clock {
	timezone PST+8PDT;
	starttime '2000-01-01 00:00:00';
	stoptime '2000-01-02 00:00:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object node {
	phases ABCN;
	name FRIENDSHIP;
	bustype SWING;
	nominal_voltage 7200.0;
};

object underground_line {
	phases ACBN;
	from FRIENDSHIP;
	name 958175;
	to nodeRFRN1-R0001x1958175;
	length 24;
	configuration 924103line_configuration196601;
};

object fuse {
	phases ACB;
	from nodeRFRN1-R0001x1958175;
	name RFRN1-R0001x1;
	current_limit 9999.0 A;
	to node958178RFRN1-R0001x1;
};

object underground_line {
	phases ACB;
	from node958178RFRN1-R0001x1;
	name 958178;
	to node958179958178;
	length 780;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases ACB;
	from node958179958178;
	name 958179;
	to node978201958179;
	length 860;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node978201958179;
	name 978201;
	to nodeF28648x1978201;
	length 26;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28648x1978201;
	name F28648x1;
	current_limit 9999.0 A;
	to node978188F28648x1;
};

object underground_line {
	phases B;
	from node978188F28648x1;
	name 978188;
	to nodeT28649978188;
	length 238;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28649978188;
	name T28649;
	to nodeS1706-04-005T28649;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1706-04-005;
	parent nodeS1706-04-005T28649;
	nominal_voltage 120;
};

object underground_line {
	phases ACB;
	from node978201958179;
	name 978195;
	to node978172978195;
	length 1970;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases ACB;
	from node978172978195;
	name 978172;
	to node978204978172;
	length 780;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases ACB;
	from node978204978172;
	name 978204;
	to node978186978204;
	length 66;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases ACBN;
	from node978186978204;
	name 978186;
	to node1806-33-094978186;
	length 270;
	configuration 978187line_configuration5001;
};

object transformer {
	phases CS;
	from node1806-33-094978186;
	name 1806-33-094;
	to nodeS1806-33-0701806-33-094;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1902.11;
	name S1806-33-070;
	parent nodeS1806-33-0701806-33-094;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1398.38;
	name S1806-32-140;
	parent nodeS1806-33-0701806-33-094;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-33-094978186;
	name 978169;
	to node978214978169;
	length 230;
	configuration 978187line_configuration5001;
};

object underground_line {
	phases AN;
	from node978214978169;
	name 978214;
	to nodeF28654x1978214;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF28654x1978214;
	name F28654x1;
	current_limit 9999.0 A;
	to node978199F28654x1;
};

object underground_line {
	phases A;
	from node978199F28654x1;
	name 978199;
	to nodeT28655978199;
	length 135;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28655978199;
	name T28655;
	to nodeS1806-32-127T28655;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-32-127;
	parent nodeS1806-32-127T28655;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node978214978169;
	name 978180;
	to node978184978180;
	length 180;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978184978180;
	name 978184;
	to node1806-33-097978184;
	length 188;
	configuration 978187line_configuration5001;
};

object transformer {
	phases BS;
	from node1806-33-097978184;
	name 1806-33-097;
	to nodeS1806-33-0711806-33-097;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-33-071;
	parent nodeS1806-33-0711806-33-097;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-32-038;
	parent nodeS1806-33-0711806-33-097;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-33-097978184;
	name 978198;
	to node1806-33-098978198;
	length 297;
	configuration 978187line_configuration5001;
};

object transformer {
	phases BS;
	from node1806-33-098978198;
	name 1806-33-098;
	to nodeS1806-32-1321806-33-098;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-32-132;
	parent nodeS1806-32-1321806-33-098;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-32-033;
	parent nodeS1806-32-1321806-33-098;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-33-098978198;
	name 978173;
	to node978185978173;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978185978173;
	name 978185;
	to node978190978185;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line_conductor {
	geometric_mean_radius 0.0304;
	resistance 0.216;
	name 978190line_configuration3401overhead_line_conductor3404;
};

object overhead_line {
	phases ACBN;
	from node978190978185;
	name 978190;
	to node978196978190;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978196978190;
	name 978196;
	to node978178978196;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978178978196;
	name 978178;
	to node1806-33-103978178;
	length 280;
	configuration 978187line_configuration5001;
};

object transformer {
	phases CS;
	from node1806-33-103978178;
	name 1806-33-103;
	to nodeS1806-33-0521806-33-103;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 3172.13;
	name S1806-33-052;
	parent nodeS1806-33-0521806-33-103;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-33-103978178;
	name 978171;
	to node978175978171;
	length 250;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978175978171;
	name 978175;
	to node978181978175;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978181978175;
	name 978181;
	to node978197978181;
	length 225;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978197978181;
	name 978197;
	to node978233978197;
	length 225;
	configuration 978187line_configuration5001;
};

object underground_line {
	phases ACBN;
	from node978233978197;
	name 978233;
	to node28656x1-A978233;
	length 60;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases ACBN;
	from node978233978197;
	name 978176;
	to node978189978176;
	length 203;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978189978176;
	name 978189;
	to node978202978189;
	length 203;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node978202978189;
	name 978202;
	to node1806-28-033978202;
	length 203;
	configuration 978187line_configuration5001;
};

object transformer {
	phases BS;
	from node1806-28-033978202;
	name 1806-28-033;
	to nodeS1806-32-0011806-28-033;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-32-001;
	parent nodeS1806-32-0011806-28-033;
	nominal_voltage 120;
};

object line_configuration {
	name 978187line_configuration5001;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 926524line_configuration302701overhead_line_conductor302705;
	conductor_A 978190line_configuration3401overhead_line_conductor3404;
	conductor_C 978190line_configuration3401overhead_line_conductor3404;
	conductor_B 978190line_configuration3401overhead_line_conductor3404;
};

object overhead_line {
	phases ACBN;
	from node1806-28-033978202;
	name 978187;
	to node979018978187;
	length 292;
	configuration 978187line_configuration5001;
};

object overhead_line {
	phases ACBN;
	from node979018978187;
	name 979018;
	to node1806-29-081979018;
	length 60;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-29-081979018;
	name 1806-29-081;
	to nodeS1806-29-0011806-29-081;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-29-001;
	parent nodeS1806-29-0011806-29-081;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-29-081979018;
	name 979019;
	to node978936979019;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978936979019;
	name 978936;
	to node978937978936;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978937978936;
	name 978937;
	to node978938978937;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978938978937;
	name 978938;
	to node978939978938;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978939978938;
	name 978939;
	to node978940978939;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978940978939;
	name 978940;
	to node979020978940;
	length 230;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979020978940;
	name 979020;
	to node1806-29-088979020;
	length 225;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-29-088979020;
	name 1806-29-088;
	to nodeS1806-28-0021806-29-088;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-28-002;
	parent nodeS1806-28-0021806-29-088;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-29-088979020;
	name 979022;
	to node979023979022;
	length 305;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979023979022;
	name 979023;
	to node979025979023;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACB;
	from node979025979023;
	name 979025;
	to node979026979025;
	length 250;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases ACB;
	from node979026979025;
	name 979026;
	to node839565979026;
	length 20;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases ACB;
	from node839565979026;
	name 839565;
	to node979027839565;
	length 963;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases B;
	from node979027839565;
	name 979027;
	to node841710979027;
	length 40;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases B;
	from node841710979027;
	name 841710;
	to nodeF28662x1841710;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28662x1841710;
	name F28662x1;
	current_limit 9999.0 A;
	to node841711F28662x1;
};

object underground_line {
	phases B;
	from node841711F28662x1;
	name 841711;
	to node1806-0326841711;
	length 139;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0326841711;
	name 1806-0326;
	to nodeS1806-29-0031806-0326;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-29-003;
	parent nodeS1806-29-0031806-0326;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node979027839565;
	name 979021;
	to node978941979021;
	length 214;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978941979021;
	name 978941;
	to node979028978941;
	length 214;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979028978941;
	name 979028;
	to node1806-29-097979028;
	length 210;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-29-097979028;
	name 1806-29-097;
	to nodeS1806-29-0081806-29-097;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-29-008;
	parent nodeS1806-29-0081806-29-097;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-29-097979028;
	name 979029;
	to node1806-29-098979029;
	length 300;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-29-098979029;
	name 1806-29-098;
	to nodeS1806-28-0141806-29-098;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-28-014;
	parent nodeS1806-28-0141806-29-098;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-29-098979029;
	name 979030;
	to node1806-29-099979030;
	length 310;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-29-099979030;
	name 1806-29-099;
	to nodeS1806-29-0101806-29-099;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-29-010;
	parent nodeS1806-29-0101806-29-099;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-29-099979030;
	name 979031;
	to node979032979031;
	length 174;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979032979031;
	name 979032;
	to node979035979032;
	length 174;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979035979032;
	name 979035;
	to node1806-20-183979035;
	length 275;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-20-183979035;
	name 1806-20-183;
	to nodeS1806-21-0111806-20-183;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-21-011;
	parent nodeS1806-21-0111806-20-183;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-21-004;
	parent nodeS1806-21-0111806-20-183;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-20-183979035;
	name 979036;
	to node978942979036;
	length 213;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978942979036;
	name 978942;
	to node978943978942;
	length 212;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978943978942;
	name 978943;
	to node978944978943;
	length 212;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978944978943;
	name 978944;
	to node978947978944;
	length 296;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978947978944;
	name 978947;
	to node978948978947;
	length 170;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978948978947;
	name 978948;
	to node1806-20-189978948;
	length 168;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-20-189978948;
	name 1806-20-189;
	to nodeS1806-21-0201806-20-189;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-020;
	parent nodeS1806-21-0201806-20-189;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-20-189978948;
	name 978949;
	to node979053978949;
	length 318;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases BN;
	from node979053978949;
	name 979053;
	to nodeF28665x1979053;
	length 25;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28665x1979053;
	name F28665x1;
	current_limit 9999.0 A;
	to node979054F28665x1;
};

object underground_line {
	phases B;
	from node979054F28665x1;
	name 979054;
	to node978951979054;
	length 25;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node978951979054;
	name 978951;
	to nodeT28667978951;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28667978951;
	name T28667;
	to nodeS1806-21-007T28667;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-007;
	parent nodeS1806-21-007T28667;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node978951979054;
	name 841700;
	to nodeT28669841700;
	length 678;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28669841700;
	name T28669;
	to nodeS1806-21-024T28669;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-024;
	parent nodeS1806-21-024T28669;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-022;
	parent nodeS1806-21-024T28669;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node978951979054;
	name 841697;
	to nodeT28668841697;
	length 599;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28668841697;
	name T28668;
	to nodeS1806-20-048T28668;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-20-048;
	parent nodeS1806-20-048T28668;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node979053978949;
	name 978952;
	to node978953978952;
	length 215;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978953978952;
	name 978953;
	to node978954978953;
	length 215;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978954978953;
	name 978954;
	to node1806-20-193978954;
	length 215;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-20-193978954;
	name 1806-20-193;
	to nodeS1806-21-0051806-20-193;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-005;
	parent nodeS1806-21-0051806-20-193;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-20-002;
	parent nodeS1806-21-0051806-20-193;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-20-193978954;
	name 978955;
	to node978956978955;
	length 275;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978956978955;
	name 978956;
	to node978957978956;
	length 275;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978957978956;
	name 978957;
	to node978958978957;
	length 275;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978958978957;
	name 978958;
	to node978959978958;
	length 241;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978959978958;
	name 978959;
	to node978960978959;
	length 241;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978960978959;
	name 978960;
	to node978963978960;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978963978960;
	name 978963;
	to node978965978963;
	length 141;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978965978963;
	name 978965;
	to node978966978965;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978966978965;
	name 978966;
	to node978967978966;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978967978966;
	name 978967;
	to node978968978967;
	length 269;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978968978967;
	name 978968;
	to node978970978968;
	length 275;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978970978968;
	name 978970;
	to node979057978970;
	length 267;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases BN;
	from node979057978970;
	name 979057;
	to nodeR6914x1979057;
	length 45;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeR6914x1979057;
	name R6914x1;
	current_limit 9999.0 A;
	to node978971R6914x1;
};

object underground_line {
	phases B;
	from node978971R6914x1;
	name 978971;
	to node921593978971;
	length 45;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node921593978971;
	name 921593;
	to node921816921593;
	length 1504;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node921816921593;
	name 921816;
	to node921817921816;
	length 1354;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node921817921816;
	name 921817;
	to nodeT10196921817;
	length 226;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10196921817;
	name T10196;
	to nodeS1806-16-004T10196;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-16-004;
	parent nodeS1806-16-004T10196;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node921817921816;
	name 839719;
	to node924106839719;
	length 1116;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924106839719;
	name 924106;
	to nodeT12137924106;
	length 1740;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT12137924106;
	name T12137;
	to nodeS1806-16-013T12137;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-16-013;
	parent nodeS1806-16-013T12137;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node924106839719;
	name 917611;
	to node917613917611;
	length 1412;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node917613917611;
	name 917613;
	to node930182917613;
	length 346;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node930182917613;
	name 930182;
	to node931498930182;
	length 1015;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node931498930182;
	name 931498;
	to nodeT14068931498;
	length 364;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT14068931498;
	name T14068;
	to nodeS1806-22-047T14068;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-047;
	parent nodeS1806-22-047T14068;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node930182917613;
	name 929367;
	to node929369929367;
	length 510;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node929369929367;
	name 929369;
	to node929370929369;
	length 225;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node929370929369;
	name 929370;
	to node929374929370;
	length 725;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node929374929370;
	name 929374;
	to node841970929374;
	length 30;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases BN;
	from node841970929374;
	name 841970;
	to node1806-22-025841970;
	length 295;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-025841970;
	name 1806-22-025;
	to nodeS1806-22-0181806-22-025;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-018;
	parent nodeS1806-22-0181806-22-025;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-012;
	parent nodeS1806-22-0181806-22-025;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-025841970;
	name 921565;
	to node1806-22-031921565;
	length 175;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-031921565;
	name 1806-22-031;
	to nodeS1806-22-0161806-22-031;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-016;
	parent nodeS1806-22-0161806-22-031;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-031921565;
	name 841966;
	to node1806-22-024841966;
	length 283;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-024841966;
	name 1806-22-024;
	to nodeS1806-22-0051806-22-024;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-005;
	parent nodeS1806-22-0051806-22-024;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-024841966;
	name 921568;
	to node1806-22-032921568;
	length 283;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-032921568;
	name 1806-22-032;
	to nodeS1806-22-0091806-22-032;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-009;
	parent nodeS1806-22-0091806-22-032;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-032921568;
	name 917662;
	to node1806-22-028917662;
	length 153;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-028917662;
	name 1806-22-028;
	to nodeS1806-22-0461806-22-028;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-046;
	parent nodeS1806-22-0461806-22-028;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-028917662;
	name 921570;
	to node1806-22-033921570;
	length 137;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-033921570;
	name 1806-22-033;
	to nodeS1806-22-0031806-22-033;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-003;
	parent nodeS1806-22-0031806-22-033;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-033921570;
	name 841964;
	to node1806-22-023841964;
	length 127;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-023841964;
	name 1806-22-023;
	to nodeS1806-22-0431806-22-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-043;
	parent nodeS1806-22-0431806-22-023;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-002;
	parent nodeS1806-22-0431806-22-023;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-023841964;
	name 841959;
	to node1806-22-022841959;
	length 344;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-022841959;
	name 1806-22-022;
	to nodeS1806-22-0041806-22-022;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-004;
	parent nodeS1806-22-0041806-22-022;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-22-022841959;
	name 841956;
	to nodeF21666x1841956;
	length 77;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF21666x1841956;
	name F21666x1;
	current_limit 9999.0 A;
	to node841957F21666x1;
};

object underground_line {
	phases B;
	from node841957F21666x1;
	name 841957;
	to nodeT18699841957;
	length 1058;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT18699841957;
	name T18699;
	to nodeS1806-21-015T18699;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-015;
	parent nodeS1806-21-015T18699;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-022841959;
	name 841955;
	to node1806-22-021841955;
	length 191;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-021841955;
	name 1806-22-021;
	to nodeS1806-22-0271806-22-021;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-027;
	parent nodeS1806-22-0271806-22-021;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-021841955;
	name 841953;
	to node1806-22-020841953;
	length 253;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-020841953;
	name 1806-22-020;
	to nodeS1806-22-0251806-22-020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-025;
	parent nodeS1806-22-0251806-22-020;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-020841953;
	name 841951;
	to node1806-22-019841951;
	length 482;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-019841951;
	name 1806-22-019;
	to nodeS1806-22-0131806-22-019;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-013;
	parent nodeS1806-22-0131806-22-019;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-019841951;
	name 841949;
	to node841947841949;
	length 516;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841947841949;
	name 841947;
	to node1806-22-017841947;
	length 687;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node1806-22-017841947;
	name 841945;
	to node1806-22-016841945;
	length 457;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-016841945;
	name 1806-22-016;
	to nodeS1806-22-0101806-22-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-010;
	parent nodeS1806-22-0101806-22-016;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-016841945;
	name 841943;
	to node1806-22-015841943;
	length 683;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-015841943;
	name 1806-22-015;
	to nodeS1806-22-0011806-22-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-001;
	parent nodeS1806-22-0011806-22-015;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-015841943;
	name 841941;
	to node841901841941;
	length 266;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841901841941;
	name 841901;
	to node1806-22-004841901;
	length 295;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-004841901;
	name 1806-22-004;
	to nodeS1806-22-0451806-22-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-045;
	parent nodeS1806-22-0451806-22-004;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-004841901;
	name 841902;
	to node1806-22-003841902;
	length 10;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-003841902;
	name 1806-22-003;
	to nodeS1806-22-0191806-22-003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-019;
	parent nodeS1806-22-0191806-22-003;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-003841902;
	name 841904;
	to node1806-22-005841904;
	length 205;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-005841904;
	name 1806-22-005;
	to nodeS1806-22-0071806-22-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-007;
	parent nodeS1806-22-0071806-22-005;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-005841904;
	name 841906;
	to node1806-22-006841906;
	length 220;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-006841906;
	name 1806-22-006;
	to nodeS1806-22-0391806-22-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-039;
	parent nodeS1806-22-0391806-22-006;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-030;
	parent nodeS1806-22-0391806-22-006;
	nominal_voltage 120;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00437;
	resistance 2.57;
	name 841909line_configuration21601overhead_line_conductor21604;
};

object overhead_line {
	phases BN;
	from node1806-22-006841906;
	name 841909;
	to node1806-22-007841909;
	length 195;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-007841909;
	name 1806-22-007;
	to nodeS1806-22-0331806-22-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-033;
	parent nodeS1806-22-0331806-22-007;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-007841909;
	name 939875;
	to node841913939875;
	length 17;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841913939875;
	name 841913;
	to node1806-22-009841913;
	length 165;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-009841913;
	name 1806-22-009;
	to nodeS1806-22-0241806-22-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-024;
	parent nodeS1806-22-0241806-22-009;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-009841913;
	name 841915;
	to node1806-22-010841915;
	length 136;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-010841915;
	name 1806-22-010;
	to nodeS1806-22-0321806-22-010;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-032;
	parent nodeS1806-22-0321806-22-010;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-011;
	parent nodeS1806-22-0321806-22-010;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-22-010841915;
	name 841934;
	to nodeFFRN1-F082x1841934;
	length 18;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeFFRN1-F082x1841934;
	name FFRN1-F082x1;
	current_limit 9999.0 A;
	to node841935FFRN1-F082x1;
};

object underground_line {
	phases B;
	from node841935FFRN1-F082x1;
	name 841935;
	to node1806-0223841935;
	length 365;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases BN;
	from node1806-22-010841915;
	name 841920;
	to node1806-22-012841920;
	length 335;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-012841920;
	name 1806-22-012;
	to nodeS1806-22-0231806-22-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-023;
	parent nodeS1806-22-0231806-22-012;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-022;
	parent nodeS1806-22-0231806-22-012;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-012841920;
	name 841923;
	to node1806-22-013841923;
	length 288;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-013841923;
	name 1806-22-013;
	to nodeS1806-22-0211806-22-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-021;
	parent nodeS1806-22-0211806-22-013;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-013841923;
	name 841926;
	to node1806-22-014841926;
	length 253;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-22-014841926;
	name 1806-22-014;
	to nodeS1806-22-0361806-22-014;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-036;
	parent nodeS1806-22-0361806-22-014;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-22-014841926;
	name 841929;
	to nodeFFRN1-F070x1841929;
	length 66;
	configuration 841870line_configuration32601;
};

object fuse {
	phases B;
	from nodeFFRN1-F070x1841929;
	name FFRN1-F070x1;
	current_limit 9999.0 A;
	to node841930FFRN1-F070x1;
};

object underground_line {
	phases B;
	from node841930FFRN1-F070x1;
	name 841930;
	to node1806-0201841930;
	length 260;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0201841930;
	name 1806-0201;
	to nodeS1806-22-0401806-0201;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-040;
	parent nodeS1806-22-0401806-0201;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-0201841930;
	name 841931;
	to node1806-0041841931;
	length 156;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0041841931;
	name 1806-0041;
	to nodeS1806-22-0351806-0041;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-035;
	parent nodeS1806-22-0351806-0041;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node841913939875;
	name 841912;
	to nodeF18102x1841912;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF18102x1841912;
	name F18102x1;
	current_limit 9999.0 A;
	to node841938F18102x1;
};

object underground_line {
	phases B;
	from node841938F18102x1;
	name 841938;
	to nodeT18103841938;
	length 142;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT18103841938;
	name T18103;
	to nodeS1806-22-031T18103;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-031;
	parent nodeS1806-22-031T18103;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841901841941;
	name 841900;
	to node1806-27-012841900;
	length 249;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-27-012841900;
	name 1806-27-012;
	to nodeS1806-27-0091806-27-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-27-009;
	parent nodeS1806-27-0091806-27-012;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-27-012841900;
	name 841898;
	to node1806-27-011841898;
	length 274;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node1806-27-011841898;
	name 841896;
	to node841895841896;
	length 2176;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841895841896;
	name 841895;
	to node971670841895;
	length 151;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node971670841895;
	name 971670;
	to node981780971670;
	length 446;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node981780971670;
	name 981780;
	to node6920x1-Ax1981780;
	length 140;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node981780971670;
	name 841803;
	to node1806-23-001841803;
	length 2030;
	configuration 841857line_configuration30301;
};

object transformer {
	phases BS;
	from node1806-23-001841803;
	name 1806-23-001;
	to nodeS1806-26-0021806-23-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-26-002;
	parent nodeS1806-26-0021806-23-001;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-23-001841803;
	name 841805;
	to node841806841805;
	length 115;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node841806841805;
	name 841806;
	to node912718841806;
	length 719;
	configuration 841857line_configuration30301;
};

object underground_line {
	phases BN;
	from node912718841806;
	name 912718;
	to nodeR2916x1912718;
	length 23;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeR2916x1912718;
	name R2916x1;
	current_limit 9999.0 A;
	to node914355R2916x1;
};

object underground_line {
	phases B;
	from node914355R2916x1;
	name 914355;
	to node912719914355;
	length 70;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912719914355;
	name 912719;
	to node912722912719;
	length 704;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912722912719;
	name 912722;
	to node912723912722;
	length 1714;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912723912722;
	name 912723;
	to node912726912723;
	length 1798;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912726912723;
	name 912726;
	to node912728912726;
	length 664;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912728912726;
	name 912728;
	to node912729912728;
	length 870;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node912729912728;
	name 912729;
	to node1806-14-023912729;
	length 66;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-14-023912729;
	name 1806-14-023;
	to nodeS1806-14-0051806-14-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-005;
	parent nodeS1806-14-0051806-14-023;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node1806-14-023912729;
	name 841891;
	to node841892841891;
	length 875;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841892841891;
	name 841892;
	to node1806-0322841892;
	length 699;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0322841892;
	name 1806-0322;
	to nodeS1806-14-0121806-0322;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-012;
	parent nodeS1806-14-0121806-0322;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node1806-14-023912729;
	name 841885;
	to node841886841885;
	length 109;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841886841885;
	name 841886;
	to node841887841886;
	length 1081;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841887841886;
	name 841887;
	to node970366841887;
	length 1066;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node970366841887;
	name 970366;
	to nodeT27807970366;
	length 258;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT27807970366;
	name T27807;
	to nodeS1806-14-015T27807;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-015;
	parent nodeS1806-14-015T27807;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node970366841887;
	name 841888;
	to node841889841888;
	length 1101;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841889841888;
	name 841889;
	to node1806-0224841889;
	length 368;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0224841889;
	name 1806-0224;
	to nodeS1806-15-0041806-0224;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-15-004;
	parent nodeS1806-15-0041806-0224;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-0224841889;
	name 910268;
	to nodeT5057910268;
	length 430;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT5057910268;
	name T5057;
	to nodeS1806-15-003T5057;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-15-003;
	parent nodeS1806-15-003T5057;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-023912729;
	name 841847;
	to node957811841847;
	length 467;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node957811841847;
	name 957811;
	to node1806-14-001957811;
	length 467;
	configuration 841857line_configuration30301;
};

object transformer {
	phases BS;
	from node1806-14-001957811;
	name 1806-14-001;
	to nodeS1806-14-0041806-14-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-004;
	parent nodeS1806-14-0041806-14-001;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-001957811;
	name 841848;
	to node841856841848;
	length 911;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node841856841848;
	name 841856;
	to node841857841856;
	length 495;
	configuration 841857line_configuration30301;
};

object line_configuration {
	name 841857line_configuration30301;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 841857line_configuration30301overhead_line_conductor30306;
	conductor_A 840435line_configuration81901overhead_line_conductor81904;
	conductor_C 840435line_configuration81901overhead_line_conductor81904;
	conductor_B 841857line_configuration30301overhead_line_conductor30306;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00373;
	resistance 3.86;
	name 841857line_configuration30301overhead_line_conductor30306;
};

object overhead_line {
	phases BN;
	from node841857841856;
	name 841857;
	to node1806-14-005841857;
	length 197;
	configuration 841857line_configuration30301;
};

object transformer {
	phases BS;
	from node1806-14-005841857;
	name 1806-14-005;
	to nodeS1806-14-0021806-14-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-002;
	parent nodeS1806-14-0021806-14-005;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-005841857;
	name 841859;
	to node911411841859;
	length 432;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node911411841859;
	name 911411;
	to nodeF6029x1911411;
	length 35;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF6029x1911411;
	name F6029x1;
	current_limit 9999.0 A;
	to node911412F6029x1;
};

object underground_line {
	phases B;
	from node911412F6029x1;
	name 911412;
	to node911413911412;
	length 13;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node911413911412;
	name 911413;
	to nodeT6030911413;
	length 13;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6030911413;
	name T6030;
	to nodeS1806-14-011T6030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-011;
	parent nodeS1806-14-011T6030;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node911413911412;
	name 910224;
	to nodeT3908910224;
	length 720;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT3908910224;
	name T3908;
	to nodeS1806-14-013T3908;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-013;
	parent nodeS1806-14-013T3908;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node911411841859;
	name 841860;
	to node1806-14-008841860;
	length 130;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-14-008841860;
	name 1806-14-008;
	to nodeS1806-14-0071806-14-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-007;
	parent nodeS1806-14-0071806-14-008;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-008841860;
	name 841862;
	to node926652841862;
	length 1158;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node926652841862;
	name 926652;
	to node841867926652;
	length 1266;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841867926652;
	name 841867;
	to node841868841867;
	length 97;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841868841867;
	name 841868;
	to node1806-14-019841868;
	length 1084;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-14-019841868;
	name 1806-14-019;
	to nodeS1806-14-0141806-14-019;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-014;
	parent nodeS1806-14-0141806-14-019;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-019841868;
	name 910683;
	to node841870910683;
	length 293;
	configuration 841870line_configuration32601;
};

object line_configuration {
	name 841870line_configuration32601;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 841909line_configuration21601overhead_line_conductor21604;
	conductor_A 840435line_configuration81901overhead_line_conductor81904;
	conductor_C 840435line_configuration81901overhead_line_conductor81904;
	conductor_B 841909line_configuration21601overhead_line_conductor21604;
};

object overhead_line {
	phases BN;
	from node841870910683;
	name 841870;
	to node841880841870;
	length 467;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node841880841870;
	name 841880;
	to nodeFFRN1-F056x1841880;
	length 63;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeFFRN1-F056x1841880;
	name FFRN1-F056x1;
	current_limit 9999.0 A;
	to node841881FFRN1-F056x1;
};

object underground_line {
	phases B;
	from node841881FFRN1-F056x1;
	name 841881;
	to node1806-0074841881;
	length 512;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0074841881;
	name 1806-0074;
	to nodeS1806-14-0091806-0074;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-009;
	parent nodeS1806-14-0091806-0074;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841880841870;
	name 841871;
	to node841876841871;
	length 421;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841876841871;
	name 841876;
	to node1806-14-015841876;
	length 531;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-14-015841876;
	name 1806-14-015;
	to nodeS1806-13-0031806-14-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-13-003;
	parent nodeS1806-13-0031806-14-015;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-015841876;
	name 841877;
	to node1806-14-016841877;
	length 1437;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-14-016841877;
	name 1806-14-016;
	to nodeS1806-13-0021806-14-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-13-002;
	parent nodeS1806-13-0021806-14-016;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841876841871;
	name 841872;
	to node1806-13-004841872;
	length 1999;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-13-004841872;
	name 1806-13-004;
	to nodeS1806-13-0041806-13-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-13-004;
	parent nodeS1806-13-0041806-13-004;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-13-004841872;
	name 922783;
	to node919001922783;
	length 327;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node919001922783;
	name 919001;
	to nodeF4162x1919001;
	length 61;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF4162x1919001;
	name F4162x1;
	current_limit 9999.0 A;
	to node919002F4162x1;
};

object underground_line {
	phases B;
	from node919002F4162x1;
	name 919002;
	to nodeT4163919002;
	length 853;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT4163919002;
	name T4163;
	to nodeS1806-12-001T4163;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-12-001;
	parent nodeS1806-12-001T4163;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node919001922783;
	name 919000;
	to node841874919000;
	length 344;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841874919000;
	name 841874;
	to node1806-13-002841874;
	length 289;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-13-002841874;
	name 1806-13-002;
	to nodeS1806-13-0011806-13-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-13-001;
	parent nodeS1806-13-0011806-13-002;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841867926652;
	name 841863;
	to node933779841863;
	length 185;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node933779841863;
	name 933779;
	to nodeF12263x1933779;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF12263x1933779;
	name F12263x1;
	current_limit 9999.0 A;
	to node933781F12263x1;
};

object underground_line {
	phases B;
	from node933781F12263x1;
	name 933781;
	to nodeT12264933781;
	length 370;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT12264933781;
	name T12264;
	to nodeS1806-11-003T12264;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-11-003;
	parent nodeS1806-11-003T12264;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node933779841863;
	name 933778;
	to node981937933778;
	length 960;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node981937933778;
	name 981937;
	to node841864981937;
	length 320;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841864981937;
	name 841864;
	to node841865841864;
	length 1021;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node841865841864;
	name 841865;
	to node1806-10-002841865;
	length 1232;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-10-002841865;
	name 1806-10-002;
	to nodeS1806-10-0021806-10-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-10-002;
	parent nodeS1806-10-0021806-10-002;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841856841848;
	name 841849;
	to node1806-14-003841849;
	length 368;
	configuration 841857line_configuration30301;
};

object transformer {
	phases BS;
	from node1806-14-003841849;
	name 1806-14-003;
	to nodeS1806-14-0011806-14-003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-001;
	parent nodeS1806-14-0011806-14-003;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-14-003841849;
	name 841851;
	to nodeFFRN1-F120x1841851;
	length 127;
	configuration 841857line_configuration30301;
};

object fuse {
	phases B;
	from nodeFFRN1-F120x1841851;
	name FFRN1-F120x1;
	current_limit 9999.0 A;
	to node841852FFRN1-F120x1;
};

object underground_line {
	phases B;
	from node841852FFRN1-F120x1;
	name 841852;
	to node1806-0288841852;
	length 358;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases BN;
	from node1806-0288841852;
	name 841854;
	to node1806-14-004841854;
	length 784;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-14-004841854;
	name 1806-14-004;
	to nodeS1806-14-0101806-14-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-14-010;
	parent nodeS1806-14-0101806-14-004;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node912728912726;
	name 912727;
	to nodeT6464912727;
	length 76;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6464912727;
	name T6464;
	to nodeS1806-23-005T6464;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-23-005;
	parent nodeS1806-23-005T6464;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node912726912723;
	name 912724;
	to nodeT6462912724;
	length 100;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6462912724;
	name T6462;
	to nodeS1806-23-004T6462;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-23-004;
	parent nodeS1806-23-004T6462;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node912722912719;
	name 912720;
	to nodeT6459912720;
	length 38;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6459912720;
	name T6459;
	to nodeS1806-23-003T6459;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-23-003;
	parent nodeS1806-23-003T6459;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node912718841806;
	name 841808;
	to node841812841808;
	length 136;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node841812841808;
	name 841812;
	to node841814841812;
	length 59;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node841814841812;
	name 841814;
	to node841832841814;
	length 1296;
	configuration 841857line_configuration30301;
};

object underground_line {
	phases BN;
	from node841832841814;
	name 841832;
	to nodeF18750x1841832;
	length 25;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF18750x1841832;
	name F18750x1;
	current_limit 9999.0 A;
	to node949311F18750x1;
};

object underground_line {
	phases B;
	from node949311F18750x1;
	name 949311;
	to nodeT18751949311;
	length 20;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases BN;
	from nodeT18751949311;
	name 949398;
	to nodeT18752949398;
	length 630;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT18752949398;
	name T18752;
	to nodeS1806-23-002T18752;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-23-002;
	parent nodeS1806-23-002T18752;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node841832841814;
	name 841815;
	to node841816841815;
	length 1034;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node841816841815;
	name 841816;
	to node955246841816;
	length 1653;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node955246841816;
	name 955246;
	to node904503955246;
	length 329;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node904503955246;
	name 904503;
	to node904504904503;
	length 320;
	configuration 904510line_configuration41401;
};

object overhead_line {
	phases BN;
	from node904504904503;
	name 904504;
	to node904505904504;
	length 330;
	configuration 904510line_configuration41401;
};

object overhead_line {
	phases BN;
	from node904505904504;
	name 904505;
	to node915132904505;
	length 330;
	configuration 904510line_configuration41401;
};

object underground_line {
	phases BN;
	from node915132904505;
	name 915132;
	to nodeF5347x1915132;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF5347x1915132;
	name F5347x1;
	current_limit 9999.0 A;
	to node841819F5347x1;
};

object underground_line {
	phases B;
	from node841819F5347x1;
	name 841819;
	to nodeT5348841819;
	length 10;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases BN;
	from nodeT5348841819;
	name 915133;
	to nodeT5349915133;
	length 1419;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT5349915133;
	name T5349;
	to nodeS1806-25-002T5349;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-25-002;
	parent nodeS1806-25-002T5349;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node915132904505;
	name 904506;
	to node904507904506;
	length 345;
	configuration 904510line_configuration41401;
};

object overhead_line {
	phases BN;
	from node904507904506;
	name 904507;
	to node1806-24-013904507;
	length 360;
	configuration 904510line_configuration41401;
};

object transformer {
	phases BS;
	from node1806-24-013904507;
	name 1806-24-013;
	to nodeS1806-24-0011806-24-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-24-001;
	parent nodeS1806-24-0011806-24-013;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-24-013904507;
	name 948791;
	to nodeF2996x1948791;
	length 361;
	configuration 904510line_configuration41401;
};

object fuse {
	phases BN;
	from nodeF2996x1948791;
	name F2996x1;
	current_limit 9999.0 A;
	to node948792F2996x1;
};

object overhead_line {
	phases BN;
	from node948792F2996x1;
	name 948792;
	to node904509948792;
	length 361;
	configuration 904510line_configuration41401;
};

object overhead_line {
	phases BN;
	from node904509948792;
	name 904509;
	to node904510904509;
	length 360;
	configuration 904510line_configuration41401;
};

object line_configuration {
	name 904510line_configuration41401;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 904510line_configuration41401overhead_line_conductor41404;
	conductor_A 840435line_configuration81901overhead_line_conductor81904;
	conductor_C 840435line_configuration81901overhead_line_conductor81904;
	conductor_B 904510line_configuration41401overhead_line_conductor41404;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00504;
	resistance 1.65;
	name 904510line_configuration41401overhead_line_conductor41404;
};

object overhead_line {
	phases BN;
	from node904510904509;
	name 904510;
	to node1806-24-016904510;
	length 349;
	configuration 904510line_configuration41401;
};

object transformer {
	phases BS;
	from node1806-24-016904510;
	name 1806-24-016;
	to nodeS1806-25-0011806-24-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-25-001;
	parent nodeS1806-25-0011806-24-016;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node904510904509;
	name 841826;
	to node841828841826;
	length 332;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841828841826;
	name 841828;
	to node841829841828;
	length 437;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node841829841828;
	name 841829;
	to node948924841829;
	length 1895;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node948924841829;
	name 948924;
	to node1807-19-001948924;
	length 1750.41;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases BN;
	from node904509948792;
	name 841824;
	to node1806-24-005841824;
	length 230;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases BN;
	from node841812841808;
	name 841809;
	to nodeF18043x1841809;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF18043x1841809;
	name F18043x1;
	current_limit 9999.0 A;
	to node928851F18043x1;
};

object underground_line {
	phases B;
	from node928851F18043x1;
	name 928851;
	to nodeT18045928851;
	length 360;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT18045928851;
	name T18045;
	to nodeS1806-26-003T18045;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-26-003;
	parent nodeS1806-26-003T18045;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node929374929370;
	name 929371;
	to nodeT15401929371;
	length 790;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT15401929371;
	name T15401;
	to nodeS1806-22-017T15401;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-017;
	parent nodeS1806-22-017T15401;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node929370929369;
	name 841983;
	to nodeT10999841983;
	length 358;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10999841983;
	name T10999;
	to nodeS1806-21-019T10999;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-019;
	parent nodeS1806-21-019T10999;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-21-008;
	parent nodeS1806-21-019T10999;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node929369929367;
	name 929368;
	to nodeT10997929368;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10997929368;
	name T10997;
	to nodeS1806-22-034T10997;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-22-034;
	parent nodeS1806-22-034T10997;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node917613917611;
	name 917612;
	to nodeT6918917612;
	length 346;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6918917612;
	name T6918;
	to nodeS1806-15-001T6918;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-15-001;
	parent nodeS1806-15-001T6918;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node924106839719;
	name 839720;
	to nodeT6916839720;
	length 469;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT6916839720;
	name T6916;
	to nodeS1806-16-010T6916;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-16-010;
	parent nodeS1806-16-010T6916;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node979057978970;
	name 978974;
	to nodeR2908x1978974;
	length 176;
	configuration 985207line_configuration65101;
};

object fuse {
	phases ACBN;
	from nodeR2908x1978974;
	name R2908x1;
	current_limit 9999.0 A;
	to node978975R2908x1;
};

object overhead_line {
	phases ACBN;
	from node978975R2908x1;
	name 978975;
	to node1806-17-111978975;
	length 294;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-17-111978975;
	name 1806-17-111;
	to nodeS1806-16-0061806-17-111;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-16-006;
	parent nodeS1806-16-0061806-17-111;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-16-001;
	parent nodeS1806-16-0061806-17-111;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-17-111978975;
	name 978976;
	to node978977978976;
	length 190;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978977978976;
	name 978977;
	to node979058978977;
	length 192;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases AN;
	from node979058978977;
	name 979058;
	to nodeF28658x1979058;
	length 300;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF28658x1979058;
	name F28658x1;
	current_limit 9999.0 A;
	to node839727F28658x1;
};

object overhead_line {
	phases AN;
	from node839727F28658x1;
	name 839727;
	to node1806-17-005839727;
	length 132;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-17-005839727;
	name 1806-17-005;
	to nodeS1806-17-0021806-17-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-002;
	parent nodeS1806-17-0021806-17-005;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node979058978977;
	name 978979;
	to node978980978979;
	length 188;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978980978979;
	name 978980;
	to node978981978980;
	length 190;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978981978980;
	name 978981;
	to node978982978981;
	length 230;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978982978981;
	name 978982;
	to node1806-17-118978982;
	length 230;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1806-17-118978982;
	name 1806-17-118;
	to nodeS1806-17-0161806-17-118;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 272.286;
	name S1806-17-016;
	parent nodeS1806-17-0161806-17-118;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-17-118978982;
	name 978983;
	to node979059978983;
	length 311;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases AN;
	from node979059978983;
	name 979059;
	to nodeF28661x1979059;
	length 10;
	configuration 976752line_configuration378601;
};

object fuse {
	phases AN;
	from nodeF28661x1979059;
	name F28661x1;
	current_limit 9999.0 A;
	to node979060F28661x1;
};

object overhead_line {
	phases AN;
	from node979060F28661x1;
	name 979060;
	to node1806-17-120979060;
	length 80;
	configuration 976752line_configuration378601;
};

object transformer {
	phases AS;
	from node1806-17-120979060;
	name 1806-17-120;
	to nodeS1806-17-0041806-17-120;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-004;
	parent nodeS1806-17-0041806-17-120;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-17-120979060;
	name 839733;
	to node969320839733;
	length 212;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node969320839733;
	name 969320;
	to node1806-17-008969320;
	length 181;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-17-008969320;
	name 1806-17-008;
	to nodeS1806-17-0091806-17-008;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-009;
	parent nodeS1806-17-0091806-17-008;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-17-008969320;
	name 839736;
	to node1806-17-009839736;
	length 398;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-17-009839736;
	name 1806-17-009;
	to nodeS1806-17-0121806-17-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-012;
	parent nodeS1806-17-0121806-17-009;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-17-009839736;
	name 839738;
	to node1806-17-010839738;
	length 398;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-17-010839738;
	name 1806-17-010;
	to nodeS1806-17-0051806-17-010;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-005;
	parent nodeS1806-17-0051806-17-010;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node979059978983;
	name 978985;
	to node978986978985;
	length 284;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978986978985;
	name 978986;
	to node1806-17-122978986;
	length 284;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-17-122978986;
	name 1806-17-122;
	to nodeS1806-16-0021806-17-122;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-16-002;
	parent nodeS1806-16-0021806-17-122;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-17-122978986;
	name 978987;
	to node978988978987;
	length 270;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978988978987;
	name 978988;
	to node978989978988;
	length 270;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978989978988;
	name 978989;
	to node978990978989;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978990978989;
	name 978990;
	to node978991978990;
	length 272;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978991978990;
	name 978991;
	to node1806-17-127978991;
	length 284;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-17-127978991;
	name 1806-17-127;
	to nodeS1806-17-0181806-17-127;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-17-018;
	parent nodeS1806-17-0181806-17-127;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-17-127978991;
	name 978992;
	to node978995978992;
	length 292;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978995978992;
	name 978995;
	to node978996978995;
	length 287;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978996978995;
	name 978996;
	to node978999978996;
	length 287;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node978999978996;
	name 978999;
	to node979000978999;
	length 253;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979000978999;
	name 979000;
	to node1806-08-030979000;
	length 80;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-08-030979000;
	name 1806-08-030;
	to nodeS1806-08-0161806-08-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-08-016;
	parent nodeS1806-08-0161806-08-030;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-08-030979000;
	name 979003;
	to node979004979003;
	length 220;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979004979003;
	name 979004;
	to node979005979004;
	length 220;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979005979004;
	name 979005;
	to node979008979005;
	length 220;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979008979005;
	name 979008;
	to node979009979008;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979009979008;
	name 979009;
	to node979010979009;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979010979009;
	name 979010;
	to node979011979010;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979011979010;
	name 979011;
	to node979012979011;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node979012979011;
	name 979012;
	to node979013979012;
	length 247;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACB;
	from node979013979012;
	name 979013;
	to node979014979013;
	length 237;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases ACB;
	from node979014979013;
	name 979014;
	to node979015979014;
	length 40;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node979015979014;
	name 979015;
	to nodeF25078x1979015;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF25078x1979015;
	name F25078x1;
	current_limit 9999.0 A;
	to node839752F25078x1;
};

object underground_line {
	phases C;
	from node839752F25078x1;
	name 839752;
	to node1806-17-018839752;
	length 810;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1806-17-018839752;
	name 1806-17-018;
	to nodeS1806-17-0261806-17-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 3895.63;
	name S1806-17-026;
	parent nodeS1806-17-0261806-17-018;
	nominal_voltage 120;
};

object underground_line {
	phases ACB;
	from node979015979014;
	name 839754;
	to node985270839754;
	length 499;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases ACBN;
	from node985270839754;
	name 985270;
	to node985272985270;
	length 162;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985272985270;
	name 985272;
	to node985273985272;
	length 162;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985273985272;
	name 985273;
	to node985173985273;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985173985273;
	name 985173;
	to node985174985173;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985174985173;
	name 985174;
	to node985175985174;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985175985174;
	name 985175;
	to node985176985175;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985176985175;
	name 985176;
	to node985177985176;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985177985176;
	name 985177;
	to node985178985177;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985178985177;
	name 985178;
	to node985274985178;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985274985178;
	name 985274;
	to node985275985274;
	length 15;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985275985274;
	name 985275;
	to node985179985275;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985179985275;
	name 985179;
	to node985276985179;
	length 176;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985276985179;
	name 985276;
	to node1806-08-074985276;
	length 176;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1806-08-074985276;
	name 1806-08-074;
	to nodeS1806-08-0061806-08-074;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2438.9;
	name S1806-08-006;
	parent nodeS1806-08-0061806-08-074;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-08-074985276;
	name 985277;
	to node985180985277;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985180985277;
	name 985180;
	to node985181985180;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985181985180;
	name 985181;
	to node985182985181;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985182985181;
	name 985182;
	to node985183985182;
	length 164;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985183985182;
	name 985183;
	to node985278985183;
	length 164;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985278985183;
	name 985278;
	to node1806-08-080985278;
	length 316;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1806-08-080985278;
	name 1806-08-080;
	to nodeS1806-08-0011806-08-080;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-08-001;
	parent nodeS1806-08-0011806-08-080;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-08-080985278;
	name 985279;
	to node985184985279;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985184985279;
	name 985184;
	to node985280985184;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985280985184;
	name 985280;
	to node985281985280;
	length 310;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985281985280;
	name 985281;
	to node985284985281;
	length 256;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985284985281;
	name 985284;
	to node985285985284;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985285985284;
	name 985285;
	to node1806-05-359985285;
	length 190;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1806-05-359985285;
	name 1806-05-359;
	to nodeS1806-05-0861806-05-359;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 5299.84;
	name S1806-05-086;
	parent nodeS1806-05-0861806-05-359;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 3872.29;
	name S1806-05-001;
	parent nodeS1806-05-0861806-05-359;
	nominal_voltage 120;
};

object overhead_line_conductor {
	geometric_mean_radius 0.0255;
	resistance 0.306;
	name 985286line_configuration54601overhead_line_conductor54604;
};

object overhead_line {
	phases ACBN;
	from node1806-05-359985285;
	name 985286;
	to node985287985286;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985287985286;
	name 985287;
	to node985289985287;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985289985287;
	name 985289;
	to node985291985289;
	length 226;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases CN;
	from node985291985289;
	name 985291;
	to nodeF28132x1985291;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF28132x1985291;
	name F28132x1;
	current_limit 9999.0 A;
	to node985292F28132x1;
};

object underground_line {
	phases C;
	from node985292F28132x1;
	name 985292;
	to node839800985292;
	length 20;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node839800985292;
	name 839800;
	to nodeT25155839800;
	length 71;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT25155839800;
	name T25155;
	to nodeS1806-05-158T25155;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 5527.4;
	name S1806-05-158;
	parent nodeS1806-05-158T25155;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985291985289;
	name 985290;
	to node985293985290;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985293985290;
	name 985293;
	to node1806-05-364985293;
	length 160;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1806-05-364985293;
	name 1806-05-364;
	to nodeS1806-05-1511806-05-364;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-151;
	parent nodeS1806-05-1511806-05-364;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1806-05-364985293;
	name 985294;
	to node985185985294;
	length 168;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985185985294;
	name 985185;
	to node985295985185;
	length 168;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985295985185;
	name 985295;
	to node985296985295;
	length 110;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985296985295;
	name 985296;
	to node985186985296;
	length 320;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985186985296;
	name 985186;
	to node985187985186;
	length 160;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985187985186;
	name 985187;
	to node985188985187;
	length 260;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985188985187;
	name 985188;
	to node985307985188;
	length 213;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985307985188;
	name 985307;
	to node1806-05-372985307;
	length 218;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node1806-05-372985307;
	name 985308;
	to node985297985308;
	length 145;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985297985308;
	name 985297;
	to node985300985297;
	length 145;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985300985297;
	name 985300;
	to node985303985300;
	length 150;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985303985300;
	name 985303;
	to node985304985303;
	length 150;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985304985303;
	name 985304;
	to node985301985304;
	length 150;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985301985304;
	name 985301;
	to node985306985301;
	length 150;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985306985301;
	name 985306;
	to nodeF9922x1985306;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF9922x1985306;
	name F9922x1;
	current_limit 9999.0 A;
	to node985305F9922x1;
};

object underground_line {
	phases A;
	from node985305F9922x1;
	name 985305;
	to node920575985305;
	length 15;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node920575985305;
	name 920575;
	to nodeT9923920575;
	length 64;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT9923920575;
	name T9923;
	to nodeS1806-05-093T9923;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-093;
	parent nodeS1806-05-093T9923;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT9923920575;
	name 920577;
	to nodeT9924920577;
	length 100;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT9924920577;
	name T9924;
	to nodeS1806-05-062T9924;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-062;
	parent nodeS1806-05-062T9924;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985306985301;
	name 985302;
	to node985189985302;
	length 249;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985189985302;
	name 985189;
	to node985190985189;
	length 249;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985190985189;
	name 985190;
	to node985191985190;
	length 249;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985191985190;
	name 985191;
	to node985192985191;
	length 249;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985192985191;
	name 985192;
	to node985309985192;
	length 249;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985309985192;
	name 985309;
	to node985311985309;
	length 249;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985311985309;
	name 985311;
	to nodeF9925x1985311;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF9925x1985311;
	name F9925x1;
	current_limit 9999.0 A;
	to node985312F9925x1;
};

object underground_line {
	phases A;
	from node985312F9925x1;
	name 985312;
	to node920580985312;
	length 20;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node920580985312;
	name 920580;
	to node840052920580;
	length 430;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node840052920580;
	name 840052;
	to node840053840052;
	length 330;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840053840052;
	name 840053;
	to node981684840053;
	length 638;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node981684840053;
	name 981684;
	to node840054981684;
	length 379;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840054981684;
	name 840054;
	to node1906-33-001840054;
	length 357;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-33-001840054;
	name 1906-33-001;
	to nodeS1906-33-0021906-33-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-33-002;
	parent nodeS1906-33-0021906-33-001;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985311985309;
	name 985310;
	to node985193985310;
	length 210;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985193985310;
	name 985193;
	to node985194985193;
	length 210;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985194985193;
	name 985194;
	to node985313985194;
	length 210;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985313985194;
	name 985313;
	to node985316985313;
	length 210;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985316985313;
	name 985316;
	to nodeF9926x1985316;
	length 22;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF9926x1985316;
	name F9926x1;
	current_limit 9999.0 A;
	to node985315F9926x1;
};

object underground_line {
	phases A;
	from node985315F9926x1;
	name 985315;
	to node920583985315;
	length 23;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from node920583985315;
	name 920583;
	to nodeT9927920583;
	length 184;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT9927920583;
	name T9927;
	to nodeS1906-32-020T9927;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-020;
	parent nodeS1906-32-020T9927;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node920583985315;
	name 840064;
	to node1906-32-008840064;
	length 230;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-32-008840064;
	name 1906-32-008;
	to nodeS1906-32-0061906-32-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-006;
	parent nodeS1906-32-0061906-32-008;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985316985313;
	name 985314;
	to node985195985314;
	length 266;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985195985314;
	name 985195;
	to node985196985195;
	length 150;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985196985195;
	name 985196;
	to node1906-32-094985196;
	length 150;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1906-32-094985196;
	name 1906-32-094;
	to nodeS1906-32-0051906-32-094;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-005;
	parent nodeS1906-32-0051906-32-094;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-094985196;
	name 985197;
	to node985317985197;
	length 153;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985317985197;
	name 985317;
	to node985321985317;
	length 153;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985321985317;
	name 985321;
	to node985323985321;
	length 336;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases CN;
	from node985323985321;
	name 985323;
	to nodeF28871x1985323;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF28871x1985323;
	name F28871x1;
	current_limit 9999.0 A;
	to node985324F28871x1;
};

object underground_line {
	phases C;
	from node985324F28871x1;
	name 985324;
	to node975917985324;
	length 15;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node975917985324;
	name 975917;
	to nodeT28872975917;
	length 25;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT28872975917;
	name T28872;
	to nodeS1906-32-014T28872;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2324.15;
	name S1906-32-014;
	parent nodeS1906-32-014T28872;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2075.2;
	name S1906-32-001;
	parent nodeS1906-32-014T28872;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from nodeT28872975917;
	name 975926;
	to nodeT28873975926;
	length 160;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT28873975926;
	name T28873;
	to nodeS1906-32-002T28873;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1359.48;
	name S1906-32-002;
	parent nodeS1906-32-002T28873;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985323985321;
	name 985322;
	to node985198985322;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985198985322;
	name 985198;
	to node985199985198;
	length 200;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985199985198;
	name 985199;
	to node985338985199;
	length 200;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985338985199;
	name 985338;
	to nodeF28136x1985338;
	length 40;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF28136x1985338;
	name F28136x1;
	current_limit 9999.0 A;
	to node985337F28136x1;
};

object underground_line {
	phases A;
	from node985337F28136x1;
	name 985337;
	to node841100985337;
	length 40;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node841100985337;
	name 841100;
	to nodeT28137841100;
	length 86;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28137841100;
	name T28137;
	to nodeS1906-32-010T28137;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-010;
	parent nodeS1906-32-010T28137;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT28137841100;
	name 841102;
	to node925149841102;
	length 312;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node925149841102;
	name 925149;
	to nodeT4189925149;
	length 30;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4189925149;
	name T4189;
	to nodeS1906-32-057T4189;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-057;
	parent nodeS1906-32-057T4189;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985338985199;
	name 985202;
	to node985203985202;
	length 153;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985203985202;
	name 985203;
	to node985204985203;
	length 153;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985204985203;
	name 985204;
	to node985205985204;
	length 153;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985205985204;
	name 985205;
	to node1906-32-104985205;
	length 153;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-32-104985205;
	name 1906-32-104;
	to nodeS1906-32-0631906-32-104;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 176.986;
	name S1906-32-063;
	parent nodeS1906-32-0631906-32-104;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1089.14;
	name S1906-32-011;
	parent nodeS1906-32-0631906-32-104;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-104985205;
	name 985206;
	to node985207985206;
	length 168;
	configuration 985207line_configuration65101;
};

object line_configuration {
	name 985207line_configuration65101;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 985207line_configuration65101overhead_line_conductor65106;
	conductor_A 985286line_configuration54601overhead_line_conductor54604;
	conductor_C 985286line_configuration54601overhead_line_conductor54604;
	conductor_B 985286line_configuration54601overhead_line_conductor54604;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00446;
	resistance 1.12;
	name 985207line_configuration65101overhead_line_conductor65106;
};

object overhead_line {
	phases ACBN;
	from node985207985206;
	name 985207;
	to node985341985207;
	length 168;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases BN;
	from node985341985207;
	name 985341;
	to nodeF28138x1985341;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28138x1985341;
	name F28138x1;
	current_limit 9999.0 A;
	to node985340F28138x1;
};

object underground_line {
	phases B;
	from node985340F28138x1;
	name 985340;
	to node840100985340;
	length 10;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840100985340;
	name 840100;
	to node840147840100;
	length 48;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840147840100;
	name 840147;
	to node28139x1-Ax1840147;
	length 63;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840147840100;
	name 840101;
	to node1906-0226840101;
	length 205;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0226840101;
	name 1906-0226;
	to nodeS1906-32-0451906-0226;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-045;
	parent nodeS1906-32-0451906-0226;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0226840101;
	name 840104;
	to node1906-0077840104;
	length 795;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0077840104;
	name 1906-0077;
	to nodeS1906-32-0181906-0077;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-018;
	parent nodeS1906-32-0181906-0077;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0077840104;
	name 840106;
	to nodeT4338840106;
	length 191;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT4338840106;
	name T4338;
	to nodeS1906-32-060T4338;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-060;
	parent nodeS1906-32-060T4338;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-055;
	parent nodeS1906-32-060T4338;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-035;
	parent nodeS1906-32-060T4338;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT4338840106;
	name 840108;
	to node1906-0074840108;
	length 365;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0074840108;
	name 1906-0074;
	to nodeS1906-32-0501906-0074;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-050;
	parent nodeS1906-32-0501906-0074;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-039;
	parent nodeS1906-32-0501906-0074;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-033;
	parent nodeS1906-32-0501906-0074;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-027;
	parent nodeS1906-32-0501906-0074;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0074840108;
	name 840113;
	to nodeT10039840113;
	length 221;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10039840113;
	name T10039;
	to nodeS1906-32-062T10039;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-062;
	parent nodeS1906-32-062T10039;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-061;
	parent nodeS1906-32-062T10039;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-042;
	parent nodeS1906-32-062T10039;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-037;
	parent nodeS1906-32-062T10039;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-026;
	parent nodeS1906-32-062T10039;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT10039840113;
	name 840117;
	to node1906-0072840117;
	length 423;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0072840117;
	name 1906-0072;
	to nodeS1906-32-0431906-0072;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-043;
	parent nodeS1906-32-0431906-0072;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-040;
	parent nodeS1906-32-0431906-0072;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node1906-0072840117;
	name 840121;
	to node899222840121;
	length 116;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node899222840121;
	name 899222;
	to nodeT2557899222;
	length 1286;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT2557899222;
	name T2557;
	to nodeS1906-33-013T2557;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-013;
	parent nodeS1906-33-013T2557;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node899222840121;
	name 899221;
	to nodeT29565899221;
	length 206;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT29565899221;
	name T29565;
	to nodeS1906-32-022T29565;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-022;
	parent nodeS1906-32-022T29565;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-019;
	parent nodeS1906-32-022T29565;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT29565899221;
	name 840124;
	to nodeT25025840124;
	length 202;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT25025840124;
	name T25025;
	to nodeS1906-32-051T25025;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-051;
	parent nodeS1906-32-051T25025;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-029;
	parent nodeS1906-32-051T25025;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT25025840124;
	name 840128;
	to node1906-0069840128;
	length 458;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0069840128;
	name 1906-0069;
	to nodeS1906-32-0471906-0069;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-047;
	parent nodeS1906-32-0471906-0069;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-044;
	parent nodeS1906-32-0471906-0069;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-025;
	parent nodeS1906-32-0471906-0069;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0069840128;
	name 840132;
	to nodeT25156840132;
	length 233;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT25156840132;
	name T25156;
	to nodeS1906-32-059T25156;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-059;
	parent nodeS1906-32-059T25156;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-036;
	parent nodeS1906-32-059T25156;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-032;
	parent nodeS1906-32-059T25156;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-021;
	parent nodeS1906-32-059T25156;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT25156840132;
	name 840137;
	to node1906-0067840137;
	length 229;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0067840137;
	name 1906-0067;
	to nodeS1906-32-0561906-0067;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-056;
	parent nodeS1906-32-0561906-0067;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-030;
	parent nodeS1906-32-0561906-0067;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-024;
	parent nodeS1906-32-0561906-0067;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0067840137;
	name 840140;
	to node1906-0066840140;
	length 270;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1906-0066840140;
	name 1906-0066;
	to nodeS1906-32-0481906-0066;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-048;
	parent nodeS1906-32-0481906-0066;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-0066840140;
	name 840143;
	to nodeT15020840143;
	length 797;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT15020840143;
	name T15020;
	to nodeS1906-32-064T15020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-064;
	parent nodeS1906-32-064T15020;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT15020840143;
	name 956845;
	to node28139x1-Bx1956845;
	length 497;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases ACBN;
	from node985341985207;
	name 985210;
	to node985211985210;
	length 150;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985211985210;
	name 985211;
	to node1906-32-108985211;
	length 150;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1906-32-108985211;
	name 1906-32-108;
	to nodeS1906-32-0081906-32-108;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-008;
	parent nodeS1906-32-0081906-32-108;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-108985211;
	name 985212;
	to node1906-32-109985212;
	length 258;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1906-32-109985212;
	name 1906-32-109;
	to nodeS1906-32-0531906-32-109;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-053;
	parent nodeS1906-32-0531906-32-109;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-109985212;
	name 985213;
	to node985214985213;
	length 225;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985214985213;
	name 985214;
	to node985215985214;
	length 225;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985215985214;
	name 985215;
	to node1906-32-112985215;
	length 218;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1906-32-112985215;
	name 1906-32-112;
	to nodeS1906-32-0541906-32-112;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-054;
	parent nodeS1906-32-0541906-32-112;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-012;
	parent nodeS1906-32-0541906-32-112;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-112985215;
	name 985216;
	to node1906-32-113985216;
	length 316;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1906-32-113985216;
	name 1906-32-113;
	to nodeS1906-32-0411906-32-113;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-041;
	parent nodeS1906-32-0411906-32-113;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-32-113985216;
	name 985217;
	to node985342985217;
	length 338;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases CN;
	from node985342985217;
	name 985342;
	to nodeR2920x1985342;
	length 10;
	configuration 840354line_configuration98101;
};

object fuse {
	phases CN;
	from nodeR2920x1985342;
	name R2920x1;
	current_limit 9999.0 A;
	to node840163R2920x1;
};

object overhead_line {
	phases C;
	from node840163R2920x1;
	name 840163;
	to node840164840163;
	length 200;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases C;
	from node840164840163;
	name 840164;
	to node1906-32-033840164;
	length 256;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-32-033840164;
	name 1906-32-033;
	to nodeS1906-32-0031906-32-033;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 18048.6;
	name S1906-32-003;
	parent nodeS1906-32-0031906-32-033;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1906-32-033840164;
	name 840166;
	to node840192840166;
	length 2464;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases CN;
	from node840192840166;
	name 840192;
	to node1906-30-008840192;
	length 368;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-008840192;
	name 1906-30-008;
	to nodeS1906-30-0051906-30-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 449.271;
	name S1906-30-005;
	parent nodeS1906-30-0051906-30-008;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-008840192;
	name 840194;
	to node840200840194;
	length 246;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840200840194;
	name 840200;
	to node1906-30-011840200;
	length 47;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-011840200;
	name 1906-30-011;
	to nodeS1906-30-0231906-30-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 311.183;
	name S1906-30-023;
	parent nodeS1906-30-0231906-30-011;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-011840200;
	name 840202;
	to node1906-30-012840202;
	length 221;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-012840202;
	name 1906-30-012;
	to nodeS1906-30-0301906-30-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 105.024;
	name S1906-30-030;
	parent nodeS1906-30-0301906-30-012;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1336.14;
	name S1906-30-025;
	parent nodeS1906-30-0301906-30-012;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-012840202;
	name 840205;
	to node1906-30-013840205;
	length 468;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-013840205;
	name 1906-30-013;
	to nodeS1906-30-0151906-30-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 988.007;
	name S1906-30-015;
	parent nodeS1906-30-0151906-30-013;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-013840205;
	name 840207;
	to node1906-30-014840207;
	length 166;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node1906-30-014840207;
	name 840209;
	to node1906-30-015840209;
	length 151;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-015840209;
	name 1906-30-015;
	to nodeS1906-30-0381906-30-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 110.859;
	name S1906-30-038;
	parent nodeS1906-30-0381906-30-015;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-015840209;
	name 840212;
	to node840213840212;
	length 166;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840213840212;
	name 840213;
	to node840237840213;
	length 50;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840237840213;
	name 840237;
	to node840238840237;
	length 43;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840238840237;
	name 840238;
	to node1906-30-022840238;
	length 319;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-022840238;
	name 1906-30-022;
	to nodeS1906-30-0041906-30-022;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 318.963;
	name S1906-30-004;
	parent nodeS1906-30-0041906-30-022;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-022840238;
	name 840241;
	to node840242840241;
	length 103;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840242840241;
	name 840242;
	to node1906-31-003840242;
	length 263;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-003840242;
	name 1906-31-003;
	to nodeS1906-31-0051906-31-003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 219.773;
	name S1906-31-005;
	parent nodeS1906-31-0051906-31-003;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-31-003840242;
	name 840244;
	to node1906-31-004840244;
	length 315;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-004840244;
	name 1906-31-004;
	to nodeS1906-31-0071906-31-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 569.855;
	name S1906-31-007;
	parent nodeS1906-31-0071906-31-004;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-31-004840244;
	name 840246;
	to node840250840246;
	length 251;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840250840246;
	name 840250;
	to node1906-30-025840250;
	length 313;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-025840250;
	name 1906-30-025;
	to nodeS1906-30-0021906-30-025;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1157.21;
	name S1906-30-002;
	parent nodeS1906-30-0021906-30-025;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-025840250;
	name 840252;
	to node840452840252;
	length 359;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840452840252;
	name 840452;
	to nodeFFRN1-F089x1840452;
	length 81;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F089x1840452;
	name FFRN1-F089x1;
	current_limit 9999.0 A;
	to node840453FFRN1-F089x1;
};

object underground_line {
	phases C;
	from node840453FFRN1-F089x1;
	name 840453;
	to node1906-30-032840453;
	length 1176;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-30-032840453;
	name 1906-30-032;
	to nodeS1906-30-0461906-30-032;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 196.435;
	name S1906-30-046;
	parent nodeS1906-30-0461906-30-032;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840452840252;
	name 840253;
	to node840421840253;
	length 365;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840421840253;
	name 840421;
	to node840449840421;
	length 195;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840449840421;
	name 840449;
	to nodeFFRN1-F119x1840449;
	length 42;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F119x1840449;
	name FFRN1-F119x1;
	current_limit 9999.0 A;
	to node840450FFRN1-F119x1;
};

object underground_line {
	phases C;
	from node840450FFRN1-F119x1;
	name 840450;
	to node1906-0289840450;
	length 301;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0289840450;
	name 1906-0289;
	to nodeS1906-31-0131906-0289;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2425.29;
	name S1906-31-013;
	parent nodeS1906-31-0131906-0289;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840449840421;
	name 840422;
	to node1906-31-008840422;
	length 337;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-008840422;
	name 1906-31-008;
	to nodeS1906-31-0061906-31-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 132.253;
	name S1906-31-006;
	parent nodeS1906-31-0061906-31-008;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-31-008840422;
	name 840424;
	to node966701840424;
	length 212;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node966701840424;
	name 966701;
	to node840425966701;
	length 250;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840425966701;
	name 840425;
	to node1906-31-009840425;
	length 650;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-009840425;
	name 1906-31-009;
	to nodeS1906-31-0101906-31-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 204.214;
	name S1906-31-010;
	parent nodeS1906-31-0101906-31-009;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-31-009840425;
	name 840427;
	to node840446840427;
	length 430;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840446840427;
	name 840446;
	to nodeFFRN1-F197x1840446;
	length 53;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F197x1840446;
	name FFRN1-F197x1;
	current_limit 9999.0 A;
	to node840447FFRN1-F197x1;
};

object underground_line {
	phases C;
	from node840447FFRN1-F197x1;
	name 840447;
	to node1906-31-020840447;
	length 196;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-31-020840447;
	name 1906-31-020;
	to nodeS1906-31-0121906-31-020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2948.46;
	name S1906-31-012;
	parent nodeS1906-31-0121906-31-020;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840446840427;
	name 840428;
	to node840432840428;
	length 469;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840432840428;
	name 840432;
	to node840433840432;
	length 446;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840433840432;
	name 840433;
	to node840443840433;
	length 477;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840443840433;
	name 840443;
	to nodeFFRN1-F098x1840443;
	length 62;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F098x1840443;
	name FFRN1-F098x1;
	current_limit 9999.0 A;
	to node840444FFRN1-F098x1;
};

object underground_line {
	phases C;
	from node840444FFRN1-F098x1;
	name 840444;
	to node1906-31-019840444;
	length 317;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-31-019840444;
	name 1906-31-019;
	to nodeS1906-31-0111906-31-019;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 435.657;
	name S1906-31-011;
	parent nodeS1906-31-0111906-31-019;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840443840433;
	name 840434;
	to nodeFFRN1-F073x1840434;
	length 455;
	configuration 840354line_configuration98101;
};

object fuse {
	phases CN;
	from nodeFFRN1-F073x1840434;
	name FFRN1-F073x1;
	current_limit 9999.0 A;
	to node840435FFRN1-F073x1;
};

object overhead_line_conductor {
	geometric_mean_radius 0.031300;
	resistance 0.185900;
	name 840435line_configuration81901overhead_line_conductor81904;
};

object overhead_line {
	phases CN;
	from node840435FFRN1-F073x1;
	name 840435;
	to node1906-31-016840435;
	length 333;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-016840435;
	name 1906-31-016;
	to nodeS1906-31-0091906-31-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 995.787;
	name S1906-31-009;
	parent nodeS1906-31-0091906-31-016;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-31-016840435;
	name 840437;
	to node840441840437;
	length 534;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840441840437;
	name 840441;
	to node1906-31-018840441;
	length 348;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-018840441;
	name 1906-31-018;
	to nodeS1906-31-0021906-31-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-31-002;
	parent nodeS1906-31-0021906-31-018;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node840441840437;
	name 840438;
	to node840439840438;
	length 1292;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node840439840438;
	name 840439;
	to node910215840439;
	length 61;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node910215840439;
	name 910215;
	to nodeT4412910215;
	length 660;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4412910215;
	name T4412;
	to nodeS1806-06-017T4412;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1806-06-017;
	parent nodeS1806-06-017T4412;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node910215840439;
	name 910214;
	to node1806-0076910214;
	length 23;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1806-0076910214;
	name 1806-0076;
	to nodeS1806-06-0111806-0076;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 165.316;
	name S1806-06-011;
	parent nodeS1806-06-0111806-0076;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840432840428;
	name 840429;
	to nodeFFRN1-F185x1840429;
	length 48;
	configuration 840354line_configuration98101;
};

object fuse {
	phases CN;
	from nodeFFRN1-F185x1840429;
	name FFRN1-F185x1;
	current_limit 9999.0 A;
	to node840430FFRN1-F185x1;
};

object overhead_line {
	phases CN;
	from node840430FFRN1-F185x1;
	name 840430;
	to node1906-31-013840430;
	length 233;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-013840430;
	name 1906-31-013;
	to nodeS1906-31-0031906-31-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2621.72;
	name S1906-31-003;
	parent nodeS1906-31-0031906-31-013;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840421840253;
	name 840254;
	to node1906-30-028840254;
	length 74;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-028840254;
	name 1906-30-028;
	to nodeS1906-30-0441906-30-028;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 233.388;
	name S1906-30-044;
	parent nodeS1906-30-0441906-30-028;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-028840254;
	name 840256;
	to node840417840256;
	length 1014;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840417840256;
	name 840417;
	to nodeFFRN1-F019x1840417;
	length 78;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F019x1840417;
	name FFRN1-F019x1;
	current_limit 9999.0 A;
	to node840418FFRN1-F019x1;
};

object underground_line {
	phases C;
	from node840418FFRN1-F019x1;
	name 840418;
	to nodeT4790840418;
	length 346;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4790840418;
	name T4790;
	to nodeS1906-30-001T4790;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 663.21;
	name S1906-30-001;
	parent nodeS1906-30-001T4790;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840417840256;
	name 840257;
	to node1906-30-030840257;
	length 115;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-030840257;
	name 1906-30-030;
	to nodeS1906-31-0011906-30-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 188.655;
	name S1906-31-001;
	parent nodeS1906-31-0011906-30-030;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-030840257;
	name 840259;
	to node840411840259;
	length 933;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840411840259;
	name 840411;
	to nodeFFRN1-F116x1840411;
	length 70;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F116x1840411;
	name FFRN1-F116x1;
	current_limit 9999.0 A;
	to node840412FFRN1-F116x1;
};

object underground_line {
	phases C;
	from node840412FFRN1-F116x1;
	name 840412;
	to node840415840412;
	length 960;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node840415840412;
	name 840415;
	to node1905-0472840415;
	length 84;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-0472840415;
	name 1905-0472;
	to nodeS1905-36-0361905-0472;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-036;
	parent nodeS1905-36-0361905-0472;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node840415840412;
	name 840413;
	to node1905-0404840413;
	length 640;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-0404840413;
	name 1905-0404;
	to nodeS1905-36-0351905-0404;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1495.63;
	name S1905-36-035;
	parent nodeS1905-36-0351905-0404;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840411840259;
	name 840260;
	to node840261840260;
	length 645;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840261840260;
	name 840261;
	to node840405840261;
	length 94;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840405840261;
	name 840405;
	to node840406840405;
	length 119;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840406840405;
	name 840406;
	to node926653840406;
	length 10;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node926653840406;
	name 926653;
	to node840407926653;
	length 1341;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840407926653;
	name 840407;
	to node1905-25-018840407;
	length 130;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-018840407;
	name 1905-25-018;
	to nodeS1905-25-0091905-25-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 4187.36;
	name S1905-25-009;
	parent nodeS1905-25-0091905-25-018;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-018840407;
	name 840409;
	to node1905-25-021840409;
	length 418;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-021840409;
	name 1905-25-021;
	to nodeS1905-25-0021905-25-021;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1789.3;
	name S1905-25-002;
	parent nodeS1905-25-0021905-25-021;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840405840261;
	name 840262;
	to node1905-25-004840262;
	length 1237;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-004840262;
	name 1905-25-004;
	to nodeS1905-36-0121905-25-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2927.07;
	name S1905-36-012;
	parent nodeS1905-36-0121905-25-004;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-004840262;
	name 840264;
	to node840265840264;
	length 107;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840265840264;
	name 840265;
	to node840269840265;
	length 152;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840269840265;
	name 840269;
	to node1905-25-008840269;
	length 35;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-008840269;
	name 1905-25-008;
	to nodeS1905-36-0311905-25-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 406.483;
	name S1905-36-031;
	parent nodeS1905-36-0311905-25-008;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-008840269;
	name 840271;
	to node840272840271;
	length 547;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840272840271;
	name 840272;
	to node1905-25-009840272;
	length 80;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-009840272;
	name 1905-25-009;
	to nodeS1905-36-0331905-25-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-033;
	parent nodeS1905-36-0331905-25-009;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 3551.38;
	name S1905-25-013;
	parent nodeS1905-36-0331905-25-009;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-25-010;
	parent nodeS1905-36-0331905-25-009;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-009840272;
	name 840276;
	to node1905-25-011840276;
	length 548;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-011840276;
	name 1905-25-011;
	to nodeS1905-36-0021905-25-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 3020.42;
	name S1905-36-002;
	parent nodeS1905-36-0021905-25-011;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-011840276;
	name 840278;
	to node1905-25-012840278;
	length 217;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-012840278;
	name 1905-25-012;
	to nodeS1905-36-0061905-25-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 791.573;
	name S1905-36-006;
	parent nodeS1905-36-0061905-25-012;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-012840278;
	name 840280;
	to node1905-25-013840280;
	length 283;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-013840280;
	name 1905-25-013;
	to nodeS1905-36-0301905-25-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 3242.14;
	name S1905-36-030;
	parent nodeS1905-36-0301905-25-013;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-026;
	parent nodeS1905-36-0301905-25-013;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 387.034;
	name S1905-36-020;
	parent nodeS1905-36-0301905-25-013;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-013840280;
	name 840284;
	to node1905-25-014840284;
	length 349;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-014840284;
	name 1905-25-014;
	to nodeS1905-36-0341905-25-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 5961.11;
	name S1905-36-034;
	parent nodeS1905-36-0341905-25-014;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1972.13;
	name S1905-25-003;
	parent nodeS1905-36-0341905-25-014;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-014840284;
	name 840287;
	to node840316840287;
	length 146;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840316840287;
	name 840316;
	to node840317840316;
	length 144;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840317840316;
	name 840317;
	to node1905-36-002840317;
	length 166;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-002840317;
	name 1905-36-002;
	to nodeS1905-36-0101905-36-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 163.371;
	name S1905-36-010;
	parent nodeS1905-36-0101905-36-002;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-002840317;
	name 840319;
	to node1905-36-003840319;
	length 211;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-003840319;
	name 1905-36-003;
	to nodeS1905-36-0251905-36-003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 163.371;
	name S1905-36-025;
	parent nodeS1905-36-0251905-36-003;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 206.159;
	name S1905-36-018;
	parent nodeS1905-36-0251905-36-003;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-007;
	parent nodeS1905-36-0251905-36-003;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1482.01;
	name S1905-36-005;
	parent nodeS1905-36-0251905-36-003;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-003840319;
	name 840324;
	to node840328840324;
	length 694;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840328840324;
	name 840328;
	to node1905-36-006840328;
	length 240;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-006840328;
	name 1905-36-006;
	to nodeS1905-36-0321905-36-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1709.56;
	name S1905-36-032;
	parent nodeS1905-36-0321905-36-006;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-006840328;
	name 840330;
	to node1905-36-007840330;
	length 147;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-007840330;
	name 1905-36-007;
	to nodeS1905-36-0231905-36-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2012.97;
	name S1905-36-023;
	parent nodeS1905-36-0231905-36-007;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 562.075;
	name S1905-36-021;
	parent nodeS1905-36-0231905-36-007;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-007840330;
	name 840333;
	to node1905-36-008840333;
	length 124;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-008840333;
	name 1905-36-008;
	to nodeS1905-36-0031905-36-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2409.73;
	name S1905-36-003;
	parent nodeS1905-36-0031905-36-008;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-008840333;
	name 840335;
	to node1905-36-009840335;
	length 84;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-009840335;
	name 1905-36-009;
	to nodeS1905-35-0021905-36-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 727.391;
	name S1905-35-002;
	parent nodeS1905-35-0021905-36-009;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-009840335;
	name 840336;
	to node1905-36-010840336;
	length 93;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-010840336;
	name 1905-36-010;
	to nodeS1905-36-0161905-36-010;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-016;
	parent nodeS1905-36-0161905-36-010;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 373.42;
	name S1905-36-015;
	parent nodeS1905-36-0161905-36-010;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-010840336;
	name 840339;
	to node840343840339;
	length 596;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840343840339;
	name 840343;
	to node1905-36-013840343;
	length 115;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-013840343;
	name 1905-36-013;
	to nodeS1905-36-0271905-36-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1396.44;
	name S1905-36-027;
	parent nodeS1905-36-0271905-36-013;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-013840343;
	name 840346;
	to node918334840346;
	length 166;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node918334840346;
	name 918334;
	to node918335918334;
	length 223;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node918335918334;
	name 918335;
	to nodeF3992x1918335;
	length 28;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF3992x1918335;
	name F3992x1;
	current_limit 9999.0 A;
	to node918339F3992x1;
};

object underground_line {
	phases C;
	from node918339F3992x1;
	name 918339;
	to node919852918339;
	length 98;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node919852918339;
	name 919852;
	to nodeT4263919852;
	length 178;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4263919852;
	name T4263;
	to nodeS1905-35-007T4263;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1036.63;
	name S1905-35-007;
	parent nodeS1905-35-007T4263;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node919852918339;
	name 919572;
	to node919573919572;
	length 80;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node919573919572;
	name 919573;
	to nodeT3995919573;
	length 70;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT3995919573;
	name T3995;
	to nodeS1905-35-011T3995;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 124.473;
	name S1905-35-011;
	parent nodeS1905-35-011T3995;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1151.38;
	name S1905-35-004;
	parent nodeS1905-35-011T3995;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node919573919572;
	name 918993;
	to nodeT4249918993;
	length 612;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4249918993;
	name T4249;
	to nodeS1905-35-006T4249;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 630.147;
	name S1905-35-006;
	parent nodeS1905-35-006T4249;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 455.106;
	name S1905-35-005;
	parent nodeS1905-35-006T4249;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node918335918334;
	name 840350;
	to node1905-36-029840350;
	length 204;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-029840350;
	name 1905-36-029;
	to nodeS1905-36-0171905-36-029;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-017;
	parent nodeS1905-36-0171905-36-029;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-029840350;
	name 937136;
	to node1905-36-027937136;
	length 108;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-027937136;
	name 1905-36-027;
	to nodeS1905-36-0131905-36-027;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 460.941;
	name S1905-36-013;
	parent nodeS1905-36-0131905-36-027;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1870.99;
	name S1905-36-001;
	parent nodeS1905-36-0131905-36-027;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 3310.21;
	name S1905-35-008;
	parent nodeS1905-36-0131905-36-027;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-027937136;
	name 922596;
	to node1905-36-030922596;
	length 268;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-030922596;
	name 1905-36-030;
	to nodeS1905-36-0371905-36-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 556.24;
	name S1905-36-037;
	parent nodeS1905-36-0371905-36-030;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-030922596;
	name 949917;
	to node1905-36-015949917;
	length 123;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-015949917;
	name 1905-36-015;
	to nodeS1905-36-0241905-36-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-024;
	parent nodeS1905-36-0241905-36-015;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1905-36-015949917;
	name 925736;
	to nodeF11872x1925736;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF11872x1925736;
	name F11872x1;
	current_limit 9999.0 A;
	to node925737F11872x1;
};

object underground_line {
	phases C;
	from node925737F11872x1;
	name 925737;
	to nodeT11868925737;
	length 34;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT11868925737;
	name T11868;
	to nodeS1905-36-011T11868;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 457.051;
	name S1905-36-011;
	parent nodeS1905-36-011T11868;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from nodeT11868925737;
	name 925738;
	to node931716925738;
	length 80;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node931716925738;
	name 931716;
	to nodeT12265931716;
	length 685;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT12265931716;
	name T12265;
	to nodeS1905-35-012T12265;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 124.473;
	name S1905-35-012;
	parent nodeS1905-35-012T12265;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 289.79;
	name S1905-35-010;
	parent nodeS1905-35-012T12265;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node931716925738;
	name 925740;
	to nodeT11870925740;
	length 10;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT11870925740;
	name T11870;
	to nodeS1905-35-009T11870;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-35-009;
	parent nodeS1905-35-009T11870;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-015949917;
	name 840352;
	to node1905-36-016840352;
	length 452;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-016840352;
	name 1905-36-016;
	to nodeS1905-36-0041905-36-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1522.85;
	name S1905-36-004;
	parent nodeS1905-36-0041905-36-016;
	nominal_voltage 120;
};

object line_configuration {
	name 840354line_configuration98101;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 841909line_configuration21601overhead_line_conductor21604;
	conductor_A 840435line_configuration81901overhead_line_conductor81904;
	conductor_C 841909line_configuration21601overhead_line_conductor21604;
	conductor_B 840435line_configuration81901overhead_line_conductor81904;
};

object overhead_line {
	phases CN;
	from node1905-36-016840352;
	name 840354;
	to node1905-36-017840354;
	length 497;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-017840354;
	name 1905-36-017;
	to nodeS1905-36-0191905-36-017;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 247.002;
	name S1905-36-019;
	parent nodeS1905-36-0191905-36-017;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-017840354;
	name 840358;
	to node1905-36-018840358;
	length 243;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-36-018840358;
	name 1905-36-018;
	to nodeS1905-36-0381905-36-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1976.01;
	name S1905-36-038;
	parent nodeS1905-36-0381905-36-018;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-008;
	parent nodeS1905-36-0381905-36-018;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-36-018840358;
	name 840361;
	to node840374840361;
	length 335;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840374840361;
	name 840374;
	to node950995840374;
	length 37;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node950995840374;
	name 950995;
	to node951035950995;
	length 148;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node951035950995;
	name 951035;
	to nodeF11994x1951035;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF11994x1951035;
	name F11994x1;
	current_limit 9999.0 A;
	to node951036F11994x1;
};

object underground_line {
	phases C;
	from node951036F11994x1;
	name 951036;
	to nodeT11995951036;
	length 500;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT11995951036;
	name T11995;
	to nodeS1805-01-019T11995;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1805-01-019;
	parent nodeS1805-01-019T11995;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 157.537;
	name S1805-01-018;
	parent nodeS1805-01-019T11995;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node951035950995;
	name 840375;
	to node1805-01-009840375;
	length 160;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-01-009840375;
	name 1805-01-009;
	to nodeS1805-01-0111805-01-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2189.95;
	name S1805-01-011;
	parent nodeS1805-01-0111805-01-009;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1805-01-009840375;
	name 840376;
	to node1805-01-037840376;
	length 162;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-01-037840376;
	name 1805-01-037;
	to nodeS1805-02-0051805-01-037;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 190.6;
	name S1805-02-005;
	parent nodeS1805-02-0051805-01-037;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1805-01-037840376;
	name 926393;
	to node938035926393;
	length 239;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node938035926393;
	name 938035;
	to node956882938035;
	length 291;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node956882938035;
	name 956882;
	to nodeF4328x1956882;
	length 50;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF4328x1956882;
	name F4328x1;
	current_limit 9999.0 A;
	to node956883F4328x1;
};

object underground_line {
	phases C;
	from node956883F4328x1;
	name 956883;
	to node915588956883;
	length 50;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node915588956883;
	name 915588;
	to nodeT4327915588;
	length 57;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4327915588;
	name T4327;
	to nodeS1805-02-004T4327;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2141.33;
	name S1805-02-004;
	parent nodeS1805-02-004T4327;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node915588956883;
	name 915586;
	to nodeT4326915586;
	length 256;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4326915586;
	name T4326;
	to nodeS1805-01-017T4326;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 153.647;
	name S1805-01-017;
	parent nodeS1805-01-017T4326;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node956882938035;
	name 840379;
	to node840383840379;
	length 378;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840383840379;
	name 840383;
	to node840398840383;
	length 384;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840398840383;
	name 840398;
	to nodeFFRN1-F159x1840398;
	length 72;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F159x1840398;
	name FFRN1-F159x1;
	current_limit 9999.0 A;
	to node840399FFRN1-F159x1;
};

object underground_line {
	phases C;
	from node840399FFRN1-F159x1;
	name 840399;
	to node1805-0538840399;
	length 541;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1805-0538840399;
	name 1805-0538;
	to nodeS1805-01-0151805-0538;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2771.48;
	name S1805-01-015;
	parent nodeS1805-01-0151805-0538;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840398840383;
	name 840384;
	to node840386840384;
	length 1036;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840386840384;
	name 840386;
	to node1805-02-007840386;
	length 330;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-02-007840386;
	name 1805-02-007;
	to nodeS1805-01-0031805-02-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1645.38;
	name S1805-01-003;
	parent nodeS1805-01-0031805-02-007;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1805-02-007840386;
	name 840388;
	to node968661840388;
	length 767;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node968661840388;
	name 968661;
	to nodeF29543x1968661;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF29543x1968661;
	name F29543x1;
	current_limit 9999.0 A;
	to node968663F29543x1;
};

object underground_line {
	phases C;
	from node968663F29543x1;
	name 968663;
	to nodeT29544968663;
	length 30;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT29544968663;
	name T29544;
	to nodeS1805-02-003T29544;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 169.206;
	name S1805-02-003;
	parent nodeS1805-02-003T29544;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from nodeT29544968663;
	name 968662;
	to nodeT29545968662;
	length 332;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT29545968662;
	name T29545;
	to nodeS1805-01-020T29545;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1805-01-020;
	parent nodeS1805-01-020T29545;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node968661840388;
	name 840390;
	to node840395840390;
	length 238;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840395840390;
	name 840395;
	to nodeNO4x1-B840395;
	length 938;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases CN;
	from node840395840390;
	name 840391;
	to nodeFFRN1-F052x1840391;
	length 50;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F052x1840391;
	name FFRN1-F052x1;
	current_limit 9999.0 A;
	to node840392FFRN1-F052x1;
};

object underground_line {
	phases C;
	from node840392FFRN1-F052x1;
	name 840392;
	to node1805-01-016840392;
	length 1332;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1805-01-016840392;
	name 1805-01-016;
	to nodeS1805-01-0101805-01-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2964.02;
	name S1805-01-010;
	parent nodeS1805-01-0101805-01-016;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node840383840379;
	name 840380;
	to node840381840380;
	length 39;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node840381840380;
	name 840381;
	to node1805-01-013840381;
	length 1233;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1805-01-013840381;
	name 1805-01-013;
	to nodeS1805-01-0071805-01-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1544.25;
	name S1805-01-007;
	parent nodeS1805-01-0071805-01-013;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840374840361;
	name 840362;
	to node840363840362;
	length 110;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840363840362;
	name 840363;
	to node840365840363;
	length 299;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840365840363;
	name 840365;
	to node921093840365;
	length 753;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node921093840365;
	name 921093;
	to node1805-02-005921093;
	length 398;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-02-005921093;
	name 1805-02-005;
	to nodeS1905-35-0011805-02-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-35-001;
	parent nodeS1905-35-0011805-02-005;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 367.585;
	name S1805-02-006;
	parent nodeS1905-35-0011805-02-005;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1805-02-005921093;
	name 840368;
	to node1805-02-021840368;
	length 594;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-02-021840368;
	name 1805-02-021;
	to nodeS1805-02-0071805-02-021;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1106.65;
	name S1805-02-007;
	parent nodeS1805-02-0071805-02-021;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1805-02-021840368;
	name 937055;
	to node1805-02-006937055;
	length 637;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1805-02-006937055;
	name 1805-02-006;
	to nodeS1805-02-0081805-02-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 353.971;
	name S1805-02-008;
	parent nodeS1805-02-0081805-02-006;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node921093840365;
	name 840370;
	to nodeF25082x1840370;
	length 21;
	configuration 840354line_configuration98101;
};

object fuse {
	phases C;
	from nodeF25082x1840370;
	name F25082x1;
	current_limit 9999.0 A;
	to node840371F25082x1;
};

object underground_line {
	phases C;
	from node840371F25082x1;
	name 840371;
	to nodeT4254840371;
	length 712;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4254840371;
	name T4254;
	to nodeS1905-35-003T4254;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2030.47;
	name S1905-35-003;
	parent nodeS1905-35-003T4254;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from nodeT4254840371;
	name 921094;
	to node921095921094;
	length 1330;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node921095921094;
	name 921095;
	to node921096921095;
	length 985;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node921096921095;
	name 921096;
	to nodeT4257921096;
	length 510;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4257921096;
	name T4257;
	to nodeS1805-02-009T4257;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 515.398;
	name S1805-02-009;
	parent nodeS1805-02-009T4257;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840343840339;
	name 840340;
	to nodeFFRN1-F044x1840340;
	length 75;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F044x1840340;
	name FFRN1-F044x1;
	current_limit 9999.0 A;
	to node840341FFRN1-F044x1;
};

object underground_line {
	phases C;
	from node840341FFRN1-F044x1;
	name 840341;
	to node1905-36-012840341;
	length 448;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-36-012840341;
	name 1905-36-012;
	to nodeS1905-36-0221905-36-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 433.712;
	name S1905-36-022;
	parent nodeS1905-36-0221905-36-012;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840328840324;
	name 840325;
	to nodeFFRN1-F065x1840325;
	length 59;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F065x1840325;
	name FFRN1-F065x1;
	current_limit 9999.0 A;
	to node840326FFRN1-F065x1;
};

object underground_line {
	phases C;
	from node840326FFRN1-F065x1;
	name 840326;
	to node1905-36-005840326;
	length 606;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-36-005840326;
	name 1905-36-005;
	to nodeS1905-36-0291905-36-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-36-029;
	parent nodeS1905-36-0291905-36-005;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840316840287;
	name 840288;
	to node840313840288;
	length 21;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840313840288;
	name 840313;
	to node1905-25-017840313;
	length 23;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-25-017840313;
	name 1905-25-017;
	to nodeS1905-25-0071905-25-017;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 935.495;
	name S1905-25-007;
	parent nodeS1905-25-0071905-25-017;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-25-017840313;
	name 840315;
	to nodeNO245x1-Bx1840315;
	length 77;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840313840288;
	name 840289;
	to node1905-26-016840289;
	length 573;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-016840289;
	name 1905-26-016;
	to nodeS1905-26-0441905-26-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-26-044;
	parent nodeS1905-26-0441905-26-016;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-016840289;
	name 898924;
	to node1905-26-001898924;
	length 1338;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-001898924;
	name 1905-26-001;
	to nodeS1905-26-0121905-26-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 10016.2;
	name S1905-26-012;
	parent nodeS1905-26-0121905-26-001;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-001898924;
	name 840291;
	to node1905-26-002840291;
	length 360;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-002840291;
	name 1905-26-002;
	to nodeS1905-26-0211905-26-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1826.26;
	name S1905-26-021;
	parent nodeS1905-26-0211905-26-002;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-002840291;
	name 840293;
	to node1905-26-039840293;
	length 138;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-039840293;
	name 1905-26-039;
	to nodeS1905-26-0461905-26-039;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1905-26-046;
	parent nodeS1905-26-0461905-26-039;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2119.94;
	name S1905-26-017;
	parent nodeS1905-26-0461905-26-039;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-039840293;
	name 840295;
	to node840299840295;
	length 561;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840299840295;
	name 840299;
	to node1905-26-005840299;
	length 33;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-005840299;
	name 1905-26-005;
	to nodeS1905-26-0181905-26-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1684.28;
	name S1905-26-018;
	parent nodeS1905-26-0181905-26-005;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-005840299;
	name 840301;
	to node840305840301;
	length 466;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840305840301;
	name 840305;
	to node1905-26-008840305;
	length 27;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-008840305;
	name 1905-26-008;
	to nodeS1905-26-0291905-26-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1509.24;
	name S1905-26-029;
	parent nodeS1905-26-0291905-26-008;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 696.273;
	name S1905-26-019;
	parent nodeS1905-26-0291905-26-008;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-008840305;
	name 840308;
	to node1905-26-009840308;
	length 369;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-009840308;
	name 1905-26-009;
	to nodeS1905-26-0451905-26-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 165.316;
	name S1905-26-045;
	parent nodeS1905-26-0451905-26-009;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1320.58;
	name S1905-26-035;
	parent nodeS1905-26-0451905-26-009;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1905-26-009840308;
	name 840309;
	to node1905-26-010840309;
	length 371;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1905-26-010840309;
	name 1905-26-010;
	to nodeS1905-26-0391905-26-010;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1087.2;
	name S1905-26-039;
	parent nodeS1905-26-0391905-26-010;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2195.79;
	name S1905-26-025;
	parent nodeS1905-26-0391905-26-010;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840305840301;
	name 840302;
	to nodeFFRN1-F144x1840302;
	length 41;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F144x1840302;
	name FFRN1-F144x1;
	current_limit 9999.0 A;
	to node840303FFRN1-F144x1;
};

object underground_line {
	phases C;
	from node840303FFRN1-F144x1;
	name 840303;
	to node1905-26-007840303;
	length 353;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-26-007840303;
	name 1905-26-007;
	to nodeS1905-26-0341905-26-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 614.587;
	name S1905-26-034;
	parent nodeS1905-26-0341905-26-007;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840299840295;
	name 840296;
	to nodeFFRN1-F049x1840296;
	length 30;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F049x1840296;
	name FFRN1-F049x1;
	current_limit 9999.0 A;
	to node840297FFRN1-F049x1;
};

object underground_line {
	phases C;
	from node840297FFRN1-F049x1;
	name 840297;
	to node1905-0370840297;
	length 285;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-0370840297;
	name 1905-0370;
	to nodeS1905-26-0311905-0370;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 4249.6;
	name S1905-26-031;
	parent nodeS1905-26-0311905-0370;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840269840265;
	name 840266;
	to nodeFFRN1-F058x1840266;
	length 58;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F058x1840266;
	name FFRN1-F058x1;
	current_limit 9999.0 A;
	to node840267FFRN1-F058x1;
};

object underground_line {
	phases C;
	from node840267FFRN1-F058x1;
	name 840267;
	to node1905-25-007840267;
	length 350;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1905-25-007840267;
	name 1905-25-007;
	to nodeS1905-25-0011905-25-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1515.07;
	name S1905-25-001;
	parent nodeS1905-25-0011905-25-007;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840250840246;
	name 840247;
	to nodeFFRN1-F068x1840247;
	length 40;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F068x1840247;
	name FFRN1-F068x1;
	current_limit 9999.0 A;
	to node840248FFRN1-F068x1;
};

object underground_line {
	phases C;
	from node840248FFRN1-F068x1;
	name 840248;
	to nodeT7003840248;
	length 287;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT7003840248;
	name T7003;
	to nodeS1906-31-008T7003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 138.088;
	name S1906-31-008;
	parent nodeS1906-31-008T7003;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840237840213;
	name 840214;
	to node1906-30-059840214;
	length 214;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-059840214;
	name 1906-30-059;
	to nodeS1906-30-0111906-30-059;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 523.177;
	name S1906-30-011;
	parent nodeS1906-30-0111906-30-059;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-059840214;
	name 937603;
	to node1906-30-018937603;
	length 298;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-018937603;
	name 1906-30-018;
	to nodeS1906-30-0421906-30-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 371.475;
	name S1906-30-042;
	parent nodeS1906-30-0421906-30-018;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 420.098;
	name S1906-30-032;
	parent nodeS1906-30-0421906-30-018;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 682.659;
	name S1906-30-009;
	parent nodeS1906-30-0421906-30-018;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-018937603;
	name 840217;
	to node840219840217;
	length 131;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840219840217;
	name 840219;
	to node1906-30-020840219;
	length 137;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-020840219;
	name 1906-30-020;
	to nodeS1906-30-0481906-30-020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 460.941;
	name S1906-30-048;
	parent nodeS1906-30-0481906-30-020;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-020840219;
	name 840221;
	to node1906-30-053840221;
	length 285;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-053840221;
	name 1906-30-053;
	to nodeS1906-30-0551906-30-053;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-30-055;
	parent nodeS1906-30-0551906-30-053;
	nominal_voltage 120;
};

object overhead_line {
	phases C;
	from node1906-30-053840221;
	name 840222;
	to node979439840222;
	length 83;
	configuration 840354line_configuration98101;
};

object underground_line {
	phases C;
	from node979439840222;
	name 979439;
	to nodeT29638979439;
	length 52;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT29638979439;
	name T29638;
	to nodeS1906-30-020T29638;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 474.555;
	name S1906-30-020;
	parent nodeS1906-30-020T29638;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1571.48;
	name S1906-30-017;
	parent nodeS1906-30-020T29638;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 309.239;
	name S1906-30-008;
	parent nodeS1906-30-020T29638;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node979439840222;
	name 840223;
	to nodeF29637x1840223;
	length 15;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF29637x1840223;
	name F29637x1;
	current_limit 9999.0 A;
	to node918572F29637x1;
};

object underground_line {
	phases C;
	from node918572F29637x1;
	name 918572;
	to node924991918572;
	length 263;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node924991918572;
	name 924991;
	to nodeT11892924991;
	length 25;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT11892924991;
	name T11892;
	to nodeS1906-30-056T11892;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 348.136;
	name S1906-30-056;
	parent nodeS1906-30-056T11892;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node924991918572;
	name 840226;
	to node970041840226;
	length 393;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node970041840226;
	name 970041;
	to nodeT28680970041;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT28680970041;
	name T28680;
	to nodeS1906-30-029T28680;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 762.399;
	name S1906-30-029;
	parent nodeS1906-30-029T28680;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-30-021;
	parent nodeS1906-30-029T28680;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from nodeT28680970041;
	name 970051;
	to nodeT28681970051;
	length 225;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT28681970051;
	name T28681;
	to nodeS1906-30-058T28681;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1680.39;
	name S1906-30-058;
	parent nodeS1906-30-058T28681;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from nodeT28680970041;
	name 840229;
	to node911068840229;
	length 605;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node911068840229;
	name 911068;
	to node1906-0174911068;
	length 53;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0174911068;
	name 1906-0174;
	to nodeS1906-30-0541906-0174;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-30-054;
	parent nodeS1906-30-0541906-0174;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 278.12;
	name S1906-30-049;
	parent nodeS1906-30-0541906-0174;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2841.49;
	name S1906-30-043;
	parent nodeS1906-30-0541906-0174;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2011.02;
	name S1906-30-037;
	parent nodeS1906-30-0541906-0174;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 215.884;
	name S1906-30-024;
	parent nodeS1906-30-0541906-0174;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node924991918572;
	name 840224;
	to node1906-0171840224;
	length 210;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0171840224;
	name 1906-0171;
	to nodeS1906-30-0401906-0171;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2823.99;
	name S1906-30-040;
	parent nodeS1906-30-0401906-0171;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node840200840194;
	name 840195;
	to nodeFFRN1-F043x1840195;
	length 63;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F043x1840195;
	name FFRN1-F043x1;
	current_limit 9999.0 A;
	to node840196FFRN1-F043x1;
};

object underground_line {
	phases C;
	from node840196FFRN1-F043x1;
	name 840196;
	to node1906-0175840196;
	length 303;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0175840196;
	name 1906-0175;
	to nodeS1906-30-0351906-0175;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1376.99;
	name S1906-30-035;
	parent nodeS1906-30-0351906-0175;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1906-0175840196;
	name 840198;
	to nodeT15397840198;
	length 421;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT15397840198;
	name T15397;
	to nodeS1906-30-057T15397;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-30-057;
	parent nodeS1906-30-057T15397;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 680.714;
	name S1906-30-019;
	parent nodeS1906-30-057T15397;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840192840166;
	name 840167;
	to node840172840167;
	length 86;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840172840167;
	name 840172;
	to node1906-30-004840172;
	length 24;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-004840172;
	name 1906-30-004;
	to nodeS1906-30-0071906-30-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 145.867;
	name S1906-30-007;
	parent nodeS1906-30-0071906-30-004;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 3483.31;
	name S1906-30-006;
	parent nodeS1906-30-0071906-30-004;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-004840172;
	name 840175;
	to node1906-30-005840175;
	length 713;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-005840175;
	name 1906-30-005;
	to nodeS1906-30-0521906-30-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 680.714;
	name S1906-30-052;
	parent nodeS1906-30-0521906-30-005;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 2915.4;
	name S1906-30-022;
	parent nodeS1906-30-0521906-30-005;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-005840175;
	name 840177;
	to node1906-30-006840177;
	length 150;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-006840177;
	name 1906-30-006;
	to nodeS1906-30-0101906-30-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-30-010;
	parent nodeS1906-30-0101906-30-006;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-30-006840177;
	name 840179;
	to node1906-30-007840179;
	length 169;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-30-007840179;
	name 1906-30-007;
	to nodeS1906-30-0331906-30-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 346.192;
	name S1906-30-033;
	parent nodeS1906-30-0331906-30-007;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 313.128;
	name S1906-30-016;
	parent nodeS1906-30-0331906-30-007;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1906-30-007840179;
	name 840182;
	to nodeFFRN1-F084x1840182;
	length 64;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeFFRN1-F084x1840182;
	name FFRN1-F084x1;
	current_limit 9999.0 A;
	to node840183FFRN1-F084x1;
};

object underground_line {
	phases C;
	from node840183FFRN1-F084x1;
	name 840183;
	to node1906-0095840183;
	length 463;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0095840183;
	name 1906-0095;
	to nodeS1906-30-0471906-0095;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 604.863;
	name S1906-30-047;
	parent nodeS1906-30-0471906-0095;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node1906-0095840183;
	name 840185;
	to node840188840185;
	length 329;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node840188840185;
	name 840188;
	to node1906-0290840188;
	length 372;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0290840188;
	name 1906-0290;
	to nodeS1906-30-0501906-0290;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 342.302;
	name S1906-30-050;
	parent nodeS1906-30-0501906-0290;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1906-0290840188;
	name 840190;
	to node1906-0307840190;
	length 952;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0307840190;
	name 1906-0307;
	to nodeS1906-29-0041906-0307;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2059.65;
	name S1906-29-004;
	parent nodeS1906-29-0041906-0307;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node840188840185;
	name 840186;
	to node1906-0097840186;
	length 652;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0097840186;
	name 1906-0097;
	to nodeS1906-30-0451906-0097;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1771.8;
	name S1906-30-045;
	parent nodeS1906-30-0451906-0097;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node840172840167;
	name 840168;
	to node840169840168;
	length 58;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840169840168;
	name 840169;
	to node840170840169;
	length 454;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840170840169;
	name 840170;
	to node1906-31-001840170;
	length 1328;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-31-001840170;
	name 1906-31-001;
	to nodeS1906-31-0041906-31-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 779.904;
	name S1906-31-004;
	parent nodeS1906-31-0041906-31-001;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985342985217;
	name 985218;
	to node985219985218;
	length 144;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985219985218;
	name 985219;
	to node985220985219;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985220985219;
	name 985220;
	to node985221985220;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985221985220;
	name 985221;
	to node985222985221;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985222985221;
	name 985222;
	to node985223985222;
	length 240;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985223985222;
	name 985223;
	to node985344985223;
	length 240;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases CN;
	from node985344985223;
	name 985344;
	to nodeF28141x1985344;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF28141x1985344;
	name F28141x1;
	current_limit 9999.0 A;
	to node985343F28141x1;
};

object underground_line {
	phases C;
	from node985343F28141x1;
	name 985343;
	to node841095985343;
	length 40;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node841095985343;
	name 841095;
	to node1906-0287841095;
	length 1195;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-0287841095;
	name 1906-0287;
	to nodeS1906-29-0191906-0287;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 1336.14;
	name S1906-29-019;
	parent nodeS1906-29-0191906-0287;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985344985223;
	name 985225;
	to node985226985225;
	length 278;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985226985225;
	name 985226;
	to node1906-29-027985226;
	length 278;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-29-027985226;
	name 1906-29-027;
	to nodeS1906-29-0081906-29-027;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2234.69;
	name S1906-29-008;
	parent nodeS1906-29-0081906-29-027;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-027985226;
	name 985227;
	to node1906-29-028985227;
	length 238;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-29-028985227;
	name 1906-29-028;
	to nodeS1906-29-0071906-29-028;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 359.806;
	name S1906-29-007;
	parent nodeS1906-29-0071906-29-028;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-028985227;
	name 985228;
	to node1906-29-029985228;
	length 238;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-29-029985228;
	name 1906-29-029;
	to nodeS1906-29-0211906-29-029;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 550.406;
	name S1906-29-021;
	parent nodeS1906-29-0211906-29-029;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-029985228;
	name 985229;
	to node985230985229;
	length 190;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985230985229;
	name 985230;
	to node1906-29-031985230;
	length 190;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-29-031985230;
	name 1906-29-031;
	to nodeS1906-29-0111906-29-031;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 2715.08;
	name S1906-29-011;
	parent nodeS1906-29-0111906-29-031;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 931.606;
	name S1906-29-003;
	parent nodeS1906-29-0111906-29-031;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-031985230;
	name 985231;
	to node985232985231;
	length 282;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985232985231;
	name 985232;
	to node1906-29-033985232;
	length 282;
	configuration 985207line_configuration65101;
};

object transformer {
	phases CS;
	from node1906-29-033985232;
	name 1906-29-033;
	to nodeS1906-29-0151906-29-033;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-29-015;
	parent nodeS1906-29-0151906-29-033;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-033985232;
	name 985233;
	to node985234985233;
	length 280;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985234985233;
	name 985234;
	to node985235985234;
	length 280;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985235985234;
	name 985235;
	to node985236985235;
	length 183;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985236985235;
	name 985236;
	to node1906-29-037985236;
	length 183;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1906-29-037985236;
	name 1906-29-037;
	to nodeS1906-29-0171906-29-037;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 168.558;
	name S1906-29-017;
	parent nodeS1906-29-0171906-29-037;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-29-037985236;
	name 985237;
	to node985238985237;
	length 235;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985238985237;
	name 985238;
	to node985239985238;
	length 235;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985239985238;
	name 985239;
	to node985240985239;
	length 235;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985240985239;
	name 985240;
	to node985242985240;
	length 235;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985242985240;
	name 985242;
	to node985353985242;
	length 130;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985353985242;
	name 985353;
	to nodeR2921x1985353;
	length 30;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeR2921x1985353;
	name R2921x1;
	current_limit 9999.0 A;
	to node985243R2921x1;
};

object underground_line {
	phases A;
	from node985243R2921x1;
	name 985243;
	to node840482985243;
	length 30;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node840482985243;
	name 840482;
	to node908548840482;
	length 164;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node908548840482;
	name 908548;
	to node908550908548;
	length 354;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node908550908548;
	name 908550;
	to node908553908550;
	length 384;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node908553908550;
	name 908553;
	to node908554908553;
	length 722;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node908554908553;
	name 908554;
	to node908555908554;
	length 872;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node908555908554;
	name 908555;
	to node948938908555;
	length 49;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node948938908555;
	name 948938;
	to nodeF2660x1948938;
	length 10;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF2660x1948938;
	name F2660x1;
	current_limit 9999.0 A;
	to node948939F2660x1;
};

object overhead_line {
	phases AN;
	from node948939F2660x1;
	name 948939;
	to node840829948939;
	length 190;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840829948939;
	name 840829;
	to node1906-20-007840829;
	length 1157;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-007840829;
	name 1906-20-007;
	to nodeS1906-20-0301906-20-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-030;
	parent nodeS1906-20-0301906-20-007;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-007840829;
	name 840833;
	to node840834840833;
	length 160;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840834840833;
	name 840834;
	to node840841840834;
	length 118;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840841840834;
	name 840841;
	to node1906-20-014840841;
	length 284;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-014840841;
	name 1906-20-014;
	to nodeS1906-20-0611906-20-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-061;
	parent nodeS1906-20-0611906-20-014;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-059;
	parent nodeS1906-20-0611906-20-014;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-014840841;
	name 840844;
	to node840846840844;
	length 264;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840846840844;
	name 840846;
	to node1906-20-016840846;
	length 38;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-016840846;
	name 1906-20-016;
	to nodeS1906-20-0941906-20-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-094;
	parent nodeS1906-20-0941906-20-016;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-016840846;
	name 840847;
	to node1906-20-018840847;
	length 65;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-018840847;
	name 1906-20-018;
	to nodeS1906-20-0361906-20-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-036;
	parent nodeS1906-20-0361906-20-018;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-018840847;
	name 840851;
	to node1906-20-019840851;
	length 307;
	configuration 840677line_configuration163801;
};

object transformer_configuration {
	powerC_rating 50 kVA;
	name 1906-20-019transformer_configuration129701;
	shunt_impedance 10000+10000j;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	primary_voltage 7200.0;
	powerB_rating 50 kVA;
	powerA_rating 50 kVA;
};

object transformer {
	phases AS;
	from node1906-20-019840851;
	name 1906-20-019;
	to nodeS1906-20-0491906-20-019;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-049;
	parent nodeS1906-20-0491906-20-019;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1906-20-019840851;
	name 840854;
	to nodeF21800x1840854;
	length 120;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF21800x1840854;
	name F21800x1;
	current_limit 9999.0 A;
	to node840855F21800x1;
};

object underground_line {
	phases A;
	from node840855F21800x1;
	name 840855;
	to node1906-0237840855;
	length 60;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from node1906-0237840855;
	name 840857;
	to node1906-0264840857;
	length 374;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from node840841840834;
	name 840835;
	to nodeF21801x1840835;
	length 12;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF21801x1840835;
	name F21801x1;
	current_limit 9999.0 A;
	to node840836F21801x1;
};

object underground_line {
	phases A;
	from node840836F21801x1;
	name 840836;
	to node1906-0029840836;
	length 507;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0029840836;
	name 1906-0029;
	to nodeS1906-20-0661906-0029;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-066;
	parent nodeS1906-20-0661906-0029;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1906-0029840836;
	name 840838;
	to node1906-0030840838;
	length 401;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0030840838;
	name 1906-0030;
	to nodeS1906-20-0641906-0030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-064;
	parent nodeS1906-20-0641906-0030;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-047;
	parent nodeS1906-20-0641906-0030;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node948938908555;
	name 908556;
	to node982355908556;
	length 754;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982355908556;
	name 982355;
	to nodeT18122982355;
	length 562;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT18122982355;
	name T18122;
	to nodeS1906-21-013T18122;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-013;
	parent nodeS1906-21-013T18122;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982355908556;
	name 924081;
	to nodeT4171924081;
	length 250;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4171924081;
	name T4171;
	to nodeS1906-21-017T4171;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-017;
	parent nodeS1906-21-017T4171;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982355908556;
	name 908557;
	to node982346908557;
	length 459;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982346908557;
	name 982346;
	to node982348982346;
	length 202;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982348982346;
	name 982348;
	to nodeT28183982348;
	length 24;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28183982348;
	name T28183;
	to nodeS1906-28-011T28183;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-011;
	parent nodeS1906-28-011T28183;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982348982346;
	name 982343;
	to node982349982343;
	length 586;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982349982343;
	name 982349;
	to node982354982349;
	length 684;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982354982349;
	name 982354;
	to nodeT28188982354;
	length 24;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28188982354;
	name T28188;
	to nodeS1906-28-001T28188;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-001;
	parent nodeS1906-28-001T28188;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-003;
	parent nodeS1906-28-001T28188;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-002;
	parent nodeS1906-28-001T28188;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982354982349;
	name 982350;
	to node840503982350;
	length 60;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node840503982350;
	name 840503;
	to nodeF28189x1840503;
	length 10;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF28189x1840503;
	name F28189x1;
	current_limit 9999.0 A;
	to node982378F28189x1;
};

object overhead_line {
	phases AN;
	from node982378F28189x1;
	name 982378;
	to node840504982378;
	length 300;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840504982378;
	name 840504;
	to node840505840504;
	length 2434;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840505840504;
	name 840505;
	to node1906-28-006840505;
	length 436;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-28-006840505;
	name 1906-28-006;
	to nodeS1906-28-0021906-28-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-002;
	parent nodeS1906-28-0021906-28-006;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-28-006840505;
	name 840507;
	to node1906-28-007840507;
	length 442;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-28-007840507;
	name 1906-28-007;
	to nodeS1906-28-0141906-28-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-014;
	parent nodeS1906-28-0141906-28-007;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-28-007840507;
	name 840509;
	to node1906-28-008840509;
	length 530;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-28-008840509;
	name 1906-28-008;
	to nodeS1906-28-0031906-28-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-003;
	parent nodeS1906-28-0031906-28-008;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982354982349;
	name 982347;
	to node982352982347;
	length 640;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982352982347;
	name 982352;
	to node982353982352;
	length 312;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982353982352;
	name 982353;
	to nodeT28192982353;
	length 196;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982353982352;
	name 982342;
	to nodeT28191982342;
	length 30;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28191982342;
	name T28191;
	to nodeS1906-21-016T28191;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-016;
	parent nodeS1906-21-016T28191;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982353982352;
	name 982338;
	to node982345982338;
	length 360;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982345982338;
	name 982345;
	to nodeT28194982345;
	length 10;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28194982345;
	name T28194;
	to nodeS1906-28-020T28194;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-020;
	parent nodeS1906-28-020T28194;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982345982338;
	name 982344;
	to node982356982344;
	length 1032;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node982356982344;
	name 982356;
	to node840714982356;
	length 268;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node840714982356;
	name 840714;
	to nodeSE2924x1840714;
	length 10;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeSE2924x1840714;
	name SE2924x1;
	current_limit 9999.0 A;
	to node840715SE2924x1;
};

object overhead_line {
	phases AN;
	from node840715SE2924x1;
	name 840715;
	to node1906-22-057840715;
	length 550;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-057840715;
	name 1906-22-057;
	to nodeS1906-22-1631906-22-057;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-163;
	parent nodeS1906-22-1631906-22-057;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-057840715;
	name 840717;
	to node1906-22-058840717;
	length 251;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-058840717;
	name 1906-22-058;
	to nodeS1906-22-0341906-22-058;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-034;
	parent nodeS1906-22-0341906-22-058;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-058840717;
	name 840719;
	to node1906-22-059840719;
	length 192;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-059840719;
	name 1906-22-059;
	to nodeS1906-22-0231906-22-059;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-023;
	parent nodeS1906-22-0231906-22-059;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-059840719;
	name 840721;
	to node1906-22-060840721;
	length 238;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-060840721;
	name 1906-22-060;
	to nodeS1906-22-0091906-22-060;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-009;
	parent nodeS1906-22-0091906-22-060;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-060840721;
	name 840723;
	to node840724840723;
	length 244;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840724840723;
	name 840724;
	to node840725840724;
	length 56;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840725840724;
	name 840725;
	to node840807840725;
	length 19;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840807840725;
	name 840807;
	to node1906-22-102840807;
	length 49;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-102840807;
	name 1906-22-102;
	to nodeS1906-22-0171906-22-102;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-017;
	parent nodeS1906-22-0171906-22-102;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-102840807;
	name 840809;
	to node1906-22-103840809;
	length 384;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-103840809;
	name 1906-22-103;
	to nodeS1906-22-0581906-22-103;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-058;
	parent nodeS1906-22-0581906-22-103;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-103840809;
	name 840811;
	to node1906-22-104840811;
	length 137;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-104840811;
	name 1906-22-104;
	to nodeS1906-22-1191906-22-104;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-119;
	parent nodeS1906-22-1191906-22-104;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-104840811;
	name 840813;
	to node1906-22-105840813;
	length 253;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-105840813;
	name 1906-22-105;
	to nodeS1906-22-0391906-22-105;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-039;
	parent nodeS1906-22-0391906-22-105;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-038;
	parent nodeS1906-22-0391906-22-105;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-105840813;
	name 840816;
	to node1906-22-106840816;
	length 110;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node1906-22-106840816;
	name 840820;
	to node1906-22-107840820;
	length 454;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840807840725;
	name 840726;
	to node840731840726;
	length 509;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840731840726;
	name 840731;
	to node1906-22-065840731;
	length 356;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-065840731;
	name 1906-22-065;
	to nodeS1906-22-0401906-22-065;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-040;
	parent nodeS1906-22-0401906-22-065;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-065840731;
	name 840735;
	to node959461840735;
	length 143;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node959461840735;
	name 959461;
	to node959482959461;
	length 550;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node959482959461;
	name 959482;
	to node959488959482;
	length 220;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node959488959482;
	name 959488;
	to node959489959488;
	length 510;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node959489959488;
	name 959489;
	to node840753959489;
	length 278;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840753959489;
	name 840753;
	to node1906-22-078840753;
	length 129;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-078840753;
	name 1906-22-078;
	to nodeS1906-22-1721906-22-078;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-172;
	parent nodeS1906-22-1721906-22-078;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-078840753;
	name 840754;
	to nodeT5159840754;
	length 108;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from nodeT5159840754;
	name T5159;
	to nodeS1906-22-198T5159;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-198;
	parent nodeS1906-22-198T5159;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from nodeT5159840754;
	name 840758;
	to node1906-22-183840758;
	length 200;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-183840758;
	name 1906-22-183;
	to nodeS1906-22-1911906-22-183;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-191;
	parent nodeS1906-22-1911906-22-183;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-183840758;
	name 956917;
	to node1906-22-139956917;
	length 98;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-139956917;
	name 1906-22-139;
	to nodeS1906-22-1791906-22-139;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-179;
	parent nodeS1906-22-1791906-22-139;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-139956917;
	name 910398;
	to node1906-22-081910398;
	length 98;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-081910398;
	name 1906-22-081;
	to nodeS1906-22-1931906-22-081;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-193;
	parent nodeS1906-22-1931906-22-081;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-081910398;
	name 840761;
	to node840763840761;
	length 20;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840763840761;
	name 840763;
	to node1906-22-145840763;
	length 302;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-145840763;
	name 1906-22-145;
	to nodeS1906-22-1841906-22-145;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-184;
	parent nodeS1906-22-1841906-22-145;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-145840763;
	name 921960;
	to node840764921960;
	length 102;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840764921960;
	name 840764;
	to node1906-22-082840764;
	length 234;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-082840764;
	name 1906-22-082;
	to nodeS1906-22-1141906-22-082;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-114;
	parent nodeS1906-22-1141906-22-082;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-050;
	parent nodeS1906-22-1141906-22-082;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-082840764;
	name 840770;
	to node1906-22-088840770;
	length 166;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-088840770;
	name 1906-22-088;
	to nodeS1906-22-0931906-22-088;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-093;
	parent nodeS1906-22-0931906-22-088;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-080;
	parent nodeS1906-22-0931906-22-088;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-088840770;
	name 840773;
	to node1906-22-089840773;
	length 163;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-089840773;
	name 1906-22-089;
	to nodeS1906-22-0551906-22-089;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-055;
	parent nodeS1906-22-0551906-22-089;
	nominal_voltage 120;
};

object overhead_line {
	phases A;
	from node1906-22-089840773;
	name 840775;
	to node840779840775;
	length 225;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node840779840775;
	name 840779;
	to nodeF15941x1840779;
	length 11;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF15941x1840779;
	name F15941x1;
	current_limit 9999.0 A;
	to node945455F15941x1;
};

object underground_line {
	phases A;
	from node945455F15941x1;
	name 945455;
	to nodeT15942945455;
	length 10;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15942945455;
	name T15942;
	to nodeS1906-22-143T15942;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-143;
	parent nodeS1906-22-143T15942;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-142;
	parent nodeS1906-22-143T15942;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-015;
	parent nodeS1906-22-143T15942;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT15942945455;
	name 945475;
	to nodeT15943945475;
	length 324;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15943945475;
	name T15943;
	to nodeS1906-22-149T15943;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-149;
	parent nodeS1906-22-149T15943;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-112;
	parent nodeS1906-22-149T15943;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT5159840754;
	name 840755;
	to nodeF5159x1840755;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF5159x1840755;
	name F5159x1;
	current_limit 9999.0 A;
	to node909737F5159x1;
};

object underground_line {
	phases A;
	from node909737F5159x1;
	name 909737;
	to nodeT5160909737;
	length 402;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT5160909737;
	name T5160;
	to nodeS1906-22-125T5160;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-125;
	parent nodeS1906-22-125T5160;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840753959489;
	name 840746;
	to node1906-22-075840746;
	length 70;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-075840746;
	name 1906-22-075;
	to nodeS1906-22-0481906-22-075;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-048;
	parent nodeS1906-22-0481906-22-075;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-075840746;
	name 840748;
	to node1906-21-168840748;
	length 533;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-21-168840748;
	name 1906-21-168;
	to nodeS1906-22-1971906-21-168;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-197;
	parent nodeS1906-22-1971906-21-168;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-21-168840748;
	name 976894;
	to node1906-22-132976894;
	length 208;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-132976894;
	name 1906-22-132;
	to nodeS1906-22-1781906-22-132;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-178;
	parent nodeS1906-22-1781906-22-132;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-132976894;
	name 899142;
	to node1906-22-076899142;
	length 234;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node1906-22-076899142;
	name 840750;
	to node1906-22-077840750;
	length 126;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-077840750;
	name 1906-22-077;
	to nodeS1906-22-0831906-22-077;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-083;
	parent nodeS1906-22-0831906-22-077;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-077840750;
	name 840752;
	to node914277840752;
	length 39;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node914277840752;
	name 914277;
	to node2687x1-B914277;
	length 151;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node914277840752;
	name 869638;
	to node1906-15-023869638;
	length 538;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-023869638;
	name 1906-15-023;
	to nodeS1906-22-0491906-15-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-049;
	parent nodeS1906-22-0491906-15-023;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-031;
	parent nodeS1906-22-0491906-15-023;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-023869638;
	name 869635;
	to node1906-15-022869635;
	length 382;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-022869635;
	name 1906-15-022;
	to nodeS1906-22-0711906-15-022;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-071;
	parent nodeS1906-22-0711906-15-022;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-043;
	parent nodeS1906-22-0711906-15-022;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-022869635;
	name 869632;
	to node1906-15-018869632;
	length 258;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-018869632;
	name 1906-15-018;
	to nodeS1906-22-0561906-15-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-056;
	parent nodeS1906-22-0561906-15-018;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-018869632;
	name 912317;
	to node869642912317;
	length 339;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node869642912317;
	name 869642;
	to nodeF12932x1869642;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF12932x1869642;
	name F12932x1;
	current_limit 9999.0 A;
	to node923587F12932x1;
};

object underground_line {
	phases A;
	from node923587F12932x1;
	name 923587;
	to nodeT12933923587;
	length 90;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12933923587;
	name T12933;
	to nodeS1906-22-169T12933;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-169;
	parent nodeS1906-22-169T12933;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-139;
	parent nodeS1906-22-169T12933;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-100;
	parent nodeS1906-22-169T12933;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT12933923587;
	name 869646;
	to node1906-0320869646;
	length 381;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0320869646;
	name 1906-0320;
	to nodeS1906-22-1661906-0320;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-166;
	parent nodeS1906-22-1661906-0320;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node869642912317;
	name 869626;
	to node1906-15-016869626;
	length 347;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-016869626;
	name 1906-15-016;
	to nodeS1906-22-1821906-15-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-182;
	parent nodeS1906-22-1821906-15-016;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-135;
	parent nodeS1906-22-1821906-15-016;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-051;
	parent nodeS1906-22-1821906-15-016;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-016869626;
	name 971169;
	to node1906-15-058971169;
	length 213;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-058971169;
	name 1906-15-058;
	to nodeS1906-22-1961906-15-058;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-196;
	parent nodeS1906-22-1961906-15-058;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-058971169;
	name 869623;
	to node1906-15-015869623;
	length 250;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-015869623;
	name 1906-15-015;
	to nodeS1906-22-0441906-15-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-044;
	parent nodeS1906-22-0441906-15-015;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-015869623;
	name 869621;
	to node1906-15-014869621;
	length 201;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-014869621;
	name 1906-15-014;
	to nodeS1906-22-0571906-15-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-057;
	parent nodeS1906-22-0571906-15-014;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-15-014869621;
	name 869619;
	to node1906-15-013869619;
	length 324;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-15-013869619;
	name 1906-15-013;
	to nodeS1906-22-0241906-15-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-024;
	parent nodeS1906-22-0241906-15-013;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node959488959482;
	name 959483;
	to nodeT16334959483;
	length 65;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16334959483;
	name T16334;
	to nodeS1906-22-086T16334;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-086;
	parent nodeS1906-22-086T16334;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-018;
	parent nodeS1906-22-086T16334;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node959482959461;
	name 959481;
	to nodeT16332959481;
	length 60;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16332959481;
	name T16332;
	to nodeS1906-22-133T16332;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-133;
	parent nodeS1906-22-133T16332;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node959461840735;
	name 840736;
	to node840786840736;
	length 143;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840786840736;
	name 840786;
	to node1906-22-093840786;
	length 269;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-093840786;
	name 1906-22-093;
	to nodeS1906-22-1731906-22-093;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-173;
	parent nodeS1906-22-1731906-22-093;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-037;
	parent nodeS1906-22-1731906-22-093;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-093840786;
	name 840788;
	to node1906-22-095840788;
	length 381;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-095840788;
	name 1906-22-095;
	to nodeS1906-22-1701906-22-095;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-170;
	parent nodeS1906-22-1701906-22-095;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-095840788;
	name 840789;
	to node1906-22-096840789;
	length 168;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-096840789;
	name 1906-22-096;
	to nodeS1906-22-1401906-22-096;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-140;
	parent nodeS1906-22-1401906-22-096;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-026;
	parent nodeS1906-22-1401906-22-096;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-096840789;
	name 840792;
	to node1906-22-097840792;
	length 234;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-097840792;
	name 1906-22-097;
	to nodeS1906-22-1751906-22-097;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-175;
	parent nodeS1906-22-1751906-22-097;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-087;
	parent nodeS1906-22-1751906-22-097;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-081;
	parent nodeS1906-22-1751906-22-097;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-097840792;
	name 840795;
	to node1906-22-098840795;
	length 136;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-098840795;
	name 1906-22-098;
	to nodeS1906-22-0781906-22-098;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-078;
	parent nodeS1906-22-0781906-22-098;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-010;
	parent nodeS1906-22-0781906-22-098;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-098840795;
	name 840798;
	to node1906-22-099840798;
	length 261;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-099840798;
	name 1906-22-099;
	to nodeS1906-22-1091906-22-099;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-109;
	parent nodeS1906-22-1091906-22-099;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-067;
	parent nodeS1906-22-1091906-22-099;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-029;
	parent nodeS1906-22-1091906-22-099;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node840731840726;
	name 840727;
	to nodeFFRN1-F107x1840727;
	length 32;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F107x1840727;
	name FFRN1-F107x1;
	current_limit 9999.0 A;
	to node840728FFRN1-F107x1;
};

object underground_line {
	phases A;
	from node840728FFRN1-F107x1;
	name 840728;
	to node1906-21-015840728;
	length 683;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-21-015840728;
	name 1906-21-015;
	to nodeS1906-21-0071906-21-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-007;
	parent nodeS1906-21-0071906-21-015;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-006;
	parent nodeS1906-21-0071906-21-015;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840714982356;
	name 840559;
	to node840560840559;
	length 564;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840560840559;
	name 840560;
	to node840562840560;
	length 190;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840562840560;
	name 840562;
	to node840564840562;
	length 20;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840564840562;
	name 840564;
	to node1906-22-005840564;
	length 180;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-005840564;
	name 1906-22-005;
	to nodeS1906-27-0011906-22-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-27-001;
	parent nodeS1906-27-0011906-22-005;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-126;
	parent nodeS1906-27-0011906-22-005;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-076;
	parent nodeS1906-27-0011906-22-005;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-005840564;
	name 840566;
	to node899444840566;
	length 114;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node899444840566;
	name 899444;
	to nodeFFRN1-F129x1899444;
	length 29;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F129x1899444;
	name FFRN1-F129x1;
	current_limit 9999.0 A;
	to node899447FFRN1-F129x1;
};

object underground_line {
	phases A;
	from node899447FFRN1-F129x1;
	name 899447;
	to node899445899447;
	length 114;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node899445899447;
	name 899445;
	to nodeT2510899445;
	length 442;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT2510899445;
	name T2510;
	to nodeS1906-27-015T2510;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-27-015;
	parent nodeS1906-27-015T2510;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node899444840566;
	name 899443;
	to node1906-22-006899443;
	length 108;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-006899443;
	name 1906-22-006;
	to nodeS1906-22-0471906-22-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-047;
	parent nodeS1906-22-0471906-22-006;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-006899443;
	name 840568;
	to nodeSE2925x1840568;
	length 77;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeSE2925x1840568;
	name SE2925x1;
	current_limit 9999.0 A;
	to node840569SE2925x1;
};

object overhead_line {
	phases AN;
	from node840569SE2925x1;
	name 840569;
	to node1906-22-007840569;
	length 97;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-007840569;
	name 1906-22-007;
	to nodeS1906-22-0951906-22-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-095;
	parent nodeS1906-22-0951906-22-007;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-094;
	parent nodeS1906-22-0951906-22-007;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-001;
	parent nodeS1906-22-0951906-22-007;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-007840569;
	name 840572;
	to node1906-22-008840572;
	length 129;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-008840572;
	name 1906-22-008;
	to nodeS1906-22-1591906-22-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-159;
	parent nodeS1906-22-1591906-22-008;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-124;
	parent nodeS1906-22-1591906-22-008;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-008840572;
	name 840574;
	to node1906-22-009840574;
	length 228;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-009840574;
	name 1906-22-009;
	to nodeS1906-22-1711906-22-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-171;
	parent nodeS1906-22-1711906-22-009;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-129;
	parent nodeS1906-22-1711906-22-009;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-128;
	parent nodeS1906-22-1711906-22-009;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-009840574;
	name 840577;
	to node1906-22-010840577;
	length 412;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-010840577;
	name 1906-22-010;
	to nodeS1906-22-0361906-22-010;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-036;
	parent nodeS1906-22-0361906-22-010;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-030;
	parent nodeS1906-22-0361906-22-010;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-010840577;
	name 840580;
	to node1906-22-011840580;
	length 234;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-011840580;
	name 1906-22-011;
	to nodeS1906-22-1521906-22-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-152;
	parent nodeS1906-22-1521906-22-011;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-115;
	parent nodeS1906-22-1521906-22-011;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-084;
	parent nodeS1906-22-1521906-22-011;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-011840580;
	name 840583;
	to node840584840583;
	length 155;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840584840583;
	name 840584;
	to node1906-22-012840584;
	length 125;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-012840584;
	name 1906-22-012;
	to nodeS1906-22-1541906-22-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-154;
	parent nodeS1906-22-1541906-22-012;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-079;
	parent nodeS1906-22-1541906-22-012;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-012840584;
	name 840586;
	to node1906-22-014840586;
	length 244;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-014840586;
	name 1906-22-014;
	to nodeS1906-22-1221906-22-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-122;
	parent nodeS1906-22-1221906-22-014;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-107;
	parent nodeS1906-22-1221906-22-014;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-014840586;
	name 840589;
	to node840614840589;
	length 269;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840614840589;
	name 840614;
	to node1906-22-030840614;
	length 50;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-030840614;
	name 1906-22-030;
	to nodeS1906-22-0081906-22-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-008;
	parent nodeS1906-22-0081906-22-030;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-002;
	parent nodeS1906-22-0081906-22-030;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-030840614;
	name 840617;
	to node1906-22-031840617;
	length 172;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-031840617;
	name 1906-22-031;
	to nodeS1906-22-0111906-22-031;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-011;
	parent nodeS1906-22-0111906-22-031;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-031840617;
	name 840620;
	to node840704840620;
	length 82;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node840704840620;
	name 840704;
	to nodeFFRN1-F128x1840704;
	length 37;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F128x1840704;
	name FFRN1-F128x1;
	current_limit 9999.0 A;
	to node840705FFRN1-F128x1;
};

object underground_line {
	phases A;
	from node840705FFRN1-F128x1;
	name 840705;
	to node1906-0324840705;
	length 277;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0324840705;
	name 1906-0324;
	to nodeS1906-22-1671906-0324;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-167;
	parent nodeS1906-22-1671906-0324;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840704840620;
	name 840621;
	to node1906-22-033840621;
	length 123;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-033840621;
	name 1906-22-033;
	to nodeS1906-22-1321906-22-033;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-132;
	parent nodeS1906-22-1321906-22-033;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-068;
	parent nodeS1906-22-1321906-22-033;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-033840621;
	name 840624;
	to node1906-22-034840624;
	length 214;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-034840624;
	name 1906-22-034;
	to nodeS1906-22-1411906-22-034;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-141;
	parent nodeS1906-22-1411906-22-034;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-034840624;
	name 840627;
	to node929718840627;
	length 306;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node929718840627;
	name 929718;
	to nodeF12241x1929718;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF12241x1929718;
	name F12241x1;
	current_limit 9999.0 A;
	to node929720F12241x1;
};

object underground_line {
	phases A;
	from node929720F12241x1;
	name 929720;
	to nodeT12242929720;
	length 204;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12242929720;
	name T12242;
	to nodeS1906-22-189T12242;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-189;
	parent nodeS1906-22-189T12242;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node929718840627;
	name 840630;
	to node1906-22-152840630;
	length 90;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-152840630;
	name 1906-22-152;
	to nodeS1906-22-1881906-22-152;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-188;
	parent nodeS1906-22-1881906-22-152;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-042;
	parent nodeS1906-22-1881906-22-152;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-035;
	parent nodeS1906-22-1881906-22-152;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-152840630;
	name 925701;
	to node1906-22-036925701;
	length 236;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-036925701;
	name 1906-22-036;
	to nodeS1906-22-1871906-22-036;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-187;
	parent nodeS1906-22-1871906-22-036;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-036925701;
	name 840673;
	to node840674840673;
	length 323;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840674840673;
	name 840674;
	to node1906-22-051840674;
	length 357;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-051840674;
	name 1906-22-051;
	to nodeS1906-22-0911906-22-051;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-091;
	parent nodeS1906-22-0911906-22-051;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-088;
	parent nodeS1906-22-0911906-22-051;
	nominal_voltage 120;
};

object line_configuration {
	name 840677line_configuration163801;
	spacing 840677line_configuration163801line_spacing163802;
	conductor_N 841909line_configuration21601overhead_line_conductor21604;
	conductor_A 841909line_configuration21601overhead_line_conductor21604;
	conductor_C 840435line_configuration81901overhead_line_conductor81904;
	conductor_B 840435line_configuration81901overhead_line_conductor81904;
};

object line_spacing {
	distance_BC 7.0;
	name 840677line_configuration163801line_spacing163802;
	distance_CN 5.0;
	distance_AN 4.272002;
	distance_AB 2.5;
	distance_AC 4.5;
	distance_BN 5.656854;
};

object overhead_line {
	phases AN;
	from node1906-22-051840674;
	name 840677;
	to node840678840677;
	length 95;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840678840677;
	name 840678;
	to node1906-22-053840678;
	length 104;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-053840678;
	name 1906-22-053;
	to nodeS1906-22-1271906-22-053;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-127;
	parent nodeS1906-22-1271906-22-053;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-022;
	parent nodeS1906-22-1271906-22-053;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-053840678;
	name 840681;
	to node840685840681;
	length 141;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840685840681;
	name 840685;
	to node1906-22-056840685;
	length 191;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-056840685;
	name 1906-22-056;
	to nodeS1906-22-1301906-22-056;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-130;
	parent nodeS1906-22-1301906-22-056;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-056840685;
	name 840687;
	to nodeF9534x1840687;
	length 370;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF9534x1840687;
	name F9534x1;
	current_limit 9999.0 A;
	to node840688F9534x1;
};

object overhead_line {
	phases A;
	from node840688F9534x1;
	name 840688;
	to node902481840688;
	length 15;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node902481840688;
	name 902481;
	to node1906-0102902481;
	length 328;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0102902481;
	name 1906-0102;
	to nodeS1906-22-1021906-0102;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-102;
	parent nodeS1906-22-1021906-0102;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1906-0102902481;
	name 840691;
	to nodeT7714840691;
	length 765;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT7714840691;
	name T7714;
	to nodeS1906-22-183T7714;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-183;
	parent nodeS1906-22-183T7714;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT7714840691;
	name 917937;
	to node1906-0291917937;
	length 116;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from node1906-0291917937;
	name 840692;
	to node1906-0292840692;
	length 232;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0292840692;
	name 1906-0292;
	to nodeS1906-22-1601906-0292;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-160;
	parent nodeS1906-22-1601906-0292;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node902481840688;
	name 840697;
	to node840701840697;
	length 113;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node840701840697;
	name 840701;
	to node1906-0325840701;
	length 256;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0325840701;
	name 1906-0325;
	to nodeS1906-23-0151906-0325;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-23-015;
	parent nodeS1906-23-0151906-0325;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node840701840697;
	name 840698;
	to node840699840698;
	length 297;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node840699840698;
	name 840699;
	to node1906-0257840699;
	length 32;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0257840699;
	name 1906-0257;
	to nodeS1906-22-1511906-0257;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-151;
	parent nodeS1906-22-1511906-0257;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node902481840688;
	name 840695;
	to node929445840695;
	length 454;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929445840695;
	name 929445;
	to nodeT4387929445;
	length 197;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4387929445;
	name T4387;
	to nodeS1906-22-138T4387;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-138;
	parent nodeS1906-22-138T4387;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node840685840681;
	name 840682;
	to nodeFFRN1-F162x1840682;
	length 22;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F162x1840682;
	name FFRN1-F162x1;
	current_limit 9999.0 A;
	to node840683FFRN1-F162x1;
};

object underground_line {
	phases A;
	from node840683FFRN1-F162x1;
	name 840683;
	to nodeT7777840683;
	length 231;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT7777840683;
	name T7777;
	to nodeS1906-22-097T7777;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-097;
	parent nodeS1906-22-097T7777;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-036925701;
	name 840631;
	to node1906-22-037840631;
	length 280;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-037840631;
	name 1906-22-037;
	to nodeS1906-22-1621906-22-037;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-162;
	parent nodeS1906-22-1621906-22-037;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-113;
	parent nodeS1906-22-1621906-22-037;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-106;
	parent nodeS1906-22-1621906-22-037;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-090;
	parent nodeS1906-22-1621906-22-037;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-037840631;
	name 966764;
	to node966766966764;
	length 368;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node966766966764;
	name 966766;
	to nodeF28513x1966766;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF28513x1966766;
	name F28513x1;
	current_limit 9999.0 A;
	to node966767F28513x1;
};

object underground_line {
	phases A;
	from node966767F28513x1;
	name 966767;
	to node966765966767;
	length 122;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node966765966767;
	name 966765;
	to nodeT28515966765;
	length 300;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28515966765;
	name T28515;
	to nodeS1906-22-195T28515;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-195;
	parent nodeS1906-22-195T28515;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node966766966764;
	name 840635;
	to node1906-22-038840635;
	length 368;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-038840635;
	name 1906-22-038;
	to nodeS1906-22-1761906-22-038;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-176;
	parent nodeS1906-22-1761906-22-038;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-120;
	parent nodeS1906-22-1761906-22-038;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-038840635;
	name 840636;
	to node840641840636;
	length 26;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840641840636;
	name 840641;
	to node1906-22-042840641;
	length 211;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-042840641;
	name 1906-22-042;
	to nodeS1906-22-1801906-22-042;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-180;
	parent nodeS1906-22-1801906-22-042;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-042840641;
	name 840642;
	to node909097840642;
	length 147;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node909097840642;
	name 909097;
	to nodeF5216x1909097;
	length 31;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF5216x1909097;
	name F5216x1;
	current_limit 9999.0 A;
	to node909118F5216x1;
};

object underground_line {
	phases A;
	from node909118F5216x1;
	name 909118;
	to nodeT4029909118;
	length 14;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from nodeT4029909118;
	name 909098;
	to nodeT4030909098;
	length 368;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4030909098;
	name T4030;
	to nodeS1906-22-181T4030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-181;
	parent nodeS1906-22-181T4030;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-123;
	parent nodeS1906-22-181T4030;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node909097840642;
	name 840644;
	to node1906-22-043840644;
	length 160;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-043840644;
	name 1906-22-043;
	to nodeS1906-22-0031906-22-043;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-003;
	parent nodeS1906-22-0031906-22-043;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-043840644;
	name 840646;
	to node840647840646;
	length 27;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840647840646;
	name 840647;
	to node1906-22-044840647;
	length 110;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-044840647;
	name 1906-22-044;
	to nodeS1906-22-0981906-22-044;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-098;
	parent nodeS1906-22-0981906-22-044;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-044840647;
	name 840649;
	to node1906-22-046840649;
	length 148;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-046840649;
	name 1906-22-046;
	to nodeS1906-22-0731906-22-046;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-073;
	parent nodeS1906-22-0731906-22-046;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-020;
	parent nodeS1906-22-0731906-22-046;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-046840649;
	name 840652;
	to node1906-22-047840652;
	length 185;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-047840652;
	name 1906-22-047;
	to nodeS1906-22-1581906-22-047;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-158;
	parent nodeS1906-22-1581906-22-047;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-074;
	parent nodeS1906-22-1581906-22-047;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-047840652;
	name 840654;
	to node1906-22-048840654;
	length 276;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-048840654;
	name 1906-22-048;
	to nodeS1906-22-1861906-22-048;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-186;
	parent nodeS1906-22-1861906-22-048;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-048840654;
	name 840656;
	to node930719840656;
	length 141;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node930719840656;
	name 930719;
	to node1906-22-049930719;
	length 141;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-049930719;
	name 1906-22-049;
	to nodeS1906-22-0751906-22-049;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-075;
	parent nodeS1906-22-0751906-22-049;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1906-22-049930719;
	name 930720;
	to nodeF15393x1930720;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF15393x1930720;
	name F15393x1;
	current_limit 9999.0 A;
	to node930721F15393x1;
};

object underground_line {
	phases A;
	from node930721F15393x1;
	name 930721;
	to nodeT15394930721;
	length 13;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15394930721;
	name T15394;
	to nodeS1906-22-032T15394;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-032;
	parent nodeS1906-22-032T15394;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT15394930721;
	name 950275;
	to node950277950275;
	length 250;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node950277950275;
	name 950277;
	to nodeT16261950277;
	length 300;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16261950277;
	name T16261;
	to nodeS1906-22-085T16261;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-085;
	parent nodeS1906-22-085T16261;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT16261950277;
	name 950278;
	to nodeT7747950278;
	length 295;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT7747950278;
	name T7747;
	to nodeS1906-22-089T7747;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-089;
	parent nodeS1906-22-089T7747;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node950277950275;
	name 950276;
	to nodeT7746950276;
	length 320;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT7746950276;
	name T7746;
	to nodeS1906-22-104T7746;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-104;
	parent nodeS1906-22-104T7746;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node840641840636;
	name 840637;
	to nodeFFRN1-F040x1840637;
	length 21;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F040x1840637;
	name FFRN1-F040x1;
	current_limit 9999.0 A;
	to node840638FFRN1-F040x1;
};

object underground_line {
	phases A;
	from node840638FFRN1-F040x1;
	name 840638;
	to node1906-22-040840638;
	length 241;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-22-040840638;
	name 1906-22-040;
	to nodeS1906-22-0601906-22-040;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-060;
	parent nodeS1906-22-0601906-22-040;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-045;
	parent nodeS1906-22-0601906-22-040;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840614840589;
	name 840590;
	to node840591840590;
	length 157;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840591840590;
	name 840591;
	to node840610840591;
	length 417;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840610840591;
	name 840610;
	to node1906-22-027840610;
	length 145;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-027840610;
	name 1906-22-027;
	to nodeS1906-22-0661906-22-027;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-066;
	parent nodeS1906-22-0661906-22-027;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-027840610;
	name 840612;
	to node1906-22-029840612;
	length 353;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-029840612;
	name 1906-22-029;
	to nodeS1906-22-0331906-22-029;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-033;
	parent nodeS1906-22-0331906-22-029;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840610840591;
	name 840592;
	to node1906-22-018840592;
	length 207;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node1906-22-018840592;
	name 840594;
	to node1906-22-019840594;
	length 879;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-019840594;
	name 1906-22-019;
	to nodeS1906-22-0071906-22-019;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-007;
	parent nodeS1906-22-0071906-22-019;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-019840594;
	name 840596;
	to node1906-22-020840596;
	length 340;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-020840596;
	name 1906-22-020;
	to nodeS1906-22-0211906-22-020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-021;
	parent nodeS1906-22-0211906-22-020;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-020840596;
	name 840598;
	to node1906-22-021840598;
	length 152;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-021840598;
	name 1906-22-021;
	to nodeS1906-22-1471906-22-021;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-147;
	parent nodeS1906-22-1471906-22-021;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-004;
	parent nodeS1906-22-1471906-22-021;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-22-021840598;
	name 840601;
	to node840602840601;
	length 10;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840602840601;
	name 840602;
	to node840603840602;
	length 147;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840603840602;
	name 840603;
	to node1906-22-023840603;
	length 51;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-22-023840603;
	name 1906-22-023;
	to nodeS1906-22-0281906-22-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-028;
	parent nodeS1906-22-0281906-22-023;
	nominal_voltage 120;
};

object overhead_line {
	phases A;
	from node1906-22-023840603;
	name 840605;
	to node926313840605;
	length 245;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node926313840605;
	name 926313;
	to nodeF4369x1926313;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF4369x1926313;
	name F4369x1;
	current_limit 9999.0 A;
	to node926315F4369x1;
};

object underground_line {
	phases A;
	from node926315F4369x1;
	name 926315;
	to nodeT4370926315;
	length 14;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4370926315;
	name T4370;
	to nodeS1906-22-014T4370;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-014;
	parent nodeS1906-22-014T4370;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT4370926315;
	name 926316;
	to nodeT4371926316;
	length 255;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4371926316;
	name T4371;
	to nodeS1906-22-185T4371;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-22-185;
	parent nodeS1906-22-185T4371;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982356982344;
	name 982340;
	to node982381982340;
	length 30;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node982381982340;
	name 982381;
	to nodeF28198x1982381;
	length 20;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF28198x1982381;
	name F28198x1;
	current_limit 9999.0 A;
	to node982380F28198x1;
};

object overhead_line {
	phases AN;
	from node982380F28198x1;
	name 982380;
	to node840554982380;
	length 582;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840554982380;
	name 840554;
	to node1906-28-012840554;
	length 221;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-28-012840554;
	name 1906-28-012;
	to nodeS1906-28-0151906-28-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-015;
	parent nodeS1906-28-0151906-28-012;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-004;
	parent nodeS1906-28-0151906-28-012;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982356982344;
	name 982339;
	to nodeT28197982339;
	length 30;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28197982339;
	name T28197;
	to nodeS1906-28-024T28197;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-024;
	parent nodeS1906-28-024T28197;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-005;
	parent nodeS1906-28-024T28197;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982345982338;
	name 840546;
	to nodeT28195840546;
	length 559;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28195840546;
	name T28195;
	to nodeS1906-28-019T28195;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-019;
	parent nodeS1906-28-019T28195;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982352982347;
	name 951898;
	to nodeT16171951898;
	length 825;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16171951898;
	name T16171;
	to nodeS1906-21-008T16171;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-008;
	parent nodeS1906-21-008T16171;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982352982347;
	name 951896;
	to nodeT12030951896;
	length 225;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12030951896;
	name T12030;
	to nodeS1906-28-021T12030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-021;
	parent nodeS1906-28-021T12030;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT12030951896;
	name 951899;
	to nodeT11976951899;
	length 300;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT11976951899;
	name T11976;
	to nodeS1906-28-013T11976;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-013;
	parent nodeS1906-28-013T11976;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-009;
	parent nodeS1906-28-013T11976;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-005;
	parent nodeS1906-28-013T11976;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT11976951899;
	name 951900;
	to node951901951900;
	length 260;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node951901951900;
	name 951901;
	to nodeT16167951901;
	length 250;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16167951901;
	name T16167;
	to nodeS1906-28-016T16167;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-016;
	parent nodeS1906-28-016T16167;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT16167951901;
	name 951902;
	to nodeT16168951902;
	length 416;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16168951902;
	name T16168;
	to nodeS1906-28-010T16168;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-010;
	parent nodeS1906-28-010T16168;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT16168951902;
	name 951903;
	to nodeT16169951903;
	length 520;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16169951903;
	name T16169;
	to nodeS1906-28-006T16169;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-006;
	parent nodeS1906-28-006T16169;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT16169951903;
	name 951904;
	to nodeT16170951904;
	length 620;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16170951904;
	name T16170;
	to nodeS1906-28-012T16170;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-012;
	parent nodeS1906-28-012T16170;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node951901951900;
	name 840525;
	to nodeT16166840525;
	length 274;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT16166840525;
	name T16166;
	to nodeS1906-28-017T16166;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-28-017;
	parent nodeS1906-28-017T16166;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node982349982343;
	name 840497;
	to nodeF28184x1840497;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF28184x1840497;
	name F28184x1;
	current_limit 9999.0 A;
	to node840498F28184x1;
};

object underground_line {
	phases A;
	from node840498F28184x1;
	name 840498;
	to nodeT28185840498;
	length 326;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28185840498;
	name T28185;
	to nodeS1906-21-011T28185;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-011;
	parent nodeS1906-21-011T28185;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT28185840498;
	name 840500;
	to nodeT28186840500;
	length 1188;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28186840500;
	name T28186;
	to nodeS1906-21-012T28186;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-21-012;
	parent nodeS1906-21-012T28186;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node908553908550;
	name 908551;
	to nodeT2657908551;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT2657908551;
	name T2657;
	to nodeS1906-29-005T2657;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-005;
	parent nodeS1906-29-005T2657;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node908550908548;
	name 908549;
	to nodeT2655908549;
	length 23;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT2655908549;
	name T2655;
	to nodeS1906-29-012T2655;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-012;
	parent nodeS1906-29-012T2655;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985353985242;
	name 985244;
	to node985245985244;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985245985244;
	name 985245;
	to node985246985245;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985246985245;
	name 985246;
	to node985247985246;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985247985246;
	name 985247;
	to node985248985247;
	length 250;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985248985247;
	name 985248;
	to node985376985248;
	length 250;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases ACBN;
	from node985376985248;
	name 985376;
	to nodeF28144x1985376;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases ACB;
	from nodeF28144x1985376;
	name F28144x1;
	current_limit 9999.0 A;
	to node985377F28144x1;
};

object underground_line {
	phases ACB;
	from node985377F28144x1;
	name 985377;
	to node840889985377;
	length 25;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases ACB;
	from node840889985377;
	name 840889;
	to node1906-0145840889;
	length 486;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0145840889;
	name 1906-0145;
	to nodeS1906-20-0141906-0145;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 311.183;
	name S1906-20-014;
	parent nodeS1906-20-0141906-0145;
	nominal_voltage 120;
};

object underground_line {
	phases C;
	from node840889985377;
	name 840886;
	to nodeT28145840886;
	length 87;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT28145840886;
	name T28145;
	to nodeS1906-20-084T28145;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 3948.14;
	name S1906-20-084;
	parent nodeS1906-20-084T28145;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985376985248;
	name 985252;
	to node985253985252;
	length 155;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985253985252;
	name 985253;
	to node985374985253;
	length 155;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases BN;
	from node985374985253;
	name 985374;
	to nodeF28147x1985374;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28147x1985374;
	name F28147x1;
	current_limit 9999.0 A;
	to node985380F28147x1;
};

object underground_line {
	phases B;
	from node985380F28147x1;
	name 985380;
	to node840865985380;
	length 20;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840865985380;
	name 840865;
	to nodeT28146840865;
	length 93;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28146840865;
	name T28146;
	to nodeS1906-20-068T28146;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-20-068;
	parent nodeS1906-20-068T28146;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985374985253;
	name 985256;
	to node985257985256;
	length 210;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985257985256;
	name 985257;
	to node985258985257;
	length 210;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985258985257;
	name 985258;
	to node985375985258;
	length 210;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases CN;
	from node985375985258;
	name 985375;
	to nodeF28148x1985375;
	length 15;
	configuration 924103line_configuration196601;
};

object fuse {
	phases C;
	from nodeF28148x1985375;
	name F28148x1;
	current_limit 9999.0 A;
	to node985373F28148x1;
};

object underground_line {
	phases C;
	from node985373F28148x1;
	name 985373;
	to node840871985373;
	length 15;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases C;
	from node840871985373;
	name 840871;
	to nodeT4270840871;
	length 102;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from nodeT4270840871;
	name T4270;
	to nodeS1906-20-093T4270;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 100;
	name S1906-20-093;
	parent nodeS1906-20-093T4270;
	nominal_voltage 120;
};

object triplex_node {
	phases CS;
	power_12 1503.41;
	name S1906-20-069;
	parent nodeS1906-20-093T4270;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node985375985258;
	name 985260;
	to node985261985260;
	length 175;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985261985260;
	name 985261;
	to node1906-20-150985261;
	length 175;
	configuration 985207line_configuration65101;
};

object transformer {
	phases BS;
	from node1906-20-150985261;
	name 1906-20-150;
	to nodeS1906-20-0311906-20-150;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-20-031;
	parent nodeS1906-20-0311906-20-150;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-20-150985261;
	name 985262;
	to node1906-20-151985262;
	length 320;
	configuration 985207line_configuration65101;
};

object transformer {
	phases AS;
	from node1906-20-151985262;
	name 1906-20-151;
	to nodeS1906-20-0451906-20-151;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-045;
	parent nodeS1906-20-0451906-20-151;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-011;
	parent nodeS1906-20-0451906-20-151;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-010;
	parent nodeS1906-20-0451906-20-151;
	nominal_voltage 120;
};

object overhead_line {
	phases ACBN;
	from node1906-20-151985262;
	name 985263;
	to node985264985263;
	length 248;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985264985263;
	name 985264;
	to node985265985264;
	length 248;
	configuration 985207line_configuration65101;
};

object overhead_line {
	phases ACBN;
	from node985265985264;
	name 985265;
	to node7602x1-A985265;
	length 248;
	configuration 985207line_configuration65101;
};

object underground_line {
	phases AN;
	from node985242985240;
	name 985241;
	to nodeR2915x1985241;
	length 40;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeR2915x1985241;
	name R2915x1;
	current_limit 9999.0 A;
	to node840892R2915x1;
};

object underground_line {
	phases A;
	from node840892R2915x1;
	name 840892;
	to node1906-20-122840892;
	length 166;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-20-122840892;
	name 1906-20-122;
	to nodeS1906-29-0231906-20-122;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-023;
	parent nodeS1906-29-0231906-20-122;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-122840892;
	name 840894;
	to node1906-20-035840894;
	length 370;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-035840894;
	name 1906-20-035;
	to nodeS1906-20-0701906-20-035;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-070;
	parent nodeS1906-20-0701906-20-035;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-035840894;
	name 840896;
	to node910401840896;
	length 166;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node910401840896;
	name 910401;
	to node840898910401;
	length 173;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840898910401;
	name 840898;
	to node920207840898;
	length 88;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node920207840898;
	name 920207;
	to nodeF4342x1920207;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF4342x1920207;
	name F4342x1;
	current_limit 9999.0 A;
	to node920208F4342x1;
};

object underground_line {
	phases A;
	from node920208F4342x1;
	name 920208;
	to nodeT4341920208;
	length 140;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4341920208;
	name T4341;
	to nodeS1906-20-097T4341;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-097;
	parent nodeS1906-20-097T4341;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT4341920208;
	name 925066;
	to node929473925066;
	length 50;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929473925066;
	name 929473;
	to node929480929473;
	length 75;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929480929473;
	name 929480;
	to nodeT11064929480;
	length 10;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT11064929480;
	name T11064;
	to nodeS1906-20-102T11064;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-102;
	parent nodeS1906-20-102T11064;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929473925066;
	name 925067;
	to nodeT12159925067;
	length 328;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node920207840898;
	name 920206;
	to node1906-20-103920206;
	length 320;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-103920206;
	name 1906-20-103;
	to nodeS1906-29-0221906-20-103;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-022;
	parent nodeS1906-29-0221906-20-103;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-098;
	parent nodeS1906-29-0221906-20-103;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-103920206;
	name 923295;
	to node977713923295;
	length 319;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node977713923295;
	name 977713;
	to node948872977713;
	length 230;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node948872977713;
	name 948872;
	to nodeF1906-20-119x1948872;
	length 37;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF1906-20-119x1948872;
	name F1906-20-119x1;
	current_limit 9999.0 A;
	to node948873F1906-20-119x1;
};

object underground_line {
	phases A;
	from node948873F1906-20-119x1;
	name 948873;
	to nodeT15385948873;
	length 37;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15385948873;
	name T15385;
	to nodeS1906-29-014T15385;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-014;
	parent nodeS1906-29-014T15385;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT15385948873;
	name 929893;
	to node929894929893;
	length 80;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929894929893;
	name 929894;
	to nodeT15387929894;
	length 646;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15387929894;
	name T15387;
	to nodeS1906-20-103T15387;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-103;
	parent nodeS1906-20-103T15387;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node948872977713;
	name 929890;
	to node1906-20-105929890;
	length 593;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-20-105929890;
	name 1906-20-105;
	to nodeS1906-20-1001906-20-105;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-100;
	parent nodeS1906-20-1001906-20-105;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-20-105929890;
	name 924981;
	to node929491924981;
	length 215;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node929491924981;
	name 929491;
	to nodeF11935x1929491;
	length 32;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF11935x1929491;
	name F11935x1;
	current_limit 9999.0 A;
	to node929493F11935x1;
};

object underground_line {
	phases A;
	from node929493F11935x1;
	name 929493;
	to nodeT11936929493;
	length 573;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT11936929493;
	name T11936;
	to nodeS1906-20-101T11936;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-101;
	parent nodeS1906-20-101T11936;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT11936929493;
	name 932875;
	to nodeT12269932875;
	length 325;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12269932875;
	name T12269;
	to nodeS1906-20-104T12269;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-20-104;
	parent nodeS1906-20-104T12269;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node929491924981;
	name 840902;
	to node1906-30-033840902;
	length 450;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-033840902;
	name 1906-30-033;
	to nodeS1906-30-0141906-30-033;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-014;
	parent nodeS1906-30-0141906-30-033;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-30-033840902;
	name 840904;
	to node905567840904;
	length 281;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node905567840904;
	name 905567;
	to node1906-30-038905567;
	length 260;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-038905567;
	name 1906-30-038;
	to nodeS1906-30-0531906-30-038;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-053;
	parent nodeS1906-30-0531906-30-038;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-30-038905567;
	name 905568;
	to node1906-30-034905568;
	length 301;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-034905568;
	name 1906-30-034;
	to nodeS1906-30-0181906-30-034;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-018;
	parent nodeS1906-30-0181906-30-034;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-19-074;
	parent nodeS1906-30-0181906-30-034;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-30-034905568;
	name 840906;
	to node905570840906;
	length 303;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node905570840906;
	name 905570;
	to node1906-30-040905570;
	length 230;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-040905570;
	name 1906-30-040;
	to nodeS1906-30-0511906-30-040;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-051;
	parent nodeS1906-30-0511906-30-040;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-30-040905570;
	name 905573;
	to node905574905573;
	length 247;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node905574905573;
	name 905574;
	to node1906-30-042905574;
	length 264;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-042905574;
	name 1906-30-042;
	to nodeS1906-30-0311906-30-042;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-031;
	parent nodeS1906-30-0311906-30-042;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-027;
	parent nodeS1906-30-0311906-30-042;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-013;
	parent nodeS1906-30-0311906-30-042;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node905570840906;
	name 905569;
	to node905575905569;
	length 280;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node905575905569;
	name 905575;
	to node905576905575;
	length 312;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node905576905575;
	name 905576;
	to node916611905576;
	length 301;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node916611905576;
	name 916611;
	to node924104916611;
	length 12;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node924104916611;
	name 924104;
	to nodeT9526924104;
	length 450;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT9526924104;
	name T9526;
	to nodeS1906-30-036T9526;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-036;
	parent nodeS1906-30-036T9526;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node924104916611;
	name 924102;
	to node924103924102;
	length 1085;
	configuration 924103line_configuration196601;
};

object line_configuration {
	name 924103line_configuration196601;
	spacing 924103line_configuration196601line_spacing196602;
	conductor_N 924103line_configuration196601underground_line_conductor196606;
	conductor_A 924103line_configuration196601underground_line_conductor196606;
	conductor_C 924103line_configuration196601underground_line_conductor196606;
	conductor_B 924103line_configuration196601underground_line_conductor196606;
};

object line_spacing {
	distance_AN 0.000000;
	name 924103line_configuration196601line_spacing196602;
	distance_CN 0.000000;
	distance_BC 0.500000;
	distance_AB 0.500000;
	distance_BN 0.000000;
	distance_AC 1.000000;
};

object underground_line_conductor {
	conductor_gmr 0.008830;
	conductor_resistance 1.540000;
	shield_resistance 0.000000;
	neutral_gmr 0.002080;
	outer_diameter 0.980000;
	neutral_strands 6.000000;
	neutral_resistance 14.872000;
	neutral_diameter 0.064000;
	conductor_diameter 0.292000;
	shield_gmr 0.000000;
	name 924103line_configuration196601underground_line_conductor196606;
};

object underground_line {
	phases A;
	from node924103924102;
	name 924103;
	to node924101924103;
	length 1040;
	configuration 924103line_configuration196601;
};

object overhead_line {
	phases AN;
	from node924101924103;
	name 924101;
	to node1906-19-006924101;
	length 130;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-19-006924101;
	name 1906-19-006;
	to nodeS1906-30-0261906-19-006;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-026;
	parent nodeS1906-30-0261906-19-006;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-19-006924101;
	name 840922;
	to node840923840922;
	length 427;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840923840922;
	name 840923;
	to node1906-19-007840923;
	length 252;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-19-007840923;
	name 1906-19-007;
	to nodeS1906-19-0771906-19-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-19-077;
	parent nodeS1906-19-0771906-19-007;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1906-19-007840923;
	name 840924;
	to node1905-24-001840924;
	length 322;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-001840924;
	name 1905-24-001;
	to nodeS1905-25-0061905-24-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-006;
	parent nodeS1905-25-0061905-24-001;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-001840924;
	name 840926;
	to node1905-24-002840926;
	length 493;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-002840926;
	name 1905-24-002;
	to nodeS1905-24-0091905-24-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-009;
	parent nodeS1905-24-0091905-24-002;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-002840926;
	name 840928;
	to node840932840928;
	length 691;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840932840928;
	name 840932;
	to node840933840932;
	length 177;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840933840932;
	name 840933;
	to node1905-24-058840933;
	length 258;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-058840933;
	name 1905-24-058;
	to nodeS1905-24-0201905-24-058;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-020;
	parent nodeS1905-24-0201905-24-058;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-058840933;
	name 917184;
	to node840936917184;
	length 143;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840936917184;
	name 840936;
	to node1905-24-057840936;
	length 248;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-057840936;
	name 1905-24-057;
	to nodeS1905-24-0071905-24-057;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-007;
	parent nodeS1905-24-0071905-24-057;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-005;
	parent nodeS1905-24-0071905-24-057;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-057840936;
	name 917181;
	to node1905-24-007917181;
	length 295;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-007917181;
	name 1905-24-007;
	to nodeS1905-24-0971905-24-007;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-097;
	parent nodeS1905-24-0971905-24-007;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-074;
	parent nodeS1905-24-0971905-24-007;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1905-24-007917181;
	name 922376;
	to nodeF12920x1922376;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF12920x1922376;
	name F12920x1;
	current_limit 9999.0 A;
	to node922377F12920x1;
};

object underground_line {
	phases A;
	from node922377F12920x1;
	name 922377;
	to nodeT21000922377;
	length 348;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT21000922377;
	name T21000;
	to nodeS1905-25-021T21000;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-021;
	parent nodeS1905-25-021T21000;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT21000922377;
	name 951017;
	to nodeT12921951017;
	length 360;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12921951017;
	name T12921;
	to nodeS1905-25-016T12921;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-016;
	parent nodeS1905-25-016T12921;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT12921951017;
	name 922378;
	to nodeT12922922378;
	length 516;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12922922378;
	name T12922;
	to nodeS1905-25-020T12922;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-020;
	parent nodeS1905-25-020T12922;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-017;
	parent nodeS1905-25-020T12922;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT12922922378;
	name 922379;
	to node923262922379;
	length 268;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node923262922379;
	name 923262;
	to nodeT4352923262;
	length 26;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4352923262;
	name T4352;
	to nodeS1905-25-019T4352;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-019;
	parent nodeS1905-25-019T4352;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-018;
	parent nodeS1905-25-019T4352;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-007917181;
	name 922375;
	to node1905-24-056922375;
	length 183;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-056922375;
	name 1905-24-056;
	to nodeS1905-24-0151905-24-056;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-015;
	parent nodeS1905-24-0151905-24-056;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-056922375;
	name 917176;
	to node1905-24-104917176;
	length 724;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-104917176;
	name 1905-24-104;
	to nodeS1905-24-1001905-24-104;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-100;
	parent nodeS1905-24-1001905-24-104;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-104917176;
	name 982514;
	to node1905-24-008982514;
	length 162;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-008982514;
	name 1905-24-008;
	to nodeS1905-24-0931905-24-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-093;
	parent nodeS1905-24-0931905-24-008;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-008982514;
	name 840945;
	to node1905-24-009840945;
	length 224;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-009840945;
	name 1905-24-009;
	to nodeS1905-24-0391905-24-009;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-039;
	parent nodeS1905-24-0391905-24-009;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-009840945;
	name 840947;
	to node841078840947;
	length 909;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841078840947;
	name 841078;
	to node1905-24-026841078;
	length 354;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-026841078;
	name 1905-24-026;
	to nodeS1905-24-0491905-24-026;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-049;
	parent nodeS1905-24-0491905-24-026;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-026841078;
	name 841081;
	to node841083841081;
	length 650;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841083841081;
	name 841083;
	to node1905-24-027841083;
	length 20;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-027841083;
	name 1905-24-027;
	to nodeS1905-24-0701905-24-027;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-070;
	parent nodeS1905-24-0701905-24-027;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-069;
	parent nodeS1905-24-0701905-24-027;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-027841083;
	name 841086;
	to node1905-24-032841086;
	length 158;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-032841086;
	name 1905-24-032;
	to nodeS1905-24-0571905-24-032;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-057;
	parent nodeS1905-24-0571905-24-032;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841078840947;
	name 840948;
	to node1905-24-011840948;
	length 204;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-011840948;
	name 1905-24-011;
	to nodeS1905-24-0751905-24-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-075;
	parent nodeS1905-24-0751905-24-011;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-011840948;
	name 840950;
	to node840951840950;
	length 184;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840951840950;
	name 840951;
	to node1905-24-012840951;
	length 282;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-012840951;
	name 1905-24-012;
	to nodeS1905-24-0731905-24-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-073;
	parent nodeS1905-24-0731905-24-012;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-012840951;
	name 840953;
	to node841013840953;
	length 47;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841013840953;
	name 841013;
	to node1905-23-001841013;
	length 193;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-23-001841013;
	name 1905-23-001;
	to nodeS1905-26-0101905-23-001;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-010;
	parent nodeS1905-26-0101905-23-001;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-23-001841013;
	name 841015;
	to node1905-23-002841015;
	length 453;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-23-002841015;
	name 1905-23-002;
	to nodeS1905-26-0201905-23-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-020;
	parent nodeS1905-26-0201905-23-002;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-23-002841015;
	name 841016;
	to node841065841016;
	length 207;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841065841016;
	name 841065;
	to node1905-26-012841065;
	length 29;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-26-012841065;
	name 1905-26-012;
	to nodeS1905-26-0091905-26-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-009;
	parent nodeS1905-26-0091905-26-012;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-26-012841065;
	name 841067;
	to node1905-26-013841067;
	length 309;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-26-013841067;
	name 1905-26-013;
	to nodeS1905-26-0221905-26-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-022;
	parent nodeS1905-26-0221905-26-013;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-26-013841067;
	name 841070;
	to node1905-26-014841070;
	length 296;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-26-014841070;
	name 1905-26-014;
	to nodeS1905-26-0231905-26-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-023;
	parent nodeS1905-26-0231905-26-014;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-014;
	parent nodeS1905-26-0231905-26-014;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-26-014841070;
	name 841073;
	to node1905-26-015841073;
	length 533;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-26-015841073;
	name 1905-26-015;
	to nodeS1905-26-0321905-26-015;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-032;
	parent nodeS1905-26-0321905-26-015;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841065841016;
	name 841017;
	to node926510841017;
	length 164;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node926510841017;
	name 926510;
	to node841018926510;
	length 526;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841018926510;
	name 841018;
	to node841019841018;
	length 199;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841019841018;
	name 841019;
	to node1905-23-004841019;
	length 751;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-23-004841019;
	name 1905-23-004;
	to nodeS1905-26-0411905-23-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-041;
	parent nodeS1905-26-0411905-23-004;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-23-004841019;
	name 841020;
	to node841023841020;
	length 108;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841023841020;
	name 841023;
	to node841027841023;
	length 963;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841027841023;
	name 841027;
	to node841031841027;
	length 329;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841031841027;
	name 841031;
	to node841061841031;
	length 300;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node841061841031;
	name 841061;
	to nodeFFRN1-F219x1841061;
	length 80;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F219x1841061;
	name FFRN1-F219x1;
	current_limit 9999.0 A;
	to node841062FFRN1-F219x1;
};

object underground_line {
	phases A;
	from node841062FFRN1-F219x1;
	name 841062;
	to node1905-0358841062;
	length 272;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0358841062;
	name 1905-0358;
	to nodeS1905-23-0251905-0358;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-025;
	parent nodeS1905-23-0251905-0358;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841061841031;
	name 841032;
	to node1905-23-012841032;
	length 338;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-23-012841032;
	name 1905-23-012;
	to nodeS1905-23-0031905-23-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-003;
	parent nodeS1905-23-0031905-23-012;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-23-012841032;
	name 841034;
	to node841036841034;
	length 212;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841036841034;
	name 841036;
	to nodeF15472x1841036;
	length 200;
	configuration 840677line_configuration163801;
};

object fuse {
	phases A;
	from nodeF15472x1841036;
	name F15472x1;
	current_limit 9999.0 A;
	to node929197F15472x1;
};

object underground_line {
	phases A;
	from node929197F15472x1;
	name 929197;
	to node929202929197;
	length 30;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929202929197;
	name 929202;
	to node929203929202;
	length 605;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929203929202;
	name 929203;
	to node929206929203;
	length 1540;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929206929203;
	name 929206;
	to node929209929206;
	length 280;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node929209929206;
	name 929209;
	to nodeT5331929209;
	length 600;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT5331929209;
	name T5331;
	to nodeS1905-26-024T5331;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-024;
	parent nodeS1905-26-024T5331;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from nodeT5331929209;
	name 913038;
	to node923484913038;
	length 286;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node923484913038;
	name 923484;
	to nodeT12129923484;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12129923484;
	name T12129;
	to nodeS1905-27-016T12129;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-016;
	parent nodeS1905-27-016T12129;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node923484913038;
	name 913041;
	to node913042913041;
	length 556;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node913042913041;
	name 913042;
	to node922846913042;
	length 490;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node922846913042;
	name 922846;
	to nodeT4165922846;
	length 264;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4165922846;
	name T4165;
	to nodeS1905-27-013T4165;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-013;
	parent nodeS1905-27-013T4165;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node922846913042;
	name 915021;
	to nodeT3937915021;
	length 502;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT3937915021;
	name T3937;
	to nodeS1905-27-011T3937;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-011;
	parent nodeS1905-27-011T3937;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node922846913042;
	name 913043;
	to node923579913043;
	length 674;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node923579913043;
	name 923579;
	to nodeT12131923579;
	length 155;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT12131923579;
	name T12131;
	to nodeS1905-27-014T12131;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-014;
	parent nodeS1905-27-014T12131;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node923579913043;
	name 913044;
	to node913046913044;
	length 336;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node913046913044;
	name 913046;
	to node924076913046;
	length 590;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node924076913046;
	name 924076;
	to nodeT4172924076;
	length 25;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4172924076;
	name T4172;
	to nodeS1905-27-017T4172;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-017;
	parent nodeS1905-27-017T4172;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node924076913046;
	name 913047;
	to node925100913047;
	length 136;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node925100913047;
	name 925100;
	to nodeT11896925100;
	length 190;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT11896925100;
	name T11896;
	to nodeS1905-27-015T11896;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-015;
	parent nodeS1905-27-015T11896;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node925100913047;
	name 917949;
	to nodeT4239917949;
	length 330;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4239917949;
	name T4239;
	to nodeS1905-27-012T4239;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-012;
	parent nodeS1905-27-012T4239;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node925100913047;
	name 913048;
	to node928552913048;
	length 181;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node928552913048;
	name 928552;
	to nodeT14038928552;
	length 280;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT14038928552;
	name T14038;
	to nodeS1905-27-019T14038;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-019;
	parent nodeS1905-27-019T14038;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node923484913038;
	name 913039;
	to node913040913039;
	length 568;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node913040913039;
	name 913040;
	to node926037913040;
	length 532;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node926037913040;
	name 926037;
	to nodeT4372926037;
	length 25;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4372926037;
	name T4372;
	to nodeS1905-27-018T4372;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-018;
	parent nodeS1905-27-018T4372;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929209929206;
	name 929207;
	to nodeT15480929207;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15480929207;
	name T15480;
	to nodeS1905-26-040T15480;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-040;
	parent nodeS1905-26-040T15480;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929206929203;
	name 929205;
	to nodeT15477929205;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15477929205;
	name T15477;
	to nodeS1905-26-038T15477;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-038;
	parent nodeS1905-26-038T15477;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929206929203;
	name 841053;
	to nodeT15478841053;
	length 579;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15478841053;
	name T15478;
	to nodeS1905-27-004T15478;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-004;
	parent nodeS1905-27-004T15478;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929203929202;
	name 841038;
	to node841039841038;
	length 1431;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node841039841038;
	name 841039;
	to node841047841039;
	length 633;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node841047841039;
	name 841047;
	to nodeT4157841047;
	length 325;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4157841047;
	name T4157;
	to nodeS1905-27-006T4157;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-006;
	parent nodeS1905-27-006T4157;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT4157841047;
	name 918162;
	to nodeT4156918162;
	length 267;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT4156918162;
	name T4156;
	to nodeS1905-22-004T4156;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-22-004;
	parent nodeS1905-22-004T4156;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT4156918162;
	name 841050;
	to node1905-0237841050;
	length 516;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0237841050;
	name 1905-0237;
	to nodeS1905-27-0071905-0237;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-27-007;
	parent nodeS1905-27-0071905-0237;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node841047841039;
	name 841040;
	to nodeT25069841040;
	length 212;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT25069841040;
	name T25069;
	to nodeS1905-22-005T25069;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-22-005;
	parent nodeS1905-22-005T25069;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-22-001;
	parent nodeS1905-22-005T25069;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT25069841040;
	name 841041;
	to nodeT25068841041;
	length 646;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases AN;
	from nodeT25068841041;
	name 841043;
	to nodeT25067841043;
	length 403;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT25067841043;
	name T25067;
	to nodeS1905-22-002T25067;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-22-002;
	parent nodeS1905-22-002T25067;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node929202929197;
	name 929200;
	to nodeT15474929200;
	length 15;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT15474929200;
	name T15474;
	to nodeS1905-23-002T15474;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-002;
	parent nodeS1905-23-002T15474;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node841031841027;
	name 841028;
	to nodeFFRN1-F123x1841028;
	length 66;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F123x1841028;
	name FFRN1-F123x1;
	current_limit 9999.0 A;
	to node841029FFRN1-F123x1;
};

object underground_line {
	phases A;
	from node841029FFRN1-F123x1;
	name 841029;
	to node1905-0357841029;
	length 420;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0357841029;
	name 1905-0357;
	to nodeS1905-23-0241905-0357;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-024;
	parent nodeS1905-23-0241905-0357;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node841027841023;
	name 841024;
	to nodeFFRN1-F092x1841024;
	length 91;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F092x1841024;
	name FFRN1-F092x1;
	current_limit 9999.0 A;
	to node841025FFRN1-F092x1;
};

object underground_line {
	phases A;
	from node841025FFRN1-F092x1;
	name 841025;
	to node1905-0156841025;
	length 520;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0156841025;
	name 1905-0156;
	to nodeS1905-26-0371905-0156;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-037;
	parent nodeS1905-26-0371905-0156;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841023841020;
	name 841021;
	to node1905-23-008841021;
	length 405;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-23-008841021;
	name 1905-23-008;
	to nodeS1905-23-0011905-23-008;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-001;
	parent nodeS1905-23-0011905-23-008;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841013840953;
	name 840979;
	to node1905-25-023840979;
	length 392;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-023840979;
	name 1905-25-023;
	to nodeS1905-26-0421905-25-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-042;
	parent nodeS1905-26-0421905-25-023;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-013;
	parent nodeS1905-26-0421905-25-023;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-003;
	parent nodeS1905-26-0421905-25-023;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-023840979;
	name 840983;
	to node906839840983;
	length 303;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node906839840983;
	name 906839;
	to node1905-25-024906839;
	length 229;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-024906839;
	name 1905-25-024;
	to nodeS1905-26-0281905-25-024;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-028;
	parent nodeS1905-26-0281905-25-024;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-024906839;
	name 840985;
	to node1905-25-025840985;
	length 500;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-025840985;
	name 1905-25-025;
	to nodeS1905-26-0111905-25-025;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-011;
	parent nodeS1905-26-0111905-25-025;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-012;
	parent nodeS1905-26-0111905-25-025;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-025840985;
	name 840988;
	to node1905-25-026840988;
	length 1412;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-026840988;
	name 1905-25-026;
	to nodeS1905-26-0331905-25-026;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-033;
	parent nodeS1905-26-0331905-25-026;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-014;
	parent nodeS1905-26-0331905-25-026;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-026840988;
	name 840989;
	to node1905-25-043840989;
	length 121;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node1905-25-043840989;
	name 841004;
	to node1905-26-011841004;
	length 306;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-26-011841004;
	name 1905-26-011;
	to nodeS1905-26-0061905-26-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-006;
	parent nodeS1905-26-0061905-26-011;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-002;
	parent nodeS1905-26-0061905-26-011;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-26-011841004;
	name 841006;
	to nodeFFRN1-F053x1841006;
	length 96;
	configuration 840677line_configuration163801;
};

object fuse {
	phases A;
	from nodeFFRN1-F053x1841006;
	name FFRN1-F053x1;
	current_limit 9999.0 A;
	to node841007FFRN1-F053x1;
};

object underground_line {
	phases A;
	from node841007FFRN1-F053x1;
	name 841007;
	to nodeT18537841007;
	length 634;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT18537841007;
	name T18537;
	to nodeS1905-26-036T18537;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-036;
	parent nodeS1905-26-036T18537;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-043840989;
	name 840990;
	to node1905-25-028840990;
	length 356;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-028840990;
	name 1905-25-028;
	to nodeS1905-26-0431905-25-028;
	configuration 1906-20-019transformer_configuration129701;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-043;
	parent nodeS1905-26-0431905-25-028;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-028840990;
	name 840992;
	to node840994840992;
	length 335;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840994840992;
	name 840994;
	to node1905-25-030840994;
	length 373;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-030840994;
	name 1905-25-030;
	to nodeS1905-25-0151905-25-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-015;
	parent nodeS1905-25-0151905-25-030;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-030840994;
	name 840995;
	to node840999840995;
	length 349;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840999840995;
	name 840999;
	to node1905-25-032840999;
	length 360;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-032840999;
	name 1905-25-032;
	to nodeS1905-25-0081905-25-032;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-008;
	parent nodeS1905-25-0081905-25-032;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-25-032840999;
	name 841001;
	to nodeNO245x1-Ax1841001;
	length 320;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node840999840995;
	name 840996;
	to nodeFFRN1-F047x1840996;
	length 31;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F047x1840996;
	name FFRN1-F047x1;
	current_limit 9999.0 A;
	to node840997FFRN1-F047x1;
};

object underground_line {
	phases A;
	from node840997FFRN1-F047x1;
	name 840997;
	to node1905-0306840997;
	length 495;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0306840997;
	name 1905-0306;
	to nodeS1905-26-0301905-0306;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-26-030;
	parent nodeS1905-26-0301905-0306;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node841013840953;
	name 840954;
	to node1905-24-015840954;
	length 398;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-015840954;
	name 1905-24-015;
	to nodeS1905-24-0961905-24-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-096;
	parent nodeS1905-24-0961905-24-015;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-076;
	parent nodeS1905-24-0961905-24-015;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-015840954;
	name 840956;
	to node1905-24-016840956;
	length 583;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-016840956;
	name 1905-24-016;
	to nodeS1905-24-0161905-24-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-016;
	parent nodeS1905-24-0161905-24-016;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-016840956;
	name 840958;
	to node1905-24-017840958;
	length 218;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-017840958;
	name 1905-24-017;
	to nodeS1905-24-0791905-24-017;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-079;
	parent nodeS1905-24-0791905-24-017;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-017840958;
	name 840960;
	to node1905-24-018840960;
	length 223;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-018840960;
	name 1905-24-018;
	to nodeS1905-24-0581905-24-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-058;
	parent nodeS1905-24-0581905-24-018;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-014;
	parent nodeS1905-24-0581905-24-018;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-018840960;
	name 840963;
	to node840975840963;
	length 109;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node840975840963;
	name 840975;
	to nodeFFRN1-F200x1840975;
	length 53;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeFFRN1-F200x1840975;
	name FFRN1-F200x1;
	current_limit 9999.0 A;
	to node840976FFRN1-F200x1;
};

object underground_line {
	phases A;
	from node840976FFRN1-F200x1;
	name 840976;
	to node1905-0191840976;
	length 185;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1905-0191840976;
	name 1905-0191;
	to nodeS1905-23-0101905-0191;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-23-010;
	parent nodeS1905-23-0101905-0191;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node840975840963;
	name 840964;
	to node1905-24-020840964;
	length 129;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-020840964;
	name 1905-24-020;
	to nodeS1905-24-0611905-24-020;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-061;
	parent nodeS1905-24-0611905-24-020;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-037;
	parent nodeS1905-24-0611905-24-020;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-020840964;
	name 840967;
	to node1905-24-021840967;
	length 216;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-021840967;
	name 1905-24-021;
	to nodeS1905-24-0191905-24-021;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-019;
	parent nodeS1905-24-0191905-24-021;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-021840967;
	name 840969;
	to node1905-24-022840969;
	length 389;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-24-022840969;
	name 1905-24-022;
	to nodeS1905-24-0681905-24-022;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-068;
	parent nodeS1905-24-0681905-24-022;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1905-24-022840969;
	name 840971;
	to node840974840971;
	length 429;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840974840971;
	name 840974;
	to node7832x1-A840974;
	length 65;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840932840928;
	name 840930;
	to node1905-25-022840930;
	length 415;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1905-25-022840930;
	name 1905-25-022;
	to nodeS1905-25-0051905-25-022;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-25-005;
	parent nodeS1905-25-0051905-25-022;
	nominal_voltage 120;
};

object overhead_line {
	phases A;
	from node840932840928;
	name 840929;
	to node919527840929;
	length 580;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node919527840929;
	name 919527;
	to nodeF10035x1919527;
	length 16;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF10035x1919527;
	name F10035x1;
	current_limit 9999.0 A;
	to node919528F10035x1;
};

object underground_line {
	phases A;
	from node919528F10035x1;
	name 919528;
	to nodeT10036919528;
	length 34;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT10036919528;
	name T10036;
	to nodeS1905-24-048T10036;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-048;
	parent nodeS1905-24-048T10036;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT10036919528;
	name 919530;
	to nodeT10037919530;
	length 160;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT10037919530;
	name T10037;
	to nodeS1905-24-094T10037;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1905-24-094;
	parent nodeS1905-24-094T10037;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node924101924103;
	name 840920;
	to node840918840920;
	length 95;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node840918840920;
	name 840918;
	to node1906-19-005840918;
	length 235;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-19-005840918;
	name 1906-19-005;
	to nodeS1906-19-0211906-19-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-19-021;
	parent nodeS1906-19-0211906-19-005;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node916611905576;
	name 840907;
	to node1906-30-036840907;
	length 270;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-30-036840907;
	name 1906-30-036;
	to nodeS1906-30-0031906-30-036;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-30-003;
	parent nodeS1906-30-0031906-30-036;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node929491924981;
	name 840899;
	to node1906-29-013840899;
	length 731;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1906-29-013840899;
	name 1906-29-013;
	to nodeS1906-29-0101906-29-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-29-010;
	parent nodeS1906-29-0101906-29-013;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node985235985234;
	name 841091;
	to nodeF28142x1841091;
	length 42;
	configuration 841870line_configuration32601;
};

object fuse {
	phases BN;
	from nodeF28142x1841091;
	name F28142x1;
	current_limit 9999.0 A;
	to node841092F28142x1;
};

object overhead_line {
	phases BN;
	from node841092F28142x1;
	name 841092;
	to node1906-29-014841092;
	length 238;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1906-29-014841092;
	name 1906-29-014;
	to nodeS1906-29-0181906-29-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-29-018;
	parent nodeS1906-29-0181906-29-014;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node985219985218;
	name 840456;
	to nodeF28140x1840456;
	length 10;
	configuration 841870line_configuration32601;
};

object fuse {
	phases BN;
	from nodeF28140x1840456;
	name F28140x1;
	current_limit 9999.0 A;
	to node840457F28140x1;
};

object overhead_line {
	phases BN;
	from node840457F28140x1;
	name 840457;
	to node840458840457;
	length 97;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node840458840457;
	name 840458;
	to node1906-29-002840458;
	length 854;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1906-29-002840458;
	name 1906-29-002;
	to nodeS1906-32-0131906-29-002;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-32-013;
	parent nodeS1906-32-0131906-29-002;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1906-29-002840458;
	name 840460;
	to node1906-0061840460;
	length 1053;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node1906-0061840460;
	name 840462;
	to node840463840462;
	length 438;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840463840462;
	name 840463;
	to nodeT11803840463;
	length 1097;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT11803840463;
	name T11803;
	to nodeS1906-29-013T11803;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-29-013;
	parent nodeS1906-29-013T11803;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from nodeT11803840463;
	name 919533;
	to node919534919533;
	length 80;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node919534919533;
	name 919534;
	to node919535919534;
	length 338;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node919535919534;
	name 919535;
	to nodeT11806919535;
	length 360;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT11806919535;
	name T11806;
	to nodeS1906-28-025T11806;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-28-025;
	parent nodeS1906-28-025T11806;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-28-022;
	parent nodeS1906-28-025T11806;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node985204985203;
	name 840088;
	to nodeF28149x1840088;
	length 10;
	configuration 840354line_configuration98101;
};

object fuse {
	phases CN;
	from nodeF28149x1840088;
	name F28149x1;
	current_limit 9999.0 A;
	to node985339F28149x1;
};

object overhead_line {
	phases CN;
	from node985339F28149x1;
	name 985339;
	to node981755985339;
	length 1124;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node981755985339;
	name 981755;
	to node840089981755;
	length 1124;
	configuration 840354line_configuration98101;
};

object overhead_line {
	phases CN;
	from node840089981755;
	name 840089;
	to node1906-33-003840089;
	length 1235;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-33-003840089;
	name 1906-33-003;
	to nodeS1906-33-0091906-33-003;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 505.673;
	name S1906-33-009;
	parent nodeS1906-33-0091906-33-003;
	nominal_voltage 120;
};

object overhead_line {
	phases CN;
	from node1906-33-003840089;
	name 840091;
	to node1906-33-004840091;
	length 471;
	configuration 840354line_configuration98101;
};

object transformer {
	phases CS;
	from node1906-33-004840091;
	name 1906-33-004;
	to nodeS1906-33-0011906-33-004;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 151.702;
	name S1906-33-001;
	parent nodeS1906-33-0011906-33-004;
	nominal_voltage 120;
};

object underground_line {
	phases CN;
	from node1906-33-004840091;
	name 840093;
	to node1906-33-005840093;
	length 699;
	configuration 924103line_configuration196601;
};

object transformer {
	phases CS;
	from node1906-33-005840093;
	name 1906-33-005;
	to nodeS1906-33-0111906-33-005;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases CS;
	power_12 266.451;
	name S1906-33-011;
	parent nodeS1906-33-0111906-33-005;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node985321985317;
	name 985318;
	to nodeF28134x1985318;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF28134x1985318;
	name F28134x1;
	current_limit 9999.0 A;
	to node985320F28134x1;
};

object underground_line {
	phases A;
	from node985320F28134x1;
	name 985320;
	to node985319985320;
	length 10;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node985319985320;
	name 985319;
	to nodeT25147985319;
	length 10;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT25147985319;
	name T25147;
	to nodeS1906-32-031T25147;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-031;
	parent nodeS1906-32-031T25147;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-015;
	parent nodeS1906-32-031T25147;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node985319985320;
	name 840078;
	to node1906-0255840078;
	length 344;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0255840078;
	name 1906-0255;
	to nodeS1906-32-0341906-0255;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-034;
	parent nodeS1906-32-0341906-0255;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-007;
	parent nodeS1906-32-0341906-0255;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node985319985320;
	name 840074;
	to node1906-0296840074;
	length 662;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1906-0296840074;
	name 1906-0296;
	to nodeS1906-32-0281906-0296;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1906-32-028;
	parent nodeS1906-32-0281906-0296;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node985304985303;
	name 841104;
	to nodeF9920x1841104;
	length 20;
	configuration 840677line_configuration163801;
};

object fuse {
	phases AN;
	from nodeF9920x1841104;
	name F9920x1;
	current_limit 9999.0 A;
	to node841105F9920x1;
};

object overhead_line {
	phases AN;
	from node841105F9920x1;
	name 841105;
	to node920567841105;
	length 10;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases AN;
	from node920567841105;
	name 920567;
	to nodeT9921920567;
	length 60;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT9921920567;
	name T9921;
	to nodeS1806-05-188T9921;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-188;
	parent nodeS1806-05-188T9921;
	nominal_voltage 120;
};

object overhead_line {
	phases A;
	from node920567841105;
	name 920566;
	to node957357920566;
	length 210;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node957357920566;
	name 957357;
	to nodeT18137957357;
	length 50;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT18137957357;
	name T18137;
	to nodeS1806-05-213T18137;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-213;
	parent nodeS1806-05-213T18137;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-115;
	parent nodeS1806-05-213T18137;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node957357920566;
	name 841106;
	to node1806-0295841106;
	length 529;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1806-0295841106;
	name 1806-0295;
	to nodeS1806-05-1221806-0295;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-122;
	parent nodeS1806-05-1221806-0295;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node985300985297;
	name 985298;
	to nodeF11840x1985298;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases A;
	from nodeF11840x1985298;
	name F11840x1;
	current_limit 9999.0 A;
	to node985299F11840x1;
};

object underground_line {
	phases A;
	from node985299F11840x1;
	name 985299;
	to node922155985299;
	length 30;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node922155985299;
	name 922155;
	to nodeT11842922155;
	length 200;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT11842922155;
	name T11842;
	to nodeS1806-05-224T11842;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-224;
	parent nodeS1806-05-224T11842;
	nominal_voltage 120;
};

object underground_line {
	phases A;
	from node922155985299;
	name 841110;
	to node841111841110;
	length 45;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases A;
	from node841111841110;
	name 841111;
	to node1806-0250841111;
	length 148;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1806-0250841111;
	name 1806-0250;
	to nodeS1806-05-1721806-0250;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-172;
	parent nodeS1806-05-1721806-0250;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1806-0250841111;
	name 841114;
	to node1806-0261841114;
	length 111;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1806-0261841114;
	name 1806-0261;
	to nodeS1806-05-1911806-0261;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-191;
	parent nodeS1806-05-1911806-0261;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from node1806-0261841114;
	name 841115;
	to node1806-05-055841115;
	length 212;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from node1806-05-055841115;
	name 1806-05-055;
	to nodeS1806-05-2101806-05-055;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-210;
	parent nodeS1806-05-2101806-05-055;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-077;
	parent nodeS1806-05-2101806-05-055;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-034;
	parent nodeS1806-05-2101806-05-055;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-05-055841115;
	name 841122;
	to node1806-05-134841122;
	length 226;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-05-134841122;
	name 1806-05-134;
	to nodeS1806-05-0441806-05-134;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-044;
	parent nodeS1806-05-0441806-05-134;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-042;
	parent nodeS1806-05-0441806-05-134;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-036;
	parent nodeS1806-05-0441806-05-134;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-035;
	parent nodeS1806-05-0441806-05-134;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-05-134841122;
	name 914551;
	to node1806-05-056914551;
	length 121;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-05-056914551;
	name 1806-05-056;
	to nodeS1806-05-1541806-05-056;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-154;
	parent nodeS1806-05-1541806-05-056;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-056;
	parent nodeS1806-05-1541806-05-056;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-05-056914551;
	name 841125;
	to node1806-05-057841125;
	length 231;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-05-057841125;
	name 1806-05-057;
	to nodeS1806-05-0471806-05-057;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-047;
	parent nodeS1806-05-0471806-05-057;
	nominal_voltage 120;
};

object overhead_line {
	phases AN;
	from node1806-05-057841125;
	name 841127;
	to node841128841127;
	length 263;
	configuration 840677line_configuration163801;
};

object overhead_line {
	phases AN;
	from node841128841127;
	name 841128;
	to node1806-05-058841128;
	length 30;
	configuration 840677line_configuration163801;
};

object transformer {
	phases AS;
	from node1806-05-058841128;
	name 1806-05-058;
	to nodeS1806-05-1741806-05-058;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-174;
	parent nodeS1806-05-1741806-05-058;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-136;
	parent nodeS1806-05-1741806-05-058;
	nominal_voltage 120;
};

object overhead_line {
	phases A;
	from node1806-05-058841128;
	name 841130;
	to node976677841130;
	length 169;
	configuration 840677line_configuration163801;
};

object underground_line {
	phases A;
	from node976677841130;
	name 976677;
	to nodeT28874976677;
	length 52;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28874976677;
	name T28874;
	to nodeS1806-05-168T28874;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-168;
	parent nodeS1806-05-168T28874;
	nominal_voltage 120;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-078;
	parent nodeS1806-05-168T28874;
	nominal_voltage 120;
};

object underground_line {
	phases AN;
	from nodeT28874976677;
	name 976678;
	to nodeT28875976678;
	length 168;
	configuration 924103line_configuration196601;
};

object transformer {
	phases AS;
	from nodeT28875976678;
	name T28875;
	to nodeS1806-05-238T28875;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases AS;
	power_12 100;
	name S1806-05-238;
	parent nodeS1806-05-238T28875;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node985307985188;
	name 840024;
	to node949216840024;
	length 10;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node949216840024;
	name 949216;
	to nodeR2919x1949216;
	length 10;
	configuration 841857line_configuration30301;
};

object fuse {
	phases BN;
	from nodeR2919x1949216;
	name R2919x1;
	current_limit 9999.0 A;
	to node949217R2919x1;
};

object overhead_line {
	phases BN;
	from node949217R2919x1;
	name 949217;
	to node985059949217;
	length 10;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node985059949217;
	name 985059;
	to node985060985059;
	length 106;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node985060985059;
	name 985060;
	to node1806-05-355985060;
	length 52;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-355985060;
	name 1806-05-355;
	to nodeS1806-05-2321806-05-355;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-232;
	parent nodeS1806-05-2321806-05-355;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-355985060;
	name 985061;
	to node1806-05-356985061;
	length 132;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-356985061;
	name 1806-05-356;
	to nodeS1806-05-0301806-05-356;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-030;
	parent nodeS1806-05-0301806-05-356;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node985059949217;
	name 985054;
	to node985055985054;
	length 115;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node985055985054;
	name 985055;
	to node1806-05-348985055;
	length 50;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-348985055;
	name 1806-05-348;
	to nodeS1806-05-1551806-05-348;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-155;
	parent nodeS1806-05-1551806-05-348;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-348985055;
	name 985056;
	to node1806-05-349985056;
	length 170;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-349985056;
	name 1806-05-349;
	to nodeS1806-05-0871806-05-349;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-087;
	parent nodeS1806-05-0871806-05-349;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-349985056;
	name 985057;
	to node1806-05-351985057;
	length 140;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-351985057;
	name 1806-05-351;
	to nodeS1806-05-0911806-05-351;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-091;
	parent nodeS1806-05-0911806-05-351;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-090;
	parent nodeS1806-05-0911806-05-351;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-351985057;
	name 985058;
	to node1806-05-353985058;
	length 170;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-353985058;
	name 1806-05-353;
	to nodeS1806-05-0291806-05-353;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-029;
	parent nodeS1806-05-0291806-05-353;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-028;
	parent nodeS1806-05-0291806-05-353;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node949216840024;
	name 902242;
	to node902243902242;
	length 148;
	configuration 841857line_configuration30301;
};

object overhead_line {
	phases BN;
	from node985296985295;
	name 841138;
	to nodeF28133x1841138;
	length 10;
	configuration 841870line_configuration32601;
};

object fuse {
	phases BN;
	from nodeF28133x1841138;
	name F28133x1;
	current_limit 9999.0 A;
	to node841139F28133x1;
};

object overhead_line {
	phases BN;
	from node841139F28133x1;
	name 841139;
	to node1806-05-064841139;
	length 265;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-064841139;
	name 1806-05-064;
	to nodeS1806-05-0271806-05-064;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-027;
	parent nodeS1806-05-0271806-05-064;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-364985293;
	name 839805;
	to nodeR2918x1839805;
	length 10;
	configuration 841870line_configuration32601;
};

object fuse {
	phases BN;
	from nodeR2918x1839805;
	name R2918x1;
	current_limit 9999.0 A;
	to node839806R2918x1;
};

object overhead_line {
	phases BN;
	from node839806R2918x1;
	name 839806;
	to node985379839806;
	length 180;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node985379839806;
	name 985379;
	to node922077985379;
	length 120;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node922077985379;
	name 922077;
	to nodeF5429x1922077;
	length 12;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF5429x1922077;
	name F5429x1;
	current_limit 9999.0 A;
	to node922078F5429x1;
};

object underground_line {
	phases B;
	from node922078F5429x1;
	name 922078;
	to nodeT5430922078;
	length 20;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT5430922078;
	name T5430;
	to nodeS1806-05-229T5430;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-229;
	parent nodeS1806-05-229T5430;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-157;
	parent nodeS1806-05-229T5430;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-108;
	parent nodeS1806-05-229T5430;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-102;
	parent nodeS1806-05-229T5430;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-097;
	parent nodeS1806-05-229T5430;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node922077985379;
	name 839814;
	to node974508839814;
	length 80;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node974508839814;
	name 974508;
	to node974511974508;
	length 92;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases BN;
	from node974511974508;
	name 974511;
	to nodeF28794x1974511;
	length 114;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF28794x1974511;
	name F28794x1;
	current_limit 9999.0 A;
	to node974510F28794x1;
};

object underground_line {
	phases B;
	from node974510F28794x1;
	name 974510;
	to node983061974510;
	length 114;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node983061974510;
	name 983061;
	to nodeT28795983061;
	length 40;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28795983061;
	name T28795;
	to nodeS1806-05-065T28795;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-065;
	parent nodeS1806-05-065T28795;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node974511974508;
	name 839816;
	to node1806-05-240839816;
	length 133;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-240839816;
	name 1806-05-240;
	to nodeS1806-05-1161806-05-240;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-116;
	parent nodeS1806-05-1161806-05-240;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-107;
	parent nodeS1806-05-1161806-05-240;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-070;
	parent nodeS1806-05-1161806-05-240;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-064;
	parent nodeS1806-05-1161806-05-240;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-240839816;
	name 922079;
	to node1806-05-011922079;
	length 116;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-011922079;
	name 1806-05-011;
	to nodeS1806-05-1141806-05-011;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-114;
	parent nodeS1806-05-1141806-05-011;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-011922079;
	name 839818;
	to node1806-05-012839818;
	length 142;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-012839818;
	name 1806-05-012;
	to nodeS1806-05-0761806-05-012;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-076;
	parent nodeS1806-05-0761806-05-012;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-069;
	parent nodeS1806-05-0761806-05-012;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-066;
	parent nodeS1806-05-0761806-05-012;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-049;
	parent nodeS1806-05-0761806-05-012;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-045;
	parent nodeS1806-05-0761806-05-012;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-012839818;
	name 839828;
	to node1806-05-013839828;
	length 297;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-013839828;
	name 1806-05-013;
	to nodeS1806-05-2341806-05-013;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-234;
	parent nodeS1806-05-2341806-05-013;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-208;
	parent nodeS1806-05-2341806-05-013;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-160;
	parent nodeS1806-05-2341806-05-013;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-113;
	parent nodeS1806-05-2341806-05-013;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-055;
	parent nodeS1806-05-2341806-05-013;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-013839828;
	name 839832;
	to node1806-05-014839832;
	length 230;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-014839832;
	name 1806-05-014;
	to nodeS1806-05-1241806-05-014;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-124;
	parent nodeS1806-05-1241806-05-014;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-085;
	parent nodeS1806-05-1241806-05-014;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-067;
	parent nodeS1806-05-1241806-05-014;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-05-014839832;
	name 935555;
	to nodeF4389x1935555;
	length 10;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF4389x1935555;
	name F4389x1;
	current_limit 9999.0 A;
	to node935556F4389x1;
};

object underground_line {
	phases B;
	from node935556F4389x1;
	name 935556;
	to nodeT4390935556;
	length 120;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT4390935556;
	name T4390;
	to nodeS1806-05-211T4390;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-211;
	parent nodeS1806-05-211T4390;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-106;
	parent nodeS1806-05-211T4390;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-054;
	parent nodeS1806-05-211T4390;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-014839832;
	name 839837;
	to node1806-05-216839837;
	length 145;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-216839837;
	name 1806-05-216;
	to nodeS1806-05-2301806-05-216;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-230;
	parent nodeS1806-05-2301806-05-216;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-126;
	parent nodeS1806-05-2301806-05-216;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-216839837;
	name 916842;
	to node1806-05-015916842;
	length 137;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-015916842;
	name 1806-05-015;
	to nodeS1806-05-0711806-05-015;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-071;
	parent nodeS1806-05-0711806-05-015;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-059;
	parent nodeS1806-05-0711806-05-015;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-015916842;
	name 839963;
	to node1806-05-248839963;
	length 143;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-248839963;
	name 1806-05-248;
	to nodeS1806-05-2271806-05-248;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-227;
	parent nodeS1806-05-2271806-05-248;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-248839963;
	name 924789;
	to node839964924789;
	length 168;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node839964924789;
	name 839964;
	to node1806-05-018839964;
	length 68;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-018839964;
	name 1806-05-018;
	to nodeS1806-05-2071806-05-018;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-207;
	parent nodeS1806-05-2071806-05-018;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-018839964;
	name 839965;
	to node1806-05-294839965;
	length 156;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-294839965;
	name 1806-05-294;
	to nodeS1806-05-1331806-05-294;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-133;
	parent nodeS1806-05-1331806-05-294;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-294839965;
	name 959562;
	to node839967959562;
	length 81;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node839967959562;
	name 839967;
	to node839968839967;
	length 10;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node839968839967;
	name 839968;
	to node840007839968;
	length 15;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node840007839968;
	name 840007;
	to node1806-05-132840007;
	length 41;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-132840007;
	name 1806-05-132;
	to nodeS1806-05-2211806-05-132;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-221;
	parent nodeS1806-05-2211806-05-132;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-132840007;
	name 909088;
	to node1806-05-030909088;
	length 152;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-030909088;
	name 1806-05-030;
	to nodeS1806-05-1791806-05-030;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-179;
	parent nodeS1806-05-1791806-05-030;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-175;
	parent nodeS1806-05-1791806-05-030;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-170;
	parent nodeS1806-05-1791806-05-030;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-140;
	parent nodeS1806-05-1791806-05-030;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-030909088;
	name 840009;
	to node1806-05-031840009;
	length 264;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-031840009;
	name 1806-05-031;
	to nodeS1806-05-1661806-05-031;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-166;
	parent nodeS1806-05-1661806-05-031;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-134;
	parent nodeS1806-05-1661806-05-031;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node1806-05-031840009;
	name 897785;
	to nodeFFRN1-F106x1897785;
	length 20;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeFFRN1-F106x1897785;
	name FFRN1-F106x1;
	current_limit 9999.0 A;
	to node897787FFRN1-F106x1;
};

object underground_line {
	phases B;
	from node897787FFRN1-F106x1;
	name 897787;
	to nodeT28830897787;
	length 249;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28830897787;
	name T28830;
	to nodeS1806-05-237T28830;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-237;
	parent nodeS1806-05-237T28830;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-216;
	parent nodeS1806-05-237T28830;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from node840007839968;
	name 839969;
	to nodeF29604x1839969;
	length 29;
	configuration 924103line_configuration196601;
};

object fuse {
	phases B;
	from nodeF29604x1839969;
	name F29604x1;
	current_limit 9999.0 A;
	to node839970F29604x1;
};

object underground_line {
	phases B;
	from node839970F29604x1;
	name 839970;
	to node1806-0193839970;
	length 210;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0193839970;
	name 1806-0193;
	to nodeS1806-05-2171806-0193;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-217;
	parent nodeS1806-05-2171806-0193;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-214;
	parent nodeS1806-05-2171806-0193;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node1806-0193839970;
	name 839972;
	to node840003839972;
	length 170;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node840003839972;
	name 840003;
	to node1806-0240840003;
	length 186;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0240840003;
	name 1806-0240;
	to nodeS1806-05-1821806-0240;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-182;
	parent nodeS1806-05-1821806-0240;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node840003839972;
	name 840000;
	to node1806-0236840000;
	length 95;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0236840000;
	name 1806-0236;
	to nodeS1806-05-1871806-0236;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-187;
	parent nodeS1806-05-1871806-0236;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-177;
	parent nodeS1806-05-1871806-0236;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node840003839972;
	name 839973;
	to node839987839973;
	length 118;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node839987839973;
	name 839987;
	to node1806-0218839987;
	length 75;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from node1806-0218839987;
	name 1806-0218;
	to nodeS1806-05-1921806-0218;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-192;
	parent nodeS1806-05-1921806-0218;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-184;
	parent nodeS1806-05-1921806-0218;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-171;
	parent nodeS1806-05-1921806-0218;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node1806-0218839987;
	name 839992;
	to node925710839992;
	length 394;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node925710839992;
	name 925710;
	to nodeT11899925710;
	length 240;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT11899925710;
	name T11899;
	to nodeS1806-05-228T11899;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-228;
	parent nodeS1806-05-228T11899;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node925710839992;
	name 839995;
	to nodeT12084839995;
	length 102;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT12084839995;
	name T12084;
	to nodeS1806-05-209T12084;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-209;
	parent nodeS1806-05-209T12084;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-197;
	parent nodeS1806-05-209T12084;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-190;
	parent nodeS1806-05-209T12084;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node925710839992;
	name 839993;
	to nodeT28352839993;
	length 199;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT28352839993;
	name T28352;
	to nodeS1806-05-189T28352;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-189;
	parent nodeS1806-05-189T28352;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT28352839993;
	name 982100;
	to node28352x1-Ax1982100;
	length 10;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node839987839973;
	name 839974;
	to nodeT25119839974;
	length 539;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT25119839974;
	name T25119;
	to nodeS1806-05-193T25119;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-193;
	parent nodeS1806-05-193T25119;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-181;
	parent nodeS1806-05-193T25119;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-173;
	parent nodeS1806-05-193T25119;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-165;
	parent nodeS1806-05-193T25119;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT25119839974;
	name 839980;
	to nodeT4144839980;
	length 420;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT4144839980;
	name T4144;
	to nodeS1806-05-202T4144;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-202;
	parent nodeS1806-05-202T4144;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-186;
	parent nodeS1806-05-202T4144;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT4144839980;
	name 916567;
	to nodeT4145916567;
	length 102;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT4145916567;
	name T4145;
	to nodeS1806-05-223T4145;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-223;
	parent nodeS1806-05-223T4145;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-015916842;
	name 839838;
	to node1806-05-217839838;
	length 180;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-217839838;
	name 1806-05-217;
	to nodeS1806-05-1031806-05-217;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-103;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-098;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-075;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-074;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-068;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-060;
	parent nodeS1806-05-1031806-05-217;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-217839838;
	name 916845;
	to node1806-05-016916845;
	length 209;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-05-016916845;
	name 1806-05-016;
	to nodeS1806-05-2221806-05-016;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-222;
	parent nodeS1806-05-2221806-05-016;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-063;
	parent nodeS1806-05-2221806-05-016;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-05-016916845;
	name 839849;
	to node839912839849;
	length 30;
	configuration 841870line_configuration32601;
};

object overhead_line {
	phases BN;
	from node839912839849;
	name 839912;
	to node1806-04-023839912;
	length 311;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-04-023839912;
	name 1806-04-023;
	to nodeS1806-05-0841806-04-023;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-084;
	parent nodeS1806-05-0841806-04-023;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-05-081;
	parent nodeS1806-05-0841806-04-023;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-064;
	parent nodeS1806-05-0841806-04-023;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-019;
	parent nodeS1806-05-0841806-04-023;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-04-023839912;
	name 839923;
	to node1806-04-049839923;
	length 134;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-04-049839923;
	name 1806-04-049;
	to nodeS1806-04-0381806-04-049;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-038;
	parent nodeS1806-04-0381806-04-049;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-04-049839923;
	name 924886;
	to node1806-04-036924886;
	length 81;
	configuration 841870line_configuration32601;
};

object transformer {
	phases BS;
	from node1806-04-036924886;
	name 1806-04-036;
	to nodeS1806-04-0411806-04-036;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-041;
	parent nodeS1806-04-0411806-04-036;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-040;
	parent nodeS1806-04-0411806-04-036;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-039;
	parent nodeS1806-04-0411806-04-036;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-018;
	parent nodeS1806-04-0411806-04-036;
	nominal_voltage 120;
};

object overhead_line {
	phases BN;
	from node1806-04-036924886;
	name 916846;
	to node924025916846;
	length 125;
	configuration 841870line_configuration32601;
};

object underground_line {
	phases B;
	from node924025916846;
	name 924025;
	to node924030924025;
	length 35;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924030924025;
	name 924030;
	to nodeT10518924030;
	length 300;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10518924030;
	name T10518;
	to nodeS1806-04-037T10518;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-037;
	parent nodeS1806-04-037T10518;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-027;
	parent nodeS1806-04-037T10518;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT10518924030;
	name 924031;
	to nodeT10519924031;
	length 256;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10519924031;
	name T10519;
	to nodeS1806-04-051T10519;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-051;
	parent nodeS1806-04-051T10519;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-044;
	parent nodeS1806-04-051T10519;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-028;
	parent nodeS1806-04-051T10519;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT10519924031;
	name 924032;
	to nodeT10520924032;
	length 244;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10520924032;
	name T10520;
	to nodeS1806-04-226T10520;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-226;
	parent nodeS1806-04-226T10520;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-050;
	parent nodeS1806-04-226T10520;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1806-04-046;
	parent nodeS1806-04-226T10520;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from nodeT10520924032;
	name 924033;
	to node924034924033;
	length 222;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924034924033;
	name 924034;
	to node924035924034;
	length 1000;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924035924034;
	name 924035;
	to node924039924035;
	length 960;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924039924035;
	name 924039;
	to node924044924039;
	length 1050;
	configuration 924103line_configuration196601;
};

object underground_line {
	phases B;
	from node924044924039;
	name 924044;
	to nodeT10526924044;
	length 295;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10526924044;
	name T10526;
	to nodeS1906-33-012T10526;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-012;
	parent nodeS1906-33-012T10526;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-007;
	parent nodeS1906-33-012T10526;
	nominal_voltage 120;
};

object underground_line {
	phases BN;
	from nodeT10526924044;
	name 924046;
	to nodeT10527924046;
	length 513;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10527924046;
	name T10527;
	to nodeS1906-33-005T10527;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-005;
	parent nodeS1906-33-005T10527;
	nominal_voltage 120;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-004;
	parent nodeS1906-33-005T10527;
	nominal_voltage 120;
};

object underground_line {
	phases B;
	from node924044924039;
	name 924040;
	to nodeT10525924040;
	length 80;
	configuration 924103line_configuration196601;
};

object transformer {
	phases BS;
	from nodeT10525924040;
	name T10525;
	to nodeS1906-33-008T10525;
	configuration T10633transformer_configuration360401;
};

object triplex_node {
	phases BS;
	power_12 100;
	name S1906-33-008;
