clock {
	timezone EST+8EDT;
	starttime '2009-01-01 12:00:00';
	stoptime '2009-01-01 12:15:00';
};

#set profiler=1 module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-6;
};

object regulator {
	phases ABCN;
	from R5-35-00-1_node_339;
	name R5-35-00-1_reg_1;
	to R5-35-00-1_meter_48;
	configuration feeder_reg_cfg;
};

object recorder {
	interval 60;
	name R5-35-00-1_reg_1recorder5;
	parent R5-35-00-1_reg_1;
	limit 1440;
	file "R5-35.00-1_reg_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 20748.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	lower_taps 16;
	tap_pos_C 0;
	band_width 332;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_279;
	name R5-35-00-1_fuse_1;
	current_limit 75;
	to R5-35-00-1_node_1;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_278;
	name R5-35-00-1_fuse_2;
	current_limit 75;
	to R5-35-00-1_node_2;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_25;
	name R5-35-00-1_fuse_3;
	current_limit 50;
	to R5-35-00-1_node_24;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_26;
	name R5-35-00-1_fuse_4;
	current_limit 50;
	to R5-35-00-1_node_30;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_238;
	name R5-35-00-1_fuse_5;
	current_limit 50;
	to R5-35-00-1_node_51;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_242;
	name R5-35-00-1_fuse_6;
	current_limit 50;
	to R5-35-00-1_node_52;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_241;
	name R5-35-00-1_fuse_7;
	current_limit 75;
	to R5-35-00-1_node_57;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_222;
	name R5-35-00-1_fuse_8;
	current_limit 50;
	to R5-35-00-1_node_65;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_221;
	name R5-35-00-1_fuse_9;
	current_limit 75;
	to R5-35-00-1_node_75;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_272;
	name R5-35-00-1_fuse_10;
	current_limit 50;
	to R5-35-00-1_node_91;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_271;
	name R5-35-00-1_fuse_11;
	current_limit 50;
	to R5-35-00-1_node_101;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_273;
	name R5-35-00-1_fuse_12;
	current_limit 50;
	to R5-35-00-1_node_103;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_288;
	name R5-35-00-1_fuse_13;
	current_limit 50;
	to R5-35-00-1_node_110;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_230;
	name R5-35-00-1_fuse_14;
	current_limit 50;
	to R5-35-00-1_node_112;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_227;
	name R5-35-00-1_fuse_15;
	current_limit 50;
	to R5-35-00-1_node_113;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_231;
	name R5-35-00-1_fuse_16;
	current_limit 50;
	to R5-35-00-1_node_114;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_263;
	name R5-35-00-1_fuse_17;
	current_limit 50;
	to R5-35-00-1_node_133;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_264;
	name R5-35-00-1_fuse_18;
	current_limit 50;
	to R5-35-00-1_node_134;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_220;
	name R5-35-00-1_fuse_19;
	current_limit 50;
	to R5-35-00-1_node_143;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_249;
	name R5-35-00-1_fuse_20;
	current_limit 50;
	to R5-35-00-1_node_152;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_165;
	name R5-35-00-1_fuse_21;
	current_limit 50;
	to R5-35-00-1_node_166;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_197;
	name R5-35-00-1_fuse_22;
	current_limit 500;
	to R5-35-00-1_node_196;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_206;
	name R5-35-00-1_fuse_23;
	current_limit 50;
	to R5-35-00-1_node_200;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_205;
	name R5-35-00-1_fuse_24;
	current_limit 500;
	to R5-35-00-1_node_204;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_214;
	name R5-35-00-1_fuse_25;
	current_limit 500;
	to R5-35-00-1_node_210;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_213;
	name R5-35-00-1_fuse_26;
	current_limit 50;
	to R5-35-00-1_node_212;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_324;
	name R5-35-00-1_fuse_27;
	current_limit 500;
	to R5-35-00-1_node_214;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_247;
	name R5-35-00-1_fuse_28;
	current_limit 50;
	to R5-35-00-1_node_245;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_265;
	name R5-35-00-1_fuse_29;
	current_limit 50;
	to R5-35-00-1_node_255;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_262;
	name R5-35-00-1_fuse_30;
	current_limit 50;
	to R5-35-00-1_node_256;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_292;
	name R5-35-00-1_fuse_31;
	current_limit 50;
	to R5-35-00-1_node_283;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_291;
	name R5-35-00-1_fuse_32;
	current_limit 50;
	to R5-35-00-1_node_295;
};

object fuse {
	status CLOSED;
	phases CN;
	from R5-35-00-1_node_314;
	name R5-35-00-1_fuse_33;
	current_limit 75;
	to R5-35-00-1_node_301;
};

object fuse {
	status CLOSED;
	phases AN;
	from R5-35-00-1_node_315;
	name R5-35-00-1_fuse_34;
	current_limit 500;
	to R5-35-00-1_node_302;
};

object fuse {
	status CLOSED;
	phases BN;
	from R5-35-00-1_node_316;
	name R5-35-00-1_fuse_35;
	current_limit 50;
	to R5-35-00-1_node_307;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_322;
	name R5-35-00-1_fuse_36;
	current_limit 50;
	to R5-35-00-1_node_325;
};

object line_configuration {
	name line_configuration_13;
	spacing line_spacing_7;
	conductor_N underground_line_conductor_2;
	conductor_A underground_line_conductor_2;
	conductor_C underground_line_conductor_2;
	conductor_B underground_line_conductor_2;
};

object line_configuration {
	name line_configuration_14;
	spacing line_spacing_7;
	conductor_N underground_line_conductor_3;
	conductor_A underground_line_conductor_3;
	conductor_C underground_line_conductor_3;
	conductor_B underground_line_conductor_3;
};

object line_configuration {
	conductor_N underground_line_conductor_4;
	spacing line_spacing_8;
	conductor_A underground_line_conductor_4;
	name line_configuration_15;
};

object line_configuration {
	conductor_N underground_line_conductor_5;
	spacing line_spacing_8;
	conductor_A underground_line_conductor_5;
	name line_configuration_16;
};

object line_configuration {
	name line_configuration_17;
	spacing line_spacing_9;
	conductor_N overhead_line_conductor_6;
	conductor_A overhead_line_conductor_6;
	conductor_C overhead_line_conductor_6;
	conductor_B overhead_line_conductor_6;
};

object line_configuration {
	conductor_N underground_line_conductor_5;
	spacing line_spacing_10;
	name line_configuration_18;
	conductor_B underground_line_conductor_5;
};

object line_configuration {
	conductor_N underground_line_conductor_3;
	spacing line_spacing_8;
	conductor_A underground_line_conductor_3;
	name line_configuration_19;
};

object line_configuration {
	name line_configuration_20;
	spacing line_spacing_7;
	conductor_N underground_line_conductor_5;
	conductor_A underground_line_conductor_5;
	conductor_C underground_line_conductor_5;
	conductor_B underground_line_conductor_5;
};

object line_configuration {
	conductor_N underground_line_conductor_3;
	spacing line_spacing_11;
	name line_configuration_21;
	conductor_C underground_line_conductor_3;
};

object line_configuration {
	conductor_N underground_line_conductor_2;
	spacing line_spacing_11;
	name line_configuration_22;
	conductor_C underground_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_5;
	spacing line_spacing_11;
	name line_configuration_23;
	conductor_C underground_line_conductor_5;
};

object line_configuration {
	conductor_N underground_line_conductor_2;
	spacing line_spacing_10;
	name line_configuration_24;
	conductor_B underground_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_3;
	spacing line_spacing_10;
	name line_configuration_25;
	conductor_B underground_line_conductor_3;
};

object line_configuration {
	conductor_N underground_line_conductor_2;
	spacing line_spacing_8;
	conductor_A underground_line_conductor_2;
	name line_configuration_26;
};

object line_configuration {
	name line_configuration_27;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_6;
	conductor_A overhead_line_conductor_6;
	conductor_C overhead_line_conductor_6;
	conductor_B overhead_line_conductor_6;
};

object line_spacing {
	distance_BC 12.0 in;
	name line_spacing_7;
	distance_CN 360.0 in;
	distance_AN 360.0 in;
	distance_AB 12.0 in;
	distance_BN 360.0 in;
	distance_AC 12.0 in;
};

object line_spacing {
	distance_AN 360.0 in;
	name line_spacing_8;
};

object line_spacing {
	distance_BC 65.90000000004 in;
	name line_spacing_9;
	distance_CN 85.59999999996 in;
	distance_AN 85.59999999996 in;
	distance_AB 65.90000000004 in;
	distance_BN 85.59999999996 in;
	distance_AC 65.90000000004 in;
};

object line_spacing {
	name line_spacing_10;
	distance_BN 360.0 in;
};

object line_spacing {
	distance_CN 360.0 in;
	name line_spacing_11;
};

object line_spacing {
	distance_BC 60.50000000004 in;
	name line_spacing_12;
	distance_CN 84.6 in;
	distance_AN 84.6 in;
	distance_AB 60.50000000004 in;
	distance_BN 84.6 in;
	distance_AC 60.50000000004 in;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_1;
	parent R5-35-00-1_meter_1;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 108400+29900j;
	constant_power_B 108400+29900j;
	constant_power_A 108400+29900j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_2;
	parent R5-35-00-1_meter_2;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 5300+3300j;
	constant_power_B 5300+3300j;
	constant_power_A 5300+3300j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_3;
	parent R5-35-00-1_meter_3;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 14900+9300j;
	constant_power_B 14900+9300j;
	constant_power_A 14900+9300j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_4;
	parent R5-35-00-1_meter_4;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 126900+78700j;
	constant_power_B 126900+78700j;
	constant_power_A 126900+78700j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_5;
	parent R5-35-00-1_meter_5;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 33300+16650j;
	constant_power_B 33300+16650j;
	constant_power_A 33300+16650j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_6;
	parent R5-35-00-1_meter_6;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 14700+9100j;
	constant_power_B 14700+9100j;
	constant_power_A 14700+9100j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_7;
	parent R5-35-00-1_meter_7;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 30300+18800j;
	constant_power_B 30300+18800j;
	constant_power_A 30300+18800j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_8;
	parent R5-35-00-1_meter_8;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 5586+3528j;
	constant_power_B 5586+3528j;
	constant_power_A 5586+3528j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_9;
	parent R5-35-00-1_meter_9;
	voltage_C -9959.29+17250j;
	constant_power_C 19980+9990j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_10;
	parent R5-35-00-1_meter_10;
	voltage_C -9959.29+17250j;
	constant_power_C 13320+6660j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_11;
	parent R5-35-00-1_meter_11;
	voltage_C -9959.29+17250j;
	constant_power_C 200+100j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_12;
	parent R5-35-00-1_meter_12;
	voltage_C -9959.29+17250j;
	constant_power_C 200+100j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_13;
	parent R5-35-00-1_meter_13;
	voltage_C -9959.29+17250j;
	constant_power_C 45+27j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_14;
	parent R5-35-00-1_meter_14;
	voltage_C -9959.29+17250j;
	constant_power_C 6660+3330j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_15;
	parent R5-35-00-1_meter_15;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 98000+60800j;
	constant_power_B 98000+60800j;
	constant_power_A 98000+60800j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_16;
	parent R5-35-00-1_meter_16;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 6800+4200j;
	constant_power_B 6800+4200j;
	constant_power_A 6800+4200j;
	nominal_voltage 19918.58;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_17;
	parent R5-35-00-1_meter_17;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 1220+648j;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_18;
	parent R5-35-00-1_meter_18;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 22200+13800j;
	constant_power_B 22200+13800j;
	constant_power_A 22200+13800j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_19;
	parent R5-35-00-1_meter_19;
	voltage_C -9959.29+17250j;
	constant_power_C 1055+598j;
	nominal_voltage 19918.58;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_20;
	parent R5-35-00-1_meter_20;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 1006+570j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_21;
	parent R5-35-00-1_meter_21;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 1056+598j;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_22;
	parent R5-35-00-1_meter_22;
	voltage_C -9959.29+17250j;
	constant_power_C 21708+13065j;
	nominal_voltage 19918.58;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_23;
	parent R5-35-00-1_meter_23;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 79920+39960j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_24;
	parent R5-35-00-1_meter_24;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 283+161j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_25;
	parent R5-35-00-1_meter_25;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 900+600j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_26;
	parent R5-35-00-1_meter_26;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 5500+3400j;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_27;
	parent R5-35-00-1_meter_27;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 280100+195400j;
	constant_power_B 280100+195400j;
	constant_power_A 280100+195400j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_28;
	parent R5-35-00-1_meter_28;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 13320+6660j;
	constant_power_B 13320+6660j;
	constant_power_A 13320+6660j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_29;
	parent R5-35-00-1_meter_29;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 35400+21900j;
	constant_power_B 35400+21900j;
	constant_power_A 35400+21900j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_30;
	parent R5-35-00-1_meter_30;
	voltage_C -9959.29+17250j;
	constant_power_C 3069+1760j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_31;
	parent R5-35-00-1_meter_31;
	voltage_C -9959.29+17250j;
	constant_power_C 1704+836j;
	nominal_voltage 19918.58;
};

object load {
	phases BN;
	load_class C;
	name R5-35-00-1_load_32;
	parent R5-35-00-1_meter_32;
	voltage_B -9959.29-17250j;
	nominal_voltage 19918.58;
	constant_power_B 1176+669j;
};

object load {
	phases BN;
	load_class C;
	name R5-35-00-1_load_33;
	parent R5-35-00-1_meter_33;
	voltage_B -9959.29-17250j;
	nominal_voltage 19918.58;
	constant_power_B 413+201j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_34;
	parent R5-35-00-1_meter_34;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 4000+2500j;
};

object load {
	phases BN;
	load_class C;
	name R5-35-00-1_load_35;
	parent R5-35-00-1_meter_35;
	voltage_B -9959.29-17250j;
	nominal_voltage 19918.58;
	constant_power_B 26640+13320j;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_36;
	parent R5-35-00-1_meter_36;
	voltage_C -9959.29+17250j;
	constant_power_C 402+228j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_37;
	parent R5-35-00-1_meter_37;
	voltage_C -9959.29+17250j;
	constant_power_C 7630+4480j;
	nominal_voltage 19918.58;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_38;
	parent R5-35-00-1_meter_38;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 40000+20000j;
};

object load {
	phases AN;
	load_class C;
	name R5-35-00-1_load_39;
	parent R5-35-00-1_meter_39;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
	constant_power_A 2500+1500j;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_40;
	parent R5-35-00-1_meter_40;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 18700+11600j;
	constant_power_B 18700+11600j;
	constant_power_A 18700+11600j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_41;
	parent R5-35-00-1_meter_41;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 10800+6700j;
	constant_power_B 10800+6700j;
	constant_power_A 10800+6700j;
	nominal_voltage 19918.58;
};

object load {
	phases ABCN;
	load_class C;
	name R5-35-00-1_load_42;
	parent R5-35-00-1_meter_42;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	constant_power_C 23700+14700j;
	constant_power_B 23700+14700j;
	constant_power_A 23700+14700j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_43;
	parent R5-35-00-1_meter_43;
	voltage_C -9959.29+17250j;
	constant_power_C 97500+60400j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_44;
	parent R5-35-00-1_meter_44;
	voltage_C -9959.29+17250j;
	constant_power_C 66500+41200j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_45;
	parent R5-35-00-1_meter_45;
	voltage_C -9959.29+17250j;
	constant_power_C 6381+3606j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_46;
	parent R5-35-00-1_meter_46;
	voltage_C -9959.29+17250j;
	constant_power_C 910+518j;
	nominal_voltage 19918.58;
};

object load {
	phases CN;
	load_class C;
	name R5-35-00-1_load_47;
	parent R5-35-00-1_meter_47;
	voltage_C -9959.29+17250j;
	constant_power_C 1545+879j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_1;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_2;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_3;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_4;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_5;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_6;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_7;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_8;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_9;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_10;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_11;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_12;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_13;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_14;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_15;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_16;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_17;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_18;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_19;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_20;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_21;
	voltage_A 19918.58+0.0j;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_22;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_23;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_24;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_25;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_26;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_27;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_28;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_29;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_30;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_31;
};

object meter {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_32;
};

object meter {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_33;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_34;
	voltage_A 19918.58+0.0j;
};

object meter {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_35;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_36;
};

object meter {
	phases CN;
	name R5-35-00-1_meter_37;
	voltage_C -9959.29+17250j;
	nominal_voltage 19918.58;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_38;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_39;
	voltage_A 19918.58+0.0j;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_40;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_41;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_42;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_43;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_44;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_45;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_46;
};

object meter {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_meter_47;
};

object meter {
	phases ABCN;
	name R5-35-00-1_meter_48;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_1;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_2;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_3;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_4;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_5;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_6;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_7;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_8;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_9;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_10;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_11;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_12;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_13;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_14;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_15;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_16;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_17;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_18;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_19;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_20;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_21;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_22;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_23;
};

object node {
	phases CN;
	name R5-35-00-1_node_24;
	voltage_C -9959.29+17250j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_25;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_26;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_27;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_28;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_29;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_30;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_31;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_32;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_33;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_34;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_35;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_36;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_37;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_38;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_39;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_40;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_41;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_42;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_43;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_44;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_45;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_46;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_47;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_48;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_49;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_50;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_51;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_52;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_53;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_54;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_55;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_56;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_57;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_58;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_59;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_60;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_61;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_62;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_63;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_64;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_65;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_66;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_67;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_68;
	parent R5-35-00-1_meter_48;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_69;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_70;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_71;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_72;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_73;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_74;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_75;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_76;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_77;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_78;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_79;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_80;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_81;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_82;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_83;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_84;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_85;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_86;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_87;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_88;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_89;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_90;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_91;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_92;
};

object node {
	phases BN;
	name R5-35-00-1_node_93;
	voltage_B -9959.29-17250j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_94;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_95;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_96;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_97;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_98;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_99;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_100;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_101;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_102;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_103;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_104;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_105;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_106;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_107;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_108;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_109;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_110;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_111;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_112;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_113;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_114;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_115;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_116;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_117;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_118;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_119;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_120;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_121;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_122;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_123;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_124;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_125;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_126;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_127;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_128;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_129;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_130;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_131;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_132;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_133;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_134;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_135;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_136;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_137;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_138;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_139;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_140;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_141;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_142;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_143;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_144;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_145;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_146;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_147;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_148;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_149;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_150;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_151;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_152;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_153;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_154;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_155;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_156;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_157;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_158;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_159;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_160;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_161;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_162;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_163;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_164;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_165;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_166;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_167;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_168;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_169;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_170;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_171;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_172;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_173;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_174;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_175;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_176;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_177;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_178;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_179;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_180;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_181;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_182;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_183;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_184;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_185;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_186;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_187;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_188;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_189;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_190;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_191;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_192;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_193;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_194;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_195;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_196;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_197;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_198;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_199;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_200;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_201;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_202;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_203;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_204;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_205;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_206;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_207;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_208;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_209;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_210;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_211;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_212;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_213;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_214;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_215;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_216;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_217;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_218;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_219;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_220;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_221;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_222;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_223;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_224;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_225;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_226;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_227;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_228;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_229;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_230;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_231;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_232;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_233;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_234;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_235;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_236;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_237;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_238;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_239;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_240;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_241;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_242;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_243;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_244;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_245;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_246;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_247;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_248;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_249;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_250;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_251;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_252;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_253;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_254;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_255;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_256;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_257;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_258;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_259;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_260;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_261;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_262;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_263;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_264;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_265;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_266;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_267;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_268;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_269;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_270;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_271;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_272;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_273;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_274;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_275;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_276;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_277;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_278;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_279;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_280;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_281;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_282;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_283;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_284;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_285;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_286;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_287;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_288;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_289;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_290;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_291;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_292;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_293;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_294;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_295;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_296;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_297;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_298;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_299;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_300;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_301;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_302;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_303;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_304;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_305;
	voltage_A 19918.58+0.0j;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_306;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_307;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_308;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_309;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_310;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_311;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_312;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_313;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_314;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_315;
	voltage_A 19918.58+0.0j;
};

object node {
	voltage_B -9959.29-17250j;
	phases BN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_316;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_317;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_318;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_319;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_320;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_321;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_322;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_323;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_324;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_325;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_326;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_327;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_328;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_329;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_330;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_331;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_332;
};

object node {
	phases CN;
	name R5-35-00-1_node_333;
	voltage_C -9959.29+17250j;
	nominal_voltage 19918.58;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_334;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_335;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_336;
};

object node {
	voltage_C -9959.29+17250j;
	phases CN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_337;
};

object node {
	phases AN;
	nominal_voltage 19918.58;
	name R5-35-00-1_node_338;
	voltage_A 19918.58+0.0j;
};

object node {
	phases ABCN;
	name R5-35-00-1_node_339;
	bustype SWING;
	voltage_B -9959.29-17250j;
	voltage_C -9959.29+17250j;
	voltage_A 19918.58+0.0j;
	nominal_voltage 19918.58;
};

object overhead_line {
	phases ABCN;
	from R5-35-00-1_node_68;
	name R5-35-00-1_ol_1;
	to R5-35-00-1_node_9;
	length 28.000;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R5-35-00-1_node_317;
	name R5-35-00-1_ol_2;
	to R5-35-00-1_node_318;
	length 25.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R5-35-00-1_node_327;
	name R5-35-00-1_ol_3;
	to R5-35-00-1_node_329;
	length 23.000;
	configuration line_configuration_17;
};

object overhead_line_conductor {
	resistance 0.21600;
	geometric_mean_radius 0.01703 ft;
	name overhead_line_conductor_6;
	rating.summer.continuous 714.0;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_9;
	name R5-35-00-1_switch_1;
	to R5-35-00-1_node_10;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_195;
	name R5-35-00-1_switch_2;
	to R5-35-00-1_node_154;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_243;
	name R5-35-00-1_switch_3;
	to R5-35-00-1_node_164;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_17;
	name R5-35-00-1_switch_4;
	to R5-35-00-1_node_193;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_323;
	name R5-35-00-1_switch_5;
	to R5-35-00-1_node_194;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_196;
	name R5-35-00-1_switch_6;
	to R5-35-00-1_node_198;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_196;
	name R5-35-00-1_switch_7;
	to R5-35-00-1_node_199;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_203;
	name R5-35-00-1_switch_8;
	to R5-35-00-1_node_207;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_203;
	name R5-35-00-1_switch_9;
	to R5-35-00-1_node_208;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_211;
	name R5-35-00-1_switch_10;
	to R5-35-00-1_node_215;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_211;
	name R5-35-00-1_switch_11;
	to R5-35-00-1_node_216;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_2;
	name R5-35-00-1_switch_12;
	to R5-35-00-1_node_223;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_217;
	name R5-35-00-1_switch_13;
	to R5-35-00-1_node_224;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_225;
	name R5-35-00-1_switch_14;
	to R5-35-00-1_node_232;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_280;
	name R5-35-00-1_switch_15;
	to R5-35-00-1_node_233;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_237;
	name R5-35-00-1_switch_16;
	to R5-35-00-1_node_243;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_311;
	name R5-35-00-1_switch_17;
	to R5-35-00-1_node_244;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_246;
	name R5-35-00-1_switch_18;
	to R5-35-00-1_node_250;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_198;
	name R5-35-00-1_switch_19;
	to R5-35-00-1_node_251;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_202;
	name R5-35-00-1_switch_20;
	to R5-35-00-1_node_252;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_253;
	name R5-35-00-1_switch_21;
	to R5-35-00-1_node_254;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_258;
	name R5-35-00-1_switch_22;
	to R5-35-00-1_node_266;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_209;
	name R5-35-00-1_switch_23;
	to R5-35-00-1_node_267;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_188;
	name R5-35-00-1_switch_24;
	to R5-35-00-1_node_274;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_268;
	name R5-35-00-1_switch_25;
	to R5-35-00-1_node_275;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_276;
	name R5-35-00-1_switch_26;
	to R5-35-00-1_node_280;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_250;
	name R5-35-00-1_switch_27;
	to R5-35-00-1_node_281;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_286;
	name R5-35-00-1_switch_28;
	to R5-35-00-1_node_293;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_232;
	name R5-35-00-1_switch_29;
	to R5-35-00-1_node_294;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_67;
	name R5-35-00-1_switch_30;
	to R5-35-00-1_node_310;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_308;
	name R5-35-00-1_switch_31;
	to R5-35-00-1_node_311;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_254;
	name R5-35-00-1_switch_32;
	to R5-35-00-1_node_317;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_318;
	name R5-35-00-1_switch_33;
	to R5-35-00-1_node_321;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_320;
	name R5-35-00-1_switch_34;
	to R5-35-00-1_node_323;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R5-35-00-1_node_9;
	name R5-35-00-1_switch_35;
	to R5-35-00-1_node_327;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_5;
	name R5-35-00-1_xfmr_1;
	to R5-35-00-1_tn_1;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_6;
	name R5-35-00-1_xfmr_2;
	to R5-35-00-1_tn_2;
	configuration transformer_configuration_1229;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_7;
	name R5-35-00-1_xfmr_3;
	to R5-35-00-1_tn_3;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_12;
	name R5-35-00-1_xfmr_4;
	to R5-35-00-1_tn_4;
	configuration transformer_configuration_1230;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_13;
	name R5-35-00-1_xfmr_5;
	to R5-35-00-1_tn_5;
	configuration transformer_configuration_1240;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_14;
	name R5-35-00-1_xfmr_6;
	to R5-35-00-1_tn_6;
	configuration transformer_configuration_1231;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_15;
	name R5-35-00-1_xfmr_7;
	to R5-35-00-1_tn_7;
	configuration transformer_configuration_1232;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_16;
	name R5-35-00-1_xfmr_8;
	to R5-35-00-1_tn_8;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_18;
	name R5-35-00-1_xfmr_9;
	to R5-35-00-1_tn_9;
	configuration transformer_configuration_1230;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_19;
	name R5-35-00-1_xfmr_10;
	to R5-35-00-1_tn_10;
	configuration transformer_configuration_1230;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_19;
	name R5-35-00-1_xfmr_11;
	to R5-35-00-1_tn_11;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_19;
	name R5-35-00-1_xfmr_12;
	to R5-35-00-1_tn_12;
	configuration transformer_configuration_1248;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_22;
	name R5-35-00-1_xfmr_13;
	to R5-35-00-1_tn_13;
	configuration transformer_configuration_1233;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_22;
	name R5-35-00-1_xfmr_14;
	to R5-35-00-1_tn_14;
	configuration transformer_configuration_1243;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_22;
	name R5-35-00-1_xfmr_15;
	to R5-35-00-1_tn_15;
	configuration transformer_configuration_1249;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_23;
	name R5-35-00-1_xfmr_16;
	to R5-35-00-1_tn_16;
	configuration transformer_configuration_1250;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_24;
	name R5-35-00-1_xfmr_17;
	to R5-35-00-1_tn_17;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_29;
	name R5-35-00-1_xfmr_18;
	to R5-35-00-1_tn_18;
	configuration transformer_configuration_1252;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_30;
	name R5-35-00-1_xfmr_19;
	to R5-35-00-1_tn_19;
	configuration transformer_configuration_1253;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_32;
	name R5-35-00-1_xfmr_20;
	to R5-35-00-1_tn_20;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_33;
	name R5-35-00-1_xfmr_21;
	to R5-35-00-1_tn_21;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_34;
	name R5-35-00-1_xfmr_22;
	to R5-35-00-1_tn_22;
	configuration transformer_configuration_1248;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_35;
	name R5-35-00-1_xfmr_23;
	to R5-35-00-1_tn_23;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_36;
	name R5-35-00-1_xfmr_24;
	to R5-35-00-1_tn_24;
	configuration transformer_configuration_1229;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_37;
	name R5-35-00-1_xfmr_25;
	to R5-35-00-1_tn_25;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_39;
	name R5-35-00-1_xfmr_26;
	to R5-35-00-1_tn_26;
	configuration transformer_configuration_1228;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_40;
	name R5-35-00-1_xfmr_27;
	to R5-35-00-1_tn_27;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_41;
	name R5-35-00-1_xfmr_28;
	to R5-35-00-1_tn_28;
	configuration transformer_configuration_1228;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_42;
	name R5-35-00-1_xfmr_29;
	to R5-35-00-1_tn_29;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_43;
	name R5-35-00-1_xfmr_30;
	to R5-35-00-1_tn_30;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_44;
	name R5-35-00-1_xfmr_31;
	to R5-35-00-1_tn_31;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_45;
	name R5-35-00-1_xfmr_32;
	to R5-35-00-1_tn_32;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_46;
	name R5-35-00-1_xfmr_33;
	to R5-35-00-1_tn_33;
	configuration transformer_configuration_1254;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_47;
	name R5-35-00-1_xfmr_34;
	to R5-35-00-1_tn_34;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_48;
	name R5-35-00-1_xfmr_35;
	to R5-35-00-1_tn_35;
	configuration transformer_configuration_1244;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_49;
	name R5-35-00-1_xfmr_36;
	to R5-35-00-1_tn_36;
	configuration transformer_configuration_1240;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_50;
	name R5-35-00-1_xfmr_37;
	to R5-35-00-1_tn_37;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_51;
	name R5-35-00-1_xfmr_38;
	to R5-35-00-1_tn_38;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_52;
	name R5-35-00-1_xfmr_39;
	to R5-35-00-1_tn_39;
	configuration transformer_configuration_1251;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_53;
	name R5-35-00-1_xfmr_40;
	to R5-35-00-1_tn_40;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_54;
	name R5-35-00-1_xfmr_41;
	to R5-35-00-1_tn_41;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_55;
	name R5-35-00-1_xfmr_42;
	to R5-35-00-1_tn_42;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_56;
	name R5-35-00-1_xfmr_43;
	to R5-35-00-1_tn_43;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_57;
	name R5-35-00-1_xfmr_44;
	to R5-35-00-1_tn_44;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_58;
	name R5-35-00-1_xfmr_45;
	to R5-35-00-1_tn_45;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_59;
	name R5-35-00-1_xfmr_46;
	to R5-35-00-1_tn_46;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_60;
	name R5-35-00-1_xfmr_47;
	to R5-35-00-1_tn_47;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_61;
	name R5-35-00-1_xfmr_48;
	to R5-35-00-1_tn_48;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_62;
	name R5-35-00-1_xfmr_49;
	to R5-35-00-1_tn_49;
	configuration transformer_configuration_1234;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_63;
	name R5-35-00-1_xfmr_50;
	to R5-35-00-1_tn_50;
	configuration transformer_configuration_1255;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_64;
	name R5-35-00-1_xfmr_51;
	to R5-35-00-1_tn_51;
	configuration transformer_configuration_1234;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_65;
	name R5-35-00-1_xfmr_52;
	to R5-35-00-1_tn_52;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_66;
	name R5-35-00-1_xfmr_53;
	to R5-35-00-1_tn_53;
	configuration transformer_configuration_1228;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_69;
	name R5-35-00-1_xfmr_54;
	to R5-35-00-1_tn_54;
	configuration transformer_configuration_1241;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_70;
	name R5-35-00-1_xfmr_55;
	to R5-35-00-1_tn_55;
	configuration transformer_configuration_1251;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_71;
	name R5-35-00-1_xfmr_56;
	to R5-35-00-1_tn_56;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_72;
	name R5-35-00-1_xfmr_57;
	to R5-35-00-1_tn_57;
	configuration transformer_configuration_1240;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_73;
	name R5-35-00-1_xfmr_58;
	to R5-35-00-1_tn_58;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_74;
	name R5-35-00-1_xfmr_59;
	to R5-35-00-1_tn_59;
	configuration transformer_configuration_1241;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_75;
	name R5-35-00-1_xfmr_60;
	to R5-35-00-1_tn_60;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_76;
	name R5-35-00-1_xfmr_61;
	to R5-35-00-1_tn_61;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_77;
	name R5-35-00-1_xfmr_62;
	to R5-35-00-1_tn_62;
	configuration transformer_configuration_1254;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_78;
	name R5-35-00-1_xfmr_63;
	to R5-35-00-1_tn_63;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_79;
	name R5-35-00-1_xfmr_64;
	to R5-35-00-1_tn_64;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_80;
	name R5-35-00-1_xfmr_65;
	to R5-35-00-1_tn_65;
	configuration transformer_configuration_1248;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_81;
	name R5-35-00-1_xfmr_66;
	to R5-35-00-1_tn_66;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_82;
	name R5-35-00-1_xfmr_67;
	to R5-35-00-1_tn_67;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_84;
	name R5-35-00-1_xfmr_68;
	to R5-35-00-1_tn_68;
	configuration transformer_configuration_1248;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_85;
	name R5-35-00-1_xfmr_69;
	to R5-35-00-1_tn_69;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_86;
	name R5-35-00-1_xfmr_70;
	to R5-35-00-1_tn_70;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_87;
	name R5-35-00-1_xfmr_71;
	to R5-35-00-1_tn_71;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_88;
	name R5-35-00-1_xfmr_72;
	to R5-35-00-1_tn_72;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_89;
	name R5-35-00-1_xfmr_73;
	to R5-35-00-1_tn_73;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_90;
	name R5-35-00-1_xfmr_74;
	to R5-35-00-1_tn_74;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_91;
	name R5-35-00-1_xfmr_75;
	to R5-35-00-1_tn_75;
	configuration transformer_configuration_1248;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_92;
	name R5-35-00-1_xfmr_76;
	to R5-35-00-1_tn_76;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_93;
	name R5-35-00-1_xfmr_77;
	to R5-35-00-1_tn_77;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_94;
	name R5-35-00-1_xfmr_78;
	to R5-35-00-1_tn_78;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_95;
	name R5-35-00-1_xfmr_79;
	to R5-35-00-1_tn_79;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_96;
	name R5-35-00-1_xfmr_80;
	to R5-35-00-1_tn_80;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_97;
	name R5-35-00-1_xfmr_81;
	to R5-35-00-1_tn_81;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_98;
	name R5-35-00-1_xfmr_82;
	to R5-35-00-1_tn_82;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_99;
	name R5-35-00-1_xfmr_83;
	to R5-35-00-1_tn_83;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_100;
	name R5-35-00-1_xfmr_84;
	to R5-35-00-1_tn_84;
	configuration transformer_configuration_1228;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_101;
	name R5-35-00-1_xfmr_85;
	to R5-35-00-1_tn_85;
	configuration transformer_configuration_1245;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_102;
	name R5-35-00-1_xfmr_86;
	to R5-35-00-1_tn_86;
	configuration transformer_configuration_1240;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_103;
	name R5-35-00-1_xfmr_87;
	to R5-35-00-1_tn_87;
	configuration transformer_configuration_1235;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_104;
	name R5-35-00-1_xfmr_88;
	to R5-35-00-1_tn_88;
	configuration transformer_configuration_1229;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_105;
	name R5-35-00-1_xfmr_89;
	to R5-35-00-1_tn_89;
	configuration transformer_configuration_1228;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_106;
	name R5-35-00-1_xfmr_90;
	to R5-35-00-1_tn_90;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_107;
	name R5-35-00-1_xfmr_91;
	to R5-35-00-1_tn_91;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_108;
	name R5-35-00-1_xfmr_92;
	to R5-35-00-1_tn_92;
	configuration transformer_configuration_1254;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_109;
	name R5-35-00-1_xfmr_93;
	to R5-35-00-1_tn_93;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_110;
	name R5-35-00-1_xfmr_94;
	to R5-35-00-1_tn_94;
	configuration transformer_configuration_1229;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_111;
	name R5-35-00-1_xfmr_95;
	to R5-35-00-1_tn_95;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_112;
	name R5-35-00-1_xfmr_96;
	to R5-35-00-1_tn_96;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_113;
	name R5-35-00-1_xfmr_97;
	to R5-35-00-1_tn_97;
	configuration transformer_configuration_1254;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_114;
	name R5-35-00-1_xfmr_98;
	to R5-35-00-1_tn_98;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_115;
	name R5-35-00-1_xfmr_99;
	to R5-35-00-1_tn_99;
	configuration transformer_configuration_1229;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_116;
	name R5-35-00-1_xfmr_100;
	to R5-35-00-1_tn_100;
	configuration transformer_configuration_1234;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_117;
	name R5-35-00-1_xfmr_101;
	to R5-35-00-1_tn_101;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_118;
	name R5-35-00-1_xfmr_102;
	to R5-35-00-1_tn_102;
	configuration transformer_configuration_1248;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_119;
	name R5-35-00-1_xfmr_103;
	to R5-35-00-1_tn_103;
	configuration transformer_configuration_1248;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_120;
	name R5-35-00-1_xfmr_104;
	to R5-35-00-1_tn_104;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_121;
	name R5-35-00-1_xfmr_105;
	to R5-35-00-1_tn_105;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_122;
	name R5-35-00-1_xfmr_106;
	to R5-35-00-1_tn_106;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_123;
	name R5-35-00-1_xfmr_107;
	to R5-35-00-1_tn_107;
	configuration transformer_configuration_1242;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_124;
	name R5-35-00-1_xfmr_108;
	to R5-35-00-1_tn_108;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_125;
	name R5-35-00-1_xfmr_109;
	to R5-35-00-1_tn_109;
	configuration transformer_configuration_1248;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_126;
	name R5-35-00-1_xfmr_110;
	to R5-35-00-1_tn_110;
	configuration transformer_configuration_1236;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_127;
	name R5-35-00-1_xfmr_111;
	to R5-35-00-1_tn_111;
	configuration transformer_configuration_1228;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_128;
	name R5-35-00-1_xfmr_112;
	to R5-35-00-1_tn_112;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_129;
	name R5-35-00-1_xfmr_113;
	to R5-35-00-1_tn_113;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_130;
	name R5-35-00-1_xfmr_114;
	to R5-35-00-1_tn_114;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_131;
	name R5-35-00-1_xfmr_115;
	to R5-35-00-1_tn_115;
	configuration transformer_configuration_1251;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_132;
	name R5-35-00-1_xfmr_116;
	to R5-35-00-1_tn_116;
	configuration transformer_configuration_1240;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_133;
	name R5-35-00-1_xfmr_117;
	to R5-35-00-1_tn_117;
	configuration transformer_configuration_1251;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_134;
	name R5-35-00-1_xfmr_118;
	to R5-35-00-1_tn_118;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_135;
	name R5-35-00-1_xfmr_119;
	to R5-35-00-1_tn_119;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_136;
	name R5-35-00-1_xfmr_120;
	to R5-35-00-1_tn_120;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_137;
	name R5-35-00-1_xfmr_121;
	to R5-35-00-1_tn_121;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_138;
	name R5-35-00-1_xfmr_122;
	to R5-35-00-1_tn_122;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_139;
	name R5-35-00-1_xfmr_123;
	to R5-35-00-1_tn_123;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_140;
	name R5-35-00-1_xfmr_124;
	to R5-35-00-1_tn_124;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_141;
	name R5-35-00-1_xfmr_125;
	to R5-35-00-1_tn_125;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_142;
	name R5-35-00-1_xfmr_126;
	to R5-35-00-1_tn_126;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_143;
	name R5-35-00-1_xfmr_127;
	to R5-35-00-1_tn_127;
	configuration transformer_configuration_1228;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_144;
	name R5-35-00-1_xfmr_128;
	to R5-35-00-1_tn_128;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_145;
	name R5-35-00-1_xfmr_129;
	to R5-35-00-1_tn_129;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_146;
	name R5-35-00-1_xfmr_130;
	to R5-35-00-1_tn_130;
	configuration transformer_configuration_1240;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_147;
	name R5-35-00-1_xfmr_131;
	to R5-35-00-1_tn_131;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_148;
	name R5-35-00-1_xfmr_132;
	to R5-35-00-1_tn_132;
	configuration transformer_configuration_1234;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_149;
	name R5-35-00-1_xfmr_133;
	to R5-35-00-1_tn_133;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_150;
	name R5-35-00-1_xfmr_134;
	to R5-35-00-1_tn_134;
	configuration transformer_configuration_1230;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_151;
	name R5-35-00-1_xfmr_135;
	to R5-35-00-1_tn_135;
	configuration transformer_configuration_1228;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_152;
	name R5-35-00-1_xfmr_136;
	to R5-35-00-1_tn_136;
	configuration transformer_configuration_1257;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_153;
	name R5-35-00-1_xfmr_137;
	to R5-35-00-1_tn_137;
	configuration transformer_configuration_1242;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_155;
	name R5-35-00-1_xfmr_138;
	to R5-35-00-1_tn_138;
	configuration transformer_configuration_1237;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_156;
	name R5-35-00-1_xfmr_139;
	to R5-35-00-1_tn_139;
	configuration transformer_configuration_1238;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_157;
	name R5-35-00-1_xfmr_140;
	to R5-35-00-1_tn_140;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_158;
	name R5-35-00-1_xfmr_141;
	to R5-35-00-1_tn_141;
	configuration transformer_configuration_1239;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_159;
	name R5-35-00-1_xfmr_142;
	to R5-35-00-1_tn_142;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_163;
	name R5-35-00-1_xfmr_143;
	to R5-35-00-1_tn_143;
	configuration transformer_configuration_1234;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_163;
	name R5-35-00-1_xfmr_144;
	to R5-35-00-1_tn_144;
	configuration transformer_configuration_1240;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_163;
	name R5-35-00-1_xfmr_145;
	to R5-35-00-1_tn_145;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_168;
	name R5-35-00-1_xfmr_146;
	to R5-35-00-1_tn_146;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_169;
	name R5-35-00-1_xfmr_147;
	to R5-35-00-1_tn_147;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_170;
	name R5-35-00-1_xfmr_148;
	to R5-35-00-1_tn_148;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_171;
	name R5-35-00-1_xfmr_149;
	to R5-35-00-1_tn_149;
	configuration transformer_configuration_1248;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_172;
	name R5-35-00-1_xfmr_150;
	to R5-35-00-1_tn_150;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_173;
	name R5-35-00-1_xfmr_151;
	to R5-35-00-1_tn_151;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_174;
	name R5-35-00-1_xfmr_152;
	to R5-35-00-1_tn_152;
	configuration transformer_configuration_1254;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_175;
	name R5-35-00-1_xfmr_153;
	to R5-35-00-1_tn_153;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_176;
	name R5-35-00-1_xfmr_154;
	to R5-35-00-1_tn_154;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_177;
	name R5-35-00-1_xfmr_155;
	to R5-35-00-1_tn_155;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_178;
	name R5-35-00-1_xfmr_156;
	to R5-35-00-1_tn_156;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_179;
	name R5-35-00-1_xfmr_157;
	to R5-35-00-1_tn_157;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_180;
	name R5-35-00-1_xfmr_158;
	to R5-35-00-1_tn_158;
	configuration transformer_configuration_1246;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_181;
	name R5-35-00-1_xfmr_159;
	to R5-35-00-1_tn_159;
	configuration transformer_configuration_1246;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_182;
	name R5-35-00-1_xfmr_160;
	to R5-35-00-1_tn_160;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_183;
	name R5-35-00-1_xfmr_161;
	to R5-35-00-1_tn_161;
	configuration transformer_configuration_1241;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_184;
	name R5-35-00-1_xfmr_162;
	to R5-35-00-1_tn_162;
	configuration transformer_configuration_1242;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_185;
	name R5-35-00-1_xfmr_163;
	to R5-35-00-1_tn_163;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_186;
	name R5-35-00-1_xfmr_164;
	to R5-35-00-1_tn_164;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_187;
	name R5-35-00-1_xfmr_165;
	to R5-35-00-1_tn_165;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_189;
	name R5-35-00-1_xfmr_166;
	to R5-35-00-1_tn_166;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_190;
	name R5-35-00-1_xfmr_167;
	to R5-35-00-1_tn_167;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_191;
	name R5-35-00-1_xfmr_168;
	to R5-35-00-1_tn_168;
	configuration transformer_configuration_1254;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_235;
	name R5-35-00-1_xfmr_169;
	to R5-35-00-1_tn_169;
	configuration transformer_configuration_1247;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_236;
	name R5-35-00-1_xfmr_170;
	to R5-35-00-1_tn_170;
	configuration transformer_configuration_1241;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_255;
	name R5-35-00-1_xfmr_171;
	to R5-35-00-1_tn_171;
	configuration transformer_configuration_1234;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_282;
	name R5-35-00-1_xfmr_172;
	to R5-35-00-1_tn_172;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_283;
	name R5-35-00-1_xfmr_173;
	to R5-35-00-1_tn_173;
	configuration transformer_configuration_1251;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_284;
	name R5-35-00-1_xfmr_174;
	to R5-35-00-1_tn_174;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_285;
	name R5-35-00-1_xfmr_175;
	to R5-35-00-1_tn_175;
	configuration transformer_configuration_1251;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_295;
	name R5-35-00-1_xfmr_176;
	to R5-35-00-1_tn_176;
	configuration transformer_configuration_1240;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_296;
	name R5-35-00-1_xfmr_177;
	to R5-35-00-1_tn_177;
	configuration transformer_configuration_1248;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_297;
	name R5-35-00-1_xfmr_178;
	to R5-35-00-1_tn_178;
	configuration transformer_configuration_1258;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_298;
	name R5-35-00-1_xfmr_179;
	to R5-35-00-1_tn_179;
	configuration transformer_configuration_1251;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_299;
	name R5-35-00-1_xfmr_180;
	to R5-35-00-1_tn_180;
	configuration transformer_configuration_1241;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_300;
	name R5-35-00-1_xfmr_181;
	to R5-35-00-1_tn_181;
	configuration transformer_configuration_1254;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_301;
	name R5-35-00-1_xfmr_182;
	to R5-35-00-1_tn_182;
	configuration transformer_configuration_1254;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_302;
	name R5-35-00-1_xfmr_183;
	to R5-35-00-1_tn_183;
	configuration transformer_configuration_1228;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_303;
	name R5-35-00-1_xfmr_184;
	to R5-35-00-1_tn_184;
	configuration transformer_configuration_1230;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_305;
	name R5-35-00-1_xfmr_185;
	to R5-35-00-1_tn_185;
	configuration transformer_configuration_1228;
};

object transformer {
	phases BS;
	from R5-35-00-1_node_307;
	name R5-35-00-1_xfmr_186;
	to R5-35-00-1_tn_186;
	configuration transformer_configuration_1241;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_332;
	name R5-35-00-1_xfmr_187;
	to R5-35-00-1_tn_187;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_334;
	name R5-35-00-1_xfmr_188;
	to R5-35-00-1_tn_188;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_335;
	name R5-35-00-1_xfmr_189;
	to R5-35-00-1_tn_189;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_336;
	name R5-35-00-1_xfmr_190;
	to R5-35-00-1_tn_190;
	configuration transformer_configuration_1256;
};

object transformer {
	phases CS;
	from R5-35-00-1_node_337;
	name R5-35-00-1_xfmr_191;
	to R5-35-00-1_tn_191;
	configuration transformer_configuration_1258;
};

object transformer {
	phases AS;
	from R5-35-00-1_node_338;
	name R5-35-00-1_xfmr_192;
	to R5-35-00-1_tn_192;
	configuration transformer_configuration_1230;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_3;
	name R5-35-00-1_xfmr_193;
	to R5-35-00-1_meter_1;
	configuration transformer_configuration_1451;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_8;
	name R5-35-00-1_xfmr_194;
	to R5-35-00-1_meter_2;
	configuration transformer_configuration_1452;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_11;
	name R5-35-00-1_xfmr_195;
	to R5-35-00-1_meter_3;
	configuration transformer_configuration_1452;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_17;
	name R5-35-00-1_xfmr_196;
	to R5-35-00-1_meter_4;
	configuration transformer_configuration_1451;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_19;
	name R5-35-00-1_xfmr_197;
	to R5-35-00-1_meter_5;
	configuration transformer_configuration_1453;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_20;
	name R5-35-00-1_xfmr_198;
	to R5-35-00-1_meter_6;
	configuration transformer_configuration_1452;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_21;
	name R5-35-00-1_xfmr_199;
	to R5-35-00-1_meter_7;
	configuration transformer_configuration_1454;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_22;
	name R5-35-00-1_xfmr_200;
	to R5-35-00-1_meter_8;
	configuration transformer_configuration_1454;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_23;
	name R5-35-00-1_xfmr_201;
	to R5-35-00-1_meter_9;
	configuration transformer_configuration_1455;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_24;
	name R5-35-00-1_xfmr_202;
	to R5-35-00-1_meter_10;
	configuration transformer_configuration_1456;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_27;
	name R5-35-00-1_xfmr_203;
	to R5-35-00-1_meter_11;
	configuration transformer_configuration_1457;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_28;
	name R5-35-00-1_xfmr_204;
	to R5-35-00-1_meter_12;
	configuration transformer_configuration_1458;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_29;
	name R5-35-00-1_xfmr_205;
	to R5-35-00-1_meter_13;
	configuration transformer_configuration_1459;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_30;
	name R5-35-00-1_xfmr_206;
	to R5-35-00-1_meter_14;
	configuration transformer_configuration_1459;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_31;
	name R5-35-00-1_xfmr_207;
	to R5-35-00-1_meter_15;
	configuration transformer_configuration_1460;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_38;
	name R5-35-00-1_xfmr_208;
	to R5-35-00-1_meter_16;
	configuration transformer_configuration_1461;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_59;
	name R5-35-00-1_xfmr_209;
	to R5-35-00-1_meter_17;
	configuration transformer_configuration_1462;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_83;
	name R5-35-00-1_xfmr_210;
	to R5-35-00-1_meter_18;
	configuration transformer_configuration_1452;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_91;
	name R5-35-00-1_xfmr_211;
	to R5-35-00-1_meter_19;
	configuration transformer_configuration_1463;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_137;
	name R5-35-00-1_xfmr_212;
	to R5-35-00-1_meter_20;
	configuration transformer_configuration_1462;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_148;
	name R5-35-00-1_xfmr_213;
	to R5-35-00-1_meter_21;
	configuration transformer_configuration_1462;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_152;
	name R5-35-00-1_xfmr_214;
	to R5-35-00-1_meter_22;
	configuration transformer_configuration_1464;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_155;
	name R5-35-00-1_xfmr_215;
	to R5-35-00-1_meter_23;
	configuration transformer_configuration_1465;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_156;
	name R5-35-00-1_xfmr_216;
	to R5-35-00-1_meter_24;
	configuration transformer_configuration_1462;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_160;
	name R5-35-00-1_xfmr_217;
	to R5-35-00-1_meter_25;
	configuration transformer_configuration_1466;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_161;
	name R5-35-00-1_xfmr_218;
	to R5-35-00-1_meter_26;
	configuration transformer_configuration_1466;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_162;
	name R5-35-00-1_xfmr_219;
	to R5-35-00-1_meter_27;
	configuration transformer_configuration_1468;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_163;
	name R5-35-00-1_xfmr_220;
	to R5-35-00-1_meter_28;
	configuration transformer_configuration_1469;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_167;
	name R5-35-00-1_xfmr_221;
	to R5-35-00-1_meter_29;
	configuration transformer_configuration_1454;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_173;
	name R5-35-00-1_xfmr_222;
	to R5-35-00-1_meter_30;
	configuration transformer_configuration_1470;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_174;
	name R5-35-00-1_xfmr_223;
	to R5-35-00-1_meter_31;
	configuration transformer_configuration_1463;
};

object transformer {
	phases BN;
	from R5-35-00-1_node_179;
	name R5-35-00-1_xfmr_224;
	to R5-35-00-1_meter_32;
	configuration transformer_configuration_1471;
};

object transformer {
	phases BN;
	from R5-35-00-1_node_181;
	name R5-35-00-1_xfmr_225;
	to R5-35-00-1_meter_33;
	configuration transformer_configuration_1471;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_234;
	name R5-35-00-1_xfmr_226;
	to R5-35-00-1_meter_34;
	configuration transformer_configuration_1466;
};

object transformer {
	phases BN;
	from R5-35-00-1_node_235;
	name R5-35-00-1_xfmr_227;
	to R5-35-00-1_meter_35;
	configuration transformer_configuration_1472;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_297;
	name R5-35-00-1_xfmr_228;
	to R5-35-00-1_meter_36;
	configuration transformer_configuration_1463;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_298;
	name R5-35-00-1_xfmr_229;
	to R5-35-00-1_meter_37;
	configuration transformer_configuration_1456;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_304;
	name R5-35-00-1_xfmr_230;
	to R5-35-00-1_meter_38;
	configuration transformer_configuration_1466;
};

object transformer {
	phases AN;
	from R5-35-00-1_node_306;
	name R5-35-00-1_xfmr_231;
	to R5-35-00-1_meter_39;
	configuration transformer_configuration_1466;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_326;
	name R5-35-00-1_xfmr_232;
	to R5-35-00-1_meter_40;
	configuration transformer_configuration_1454;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_328;
	name R5-35-00-1_xfmr_233;
	to R5-35-00-1_meter_41;
	configuration transformer_configuration_1452;
};

object transformer {
	phases ABCN;
	from R5-35-00-1_node_330;
	name R5-35-00-1_xfmr_234;
	to R5-35-00-1_meter_42;
	configuration transformer_configuration_1452;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_331;
	name R5-35-00-1_xfmr_235;
	to R5-35-00-1_meter_43;
	configuration transformer_configuration_1473;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_333;
	name R5-35-00-1_xfmr_236;
	to R5-35-00-1_meter_44;
	configuration transformer_configuration_1474;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_334;
	name R5-35-00-1_xfmr_237;
	to R5-35-00-1_meter_45;
	configuration transformer_configuration_1475;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_335;
	name R5-35-00-1_xfmr_238;
	to R5-35-00-1_meter_46;
	configuration transformer_configuration_1463;
};

object transformer {
	phases CN;
	from R5-35-00-1_node_336;
	name R5-35-00-1_xfmr_239;
	to R5-35-00-1_meter_47;
	configuration transformer_configuration_1475;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	shunt_impedance 496.060+464.184j;
	reactance 0.00100;
	powerA_rating 100.0;
	name transformer_configuration_1228;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+388.667j;
	reactance 0.00200;
	powerA_rating 50.0;
	name transformer_configuration_1229;
};

object transformer_configuration {
	power_rating 175.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00086;
	shunt_impedance 652.510+732.646j;
	reactance 0.00057;
	powerA_rating 175.0;
	name transformer_configuration_1230;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 19918.58 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	shunt_impedance 496.060+469.701j;
	reactance 0.00100;
	powerA_rating 100.0;
	name transformer_configuration_1231;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 19918.58 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+431.210j;
	reactance 0.00133;
	powerA_rating 75.0;
	name transformer_configuration_1232;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+291.110j;
	reactance 0.01;
	powerA_rating 5.0;
	name transformer_configuration_1233;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+473.853j;
	reactance 0.00133;
	powerA_rating 75.0;
	name transformer_configuration_1234;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+374.822j;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_1235;
};

object transformer_configuration {
	power_rating 250.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00060;
	shunt_impedance 808.960+796.869j;
	reactance 0.00040;
	powerA_rating 250.0;
	name transformer_configuration_1236;
};

object transformer_configuration {
	power_rating 412.5;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00036;
	shunt_impedance 1147.935+1111.536j;
	reactance 0.00024;
	powerA_rating 412.5;
	name transformer_configuration_1237;
};

object transformer_configuration {
	power_rating 300.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00050;
	shunt_impedance 913.260+998.521j;
	reactance 0.00033;
	powerA_rating 300.0;
	name transformer_configuration_1238;
};

object transformer_configuration {
	power_rating 200.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00075;
	shunt_impedance 704.660+755.627j;
	reactance 0.00050;
	powerA_rating 200.0;
	name transformer_configuration_1239;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+465.581j;
	reactance 0.00133;
	powerB_rating 75.0;
	name transformer_configuration_1240;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	shunt_impedance 496.060+658.083j;
	reactance 0.00100;
	powerB_rating 100.0;
	name transformer_configuration_1241;
};

object transformer_configuration {
	power_rating 175.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00086;
	shunt_impedance 652.510+654.579j;
	reactance 0.00057;
	powerB_rating 175.0;
	name transformer_configuration_1242;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+308.056j;
	reactance 0.01;
	powerB_rating 5.0;
	name transformer_configuration_1243;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+388.488j;
	reactance 0.00200;
	powerB_rating 50.0;
	name transformer_configuration_1244;
};

object transformer_configuration {
	power_rating 150.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00100;
	shunt_impedance 600.360+637.367j;
	reactance 0.00067;
	powerB_rating 150.0;
	name transformer_configuration_1245;
};

object transformer_configuration {
	power_rating 200.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00075;
	shunt_impedance 704.660+667.665j;
	reactance 0.00050;
	powerB_rating 200.0;
	name transformer_configuration_1246;
};

object transformer_configuration {
	power_rating 137.5;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00109;
	shunt_impedance 574.285+632.156j;
	reactance 0.00073;
	powerB_rating 137.5;
	name transformer_configuration_1247;
};

object transformer_configuration {
	powerC_rating 175.0;
	power_rating 175.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00086;
	shunt_impedance 652.510+771.861j;
	reactance 0.00057;
	name transformer_configuration_1248;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+300.431j;
	reactance 0.01;
	name transformer_configuration_1249;
};

object transformer_configuration {
	powerC_rating 112.5;
	power_rating 112.5;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00133;
	shunt_impedance 522.135+518.568j;
	reactance 0.00089;
	name transformer_configuration_1250;
};

object transformer_configuration {
	powerC_rating 75.0;
	power_rating 75.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+418.897j;
	reactance 0.00133;
	name transformer_configuration_1251;
};

object transformer_configuration {
	powerC_rating 187.5;
	power_rating 187.5;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00080;
	shunt_impedance 678.585+646.449j;
	reactance 0.00053;
	name transformer_configuration_1252;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+303.389j;
	reactance 0.00267;
	name transformer_configuration_1253;
};

object transformer_configuration {
	powerC_rating 100.0;
	power_rating 100.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	shunt_impedance 496.060+493.395j;
	reactance 0.00100;
	name transformer_configuration_1254;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+357.232j;
	reactance 0.00200;
	name transformer_configuration_1255;
};

object transformer_configuration {
	powerC_rating 250.0;
	power_rating 250.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00060;
	shunt_impedance 808.960+910.557j;
	reactance 0.00040;
	name transformer_configuration_1256;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+344.903j;
	reactance 0.00400;
	name transformer_configuration_1257;
};

object transformer_configuration {
	powerC_rating 200.0;
	power_rating 200.0;
	primary_voltage 19918.58 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00075;
	shunt_impedance 704.660+708.531j;
	reactance 0.00050;
	name transformer_configuration_1258;
};

object transformer_configuration {
	powerC_rating 175.0;
	power_rating 525.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00019;
	shunt_impedance 1382.610+1575.975j;
	reactance 0.00095;
	powerB_rating 175.0;
	powerA_rating 175.0;
	name transformer_configuration_1451;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 150.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00067;
	shunt_impedance 600.360+493.757j;
	reactance 0.00333;
	powerB_rating 50.0;
	powerA_rating 50.0;
	name transformer_configuration_1452;
};

object transformer_configuration {
	powerC_rating 87.5;
	power_rating 262.5;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00038;
	shunt_impedance 835.035+862.562j;
	reactance 0.00190;
	powerB_rating 87.5;
	powerA_rating 87.5;
	name transformer_configuration_1453;
};

object transformer_configuration {
	powerC_rating 100.0;
	power_rating 300.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00033;
	shunt_impedance 913.260+816.646j;
	reactance 0.00167;
	powerB_rating 100.0;
	powerA_rating 100.0;
	name transformer_configuration_1454;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	shunt_impedance 391.760+366.555j;
	reactance 0.01000;
	name transformer_configuration_1455;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00267;
	shunt_impedance 365.685+375.136j;
	reactance 0.01333;
	name transformer_configuration_1456;
};

object transformer_configuration {
	powerC_rating 100.0;
	power_rating 100.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	shunt_impedance 496.060+540.293j;
	reactance 0.00500;
	name transformer_configuration_1457;
};

object transformer_configuration {
	powerC_rating 200.0;
	power_rating 200.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00050;
	shunt_impedance 704.660+645.707j;
	reactance 0.00250;
	name transformer_configuration_1458;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	shunt_impedance 339.610+358.395j;
	reactance 0.02000;
	name transformer_configuration_1459;
};

object transformer_configuration {
	powerC_rating 337.5;
	power_rating 1012.5;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00010;
	shunt_impedance 2399.535+2749.485j;
	reactance 0.00049;
	powerB_rating 337.5;
	powerA_rating 337.5;
	name transformer_configuration_1460;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 75.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00133;
	shunt_impedance 443.910+405.952j;
	reactance 0.00667;
	powerB_rating 25.0;
	powerA_rating 25.0;
	name transformer_configuration_1461;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	shunt_impedance 297.890+268.336j;
	reactance 0.05;
	powerA_rating 5.0;
	name transformer_configuration_1462;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	shunt_impedance 297.890+297.541j;
	reactance 0.05;
	name transformer_configuration_1463;
};

object transformer_configuration {
	powerC_rating 62.5;
	power_rating 62.5;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00160;
	shunt_impedance 417.835+444.030j;
	reactance 0.00800;
	name transformer_configuration_1464;
};

object transformer_configuration {
	power_rating 200.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00050;
	shunt_impedance 704.660+704.766j;
	reactance 0.00250;
	powerA_rating 200.0;
	name transformer_configuration_1465;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	shunt_impedance 496.060+455.565j;
	reactance 0.00500;
	powerA_rating 100.0;
	name transformer_configuration_1466;
};

object transformer_configuration {
	powerC_rating 225.0;
	power_rating 675.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00015;
	shunt_impedance 1695.510+1715.033j;
	reactance 0.00074;
	powerB_rating 225.0;
	powerA_rating 225.0;
	name transformer_configuration_1467;
};

object transformer_configuration {
	powerC_rating 250.0;
	power_rating 750.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00013;
	shunt_impedance 1851.960+1890.308j;
	reactance 0.00067;
	powerB_rating 250.0;
	powerA_rating 250.0;
	name transformer_configuration_1468;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 112.5;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00089;
	shunt_impedance 522.135+498.923j;
	reactance 0.00444;
	powerB_rating 37.5;
	powerA_rating 37.5;
	name transformer_configuration_1469;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+283.034j;
	reactance 0.03333;
	name transformer_configuration_1470;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	shunt_impedance 297.890+310.859j;
	reactance 0.05;
	powerB_rating 5.0;
	name transformer_configuration_1471;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00133;
	shunt_impedance 443.910+444.669j;
	reactance 0.00667;
	powerB_rating 75.0;
	name transformer_configuration_1472;
};

object transformer_configuration {
	powerC_rating 225.0;
	power_rating 225.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00044;
	shunt_impedance 756.810+729.339j;
	reactance 0.00222;
	name transformer_configuration_1473;
};

object transformer_configuration {
	powerC_rating 175.0;
	power_rating 175.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00057;
	shunt_impedance 652.510+611.321j;
	reactance 0.00286;
	name transformer_configuration_1474;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 34500.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	shunt_impedance 308.320+292.894j;
	reactance 0.05;
	name transformer_configuration_1475;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_1;
	name R5-35-00-1_tl_1;
	to R5-35-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_2;
	name R5-35-00-1_tl_2;
	to R5-35-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_3;
	name R5-35-00-1_tl_3;
	to R5-35-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_4;
	name R5-35-00-1_tl_4;
	to R5-35-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_5;
	name R5-35-00-1_tl_5;
	to R5-35-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_6;
	name R5-35-00-1_tl_6;
	to R5-35-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_7;
	name R5-35-00-1_tl_7;
	to R5-35-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_8;
	name R5-35-00-1_tl_8;
	to R5-35-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_9;
	name R5-35-00-1_tl_9;
	to R5-35-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_10;
	name R5-35-00-1_tl_10;
	to R5-35-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_11;
	name R5-35-00-1_tl_11;
	to R5-35-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_12;
	name R5-35-00-1_tl_12;
	to R5-35-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_13;
	name R5-35-00-1_tl_13;
	to R5-35-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_14;
	name R5-35-00-1_tl_14;
	to R5-35-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_15;
	name R5-35-00-1_tl_15;
	to R5-35-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_16;
	name R5-35-00-1_tl_16;
	to R5-35-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_17;
	name R5-35-00-1_tl_17;
	to R5-35-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_18;
	name R5-35-00-1_tl_18;
	to R5-35-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_19;
	name R5-35-00-1_tl_19;
	to R5-35-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_20;
	name R5-35-00-1_tl_20;
	to R5-35-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_21;
	name R5-35-00-1_tl_21;
	to R5-35-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_22;
	name R5-35-00-1_tl_22;
	to R5-35-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_23;
	name R5-35-00-1_tl_23;
	to R5-35-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_24;
	name R5-35-00-1_tl_24;
	to R5-35-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_25;
	name R5-35-00-1_tl_25;
	to R5-35-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_26;
	name R5-35-00-1_tl_26;
	to R5-35-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_27;
	name R5-35-00-1_tl_27;
	to R5-35-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_28;
	name R5-35-00-1_tl_28;
	to R5-35-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_29;
	name R5-35-00-1_tl_29;
	to R5-35-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_30;
	name R5-35-00-1_tl_30;
	to R5-35-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_31;
	name R5-35-00-1_tl_31;
	to R5-35-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_32;
	name R5-35-00-1_tl_32;
	to R5-35-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_33;
	name R5-35-00-1_tl_33;
	to R5-35-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_34;
	name R5-35-00-1_tl_34;
	to R5-35-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_35;
	name R5-35-00-1_tl_35;
	to R5-35-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_36;
	name R5-35-00-1_tl_36;
	to R5-35-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_37;
	name R5-35-00-1_tl_37;
	to R5-35-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_38;
	name R5-35-00-1_tl_38;
	to R5-35-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_39;
	name R5-35-00-1_tl_39;
	to R5-35-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_40;
	name R5-35-00-1_tl_40;
	to R5-35-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_41;
	name R5-35-00-1_tl_41;
	to R5-35-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_42;
	name R5-35-00-1_tl_42;
	to R5-35-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_43;
	name R5-35-00-1_tl_43;
	to R5-35-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_44;
	name R5-35-00-1_tl_44;
	to R5-35-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_45;
	name R5-35-00-1_tl_45;
	to R5-35-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_46;
	name R5-35-00-1_tl_46;
	to R5-35-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_47;
	name R5-35-00-1_tl_47;
	to R5-35-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_48;
	name R5-35-00-1_tl_48;
	to R5-35-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_49;
	name R5-35-00-1_tl_49;
	to R5-35-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_50;
	name R5-35-00-1_tl_50;
	to R5-35-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_51;
	name R5-35-00-1_tl_51;
	to R5-35-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_52;
	name R5-35-00-1_tl_52;
	to R5-35-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_53;
	name R5-35-00-1_tl_53;
	to R5-35-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_54;
	name R5-35-00-1_tl_54;
	to R5-35-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_55;
	name R5-35-00-1_tl_55;
	to R5-35-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_56;
	name R5-35-00-1_tl_56;
	to R5-35-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_57;
	name R5-35-00-1_tl_57;
	to R5-35-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_58;
	name R5-35-00-1_tl_58;
	to R5-35-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_59;
	name R5-35-00-1_tl_59;
	to R5-35-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_60;
	name R5-35-00-1_tl_60;
	to R5-35-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_61;
	name R5-35-00-1_tl_61;
	to R5-35-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_62;
	name R5-35-00-1_tl_62;
	to R5-35-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_63;
	name R5-35-00-1_tl_63;
	to R5-35-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_64;
	name R5-35-00-1_tl_64;
	to R5-35-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_65;
	name R5-35-00-1_tl_65;
	to R5-35-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_66;
	name R5-35-00-1_tl_66;
	to R5-35-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_67;
	name R5-35-00-1_tl_67;
	to R5-35-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_68;
	name R5-35-00-1_tl_68;
	to R5-35-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_69;
	name R5-35-00-1_tl_69;
	to R5-35-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_70;
	name R5-35-00-1_tl_70;
	to R5-35-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_71;
	name R5-35-00-1_tl_71;
	to R5-35-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_72;
	name R5-35-00-1_tl_72;
	to R5-35-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_73;
	name R5-35-00-1_tl_73;
	to R5-35-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_74;
	name R5-35-00-1_tl_74;
	to R5-35-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_75;
	name R5-35-00-1_tl_75;
	to R5-35-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_76;
	name R5-35-00-1_tl_76;
	to R5-35-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_77;
	name R5-35-00-1_tl_77;
	to R5-35-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_78;
	name R5-35-00-1_tl_78;
	to R5-35-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_79;
	name R5-35-00-1_tl_79;
	to R5-35-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_80;
	name R5-35-00-1_tl_80;
	to R5-35-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_81;
	name R5-35-00-1_tl_81;
	to R5-35-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_82;
	name R5-35-00-1_tl_82;
	to R5-35-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_83;
	name R5-35-00-1_tl_83;
	to R5-35-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_84;
	name R5-35-00-1_tl_84;
	to R5-35-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_85;
	name R5-35-00-1_tl_85;
	to R5-35-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_86;
	name R5-35-00-1_tl_86;
	to R5-35-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_87;
	name R5-35-00-1_tl_87;
	to R5-35-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_88;
	name R5-35-00-1_tl_88;
	to R5-35-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_89;
	name R5-35-00-1_tl_89;
	to R5-35-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_90;
	name R5-35-00-1_tl_90;
	to R5-35-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_91;
	name R5-35-00-1_tl_91;
	to R5-35-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_92;
	name R5-35-00-1_tl_92;
	to R5-35-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_93;
	name R5-35-00-1_tl_93;
	to R5-35-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_94;
	name R5-35-00-1_tl_94;
	to R5-35-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_95;
	name R5-35-00-1_tl_95;
	to R5-35-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_96;
	name R5-35-00-1_tl_96;
	to R5-35-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_97;
	name R5-35-00-1_tl_97;
	to R5-35-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_98;
	name R5-35-00-1_tl_98;
	to R5-35-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_99;
	name R5-35-00-1_tl_99;
	to R5-35-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_100;
	name R5-35-00-1_tl_100;
	to R5-35-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_101;
	name R5-35-00-1_tl_101;
	to R5-35-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_102;
	name R5-35-00-1_tl_102;
	to R5-35-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_103;
	name R5-35-00-1_tl_103;
	to R5-35-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_104;
	name R5-35-00-1_tl_104;
	to R5-35-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_105;
	name R5-35-00-1_tl_105;
	to R5-35-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_106;
	name R5-35-00-1_tl_106;
	to R5-35-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_107;
	name R5-35-00-1_tl_107;
	to R5-35-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_108;
	name R5-35-00-1_tl_108;
	to R5-35-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_109;
	name R5-35-00-1_tl_109;
	to R5-35-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_110;
	name R5-35-00-1_tl_110;
	to R5-35-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_111;
	name R5-35-00-1_tl_111;
	to R5-35-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_112;
	name R5-35-00-1_tl_112;
	to R5-35-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_113;
	name R5-35-00-1_tl_113;
	to R5-35-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_114;
	name R5-35-00-1_tl_114;
	to R5-35-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_115;
	name R5-35-00-1_tl_115;
	to R5-35-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_116;
	name R5-35-00-1_tl_116;
	to R5-35-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_117;
	name R5-35-00-1_tl_117;
	to R5-35-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_118;
	name R5-35-00-1_tl_118;
	to R5-35-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_119;
	name R5-35-00-1_tl_119;
	to R5-35-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_120;
	name R5-35-00-1_tl_120;
	to R5-35-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_121;
	name R5-35-00-1_tl_121;
	to R5-35-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_122;
	name R5-35-00-1_tl_122;
	to R5-35-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_123;
	name R5-35-00-1_tl_123;
	to R5-35-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_124;
	name R5-35-00-1_tl_124;
	to R5-35-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_125;
	name R5-35-00-1_tl_125;
	to R5-35-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_126;
	name R5-35-00-1_tl_126;
	to R5-35-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_127;
	name R5-35-00-1_tl_127;
	to R5-35-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_128;
	name R5-35-00-1_tl_128;
	to R5-35-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_129;
	name R5-35-00-1_tl_129;
	to R5-35-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_130;
	name R5-35-00-1_tl_130;
	to R5-35-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_131;
	name R5-35-00-1_tl_131;
	to R5-35-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_132;
	name R5-35-00-1_tl_132;
	to R5-35-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_133;
	name R5-35-00-1_tl_133;
	to R5-35-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_134;
	name R5-35-00-1_tl_134;
	to R5-35-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_135;
	name R5-35-00-1_tl_135;
	to R5-35-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_136;
	name R5-35-00-1_tl_136;
	to R5-35-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_137;
	name R5-35-00-1_tl_137;
	to R5-35-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_138;
	name R5-35-00-1_tl_138;
	to R5-35-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_139;
	name R5-35-00-1_tl_139;
	to R5-35-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_140;
	name R5-35-00-1_tl_140;
	to R5-35-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_141;
	name R5-35-00-1_tl_141;
	to R5-35-00-1_tm_141;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_142;
	name R5-35-00-1_tl_142;
	to R5-35-00-1_tm_142;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_143;
	name R5-35-00-1_tl_143;
	to R5-35-00-1_tm_143;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_144;
	name R5-35-00-1_tl_144;
	to R5-35-00-1_tm_144;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_145;
	name R5-35-00-1_tl_145;
	to R5-35-00-1_tm_145;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_146;
	name R5-35-00-1_tl_146;
	to R5-35-00-1_tm_146;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_147;
	name R5-35-00-1_tl_147;
	to R5-35-00-1_tm_147;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_148;
	name R5-35-00-1_tl_148;
	to R5-35-00-1_tm_148;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_149;
	name R5-35-00-1_tl_149;
	to R5-35-00-1_tm_149;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_150;
	name R5-35-00-1_tl_150;
	to R5-35-00-1_tm_150;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_151;
	name R5-35-00-1_tl_151;
	to R5-35-00-1_tm_151;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_152;
	name R5-35-00-1_tl_152;
	to R5-35-00-1_tm_152;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_153;
	name R5-35-00-1_tl_153;
	to R5-35-00-1_tm_153;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_154;
	name R5-35-00-1_tl_154;
	to R5-35-00-1_tm_154;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_155;
	name R5-35-00-1_tl_155;
	to R5-35-00-1_tm_155;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_156;
	name R5-35-00-1_tl_156;
	to R5-35-00-1_tm_156;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_157;
	name R5-35-00-1_tl_157;
	to R5-35-00-1_tm_157;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_158;
	name R5-35-00-1_tl_158;
	to R5-35-00-1_tm_158;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_159;
	name R5-35-00-1_tl_159;
	to R5-35-00-1_tm_159;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_160;
	name R5-35-00-1_tl_160;
	to R5-35-00-1_tm_160;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_161;
	name R5-35-00-1_tl_161;
	to R5-35-00-1_tm_161;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_162;
	name R5-35-00-1_tl_162;
	to R5-35-00-1_tm_162;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_163;
	name R5-35-00-1_tl_163;
	to R5-35-00-1_tm_163;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_164;
	name R5-35-00-1_tl_164;
	to R5-35-00-1_tm_164;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_165;
	name R5-35-00-1_tl_165;
	to R5-35-00-1_tm_165;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_166;
	name R5-35-00-1_tl_166;
	to R5-35-00-1_tm_166;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_167;
	name R5-35-00-1_tl_167;
	to R5-35-00-1_tm_167;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_168;
	name R5-35-00-1_tl_168;
	to R5-35-00-1_tm_168;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_169;
	name R5-35-00-1_tl_169;
	to R5-35-00-1_tm_169;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_170;
	name R5-35-00-1_tl_170;
	to R5-35-00-1_tm_170;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_171;
	name R5-35-00-1_tl_171;
	to R5-35-00-1_tm_171;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_172;
	name R5-35-00-1_tl_172;
	to R5-35-00-1_tm_172;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_173;
	name R5-35-00-1_tl_173;
	to R5-35-00-1_tm_173;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_174;
	name R5-35-00-1_tl_174;
	to R5-35-00-1_tm_174;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_175;
	name R5-35-00-1_tl_175;
	to R5-35-00-1_tm_175;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_176;
	name R5-35-00-1_tl_176;
	to R5-35-00-1_tm_176;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_177;
	name R5-35-00-1_tl_177;
	to R5-35-00-1_tm_177;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_178;
	name R5-35-00-1_tl_178;
	to R5-35-00-1_tm_178;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_179;
	name R5-35-00-1_tl_179;
	to R5-35-00-1_tm_179;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_180;
	name R5-35-00-1_tl_180;
	to R5-35-00-1_tm_180;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_181;
	name R5-35-00-1_tl_181;
	to R5-35-00-1_tm_181;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_182;
	name R5-35-00-1_tl_182;
	to R5-35-00-1_tm_182;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_183;
	name R5-35-00-1_tl_183;
	to R5-35-00-1_tm_183;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_184;
	name R5-35-00-1_tl_184;
	to R5-35-00-1_tm_184;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_185;
	name R5-35-00-1_tl_185;
	to R5-35-00-1_tm_185;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R5-35-00-1_tn_186;
	name R5-35-00-1_tl_186;
	to R5-35-00-1_tm_186;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_187;
	name R5-35-00-1_tl_187;
	to R5-35-00-1_tm_187;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_188;
	name R5-35-00-1_tl_188;
	to R5-35-00-1_tm_188;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_189;
	name R5-35-00-1_tl_189;
	to R5-35-00-1_tm_189;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_190;
	name R5-35-00-1_tl_190;
	to R5-35-00-1_tm_190;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R5-35-00-1_tn_191;
	name R5-35-00-1_tl_191;
	to R5-35-00-1_tm_191;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R5-35-00-1_tn_192;
	name R5-35-00-1_tl_192;
	to R5-35-00-1_tm_192;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	geometric_mean_radius 0.0111;
	name TLC 1/0 AA triplex;
	resistance 0.97;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_141;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_142;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_143;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_144;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_145;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_146;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_147;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_148;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_149;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_150;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_151;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_152;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_153;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_154;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_155;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_156;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_157;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_158;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_159;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_160;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_161;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_162;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_163;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_164;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_165;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_166;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_167;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_168;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_169;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_170;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_171;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_172;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_173;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_174;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_175;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_176;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_177;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_178;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_179;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_180;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_181;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_182;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_183;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_184;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_185;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tm_186;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_187;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_188;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_189;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_190;
	nominal_voltage 120;
	voltage_N 0;
};

object recorder {
	interval 60;
	name R5-35-00-1_tm_190recorder1244;
	parent R5-35-00-1_tm_190;
	limit 1440;
	file "986.csv";
	property voltage_1,voltage_2;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tm_191;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tm_192;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object recorder {
	interval 60;
	name R5-35-00-1_tn_18recorder1267;
	parent R5-35-00-1_tn_18;
	limit 1440;
	file "430.csv";
	property voltage_1,voltage_2;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_141;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_142;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_143;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_144;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_145;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_146;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_147;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_148;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_149;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_150;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_151;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_152;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_153;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_154;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_155;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_156;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_157;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_158;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_159;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_160;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_161;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_162;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_163;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_164;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_165;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_166;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_167;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_168;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_169;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_170;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_171;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_172;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_173;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_174;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_175;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_176;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_177;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_178;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_179;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_180;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_181;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_182;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_183;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_184;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_185;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_186;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_187;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_188;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_189;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_190;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_191;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_192;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_193;
	parent R5-35-00-1_tm_1;
	power_1 49200+27900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_194;
	parent R5-35-00-1_tm_2;
	power_1 43500+24700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_195;
	parent R5-35-00-1_tm_3;
	power_1 72600+41200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_196;
	parent R5-35-00-1_tm_4;
	power_1 87400+49500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_197;
	parent R5-35-00-1_tm_5;
	power_1 52500+29700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_198;
	parent R5-35-00-1_tm_6;
	power_1 60800+34400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_199;
	parent R5-35-00-1_tm_7;
	power_1 47100+26700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_200;
	parent R5-35-00-1_tm_8;
	power_1 35700+20200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_201;
	parent R5-35-00-1_tm_9;
	power_1 144400+79800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_202;
	parent R5-35-00-1_tm_10;
	power_1 66700+33350j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_203;
	parent R5-35-00-1_tm_11;
	power_1 66700+33350j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_204;
	parent R5-35-00-1_tm_12;
	power_1 66700+33350j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_205;
	parent R5-35-00-1_tm_13;
	power_1 114+72j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_206;
	parent R5-35-00-1_tm_14;
	power_1 114+72j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_207;
	parent R5-35-00-1_tm_15;
	power_1 114+72j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_208;
	parent R5-35-00-1_tm_16;
	power_1 40020+20010j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_209;
	parent R5-35-00-1_tm_17;
	power_1 26680+13340j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_210;
	parent R5-35-00-1_tm_18;
	power_1 455+273j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_211;
	parent R5-35-00-1_tm_19;
	power_1 13340+6670j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_212;
	parent R5-35-00-1_tm_20;
	power_1 72000+40800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_213;
	parent R5-35-00-1_tm_21;
	power_1 56200+31800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_214;
	parent R5-35-00-1_tm_22;
	power_1 69200+37800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_215;
	parent R5-35-00-1_tm_23;
	power_1 82900+47000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_216;
	parent R5-35-00-1_tm_24;
	power_1 66400+37600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_217;
	parent R5-35-00-1_tm_25;
	power_1 36100+20400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_218;
	parent R5-35-00-1_tm_26;
	power_1 42100+23800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_219;
	parent R5-35-00-1_tm_27;
	power_1 56300+31900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_220;
	parent R5-35-00-1_tm_28;
	power_1 67400+38200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_221;
	parent R5-35-00-1_tm_29;
	power_1 38200+21300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_222;
	parent R5-35-00-1_tm_30;
	power_1 40700+22300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_223;
	parent R5-35-00-1_tm_31;
	power_1 35300+20000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_224;
	parent R5-35-00-1_tm_32;
	power_1 64000+36300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_225;
	parent R5-35-00-1_tm_33;
	power_1 107400+60900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_226;
	parent R5-35-00-1_tm_34;
	power_1 102200+55500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_227;
	parent R5-35-00-1_tm_35;
	power_1 47700+27000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_228;
	parent R5-35-00-1_tm_36;
	power_1 90200+51100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_229;
	parent R5-35-00-1_tm_37;
	power_1 86800+47800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_230;
	parent R5-35-00-1_tm_38;
	power_1 92100+51300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_231;
	parent R5-35-00-1_tm_39;
	power_1 73400+40700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_232;
	parent R5-35-00-1_tm_40;
	power_1 49100+27800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_233;
	parent R5-35-00-1_tm_41;
	power_1 126800+71900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_234;
	parent R5-35-00-1_tm_42;
	power_1 35300+20000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_235;
	parent R5-35-00-1_tm_43;
	power_1 73600+41700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_236;
	parent R5-35-00-1_tm_44;
	power_1 72100+40900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_237;
	parent R5-35-00-1_tm_45;
	power_1 24700+14000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_238;
	parent R5-35-00-1_tm_46;
	power_1 59780+31752j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_239;
	parent R5-35-00-1_tm_47;
	power_1 36200+20500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_240;
	parent R5-35-00-1_tm_48;
	power_1 54000+26200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_241;
	parent R5-35-00-1_tm_49;
	power_1 103100+58400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_242;
	parent R5-35-00-1_tm_50;
	power_1 12700+6600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_243;
	parent R5-35-00-1_tm_51;
	power_1 35800+20300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_244;
	parent R5-35-00-1_tm_52;
	power_1 84200+45200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_245;
	parent R5-35-00-1_tm_53;
	power_1 82900+44600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_246;
	parent R5-35-00-1_tm_54;
	power_1 54200+30700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_247;
	parent R5-35-00-1_tm_55;
	power_1 49400+28000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_248;
	parent R5-35-00-1_tm_56;
	power_1 61300+34300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_249;
	parent R5-35-00-1_tm_57;
	power_1 68300+38700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_250;
	parent R5-35-00-1_tm_58;
	power_1 57600+32600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_251;
	parent R5-35-00-1_tm_59;
	power_1 59300+33600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_252;
	parent R5-35-00-1_tm_60;
	power_1 59000+30800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_253;
	parent R5-35-00-1_tm_61;
	power_1 88600+50200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_254;
	parent R5-35-00-1_tm_62;
	power_1 44100+25000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_255;
	parent R5-35-00-1_tm_63;
	power_1 130800+72600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_256;
	parent R5-35-00-1_tm_64;
	power_1 71200+39100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_257;
	parent R5-35-00-1_tm_65;
	power_1 118300+65900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_258;
	parent R5-35-00-1_tm_66;
	power_1 57200+32400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_259;
	parent R5-35-00-1_tm_67;
	power_1 89300+48000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_260;
	parent R5-35-00-1_tm_68;
	power_1 80900+45800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_261;
	parent R5-35-00-1_tm_69;
	power_1 104900+57500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_262;
	parent R5-35-00-1_tm_70;
	power_1 107000+60600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_263;
	parent R5-35-00-1_tm_71;
	power_1 59700+33900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_264;
	parent R5-35-00-1_tm_72;
	power_1 88800+50300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_265;
	parent R5-35-00-1_tm_73;
	power_1 91600+51900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_266;
	parent R5-35-00-1_tm_74;
	power_1 87800+49700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_267;
	parent R5-35-00-1_tm_75;
	power_1 104445+59202j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_268;
	parent R5-35-00-1_tm_76;
	power_1 101000+57200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_269;
	parent R5-35-00-1_tm_77;
	power_1 69600+37600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_270;
	parent R5-35-00-1_tm_78;
	power_1 45600+24200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_271;
	parent R5-35-00-1_tm_79;
	power_1 90500+51300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_272;
	parent R5-35-00-1_tm_80;
	power_1 73500+41700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_273;
	parent R5-35-00-1_tm_81;
	power_1 85500+48500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_274;
	parent R5-35-00-1_tm_82;
	power_1 61800+34000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_275;
	parent R5-35-00-1_tm_83;
	power_1 79700+45200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_276;
	parent R5-35-00-1_tm_84;
	power_1 67100+38000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_277;
	parent R5-35-00-1_tm_85;
	power_1 73200+40000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_278;
	parent R5-35-00-1_tm_86;
	power_1 64200+34900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_279;
	parent R5-35-00-1_tm_87;
	power_1 59900+33000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_280;
	parent R5-35-00-1_tm_88;
	power_1 31000+17600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_281;
	parent R5-35-00-1_tm_89;
	power_1 55700+31600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_282;
	parent R5-35-00-1_tm_90;
	power_1 89600+48500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_283;
	parent R5-35-00-1_tm_91;
	power_1 72600+41100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_284;
	parent R5-35-00-1_tm_92;
	power_1 106000+57500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_285;
	parent R5-35-00-1_tm_93;
	power_1 42400+21700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_286;
	parent R5-35-00-1_tm_94;
	power_1 25700+14600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_287;
	parent R5-35-00-1_tm_95;
	power_1 75300+42700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_288;
	parent R5-35-00-1_tm_96;
	power_1 64300+36400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_289;
	parent R5-35-00-1_tm_97;
	power_1 71200+40300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_290;
	parent R5-35-00-1_tm_98;
	power_1 44100+25000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_291;
	parent R5-35-00-1_tm_99;
	power_1 39300+22300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_292;
	parent R5-35-00-1_tm_100;
	power_1 32700+18500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_293;
	parent R5-35-00-1_tm_101;
	power_1 56400+30500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_294;
	parent R5-35-00-1_tm_102;
	power_1 76600+43400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_295;
	parent R5-35-00-1_tm_103;
	power_1 101300+57400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_296;
	parent R5-35-00-1_tm_104;
	power_1 64100+36300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_297;
	parent R5-35-00-1_tm_105;
	power_1 71100+39900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_298;
	parent R5-35-00-1_tm_106;
	power_1 72500+41100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_299;
	parent R5-35-00-1_tm_107;
	power_1 82700+46100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_300;
	parent R5-35-00-1_tm_108;
	power_1 78700+44600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_301;
	parent R5-35-00-1_tm_109;
	power_1 73900+41900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_302;
	parent R5-35-00-1_tm_110;
	power_1 31400+17800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_303;
	parent R5-35-00-1_tm_111;
	power_1 92800+49600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_304;
	parent R5-35-00-1_tm_112;
	power_1 66300+37600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_305;
	parent R5-35-00-1_tm_113;
	power_1 62600+35500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_306;
	parent R5-35-00-1_tm_114;
	power_1 82300+46600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_307;
	parent R5-35-00-1_tm_115;
	power_1 62000+35200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_308;
	parent R5-35-00-1_tm_116;
	power_1 59700+33800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_309;
	parent R5-35-00-1_tm_117;
	power_1 63800+36200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_310;
	parent R5-35-00-1_tm_118;
	power_1 73900+41900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_311;
	parent R5-35-00-1_tm_119;
	power_1 62400+35400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_312;
	parent R5-35-00-1_tm_120;
	power_1 70400+39900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_313;
	parent R5-35-00-1_tm_121;
	power_1 49294+27930j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_314;
	parent R5-35-00-1_tm_122;
	power_1 23100+13100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_315;
	parent R5-35-00-1_tm_123;
	power_1 66600+37000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_316;
	parent R5-35-00-1_tm_124;
	power_1 62300+35300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_317;
	parent R5-35-00-1_tm_125;
	power_1 70800+40100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_318;
	parent R5-35-00-1_tm_126;
	power_1 66900+37900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_319;
	parent R5-35-00-1_tm_127;
	power_1 75500+42800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_320;
	parent R5-35-00-1_tm_128;
	power_1 107600+61000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_321;
	parent R5-35-00-1_tm_129;
	power_1 110300+61400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_322;
	parent R5-35-00-1_tm_130;
	power_1 92100+48500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_323;
	parent R5-35-00-1_tm_131;
	power_1 70600+40000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_324;
	parent R5-35-00-1_tm_132;
	power_1 51744+29302j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_325;
	parent R5-35-00-1_tm_133;
	power_1 74900+42500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_326;
	parent R5-35-00-1_tm_134;
	power_1 87300+49500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_327;
	parent R5-35-00-1_tm_135;
	power_1 75700+42900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_328;
	parent R5-35-00-1_tm_136;
	power_1 10692+6435j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_329;
	parent R5-35-00-1_tm_137;
	power_1 98800+51900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_330;
	parent R5-35-00-1_tm_138;
	power_1 160080+80040j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_331;
	parent R5-35-00-1_tm_139;
	power_1 28017+15939j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_332;
	parent R5-35-00-1_tm_140;
	power_1 16800+9500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_333;
	parent R5-35-00-1_tm_141;
	power_1 92300+52300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_334;
	parent R5-35-00-1_tm_142;
	power_1 38600+18700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_335;
	parent R5-35-00-1_tm_143;
	power_1 26680+13340j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_336;
	parent R5-35-00-1_tm_144;
	power_1 26680+13340j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_337;
	parent R5-35-00-1_tm_145;
	power_1 26680+13340j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_338;
	parent R5-35-00-1_tm_146;
	power_1 61300+34700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_339;
	parent R5-35-00-1_tm_147;
	power_1 46400+26300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_340;
	parent R5-35-00-1_tm_148;
	power_1 60000+34000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_341;
	parent R5-35-00-1_tm_149;
	power_1 91600+48100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_342;
	parent R5-35-00-1_tm_150;
	power_1 42000+23800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_343;
	parent R5-35-00-1_tm_151;
	power_1 24831+14240j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_344;
	parent R5-35-00-1_tm_152;
	power_1 40896+20064j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_345;
	parent R5-35-00-1_tm_153;
	power_1 39900+22600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_346;
	parent R5-35-00-1_tm_154;
	power_1 27800+15700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_347;
	parent R5-35-00-1_tm_155;
	power_1 22800+12900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_348;
	parent R5-35-00-1_tm_156;
	power_1 29500+16700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_349;
	parent R5-35-00-1_tm_157;
	power_1 38024+21631j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_350;
	parent R5-35-00-1_tm_158;
	power_1 20700+10000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_351;
	parent R5-35-00-1_tm_159;
	power_1 40887+19899j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_352;
	parent R5-35-00-1_tm_160;
	power_1 22400+12700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_353;
	parent R5-35-00-1_tm_161;
	power_1 29600+16800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_354;
	parent R5-35-00-1_tm_162;
	power_1 22400+12700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_355;
	parent R5-35-00-1_tm_163;
	power_1 27900+15800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_356;
	parent R5-35-00-1_tm_164;
	power_1 47900+23200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_357;
	parent R5-35-00-1_tm_165;
	power_1 4300+2500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_358;
	parent R5-35-00-1_tm_166;
	power_1 42100+23900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_359;
	parent R5-35-00-1_tm_167;
	power_1 79900+40200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_360;
	parent R5-35-00-1_tm_168;
	power_1 26100+14800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_361;
	parent R5-35-00-1_tm_169;
	power_1 53360+26680j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_362;
	parent R5-35-00-1_tm_170;
	power_1 26100+14800j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_363;
	parent R5-35-00-1_tm_171;
	power_1 61200+34700j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_364;
	parent R5-35-00-1_tm_172;
	power_1 64000+36300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_365;
	parent R5-35-00-1_tm_173;
	power_1 49600+28100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_366;
	parent R5-35-00-1_tm_174;
	power_1 53200+29600j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_367;
	parent R5-35-00-1_tm_175;
	power_1 52000+29400j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_368;
	parent R5-35-00-1_tm_176;
	power_1 44500+25200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_369;
	parent R5-35-00-1_tm_177;
	power_1 46400+26300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_370;
	parent R5-35-00-1_tm_178;
	power_1 19698+11172j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_371;
	parent R5-35-00-1_tm_179;
	power_1 14170+8320j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_372;
	parent R5-35-00-1_tm_180;
	power_1 35300+20000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_373;
	parent R5-35-00-1_tm_181;
	power_1 17600+10000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_374;
	parent R5-35-00-1_tm_182;
	power_1 41900+22100j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_375;
	parent R5-35-00-1_tm_183;
	power_1 101100+57300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_376;
	parent R5-35-00-1_tm_184;
	power_1 32000+18200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_377;
	parent R5-35-00-1_tm_185;
	power_1 39600+22500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R5-35-00-1_tn_378;
	parent R5-35-00-1_tm_186;
	power_1 29100+16500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_379;
	parent R5-35-00-1_tm_187;
	power_1 3300+1900j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_380;
	parent R5-35-00-1_tm_188;
	power_1 206319+116594j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_381;
	parent R5-35-00-1_tm_189;
	power_1 44590+25382j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_382;
	parent R5-35-00-1_tm_190;
	power_1 49955+28421j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R5-35-00-1_tn_383;
	parent R5-35-00-1_tm_191;
	power_1 29400+14300j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R5-35-00-1_tn_384;
	parent R5-35-00-1_tm_192;
	power_1 71200+40400j;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_200;
	name R5-35-00-1_ul_1;
	to R5-35-00-1_node_3;
	length 1994.000;
	configuration line_configuration_14;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_5;
	name R5-35-00-1_ul_2;
	to R5-35-00-1_node_4;
	length 523.000;
	configuration line_configuration_15;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_7;
	name R5-35-00-1_ul_3;
	to R5-35-00-1_node_5;
	length 647.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_136;
	name R5-35-00-1_ul_4;
	to R5-35-00-1_node_6;
	length 511.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_6;
	name R5-35-00-1_ul_5;
	to R5-35-00-1_node_7;
	length 450.000;
	configuration line_configuration_15;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_330;
	name R5-35-00-1_ul_6;
	to R5-35-00-1_node_8;
	length 353.000;
	configuration line_configuration_14;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_8;
	name R5-35-00-1_ul_7;
	to R5-35-00-1_node_11;
	length 518.000;
	configuration line_configuration_14;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_97;
	name R5-35-00-1_ul_8;
	to R5-35-00-1_node_12;
	length 464.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_16;
	name R5-35-00-1_ul_9;
	to R5-35-00-1_node_13;
	length 732.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_15;
	name R5-35-00-1_ul_10;
	to R5-35-00-1_node_14;
	length 520.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_4;
	name R5-35-00-1_ul_11;
	to R5-35-00-1_node_15;
	length 152.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_73;
	name R5-35-00-1_ul_12;
	to R5-35-00-1_node_16;
	length 277.000;
	configuration line_configuration_18;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_192;
	name R5-35-00-1_ul_13;
	to R5-35-00-1_node_17;
	length 423.000;
	configuration line_configuration_13;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_156;
	name R5-35-00-1_ul_14;
	to R5-35-00-1_node_18;
	length 295.000;
	configuration line_configuration_19;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_245;
	name R5-35-00-1_ul_15;
	to R5-35-00-1_node_19;
	length 1711.000;
	configuration line_configuration_20;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_167;
	name R5-35-00-1_ul_16;
	to R5-35-00-1_node_20;
	length 484.000;
	configuration line_configuration_20;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_22;
	name R5-35-00-1_ul_17;
	to R5-35-00-1_node_21;
	length 210.000;
	configuration line_configuration_14;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_20;
	name R5-35-00-1_ul_18;
	to R5-35-00-1_node_22;
	length 175.000;
	configuration line_configuration_14;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_24;
	name R5-35-00-1_ul_19;
	to R5-35-00-1_node_23;
	length 1180.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_237;
	name R5-35-00-1_ul_20;
	to R5-35-00-1_node_25;
	length 2.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_313;
	name R5-35-00-1_ul_21;
	to R5-35-00-1_node_26;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_30;
	name R5-35-00-1_ul_22;
	to R5-35-00-1_node_27;
	length 443.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_27;
	name R5-35-00-1_ul_23;
	to R5-35-00-1_node_28;
	length 1174.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_28;
	name R5-35-00-1_ul_24;
	to R5-35-00-1_node_29;
	length 1484.000;
	configuration line_configuration_21;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_328;
	name R5-35-00-1_ul_25;
	to R5-35-00-1_node_31;
	length 974.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_87;
	name R5-35-00-1_ul_26;
	to R5-35-00-1_node_32;
	length 251.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_76;
	name R5-35-00-1_ul_27;
	to R5-35-00-1_node_33;
	length 125.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_119;
	name R5-35-00-1_ul_28;
	to R5-35-00-1_node_34;
	length 578.000;
	configuration line_configuration_23;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_36;
	name R5-35-00-1_ul_29;
	to R5-35-00-1_node_35;
	length 677.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_127;
	name R5-35-00-1_ul_30;
	to R5-35-00-1_node_36;
	length 674.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_14;
	name R5-35-00-1_ul_31;
	to R5-35-00-1_node_37;
	length 717.000;
	configuration line_configuration_16;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_83;
	name R5-35-00-1_ul_32;
	to R5-35-00-1_node_38;
	length 977.000;
	configuration line_configuration_13;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_105;
	name R5-35-00-1_ul_33;
	to R5-35-00-1_node_39;
	length 429.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_121;
	name R5-35-00-1_ul_34;
	to R5-35-00-1_node_40;
	length 308.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_140;
	name R5-35-00-1_ul_35;
	to R5-35-00-1_node_41;
	length 591.000;
	configuration line_configuration_16;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_43;
	name R5-35-00-1_ul_36;
	to R5-35-00-1_node_42;
	length 559.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_44;
	name R5-35-00-1_ul_37;
	to R5-35-00-1_node_43;
	length 580.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_169;
	name R5-35-00-1_ul_38;
	to R5-35-00-1_node_44;
	length 500.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_46;
	name R5-35-00-1_ul_39;
	to R5-35-00-1_node_45;
	length 419.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_52;
	name R5-35-00-1_ul_40;
	to R5-35-00-1_node_46;
	length 661.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_48;
	name R5-35-00-1_ul_41;
	to R5-35-00-1_node_47;
	length 269.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_49;
	name R5-35-00-1_ul_42;
	to R5-35-00-1_node_48;
	length 292.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_50;
	name R5-35-00-1_ul_43;
	to R5-35-00-1_node_49;
	length 232.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_51;
	name R5-35-00-1_ul_44;
	to R5-35-00-1_node_50;
	length 412.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_58;
	name R5-35-00-1_ul_45;
	to R5-35-00-1_node_53;
	length 343.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_55;
	name R5-35-00-1_ul_46;
	to R5-35-00-1_node_54;
	length 675.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_53;
	name R5-35-00-1_ul_47;
	to R5-35-00-1_node_55;
	length 298.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_57;
	name R5-35-00-1_ul_48;
	to R5-35-00-1_node_56;
	length 333.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_59;
	name R5-35-00-1_ul_49;
	to R5-35-00-1_node_58;
	length 488.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_60;
	name R5-35-00-1_ul_50;
	to R5-35-00-1_node_59;
	length 608.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_61;
	name R5-35-00-1_ul_51;
	to R5-35-00-1_node_60;
	length 180.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_62;
	name R5-35-00-1_ul_52;
	to R5-35-00-1_node_61;
	length 256.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_126;
	name R5-35-00-1_ul_53;
	to R5-35-00-1_node_62;
	length 469.000;
	configuration line_configuration_16;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_42;
	name R5-35-00-1_ul_54;
	to R5-35-00-1_node_63;
	length 243.000;
	configuration line_configuration_23;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_54;
	name R5-35-00-1_ul_55;
	to R5-35-00-1_node_64;
	length 308.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_56;
	name R5-35-00-1_ul_56;
	to R5-35-00-1_node_66;
	length 264.000;
	configuration line_configuration_16;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_293;
	name R5-35-00-1_ul_57;
	to R5-35-00-1_node_67;
	length 950.000;
	configuration line_configuration_13;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_13;
	name R5-35-00-1_ul_58;
	to R5-35-00-1_node_69;
	length 333.000;
	configuration line_configuration_18;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_133;
	name R5-35-00-1_ul_59;
	to R5-35-00-1_node_70;
	length 535.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_74;
	name R5-35-00-1_ul_60;
	to R5-35-00-1_node_71;
	length 399.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_69;
	name R5-35-00-1_ul_61;
	to R5-35-00-1_node_72;
	length 303.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_71;
	name R5-35-00-1_ul_62;
	to R5-35-00-1_node_73;
	length 367.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_132;
	name R5-35-00-1_ul_63;
	to R5-35-00-1_node_74;
	length 783.000;
	configuration line_configuration_18;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_75;
	name R5-35-00-1_ul_64;
	to R5-35-00-1_node_76;
	length 532.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_33;
	name R5-35-00-1_ul_65;
	to R5-35-00-1_node_77;
	length 803.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_79;
	name R5-35-00-1_ul_66;
	to R5-35-00-1_node_78;
	length 390.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_92;
	name R5-35-00-1_ul_67;
	to R5-35-00-1_node_79;
	length 521.000;
	configuration line_configuration_18;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_77;
	name R5-35-00-1_ul_68;
	to R5-35-00-1_node_80;
	length 610.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_80;
	name R5-35-00-1_ul_69;
	to R5-35-00-1_node_81;
	length 448.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_81;
	name R5-35-00-1_ul_70;
	to R5-35-00-1_node_82;
	length 394.000;
	configuration line_configuration_23;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_31;
	name R5-35-00-1_ul_71;
	to R5-35-00-1_node_83;
	length 1893.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_86;
	name R5-35-00-1_ul_72;
	to R5-35-00-1_node_84;
	length 703.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_84;
	name R5-35-00-1_ul_73;
	to R5-35-00-1_node_85;
	length 897.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_82;
	name R5-35-00-1_ul_74;
	to R5-35-00-1_node_86;
	length 587.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_88;
	name R5-35-00-1_ul_75;
	to R5-35-00-1_node_87;
	length 518.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_89;
	name R5-35-00-1_ul_76;
	to R5-35-00-1_node_88;
	length 410.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_90;
	name R5-35-00-1_ul_77;
	to R5-35-00-1_node_89;
	length 660;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_108;
	name R5-35-00-1_ul_78;
	to R5-35-00-1_node_90;
	length 764.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_93;
	name R5-35-00-1_ul_79;
	to R5-35-00-1_node_92;
	length 595.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_94;
	name R5-35-00-1_ul_80;
	to R5-35-00-1_node_93;
	length 558.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_102;
	name R5-35-00-1_ul_81;
	to R5-35-00-1_node_94;
	length 495.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_96;
	name R5-35-00-1_ul_82;
	to R5-35-00-1_node_95;
	length 557.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_146;
	name R5-35-00-1_ul_83;
	to R5-35-00-1_node_96;
	length 952.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_98;
	name R5-35-00-1_ul_84;
	to R5-35-00-1_node_97;
	length 594.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_99;
	name R5-35-00-1_ul_85;
	to R5-35-00-1_node_98;
	length 446.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_100;
	name R5-35-00-1_ul_86;
	to R5-35-00-1_node_99;
	length 509.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_103;
	name R5-35-00-1_ul_87;
	to R5-35-00-1_node_100;
	length 569.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_101;
	name R5-35-00-1_ul_88;
	to R5-35-00-1_node_102;
	length 323.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_116;
	name R5-35-00-1_ul_89;
	to R5-35-00-1_node_104;
	length 386.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_109;
	name R5-35-00-1_ul_90;
	to R5-35-00-1_node_105;
	length 454.000;
	configuration line_configuration_16;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_91;
	name R5-35-00-1_ul_91;
	to R5-35-00-1_node_106;
	length 487.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_106;
	name R5-35-00-1_ul_92;
	to R5-35-00-1_node_107;
	length 452.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_107;
	name R5-35-00-1_ul_93;
	to R5-35-00-1_node_108;
	length 447.000;
	configuration line_configuration_23;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_110;
	name R5-35-00-1_ul_94;
	to R5-35-00-1_node_109;
	length 429.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_112;
	name R5-35-00-1_ul_95;
	to R5-35-00-1_node_111;
	length 358.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_114;
	name R5-35-00-1_ul_96;
	to R5-35-00-1_node_115;
	length 414.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_115;
	name R5-35-00-1_ul_97;
	to R5-35-00-1_node_116;
	length 345.000;
	configuration line_configuration_16;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_113;
	name R5-35-00-1_ul_98;
	to R5-35-00-1_node_117;
	length 427.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_117;
	name R5-35-00-1_ul_99;
	to R5-35-00-1_node_118;
	length 603.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_118;
	name R5-35-00-1_ul_100;
	to R5-35-00-1_node_119;
	length 415.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_123;
	name R5-35-00-1_ul_101;
	to R5-35-00-1_node_120;
	length 360;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_120;
	name R5-35-00-1_ul_102;
	to R5-35-00-1_node_121;
	length 396.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_111;
	name R5-35-00-1_ul_103;
	to R5-35-00-1_node_122;
	length 492.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_124;
	name R5-35-00-1_ul_104;
	to R5-35-00-1_node_123;
	length 351.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_295;
	name R5-35-00-1_ul_105;
	to R5-35-00-1_node_124;
	length 338.000;
	configuration line_configuration_18;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_285;
	name R5-35-00-1_ul_106;
	to R5-35-00-1_node_125;
	length 540.000;
	configuration line_configuration_23;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_35;
	name R5-35-00-1_ul_107;
	to R5-35-00-1_node_126;
	length 556.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_66;
	name R5-35-00-1_ul_108;
	to R5-35-00-1_node_127;
	length 367.000;
	configuration line_configuration_16;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_70;
	name R5-35-00-1_ul_109;
	to R5-35-00-1_node_128;
	length 640.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_128;
	name R5-35-00-1_ul_110;
	to R5-35-00-1_node_129;
	length 298.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_129;
	name R5-35-00-1_ul_111;
	to R5-35-00-1_node_130;
	length 479.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_130;
	name R5-35-00-1_ul_112;
	to R5-35-00-1_node_131;
	length 362.000;
	configuration line_configuration_23;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_134;
	name R5-35-00-1_ul_113;
	to R5-35-00-1_node_132;
	length 363.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_255;
	name R5-35-00-1_ul_114;
	to R5-35-00-1_node_135;
	length 450.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_135;
	name R5-35-00-1_ul_115;
	to R5-35-00-1_node_136;
	length 673.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_143;
	name R5-35-00-1_ul_116;
	to R5-35-00-1_node_137;
	length 453.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_141;
	name R5-35-00-1_ul_117;
	to R5-35-00-1_node_138;
	length 328.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_138;
	name R5-35-00-1_ul_118;
	to R5-35-00-1_node_139;
	length 462.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_139;
	name R5-35-00-1_ul_119;
	to R5-35-00-1_node_140;
	length 465.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_142;
	name R5-35-00-1_ul_120;
	to R5-35-00-1_node_141;
	length 493.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_137;
	name R5-35-00-1_ul_121;
	to R5-35-00-1_node_142;
	length 646.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_65;
	name R5-35-00-1_ul_122;
	to R5-35-00-1_node_144;
	length 440.000;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_144;
	name R5-35-00-1_ul_123;
	to R5-35-00-1_node_145;
	length 360;
	configuration line_configuration_18;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_145;
	name R5-35-00-1_ul_124;
	to R5-35-00-1_node_146;
	length 322.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_12;
	name R5-35-00-1_ul_125;
	to R5-35-00-1_node_147;
	length 587.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_147;
	name R5-35-00-1_ul_126;
	to R5-35-00-1_node_148;
	length 379.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_148;
	name R5-35-00-1_ul_127;
	to R5-35-00-1_node_149;
	length 584.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_149;
	name R5-35-00-1_ul_128;
	to R5-35-00-1_node_150;
	length 327.000;
	configuration line_configuration_16;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_150;
	name R5-35-00-1_ul_129;
	to R5-35-00-1_node_151;
	length 472.000;
	configuration line_configuration_16;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_78;
	name R5-35-00-1_ul_130;
	to R5-35-00-1_node_153;
	length 1153.000;
	configuration line_configuration_18;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_18;
	name R5-35-00-1_ul_131;
	to R5-35-00-1_node_155;
	length 1071.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_157;
	name R5-35-00-1_ul_132;
	to R5-35-00-1_node_156;
	length 839.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_158;
	name R5-35-00-1_ul_133;
	to R5-35-00-1_node_157;
	length 760;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_159;
	name R5-35-00-1_ul_134;
	to R5-35-00-1_node_158;
	length 1443.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_160;
	name R5-35-00-1_ul_135;
	to R5-35-00-1_node_159;
	length 369.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_161;
	name R5-35-00-1_ul_136;
	to R5-35-00-1_node_160;
	length 413.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_338;
	name R5-35-00-1_ul_137;
	to R5-35-00-1_node_161;
	length 4057.000;
	configuration line_configuration_19;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_19;
	name R5-35-00-1_ul_138;
	to R5-35-00-1_node_162;
	length 754.000;
	configuration line_configuration_20;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_162;
	name R5-35-00-1_ul_139;
	to R5-35-00-1_node_163;
	length 1945.000;
	configuration line_configuration_20;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_196;
	name R5-35-00-1_ul_140;
	to R5-35-00-1_node_165;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_166;
	name R5-35-00-1_ul_141;
	to R5-35-00-1_node_167;
	length 878.000;
	configuration line_configuration_14;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_337;
	name R5-35-00-1_ul_142;
	to R5-35-00-1_node_168;
	length 616.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_168;
	name R5-35-00-1_ul_143;
	to R5-35-00-1_node_169;
	length 394.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_300;
	name R5-35-00-1_ul_144;
	to R5-35-00-1_node_170;
	length 345.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_170;
	name R5-35-00-1_ul_145;
	to R5-35-00-1_node_171;
	length 292.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_171;
	name R5-35-00-1_ul_146;
	to R5-35-00-1_node_172;
	length 302.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_172;
	name R5-35-00-1_ul_147;
	to R5-35-00-1_node_173;
	length 261.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_173;
	name R5-35-00-1_ul_148;
	to R5-35-00-1_node_174;
	length 573.000;
	configuration line_configuration_22;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_299;
	name R5-35-00-1_ul_149;
	to R5-35-00-1_node_175;
	length 296.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_175;
	name R5-35-00-1_ul_150;
	to R5-35-00-1_node_176;
	length 869.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_176;
	name R5-35-00-1_ul_151;
	to R5-35-00-1_node_177;
	length 401.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_177;
	name R5-35-00-1_ul_152;
	to R5-35-00-1_node_178;
	length 349.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_178;
	name R5-35-00-1_ul_153;
	to R5-35-00-1_node_179;
	length 371.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_179;
	name R5-35-00-1_ul_154;
	to R5-35-00-1_node_180;
	length 1873.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_180;
	name R5-35-00-1_ul_155;
	to R5-35-00-1_node_181;
	length 1021.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_181;
	name R5-35-00-1_ul_156;
	to R5-35-00-1_node_182;
	length 1108.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_182;
	name R5-35-00-1_ul_157;
	to R5-35-00-1_node_183;
	length 690.000;
	configuration line_configuration_24;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_183;
	name R5-35-00-1_ul_158;
	to R5-35-00-1_node_184;
	length 424.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_298;
	name R5-35-00-1_ul_159;
	to R5-35-00-1_node_185;
	length 701.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_185;
	name R5-35-00-1_ul_160;
	to R5-35-00-1_node_186;
	length 276.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_189;
	name R5-35-00-1_ul_161;
	to R5-35-00-1_node_187;
	length 833.000;
	configuration line_configuration_22;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_1;
	name R5-35-00-1_ul_162;
	to R5-35-00-1_node_188;
	length 416.000;
	configuration line_configuration_14;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_296;
	name R5-35-00-1_ul_163;
	to R5-35-00-1_node_189;
	length 275.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_187;
	name R5-35-00-1_ul_164;
	to R5-35-00-1_node_190;
	length 829.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_190;
	name R5-35-00-1_ul_165;
	to R5-35-00-1_node_191;
	length 431.000;
	configuration line_configuration_22;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_38;
	name R5-35-00-1_ul_166;
	to R5-35-00-1_node_192;
	length 3788.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_199;
	name R5-35-00-1_ul_167;
	to R5-35-00-1_node_195;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_201;
	name R5-35-00-1_ul_168;
	to R5-35-00-1_node_197;
	length 1695.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_208;
	name R5-35-00-1_ul_169;
	to R5-35-00-1_node_201;
	length 3.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_207;
	name R5-35-00-1_ul_170;
	to R5-35-00-1_node_202;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_204;
	name R5-35-00-1_ul_171;
	to R5-35-00-1_node_203;
	length 6.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_257;
	name R5-35-00-1_ul_172;
	to R5-35-00-1_node_205;
	length 1628.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_204;
	name R5-35-00-1_ul_173;
	to R5-35-00-1_node_206;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_216;
	name R5-35-00-1_ul_174;
	to R5-35-00-1_node_209;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_210;
	name R5-35-00-1_ul_175;
	to R5-35-00-1_node_211;
	length 6.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_210;
	name R5-35-00-1_ul_176;
	to R5-35-00-1_node_213;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_223;
	name R5-35-00-1_ul_177;
	to R5-35-00-1_node_217;
	length 2.000;
	configuration line_configuration_14;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_217;
	name R5-35-00-1_ul_178;
	to R5-35-00-1_node_218;
	length 5.000;
	configuration line_configuration_14;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_218;
	name R5-35-00-1_ul_179;
	to R5-35-00-1_node_219;
	length 1.000;
	configuration line_configuration_14;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_219;
	name R5-35-00-1_ul_180;
	to R5-35-00-1_node_220;
	length 2.000;
	configuration line_configuration_19;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_219;
	name R5-35-00-1_ul_181;
	to R5-35-00-1_node_221;
	length 1.000;
	configuration line_configuration_21;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_218;
	name R5-35-00-1_ul_182;
	to R5-35-00-1_node_222;
	length 1.000;
	configuration line_configuration_25;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_233;
	name R5-35-00-1_ul_183;
	to R5-35-00-1_node_225;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_225;
	name R5-35-00-1_ul_184;
	to R5-35-00-1_node_226;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_229;
	name R5-35-00-1_ul_185;
	to R5-35-00-1_node_227;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_226;
	name R5-35-00-1_ul_186;
	to R5-35-00-1_node_228;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_228;
	name R5-35-00-1_ul_187;
	to R5-35-00-1_node_229;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_228;
	name R5-35-00-1_ul_188;
	to R5-35-00-1_node_230;
	length 1.000;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_226;
	name R5-35-00-1_ul_189;
	to R5-35-00-1_node_231;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_306;
	name R5-35-00-1_ul_190;
	to R5-35-00-1_node_234;
	length 520.000;
	configuration line_configuration_19;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_307;
	name R5-35-00-1_ul_191;
	to R5-35-00-1_node_235;
	length 1171.000;
	configuration line_configuration_25;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_235;
	name R5-35-00-1_ul_192;
	to R5-35-00-1_node_236;
	length 606.000;
	configuration line_configuration_25;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_244;
	name R5-35-00-1_ul_193;
	to R5-35-00-1_node_237;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_240;
	name R5-35-00-1_ul_194;
	to R5-35-00-1_node_238;
	length 1.000;
	configuration line_configuration_24;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_237;
	name R5-35-00-1_ul_195;
	to R5-35-00-1_node_239;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_239;
	name R5-35-00-1_ul_196;
	to R5-35-00-1_node_240;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_239;
	name R5-35-00-1_ul_197;
	to R5-35-00-1_node_241;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_240;
	name R5-35-00-1_ul_198;
	to R5-35-00-1_node_242;
	length 2.000;
	configuration line_configuration_22;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_251;
	name R5-35-00-1_ul_199;
	to R5-35-00-1_node_246;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_248;
	name R5-35-00-1_ul_200;
	to R5-35-00-1_node_247;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_246;
	name R5-35-00-1_ul_201;
	to R5-35-00-1_node_248;
	length 6.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_248;
	name R5-35-00-1_ul_202;
	to R5-35-00-1_node_249;
	length 2.000;
	configuration line_configuration_22;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_329;
	name R5-35-00-1_ul_203;
	to R5-35-00-1_node_253;
	length 357.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_266;
	name R5-35-00-1_ul_204;
	to R5-35-00-1_node_257;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_267;
	name R5-35-00-1_ul_205;
	to R5-35-00-1_node_258;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_258;
	name R5-35-00-1_ul_206;
	to R5-35-00-1_node_259;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_259;
	name R5-35-00-1_ul_207;
	to R5-35-00-1_node_260;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_260;
	name R5-35-00-1_ul_208;
	to R5-35-00-1_node_261;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_261;
	name R5-35-00-1_ul_209;
	to R5-35-00-1_node_262;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_261;
	name R5-35-00-1_ul_210;
	to R5-35-00-1_node_263;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_260;
	name R5-35-00-1_ul_211;
	to R5-35-00-1_node_264;
	length 1.000;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_259;
	name R5-35-00-1_ul_212;
	to R5-35-00-1_node_265;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_274;
	name R5-35-00-1_ul_213;
	to R5-35-00-1_node_268;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_268;
	name R5-35-00-1_ul_214;
	to R5-35-00-1_node_269;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_269;
	name R5-35-00-1_ul_215;
	to R5-35-00-1_node_270;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_270;
	name R5-35-00-1_ul_216;
	to R5-35-00-1_node_271;
	length 2.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_270;
	name R5-35-00-1_ul_217;
	to R5-35-00-1_node_272;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_269;
	name R5-35-00-1_ul_218;
	to R5-35-00-1_node_273;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_281;
	name R5-35-00-1_ul_219;
	to R5-35-00-1_node_276;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_276;
	name R5-35-00-1_ul_220;
	to R5-35-00-1_node_277;
	length 6.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_277;
	name R5-35-00-1_ul_221;
	to R5-35-00-1_node_278;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_277;
	name R5-35-00-1_ul_222;
	to R5-35-00-1_node_279;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_283;
	name R5-35-00-1_ul_223;
	to R5-35-00-1_node_282;
	length 466.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_282;
	name R5-35-00-1_ul_224;
	to R5-35-00-1_node_284;
	length 670.000;
	configuration line_configuration_23;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_284;
	name R5-35-00-1_ul_225;
	to R5-35-00-1_node_285;
	length 438.000;
	configuration line_configuration_23;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_294;
	name R5-35-00-1_ul_226;
	to R5-35-00-1_node_286;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_286;
	name R5-35-00-1_ul_227;
	to R5-35-00-1_node_287;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_290;
	name R5-35-00-1_ul_228;
	to R5-35-00-1_node_288;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_287;
	name R5-35-00-1_ul_229;
	to R5-35-00-1_node_289;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_289;
	name R5-35-00-1_ul_230;
	to R5-35-00-1_node_290;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_289;
	name R5-35-00-1_ul_231;
	to R5-35-00-1_node_291;
	length 1.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_287;
	name R5-35-00-1_ul_232;
	to R5-35-00-1_node_292;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_297;
	name R5-35-00-1_ul_233;
	to R5-35-00-1_node_296;
	length 311.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_186;
	name R5-35-00-1_ul_234;
	to R5-35-00-1_node_297;
	length 4222.000;
	configuration line_configuration_22;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_174;
	name R5-35-00-1_ul_235;
	to R5-35-00-1_node_298;
	length 1067.000;
	configuration line_configuration_22;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_236;
	name R5-35-00-1_ul_236;
	to R5-35-00-1_node_299;
	length 1690.000;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_301;
	name R5-35-00-1_ul_237;
	to R5-35-00-1_node_300;
	length 318.000;
	configuration line_configuration_21;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_302;
	name R5-35-00-1_ul_238;
	to R5-35-00-1_node_303;
	length 492.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_303;
	name R5-35-00-1_ul_239;
	to R5-35-00-1_node_304;
	length 523.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_304;
	name R5-35-00-1_ul_240;
	to R5-35-00-1_node_305;
	length 507.000;
	configuration line_configuration_19;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_305;
	name R5-35-00-1_ul_241;
	to R5-35-00-1_node_306;
	length 809.000;
	configuration line_configuration_19;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_310;
	name R5-35-00-1_ul_242;
	to R5-35-00-1_node_308;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_308;
	name R5-35-00-1_ul_243;
	to R5-35-00-1_node_309;
	length 5.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_309;
	name R5-35-00-1_ul_244;
	to R5-35-00-1_node_312;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_312;
	name R5-35-00-1_ul_245;
	to R5-35-00-1_node_313;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_313;
	name R5-35-00-1_ul_246;
	to R5-35-00-1_node_314;
	length 1.000;
	configuration line_configuration_22;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_312;
	name R5-35-00-1_ul_247;
	to R5-35-00-1_node_315;
	length 1.000;
	configuration line_configuration_26;
};

object underground_line {
	phases BN;
	from R5-35-00-1_node_309;
	name R5-35-00-1_ul_248;
	to R5-35-00-1_node_316;
	length 1.000;
	configuration line_configuration_24;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_321;
	name R5-35-00-1_ul_249;
	to R5-35-00-1_node_319;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_319;
	name R5-35-00-1_ul_250;
	to R5-35-00-1_node_320;
	length 6.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_319;
	name R5-35-00-1_ul_251;
	to R5-35-00-1_node_322;
	length 1.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_320;
	name R5-35-00-1_ul_252;
	to R5-35-00-1_node_324;
	length 2.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_325;
	name R5-35-00-1_ul_253;
	to R5-35-00-1_node_326;
	length 673.000;
	configuration line_configuration_14;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_275;
	name R5-35-00-1_ul_254;
	to R5-35-00-1_node_328;
	length 419.000;
	configuration line_configuration_13;
};

object underground_line {
	phases ABCN;
	from R5-35-00-1_node_326;
	name R5-35-00-1_ul_255;
	to R5-35-00-1_node_330;
	length 2027.000;
	configuration line_configuration_14;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_152;
	name R5-35-00-1_ul_256;
	to R5-35-00-1_node_331;
	length 713.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_331;
	name R5-35-00-1_ul_257;
	to R5-35-00-1_node_332;
	length 179.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_332;
	name R5-35-00-1_ul_258;
	to R5-35-00-1_node_333;
	length 231.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_333;
	name R5-35-00-1_ul_259;
	to R5-35-00-1_node_334;
	length 266.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_334;
	name R5-35-00-1_ul_260;
	to R5-35-00-1_node_335;
	length 136.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_335;
	name R5-35-00-1_ul_261;
	to R5-35-00-1_node_336;
	length 224.000;
	configuration line_configuration_21;
};

object underground_line {
	phases CN;
	from R5-35-00-1_node_45;
	name R5-35-00-1_ul_262;
	to R5-35-00-1_node_337;
	length 724.000;
	configuration line_configuration_23;
};

object underground_line {
	phases AN;
	from R5-35-00-1_node_234;
	name R5-35-00-1_ul_263;
	to R5-35-00-1_node_338;
	length 605.000;
	configuration line_configuration_19;
};

object underground_line_conductor {
	conductor_gmr 0.0321 ft;
	conductor_resistance 0.122496;
	shield_resistance 0.00;
	neutral_gmr 0.0751564095285873 ft;
	outer_diameter 1.96;
	neutral_strands 15.0;
	neutral_resistance 5.3856;
	rating.summer.continuous 425.0;
	neutral_diameter 0.1019;
	conductor_diameter 0.998;
	shield_gmr 0.00;
	name underground_line_conductor_2;
};

object underground_line_conductor {
	conductor_gmr 0.0177 ft;
	conductor_resistance 0.433488;
	shield_resistance 0.00;
	neutral_gmr 0.0485380344339232 ft;
	outer_diameter 1.32;
	neutral_strands 11.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 214.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.528;
	shield_gmr 0.00;
	name underground_line_conductor_3;
};

object underground_line_conductor {
	conductor_gmr 0.0088 ft;
	conductor_resistance 1.38336;
	shield_resistance 0.00;
	neutral_gmr 0.0348162687755351 ft;
	outer_diameter 1.09;
	neutral_strands 6.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 112.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.292;
	shield_gmr 0.00;
	name underground_line_conductor_4;
};

object underground_line_conductor {
	conductor_gmr 0.01142 ft;
	conductor_resistance 0.88704;
	shield_resistance 0.00;
	neutral_gmr 0.0489686771417213 ft;
	outer_diameter 1.27;
	neutral_strands 16.0;
	neutral_resistance 13.86528;
	rating.summer.continuous 142.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.362;
	shield_gmr 0.00;
	name underground_line_conductor_5;
};

