clock {
	timezone EST+8EDT;
	starttime '2009-01-01 12:00:00';
	stoptime '2009-01-01 12:15:00';
};

#set profiler=1module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

object regulator {
	phases ABCN;
	from R4-12-47-1_node_572;
	name R4-12-47-1_reg_1;
	to R4-12-47-1_meter_76;
	configuration feeder_reg_cfg;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 7967.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	lower_taps 16;
	tap_pos_C 0;
	band_width 133;
};

object capacitor {
	control VOLT;
	phases ABCN;
	capacitor_A 0.1 MVAr;
	name R4-12-47-1_cap_1;
	parent R4-12-47-1_node_532;
	capacitor_C 0.1 MVAr;
	capacitor_B 0.1 MVAr;
	pt_phase B;
	time_delay 30.0;
	nominal_voltage 7967.43;
	cap_nominal_voltage 7970;
	voltage_set_low 7100;
	control_level INDIVIDUAL;
	phases_connected ABC;
	dwell_time 30.0;
	voltage_set_high 7300;
};

object capacitor {
	control VOLT;
	phases ABCN;
	capacitor_A 0.3 MVAr;
	name R4-12-47-1_cap_2;
	parent R4-12-47-1_node_533;
	capacitor_C 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	pt_phase B;
	time_delay 30.0;
	nominal_voltage 7967.43;
	cap_nominal_voltage 7970;
	voltage_set_low 7100;
	control_level INDIVIDUAL;
	phases_connected ABC;
	dwell_time 30.0;
	voltage_set_high 7300;
};

object recorder {
	interval 60;
	name R4-12-47-1_cap_2recorder8;
	parent R4-12-47-1_cap_2;
	limit 144;
	file R4-12.47-1_capacitor2.csv;
	property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_515;
	name R4-12-47-1_fuse_1;
	current_limit 100;
	to R4-12-47-1_node_2;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_7;
	name R4-12-47-1_fuse_2;
	current_limit 100;
	to R4-12-47-1_node_6;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_499;
	name R4-12-47-1_fuse_3;
	current_limit 40;
	to R4-12-47-1_node_29;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_40;
	name R4-12-47-1_fuse_4;
	current_limit 100;
	to R4-12-47-1_node_39;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_49;
	name R4-12-47-1_fuse_5;
	current_limit 60;
	to R4-12-47-1_node_54;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_55;
	name R4-12-47-1_fuse_6;
	current_limit 60;
	to R4-12-47-1_node_60;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_62;
	name R4-12-47-1_fuse_7;
	current_limit 60;
	to R4-12-47-1_node_63;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_56;
	name R4-12-47-1_fuse_8;
	current_limit 60;
	to R4-12-47-1_node_64;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_71;
	name R4-12-47-1_fuse_9;
	current_limit 40;
	to R4-12-47-1_node_72;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_78;
	name R4-12-47-1_fuse_10;
	current_limit 60;
	to R4-12-47-1_node_77;
};

object fuse {
	status CLOSED;
	phases ACN;
	from R4-12-47-1_node_510;
	name R4-12-47-1_fuse_11;
	current_limit 40;
	to R4-12-47-1_node_85;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_89;
	name R4-12-47-1_fuse_12;
	current_limit 30;
	to R4-12-47-1_node_88;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_105;
	name R4-12-47-1_fuse_13;
	current_limit 40;
	to R4-12-47-1_node_92;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_111;
	name R4-12-47-1_fuse_14;
	current_limit 40;
	to R4-12-47-1_node_112;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_115;
	name R4-12-47-1_fuse_15;
	current_limit 15;
	to R4-12-47-1_node_116;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_119;
	name R4-12-47-1_fuse_16;
	current_limit 50;
	to R4-12-47-1_node_120;
};

object fuse {
	status CLOSED;
	phases ACN;
	from R4-12-47-1_node_494;
	name R4-12-47-1_fuse_17;
	current_limit 40;
	to R4-12-47-1_node_122;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_127;
	name R4-12-47-1_fuse_18;
	current_limit 60;
	to R4-12-47-1_node_128;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_41;
	name R4-12-47-1_fuse_19;
	current_limit 60;
	to R4-12-47-1_node_129;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_504;
	name R4-12-47-1_fuse_20;
	current_limit 15;
	to R4-12-47-1_node_133;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_560;
	name R4-12-47-1_fuse_21;
	current_limit 60;
	to R4-12-47-1_node_140;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_144;
	name R4-12-47-1_fuse_22;
	current_limit 60;
	to R4-12-47-1_node_143;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_149;
	name R4-12-47-1_fuse_23;
	current_limit 60;
	to R4-12-47-1_node_148;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_151;
	name R4-12-47-1_fuse_24;
	current_limit 60;
	to R4-12-47-1_node_152;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_150;
	name R4-12-47-1_fuse_25;
	current_limit 60;
	to R4-12-47-1_node_153;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_164;
	name R4-12-47-1_fuse_26;
	current_limit 15;
	to R4-12-47-1_node_165;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_168;
	name R4-12-47-1_fuse_27;
	current_limit 40;
	to R4-12-47-1_node_167;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_171;
	name R4-12-47-1_fuse_28;
	current_limit 40;
	to R4-12-47-1_node_172;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_174;
	name R4-12-47-1_fuse_29;
	current_limit 25;
	to R4-12-47-1_node_173;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_176;
	name R4-12-47-1_fuse_30;
	current_limit 25;
	to R4-12-47-1_node_177;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_489;
	name R4-12-47-1_fuse_31;
	current_limit 100;
	to R4-12-47-1_node_183;
};

object fuse {
	status CLOSED;
	phases ABN;
	from R4-12-47-1_node_491;
	name R4-12-47-1_fuse_32;
	current_limit 60;
	to R4-12-47-1_node_187;
};

object fuse {
	status CLOSED;
	phases BCN;
	from R4-12-47-1_node_495;
	name R4-12-47-1_fuse_33;
	current_limit 40;
	to R4-12-47-1_node_201;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_497;
	name R4-12-47-1_fuse_34;
	current_limit 40;
	to R4-12-47-1_node_206;
};

object fuse {
	status CLOSED;
	phases ABN;
	from R4-12-47-1_node_500;
	name R4-12-47-1_fuse_35;
	current_limit 40;
	to R4-12-47-1_node_216;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_502;
	name R4-12-47-1_fuse_36;
	current_limit 40;
	to R4-12-47-1_node_220;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_503;
	name R4-12-47-1_fuse_37;
	current_limit 40;
	to R4-12-47-1_node_223;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_511;
	name R4-12-47-1_fuse_38;
	current_limit 40;
	to R4-12-47-1_node_240;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_512;
	name R4-12-47-1_fuse_39;
	current_limit 100;
	to R4-12-47-1_node_250;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_16;
	name R4-12-47-1_fuse_40;
	current_limit 100;
	to R4-12-47-1_node_253;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_513;
	name R4-12-47-1_fuse_41;
	current_limit 100;
	to R4-12-47-1_node_255;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_514;
	name R4-12-47-1_fuse_42;
	current_limit 100;
	to R4-12-47-1_node_257;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_516;
	name R4-12-47-1_fuse_43;
	current_limit 100;
	to R4-12-47-1_node_268;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_519;
	name R4-12-47-1_fuse_44;
	current_limit 60;
	to R4-12-47-1_node_277;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_521;
	name R4-12-47-1_fuse_45;
	current_limit 100;
	to R4-12-47-1_node_290;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_526;
	name R4-12-47-1_fuse_46;
	current_limit 60;
	to R4-12-47-1_node_314;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_4;
	name R4-12-47-1_fuse_47;
	current_limit 100;
	to R4-12-47-1_node_337;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_527;
	name R4-12-47-1_fuse_48;
	current_limit 60;
	to R4-12-47-1_node_338;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_530;
	name R4-12-47-1_fuse_49;
	current_limit 100;
	to R4-12-47-1_node_346;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_531;
	name R4-12-47-1_fuse_50;
	current_limit 100;
	to R4-12-47-1_node_359;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_69;
	name R4-12-47-1_fuse_51;
	current_limit 60;
	to R4-12-47-1_node_376;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_490;
	name R4-12-47-1_fuse_52;
	current_limit 40;
	to R4-12-47-1_node_388;
};

object fuse {
	status CLOSED;
	phases ABN;
	from R4-12-47-1_node_492;
	name R4-12-47-1_fuse_53;
	current_limit 100;
	to R4-12-47-1_node_393;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_20;
	name R4-12-47-1_fuse_54;
	current_limit 40;
	to R4-12-47-1_node_397;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_496;
	name R4-12-47-1_fuse_55;
	current_limit 40;
	to R4-12-47-1_node_403;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_498;
	name R4-12-47-1_fuse_56;
	current_limit 40;
	to R4-12-47-1_node_406;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_1;
	name R4-12-47-1_fuse_57;
	current_limit 40;
	to R4-12-47-1_node_409;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_509;
	name R4-12-47-1_fuse_58;
	current_limit 40;
	to R4-12-47-1_node_411;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_15;
	name R4-12-47-1_fuse_59;
	current_limit 100;
	to R4-12-47-1_node_413;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_110;
	name R4-12-47-1_fuse_60;
	current_limit 50;
	to R4-12-47-1_node_419;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_3;
	name R4-12-47-1_fuse_61;
	current_limit 100;
	to R4-12-47-1_node_429;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_520;
	name R4-12-47-1_fuse_62;
	current_limit 100;
	to R4-12-47-1_node_435;
};

object fuse {
	status CLOSED;
	phases ACN;
	from R4-12-47-1_node_522;
	name R4-12-47-1_fuse_63;
	current_limit 100;
	to R4-12-47-1_node_437;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_523;
	name R4-12-47-1_fuse_64;
	current_limit 60;
	to R4-12-47-1_node_445;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_524;
	name R4-12-47-1_fuse_65;
	current_limit 60;
	to R4-12-47-1_node_446;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_525;
	name R4-12-47-1_fuse_66;
	current_limit 60;
	to R4-12-47-1_node_449;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_505;
	name R4-12-47-1_fuse_67;
	current_limit 40;
	to R4-12-47-1_node_506;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_506;
	name R4-12-47-1_fuse_68;
	current_limit 15;
	to R4-12-47-1_node_534;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_507;
	name R4-12-47-1_fuse_69;
	current_limit 25;
	to R4-12-47-1_node_535;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_508;
	name R4-12-47-1_fuse_70;
	current_limit 40;
	to R4-12-47-1_node_536;
};

object fuse {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_517;
	name R4-12-47-1_fuse_71;
	current_limit 15;
	to R4-12-47-1_node_537;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_529;
	name R4-12-47-1_fuse_72;
	current_limit 30;
	to R4-12-47-1_node_538;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_487;
	name R4-12-47-1_fuse_73;
	current_limit 60;
	to R4-12-47-1_node_539;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_528;
	name R4-12-47-1_fuse_74;
	current_limit 60;
	to R4-12-47-1_node_540;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-12-47-1_node_548;
	name R4-12-47-1_fuse_75;
	current_limit 40;
	to R4-12-47-1_node_549;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_556;
	name R4-12-47-1_fuse_76;
	current_limit 40;
	to R4-12-47-1_node_554;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_558;
	name R4-12-47-1_fuse_77;
	current_limit 25;
	to R4-12-47-1_node_559;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_43;
	name R4-12-47-1_fuse_78;
	current_limit 100;
	to R4-12-47-1_node_563;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-12-47-1_node_564;
	name R4-12-47-1_fuse_79;
	current_limit 15;
	to R4-12-47-1_node_565;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_8;
	name line_configuration_21;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_22;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_23;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	name line_configuration_24;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	name line_configuration_25;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_4;
	conductor_A overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	name line_configuration_26;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_5;
	conductor_A overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_B overhead_line_conductor_5;
};

object line_configuration {
	name line_configuration_27;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_5;
	conductor_A overhead_line_conductor_5;
	conductor_C overhead_line_conductor_5;
	conductor_B overhead_line_conductor_5;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_11;
	conductor_A overhead_line_conductor_2;
	name line_configuration_28;
};

object line_configuration {
	name line_configuration_29;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
};

object line_configuration {
	name line_configuration_30;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_6;
	conductor_A overhead_line_conductor_6;
	conductor_C overhead_line_conductor_6;
	conductor_B overhead_line_conductor_6;
};

object line_configuration {
	name line_configuration_31;
	spacing line_spacing_13;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_32;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_33;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_7;
	spacing line_spacing_14;
	conductor_A underground_line_conductor_7;
	name line_configuration_34;
};

object line_configuration {
	name line_configuration_35;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_N underground_line_conductor_7;
	spacing line_spacing_16;
	name line_configuration_36;
	conductor_C underground_line_conductor_7;
};

object line_configuration {
	conductor_N underground_line_conductor_7;
	spacing line_spacing_17;
	name line_configuration_37;
	conductor_B underground_line_conductor_7;
};

object line_configuration {
	conductor_N overhead_line_conductor_3;
	spacing line_spacing_8;
	name line_configuration_38;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_3;
	spacing line_spacing_9;
	name line_configuration_39;
	conductor_C overhead_line_conductor_3;
};

object line_configuration {
	name line_configuration_40;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_4;
	conductor_A overhead_line_conductor_4;
	conductor_C overhead_line_conductor_4;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	name line_configuration_41;
	spacing line_spacing_13;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_11;
	conductor_A overhead_line_conductor_2;
	name line_configuration_42;
};

object line_configuration {
	name line_configuration_43;
	spacing line_spacing_18;
	conductor_N overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	name line_configuration_44;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_45;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_N overhead_line_conductor_3;
	spacing line_spacing_11;
	conductor_A overhead_line_conductor_3;
	name line_configuration_46;
};

object line_configuration {
	name line_configuration_47;
	spacing line_spacing_19;
	conductor_N underground_line_conductor_7;
	conductor_A underground_line_conductor_7;
	conductor_C underground_line_conductor_7;
	conductor_B underground_line_conductor_7;
};

object line_configuration {
	name line_configuration_48;
	spacing line_spacing_20;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	name line_configuration_49;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
	conductor_B overhead_line_conductor_2;
};

object line_spacing {
	name line_spacing_8;
	distance_BN 69.99999999996 in;
};

object line_spacing {
	distance_CN 69.99999999996 in;
	name line_spacing_9;
};

object line_spacing {
	distance_BC 53.19999999996 in;
	name line_spacing_10;
	distance_CN 80.49999999996 in;
	distance_AN 80.49999999996 in;
	distance_AB 53.19999999996 in;
	distance_BN 80.49999999996 in;
	distance_AC 53.19999999996 in;
};

object line_spacing {
	distance_AN 69.99999999996 in;
	name line_spacing_11;
};

object line_spacing {
	distance_CN 19.2 in;
	distance_AN 19.2 in;
	name line_spacing_12;
	distance_AC 87.99999999996 in;
};

object line_spacing {
	distance_AN 19.2 in;
	name line_spacing_13;
	distance_AB 87.99999999996 in;
	distance_BN 19.2 in;
};

object line_spacing {
	distance_AN 360.0 in;
	name line_spacing_14;
};

object line_spacing {
	distance_CN 19.2 in;
	distance_BC 87.99999999996 in;
	name line_spacing_15;
	distance_BN 19.2 in;
};

object line_spacing {
	distance_CN 360.0 in;
	name line_spacing_16;
};

object line_spacing {
	name line_spacing_17;
	distance_BN 360.0 in;
};

object line_spacing {
	distance_CN 20.79999999996 in;
	distance_BC 48.0 in;
	name line_spacing_18;
	distance_BN 20.79999999996 in;
};

object line_spacing {
	distance_BC 12.0 in;
	name line_spacing_19;
	distance_CN 360.0 in;
	distance_AN 360.0 in;
	distance_AB 12.0 in;
	distance_BN 360.0 in;
	distance_AC 12.0 in;
};

object line_spacing {
	distance_BC 60.50000000004 in;
	name line_spacing_20;
	distance_CN 114.99999999996 in;
	distance_AN 114.99999999996 in;
	distance_AB 60.50000000004 in;
	distance_BN 114.99999999996 in;
	distance_AC 60.50000000004 in;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_1;
	parent R4-12-47-1_meter_1;
	voltage_C -3983.72+6900j;
	constant_power_C 270.717162+138.230028j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_2;
	parent R4-12-47-1_meter_2;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 0+0j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_3;
	parent R4-12-47-1_meter_3;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 0+0j;
	constant_power_A 6664.9035+3472.4745j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_4;
	parent R4-12-47-1_meter_4;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 4511.9527+2303.8338j;
	constant_power_B 0+0j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_5;
	parent R4-12-47-1_meter_5;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 75349.6104+38474.024j;
	constant_power_B 61610.3216+33216.6484j;
	constant_power_A 74202.5918+38660.2156j;
	nominal_voltage 7967.43;
};

object load {
	phases ABN;
	load_class C;
	name R4-12-47-1_load_6;
	parent R4-12-47-1_meter_6;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_B 9223.102+4972.5522j;
	constant_power_A 11108.1724+5787.4574j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_7;
	parent R4-12-47-1_meter_7;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 1228.5171864+662.3439597j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_8;
	parent R4-12-47-1_meter_8;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.1689j;
	constant_power_B 18446.2041+9945.1043j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases ACN;
	load_class C;
	name R4-12-47-1_load_9;
	parent R4-12-47-1_meter_9;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 2571.813039+1313.185266j;
	constant_power_A 6331.658268+3298.850718j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_10;
	parent R4-12-47-1_meter_10;
	voltage_C -3983.72+6900j;
	constant_power_C 225.597635+115.19169j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_11;
	parent R4-12-47-1_meter_11;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 9223.102+4972.5522j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases ACN;
	load_class C;
	name R4-12-47-1_load_12;
	parent R4-12-47-1_meter_12;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.1689j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_13;
	parent R4-12-47-1_meter_13;
	voltage_C -3983.72+6900j;
	constant_power_C 11268.6019182+5753.8248489j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_14;
	parent R4-12-47-1_meter_14;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3071.292966+1655.8598826j;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_15;
	parent R4-12-47-1_meter_15;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3071.292966+1655.8598826j;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_16;
	parent R4-12-47-1_meter_16;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 7398.0428517+3854.4466284j;
};

object load {
	phases ABN;
	load_class C;
	name R4-12-47-1_load_17;
	parent R4-12-47-1_meter_17;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_B 3071.292966+1655.8598826j;
	constant_power_A 3699.0214092+1927.2233142j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_18;
	parent R4-12-47-1_meter_18;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 9223.102+4972.5522j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_19;
	parent R4-12-47-1_meter_19;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 15024.8025576+7671.7664541j;
	constant_power_B 12285.1719306+6623.4394638j;
	constant_power_A 14796.0856701+7708.8932901j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_20;
	parent R4-12-47-1_meter_20;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 33839.6454+17278.7533j;
	constant_power_B 27669.3061+14917.6565j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_21;
	parent R4-12-47-1_meter_21;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 2233.416603+1140.397731j;
	constant_power_B 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_22;
	parent R4-12-47-1_meter_22;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 9223.102+4972.5522j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_23;
	parent R4-12-47-1_meter_23;
	voltage_C -3983.72+6900j;
	constant_power_C 9587.89953+4895.64674j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_24;
	parent R4-12-47-1_meter_24;
	voltage_C -3983.72+6900j;
	constant_power_C 751.2401412+383.5883277j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_25;
	parent R4-12-47-1_meter_25;
	voltage_C -3983.72+6900j;
	constant_power_C 4511.9527+2303.8338j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_26;
	parent R4-12-47-1_meter_26;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 18446.2041+9945.1043j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_27;
	parent R4-12-47-1_meter_27;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3689.2408+1989.0209j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_28;
	parent R4-12-47-1_meter_28;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 0+0j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases ACN;
	load_class C;
	name R4-12-47-1_load_29;
	parent R4-12-47-1_meter_29;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_30;
	parent R4-12-47-1_meter_30;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 3699.0214092+1927.2233142j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_31;
	parent R4-12-47-1_meter_31;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 2065.974848+1113.851704j;
	constant_power_A 6220.576544+3240.976144j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_32;
	parent R4-12-47-1_meter_32;
	voltage_C -3983.72+6900j;
	constant_power_C 1353.58582+691.15014j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_33;
	parent R4-12-47-1_meter_33;
	voltage_C -3983.72+6900j;
	constant_power_C 2707.171632+1382.300268j;
	nominal_voltage 7967.43;
};

object load {
	phases ACN;
	load_class C;
	name R4-12-47-1_load_34;
	parent R4-12-47-1_meter_34;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 2932.769255+1497.49197j;
	constant_power_A 14440.624185+7523.69462j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_35;
	parent R4-12-47-1_meter_35;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 7219.124352+3686.134048j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_36;
	parent R4-12-47-1_meter_36;
	voltage_C -3983.72+6900j;
	constant_power_C 7783.118442+3974.113236j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_37;
	parent R4-12-47-1_meter_37;
	voltage_C -3983.72+6900j;
	constant_power_C 169.198227+86.393766j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_38;
	parent R4-12-47-1_meter_38;
	voltage_C -3983.72+6900j;
	constant_power_C 4060.757448+2073.450384j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_39;
	parent R4-12-47-1_meter_39;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 75349.6104+38474.024j;
	constant_power_B 61610.3216+33216.6484j;
	constant_power_A 74202.5918+38660.2156j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_40;
	parent R4-12-47-1_meter_40;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 2490.237558+1342.589076j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_41;
	parent R4-12-47-1_meter_41;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 7895.91726+4031.70908j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_42;
	parent R4-12-47-1_meter_42;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 10663.845504+5555.959104j;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_43;
	parent R4-12-47-1_meter_43;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 11108.1724+5787.4574j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_44;
	parent R4-12-47-1_meter_44;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 3756.2006394+1917.9416052j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_45;
	parent R4-12-47-1_meter_45;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3689.2408+1989.0209j;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_46;
	parent R4-12-47-1_meter_46;
	voltage_C -3983.72+6900j;
	constant_power_C 2368.775178+1209.512724j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_47;
	parent R4-12-47-1_meter_47;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.1689j;
	constant_power_B 18446.2041+9945.1043j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_48;
	parent R4-12-47-1_meter_48;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.16885j;
	constant_power_B 30805.1608+16608.3242j;
	constant_power_A 22216.34485+11574.91485j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_49;
	parent R4-12-47-1_meter_49;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 3689.2408+1989.0209j;
	constant_power_A 11108.1724+5787.4574j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_50;
	parent R4-12-47-1_meter_50;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 4511.9527+2303.8338j;
	constant_power_B 9223.102+4972.5522j;
	nominal_voltage 7967.43;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_51;
	parent R4-12-47-1_meter_51;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 4511.9527+2303.8338j;
	constant_power_B 9223.102+4972.5522j;
	nominal_voltage 7967.43;
};

object load {
	phases ABN;
	load_class C;
	name R4-12-47-1_load_52;
	parent R4-12-47-1_meter_52;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_B 3689.2408+1989.0209j;
	constant_power_A 11108.1724+5787.4574j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_53;
	parent R4-12-47-1_meter_53;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 180.478108+92.153352j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_54;
	parent R4-12-47-1_meter_54;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 3756.2006394+1917.9416052j;
	constant_power_B 3071.292966+1655.8598826j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_55;
	parent R4-12-47-1_meter_55;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3873.70284+2088.471924j;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_56;
	parent R4-12-47-1_meter_56;
	voltage_C -3983.72+6900j;
	constant_power_C 1502.4802491+767.1766554j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_57;
	parent R4-12-47-1_meter_57;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 1502.4802491+767.1766554j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_58;
	parent R4-12-47-1_meter_58;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_59;
	parent R4-12-47-1_meter_59;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 9223.102+4972.5522j;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_60;
	parent R4-12-47-1_meter_60;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 1479.608577+770.889339j;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_61;
	parent R4-12-47-1_meter_61;
	voltage_C -3983.72+6900j;
	constant_power_C 6091.136172+3110.175603j;
	nominal_voltage 7967.43;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_62;
	parent R4-12-47-1_meter_62;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 222.163449+115.749148j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_63;
	parent R4-12-47-1_meter_63;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 1502.4802491+767.1766554j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_64;
	parent R4-12-47-1_meter_64;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.1689j;
	constant_power_B 18446.2041+9945.1043j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_65;
	parent R4-12-47-1_meter_65;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 1502.4802491+767.1766554j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_66;
	parent R4-12-47-1_meter_66;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 18446.2041+9945.1043j;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_67;
	parent R4-12-47-1_meter_67;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 6142.5859653+3311.7197319j;
};

object load {
	phases BCN;
	load_class C;
	name R4-12-47-1_load_68;
	parent R4-12-47-1_meter_68;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	constant_power_C 11279.8818+5759.5844j;
	constant_power_B 9223.102+4972.5522j;
	nominal_voltage 7967.43;
};

object load {
	phases BN;
	load_class C;
	name R4-12-47-1_load_69;
	parent R4-12-47-1_meter_69;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
	constant_power_B 3689.2408+1989.0209j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_70;
	parent R4-12-47-1_meter_70;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 0+0j;
	constant_power_B 3689.2408+1989.0209j;
	constant_power_A 0+0j;
	nominal_voltage 7967.43;
};

object load {
	phases ABN;
	load_class C;
	name R4-12-47-1_load_71;
	parent R4-12-47-1_meter_71;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_B 9223.102+4972.5522j;
	constant_power_A 11108.1724+5787.4574j;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_72;
	parent R4-12-47-1_meter_72;
	voltage_C -3983.72+6900j;
	constant_power_C 112.798818+57.595844j;
	nominal_voltage 7967.43;
};

object load {
	phases AN;
	load_class C;
	name R4-12-47-1_load_73;
	parent R4-12-47-1_meter_73;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
	constant_power_A 5109.759304+2662.230404j;
};

object load {
	phases ABCN;
	load_class C;
	name R4-12-47-1_load_74;
	parent R4-12-47-1_meter_74;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	constant_power_C 22559.7636+11519.1689j;
	constant_power_B 18446.2041+9945.1043j;
	constant_power_A 22216.3449+11574.9148j;
	nominal_voltage 7967.43;
};

object load {
	phases CN;
	load_class C;
	name R4-12-47-1_load_75;
	parent R4-12-47-1_meter_75;
	voltage_C -3983.72+6900j;
	constant_power_C 451.195272+230.383378j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_1;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_2;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_3;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_4;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_5;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABN;
	name R4-12-47-1_meter_6;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_7;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_8;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ACN;
	name R4-12-47-1_meter_9;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases CN;
	name R4-12-47-1_meter_10;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_11;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ACN;
	name R4-12-47-1_meter_12;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_13;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_14;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_15;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_16;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases ABN;
	name R4-12-47-1_meter_17;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_18;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_19;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_20;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_21;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_22;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_23;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_24;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_25;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_26;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_27;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_28;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ACN;
	name R4-12-47-1_meter_29;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_30;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_31;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_32;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_33;
};

object meter {
	phases ACN;
	name R4-12-47-1_meter_34;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_35;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_36;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_37;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_38;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_39;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_40;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_41;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_42;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_43;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_44;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_45;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_46;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_47;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_48;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_49;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_50;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_51;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABN;
	name R4-12-47-1_meter_52;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_53;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_54;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_55;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_56;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_57;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_58;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_59;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_60;
	voltage_A 7967.43+0.0j;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_61;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_62;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_63;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_64;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_65;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_66;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_67;
};

object meter {
	phases BCN;
	name R4-12-47-1_meter_68;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_69;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_70;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	phases ABN;
	name R4-12-47-1_meter_71;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_72;
};

object meter {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_73;
	voltage_A 7967.43+0.0j;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_74;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object meter {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_meter_75;
};

object meter {
	phases ABCN;
	name R4-12-47-1_meter_76;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BN;
	name R4-12-47-1_node_1;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_2;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_3;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_4;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_5;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_6;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_7;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_8;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_9;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_10;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_11;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_12;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_13;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_14;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_15;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_16;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_17;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_18;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_19;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_20;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_21;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_22;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_23;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_24;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_25;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ACN;
	name R4-12-47-1_node_26;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_27;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_28;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_29;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_30;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_31;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_32;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_33;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_34;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_35;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_36;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_37;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_38;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_39;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_40;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_41;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_42;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_44;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_45;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_46;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_47;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_48;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_49;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_50;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_51;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_52;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_53;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_54;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_55;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_56;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_57;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_58;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_59;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_60;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_61;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_62;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_63;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_64;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_65;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_66;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_67;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_68;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_69;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_70;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_71;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_72;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_73;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_74;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_75;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_76;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_77;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_78;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_79;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_80;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_81;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_82;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_83;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_84;
};

object node {
	phases ACN;
	name R4-12-47-1_node_85;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_86;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_87;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_88;
};

object node {
	phases BN;
	name R4-12-47-1_node_89;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_90;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_91;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_92;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_93;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_94;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_95;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_96;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_97;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_98;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_99;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_100;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_101;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_102;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_103;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_104;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_105;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_106;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_107;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_108;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_109;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_110;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_111;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_112;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_113;
};

object node {
	phases BN;
	name R4-12-47-1_node_114;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
};

object recorder {
	interval 60;
	name R4-12-47-1_node_114recorder416;
	parent R4-12-47-1_node_114;
	limit 1440;
	file "163.csv";
	property voltage_A,voltage_B,voltage_C;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_115;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_116;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_117;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_118;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_119;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_120;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_121;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_122;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_123;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_124;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_125;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_126;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_127;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_128;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_129;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_130;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_131;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_132;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_133;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_134;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_135;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_136;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_137;
	voltage_A 7967.43+0.0j;
};

object node {
	phases BN;
	name R4-12-47-1_node_138;
	voltage_B -3983.72-6900j;
	nominal_voltage 7967.43;
};

object recorder {
	interval 60;
	name R4-12-47-1_node_138recorder441;
	parent R4-12-47-1_node_138;
	limit 1440;
	file "187.csv";
	property voltage_A,voltage_B,voltage_C;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_139;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_140;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_141;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_142;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_143;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_144;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_145;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_146;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_147;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_148;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_149;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_150;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_151;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_152;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_153;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_154;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_155;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_156;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_157;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_158;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_159;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_160;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_161;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_162;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_163;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_164;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_165;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_166;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_167;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_168;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_169;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_170;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_171;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_172;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_173;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_174;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_175;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_176;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_177;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_178;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_179;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_180;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_181;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_182;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_183;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_184;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_185;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_186;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABN;
	name R4-12-47-1_node_187;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_188;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_189;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_190;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_191;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_192;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_193;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_194;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_195;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_196;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_197;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_198;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_199;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_200;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_201;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_202;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_203;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_204;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_205;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_206;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_207;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_208;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_209;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_210;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_211;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_212;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_213;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_214;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_215;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_216;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_217;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_218;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_219;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_220;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_221;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_222;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_223;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_224;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_225;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_226;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_227;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_228;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_229;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_230;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_231;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_232;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_233;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_234;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_235;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_236;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_237;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_238;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_239;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_240;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_241;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_242;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_243;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_244;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_245;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_246;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_247;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_248;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_249;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_250;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_251;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_252;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_253;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_254;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_255;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_256;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_257;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_258;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_259;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_260;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_261;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_262;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_263;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_264;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_265;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_266;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_267;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_268;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_269;
};

object node {
	phases ACN;
	name R4-12-47-1_node_270;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_271;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_272;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_273;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_274;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_275;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_276;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_277;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_278;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_279;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_280;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_281;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_282;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_283;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_284;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_285;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_286;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_287;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_288;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_289;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_290;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_291;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_292;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_293;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_294;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_295;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_296;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_297;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_298;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_299;
};

object node {
	phases ACN;
	name R4-12-47-1_node_300;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_301;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ACN;
	name R4-12-47-1_node_302;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_303;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_304;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_305;
};

object node {
	phases ACN;
	name R4-12-47-1_node_306;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_307;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_308;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_309;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_310;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_311;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_312;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_313;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_314;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_315;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_316;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_317;
};

object node {
	phases BCN;
	name R4-12-47-1_node_318;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_319;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_320;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_321;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_322;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_323;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_324;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_325;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_326;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_327;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_328;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_329;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_330;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_331;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_332;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_333;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_334;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_335;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_336;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_337;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_338;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_339;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_340;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_341;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_342;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_343;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_344;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_345;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_346;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_347;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_348;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_349;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_350;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_351;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_352;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_353;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_354;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_355;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_356;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_357;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_358;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_359;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_360;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_361;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_362;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_363;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_364;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_365;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_366;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_367;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_368;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_369;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_370;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_371;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_372;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_373;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_374;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_375;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_376;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_377;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_378;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_379;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_380;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_381;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_382;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_383;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_384;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_385;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_386;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_387;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_388;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABN;
	name R4-12-47-1_node_389;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_390;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_391;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_392;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_393;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_394;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_395;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_396;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_397;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_398;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_399;
};

object node {
	phases BCN;
	name R4-12-47-1_node_400;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_401;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_402;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_403;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_404;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_405;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_406;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_407;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_408;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_409;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_410;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_411;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_412;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_413;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_414;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_415;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_416;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_417;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_418;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_419;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_420;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_421;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_422;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_423;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_424;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_425;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_426;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_427;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object recorder {
	interval 60;
	name R4-12-47-1_node_427recorder734;
	parent R4-12-47-1_node_427;
	limit 1440;
	file "476.csv";
	property voltage_A,voltage_B,voltage_C;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_428;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object recorder {
	interval 60;
	name R4-12-47-1_node_428recorder736;
	parent R4-12-47-1_node_428;
	limit 1440;
	file "477.csv";
	property voltage_A,voltage_B,voltage_C;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_429;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_430;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_431;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_432;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_433;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_434;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_435;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ACN;
	name R4-12-47-1_node_436;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_437;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_438;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_439;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_440;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_441;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_442;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_443;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_444;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_445;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_446;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_447;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_448;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_449;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_450;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_451;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_452;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_453;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_454;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_455;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_456;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_457;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_458;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_459;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_460;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_461;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_462;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_463;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_464;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_465;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_466;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_467;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_468;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_469;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_470;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_471;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_472;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_473;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_474;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_475;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_476;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_477;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_478;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_479;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_480;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_481;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_482;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_483;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_484;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_485;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_486;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_487;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_488;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_489;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_490;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABN;
	name R4-12-47-1_node_491;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_492;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_493;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ACN;
	name R4-12-47-1_node_494;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases BCN;
	name R4-12-47-1_node_495;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_496;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_497;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_498;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_499;
};

object node {
	phases ABN;
	name R4-12-47-1_node_500;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_501;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_502;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_503;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_504;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_505;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_506;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_507;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_508;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_509;
};

object node {
	phases ACN;
	name R4-12-47-1_node_510;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_511;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_512;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_513;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_514;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_515;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_516;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_517;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_518;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_519;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_520;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_521;
};

object node {
	phases ACN;
	name R4-12-47-1_node_522;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_523;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_524;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_525;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_526;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_527;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_528;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_529;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_530;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_531;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_532;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_533;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_534;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_535;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_536;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_537;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_538;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_539;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_540;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_541;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_542;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABN;
	name R4-12-47-1_node_543;
	voltage_B -3983.72-6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_544;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_545;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_546;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_547;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_548;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_549;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_550;
	voltage_A 7967.43+0.0j;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_551;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_552;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_553;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_554;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_555;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_556;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_557;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_558;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_559;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_560;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_561;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_562;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_563;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_564;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_565;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_566;
};

object node {
	voltage_B -3983.72-6900j;
	phases BN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_567;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_568;
	voltage_A 7967.43+0.0j;
};

object node {
	phases AN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_569;
	voltage_A 7967.43+0.0j;
};

object node {
	voltage_C -3983.72+6900j;
	phases CN;
	nominal_voltage 7967.43;
	name R4-12-47-1_node_570;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_571;
	parent R4-12-47-1_meter_76;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object node {
	phases ABCN;
	name R4-12-47-1_node_572;
	bustype SWING;
	voltage_B -3983.72-6900j;
	voltage_C -3983.72+6900j;
	voltage_A 7967.43+0.0j;
	nominal_voltage 7967.43;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_219;
	name R4-12-47-1_ol_1;
	to R4-12-47-1_node_1;
	length 19.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_180;
	name R4-12-47-1_ol_2;
	to R4-12-47-1_node_3;
	length 8.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_340;
	name R4-12-47-1_ol_3;
	to R4-12-47-1_node_4;
	length 106.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_254;
	name R4-12-47-1_ol_4;
	to R4-12-47-1_node_5;
	length 672.000;
	configuration line_configuration_25;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_5;
	name R4-12-47-1_ol_5;
	to R4-12-47-1_node_7;
	length 12.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_5;
	name R4-12-47-1_ol_6;
	to R4-12-47-1_node_8;
	length 299.000;
	configuration line_configuration_25;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_9;
	name R4-12-47-1_ol_7;
	to R4-12-47-1_node_10;
	length 181.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_396;
	name R4-12-47-1_ol_8;
	to R4-12-47-1_node_11;
	length 702.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_462;
	name R4-12-47-1_ol_9;
	to R4-12-47-1_node_12;
	length 396.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_413;
	name R4-12-47-1_ol_10;
	to R4-12-47-1_node_13;
	length 657.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_272;
	name R4-12-47-1_ol_11;
	to R4-12-47-1_node_14;
	length 115.000;
	configuration line_configuration_26;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_251;
	name R4-12-47-1_ol_12;
	to R4-12-47-1_node_15;
	length 11.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_252;
	name R4-12-47-1_ol_13;
	to R4-12-47-1_node_16;
	length 9.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_551;
	name R4-12-47-1_ol_14;
	to R4-12-47-1_node_17;
	length 525.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_17;
	name R4-12-47-1_ol_15;
	to R4-12-47-1_node_18;
	length 113.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_22;
	name R4-12-47-1_ol_16;
	to R4-12-47-1_node_19;
	length 154.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_19;
	name R4-12-47-1_ol_17;
	to R4-12-47-1_node_20;
	length 15.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_194;
	name R4-12-47-1_ol_18;
	to R4-12-47-1_node_21;
	length 401.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_21;
	name R4-12-47-1_ol_19;
	to R4-12-47-1_node_22;
	length 295.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_21;
	name R4-12-47-1_ol_20;
	to R4-12-47-1_node_23;
	length 100.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_25;
	name R4-12-47-1_ol_21;
	to R4-12-47-1_node_24;
	length 376.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_568;
	name R4-12-47-1_ol_22;
	to R4-12-47-1_node_25;
	length 234.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_437;
	name R4-12-47-1_ol_23;
	to R4-12-47-1_node_26;
	length 140.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_307;
	name R4-12-47-1_ol_24;
	to R4-12-47-1_node_27;
	length 214.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_29;
	name R4-12-47-1_ol_25;
	to R4-12-47-1_node_28;
	length 246.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_109;
	name R4-12-47-1_ol_26;
	to R4-12-47-1_node_30;
	length 399.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_2;
	name R4-12-47-1_ol_27;
	to R4-12-47-1_node_31;
	length 572.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_372;
	name R4-12-47-1_ol_28;
	to R4-12-47-1_node_32;
	length 221.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_32;
	name R4-12-47-1_ol_29;
	to R4-12-47-1_node_33;
	length 225.000;
	configuration line_configuration_31;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_32;
	name R4-12-47-1_ol_30;
	to R4-12-47-1_node_34;
	length 105.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_34;
	name R4-12-47-1_ol_31;
	to R4-12-47-1_node_35;
	length 95.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_34;
	name R4-12-47-1_ol_32;
	to R4-12-47-1_node_36;
	length 390.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_50;
	name R4-12-47-1_ol_33;
	to R4-12-47-1_node_37;
	length 157.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_37;
	name R4-12-47-1_ol_34;
	to R4-12-47-1_node_38;
	length 85.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_38;
	name R4-12-47-1_ol_35;
	to R4-12-47-1_node_40;
	length 12.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_35;
	name R4-12-47-1_ol_36;
	to R4-12-47-1_node_41;
	length 12.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_341;
	name R4-12-47-1_ol_37;
	to R4-12-47-1_node_42;
	length 265.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_42;
	name R4-12-47-1_ol_38;
	to R4-12-47-1_node_43;
	length 12.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_42;
	name R4-12-47-1_ol_39;
	to R4-12-47-1_node_44;
	length 125.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_394;
	name R4-12-47-1_ol_40;
	to R4-12-47-1_node_45;
	length 1666.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_436;
	name R4-12-47-1_ol_41;
	to R4-12-47-1_node_47;
	length 90.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_36;
	name R4-12-47-1_ol_42;
	to R4-12-47-1_node_49;
	length 83.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_36;
	name R4-12-47-1_ol_43;
	to R4-12-47-1_node_50;
	length 324.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_50;
	name R4-12-47-1_ol_44;
	to R4-12-47-1_node_51;
	length 75.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_37;
	name R4-12-47-1_ol_45;
	to R4-12-47-1_node_52;
	length 95.000;
	configuration line_configuration_35;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_51;
	name R4-12-47-1_ol_46;
	to R4-12-47-1_node_55;
	length 12.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_51;
	name R4-12-47-1_ol_47;
	to R4-12-47-1_node_56;
	length 12.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_52;
	name R4-12-47-1_ol_48;
	to R4-12-47-1_node_61;
	length 12.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_52;
	name R4-12-47-1_ol_49;
	to R4-12-47-1_node_62;
	length 12.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_375;
	name R4-12-47-1_ol_50;
	to R4-12-47-1_node_69;
	length 15.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_73;
	name R4-12-47-1_ol_51;
	to R4-12-47-1_node_70;
	length 259.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_225;
	name R4-12-47-1_ol_52;
	to R4-12-47-1_node_71;
	length 15.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_72;
	name R4-12-47-1_ol_53;
	to R4-12-47-1_node_73;
	length 236.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_375;
	name R4-12-47-1_ol_54;
	to R4-12-47-1_node_76;
	length 33.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_76;
	name R4-12-47-1_ol_55;
	to R4-12-47-1_node_78;
	length 12.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_85;
	name R4-12-47-1_ol_56;
	to R4-12-47-1_node_86;
	length 282.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_344;
	name R4-12-47-1_ol_57;
	to R4-12-47-1_node_87;
	length 183.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_87;
	name R4-12-47-1_ol_58;
	to R4-12-47-1_node_89;
	length 168.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_106;
	name R4-12-47-1_ol_59;
	to R4-12-47-1_node_90;
	length 387.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_90;
	name R4-12-47-1_ol_60;
	to R4-12-47-1_node_91;
	length 290.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_92;
	name R4-12-47-1_ol_61;
	to R4-12-47-1_node_93;
	length 225.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_92;
	name R4-12-47-1_ol_62;
	to R4-12-47-1_node_94;
	length 140.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_92;
	name R4-12-47-1_ol_63;
	to R4-12-47-1_node_95;
	length 474.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_95;
	name R4-12-47-1_ol_64;
	to R4-12-47-1_node_96;
	length 430.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_95;
	name R4-12-47-1_ol_65;
	to R4-12-47-1_node_97;
	length 255.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_97;
	name R4-12-47-1_ol_66;
	to R4-12-47-1_node_98;
	length 252.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_97;
	name R4-12-47-1_ol_67;
	to R4-12-47-1_node_99;
	length 215.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_99;
	name R4-12-47-1_ol_68;
	to R4-12-47-1_node_100;
	length 126.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_102;
	name R4-12-47-1_ol_69;
	to R4-12-47-1_node_101;
	length 689.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_103;
	name R4-12-47-1_ol_70;
	to R4-12-47-1_node_102;
	length 486.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_99;
	name R4-12-47-1_ol_71;
	to R4-12-47-1_node_103;
	length 208.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_99;
	name R4-12-47-1_ol_72;
	to R4-12-47-1_node_104;
	length 473.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_90;
	name R4-12-47-1_ol_73;
	to R4-12-47-1_node_105;
	length 12.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_140;
	name R4-12-47-1_ol_74;
	to R4-12-47-1_node_106;
	length 549.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_106;
	name R4-12-47-1_ol_75;
	to R4-12-47-1_node_107;
	length 374.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_107;
	name R4-12-47-1_ol_76;
	to R4-12-47-1_node_108;
	length 303.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_31;
	name R4-12-47-1_ol_77;
	to R4-12-47-1_node_109;
	length 132.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_265;
	name R4-12-47-1_ol_78;
	to R4-12-47-1_node_110;
	length 215.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_226;
	name R4-12-47-1_ol_79;
	to R4-12-47-1_node_111;
	length 12.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_343;
	name R4-12-47-1_ol_80;
	to R4-12-47-1_node_113;
	length 1184.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_169;
	name R4-12-47-1_ol_81;
	to R4-12-47-1_node_114;
	length 232.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_113;
	name R4-12-47-1_ol_82;
	to R4-12-47-1_node_115;
	length 10.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_113;
	name R4-12-47-1_ol_83;
	to R4-12-47-1_node_119;
	length 88.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_11;
	name R4-12-47-1_ol_84;
	to R4-12-47-1_node_121;
	length 52.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_122;
	name R4-12-47-1_ol_85;
	to R4-12-47-1_node_123;
	length 300.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_311;
	name R4-12-47-1_ol_86;
	to R4-12-47-1_node_124;
	length 100.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_113;
	name R4-12-47-1_ol_87;
	to R4-12-47-1_node_125;
	length 363.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_125;
	name R4-12-47-1_ol_88;
	to R4-12-47-1_node_126;
	length 220.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_35;
	name R4-12-47-1_ol_89;
	to R4-12-47-1_node_127;
	length 10.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_412;
	name R4-12-47-1_ol_90;
	to R4-12-47-1_node_136;
	length 1067.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_136;
	name R4-12-47-1_ol_91;
	to R4-12-47-1_node_137;
	length 80.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_114;
	name R4-12-47-1_ol_92;
	to R4-12-47-1_node_138;
	length 306.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_227;
	name R4-12-47-1_ol_93;
	to R4-12-47-1_node_139;
	length 474.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_471;
	name R4-12-47-1_ol_94;
	to R4-12-47-1_node_141;
	length 159.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_146;
	name R4-12-47-1_ol_95;
	to R4-12-47-1_node_142;
	length 79.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_142;
	name R4-12-47-1_ol_96;
	to R4-12-47-1_node_144;
	length 12.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_373;
	name R4-12-47-1_ol_97;
	to R4-12-47-1_node_145;
	length 182.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_145;
	name R4-12-47-1_ol_98;
	to R4-12-47-1_node_146;
	length 327.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_145;
	name R4-12-47-1_ol_99;
	to R4-12-47-1_node_149;
	length 10.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_146;
	name R4-12-47-1_ol_100;
	to R4-12-47-1_node_150;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_142;
	name R4-12-47-1_ol_101;
	to R4-12-47-1_node_151;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_297;
	name R4-12-47-1_ol_102;
	to R4-12-47-1_node_156;
	length 53.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_156;
	name R4-12-47-1_ol_103;
	to R4-12-47-1_node_157;
	length 157.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_302;
	name R4-12-47-1_ol_104;
	to R4-12-47-1_node_158;
	length 235.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_571;
	name R4-12-47-1_ol_105;
	to R4-12-47-1_node_159;
	length 68.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_159;
	name R4-12-47-1_ol_106;
	to R4-12-47-1_node_162;
	length 32.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_107;
	name R4-12-47-1_ol_107;
	to R4-12-47-1_node_163;
	length 452.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_138;
	name R4-12-47-1_ol_108;
	to R4-12-47-1_node_164;
	length 356.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_211;
	name R4-12-47-1_ol_109;
	to R4-12-47-1_node_168;
	length 81.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_125;
	name R4-12-47-1_ol_110;
	to R4-12-47-1_node_169;
	length 288.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_172;
	name R4-12-47-1_ol_111;
	to R4-12-47-1_node_170;
	length 629.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_241;
	name R4-12-47-1_ol_112;
	to R4-12-47-1_node_171;
	length 10.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_172;
	name R4-12-47-1_ol_113;
	to R4-12-47-1_node_174;
	length 16.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_104;
	name R4-12-47-1_ol_114;
	to R4-12-47-1_node_175;
	length 247.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_170;
	name R4-12-47-1_ol_115;
	to R4-12-47-1_node_176;
	length 6.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_259;
	name R4-12-47-1_ol_116;
	to R4-12-47-1_node_179;
	length 208.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_281;
	name R4-12-47-1_ol_117;
	to R4-12-47-1_node_180;
	length 167.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_429;
	name R4-12-47-1_ol_118;
	to R4-12-47-1_node_181;
	length 172.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_387;
	name R4-12-47-1_ol_119;
	to R4-12-47-1_node_182;
	length 603.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_493;
	name R4-12-47-1_ol_120;
	to R4-12-47-1_node_184;
	length 99.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_187;
	name R4-12-47-1_ol_121;
	to R4-12-47-1_node_185;
	length 320.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_388;
	name R4-12-47-1_ol_122;
	to R4-12-47-1_node_186;
	length 105.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_390;
	name R4-12-47-1_ol_123;
	to R4-12-47-1_node_188;
	length 439.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_389;
	name R4-12-47-1_ol_124;
	to R4-12-47-1_node_189;
	length 534.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_281;
	name R4-12-47-1_ol_125;
	to R4-12-47-1_node_190;
	length 169.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_193;
	name R4-12-47-1_ol_126;
	to R4-12-47-1_node_191;
	length 2932.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_191;
	name R4-12-47-1_ol_127;
	to R4-12-47-1_node_192;
	length 1332.000;
	configuration line_configuration_31;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_395;
	name R4-12-47-1_ol_128;
	to R4-12-47-1_node_193;
	length 3120.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_196;
	name R4-12-47-1_ol_129;
	to R4-12-47-1_node_194;
	length 275.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_399;
	name R4-12-47-1_ol_130;
	to R4-12-47-1_node_195;
	length 2476.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_203;
	name R4-12-47-1_ol_131;
	to R4-12-47-1_node_196;
	length 798.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_199;
	name R4-12-47-1_ol_132;
	to R4-12-47-1_node_197;
	length 3829.000;
	configuration line_configuration_43;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_197;
	name R4-12-47-1_ol_133;
	to R4-12-47-1_node_198;
	length 515.000;
	configuration line_configuration_43;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_400;
	name R4-12-47-1_ol_134;
	to R4-12-47-1_node_199;
	length 1949.000;
	configuration line_configuration_43;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_199;
	name R4-12-47-1_ol_135;
	to R4-12-47-1_node_200;
	length 311.000;
	configuration line_configuration_35;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_201;
	name R4-12-47-1_ol_136;
	to R4-12-47-1_node_202;
	length 1274.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_404;
	name R4-12-47-1_ol_137;
	to R4-12-47-1_node_203;
	length 875.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_401;
	name R4-12-47-1_ol_138;
	to R4-12-47-1_node_204;
	length 761.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_209;
	name R4-12-47-1_ol_139;
	to R4-12-47-1_node_205;
	length 311.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_405;
	name R4-12-47-1_ol_140;
	to R4-12-47-1_node_207;
	length 125.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_206;
	name R4-12-47-1_ol_141;
	to R4-12-47-1_node_208;
	length 189.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_211;
	name R4-12-47-1_ol_142;
	to R4-12-47-1_node_209;
	length 1228.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_28;
	name R4-12-47-1_ol_143;
	to R4-12-47-1_node_210;
	length 670.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_407;
	name R4-12-47-1_ol_144;
	to R4-12-47-1_node_211;
	length 855.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_406;
	name R4-12-47-1_ol_145;
	to R4-12-47-1_node_212;
	length 1225.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_212;
	name R4-12-47-1_ol_146;
	to R4-12-47-1_node_213;
	length 1101.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_212;
	name R4-12-47-1_ol_147;
	to R4-12-47-1_node_214;
	length 141.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_217;
	name R4-12-47-1_ol_148;
	to R4-12-47-1_node_215;
	length 626.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_501;
	name R4-12-47-1_ol_149;
	to R4-12-47-1_node_217;
	length 156.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_217;
	name R4-12-47-1_ol_150;
	to R4-12-47-1_node_218;
	length 448.000;
	configuration line_configuration_35;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_222;
	name R4-12-47-1_ol_151;
	to R4-12-47-1_node_219;
	length 678.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_409;
	name R4-12-47-1_ol_152;
	to R4-12-47-1_node_221;
	length 452.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_225;
	name R4-12-47-1_ol_153;
	to R4-12-47-1_node_222;
	length 1780.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_223;
	name R4-12-47-1_ol_154;
	to R4-12-47-1_node_224;
	length 474.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_226;
	name R4-12-47-1_ol_155;
	to R4-12-47-1_node_225;
	length 893.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_139;
	name R4-12-47-1_ol_156;
	to R4-12-47-1_node_226;
	length 801.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_228;
	name R4-12-47-1_ol_157;
	to R4-12-47-1_node_227;
	length 107.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_229;
	name R4-12-47-1_ol_158;
	to R4-12-47-1_node_228;
	length 288.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_410;
	name R4-12-47-1_ol_159;
	to R4-12-47-1_node_229;
	length 904.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_231;
	name R4-12-47-1_ol_160;
	to R4-12-47-1_node_230;
	length 1017.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_233;
	name R4-12-47-1_ol_161;
	to R4-12-47-1_node_231;
	length 223.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_411;
	name R4-12-47-1_ol_162;
	to R4-12-47-1_node_232;
	length 350.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_235;
	name R4-12-47-1_ol_163;
	to R4-12-47-1_node_233;
	length 600.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_233;
	name R4-12-47-1_ol_164;
	to R4-12-47-1_node_234;
	length 387.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_546;
	name R4-12-47-1_ol_165;
	to R4-12-47-1_node_235;
	length 582.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_235;
	name R4-12-47-1_ol_166;
	to R4-12-47-1_node_236;
	length 110.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_236;
	name R4-12-47-1_ol_167;
	to R4-12-47-1_node_237;
	length 332.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_236;
	name R4-12-47-1_ol_168;
	to R4-12-47-1_node_238;
	length 436.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_241;
	name R4-12-47-1_ol_169;
	to R4-12-47-1_node_239;
	length 167.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_242;
	name R4-12-47-1_ol_170;
	to R4-12-47-1_node_241;
	length 1623.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_251;
	name R4-12-47-1_ol_171;
	to R4-12-47-1_node_242;
	length 438.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_245;
	name R4-12-47-1_ol_172;
	to R4-12-47-1_node_243;
	length 323.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_243;
	name R4-12-47-1_ol_173;
	to R4-12-47-1_node_244;
	length 248.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_136;
	name R4-12-47-1_ol_174;
	to R4-12-47-1_node_245;
	length 626.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_245;
	name R4-12-47-1_ol_175;
	to R4-12-47-1_node_246;
	length 223.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_246;
	name R4-12-47-1_ol_176;
	to R4-12-47-1_node_247;
	length 225.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_170;
	name R4-12-47-1_ol_177;
	to R4-12-47-1_node_248;
	length 444.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_248;
	name R4-12-47-1_ol_178;
	to R4-12-47-1_node_249;
	length 152.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_252;
	name R4-12-47-1_ol_179;
	to R4-12-47-1_node_251;
	length 204.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_414;
	name R4-12-47-1_ol_180;
	to R4-12-47-1_node_252;
	length 389.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_256;
	name R4-12-47-1_ol_181;
	to R4-12-47-1_node_254;
	length 181.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_258;
	name R4-12-47-1_ol_182;
	to R4-12-47-1_node_256;
	length 319.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_259;
	name R4-12-47-1_ol_183;
	to R4-12-47-1_node_258;
	length 161.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_415;
	name R4-12-47-1_ol_184;
	to R4-12-47-1_node_259;
	length 405.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_419;
	name R4-12-47-1_ol_185;
	to R4-12-47-1_node_260;
	length 279.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_260;
	name R4-12-47-1_ol_186;
	to R4-12-47-1_node_261;
	length 244.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_260;
	name R4-12-47-1_ol_187;
	to R4-12-47-1_node_262;
	length 589.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_262;
	name R4-12-47-1_ol_188;
	to R4-12-47-1_node_263;
	length 97.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_262;
	name R4-12-47-1_ol_189;
	to R4-12-47-1_node_264;
	length 224.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_420;
	name R4-12-47-1_ol_190;
	to R4-12-47-1_node_265;
	length 787.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_265;
	name R4-12-47-1_ol_191;
	to R4-12-47-1_node_266;
	length 72.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_265;
	name R4-12-47-1_ol_192;
	to R4-12-47-1_node_267;
	length 190.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_268;
	name R4-12-47-1_ol_193;
	to R4-12-47-1_node_269;
	length 108.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_190;
	name R4-12-47-1_ol_194;
	to R4-12-47-1_node_270;
	length 281.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_14;
	name R4-12-47-1_ol_195;
	to R4-12-47-1_node_271;
	length 364.000;
	configuration line_configuration_26;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_273;
	name R4-12-47-1_ol_196;
	to R4-12-47-1_node_272;
	length 286.000;
	configuration line_configuration_26;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_518;
	name R4-12-47-1_ol_197;
	to R4-12-47-1_node_273;
	length 91.000;
	configuration line_configuration_23;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_273;
	name R4-12-47-1_ol_198;
	to R4-12-47-1_node_274;
	length 88.000;
	configuration line_configuration_45;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_276;
	name R4-12-47-1_ol_199;
	to R4-12-47-1_node_275;
	length 120.000;
	configuration line_configuration_26;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_278;
	name R4-12-47-1_ol_200;
	to R4-12-47-1_node_276;
	length 149.000;
	configuration line_configuration_26;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_425;
	name R4-12-47-1_ol_201;
	to R4-12-47-1_node_278;
	length 395.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_278;
	name R4-12-47-1_ol_202;
	to R4-12-47-1_node_279;
	length 201.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_181;
	name R4-12-47-1_ol_203;
	to R4-12-47-1_node_280;
	length 204.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_289;
	name R4-12-47-1_ol_204;
	to R4-12-47-1_node_281;
	length 447.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_180;
	name R4-12-47-1_ol_205;
	to R4-12-47-1_node_282;
	length 266.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_288;
	name R4-12-47-1_ol_206;
	to R4-12-47-1_node_283;
	length 45.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_283;
	name R4-12-47-1_ol_207;
	to R4-12-47-1_node_284;
	length 81.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_430;
	name R4-12-47-1_ol_208;
	to R4-12-47-1_node_285;
	length 68.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_432;
	name R4-12-47-1_ol_209;
	to R4-12-47-1_node_286;
	length 202.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_286;
	name R4-12-47-1_ol_210;
	to R4-12-47-1_node_287;
	length 117.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_431;
	name R4-12-47-1_ol_211;
	to R4-12-47-1_node_288;
	length 246.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_291;
	name R4-12-47-1_ol_212;
	to R4-12-47-1_node_289;
	length 250.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_463;
	name R4-12-47-1_ol_213;
	to R4-12-47-1_node_291;
	length 243.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_295;
	name R4-12-47-1_ol_214;
	to R4-12-47-1_node_292;
	length 378.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_292;
	name R4-12-47-1_ol_215;
	to R4-12-47-1_node_293;
	length 234.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_292;
	name R4-12-47-1_ol_216;
	to R4-12-47-1_node_294;
	length 292.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_298;
	name R4-12-47-1_ol_217;
	to R4-12-47-1_node_295;
	length 375.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_295;
	name R4-12-47-1_ol_218;
	to R4-12-47-1_node_296;
	length 295.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_295;
	name R4-12-47-1_ol_219;
	to R4-12-47-1_node_297;
	length 308.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_300;
	name R4-12-47-1_ol_220;
	to R4-12-47-1_node_298;
	length 217.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_298;
	name R4-12-47-1_ol_221;
	to R4-12-47-1_node_299;
	length 218.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_302;
	name R4-12-47-1_ol_222;
	to R4-12-47-1_node_300;
	length 149.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_300;
	name R4-12-47-1_ol_223;
	to R4-12-47-1_node_301;
	length 215.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_27;
	name R4-12-47-1_ol_224;
	to R4-12-47-1_node_302;
	length 526.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_306;
	name R4-12-47-1_ol_225;
	to R4-12-47-1_node_303;
	length 159.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_303;
	name R4-12-47-1_ol_226;
	to R4-12-47-1_node_304;
	length 356.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_303;
	name R4-12-47-1_ol_227;
	to R4-12-47-1_node_305;
	length 293.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_436;
	name R4-12-47-1_ol_228;
	to R4-12-47-1_node_306;
	length 60;
	configuration line_configuration_33;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_309;
	name R4-12-47-1_ol_229;
	to R4-12-47-1_node_307;
	length 296.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_307;
	name R4-12-47-1_ol_230;
	to R4-12-47-1_node_308;
	length 308.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_26;
	name R4-12-47-1_ol_231;
	to R4-12-47-1_node_309;
	length 484.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_309;
	name R4-12-47-1_ol_232;
	to R4-12-47-1_node_310;
	length 216.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_314;
	name R4-12-47-1_ol_233;
	to R4-12-47-1_node_311;
	length 176.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_311;
	name R4-12-47-1_ol_234;
	to R4-12-47-1_node_312;
	length 430.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_438;
	name R4-12-47-1_ol_235;
	to R4-12-47-1_node_313;
	length 78.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_450;
	name R4-12-47-1_ol_236;
	to R4-12-47-1_node_315;
	length 198.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_451;
	name R4-12-47-1_ol_237;
	to R4-12-47-1_node_316;
	length 524.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_439;
	name R4-12-47-1_ol_238;
	to R4-12-47-1_node_317;
	length 206.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_319;
	name R4-12-47-1_ol_239;
	to R4-12-47-1_node_318;
	length 269.000;
	configuration line_configuration_35;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_324;
	name R4-12-47-1_ol_240;
	to R4-12-47-1_node_319;
	length 258.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_446;
	name R4-12-47-1_ol_241;
	to R4-12-47-1_node_320;
	length 407.000;
	configuration line_configuration_45;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_319;
	name R4-12-47-1_ol_242;
	to R4-12-47-1_node_321;
	length 158.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_321;
	name R4-12-47-1_ol_243;
	to R4-12-47-1_node_322;
	length 134.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_321;
	name R4-12-47-1_ol_244;
	to R4-12-47-1_node_323;
	length 76.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_326;
	name R4-12-47-1_ol_245;
	to R4-12-47-1_node_324;
	length 294.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_447;
	name R4-12-47-1_ol_246;
	to R4-12-47-1_node_325;
	length 195.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_316;
	name R4-12-47-1_ol_247;
	to R4-12-47-1_node_326;
	length 118.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_326;
	name R4-12-47-1_ol_248;
	to R4-12-47-1_node_327;
	length 265.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_337;
	name R4-12-47-1_ol_249;
	to R4-12-47-1_node_328;
	length 154.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_332;
	name R4-12-47-1_ol_250;
	to R4-12-47-1_node_329;
	length 317.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_452;
	name R4-12-47-1_ol_251;
	to R4-12-47-1_node_330;
	length 307.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_453;
	name R4-12-47-1_ol_252;
	to R4-12-47-1_node_331;
	length 325.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_454;
	name R4-12-47-1_ol_253;
	to R4-12-47-1_node_332;
	length 313.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_332;
	name R4-12-47-1_ol_254;
	to R4-12-47-1_node_333;
	length 120.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_338;
	name R4-12-47-1_ol_255;
	to R4-12-47-1_node_334;
	length 90.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_458;
	name R4-12-47-1_ol_256;
	to R4-12-47-1_node_335;
	length 157.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_461;
	name R4-12-47-1_ol_257;
	to R4-12-47-1_node_336;
	length 56.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_338;
	name R4-12-47-1_ol_258;
	to R4-12-47-1_node_339;
	length 71.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_385;
	name R4-12-47-1_ol_259;
	to R4-12-47-1_node_340;
	length 181.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_38;
	name R4-12-47-1_ol_260;
	to R4-12-47-1_node_341;
	length 412.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_533;
	name R4-12-47-1_ol_261;
	to R4-12-47-1_node_342;
	length 256.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_215;
	name R4-12-47-1_ol_262;
	to R4-12-47-1_node_542;
	length 128.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_542;
	name R4-12-47-1_ol_263;
	to R4-12-47-1_node_543;
	length 404.000;
	configuration line_configuration_31;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_545;
	name R4-12-47-1_ol_264;
	to R4-12-47-1_node_544;
	length 200.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_240;
	name R4-12-47-1_ol_265;
	to R4-12-47-1_node_545;
	length 224.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_17;
	name R4-12-47-1_ol_266;
	to R4-12-47-1_node_546;
	length 159.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_550;
	name R4-12-47-1_ol_267;
	to R4-12-47-1_node_547;
	length 274.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_546;
	name R4-12-47-1_ol_268;
	to R4-12-47-1_node_548;
	length 9.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_549;
	name R4-12-47-1_ol_269;
	to R4-12-47-1_node_550;
	length 254.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_239;
	name R4-12-47-1_ol_270;
	to R4-12-47-1_node_551;
	length 244.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_553;
	name R4-12-47-1_ol_271;
	to R4-12-47-1_node_552;
	length 164.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_555;
	name R4-12-47-1_ol_272;
	to R4-12-47-1_node_553;
	length 196.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_554;
	name R4-12-47-1_ol_273;
	to R4-12-47-1_node_555;
	length 261.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_551;
	name R4-12-47-1_ol_274;
	to R4-12-47-1_node_556;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_544;
	name R4-12-47-1_ol_275;
	to R4-12-47-1_node_557;
	length 302.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_557;
	name R4-12-47-1_ol_276;
	to R4-12-47-1_node_558;
	length 15.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_360;
	name R4-12-47-1_ol_277;
	to R4-12-47-1_node_560;
	length 526.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_557;
	name R4-12-47-1_ol_278;
	to R4-12-47-1_node_562;
	length 30.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_563;
	name R4-12-47-1_ol_279;
	to R4-12-47-1_node_564;
	length 10.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_87;
	name R4-12-47-1_ol_280;
	to R4-12-47-1_node_343;
	length 130.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_345;
	name R4-12-47-1_ol_281;
	to R4-12-47-1_node_344;
	length 838.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_563;
	name R4-12-47-1_ol_282;
	to R4-12-47-1_node_345;
	length 378.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_464;
	name R4-12-47-1_ol_283;
	to R4-12-47-1_node_347;
	length 155.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_350;
	name R4-12-47-1_ol_284;
	to R4-12-47-1_node_348;
	length 196.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_467;
	name R4-12-47-1_ol_285;
	to R4-12-47-1_node_349;
	length 298.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_342;
	name R4-12-47-1_ol_286;
	to R4-12-47-1_node_350;
	length 230.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_353;
	name R4-12-47-1_ol_287;
	to R4-12-47-1_node_351;
	length 101.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_351;
	name R4-12-47-1_ol_288;
	to R4-12-47-1_node_352;
	length 385.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_469;
	name R4-12-47-1_ol_289;
	to R4-12-47-1_node_353;
	length 291.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_468;
	name R4-12-47-1_ol_290;
	to R4-12-47-1_node_354;
	length 158.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_470;
	name R4-12-47-1_ol_291;
	to R4-12-47-1_node_355;
	length 300.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_355;
	name R4-12-47-1_ol_292;
	to R4-12-47-1_node_356;
	length 98.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_359;
	name R4-12-47-1_ol_293;
	to R4-12-47-1_node_357;
	length 296.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_357;
	name R4-12-47-1_ol_294;
	to R4-12-47-1_node_358;
	length 820.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_362;
	name R4-12-47-1_ol_295;
	to R4-12-47-1_node_360;
	length 937.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_360;
	name R4-12-47-1_ol_296;
	to R4-12-47-1_node_361;
	length 421.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_364;
	name R4-12-47-1_ol_297;
	to R4-12-47-1_node_362;
	length 438.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_362;
	name R4-12-47-1_ol_298;
	to R4-12-47-1_node_363;
	length 58.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_358;
	name R4-12-47-1_ol_299;
	to R4-12-47-1_node_364;
	length 1046.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_364;
	name R4-12-47-1_ol_300;
	to R4-12-47-1_node_365;
	length 484.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_365;
	name R4-12-47-1_ol_301;
	to R4-12-47-1_node_366;
	length 122.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_365;
	name R4-12-47-1_ol_302;
	to R4-12-47-1_node_367;
	length 736.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_367;
	name R4-12-47-1_ol_303;
	to R4-12-47-1_node_368;
	length 221.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_367;
	name R4-12-47-1_ol_304;
	to R4-12-47-1_node_369;
	length 116.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_350;
	name R4-12-47-1_ol_305;
	to R4-12-47-1_node_370;
	length 173.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_359;
	name R4-12-47-1_ol_306;
	to R4-12-47-1_node_371;
	length 101.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_142;
	name R4-12-47-1_ol_307;
	to R4-12-47-1_node_372;
	length 525.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_76;
	name R4-12-47-1_ol_308;
	to R4-12-47-1_node_373;
	length 162.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_373;
	name R4-12-47-1_ol_309;
	to R4-12-47-1_node_374;
	length 141.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_377;
	name R4-12-47-1_ol_310;
	to R4-12-47-1_node_375;
	length 427.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_340;
	name R4-12-47-1_ol_311;
	to R4-12-47-1_node_377;
	length 203.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_377;
	name R4-12-47-1_ol_312;
	to R4-12-47-1_node_378;
	length 88.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_377;
	name R4-12-47-1_ol_313;
	to R4-12-47-1_node_379;
	length 96.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_472;
	name R4-12-47-1_ol_314;
	to R4-12-47-1_node_380;
	length 272.000;
	configuration line_configuration_48;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_162;
	name R4-12-47-1_ol_315;
	to R4-12-47-1_node_381;
	length 996.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_381;
	name R4-12-47-1_ol_316;
	to R4-12-47-1_node_382;
	length 110.000;
	configuration line_configuration_49;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_382;
	name R4-12-47-1_ol_317;
	to R4-12-47-1_node_383;
	length 69.000;
	configuration line_configuration_49;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_382;
	name R4-12-47-1_ol_318;
	to R4-12-47-1_node_384;
	length 39.000;
	configuration line_configuration_49;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_381;
	name R4-12-47-1_ol_319;
	to R4-12-47-1_node_385;
	length 510.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_385;
	name R4-12-47-1_ol_320;
	to R4-12-47-1_node_386;
	length 90.000;
	configuration line_configuration_31;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_184;
	name R4-12-47-1_ol_321;
	to R4-12-47-1_node_387;
	length 72.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_188;
	name R4-12-47-1_ol_322;
	to R4-12-47-1_node_389;
	length 195.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_391;
	name R4-12-47-1_ol_323;
	to R4-12-47-1_node_390;
	length 300.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_392;
	name R4-12-47-1_ol_324;
	to R4-12-47-1_node_391;
	length 263.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_393;
	name R4-12-47-1_ol_325;
	to R4-12-47-1_node_392;
	length 118.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_191;
	name R4-12-47-1_ol_326;
	to R4-12-47-1_node_394;
	length 250.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_11;
	name R4-12-47-1_ol_327;
	to R4-12-47-1_node_395;
	length 1916.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_194;
	name R4-12-47-1_ol_328;
	to R4-12-47-1_node_396;
	length 1461.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_397;
	name R4-12-47-1_ol_329;
	to R4-12-47-1_node_398;
	length 250.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_398;
	name R4-12-47-1_ol_330;
	to R4-12-47-1_node_399;
	length 280.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_201;
	name R4-12-47-1_ol_331;
	to R4-12-47-1_node_400;
	length 204.000;
	configuration line_configuration_43;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_402;
	name R4-12-47-1_ol_332;
	to R4-12-47-1_node_401;
	length 338.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_403;
	name R4-12-47-1_ol_333;
	to R4-12-47-1_node_402;
	length 218.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_532;
	name R4-12-47-1_ol_334;
	to R4-12-47-1_node_404;
	length 247.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_206;
	name R4-12-47-1_ol_335;
	to R4-12-47-1_node_405;
	length 124.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_408;
	name R4-12-47-1_ol_336;
	to R4-12-47-1_node_407;
	length 245.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_542;
	name R4-12-47-1_ol_337;
	to R4-12-47-1_node_408;
	length 128.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_230;
	name R4-12-47-1_ol_338;
	to R4-12-47-1_node_410;
	length 182.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_248;
	name R4-12-47-1_ol_339;
	to R4-12-47-1_node_412;
	length 897.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_9;
	name R4-12-47-1_ol_340;
	to R4-12-47-1_node_414;
	length 826.000;
	configuration line_configuration_25;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_416;
	name R4-12-47-1_ol_341;
	to R4-12-47-1_node_415;
	length 120.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_417;
	name R4-12-47-1_ol_342;
	to R4-12-47-1_node_416;
	length 98.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_418;
	name R4-12-47-1_ol_343;
	to R4-12-47-1_node_417;
	length 92.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_190;
	name R4-12-47-1_ol_344;
	to R4-12-47-1_node_418;
	length 197.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_421;
	name R4-12-47-1_ol_345;
	to R4-12-47-1_node_420;
	length 201.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_422;
	name R4-12-47-1_ol_346;
	to R4-12-47-1_node_421;
	length 300.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_423;
	name R4-12-47-1_ol_347;
	to R4-12-47-1_node_422;
	length 305.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_424;
	name R4-12-47-1_ol_348;
	to R4-12-47-1_node_423;
	length 99.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_268;
	name R4-12-47-1_ol_349;
	to R4-12-47-1_node_424;
	length 186.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_426;
	name R4-12-47-1_ol_350;
	to R4-12-47-1_node_425;
	length 347.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_427;
	name R4-12-47-1_ol_351;
	to R4-12-47-1_node_426;
	length 259.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_428;
	name R4-12-47-1_ol_352;
	to R4-12-47-1_node_427;
	length 208.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_181;
	name R4-12-47-1_ol_353;
	to R4-12-47-1_node_428;
	length 274.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_283;
	name R4-12-47-1_ol_354;
	to R4-12-47-1_node_430;
	length 135.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_286;
	name R4-12-47-1_ol_355;
	to R4-12-47-1_node_431;
	length 247.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_433;
	name R4-12-47-1_ol_356;
	to R4-12-47-1_node_432;
	length 150.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_434;
	name R4-12-47-1_ol_357;
	to R4-12-47-1_node_433;
	length 150.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_435;
	name R4-12-47-1_ol_358;
	to R4-12-47-1_node_434;
	length 103.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_302;
	name R4-12-47-1_ol_359;
	to R4-12-47-1_node_436;
	length 157.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_311;
	name R4-12-47-1_ol_360;
	to R4-12-47-1_node_438;
	length 85.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_440;
	name R4-12-47-1_ol_361;
	to R4-12-47-1_node_439;
	length 182.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_441;
	name R4-12-47-1_ol_362;
	to R4-12-47-1_node_440;
	length 235.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_442;
	name R4-12-47-1_ol_363;
	to R4-12-47-1_node_441;
	length 179.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_443;
	name R4-12-47-1_ol_364;
	to R4-12-47-1_node_442;
	length 175.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_444;
	name R4-12-47-1_ol_365;
	to R4-12-47-1_node_443;
	length 482.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_445;
	name R4-12-47-1_ol_366;
	to R4-12-47-1_node_444;
	length 344.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_448;
	name R4-12-47-1_ol_367;
	to R4-12-47-1_node_447;
	length 151.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_449;
	name R4-12-47-1_ol_368;
	to R4-12-47-1_node_448;
	length 326.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_314;
	name R4-12-47-1_ol_369;
	to R4-12-47-1_node_450;
	length 72.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_328;
	name R4-12-47-1_ol_370;
	to R4-12-47-1_node_451;
	length 66.000;
	configuration line_configuration_24;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_329;
	name R4-12-47-1_ol_371;
	to R4-12-47-1_node_452;
	length 192.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_329;
	name R4-12-47-1_ol_372;
	to R4-12-47-1_node_453;
	length 205.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_455;
	name R4-12-47-1_ol_373;
	to R4-12-47-1_node_454;
	length 90.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_456;
	name R4-12-47-1_ol_374;
	to R4-12-47-1_node_455;
	length 150.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_457;
	name R4-12-47-1_ol_375;
	to R4-12-47-1_node_456;
	length 200.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_334;
	name R4-12-47-1_ol_376;
	to R4-12-47-1_node_457;
	length 58.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_459;
	name R4-12-47-1_ol_377;
	to R4-12-47-1_node_458;
	length 101.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_460;
	name R4-12-47-1_ol_378;
	to R4-12-47-1_node_459;
	length 88.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_334;
	name R4-12-47-1_ol_379;
	to R4-12-47-1_node_460;
	length 50.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_328;
	name R4-12-47-1_ol_380;
	to R4-12-47-1_node_461;
	length 131.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_358;
	name R4-12-47-1_ol_381;
	to R4-12-47-1_node_462;
	length 374.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_348;
	name R4-12-47-1_ol_382;
	to R4-12-47-1_node_463;
	length 202.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_465;
	name R4-12-47-1_ol_383;
	to R4-12-47-1_node_464;
	length 316.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_466;
	name R4-12-47-1_ol_384;
	to R4-12-47-1_node_465;
	length 144.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_346;
	name R4-12-47-1_ol_385;
	to R4-12-47-1_node_466;
	length 380.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_346;
	name R4-12-47-1_ol_386;
	to R4-12-47-1_node_467;
	length 48.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_353;
	name R4-12-47-1_ol_387;
	to R4-12-47-1_node_468;
	length 346.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_355;
	name R4-12-47-1_ol_388;
	to R4-12-47-1_node_469;
	length 185.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_357;
	name R4-12-47-1_ol_389;
	to R4-12-47-1_node_470;
	length 117.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_358;
	name R4-12-47-1_ol_390;
	to R4-12-47-1_node_471;
	length 496.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_381;
	name R4-12-47-1_ol_391;
	to R4-12-47-1_node_472;
	length 176.000;
	configuration line_configuration_48;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_344;
	name R4-12-47-1_ol_392;
	to R4-12-47-1_node_487;
	length 89.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_182;
	name R4-12-47-1_ol_393;
	to R4-12-47-1_node_488;
	length 131.000;
	configuration line_configuration_40;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_182;
	name R4-12-47-1_ol_394;
	to R4-12-47-1_node_489;
	length 9.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_185;
	name R4-12-47-1_ol_395;
	to R4-12-47-1_node_490;
	length 10.000;
	configuration line_configuration_42;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_188;
	name R4-12-47-1_ol_396;
	to R4-12-47-1_node_491;
	length 10.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_184;
	name R4-12-47-1_ol_397;
	to R4-12-47-1_node_492;
	length 26.000;
	configuration line_configuration_41;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_193;
	name R4-12-47-1_ol_398;
	to R4-12-47-1_node_494;
	length 10.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases BCN;
	from R4-12-47-1_node_196;
	name R4-12-47-1_ol_399;
	to R4-12-47-1_node_495;
	length 364.000;
	configuration line_configuration_35;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_203;
	name R4-12-47-1_ol_400;
	to R4-12-47-1_node_496;
	length 9.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_205;
	name R4-12-47-1_ol_401;
	to R4-12-47-1_node_497;
	length 26.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_211;
	name R4-12-47-1_ol_402;
	to R4-12-47-1_node_498;
	length 26.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_209;
	name R4-12-47-1_ol_403;
	to R4-12-47-1_node_499;
	length 26.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABN;
	from R4-12-47-1_node_215;
	name R4-12-47-1_ol_404;
	to R4-12-47-1_node_500;
	length 9.000;
	configuration line_configuration_31;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_219;
	name R4-12-47-1_ol_405;
	to R4-12-47-1_node_502;
	length 277.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_222;
	name R4-12-47-1_ol_406;
	to R4-12-47-1_node_503;
	length 10.000;
	configuration line_configuration_44;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_227;
	name R4-12-47-1_ol_407;
	to R4-12-47-1_node_504;
	length 258.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_228;
	name R4-12-47-1_ol_408;
	to R4-12-47-1_node_505;
	length 9.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_229;
	name R4-12-47-1_ol_409;
	to R4-12-47-1_node_507;
	length 9.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_230;
	name R4-12-47-1_ol_410;
	to R4-12-47-1_node_508;
	length 9.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_231;
	name R4-12-47-1_ol_411;
	to R4-12-47-1_node_509;
	length 9.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_235;
	name R4-12-47-1_ol_412;
	to R4-12-47-1_node_510;
	length 10.000;
	configuration line_configuration_33;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_239;
	name R4-12-47-1_ol_413;
	to R4-12-47-1_node_511;
	length 9.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_242;
	name R4-12-47-1_ol_414;
	to R4-12-47-1_node_512;
	length 10.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_254;
	name R4-12-47-1_ol_415;
	to R4-12-47-1_node_513;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_256;
	name R4-12-47-1_ol_416;
	to R4-12-47-1_node_514;
	length 100.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_258;
	name R4-12-47-1_ol_417;
	to R4-12-47-1_node_515;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_270;
	name R4-12-47-1_ol_418;
	to R4-12-47-1_node_516;
	length 9.000;
	configuration line_configuration_39;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_271;
	name R4-12-47-1_ol_419;
	to R4-12-47-1_node_517;
	length 244.000;
	configuration line_configuration_32;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_276;
	name R4-12-47-1_ol_420;
	to R4-12-47-1_node_519;
	length 6.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_289;
	name R4-12-47-1_ol_421;
	to R4-12-47-1_node_520;
	length 186.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_289;
	name R4-12-47-1_ol_422;
	to R4-12-47-1_node_521;
	length 9.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases ACN;
	from R4-12-47-1_node_291;
	name R4-12-47-1_ol_423;
	to R4-12-47-1_node_522;
	length 77.000;
	configuration line_configuration_29;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_318;
	name R4-12-47-1_ol_424;
	to R4-12-47-1_node_523;
	length 152.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_319;
	name R4-12-47-1_ol_425;
	to R4-12-47-1_node_524;
	length 10.000;
	configuration line_configuration_45;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_324;
	name R4-12-47-1_ol_426;
	to R4-12-47-1_node_525;
	length 10.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-12-47-1_node_316;
	name R4-12-47-1_ol_427;
	to R4-12-47-1_node_526;
	length 10.000;
	configuration line_configuration_22;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_337;
	name R4-12-47-1_ol_428;
	to R4-12-47-1_node_527;
	length 26.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_345;
	name R4-12-47-1_ol_429;
	to R4-12-47-1_node_528;
	length 110.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_343;
	name R4-12-47-1_ol_430;
	to R4-12-47-1_node_529;
	length 9.000;
	configuration line_configuration_38;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_348;
	name R4-12-47-1_ol_431;
	to R4-12-47-1_node_530;
	length 78.000;
	configuration line_configuration_46;
};

object overhead_line {
	phases BN;
	from R4-12-47-1_node_342;
	name R4-12-47-1_ol_432;
	to R4-12-47-1_node_531;
	length 10.000;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_205;
	name R4-12-47-1_ol_433;
	to R4-12-47-1_node_532;
	length 501.000;
	configuration line_configuration_27;
};

object overhead_line {
	phases ABCN;
	from R4-12-47-1_node_341;
	name R4-12-47-1_ol_434;
	to R4-12-47-1_node_533;
	length 947.000;
	configuration line_configuration_30;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_246;
	name R4-12-47-1_ol_435;
	to R4-12-47-1_node_568;
	length 507.000;
	configuration line_configuration_28;
};

object overhead_line {
	phases AN;
	from R4-12-47-1_node_568;
	name R4-12-47-1_ol_436;
	to R4-12-47-1_node_569;
	length 586.000;
	configuration line_configuration_28;
};

object overhead_line_conductor {
	resistance 1.50000;
	geometric_mean_radius 0.00663 ft;
	name overhead_line_conductor_2;
	rating.summer.continuous 149.0;
};

object overhead_line_conductor {
	resistance 0.16600;
	geometric_mean_radius 0.01200 ft;
	name overhead_line_conductor_3;
	rating.summer.continuous 256.0;
};

object overhead_line_conductor {
	resistance 0.56300;
	geometric_mean_radius 0.00814 ft;
	name overhead_line_conductor_4;
	rating.summer.continuous 334.0;
};

object overhead_line_conductor {
	resistance 0.47600;
	geometric_mean_radius 0.01033 ft;
	name overhead_line_conductor_5;
	rating.summer.continuous 360.0;
};

object overhead_line_conductor {
	resistance 0.30600;
	geometric_mean_radius 0.02240 ft;
	name overhead_line_conductor_6;
	rating.summer.continuous 531.0;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_45;
	name R4-12-47-1_switch_1;
	to R4-12-47-1_node_46;
};

object switch {
	status CLOSED;
	phases CN;
	from R4-12-47-1_node_61;
	name R4-12-47-1_switch_2;
	to R4-12-47-1_node_53;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_159;
	name R4-12-47-1_switch_3;
	to R4-12-47-1_node_160;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_162;
	name R4-12-47-1_switch_4;
	to R4-12-47-1_node_161;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_190;
	name R4-12-47-1_switch_5;
	to R4-12-47-1_node_493;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_219;
	name R4-12-47-1_switch_6;
	to R4-12-47-1_node_501;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_275;
	name R4-12-47-1_switch_7;
	to R4-12-47-1_node_518;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_179;
	name R4-12-47-1_switch_8;
	to R4-12-47-1_node_541;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-12-47-1_node_8;
	name R4-12-47-1_switch_9;
	to R4-12-47-1_node_9;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_2;
	name R4-12-47-1_xfmr_1;
	to R4-12-47-1_tn_1;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_6;
	name R4-12-47-1_xfmr_2;
	to R4-12-47-1_tn_2;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_9;
	name R4-12-47-1_xfmr_3;
	to R4-12-47-1_tn_3;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_9;
	name R4-12-47-1_xfmr_4;
	to R4-12-47-1_tn_4;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_9;
	name R4-12-47-1_xfmr_5;
	to R4-12-47-1_tn_5;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_10;
	name R4-12-47-1_xfmr_6;
	to R4-12-47-1_tn_6;
	configuration transformer_configuration_2705;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_12;
	name R4-12-47-1_xfmr_7;
	to R4-12-47-1_tn_7;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_13;
	name R4-12-47-1_xfmr_8;
	to R4-12-47-1_tn_8;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_14;
	name R4-12-47-1_xfmr_9;
	to R4-12-47-1_tn_9;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_14;
	name R4-12-47-1_xfmr_10;
	to R4-12-47-1_tn_10;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_14;
	name R4-12-47-1_xfmr_11;
	to R4-12-47-1_tn_11;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_18;
	name R4-12-47-1_xfmr_12;
	to R4-12-47-1_tn_12;
	configuration transformer_configuration_2706;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_24;
	name R4-12-47-1_xfmr_13;
	to R4-12-47-1_tn_13;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_25;
	name R4-12-47-1_xfmr_14;
	to R4-12-47-1_tn_14;
	configuration transformer_configuration_2676;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_26;
	name R4-12-47-1_xfmr_15;
	to R4-12-47-1_tn_15;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_26;
	name R4-12-47-1_xfmr_16;
	to R4-12-47-1_tn_16;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_27;
	name R4-12-47-1_xfmr_17;
	to R4-12-47-1_tn_17;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_27;
	name R4-12-47-1_xfmr_18;
	to R4-12-47-1_tn_18;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_28;
	name R4-12-47-1_xfmr_19;
	to R4-12-47-1_tn_19;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_29;
	name R4-12-47-1_xfmr_20;
	to R4-12-47-1_tn_20;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_30;
	name R4-12-47-1_xfmr_21;
	to R4-12-47-1_tn_21;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_31;
	name R4-12-47-1_xfmr_22;
	to R4-12-47-1_tn_22;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_36;
	name R4-12-47-1_xfmr_23;
	to R4-12-47-1_tn_23;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_36;
	name R4-12-47-1_xfmr_24;
	to R4-12-47-1_tn_24;
	configuration transformer_configuration_2690;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_36;
	name R4-12-47-1_xfmr_25;
	to R4-12-47-1_tn_25;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_44;
	name R4-12-47-1_xfmr_26;
	to R4-12-47-1_tn_26;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_47;
	name R4-12-47-1_xfmr_27;
	to R4-12-47-1_tn_27;
	configuration transformer_configuration_2679;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_47;
	name R4-12-47-1_xfmr_28;
	to R4-12-47-1_tn_28;
	configuration transformer_configuration_2707;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_48;
	name R4-12-47-1_xfmr_29;
	to R4-12-47-1_tn_29;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_68;
	name R4-12-47-1_xfmr_30;
	to R4-12-47-1_tn_30;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_57;
	name R4-12-47-1_xfmr_31;
	to R4-12-47-1_tn_31;
	configuration transformer_configuration_2680;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_58;
	name R4-12-47-1_xfmr_32;
	to R4-12-47-1_tn_32;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_59;
	name R4-12-47-1_xfmr_33;
	to R4-12-47-1_tn_33;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_65;
	name R4-12-47-1_xfmr_34;
	to R4-12-47-1_tn_34;
	configuration transformer_configuration_2691;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_66;
	name R4-12-47-1_xfmr_35;
	to R4-12-47-1_tn_35;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_67;
	name R4-12-47-1_xfmr_36;
	to R4-12-47-1_tn_36;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_70;
	name R4-12-47-1_xfmr_37;
	to R4-12-47-1_tn_37;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_72;
	name R4-12-47-1_xfmr_38;
	to R4-12-47-1_tn_38;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_73;
	name R4-12-47-1_xfmr_39;
	to R4-12-47-1_tn_39;
	configuration transformer_configuration_2705;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_74;
	name R4-12-47-1_xfmr_40;
	to R4-12-47-1_tn_40;
	configuration transformer_configuration_2692;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_75;
	name R4-12-47-1_xfmr_41;
	to R4-12-47-1_tn_41;
	configuration transformer_configuration_2692;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_79;
	name R4-12-47-1_xfmr_42;
	to R4-12-47-1_tn_42;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_80;
	name R4-12-47-1_xfmr_43;
	to R4-12-47-1_tn_43;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_81;
	name R4-12-47-1_xfmr_44;
	to R4-12-47-1_tn_44;
	configuration transformer_configuration_2681;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_83;
	name R4-12-47-1_xfmr_45;
	to R4-12-47-1_tn_45;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_84;
	name R4-12-47-1_xfmr_46;
	to R4-12-47-1_tn_46;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_85;
	name R4-12-47-1_xfmr_47;
	to R4-12-47-1_tn_47;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_85;
	name R4-12-47-1_xfmr_48;
	to R4-12-47-1_tn_48;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_86;
	name R4-12-47-1_xfmr_49;
	to R4-12-47-1_tn_49;
	configuration transformer_configuration_2675;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_86;
	name R4-12-47-1_xfmr_50;
	to R4-12-47-1_tn_50;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_88;
	name R4-12-47-1_xfmr_51;
	to R4-12-47-1_tn_51;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_90;
	name R4-12-47-1_xfmr_52;
	to R4-12-47-1_tn_52;
	configuration transformer_configuration_2693;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_91;
	name R4-12-47-1_xfmr_53;
	to R4-12-47-1_tn_53;
	configuration transformer_configuration_2690;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_93;
	name R4-12-47-1_xfmr_54;
	to R4-12-47-1_tn_54;
	configuration transformer_configuration_2690;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_94;
	name R4-12-47-1_xfmr_55;
	to R4-12-47-1_tn_55;
	configuration transformer_configuration_2690;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_96;
	name R4-12-47-1_xfmr_56;
	to R4-12-47-1_tn_56;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_98;
	name R4-12-47-1_xfmr_57;
	to R4-12-47-1_tn_57;
	configuration transformer_configuration_2693;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_100;
	name R4-12-47-1_xfmr_58;
	to R4-12-47-1_tn_58;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_101;
	name R4-12-47-1_xfmr_59;
	to R4-12-47-1_tn_59;
	configuration transformer_configuration_2690;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_102;
	name R4-12-47-1_xfmr_60;
	to R4-12-47-1_tn_60;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_103;
	name R4-12-47-1_xfmr_61;
	to R4-12-47-1_tn_61;
	configuration transformer_configuration_2693;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_104;
	name R4-12-47-1_xfmr_62;
	to R4-12-47-1_tn_62;
	configuration transformer_configuration_2694;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_106;
	name R4-12-47-1_xfmr_63;
	to R4-12-47-1_tn_63;
	configuration transformer_configuration_2693;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_108;
	name R4-12-47-1_xfmr_64;
	to R4-12-47-1_tn_64;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_109;
	name R4-12-47-1_xfmr_65;
	to R4-12-47-1_tn_65;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_112;
	name R4-12-47-1_xfmr_66;
	to R4-12-47-1_tn_66;
	configuration transformer_configuration_2705;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_114;
	name R4-12-47-1_xfmr_67;
	to R4-12-47-1_tn_67;
	configuration transformer_configuration_2695;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_117;
	name R4-12-47-1_xfmr_68;
	to R4-12-47-1_tn_68;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_118;
	name R4-12-47-1_xfmr_69;
	to R4-12-47-1_tn_69;
	configuration transformer_configuration_2691;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_124;
	name R4-12-47-1_xfmr_70;
	to R4-12-47-1_tn_70;
	configuration transformer_configuration_2709;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_126;
	name R4-12-47-1_xfmr_71;
	to R4-12-47-1_tn_71;
	configuration transformer_configuration_2693;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_130;
	name R4-12-47-1_xfmr_72;
	to R4-12-47-1_tn_72;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_131;
	name R4-12-47-1_xfmr_73;
	to R4-12-47-1_tn_73;
	configuration transformer_configuration_2681;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_132;
	name R4-12-47-1_xfmr_74;
	to R4-12-47-1_tn_74;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_134;
	name R4-12-47-1_xfmr_75;
	to R4-12-47-1_tn_75;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_135;
	name R4-12-47-1_xfmr_76;
	to R4-12-47-1_tn_76;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_137;
	name R4-12-47-1_xfmr_77;
	to R4-12-47-1_tn_77;
	configuration transformer_configuration_2682;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_138;
	name R4-12-47-1_xfmr_78;
	to R4-12-47-1_tn_78;
	configuration transformer_configuration_2696;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_139;
	name R4-12-47-1_xfmr_79;
	to R4-12-47-1_tn_79;
	configuration transformer_configuration_2679;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_139;
	name R4-12-47-1_xfmr_80;
	to R4-12-47-1_tn_80;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_139;
	name R4-12-47-1_xfmr_81;
	to R4-12-47-1_tn_81;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_140;
	name R4-12-47-1_xfmr_82;
	to R4-12-47-1_tn_82;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_141;
	name R4-12-47-1_xfmr_83;
	to R4-12-47-1_tn_83;
	configuration transformer_configuration_2695;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_143;
	name R4-12-47-1_xfmr_84;
	to R4-12-47-1_tn_84;
	configuration transformer_configuration_2683;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_146;
	name R4-12-47-1_xfmr_85;
	to R4-12-47-1_tn_85;
	configuration transformer_configuration_2683;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_146;
	name R4-12-47-1_xfmr_86;
	to R4-12-47-1_tn_86;
	configuration transformer_configuration_2693;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_146;
	name R4-12-47-1_xfmr_87;
	to R4-12-47-1_tn_87;
	configuration transformer_configuration_2710;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_147;
	name R4-12-47-1_xfmr_88;
	to R4-12-47-1_tn_88;
	configuration transformer_configuration_2697;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_154;
	name R4-12-47-1_xfmr_89;
	to R4-12-47-1_tn_89;
	configuration transformer_configuration_2711;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_155;
	name R4-12-47-1_xfmr_90;
	to R4-12-47-1_tn_90;
	configuration transformer_configuration_2712;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_156;
	name R4-12-47-1_xfmr_91;
	to R4-12-47-1_tn_91;
	configuration transformer_configuration_2713;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_157;
	name R4-12-47-1_xfmr_92;
	to R4-12-47-1_tn_92;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_158;
	name R4-12-47-1_xfmr_93;
	to R4-12-47-1_tn_93;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_163;
	name R4-12-47-1_xfmr_94;
	to R4-12-47-1_tn_94;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_164;
	name R4-12-47-1_xfmr_95;
	to R4-12-47-1_tn_95;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_166;
	name R4-12-47-1_xfmr_96;
	to R4-12-47-1_tn_96;
	configuration transformer_configuration_2691;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_167;
	name R4-12-47-1_xfmr_97;
	to R4-12-47-1_tn_97;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_169;
	name R4-12-47-1_xfmr_98;
	to R4-12-47-1_tn_98;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_173;
	name R4-12-47-1_xfmr_99;
	to R4-12-47-1_tn_99;
	configuration transformer_configuration_2679;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_175;
	name R4-12-47-1_xfmr_100;
	to R4-12-47-1_tn_100;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_178;
	name R4-12-47-1_xfmr_101;
	to R4-12-47-1_tn_101;
	configuration transformer_configuration_2684;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_179;
	name R4-12-47-1_xfmr_102;
	to R4-12-47-1_tn_102;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_179;
	name R4-12-47-1_xfmr_103;
	to R4-12-47-1_tn_103;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_179;
	name R4-12-47-1_xfmr_104;
	to R4-12-47-1_tn_104;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_181;
	name R4-12-47-1_xfmr_105;
	to R4-12-47-1_tn_105;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_181;
	name R4-12-47-1_xfmr_106;
	to R4-12-47-1_tn_106;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_181;
	name R4-12-47-1_xfmr_107;
	to R4-12-47-1_tn_107;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_182;
	name R4-12-47-1_xfmr_108;
	to R4-12-47-1_tn_108;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_182;
	name R4-12-47-1_xfmr_109;
	to R4-12-47-1_tn_109;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_182;
	name R4-12-47-1_xfmr_110;
	to R4-12-47-1_tn_110;
	configuration transformer_configuration_2706;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_183;
	name R4-12-47-1_xfmr_111;
	to R4-12-47-1_tn_111;
	configuration transformer_configuration_2691;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_185;
	name R4-12-47-1_xfmr_112;
	to R4-12-47-1_tn_112;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_185;
	name R4-12-47-1_xfmr_113;
	to R4-12-47-1_tn_113;
	configuration transformer_configuration_2691;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_186;
	name R4-12-47-1_xfmr_114;
	to R4-12-47-1_tn_114;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_187;
	name R4-12-47-1_xfmr_115;
	to R4-12-47-1_tn_115;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_187;
	name R4-12-47-1_xfmr_116;
	to R4-12-47-1_tn_116;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_188;
	name R4-12-47-1_xfmr_117;
	to R4-12-47-1_tn_117;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_188;
	name R4-12-47-1_xfmr_118;
	to R4-12-47-1_tn_118;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_189;
	name R4-12-47-1_xfmr_119;
	to R4-12-47-1_tn_119;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_189;
	name R4-12-47-1_xfmr_120;
	to R4-12-47-1_tn_120;
	configuration transformer_configuration_2688;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_192;
	name R4-12-47-1_xfmr_121;
	to R4-12-47-1_tn_121;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_192;
	name R4-12-47-1_xfmr_122;
	to R4-12-47-1_tn_122;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_196;
	name R4-12-47-1_xfmr_123;
	to R4-12-47-1_tn_123;
	configuration transformer_configuration_2681;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_196;
	name R4-12-47-1_xfmr_124;
	to R4-12-47-1_tn_124;
	configuration transformer_configuration_2698;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_196;
	name R4-12-47-1_xfmr_125;
	to R4-12-47-1_tn_125;
	configuration transformer_configuration_2714;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_198;
	name R4-12-47-1_xfmr_126;
	to R4-12-47-1_tn_126;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_198;
	name R4-12-47-1_xfmr_127;
	to R4-12-47-1_tn_127;
	configuration transformer_configuration_2706;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_199;
	name R4-12-47-1_xfmr_128;
	to R4-12-47-1_tn_128;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_199;
	name R4-12-47-1_xfmr_129;
	to R4-12-47-1_tn_129;
	configuration transformer_configuration_2706;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_202;
	name R4-12-47-1_xfmr_130;
	to R4-12-47-1_tn_130;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_203;
	name R4-12-47-1_xfmr_131;
	to R4-12-47-1_tn_131;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_203;
	name R4-12-47-1_xfmr_132;
	to R4-12-47-1_tn_132;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_203;
	name R4-12-47-1_xfmr_133;
	to R4-12-47-1_tn_133;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_204;
	name R4-12-47-1_xfmr_134;
	to R4-12-47-1_tn_134;
	configuration transformer_configuration_2707;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_205;
	name R4-12-47-1_xfmr_135;
	to R4-12-47-1_tn_135;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_205;
	name R4-12-47-1_xfmr_136;
	to R4-12-47-1_tn_136;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_205;
	name R4-12-47-1_xfmr_137;
	to R4-12-47-1_tn_137;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_207;
	name R4-12-47-1_xfmr_138;
	to R4-12-47-1_tn_138;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_208;
	name R4-12-47-1_xfmr_139;
	to R4-12-47-1_tn_139;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_210;
	name R4-12-47-1_xfmr_140;
	to R4-12-47-1_tn_140;
	configuration transformer_configuration_2715;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_211;
	name R4-12-47-1_xfmr_141;
	to R4-12-47-1_tn_141;
	configuration transformer_configuration_2685;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_211;
	name R4-12-47-1_xfmr_142;
	to R4-12-47-1_tn_142;
	configuration transformer_configuration_2699;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_211;
	name R4-12-47-1_xfmr_143;
	to R4-12-47-1_tn_143;
	configuration transformer_configuration_2710;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_212;
	name R4-12-47-1_xfmr_144;
	to R4-12-47-1_tn_144;
	configuration transformer_configuration_2707;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_214;
	name R4-12-47-1_xfmr_145;
	to R4-12-47-1_tn_145;
	configuration transformer_configuration_2706;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_226;
	name R4-12-47-1_xfmr_146;
	to R4-12-47-1_tn_146;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_226;
	name R4-12-47-1_xfmr_147;
	to R4-12-47-1_tn_147;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_226;
	name R4-12-47-1_xfmr_148;
	to R4-12-47-1_tn_148;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_229;
	name R4-12-47-1_xfmr_149;
	to R4-12-47-1_tn_149;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_229;
	name R4-12-47-1_xfmr_150;
	to R4-12-47-1_tn_150;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_229;
	name R4-12-47-1_xfmr_151;
	to R4-12-47-1_tn_151;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_230;
	name R4-12-47-1_xfmr_152;
	to R4-12-47-1_tn_152;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_230;
	name R4-12-47-1_xfmr_153;
	to R4-12-47-1_tn_153;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_230;
	name R4-12-47-1_xfmr_154;
	to R4-12-47-1_tn_154;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_231;
	name R4-12-47-1_xfmr_155;
	to R4-12-47-1_tn_155;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_231;
	name R4-12-47-1_xfmr_156;
	to R4-12-47-1_tn_156;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_231;
	name R4-12-47-1_xfmr_157;
	to R4-12-47-1_tn_157;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_232;
	name R4-12-47-1_xfmr_158;
	to R4-12-47-1_tn_158;
	configuration transformer_configuration_2693;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_234;
	name R4-12-47-1_xfmr_159;
	to R4-12-47-1_tn_159;
	configuration transformer_configuration_2716;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_235;
	name R4-12-47-1_xfmr_160;
	to R4-12-47-1_tn_160;
	configuration transformer_configuration_2685;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_235;
	name R4-12-47-1_xfmr_161;
	to R4-12-47-1_tn_161;
	configuration transformer_configuration_2699;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_235;
	name R4-12-47-1_xfmr_162;
	to R4-12-47-1_tn_162;
	configuration transformer_configuration_2710;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_236;
	name R4-12-47-1_xfmr_163;
	to R4-12-47-1_tn_163;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_237;
	name R4-12-47-1_xfmr_164;
	to R4-12-47-1_tn_164;
	configuration transformer_configuration_2709;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_238;
	name R4-12-47-1_xfmr_165;
	to R4-12-47-1_tn_165;
	configuration transformer_configuration_2709;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_240;
	name R4-12-47-1_xfmr_166;
	to R4-12-47-1_tn_166;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_242;
	name R4-12-47-1_xfmr_167;
	to R4-12-47-1_tn_167;
	configuration transformer_configuration_2679;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_242;
	name R4-12-47-1_xfmr_168;
	to R4-12-47-1_tn_168;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_242;
	name R4-12-47-1_xfmr_169;
	to R4-12-47-1_tn_169;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_243;
	name R4-12-47-1_xfmr_170;
	to R4-12-47-1_tn_170;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_244;
	name R4-12-47-1_xfmr_171;
	to R4-12-47-1_tn_171;
	configuration transformer_configuration_2676;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_245;
	name R4-12-47-1_xfmr_172;
	to R4-12-47-1_tn_172;
	configuration transformer_configuration_2679;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_247;
	name R4-12-47-1_xfmr_173;
	to R4-12-47-1_tn_173;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_249;
	name R4-12-47-1_xfmr_174;
	to R4-12-47-1_tn_174;
	configuration transformer_configuration_2676;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_250;
	name R4-12-47-1_xfmr_175;
	to R4-12-47-1_tn_175;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_251;
	name R4-12-47-1_xfmr_176;
	to R4-12-47-1_tn_176;
	configuration transformer_configuration_2679;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_251;
	name R4-12-47-1_xfmr_177;
	to R4-12-47-1_tn_177;
	configuration transformer_configuration_2700;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_251;
	name R4-12-47-1_xfmr_178;
	to R4-12-47-1_tn_178;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_253;
	name R4-12-47-1_xfmr_179;
	to R4-12-47-1_tn_179;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_255;
	name R4-12-47-1_xfmr_180;
	to R4-12-47-1_tn_180;
	configuration transformer_configuration_2705;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_257;
	name R4-12-47-1_xfmr_181;
	to R4-12-47-1_tn_181;
	configuration transformer_configuration_2693;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_259;
	name R4-12-47-1_xfmr_182;
	to R4-12-47-1_tn_182;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_259;
	name R4-12-47-1_xfmr_183;
	to R4-12-47-1_tn_183;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_259;
	name R4-12-47-1_xfmr_184;
	to R4-12-47-1_tn_184;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_260;
	name R4-12-47-1_xfmr_185;
	to R4-12-47-1_tn_185;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_261;
	name R4-12-47-1_xfmr_186;
	to R4-12-47-1_tn_186;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_262;
	name R4-12-47-1_xfmr_187;
	to R4-12-47-1_tn_187;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_263;
	name R4-12-47-1_xfmr_188;
	to R4-12-47-1_tn_188;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_264;
	name R4-12-47-1_xfmr_189;
	to R4-12-47-1_tn_189;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_265;
	name R4-12-47-1_xfmr_190;
	to R4-12-47-1_tn_190;
	configuration transformer_configuration_2713;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_266;
	name R4-12-47-1_xfmr_191;
	to R4-12-47-1_tn_191;
	configuration transformer_configuration_2716;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_267;
	name R4-12-47-1_xfmr_192;
	to R4-12-47-1_tn_192;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_268;
	name R4-12-47-1_xfmr_193;
	to R4-12-47-1_tn_193;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_269;
	name R4-12-47-1_xfmr_194;
	to R4-12-47-1_tn_194;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_270;
	name R4-12-47-1_xfmr_195;
	to R4-12-47-1_tn_195;
	configuration transformer_configuration_2675;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_270;
	name R4-12-47-1_xfmr_196;
	to R4-12-47-1_tn_196;
	configuration transformer_configuration_2707;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_271;
	name R4-12-47-1_xfmr_197;
	to R4-12-47-1_tn_197;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_271;
	name R4-12-47-1_xfmr_198;
	to R4-12-47-1_tn_198;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_271;
	name R4-12-47-1_xfmr_199;
	to R4-12-47-1_tn_199;
	configuration transformer_configuration_2717;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_272;
	name R4-12-47-1_xfmr_200;
	to R4-12-47-1_tn_200;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_272;
	name R4-12-47-1_xfmr_201;
	to R4-12-47-1_tn_201;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_272;
	name R4-12-47-1_xfmr_202;
	to R4-12-47-1_tn_202;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_273;
	name R4-12-47-1_xfmr_203;
	to R4-12-47-1_tn_203;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_273;
	name R4-12-47-1_xfmr_204;
	to R4-12-47-1_tn_204;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_273;
	name R4-12-47-1_xfmr_205;
	to R4-12-47-1_tn_205;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_274;
	name R4-12-47-1_xfmr_206;
	to R4-12-47-1_tn_206;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_277;
	name R4-12-47-1_xfmr_207;
	to R4-12-47-1_tn_207;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_278;
	name R4-12-47-1_xfmr_208;
	to R4-12-47-1_tn_208;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_278;
	name R4-12-47-1_xfmr_209;
	to R4-12-47-1_tn_209;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_278;
	name R4-12-47-1_xfmr_210;
	to R4-12-47-1_tn_210;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_279;
	name R4-12-47-1_xfmr_211;
	to R4-12-47-1_tn_211;
	configuration transformer_configuration_2716;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_280;
	name R4-12-47-1_xfmr_212;
	to R4-12-47-1_tn_212;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_281;
	name R4-12-47-1_xfmr_213;
	to R4-12-47-1_tn_213;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_281;
	name R4-12-47-1_xfmr_214;
	to R4-12-47-1_tn_214;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_281;
	name R4-12-47-1_xfmr_215;
	to R4-12-47-1_tn_215;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_282;
	name R4-12-47-1_xfmr_216;
	to R4-12-47-1_tn_216;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_284;
	name R4-12-47-1_xfmr_217;
	to R4-12-47-1_tn_217;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_285;
	name R4-12-47-1_xfmr_218;
	to R4-12-47-1_tn_218;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_286;
	name R4-12-47-1_xfmr_219;
	to R4-12-47-1_tn_219;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_287;
	name R4-12-47-1_xfmr_220;
	to R4-12-47-1_tn_220;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_288;
	name R4-12-47-1_xfmr_221;
	to R4-12-47-1_tn_221;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_289;
	name R4-12-47-1_xfmr_222;
	to R4-12-47-1_tn_222;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_289;
	name R4-12-47-1_xfmr_223;
	to R4-12-47-1_tn_223;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_289;
	name R4-12-47-1_xfmr_224;
	to R4-12-47-1_tn_224;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_290;
	name R4-12-47-1_xfmr_225;
	to R4-12-47-1_tn_225;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_291;
	name R4-12-47-1_xfmr_226;
	to R4-12-47-1_tn_226;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_291;
	name R4-12-47-1_xfmr_227;
	to R4-12-47-1_tn_227;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_291;
	name R4-12-47-1_xfmr_228;
	to R4-12-47-1_tn_228;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_292;
	name R4-12-47-1_xfmr_229;
	to R4-12-47-1_tn_229;
	configuration transformer_configuration_2686;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_292;
	name R4-12-47-1_xfmr_230;
	to R4-12-47-1_tn_230;
	configuration transformer_configuration_2710;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_293;
	name R4-12-47-1_xfmr_231;
	to R4-12-47-1_tn_231;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_293;
	name R4-12-47-1_xfmr_232;
	to R4-12-47-1_tn_232;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_294;
	name R4-12-47-1_xfmr_233;
	to R4-12-47-1_tn_233;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_294;
	name R4-12-47-1_xfmr_234;
	to R4-12-47-1_tn_234;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_295;
	name R4-12-47-1_xfmr_235;
	to R4-12-47-1_tn_235;
	configuration transformer_configuration_2675;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_295;
	name R4-12-47-1_xfmr_236;
	to R4-12-47-1_tn_236;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_296;
	name R4-12-47-1_xfmr_237;
	to R4-12-47-1_tn_237;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_296;
	name R4-12-47-1_xfmr_238;
	to R4-12-47-1_tn_238;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_297;
	name R4-12-47-1_xfmr_239;
	to R4-12-47-1_tn_239;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_297;
	name R4-12-47-1_xfmr_240;
	to R4-12-47-1_tn_240;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_298;
	name R4-12-47-1_xfmr_241;
	to R4-12-47-1_tn_241;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_298;
	name R4-12-47-1_xfmr_242;
	to R4-12-47-1_tn_242;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_299;
	name R4-12-47-1_xfmr_243;
	to R4-12-47-1_tn_243;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_301;
	name R4-12-47-1_xfmr_244;
	to R4-12-47-1_tn_244;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_302;
	name R4-12-47-1_xfmr_245;
	to R4-12-47-1_tn_245;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_302;
	name R4-12-47-1_xfmr_246;
	to R4-12-47-1_tn_246;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_303;
	name R4-12-47-1_xfmr_247;
	to R4-12-47-1_tn_247;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_304;
	name R4-12-47-1_xfmr_248;
	to R4-12-47-1_tn_248;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_305;
	name R4-12-47-1_xfmr_249;
	to R4-12-47-1_tn_249;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_308;
	name R4-12-47-1_xfmr_250;
	to R4-12-47-1_tn_250;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_308;
	name R4-12-47-1_xfmr_251;
	to R4-12-47-1_tn_251;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_309;
	name R4-12-47-1_xfmr_252;
	to R4-12-47-1_tn_252;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_309;
	name R4-12-47-1_xfmr_253;
	to R4-12-47-1_tn_253;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_310;
	name R4-12-47-1_xfmr_254;
	to R4-12-47-1_tn_254;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_310;
	name R4-12-47-1_xfmr_255;
	to R4-12-47-1_tn_255;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_312;
	name R4-12-47-1_xfmr_256;
	to R4-12-47-1_tn_256;
	configuration transformer_configuration_2717;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_313;
	name R4-12-47-1_xfmr_257;
	to R4-12-47-1_tn_257;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_315;
	name R4-12-47-1_xfmr_258;
	to R4-12-47-1_tn_258;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_317;
	name R4-12-47-1_xfmr_259;
	to R4-12-47-1_tn_259;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_318;
	name R4-12-47-1_xfmr_260;
	to R4-12-47-1_tn_260;
	configuration transformer_configuration_2700;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_318;
	name R4-12-47-1_xfmr_261;
	to R4-12-47-1_tn_261;
	configuration transformer_configuration_2707;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_320;
	name R4-12-47-1_xfmr_262;
	to R4-12-47-1_tn_262;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_321;
	name R4-12-47-1_xfmr_263;
	to R4-12-47-1_tn_263;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_322;
	name R4-12-47-1_xfmr_264;
	to R4-12-47-1_tn_264;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_323;
	name R4-12-47-1_xfmr_265;
	to R4-12-47-1_tn_265;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_324;
	name R4-12-47-1_xfmr_266;
	to R4-12-47-1_tn_266;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_324;
	name R4-12-47-1_xfmr_267;
	to R4-12-47-1_tn_267;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_324;
	name R4-12-47-1_xfmr_268;
	to R4-12-47-1_tn_268;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_325;
	name R4-12-47-1_xfmr_269;
	to R4-12-47-1_tn_269;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_327;
	name R4-12-47-1_xfmr_270;
	to R4-12-47-1_tn_270;
	configuration transformer_configuration_2701;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_330;
	name R4-12-47-1_xfmr_271;
	to R4-12-47-1_tn_271;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_331;
	name R4-12-47-1_xfmr_272;
	to R4-12-47-1_tn_272;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_332;
	name R4-12-47-1_xfmr_273;
	to R4-12-47-1_tn_273;
	configuration transformer_configuration_2679;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_333;
	name R4-12-47-1_xfmr_274;
	to R4-12-47-1_tn_274;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_335;
	name R4-12-47-1_xfmr_275;
	to R4-12-47-1_tn_275;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_336;
	name R4-12-47-1_xfmr_276;
	to R4-12-47-1_tn_276;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_336;
	name R4-12-47-1_xfmr_277;
	to R4-12-47-1_tn_277;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_336;
	name R4-12-47-1_xfmr_278;
	to R4-12-47-1_tn_278;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_338;
	name R4-12-47-1_xfmr_279;
	to R4-12-47-1_tn_279;
	configuration transformer_configuration_2687;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_342;
	name R4-12-47-1_xfmr_280;
	to R4-12-47-1_tn_280;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_342;
	name R4-12-47-1_xfmr_281;
	to R4-12-47-1_tn_281;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_342;
	name R4-12-47-1_xfmr_282;
	to R4-12-47-1_tn_282;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_347;
	name R4-12-47-1_xfmr_283;
	to R4-12-47-1_tn_283;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_349;
	name R4-12-47-1_xfmr_284;
	to R4-12-47-1_tn_284;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_351;
	name R4-12-47-1_xfmr_285;
	to R4-12-47-1_tn_285;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_352;
	name R4-12-47-1_xfmr_286;
	to R4-12-47-1_tn_286;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_353;
	name R4-12-47-1_xfmr_287;
	to R4-12-47-1_tn_287;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_354;
	name R4-12-47-1_xfmr_288;
	to R4-12-47-1_tn_288;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_355;
	name R4-12-47-1_xfmr_289;
	to R4-12-47-1_tn_289;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_356;
	name R4-12-47-1_xfmr_290;
	to R4-12-47-1_tn_290;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_358;
	name R4-12-47-1_xfmr_291;
	to R4-12-47-1_tn_291;
	configuration transformer_configuration_2695;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_361;
	name R4-12-47-1_xfmr_292;
	to R4-12-47-1_tn_292;
	configuration transformer_configuration_2690;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_363;
	name R4-12-47-1_xfmr_293;
	to R4-12-47-1_tn_293;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_364;
	name R4-12-47-1_xfmr_294;
	to R4-12-47-1_tn_294;
	configuration transformer_configuration_2695;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_366;
	name R4-12-47-1_xfmr_295;
	to R4-12-47-1_tn_295;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_369;
	name R4-12-47-1_xfmr_296;
	to R4-12-47-1_tn_296;
	configuration transformer_configuration_2691;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_370;
	name R4-12-47-1_xfmr_297;
	to R4-12-47-1_tn_297;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_371;
	name R4-12-47-1_xfmr_298;
	to R4-12-47-1_tn_298;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_374;
	name R4-12-47-1_xfmr_299;
	to R4-12-47-1_tn_299;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_375;
	name R4-12-47-1_xfmr_300;
	to R4-12-47-1_tn_300;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_375;
	name R4-12-47-1_xfmr_301;
	to R4-12-47-1_tn_301;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_375;
	name R4-12-47-1_xfmr_302;
	to R4-12-47-1_tn_302;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_376;
	name R4-12-47-1_xfmr_303;
	to R4-12-47-1_tn_303;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_378;
	name R4-12-47-1_xfmr_304;
	to R4-12-47-1_tn_304;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_380;
	name R4-12-47-1_xfmr_305;
	to R4-12-47-1_tn_305;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_380;
	name R4-12-47-1_xfmr_306;
	to R4-12-47-1_tn_306;
	configuration transformer_configuration_2702;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_380;
	name R4-12-47-1_xfmr_307;
	to R4-12-47-1_tn_307;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_387;
	name R4-12-47-1_xfmr_308;
	to R4-12-47-1_tn_308;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_387;
	name R4-12-47-1_xfmr_309;
	to R4-12-47-1_tn_309;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_387;
	name R4-12-47-1_xfmr_310;
	to R4-12-47-1_tn_310;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_388;
	name R4-12-47-1_xfmr_311;
	to R4-12-47-1_tn_311;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_389;
	name R4-12-47-1_xfmr_312;
	to R4-12-47-1_tn_312;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_389;
	name R4-12-47-1_xfmr_313;
	to R4-12-47-1_tn_313;
	configuration transformer_configuration_2691;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_390;
	name R4-12-47-1_xfmr_314;
	to R4-12-47-1_tn_314;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_390;
	name R4-12-47-1_xfmr_315;
	to R4-12-47-1_tn_315;
	configuration transformer_configuration_2688;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_391;
	name R4-12-47-1_xfmr_316;
	to R4-12-47-1_tn_316;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_391;
	name R4-12-47-1_xfmr_317;
	to R4-12-47-1_tn_317;
	configuration transformer_configuration_2688;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_392;
	name R4-12-47-1_xfmr_318;
	to R4-12-47-1_tn_318;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_392;
	name R4-12-47-1_xfmr_319;
	to R4-12-47-1_tn_319;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_393;
	name R4-12-47-1_xfmr_320;
	to R4-12-47-1_tn_320;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_393;
	name R4-12-47-1_xfmr_321;
	to R4-12-47-1_tn_321;
	configuration transformer_configuration_2688;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_394;
	name R4-12-47-1_xfmr_322;
	to R4-12-47-1_tn_322;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_394;
	name R4-12-47-1_xfmr_323;
	to R4-12-47-1_tn_323;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_394;
	name R4-12-47-1_xfmr_324;
	to R4-12-47-1_tn_324;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_395;
	name R4-12-47-1_xfmr_325;
	to R4-12-47-1_tn_325;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_395;
	name R4-12-47-1_xfmr_326;
	to R4-12-47-1_tn_326;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_395;
	name R4-12-47-1_xfmr_327;
	to R4-12-47-1_tn_327;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_396;
	name R4-12-47-1_xfmr_328;
	to R4-12-47-1_tn_328;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_396;
	name R4-12-47-1_xfmr_329;
	to R4-12-47-1_tn_329;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_396;
	name R4-12-47-1_xfmr_330;
	to R4-12-47-1_tn_330;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_397;
	name R4-12-47-1_xfmr_331;
	to R4-12-47-1_tn_331;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_398;
	name R4-12-47-1_xfmr_332;
	to R4-12-47-1_tn_332;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_399;
	name R4-12-47-1_xfmr_333;
	to R4-12-47-1_tn_333;
	configuration transformer_configuration_2695;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_400;
	name R4-12-47-1_xfmr_334;
	to R4-12-47-1_tn_334;
	configuration transformer_configuration_2700;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_400;
	name R4-12-47-1_xfmr_335;
	to R4-12-47-1_tn_335;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_401;
	name R4-12-47-1_xfmr_336;
	to R4-12-47-1_tn_336;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_402;
	name R4-12-47-1_xfmr_337;
	to R4-12-47-1_tn_337;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_403;
	name R4-12-47-1_xfmr_338;
	to R4-12-47-1_tn_338;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_404;
	name R4-12-47-1_xfmr_339;
	to R4-12-47-1_tn_339;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_404;
	name R4-12-47-1_xfmr_340;
	to R4-12-47-1_tn_340;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_404;
	name R4-12-47-1_xfmr_341;
	to R4-12-47-1_tn_341;
	configuration transformer_configuration_2705;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_405;
	name R4-12-47-1_xfmr_342;
	to R4-12-47-1_tn_342;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_406;
	name R4-12-47-1_xfmr_343;
	to R4-12-47-1_tn_343;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_407;
	name R4-12-47-1_xfmr_344;
	to R4-12-47-1_tn_344;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_407;
	name R4-12-47-1_xfmr_345;
	to R4-12-47-1_tn_345;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_407;
	name R4-12-47-1_xfmr_346;
	to R4-12-47-1_tn_346;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_410;
	name R4-12-47-1_xfmr_347;
	to R4-12-47-1_tn_347;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_410;
	name R4-12-47-1_xfmr_348;
	to R4-12-47-1_tn_348;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_410;
	name R4-12-47-1_xfmr_349;
	to R4-12-47-1_tn_349;
	configuration transformer_configuration_2704;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_411;
	name R4-12-47-1_xfmr_350;
	to R4-12-47-1_tn_350;
	configuration transformer_configuration_2689;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_412;
	name R4-12-47-1_xfmr_351;
	to R4-12-47-1_tn_351;
	configuration transformer_configuration_2676;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_413;
	name R4-12-47-1_xfmr_352;
	to R4-12-47-1_tn_352;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_414;
	name R4-12-47-1_xfmr_353;
	to R4-12-47-1_tn_353;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_414;
	name R4-12-47-1_xfmr_354;
	to R4-12-47-1_tn_354;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_414;
	name R4-12-47-1_xfmr_355;
	to R4-12-47-1_tn_355;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_415;
	name R4-12-47-1_xfmr_356;
	to R4-12-47-1_tn_356;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_415;
	name R4-12-47-1_xfmr_357;
	to R4-12-47-1_tn_357;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_415;
	name R4-12-47-1_xfmr_358;
	to R4-12-47-1_tn_358;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_416;
	name R4-12-47-1_xfmr_359;
	to R4-12-47-1_tn_359;
	configuration transformer_configuration_2679;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_416;
	name R4-12-47-1_xfmr_360;
	to R4-12-47-1_tn_360;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_416;
	name R4-12-47-1_xfmr_361;
	to R4-12-47-1_tn_361;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_417;
	name R4-12-47-1_xfmr_362;
	to R4-12-47-1_tn_362;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_417;
	name R4-12-47-1_xfmr_363;
	to R4-12-47-1_tn_363;
	configuration transformer_configuration_2691;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_417;
	name R4-12-47-1_xfmr_364;
	to R4-12-47-1_tn_364;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_418;
	name R4-12-47-1_xfmr_365;
	to R4-12-47-1_tn_365;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_418;
	name R4-12-47-1_xfmr_366;
	to R4-12-47-1_tn_366;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_418;
	name R4-12-47-1_xfmr_367;
	to R4-12-47-1_tn_367;
	configuration transformer_configuration_2704;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_419;
	name R4-12-47-1_xfmr_368;
	to R4-12-47-1_tn_368;
	configuration transformer_configuration_2717;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_420;
	name R4-12-47-1_xfmr_369;
	to R4-12-47-1_tn_369;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_421;
	name R4-12-47-1_xfmr_370;
	to R4-12-47-1_tn_370;
	configuration transformer_configuration_2706;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_422;
	name R4-12-47-1_xfmr_371;
	to R4-12-47-1_tn_371;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_423;
	name R4-12-47-1_xfmr_372;
	to R4-12-47-1_tn_372;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_424;
	name R4-12-47-1_xfmr_373;
	to R4-12-47-1_tn_373;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_425;
	name R4-12-47-1_xfmr_374;
	to R4-12-47-1_tn_374;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_425;
	name R4-12-47-1_xfmr_375;
	to R4-12-47-1_tn_375;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_425;
	name R4-12-47-1_xfmr_376;
	to R4-12-47-1_tn_376;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_426;
	name R4-12-47-1_xfmr_377;
	to R4-12-47-1_tn_377;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_426;
	name R4-12-47-1_xfmr_378;
	to R4-12-47-1_tn_378;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_426;
	name R4-12-47-1_xfmr_379;
	to R4-12-47-1_tn_379;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_427;
	name R4-12-47-1_xfmr_380;
	to R4-12-47-1_tn_380;
	configuration transformer_configuration_2675;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_427;
	name R4-12-47-1_xfmr_381;
	to R4-12-47-1_tn_381;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_427;
	name R4-12-47-1_xfmr_382;
	to R4-12-47-1_tn_382;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_428;
	name R4-12-47-1_xfmr_383;
	to R4-12-47-1_tn_383;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_428;
	name R4-12-47-1_xfmr_384;
	to R4-12-47-1_tn_384;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_428;
	name R4-12-47-1_xfmr_385;
	to R4-12-47-1_tn_385;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_429;
	name R4-12-47-1_xfmr_386;
	to R4-12-47-1_tn_386;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_429;
	name R4-12-47-1_xfmr_387;
	to R4-12-47-1_tn_387;
	configuration transformer_configuration_2691;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_429;
	name R4-12-47-1_xfmr_388;
	to R4-12-47-1_tn_388;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_430;
	name R4-12-47-1_xfmr_389;
	to R4-12-47-1_tn_389;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_431;
	name R4-12-47-1_xfmr_390;
	to R4-12-47-1_tn_390;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_432;
	name R4-12-47-1_xfmr_391;
	to R4-12-47-1_tn_391;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_433;
	name R4-12-47-1_xfmr_392;
	to R4-12-47-1_tn_392;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_434;
	name R4-12-47-1_xfmr_393;
	to R4-12-47-1_tn_393;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_435;
	name R4-12-47-1_xfmr_394;
	to R4-12-47-1_tn_394;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_437;
	name R4-12-47-1_xfmr_395;
	to R4-12-47-1_tn_395;
	configuration transformer_configuration_2678;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_437;
	name R4-12-47-1_xfmr_396;
	to R4-12-47-1_tn_396;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_438;
	name R4-12-47-1_xfmr_397;
	to R4-12-47-1_tn_397;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_439;
	name R4-12-47-1_xfmr_398;
	to R4-12-47-1_tn_398;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_440;
	name R4-12-47-1_xfmr_399;
	to R4-12-47-1_tn_399;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_441;
	name R4-12-47-1_xfmr_400;
	to R4-12-47-1_tn_400;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_442;
	name R4-12-47-1_xfmr_401;
	to R4-12-47-1_tn_401;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_443;
	name R4-12-47-1_xfmr_402;
	to R4-12-47-1_tn_402;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_444;
	name R4-12-47-1_xfmr_403;
	to R4-12-47-1_tn_403;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_445;
	name R4-12-47-1_xfmr_404;
	to R4-12-47-1_tn_404;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_446;
	name R4-12-47-1_xfmr_405;
	to R4-12-47-1_tn_405;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_447;
	name R4-12-47-1_xfmr_406;
	to R4-12-47-1_tn_406;
	configuration transformer_configuration_2684;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_448;
	name R4-12-47-1_xfmr_407;
	to R4-12-47-1_tn_407;
	configuration transformer_configuration_2684;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_449;
	name R4-12-47-1_xfmr_408;
	to R4-12-47-1_tn_408;
	configuration transformer_configuration_2677;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_450;
	name R4-12-47-1_xfmr_409;
	to R4-12-47-1_tn_409;
	configuration transformer_configuration_2708;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_451;
	name R4-12-47-1_xfmr_410;
	to R4-12-47-1_tn_410;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_451;
	name R4-12-47-1_xfmr_411;
	to R4-12-47-1_tn_411;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_451;
	name R4-12-47-1_xfmr_412;
	to R4-12-47-1_tn_412;
	configuration transformer_configuration_2705;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_452;
	name R4-12-47-1_xfmr_413;
	to R4-12-47-1_tn_413;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_453;
	name R4-12-47-1_xfmr_414;
	to R4-12-47-1_tn_414;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_454;
	name R4-12-47-1_xfmr_415;
	to R4-12-47-1_tn_415;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_455;
	name R4-12-47-1_xfmr_416;
	to R4-12-47-1_tn_416;
	configuration transformer_configuration_2679;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_456;
	name R4-12-47-1_xfmr_417;
	to R4-12-47-1_tn_417;
	configuration transformer_configuration_2679;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_457;
	name R4-12-47-1_xfmr_418;
	to R4-12-47-1_tn_418;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_458;
	name R4-12-47-1_xfmr_419;
	to R4-12-47-1_tn_419;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_459;
	name R4-12-47-1_xfmr_420;
	to R4-12-47-1_tn_420;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_460;
	name R4-12-47-1_xfmr_421;
	to R4-12-47-1_tn_421;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_462;
	name R4-12-47-1_xfmr_422;
	to R4-12-47-1_tn_422;
	configuration transformer_configuration_2690;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_463;
	name R4-12-47-1_xfmr_423;
	to R4-12-47-1_tn_423;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_463;
	name R4-12-47-1_xfmr_424;
	to R4-12-47-1_tn_424;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_463;
	name R4-12-47-1_xfmr_425;
	to R4-12-47-1_tn_425;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_464;
	name R4-12-47-1_xfmr_426;
	to R4-12-47-1_tn_426;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_465;
	name R4-12-47-1_xfmr_427;
	to R4-12-47-1_tn_427;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_466;
	name R4-12-47-1_xfmr_428;
	to R4-12-47-1_tn_428;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_467;
	name R4-12-47-1_xfmr_429;
	to R4-12-47-1_tn_429;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_468;
	name R4-12-47-1_xfmr_430;
	to R4-12-47-1_tn_430;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_469;
	name R4-12-47-1_xfmr_431;
	to R4-12-47-1_tn_431;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_470;
	name R4-12-47-1_xfmr_432;
	to R4-12-47-1_tn_432;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_471;
	name R4-12-47-1_xfmr_433;
	to R4-12-47-1_tn_433;
	configuration transformer_configuration_2690;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_472;
	name R4-12-47-1_xfmr_434;
	to R4-12-47-1_tn_434;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_472;
	name R4-12-47-1_xfmr_435;
	to R4-12-47-1_tn_435;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_472;
	name R4-12-47-1_xfmr_436;
	to R4-12-47-1_tn_436;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_473;
	name R4-12-47-1_xfmr_437;
	to R4-12-47-1_tn_437;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_474;
	name R4-12-47-1_xfmr_438;
	to R4-12-47-1_tn_438;
	configuration transformer_configuration_2714;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_475;
	name R4-12-47-1_xfmr_439;
	to R4-12-47-1_tn_439;
	configuration transformer_configuration_2681;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_476;
	name R4-12-47-1_xfmr_440;
	to R4-12-47-1_tn_440;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_477;
	name R4-12-47-1_xfmr_441;
	to R4-12-47-1_tn_441;
	configuration transformer_configuration_2677;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_478;
	name R4-12-47-1_xfmr_442;
	to R4-12-47-1_tn_442;
	configuration transformer_configuration_2677;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_479;
	name R4-12-47-1_xfmr_443;
	to R4-12-47-1_tn_443;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_481;
	name R4-12-47-1_xfmr_444;
	to R4-12-47-1_tn_444;
	configuration transformer_configuration_2701;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_482;
	name R4-12-47-1_xfmr_445;
	to R4-12-47-1_tn_445;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_483;
	name R4-12-47-1_xfmr_446;
	to R4-12-47-1_tn_446;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_484;
	name R4-12-47-1_xfmr_447;
	to R4-12-47-1_tn_447;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_485;
	name R4-12-47-1_xfmr_448;
	to R4-12-47-1_tn_448;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_486;
	name R4-12-47-1_xfmr_449;
	to R4-12-47-1_tn_449;
	configuration transformer_configuration_2692;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_493;
	name R4-12-47-1_xfmr_450;
	to R4-12-47-1_tn_450;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_493;
	name R4-12-47-1_xfmr_451;
	to R4-12-47-1_tn_451;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_493;
	name R4-12-47-1_xfmr_452;
	to R4-12-47-1_tn_452;
	configuration transformer_configuration_2705;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_504;
	name R4-12-47-1_xfmr_453;
	to R4-12-47-1_tn_453;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_517;
	name R4-12-47-1_xfmr_454;
	to R4-12-47-1_tn_454;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_517;
	name R4-12-47-1_xfmr_455;
	to R4-12-47-1_tn_455;
	configuration transformer_configuration_2689;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_517;
	name R4-12-47-1_xfmr_456;
	to R4-12-47-1_tn_456;
	configuration transformer_configuration_2704;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_532;
	name R4-12-47-1_xfmr_457;
	to R4-12-47-1_tn_457;
	configuration transformer_configuration_2678;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_532;
	name R4-12-47-1_xfmr_458;
	to R4-12-47-1_tn_458;
	configuration transformer_configuration_2688;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_532;
	name R4-12-47-1_xfmr_459;
	to R4-12-47-1_tn_459;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_544;
	name R4-12-47-1_xfmr_460;
	to R4-12-47-1_tn_460;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_545;
	name R4-12-47-1_xfmr_461;
	to R4-12-47-1_tn_461;
	configuration transformer_configuration_2703;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_547;
	name R4-12-47-1_xfmr_462;
	to R4-12-47-1_tn_462;
	configuration transformer_configuration_2679;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_549;
	name R4-12-47-1_xfmr_463;
	to R4-12-47-1_tn_463;
	configuration transformer_configuration_2675;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_550;
	name R4-12-47-1_xfmr_464;
	to R4-12-47-1_tn_464;
	configuration transformer_configuration_2675;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_552;
	name R4-12-47-1_xfmr_465;
	to R4-12-47-1_tn_465;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_553;
	name R4-12-47-1_xfmr_466;
	to R4-12-47-1_tn_466;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_554;
	name R4-12-47-1_xfmr_467;
	to R4-12-47-1_tn_467;
	configuration transformer_configuration_2703;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_555;
	name R4-12-47-1_xfmr_468;
	to R4-12-47-1_tn_468;
	configuration transformer_configuration_2708;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_557;
	name R4-12-47-1_xfmr_469;
	to R4-12-47-1_tn_469;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_560;
	name R4-12-47-1_xfmr_470;
	to R4-12-47-1_tn_470;
	configuration transformer_configuration_2690;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_562;
	name R4-12-47-1_xfmr_471;
	to R4-12-47-1_tn_471;
	configuration transformer_configuration_2703;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_563;
	name R4-12-47-1_xfmr_472;
	to R4-12-47-1_tn_472;
	configuration transformer_configuration_2689;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_566;
	name R4-12-47-1_xfmr_473;
	to R4-12-47-1_tn_473;
	configuration transformer_configuration_2691;
};

object transformer {
	phases BS;
	from R4-12-47-1_node_567;
	name R4-12-47-1_xfmr_474;
	to R4-12-47-1_tn_474;
	configuration transformer_configuration_2691;
};

object transformer {
	phases AS;
	from R4-12-47-1_node_569;
	name R4-12-47-1_xfmr_475;
	to R4-12-47-1_tn_475;
	configuration transformer_configuration_2675;
};

object transformer {
	phases CS;
	from R4-12-47-1_node_570;
	name R4-12-47-1_xfmr_476;
	to R4-12-47-1_tn_476;
	configuration transformer_configuration_2713;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_10;
	name R4-12-47-1_xfmr_477;
	to R4-12-47-1_meter_1;
	configuration transformer_configuration_3194;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_11;
	name R4-12-47-1_xfmr_478;
	to R4-12-47-1_meter_2;
	configuration transformer_configuration_3195;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_19;
	name R4-12-47-1_xfmr_479;
	to R4-12-47-1_meter_3;
	configuration transformer_configuration_3196;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_23;
	name R4-12-47-1_xfmr_480;
	to R4-12-47-1_meter_4;
	configuration transformer_configuration_3197;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_32;
	name R4-12-47-1_xfmr_481;
	to R4-12-47-1_meter_5;
	configuration transformer_configuration_3198;
};

object transformer {
	phases ABN;
	from R4-12-47-1_node_33;
	name R4-12-47-1_xfmr_482;
	to R4-12-47-1_meter_6;
	configuration transformer_configuration_3199;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_36;
	name R4-12-47-1_xfmr_483;
	to R4-12-47-1_meter_7;
	configuration transformer_configuration_3200;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_39;
	name R4-12-47-1_xfmr_484;
	to R4-12-47-1_meter_8;
	configuration transformer_configuration_3201;
};

object transformer {
	phases ACN;
	from R4-12-47-1_node_47;
	name R4-12-47-1_xfmr_485;
	to R4-12-47-1_meter_9;
	configuration transformer_configuration_3202;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_72;
	name R4-12-47-1_xfmr_486;
	to R4-12-47-1_meter_10;
	configuration transformer_configuration_3194;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_121;
	name R4-12-47-1_xfmr_487;
	to R4-12-47-1_meter_11;
	configuration transformer_configuration_3203;
};

object transformer {
	phases ACN;
	from R4-12-47-1_node_123;
	name R4-12-47-1_xfmr_488;
	to R4-12-47-1_meter_12;
	configuration transformer_configuration_3204;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_154;
	name R4-12-47-1_xfmr_489;
	to R4-12-47-1_meter_13;
	configuration transformer_configuration_3205;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_164;
	name R4-12-47-1_xfmr_490;
	to R4-12-47-1_meter_14;
	configuration transformer_configuration_3206;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_169;
	name R4-12-47-1_xfmr_491;
	to R4-12-47-1_meter_15;
	configuration transformer_configuration_3206;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_178;
	name R4-12-47-1_xfmr_492;
	to R4-12-47-1_meter_16;
	configuration transformer_configuration_3207;
};

object transformer {
	phases ABN;
	from R4-12-47-1_node_192;
	name R4-12-47-1_xfmr_493;
	to R4-12-47-1_meter_17;
	configuration transformer_configuration_3208;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_193;
	name R4-12-47-1_xfmr_494;
	to R4-12-47-1_meter_18;
	configuration transformer_configuration_3209;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_196;
	name R4-12-47-1_xfmr_495;
	to R4-12-47-1_meter_19;
	configuration transformer_configuration_3210;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_197;
	name R4-12-47-1_xfmr_496;
	to R4-12-47-1_meter_20;
	configuration transformer_configuration_3211;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_198;
	name R4-12-47-1_xfmr_497;
	to R4-12-47-1_meter_21;
	configuration transformer_configuration_3212;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_200;
	name R4-12-47-1_xfmr_498;
	to R4-12-47-1_meter_22;
	configuration transformer_configuration_3213;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_204;
	name R4-12-47-1_xfmr_499;
	to R4-12-47-1_meter_23;
	configuration transformer_configuration_3214;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_212;
	name R4-12-47-1_xfmr_500;
	to R4-12-47-1_meter_24;
	configuration transformer_configuration_3194;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_213;
	name R4-12-47-1_xfmr_501;
	to R4-12-47-1_meter_25;
	configuration transformer_configuration_3215;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_218;
	name R4-12-47-1_xfmr_502;
	to R4-12-47-1_meter_26;
	configuration transformer_configuration_3216;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_221;
	name R4-12-47-1_xfmr_503;
	to R4-12-47-1_meter_27;
	configuration transformer_configuration_3206;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_223;
	name R4-12-47-1_xfmr_504;
	to R4-12-47-1_meter_28;
	configuration transformer_configuration_3195;
};

object transformer {
	phases ACN;
	from R4-12-47-1_node_224;
	name R4-12-47-1_xfmr_505;
	to R4-12-47-1_meter_29;
	configuration transformer_configuration_3217;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_243;
	name R4-12-47-1_xfmr_506;
	to R4-12-47-1_meter_30;
	configuration transformer_configuration_3218;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_251;
	name R4-12-47-1_xfmr_507;
	to R4-12-47-1_meter_31;
	configuration transformer_configuration_3219;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_261;
	name R4-12-47-1_xfmr_508;
	to R4-12-47-1_meter_32;
	configuration transformer_configuration_3194;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_267;
	name R4-12-47-1_xfmr_509;
	to R4-12-47-1_meter_33;
	configuration transformer_configuration_3215;
};

object transformer {
	phases ACN;
	from R4-12-47-1_node_270;
	name R4-12-47-1_xfmr_510;
	to R4-12-47-1_meter_34;
	configuration transformer_configuration_3220;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_271;
	name R4-12-47-1_xfmr_511;
	to R4-12-47-1_meter_35;
	configuration transformer_configuration_3221;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_277;
	name R4-12-47-1_xfmr_512;
	to R4-12-47-1_meter_36;
	configuration transformer_configuration_3214;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_312;
	name R4-12-47-1_xfmr_513;
	to R4-12-47-1_meter_37;
	configuration transformer_configuration_3194;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_313;
	name R4-12-47-1_xfmr_514;
	to R4-12-47-1_meter_38;
	configuration transformer_configuration_3215;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_316;
	name R4-12-47-1_xfmr_515;
	to R4-12-47-1_meter_39;
	configuration transformer_configuration_3198;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_327;
	name R4-12-47-1_xfmr_516;
	to R4-12-47-1_meter_40;
	configuration transformer_configuration_3206;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_336;
	name R4-12-47-1_xfmr_517;
	to R4-12-47-1_meter_41;
	configuration transformer_configuration_3221;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_338;
	name R4-12-47-1_xfmr_518;
	to R4-12-47-1_meter_42;
	configuration transformer_configuration_3207;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_339;
	name R4-12-47-1_xfmr_519;
	to R4-12-47-1_meter_43;
	configuration transformer_configuration_3207;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_342;
	name R4-12-47-1_xfmr_520;
	to R4-12-47-1_meter_44;
	configuration transformer_configuration_3222;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_368;
	name R4-12-47-1_xfmr_521;
	to R4-12-47-1_meter_45;
	configuration transformer_configuration_3206;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_370;
	name R4-12-47-1_xfmr_522;
	to R4-12-47-1_meter_46;
	configuration transformer_configuration_3215;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_379;
	name R4-12-47-1_xfmr_523;
	to R4-12-47-1_meter_47;
	configuration transformer_configuration_3201;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_380;
	name R4-12-47-1_xfmr_524;
	to R4-12-47-1_meter_48;
	configuration transformer_configuration_3223;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_381;
	name R4-12-47-1_xfmr_525;
	to R4-12-47-1_meter_49;
	configuration transformer_configuration_3224;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_383;
	name R4-12-47-1_xfmr_526;
	to R4-12-47-1_meter_50;
	configuration transformer_configuration_3225;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_384;
	name R4-12-47-1_xfmr_527;
	to R4-12-47-1_meter_51;
	configuration transformer_configuration_3225;
};

object transformer {
	phases ABN;
	from R4-12-47-1_node_386;
	name R4-12-47-1_xfmr_528;
	to R4-12-47-1_meter_52;
	configuration transformer_configuration_3226;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_394;
	name R4-12-47-1_xfmr_529;
	to R4-12-47-1_meter_53;
	configuration transformer_configuration_3227;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_395;
	name R4-12-47-1_xfmr_530;
	to R4-12-47-1_meter_54;
	configuration transformer_configuration_3228;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_399;
	name R4-12-47-1_xfmr_531;
	to R4-12-47-1_meter_55;
	configuration transformer_configuration_3229;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_403;
	name R4-12-47-1_xfmr_532;
	to R4-12-47-1_meter_56;
	configuration transformer_configuration_3194;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_404;
	name R4-12-47-1_xfmr_533;
	to R4-12-47-1_meter_57;
	configuration transformer_configuration_3227;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_408;
	name R4-12-47-1_xfmr_534;
	to R4-12-47-1_meter_58;
	configuration transformer_configuration_3221;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_409;
	name R4-12-47-1_xfmr_535;
	to R4-12-47-1_meter_59;
	configuration transformer_configuration_3230;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_412;
	name R4-12-47-1_xfmr_536;
	to R4-12-47-1_meter_60;
	configuration transformer_configuration_3231;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_419;
	name R4-12-47-1_xfmr_537;
	to R4-12-47-1_meter_61;
	configuration transformer_configuration_3232;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_431;
	name R4-12-47-1_xfmr_538;
	to R4-12-47-1_meter_62;
	configuration transformer_configuration_3231;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_451;
	name R4-12-47-1_xfmr_539;
	to R4-12-47-1_meter_63;
	configuration transformer_configuration_3227;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_461;
	name R4-12-47-1_xfmr_540;
	to R4-12-47-1_meter_64;
	configuration transformer_configuration_3201;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_472;
	name R4-12-47-1_xfmr_541;
	to R4-12-47-1_meter_65;
	configuration transformer_configuration_3227;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_480;
	name R4-12-47-1_xfmr_542;
	to R4-12-47-1_meter_66;
	configuration transformer_configuration_3233;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_481;
	name R4-12-47-1_xfmr_543;
	to R4-12-47-1_meter_67;
	configuration transformer_configuration_3230;
};

object transformer {
	phases BCN;
	from R4-12-47-1_node_495;
	name R4-12-47-1_xfmr_544;
	to R4-12-47-1_meter_68;
	configuration transformer_configuration_3213;
};

object transformer {
	phases BN;
	from R4-12-47-1_node_528;
	name R4-12-47-1_xfmr_545;
	to R4-12-47-1_meter_69;
	configuration transformer_configuration_3206;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_533;
	name R4-12-47-1_xfmr_546;
	to R4-12-47-1_meter_70;
	configuration transformer_configuration_3234;
};

object transformer {
	phases ABN;
	from R4-12-47-1_node_543;
	name R4-12-47-1_xfmr_547;
	to R4-12-47-1_meter_71;
	configuration transformer_configuration_3199;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_545;
	name R4-12-47-1_xfmr_548;
	to R4-12-47-1_meter_72;
	configuration transformer_configuration_3194;
};

object transformer {
	phases AN;
	from R4-12-47-1_node_547;
	name R4-12-47-1_xfmr_549;
	to R4-12-47-1_meter_73;
	configuration transformer_configuration_3235;
};

object transformer {
	phases ABCN;
	from R4-12-47-1_node_561;
	name R4-12-47-1_xfmr_550;
	to R4-12-47-1_meter_74;
	configuration transformer_configuration_3201;
};

object transformer {
	phases CN;
	from R4-12-47-1_node_570;
	name R4-12-47-1_xfmr_551;
	to R4-12-47-1_meter_75;
	configuration transformer_configuration_3236;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_2675;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 10.0;
	name transformer_configuration_2676;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	powerA_rating 50.0;
	name transformer_configuration_2677;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_2678;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_2679;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	reactance 0.00100;
	powerA_rating 100.0;
	name transformer_configuration_2680;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	reactance 0.00133;
	powerA_rating 75.0;
	name transformer_configuration_2681;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_2682;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_2683;
};

object transformer_configuration {
	power_rating 37.5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	powerA_rating 37.5;
	name transformer_configuration_2684;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_2685;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	powerA_rating 50.0;
	name transformer_configuration_2686;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5.0;
	name transformer_configuration_2687;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5;
	name transformer_configuration_2688;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_2689;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_2690;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	powerB_rating 50.0;
	name transformer_configuration_2691;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	reactance 0.00100;
	powerB_rating 100.0;
	name transformer_configuration_2692;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_2693;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	powerB_rating 50.0;
	name transformer_configuration_2694;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_2695;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_2696;
};

object transformer_configuration {
	power_rating 100.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	reactance 0.00100;
	powerB_rating 100.0;
	name transformer_configuration_2697;
};

object transformer_configuration {
	power_rating 75.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	reactance 0.00133;
	powerB_rating 75.0;
	name transformer_configuration_2698;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_2699;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5.0;
	name transformer_configuration_2700;
};

object transformer_configuration {
	power_rating 37.5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	powerB_rating 37.5;
	name transformer_configuration_2701;
};

object transformer_configuration {
	power_rating 87.5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00171;
	reactance 0.00114;
	powerB_rating 87.5;
	name transformer_configuration_2702;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_2703;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_2704;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_2705;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_2706;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_2707;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	name transformer_configuration_2708;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_2709;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_2710;
};

object transformer_configuration {
	powerC_rating 62.5;
	power_rating 62.5;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00240;
	reactance 0.00160;
	name transformer_configuration_2711;
};

object transformer_configuration {
	powerC_rating 75.0;
	power_rating 75.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	reactance 0.00133;
	name transformer_configuration_2712;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	reactance 0.00200;
	name transformer_configuration_2713;
};

object transformer_configuration {
	powerC_rating 75.0;
	power_rating 75.0;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	reactance 0.00133;
	name transformer_configuration_2714;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_2715;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7967.43 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_2716;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 7967.43 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	name transformer_configuration_2717;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	name transformer_configuration_3194;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 0.0;
	powerA_rating 25.0;
	name transformer_configuration_3195;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 15.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	reactance 0.03333;
	powerB_rating 0.0;
	powerA_rating 15.0;
	name transformer_configuration_3196;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 60.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00167;
	reactance 0.00833;
	powerB_rating 0.0;
	powerA_rating 50.0;
	name transformer_configuration_3197;
};

object transformer_configuration {
	powerC_rating 175.0;
	power_rating 525.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00019;
	reactance 0.00095;
	powerB_rating 175.0;
	powerA_rating 175.0;
	name transformer_configuration_3198;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 25.0;
	powerA_rating 25.0;
	name transformer_configuration_3199;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 5.0;
	powerA_rating 0.0;
	name transformer_configuration_3200;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 150.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00067;
	reactance 0.00333;
	powerB_rating 50.0;
	powerA_rating 50.0;
	name transformer_configuration_3201;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	powerA_rating 15.0;
	name transformer_configuration_3202;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 25.0;
	powerA_rating 25.0;
	name transformer_configuration_3203;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 100.0;
	primary_voltage 13800.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	reactance 0.00500;
	powerA_rating 50.0;
	name transformer_configuration_3204;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	name transformer_configuration_3205;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 10.0;
	name transformer_configuration_3206;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	powerA_rating 25.0;
	name transformer_configuration_3207;
};

object transformer_configuration {
	power_rating 20.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00500;
	reactance 0.02500;
	powerB_rating 10.0;
	powerA_rating 10.0;
	name transformer_configuration_3208;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 25.0;
	powerA_rating 25.0;
	name transformer_configuration_3209;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 112.5;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00089;
	reactance 0.00444;
	powerB_rating 37.5;
	powerA_rating 37.5;
	name transformer_configuration_3210;
};

object transformer_configuration {
	powerC_rating 75.0;
	power_rating 150.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00067;
	reactance 0.00333;
	powerB_rating 75.0;
	name transformer_configuration_3211;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 0.0;
	name transformer_configuration_3212;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 25.0;
	name transformer_configuration_3213;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	name transformer_configuration_3214;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	name transformer_configuration_3215;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 75.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00133;
	reactance 0.00667;
	powerB_rating 50.0;
	name transformer_configuration_3216;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerA_rating 25.0;
	name transformer_configuration_3217;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerA_rating 10.0;
	name transformer_configuration_3218;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	powerB_rating 10.0;
	powerA_rating 15.0;
	name transformer_configuration_3219;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 47.5;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00211;
	reactance 0.01053;
	powerA_rating 37.5;
	name transformer_configuration_3220;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	powerB_rating 0.0;
	powerA_rating 0.0;
	name transformer_configuration_3221;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 0.0;
	powerA_rating 0.0;
	name transformer_configuration_3222;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 187.5;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00053;
	reactance 0.00267;
	powerB_rating 87.5;
	powerA_rating 50.0;
	name transformer_configuration_3223;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 35.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00286;
	reactance 0.01429;
	powerB_rating 10.0;
	powerA_rating 25.0;
	name transformer_configuration_3224;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 35.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00286;
	reactance 0.01429;
	powerB_rating 25.0;
	name transformer_configuration_3225;
};

object transformer_configuration {
	power_rating 35.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00286;
	reactance 0.01429;
	powerB_rating 10.0;
	powerA_rating 25.0;
	name transformer_configuration_3226;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 0.0;
	powerA_rating 0.0;
	name transformer_configuration_3227;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 20.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00500;
	reactance 0.02500;
	powerB_rating 10.0;
	powerA_rating 0.0;
	name transformer_configuration_3228;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	reactance 0.03333;
	powerB_rating 15.0;
	name transformer_configuration_3229;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	reactance 0.02000;
	powerB_rating 25.0;
	name transformer_configuration_3230;
};

object transformer_configuration {
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerA_rating 5.0;
	name transformer_configuration_3231;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	reactance 0.03333;
	name transformer_configuration_3232;
};

object transformer_configuration {
	power_rating 50.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	reactance 0.01000;
	powerB_rating 50.0;
	name transformer_configuration_3233;
};

object transformer_configuration {
	powerC_rating 0.0;
	power_rating 10.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	powerB_rating 10.0;
	powerA_rating 0.0;
	name transformer_configuration_3234;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 13800.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	reactance 0.03333;
	powerA_rating 15.0;
	name transformer_configuration_3235;
};

object transformer_configuration {
	powerC_rating 5.0;
	power_rating 5.0;
	primary_voltage 13800.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.01;
	reactance 0.05;
	name transformer_configuration_3236;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_1;
	name R4-12-47-1_tl_1;
	to R4-12-47-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_2;
	name R4-12-47-1_tl_2;
	to R4-12-47-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_3;
	name R4-12-47-1_tl_3;
	to R4-12-47-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_4;
	name R4-12-47-1_tl_4;
	to R4-12-47-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_5;
	name R4-12-47-1_tl_5;
	to R4-12-47-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_6;
	name R4-12-47-1_tl_6;
	to R4-12-47-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_7;
	name R4-12-47-1_tl_7;
	to R4-12-47-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_8;
	name R4-12-47-1_tl_8;
	to R4-12-47-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_9;
	name R4-12-47-1_tl_9;
	to R4-12-47-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_10;
	name R4-12-47-1_tl_10;
	to R4-12-47-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_11;
	name R4-12-47-1_tl_11;
	to R4-12-47-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_12;
	name R4-12-47-1_tl_12;
	to R4-12-47-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_13;
	name R4-12-47-1_tl_13;
	to R4-12-47-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_14;
	name R4-12-47-1_tl_14;
	to R4-12-47-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_15;
	name R4-12-47-1_tl_15;
	to R4-12-47-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_16;
	name R4-12-47-1_tl_16;
	to R4-12-47-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_17;
	name R4-12-47-1_tl_17;
	to R4-12-47-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_18;
	name R4-12-47-1_tl_18;
	to R4-12-47-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_19;
	name R4-12-47-1_tl_19;
	to R4-12-47-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_20;
	name R4-12-47-1_tl_20;
	to R4-12-47-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_21;
	name R4-12-47-1_tl_21;
	to R4-12-47-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_22;
	name R4-12-47-1_tl_22;
	to R4-12-47-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_23;
	name R4-12-47-1_tl_23;
	to R4-12-47-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_24;
	name R4-12-47-1_tl_24;
	to R4-12-47-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_25;
	name R4-12-47-1_tl_25;
	to R4-12-47-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_26;
	name R4-12-47-1_tl_26;
	to R4-12-47-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_27;
	name R4-12-47-1_tl_27;
	to R4-12-47-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_28;
	name R4-12-47-1_tl_28;
	to R4-12-47-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_29;
	name R4-12-47-1_tl_29;
	to R4-12-47-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_30;
	name R4-12-47-1_tl_30;
	to R4-12-47-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_31;
	name R4-12-47-1_tl_31;
	to R4-12-47-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_32;
	name R4-12-47-1_tl_32;
	to R4-12-47-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_33;
	name R4-12-47-1_tl_33;
	to R4-12-47-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_34;
	name R4-12-47-1_tl_34;
	to R4-12-47-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_35;
	name R4-12-47-1_tl_35;
	to R4-12-47-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_36;
	name R4-12-47-1_tl_36;
	to R4-12-47-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_37;
	name R4-12-47-1_tl_37;
	to R4-12-47-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_38;
	name R4-12-47-1_tl_38;
	to R4-12-47-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_39;
	name R4-12-47-1_tl_39;
	to R4-12-47-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_40;
	name R4-12-47-1_tl_40;
	to R4-12-47-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_41;
	name R4-12-47-1_tl_41;
	to R4-12-47-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_42;
	name R4-12-47-1_tl_42;
	to R4-12-47-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_43;
	name R4-12-47-1_tl_43;
	to R4-12-47-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_44;
	name R4-12-47-1_tl_44;
	to R4-12-47-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_45;
	name R4-12-47-1_tl_45;
	to R4-12-47-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_46;
	name R4-12-47-1_tl_46;
	to R4-12-47-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_47;
	name R4-12-47-1_tl_47;
	to R4-12-47-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_48;
	name R4-12-47-1_tl_48;
	to R4-12-47-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_49;
	name R4-12-47-1_tl_49;
	to R4-12-47-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_50;
	name R4-12-47-1_tl_50;
	to R4-12-47-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_51;
	name R4-12-47-1_tl_51;
	to R4-12-47-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_52;
	name R4-12-47-1_tl_52;
	to R4-12-47-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_53;
	name R4-12-47-1_tl_53;
	to R4-12-47-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_54;
	name R4-12-47-1_tl_54;
	to R4-12-47-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_55;
	name R4-12-47-1_tl_55;
	to R4-12-47-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_56;
	name R4-12-47-1_tl_56;
	to R4-12-47-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_57;
	name R4-12-47-1_tl_57;
	to R4-12-47-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_58;
	name R4-12-47-1_tl_58;
	to R4-12-47-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_59;
	name R4-12-47-1_tl_59;
	to R4-12-47-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_60;
	name R4-12-47-1_tl_60;
	to R4-12-47-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_61;
	name R4-12-47-1_tl_61;
	to R4-12-47-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_62;
	name R4-12-47-1_tl_62;
	to R4-12-47-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_63;
	name R4-12-47-1_tl_63;
	to R4-12-47-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_64;
	name R4-12-47-1_tl_64;
	to R4-12-47-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_65;
	name R4-12-47-1_tl_65;
	to R4-12-47-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_66;
	name R4-12-47-1_tl_66;
	to R4-12-47-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_67;
	name R4-12-47-1_tl_67;
	to R4-12-47-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_68;
	name R4-12-47-1_tl_68;
	to R4-12-47-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_69;
	name R4-12-47-1_tl_69;
	to R4-12-47-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_70;
	name R4-12-47-1_tl_70;
	to R4-12-47-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_71;
	name R4-12-47-1_tl_71;
	to R4-12-47-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_72;
	name R4-12-47-1_tl_72;
	to R4-12-47-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_73;
	name R4-12-47-1_tl_73;
	to R4-12-47-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_74;
	name R4-12-47-1_tl_74;
	to R4-12-47-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_75;
	name R4-12-47-1_tl_75;
	to R4-12-47-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_76;
	name R4-12-47-1_tl_76;
	to R4-12-47-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_77;
	name R4-12-47-1_tl_77;
	to R4-12-47-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_78;
	name R4-12-47-1_tl_78;
	to R4-12-47-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_79;
	name R4-12-47-1_tl_79;
	to R4-12-47-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_80;
	name R4-12-47-1_tl_80;
	to R4-12-47-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_81;
	name R4-12-47-1_tl_81;
	to R4-12-47-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_82;
	name R4-12-47-1_tl_82;
	to R4-12-47-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_83;
	name R4-12-47-1_tl_83;
	to R4-12-47-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_84;
	name R4-12-47-1_tl_84;
	to R4-12-47-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_85;
	name R4-12-47-1_tl_85;
	to R4-12-47-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_86;
	name R4-12-47-1_tl_86;
	to R4-12-47-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_87;
	name R4-12-47-1_tl_87;
	to R4-12-47-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_88;
	name R4-12-47-1_tl_88;
	to R4-12-47-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_89;
	name R4-12-47-1_tl_89;
	to R4-12-47-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_90;
	name R4-12-47-1_tl_90;
	to R4-12-47-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_91;
	name R4-12-47-1_tl_91;
	to R4-12-47-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_92;
	name R4-12-47-1_tl_92;
	to R4-12-47-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_93;
	name R4-12-47-1_tl_93;
	to R4-12-47-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_94;
	name R4-12-47-1_tl_94;
	to R4-12-47-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_95;
	name R4-12-47-1_tl_95;
	to R4-12-47-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_96;
	name R4-12-47-1_tl_96;
	to R4-12-47-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_97;
	name R4-12-47-1_tl_97;
	to R4-12-47-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_98;
	name R4-12-47-1_tl_98;
	to R4-12-47-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_99;
	name R4-12-47-1_tl_99;
	to R4-12-47-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_100;
	name R4-12-47-1_tl_100;
	to R4-12-47-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_101;
	name R4-12-47-1_tl_101;
	to R4-12-47-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_102;
	name R4-12-47-1_tl_102;
	to R4-12-47-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_103;
	name R4-12-47-1_tl_103;
	to R4-12-47-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_104;
	name R4-12-47-1_tl_104;
	to R4-12-47-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_105;
	name R4-12-47-1_tl_105;
	to R4-12-47-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_106;
	name R4-12-47-1_tl_106;
	to R4-12-47-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_107;
	name R4-12-47-1_tl_107;
	to R4-12-47-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_108;
	name R4-12-47-1_tl_108;
	to R4-12-47-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_109;
	name R4-12-47-1_tl_109;
	to R4-12-47-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_110;
	name R4-12-47-1_tl_110;
	to R4-12-47-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_111;
	name R4-12-47-1_tl_111;
	to R4-12-47-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_112;
	name R4-12-47-1_tl_112;
	to R4-12-47-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_113;
	name R4-12-47-1_tl_113;
	to R4-12-47-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_114;
	name R4-12-47-1_tl_114;
	to R4-12-47-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_115;
	name R4-12-47-1_tl_115;
	to R4-12-47-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_116;
	name R4-12-47-1_tl_116;
	to R4-12-47-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_117;
	name R4-12-47-1_tl_117;
	to R4-12-47-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_118;
	name R4-12-47-1_tl_118;
	to R4-12-47-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_119;
	name R4-12-47-1_tl_119;
	to R4-12-47-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_120;
	name R4-12-47-1_tl_120;
	to R4-12-47-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_121;
	name R4-12-47-1_tl_121;
	to R4-12-47-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_122;
	name R4-12-47-1_tl_122;
	to R4-12-47-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_123;
	name R4-12-47-1_tl_123;
	to R4-12-47-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_124;
	name R4-12-47-1_tl_124;
	to R4-12-47-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_125;
	name R4-12-47-1_tl_125;
	to R4-12-47-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_126;
	name R4-12-47-1_tl_126;
	to R4-12-47-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_127;
	name R4-12-47-1_tl_127;
	to R4-12-47-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_128;
	name R4-12-47-1_tl_128;
	to R4-12-47-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_129;
	name R4-12-47-1_tl_129;
	to R4-12-47-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_130;
	name R4-12-47-1_tl_130;
	to R4-12-47-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_131;
	name R4-12-47-1_tl_131;
	to R4-12-47-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_132;
	name R4-12-47-1_tl_132;
	to R4-12-47-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_133;
	name R4-12-47-1_tl_133;
	to R4-12-47-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_134;
	name R4-12-47-1_tl_134;
	to R4-12-47-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_135;
	name R4-12-47-1_tl_135;
	to R4-12-47-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_136;
	name R4-12-47-1_tl_136;
	to R4-12-47-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_137;
	name R4-12-47-1_tl_137;
	to R4-12-47-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_138;
	name R4-12-47-1_tl_138;
	to R4-12-47-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_139;
	name R4-12-47-1_tl_139;
	to R4-12-47-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_140;
	name R4-12-47-1_tl_140;
	to R4-12-47-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_141;
	name R4-12-47-1_tl_141;
	to R4-12-47-1_tm_141;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_142;
	name R4-12-47-1_tl_142;
	to R4-12-47-1_tm_142;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_143;
	name R4-12-47-1_tl_143;
	to R4-12-47-1_tm_143;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_144;
	name R4-12-47-1_tl_144;
	to R4-12-47-1_tm_144;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_145;
	name R4-12-47-1_tl_145;
	to R4-12-47-1_tm_145;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_146;
	name R4-12-47-1_tl_146;
	to R4-12-47-1_tm_146;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_147;
	name R4-12-47-1_tl_147;
	to R4-12-47-1_tm_147;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_148;
	name R4-12-47-1_tl_148;
	to R4-12-47-1_tm_148;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_149;
	name R4-12-47-1_tl_149;
	to R4-12-47-1_tm_149;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_150;
	name R4-12-47-1_tl_150;
	to R4-12-47-1_tm_150;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_151;
	name R4-12-47-1_tl_151;
	to R4-12-47-1_tm_151;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_152;
	name R4-12-47-1_tl_152;
	to R4-12-47-1_tm_152;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_153;
	name R4-12-47-1_tl_153;
	to R4-12-47-1_tm_153;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_154;
	name R4-12-47-1_tl_154;
	to R4-12-47-1_tm_154;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_155;
	name R4-12-47-1_tl_155;
	to R4-12-47-1_tm_155;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_156;
	name R4-12-47-1_tl_156;
	to R4-12-47-1_tm_156;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_157;
	name R4-12-47-1_tl_157;
	to R4-12-47-1_tm_157;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_158;
	name R4-12-47-1_tl_158;
	to R4-12-47-1_tm_158;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_159;
	name R4-12-47-1_tl_159;
	to R4-12-47-1_tm_159;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_160;
	name R4-12-47-1_tl_160;
	to R4-12-47-1_tm_160;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_161;
	name R4-12-47-1_tl_161;
	to R4-12-47-1_tm_161;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_162;
	name R4-12-47-1_tl_162;
	to R4-12-47-1_tm_162;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_163;
	name R4-12-47-1_tl_163;
	to R4-12-47-1_tm_163;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_164;
	name R4-12-47-1_tl_164;
	to R4-12-47-1_tm_164;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_165;
	name R4-12-47-1_tl_165;
	to R4-12-47-1_tm_165;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_166;
	name R4-12-47-1_tl_166;
	to R4-12-47-1_tm_166;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_167;
	name R4-12-47-1_tl_167;
	to R4-12-47-1_tm_167;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_168;
	name R4-12-47-1_tl_168;
	to R4-12-47-1_tm_168;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_169;
	name R4-12-47-1_tl_169;
	to R4-12-47-1_tm_169;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_170;
	name R4-12-47-1_tl_170;
	to R4-12-47-1_tm_170;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_171;
	name R4-12-47-1_tl_171;
	to R4-12-47-1_tm_171;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_172;
	name R4-12-47-1_tl_172;
	to R4-12-47-1_tm_172;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_173;
	name R4-12-47-1_tl_173;
	to R4-12-47-1_tm_173;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_174;
	name R4-12-47-1_tl_174;
	to R4-12-47-1_tm_174;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_175;
	name R4-12-47-1_tl_175;
	to R4-12-47-1_tm_175;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_176;
	name R4-12-47-1_tl_176;
	to R4-12-47-1_tm_176;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_177;
	name R4-12-47-1_tl_177;
	to R4-12-47-1_tm_177;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_178;
	name R4-12-47-1_tl_178;
	to R4-12-47-1_tm_178;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_179;
	name R4-12-47-1_tl_179;
	to R4-12-47-1_tm_179;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_180;
	name R4-12-47-1_tl_180;
	to R4-12-47-1_tm_180;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_181;
	name R4-12-47-1_tl_181;
	to R4-12-47-1_tm_181;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_182;
	name R4-12-47-1_tl_182;
	to R4-12-47-1_tm_182;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_183;
	name R4-12-47-1_tl_183;
	to R4-12-47-1_tm_183;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_184;
	name R4-12-47-1_tl_184;
	to R4-12-47-1_tm_184;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_185;
	name R4-12-47-1_tl_185;
	to R4-12-47-1_tm_185;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_186;
	name R4-12-47-1_tl_186;
	to R4-12-47-1_tm_186;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_187;
	name R4-12-47-1_tl_187;
	to R4-12-47-1_tm_187;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_188;
	name R4-12-47-1_tl_188;
	to R4-12-47-1_tm_188;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_189;
	name R4-12-47-1_tl_189;
	to R4-12-47-1_tm_189;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_190;
	name R4-12-47-1_tl_190;
	to R4-12-47-1_tm_190;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_191;
	name R4-12-47-1_tl_191;
	to R4-12-47-1_tm_191;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_192;
	name R4-12-47-1_tl_192;
	to R4-12-47-1_tm_192;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_193;
	name R4-12-47-1_tl_193;
	to R4-12-47-1_tm_193;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_194;
	name R4-12-47-1_tl_194;
	to R4-12-47-1_tm_194;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_195;
	name R4-12-47-1_tl_195;
	to R4-12-47-1_tm_195;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_196;
	name R4-12-47-1_tl_196;
	to R4-12-47-1_tm_196;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_197;
	name R4-12-47-1_tl_197;
	to R4-12-47-1_tm_197;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_198;
	name R4-12-47-1_tl_198;
	to R4-12-47-1_tm_198;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_199;
	name R4-12-47-1_tl_199;
	to R4-12-47-1_tm_199;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_200;
	name R4-12-47-1_tl_200;
	to R4-12-47-1_tm_200;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_201;
	name R4-12-47-1_tl_201;
	to R4-12-47-1_tm_201;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_202;
	name R4-12-47-1_tl_202;
	to R4-12-47-1_tm_202;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_203;
	name R4-12-47-1_tl_203;
	to R4-12-47-1_tm_203;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_204;
	name R4-12-47-1_tl_204;
	to R4-12-47-1_tm_204;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_205;
	name R4-12-47-1_tl_205;
	to R4-12-47-1_tm_205;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_206;
	name R4-12-47-1_tl_206;
	to R4-12-47-1_tm_206;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_207;
	name R4-12-47-1_tl_207;
	to R4-12-47-1_tm_207;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_208;
	name R4-12-47-1_tl_208;
	to R4-12-47-1_tm_208;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_209;
	name R4-12-47-1_tl_209;
	to R4-12-47-1_tm_209;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_210;
	name R4-12-47-1_tl_210;
	to R4-12-47-1_tm_210;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_211;
	name R4-12-47-1_tl_211;
	to R4-12-47-1_tm_211;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_212;
	name R4-12-47-1_tl_212;
	to R4-12-47-1_tm_212;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_213;
	name R4-12-47-1_tl_213;
	to R4-12-47-1_tm_213;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_214;
	name R4-12-47-1_tl_214;
	to R4-12-47-1_tm_214;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_215;
	name R4-12-47-1_tl_215;
	to R4-12-47-1_tm_215;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_216;
	name R4-12-47-1_tl_216;
	to R4-12-47-1_tm_216;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_217;
	name R4-12-47-1_tl_217;
	to R4-12-47-1_tm_217;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_218;
	name R4-12-47-1_tl_218;
	to R4-12-47-1_tm_218;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_219;
	name R4-12-47-1_tl_219;
	to R4-12-47-1_tm_219;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_220;
	name R4-12-47-1_tl_220;
	to R4-12-47-1_tm_220;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_221;
	name R4-12-47-1_tl_221;
	to R4-12-47-1_tm_221;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_222;
	name R4-12-47-1_tl_222;
	to R4-12-47-1_tm_222;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_223;
	name R4-12-47-1_tl_223;
	to R4-12-47-1_tm_223;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_224;
	name R4-12-47-1_tl_224;
	to R4-12-47-1_tm_224;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_225;
	name R4-12-47-1_tl_225;
	to R4-12-47-1_tm_225;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_226;
	name R4-12-47-1_tl_226;
	to R4-12-47-1_tm_226;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_227;
	name R4-12-47-1_tl_227;
	to R4-12-47-1_tm_227;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_228;
	name R4-12-47-1_tl_228;
	to R4-12-47-1_tm_228;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_229;
	name R4-12-47-1_tl_229;
	to R4-12-47-1_tm_229;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_230;
	name R4-12-47-1_tl_230;
	to R4-12-47-1_tm_230;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_231;
	name R4-12-47-1_tl_231;
	to R4-12-47-1_tm_231;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_232;
	name R4-12-47-1_tl_232;
	to R4-12-47-1_tm_232;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_233;
	name R4-12-47-1_tl_233;
	to R4-12-47-1_tm_233;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_234;
	name R4-12-47-1_tl_234;
	to R4-12-47-1_tm_234;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_235;
	name R4-12-47-1_tl_235;
	to R4-12-47-1_tm_235;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_236;
	name R4-12-47-1_tl_236;
	to R4-12-47-1_tm_236;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_237;
	name R4-12-47-1_tl_237;
	to R4-12-47-1_tm_237;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_238;
	name R4-12-47-1_tl_238;
	to R4-12-47-1_tm_238;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_239;
	name R4-12-47-1_tl_239;
	to R4-12-47-1_tm_239;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_240;
	name R4-12-47-1_tl_240;
	to R4-12-47-1_tm_240;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_241;
	name R4-12-47-1_tl_241;
	to R4-12-47-1_tm_241;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_242;
	name R4-12-47-1_tl_242;
	to R4-12-47-1_tm_242;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_243;
	name R4-12-47-1_tl_243;
	to R4-12-47-1_tm_243;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_244;
	name R4-12-47-1_tl_244;
	to R4-12-47-1_tm_244;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_245;
	name R4-12-47-1_tl_245;
	to R4-12-47-1_tm_245;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_246;
	name R4-12-47-1_tl_246;
	to R4-12-47-1_tm_246;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_247;
	name R4-12-47-1_tl_247;
	to R4-12-47-1_tm_247;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_248;
	name R4-12-47-1_tl_248;
	to R4-12-47-1_tm_248;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_249;
	name R4-12-47-1_tl_249;
	to R4-12-47-1_tm_249;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_250;
	name R4-12-47-1_tl_250;
	to R4-12-47-1_tm_250;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_251;
	name R4-12-47-1_tl_251;
	to R4-12-47-1_tm_251;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_252;
	name R4-12-47-1_tl_252;
	to R4-12-47-1_tm_252;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_253;
	name R4-12-47-1_tl_253;
	to R4-12-47-1_tm_253;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_254;
	name R4-12-47-1_tl_254;
	to R4-12-47-1_tm_254;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_255;
	name R4-12-47-1_tl_255;
	to R4-12-47-1_tm_255;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_256;
	name R4-12-47-1_tl_256;
	to R4-12-47-1_tm_256;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_257;
	name R4-12-47-1_tl_257;
	to R4-12-47-1_tm_257;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_258;
	name R4-12-47-1_tl_258;
	to R4-12-47-1_tm_258;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_259;
	name R4-12-47-1_tl_259;
	to R4-12-47-1_tm_259;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_260;
	name R4-12-47-1_tl_260;
	to R4-12-47-1_tm_260;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_261;
	name R4-12-47-1_tl_261;
	to R4-12-47-1_tm_261;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_262;
	name R4-12-47-1_tl_262;
	to R4-12-47-1_tm_262;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_263;
	name R4-12-47-1_tl_263;
	to R4-12-47-1_tm_263;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_264;
	name R4-12-47-1_tl_264;
	to R4-12-47-1_tm_264;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_265;
	name R4-12-47-1_tl_265;
	to R4-12-47-1_tm_265;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_266;
	name R4-12-47-1_tl_266;
	to R4-12-47-1_tm_266;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_267;
	name R4-12-47-1_tl_267;
	to R4-12-47-1_tm_267;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_268;
	name R4-12-47-1_tl_268;
	to R4-12-47-1_tm_268;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_269;
	name R4-12-47-1_tl_269;
	to R4-12-47-1_tm_269;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_270;
	name R4-12-47-1_tl_270;
	to R4-12-47-1_tm_270;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_271;
	name R4-12-47-1_tl_271;
	to R4-12-47-1_tm_271;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_272;
	name R4-12-47-1_tl_272;
	to R4-12-47-1_tm_272;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_273;
	name R4-12-47-1_tl_273;
	to R4-12-47-1_tm_273;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_274;
	name R4-12-47-1_tl_274;
	to R4-12-47-1_tm_274;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_275;
	name R4-12-47-1_tl_275;
	to R4-12-47-1_tm_275;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_276;
	name R4-12-47-1_tl_276;
	to R4-12-47-1_tm_276;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_277;
	name R4-12-47-1_tl_277;
	to R4-12-47-1_tm_277;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_278;
	name R4-12-47-1_tl_278;
	to R4-12-47-1_tm_278;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_279;
	name R4-12-47-1_tl_279;
	to R4-12-47-1_tm_279;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_280;
	name R4-12-47-1_tl_280;
	to R4-12-47-1_tm_280;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_281;
	name R4-12-47-1_tl_281;
	to R4-12-47-1_tm_281;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_282;
	name R4-12-47-1_tl_282;
	to R4-12-47-1_tm_282;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_283;
	name R4-12-47-1_tl_283;
	to R4-12-47-1_tm_283;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_284;
	name R4-12-47-1_tl_284;
	to R4-12-47-1_tm_284;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_285;
	name R4-12-47-1_tl_285;
	to R4-12-47-1_tm_285;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_286;
	name R4-12-47-1_tl_286;
	to R4-12-47-1_tm_286;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_287;
	name R4-12-47-1_tl_287;
	to R4-12-47-1_tm_287;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_288;
	name R4-12-47-1_tl_288;
	to R4-12-47-1_tm_288;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_289;
	name R4-12-47-1_tl_289;
	to R4-12-47-1_tm_289;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_290;
	name R4-12-47-1_tl_290;
	to R4-12-47-1_tm_290;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_291;
	name R4-12-47-1_tl_291;
	to R4-12-47-1_tm_291;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_292;
	name R4-12-47-1_tl_292;
	to R4-12-47-1_tm_292;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_293;
	name R4-12-47-1_tl_293;
	to R4-12-47-1_tm_293;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_294;
	name R4-12-47-1_tl_294;
	to R4-12-47-1_tm_294;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_295;
	name R4-12-47-1_tl_295;
	to R4-12-47-1_tm_295;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_296;
	name R4-12-47-1_tl_296;
	to R4-12-47-1_tm_296;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_297;
	name R4-12-47-1_tl_297;
	to R4-12-47-1_tm_297;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_298;
	name R4-12-47-1_tl_298;
	to R4-12-47-1_tm_298;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_299;
	name R4-12-47-1_tl_299;
	to R4-12-47-1_tm_299;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_300;
	name R4-12-47-1_tl_300;
	to R4-12-47-1_tm_300;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_301;
	name R4-12-47-1_tl_301;
	to R4-12-47-1_tm_301;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_302;
	name R4-12-47-1_tl_302;
	to R4-12-47-1_tm_302;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_303;
	name R4-12-47-1_tl_303;
	to R4-12-47-1_tm_303;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_304;
	name R4-12-47-1_tl_304;
	to R4-12-47-1_tm_304;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_305;
	name R4-12-47-1_tl_305;
	to R4-12-47-1_tm_305;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_306;
	name R4-12-47-1_tl_306;
	to R4-12-47-1_tm_306;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_307;
	name R4-12-47-1_tl_307;
	to R4-12-47-1_tm_307;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_308;
	name R4-12-47-1_tl_308;
	to R4-12-47-1_tm_308;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_309;
	name R4-12-47-1_tl_309;
	to R4-12-47-1_tm_309;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_310;
	name R4-12-47-1_tl_310;
	to R4-12-47-1_tm_310;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_311;
	name R4-12-47-1_tl_311;
	to R4-12-47-1_tm_311;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_312;
	name R4-12-47-1_tl_312;
	to R4-12-47-1_tm_312;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_313;
	name R4-12-47-1_tl_313;
	to R4-12-47-1_tm_313;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_314;
	name R4-12-47-1_tl_314;
	to R4-12-47-1_tm_314;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_315;
	name R4-12-47-1_tl_315;
	to R4-12-47-1_tm_315;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_316;
	name R4-12-47-1_tl_316;
	to R4-12-47-1_tm_316;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_317;
	name R4-12-47-1_tl_317;
	to R4-12-47-1_tm_317;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_318;
	name R4-12-47-1_tl_318;
	to R4-12-47-1_tm_318;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_319;
	name R4-12-47-1_tl_319;
	to R4-12-47-1_tm_319;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_320;
	name R4-12-47-1_tl_320;
	to R4-12-47-1_tm_320;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_321;
	name R4-12-47-1_tl_321;
	to R4-12-47-1_tm_321;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_322;
	name R4-12-47-1_tl_322;
	to R4-12-47-1_tm_322;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_323;
	name R4-12-47-1_tl_323;
	to R4-12-47-1_tm_323;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_324;
	name R4-12-47-1_tl_324;
	to R4-12-47-1_tm_324;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_325;
	name R4-12-47-1_tl_325;
	to R4-12-47-1_tm_325;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_326;
	name R4-12-47-1_tl_326;
	to R4-12-47-1_tm_326;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_327;
	name R4-12-47-1_tl_327;
	to R4-12-47-1_tm_327;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_328;
	name R4-12-47-1_tl_328;
	to R4-12-47-1_tm_328;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_329;
	name R4-12-47-1_tl_329;
	to R4-12-47-1_tm_329;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_330;
	name R4-12-47-1_tl_330;
	to R4-12-47-1_tm_330;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_331;
	name R4-12-47-1_tl_331;
	to R4-12-47-1_tm_331;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_332;
	name R4-12-47-1_tl_332;
	to R4-12-47-1_tm_332;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_333;
	name R4-12-47-1_tl_333;
	to R4-12-47-1_tm_333;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_334;
	name R4-12-47-1_tl_334;
	to R4-12-47-1_tm_334;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_335;
	name R4-12-47-1_tl_335;
	to R4-12-47-1_tm_335;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_336;
	name R4-12-47-1_tl_336;
	to R4-12-47-1_tm_336;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_337;
	name R4-12-47-1_tl_337;
	to R4-12-47-1_tm_337;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_338;
	name R4-12-47-1_tl_338;
	to R4-12-47-1_tm_338;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_339;
	name R4-12-47-1_tl_339;
	to R4-12-47-1_tm_339;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_340;
	name R4-12-47-1_tl_340;
	to R4-12-47-1_tm_340;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_341;
	name R4-12-47-1_tl_341;
	to R4-12-47-1_tm_341;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_342;
	name R4-12-47-1_tl_342;
	to R4-12-47-1_tm_342;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_343;
	name R4-12-47-1_tl_343;
	to R4-12-47-1_tm_343;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_344;
	name R4-12-47-1_tl_344;
	to R4-12-47-1_tm_344;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_345;
	name R4-12-47-1_tl_345;
	to R4-12-47-1_tm_345;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_346;
	name R4-12-47-1_tl_346;
	to R4-12-47-1_tm_346;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_347;
	name R4-12-47-1_tl_347;
	to R4-12-47-1_tm_347;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_348;
	name R4-12-47-1_tl_348;
	to R4-12-47-1_tm_348;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_349;
	name R4-12-47-1_tl_349;
	to R4-12-47-1_tm_349;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_350;
	name R4-12-47-1_tl_350;
	to R4-12-47-1_tm_350;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_351;
	name R4-12-47-1_tl_351;
	to R4-12-47-1_tm_351;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_352;
	name R4-12-47-1_tl_352;
	to R4-12-47-1_tm_352;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_353;
	name R4-12-47-1_tl_353;
	to R4-12-47-1_tm_353;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_354;
	name R4-12-47-1_tl_354;
	to R4-12-47-1_tm_354;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_355;
	name R4-12-47-1_tl_355;
	to R4-12-47-1_tm_355;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_356;
	name R4-12-47-1_tl_356;
	to R4-12-47-1_tm_356;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_357;
	name R4-12-47-1_tl_357;
	to R4-12-47-1_tm_357;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_358;
	name R4-12-47-1_tl_358;
	to R4-12-47-1_tm_358;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_359;
	name R4-12-47-1_tl_359;
	to R4-12-47-1_tm_359;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_360;
	name R4-12-47-1_tl_360;
	to R4-12-47-1_tm_360;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_361;
	name R4-12-47-1_tl_361;
	to R4-12-47-1_tm_361;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_362;
	name R4-12-47-1_tl_362;
	to R4-12-47-1_tm_362;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_363;
	name R4-12-47-1_tl_363;
	to R4-12-47-1_tm_363;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_364;
	name R4-12-47-1_tl_364;
	to R4-12-47-1_tm_364;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_365;
	name R4-12-47-1_tl_365;
	to R4-12-47-1_tm_365;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_366;
	name R4-12-47-1_tl_366;
	to R4-12-47-1_tm_366;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_367;
	name R4-12-47-1_tl_367;
	to R4-12-47-1_tm_367;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_368;
	name R4-12-47-1_tl_368;
	to R4-12-47-1_tm_368;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_369;
	name R4-12-47-1_tl_369;
	to R4-12-47-1_tm_369;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_370;
	name R4-12-47-1_tl_370;
	to R4-12-47-1_tm_370;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_371;
	name R4-12-47-1_tl_371;
	to R4-12-47-1_tm_371;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_372;
	name R4-12-47-1_tl_372;
	to R4-12-47-1_tm_372;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_373;
	name R4-12-47-1_tl_373;
	to R4-12-47-1_tm_373;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_374;
	name R4-12-47-1_tl_374;
	to R4-12-47-1_tm_374;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_375;
	name R4-12-47-1_tl_375;
	to R4-12-47-1_tm_375;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_376;
	name R4-12-47-1_tl_376;
	to R4-12-47-1_tm_376;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_377;
	name R4-12-47-1_tl_377;
	to R4-12-47-1_tm_377;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_378;
	name R4-12-47-1_tl_378;
	to R4-12-47-1_tm_378;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_379;
	name R4-12-47-1_tl_379;
	to R4-12-47-1_tm_379;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_380;
	name R4-12-47-1_tl_380;
	to R4-12-47-1_tm_380;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_381;
	name R4-12-47-1_tl_381;
	to R4-12-47-1_tm_381;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_382;
	name R4-12-47-1_tl_382;
	to R4-12-47-1_tm_382;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_383;
	name R4-12-47-1_tl_383;
	to R4-12-47-1_tm_383;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_384;
	name R4-12-47-1_tl_384;
	to R4-12-47-1_tm_384;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_385;
	name R4-12-47-1_tl_385;
	to R4-12-47-1_tm_385;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_386;
	name R4-12-47-1_tl_386;
	to R4-12-47-1_tm_386;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_387;
	name R4-12-47-1_tl_387;
	to R4-12-47-1_tm_387;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_388;
	name R4-12-47-1_tl_388;
	to R4-12-47-1_tm_388;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_389;
	name R4-12-47-1_tl_389;
	to R4-12-47-1_tm_389;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_390;
	name R4-12-47-1_tl_390;
	to R4-12-47-1_tm_390;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_391;
	name R4-12-47-1_tl_391;
	to R4-12-47-1_tm_391;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_392;
	name R4-12-47-1_tl_392;
	to R4-12-47-1_tm_392;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_393;
	name R4-12-47-1_tl_393;
	to R4-12-47-1_tm_393;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_394;
	name R4-12-47-1_tl_394;
	to R4-12-47-1_tm_394;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_395;
	name R4-12-47-1_tl_395;
	to R4-12-47-1_tm_395;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_396;
	name R4-12-47-1_tl_396;
	to R4-12-47-1_tm_396;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_397;
	name R4-12-47-1_tl_397;
	to R4-12-47-1_tm_397;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_398;
	name R4-12-47-1_tl_398;
	to R4-12-47-1_tm_398;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_399;
	name R4-12-47-1_tl_399;
	to R4-12-47-1_tm_399;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_400;
	name R4-12-47-1_tl_400;
	to R4-12-47-1_tm_400;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_401;
	name R4-12-47-1_tl_401;
	to R4-12-47-1_tm_401;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_402;
	name R4-12-47-1_tl_402;
	to R4-12-47-1_tm_402;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_403;
	name R4-12-47-1_tl_403;
	to R4-12-47-1_tm_403;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_404;
	name R4-12-47-1_tl_404;
	to R4-12-47-1_tm_404;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_405;
	name R4-12-47-1_tl_405;
	to R4-12-47-1_tm_405;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_406;
	name R4-12-47-1_tl_406;
	to R4-12-47-1_tm_406;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_407;
	name R4-12-47-1_tl_407;
	to R4-12-47-1_tm_407;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_408;
	name R4-12-47-1_tl_408;
	to R4-12-47-1_tm_408;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_409;
	name R4-12-47-1_tl_409;
	to R4-12-47-1_tm_409;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_410;
	name R4-12-47-1_tl_410;
	to R4-12-47-1_tm_410;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_411;
	name R4-12-47-1_tl_411;
	to R4-12-47-1_tm_411;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_412;
	name R4-12-47-1_tl_412;
	to R4-12-47-1_tm_412;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_413;
	name R4-12-47-1_tl_413;
	to R4-12-47-1_tm_413;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_414;
	name R4-12-47-1_tl_414;
	to R4-12-47-1_tm_414;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_415;
	name R4-12-47-1_tl_415;
	to R4-12-47-1_tm_415;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_416;
	name R4-12-47-1_tl_416;
	to R4-12-47-1_tm_416;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_417;
	name R4-12-47-1_tl_417;
	to R4-12-47-1_tm_417;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_418;
	name R4-12-47-1_tl_418;
	to R4-12-47-1_tm_418;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_419;
	name R4-12-47-1_tl_419;
	to R4-12-47-1_tm_419;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_420;
	name R4-12-47-1_tl_420;
	to R4-12-47-1_tm_420;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_421;
	name R4-12-47-1_tl_421;
	to R4-12-47-1_tm_421;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_422;
	name R4-12-47-1_tl_422;
	to R4-12-47-1_tm_422;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_423;
	name R4-12-47-1_tl_423;
	to R4-12-47-1_tm_423;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_424;
	name R4-12-47-1_tl_424;
	to R4-12-47-1_tm_424;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_425;
	name R4-12-47-1_tl_425;
	to R4-12-47-1_tm_425;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_426;
	name R4-12-47-1_tl_426;
	to R4-12-47-1_tm_426;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_427;
	name R4-12-47-1_tl_427;
	to R4-12-47-1_tm_427;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_428;
	name R4-12-47-1_tl_428;
	to R4-12-47-1_tm_428;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_429;
	name R4-12-47-1_tl_429;
	to R4-12-47-1_tm_429;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_430;
	name R4-12-47-1_tl_430;
	to R4-12-47-1_tm_430;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_431;
	name R4-12-47-1_tl_431;
	to R4-12-47-1_tm_431;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_432;
	name R4-12-47-1_tl_432;
	to R4-12-47-1_tm_432;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_433;
	name R4-12-47-1_tl_433;
	to R4-12-47-1_tm_433;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_434;
	name R4-12-47-1_tl_434;
	to R4-12-47-1_tm_434;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_435;
	name R4-12-47-1_tl_435;
	to R4-12-47-1_tm_435;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_436;
	name R4-12-47-1_tl_436;
	to R4-12-47-1_tm_436;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_437;
	name R4-12-47-1_tl_437;
	to R4-12-47-1_tm_437;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_438;
	name R4-12-47-1_tl_438;
	to R4-12-47-1_tm_438;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_439;
	name R4-12-47-1_tl_439;
	to R4-12-47-1_tm_439;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_440;
	name R4-12-47-1_tl_440;
	to R4-12-47-1_tm_440;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_441;
	name R4-12-47-1_tl_441;
	to R4-12-47-1_tm_441;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_442;
	name R4-12-47-1_tl_442;
	to R4-12-47-1_tm_442;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_443;
	name R4-12-47-1_tl_443;
	to R4-12-47-1_tm_443;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_444;
	name R4-12-47-1_tl_444;
	to R4-12-47-1_tm_444;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_445;
	name R4-12-47-1_tl_445;
	to R4-12-47-1_tm_445;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_446;
	name R4-12-47-1_tl_446;
	to R4-12-47-1_tm_446;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_447;
	name R4-12-47-1_tl_447;
	to R4-12-47-1_tm_447;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_448;
	name R4-12-47-1_tl_448;
	to R4-12-47-1_tm_448;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_449;
	name R4-12-47-1_tl_449;
	to R4-12-47-1_tm_449;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_450;
	name R4-12-47-1_tl_450;
	to R4-12-47-1_tm_450;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_451;
	name R4-12-47-1_tl_451;
	to R4-12-47-1_tm_451;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_452;
	name R4-12-47-1_tl_452;
	to R4-12-47-1_tm_452;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_453;
	name R4-12-47-1_tl_453;
	to R4-12-47-1_tm_453;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_454;
	name R4-12-47-1_tl_454;
	to R4-12-47-1_tm_454;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_455;
	name R4-12-47-1_tl_455;
	to R4-12-47-1_tm_455;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_456;
	name R4-12-47-1_tl_456;
	to R4-12-47-1_tm_456;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_457;
	name R4-12-47-1_tl_457;
	to R4-12-47-1_tm_457;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_458;
	name R4-12-47-1_tl_458;
	to R4-12-47-1_tm_458;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_459;
	name R4-12-47-1_tl_459;
	to R4-12-47-1_tm_459;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_460;
	name R4-12-47-1_tl_460;
	to R4-12-47-1_tm_460;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_461;
	name R4-12-47-1_tl_461;
	to R4-12-47-1_tm_461;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_462;
	name R4-12-47-1_tl_462;
	to R4-12-47-1_tm_462;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_463;
	name R4-12-47-1_tl_463;
	to R4-12-47-1_tm_463;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_464;
	name R4-12-47-1_tl_464;
	to R4-12-47-1_tm_464;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_465;
	name R4-12-47-1_tl_465;
	to R4-12-47-1_tm_465;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_466;
	name R4-12-47-1_tl_466;
	to R4-12-47-1_tm_466;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_467;
	name R4-12-47-1_tl_467;
	to R4-12-47-1_tm_467;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_468;
	name R4-12-47-1_tl_468;
	to R4-12-47-1_tm_468;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_469;
	name R4-12-47-1_tl_469;
	to R4-12-47-1_tm_469;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_470;
	name R4-12-47-1_tl_470;
	to R4-12-47-1_tm_470;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_471;
	name R4-12-47-1_tl_471;
	to R4-12-47-1_tm_471;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_472;
	name R4-12-47-1_tl_472;
	to R4-12-47-1_tm_472;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_473;
	name R4-12-47-1_tl_473;
	to R4-12-47-1_tm_473;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-12-47-1_tn_474;
	name R4-12-47-1_tl_474;
	to R4-12-47-1_tm_474;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-12-47-1_tn_475;
	name R4-12-47-1_tl_475;
	to R4-12-47-1_tm_475;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-12-47-1_tn_476;
	name R4-12-47-1_tl_476;
	to R4-12-47-1_tm_476;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	geometric_mean_radius 0.0111;
	name TLC 1/0 AA triplex;
	resistance 0.97;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-12-47-1_tm_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-12-47-1_tm_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-12-47-1_tm_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
