clock {
	timezone PST+8PDT;
	starttime '2000-01-01 00:00:00';
	stoptime '2000-01-02 00:00:00';
};

#include "schedules.glm";
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object climate {
	name Climate;
	interpolate QUADRATIC;
	tmyfile climate.tmy2;
};

object node {
	phases ABCN;
	name BURLINGTON;
	bustype SWING;
	longitude 249.241975273;
	nominal_voltage 7200.0;
	latitude 1186.14884667;
};

object overhead_line {
	phases ACBN;
	from BURLINGTON;
	name 21003;
	longitude 248.438630691;
	to node2101121003;
	length 20.6237;
	latitude 1187.62190279;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2101121003;
	name 21011;
	longitude 247.95586711;
	to node6830421011;
	length 13.0755;
	latitude 1188.56931748;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6830421011;
	name 68304;
	longitude 246.830576009;
	to node6830568304;
	length 14.8233;
	latitude 1188.09743213;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6830421011;
	name 68302;
	longitude 247.347945787;
	to node6830368302;
	length 10;
	latitude 1188.85243282;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6830421011;
	name 68300;
	longitude 247.9786675;
	to node6830168300;
	length 10;
	latitude 1189.25127842;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6830421011;
	name 68298;
	longitude 249.295834578;
	to node6829968298;
	length 19.0913;
	latitude 1187.75506724;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6829968298;
	name 68299;
	longitude 251.005334611;
	to nodeR118268299;
	length 24.3563;
	latitude 1186.71625905;
	configuration 20531line_configuration98301;
};

object fuse {
	phases ACBN;
	from nodeR118268299;
	name R1182;
	current_limit 9999.0 A;
	longitude 251.005334611;
	to node20944R1182;
	latitude 1186.71625905;
};

object overhead_line {
	phases ACBN;
	from node20944R1182;
	name 20944;
	longitude 256.779314944;
	to node2083720944;
	length 82.2659;
	latitude 1183.20754522;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2083720944;
	name 20837;
	longitude 258.004151788;
	to node2088120837;
	length 87.5465;
	latitude 1176.21796983;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2088120837;
	name 20881;
	longitude 259.830364604;
	to node2044520881;
	length 281.156;
	latitude 1153.9880826;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2044520881;
	name 20445;
	longitude 262.881404192;
	to node2054920445;
	length 465.786;
	latitude 1116.84969696;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2054920445;
	name 20549;
	longitude 250.480527622;
	to node2036920549;
	length 212.612;
	latitude 1104.66049823;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2036920549;
	name 20369;
	longitude 227.795214826;
	to node2050620369;
	length 302.735;
	latitude 1094.36911029;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2050620369;
	name 20506;
	longitude 214.715738236;
	to node2036720506;
	length 178.526;
	latitude 1087.70338272;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2036720506;
	name 20367;
	longitude 217.769418141;
	to nodeT6246302788020367;
	length 144.103;
	latitude 1076.42072273;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246302788020367;
	name T62463027880;
	longitude 217.769418141;
	to node62463027798T62463027880;
	latitude 1076.42072273;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463027798;
	parent node62463027798T62463027880;
	longitude 221.427692054;
	nominal_voltage 120;
	latitude 1078.91788322;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302788020367;
	name 20286;
	longitude 223.420160483;
	to node2024820286;
	length 266.66;
	latitude 1055.54235659;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2024820286;
	name 20248;
	longitude 226.897791552;
	to node2014520248;
	length 153.517;
	latitude 1043.58324872;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2014520248;
	name 20145;
	longitude 235.106833166;
	to nodeT6246302460920145;
	length 357.003;
	latitude 1015.80689851;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from nodeT6246302460920145;
	name 20129;
	longitude 233.054465688;
	to nodeF894420129;
	length 27.7071;
	latitude 1014.815933;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF894420129;
	name F8944;
	current_limit 9999.0 A;
	longitude 233.054465688;
	to node20130F8944;
	latitude 1014.815933;
};

object overhead_line {
	phases AN;
	from node20130F8944;
	name 20130;
	longitude 225.375642686;
	to nodeT6246302377520130;
	length 103.665;
	latitude 1011.10827356;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246302377520130;
	name T62463023775;
	longitude 225.375642686;
	to node62463024800T62463023775;
	latitude 1011.10827356;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463024800;
	parent node62463024800T62463023775;
	longitude 223.570878673;
	nominal_voltage 120;
	latitude 1013.90881607;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463023758;
	parent node62463024800T62463023775;
	longitude 221.072775553;
	nominal_voltage 120;
	latitude 1012.57773881;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302460920145;
	name 20050;
	longitude 241.406839867;
	to nodeT6246302267620050;
	length 287.2;
	latitude 993.377170686;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246302267620050;
	name T62463022676;
	longitude 241.406839867;
	to node62463022720T62463022676;
	latitude 993.377170686;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463022720;
	parent node62463022720T62463022676;
	longitude 239.026685004;
	nominal_voltage 120;
	latitude 992.357525162;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302267620050;
	name 19663;
	longitude 246.189847313;
	to nodeT6246302166319663;
	length 211.226;
	latitude 976.921978131;
	configuration 20531line_configuration98301;
};

object transformer {
	phases CS;
	from nodeT6246302166319663;
	name T62463021663;
	longitude 246.189847313;
	to node62463021692T62463021663;
	latitude 976.921978131;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62463021692;
	parent node62463021692T62463021663;
	longitude 251.721355884;
	nominal_voltage 120;
	latitude 977.66642275;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302166319663;
	name 19935;
	longitude 250.792275688;
	to nodeT6246302067019935;
	length 194.654;
	latitude 961.813564972;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246302067019935;
	name T62463020670;
	longitude 250.792275688;
	to node62463020586T62463020670;
	latitude 961.813564972;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463020586;
	parent node62463020586T62463020670;
	longitude 251.419592484;
	nominal_voltage 120;
	latitude 957.867363058;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302067019935;
	name 19597;
	longitude 255.792020354;
	to node1985219597;
	length 222.044;
	latitude 944.50776554;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1985219597;
	name 19852;
	longitude 276.43593505;
	to nodeT6246301941419852;
	length 273.49;
	latitude 935.53590307;
	configuration 20531line_configuration98301;
};

object transformer {
	phases AS;
	from nodeT6246301941419852;
	name T62463019414;
	longitude 276.43593505;
	to node62463019437T62463019414;
	latitude 935.53590307;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463019437;
	parent node62463019437T62463019414;
	longitude 282.215682914;
	nominal_voltage 120;
	latitude 935.921354513;
};

object overhead_line {
	phases CN;
	from nodeT6246301941419852;
	name 19850;
	longitude 275.524131159;
	to nodeF757319850;
	length 26.5061;
	latitude 937.487875569;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF757319850;
	name F7573;
	current_limit 9999.0 A;
	longitude 275.524131159;
	to node19851F7573;
	latitude 937.487875569;
};

object overhead_line {
	phases CN;
	from node19851F7573;
	name 19851;
	longitude 272.741612117;
	to nodeT6246301946719851;
	length 80.8867;
	latitude 943.444541535;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246301946719851;
	name T62463019467;
	longitude 272.741612117;
	to node62463019498T62463019467;
	latitude 943.444541535;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1519.04;
	name 62463019498;
	parent node62463019498T62463019467;
	longitude 274.999206291;
	nominal_voltage 120;
	latitude 939.489926385;
};

object overhead_line {
	phases CN;
	from nodeT6246301941419852;
	name 19848;
	longitude 278.588226174;
	to nodeF794419848;
	length 28.1181;
	latitude 936.389135487;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF794419848;
	name F7944;
	current_limit 9999.0 A;
	longitude 278.588226174;
	to node19849F7944;
	latitude 936.389135487;
};

object overhead_line {
	phases CN;
	from node19849F7944;
	name 19849;
	longitude 297.100498594;
	to node1959219849;
	length 241.85;
	latitude 943.72804257;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1959219849;
	name 19592;
	longitude 299.406890102;
	to node1996419592;
	length 320.096;
	latitude 969.560163313;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1996419592;
	name 19964;
	longitude 301.708126963;
	to nodeT6246302228919964;
	length 319.967;
	latitude 995.382192376;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302228919964;
	name T62463022289;
	longitude 301.708126963;
	to node62463022298T62463022289;
	latitude 995.382192376;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1655.3;
	name 62463022298;
	parent node62463022298T62463022289;
	longitude 298.671140313;
	nominal_voltage 120;
	latitude 997.776995526;
};

object overhead_line {
	phases CN;
	from nodeT6246302228919964;
	name 20061;
	longitude 300.939307964;
	to node2013220061;
	length 203.088;
	latitude 1011.81711262;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node2013220061;
	name 20132;
	longitude 305.644965407;
	to nodeT6246302425720132;
	length 158.947;
	latitude 1023.83698307;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302425720132;
	name T62463024257;
	longitude 305.644965407;
	to node62463025237T62463024257;
	latitude 1023.83698307;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 10133.7;
	name 62463025237;
	parent node62463025237T62463024257;
	longitude 303.332594264;
	nominal_voltage 120;
	latitude 1018.82836887;
};

object overhead_line {
	phases AN;
	from nodeT6246301941419852;
	name 19837;
	longitude 275.789824963;
	to nodeF758219837;
	length 24.9997;
	latitude 933.612479935;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF758219837;
	name F7582;
	current_limit 9999.0 A;
	longitude 275.789824963;
	to node19770F7582;
	latitude 933.612479935;
};

object overhead_line {
	phases AN;
	from node19770F7582;
	name 19770;
	longitude 269.047258952;
	to nodeT6246301747919770;
	length 260.872;
	latitude 913.54165931;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301747919770;
	name T62463017479;
	longitude 269.047258952;
	to node62463018503T62463017479;
	latitude 913.54165931;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463018503;
	parent node62463018503T62463017479;
	longitude 266.702236732;
	nominal_voltage 120;
	latitude 914.021818228;
};

object overhead_line {
	phases AN;
	from nodeT6246301747919770;
	name 19750;
	longitude 282.7359216;
	to nodeT6246301745119750;
	length 174.815;
	latitude 909.055700896;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301745119750;
	name T62463017451;
	longitude 282.7359216;
	to node62463017349T62463017451;
	latitude 909.055700896;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463017349;
	parent node62463017349T62463017451;
	longitude 279.190378414;
	nominal_voltage 120;
	latitude 913.407103802;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463017481;
	parent node62463017349T62463017451;
	longitude 276.854829797;
	nominal_voltage 120;
	latitude 915.696765807;
};

object overhead_line {
	phases AN;
	from nodeT6246301747919770;
	name 19583;
	longitude 256.008727335;
	to nodeT6246301555719583;
	length 467.84;
	latitude 877.86680185;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301555719583;
	name T62463015557;
	longitude 256.008727335;
	to node62463016405T62463015557;
	latitude 877.86680185;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016405;
	parent node62463016405T62463015557;
	longitude 257.437520261;
	nominal_voltage 120;
	latitude 882.000741555;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463014593;
	parent node62463016405T62463015557;
	longitude 253.854067238;
	nominal_voltage 120;
	latitude 884.083319518;
};

object overhead_line {
	phases AN;
	from nodeT6246301555719583;
	name 19342;
	longitude 256.581462998;
	to nodeT6246301357619342;
	length 372.94;
	latitude 847.660111688;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301357619342;
	name T62463013576;
	longitude 256.581462998;
	to node62463013691T62463013576;
	latitude 847.660111688;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463013691;
	parent node62463013691T62463013576;
	longitude 258.262191851;
	nominal_voltage 120;
	latitude 847.911474492;
};

object overhead_line {
	phases AN;
	from nodeT6246301357619342;
	name 19399;
	longitude 267.664492261;
	to nodeT6246301254019399;
	length 288.845;
	latitude 826.941758477;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301254019399;
	name T62463012540;
	longitude 267.664492261;
	to node62463012543T62463012540;
	latitude 826.941758477;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463012543;
	parent node62463012543T62463012540;
	longitude 267.50303519;
	nominal_voltage 120;
	latitude 827.069220049;
};

object overhead_line {
	phases AN;
	from nodeT6246301555719583;
	name 19584;
	longitude 237.026252966;
	to node1948319584;
	length 235.1;
	latitude 881.836266017;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1948319584;
	name 19483;
	longitude 227.026793882;
	to nodeT6246301473419483;
	length 316.703;
	latitude 858.13067729;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301473419483;
	name T62463014734;
	longitude 227.026793882;
	to node62463014628T62463014734;
	latitude 858.13067729;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463014628;
	parent node62463014628T62463014734;
	longitude 226.483865679;
	nominal_voltage 120;
	latitude 855.874301826;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463014757;
	parent node62463014628T62463014734;
	longitude 225.29207689;
	nominal_voltage 120;
	latitude 858.705833752;
};

object overhead_line {
	phases AN;
	from nodeT6246301473419483;
	name 19474;
	longitude 222.248870539;
	to nodeT6246301373719474;
	length 201.012;
	latitude 842.536217883;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301373719474;
	name T62463013737;
	longitude 222.248870539;
	to node62463013707T62463013737;
	latitude 842.536217883;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463013707;
	parent node62463013707T62463013737;
	longitude 222.976334305;
	nominal_voltage 120;
	latitude 841.153389065;
};

object overhead_line {
	phases AN;
	from node1948319584;
	name 18573;
	longitude 206.661472207;
	to nodeT6246301683718573;
	length 383.447;
	latitude 890.615778728;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301683718573;
	name T62463016837;
	longitude 206.661472207;
	to node62463016900T62463016837;
	latitude 890.615778728;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016900;
	parent node62463016900T62463016837;
	longitude 203.74572435;
	nominal_voltage 120;
	latitude 894.155391215;
};

object overhead_line {
	phases AN;
	from nodeT6246301683718573;
	name 19688;
	longitude 180.243859343;
	to nodeT6247419602319688;
	length 321.462;
	latitude 888.134807413;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419602319688;
	name T62474196023;
	longitude 180.243859343;
	to node62474195011T62474196023;
	latitude 888.134807413;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474195011;
	parent node62474195011T62474196023;
	longitude 183.332029256;
	nominal_voltage 120;
	latitude 884.681861676;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016996;
	parent node62474195011T62474196023;
	longitude 184.801486343;
	nominal_voltage 120;
	latitude 885.333959138;
};

object overhead_line {
	phases AN;
	from nodeT6247419602319688;
	name 19558;
	longitude 163.000155169;
	to nodeT6247419610319558;
	length 211.036;
	latitude 885.694390604;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419610319558;
	name T62474196103;
	longitude 163.000155169;
	to node62474195151T62474196103;
	latitude 885.694390604;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474195151;
	parent node62474195151T62474196103;
	longitude 162.763445004;
	nominal_voltage 120;
	latitude 889.574150704;
};

object overhead_line {
	phases AN;
	from nodeT6247419610319558;
	name 19560;
	longitude 146.344711076;
	to nodeT6247419621319560;
	length 202.261;
	latitude 886.858911923;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419621319560;
	name T62474196213;
	longitude 146.344711076;
	to node62474195268T62474196213;
	latitude 886.858911923;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474195268;
	parent node62474195268T62474196213;
	longitude 151.000638044;
	nominal_voltage 120;
	latitude 887.592414775;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474195267;
	parent node62474195268T62474196213;
	longitude 150.966729903;
	nominal_voltage 120;
	latitude 887.828052123;
};

object overhead_line {
	phases AN;
	from nodeT6247419621319560;
	name 19683;
	longitude 129.503482876;
	to nodeT6247419635319683;
	length 217.697;
	latitude 893.015685507;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419635319683;
	name T62474196353;
	longitude 129.503482876;
	to node62474196319T62474196353;
	latitude 893.015685507;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474196319;
	parent node62474196319T62474196353;
	longitude 127.613598324;
	nominal_voltage 120;
	latitude 891.693587719;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474197334;
	parent node62474196319T62474196353;
	longitude 129.265386062;
	nominal_voltage 120;
	latitude 892.118897059;
};

object overhead_line {
	phases AN;
	from nodeT6247419621319560;
	name 19682;
	longitude 143.037309467;
	to nodeT6247419721519682;
	length 198.705;
	latitude 902.625503134;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419721519682;
	name T62474197215;
	longitude 143.037309467;
	to node62474197221T62474197215;
	latitude 902.625503134;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474197221;
	parent node62474197221T62474197215;
	longitude 143.287353299;
	nominal_voltage 120;
	latitude 899.542941227;
};

object overhead_line {
	phases AN;
	from nodeT6247419610319558;
	name 19559;
	longitude 159.455473318;
	to nodeT6247419710519559;
	length 202.235;
	latitude 901.704012351;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247419710519559;
	name T62474197105;
	longitude 159.455473318;
	to node62474196191T62474197105;
	latitude 901.704012351;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474196191;
	parent node62474196191T62474197105;
	longitude 161.718130361;
	nominal_voltage 120;
	latitude 904.583599158;
};

object overhead_line {
	phases AN;
	from node1948319584;
	name 18572;
	longitude 243.976330226;
	to nodeT6246301663418572;
	length 141.214;
	latitude 891.020829622;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301663418572;
	name T62463016634;
	longitude 243.976330226;
	to node62463016539T62463016634;
	latitude 891.020829622;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016539;
	parent node62463016539T62463016634;
	longitude 247.519228764;
	nominal_voltage 120;
	latitude 893.047273249;
};

object overhead_line {
	phases ACBN;
	from nodeT6246301941419852;
	name 19815;
	longitude 301.377926962;
	to nodeT6246301824919815;
	length 335.444;
	latitude 923.728669519;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246301824919815;
	name T62463018249;
	longitude 301.377926962;
	to node62463018228T62463018249;
	latitude 923.728669519;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463018228;
	parent node62463018228T62463018249;
	longitude 302.779262166;
	nominal_voltage 120;
	latitude 924.684395819;
};

object overhead_line {
	phases CN;
	from nodeT6246301824919815;
	name 19816;
	longitude 302.438590932;
	to nodeF581519816;
	length 26.6007;
	latitude 925.615577721;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF581519816;
	name F5815;
	current_limit 9999.0 A;
	longitude 302.438590932;
	to node19563F5815;
	latitude 925.615577721;
};

object overhead_line {
	phases CN;
	from node19563F5815;
	name 19563;
	longitude 312.130685673;
	to nodeT6246301925319563;
	length 243.066;
	latitude 942.857217739;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246301925319563;
	name T62463019253;
	longitude 312.130685673;
	to node62463019285T62463019253;
	latitude 942.857217739;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4534.42;
	name 62463019285;
	parent node62463019285T62463019253;
	longitude 308.551476763;
	nominal_voltage 120;
	latitude 942.918755882;
};

object overhead_line {
	phases CN;
	from nodeT6246301925319563;
	name 19237;
	longitude 316.805349708;
	to nodeT6246302120019237;
	length 305.297;
	latitude 967.160251593;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302120019237;
	name T62463021200;
	longitude 316.805349708;
	to node62463021167T62463021200;
	latitude 967.160251593;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3757.23;
	name 62463021167;
	parent node62463021167T62463021200;
	longitude 322.042587059;
	nominal_voltage 120;
	latitude 963.442327907;
};

object overhead_line {
	phases ACBN;
	from nodeT6246301824919815;
	name 19765;
	longitude 331.242162363;
	to node1974819765;
	length 386.822;
	latitude 912.630275033;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1974819765;
	name 19748;
	longitude 341.675070684;
	to nodeT6246301704519748;
	length 137.975;
	latitude 908.144321561;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246301704519748;
	name T62463017045;
	longitude 341.675070684;
	to node62463017062T62463017045;
	latitude 908.144321561;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463017062;
	parent node62463017062T62463017045;
	longitude 337.405464874;
	nominal_voltage 120;
	latitude 904.732065211;
};

object overhead_line {
	phases AN;
	from nodeT6246301704519748;
	name 19740;
	longitude 341.219546651;
	to nodeF758519740;
	length 25.0001;
	latitude 906.16900128;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF758519740;
	name F7585;
	current_limit 9999.0 A;
	longitude 341.219546651;
	to node19714F7585;
	latitude 906.16900128;
};

object overhead_line {
	phases AN;
	from node19714F7585;
	name 19714;
	longitude 339.064267538;
	to nodeT6246301607719714;
	length 118.283;
	latitude 896.823198499;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301607719714;
	name T62463016077;
	longitude 339.064267538;
	to node62463016038T62463016077;
	latitude 896.823198499;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016038;
	parent node62463016038T62463016077;
	longitude 335.325755565;
	nominal_voltage 120;
	latitude 895.369274388;
};

object overhead_line {
	phases AN;
	from nodeT6246301607719714;
	name 18588;
	longitude 352.536228241;
	to node1950718588;
	length 218.301;
	latitude 885.076707758;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1950718588;
	name 19507;
	longitude 350.147281685;
	to nodeT6246301405019507;
	length 286.217;
	latitude 862.009059363;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246301405019507;
	name T62463014050;
	longitude 350.147281685;
	to node62463074975T62463014050;
	latitude 862.009059363;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463074975;
	parent node62463074975T62463014050;
	longitude 355.534320627;
	nominal_voltage 120;
	latitude 863.361906242;
};

object overhead_line {
	phases AN;
	from nodeT6246301704519748;
	name 19561;
	longitude 314.633145409;
	to nodeT6246301620119561;
	length 428.982;
	latitude 885.704536643;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246301620119561;
	name T62463016201;
	longitude 314.633145409;
	to node62463016251T62463016201;
	latitude 885.704536643;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463016251;
	parent node62463016251T62463016201;
	longitude 316.350760047;
	nominal_voltage 120;
	latitude 886.356726256;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463015244;
	parent node62463016251T62463016201;
	longitude 316.965434363;
	nominal_voltage 120;
	latitude 886.926057801;
};

object overhead_line {
	phases ACBN;
	from nodeT6246301704519748;
	name 19731;
	longitude 354.06868137;
	to node5801719731;
	length 155.789;
	latitude 904.772272871;
	configuration 20531line_configuration98301;
};

object underground_line {
	phases ACBN;
	from node5801719731;
	name 58017;
	longitude 355.299161619;
	to nodeF758658017;
	length 24.9999;
	latitude 906.398212047;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF758658017;
	name F7586;
	current_limit 9999.0 A;
	longitude 355.299161619;
	to node58021F7586;
	latitude 906.398212047;
};

object underground_line {
	phases ACB;
	from node58021F7586;
	name 58021;
	longitude 363.572795097;
	to nodeT6246307892258021;
	length 201.626;
	latitude 920.397125919;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246307892258021;
	name T62463078922;
	longitude 363.572795097;
	to node62463078953T62463078922;
	latitude 920.397125919;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 3072.58;
	name 62463078953;
	parent node62463078953T62463078922;
	longitude 361.60645592;
	nominal_voltage 120;
	latitude 920.931479835;
};

object overhead_line {
	phases ACBN;
	from node5801719731;
	name 19589;
	longitude 367.313560285;
	to nodeT6246307689919589;
	length 172.639;
	latitude 899.607888801;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246307689919589;
	name T62463076899;
	longitude 367.313560285;
	to node62463076992T62463076899;
	latitude 899.607888801;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463076992;
	parent node62463076992T62463076899;
	longitude 372.36198403;
	nominal_voltage 120;
	latitude 899.221776274;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463076991;
	parent node62463076992T62463076899;
	longitude 369.46664523;
	nominal_voltage 120;
	latitude 898.29870663;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463076869;
	parent node62463076992T62463076899;
	longitude 370.875943053;
	nominal_voltage 120;
	latitude 901.087431241;
};

object overhead_line {
	phases ACBN;
	from nodeT6246307689919589;
	name 19538;
	longitude 407.999822235;
	to nodeT6246307566519538;
	length 561.815;
	latitude 877.758068044;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from nodeT6246307566519538;
	name 19582;
	longitude 406.165270263;
	to nodeF758719582;
	length 22.8798;
	latitude 877.31686814;
	configuration 19519line_configuration15901;
};

object fuse {
	phases AN;
	from nodeF758719582;
	name F7587;
	current_limit 9999.0 A;
	longitude 406.165270263;
	to node19196F7587;
	latitude 877.31686814;
};

object overhead_line {
	phases AN;
	from node19196F7587;
	name 19196;
	longitude 402.089870969;
	to node1951919196;
	length 64.7094;
	latitude 873.927662143;
	configuration 19519line_configuration15901;
};

object line_configuration {
	name 19519line_configuration15901;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16564line_configuration32701overhead_line_conductor32706;
	conductor_A 16564line_configuration32701overhead_line_conductor32706;
	conductor_C 17366line_configuration62801overhead_line_conductor62804;
	conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line {
	phases AN;
	from node1951919196;
	name 19519;
	longitude 390.351586262;
	to nodeT6246307477519519;
	length 186.866;
	latitude 864.105197738;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246307477519519;
	name T62463074775;
	longitude 390.351586262;
	to node62463074798T62463074775;
	latitude 864.105197738;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463074798;
	parent node62463074798T62463074775;
	longitude 393.654614488;
	nominal_voltage 120;
	latitude 864.082369253;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463074872;
	parent node62463074798T62463074775;
	longitude 391.614488809;
	nominal_voltage 120;
	latitude 867.970317212;
};

object overhead_line {
	phases ACBN;
	from nodeT6246307566519538;
	name 19186;
	longitude 419.906290654;
	to node1950119186;
	length 169.689;
	latitude 870.515108364;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1950119186;
	name 19501;
	longitude 442.201336394;
	to node1934519501;
	length 293.041;
	latitude 861.300220299;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1934519501;
	name 19345;
	longitude 474.26876951;
	to node1934419345;
	length 421.542;
	latitude 848.034803531;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases CN;
	from node1934419345;
	name 19344;
	longitude 475.767669539;
	to nodeF758919344;
	length 25;
	latitude 849.427012707;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF758919344;
	name F7589;
	current_limit 9999.0 A;
	longitude 475.767669539;
	to node19353F7589;
	latitude 849.427012707;
};

object overhead_line {
	phases CN;
	from node19353F7589;
	name 19353;
	longitude 489.91300002;
	to nodeT6246307416519353;
	length 235.932;
	latitude 862.56596975;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246307416519353;
	name T62463074165;
	longitude 489.91300002;
	to node62463074197T62463074165;
	latitude 862.56596975;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2697.44;
	name 62463074197;
	parent node62463074197T62463074165;
	longitude 486.759570425;
	nominal_voltage 120;
	latitude 859.29697265;
};

object overhead_line {
	phases CN;
	from nodeT6246307416519353;
	name 19512;
	longitude 496.357427649;
	to nodeT6246307416119512;
	length 78.2066;
	latitude 862.181171401;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246307416119512;
	name T62463074161;
	longitude 496.357427649;
	to node62463073088T62463074161;
	latitude 862.181171401;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2172.58;
	name 62463073088;
	parent node62463073088T62463074161;
	longitude 497.78450174;
	nominal_voltage 120;
	latitude 864.710864929;
};

object triplex_node {
	phases CS;
	power_12 787.278;
	name 62463074161;
	parent node62463073088T62463074161;
	longitude 499.651213189;
	nominal_voltage 120;
	latitude 861.858150849;
};

object overhead_line {
	phases CN;
	from nodeT6246307416119512;
	name 19511;
	longitude 503.446821575;
	to node1920219511;
	length 187.008;
	latitude 875.639021935;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1920219511;
	name 19202;
	longitude 513.63204966;
	to node1970519202;
	length 268.521;
	latitude 894.959929797;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1970519202;
	name 19705;
	longitude 519.111660605;
	to node1973319705;
	length 144.519;
	latitude 905.359611492;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1973319705;
	name 19733;
	longitude 517.12516987;
	to node1979319733;
	length 159.822;
	latitude 918.159204907;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1979319733;
	name 19793;
	longitude 503.983449488;
	to node1957319793;
	length 192.016;
	latitude 926.857687673;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1957319793;
	name 19573;
	longitude 487.353758498;
	to nodeT6246307912719573;
	length 242.98;
	latitude 937.864945709;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246307912719573;
	name T62463079127;
	longitude 487.353758498;
	to node62463079175T62463079127;
	latitude 937.864945709;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2914.44;
	name 62463079175;
	parent node62463079175T62463079127;
	longitude 483.140741216;
	nominal_voltage 120;
	latitude 937.915484936;
};

object overhead_line {
	phases CN;
	from node1979319733;
	name 19792;
	longitude 530.994416623;
	to nodeT6246313995019792;
	length 336;
	latitude 941.731920901;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246313995019792;
	name T62463139950;
	longitude 530.994416623;
	to node62463139865T62463139950;
	latitude 941.731920901;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2540.99;
	name 62463139865;
	parent node62463139865T62463139950;
	longitude 530.072801554;
	nominal_voltage 120;
	latitude 946.481316125;
};

object overhead_line {
	phases CN;
	from node1920219511;
	name 19198;
	longitude 493.927218689;
	to nodeT6246307513319198;
	length 115.812;
	latitude 874.768127922;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246307513319198;
	name T62463075133;
	longitude 493.927218689;
	to node62463075194T62463075133;
	latitude 874.768127922;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4567.22;
	name 62463075194;
	parent node62463075194T62463075133;
	longitude 493.074847183;
	nominal_voltage 120;
	latitude 876.86176695;
};

object overhead_line {
	phases ACBN;
	from node1934419345;
	name 19384;
	longitude 512.708475219;
	to nodeT6246307203119384;
	length 546.446;
	latitude 824.865892414;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246307203119384;
	name T62463072031;
	longitude 512.708475219;
	to node62463133906T62463072031;
	latitude 824.865892414;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463133906;
	parent node62463133906T62463072031;
	longitude 514.474004329;
	nominal_voltage 120;
	latitude 823.50191389;
};

object overhead_line {
	phases ACBN;
	from nodeT6246307203119384;
	name 70924;
	longitude 522.433175783;
	to node7092570924;
	length 131.068;
	latitude 820.210220024;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node7092570924;
	name 70925;
	longitude 538.942949319;
	to nodeSW1250-Bx170925;
	length 222.516;
	latitude 812.306219473;
	configuration 20531line_configuration98301;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1250-Bx170925;
	name SW1250-Bx1;
	longitude 538.942949319;
	to nodeSW1250-Ax1SW1250-Bx1;
	latitude 812.306219473;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1250-Ax1SW1250-Bx1;
	name SW1250-Ax1;
	longitude 538.942949319;
	to node19281SW1250-Ax1;
	latitude 812.306219473;
};

object overhead_line {
	phases ACBN;
	from node19281SW1250-Ax1;
	name 19281;
	longitude 540.797862923;
	to node1908919281;
	length 25.0002;
	latitude 811.418202744;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1908919281;
	name 19089;
	longitude 557.097298477;
	to nodeT6246313079419089;
	length 226.378;
	latitude 802.446305682;
	configuration 20531line_configuration98301;
};

object transformer {
	phases AS;
	from nodeT6246313079419089;
	name T62463130794;
	longitude 557.097298477;
	to node62463130850T62463130794;
	latitude 802.446305682;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463130850;
	parent node62463130850T62463130794;
	longitude 558.989800323;
	nominal_voltage 120;
	latitude 796.871232589;
};

object overhead_line {
	phases ACBN;
	from nodeT6246313079419089;
	name 19165;
	longitude 572.524771614;
	to node1900919165;
	length 222.764;
	latitude 792.623821511;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1900919165;
	name 19009;
	longitude 606.872802832;
	to node1875419009;
	length 489.892;
	latitude 771.672583802;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1875419009;
	name 18754;
	longitude 647.938780685;
	to node1875318754;
	length 558.193;
	latitude 751.156736272;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1875318754;
	name 18753;
	longitude 654.238787378;
	to node1875218753;
	length 76.3128;
	latitude 751.156736272;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1875218753;
	name 18752;
	longitude 653.588651321;
	to nodeT6246312914618752;
	length 329.719;
	latitude 777.859716437;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246312914618752;
	name T62463129146;
	longitude 653.588651321;
	to node62463129089T62463129146;
	latitude 777.859716437;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463129089;
	parent node62463129089T62463129146;
	longitude 651.71357103;
	nominal_voltage 120;
	latitude 778.469093827;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463129140;
	parent node62463129089T62463129146;
	longitude 654.559335479;
	nominal_voltage 120;
	latitude 778.356562275;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463129029;
	parent node62463129089T62463129146;
	longitude 653.781454947;
	nominal_voltage 120;
	latitude 781.373596584;
};

object overhead_line {
	phases ACBN;
	from nodeT6246312914618752;
	name 19041;
	longitude 652.066552847;
	to node1909519041;
	length 311.671;
	latitude 803.064008295;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1909519041;
	name 19095;
	longitude 650.810707479;
	to nodeF824519095;
	length 29.6986;
	latitude 805.130321639;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF824519095;
	name F8245;
	current_limit 9999.0 A;
	longitude 650.810707479;
	to node19103F8245;
	latitude 805.130321639;
};

object overhead_line {
	phases AN;
	from node19103F8245;
	name 19103;
	longitude 646.607580662;
	to nodeT6246313125019103;
	length 99.3975;
	latitude 812.046011862;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246313125019103;
	name T62463131250;
	longitude 646.607580662;
	to node62463132202T62463131250;
	latitude 812.046011862;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463132202;
	parent node62463132202T62463131250;
	longitude 645.735788575;
	nominal_voltage 120;
	latitude 813.781432214;
};

object overhead_line {
	phases AN;
	from nodeT6246313125019103;
	name 19284;
	longitude 623.646980258;
	to node1929719284;
	length 278.816;
	latitude 813.63583662;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1929719284;
	name 19297;
	longitude 594.489561917;
	to node1932919297;
	length 354.071;
	latitude 815.661076264;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1932919297;
	name 19329;
	longitude 565.760392812;
	to node1934019329;
	length 348.862;
	latitude 817.645860234;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1934019329;
	name 19340;
	longitude 547.510609549;
	to node1938619340;
	length 238.633;
	latitude 824.926650048;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1938619340;
	name 19386;
	longitude 562.61816679;
	to nodeT6246313376119386;
	length 333.034;
	latitude 847.467712514;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246313376119386;
	name T62463133761;
	longitude 562.61816679;
	to node62463133761T62463133761;
	latitude 847.467712514;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463133761;
	parent node62463133761T62463133761;
	longitude 558.74672383;
	nominal_voltage 120;
	latitude 846.215736285;
};

object overhead_line {
	phases AN;
	from nodeT6246313376119386;
	name 19341;
	longitude 575.574123216;
	to nodeT6246313468319341;
	length 285.607;
	latitude 866.798801006;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from nodeT6246313468319341;
	name 19521;
	longitude 584.392058643;
	to nodeT6246313457819521;
	length 108.49;
	latitude 865.259573018;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246313457819521;
	name T62463134578;
	longitude 584.392058643;
	to node62463134548T62463134578;
	latitude 865.259573018;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463134548;
	parent node62463134548T62463134578;
	longitude 583.933018801;
	nominal_voltage 120;
	latitude 861.793173489;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463135417;
	parent node62463134548T62463134578;
	longitude 583.849505285;
	nominal_voltage 120;
	latitude 862.493099065;
};

object overhead_line {
	phases A;
	from nodeT6246313468319341;
	name 19316;
	longitude 582.869940009;
	to node5796319316;
	length 159.789;
	latitude 877.583266225;
	configuration 18949line_configuration24501;
};

object underground_line {
	phases A;
	from node5796319316;
	name 57963;
	longitude 568.819816896;
	to nodeT6246313662757963;
	length 215.958;
	latitude 888.352774453;
	configuration 57825line_configuration40901;
};

object overhead_line {
	phases AN;
	from node1938619340;
	name 19387;
	longitude 535.137657783;
	to nodeT6246313381819387;
	length 222.075;
	latitude 838.202158496;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246313381819387;
	name T62463133818;
	longitude 535.137657783;
	to node62463132895T62463133818;
	latitude 838.202158496;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463132895;
	parent node62463132895T62463133818;
	longitude 529.83996968;
	nominal_voltage 120;
	latitude 837.485175717;
};

object overhead_line {
	phases AN;
	from node1932919297;
	name 19328;
	longitude 599.16944107;
	to nodeT6246313249919328;
	length 252;
	latitude 835.552427506;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246313249919328;
	name T62463132499;
	longitude 599.16944107;
	to node62463132482T62463132499;
	latitude 835.552427506;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463132482;
	parent node62463132482T62463132499;
	longitude 599.752967315;
	nominal_voltage 120;
	latitude 834.506129479;
};

object overhead_line {
	phases ACBN;
	from node1909519041;
	name 19094;
	longitude 669.016139574;
	to nodeT6246313203719094;
	length 351.049;
	latitude 826.131641865;
	configuration 20531line_configuration98301;
};

object transformer {
	phases AS;
	from nodeT6246313203719094;
	name T62463132037;
	longitude 669.016139574;
	to node62463133009T62463132037;
	latitude 826.131641865;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463133009;
	parent node62463133009T62463132037;
	longitude 674.597008023;
	nominal_voltage 120;
	latitude 827.627116156;
};

object overhead_line {
	phases ACBN;
	from nodeT6246313203719094;
	name 19393;
	longitude 672.76985437;
	to nodeSW1248-A19393;
	length 78.1503;
	latitude 831.280747496;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1909519041;
	name 19048;
	longitude 654.054590482;
	to nodeF500719048;
	length 29.7713;
	latitude 801.645944478;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF500719048;
	name F5007;
	current_limit 9999.0 A;
	longitude 654.054590482;
	to node19049F5007;
	latitude 801.645944478;
};

object overhead_line {
	phases AN;
	from node19049F5007;
	name 19049;
	longitude 686.548736005;
	to node1894919049;
	length 486.611;
	latitude 778.467312544;
	configuration 18949line_configuration24501;
};

object line_configuration {
	name 18949line_configuration24501;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16781line_configuration73701overhead_line_conductor73706;
	conductor_A 16781line_configuration73701overhead_line_conductor73706;
	conductor_C 17366line_configuration62801overhead_line_conductor62804;
	conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line {
	phases AN;
	from node1894919049;
	name 18949;
	longitude 709.210109656;
	to nodeT6246318883218949;
	length 346.911;
	latitude 761.283008613;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318883218949;
	name T62463188832;
	longitude 709.210109656;
	to node62463188749T62463188832;
	latitude 761.283008613;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463188749;
	parent node62463188749T62463188832;
	longitude 706.705040173;
	nominal_voltage 120;
	latitude 760.914534845;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463188841;
	parent node62463188749T62463188832;
	longitude 707.540866181;
	nominal_voltage 120;
	latitude 762.562791688;
};

object overhead_line {
	phases AN;
	from nodeT6246318883218949;
	name 18948;
	longitude 728.27515418;
	to nodeT6246318978118948;
	length 375.825;
	latitude 785.302526608;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246318978118948;
	name T62463189781;
	longitude 728.27515418;
	to node62463190800T62463189781;
	latitude 785.302526608;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463190800;
	parent node62463190800T62463189781;
	longitude 724.156642948;
	nominal_voltage 120;
	latitude 787.418022655;
};

object overhead_line {
	phases AN;
	from nodeT6246318978118948;
	name 19136;
	longitude 749.641440594;
	to nodeT6246319059819136;
	length 341.47;
	latitude 803.347578512;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246319059819136;
	name T62463190598;
	longitude 749.641440594;
	to node62463190694T62463190598;
	latitude 803.347578512;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463190694;
	parent node62463190694T62463190598;
	longitude 748.110363724;
	nominal_voltage 120;
	latitude 798.10799998;
};

object overhead_line {
	phases AN;
	from nodeT6246319059819136;
	name 19096;
	longitude 769.3875642;
	to node1855819096;
	length 343.023;
	latitude 823.265941384;
	configuration 19519line_configuration15901;
};

object overhead_line {
	phases AN;
	from node1855819096;
	name 18558;
	longitude 756.689612427;
	to nodeT6246319350418558;
	length 226.764;
	latitude 836.764262415;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246319350418558;
	name T62463193504;
	longitude 756.689612427;
	to node62463193561T62463193504;
	latitude 836.764262415;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463193561;
	parent node62463193561T62463193504;
	longitude 755.453298745;
	nominal_voltage 120;
	latitude 839.237408862;
};

object overhead_line {
	phases AN;
	from nodeT6246318883218949;
	name 18907;
	longitude 699.287919951;
	to nodeT6246318788818907;
	length 157.693;
	latitude 753.012889931;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318788818907;
	name T62463187888;
	longitude 699.287919951;
	to node62463188901T62463187888;
	latitude 753.012889931;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463188901;
	parent node62463188901T62463187888;
	longitude 702.989505147;
	nominal_voltage 120;
	latitude 756.933994479;
};

object overhead_line {
	phases AN;
	from nodeT6246318883218949;
	name 17950;
	longitude 718.771025329;
	to node1835917950;
	length 196.101;
	latitude 748.463147829;
	configuration 19519line_configuration15901;
};

object overhead_line {
	phases AN;
	from node1835917950;
	name 18359;
	longitude 727.119383617;
	to nodeT6246318674218359;
	length 243.492;
	latitude 730.519378414;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246318674218359;
	name T62463186742;
	longitude 727.119383617;
	to node62463186718T62463186742;
	latitude 730.519378414;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463186718;
	parent node62463186718T62463186742;
	longitude 726.440942691;
	nominal_voltage 120;
	latitude 726.201727926;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463186767;
	parent node62463186718T62463186742;
	longitude 727.33521063;
	nominal_voltage 120;
	latitude 726.437299915;
};

object overhead_line {
	phases AN;
	from nodeT6246318674218359;
	name 18330;
	longitude 742.330149774;
	to node1869618330;
	length 198.508;
	latitude 724.534766285;
	configuration 19519line_configuration15901;
};

object overhead_line {
	phases AN;
	from node1869618330;
	name 18696;
	longitude 758.485149275;
	to node1869518696;
	length 293.785;
	latitude 706.783396045;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1869518696;
	name 18695;
	longitude 773.479208452;
	to nodeT6246318545318695;
	length 215.575;
	latitude 716.190737642;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318545318695;
	name T62463185453;
	longitude 773.479208452;
	to node62463186398T62463185453;
	latitude 716.190737642;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463186398;
	parent node62463186398T62463185453;
	longitude 769.704314546;
	nominal_voltage 120;
	latitude 717.993001103;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463186406;
	parent node62463186398T62463185453;
	longitude 768.1121017;
	nominal_voltage 120;
	latitude 716.533109055;
};

object overhead_line {
	phases AN;
	from nodeT6246318545318695;
	name 18790;
	longitude 788.256595923;
	to nodeT6246318632418790;
	length 216.201;
	latitude 726.013202047;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318632418790;
	name T62463186324;
	longitude 788.256595923;
	to node62463185287T62463186324;
	latitude 726.013202047;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463185287;
	parent node62463185287T62463186324;
	longitude 789.45126654;
	nominal_voltage 120;
	latitude 725.65920578;
};

object overhead_line {
	phases AN;
	from node1869618330;
	name 18329;
	longitude 751.891050323;
	to nodeT6246318657718329;
	length 177.49;
	latitude 735.430635325;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6246318657718329;
	name T62463186577;
	longitude 751.891050323;
	to node62463186691T62463186577;
	latitude 735.430635325;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463186691;
	parent node62463186691T62463186577;
	longitude 745.768221139;
	nominal_voltage 120;
	latitude 735.628754913;
};

object overhead_line {
	phases AN;
	from nodeT6246318674218359;
	name 18358;
	longitude 728.1100441;
	to node1889318358;
	length 116.619;
	latitude 739.916593739;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1889318358;
	name 18893;
	longitude 742.588169542;
	to node1891018893;
	length 245.206;
	latitude 753.799693353;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1891018893;
	name 18910;
	longitude 763.913158284;
	to node1902718910;
	length 361.047;
	latitude 774.234496113;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1902718910;
	name 19027;
	longitude 776.007456558;
	to nodeT6246318948219027;
	length 204.81;
	latitude 785.829077945;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318948219027;
	name T62463189482;
	longitude 776.007456558;
	to node62463189387T62463189482;
	latitude 785.829077945;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463189387;
	parent node62463189387T62463189482;
	longitude 772.986997463;
	nominal_voltage 120;
	latitude 788.941320837;
};

object overhead_line {
	phases AN;
	from node1894919049;
	name 18991;
	longitude 682.844078576;
	to nodeT6246318897818991;
	length 150.83;
	latitude 766.801827039;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246318897818991;
	name T62463188978;
	longitude 682.844078576;
	to node62463128092T62463188978;
	latitude 766.801827039;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463128092;
	parent node62463128092T62463188978;
	longitude 682.427234571;
	nominal_voltage 120;
	latitude 770.257915881;
};

object overhead_line {
	phases ACBN;
	from node1875218753;
	name 18525;
	longitude 654.011745902;
	to node1882318525;
	length 361.26;
	latitude 721.891809204;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1882318525;
	name 18823;
	longitude 655.275995926;
	to nodeF759118823;
	length 25.0002;
	latitude 720.290983021;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF759118823;
	name F7591;
	current_limit 9999.0 A;
	longitude 655.275995926;
	to node18675F7591;
	latitude 720.290983021;
};

object overhead_line {
	phases AN;
	from node18675F7591;
	name 18675;
	longitude 659.397172352;
	to nodeT6246312515318675;
	length 81.4961;
	latitude 715.07253608;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from nodeT6246312515318675;
	name 18674;
	longitude 668.350534527;
	to nodeT6246312408718674;
	length 177.052;
	latitude 703.73538807;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246312408718674;
	name T62463124087;
	longitude 668.350534527;
	to node62463124065T62463124087;
	latitude 703.73538807;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463124065;
	parent node62463124065T62463124087;
	longitude 665.158388449;
	nominal_voltage 120;
	latitude 705.958978486;
};

object overhead_line {
	phases ACBN;
	from node1882318525;
	name 18630;
	longitude 654.234101331;
	to node1788618630;
	length 303.262;
	latitude 697.325507094;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1788618630;
	name 17886;
	longitude 653.578347057;
	to nodeT6246312312617886;
	length 240.007;
	latitude 677.893175645;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246312312617886;
	name T62463123126;
	longitude 653.578347057;
	to node62463123162T62463123126;
	latitude 677.893175645;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463123162;
	parent node62463123162T62463123126;
	longitude 655.560499017;
	nominal_voltage 120;
	latitude 677.649118103;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463123039;
	parent node62463123162T62463123126;
	longitude 653.019342644;
	nominal_voltage 120;
	latitude 676.653466671;
};

object overhead_line {
	phases ACBN;
	from nodeT6246312312617886;
	name 17815;
	longitude 652.706354409;
	to nodeT6246312119717815;
	length 258.716;
	latitude 656.952024676;
	configuration 20531line_configuration98301;
};

object transformer {
	phases CS;
	from nodeT6246312119717815;
	name T62463121197;
	longitude 652.706354409;
	to node62463121169T62463121197;
	latitude 656.952024676;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3504.9;
	name 62463121169;
	parent node62463121169T62463121197;
	longitude 652.575667258;
	nominal_voltage 120;
	latitude 662.57089448;
};

object overhead_line {
	phases ACBN;
	from nodeT6246312119717815;
	name 18225;
	longitude 652.272940448;
	to node1809818225;
	length 311.169;
	latitude 631.747732818;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1809818225;
	name 18098;
	longitude 646.56116864;
	to node1802518098;
	length 393.013;
	latitude 600.40691992;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1802518098;
	name 18025;
	longitude 628.739569105;
	to nodeT6246217832118025;
	length 219.619;
	latitude 597.13615372;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246217832118025;
	name T62462178321;
	longitude 628.739569105;
	to node62462178343T62462178321;
	latitude 597.13615372;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462178343;
	parent node62462178343T62462178321;
	longitude 630.720936212;
	nominal_voltage 120;
	latitude 600.543297282;
};

object overhead_line {
	phases CN;
	from node1802518098;
	name 18094;
	longitude 648.583454728;
	to nodeF759818094;
	length 25;
	latitude 600.002403045;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF759818094;
	name F7598;
	current_limit 9999.0 A;
	longitude 648.583454728;
	to node17654F7598;
	latitude 600.002403045;
};

object overhead_line {
	phases CN;
	from node17654F7598;
	name 17654;
	longitude 686.404294916;
	to nodeT6246223799617654;
	length 467.549;
	latitude 592.437543587;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223799617654;
	name T62462237996;
	longitude 686.404294916;
	to node62462238928T62462237996;
	latitude 592.437543587;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3111.26;
	name 62462238928;
	parent node62462238928T62462237996;
	longitude 688.353809055;
	nominal_voltage 120;
	latitude 590.675367862;
};

object triplex_node {
	phases CS;
	power_12 507.189;
	name 62462238910;
	parent node62462238928T62462237996;
	longitude 688.290535139;
	nominal_voltage 120;
	latitude 589.368011962;
};

object overhead_line {
	phases CN;
	from nodeT6246223799617654;
	name 17998;
	longitude 689.159554267;
	to nodeT6246223796417998;
	length 76.1979;
	latitude 586.888346344;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223796417998;
	name T62462237964;
	longitude 689.159554267;
	to node62462237962T62462237964;
	latitude 586.888346344;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462237962;
	parent node62462237962T62462237964;
	longitude 691.509815014;
	nominal_voltage 120;
	latitude 586.188051469;
};

object overhead_line {
	phases CN;
	from nodeT6246223796417998;
	name 17773;
	longitude 694.231539629;
	to nodeT6246223698117773;
	length 158.17;
	latitude 575.081097968;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223698117773;
	name T62462236981;
	longitude 694.231539629;
	to node62462236984T62462236981;
	latitude 575.081097968;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3053.22;
	name 62462236984;
	parent node62462236984T62462236981;
	longitude 690.545365738;
	nominal_voltage 120;
	latitude 572.540587936;
};

object overhead_line {
	phases ACBN;
	from node1802518098;
	name 17756;
	longitude 641.0351356;
	to node1753517756;
	length 370.349;
	latitude 570.898982083;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1753517756;
	name 17535;
	longitude 634.224324632;
	to node1655717535;
	length 436.493;
	latitude 536.175974456;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1655717535;
	name 16557;
	longitude 630.953116432;
	to node6806216557;
	length 231.048;
	latitude 517.736017697;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6806216557;
	name 68062;
	longitude 629.765727652;
	to nodeR120168062;
	length 16.7208;
	latitude 518.426809475;
	configuration 16564line_configuration32701;
};

object fuse {
	phases ACBN;
	from nodeR120168062;
	name R1201;
	current_limit 9999.0 A;
	longitude 629.765727652;
	to node68063R1201;
	latitude 518.4268243;
};

object overhead_line {
	phases ACBN;
	from node68063R1201;
	name 68063;
	longitude 628.839245854;
	to node1656468063;
	length 13.0467;
	latitude 518.965815884;
	configuration 16564line_configuration32701;
};

object line_configuration {
	name 16564line_configuration32701;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16564line_configuration32701overhead_line_conductor32706;
	conductor_A 16564line_configuration32701overhead_line_conductor32706;
	conductor_C 16564line_configuration32701overhead_line_conductor32706;
	conductor_B 16564line_configuration32701overhead_line_conductor32706;
};

object overhead_line_conductor {
	resistance 2.44;
	name 16564line_configuration32701overhead_line_conductor32706;
	geometric_mean_radius 0.00479;
};

object overhead_line {
	phases ACBN;
	from node1656468063;
	name 16564;
	longitude 614.731000649;
	to node1744316564;
	length 198.672;
	latitude 527.173718345;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1744316564;
	name 17443;
	longitude 590.403072312;
	to node1756317443;
	length 333.666;
	latitude 539.851811316;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1756317443;
	name 17563;
	longitude 559.702931853;
	to node1739117563;
	length 425.544;
	latitude 556.610777217;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1739117563;
	name 17391;
	longitude 530.416566618;
	to node1769917391;
	length 380.42;
	latitude 567.739585112;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1769917391;
	name 17699;
	longitude 501.966000613;
	to node1772017699;
	length 366.98;
	latitude 577.95700873;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1772017699;
	name 17720;
	longitude 471.601250085;
	to node1764317720;
	length 397.887;
	latitude 590.250268761;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1764317720;
	name 17643;
	longitude 431.680703263;
	to node1778317643;
	length 514.255;
	latitude 604.42705004;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1778317643;
	name 17783;
	longitude 405.7790594;
	to node1817717783;
	length 338.245;
	latitude 614.664711377;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1817717783;
	name 18177;
	longitude 368.95436186;
	to node1820618177;
	length 479.758;
	latitude 628.973134196;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1820618177;
	name 18206;
	longitude 335.710504306;
	to node1790318206;
	length 428.894;
	latitude 640.932247007;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1790318206;
	name 17903;
	longitude 297.244990067;
	to node1826517903;
	length 501.183;
	latitude 655.88876608;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACB;
	from node1826517903;
	name 18265;
	longitude 296.195597799;
	to node5785418265;
	length 201.729;
	latitude 639.579133748;
	configuration 20171line_configuration80401;
};

object underground_line {
	phases ACB;
	from node5785418265;
	name 57854;
	longitude 293.848377218;
	to nodeF518757854;
	length 28.5185;
	latitude 639.758766286;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF518757854;
	name F5187;
	current_limit 9999.0 A;
	longitude 293.848377218;
	to node57850F5187;
	latitude 639.758766286;
};

object underground_line {
	phases ACB;
	from node57850F5187;
	name 57850;
	longitude 285.45183327;
	to node5783757850;
	length 110.07;
	latitude 639.217554618;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5783757850;
	name 57837;
	longitude 283.850580916;
	to nodeT6246300040057837;
	length 158.171;
	latitude 626.671068595;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246300040057837;
	name T62463000400;
	longitude 283.850580916;
	to node62463000348T62463000400;
	latitude 626.671068595;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463000348;
	parent node62463000348T62463000400;
	longitude 283.142421837;
	nominal_voltage 120;
	latitude 628.060323787;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059368;
	parent node62463000348T62463000400;
	longitude 282.219625459;
	nominal_voltage 120;
	latitude 628.053005242;
};

object underground_line {
	phases AN;
	from nodeT6246300040057837;
	name 57838;
	longitude 266.441539917;
	to nodeT6246300051157838;
	length 212.725;
	latitude 628.645820265;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246300051157838;
	name T62463000511;
	longitude 266.441539917;
	to node62462059542T62463000511;
	latitude 628.645820265;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059542;
	parent node62462059542T62463000511;
	longitude 269.119386455;
	nominal_voltage 120;
	latitude 627.305776765;
};

object underground_line {
	phases AN;
	from nodeT6246300051157838;
	name 57836;
	longitude 250.719742747;
	to nodeT6246300061057836;
	length 205.18;
	latitude 628.633023978;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246300061057836;
	name T62463000610;
	longitude 250.719742747;
	to node62462059675T62463000610;
	latitude 628.633023978;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059675;
	parent node62462059675T62463000610;
	longitude 248.116081661;
	nominal_voltage 120;
	latitude 624.196583987;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059694;
	parent node62462059675T62463000610;
	longitude 248.117335787;
	nominal_voltage 120;
	latitude 625.205740407;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059538;
	parent node62462059675T62463000610;
	longitude 249.914473951;
	nominal_voltage 120;
	latitude 627.149014389;
};

object underground_line {
	phases AN;
	from nodeT6246300061057836;
	name 57843;
	longitude 237.853556862;
	to nodeT6246300068857843;
	length 214.739;
	latitude 640.088621749;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246300068857843;
	name T62463000688;
	longitude 237.853556862;
	to node62463001627T62463000688;
	latitude 640.088621749;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463001627;
	parent node62463001627T62463000688;
	longitude 240.647525216;
	nominal_voltage 120;
	latitude 637.162145574;
};

object underground_line {
	phases AN;
	from nodeT6246300068857843;
	name 57835;
	longitude 222.443699228;
	to nodeT6246205978757835;
	length 305.264;
	latitude 623.664055173;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246205978757835;
	name T62462059787;
	longitude 222.443699228;
	to node62462059793T62462059787;
	latitude 623.664055173;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462059793;
	parent node62462059793T62462059787;
	longitude 225.814797321;
	nominal_voltage 120;
	latitude 622.966394878;
};

object underground_line {
	phases ACBN;
	from nodeT6246300040057837;
	name 57833;
	longitude 282.584305314;
	to nodeT6246205849157833;
	length 217.404;
	latitude 609.108191381;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246205849157833;
	name T62462058491;
	longitude 282.584305314;
	to node62462059308T62462058491;
	latitude 609.108191381;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462059308;
	parent node62462059308T62462058491;
	longitude 280.710932842;
	nominal_voltage 120;
	latitude 609.253380859;
};

object underground_line {
	phases ACB;
	from nodeT6246205849157833;
	name 57794;
	longitude 282.357525851;
	to node5779557794;
	length 265.389;
	latitude 587.661038279;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases B;
	from node5779557794;
	name 57790;
	longitude 289.15890427;
	to nodeT6246205736757790;
	length 83.1156;
	latitude 587.4241488;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5783757850;
	name 57851;
	longitude 235.325243249;
	to nodeF716757851;
	length 652.912;
	latitude 654.50603542;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF716757851;
	name F7167;
	current_limit 9999.0 A;
	longitude 235.325243249;
	to node57808F7167;
	latitude 654.50603542;
};

object underground_line {
	phases ACB;
	from node57808F7167;
	name 57808;
	longitude 233.695587404;
	to node5785657808;
	length 29.5374;
	latitude 656.112987835;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5785657808;
	name 57856;
	longitude 235.678772709;
	to nodeSW1064-Bx157856;
	length 29.9672;
	latitude 654.661692266;
	configuration 57825line_configuration40901;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1064-Bx157856;
	name SW1064-Bx1;
	longitude 235.678772709;
	to nodeSW1064-Ax1SW1064-Bx1;
	latitude 654.661692266;
};

object switch {
	status CLOSED;
	phases ACB;
	from nodeSW1064-Ax1SW1064-Bx1;
	name SW1064-Ax1;
	longitude 235.678772709;
	to node57855SW1064-Ax1;
	latitude 654.661692266;
};

object underground_line {
	phases ACB;
	from node5785657808;
	name 57810;
	longitude 231.655766444;
	to nodeF617157810;
	length 28.999;
	latitude 657.187035286;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF617157810;
	name F6171;
	current_limit 9999.0 A;
	longitude 231.655766444;
	to node57811F6171;
	latitude 657.187035286;
};

object underground_line {
	phases ACB;
	from node57811F6171;
	name 57811;
	longitude 199.611567048;
	to node5781957811;
	length 486.139;
	latitude 680.897370723;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5781957811;
	name 57819;
	longitude 195.385045264;
	to node5788057819;
	length 91.9686;
	latitude 674.802798537;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACBN;
	from node5788057819;
	name 57880;
	longitude 188.463729256;
	to nodeT6246300294857880;
	length 140;
	latitude 665.719853614;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246300294857880;
	name T62463002948;
	longitude 188.463729256;
	to node62474182051T62463002948;
	latitude 665.719853614;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474182051;
	parent node62474182051T62463002948;
	longitude 184.872450528;
	nominal_voltage 120;
	latitude 671.16736465;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474182023;
	parent node62474182051T62463002948;
	longitude 184.414187175;
	nominal_voltage 120;
	latitude 668.083542352;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474182070;
	parent node62474182051T62463002948;
	longitude 187.463584387;
	nominal_voltage 120;
	latitude 667.564239236;
};

object underground_line {
	phases ACBN;
	from nodeT6246300294857880;
	name 57857;
	longitude 174.534319707;
	to nodeT6247418103657857;
	length 280.001;
	latitude 647.617935399;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247418103657857;
	name T62474181036;
	longitude 174.534319707;
	to node62474181058T62474181036;
	latitude 647.617935399;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2710.05;
	name 62474181058;
	parent node62474181058T62474181036;
	longitude 177.695491064;
	nominal_voltage 120;
	latitude 649.375481512;
};

object triplex_node {
	phases CS;
	power_12 1763.8;
	name 62474181087;
	parent node62474181058T62474181036;
	longitude 179.039745162;
	nominal_voltage 120;
	latitude 651.39706589;
};

object triplex_node {
	phases CS;
	power_12 3545.27;
	name 62474181049;
	parent node62474181058T62474181036;
	longitude 180.861835523;
	nominal_voltage 120;
	latitude 649.083770431;
};

object underground_line {
	phases CN;
	from nodeT6247418103657857;
	name 57849;
	longitude 186.972140467;
	to nodeT6246300097957849;
	length 189.809;
	latitude 638.265507038;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases CN;
	from nodeT6246300097957849;
	name 57844;
	longitude 202.13258453;
	to nodeT6246300082957844;
	length 236.79;
	latitude 630.03665486;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6246300082957844;
	name T62463000829;
	longitude 202.13258453;
	to node62463000855T62463000829;
	latitude 630.03665486;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62463000855;
	parent node62463000855T62463000829;
	longitude 195.396358253;
	nominal_voltage 120;
	latitude 625.981280408;
};

object underground_line {
	phases C;
	from nodeT6246300082957844;
	name 57846;
	longitude 204.375321396;
	to node7210857846;
	length 75.43;
	latitude 635.583078234;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases C;
	from node7210857846;
	name 72108;
	longitude 211.260151741;
	to nodeT6246300181472108;
	length 137.48;
	latitude 644.437252437;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6246300181472108;
	name T62463001814;
	longitude 211.260151741;
	to node62463001804T62463001814;
	latitude 644.437252437;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62463001804;
	parent node62463001804T62463001814;
	longitude 211.782241013;
	nominal_voltage 120;
	latitude 647.899598941;
};

object triplex_node {
	phases CS;
	power_12 1942.96;
	name 62463001887;
	parent node62463001804T62463001814;
	longitude 210.326259171;
	nominal_voltage 120;
	latitude 647.562151641;
};

object triplex_node {
	phases CS;
	power_12 3005.28;
	name 62463000882;
	parent node62463001804T62463001814;
	longitude 213.750461214;
	nominal_voltage 120;
	latitude 645.759020965;
};

object triplex_node {
	phases CS;
	power_12 2369.4;
	name 62463001801;
	parent node62463001804T62463001814;
	longitude 212.826012342;
	nominal_voltage 120;
	latitude 647.462397017;
};

object underground_line {
	phases CN;
	from nodeT6246300181472108;
	name 57821;
	longitude 218.676430166;
	to nodeT6246300176957821;
	length 133.57;
	latitude 652.004361629;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6246300176957821;
	name T62463001769;
	longitude 218.676430166;
	to node62463001766T62463001769;
	latitude 652.004361629;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1768.85;
	name 62463001766;
	parent node62463001766T62463001769;
	longitude 219.979196386;
	nominal_voltage 120;
	latitude 649.943831031;
};

object triplex_node {
	phases CS;
	power_12 1836.98;
	name 62463001747;
	parent node62463001766T62463001769;
	longitude 220.189747079;
	nominal_voltage 120;
	latitude 647.552588979;
};

object underground_line {
	phases ACBN;
	from nodeT6247418103657857;
	name 57845;
	longitude 165.114539702;
	to nodeT6247418012257845;
	length 258.114;
	latitude 629.485183415;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418012257845;
	name T62474180122;
	longitude 165.114539702;
	to node62473239194T62474180122;
	latitude 629.485183415;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62473239194;
	parent node62473239194T62474180122;
	longitude 164.707308813;
	nominal_voltage 120;
	latitude 635.207298105;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474180125;
	parent node62473239194T62474180122;
	longitude 165.827658203;
	nominal_voltage 120;
	latitude 632.635491308;
};

object line_configuration {
	name 57825line_configuration40901;
	spacing 57825line_configuration40901line_spacing40902;
	conductor_N 57825line_configuration40901underground_line_conductor40906;
	conductor_A 57825line_configuration40901underground_line_conductor40906;
	conductor_C 57825line_configuration40901underground_line_conductor40906;
	conductor_B 57825line_configuration40901underground_line_conductor40906;
};

object line_spacing {
	distance_AN 0.000000;
	name 57825line_configuration40901line_spacing40902;
	distance_CN 0.000000;
	distance_BC 0.500000;
	distance_AB 0.500000;
	distance_BN 0.000000;
	distance_AC 1.000000;
};

object underground_line_conductor {
	conductor_gmr 0.008830;
	conductor_resistance 1.540000;
	shield_resistance 0.000000;
	neutral_gmr 0.002080;
	outer_diameter 0.980000;
	neutral_strands 6.000000;
	neutral_resistance 14.872000;
	neutral_diameter 0.064000;
	conductor_diameter 0.292000;
	shield_gmr 0.000000;
	name 57825line_configuration40901underground_line_conductor40906;
};

object underground_line {
	phases ACBN;
	from nodeT6247418012257845;
	name 57825;
	longitude 169.672289388;
	to node5780657825;
	length 126.182;
	latitude 620.439396159;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACBN;
	from node5780657825;
	name 57806;
	longitude 180.583668263;
	to nodeT6247323807357806;
	length 230.013;
	latitude 605.190639185;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247323807357806;
	name T62473238073;
	longitude 180.583668263;
	to node62473238040T62473238073;
	latitude 605.190639185;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62473238040;
	parent node62473238040T62473238073;
	longitude 186.119774684;
	nominal_voltage 120;
	latitude 608.124564642;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62473238011;
	parent node62473238040T62473238073;
	longitude 184.618834395;
	nominal_voltage 120;
	latitude 609.377722968;
};

object underground_line {
	phases BN;
	from nodeT6247323807357806;
	name 57824;
	longitude 159.034590758;
	to nodeT6247323812657824;
	length 353.102;
	latitude 597.218083607;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247323812657824;
	name T62473238126;
	longitude 159.034590758;
	to node62473238221T62473238126;
	latitude 597.218083607;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62473238221;
	parent node62473238221T62473238126;
	longitude 155.819086135;
	nominal_voltage 120;
	latitude 594.481941883;
};

object underground_line {
	phases B;
	from nodeT6247323812657824;
	name 57823;
	longitude 152.223754594;
	to node7252257823;
	length 98.1972;
	latitude 597.077774383;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases B;
	from node7252257823;
	name 72522;
	longitude 146.048784717;
	to nodeT6247323828372522;
	length 143.061;
	latitude 606.132946181;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247323828372522;
	name T62473238283;
	longitude 146.048784717;
	to node62473238255T62473238283;
	latitude 606.132946181;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62473238255;
	parent node62473238255T62473238283;
	longitude 145.603523732;
	nominal_voltage 120;
	latitude 608.70198809;
};

object underground_line {
	phases ACBN;
	from nodeT6247323807357806;
	name 57827;
	longitude 198.835799589;
	to nodeT6246205896157827;
	length 244.614;
	latitude 602.983319524;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246205896157827;
	name T62462058961;
	longitude 198.835799589;
	to node62462058915T62462058961;
	latitude 602.983319524;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462058915;
	parent node62462058915T62462058961;
	longitude 197.987015747;
	nominal_voltage 120;
	latitude 598.540059759;
};

object underground_line {
	phases ACBN;
	from nodeT6246205896157827;
	name 57830;
	longitude 212.812432395;
	to node5782957830;
	length 174.374;
	latitude 605.20901286;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACBN;
	from node5782957830;
	name 57829;
	longitude 227.933921806;
	to nodeT6246205876457829;
	length 186.186;
	latitude 602.896104047;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246205876457829;
	name T62462058764;
	longitude 227.933921806;
	to node62462058744T62462058764;
	latitude 602.896104047;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462058744;
	parent node62462058744T62462058764;
	longitude 229.859629132;
	nominal_voltage 120;
	latitude 597.51925263;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462058715;
	parent node62462058744T62462058764;
	longitude 232.476360527;
	nominal_voltage 120;
	latitude 596.44068852;
};

object underground_line {
	phases ACBN;
	from nodeT6246205876457829;
	name 57803;
	longitude 242.542435233;
	to nodeT6246205769557803;
	length 218.151;
	latitude 592.5838504;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6246205769557803;
	name T62462057695;
	longitude 242.542435233;
	to node62462057655T62462057695;
	latitude 592.5838504;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462057655;
	parent node62462057655T62462057695;
	longitude 244.162567926;
	nominal_voltage 120;
	latitude 596.656556493;
};

object underground_line {
	phases ACBN;
	from nodeT6246205769557803;
	name 57801;
	longitude 258.730866916;
	to nodeT6246205758557801;
	length 199.729;
	latitude 590.049201903;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6246205758557801;
	name T62462057585;
	longitude 258.730866916;
	to node62462058558T62462057585;
	latitude 590.049201903;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3290.42;
	name 62462058558;
	parent node62462058558T62462057585;
	longitude 258.469310977;
	nominal_voltage 120;
	latitude 585.554052334;
};

object triplex_node {
	phases CS;
	power_12 2374.45;
	name 62462058536;
	parent node62462058558T62462057585;
	longitude 258.581589691;
	nominal_voltage 120;
	latitude 587.23522943;
};

object underground_line {
	phases ACBN;
	from nodeT6246205758557801;
	name 57800;
	longitude 270.249985716;
	to nodeT6246205747857800;
	length 140.001;
	latitude 589.121926102;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246205747857800;
	name T62462057478;
	longitude 270.249985716;
	to node62462057439T62462057478;
	latitude 589.121926102;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462057439;
	parent node62462057439T62462057478;
	longitude 269.138468044;
	nominal_voltage 120;
	latitude 583.912946525;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462057437;
	parent node62462057439T62462057478;
	longitude 269.142459015;
	nominal_voltage 120;
	latitude 584.754207004;
};

object transformer {
	phases CS;
	from node5782957830;
	name T62462058873;
	longitude 212.812432395;
	to node62462057863T62462058873;
	latitude 605.20901286;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1988.38;
	name 62462057863;
	parent node62462057863T62462058873;
	longitude 208.367312309;
	nominal_voltage 120;
	latitude 607.986701753;
};

object transformer {
	phases CS;
	from node5780657825;
	name T62473239069;
	longitude 169.672289388;
	to node62473239131T62473239069;
	latitude 620.439396159;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4282.08;
	name 62473239131;
	parent node62473239131T62473239069;
	longitude 168.32093212;
	nominal_voltage 120;
	latitude 617.157634025;
};

object transformer {
	phases AS;
	from node5788057819;
	name T62463003904;
	longitude 195.385045264;
	to node62463002869T62463003904;
	latitude 674.802798537;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463002869;
	parent node62463002869T62463003904;
	longitude 195.581238526;
	nominal_voltage 120;
	latitude 676.147133924;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463002888;
	parent node62463002869T62463003904;
	longitude 193.853567723;
	nominal_voltage 120;
	latitude 677.863780756;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463003936;
	parent node62463002869T62463003904;
	longitude 194.673783807;
	nominal_voltage 120;
	latitude 677.904265857;
};

object underground_line {
	phases ACB;
	from node5785657808;
	name 57809;
	longitude 231.738573417;
	to nodeSW1139-Bx157809;
	length 29.715;
	latitude 657.564461465;
	configuration 57825line_configuration40901;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1139-Bx157809;
	name SW1139-Bx1;
	longitude 231.738573417;
	to nodeSW1139-Ax1SW1139-Bx1;
	latitude 657.564461465;
};

object switch {
	status CLOSED;
	phases ACB;
	from nodeSW1139-Ax1SW1139-Bx1;
	name SW1139-Ax1;
	longitude 231.738573417;
	to node57864SW1139-Ax1;
	latitude 657.564461465;
};

object underground_line {
	phases ACB;
	from node57864SW1139-Ax1;
	name 57864;
	longitude 197.452372821;
	to node5787957864;
	length 520.593;
	latitude 682.993345863;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5787957864;
	name 57879;
	longitude 157.557765535;
	to node5781757879;
	length 524.298;
	latitude 686.132846328;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5781757879;
	name 57817;
	longitude 118.196314458;
	to node5787757817;
	length 499.641;
	latitude 674.032178356;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5787757817;
	name 57877;
	longitude 95.2382384797;
	to nodeSW1420-Bx157877;
	length 311.538;
	latitude 675.34626488;
	configuration 57825line_configuration40901;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1420-Bx157877;
	name SW1420-Bx1;
	longitude 95.2382384797;
	to nodeSW1420-Ax1SW1420-Bx1;
	latitude 675.34626488;
};

object switch {
	status CLOSED;
	phases ACB;
	from nodeSW1420-Ax1SW1420-Bx1;
	name SW1420-Ax1;
	longitude 95.2382384797;
	to node57818SW1420-Ax1;
	latitude 675.34626488;
};

object underground_line {
	phases ACB;
	from node57818SW1420-Ax1;
	name 57818;
	longitude 93.8142446595;
	to node1843257818;
	length 21.6692;
	latitude 674.283747933;
	configuration 57825line_configuration40901;
};

object overhead_line {
	phases ACBN;
	from node1843257818;
	name 18432;
	longitude 92.3288182739;
	to node5787818432;
	length 26.3767;
	latitude 672.72134026;
	configuration 20531line_configuration98301;
};

object underground_line {
	phases AN;
	from node5787818432;
	name 57878;
	longitude 94.2697485414;
	to nodeF653757878;
	length 30.0841;
	latitude 674.241868344;
	configuration 57825line_configuration40901;
};

object fuse {
	phases A;
	from nodeF653757878;
	name F6537;
	current_limit 9999.0 A;
	longitude 94.2697485414;
	to node57866F6537;
	latitude 674.241868344;
};

object underground_line {
	phases A;
	from node57866F6537;
	name 57866;
	longitude 104.180102198;
	to nodeT6247418245957866;
	length 248.664;
	latitude 666.852052925;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418245957866;
	name T62474182459;
	longitude 104.180102198;
	to node62474182499T62474182459;
	latitude 666.852052925;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474182499;
	parent node62474182499T62474182459;
	longitude 108.940643751;
	nominal_voltage 120;
	latitude 671.119214603;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474182422;
	parent node62474182499T62474182459;
	longitude 109.409771118;
	nominal_voltage 120;
	latitude 673.09962158;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474182452;
	parent node62474182499T62474182459;
	longitude 108.360687947;
	nominal_voltage 120;
	latitude 669.782250758;
};

object underground_line {
	phases AN;
	from nodeT6247418245957866;
	name 57865;
	longitude 106.770316976;
	to nodeT6247418149757865;
	length 120.109;
	latitude 657.662164116;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418149757865;
	name T62474181497;
	longitude 106.770316976;
	to node62474181469T62474181497;
	latitude 657.662164116;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181469;
	parent node62474181469T62474181497;
	longitude 104.997471514;
	nominal_voltage 120;
	latitude 654.535985523;
};

object underground_line {
	phases AN;
	from nodeT6247418149757865;
	name 57858;
	longitude 113.489870967;
	to nodeT6247418144357858;
	length 139.46;
	latitude 648.48837454;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418144357858;
	name T62474181443;
	longitude 113.489870967;
	to node62474181379T62474181443;
	latitude 648.48837454;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181379;
	parent node62474181379T62474181443;
	longitude 111.488268184;
	nominal_voltage 120;
	latitude 651.747111101;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181480;
	parent node62474181379T62474181443;
	longitude 111.762573409;
	nominal_voltage 120;
	latitude 648.831391526;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181436;
	parent node62474181379T62474181443;
	longitude 110.445433065;
	nominal_voltage 120;
	latitude 651.718762135;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181415;
	parent node62474181379T62474181443;
	longitude 108.827518421;
	nominal_voltage 120;
	latitude 649.882514172;
};

object underground_line {
	phases AN;
	from nodeT6247418144357858;
	name 57852;
	longitude 120.262009456;
	to nodeT6247418038957852;
	length 140.033;
	latitude 639.297689644;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418038957852;
	name T62474180389;
	longitude 120.262009456;
	to node62474181335T62474180389;
	latitude 639.297689644;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181335;
	parent node62474181335T62474180389;
	longitude 122.784850717;
	nominal_voltage 120;
	latitude 636.108172453;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474180472;
	parent node62474181335T62474180389;
	longitude 122.73103424;
	nominal_voltage 120;
	latitude 636.876492659;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474181313;
	parent node62474181335T62474180389;
	longitude 124.454089404;
	nominal_voltage 120;
	latitude 635.950992075;
};

object underground_line {
	phases AN;
	from nodeT6247418038957852;
	name 57847;
	longitude 125.410256448;
	to nodeT6247418035657847;
	length 108.756;
	latitude 633.769605273;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247418035657847;
	name T62474180356;
	longitude 125.410256448;
	to node62474180317T62474180356;
	latitude 633.769605273;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474180317;
	parent node62474180317T62474180356;
	longitude 123.325464068;
	nominal_voltage 120;
	latitude 631.954805533;
};

object overhead_line {
	phases ACBN;
	from node5787818432;
	name 18374;
	longitude 83.2174154056;
	to node1781118374;
	length 191.748;
	latitude 660.01892544;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1781118374;
	name 17811;
	longitude 77.7427777083;
	to nodeT6247418169517811;
	length 80.5873;
	latitude 656.309550285;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6247418169517811;
	name T62474181695;
	longitude 77.7427777083;
	to node62474181623T62474181695;
	latitude 656.309550285;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474181623;
	parent node62474181623T62474181695;
	longitude 80.4264717998;
	nominal_voltage 120;
	latitude 659.850500682;
};

object overhead_line {
	phases ACBN;
	from nodeT6247418169517811;
	name 17934;
	longitude 61.579489442;
	to node1821617934;
	length 240.081;
	latitude 645.053496462;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1821617934;
	name 18216;
	longitude 39.7410410007;
	to node1821718216;
	length 317.835;
	latitude 630.780471122;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1821718216;
	name 18217;
	longitude 30.7469505286;
	to node1792418217;
	length 201.027;
	latitude 644.466800576;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1792418217;
	name 17924;
	longitude 21.4921647125;
	to node1830817924;
	length 201.443;
	latitude 658.025251332;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1830817924;
	name 18308;
	longitude 8.63748735506;
	to node1832618308;
	length 224.687;
	latitude 671.146774174;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1832618308;
	name 18326;
	longitude 24.6998593413;
	to node1844318326;
	length 216.095;
	latitude 678.764035067;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1844318326;
	name 18443;
	longitude 59.9250227451;
	to node1788818443;
	length 474.794;
	latitude 695.634385022;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node1788818443;
	name 17888;
	longitude 60.7887467959;
	to nodeF742317888;
	length 25.0001;
	latitude 693.795003062;
	configuration 19519line_configuration15901;
};

object fuse {
	phases AN;
	from nodeF742317888;
	name F7423;
	current_limit 9999.0 A;
	longitude 60.7887467959;
	to node18410F7423;
	latitude 693.795003062;
};

object overhead_line {
	phases AN;
	from node18410F7423;
	name 18410;
	longitude 72.0451597803;
	to nodeT6247418267818410;
	length 325.822;
	latitude 669.822516823;
	configuration 19519line_configuration15901;
};

object transformer {
	phases AS;
	from nodeT6247418267818410;
	name T62474182678;
	longitude 72.0451597803;
	to node62474182629T62474182678;
	latitude 669.822516823;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474182629;
	parent node62474182629T62474182678;
	longitude 70.828912725;
	nominal_voltage 120;
	latitude 673.912710046;
};

object overhead_line {
	phases ACBN;
	from node1832618308;
	name 18325;
	longitude 1.87903917486;
	to node1831818325;
	length 90.9393;
	latitude 667.939030167;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1831818325;
	name 18318;
	longitude 0.0;
	to nodeSW1236-B18318;
	length 24.9999;
	latitude 667.101323432;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1744316564;
	name 17361;
	longitude 614.854868477;
	to nodeT6246217249017361;
	length 191.256;
	latitude 511.680521662;
	configuration 20171line_configuration80401;
};

object transformer {
	phases AS;
	from nodeT6246217249017361;
	name T62462172490;
	longitude 614.854868477;
	to node62462172377T62462172490;
	latitude 511.680521662;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462172377;
	parent node62462172377T62462172490;
	longitude 616.863906701;
	nominal_voltage 120;
	latitude 511.841859046;
};

object overhead_line {
	phases BN;
	from nodeT6246217249017361;
	name 17230;
	longitude 614.880641731;
	to nodeT6246217237917230;
	length 40.0012;
	latitude 508.440114512;
	configuration 20171line_configuration80401;
};

object transformer {
	phases BS;
	from nodeT6246217237917230;
	name T62462172379;
	longitude 614.880641731;
	to node62462172359T62462172379;
	latitude 508.440114512;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462172359;
	parent node62462172359T62462172379;
	longitude 619.480761997;
	nominal_voltage 120;
	latitude 503.43335866;
};

object overhead_line {
	phases ACBN;
	from node1656468063;
	name 16552;
	longitude 627.719482266;
	to nodeSW1276-Ax116552;
	length 29.1022;
	latitude 516.879966936;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node6806216557;
	name 17387;
	longitude 629.045663686;
	to node1738817387;
	length 32.2093;
	latitude 515.918084802;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node1738817387;
	name 17388;
	longitude 627.719482266;
	to nodeSW1276-Bx117388;
	length 19.976;
	latitude 516.879966936;
	configuration 16564line_configuration32701;
};

object overhead_line {
	phases ACBN;
	from node6806216557;
	name 17210;
	longitude 627.950161729;
	to node6806417210;
	length 158.967;
	latitude 505.199727129;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6806417210;
	name 68064;
	longitude 627.695921025;
	to nodeR120268064;
	length 15.1854;
	latitude 503.995121002;
	configuration 20531line_configuration98301;
};

object fuse {
	phases ACBN;
	from nodeR120268064;
	name R1202;
	current_limit 9999.0 A;
	longitude 627.695921025;
	to node68065R1202;
	latitude 503.995121002;
};

object overhead_line {
	phases ACBN;
	from node68065R1202;
	name 68065;
	longitude 627.446789628;
	to node7055868065;
	length 14.881;
	latitude 502.814653801;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node7055868065;
	name 70558;
	longitude 620.718039897;
	to node7055970558;
	length 401.908;
	latitude 470.932535263;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node7055970558;
	name 70559;
	longitude 620.215791436;
	to nodeT6246217033670559;
	length 30;
	latitude 468.552727758;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from nodeT6246217033670559;
	name 17127;
	longitude 622.243181787;
	to nodeF526917127;
	length 25.2353;
	latitude 469.023189025;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF526917127;
	name F5269;
	current_limit 9999.0 A;
	longitude 622.243181787;
	to node17134F5269;
	latitude 469.023189025;
};

object overhead_line {
	phases AN;
	from node17134F5269;
	name 17134;
	longitude 637.278070028;
	to node1703817134;
	length 185.337;
	latitude 471.808818802;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node1703817134;
	name 17038;
	longitude 639.137704946;
	to nodeT6246216924517038;
	length 210.084;
	latitude 454.887980874;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246216924517038;
	name T62462169245;
	longitude 639.137704946;
	to node62462169230T62462169245;
	latitude 454.887980874;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462169230;
	parent node62462169230T62462169245;
	longitude 640.384632935;
	nominal_voltage 120;
	latitude 449.165588864;
};

object overhead_line {
	phases ACBN;
	from nodeT6246217033670559;
	name 16489;
	longitude 610.964442056;
	to nodeT6246216944216489;
	length 212.564;
	latitude 453.9202494;
	configuration 20531line_configuration98301;
};

object transformer {
	phases CS;
	from nodeT6246216944216489;
	name T62462169442;
	longitude 610.964442056;
	to node62462168493T62462169442;
	latitude 453.9202494;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4748.9;
	name 62462168493;
	parent node62462168493T62462169442;
	longitude 605.892008983;
	nominal_voltage 120;
	latitude 452.123904155;
};

object overhead_line {
	phases ACBN;
	from nodeT6246216944216489;
	name 16792;
	longitude 576.203635629;
	to node1667616792;
	length 747.809;
	latitude 403.855944117;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1667616792;
	name 16676;
	longitude 561.761658248;
	to node1640116676;
	length 265.618;
	latitude 387.664064292;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1640116676;
	name 16401;
	longitude 533.780664346;
	to node1624616401;
	length 507.61;
	latitude 357.052328178;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1624616401;
	name 16246;
	longitude 518.471859043;
	to nodeT6246216294816246;
	length 269.729;
	latitude 341.18449401;
	configuration 20531line_configuration98301;
};

object transformer {
	phases BS;
	from nodeT6246216294816246;
	name T62462162948;
	longitude 518.471859043;
	to node62462163909T62462162948;
	latitude 341.18449401;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462163909;
	parent node62462163909T62462162948;
	longitude 518.664258703;
	nominal_voltage 120;
	latitude 338.045091678;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462102070;
	parent node62462163909T62462162948;
	longitude 520.029100257;
	nominal_voltage 120;
	latitude 337.668530352;
};

object overhead_line {
	phases ACBN;
	from nodeT6246216294816246;
	name 16149;
	longitude 510.123495719;
	to node1594716149;
	length 362.275;
	latitude 313.003058317;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1594716149;
	name 15947;
	longitude 500.330388959;
	to node1580915947;
	length 403.339;
	latitude 281.773634415;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1580915947;
	name 15809;
	longitude 494.014928384;
	to node1497315809;
	length 292.192;
	latitude 258.928764012;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1497315809;
	name 14973;
	longitude 484.763578995;
	to node1555814973;
	length 375.845;
	latitude 229.866362391;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1555814973;
	name 15558;
	longitude 493.560875663;
	to node1518515558;
	length 306.614;
	latitude 206.575936005;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1518515558;
	name 15185;
	longitude 502.641930085;
	to node1504015185;
	length 317.537;
	latitude 182.445029015;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1504015185;
	name 15040;
	longitude 500.387170745;
	to node6816115040;
	length 286.057;
	latitude 159.377400387;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6816115040;
	name 68161;
	longitude 499.32204243;
	to nodeF555268161;
	length 13.0603;
	latitude 159.541621062;
	configuration 20171line_configuration80401;
};

object fuse {
	phases ACBN;
	from nodeF555268161;
	name F5552;
	current_limit 9999.0 A;
	longitude 499.32204243;
	to node15042F5552;
	latitude 159.541621062;
};

object overhead_line {
	phases ACBN;
	from node15042F5552;
	name 15042;
	longitude 490.662530653;
	to nodeT6246209113515042;
	length 106.95;
	latitude 161.232273437;
	configuration 20171line_configuration80401;
};

object transformer {
	phases AS;
	from nodeT6246209113515042;
	name T62462091135;
	longitude 490.662515537;
	to node62462091125T62462091135;
	latitude 161.232288262;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 32759.0;
	name 62462091125;
	parent node62462091125T62462091135;
	longitude 485.078467559;
	nominal_voltage 120;
	latitude 163.537523386;
};

object overhead_line {
	phases ACBN;
	from nodeT6246209113515042;
	name 15048;
	longitude 488.300732933;
	to nodeSW1039-Bx115048;
	length 29.3356;
	latitude 161.757994096;
	configuration 20171line_configuration80401;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1039-Bx115048;
	name SW1039-Bx1;
	longitude 488.300732933;
	to nodeSW1039-Ax1SW1039-Bx1;
	latitude 161.757994096;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1039-Ax1SW1039-Bx1;
	name SW1039-Ax1;
	longitude 488.300732933;
	to node15051SW1039-Ax1;
	latitude 161.757994096;
};

object overhead_line {
	phases ACB;
	from node15051SW1039-Ax1;
	name 15051;
	longitude 487.086789887;
	to node5773115051;
	length 15.0633;
	latitude 162.022706115;
	configuration 20171line_configuration80401;
};

object underground_line {
	phases ACB;
	from node5773115051;
	name 57731;
	longitude 485.889741804;
	to nodeF559357731;
	length 28.9999;
	latitude 159.988165936;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF559357731;
	name F5593;
	current_limit 9999.0 A;
	longitude 485.889741804;
	to node57738F5593;
	latitude 159.988165936;
};

object overhead_line {
	phases ACBN;
	from node6816115040;
	name 15305;
	longitude 497.002363705;
	to node1502815305;
	length 470.042;
	latitude 121.444364428;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1502815305;
	name 15028;
	longitude 493.581514423;
	to node1460115028;
	length 436.471;
	latitude 86.2454417681;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1460115028;
	name 14601;
	longitude 490.877867088;
	to node1476314601;
	length 368.458;
	latitude 56.5147061728;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1476314601;
	name 14763;
	longitude 487.941963159;
	to node1466514763;
	length 341.358;
	latitude 29.0117504926;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1466514763;
	name 14665;
	longitude 484.93385381;
	to nodeSW6314665;
	length 359.974;
	latitude 0.0;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases BN;
	from nodeT6246216294816246;
	name 16237;
	longitude 516.667086143;
	to nodeF751416237;
	length 25;
	latitude 340.202033022;
	configuration 16194line_configuration57101;
};

object fuse {
	phases BN;
	from nodeF751416237;
	name F7514;
	current_limit 9999.0 A;
	longitude 516.667086143;
	to node16229F7514;
	latitude 340.202033022;
};

object overhead_line {
	phases BN;
	from node16229F7514;
	name 16229;
	longitude 507.868670872;
	to node1620916229;
	length 121.877;
	latitude 335.412484184;
	configuration 16194line_configuration57101;
};

object overhead_line {
	phases BN;
	from node1620916229;
	name 16209;
	longitude 491.842688808;
	to node7247316209;
	length 197.367;
	latitude 332.526531158;
	configuration 16194line_configuration57101;
};

object overhead_line {
	phases BN;
	from node7247316209;
	name 72473;
	longitude 480.687076213;
	to node7247472473;
	length 255;
	latitude 350.045175195;
	configuration 16194line_configuration57101;
};

object overhead_line {
	phases BN;
	from node7247472473;
	name 72474;
	longitude 469.531463618;
	to node7247572474;
	length 255;
	latitude 367.563804325;
	configuration 16194line_configuration57101;
};

object overhead_line {
	phases BN;
	from node7247572474;
	name 72475;
	longitude 444.892613574;
	to node7247672475;
	length 360;
	latitude 383.871913747;
	configuration 16194line_configuration57101;
};

object line_configuration {
	name 16194line_configuration57101;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16781line_configuration73701overhead_line_conductor73706;
	conductor_A 17366line_configuration62801overhead_line_conductor62804;
	conductor_C 17366line_configuration62801overhead_line_conductor62804;
	conductor_B 16781line_configuration73701overhead_line_conductor73706;
};

object overhead_line {
	phases BN;
	from node7247316209;
	name 16194;
	longitude 469.955298891;
	to nodeT6246210126716194;
	length 268.71;
	latitude 328.982335838;
	configuration 16194line_configuration57101;
};

object transformer {
	phases BS;
	from nodeT6246210126716194;
	name T62462101267;
	longitude 469.955298891;
	to node62462101209T62462101267;
	latitude 328.982335838;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462101209;
	parent node62462101209T62462101267;
	longitude 474.683613325;
	nominal_voltage 120;
	latitude 328.202746098;
};

object overhead_line {
	phases BN;
	from nodeT6246210126716194;
	name 16109;
	longitude 476.048867608;
	to nodeT6246210022416109;
	length 304.822;
	latitude 305.023540887;
	configuration 16194line_configuration57101;
};

object transformer {
	phases BS;
	from nodeT6246210022416109;
	name T62462100224;
	longitude 476.048867608;
	to node62462100205T62462100224;
	latitude 305.023540887;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462100205;
	parent node62462100205T62462100224;
	longitude 472.994005226;
	nominal_voltage 120;
	latitude 305.467325851;
};

object overhead_line {
	phases BN;
	from nodeT6246210126716194;
	name 15631;
	longitude 452.448264093;
	to nodeT6246210133815631;
	length 220.523;
	latitude 324.082238566;
	configuration 16194line_configuration57101;
};

object transformer {
	phases BS;
	from nodeT6246210133815631;
	name T62462101338;
	longitude 452.448264093;
	to node62462100389T62462101338;
	latitude 324.082238566;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462100389;
	parent node62462100389T62462101338;
	longitude 449.85467225;
	nominal_voltage 120;
	latitude 322.207444786;
};

object overhead_line {
	phases B;
	from node1667616792;
	name 16286;
	longitude 597.729847245;
	to node5776016286;
	length 264.012;
	latitude 400.504162797;
	configuration 16194line_configuration57101;
};

object underground_line {
	phases B;
	from node5776016286;
	name 57760;
	longitude 599.398896118;
	to nodeF751657760;
	length 25.0002;
	latitude 401.695497999;
	configuration 57825line_configuration40901;
};

object fuse {
	phases B;
	from nodeF751657760;
	name F7516;
	current_limit 9999.0 A;
	longitude 599.398896118;
	to node57765F7516;
	latitude 401.695497999;
};

object underground_line {
	phases B;
	from node57765F7516;
	name 57765;
	longitude 606.749000503;
	to nodeT6246216645457765;
	length 110.041;
	latitude 406.934360559;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246216645457765;
	name T62462166454;
	longitude 606.749000503;
	to node62462166430T62462166454;
	latitude 406.934360559;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62462166430;
	parent node62462166430T62462166454;
	longitude 605.738598006;
	nominal_voltage 120;
	latitude 405.344643468;
};

object overhead_line {
	phases CN;
	from nodeT6246216944216489;
	name 16490;
	longitude 609.044543568;
	to nodeF751716490;
	length 25.0001;
	latitude 454.663452495;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF751716490;
	name F7517;
	current_limit 9999.0 A;
	longitude 609.044543568;
	to node17035F7517;
	latitude 454.663452495;
};

object overhead_line {
	phases CN;
	from node17035F7517;
	name 17035;
	longitude 598.983661998;
	to nodeT6246216946917035;
	length 131.009;
	latitude 458.558096957;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246216946917035;
	name T62462169469;
	longitude 598.983661998;
	to node62462169487T62462169469;
	latitude 458.558096957;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4264.42;
	name 62462169487;
	parent node62462169487T62462169469;
	longitude 601.607800388;
	nominal_voltage 120;
	latitude 457.406127658;
};

object triplex_node {
	phases CS;
	power_12 158.97;
	name 62462169591;
	parent node62462169487T62462169469;
	longitude 602.988672175;
	nominal_voltage 120;
	latitude 460.166062565;
};

object overhead_line {
	phases CN;
	from nodeT6246216946917035;
	name 16309;
	longitude 580.713189584;
	to node1702316309;
	length 240.841;
	latitude 466.254063937;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1702316309;
	name 17023;
	longitude 559.032172151;
	to nodeT6246217074317023;
	length 269.281;
	latitude 471.074169571;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246217074317023;
	name T62462170743;
	longitude 559.032172151;
	to node62462170679T62462170743;
	latitude 471.074169571;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4385.54;
	name 62462170679;
	parent node62462170679T62462170743;
	longitude 557.535623183;
	nominal_voltage 120;
	latitude 471.316151759;
};

object overhead_line {
	phases CN;
	from nodeT6246217074317023;
	name 17147;
	longitude 546.736640932;
	to node5776117147;
	length 152.053;
	latitude 473.555126062;
	configuration 16781line_configuration73701;
};

object underground_line {
	phases CN;
	from node5776117147;
	name 57761;
	longitude 544.67591919;
	to nodeF751557761;
	length 24.9998;
	latitude 473.443524495;
	configuration 57825line_configuration40901;
};

object fuse {
	phases C;
	from nodeF751557761;
	name F7515;
	current_limit 9999.0 A;
	longitude 544.67591919;
	to node57781F7515;
	latitude 473.443524495;
};

object underground_line {
	phases C;
	from node57781F7515;
	name 57781;
	longitude 514.473124479;
	to nodeT6246211006057781;
	length 373.741;
	latitude 473.585485112;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6246211006057781;
	name T62462110060;
	longitude 514.473124479;
	to node62462110050T62462110060;
	latitude 473.585485112;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3416.58;
	name 62462110050;
	parent node62462110050T62462110060;
	longitude 516.13277141;
	nominal_voltage 120;
	latitude 474.898080433;
};

object triplex_node {
	phases CS;
	power_12 5445.34;
	name 62462110074;
	parent node62462110050T62462110060;
	longitude 516.628333611;
	nominal_voltage 120;
	latitude 473.434674147;
};

object overhead_line {
	phases CN;
	from node5776117147;
	name 16738;
	longitude 548.65086073;
	to nodeT6246216887016738;
	length 384.201;
	latitude 442.487702751;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246216887016738;
	name T62462168870;
	longitude 548.65086073;
	to node62462168810T62462168870;
	latitude 442.487702751;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3578.08;
	name 62462168810;
	parent node62462168810T62462168870;
	longitude 549.758787075;
	nominal_voltage 120;
	latitude 445.436274117;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462168853;
	parent node62462168810T62462168870;
	longitude 550.533026707;
	nominal_voltage 120;
	latitude 448.022166595;
};

object capacitor {
	control VOLT;
	dwell_time 0.0;
	name CAP134;
	parent node7055970558;
	capacitor_B 0.10 MVAr;
	capacitor_C 0.10 MVAr;
	capacitor_A 0.10 MVAr;
	phases ABCN;
	longitude 620.718039897;
	time_delay 300.0;
	pt_phase ABCN;
	switchC CLOSED;
	nominal_voltage 2401.7771;
	voltage_set_low 2340.0;
	latitude 470.932535263;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	phases_connected ABCN;
	voltage_set_high 2350.0;
};

object overhead_line {
	phases ACBN;
	from node7055868065;
	name 17189;
	longitude 629.447545089;
	to nodeSW1375-Bx117189;
	length 24.2364;
	latitude 502.79676967;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node6806417210;
	name 17205;
	longitude 629.783509438;
	to node1718817205;
	length 24.3991;
	latitude 504.381002214;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1718817205;
	name 17188;
	longitude 629.447545089;
	to nodeSW1375-Ax117188;
	length 19.975;
	latitude 502.79676967;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node1655717535;
	name 17422;
	longitude 643.55314495;
	to nodeT6246217327217422;
	length 185.436;
	latitude 524.265193857;
	configuration 20171line_configuration80401;
};

object transformer {
	phases AS;
	from nodeT6246217327217422;
	name T62462173272;
	longitude 643.55314495;
	to node62462173273T62462173272;
	latitude 524.265193857;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 14804.3;
	name 62462173273;
	parent node62462173273T62462173272;
	longitude 646.62483387;
	nominal_voltage 120;
	latitude 525.517452479;
};

object overhead_line {
	phases ACBN;
	from nodeT6246217327217422;
	name 17095;
	longitude 644.946870938;
	to nodeSW1421-Bx117095;
	length 26.7337;
	latitude 522.58596813;
	configuration 20171line_configuration80401;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1421-Bx117095;
	name SW1421-Bx1;
	longitude 644.946870938;
	to nodeSW1421-Ax1SW1421-Bx1;
	latitude 522.58596813;
};

object switch {
	status CLOSED;
	phases ACBN;
	from nodeSW1421-Ax1SW1421-Bx1;
	name SW1421-Ax1;
	longitude 644.946870938;
	to node17091SW1421-Ax1;
	latitude 522.58596813;
};

object overhead_line {
	phases ACB;
	from node17091SW1421-Ax1;
	name 17091;
	longitude 645.267119392;
	to node5776917091;
	length 10;
	latitude 522.102740226;
	configuration 20171line_configuration80401;
};

object underground_line {
	phases ACB;
	from node5776917091;
	name 57769;
	longitude 646.691687638;
	to nodeF564057769;
	length 29.1536;
	latitude 520.199149356;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF564057769;
	name F5640;
	current_limit 9999.0 A;
	longitude 646.691687638;
	to node57768F5640;
	latitude 520.199149356;
};

object overhead_line {
	phases CN;
	from nodeT6246217327217422;
	name 17421;
	longitude 645.281565516;
	to node6778217421;
	length 23.1075;
	latitude 525.057327425;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node6778217421;
	name 67782;
	longitude 646.801371362;
	to nodeR120367782;
	length 20;
	latitude 524.424168394;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeR120367782;
	name R1203;
	current_limit 9999.0 A;
	longitude 646.801356247;
	to node67783R1203;
	latitude 524.424168394;
};

object overhead_line {
	phases CN;
	from node67783R1203;
	name 67783;
	longitude 647.181308967;
	to node1710567783;
	length 10;
	latitude 524.265891031;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1710567783;
	name 17105;
	longitude 654.346042424;
	to node1736617105;
	length 86.7997;
	latitude 524.147406678;
	configuration 16781line_configuration73701;
};

object overhead_line_conductor {
	resistance 0.185900;
	name 17366line_configuration62801overhead_line_conductor62804;
	geometric_mean_radius 0.031300;
};

object overhead_line {
	phases CN;
	from node1736617105;
	name 17366;
	longitude 655.02885484;
	to node1723117366;
	length 145.002;
	latitude 512.419917522;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1723117366;
	name 17231;
	longitude 657.48422736;
	to node1727917231;
	length 54.57;
	latitude 508.713509041;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1727917231;
	name 17279;
	longitude 671.755945051;
	to node1714317279;
	length 294.564;
	latitude 489.392581413;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1714317279;
	name 17143;
	longitude 689.175058533;
	to node1689417143;
	length 321.163;
	latitude 469.778006712;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1689417143;
	name 16894;
	longitude 696.883620296;
	to node1607416894;
	length 557.377;
	latitude 425.262933264;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1607416894;
	name 16074;
	longitude 701.991693256;
	to node1667816074;
	length 378.344;
	latitude 395.025884051;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1667816074;
	name 16678;
	longitude 703.64279406;
	to node1639016678;
	length 87.8082;
	latitude 388.099494003;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1639016678;
	name 16390;
	longitude 722.26925989;
	to nodeT6246222373416390;
	length 455.006;
	latitude 356.090347131;
	configuration 14901line_configuration63801;
};

object transformer {
	phases CS;
	from nodeT6246222373416390;
	name T62462223734;
	longitude 722.26925989;
	to node62462223811T62462223734;
	latitude 356.090347131;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 103.456;
	name 62462223811;
	parent node62462223811T62462223734;
	longitude 722.32197279;
	nominal_voltage 120;
	latitude 357.860182033;
};

object line_configuration {
	name 14901line_configuration63801;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16564line_configuration32701overhead_line_conductor32706;
	conductor_A 17366line_configuration62801overhead_line_conductor62804;
	conductor_C 16564line_configuration32701overhead_line_conductor32706;
	conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line {
	phases CN;
	from nodeT6246222373416390;
	name 14901;
	longitude 733.445163573;
	to nodeT6246222261814901;
	length 271.745;
	latitude 337.002323767;
	configuration 14901line_configuration63801;
};

object transformer {
	phases CS;
	from nodeT6246222261814901;
	name T62462222618;
	longitude 733.445163573;
	to node62462221747T62462222618;
	latitude 337.002323767;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 116.073;
	name 62462221747;
	parent node62462221747T62462222618;
	longitude 727.046655117;
	nominal_voltage 120;
	latitude 337.127588008;
};

object overhead_line {
	phases CN;
	from nodeT6246222261814901;
	name 16222;
	longitude 731.128457713;
	to nodeF888516222;
	length 28.1392;
	latitude 336.834295856;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF888516222;
	name F8885;
	current_limit 9999.0 A;
	longitude 731.128457713;
	to node16223F8885;
	latitude 336.834295856;
};

object overhead_line {
	phases CN;
	from node16223F8885;
	name 16223;
	longitude 696.584373391;
	to nodeT6246222290016223;
	length 419.578;
	latitude 334.328973044;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222290016223;
	name T62462222900;
	longitude 696.584373391;
	to node62462222990T62462222900;
	latitude 334.328973044;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462222990;
	parent node62462222990T62462222900;
	longitude 693.442228596;
	nominal_voltage 120;
	latitude 332.583078858;
};

object triplex_node {
	phases CS;
	power_12 111.026;
	name 62462222906;
	parent node62462222990T62462222900;
	longitude 692.485762368;
	nominal_voltage 120;
	latitude 330.331727571;
};

object triplex_node {
	phases CS;
	power_12 234.669;
	name 62462222928;
	parent node62462222990T62462222900;
	longitude 691.316653636;
	nominal_voltage 120;
	latitude 330.912290549;
};

object triplex_node {
	phases CS;
	power_12 1370.17;
	name 62462222940;
	parent node62462222990T62462222900;
	longitude 694.299812785;
	nominal_voltage 120;
	latitude 330.67709131;
};

object triplex_node {
	phases CS;
	power_12 113.55;
	name 62462221940;
	parent node62462222990T62462222900;
	longitude 692.278866703;
	nominal_voltage 120;
	latitude 333.184539033;
};

object triplex_node {
	phases CS;
	power_12 227.099;
	name 62462222991;
	parent node62462222990T62462222900;
	longitude 692.55045757;
	nominal_voltage 120;
	latitude 330.191667747;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462222898;
	parent node62462222990T62462222900;
	longitude 691.227004175;
	nominal_voltage 120;
	latitude 331.169011039;
};

object overhead_line {
	phases CN;
	from nodeT6246222290016223;
	name 16213;
	longitude 683.004069278;
	to node1620416213;
	length 164.993;
	latitude 333.296093265;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1620416213;
	name 16204;
	longitude 664.676835238;
	to nodeT6246216108916204;
	length 222.922;
	latitude 331.655671737;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246216108916204;
	name T62462161089;
	longitude 664.676835238;
	to node62462161131T62462161089;
	latitude 331.655671737;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462161131;
	parent node62462161131T62462161089;
	longitude 665.896745241;
	nominal_voltage 120;
	latitude 327.547578109;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462161064;
	parent node62462161131T62462161089;
	longitude 665.249231727;
	nominal_voltage 120;
	latitude 326.970533005;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462161074;
	parent node62462161131T62462161089;
	longitude 667.96672388;
	nominal_voltage 120;
	latitude 329.995168066;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462161015;
	parent node62462161131T62462161089;
	longitude 664.765207391;
	nominal_voltage 120;
	latitude 327.615071726;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462161141;
	parent node62462161131T62462161089;
	longitude 667.370809391;
	nominal_voltage 120;
	latitude 329.71014548;
};

object transformer {
	phases CS;
	from node1620416213;
	name T62462221998;
	longitude 683.004069278;
	to node62462221928T62462221998;
	latitude 333.296093265;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462221928;
	parent node62462221928T62462221998;
	longitude 679.364284606;
	nominal_voltage 120;
	latitude 331.880270441;
};

object overhead_line {
	phases CN;
	from nodeT6246222261814901;
	name 16100;
	longitude 752.247109246;
	to nodeT6246222051616100;
	length 473.935;
	latitude 303.332453405;
	configuration 14901line_configuration63801;
};

object transformer {
	phases CS;
	from nodeT6246222051616100;
	name T62462220516;
	longitude 752.247109246;
	to node62462219692T62462220516;
	latitude 303.332453405;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3979.29;
	name 62462219692;
	parent node62462219692T62462220516;
	longitude 755.132582385;
	nominal_voltage 120;
	latitude 303.173579953;
};

object triplex_node {
	phases CS;
	power_12 7469.05;
	name 62462219587;
	parent node62462219692T62462220516;
	longitude 751.385648265;
	nominal_voltage 120;
	latitude 303.745942885;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462219593;
	parent node62462219692T62462220516;
	longitude 752.713795951;
	nominal_voltage 120;
	latitude 302.173683017;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462220524;
	parent node62462219692T62462220516;
	longitude 752.712570358;
	nominal_voltage 120;
	latitude 305.023724063;
};

object overhead_line {
	phases CN;
	from nodeT6246222261814901;
	name 15632;
	longitude 725.138082804;
	to node1602115632;
	length 185.953;
	latitude 324.334327417;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1602115632;
	name 16021;
	longitude 725.850120026;
	to node1514116021;
	length 335.111;
	latitude 297.195947191;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1514116021;
	name 15141;
	longitude 703.802789798;
	to nodeT6246221985615141;
	length 270.724;
	latitude 293.60112051;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246221985615141;
	name T62462219856;
	longitude 703.802789798;
	to node62462219940T62462219856;
	latitude 293.60112051;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462219940;
	parent node62462219940T62462219856;
	longitude 700.25750311;
	nominal_voltage 120;
	latitude 298.543948547;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462219723;
	parent node62462219940T62462219856;
	longitude 697.620825388;
	nominal_voltage 120;
	latitude 298.735832296;
};

object triplex_node {
	phases CS;
	power_12 244.763;
	name 62462217843;
	parent node62462219940T62462219856;
	longitude 699.442941784;
	nominal_voltage 120;
	latitude 297.979411979;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462158002;
	parent node62462219940T62462219856;
	longitude 698.662314015;
	nominal_voltage 120;
	latitude 299.685176402;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462157070;
	parent node62462219940T62462219856;
	longitude 699.553714399;
	nominal_voltage 120;
	latitude 296.64214412;
};

object overhead_line {
	phases CN;
	from nodeT6246221985615141;
	name 15888;
	longitude 691.28017679;
	to node1582015888;
	length 301.445;
	latitude 272.498003541;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1582015888;
	name 15820;
	longitude 665.76551975;
	to node1567415820;
	length 337.061;
	latitude 261.60209991;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1567415820;
	name 15674;
	longitude 652.448369908;
	to nodeT6246215611715674;
	length 317.851;
	latitude 239.415456976;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246215611715674;
	name T62462156117;
	longitude 652.448369908;
	to node62462157141T62462156117;
	latitude 239.415456976;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462157141;
	parent node62462157141T62462156117;
	longitude 652.655495274;
	nominal_voltage 120;
	latitude 239.748914527;
};

object triplex_node {
	phases CS;
	power_12 100.933;
	name 62462155030;
	parent node62462157141T62462156117;
	longitude 653.719009934;
	nominal_voltage 120;
	latitude 238.71402494;
};

object triplex_node {
	phases CS;
	power_12 136.26;
	name 62462154072;
	parent node62462157141T62462156117;
	longitude 651.90673689;
	nominal_voltage 120;
	latitude 240.506272164;
};

object triplex_node {
	phases CS;
	power_12 196.819;
	name 62462156170;
	parent node62462157141T62462156117;
	longitude 650.258982097;
	nominal_voltage 120;
	latitude 238.282010745;
};

object triplex_node {
	phases CS;
	power_12 100.933;
	name 62462156240;
	parent node62462157141T62462156117;
	longitude 654.112901639;
	nominal_voltage 120;
	latitude 238.894308485;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462154130;
	parent node62462157141T62462156117;
	longitude 652.567618086;
	nominal_voltage 120;
	latitude 239.116292453;
};

object triplex_node {
	phases CS;
	power_12 1529.14;
	name 62462153231;
	parent node62462157141T62462156117;
	longitude 650.726434237;
	nominal_voltage 120;
	latitude 237.899798683;
};

object triplex_node {
	phases CS;
	power_12 100;
	name 62462215977;
	parent node62462157141T62462156117;
	longitude 650.708796341;
	nominal_voltage 120;
	latitude 239.247291002;
};

object overhead_line {
	phases CN;
	from node1667816074;
	name 16766;
	longitude 687.271092607;
	to node1677416766;
	length 197.805;
	latitude 401.962360839;
	configuration 14901line_configuration63801;
};

object overhead_line {
	phases CN;
	from node1677416766;
	name 16774;
	longitude 673.94251486;
	to nodeT6246216602416774;
	length 161.838;
	latitude 402.868751244;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246216602416774;
	name T62462166024;
	longitude 673.94251486;
	to node62462225969T62462166024;
	latitude 402.868751244;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 5440.29;
	name 62462225969;
	parent node62462225969T62462166024;
	longitude 678.023558619;
	nominal_voltage 120;
	latitude 399.596232558;
};

object overhead_line {
	phases CN;
	from node1736617105;
	name 17106;
	longitude 659.331396385;
	to node1710417106;
	length 60.3968;
	latitude 524.064987327;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1710417106;
	name 17104;
	longitude 675.997174973;
	to node1745017104;
	length 207.359;
	latitude 527.902809953;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1745017104;
	name 17450;
	longitude 678.458357181;
	to nodeT6246217408117450;
	length 179.863;
	latitude 542.271990406;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246217408117450;
	name T62462174081;
	longitude 678.458357181;
	to node62462174083T62462174081;
	latitude 542.271990406;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1143.07;
	name 62462174083;
	parent node62462174083T62462174081;
	longitude 676.282423293;
	nominal_voltage 120;
	latitude 542.970339553;
};

object triplex_node {
	phases CS;
	power_12 2407.25;
	name 62462175009;
	parent node62462174083T62462174081;
	longitude 675.179654105;
	nominal_voltage 120;
	latitude 542.843580062;
};

object overhead_line {
	phases CN;
	from node1745017104;
	name 17093;
	longitude 696.764952461;
	to nodeT6246223396017093;
	length 260.268;
	latitude 522.495380523;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223396017093;
	name T62462233960;
	longitude 696.764952461;
	to node62462234942T62462233960;
	latitude 522.495380523;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2498.09;
	name 62462234942;
	parent node62462234942T62462233960;
	longitude 690.331793847;
	nominal_voltage 120;
	latitude 521.158437241;
};

object triplex_node {
	phases CS;
	power_12 1380.26;
	name 62462234833;
	parent node62462234942T62462233960;
	longitude 692.012845734;
	nominal_voltage 120;
	latitude 522.136022574;
};

object overhead_line {
	phases CN;
	from nodeT6246223396017093;
	name 17380;
	longitude 698.50376296;
	to nodeT6246223381917380;
	length 93.7711;
	latitude 515.093075441;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223381917380;
	name T62462233819;
	longitude 698.50376296;
	to node62462232961T62462233819;
	latitude 515.093075441;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 905.874;
	name 62462232961;
	parent node62462232961T62462233819;
	longitude 702.232538833;
	nominal_voltage 120;
	latitude 519.748839956;
};

object overhead_line {
	phases CN;
	from nodeT6246223396017093;
	name 17240;
	longitude 715.231493096;
	to node1719417240;
	length 278.181;
	latitude 509.098356806;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1719417240;
	name 17194;
	longitude 728.558962318;
	to nodeT6246223274117194;
	length 175.369;
	latitude 503.549110146;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from nodeT6246223274117194;
	name 17054;
	longitude 742.613942797;
	to node1729017054;
	length 184.174;
	latitude 497.858159915;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1729017054;
	name 17290;
	longitude 731.948853469;
	to nodeT6246223167917290;
	length 152.018;
	latitude 491.367204519;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223167917290;
	name T62462231679;
	longitude 731.948853469;
	to node62462231679T62462231679;
	latitude 491.367204519;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 116.073;
	name 62462231679;
	parent node62462231679T62462231679;
	longitude 736.013787468;
	nominal_voltage 120;
	latitude 490.052084157;
};

object triplex_node {
	phases CS;
	power_12 2096.88;
	name 62462231782;
	parent node62462231679T62462231679;
	longitude 733.716408422;
	nominal_voltage 120;
	latitude 490.426421139;
};

object overhead_line {
	phases CN;
	from node1729017054;
	name 17268;
	longitude 754.82175425;
	to nodeT6246223154517268;
	length 194.763;
	latitude 487.590139527;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223154517268;
	name T62462231545;
	longitude 754.82175425;
	to node62462231529T62462231545;
	latitude 487.590139527;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 5854.12;
	name 62462231529;
	parent node62462231529T62462231545;
	longitude 757.850377299;
	nominal_voltage 120;
	latitude 492.894971206;
};

object overhead_line {
	phases CN;
	from nodeT6246223154517268;
	name 17253;
	longitude 756.271632188;
	to node1714617253;
	length 146.804;
	latitude 475.782905977;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1714617253;
	name 17146;
	longitude 756.560610096;
	to node1700617146;
	length 61.5997;
	latitude 470.800760218;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1700617146;
	name 17006;
	longitude 742.650085823;
	to node1609217006;
	length 191.621;
	latitude 463.408601175;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1609217006;
	name 16092;
	longitude 727.145207255;
	to nodeT6246222974116092;
	length 220.748;
	latitude 454.011400675;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222974116092;
	name T62462229741;
	longitude 727.145207255;
	to node62462229732T62462229741;
	latitude 454.011400675;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3219.76;
	name 62462229732;
	parent node62462229732T62462229741;
	longitude 733.12643857;
	nominal_voltage 120;
	latitude 460.83298027;
};

object overhead_line {
	phases CN;
	from node1700617146;
	name 17013;
	longitude 768.293745185;
	to node1647717013;
	length 163.463;
	latitude 464.25917346;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1647717013;
	name 16477;
	longitude 769.980938623;
	to nodeT6246222943616477;
	length 148.042;
	latitude 452.381056004;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222943616477;
	name T62462229436;
	longitude 769.980938623;
	to node62462229510T62462229436;
	latitude 452.381056004;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1622.5;
	name 62462229510;
	parent node62462229510T62462229436;
	longitude 766.747457264;
	nominal_voltage 120;
	latitude 452.039160961;
};

object overhead_line {
	phases CN;
	from nodeT6246222943616477;
	name 16733;
	longitude 771.487568107;
	to nodeT6246222846516733;
	length 141.308;
	latitude 441.029519533;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222846516733;
	name T62462228465;
	longitude 771.487568107;
	to node62462229319T62462228465;
	latitude 441.029519533;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 5662.34;
	name 62462229319;
	parent node62462229319T62462228465;
	longitude 766.86560137;
	nominal_voltage 120;
	latitude 440.683504233;
};

object overhead_line {
	phases CN;
	from nodeT6246222846516733;
	name 16882;
	longitude 767.287595552;
	to nodeT6246222745716882;
	length 221.91;
	latitude 423.531340693;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222745716882;
	name T62462227457;
	longitude 767.287595552;
	to node62462226475T62462227457;
	latitude 423.531340693;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4900.3;
	name 62462226475;
	parent node62462226475T62462227457;
	longitude 772.372008286;
	nominal_voltage 120;
	latitude 422.117295083;
};

object overhead_line {
	phases CN;
	from nodeT6246222745716882;
	name 16797;
	longitude 749.89944021;
	to nodeT6246222653816797;
	length 315.855;
	latitude 404.463520458;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222653816797;
	name T62462226538;
	longitude 749.89944021;
	to node62462226602T62462226538;
	latitude 404.463520458;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 7857.64;
	name 62462226602;
	parent node62462226602T62462226538;
	longitude 756.64734627;
	nominal_voltage 120;
	latitude 408.13356199;
};

object line_configuration {
	name 16781line_configuration73701;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16781line_configuration73701overhead_line_conductor73706;
	conductor_A 17366line_configuration62801overhead_line_conductor62804;
	conductor_C 16781line_configuration73701overhead_line_conductor73706;
	conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line_conductor {
	resistance 1.69;
	name 16781line_configuration73701overhead_line_conductor73706;
	geometric_mean_radius 0.00418;
};

object overhead_line {
	phases CN;
	from nodeT6246222653816797;
	name 16781;
	longitude 750.941667361;
	to node1662216781;
	length 26.8967;
	latitude 402.539543538;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1662216781;
	name 16622;
	longitude 763.453940837;
	to nodeT6246222458016622;
	length 323.346;
	latitude 379.401026062;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222458016622;
	name T62462224580;
	longitude 763.453940837;
	to node62462225428T62462224580;
	latitude 379.401026062;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 8612.11;
	name 62462225428;
	parent node62462225428T62462224580;
	longitude 765.823245315;
	nominal_voltage 120;
	latitude 383.051516787;
};

object overhead_line {
	phases CN;
	from nodeT6246222745716882;
	name 16865;
	longitude 754.682447664;
	to nodeT6246222753516865;
	length 156.676;
	latitude 420.685858165;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246222753516865;
	name T62462227535;
	longitude 754.682447664;
	to node62462227630T62462227535;
	latitude 420.685858165;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 6906.34;
	name 62462227630;
	parent node62462227630T62462227535;
	longitude 755.098161113;
	nominal_voltage 120;
	latitude 416.42930352;
};

object overhead_line {
	phases CN;
	from node1714617253;
	name 17252;
	longitude 773.943580553;
	to nodeT6246223047317252;
	length 214.091;
	latitude 476.066421836;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223047317252;
	name T62462230473;
	longitude 773.943580553;
	to node62462231414T62462230473;
	latitude 476.066421836;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 5319.17;
	name 62462231414;
	parent node62462231414T62462230473;
	longitude 768.813889986;
	nominal_voltage 120;
	latitude 478.459213748;
};

object overhead_line {
	phases CN;
	from node1729017054;
	name 17176;
	longitude 756.668973667;
	to nodeT6246223256417176;
	length 196.629;
	latitude 505.827556015;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223256417176;
	name T62462232564;
	longitude 756.668973667;
	to node62462232691T62462232564;
	latitude 505.827556015;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2467.81;
	name 62462232691;
	parent node62462232691T62462232564;
	longitude 750.19953831;
	nominal_voltage 120;
	latitude 505.879451235;
};

object overhead_line {
	phases CN;
	from nodeT6246223256417176;
	name 17212;
	longitude 762.901859042;
	to node1708217212;
	length 201.087;
	latitude 520.92580831;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node1708217212;
	name 17082;
	longitude 744.342428879;
	to nodeT6246223563117082;
	length 422.629;
	latitude 549.917360615;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246223563117082;
	name T62462235631;
	longitude 744.342428879;
	to node62462235664T62462235631;
	latitude 549.917360615;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 8102.4;
	name 62462235664;
	parent node62462235664T62462235631;
	longitude 746.532667559;
	nominal_voltage 120;
	latitude 553.785756543;
};

object overhead_line {
	phases AN;
	from node1809818225;
	name 18222;
	longitude 654.308186216;
	to nodeF759318222;
	length 25;
	latitude 631.41159299;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF759318222;
	name F7593;
	current_limit 9999.0 A;
	longitude 654.308186216;
	to node18203F7593;
	latitude 631.41159299;
};

object overhead_line {
	phases AN;
	from node18203F7593;
	name 18203;
	longitude 679.433528522;
	to nodeT6246312001018203;
	length 308.628;
	latitude 627.261779345;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246312001018203;
	name T62463120010;
	longitude 679.433528522;
	to node62462239978T62463120010;
	latitude 627.261779345;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62462239978;
	parent node62462239978T62463120010;
	longitude 678.138884936;
	nominal_voltage 120;
	latitude 628.286495013;
};

object overhead_line {
	phases AN;
	from nodeT6246313079419089;
	name 19083;
	longitude 555.883869385;
	to nodeF759019083;
	length 24.9998;
	latitude 800.808089414;
	configuration 19519line_configuration15901;
};

object fuse {
	phases AN;
	from nodeF759019083;
	name F7590;
	current_limit 9999.0 A;
	longitude 555.883869385;
	to node19043F7590;
	latitude 800.808089414;
};

object overhead_line {
	phases AN;
	from node19043F7590;
	name 19043;
	longitude 539.059002041;
	to nodeT6246312984519043;
	length 346.642;
	latitude 778.092620701;
	configuration 19519line_configuration15901;
};

object overhead_line {
	phases AN;
	from node1934419345;
	name 18569;
	longitude 473.53283849;
	to nodeF758818569;
	length 25.0003;
	latitude 846.142649273;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF758818569;
	name F7588;
	current_limit 9999.0 A;
	longitude 473.53283849;
	to node19396F7588;
	latitude 846.142649273;
};

object overhead_line {
	phases AN;
	from node19396F7588;
	name 19396;
	longitude 465.796588741;
	to nodeT6246307233019396;
	length 262.794;
	latitude 826.253171958;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246307233019396;
	name T62463072330;
	longitude 465.796588741;
	to node62463072245T62463072330;
	latitude 826.253171958;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463072245;
	parent node62463072245T62463072330;
	longitude 470.439996441;
	nominal_voltage 120;
	latitude 823.612850693;
};

object overhead_line {
	phases CN;
	from node1934519501;
	name 19503;
	longitude 443.498872461;
	to nodeF504719503;
	length 27.5663;
	latitude 863.13482598;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF504719503;
	name F5047;
	current_limit 9999.0 A;
	longitude 443.498872461;
	to node19502F5047;
	latitude 863.13482598;
};

object overhead_line {
	phases CN;
	from node19502F5047;
	name 19502;
	longitude 454.068608307;
	to nodeT6246307535719502;
	length 224.554;
	latitude 878.079453569;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246307535719502;
	name T62463075357;
	longitude 454.068608307;
	to node62463075332T62463075357;
	latitude 878.079453569;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4592.45;
	name 62463075332;
	parent node62463075332T62463075357;
	longitude 458.974007023;
	nominal_voltage 120;
	latitude 881.843496166;
};

object overhead_line {
	phases CN;
	from node1974819765;
	name 19764;
	longitude 331.332411591;
	to nodeF758419764;
	length 25.0001;
	latitude 914.653601135;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF758419764;
	name F7584;
	current_limit 9999.0 A;
	longitude 331.332411591;
	to node19776F7584;
	latitude 914.653601135;
};

object overhead_line {
	phases CN;
	from node19776F7584;
	name 19776;
	longitude 332.547553865;
	to nodeT6246301915019776;
	length 336.596;
	latitude 941.895187276;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246301915019776;
	name T62463019150;
	longitude 332.547553865;
	to node62463019058T62463019150;
	latitude 941.895187276;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 10698.9;
	name 62463019058;
	parent node62463019058T62463019150;
	longitude 333.915771125;
	nominal_voltage 120;
	latitude 944.630464114;
};

object triplex_node {
	phases CS;
	power_12 2455.2;
	name 62463019173;
	parent node62463019058T62463019150;
	longitude 334.10385052;
	nominal_voltage 120;
	latitude 943.709603845;
};

object overhead_line {
	phases BN;
	from node1985219597;
	name 19596;
	longitude 253.894428461;
	to nodeF758119596;
	length 25.0001;
	latitude 945.304225537;
	configuration 19599line_configuration78201;
};

object fuse {
	phases BN;
	from nodeF758119596;
	name F7581;
	current_limit 9999.0 A;
	longitude 253.894428461;
	to node19599F7581;
	latitude 945.304225537;
};

object line_configuration {
	name 19599line_configuration78201;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16564line_configuration32701overhead_line_conductor32706;
	conductor_A 17366line_configuration62801overhead_line_conductor62804;
	conductor_C 17366line_configuration62801overhead_line_conductor62804;
	conductor_B 16564line_configuration32701overhead_line_conductor32706;
};

object overhead_line {
	phases BN;
	from node19599F7581;
	name 19599;
	longitude 217.961173183;
	to node1993019599;
	length 473.406;
	latitude 960.385760572;
	configuration 19599line_configuration78201;
};

object overhead_line {
	phases BN;
	from node1993019599;
	name 19930;
	longitude 204.489232632;
	to nodeT6246302086819930;
	length 163.187;
	latitude 960.385760572;
	configuration 16194line_configuration57101;
};

object transformer {
	phases BS;
	from nodeT6246302086819930;
	name T62463020868;
	longitude 204.489232632;
	to node62463020936T62463020868;
	latitude 960.385760572;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463020936;
	parent node62463020936T62463020868;
	longitude 204.236559114;
	nominal_voltage 120;
	latitude 961.266506085;
};

object transformer {
	phases BS;
	from node1993019599;
	name T62463020860;
	longitude 217.961173183;
	to node62463019768T62463020860;
	latitude 960.385760572;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463019768;
	parent node62463019768T62463020860;
	longitude 215.967768973;
	nominal_voltage 120;
	latitude 957.45442676;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463020699;
	parent node62463019768T62463020860;
	longitude 216.712164339;
	nominal_voltage 120;
	latitude 955.335610996;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463021707;
	parent node62463019768T62463020860;
	longitude 215.053662395;
	nominal_voltage 120;
	latitude 955.418952638;
};

object overhead_line {
	phases BN;
	from node1993019599;
	name 19915;
	longitude 211.723133145;
	to node1957419915;
	length 82.1566;
	latitude 957.773182308;
	configuration 16194line_configuration57101;
};

object overhead_line {
	phases BN;
	from node1957419915;
	name 19574;
	longitude 200.124149997;
	to nodeT6246301896119574;
	length 406.315;
	latitude 926.888086257;
	configuration 16194line_configuration57101;
};

object transformer {
	phases BS;
	from nodeT6246301896119574;
	name T62463018961;
	longitude 200.124149997;
	to node62463018993T62463018961;
	latitude 926.888086257;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463018993;
	parent node62463018993T62463018961;
	longitude 204.141764561;
	nominal_voltage 120;
	latitude 929.941015561;
};

object overhead_line {
	phases CN;
	from nodeT6246302166319663;
	name 19658;
	longitude 248.244295805;
	to nodeF758019658;
	length 25;
	latitude 976.728590065;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF758019658;
	name F7580;
	current_limit 9999.0 A;
	longitude 248.244295805;
	to node19652F7580;
	latitude 976.728590065;
};

object overhead_line {
	phases CN;
	from node19652F7580;
	name 19652;
	longitude 267.060783342;
	to nodeT6246302155019652;
	length 228.973;
	latitude 974.957481296;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302155019652;
	name T62463021550;
	longitude 267.060783342;
	to node62463021455T62463021550;
	latitude 974.957481296;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2916.97;
	name 62463021455;
	parent node62463021455T62463021550;
	longitude 263.583021463;
	nominal_voltage 120;
	latitude 973.527118675;
};

object triplex_node {
	phases CS;
	power_12 3878.35;
	name 62463021581;
	parent node62463021455T62463021550;
	longitude 262.42016428;
	nominal_voltage 120;
	latitude 976.140749956;
};

object triplex_node {
	phases CS;
	power_12 2624.26;
	name 62463022467;
	parent node62463021455T62463021550;
	longitude 261.260976179;
	nominal_voltage 120;
	latitude 974.273139067;
};

object overhead_line {
	phases ACBN;
	from node2024820286;
	name 20208;
	longitude 200.557563958;
	to nodeT6246302591020208;
	length 393.554;
	latitude 1032.88990513;
	configuration 20171line_configuration80401;
};

object transformer {
	phases BS;
	from nodeT6246302591020208;
	name T62463025910;
	longitude 200.557563958;
	to node62463024844T62463025910;
	latitude 1032.88990513;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463024844;
	parent node62463024844T62463025910;
	longitude 201.320286811;
	nominal_voltage 120;
	latitude 1031.36583522;
};

object line_configuration {
	name 20171line_configuration80401;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 16781line_configuration73701overhead_line_conductor73706;
	conductor_A 16781line_configuration73701overhead_line_conductor73706;
	conductor_C 16781line_configuration73701overhead_line_conductor73706;
	conductor_B 16781line_configuration73701overhead_line_conductor73706;
};

object overhead_line {
	phases ACBN;
	from nodeT6246302591020208;
	name 20171;
	longitude 188.654169179;
	to node5819820171;
	length 208.153;
	latitude 1020.72823228;
	configuration 20171line_configuration80401;
};

object underground_line {
	phases ACBN;
	from node5819820171;
	name 58198;
	longitude 189.689261444;
	to nodeF750858198;
	length 24.9999;
	latitude 1018.97611521;
	configuration 57825line_configuration40901;
};

object fuse {
	phases ACB;
	from nodeF750858198;
	name F7508;
	current_limit 9999.0 A;
	longitude 189.689261444;
	to node58181F7508;
	latitude 1018.97611521;
};

object underground_line {
	phases ACB;
	from node58181F7508;
	name 58181;
	longitude 180.553440743;
	to nodeT6247420307358181;
	length 179.161;
	latitude 1010.63235852;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420307358181;
	name T62474203073;
	longitude 180.553440743;
	to node62474204023T62474203073;
	latitude 1010.63235852;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204023;
	parent node62474204023T62474203073;
	longitude 179.951376473;
	nominal_voltage 120;
	latitude 1014.47664852;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204038;
	parent node62474204023T62474203073;
	longitude 179.504595832;
	nominal_voltage 120;
	latitude 1011.40622502;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474203084;
	parent node62474204023T62474203073;
	longitude 179.627415546;
	nominal_voltage 120;
	latitude 1013.75276434;
};

object underground_line {
	phases BN;
	from nodeT6247420307358181;
	name 58149;
	longitude 185.888540065;
	to nodeT6246302299958149;
	length 179.452;
	latitude 997.184634262;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246302299958149;
	name T62463022999;
	longitude 185.888540065;
	to node62474202046T62463022999;
	latitude 997.184634262;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202046;
	parent node62474202046T62463022999;
	longitude 185.561840255;
	nominal_voltage 120;
	latitude 997.368588597;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463023927;
	parent node62474202046T62463022999;
	longitude 185.783946506;
	nominal_voltage 120;
	latitude 997.831719579;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463022995;
	parent node62474202046T62463022999;
	longitude 185.423823431;
	nominal_voltage 120;
	latitude 997.373634827;
};

object underground_line {
	phases BN;
	from nodeT6246302299958149;
	name 58119;
	longitude 188.13816491;
	to nodeT6246302293858119;
	length 131.437;
	latitude 986.916608932;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6246302293858119;
	name T62463022938;
	longitude 188.13816491;
	to node62474201080T62463022938;
	latitude 986.916608932;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474201080;
	parent node62474201080T62463022938;
	longitude 187.123451656;
	nominal_voltage 120;
	latitude 984.759807237;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62463022936;
	parent node62474201080T62463022938;
	longitude 185.634452885;
	nominal_voltage 120;
	latitude 984.626616806;
};

object underground_line {
	phases ACBN;
	from nodeT6247420307358181;
	name 58136;
	longitude 157.577346154;
	to nodeT6247420216658136;
	length 387.426;
	latitude 993.245529145;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247420216658136;
	name T62474202166;
	longitude 157.577346154;
	to node62474202147T62474202166;
	latitude 993.245529145;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3270.23;
	name 62474202147;
	parent node62474202147T62474202166;
	longitude 153.692101242;
	nominal_voltage 120;
	latitude 994.898350827;
};

object triplex_node {
	phases CS;
	power_12 2190.25;
	name 62474202144;
	parent node62474202147T62474202166;
	longitude 154.900857281;
	nominal_voltage 120;
	latitude 992.688020442;
};

object underground_line {
	phases ACBN;
	from nodeT6247420216658136;
	name 58131;
	longitude 134.885014363;
	to nodeT6247420236058131;
	length 276.423;
	latitude 992.951867248;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420236058131;
	name T62474202360;
	longitude 134.885014363;
	to node62474202258T62474202360;
	latitude 992.951867248;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202258;
	parent node62474202258T62474202360;
	longitude 137.421020688;
	nominal_voltage 120;
	latitude 987.843950337;
};

object underground_line {
	phases ACBN;
	from nodeT6247420236058131;
	name 58134;
	longitude 133.187501544;
	to nodeT6247420236258134;
	length 20.6168;
	latitude 993.073382516;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420236258134;
	name T62474202362;
	longitude 133.187501544;
	to node62474202354T62474202362;
	latitude 993.073382516;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474202354;
	parent node62474202354T62474202362;
	longitude 133.715131031;
	nominal_voltage 120;
	latitude 994.504215628;
};

object underground_line {
	phases ACB;
	from nodeT6247420236258134;
	name 58135;
	longitude 125.767852191;
	to node5813858135;
	length 90.0433;
	latitude 993.518958265;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5813858135;
	name 58138;
	longitude 123.70798704;
	to node5813958138;
	length 25.0002;
	latitude 993.645492195;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5813958138;
	name 58139;
	longitude 117.527802045;
	to nodeT6247420247158139;
	length 75.008;
	latitude 994.025252116;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420247158139;
	name T62474202471;
	longitude 117.527802045;
	to node62474202454T62474202471;
	latitude 994.025252116;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474202454;
	parent node62474202454T62474202471;
	longitude 119.725369131;
	nominal_voltage 120;
	latitude 995.07847448;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474202349;
	parent node62474202454T62474202471;
	longitude 120.489604332;
	nominal_voltage 120;
	latitude 995.894944695;
};

object underground_line {
	phases ACBN;
	from nodeT6247420247158139;
	name 58140;
	longitude 101.027143616;
	to nodeT6247420258158140;
	length 200.306;
	latitude 995.088495887;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420258158140;
	name T62474202581;
	longitude 101.027143616;
	to node62474202555T62474202581;
	latitude 995.088495887;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474202555;
	parent node62474202555T62474202581;
	longitude 105.701748431;
	nominal_voltage 120;
	latitude 992.477178059;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474202540;
	parent node62474202555T62474202581;
	longitude 102.889761511;
	nominal_voltage 120;
	latitude 992.29439816;
};

object underground_line {
	phases ACB;
	from nodeT6247420258158140;
	name 58141;
	longitude 92.7148578188;
	to node5814558141;
	length 100.914;
	latitude 995.635349185;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases ACB;
	from node5814558141;
	name 58145;
	longitude 84.4955169763;
	to nodeT6247420268158145;
	length 99.7906;
	latitude 996.182167891;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420268158145;
	name T62474202681;
	longitude 84.4955169763;
	to node62474202650T62474202681;
	latitude 996.182167891;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202650;
	parent node62474202650T62474202681;
	longitude 89.9844112746;
	nominal_voltage 120;
	latitude 995.124063638;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202663;
	parent node62474202650T62474202681;
	longitude 88.3857448772;
	nominal_voltage 120;
	latitude 997.801227607;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202671;
	parent node62474202650T62474202681;
	longitude 90.3731268543;
	nominal_voltage 120;
	latitude 997.2096599;
};

object underground_line {
	phases ACBN;
	from nodeT6247420268158145;
	name 58146;
	longitude 68.0463899407;
	to nodeT6247420279158146;
	length 199.716;
	latitude 997.285931576;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247420279158146;
	name T62474202791;
	longitude 68.0463899407;
	to node62474202679T62474202791;
	latitude 997.285931576;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3918.73;
	name 62474202679;
	parent node62474202679T62474202791;
	longitude 72.2726240299;
	nominal_voltage 120;
	latitude 996.626613123;
};

object underground_line {
	phases ACBN;
	from nodeT6247420279158146;
	name 58150;
	longitude 55.1213765393;
	to node5817658150;
	length 239.853;
	latitude 1008.56656437;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases CBN;
	from node5817658150;
	name 58176;
	longitude 54.0120683824;
	to nodeT6247420474958176;
	length 170.776;
	latitude 1022.18643526;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420474958176;
	name T62474204749;
	longitude 54.0120683824;
	to node62474204748T62474204749;
	latitude 1022.18643526;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204748;
	parent node62474204748T62474204749;
	longitude 54.678623832;
	nominal_voltage 120;
	latitude 1020.51183898;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204762;
	parent node62474204748T62474204749;
	longitude 55.9591991653;
	nominal_voltage 120;
	latitude 1020.14771064;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204880;
	parent node62474204748T62474204749;
	longitude 55.3858152964;
	nominal_voltage 120;
	latitude 1019.37019412;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474204795;
	parent node62474204748T62474204749;
	longitude 56.4316099811;
	nominal_voltage 120;
	latitude 1019.52783897;
};

object underground_line {
	phases CBN;
	from nodeT6247420474958176;
	name 57977;
	longitude 37.6093684851;
	to nodeT6247420485957977;
	length 199.991;
	latitude 1024.02938224;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247420485957977;
	name T62474204859;
	longitude 37.6093684851;
	to node62474204990T62474204859;
	latitude 1024.02938224;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2424.92;
	name 62474204990;
	parent node62474204990T62474204859;
	longitude 35.0404684336;
	nominal_voltage 120;
	latitude 1026.18423213;
};

object triplex_node {
	phases CS;
	power_12 7363.07;
	name 62474205807;
	parent node62474204990T62474204859;
	longitude 34.7249549235;
	nominal_voltage 120;
	latitude 1027.04999124;
};

object underground_line {
	phases CBN;
	from nodeT6247420485957977;
	name 57981;
	longitude 21.2067391229;
	to nodeT6247420497957981;
	length 199.985;
	latitude 1025.87236381;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420497957981;
	name T62474204979;
	longitude 21.2067391229;
	to node62474144036T62474204979;
	latitude 1025.87236381;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474144036;
	parent node62474144036T62474204979;
	longitude 19.5285919186;
	nominal_voltage 120;
	latitude 1019.40178913;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474145010;
	parent node62474144036T62474204979;
	longitude 20.7412535057;
	nominal_voltage 120;
	latitude 1021.04337394;
};

object underground_line {
	phases BN;
	from nodeT6247420497957981;
	name 58183;
	longitude 24.2561260003;
	to nodeT6247420398758183;
	length 186.29;
	latitude 1011.70572362;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420398758183;
	name T62474203987;
	longitude 24.2561260003;
	to node62474203981T62474203987;
	latitude 1011.70572362;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474203981;
	parent node62474203981T62474203987;
	longitude 21.8148927892;
	nominal_voltage 120;
	latitude 1010.30492944;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474143090;
	parent node62474203981T62474203987;
	longitude 20.0388402857;
	nominal_voltage 120;
	latitude 1009.95092667;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474203952;
	parent node62474203981T62474203987;
	longitude 22.9675943825;
	nominal_voltage 120;
	latitude 1010.58795249;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474143060;
	parent node62474203981T62474203987;
	longitude 21.3951673715;
	nominal_voltage 120;
	latitude 1010.38639411;
};

object underground_line {
	phases BN;
	from nodeT6247420398758183;
	name 58142;
	longitude 21.939384873;
	to nodeT6247420298958142;
	length 207.458;
	latitude 995.453041691;
	configuration 57825line_configuration40901;
};

object transformer {
	phases BS;
	from nodeT6247420298958142;
	name T62474202989;
	longitude 21.939384873;
	to node62474202953T62474202989;
	latitude 995.453041691;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202953;
	parent node62474202953T62474202989;
	longitude 24.5973368129;
	nominal_voltage 120;
	latitude 989.371009977;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474142082;
	parent node62474202953T62474202989;
	longitude 23.9729842048;
	nominal_voltage 120;
	latitude 991.862924959;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474142051;
	parent node62474202953T62474202989;
	longitude 25.9951976514;
	nominal_voltage 120;
	latitude 990.349846783;
};

object triplex_node {
	phases BS;
	power_12 100;
	name 62474202972;
	parent node62474202953T62474202989;
	longitude 27.309208757;
	nominal_voltage 120;
	latitude 992.74095509;
};

object transformer {
	phases AS;
	from node5817658150;
	name T62474203769;
	longitude 55.1213765393;
	to node62474203871T62474203769;
	latitude 1008.56656437;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203871;
	parent node62474203871T62474203769;
	longitude 52.6961111451;
	nominal_voltage 120;
	latitude 1005.71870553;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203750;
	parent node62474203871T62474203769;
	longitude 52.5903560331;
	nominal_voltage 120;
	latitude 1006.66947665;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203842;
	parent node62474203871T62474203769;
	longitude 49.4640723723;
	nominal_voltage 120;
	latitude 1005.28456964;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203781;
	parent node62474203871T62474203769;
	longitude 49.2709382665;
	nominal_voltage 120;
	latitude 1005.64013612;
};

object underground_line {
	phases A;
	from node5814558141;
	name 58144;
	longitude 92.7819438607;
	to nodeT6247420356658144;
	length 167.617;
	latitude 1009.18430158;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420356658144;
	name T62474203566;
	longitude 92.7819438607;
	to node62474203572T62474203566;
	latitude 1009.18430158;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203572;
	parent node62474203572T62474203566;
	longitude 91.9432163556;
	nominal_voltage 120;
	latitude 1013.86139892;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203652;
	parent node62474203572T62474203566;
	longitude 92.1416108297;
	nominal_voltage 120;
	latitude 1013.41047242;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203552;
	parent node62474203572T62474203566;
	longitude 91.254834262;
	nominal_voltage 120;
	latitude 1010.77184302;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474203681;
	parent node62474203572T62474203566;
	longitude 89.3196700208;
	nominal_voltage 120;
	latitude 1011.38634099;
};

object underground_line {
	phases AN;
	from nodeT6247420356658144;
	name 58177;
	longitude 93.8861175233;
	to nodeT6247420457558177;
	length 212.671;
	latitude 1026.37869225;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420457558177;
	name T62474204575;
	longitude 93.8861175233;
	to node62474204552T62474204575;
	latitude 1026.37869225;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474204552;
	parent node62474204552T62474204575;
	longitude 97.1768111321;
	nominal_voltage 120;
	latitude 1023.02483119;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474204585;
	parent node62474204552T62474204575;
	longitude 97.6658352299;
	nominal_voltage 120;
	latitude 1023.99676272;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474204662;
	parent node62474204552T62474204575;
	longitude 95.8934212517;
	nominal_voltage 120;
	latitude 1022.93710826;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205503;
	parent node62474204552T62474204575;
	longitude 93.7442054999;
	nominal_voltage 120;
	latitude 1025.21942289;
};

object underground_line {
	phases AN;
	from nodeT6247420457558177;
	name 57921;
	longitude 94.7322915696;
	to nodeT6247420650557921;
	length 270.722;
	latitude 1048.24129941;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420650557921;
	name T62474206505;
	longitude 94.7322915696;
	to node62474206532T62474206505;
	latitude 1048.24129941;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206532;
	parent node62474206532T62474206505;
	longitude 99.8855148451;
	nominal_voltage 120;
	latitude 1049.68797707;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206502;
	parent node62474206532T62474206505;
	longitude 99.3199000195;
	nominal_voltage 120;
	latitude 1051.33004553;
};

object underground_line {
	phases AN;
	from nodeT6247420650557921;
	name 58233;
	longitude 78.5102261702;
	to nodeT6247420662458233;
	length 199.88;
	latitude 1050.61088173;
	configuration 57825line_configuration40901;
};

object transformer_configuration {
	powerC_rating 50 kVA;
	name T62474206624transformer_configuration90001;
	shunt_impedance 10000+10000j;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	primary_voltage 7200.0;
	powerB_rating 50 kVA;
	powerA_rating 50 kVA;
};

object transformer {
	phases AS;
	from nodeT6247420662458233;
	name T62474206624;
	longitude 78.5102261702;
	to node62474205692T62474206624;
	latitude 1050.61088173;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205692;
	parent node62474205692T62474206624;
	longitude 80.4488809643;
	nominal_voltage 120;
	latitude 1047.80122391;
};

object underground_line {
	phases AN;
	from nodeT6247420662458233;
	name 58241;
	longitude 61.9837289884;
	to nodeT6247420672458241;
	length 200.19;
	latitude 1050.68173104;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420672458241;
	name T62474206724;
	longitude 61.9837289884;
	to node62474206706T62474206724;
	latitude 1050.68173104;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206706;
	parent node62474206706T62474206724;
	longitude 61.7698639864;
	nominal_voltage 120;
	latitude 1052.69565928;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205793;
	parent node62474206706T62474206724;
	longitude 63.1069274701;
	nominal_voltage 120;
	latitude 1054.7035422;
};

object underground_line {
	phases AN;
	from nodeT6247420672458241;
	name 58243;
	longitude 45.560475982;
	to nodeT6247420682458243;
	length 198.968;
	latitude 1050.90452386;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420682458243;
	name T62474206824;
	longitude 45.560475982;
	to node62474205893T62474206824;
	latitude 1050.90452386;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205893;
	parent node62474205893T62474206824;
	longitude 47.0555078295;
	nominal_voltage 120;
	latitude 1048.43410045;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206806;
	parent node62474205893T62474206824;
	longitude 49.2258704347;
	nominal_voltage 120;
	latitude 1049.18422461;
};

object underground_line {
	phases AN;
	from nodeT6247420682458243;
	name 57997;
	longitude 24.529579491;
	to nodeT6247420694757997;
	length 269.856;
	latitude 1053.69937503;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420694757997;
	name T62474206947;
	longitude 24.529579491;
	to node62474146040T62474206947;
	latitude 1053.69937503;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474146040;
	parent node62474146040T62474206947;
	longitude 19.8843693635;
	nominal_voltage 120;
	latitude 1054.77422311;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206918;
	parent node62474146040T62474206947;
	longitude 22.2936845943;
	nominal_voltage 120;
	latitude 1052.41008489;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206903;
	parent node62474146040T62474206947;
	longitude 19.0273818787;
	nominal_voltage 120;
	latitude 1053.32237122;
};

object underground_line {
	phases AN;
	from nodeT6247420694757997;
	name 57911;
	longitude 25.6492423036;
	to nodeT6247420793657911;
	length 183.026;
	latitude 1068.04833753;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420793657911;
	name T62474207936;
	longitude 25.6492423036;
	to node62474207930T62474207936;
	latitude 1068.04833753;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207930;
	parent node62474207930T62474207936;
	longitude 27.6338227998;
	nominal_voltage 120;
	latitude 1068.87678008;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206990;
	parent node62474207930T62474207936;
	longitude 27.3893713498;
	nominal_voltage 120;
	latitude 1066.90589438;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474147020;
	parent node62474207930T62474207936;
	longitude 24.6384768173;
	nominal_voltage 120;
	latitude 1067.4395417;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207949;
	parent node62474207930T62474207936;
	longitude 25.7052619483;
	nominal_voltage 120;
	latitude 1066.18947095;
};

object underground_line {
	phases AN;
	from nodeT6247420793657911;
	name 58263;
	longitude 29.5654571031;
	to nodeT6247420890458263;
	length 186.848;
	latitude 1080.58462809;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420890458263;
	name T62474208904;
	longitude 29.5654571031;
	to node62474208819T62474208904;
	latitude 1080.58462809;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474208819;
	parent node62474208819T62474208904;
	longitude 26.6015804876;
	nominal_voltage 120;
	latitude 1086.66206833;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474148010;
	parent node62474208819T62474208904;
	longitude 28.5402586608;
	nominal_voltage 120;
	latitude 1084.27236391;
};

object underground_line {
	phases AN;
	from nodeT6247420682458243;
	name 58242;
	longitude 52.5209078888;
	to nodeT6247420783058242;
	length 297.293;
	latitude 1067.89640885;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420783058242;
	name T62474207830;
	longitude 52.5209078888;
	to node62474206893T62474207830;
	latitude 1067.89640885;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206893;
	parent node62474206893T62474207830;
	longitude 50.8991143113;
	nominal_voltage 120;
	latitude 1062.72945783;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207708;
	parent node62474206893T62474207830;
	longitude 49.5491926281;
	nominal_voltage 120;
	latitude 1066.31360116;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207880;
	parent node62474206893T62474207830;
	longitude 51.6556067957;
	nominal_voltage 120;
	latitude 1065.8794282;
};

object underground_line {
	phases AN;
	from nodeT6247420662458233;
	name 58240;
	longitude 82.5606080258;
	to nodeT6247420761258240;
	length 190.022;
	latitude 1065.10155768;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420761258240;
	name T62474207612;
	longitude 82.5606080258;
	to node62474207559T62474207612;
	latitude 1065.10155768;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207559;
	parent node62474207559T62474207612;
	longitude 79.5794429919;
	nominal_voltage 120;
	latitude 1067.22576658;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474206588;
	parent node62474207559T62474207612;
	longitude 78.9680261642;
	nominal_voltage 120;
	latitude 1064.31269865;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207700;
	parent node62474207559T62474207612;
	longitude 79.9323649051;
	nominal_voltage 120;
	latitude 1067.1132582;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207684;
	parent node62474207559T62474207612;
	longitude 79.2703273216;
	nominal_voltage 120;
	latitude 1065.57490456;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207629;
	parent node62474207559T62474207612;
	longitude 78.369149645;
	nominal_voltage 120;
	latitude 1065.207845;
};

object underground_line {
	phases AN;
	from nodeT6247420761258240;
	name 58260;
	longitude 107.610892957;
	to nodeT6247420743758260;
	length 319.945;
	latitude 1068.17997907;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420743758260;
	name T62474207437;
	longitude 107.610892957;
	to node62474207489T62474207437;
	latitude 1068.17997907;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207489;
	parent node62474207489T62474207437;
	longitude 110.202965649;
	nominal_voltage 120;
	latitude 1063.78348475;
};

object underground_line {
	phases C;
	from node5813858135;
	name 58137;
	longitude 125.623295211;
	to node5814358137;
	length 24.9998;
	latitude 995.539218861;
	configuration 57825line_configuration40901;
};

object underground_line {
	phases C;
	from node5814358137;
	name 58143;
	longitude 125.834933197;
	to nodeT6247420335658143;
	length 143.116;
	latitude 1007.10841575;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247420335658143;
	name T62474203356;
	longitude 125.834933197;
	to node62474203443T62474203356;
	latitude 1007.10841575;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4996.19;
	name 62474203443;
	parent node62474203443T62474203356;
	longitude 125.983329593;
	nominal_voltage 120;
	latitude 1007.28636727;
};

object triplex_node {
	phases CS;
	power_12 3550.32;
	name 62474203373;
	parent node62474203443T62474203356;
	longitude 126.640981545;
	nominal_voltage 120;
	latitude 1006.62244181;
};

object triplex_node {
	phases CS;
	power_12 5644.68;
	name 62474203472;
	parent node62474203443T62474203356;
	longitude 124.443553162;
	nominal_voltage 120;
	latitude 1008.7846304;
};

object triplex_node {
	phases CS;
	power_12 2914.44;
	name 62474203343;
	parent node62474203443T62474203356;
	longitude 126.495815649;
	nominal_voltage 120;
	latitude 1009.31924334;
};

object underground_line {
	phases CN;
	from nodeT6247420335658143;
	name 58172;
	longitude 128.507622391;
	to nodeT6247420435458172;
	length 204.811;
	latitude 1023.17880995;
	configuration 57825line_configuration40901;
};

object transformer {
	phases CS;
	from nodeT6247420435458172;
	name T62474204354;
	longitude 128.507622391;
	to node62474204371T62474204354;
	latitude 1023.17880995;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 3451.91;
	name 62474204371;
	parent node62474204371T62474204354;
	longitude 132.170890694;
	nominal_voltage 120;
	latitude 1022.15583258;
};

object triplex_node {
	phases CS;
	power_12 4433.48;
	name 62474204432;
	parent node62474204371T62474204354;
	longitude 133.070255428;
	nominal_voltage 120;
	latitude 1023.40099308;
};

object triplex_node {
	phases CS;
	power_12 5730.47;
	name 62474205305;
	parent node62474204371T62474204354;
	longitude 131.290154614;
	nominal_voltage 120;
	latitude 1022.94421746;
};

object triplex_node {
	phases CS;
	power_12 3744.62;
	name 62474204471;
	parent node62474204371T62474204354;
	longitude 132.149377399;
	nominal_voltage 120;
	latitude 1023.79198376;
};

object triplex_node {
	phases CS;
	power_12 2957.34;
	name 62474204342;
	parent node62474204371T62474204354;
	longitude 131.921092749;
	nominal_voltage 120;
	latitude 1023.4849878;
};

object overhead_line {
	phases AN;
	from node5819820171;
	name 20172;
	longitude 181.219015559;
	to nodeT6247420502220172;
	length 197.817;
	latitude 1034.99616978;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247420502220172;
	name T62474205022;
	longitude 181.219015559;
	to node62474205151T62474205022;
	latitude 1034.99616978;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205151;
	parent node62474205151T62474205022;
	longitude 184.449906884;
	nominal_voltage 120;
	latitude 1037.41146395;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474205022;
	parent node62474205151T62474205022;
	longitude 185.552053484;
	nominal_voltage 120;
	latitude 1039.07087624;
};

object overhead_line {
	phases AN;
	from node2024820286;
	name 20287;
	longitude 221.147337184;
	to nodeF654320287;
	length 27.5374;
	latitude 1055.59038218;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF654320287;
	name F6543;
	current_limit 9999.0 A;
	longitude 221.147337184;
	to node20288F6543;
	latitude 1055.59038218;
};

object overhead_line {
	phases AN;
	from node20288F6543;
	name 20288;
	longitude 193.215320034;
	to nodeT6246302695520288;
	length 338.423;
	latitude 1056.18031175;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246302695520288;
	name T62463026955;
	longitude 193.215320034;
	to node62463026977T62463026955;
	latitude 1056.18031175;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463026977;
	parent node62463026977T62463026955;
	longitude 188.280545453;
	nominal_voltage 120;
	latitude 1057.73181147;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463026926;
	parent node62463026977T62463026955;
	longitude 190.16092186;
	nominal_voltage 120;
	latitude 1059.13344461;
};

object overhead_line {
	phases ACBN;
	from node2036720506;
	name 20507;
	longitude 210.587971111;
	to node2050920507;
	length 168.466;
	latitude 1100.73592982;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node2050920507;
	name 20509;
	longitude 196.027356127;
	to nodeT6246302895320509;
	length 233.407;
	latitude 1088.35146415;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6246302895320509;
	name T62463028953;
	longitude 196.027356127;
	to node62463027895T62463028953;
	latitude 1088.35146415;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463027895;
	parent node62463027895T62463028953;
	longitude 198.596916683;
	nominal_voltage 120;
	latitude 1086.71825039;
};

object overhead_line {
	phases AN;
	from nodeT6246302895320509;
	name 20423;
	longitude 175.925223998;
	to nodeT6247420708520423;
	length 278.056;
	latitude 1077.47588225;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247420708520423;
	name T62474207085;
	longitude 175.925223998;
	to node62474207056T62474207085;
	latitude 1077.47588225;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207056;
	parent node62474207056T62474207085;
	longitude 176.949680467;
	nominal_voltage 120;
	latitude 1073.85726795;
};

object overhead_line {
	phases AN;
	from nodeT6247420708520423;
	name 20424;
	longitude 155.807582559;
	to nodeT6247420813820424;
	length 257.596;
	latitude 1084.24021241;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247420813820424;
	name T62474208138;
	longitude 155.807582559;
	to node62474208243T62474208138;
	latitude 1084.24021241;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474208243;
	parent node62474208243T62474208138;
	longitude 156.373788239;
	nominal_voltage 120;
	latitude 1084.41690295;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474208163;
	parent node62474208243T62474208138;
	longitude 155.767022725;
	nominal_voltage 120;
	latitude 1085.20555141;
};

object overhead_line {
	phases AN;
	from nodeT6247420813820424;
	name 20350;
	longitude 163.010494701;
	to node2034120350;
	length 205.673;
	latitude 1069.15210121;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases A;
	from node2034120350;
	name 20341;
	longitude 156.359659311;
	to node5826220341;
	length 83.3179;
	latitude 1067.43060032;
	configuration 18949line_configuration24501;
};

object underground_line {
	phases A;
	from node5826220341;
	name 58262;
	longitude 154.37379843;
	to nodeF742758262;
	length 25;
	latitude 1066.8790349;
	configuration 57825line_configuration40901;
};

object fuse {
	phases A;
	from nodeF742758262;
	name F7427;
	current_limit 9999.0 A;
	longitude 154.37379843;
	to node58261F7427;
	latitude 1066.8790349;
};

object underground_line {
	phases A;
	from node58261F7427;
	name 58261;
	longitude 146.75745101;
	to nodeT6247420722358261;
	length 100.748;
	latitude 1067.33944905;
	configuration 57825line_configuration40901;
};

object transformer {
	phases AS;
	from nodeT6247420722358261;
	name T62474207223;
	longitude 146.75745101;
	to node62474207119T62474207223;
	latitude 1067.33944905;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207119;
	parent node62474207119T62474207223;
	longitude 148.369842603;
	nominal_voltage 120;
	latitude 1064.71691228;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474207263;
	parent node62474207119T62474207223;
	longitude 146.050404774;
	nominal_voltage 120;
	latitude 1064.14844327;
};

object line_configuration {
	name 20531line_configuration98301;
	spacing 20531line_configuration98301line_spacing98302;
	conductor_N 20531line_configuration98301overhead_line_conductor98303;
	conductor_A 20531line_configuration98301overhead_line_conductor98303;
	conductor_C 20531line_configuration98301overhead_line_conductor98303;
	conductor_B 20531line_configuration98301overhead_line_conductor98303;
};

object line_spacing {
	distance_BC 7.0;
	name 20531line_configuration98301line_spacing98302;
	distance_CN 5.0;
	distance_AN 4.272002;
	distance_AB 2.5;
	distance_AC 4.5;
	distance_BN 5.656854;
};

object overhead_line_conductor {
	resistance 0.303;
	name 20531line_configuration98301overhead_line_conductor98303;
	geometric_mean_radius 0.0221;
};

object overhead_line {
	phases ACBN;
	from node2050920507;
	name 20531;
	longitude 201.661722505;
	to nodeT6246303193020531;
	length 427.282;
	latitude 1134.22352728;
	configuration 20531line_configuration98301;
};

object transformer {
	phases CS;
	from nodeT6246303193020531;
	name T62463031930;
	longitude 201.661722505;
	to node62474211060T62463031930;
	latitude 1134.22352728;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 936.154;
	name 62474211060;
	parent node62474211060T62463031930;
	longitude 200.491688649;
	nominal_voltage 120;
	latitude 1136.46443287;
};

object triplex_node {
	phases CS;
	power_12 1286.9;
	name 62463031934;
	parent node62474211060T62463031930;
	longitude 201.714379124;
	nominal_voltage 120;
	latitude 1135.26404773;
};

object overhead_line {
	phases ACBN;
	from nodeT6246303193020531;
	name 20741;
	longitude 196.011872021;
	to node2087420741;
	length 247.043;
	latitude 1153.45330363;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases ACBN;
	from node2087420741;
	name 20874;
	longitude 190.795415338;
	to node2078820874;
	length 232.862;
	latitude 1171.60967535;
	configuration 20531line_configuration98301;
};

object overhead_line {
	phases AN;
	from node2078820874;
	name 20788;
	longitude 179.454416691;
	to nodeT6247421408320788;
	length 267.903;
	latitude 1190.24203128;
	configuration 20531line_configuration98301;
};

object transformer {
	phases AS;
	from nodeT6247421408320788;
	name T62474214083;
	longitude 179.454416691;
	to node62474215045T62474214083;
	latitude 1190.24203128;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474215045;
	parent node62474215045T62474214083;
	longitude 179.162527666;
	nominal_voltage 120;
	latitude 1189.84698202;
};

object overhead_line {
	phases AN;
	from nodeT6247421408320788;
	name 21039;
	longitude 177.026540678;
	to nodeF740921039;
	length 29.7028;
	latitude 1190.57952098;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF740921039;
	name F7409;
	current_limit 9999.0 A;
	longitude 177.026540678;
	to node21038F7409;
	latitude 1190.57952098;
};

object overhead_line {
	phases AN;
	from node21038F7409;
	name 21038;
	longitude 169.109248296;
	to nodeT6247421409921038;
	length 96.8605;
	latitude 1191.67998172;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2078820874;
	name 20781;
	longitude 188.981612981;
	to nodeF757920781;
	length 25.0002;
	latitude 1170.6433234;
	configuration 18949line_configuration24501;
};

object fuse {
	phases AN;
	from nodeF757920781;
	name F7579;
	current_limit 9999.0 A;
	longitude 188.981612981;
	to node20886F7579;
	latitude 1170.6433234;
};

object overhead_line {
	phases AN;
	from node20886F7579;
	name 20886;
	longitude 159.243936108;
	to node2088720886;
	length 409.942;
	latitude 1154.78997158;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2088720886;
	name 20887;
	longitude 141.355280754;
	to node2040020887;
	length 248.917;
	latitude 1164.71369871;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2040020887;
	name 20400;
	longitude 123.827788594;
	to nodeT6247421334720400;
	length 216.307;
	latitude 1168.06548003;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421334720400;
	name T62474213347;
	longitude 123.827788594;
	to node62474213353T62474213347;
	latitude 1168.06548003;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474213353;
	parent node62474213353T62474213347;
	longitude 124.21690848;
	nominal_voltage 120;
	latitude 1169.482304;
};

object overhead_line {
	phases AN;
	from node2088720886;
	name 20599;
	longitude 175.527902671;
	to nodeT6247421005620599;
	length 467.07;
	latitude 1120.49225257;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421005620599;
	name T62474210056;
	longitude 175.527902671;
	to node62463030909T62474210056;
	latitude 1120.49225257;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62463030909;
	parent node62463030909T62474210056;
	longitude 175.068539104;
	nominal_voltage 120;
	latitude 1122.29582502;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474210171;
	parent node62463030909T62474210056;
	longitude 176.423251136;
	nominal_voltage 120;
	latitude 1123.59591895;
};

object overhead_line {
	phases AN;
	from node2088720886;
	name 20864;
	longitude 144.518180812;
	to node2086520864;
	length 204.616;
	latitude 1146.66866657;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2086520864;
	name 20865;
	longitude 140.988937728;
	to nodeT6247421223720865;
	length 57.4479;
	latitude 1149.7774816;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421223720865;
	name T62474212237;
	longitude 140.988937728;
	to node62474212215T62474212237;
	latitude 1149.7774816;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474212215;
	parent node62474212215T62474212237;
	longitude 142.86071989;
	nominal_voltage 120;
	latitude 1152.66504639;
};

object overhead_line {
	phases AN;
	from nodeT6247421223720865;
	name 20660;
	longitude 121.634930411;
	to nodeT6247421235820660;
	length 236.478;
	latitude 1152.28878231;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421235820660;
	name T62474212358;
	longitude 121.634930411;
	to node62474212387T62474212358;
	latitude 1152.28878231;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474212387;
	parent node62474212387T62474212358;
	longitude 123.58491421;
	nominal_voltage 120;
	latitude 1147.22126476;
};

object overhead_line {
	phases AN;
	from node2086520864;
	name 20758;
	longitude 128.027811532;
	to node2075020758;
	length 226.662;
	latitude 1137.99048576;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2075020758;
	name 20750;
	longitude 125.896849477;
	to nodeT6247421135620750;
	length 29.3057;
	latitude 1136.86642012;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421135620750;
	name T62474211356;
	longitude 125.896849477;
	to node62474211335T62474211356;
	latitude 1136.86642012;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474211335;
	parent node62474211335T62474211356;
	longitude 127.549007393;
	nominal_voltage 120;
	latitude 1142.02235686;
};

object overhead_line {
	phases AN;
	from nodeT6247421135620750;
	name 20751;
	longitude 123.523412231;
	to node2061120751;
	length 94.3617;
	latitude 1144.14723958;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2061120751;
	name 20611;
	longitude 117.7806319;
	to node2055320611;
	length 269.024;
	latitude 1123.09471938;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2055320611;
	name 20553;
	longitude 112.863457389;
	to nodeT6247420946420553;
	length 229.972;
	latitude 1105.10033343;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247420946420553;
	name T62474209464;
	longitude 112.863457389;
	to node62474209432T62474209464;
	latitude 1105.10033343;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474209432;
	parent node62474209432T62474209464;
	longitude 109.094767712;
	nominal_voltage 120;
	latitude 1111.19922104;
};

object overhead_line {
	phases AN;
	from node2061120751;
	name 20460;
	longitude 111.805761248;
	to node2077020460;
	length 162.808;
	latitude 1150.60780134;
	configuration 18949line_configuration24501;
};

object overhead_line {
	phases AN;
	from node2077020460;
	name 20770;
	longitude 96.4298547795;
	to nodeT6247421158320770;
	length 218.5;
	latitude 1141.35237359;
	configuration 18949line_configuration24501;
};

object transformer {
	phases AS;
	from nodeT6247421158320770;
	name T62474211583;
	longitude 96.4298547795;
	to node62474211556T62474211583;
	latitude 1141.35237359;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474211556;
	parent node62474211556T62474211583;
	longitude 98.5189431377;
	nominal_voltage 120;
	latitude 1144.16924797;
};

object triplex_node {
	phases AS;
	power_12 100;
	name 62474211641;
	parent node62474211556T62474211583;
	longitude 99.7295973392;
	nominal_voltage 120;
	latitude 1145.83232151;
};

object overhead_line {
	phases CN;
	from node2087420741;
	name 20665;
	longitude 202.09512135;
	to nodeT6246303284920665;
	length 82.4549;
	latitude 1150.45590725;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246303284920665;
	name T62463032849;
	longitude 202.09512135;
	to node62463032835T62463032849;
	latitude 1150.45590725;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 4842.26;
	name 62463032835;
	parent node62463032835T62463032849;
	longitude 195.992641132;
	nominal_voltage 120;
	latitude 1154.81534905;
};

object triplex_node {
	phases CS;
	power_12 6336.07;
	name 62463032970;
	parent node62463032835T62463032849;
	longitude 195.901087574;
	nominal_voltage 120;
	latitude 1153.02986413;
};

object overhead_line {
	phases CN;
	from node2036720506;
	name 20499;
	longitude 216.79145029;
	to nodeF757220499;
	length 25.1837;
	latitude 1087.58799361;
	configuration 16781line_configuration73701;
};

object fuse {
	phases CN;
	from nodeF757220499;
	name F7572;
	current_limit 9999.0 A;
	longitude 216.79145029;
	to node20500F7572;
	latitude 1087.58799361;
};

object overhead_line {
	phases CN;
	from node20500F7572;
	name 20500;
	longitude 233.837564539;
	to nodeT6246302874020500;
	length 206.813;
	latitude 1086.64013895;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302874020500;
	name T62463028740;
	longitude 233.837564539;
	to node62463028720T62463028740;
	latitude 1086.64013895;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 1261.66;
	name 62463028720;
	parent node62463028720T62463028740;
	longitude 233.549499928;
	nominal_voltage 120;
	latitude 1087.29282798;
};

object overhead_line {
	phases CN;
	from nodeT6246302874020500;
	name 20501;
	longitude 241.159139479;
	to node2047920501;
	length 93.3471;
	latitude 1088.99954558;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node2047920501;
	name 20479;
	longitude 266.364250377;
	to node2047820479;
	length 318.945;
	latitude 1081.52640601;
	configuration 16781line_configuration73701;
};

object overhead_line {
	phases CN;
	from node2047820479;
	name 20478;
	longitude 283.236421603;
	to nodeT6246302843020478;
	length 209.243;
	latitude 1085.16172296;
	configuration 16781line_configuration73701;
};

object transformer {
	phases CS;
	from nodeT6246302843020478;
	name T62463028430;
	longitude 283.236421603;
	to node62463028401T62463028430;
	latitude 1085.16172296;
	configuration T62474206624transformer_configuration90001;
};

object triplex_node {
	phases CS;
	power_12 2293.7;
	name 62463028401;
	parent node62463028401T62463028430;
	longitude 283.190455571;
	nominal_voltage 120;
	latitude 1081.77451192;
};

object node {
	phases ABCN;
	name node2101121003;
	longitude 247.95586711;
	nominal_voltage 7200.0;
	latitude 1188.56931748;
};

object node {
	phases ABCN;
	name node6830421011;
	longitude 246.830576009;
	nominal_voltage 7200.0;
	latitude 1188.09743213;
};

object node {
	phases ABCN;
	name node6830568304;
	longitude 245.87495002;
	nominal_voltage 7200.0;
	latitude 1187.69669284;
};

object node {
	phases ABCN;
	name node6830368302;
	longitude 246.924931821;
	nominal_voltage 7200.0;
	latitude 1189.04941547;
};

object node {
	phases ABCN;
	name node6830168300;
	longitude 248.004042698;
	nominal_voltage 7200.0;
	latitude 1190.01021482;
};

object node {
	phases ABCN;
	name node6829968298;
	longitude 251.005334611;
	nominal_voltage 7200.0;
	latitude 1186.71625905;
};

object node {
	phases ABCN;
	name nodeR118268299;
	longitude 251.005334611;
	nominal_voltage 7200.0;
	latitude 1186.71625905;
};

object node {
	phases ABCN;
	name node20944R1182;
	longitude 256.779314944;
	nominal_voltage 7200.0;
	latitude 1183.20754522;
};

object node {
	phases ABCN;
	name node2083720944;
	longitude 258.004151788;
	nominal_voltage 7200.0;
	latitude 1176.21796983;
};

object node {
	phases ABCN;
	name node2088120837;
	longitude 259.830364604;
	nominal_voltage 7200.0;
	latitude 1153.9880826;
};

object node {
	phases ABCN;
	name node2044520881;
	longitude 262.881404192;
	nominal_voltage 7200.0;
	latitude 1116.84969696;
};

object node {
	phases ABCN;
	name node2054920445;
	longitude 250.480527622;
	nominal_voltage 7200.0;
	latitude 1104.66049823;
};

object node {
	phases ABCN;
	name node2036920549;
	longitude 227.795214826;
	nominal_voltage 7200.0;
	latitude 1094.36911029;
};

object node {
	phases ABCN;
	name node2050620369;
	longitude 214.715738236;
	nominal_voltage 7200.0;
	latitude 1087.70338272;
};

object node {
	phases ABCN;
	name node2036720506;
	longitude 217.769418141;
	nominal_voltage 7200.0;
	latitude 1076.42072273;
};

object node {
	phases ABCN;
	name nodeT6246302788020367;
	longitude 217.769418141;
	nominal_voltage 7200.0;
	latitude 1076.42072273;
};

object triplex_meter {
	phases BS;
	name node62463027798T62463027880;
	longitude 221.365724298;
	nominal_voltage 120;
	latitude 1078.03092635;
};

object node {
	phases ABCN;
	name node2024820286;
	longitude 226.897791552;
	nominal_voltage 7200.0;
	latitude 1043.58324872;
};

object node {
	phases ABCN;
	name node2014520248;
	longitude 235.106833166;
	nominal_voltage 7200.0;
	latitude 1015.80689851;
};

object node {
	phases ABCN;
	name nodeT6246302460920145;
	longitude 235.106833166;
	nominal_voltage 7200.0;
	latitude 1015.80689851;
};

object node {
	phases AN;
	name nodeF894420129;
	longitude 233.054465688;
	nominal_voltage 7200.0;
	latitude 1014.815933;
};

object node {
	phases AN;
	name node20130F8944;
	longitude 225.375642686;
	nominal_voltage 7200.0;
	latitude 1011.10827356;
};

object node {
	phases AN;
	name nodeT6246302377520130;
	longitude 225.375642686;
	nominal_voltage 7200.0;
	latitude 1011.10827356;
};

object triplex_meter {
	phases AS;
	name node62463024800T62463023775;
	longitude 222.621257462;
	nominal_voltage 120;
	latitude 1013.40758421;
};

object node {
	phases ABCN;
	name nodeT6246302267620050;
	longitude 241.406839867;
	nominal_voltage 7200.0;
	latitude 993.377170686;
};

object triplex_meter {
	phases BS;
	name node62463022720T62463022676;
	longitude 240.591399183;
	nominal_voltage 120;
	latitude 993.776589038;
};

object node {
	phases ABCN;
	name nodeT6246302166319663;
	longitude 246.189847313;
	nominal_voltage 7200.0;
	latitude 976.921978131;
};

object triplex_meter {
	phases CS;
	name node62463021692T62463021663;
	longitude 250.511356386;
	nominal_voltage 120;
	latitude 978.345350321;
};

object node {
	phases ABCN;
	name nodeT6246302067019935;
	longitude 250.792275688;
	nominal_voltage 7200.0;
	latitude 961.813564972;
};

object triplex_meter {
	phases BS;
	name node62463020586T62463020670;
	longitude 250.524880184;
	nominal_voltage 120;
	latitude 959.686627435;
};

object node {
	phases ABCN;
	name node1985219597;
	longitude 276.43593505;
	nominal_voltage 7200.0;
	latitude 935.53590307;
};

object node {
	phases ABCN;
	name nodeT6246301941419852;
	longitude 276.43593505;
	nominal_voltage 7200.0;
	latitude 935.53590307;
};

object triplex_meter {
	phases AS;
	name node62463019437T62463019414;
	longitude 280.366341095;
	nominal_voltage 120;
	latitude 934.680610024;
};

object node {
	phases CN;
	name nodeF757319850;
	longitude 275.524131159;
	nominal_voltage 7200.0;
	latitude 937.487875569;
};

object node {
	phases CN;
	name node19851F7573;
	longitude 272.741612117;
	nominal_voltage 7200.0;
	latitude 943.444541535;
};

object node {
	phases CN;
	name nodeT6246301946719851;
	longitude 272.741612117;
	nominal_voltage 7200.0;
	latitude 943.444541535;
};

object triplex_meter {
	phases CS;
	name node62463019498T62463019467;
	longitude 274.699828884;
	nominal_voltage 120;
	latitude 939.356378121;
};

object node {
	phases CN;
	name nodeF794419848;
	longitude 278.588226174;
	nominal_voltage 7200.0;
	latitude 936.389135487;
};

object node {
	phases CN;
	name node19849F7944;
	longitude 297.100498594;
	nominal_voltage 7200.0;
	latitude 943.72804257;
};

object node {
	phases CN;
	name node1959219849;
	longitude 299.406890102;
	nominal_voltage 7200.0;
	latitude 969.560163313;
};

object node {
	phases CN;
	name node1996419592;
	longitude 301.708126963;
	nominal_voltage 7200.0;
	latitude 995.382192376;
};

object node {
	phases CN;
	name nodeT6246302228919964;
	longitude 301.708126963;
	nominal_voltage 7200.0;
	latitude 995.382192376;
};

object triplex_meter {
	phases CS;
	name node62463022298T62463022289;
	longitude 298.66490555;
	nominal_voltage 120;
	latitude 996.573238094;
};

object node {
	phases CN;
	name node2013220061;
	longitude 305.644965407;
	nominal_voltage 7200.0;
	latitude 1023.83698307;
};

object node {
	phases CN;
	name nodeT6246302425720132;
	longitude 305.644965407;
	nominal_voltage 7200.0;
	latitude 1023.83698307;
};

object triplex_meter {
	phases CS;
	name node62463025237T62463024257;
	longitude 304.111639948;
	nominal_voltage 120;
	latitude 1020.65096564;
};

object node {
	phases AN;
	name nodeF758219837;
	longitude 275.789824963;
	nominal_voltage 7200.0;
	latitude 933.612479935;
};

object node {
	phases AN;
	name node19770F7582;
	longitude 269.047258952;
	nominal_voltage 7200.0;
	latitude 913.54165931;
};

object node {
	phases AN;
	name nodeT6246301747919770;
	longitude 269.047258952;
	nominal_voltage 7200.0;
	latitude 913.54165931;
};

object triplex_meter {
	phases AS;
	name node62463018503T62463017479;
	longitude 265.007822233;
	nominal_voltage 120;
	latitude 915.130975775;
};

object node {
	phases AN;
	name nodeT6246301745119750;
	longitude 282.7359216;
	nominal_voltage 7200.0;
	latitude 909.055700896;
};

object triplex_meter {
	phases AS;
	name node62463017349T62463017451;
	longitude 277.759958493;
	nominal_voltage 120;
	latitude 913.967338586;
};

object node {
	phases AN;
	name nodeT6246301555719583;
	longitude 256.008727335;
	nominal_voltage 7200.0;
	latitude 877.86680185;
};

object triplex_meter {
	phases AS;
	name node62463016405T62463015557;
	longitude 255.44590922;
	nominal_voltage 120;
	latitude 882.717241212;
};

object node {
	phases AN;
	name nodeT6246301357619342;
	longitude 256.581462998;
	nominal_voltage 7200.0;
	latitude 847.660111688;
};

object triplex_meter {
	phases AS;
	name node62463013691T62463013576;
	longitude 259.187414697;
	nominal_voltage 120;
	latitude 849.677296033;
};

object node {
	phases AN;
	name nodeT6246301254019399;
	longitude 267.664492261;
	nominal_voltage 7200.0;
	latitude 826.941758477;
};

object triplex_meter {
	phases AS;
	name node62463012543T62463012540;
	longitude 266.283115944;
	nominal_voltage 120;
	latitude 826.986037924;
};

object node {
	phases AN;
	name node1948319584;
	longitude 227.026793882;
	nominal_voltage 7200.0;
	latitude 858.13067729;
};

object node {
	phases AN;
	name nodeT6246301473419483;
	longitude 227.026793882;
	nominal_voltage 7200.0;
	latitude 858.13067729;
};

object triplex_meter {
	phases AS;
	name node62463014628T62463014734;
	longitude 226.601435638;
	nominal_voltage 120;
	latitude 857.184730812;
};

object node {
	phases AN;
	name nodeT6246301373719474;
	longitude 222.248870539;
	nominal_voltage 7200.0;
	latitude 842.536217883;
};

object triplex_meter {
	phases AS;
	name node62463013707T62463013737;
	longitude 222.510761557;
	nominal_voltage 120;
	latitude 842.311407029;
};

object node {
	phases AN;
	name nodeT6246301683718573;
	longitude 206.661472207;
	nominal_voltage 7200.0;
	latitude 890.615778728;
};

object triplex_meter {
	phases AS;
	name node62463016900T62463016837;
	longitude 203.966953958;
	nominal_voltage 120;
	latitude 893.465992018;
};

object node {
	phases AN;
	name nodeT6247419602319688;
	longitude 180.243859343;
	nominal_voltage 7200.0;
	latitude 888.134807413;
};

object triplex_meter {
	phases AS;
	name node62474195011T62474196023;
	longitude 183.532225312;
	nominal_voltage 120;
	latitude 884.194938096;
};

object node {
	phases AN;
	name nodeT6247419610319558;
	longitude 163.000155169;
	nominal_voltage 7200.0;
	latitude 885.694390604;
};

object triplex_meter {
	phases AS;
	name node62474195151T62474196103;
	longitude 160.933931166;
	nominal_voltage 120;
	latitude 888.750040535;
};

object node {
	phases AN;
	name nodeT6247419621319560;
	longitude 146.344711076;
	nominal_voltage 7200.0;
	latitude 886.858911923;
};

object triplex_meter {
	phases AS;
	name node62474195268T62474196213;
	longitude 150.533403778;
	nominal_voltage 120;
	latitude 886.848652467;
};

object node {
	phases AN;
	name nodeT6247419635319683;
	longitude 129.503482876;
	nominal_voltage 7200.0;
	latitude 893.015685507;
};

object triplex_meter {
	phases AS;
	name node62474196319T62474196353;
	longitude 129.439694078;
	nominal_voltage 120;
	latitude 893.266534911;
};

object node {
	phases AN;
	name nodeT6247419721519682;
	longitude 143.037309467;
	nominal_voltage 7200.0;
	latitude 902.625503134;
};

object triplex_meter {
	phases AS;
	name node62474197221T62474197215;
	longitude 141.954958939;
	nominal_voltage 120;
	latitude 899.481261259;
};

object node {
	phases AN;
	name nodeT6247419710519559;
	longitude 159.455473318;
	nominal_voltage 7200.0;
	latitude 901.704012351;
};

object triplex_meter {
	phases AS;
	name node62474196191T62474197105;
	longitude 160.253474314;
	nominal_voltage 120;
	latitude 904.666172578;
};

object node {
	phases AN;
	name nodeT6246301663418572;
	longitude 243.976330226;
	nominal_voltage 7200.0;
	latitude 891.020829622;
};

object triplex_meter {
	phases AS;
	name node62463016539T62463016634;
	longitude 246.409295171;
	nominal_voltage 120;
	latitude 891.215792349;
};

object node {
	phases ABCN;
	name nodeT6246301824919815;
	longitude 301.377926962;
	nominal_voltage 7200.0;
	latitude 923.728669519;
};

object triplex_meter {
	phases BS;
	name node62463018228T62463018249;
	longitude 303.804590482;
	nominal_voltage 120;
	latitude 924.982165447;
};

object node {
	phases CN;
	name nodeF581519816;
	longitude 302.438590932;
	nominal_voltage 7200.0;
	latitude 925.615577721;
};

object node {
	phases CN;
	name node19563F5815;
	longitude 312.130685673;
	nominal_voltage 7200.0;
	latitude 942.857217739;
};

object node {
	phases CN;
	name nodeT6246301925319563;
	longitude 312.130685673;
	nominal_voltage 7200.0;
	latitude 942.857217739;
};

object triplex_meter {
	phases CS;
	name node62463019285T62463019253;
	longitude 307.544198597;
	nominal_voltage 120;
	latitude 943.518751977;
};

object node {
	phases CN;
	name nodeT6246302120019237;
	longitude 316.805349708;
	nominal_voltage 7200.0;
	latitude 967.160251593;
};

object triplex_meter {
	phases CS;
	name node62463021167T62463021200;
	longitude 321.109915074;
	nominal_voltage 120;
	latitude 963.377874011;
};

object node {
	phases ABCN;
	name node1974819765;
	longitude 341.675070684;
	nominal_voltage 7200.0;
	latitude 908.144321561;
};

object node {
	phases ABCN;
	name nodeT6246301704519748;
	longitude 341.675070684;
	nominal_voltage 7200.0;
	latitude 908.144321561;
};

object triplex_meter {
	phases BS;
	name node62463017062T62463017045;
	longitude 339.086535454;
	nominal_voltage 120;
	latitude 904.730033065;
};

object node {
	phases AN;
	name nodeF758519740;
	longitude 341.219546651;
	nominal_voltage 7200.0;
	latitude 906.16900128;
};

object node {
	phases AN;
	name node19714F7585;
	longitude 339.064267538;
	nominal_voltage 7200.0;
	latitude 896.823198499;
};

object node {
	phases AN;
	name nodeT6246301607719714;
	longitude 339.064267538;
	nominal_voltage 7200.0;
	latitude 896.823198499;
};

object triplex_meter {
	phases AS;
	name node62463016038T62463016077;
	longitude 334.769991984;
	nominal_voltage 120;
	latitude 897.023697485;
};

object node {
	phases AN;
	name node1950718588;
	longitude 350.147281685;
	nominal_voltage 7200.0;
	latitude 862.009059363;
};

object node {
	phases AN;
	name nodeT6246301405019507;
	longitude 350.147281685;
	nominal_voltage 7200.0;
	latitude 862.009059363;
};

object triplex_meter {
	phases AS;
	name node62463074975T62463014050;
	longitude 354.324891081;
	nominal_voltage 120;
	latitude 865.052383765;
};

object node {
	phases AN;
	name nodeT6246301620119561;
	longitude 314.633145409;
	nominal_voltage 7200.0;
	latitude 885.704536643;
};

object triplex_meter {
	phases AS;
	name node62463016251T62463016201;
	longitude 315.04926412;
	nominal_voltage 120;
	latitude 886.35950271;
};

object node {
	phases ABCN;
	name node5801719731;
	longitude 355.299161619;
	nominal_voltage 7200.0;
	latitude 906.398212047;
};

object node {
	phases ABCN;
	name nodeF758658017;
	longitude 355.299161619;
	nominal_voltage 7200.0;
	latitude 906.398212047;
};

object node {
	phases ABC;
	name node58021F7586;
	longitude 363.572795097;
	nominal_voltage 7200.0;
	latitude 920.397125919;
};

object node {
	phases ABCN;
	name nodeT6246307892258021;
	longitude 363.572795097;
	nominal_voltage 7200.0;
	latitude 920.397125919;
};

object triplex_meter {
	phases AS;
	name node62463078953T62463078922;
	longitude 362.730011452;
	nominal_voltage 120;
	latitude 921.398770154;
};

object node {
	phases ABCN;
	name nodeT6246307689919589;
	longitude 367.313560285;
	nominal_voltage 7200.0;
	latitude 899.607888801;
};

object triplex_meter {
	phases BS;
	name node62463076992T62463076899;
	longitude 371.29580207;
	nominal_voltage 120;
	latitude 899.753588694;
};

object node {
	phases ABCN;
	name nodeT6246307566519538;
	longitude 407.999822235;
	nominal_voltage 7200.0;
	latitude 877.758068044;
};

object node {
	phases AN;
	name nodeF758719582;
	longitude 406.165270263;
	nominal_voltage 7200.0;
	latitude 877.31686814;
};

object node {
	phases AN;
	name node19196F7587;
	longitude 402.089870969;
	nominal_voltage 7200.0;
	latitude 873.927662143;
};

object node {
	phases AN;
	name node1951919196;
	longitude 390.351586262;
	nominal_voltage 7200.0;
	latitude 864.105197738;
};

object node {
	phases AN;
	name nodeT6246307477519519;
	longitude 390.351586262;
	nominal_voltage 7200.0;
	latitude 864.105197738;
};

object triplex_meter {
	phases AS;
	name node62463074798T62463074775;
	longitude 392.544478397;
	nominal_voltage 120;
	latitude 866.041497837;
};

object node {
	phases ABCN;
	name node1950119186;
	longitude 442.201336394;
	nominal_voltage 7200.0;
	latitude 861.300220299;
};

object node {
	phases ABCN;
	name node1934519501;
	longitude 474.26876951;
	nominal_voltage 7200.0;
	latitude 848.034803531;
};

object node {
	phases ABCN;
	name node1934419345;
	longitude 475.767669539;
	nominal_voltage 7200.0;
	latitude 849.427012707;
};

object node {
	phases CN;
	name nodeF758919344;
	longitude 475.767669539;
	nominal_voltage 7200.0;
	latitude 849.427012707;
};

object node {
	phases CN;
	name node19353F7589;
	longitude 489.91300002;
	nominal_voltage 7200.0;
	latitude 862.56596975;
};

object node {
	phases CN;
	name nodeT6246307416519353;
	longitude 489.91300002;
	nominal_voltage 7200.0;
	latitude 862.56596975;
};

object triplex_meter {
	phases CS;
	name node62463074197T62463074165;
	longitude 488.477636135;
	nominal_voltage 120;
	latitude 859.643964484;
};

object node {
	phases CN;
	name nodeT6246307416119512;
	longitude 496.357427649;
	nominal_voltage 7200.0;
	latitude 862.181171401;
};

object triplex_meter {
	phases CS;
	name node62463073088T62463074161;
	longitude 499.027225368;
	nominal_voltage 120;
	latitude 862.966762128;
};

object node {
	phases CN;
	name node1920219511;
	longitude 513.63204966;
	nominal_voltage 7200.0;
	latitude 894.959929797;
};

object node {
	phases CN;
	name node1970519202;
	longitude 519.111660605;
	nominal_voltage 7200.0;
	latitude 905.359611492;
};

object node {
	phases CN;
	name node1973319705;
	longitude 517.12516987;
	nominal_voltage 7200.0;
	latitude 918.159204907;
};

object node {
	phases CN;
	name node1979319733;
	longitude 503.983449488;
	nominal_voltage 7200.0;
	latitude 926.857687673;
};

object node {
	phases CN;
	name node1957319793;
	longitude 487.353758498;
	nominal_voltage 7200.0;
	latitude 937.864945709;
};

object node {
	phases CN;
	name nodeT6246307912719573;
	longitude 487.353758498;
	nominal_voltage 7200.0;
	latitude 937.864945709;
};

object triplex_meter {
	phases CS;
	name node62463079175T62463079127;
	longitude 483.728746372;
	nominal_voltage 120;
	latitude 939.551325644;
};

object node {
	phases CN;
	name nodeT6246313995019792;
	longitude 530.994416623;
	nominal_voltage 7200.0;
	latitude 941.731920901;
};

object triplex_meter {
	phases CS;
	name node62463139865T62463139950;
	longitude 530.917360888;
	nominal_voltage 120;
	latitude 946.066219254;
};

object node {
	phases CN;
	name nodeT6246307513319198;
	longitude 493.927218689;
	nominal_voltage 7200.0;
	latitude 874.768127922;
};

object triplex_meter {
	phases CS;
	name node62463075194T62463075133;
	longitude 494.448833777;
	nominal_voltage 120;
	latitude 878.091275377;
};

object node {
	phases ABCN;
	name nodeT6246307203119384;
	longitude 512.708475219;
	nominal_voltage 7200.0;
	latitude 824.865892414;
};

object triplex_meter {
	phases BS;
	name node62463133906T62463072031;
	longitude 515.59435538;
	nominal_voltage 120;
	latitude 821.802985921;
};

object node {
	phases ABCN;
	name node7092570924;
	longitude 538.942949319;
	nominal_voltage 7200.0;
	latitude 812.306219473;
};

object node {
	phases ABCN;
	name nodeSW1250-Bx170925;
	longitude 538.942949319;
	nominal_voltage 7200.0;
	latitude 812.306219473;
};

object node {
	phases ABCN;
	name nodeSW1250-Ax1SW1250-Bx1;
	longitude 538.942949319;
	nominal_voltage 7200.0;
	latitude 812.306219473;
};

object node {
	phases ABCN;
	name node19281SW1250-Ax1;
	longitude 540.797862923;
	nominal_voltage 7200.0;
	latitude 811.418202744;
};

object node {
	phases ABCN;
	name node1908919281;
	longitude 557.097298477;
	nominal_voltage 7200.0;
	latitude 802.446305682;
};

object node {
	phases ABCN;
	name nodeT6246313079419089;
	longitude 557.097298477;
	nominal_voltage 7200.0;
	latitude 802.446305682;
};

object triplex_meter {
	phases AS;
	name node62463130850T62463130794;
	longitude 558.964204185;
	nominal_voltage 120;
	latitude 798.000312262;
};

object node {
	phases ABCN;
	name node1900919165;
	longitude 606.872802832;
	nominal_voltage 7200.0;
	latitude 771.672583802;
};

object node {
	phases ABCN;
	name node1875419009;
	longitude 647.938780685;
	nominal_voltage 7200.0;
	latitude 751.156736272;
};

object node {
	phases ABCN;
	name node1875318754;
	longitude 654.238787378;
	nominal_voltage 7200.0;
	latitude 751.156736272;
};

object node {
	phases ABCN;
	name node1875218753;
	longitude 653.588651321;
	nominal_voltage 7200.0;
	latitude 777.859716437;
};

object node {
	phases ABCN;
	name nodeT6246312914618752;
	longitude 653.588651321;
	nominal_voltage 7200.0;
	latitude 777.859716437;
};

object triplex_meter {
	phases BS;
	name node62463129089T62463129146;
	longitude 652.919845872;
	nominal_voltage 120;
	latitude 779.736488566;
};

object node {
	phases ABCN;
	name node1909519041;
	longitude 650.810707479;
	nominal_voltage 7200.0;
	latitude 805.130321639;
};

object node {
	phases AN;
	name nodeF824519095;
	longitude 650.810707479;
	nominal_voltage 7200.0;
	latitude 805.130321639;
};

object node {
	phases AN;
	name node19103F8245;
	longitude 646.607580662;
	nominal_voltage 7200.0;
	latitude 812.046011862;
};

object node {
	phases AN;
	name nodeT6246313125019103;
	longitude 646.607580662;
	nominal_voltage 7200.0;
	latitude 812.046011862;
};

object triplex_meter {
	phases AS;
	name node62463132202T62463131250;
	longitude 643.965130338;
	nominal_voltage 120;
	latitude 815.35052668;
};

object node {
	phases AN;
	name node1929719284;
	longitude 594.489561917;
	nominal_voltage 7200.0;
	latitude 815.661076264;
};

object node {
	phases AN;
	name node1932919297;
	longitude 565.760392812;
	nominal_voltage 7200.0;
	latitude 817.645860234;
};

object node {
	phases AN;
	name node1934019329;
	longitude 547.510609549;
	nominal_voltage 7200.0;
	latitude 824.926650048;
};

object node {
	phases AN;
	name node1938619340;
	longitude 562.61816679;
	nominal_voltage 7200.0;
	latitude 847.467712514;
};

object node {
	phases AN;
	name nodeT6246313376119386;
	longitude 562.61816679;
	nominal_voltage 7200.0;
	latitude 847.467712514;
};

object triplex_meter {
	phases AS;
	name node62463133761T62463133761;
	longitude 559.682997972;
	nominal_voltage 120;
	latitude 845.654325496;
};

object node {
	phases AN;
	name nodeT6246313468319341;
	longitude 575.574123216;
	nominal_voltage 7200.0;
	latitude 866.798801006;
};

object node {
	phases AN;
	name nodeT6246313457819521;
	longitude 584.392058643;
	nominal_voltage 7200.0;
	latitude 865.259573018;
};

object triplex_meter {
	phases AS;
	name node62463134548T62463134578;
	longitude 583.624611472;
	nominal_voltage 120;
	latitude 861.595961392;
};

object node {
	phases A;
	name node5796319316;
	longitude 568.819816896;
	nominal_voltage 7200.0;
	latitude 888.352774453;
};

object node {
	phases AN;
	name nodeT6246313662757963;
	longitude 568.819816896;
	nominal_voltage 7200.0;
	latitude 888.352774453;
};

object node {
	phases AN;
	name nodeT6246313381819387;
	longitude 535.137657783;
	nominal_voltage 7200.0;
	latitude 838.202158496;
};

object triplex_meter {
	phases AS;
	name node62463132895T62463133818;
	longitude 531.5936245;
	nominal_voltage 120;
	latitude 838.630099115;
};

object node {
	phases AN;
	name nodeT6246313249919328;
	longitude 599.16944107;
	nominal_voltage 7200.0;
	latitude 835.552427506;
};

object triplex_meter {
	phases AS;
	name node62463132482T62463132499;
	longitude 600.644893142;
	nominal_voltage 120;
	latitude 833.596945597;
};

object node {
	phases ABCN;
	name nodeT6246313203719094;
	longitude 669.016139574;
	nominal_voltage 7200.0;
	latitude 826.131641865;
};

object triplex_meter {
	phases AS;
	name node62463133009T62463132037;
	longitude 672.734769125;
	nominal_voltage 120;
	latitude 827.92759762;
};

object node {
	phases ABCN;
	name nodeSW1248-A19393;
	longitude 672.76985437;
	nominal_voltage 7200.0;
	latitude 831.28076232;
};

object node {
	phases AN;
	name nodeF500719048;
	longitude 654.054590482;
	nominal_voltage 7200.0;
	latitude 801.645944478;
};

object node {
	phases AN;
	name node19049F5007;
	longitude 686.548736005;
	nominal_voltage 7200.0;
	latitude 778.467312544;
};

object node {
	phases AN;
	name node1894919049;
	longitude 709.210109656;
	nominal_voltage 7200.0;
	latitude 761.283008613;
};

object node {
	phases AN;
	name nodeT6246318883218949;
	longitude 709.210109656;
	nominal_voltage 7200.0;
	latitude 761.283008613;
};

object triplex_meter {
	phases AS;
	name node62463188749T62463188832;
	longitude 708.214860687;
	nominal_voltage 120;
	latitude 762.224181255;
};

object node {
	phases AN;
	name nodeT6246318978118948;
	longitude 728.27515418;
	nominal_voltage 7200.0;
	latitude 785.302526608;
};

object triplex_meter {
	phases AS;
	name node62463190800T62463189781;
	longitude 723.50585478;
	nominal_voltage 120;
	latitude 786.11482714;
};

object node {
	phases AN;
	name nodeT6246319059819136;
	longitude 749.641440594;
	nominal_voltage 7200.0;
	latitude 803.347578512;
};

object triplex_meter {
	phases AS;
	name node62463190694T62463190598;
	longitude 747.698233517;
	nominal_voltage 120;
	latitude 799.222098202;
};

object node {
	phases AN;
	name node1855819096;
	longitude 756.689612427;
	nominal_voltage 7200.0;
	latitude 836.764262415;
};

object node {
	phases AN;
	name nodeT6246319350418558;
	longitude 756.689612427;
	nominal_voltage 7200.0;
	latitude 836.764262415;
};

object triplex_meter {
	phases AS;
	name node62463193561T62463193504;
	longitude 755.467598612;
	nominal_voltage 120;
	latitude 837.62739987;
};

object node {
	phases AN;
	name nodeT6246318788818907;
	longitude 699.287919951;
	nominal_voltage 7200.0;
	latitude 753.012889931;
};

object triplex_meter {
	phases AS;
	name node62463188901T62463187888;
	longitude 703.10898827;
	nominal_voltage 120;
	latitude 755.452098683;
};

object node {
	phases AN;
	name node1835917950;
	longitude 727.119383617;
	nominal_voltage 7200.0;
	latitude 730.519378414;
};

object node {
	phases AN;
	name nodeT6246318674218359;
	longitude 727.119383617;
	nominal_voltage 7200.0;
	latitude 730.519378414;
};

object triplex_meter {
	phases AS;
	name node62463186718T62463186742;
	longitude 728.291423358;
	nominal_voltage 120;
	latitude 726.384438717;
};

object node {
	phases AN;
	name node1869618330;
	longitude 758.485149275;
	nominal_voltage 7200.0;
	latitude 706.783396045;
};

object node {
	phases AN;
	name node1869518696;
	longitude 773.479208452;
	nominal_voltage 7200.0;
	latitude 716.190737642;
};

object node {
	phases AN;
	name nodeT6246318545318695;
	longitude 773.479208452;
	nominal_voltage 7200.0;
	latitude 716.190737642;
};

object triplex_meter {
	phases AS;
	name node62463186398T62463185453;
	longitude 769.200618063;
	nominal_voltage 120;
	latitude 716.295172558;
};

object node {
	phases AN;
	name nodeT6246318632418790;
	longitude 788.256595923;
	nominal_voltage 7200.0;
	latitude 726.013202047;
};

object triplex_meter {
	phases AS;
	name node62463185287T62463186324;
	longitude 788.904479597;
	nominal_voltage 120;
	latitude 725.155499746;
};

object node {
	phases AN;
	name nodeT6246318657718329;
	longitude 751.891050323;
	nominal_voltage 7200.0;
	latitude 735.430635325;
};

object triplex_meter {
	phases AS;
	name node62463186691T62463186577;
	longitude 746.927884989;
	nominal_voltage 120;
	latitude 735.763717023;
};

object node {
	phases AN;
	name node1889318358;
	longitude 742.588169542;
	nominal_voltage 7200.0;
	latitude 753.799693353;
};

object node {
	phases AN;
	name node1891018893;
	longitude 763.913158284;
	nominal_voltage 7200.0;
	latitude 774.234496113;
};

object node {
	phases AN;
	name node1902718910;
	longitude 776.007456558;
	nominal_voltage 7200.0;
	latitude 785.829077945;
};

object node {
	phases AN;
	name nodeT6246318948219027;
	longitude 776.007456558;
	nominal_voltage 7200.0;
	latitude 785.829077945;
};

object triplex_meter {
	phases AS;
	name node62463189387T62463189482;
	longitude 772.660261153;
	nominal_voltage 120;
	latitude 789.7465046;
};

object node {
	phases AN;
	name nodeT6246318897818991;
	longitude 682.844078576;
	nominal_voltage 7200.0;
	latitude 766.801827039;
};

object triplex_meter {
	phases AS;
	name node62463128092T62463188978;
	longitude 683.961011629;
	nominal_voltage 120;
	latitude 769.785198215;
};

object node {
	phases ABCN;
	name node1882318525;
	longitude 655.275995926;
	nominal_voltage 7200.0;
	latitude 720.290983021;
};

object node {
	phases AN;
	name nodeF759118823;
	longitude 655.275995926;
	nominal_voltage 7200.0;
	latitude 720.290983021;
};

object node {
	phases AN;
	name node18675F7591;
	longitude 659.397172352;
	nominal_voltage 7200.0;
	latitude 715.07253608;
};

object node {
	phases AN;
	name nodeT6246312515318675;
	longitude 659.397172352;
	nominal_voltage 7200.0;
	latitude 715.07253608;
};

object node {
	phases AN;
	name nodeT6246312408718674;
	longitude 668.350534527;
	nominal_voltage 7200.0;
	latitude 703.73538807;
};

object triplex_meter {
	phases AS;
	name node62463124065T62463124087;
	longitude 666.618326263;
	nominal_voltage 120;
	latitude 706.711404543;
};

object node {
	phases ABCN;
	name node1788618630;
	longitude 653.578347057;
	nominal_voltage 7200.0;
	latitude 677.893175645;
};

object node {
	phases ABCN;
	name nodeT6246312312617886;
	longitude 653.578347057;
	nominal_voltage 7200.0;
	latitude 677.893175645;
};

object triplex_meter {
	phases BS;
	name node62463123162T62463123126;
	longitude 654.816903979;
	nominal_voltage 120;
	latitude 676.027155352;
};

object node {
	phases ABCN;
	name nodeT6246312119717815;
	longitude 652.706354409;
	nominal_voltage 7200.0;
	latitude 656.952024676;
};

object triplex_meter {
	phases CS;
	name node62463121169T62463121197;
	longitude 653.836598251;
	nominal_voltage 120;
	latitude 661.151191584;
};

object node {
	phases ABCN;
	name node1809818225;
	longitude 646.56116864;
	nominal_voltage 7200.0;
	latitude 600.40691992;
};

object node {
	phases ABCN;
	name node1802518098;
	longitude 628.739569105;
	nominal_voltage 7200.0;
	latitude 597.13615372;
};

object node {
	phases AN;
	name nodeT6246217832118025;
	longitude 628.739569105;
	nominal_voltage 7200.0;
	latitude 597.13615372;
};

object triplex_meter {
	phases AS;
	name node62462178343T62462178321;
	longitude 631.105969006;
	nominal_voltage 120;
	latitude 599.216505515;
};

object node {
	phases CN;
	name nodeF759818094;
	longitude 648.583454728;
	nominal_voltage 7200.0;
	latitude 600.002403045;
};

object node {
	phases CN;
	name node17654F7598;
	longitude 686.404294916;
	nominal_voltage 7200.0;
	latitude 592.437543587;
};

object node {
	phases CN;
	name nodeT6246223799617654;
	longitude 686.404294916;
	nominal_voltage 7200.0;
	latitude 592.437543587;
};

object triplex_meter {
	phases CS;
	name node62462238928T62462237996;
	longitude 690.265758092;
	nominal_voltage 120;
	latitude 588.755291395;
};

object node {
	phases CN;
	name nodeT6246223796417998;
	longitude 689.159554267;
	nominal_voltage 7200.0;
	latitude 586.888346344;
};

object triplex_meter {
	phases CS;
	name node62462237962T62462237964;
	longitude 691.70577148;
	nominal_voltage 120;
	latitude 585.549030214;
};

object node {
	phases CN;
	name nodeT6246223698117773;
	longitude 694.231539629;
	nominal_voltage 7200.0;
	latitude 575.081097968;
};

object triplex_meter {
	phases CS;
	name node62462236984T62462236981;
	longitude 691.916082855;
	nominal_voltage 120;
	latitude 573.226632266;
};

object node {
	phases ABCN;
	name node1753517756;
	longitude 634.224324632;
	nominal_voltage 7200.0;
	latitude 536.175974456;
};

object node {
	phases ABCN;
	name node1655717535;
	longitude 630.953116432;
	nominal_voltage 7200.0;
	latitude 517.736017697;
};

object node {
	phases ABCN;
	name node6806216557;
	longitude 629.765727652;
	nominal_voltage 7200.0;
	latitude 518.426809475;
};

object node {
	phases ABCN;
	name nodeR120168062;
	longitude 629.765727652;
	nominal_voltage 7200.0;
	latitude 518.4268243;
};

object node {
	phases ABCN;
	name node68063R1201;
	longitude 628.839245854;
	nominal_voltage 7200.0;
	latitude 518.965815884;
};

object node {
	phases ABCN;
	name node1656468063;
	longitude 614.731000649;
	nominal_voltage 7200.0;
	latitude 527.173718345;
};

object node {
	phases ABCN;
	name node1744316564;
	longitude 590.403072312;
	nominal_voltage 7200.0;
	latitude 539.851811316;
};

object node {
	phases ABCN;
	name node1756317443;
	longitude 559.702931853;
	nominal_voltage 7200.0;
	latitude 556.610777217;
};

object node {
	phases ABCN;
	name node1739117563;
	longitude 530.416566618;
	nominal_voltage 7200.0;
	latitude 567.739585112;
};

object node {
	phases ABCN;
	name node1769917391;
	longitude 501.966000613;
	nominal_voltage 7200.0;
	latitude 577.95700873;
};

object node {
	phases ABCN;
	name node1772017699;
	longitude 471.601250085;
	nominal_voltage 7200.0;
	latitude 590.250268761;
};

object node {
	phases ABCN;
	name node1764317720;
	longitude 431.680703263;
	nominal_voltage 7200.0;
	latitude 604.42705004;
};

object node {
	phases ABCN;
	name node1778317643;
	longitude 405.7790594;
	nominal_voltage 7200.0;
	latitude 614.664711377;
};

object node {
	phases ABCN;
	name node1817717783;
	longitude 368.95436186;
	nominal_voltage 7200.0;
	latitude 628.973134196;
};

object node {
	phases ABCN;
	name node1820618177;
	longitude 335.710504306;
	nominal_voltage 7200.0;
	latitude 640.932247007;
};

object node {
	phases ABCN;
	name node1790318206;
	longitude 297.244990067;
	nominal_voltage 7200.0;
	latitude 655.88876608;
};

object node {
	phases ABCN;
	name node1826517903;
	longitude 296.195597799;
	nominal_voltage 7200.0;
	latitude 639.579133748;
};

object node {
	phases ABC;
	name node5785418265;
	longitude 293.848377218;
	nominal_voltage 7200.0;
	latitude 639.758766286;
};

object node {
	phases ABCN;
	name nodeF518757854;
	longitude 293.848377218;
	nominal_voltage 7200.0;
	latitude 639.758766286;
};

object node {
	phases ABC;
	name node57850F5187;
	longitude 285.45183327;
	nominal_voltage 7200.0;
	latitude 639.217554618;
};

object node {
	phases ABC;
	name node5783757850;
	longitude 283.850580916;
	nominal_voltage 7200.0;
	latitude 626.671068595;
};

object node {
	phases ABCN;
	name nodeT6246300040057837;
	longitude 283.850580916;
	nominal_voltage 7200.0;
	latitude 626.671068595;
};

object triplex_meter {
	phases AS;
	name node62463000348T62463000400;
	longitude 283.792438848;
	nominal_voltage 120;
	latitude 626.453121933;
};

object node {
	phases AN;
	name nodeT6246300051157838;
	longitude 266.441539917;
	nominal_voltage 7200.0;
	latitude 628.645820265;
};

object triplex_meter {
	phases AS;
	name node62462059542T62463000511;
	longitude 270.678885995;
	nominal_voltage 120;
	latitude 625.359629198;
};

object node {
	phases AN;
	name nodeT6246300061057836;
	longitude 250.719742747;
	nominal_voltage 7200.0;
	latitude 628.633023978;
};

object triplex_meter {
	phases AS;
	name node62462059675T62463000610;
	longitude 248.78327507;
	nominal_voltage 120;
	latitude 625.29426386;
};

object node {
	phases AN;
	name nodeT6246300068857843;
	longitude 237.853556862;
	nominal_voltage 7200.0;
	latitude 640.088621749;
};

object triplex_meter {
	phases AS;
	name node62463001627T62463000688;
	longitude 240.47067398;
	nominal_voltage 120;
	latitude 635.334508784;
};

object node {
	phases AN;
	name nodeT6246205978757835;
	longitude 222.443699228;
	nominal_voltage 7200.0;
	latitude 623.664055173;
};

object triplex_meter {
	phases AS;
	name node62462059793T62462059787;
	longitude 224.669711878;
	nominal_voltage 120;
	latitude 620.997681866;
};

object node {
	phases ABCN;
	name nodeT6246205849157833;
	longitude 282.584305314;
	nominal_voltage 7200.0;
	latitude 609.108191381;
};

object triplex_meter {
	phases BS;
	name node62462059308T62462058491;
	longitude 281.126118177;
	nominal_voltage 120;
	latitude 608.999854665;
};

object node {
	phases ABC;
	name node5779557794;
	longitude 280.029603716;
	nominal_voltage 7200.0;
	latitude 587.894249085;
};

object node {
	phases BN;
	name nodeT6246205736757790;
	longitude 289.15890427;
	nominal_voltage 7200.0;
	latitude 587.4241488;
};

object node {
	phases ABCN;
	name nodeF716757851;
	longitude 235.325243249;
	nominal_voltage 7200.0;
	latitude 654.50603542;
};

object node {
	phases ABC;
	name node57808F7167;
	longitude 233.695587404;
	nominal_voltage 7200.0;
	latitude 656.112987835;
};

object node {
	phases ABC;
	name node5785657808;
	longitude 235.678772709;
	nominal_voltage 7200.0;
	latitude 654.661692266;
};

object node {
	phases ABCN;
	name nodeSW1064-Bx157856;
	longitude 235.678772709;
	nominal_voltage 7200.0;
	latitude 654.661692266;
};

object node {
	phases ABCN;
	name nodeSW1064-Ax1SW1064-Bx1;
	longitude 235.678772709;
	nominal_voltage 7200.0;
	latitude 654.661692266;
};

object node {
	phases ABC;
	name node57855SW1064-Ax1;
	longitude 272.955361349;
	nominal_voltage 7200.0;
	latitude 640.409715557;
};

object node {
	phases ABCN;
	name nodeF617157810;
	longitude 231.655766444;
	nominal_voltage 7200.0;
	latitude 657.187035286;
};

object node {
	phases ABC;
	name node57811F6171;
	longitude 199.611567048;
	nominal_voltage 7200.0;
	latitude 680.897370723;
};

object node {
	phases ABC;
	name node5781957811;
	longitude 195.385045264;
	nominal_voltage 7200.0;
	latitude 674.802798537;
};

object node {
	phases ABCN;
	name node5788057819;
	longitude 188.463729256;
	nominal_voltage 7200.0;
	latitude 665.719853614;
};

object node {
	phases ABCN;
	name nodeT6246300294857880;
	longitude 188.463729256;
	nominal_voltage 7200.0;
	latitude 665.719853614;
};

object triplex_meter {
	phases BS;
	name node62474182051T62463002948;
	longitude 186.243387248;
	nominal_voltage 120;
	latitude 669.187301241;
};

object node {
	phases ABCN;
	name nodeT6247418103657857;
	longitude 174.534319707;
	nominal_voltage 7200.0;
	latitude 647.617935399;
};

object triplex_meter {
	phases CS;
	name node62474181058T62474181036;
	longitude 178.982354822;
	nominal_voltage 120;
	latitude 650.678411389;
};

object node {
	phases CN;
	name nodeT6246300097957849;
	longitude 186.972140467;
	nominal_voltage 7200.0;
	latitude 638.265507038;
};

object node {
	phases CN;
	name nodeT6246300082957844;
	longitude 202.13258453;
	nominal_voltage 7200.0;
	latitude 630.03665486;
};

object triplex_meter {
	phases CS;
	name node62463000855T62463000829;
	longitude 197.22378943;
	nominal_voltage 120;
	latitude 627.614132693;
};

object node {
	phases C;
	name node7210857846;
	longitude 211.260151741;
	nominal_voltage 7200.0;
	latitude 644.437252437;
};

object node {
	phases CN;
	name nodeT6246300181472108;
	longitude 211.260151741;
	nominal_voltage 7200.0;
	latitude 644.437252437;
};

object triplex_meter {
	phases CS;
	name node62463001804T62463001814;
	longitude 211.870068784;
	nominal_voltage 120;
	latitude 647.58354268;
};

object node {
	phases CN;
	name nodeT6246300176957821;
	longitude 218.676430166;
	nominal_voltage 7200.0;
	latitude 652.004361629;
};

object triplex_meter {
	phases CS;
	name node62463001766T62463001769;
	longitude 221.379403923;
	nominal_voltage 120;
	latitude 649.544197843;
};

object node {
	phases ABCN;
	name nodeT6247418012257845;
	longitude 165.114539702;
	nominal_voltage 7200.0;
	latitude 629.485183415;
};

object triplex_meter {
	phases AS;
	name node62473239194T62474180122;
	longitude 166.267231813;
	nominal_voltage 120;
	latitude 634.155372991;
};

object node {
	phases ABCN;
	name node5780657825;
	longitude 180.583668263;
	nominal_voltage 7200.0;
	latitude 605.190639185;
};

object node {
	phases ABCN;
	name nodeT6247323807357806;
	longitude 180.583668263;
	nominal_voltage 7200.0;
	latitude 605.190639185;
};

object triplex_meter {
	phases BS;
	name node62473238040T62473238073;
	longitude 184.354171841;
	nominal_voltage 120;
	latitude 608.469648346;
};

object node {
	phases BN;
	name nodeT6247323812657824;
	longitude 159.034590758;
	nominal_voltage 7200.0;
	latitude 597.218083607;
};

object triplex_meter {
	phases BS;
	name node62473238221T62473238126;
	longitude 156.39472675;
	nominal_voltage 120;
	latitude 595.292440378;
};

object node {
	phases B;
	name node7252257823;
	longitude 146.048784717;
	nominal_voltage 7200.0;
	latitude 606.132946181;
};

object node {
	phases BN;
	name nodeT6247323828372522;
	longitude 146.048784717;
	nominal_voltage 7200.0;
	latitude 606.132946181;
};

object triplex_meter {
	phases BS;
	name node62473238255T62473238283;
	longitude 144.933409888;
	nominal_voltage 120;
	latitude 609.205319895;
};

object node {
	phases ABCN;
	name nodeT6246205896157827;
	longitude 198.835799589;
	nominal_voltage 7200.0;
	latitude 602.983319524;
};

object triplex_meter {
	phases AS;
	name node62462058915T62462058961;
	longitude 196.395060611;
	nominal_voltage 120;
	latitude 600.230227286;
};

object node {
	phases ABCN;
	name node5782957830;
	longitude 227.933921806;
	nominal_voltage 7200.0;
	latitude 602.896104047;
};

object node {
	phases ABCN;
	name nodeT6246205876457829;
	longitude 227.933921806;
	nominal_voltage 7200.0;
	latitude 602.896104047;
};

object triplex_meter {
	phases BS;
	name node62462058744T62462058764;
	longitude 231.323418092;
	nominal_voltage 120;
	latitude 598.119638463;
};

object node {
	phases ABCN;
	name nodeT6246205769557803;
	longitude 242.542435233;
	nominal_voltage 7200.0;
	latitude 592.5838504;
};

object triplex_meter {
	phases AS;
	name node62462057655T62462057695;
	longitude 245.976383063;
	nominal_voltage 120;
	latitude 597.442544195;
};

object node {
	phases ABCN;
	name nodeT6246205758557801;
	longitude 258.730866916;
	nominal_voltage 7200.0;
	latitude 590.049201903;
};

object triplex_meter {
	phases CS;
	name node62462058558T62462057585;
	longitude 258.224633081;
	nominal_voltage 120;
	latitude 586.179943445;
};

object node {
	phases ABCN;
	name nodeT6246205747857800;
	longitude 270.249985716;
	nominal_voltage 7200.0;
	latitude 589.121926102;
};

object triplex_meter {
	phases BS;
	name node62462057439T62462057478;
	longitude 270.138880538;
	nominal_voltage 120;
	latitude 585.187475961;
};

object triplex_meter {
	phases CS;
	name node62462057863T62462058873;
	longitude 210.17824839;
	nominal_voltage 120;
	latitude 607.01798514;
};

object triplex_meter {
	phases CS;
	name node62473239131T62473239069;
	longitude 170.229661497;
	nominal_voltage 120;
	latitude 617.933516313;
};

object triplex_meter {
	phases AS;
	name node62463002869T62463003904;
	longitude 195.128703851;
	nominal_voltage 120;
	latitude 677.047131581;
};

object node {
	phases ABCN;
	name nodeSW1139-Bx157809;
	longitude 231.738573417;
	nominal_voltage 7200.0;
	latitude 657.564461465;
};

object node {
	phases ABCN;
	name nodeSW1139-Ax1SW1139-Bx1;
	longitude 231.738573417;
	nominal_voltage 7200.0;
	latitude 657.564461465;
};

object node {
	phases ABC;
	name node57864SW1139-Ax1;
	longitude 197.452372821;
	nominal_voltage 7200.0;
	latitude 682.993345863;
};

object node {
	phases ABC;
	name node5787957864;
	longitude 157.557765535;
	nominal_voltage 7200.0;
	latitude 686.132846328;
};

object node {
	phases ABC;
	name node5781757879;
	longitude 118.196314458;
	nominal_voltage 7200.0;
	latitude 674.032178356;
};

object node {
	phases ABC;
	name node5787757817;
	longitude 95.2382384797;
	nominal_voltage 7200.0;
	latitude 675.34626488;
};

object node {
	phases ABCN;
	name nodeSW1420-Bx157877;
	longitude 95.2382384797;
	nominal_voltage 7200.0;
	latitude 675.34626488;
};

object node {
	phases ABCN;
	name nodeSW1420-Ax1SW1420-Bx1;
	longitude 95.2382384797;
	nominal_voltage 7200.0;
	latitude 675.34626488;
};

object node {
	phases ABC;
	name node57818SW1420-Ax1;
	longitude 93.8142446595;
	nominal_voltage 7200.0;
	latitude 674.283747933;
};

object node {
	phases ABCN;
	name node1843257818;
	longitude 92.3288182739;
	nominal_voltage 7200.0;
	latitude 672.72134026;
};

object node {
	phases ABCN;
	name node5787818432;
	longitude 94.2697485414;
	nominal_voltage 7200.0;
	latitude 674.241868344;
};

object node {
	phases AN;
	name nodeF653757878;
	longitude 94.2697485414;
	nominal_voltage 7200.0;
	latitude 674.241868344;
};

object node {
	phases A;
	name node57866F6537;
	longitude 104.180102198;
	nominal_voltage 7200.0;
	latitude 666.852052925;
};

object node {
	phases AN;
	name nodeT6247418245957866;
	longitude 104.180102198;
	nominal_voltage 7200.0;
	latitude 666.852052925;
};

object triplex_meter {
	phases AS;
	name node62474182499T62474182459;
	longitude 107.992438882;
	nominal_voltage 120;
	latitude 671.127679045;
};

object node {
	phases AN;
	name nodeT6247418149757865;
	longitude 106.770316976;
	nominal_voltage 7200.0;
	latitude 657.662164116;
};

object triplex_meter {
	phases AS;
	name node62474181469T62474181497;
	longitude 106.495406803;
	nominal_voltage 120;
	latitude 655.26192477;
};

object node {
	phases AN;
	name nodeT6247418144357858;
	longitude 113.489870967;
	nominal_voltage 7200.0;
	latitude 648.48837454;
};

object triplex_meter {
	phases AS;
	name node62474181379T62474181443;
	longitude 110.545435612;
	nominal_voltage 120;
	latitude 650.800448635;
};

object node {
	phases AN;
	name nodeT6247418038957852;
	longitude 120.262009456;
	nominal_voltage 7200.0;
	latitude 639.297689644;
};

object triplex_meter {
	phases AS;
	name node62474181335T62474180389;
	longitude 123.721494008;
	nominal_voltage 120;
	latitude 636.086596397;
};

object node {
	phases AN;
	name nodeT6247418035657847;
	longitude 125.410256448;
	nominal_voltage 7200.0;
	latitude 633.769605273;
};

object triplex_meter {
	phases AS;
	name node62474180317T62474180356;
	longitude 123.523054762;
	nominal_voltage 120;
	latitude 630.452568426;
};

object node {
	phases ABCN;
	name node1781118374;
	longitude 77.7427777083;
	nominal_voltage 7200.0;
	latitude 656.309550285;
};

object node {
	phases ABCN;
	name nodeT6247418169517811;
	longitude 77.7427777083;
	nominal_voltage 7200.0;
	latitude 656.309550285;
};

object triplex_meter {
	phases BS;
	name node62474181623T62474181695;
	longitude 79.245730467;
	nominal_voltage 120;
	latitude 659.397002135;
};

object node {
	phases ABCN;
	name node1821617934;
	longitude 39.7410410007;
	nominal_voltage 7200.0;
	latitude 630.780471122;
};

object node {
	phases ABCN;
	name node1821718216;
	longitude 30.7469505286;
	nominal_voltage 7200.0;
	latitude 644.466800576;
};

object node {
	phases ABCN;
	name node1792418217;
	longitude 21.4921647125;
	nominal_voltage 7200.0;
	latitude 658.025251332;
};

object node {
	phases ABCN;
	name node1830817924;
	longitude 8.63748735506;
	nominal_voltage 7200.0;
	latitude 671.146774174;
};

object node {
	phases ABCN;
	name node1832618308;
	longitude 24.6998593413;
	nominal_voltage 7200.0;
	latitude 678.764035067;
};

object node {
	phases ABCN;
	name node1844318326;
	longitude 59.9250227451;
	nominal_voltage 7200.0;
	latitude 695.634385022;
};

object node {
	phases AN;
	name node1788818443;
	longitude 60.7887467959;
	nominal_voltage 7200.0;
	latitude 693.795003062;
};

object node {
	phases AN;
	name nodeF742317888;
	longitude 60.7887467959;
	nominal_voltage 7200.0;
	latitude 693.795003062;
};

object node {
	phases AN;
	name node18410F7423;
	longitude 72.0451597803;
	nominal_voltage 7200.0;
	latitude 669.822516823;
};

object node {
	phases AN;
	name nodeT6247418267818410;
	longitude 72.0451597803;
	nominal_voltage 7200.0;
	latitude 669.822516823;
};

object triplex_meter {
	phases AS;
	name node62474182629T62474182678;
	longitude 72.3386883132;
	nominal_voltage 120;
	latitude 672.56602559;
};

object node {
	phases ABCN;
	name node1831818325;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 667.101323432;
};

object node {
	phases ABCN;
	name nodeSW1236-B18318;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 667.101323432;
};

object node {
	phases ABCN;
	name nodeT6246217249017361;
	longitude 614.854868477;
	nominal_voltage 7200.0;
	latitude 511.680521662;
};

object triplex_meter {
	phases AS;
	name node62462172377T62462172490;
	longitude 614.981411875;
	nominal_voltage 120;
	latitude 512.27108311;
};

object node {
	phases BN;
	name nodeT6246217237917230;
	longitude 614.880641731;
	nominal_voltage 7200.0;
	latitude 508.440114512;
};

object triplex_meter {
	phases BS;
	name node62462172359T62462172379;
	longitude 619.218314403;
	nominal_voltage 120;
	latitude 503.44383113;
};

object node {
	phases ABCN;
	name nodeSW1276-Ax116552;
	longitude 627.719482266;
	nominal_voltage 7200.0;
	latitude 516.879966936;
};

object node {
	phases ABCN;
	name node1738817387;
	longitude 627.719482266;
	nominal_voltage 7200.0;
	latitude 516.879966936;
};

object node {
	phases ABCN;
	name nodeSW1276-Bx117388;
	longitude 627.719482266;
	nominal_voltage 7200.0;
	latitude 516.879966936;
};

object node {
	phases ABCN;
	name node6806417210;
	longitude 627.695921025;
	nominal_voltage 7200.0;
	latitude 503.995121002;
};

object node {
	phases ABCN;
	name nodeR120268064;
	longitude 627.695921025;
	nominal_voltage 7200.0;
	latitude 503.995121002;
};

object node {
	phases ABCN;
	name node68065R1202;
	longitude 627.446789628;
	nominal_voltage 7200.0;
	latitude 502.814653801;
};

object node {
	phases ABCN;
	name node7055868065;
	longitude 620.718039897;
	nominal_voltage 7200.0;
	latitude 470.932535263;
};

object node {
	phases ABCN;
	name node7055970558;
	longitude 620.215791436;
	nominal_voltage 7200.0;
	latitude 468.552727758;
};

object node {
	phases ABCN;
	name nodeT6246217033670559;
	longitude 620.215791436;
	nominal_voltage 7200.0;
	latitude 468.552727758;
};

object node {
	phases AN;
	name nodeF526917127;
	longitude 622.243181787;
	nominal_voltage 7200.0;
	latitude 469.023189025;
};

object node {
	phases AN;
	name node17134F5269;
	longitude 637.278070028;
	nominal_voltage 7200.0;
	latitude 471.808818802;
};

object node {
	phases AN;
	name node1703817134;
	longitude 639.137704946;
	nominal_voltage 7200.0;
	latitude 454.887980874;
};

object node {
	phases AN;
	name nodeT6246216924517038;
	longitude 639.137704946;
	nominal_voltage 7200.0;
	latitude 454.887980874;
};

object triplex_meter {
	phases AS;
	name node62462169230T62462169245;
	longitude 641.915597103;
	nominal_voltage 120;
	latitude 450.077705081;
};

object node {
	phases ABCN;
	name nodeT6246216944216489;
	longitude 610.964442056;
	nominal_voltage 7200.0;
	latitude 453.9202494;
};

object triplex_meter {
	phases CS;
	name node62462168493T62462169442;
	longitude 606.706542794;
	nominal_voltage 120;
	latitude 450.950282211;
};

object node {
	phases ABCN;
	name node1667616792;
	longitude 561.761658248;
	nominal_voltage 7200.0;
	latitude 387.664064292;
};

object node {
	phases ABCN;
	name node1640116676;
	longitude 533.780664346;
	nominal_voltage 7200.0;
	latitude 357.052328178;
};

object node {
	phases ABCN;
	name node1624616401;
	longitude 518.471859043;
	nominal_voltage 7200.0;
	latitude 341.18449401;
};

object node {
	phases ABCN;
	name nodeT6246216294816246;
	longitude 518.471859043;
	nominal_voltage 7200.0;
	latitude 341.18449401;
};

object triplex_meter {
	phases BS;
	name node62462163909T62462162948;
	longitude 518.467017168;
	nominal_voltage 120;
	latitude 336.980656913;
};

object node {
	phases ABCN;
	name node1594716149;
	longitude 500.330388959;
	nominal_voltage 7200.0;
	latitude 281.773634415;
};

object node {
	phases ABCN;
	name node1580915947;
	longitude 494.014928384;
	nominal_voltage 7200.0;
	latitude 258.928764012;
};

object node {
	phases ABCN;
	name node1497315809;
	longitude 484.763578995;
	nominal_voltage 7200.0;
	latitude 229.866362391;
};

object node {
	phases ABCN;
	name node1555814973;
	longitude 493.560875663;
	nominal_voltage 7200.0;
	latitude 206.575936005;
};

object node {
	phases ABCN;
	name node1518515558;
	longitude 502.641930085;
	nominal_voltage 7200.0;
	latitude 182.445029015;
};

object node {
	phases ABCN;
	name node1504015185;
	longitude 500.387170745;
	nominal_voltage 7200.0;
	latitude 159.377400387;
};

object node {
	phases ABCN;
	name node6816115040;
	longitude 499.32204243;
	nominal_voltage 7200.0;
	latitude 159.541621062;
};

object node {
	phases ABCN;
	name nodeF555268161;
	longitude 499.32204243;
	nominal_voltage 7200.0;
	latitude 159.541621062;
};

object node {
	phases ABCN;
	name node15042F5552;
	longitude 490.662530653;
	nominal_voltage 7200.0;
	latitude 161.232273437;
};

object node {
	phases ABCN;
	name nodeT6246209113515042;
	longitude 490.662515537;
	nominal_voltage 7200.0;
	latitude 161.232288262;
};

object triplex_meter {
	phases AS;
	name node62462091125T62462091135;
	longitude 486.269263182;
	nominal_voltage 120;
	latitude 164.725579692;
};

object node {
	phases ABCN;
	name nodeSW1039-Bx115048;
	longitude 488.300732933;
	nominal_voltage 7200.0;
	latitude 161.757994096;
};

object node {
	phases ABCN;
	name nodeSW1039-Ax1SW1039-Bx1;
	longitude 488.300732933;
	nominal_voltage 7200.0;
	latitude 161.757994096;
};

object node {
	phases ABCN;
	name node15051SW1039-Ax1;
	longitude 487.086789887;
	nominal_voltage 7200.0;
	latitude 162.022706115;
};

object node {
	phases ABC;
	name node5773115051;
	longitude 485.889741804;
	nominal_voltage 7200.0;
	latitude 159.988165936;
};

object node {
	phases ABCN;
	name nodeF559357731;
	longitude 485.889741804;
	nominal_voltage 7200.0;
	latitude 159.988165936;
};

object node {
	phases ABC;
	name node57738F5593;
	longitude 482.835205317;
	nominal_voltage 7200.0;
	latitude 154.796562527;
};

object node {
	phases ABCN;
	name node1502815305;
	longitude 493.581514423;
	nominal_voltage 7200.0;
	latitude 86.2454417681;
};

object node {
	phases ABCN;
	name node1460115028;
	longitude 490.877867088;
	nominal_voltage 7200.0;
	latitude 56.5147061728;
};

object node {
	phases ABCN;
	name node1476314601;
	longitude 487.941963159;
	nominal_voltage 7200.0;
	latitude 29.0117504926;
};

object node {
	phases ABCN;
	name node1466514763;
	longitude 484.93385381;
	nominal_voltage 7200.0;
	latitude 0.0;
};

object node {
	phases ABCN;
	name nodeSW6314665;
	longitude 484.93385381;
	nominal_voltage 7200.0;
	latitude 0.0;
};

object node {
	phases BN;
	name nodeF751416237;
	longitude 516.667086143;
	nominal_voltage 7200.0;
	latitude 340.202033022;
};

object node {
	phases BN;
	name node16229F7514;
	longitude 507.868670872;
	nominal_voltage 7200.0;
	latitude 335.412484184;
};

object node {
	phases BN;
	name node1620916229;
	longitude 491.842688808;
	nominal_voltage 7200.0;
	latitude 332.526531158;
};

object node {
	phases BN;
	name node7247316209;
	longitude 480.687076213;
	nominal_voltage 7200.0;
	latitude 350.045175195;
};

object node {
	phases BN;
	name node7247472473;
	longitude 469.531463618;
	nominal_voltage 7200.0;
	latitude 367.563804325;
};

object node {
	phases BN;
	name node7247572474;
	longitude 444.892613574;
	nominal_voltage 7200.0;
	latitude 383.871913747;
};

object node {
	phases BN;
	name node7247672475;
	longitude 412.451470756;
	nominal_voltage 7200.0;
	latitude 405.34426385;
};

object node {
	phases BN;
	name nodeT6246210126716194;
	longitude 469.955298891;
	nominal_voltage 7200.0;
	latitude 328.982335838;
};

object triplex_meter {
	phases BS;
	name node62462101209T62462101267;
	longitude 472.912011895;
	nominal_voltage 120;
	latitude 328.831563543;
};

object node {
	phases BN;
	name nodeT6246210022416109;
	longitude 476.048867608;
	nominal_voltage 7200.0;
	latitude 305.023540887;
};

object triplex_meter {
	phases BS;
	name node62462100205T62462100224;
	longitude 472.94353092;
	nominal_voltage 120;
	latitude 307.257312447;
};

object node {
	phases BN;
	name nodeT6246210133815631;
	longitude 452.448264093;
	nominal_voltage 7200.0;
	latitude 324.082238566;
};

object triplex_meter {
	phases BS;
	name node62462100389T62462101338;
	longitude 451.036327401;
	nominal_voltage 120;
	latitude 322.007982017;
};

object node {
	phases B;
	name node5776016286;
	longitude 599.398896118;
	nominal_voltage 7200.0;
	latitude 401.695497999;
};

object node {
	phases BN;
	name nodeF751657760;
	longitude 599.398896118;
	nominal_voltage 7200.0;
	latitude 401.695497999;
};

object node {
	phases B;
	name node57765F7516;
	longitude 606.749000503;
	nominal_voltage 7200.0;
	latitude 406.934360559;
};

object node {
	phases BN;
	name nodeT6246216645457765;
	longitude 606.749000503;
	nominal_voltage 7200.0;
	latitude 406.934360559;
};

object triplex_meter {
	phases BS;
	name node62462166430T62462166454;
	longitude 607.339059121;
	nominal_voltage 120;
	latitude 406.62610776;
};

object node {
	phases CN;
	name nodeF751716490;
	longitude 609.044543568;
	nominal_voltage 7200.0;
	latitude 454.663452495;
};

object node {
	phases CN;
	name node17035F7517;
	longitude 598.983661998;
	nominal_voltage 7200.0;
	latitude 458.558096957;
};

object node {
	phases CN;
	name nodeT6246216946917035;
	longitude 598.983661998;
	nominal_voltage 7200.0;
	latitude 458.558096957;
};

object triplex_meter {
	phases CS;
	name node62462169487T62462169469;
	longitude 601.527517866;
	nominal_voltage 120;
	latitude 458.759629598;
};

object node {
	phases CN;
	name node1702316309;
	longitude 559.032172151;
	nominal_voltage 7200.0;
	latitude 471.074169571;
};

object node {
	phases CN;
	name nodeT6246217074317023;
	longitude 559.032172151;
	nominal_voltage 7200.0;
	latitude 471.074169571;
};

object triplex_meter {
	phases CS;
	name node62462170679T62462170743;
	longitude 555.906898459;
	nominal_voltage 120;
	latitude 470.073914225;
};

object node {
	phases CN;
	name node5776117147;
	longitude 544.67591919;
	nominal_voltage 7200.0;
	latitude 473.443524495;
};

object node {
	phases CN;
	name nodeF751557761;
	longitude 544.67591919;
	nominal_voltage 7200.0;
	latitude 473.443524495;
};

object node {
	phases C;
	name node57781F7515;
	longitude 514.473124479;
	nominal_voltage 7200.0;
	latitude 473.585485112;
};

object node {
	phases CN;
	name nodeT6246211006057781;
	longitude 514.473124479;
	nominal_voltage 7200.0;
	latitude 473.585485112;
};

object triplex_meter {
	phases CS;
	name node62462110050T62462110060;
	longitude 516.943827456;
	nominal_voltage 120;
	latitude 473.216428761;
};

object node {
	phases CN;
	name nodeT6246216887016738;
	longitude 548.65086073;
	nominal_voltage 7200.0;
	latitude 442.487702751;
};

object triplex_meter {
	phases CS;
	name node62462168810T62462168870;
	longitude 551.264024377;
	nominal_voltage 120;
	latitude 447.166817834;
};

object node {
	phases ABCN;
	name nodeSW1375-Bx117189;
	longitude 629.447545089;
	nominal_voltage 7200.0;
	latitude 502.79676967;
};

object node {
	phases ABCN;
	name node1718817205;
	longitude 629.447545089;
	nominal_voltage 7200.0;
	latitude 502.79676967;
};

object node {
	phases ABCN;
	name nodeSW1375-Ax117188;
	longitude 629.447545089;
	nominal_voltage 7200.0;
	latitude 502.79676967;
};

object node {
	phases ABCN;
	name nodeT6246217327217422;
	longitude 643.55314495;
	nominal_voltage 7200.0;
	latitude 524.265193857;
};

object triplex_meter {
	phases AS;
	name node62462173273T62462173272;
	longitude 645.454370501;
	nominal_voltage 120;
	latitude 527.311621988;
};

object node {
	phases ABCN;
	name nodeSW1421-Bx117095;
	longitude 644.946870938;
	nominal_voltage 7200.0;
	latitude 522.58596813;
};

object node {
	phases ABCN;
	name nodeSW1421-Ax1SW1421-Bx1;
	longitude 644.946870938;
	nominal_voltage 7200.0;
	latitude 522.58596813;
};

object node {
	phases ABCN;
	name node17091SW1421-Ax1;
	longitude 645.267119392;
	nominal_voltage 7200.0;
	latitude 522.102740226;
};

object node {
	phases ABC;
	name node5776917091;
	longitude 646.691687638;
	nominal_voltage 7200.0;
	latitude 520.199149356;
};

object node {
	phases ABCN;
	name nodeF564057769;
	longitude 646.691687638;
	nominal_voltage 7200.0;
	latitude 520.199149356;
};

object node {
	phases ABC;
	name node57768F5640;
	longitude 647.738142309;
	nominal_voltage 7200.0;
	latitude 518.658838505;
};

object node {
	phases CN;
	name node6778217421;
	longitude 646.801371362;
	nominal_voltage 7200.0;
	latitude 524.424168394;
};

object node {
	phases CN;
	name nodeR120367782;
	longitude 646.801356247;
	nominal_voltage 7200.0;
	latitude 524.424168394;
};

object node {
	phases CN;
	name node67783R1203;
	longitude 647.181308967;
	nominal_voltage 7200.0;
	latitude 524.265891031;
};

object node {
	phases CN;
	name node1710567783;
	longitude 654.346042424;
	nominal_voltage 7200.0;
	latitude 524.147406678;
};

object node {
	phases CN;
	name node1736617105;
	longitude 655.02885484;
	nominal_voltage 7200.0;
	latitude 512.419917522;
};

object node {
	phases CN;
	name node1723117366;
	longitude 657.48422736;
	nominal_voltage 7200.0;
	latitude 508.713509041;
};

object node {
	phases CN;
	name node1727917231;
	longitude 671.755945051;
	nominal_voltage 7200.0;
	latitude 489.392581413;
};

object node {
	phases CN;
	name node1714317279;
	longitude 689.175058533;
	nominal_voltage 7200.0;
	latitude 469.778006712;
};

object node {
	phases CN;
	name node1689417143;
	longitude 696.883620296;
	nominal_voltage 7200.0;
	latitude 425.262933264;
};

object node {
	phases CN;
	name node1607416894;
	longitude 701.991693256;
	nominal_voltage 7200.0;
	latitude 395.025884051;
};

object node {
	phases CN;
	name node1667816074;
	longitude 703.64279406;
	nominal_voltage 7200.0;
	latitude 388.099494003;
};

object node {
	phases CN;
	name node1639016678;
	longitude 722.26925989;
	nominal_voltage 7200.0;
	latitude 356.090347131;
};

object node {
	phases CN;
	name nodeT6246222373416390;
	longitude 722.26925989;
	nominal_voltage 7200.0;
	latitude 356.090347131;
};

object triplex_meter {
	phases CS;
	name node62462223811T62462223734;
	longitude 723.873228543;
	nominal_voltage 120;
	latitude 359.231340664;
};

object node {
	phases CN;
	name nodeT6246222261814901;
	longitude 733.445163573;
	nominal_voltage 7200.0;
	latitude 337.002323767;
};

object triplex_meter {
	phases CS;
	name node62462221747T62462222618;
	longitude 728.548431168;
	nominal_voltage 120;
	latitude 337.446003226;
};

object node {
	phases CN;
	name nodeF888516222;
	longitude 731.128457713;
	nominal_voltage 7200.0;
	latitude 336.834295856;
};

object node {
	phases CN;
	name node16223F8885;
	longitude 696.584373391;
	nominal_voltage 7200.0;
	latitude 334.328973044;
};

object node {
	phases CN;
	name nodeT6246222290016223;
	longitude 696.584373391;
	nominal_voltage 7200.0;
	latitude 334.328973044;
};

object triplex_meter {
	phases CS;
	name node62462222990T62462222900;
	longitude 692.385780822;
	nominal_voltage 120;
	latitude 332.074661761;
};

object node {
	phases CN;
	name node1620416213;
	longitude 664.676835238;
	nominal_voltage 7200.0;
	latitude 331.655671737;
};

object node {
	phases CN;
	name nodeT6246216108916204;
	longitude 664.676835238;
	nominal_voltage 7200.0;
	latitude 331.655671737;
};

object triplex_meter {
	phases CS;
	name node62462161131T62462161089;
	longitude 666.556075937;
	nominal_voltage 120;
	latitude 328.523950985;
};

object triplex_meter {
	phases CS;
	name node62462221928T62462221998;
	longitude 678.785111369;
	nominal_voltage 120;
	latitude 331.950723895;
};

object node {
	phases CN;
	name nodeT6246222051616100;
	longitude 752.247109246;
	nominal_voltage 7200.0;
	latitude 303.332453405;
};

object triplex_meter {
	phases CS;
	name node62462219692T62462220516;
	longitude 753.253705984;
	nominal_voltage 120;
	latitude 304.071781586;
};

object node {
	phases CN;
	name node1602115632;
	longitude 725.850120026;
	nominal_voltage 7200.0;
	latitude 297.195947191;
};

object node {
	phases CN;
	name node1514116021;
	longitude 703.802789798;
	nominal_voltage 7200.0;
	latitude 293.60112051;
};

object node {
	phases CN;
	name nodeT6246221985615141;
	longitude 703.802789798;
	nominal_voltage 7200.0;
	latitude 293.60112051;
};

object triplex_meter {
	phases CS;
	name node62462219940T62462219856;
	longitude 699.363278971;
	nominal_voltage 120;
	latitude 298.362723752;
};

object node {
	phases CN;
	name node1582015888;
	longitude 665.76551975;
	nominal_voltage 7200.0;
	latitude 261.60209991;
};

object node {
	phases CN;
	name node1567415820;
	longitude 652.448369908;
	nominal_voltage 7200.0;
	latitude 239.415456976;
};

object node {
	phases CN;
	name nodeT6246215611715674;
	longitude 652.448369908;
	nominal_voltage 7200.0;
	latitude 239.415456976;
};

object triplex_meter {
	phases CS;
	name node62462157141T62462156117;
	longitude 652.140778422;
	nominal_voltage 120;
	latitude 238.735063846;
};

object node {
	phases CN;
	name node1677416766;
	longitude 673.94251486;
	nominal_voltage 7200.0;
	latitude 402.868751244;
};

object node {
	phases CN;
	name nodeT6246216602416774;
	longitude 673.94251486;
	nominal_voltage 7200.0;
	latitude 402.868751244;
};

object triplex_meter {
	phases CS;
	name node62462225969T62462166024;
	longitude 677.5956798;
	nominal_voltage 120;
	latitude 400.521661102;
};

object node {
	phases CN;
	name node1710417106;
	longitude 675.997174973;
	nominal_voltage 7200.0;
	latitude 527.902809953;
};

object node {
	phases CN;
	name node1745017104;
	longitude 678.458357181;
	nominal_voltage 7200.0;
	latitude 542.271990406;
};

object node {
	phases CN;
	name nodeT6246217408117450;
	longitude 678.458357181;
	nominal_voltage 7200.0;
	latitude 542.271990406;
};

object triplex_meter {
	phases CS;
	name node62462174083T62462174081;
	longitude 677.057719655;
	nominal_voltage 120;
	latitude 542.495700153;
};

object node {
	phases CN;
	name nodeT6246223396017093;
	longitude 696.764952461;
	nominal_voltage 7200.0;
	latitude 522.495380523;
};

object triplex_meter {
	phases CS;
	name node62462234942T62462233960;
	longitude 691.866652604;
	nominal_voltage 120;
	latitude 521.592157612;
};

object node {
	phases CN;
	name nodeT6246223381917380;
	longitude 698.50376296;
	nominal_voltage 7200.0;
	latitude 515.093075441;
};

object triplex_meter {
	phases CS;
	name node62462232961T62462233819;
	longitude 700.673026442;
	nominal_voltage 120;
	latitude 518.139473828;
};

object node {
	phases CN;
	name node1719417240;
	longitude 728.558962318;
	nominal_voltage 7200.0;
	latitude 503.549110146;
};

object node {
	phases CN;
	name nodeT6246223274117194;
	longitude 728.558962318;
	nominal_voltage 7200.0;
	latitude 503.549110146;
};

object node {
	phases CN;
	name node1729017054;
	longitude 731.948853469;
	nominal_voltage 7200.0;
	latitude 491.367204519;
};

object node {
	phases CN;
	name nodeT6246223167917290;
	longitude 731.948853469;
	nominal_voltage 7200.0;
	latitude 491.367204519;
};

object triplex_meter {
	phases CS;
	name node62462231679T62462231679;
	longitude 734.73806208;
	nominal_voltage 120;
	latitude 491.60921251;
};

object node {
	phases CN;
	name nodeT6246223154517268;
	longitude 754.82175425;
	nominal_voltage 7200.0;
	latitude 487.590139527;
};

object triplex_meter {
	phases CS;
	name node62462231529T62462231545;
	longitude 757.776855334;
	nominal_voltage 120;
	latitude 491.737773074;
};

object node {
	phases CN;
	name node1714617253;
	longitude 756.560610096;
	nominal_voltage 7200.0;
	latitude 470.800760218;
};

object node {
	phases CN;
	name node1700617146;
	longitude 742.650085823;
	nominal_voltage 7200.0;
	latitude 463.408601175;
};

object node {
	phases CN;
	name node1609217006;
	longitude 727.145207255;
	nominal_voltage 7200.0;
	latitude 454.011400675;
};

object node {
	phases CN;
	name nodeT6246222974116092;
	longitude 727.145207255;
	nominal_voltage 7200.0;
	latitude 454.011400675;
};

object triplex_meter {
	phases CS;
	name node62462229732T62462229741;
	longitude 731.525680439;
	nominal_voltage 120;
	latitude 458.863503618;
};

object node {
	phases CN;
	name node1647717013;
	longitude 769.980938623;
	nominal_voltage 7200.0;
	latitude 452.381056004;
};

object node {
	phases CN;
	name nodeT6246222943616477;
	longitude 769.980938623;
	nominal_voltage 7200.0;
	latitude 452.381056004;
};

object triplex_meter {
	phases CS;
	name node62462229510T62462229436;
	longitude 768.683045014;
	nominal_voltage 120;
	latitude 453.695287025;
};

object node {
	phases CN;
	name nodeT6246222846516733;
	longitude 771.487568107;
	nominal_voltage 7200.0;
	latitude 441.029519533;
};

object triplex_meter {
	phases CS;
	name node62462229319T62462228465;
	longitude 767.370558478;
	nominal_voltage 120;
	latitude 442.42667367;
};

object node {
	phases CN;
	name nodeT6246222745716882;
	longitude 767.287595552;
	nominal_voltage 7200.0;
	latitude 423.531340693;
};

object triplex_meter {
	phases CS;
	name node62462226475T62462227457;
	longitude 771.125737346;
	nominal_voltage 120;
	latitude 420.809978865;
};

object node {
	phases CN;
	name nodeT6246222653816797;
	longitude 749.89944021;
	nominal_voltage 7200.0;
	latitude 404.463520458;
};

object triplex_meter {
	phases CS;
	name node62462226602T62462226538;
	longitude 754.804698216;
	nominal_voltage 120;
	latitude 407.812428626;
};

object node {
	phases CN;
	name node1662216781;
	longitude 763.453940837;
	nominal_voltage 7200.0;
	latitude 379.401026062;
};

object node {
	phases CN;
	name nodeT6246222458016622;
	longitude 763.453940837;
	nominal_voltage 7200.0;
	latitude 379.401026062;
};

object triplex_meter {
	phases CS;
	name node62462225428T62462224580;
	longitude 764.156754182;
	nominal_voltage 120;
	latitude 384.191637156;
};

object node {
	phases CN;
	name nodeT6246222753516865;
	longitude 754.682447664;
	nominal_voltage 7200.0;
	latitude 420.685858165;
};

object triplex_meter {
	phases CS;
	name node62462227630T62462227535;
	longitude 754.27647794;
	nominal_voltage 120;
	latitude 416.985744514;
};

object node {
	phases CN;
	name nodeT6246223047317252;
	longitude 773.943580553;
	nominal_voltage 7200.0;
	latitude 476.066421836;
};

object triplex_meter {
	phases CS;
	name node62462231414T62462230473;
	longitude 769.264306157;
	nominal_voltage 120;
	latitude 479.797782455;
};

object node {
	phases CN;
	name nodeT6246223256417176;
	longitude 756.668973667;
	nominal_voltage 7200.0;
	latitude 505.827556015;
};

object triplex_meter {
	phases CS;
	name node62462232691T62462232564;
	longitude 751.67361854;
	nominal_voltage 120;
	latitude 507.498171697;
};

object node {
	phases CN;
	name node1708217212;
	longitude 744.342428879;
	nominal_voltage 7200.0;
	latitude 549.917360615;
};

object node {
	phases CN;
	name nodeT6246223563117082;
	longitude 744.342428879;
	nominal_voltage 7200.0;
	latitude 549.917360615;
};

object triplex_meter {
	phases CS;
	name node62462235664T62462235631;
	longitude 746.452289414;
	nominal_voltage 120;
	latitude 551.957781761;
};

object node {
	phases AN;
	name nodeF759318222;
	longitude 654.308186216;
	nominal_voltage 7200.0;
	latitude 631.41159299;
};

object node {
	phases AN;
	name node18203F7593;
	longitude 679.433528522;
	nominal_voltage 7200.0;
	latitude 627.261779345;
};

object node {
	phases AN;
	name nodeT6246312001018203;
	longitude 679.433528522;
	nominal_voltage 7200.0;
	latitude 627.261779345;
};

object triplex_meter {
	phases AS;
	name node62462239978T62463120010;
	longitude 677.304967953;
	nominal_voltage 120;
	latitude 630.258336634;
};

object node {
	phases AN;
	name nodeF759019083;
	longitude 555.883869385;
	nominal_voltage 7200.0;
	latitude 800.808089414;
};

object node {
	phases AN;
	name node19043F7590;
	longitude 539.059002041;
	nominal_voltage 7200.0;
	latitude 778.092620701;
};

object node {
	phases AN;
	name nodeT6246312984519043;
	longitude 539.059002041;
	nominal_voltage 7200.0;
	latitude 778.092620701;
};

object node {
	phases AN;
	name nodeF758818569;
	longitude 473.53283849;
	nominal_voltage 7200.0;
	latitude 846.142649273;
};

object node {
	phases AN;
	name node19396F7588;
	longitude 465.796588741;
	nominal_voltage 7200.0;
	latitude 826.253171958;
};

object node {
	phases AN;
	name nodeT6246307233019396;
	longitude 465.796588741;
	nominal_voltage 7200.0;
	latitude 826.253171958;
};

object triplex_meter {
	phases AS;
	name node62463072245T62463072330;
	longitude 470.183651752;
	nominal_voltage 120;
	latitude 825.450043575;
};

object node {
	phases CN;
	name nodeF504719503;
	longitude 443.498872461;
	nominal_voltage 7200.0;
	latitude 863.13482598;
};

object node {
	phases CN;
	name node19502F5047;
	longitude 454.068608307;
	nominal_voltage 7200.0;
	latitude 878.079453569;
};

object node {
	phases CN;
	name nodeT6246307535719502;
	longitude 454.068608307;
	nominal_voltage 7200.0;
	latitude 878.079453569;
};

object triplex_meter {
	phases CS;
	name node62463075332T62463075357;
	longitude 457.947981033;
	nominal_voltage 120;
	latitude 882.099179905;
};

object node {
	phases CN;
	name nodeF758419764;
	longitude 331.332411591;
	nominal_voltage 7200.0;
	latitude 914.653601135;
};

object node {
	phases CN;
	name node19776F7584;
	longitude 332.547553865;
	nominal_voltage 7200.0;
	latitude 941.895187276;
};

object node {
	phases CN;
	name nodeT6246301915019776;
	longitude 332.547553865;
	nominal_voltage 7200.0;
	latitude 941.895187276;
};

object triplex_meter {
	phases CS;
	name node62463019058T62463019150;
	longitude 335.451033791;
	nominal_voltage 120;
	latitude 942.84287199;
};

object node {
	phases BN;
	name nodeF758119596;
	longitude 253.894428461;
	nominal_voltage 7200.0;
	latitude 945.304225537;
};

object node {
	phases BN;
	name node19599F7581;
	longitude 217.961173183;
	nominal_voltage 7200.0;
	latitude 960.385760572;
};

object node {
	phases BN;
	name node1993019599;
	longitude 204.489232632;
	nominal_voltage 7200.0;
	latitude 960.385760572;
};

object node {
	phases BN;
	name nodeT6246302086819930;
	longitude 204.489232632;
	nominal_voltage 7200.0;
	latitude 960.385760572;
};

object triplex_meter {
	phases BS;
	name node62463020936T62463020868;
	longitude 205.607729933;
	nominal_voltage 120;
	latitude 961.385176024;
};

object triplex_meter {
	phases BS;
	name node62463019768T62463020860;
	longitude 214.747712673;
	nominal_voltage 120;
	latitude 956.24420799;
};

object node {
	phases BN;
	name node1957419915;
	longitude 200.124149997;
	nominal_voltage 7200.0;
	latitude 926.888086257;
};

object node {
	phases BN;
	name nodeT6246301896119574;
	longitude 200.124149997;
	nominal_voltage 7200.0;
	latitude 926.888086257;
};

object triplex_meter {
	phases BS;
	name node62463018993T62463018961;
	longitude 202.148373702;
	nominal_voltage 120;
	latitude 929.4321185;
};

object node {
	phases CN;
	name nodeF758019658;
	longitude 248.244295805;
	nominal_voltage 7200.0;
	latitude 976.728590065;
};

object node {
	phases CN;
	name node19652F7580;
	longitude 267.060783342;
	nominal_voltage 7200.0;
	latitude 974.957481296;
};

object node {
	phases CN;
	name nodeT6246302155019652;
	longitude 267.060783342;
	nominal_voltage 7200.0;
	latitude 974.957481296;
};

object triplex_meter {
	phases CS;
	name node62463021455T62463021550;
	longitude 263.122584452;
	nominal_voltage 120;
	latitude 975.159143506;
};

object node {
	phases ABCN;
	name nodeT6246302591020208;
	longitude 200.557563958;
	nominal_voltage 7200.0;
	latitude 1032.88990513;
};

object triplex_meter {
	phases BS;
	name node62463024844T62463025910;
	longitude 202.353527762;
	nominal_voltage 120;
	latitude 1032.71710666;
};

object node {
	phases ABCN;
	name node5819820171;
	longitude 189.689261444;
	nominal_voltage 7200.0;
	latitude 1018.97611521;
};

object node {
	phases ABCN;
	name nodeF750858198;
	longitude 189.689261444;
	nominal_voltage 7200.0;
	latitude 1018.97611521;
};

object node {
	phases ABC;
	name node58181F7508;
	longitude 180.553440743;
	nominal_voltage 7200.0;
	latitude 1010.63235852;
};

object node {
	phases ABCN;
	name nodeT6247420307358181;
	longitude 180.553440743;
	nominal_voltage 7200.0;
	latitude 1010.63235852;
};

object triplex_meter {
	phases BS;
	name node62474204023T62474203073;
	longitude 179.093970193;
	nominal_voltage 120;
	latitude 1013.36866638;
};

object node {
	phases BN;
	name nodeT6246302299958149;
	longitude 185.888540065;
	nominal_voltage 7200.0;
	latitude 997.184634262;
};

object triplex_meter {
	phases BS;
	name node62474202046T62463022999;
	longitude 187.04823918;
	nominal_voltage 120;
	latitude 997.097411617;
};

object node {
	phases BN;
	name nodeT6246302293858119;
	longitude 188.13816491;
	nominal_voltage 7200.0;
	latitude 986.916608932;
};

object triplex_meter {
	phases BS;
	name node62474201080T62463022938;
	longitude 186.803069102;
	nominal_voltage 120;
	latitude 984.664448892;
};

object node {
	phases ABCN;
	name nodeT6247420216658136;
	longitude 157.577346154;
	nominal_voltage 7200.0;
	latitude 993.245529145;
};

object triplex_meter {
	phases CS;
	name node62474202147T62474202166;
	longitude 155.15891032;
	nominal_voltage 120;
	latitude 993.79334551;
};

object node {
	phases ABCN;
	name nodeT6247420236058131;
	longitude 134.885014363;
	nominal_voltage 7200.0;
	latitude 992.951867248;
};

object triplex_meter {
	phases BS;
	name node62474202258T62474202360;
	longitude 138.965838925;
	nominal_voltage 120;
	latitude 989.693590182;
};

object node {
	phases ABCN;
	name nodeT6247420236258134;
	longitude 133.187501544;
	nominal_voltage 7200.0;
	latitude 993.073382516;
};

object triplex_meter {
	phases AS;
	name node62474202354T62474202362;
	longitude 134.981375607;
	nominal_voltage 120;
	latitude 994.899503832;
};

object node {
	phases ABC;
	name node5813858135;
	longitude 123.70798704;
	nominal_voltage 7200.0;
	latitude 993.645492195;
};

object node {
	phases ABC;
	name node5813958138;
	longitude 117.527802045;
	nominal_voltage 7200.0;
	latitude 994.025252116;
};

object node {
	phases ABCN;
	name nodeT6247420247158139;
	longitude 117.527802045;
	nominal_voltage 7200.0;
	latitude 994.025252116;
};

object triplex_meter {
	phases AS;
	name node62474202454T62474202471;
	longitude 119.469900279;
	nominal_voltage 120;
	latitude 996.51313067;
};

object node {
	phases ABCN;
	name nodeT6247420258158140;
	longitude 101.027143616;
	nominal_voltage 7200.0;
	latitude 995.088495887;
};

object triplex_meter {
	phases AS;
	name node62474202555T62474202581;
	longitude 104.829302212;
	nominal_voltage 120;
	latitude 991.369439989;
};

object node {
	phases ABC;
	name node5814558141;
	longitude 84.4955169763;
	nominal_voltage 7200.0;
	latitude 996.182167891;
};

object node {
	phases ABCN;
	name nodeT6247420268158145;
	longitude 84.4955169763;
	nominal_voltage 7200.0;
	latitude 996.182167891;
};

object triplex_meter {
	phases BS;
	name node62474202650T62474202681;
	longitude 89.303892657;
	nominal_voltage 120;
	latitude 996.091459254;
};

object node {
	phases ABCN;
	name nodeT6247420279158146;
	longitude 68.0463899407;
	nominal_voltage 7200.0;
	latitude 997.285931576;
};

object triplex_meter {
	phases CS;
	name node62474202679T62474202791;
	longitude 72.675667043;
	nominal_voltage 120;
	latitude 997.537395866;
};

object node {
	phases ABCN;
	name node5817658150;
	longitude 54.0120683824;
	nominal_voltage 7200.0;
	latitude 1022.18643526;
};

object node {
	phases BCN;
	name nodeT6247420474958176;
	longitude 54.0120683824;
	nominal_voltage 7200.0;
	latitude 1022.18643526;
};

object triplex_meter {
	phases BS;
	name node62474204748T62474204749;
	longitude 56.2434542228;
	nominal_voltage 120;
	latitude 1019.94198408;
};

object node {
	phases BCN;
	name nodeT6247420485957977;
	longitude 37.6093684851;
	nominal_voltage 7200.0;
	latitude 1024.02938224;
};

object triplex_meter {
	phases CS;
	name node62474204990T62474204859;
	longitude 35.8740940614;
	nominal_voltage 120;
	latitude 1025.9789104;
};

object node {
	phases BCN;
	name nodeT6247420497957981;
	longitude 21.2067391229;
	nominal_voltage 7200.0;
	latitude 1025.87236381;
};

object triplex_meter {
	phases BS;
	name node62474144036T62474204979;
	longitude 19.7357601835;
	nominal_voltage 120;
	latitude 1021.29520108;
};

object node {
	phases BN;
	name nodeT6247420398758183;
	longitude 24.2561260003;
	nominal_voltage 7200.0;
	latitude 1011.70572362;
};

object triplex_meter {
	phases BS;
	name node62474203981T62474203987;
	longitude 21.8926552449;
	nominal_voltage 120;
	latitude 1008.91087154;
};

object node {
	phases BN;
	name nodeT6247420298958142;
	longitude 21.939384873;
	nominal_voltage 7200.0;
	latitude 995.453041691;
};

object triplex_meter {
	phases BS;
	name node62474202953T62474202989;
	longitude 25.3210851393;
	nominal_voltage 120;
	latitude 991.307991359;
};

object triplex_meter {
	phases AS;
	name node62474203871T62474203769;
	longitude 50.7736474278;
	nominal_voltage 120;
	latitude 1006.33971647;
};

object node {
	phases AN;
	name nodeT6247420356658144;
	longitude 92.7819438607;
	nominal_voltage 7200.0;
	latitude 1009.18430158;
};

object triplex_meter {
	phases AS;
	name node62474203572T62474203566;
	longitude 90.5746608725;
	nominal_voltage 120;
	latitude 1012.31163585;
};

object node {
	phases AN;
	name nodeT6247420457558177;
	longitude 93.8861175233;
	nominal_voltage 7200.0;
	latitude 1026.37869225;
};

object triplex_meter {
	phases AS;
	name node62474204552T62474204575;
	longitude 95.733066611;
	nominal_voltage 120;
	latitude 1024.1260267;
};

object node {
	phases AN;
	name nodeT6247420650557921;
	longitude 94.7322915696;
	nominal_voltage 7200.0;
	latitude 1048.24129941;
};

object triplex_meter {
	phases AS;
	name node62474206532T62474206505;
	longitude 99.2311760648;
	nominal_voltage 120;
	latitude 1051.65677729;
};

object node {
	phases AN;
	name nodeT6247420662458233;
	longitude 78.5102261702;
	nominal_voltage 7200.0;
	latitude 1050.61088173;
};

object triplex_meter {
	phases AS;
	name node62474205692T62474206624;
	longitude 80.8479195343;
	nominal_voltage 120;
	latitude 1048.81508861;
};

object node {
	phases AN;
	name nodeT6247420672458241;
	longitude 61.9837289884;
	nominal_voltage 7200.0;
	latitude 1050.68173104;
};

object triplex_meter {
	phases AS;
	name node62474206706T62474206724;
	longitude 63.1727682332;
	nominal_voltage 120;
	latitude 1053.67106477;
};

object node {
	phases AN;
	name nodeT6247420682458243;
	longitude 45.560475982;
	nominal_voltage 7200.0;
	latitude 1050.90452386;
};

object triplex_meter {
	phases AS;
	name node62474205893T62474206824;
	longitude 48.6102114354;
	nominal_voltage 120;
	latitude 1048.84262322;
};

object node {
	phases AN;
	name nodeT6247420694757997;
	longitude 24.529579491;
	nominal_voltage 7200.0;
	latitude 1053.69937503;
};

object triplex_meter {
	phases AS;
	name node62474146040T62474206947;
	longitude 20.6796467582;
	nominal_voltage 120;
	latitude 1053.84057491;
};

object node {
	phases AN;
	name nodeT6247420793657911;
	longitude 25.6492423036;
	nominal_voltage 7200.0;
	latitude 1068.04833753;
};

object triplex_meter {
	phases AS;
	name node62474207930T62474207936;
	longitude 25.8561351271;
	nominal_voltage 120;
	latitude 1067.50817306;
};

object node {
	phases AN;
	name nodeT6247420890458263;
	longitude 29.5654571031;
	nominal_voltage 7200.0;
	latitude 1080.58462809;
};

object triplex_meter {
	phases AS;
	name node62474208819T62474208904;
	longitude 26.714218253;
	nominal_voltage 120;
	latitude 1084.9363049;
};

object node {
	phases AN;
	name nodeT6247420783058242;
	longitude 52.5209078888;
	nominal_voltage 7200.0;
	latitude 1067.89640885;
};

object triplex_meter {
	phases AS;
	name node62474206893T62474207830;
	longitude 51.3299501763;
	nominal_voltage 120;
	latitude 1064.33785714;
};

object node {
	phases AN;
	name nodeT6247420761258240;
	longitude 82.5606080258;
	nominal_voltage 7200.0;
	latitude 1065.10155768;
};

object triplex_meter {
	phases AS;
	name node62474207559T62474207612;
	longitude 78.4441720315;
	nominal_voltage 120;
	latitude 1066.28013981;
};

object node {
	phases AN;
	name nodeT6247420743758260;
	longitude 107.610892957;
	nominal_voltage 7200.0;
	latitude 1068.17997907;
};

object triplex_meter {
	phases AS;
	name node62474207489T62474207437;
	longitude 111.042360923;
	nominal_voltage 120;
	latitude 1063.87068258;
};

object node {
	phases C;
	name node5814358137;
	longitude 125.834933197;
	nominal_voltage 7200.0;
	latitude 1007.10841575;
};

object node {
	phases CN;
	name nodeT6247420335658143;
	longitude 125.834933197;
	nominal_voltage 7200.0;
	latitude 1007.10841575;
};

object triplex_meter {
	phases CS;
	name node62474203443T62474203356;
	longitude 125.847649184;
	nominal_voltage 120;
	latitude 1007.98733363;
};

object node {
	phases CN;
	name nodeT6247420435458172;
	longitude 128.507622391;
	nominal_voltage 7200.0;
	latitude 1023.17880995;
};

object triplex_meter {
	phases CS;
	name node62474204371T62474204354;
	longitude 131.519056993;
	nominal_voltage 120;
	latitude 1022.02235488;
};

object node {
	phases AN;
	name nodeT6247420502220172;
	longitude 181.219015559;
	nominal_voltage 7200.0;
	latitude 1034.99616978;
};

object triplex_meter {
	phases AS;
	name node62474205151T62474205022;
	longitude 185.776755525;
	nominal_voltage 120;
	latitude 1038.4265845;
};

object node {
	phases AN;
	name nodeF654320287;
	longitude 221.147337184;
	nominal_voltage 7200.0;
	latitude 1055.59038218;
};

object node {
	phases AN;
	name node20288F6543;
	longitude 193.215320034;
	nominal_voltage 7200.0;
	latitude 1056.18031175;
};

object node {
	phases AN;
	name nodeT6246302695520288;
	longitude 193.215320034;
	nominal_voltage 7200.0;
	latitude 1056.18031175;
};

object triplex_meter {
	phases AS;
	name node62463026977T62463026955;
	longitude 188.567413406;
	nominal_voltage 120;
	latitude 1058.06330967;
};

object node {
	phases ABCN;
	name node2050920507;
	longitude 196.027356127;
	nominal_voltage 7200.0;
	latitude 1088.35146415;
};

object node {
	phases AN;
	name nodeT6246302895320509;
	longitude 196.027356127;
	nominal_voltage 7200.0;
	latitude 1088.35146415;
};

object triplex_meter {
	phases AS;
	name node62463027895T62463028953;
	longitude 197.022063977;
	nominal_voltage 120;
	latitude 1085.10591685;
};

object node {
	phases AN;
	name nodeT6247420708520423;
	longitude 175.925223998;
	nominal_voltage 7200.0;
	latitude 1077.47588225;
};

object triplex_meter {
	phases AS;
	name node62474207056T62474207085;
	longitude 178.750685122;
	nominal_voltage 120;
	latitude 1072.67335854;
};

object node {
	phases AN;
	name nodeT6247420813820424;
	longitude 155.807582559;
	nominal_voltage 7200.0;
	latitude 1084.24021241;
};

object triplex_meter {
	phases AS;
	name node62474208243T62474208138;
	longitude 157.092858469;
	nominal_voltage 120;
	latitude 1083.79470236;
};

object node {
	phases AN;
	name node2034120350;
	longitude 156.359659311;
	nominal_voltage 7200.0;
	latitude 1067.43060032;
};

object node {
	phases A;
	name node5826220341;
	longitude 154.37379843;
	nominal_voltage 7200.0;
	latitude 1066.8790349;
};

object node {
	phases AN;
	name nodeF742758262;
	longitude 154.37379843;
	nominal_voltage 7200.0;
	latitude 1066.8790349;
};

object node {
	phases A;
	name node58261F7427;
	longitude 146.75745101;
	nominal_voltage 7200.0;
	latitude 1067.33944905;
};

object node {
	phases AN;
	name nodeT6247420722358261;
	longitude 146.75745101;
	nominal_voltage 7200.0;
	latitude 1067.33944905;
};

object triplex_meter {
	phases AS;
	name node62474207119T62474207223;
	longitude 146.401831173;
	nominal_voltage 120;
	latitude 1064.74485194;
};

object node {
	phases ABCN;
	name nodeT6246303193020531;
	longitude 201.661722505;
	nominal_voltage 7200.0;
	latitude 1134.22352728;
};

object triplex_meter {
	phases CS;
	name node62474211060T62463031930;
	longitude 200.546971481;
	nominal_voltage 120;
	latitude 1135.94767488;
};

object node {
	phases ABCN;
	name node2087420741;
	longitude 190.795415338;
	nominal_voltage 7200.0;
	latitude 1171.60967535;
};

object node {
	phases ABCN;
	name node2078820874;
	longitude 179.454416691;
	nominal_voltage 7200.0;
	latitude 1190.24203128;
};

object node {
	phases AN;
	name nodeT6247421408320788;
	longitude 179.454416691;
	nominal_voltage 7200.0;
	latitude 1190.24203128;
};

object triplex_meter {
	phases AS;
	name node62474215045T62474214083;
	longitude 177.425882747;
	nominal_voltage 120;
	latitude 1189.53658824;
};

object node {
	phases AN;
	name nodeF740921039;
	longitude 177.026540678;
	nominal_voltage 7200.0;
	latitude 1190.57952098;
};

object node {
	phases AN;
	name node21038F7409;
	longitude 169.109248296;
	nominal_voltage 7200.0;
	latitude 1191.67998172;
};

object node {
	phases AN;
	name nodeT6247421409921038;
	longitude 169.109248296;
	nominal_voltage 7200.0;
	latitude 1191.67998172;
};

object node {
	phases AN;
	name nodeF757920781;
	longitude 188.981612981;
	nominal_voltage 7200.0;
	latitude 1170.6433234;
};

object node {
	phases AN;
	name node20886F7579;
	longitude 159.243936108;
	nominal_voltage 7200.0;
	latitude 1154.78997158;
};

object node {
	phases AN;
	name node2088720886;
	longitude 141.355280754;
	nominal_voltage 7200.0;
	latitude 1164.71369871;
};

object node {
	phases AN;
	name node2040020887;
	longitude 123.827788594;
	nominal_voltage 7200.0;
	latitude 1168.06548003;
};

object node {
	phases AN;
	name nodeT6247421334720400;
	longitude 123.827788594;
	nominal_voltage 7200.0;
	latitude 1168.06548003;
};

object triplex_meter {
	phases AS;
	name node62474213353T62474213347;
	longitude 124.953739936;
	nominal_voltage 120;
	latitude 1170.3729155;
};

object node {
	phases AN;
	name nodeT6247421005620599;
	longitude 175.527902671;
	nominal_voltage 7200.0;
	latitude 1120.49225257;
};

object triplex_meter {
	phases AS;
	name node62463030909T62474210056;
	longitude 176.361694713;
	nominal_voltage 120;
	latitude 1124.00402842;
};

object node {
	phases AN;
	name node2086520864;
	longitude 140.988937728;
	nominal_voltage 7200.0;
	latitude 1149.7774816;
};

object node {
	phases AN;
	name nodeT6247421223720865;
	longitude 140.988937728;
	nominal_voltage 7200.0;
	latitude 1149.7774816;
};

object triplex_meter {
	phases AS;
	name node62474212215T62474212237;
	longitude 141.260641028;
	nominal_voltage 120;
	latitude 1154.3043866;
};

object node {
	phases AN;
	name nodeT6247421235820660;
	longitude 121.634930411;
	nominal_voltage 7200.0;
	latitude 1152.28878231;
};

object triplex_meter {
	phases AS;
	name node62474212387T62474212358;
	longitude 124.398679886;
	nominal_voltage 120;
	latitude 1148.86319068;
};

object node {
	phases AN;
	name node2075020758;
	longitude 125.896849477;
	nominal_voltage 7200.0;
	latitude 1136.86642012;
};

object node {
	phases AN;
	name nodeT6247421135620750;
	longitude 125.896849477;
	nominal_voltage 7200.0;
	latitude 1136.86642012;
};

object triplex_meter {
	phases AS;
	name node62474211335T62474211356;
	longitude 126.427482181;
	nominal_voltage 120;
	latitude 1141.48215939;
};

object node {
	phases AN;
	name node2061120751;
	longitude 117.7806319;
	nominal_voltage 7200.0;
	latitude 1123.09471938;
};

object node {
	phases AN;
	name node2055320611;
	longitude 112.863457389;
	nominal_voltage 7200.0;
	latitude 1105.10033343;
};

object node {
	phases AN;
	name nodeT6247420946420553;
	longitude 112.863457389;
	nominal_voltage 7200.0;
	latitude 1105.10033343;
};

object triplex_meter {
	phases AS;
	name node62474209432T62474209464;
	longitude 109.030409678;
	nominal_voltage 120;
	latitude 1109.70812201;
};

object node {
	phases AN;
	name node2077020460;
	longitude 96.4298547795;
	nominal_voltage 7200.0;
	latitude 1141.35237359;
};

object node {
	phases AN;
	name nodeT6247421158320770;
	longitude 96.4298547795;
	nominal_voltage 7200.0;
	latitude 1141.35237359;
};

object triplex_meter {
	phases AS;
	name node62474211556T62474211583;
	longitude 99.7165322928;
	nominal_voltage 120;
	latitude 1145.72376887;
};

object node {
	phases CN;
	name nodeT6246303284920665;
	longitude 202.09512135;
	nominal_voltage 7200.0;
	latitude 1150.45590725;
};

object triplex_meter {
	phases CS;
	name node62463032835T62463032849;
	longitude 197.622219857;
	nominal_voltage 120;
	latitude 1154.85740137;
};

object node {
	phases CN;
	name nodeF757220499;
	longitude 216.79145029;
	nominal_voltage 7200.0;
	latitude 1087.58799361;
};

object node {
	phases CN;
	name node20500F7572;
	longitude 233.837564539;
	nominal_voltage 7200.0;
	latitude 1086.64013895;
};

object node {
	phases CN;
	name nodeT6246302874020500;
	longitude 233.837564539;
	nominal_voltage 7200.0;
	latitude 1086.64013895;
};

object triplex_meter {
	phases CS;
	name node62463028720T62463028740;
	longitude 233.872787593;
	nominal_voltage 120;
	latitude 1089.03368796;
};

object node {
	phases CN;
	name node2047920501;
	longitude 266.364250377;
	nominal_voltage 7200.0;
	latitude 1081.52640601;
};

object node {
	phases CN;
	name node2047820479;
	longitude 283.236421603;
	nominal_voltage 7200.0;
	latitude 1085.16172296;
};

object node {
	phases CN;
	name nodeT6246302843020478;
	longitude 283.236421603;
	nominal_voltage 7200.0;
	latitude 1085.16172296;
};

object triplex_meter {
	phases CS;
	name node62463028401T62463028430;
	longitude 282.551515948;
	nominal_voltage 120;
	latitude 1083.61741973;
};

object jsondump {filename test_JSON_dump.json;};