Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_CONNECTOR,     378.14,    94.54,    63.02,    7237.94,    3029.01, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_275_A94744,   0.915878,     0.56,     0.47,    6.03297,    2.45617, 0, 1, 1, 7.2 
Line.MDV201_HN_2_466_C62235,    19.2365,     8.82,     7.34,     128.25,    50.7765, 0, 23, 1, 7.2 
Line.MDV201_DA_8_780_A1144234,    2.46906,     1.51,     1.26,    16.3227,     6.7232, 0, 2, 1, 7.2 
Line.MDV201_1160486ELB-1_SW,    7.17854,     1.79,     1.20,    47.2833,    16.9226, 0, 7, 1, 7.2 
Line.MDV201_1160486ELB,    7.17854,     0.36,     0.36,    47.2832,    16.9225, 0, 7, 1, 7.2 
Line.MDV201_HN_2P009_B1160473,    26.8728,    17.92,    17.92,     177.13,    63.3695, 0, 25, 1, 7.2 
Line.MDV201_HN_2_088_ABC8164,    124.645,    36.88,    30.70,       1789,    714.916, 0, 312, 3, 7.2 
Line.MDV201_HN_2_319_B39610,    1.53453,     0.94,     0.78,    10.1715,    3.86309, 0, 2, 1, 7.2 
Line.MDV201_HN_2_417_A842,    12.2599,     7.52,     6.26,    81.7813,    34.7954, 0, 18, 1, 7.2 
Line.MDV201_HN_2_941_B39760,    5.51738,     3.38,     2.81,    36.3335,    13.1395, 0, 7, 1, 7.2 
Line.MDV201_1160480ELB-1_SW,     20.248,     5.06,     3.37,    133.421,    47.7379, 0, 19, 1, 7.2 
Line.MDV201_1160480ELB,     20.248,     1.01,     1.01,    133.421,    47.7374, 0, 19, 1, 7.2 
Line.C_1P034_SW,    10.8954,     2.72,     1.82,    71.9944,    29.1779, 0, 12, 1, 7.2 
Line.MDV201_8088ELB,    10.8954,     0.54,     0.54,    71.9943,    29.1778, 0, 12, 1, 7.2 
Line.MDV201_HN_2_499_ABC834,    138.613,    61.88,    82.02,    2312.28,    913.123, 0, 450, 3, 7.2 
Line.MDV201_1160478ELB-1_SW,    14.9417,     3.74,     2.49,    98.4242,    35.2606, 0, 15, 1, 7.2 
Line.MDV201_1160478ELB,    14.9417,     0.75,     0.75,     98.424,    35.2604, 0, 15, 1, 7.2 
Line.MDV201_HN_2_217_ABC8160,    137.126,    40.57,    33.77,    1903.06,    761.641, 0, 336, 3, 7.2 
Line.MDV201_HN_2_942_C89791,    15.7663,     9.67,     8.04,    105.048,    41.0387, 0, 17, 1, 7.2 
Line.MDV201_99422FUSE,    19.9118,     1.00,     0.83,     131.79,    53.9824, 0, 24, 1, 7.2 
Line.MDV201_HN_2_140_ABC8124,    21.8933,     9.77,    12.95,    225.757,     94.313, 0, 60, 3, 7.2 
Line.MDV201_HN_2_818_ABC63707,    93.3552,    27.62,    22.99,    858.835,    328.997, 0, 167, 3, 7.2 
Line.MDV201_DA_8_731_C74450,    2.30233,     1.41,     1.17,    15.2576,    5.88546, 0, 3, 1, 7.2 
Line.MDV201_100494FUSE,    1.23823,     0.06,     0.05,    8.16093,    3.12395, 0, 4, 1, 7.2 
Line.MDV201_107110FUSE,    36.8853,     1.84,     1.54,    370.508,     152.95, 0, 67, 2, 7.2 
Line.MDV201_HN_2_477_C8121,    8.90792,     5.46,     4.54,    59.8244,    24.3157, 0, 14, 1, 7.2 
Line.MDV201_HN_2_876_C63671,    15.2162,     6.98,     5.81,    102.129,    40.6449, 0, 17, 1, 7.2 
Line.MDV201_HN_2_671_C89781,    39.4005,    18.07,    15.04,     262.71,    102.612, 0, 41, 1, 7.2 
Line.MDV201_DA_8_930_A39751,    7.52457,     3.45,     2.87,    49.6693,    20.1989, 0, 7, 1, 7.2 
Line.MDV201_HN_2_394_ABC63658,    303.921,    49.10,    40.90,    4948.54,    1987.09, 0, 971, 3, 7.2 
Line.MDV201_DA_8_687_B74448,    25.2588,    15.50,    12.89,    168.861,    64.8431, 0, 34, 1, 7.2 
Line.MDV201_1012643FUSE,   0.624082,     0.03,     0.03,    4.19483,    1.61381, 0, 1, 1, 7.2 
Line.MDV201_HN_1_238_A39569,     2.2296,     1.37,     1.14,    14.6935,    5.96601, 0, 3, 1, 7.2 
Line.MDV201_14869FUSE,    15.7771,     0.79,     0.66,    104.975,    43.8332, 0, 21, 1, 7.2 
Line.MDV201_HN_1_156_C89790,    1.83033,     0.84,     0.70,     12.225,    4.94286, 0, 3, 1, 7.2 
Line.MDV201_HN_2_318_C28272,    1.48051,     0.91,     0.76,    9.95928,    4.06859, 0, 2, 1, 7.2 
Line.MDV201_C_1_140_ABC69477,  0.0908999,     0.01,     0.01,   0.607997,   0.135412, 0, 1, 3, 7.2 
Line.MDV201_HN_2_948_C8176,    3.05418,     1.40,     1.17,    20.3573,    7.90609, 0, 3, 1, 7.2 
Line.MDV201_1144230FUSE,    7.13533,     0.36,     0.30,     47.363,    19.8349, 0, 10, 1, 7.2 
Line.MDV201_HN_2_105_ABC39582,    69.1772,    31.73,    26.40,     854.51,    331.922, 0, 198, 3, 7.2 
Line.MDV201_DA_8_691_B46386,    15.3172,     9.40,     7.81,     102.33,    39.2582, 0, 20, 1, 7.2 
Line.MDV201_HN_2_457_C62244,    20.3865,     9.35,     7.78,    135.912,    53.8572, 0, 25, 1, 7.2 
Line.C_1P038_SW,    21.5604,     5.39,     3.59,    142.581,    57.6173, 0, 25, 1, 7.2 
Line.MDV201_8075ELB,    21.5604,     1.08,     1.08,     142.58,    57.6168, 0, 25, 1, 7.2 
Line.C_1P032_SW,    3.10856,     0.78,     0.52,    20.5119,    8.39144, 0, 3, 1, 7.2 
Line.MDV201_107997ELB,    3.10855,     0.16,     0.16,    20.5118,    8.39141, 0, 3, 1, 7.2 
Line.MDV201_HN_2_949_C8180,    3.05451,     1.40,     1.17,     20.357,    7.91227, 0, 3, 1, 7.2 
Line.MDV201_C_1P024_A8100,    19.9364,    13.29,    13.29,    132.058,    53.2193, 0, 24, 1, 7.2 
Line.MDV201_HN_2_166_C33824,    5.16058,     4.13,     3.44,    34.3818,     13.835, 0, 11, 1, 7.2 
Line.MDV201_HN_2_827_A14873,    2.75454,     1.69,     1.41,    18.2784,    7.71214, 0, 4, 1, 7.2 
Line.HN_2P017_SW,    1.47085,     0.37,     0.25,     9.8645,     3.8044, 0, 1, 1, 7.2 
Line.MDV201_62249ELB,    1.47085,     0.07,     0.07,    9.86448,    3.80441, 0, 1, 1, 7.2 
Line.MDV201_HN_2_397_B63634,    15.9566,     9.79,     8.14,    107.159,     41.456, 0, 22, 1, 7.2 
Line.MDV201_C_1P037_A1160467,    18.8016,    12.53,    12.53,    124.353,    50.2034, 0, 22, 1, 7.2 
Line.MDV201_HN_2_280_A8185,     1.0674,     0.85,     0.71,    7.09133,    2.95245, 0, 2, 1, 7.2 
Line.MDV201_HN_2_794_ABC791,    378.141,    61.09,    50.89,    7235.13,     3020.9, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_677_C62303,      5.374,     2.47,     2.05,    35.7915,    14.0294, 0, 6, 1, 7.2 
Line.MDV201_100478FUSE,   0.771481,     0.04,     0.03,    5.15311,    2.20145, 0, 1, 1, 7.2 
Line.MDV201_HN_2_115_ABC58446,    22.4446,    10.30,     8.57,    209.826,    84.6807, 0, 58, 3, 7.2 
Line.MDV201_HN_2_895_B52515,    13.1933,     8.09,     6.73,    87.5562,    32.4397, 0, 17, 1, 7.2 
Line.MDV201_98795FUSE,   0.394912,     0.02,     0.02,    7.79745,    3.23904, 0, 3, 3, 7.2 
Line.MDV201_HN_2_246_B39602,    6.13845,     2.82,     2.34,    40.9643,    15.2947, 0, 6, 1, 7.2 
Line.MDV201_DA_8_149_ABC56778,    37.1815,    11.00,     9.16,    527.698,    205.897, 0, 107, 3, 7.2 
Line.MDV201_HN_2_083_ABC62239,    85.3304,    25.25,    21.02,    1297.77,    519.748, 0, 232, 3, 7.2 
Line.MDV201_DA_8_145_ABC46393, 0.00216247,     0.00,     0.00, -5.98009E-011, -0.0431255, 0, 0, 3, 7.2 
Line.MDV201_HN_2_729_B28246,    1.37629,     0.84,     0.70,    9.22849,    3.63782, 0, 2, 1, 7.2 
Line.MDV201_HN_2_954_B39771,    3.56477,     2.19,     1.82,    23.4099,    8.68894, 0, 6, 1, 7.2 
Line.MDV201_108776FUSE,    2.06649,     0.10,     0.09,    13.5937,    5.76956, 0, 2, 1, 7.2 
Line.HN_2P028_SW,      1.652,     0.41,     0.28,    10.9384,    4.88935, 0, 2, 1, 7.2 
Line.MDV201_795ELB,      1.652,     0.08,     0.08,    10.9383,    4.88936, 0, 2, 1, 7.2 
Line.MDV201_1140227FUSE,    2.75452,     0.14,     0.11,    18.2784,     7.7118, 0, 4, 1, 7.2 
Line.MDV201_HN_2_488_C8103,    8.45398,     5.19,     4.31,    56.8847,     22.837, 0, 9, 1, 7.2 
Line.MDV201_DA_8_917_A56768,      47.76,    21.91,    18.23,    316.007,    128.788, 0, 43, 1, 7.2 
Line.MDV201_HN_2_029_ABC62262,    85.3337,    25.25,    21.02,    1088.39,    436.866, 0, 197, 3, 7.2 
Line.MDV201_HN_2_955_B39752,    2.90782,     1.78,     1.48,    19.1055,    7.05919, 0, 5, 1, 7.2 
Line.MDV201_DA_8_215_B1017348,     6.2916,     2.32,     1.94,    41.3902,     15.107, 0, 8, 1, 7.2 
Line.MDV201_DA_8_678_A56764,     6.1222,     3.76,     3.12,    40.4956,    16.5852, 0, 7, 1, 7.2 
Line.MDV201_HN_2_834_B39617,    7.54771,     3.46,     2.88,    50.3542,    18.9874, 0, 9, 1, 7.2 
Line.MDV201_HN_2_906_A39580,    2.18131,     1.34,     1.11,    14.3849,    5.83187, 0, 2, 1, 7.2 
Line.MDV201_DA_8_734_C74440,    8.16554,     5.01,     4.17,    54.1098,     20.868, 0, 10, 1, 7.2 
Line.MDV201_DA_8_157_ABC58429,    36.8434,     8.13,     6.77,    281.093,    109.951, 0, 57, 3, 7.2 
Line.MDV201_HN_2_605_A21655,    16.1471,     9.91,     8.24,     106.75,    45.4714, 0, 31, 1, 7.2 
Line.MDV201_HN_2_636_AC28249,    33.7439,    15.48,    12.88,    250.159,    104.233, 0, 46, 2, 7.2 
Line.MDV201_HN_2_705_ABC52524,    93.3533,    27.62,    22.99,    906.898,    349.924, 0, 176, 3, 7.2 
Line.MDV201_DA_8_928_A39733,    16.6245,     7.63,     6.35,    109.793,    44.5785, 0, 15, 1, 7.2 
Line.MDV201_HN_2_383_ABC8113,    21.8926,     9.77,    12.95,    225.782,     94.304, 0, 60, 3, 7.2 
Line.MDV201_HN_2_803_B837,    28.2474,    12.96,    10.78,    188.455,    71.0091, 0, 30, 1, 7.2 
Line.SW-HN_2_793_SW,    378.141,    94.54,    63.02,    7235.51,    3021.56, 0, 1379, 3, 7.2 
Line.MDV201_796USD,    378.141,    18.91,    15.76,    7235.13,    3021.17, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_332_C28263,     0.7211,     0.44,     0.37,    4.81234,    1.93145, 0, 1, 1, 7.2 
Line.MDV201_HN_2_890_B52521,    4.69809,     2.88,     2.40,      31.08,    11.5111, 0, 7, 1, 7.2 
Line.MDV201_HN_2_377_ABC28196,    1.01449,     0.45,     0.60,    16.6383,     6.8116, 0, 5, 3, 7.2 
Line.MDV201_HN_1_331_C28262,   0.720646,     0.44,     0.37,    4.81238,     1.9227, 0, 1, 1, 7.2 
Line.MDV201_HN_2_628_C52531,    4.15911,     1.91,     1.59,    28.0376,    11.1337, 0, 3, 1, 7.2 
Line.MDV201_HN_2_964_A14870,    15.7772,     9.68,     8.05,    104.975,    43.8333, 0, 21, 1, 7.2 
Line.MDV201_DA_8_200_C46399,    29.7512,    23.80,    19.83,     197.72,     77.061, 0, 40, 1, 7.2 
Line.MDV201_106895FUSE,    1.10269,     0.06,     0.05,    7.38687,    2.87201, 0, 1, 1, 7.2 
Line.HN_2P054_SW, 1.08567E-006,     0.00,     0.00, 3.92546E-006, -6.71737E-006, 0, 0, 1, 7.2 
Line.MDV201_1163443ELB,          0,     0.00,     0.00,          0,          0, 0, 0, 1, 7.2 
Line.MDV201_DA_8_142_ABC6584,    75.5808,    22.36,    18.62,    1012.41,    403.847, 0, 180, 3, 7.2 
Line.MDV201_1144249FUSE,    18.8971,     0.94,     0.79,    127.248,    51.9851, 0, 28, 1, 7.2 
Line.MDV201_HN_2_965_A63726,    13.2141,     8.11,     6.74,    87.8983,    36.7113, 0, 17, 1, 7.2 
Line.MDV201_C_1_410_A8131,    5.11527,     3.14,     2.61,    33.7412,    14.4888, 0, 11, 1, 7.2 
Line.MDV201_HN_2_463_C62234,    12.6501,     5.80,     4.83,    84.3273,    33.3434, 0, 15, 1, 7.2 
Line.MDV201_HN_2_133_ABC8083,    138.615,    61.88,    82.02,    1768.28,    692.066, 0, 353, 3, 7.2 
Line.MDV201_HN_2_840_B52518,    43.7782,    20.08,    16.71,    290.243,    107.873, 0, 65, 1, 7.2 
Line.MDV201_HN_2_808_ABC783,    378.143,    61.09,    50.89,    7226.46,    2990.76, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_608_A8133,   0.521448,     0.32,     0.27,    3.42855,     1.5006, 0, 1, 1, 7.2 
Line.MDV201_C_1P032_1160490, 5.3948E-006,     0.00,     0.00, -7.21304E-006, 3.7834E-005, 0, 0, 1, 7.2 
Line.MDV201_HN_2_077_C28274,    1.49933,     1.20,     1.00,    10.0627,    4.16446, 0, 3, 1, 7.2 
Line.MDV201_HN_2_711_A63676,    4.42079,     2.71,     2.26,    29.3303,    12.4351, 0, 7, 1, 7.2 
Line.MDV201_HN_2_923_C28266,   0.965735,     0.59,     0.49,    6.45407,    2.55115, 0, 1, 1, 7.2 
Line.MDV201_HN_21041_C39773,     1.1483,     0.53,     0.44,    7.65726,    3.06136, 0, 1, 1, 7.2 
Line.MDV201_HN_2_644_A28238,    14.7142,     6.75,     5.62,    97.7378,    40.9148, 0, 20, 1, 7.2 
Line.MDV201_1144260FUSE,    51.9931,     2.60,     2.17,    347.104,    130.993, 0, 57, 1, 7.2 
Line.MDV201_HN_2_539_C8098,    3.95084,     2.42,     2.02,    26.4505,    10.7631, 0, 7, 1, 7.2 
Line.MDV201_HN_2_800_B850,    16.9885,     7.79,     6.48,    113.401,    42.6699, 0, 19, 1, 7.2 
Line.MDV201_HN_2_092_ABC63711,    137.125,    40.57,    33.77,    1921.51,    770.489, 0, 340, 3, 7.2 
Line.MDV201_HN_2P014_B1160485,    11.1054,     7.40,     7.40,    73.1637,    26.1466, 0, 10, 1, 7.2 
Line.MDV201_C_1_412_A8128,     4.5105,     2.77,     2.30,     29.754,    12.7636, 0, 8, 1, 7.2 
Line.MDV201_HN_2_533_A8117,    2.48059,     1.52,     1.27,    16.3774,    6.83987, 0, 4, 1, 7.2 
Line.MDV201_HN_2_970_A63710,    3.07992,     1.89,     1.57,    20.4671,     8.5731, 0, 4, 1, 7.2 
Line.MDV201_C_1_400_A21653,    14.0194,     8.60,     7.15,    92.6633,    39.4417, 0, 27, 1, 7.2 
Line.MDV201_HN_2_124_C63703,    3.82815,     3.06,     2.55,     25.658,    10.5693, 0, 7, 1, 7.2 
Line.MDV201_106254FUSE,    1.06934,     0.05,     0.04,    7.07786,    2.89065, 0, 1, 1, 7.2 
Line.MDV201_HN_1_380_C1012407,    2.59591,     1.59,     1.32,    17.3944,    6.87654, 0, 1, 1, 7.2 
Line.MDV201_HN_2_381_ABC1010731,    21.8908,     9.77,    12.95,    295.625,    122.406, 0, 72, 3, 7.2 
Line.MDV201_DA_8_732_C74453,    11.2578,     6.91,     5.74,    74.6021,    28.8045, 0, 14, 1, 7.2 
Line.MDV201_DA_8_144_ABC6582,    77.6731,    22.98,    19.13,    1026.36,     409.67, 0, 182, 3, 7.2 
Line.MDV201_HN_1_147_C1012412,    2.26645,     1.81,     1.51,    15.0692,    6.29315, 0, 5, 1, 7.2 
Line.MDV201_HN_2_846_B69620,    30.1105,    13.81,    11.49,    199.342,    73.9572, 0, 46, 1, 7.2 
Line.MDV201_HN_2_814_ABC14891,    137.121,    40.57,    33.77,    2059.34,     832.94, 0, 368, 3, 7.2 
Line.MDV201_DA_8_868_B1103250, 0.000852979,     0.00,     0.00, -2.37846E-011, -0.00597316, 0, 0, 1, 7.2 
Line.MDV201_1017350FUSE,    6.29158,     0.31,     0.26,    41.3902,    15.1067, 0, 8, 1, 7.2 
Line.MDV201_HN_2_719_C14872,    6.67584,     3.06,     2.55,    44.8095,    18.2743, 0, 8, 1, 7.2 
Line.MDV201_HN_2_930_B62301,   0.869595,     0.53,     0.44,    5.76129,    2.21101, 0, 2, 1, 7.2 
Line.MDV201_HN_2_407_B809,    20.4347,    12.54,    10.43,    137.067,    53.1506, 0, 28, 1, 7.2 
Line.MDV201_HN_2_650_A28242,    4.03919,     1.85,     1.54,    26.8379,    11.2129, 0, 6, 1, 7.2 
Line.MDV201_DA_8_492_ABC74428,    37.1837,    11.00,     9.16,    494.586,    193.008, 0, 102, 3, 7.2 
Line.MDV201_HN_2_151_C14833,    16.8012,    13.44,    11.20,    113.091,    46.2444, 0, 26, 1, 7.2 
Line.MDV201_HN_2_641_AC14893,     32.314,    14.82,    12.33,    214.801,    89.6789, 0, 39, 2, 7.2 
Line.MDV201_DA_8_203_C46407,    26.1825,    20.95,    17.45,    173.834,    67.5768, 0, 36, 1, 7.2 
Line.MDV201_HN_1_172_A94737,   0.976359,     0.78,     0.65,    6.42581,    2.63315, 0, 2, 1, 7.2 
Line.MDV201_HN_1_165_C89780,    1.83172,     1.47,     1.22,    12.2242,    4.96895, 0, 3, 1, 7.2 
Line.MDV201_HN_2_127_C63708,    5.03544,     4.03,     3.36,    33.7641,    13.8744, 0, 8, 1, 7.2 
Line.MDV201_PB_0928_A1000987,   0.646751,     0.43,     0.43,    4.31918,    1.66397, 0, 1, 1, 7.2 
Line.MDV201_HN_2_128_ABC28288,    19.5255,     8.96,     7.45,    152.016,    60.6786, 0, 39, 3, 7.2 
Line.SW-HN_2_381_SW,    21.8916,     5.47,     3.65,    295.586,    122.402, 0, 72, 3, 7.2 
Line.MDV201_1010732USD,    21.8916,     1.09,     0.91,    295.585,    122.402, 0, 72, 3, 7.2 
Line.MDV201_1144262FUSE,    17.3437,     0.87,     0.72,    116.686,    47.1413, 0, 19, 1, 7.2 
Line.MDV201_C_1_138_ABC1127424, 0.00297752,     0.00,     0.00, 3.27025E-009, -0.0605439, 0, 0, 3, 7.2 
Line.MDV201_DA_8_234_ABC56762,    55.0048,    16.27,    13.55,    860.619,    341.567, 0, 152, 3, 7.2 
Line.MDV201_1144253FUSE,    2.79655,     0.14,     0.12,    18.4797,    6.70547, 0, 2, 1, 7.2 
Line.MDV201_HN_2_120_A28281,    5.16025,     4.13,     3.44,    33.8891,    14.1721, 0, 12, 1, 7.2 
Line.MDV201_HN_1_274_A94747,  0.0626162,     0.05,     0.04,   0.392435,   0.210509, 0, 1, 1, 7.2 
Line.MDV201_HN_2_852_B39588,    9.22416,     4.23,     3.52,     61.061,    22.4954, 0, 13, 1, 7.2 
Line.MDV201_HN_2_820_B39623,    8.64652,     3.97,     3.30,    57.6965,    21.5718, 0, 9, 1, 7.2 
Line.MDV201_C_1_506_A8143,    28.7077,    17.61,    14.65,    190.214,    76.7537, 0, 32, 1, 7.2 
Line.MDV201_DA_8_216_B1017349,    4.06734,     1.50,     1.25,    26.7388,    9.80894, 0, 6, 1, 7.2 
Line.MDV201_HN_2_291_ABC63681,    93.3488,    20.61,    17.16,    1400.33,    554.849, 0, 269, 3, 7.2 
Line.MDV201_106259FUSE,    33.0324,     1.65,     1.38,     219.64,    85.5785, 0, 43, 1, 7.2 
Line.MDV201_HN_2_382_ABC823,    21.8916,     9.77,    12.95,    295.585,    122.402, 0, 72, 3, 7.2 
Line.MDV201_HN_2_821_B39618,    4.88849,     2.24,     1.87,    32.6101,    12.2223, 0, 5, 1, 7.2 
Line.MDV201_HN_2_927_C94731,    1.63574,     1.00,     0.83,    10.9938,    4.44847, 0, 2, 1, 7.2 
Line.MDV201_HN_2_235_ABC854,    0.70894,     0.32,     0.42,    13.9744,    5.85684, 0, 3, 3, 7.2 
Line.MDV201_HN_2_306_ABC28286,    21.0322,     9.65,     8.03,    200.338,    80.6981, 0, 54, 3, 7.2 
Line.MDV201_C_1_411_A8127,    4.51009,     2.77,     2.30,    29.7552,     12.757, 0, 8, 1, 7.2 
Line.MDV201_HN_2_520_A8092,    15.3546,     9.42,     7.83,    101.608,    42.0106, 0, 19, 1, 7.2 
Line.MDV201_HN_2_420_A814,     16.977,    10.42,     8.66,    113.283,    48.2102, 0, 24, 1, 7.2 
Line.MDV201_HN_2_153_B14829,    93.3628,    74.69,    62.24,     624.75,    228.947, 0, 114, 1, 7.2 
Line.MDV201_HN_2_870_C831,    29.2306,    13.41,    11.16,    196.325,    78.0952, 0, 31, 1, 7.2 
Line.MDV201_C_1_354_B1008227,     1.1931,     0.73,     0.61,    7.92935,    2.99086, 0, 1, 1, 7.2 
Line.MDV201_HN_21036_ABC28186,   0.708417,     0.32,     0.42,    13.9744,    5.82005, 0, 3, 3, 7.2 
Line.MDV201_DA_8_139_B56756,    2.00401,     1.60,     1.34,    13.1966,    4.77628, 0, 2, 1, 7.2 
Line.MDV201_HN_2_422_A790,    21.2746,    13.05,    10.85,        142,    60.4994, 0, 29, 1, 7.2 
Line.HN_2P011_SW,     20.254,     5.06,     3.38,    133.398,    47.8535, 0, 19, 1, 7.2 
Line.MDV201_15005ELB,     20.254,     1.01,     1.01,    133.398,     47.853, 0, 19, 1, 7.2 
Line.MDV201_1149717FUSE,    2.23766,     0.11,     0.09,    15.0126,    5.71828, 0, 2, 3, 7.2 
Line.MDV201_DA_8_218_B8204,    1.17771,     0.43,     0.36,    7.72049,    2.89638, 0, 2, 1, 7.2 
Line.MDV201_HN_2_387_B804,    4.72549,     2.90,     2.41,    31.7333,    12.2468, 0, 6, 1, 7.2 
Line.MDV201_HN_2_859_B94734,    1.02334,     0.63,     0.52,    6.75698,    2.54795, 0, 2, 1, 7.2 
Line.MDV201_HN_2_830_A14875,   0.813541,     0.50,     0.42,    5.38299,    2.31373, 0, 1, 1, 7.2 
Line.MDV201_1012406FUSE,    8.28988,     0.41,     0.35,    55.3336,    22.5255, 0, 12, 1, 7.2 
Line.MDV201_HN_2_186_ABC15011,    82.9091,    24.53,    20.42,    1061.85,    425.523, 0, 191, 3, 7.2 
Line.MDV201_HN_2_522_C855,    14.2802,     8.76,     7.29,    95.7473,    38.6084, 0, 19, 1, 7.2 
Line.MDV201_108027FUSE,    1.46492,     0.07,     0.06,    9.80003,    3.94893, 0, 2, 1, 7.2 
Line.MDV201_1010727FUSE,    23.2729,     1.16,     0.97,    155.369,    66.3133, 0, 32, 1, 7.2 
Line.MDV201_HN_2_831_ABC39762, 0.000401547,     0.00,     0.00, 2.44475E-010, -0.00803475, 0, 0, 3, 7.2 
Line.MDV201_1145433FUSE,   0.877035,     0.04,     0.04,    5.85421,    2.37533, 0, 1, 1, 7.2 
Line.MDV201_HN_2_540_C8108,    2.31647,     1.42,     1.18,    15.5175,    6.28712, 0, 4, 1, 7.2 
Line.MDV201_HN_2_653_A14878,    2.26793,     1.04,     0.87,    15.0465,    6.33623, 0, 4, 1, 7.2 
Line.MDV201_C_1_083_B69488,    2.46384,     1.97,     1.64,    16.3745,    6.17385, 0, 3, 1, 7.2 
Line.MDV201_HN_2P016_B1160487,    4.27817,     2.85,     2.85,    28.1844,    10.0666, 0, 4, 1, 7.2 
Line.MDV201_HN_2_223_B8168,    1.14595,     0.92,     0.76,    7.68103,    3.00087, 0, 2, 1, 7.2 
Line.MDV201_1163441ELB-1_SW,  0.0135583,     0.00,     0.00, 3.92982E-006, -0.0971634, 0, 0, 1, 7.2 
Line.MDV201_1163441ELB,  0.0135604,     0.00,     0.00, -4.72214E-005,  -0.097178, 0, 0, 1, 7.2 
Line.MDV201_HN_2_731_B14852,   0.647436,     0.40,     0.33,    4.33113,    1.73659, 0, 1, 1, 7.2 
Line.C_1P035_SW,     15.083,     3.77,     2.51,    99.6959,    40.3428, 0, 17, 1, 7.2 
Line.MDV201_8082ELB,     15.083,     0.75,     0.75,    99.6957,    40.3425, 0, 17, 1, 7.2 
Line.MDV201_HN_2_064_C14871,    6.72713,     3.09,     2.57,    45.1105,     18.533, 0, 10, 1, 7.2 
Line.MDV201_HN_2_878_B1144266,    7.15285,     4.39,     3.65,    47.9933,    18.4718, 0, 11, 1, 7.2 
Line.MDV201_HN_2_149_C28298,    8.33045,     6.66,     5.55,    56.0341,    22.8986, 0, 13, 1, 7.2 
Line.MDV201_HN_1_177_C69626,    1.46494,     0.90,     0.75,    9.80003,    3.94929, 0, 2, 1, 7.2 
Line.MDV201_DA_8_809_C46402,    1.30314,     0.60,     0.50,    8.65301,     3.3879, 0, 1, 1, 7.2 
Line.MDV201_1144263FUSE,    8.75097,     0.44,     0.36,    58.2439,    24.2003, 0, 12, 1, 7.2 
Line.MDV201_HN_2_868_C833,    36.1829,    16.60,    13.81,    243.153,    96.6916, 0, 37, 1, 7.2 
Line.MDV201_HN_2_836_B39616,    2.82878,     1.30,     1.08,    18.8614,    7.13779, 0, 3, 1, 7.2 
Line.MDV201_103731FUSE,    6.71085,     0.34,     0.28,    44.2509,    18.0819, 0, 8, 1, 7.2 
Line.MDV201_C_1P031_A1160501,    1.69579,     1.13,     1.13,    11.2567,    4.45713, 0, 3, 1, 7.2 
Line.MDV201_HN_2_404_B799,    1.00109,     0.61,     0.51,    6.70332,    2.64129, 0, 2, 1, 7.2 
Line.MDV201_HN_2_121_C28294,    1.78891,     1.43,     1.19,    12.0163,    4.86786, 0, 3, 1, 7.2 
Line.MDV201_C_1_389_A1000986,    10.2375,     6.28,     5.22,    67.7083,    27.9935, 0, 11, 1, 7.2 
Line.MDV201_HN_2_491_C8114,    4.90316,     3.01,     2.50,    33.0089,    13.1843, 0, 4, 1, 7.2 
Line.MDV201_HN_2_837_B39584,    50.1099,    22.99,    19.13,    332.516,     123.76, 0, 74, 1, 7.2 
Line.MDV201_DA_8_150_ABC56781,    37.1823,    11.00,     9.16,    509.322,    198.709, 0, 104, 3, 7.2 
Line.MDV201_C_1P026_A1160505,    5.38514,     3.59,     3.59,    35.6448,    14.4097, 0, 6, 1, 7.2 
Line.MDV201_HN_2_659_C62237,    56.7634,    26.04,    21.67,    378.887,    148.563, 0, 60, 1, 7.2 
Line.MDV201_HN_2_893_A39590,    13.0509,    10.44,     8.70,    86.0301,     35.067, 0, 16, 1, 7.2 
Line.HN_2P009_SW,    26.8765,     6.72,     4.48,    177.105,    63.4363, 0, 25, 1, 7.2 
Line.MDV201_15008ELB,    26.8765,     1.34,     1.34,    177.105,    63.4356, 0, 25, 1, 7.2 
Line.MDV201_HN_2_173_B39600, 0.00111697,     0.00,     0.00, -1.06816E-010, -0.00791956, 0, 0, 1, 7.2 
Line.MDV201_HN_2_220_B44580,    2.72376,     2.18,     1.82,     18.261,    7.12794, 0, 4, 1, 7.2 
Line.MDV201_HN_2_630_C28228,    7.99903,     3.67,     3.05,    53.8401,    21.6386, 0, 8, 1, 7.2 
Line.MDV201_HN_2_427_B826,    1.86271,     1.14,     0.95,    12.5026,    4.80678, 0, 2, 1, 7.2 
Line.MDV201_C_1P032_A69460,    3.10373,     2.07,     2.07,    20.5122,    8.30028, 0, 3, 1, 7.2 
Line.MDV201_HN_2_350_ABC52517,    34.8846,    16.00,    13.31,    415.881,     165.01, 0, 105, 3, 7.2 
Line.MDV201_HN_2_796_ABC782,    378.142,    61.09,    50.89,     7229.5,    3001.36, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_174_A94742,   0.977331,     0.78,     0.65,    6.42559,    2.65122, 0, 2, 1, 7.2 
Line.MDV201_HN_2_084_B38389,   0.903507,     0.72,     0.60,    6.04491,    2.37937, 0, 2, 1, 7.2 
Line.MDV201_HN_2_875_C63670,   0.669495,     0.31,     0.26,    4.46232,    1.86464, 0, 2, 1, 7.2 
Line.MDV201_1160504ELB-1_SW,    5.38514,     1.35,     0.90,    35.6448,    14.4098, 0, 6, 1, 7.2 
Line.MDV201_1160504ELB,    5.38513,     0.27,     0.27,    35.6448,    14.4098, 0, 6, 1, 7.2 
Line.MDV201_HN_2P028_A1160489,    1.64292,     1.10,     1.10,    10.9385,     4.7258, 0, 2, 1, 7.2 
Line.MDV201_HN_2_622_C28223,    12.7153,     5.83,     4.85,    85.5409,    34.5216, 0, 14, 1, 7.2 
Line.MDV201_HN_2_842_B94740,    37.5874,    17.24,    14.35,    249.038,    92.5131, 0, 57, 1, 7.2 
Line.MDV201_C_1_066_ABC8078,    86.6238,    38.67,    51.26,    1199.72,    470.092, 0, 259, 3, 7.2 
Line.MDV201_HN_1_173_A94739,   0.976814,     0.78,     0.65,    6.42571,    2.64162, 0, 2, 1, 7.2 
Line.MDV201_HN_1_150_C1012408,    3.42843,     1.57,     1.31,    22.8595,    9.36335, 0, 6, 1, 7.2 
Line.MDV201_C_1P022_A1160458,    28.7079,    19.14,    19.14,    190.192,    76.7413, 0, 32, 1, 7.2 
Line.MDV201_106884FUSE,    20.3864,     1.02,     0.85,    135.912,    53.8573, 0, 25, 1, 7.2 
Line.MDV201_1144243FUSE,    8.90769,     0.45,     0.37,     59.827,    24.3131, 0, 14, 1, 7.2 
Line.MDV201_HN_2_843_B69621,    35.2093,    16.15,    13.44,     233.21,    86.6138, 0, 53, 1, 7.2 
Line.MDV201_1160472ELB-1_SW,    30.3601,     7.59,     5.06,    200.145,    71.6332, 0, 28, 1, 7.2 
Line.MDV201_1160472ELB,    30.3601,     1.52,     1.52,    200.144,    71.6323, 0, 28, 1, 7.2 
Line.MDV201_HN_2_356_C28301,    3.27947,     2.62,     2.19,    22.0073,    8.98232, 0, 6, 1, 7.2 
Line.MDV201_HN_2_666_C62312,    2.58101,     1.18,     0.99,    17.1687,    6.84597, 0, 3, 1, 7.2 
Line.MDV201_HN_2_802_B836,    30.3269,    13.91,    11.58,    202.338,    76.3325, 0, 33, 1, 7.2 
Line.MDV201_HN_1_210_A28279,    3.50818,     2.81,     2.34,    23.0779,    9.53435, 0, 7, 1, 7.2 
Line.MDV201_HN_2_616_ABC28226,    93.3512,    20.61,    17.16,     1290.9,    507.741, 0, 245, 3, 7.2 
Line.MDV201_HN_2_212_C14834,    14.7111,    11.77,     9.81,     98.968,    40.5053, 0, 22, 1, 7.2 
Line.MDV201_HN_1_154_C89826,    1.82913,     0.84,     0.70,    12.2254,    4.92013, 0, 3, 1, 7.2 
Line.MDV201_HN_2_393_ABC63659,    303.119,    48.97,    40.80,    4942.28,    1982.06, 0, 970, 3, 7.2 
Line.MDV201_HN_2_911_C44579,   0.027945,     0.02,     0.01,   0.139547,   0.143448, 0, 1, 1, 7.2 
Line.MDV201_HN_2_030_ABC62265,     85.333,    25.25,    21.02,    1101.83,     442.22, 0, 199, 3, 7.2 
Line.MDV201_HN_2_638_C28237,    1.41643,     0.65,     0.54,    9.51851,    3.87618, 0, 2, 1, 7.2 
Line.MDV201_DA_8_946_B56776,    2.06057,     0.95,     0.79,    13.8292,    5.24155, 0, 1, 1, 7.2 
Line.MDV201_HN_2_352_ABC69623,     34.694,    15.91,    13.24,    308.562,      124.4, 0, 83, 3, 7.2 
Line.MDV201_HN_2_793_ABC1023346_SW,     378.14,    94.54,    63.02,    7237.94,       3029, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_793_ABC1023346,     378.14,    61.09,    50.89,    7237.55,    3028.62, 0, 1379, 3, 7.2 
Line.MDV201_108774FUSE,    2.05972,     0.10,     0.09,    13.8296,    5.22471, 0, 1, 1, 7.2 
Line.MDV201_DA_8_786_B1144236,    27.1041,    21.68,    18.07,    181.371,    69.6914, 0, 36, 1, 7.2 
Line.MDV201_HN_2_492_C8123,    3.61554,     2.22,     1.84,     24.366,    9.65385, 0, 2, 1, 7.2 
Line.MDV201_HN_2_848_B14854,    27.2027,    12.48,    10.38,    180.058,    66.7245, 0, 41, 1, 7.2 
Line.HN_2P014_SW,     11.108,     2.78,     1.85,    73.1607,    26.1995, 0, 10, 1, 7.2 
Line.MDV201_39754ELB,     11.108,     0.56,     0.56,    73.1606,    26.1994, 0, 10, 1, 7.2 
Line.MDV201_1023343FUSE,    1.18835,     0.06,     0.05,    7.91001,    3.05423, 0, 1, 1, 7.2 
Line.MDV201_HN_2P026_A1010728,    1.63975,     1.09,     1.09,    10.9386,    4.66754, 0, 2, 1, 7.2 
Line.MDV201_HN_2_535_C8140,    9.72074,     5.96,     4.96,     65.099,    26.4761, 0, 15, 1, 7.2 
Line.MDV201_106883FUSE,    59.1983,     2.96,     2.47,    395.282,    155.102, 0, 63, 1, 7.2 
Line.MDV201_HN_2_408_ABC63655,    374.631,    60.52,    50.42,    7027.74,    2846.78, 0, 1342, 3, 7.2 
Line.MDV201_HN_2_849_B94730,    18.8015,     8.62,     7.18,    124.432,    46.0853, 0, 29, 1, 7.2 
Line.MDV201_104355FUSE,    4.37017,     0.22,     0.18,    29.3227,    11.3896, 0, 6, 1, 7.2 
Line.MDV201_DA_8_053_A63763,  0.0646791,     0.05,     0.04,   0.409981,   0.216884, 0, 1, 1, 7.2 
Line.MDV201_HN_21040_C39772,    1.14813,     0.53,     0.44,    7.65729,      3.058, 0, 1, 1, 7.2 
Line.MDV201_HN_2_672_C62308,    6.48717,     2.98,     2.48,    43.2798,    16.7938, 0, 6, 1, 7.2 
Line.MDV201_HN_2_643_A28241,    16.7158,     7.67,     6.38,     111.05,    46.4859, 0, 23, 1, 7.2 
Line.MDV201_DA_8_204_C46404,     23.665,    18.93,    15.78,    157.027,    60.9503, 0, 32, 1, 7.2 
Line.MDV201_HN_1_178_C69653,    2.49658,     1.53,     1.27,    16.7242,    6.66105, 0, 6, 1, 7.2 
Line.MDV201_HN_2_360_ABC8165,     120.99,    35.80,    29.80,    1763.88,    704.209, 0, 308, 3, 7.2 
Line.MDV201_HN_2_606_A8132,    2.45939,     1.51,     1.25,    16.2117,    6.98379, 0, 5, 1, 7.2 
Line.MDV201_HN_2_810_ABC63685,    378.145,    61.09,    50.89,    7221.28,    2972.71, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_602_A8151,    20.7301,    12.72,    10.58,    137.167,    58.2899, 0, 37, 1, 7.2 
Line.MDV201_HN_2_147_C14840,    3.38817,     2.71,     2.26,    22.8048,    9.24751, 0, 6, 1, 7.2 
Line.MDV201_HN_2_461_C62251,    6.31548,     2.90,     2.41,    42.0789,    16.6813, 0, 8, 1, 7.2 
Line.MDV201_HN_2_527_C8153,    3.54109,     2.17,     1.81,    23.7212,    9.59386, 0, 5, 1, 7.2 
Line.MDV201_HN_2_635_AC63666,    36.8853,    16.92,    14.08,    370.508,    152.949, 0, 67, 2, 7.2 
Line.MDV201_C_1P032_A1160490,  0.0153729,     0.01,     0.01, -1.61627E-007,  -0.109753, 0, 0, 1, 7.2 
Line.MDV201_1011953FUSE,   0.710359,     0.04,     0.03,    13.9743,    5.95554, 0, 3, 3, 7.2 
Line.MDV201_HN_1_450_B52513,     6.5838,     4.04,     3.36,    43.6861,    16.1603, 0, 8, 1, 7.2 
Line.MDV201_HN_2_062_C28277,   0.757661,     0.46,     0.39,     5.0455,    2.06247, 0, 1, 1, 7.2 
Line.MDV201_HN_2_854_B39586,    4.91299,     2.25,     1.88,    32.5226,    11.9681, 0, 7, 1, 7.2 
Line.MDV201_HN_2_458_B39599,    1.53466,     0.94,     0.78,    10.1714,    3.86561, 0, 2, 1, 7.2 
Line.MDV201_C_1P034_A1160492,    10.8888,     7.26,     7.26,    72.0008,    29.0543, 0, 12, 1, 7.2 
Line.MDV201_1160484ELB-1_SW,    11.1054,     2.78,     1.85,    73.1638,    26.1467, 0, 10, 1, 7.2 
Line.MDV201_1160484ELB,    11.1054,     0.56,     0.56,    73.1636,    26.1465, 0, 10, 1, 7.2 
Line.MDV201_C_1_124_ABC69481,    12.3451,     1.99,     1.66,    91.8438,    34.6817, 0, 16, 3, 7.2 
Line.MDV201_1160461ELB-1_SW,    19.9364,     4.98,     3.32,    132.059,    53.2197, 0, 24, 1, 7.2 
Line.MDV201_1160461ELB,    19.9364,     1.00,     1.00,    132.058,    53.2193, 0, 24, 1, 7.2 
Line.MDV201_106882FUSE,   0.903489,     0.05,     0.04,    6.04491,    2.37901, 0, 2, 1, 7.2 
Line.MDV201_HN_2_410_A819,    3.38523,     2.08,     1.73,    22.5747,    9.59364, 0, 5, 1, 7.2 
Line.MDV201_HN_2_336_B8196,    2.15945,     1.32,     1.10,    14.1941,     5.3179, 0, 3, 1, 7.2 
Line.MDV201_HN_2_678_C62304,    3.04788,     1.40,     1.16,    20.2949,     7.9654, 0, 3, 1, 7.2 
Line.MDV201_HN_2_649_A28248,     7.9878,     3.66,     3.05,    53.0667,       22.2, 0, 10, 1, 7.2 
Line.MDV201_C_1_267_ABC8074,    86.6242,    38.67,    51.26,    1199.36,    469.806, 0, 259, 3, 7.2 
Line.MDV201_HN_2_067_ABC14836,    93.3602,    27.62,    23.00,    764.292,    287.288, 0, 148, 3, 7.2 
Line.MDV201_HN_2_031_ABC62264,    85.3324,    25.25,    21.02,    1122.93,    450.538, 0, 202, 3, 7.2 
Line.MDV201_HN_2_816_ABC14879,    93.3537,    27.62,    22.99,    895.481,    344.966, 0, 174, 3, 7.2 
Line.MDV201_HN_1_401_A39574,   0.250081,     0.15,     0.13,    1.64896,   0.666888, 0, 1, 1, 7.2 
Line.MDV201_HN_2_537_C8094,    8.94401,     5.49,     4.56,    59.8878,    24.3672, 0, 14, 1, 7.2 
Line.MDV201_HN_2_915_ABC39576,    34.8842,    16.00,    13.31,    423.088,    167.735, 0, 106, 3, 7.2 
Line.MDV201_HN_1_166_A39571,    5.83164,     4.67,     3.89,    38.4238,    15.6574, 0, 8, 1, 7.2 
Line.MDV201_HN_2_229_ABC8126,    21.8941,     9.77,    12.96,    161.649,    68.2565, 0, 45, 3, 7.2 
Line.MDV201_C_1_069_ABC69484,    85.4864,    13.81,    11.51,    1047.09,    407.512, 0, 232, 3, 7.2 
Line.MDV201_102184FUSE,   0.965717,     0.05,     0.04,    6.45407,     2.5508, 0, 1, 1, 7.2 
Line.HN_2P012_SW,    14.9451,     3.74,     2.49,     98.417,    35.3283, 0, 15, 1, 7.2 
Line.MDV201_39759ELB,    14.9451,     0.75,     0.75,    98.4168,     35.328, 0, 15, 1, 7.2 
Line.MDV201_HN_2_531_C857,    10.2979,     6.32,     5.25,    69.0331,    27.8168, 0, 14, 1, 7.2 
Line.MDV201_HN_2_861_C39629,    3.61669,     1.66,     1.38,    24.2544,    9.69093, 0, 4, 1, 7.2 
Line.MDV201_1144254FUSE,    1.37627,     0.07,     0.06,    9.22849,    3.63747, 0, 2, 1, 7.2 
Line.MDV201_HN_2_487_C8099,    10.1676,     6.24,     5.19,    68.4074,    27.5055, 0, 11, 1, 7.2 
Line.MDV201_HN_2_489_C8104,    7.83008,     4.80,     3.99,    52.6975,    21.1157, 0, 8, 1, 7.2 
Line.MDV201_HN_1_455_A94736,   0.976235,     0.78,     0.65,    6.42584,    2.63085, 0, 2, 1, 7.2 
Line.MDV201_DA_8_674_A6597,    18.3982,    11.29,     9.39,    121.782,    49.8273, 0, 22, 1, 7.2 
Line.MDV201_DA_8_918_A56770,    47.5447,    21.81,    18.15,    314.551,    128.107, 0, 42, 1, 7.2 
Line.MDV201_HN_2_068_ABC14845,    93.3596,    27.62,    22.99,    773.967,    291.665, 0, 150, 3, 7.2 
Line.MDV201_HN_2_706_C52532,    26.1695,    12.00,     9.99,    175.779,    71.8711, 0, 34, 1, 7.2 
Line.MDV201_HN_2_655_A14863,     4.3614,     2.00,     1.66,    28.9173,    12.2327, 0, 7, 1, 7.2 
Line.MDV201_1000983FUSE,      47.76,     2.39,     1.99,    316.007,     128.79, 0, 43, 1, 7.2 
Line.MDV201_HN_2_117_ABC28284,    22.4178,    10.28,     8.56,    209.617,     84.421, 0, 56, 3, 7.2 
Line.MDV201_DA_8_936_ABC67891, 0.00420418,     0.00,     0.00, 6.34575E-010, -0.0835273, 0, 0, 3, 7.2 
Line.MDV201_HN_2_937_B14993,     15.209,     9.33,     7.76,    100.126,    36.4381, 0, 21, 1, 7.2 
Line.MDV201_DA_8_697_B46390,    3.03005,     1.86,     1.55,    20.2557,    7.71672, 0, 4, 1, 7.2 
Line.MDV201_HN_2_656_A14864,    5.42848,     2.49,     2.07,    35.9939,    15.2279, 0, 8, 1, 7.2 
Line.MDV201_HN_2_813_ABC63654,     137.12,    40.57,    33.77,    2060.39,    834.522, 0, 368, 3, 7.2 
Line.MDV201_HN_2_428_B812,    13.2059,     8.10,     6.74,    88.5463,    34.3174, 0, 19, 1, 7.2 
Line.MDV201_HN_2_228_ABC810,    154.031,    34.00,    28.31,    2734.01,    1088.54, 0, 548, 3, 7.2 
Line.MDV201_100479FUSE,    8.39004,     0.42,     0.35,    56.3098,    22.9917, 0, 10, 1, 7.2 
Line.MDV201_DA_8_729_C74452,    5.26717,     3.23,     2.69,     34.862,    13.5847, 0, 8, 1, 7.2 
Line.HN_2P010_SW,    22.6546,     5.66,     3.78,    149.257,    53.4765, 0, 22, 1, 7.2 
Line.MDV201_15004ELB,    22.6546,     1.13,     1.13,    149.256,    53.4759, 0, 22, 1, 7.2 
Line.MDV201_C_1_403_A21649,    10.9299,     6.71,     5.58,    72.2039,    30.7654, 0, 21, 1, 7.2 
Line.MDV201_HN_2_722_C52525,    1.15648,     0.53,     0.44,    7.75946,    3.17131, 0, 1, 1, 7.2 
Line.MDV201_106261FUSE,    19.7009,     0.99,     0.82,    130.554,    50.6131, 0, 27, 1, 7.2 
Line.MDV201_C_1_407_A8136,    5.41297,     3.32,     2.76,    35.8015,    15.1022, 0, 9, 1, 7.2 
Line.MDV201_HN_2_872_C63667,    21.7739,     9.99,     8.31,    146.157,    58.2333, 0, 25, 1, 7.2 
Line.MDV201_100475FUSE,    1.36482,     0.07,     0.06,    9.13915,     3.8528, 0, 3, 1, 7.2 
Line.MDV201_DA_8_727_C39744,    19.7011,    12.09,    10.05,    130.543,    50.6088, 0, 27, 1, 7.2 
Line.MDV201_DA_8_257_ABC88677,   0.470874,     0.10,     0.09,    5.26134,    2.03835, 0, 2, 3, 7.2 
Line.MDV201_103730FUSE,    1.53451,     0.08,     0.06,    10.1715,    3.86275, 0, 2, 1, 7.2 
Line.MDV201_1160476ELB-1_SW,    26.8728,     6.72,     4.48,    177.131,    63.3702, 0, 25, 1, 7.2 
Line.MDV201_1160476ELB,    26.8728,     1.34,     1.34,     177.13,    63.3695, 0, 25, 1, 7.2 
Line.MDV201_HN_2_712_A63678,    3.98192,     2.44,     2.03,    26.4419,    11.1435, 0, 6, 1, 7.2 
Line.MDV201_HN_2_661_C62248,    2.61513,     1.20,     1.00,    17.4571,    6.81634, 0, 2, 1, 7.2 
Line.MDV201_HN_2_924_C28267,   0.965932,     0.59,     0.49,    6.45404,    2.55496, 0, 1, 1, 7.2 
Line.MDV201_1144244FUSE,    1.22618,     0.06,     0.05,    8.12724,    3.14159, 0, 2, 1, 7.2 
Line.MDV201_HN_2_465_C62233,    16.6993,     7.66,     6.37,    111.329,    44.0584, 0, 20, 1, 7.2 
Line.MDV201_HN_2_943_C89813,    13.0129,     7.98,     6.64,    86.6848,    33.8791, 0, 14, 1, 7.2 
Line.MDV201_DA_8_971_C46408,   0.862361,     0.32,     0.27,    5.72022,    2.22593, 0, 1, 1, 7.2 
Line.MDV201_HN_2_663_C62247,    51.1349,    23.46,    19.52,    341.142,    133.832, 0, 55, 1, 7.2 
Line.MDV201_HN_2_934_B15006,    28.0156,    17.19,    14.29,    184.532,     67.225, 0, 36, 1, 7.2 
Line.MDV201_HN_1_170_A94727,     1.7858,     1.43,     1.19,    11.7364,    4.85766, 0, 4, 1, 7.2 
Line.MDV201_HN_2_085_ABC38388,    119.479,    35.35,    29.43,    1723.83,    687.597, 0, 301, 3, 7.2 
Line.MDV201_HN_2_877_C63672,    12.4769,     5.72,     4.76,    83.7357,    33.3225, 0, 14, 1, 7.2 
Line.C_1P037_SW,    18.8045,     4.70,     3.13,    124.345,    50.2545, 0, 22, 1, 7.2 
Line.MDV201_8076ELB,    18.8045,     0.94,     0.94,    124.344,    50.2542, 0, 22, 1, 7.2 
Line.MDV201_1149715FUSE,   0.869373,     0.04,     0.04,    5.76132,    2.20662, 0, 2, 1, 7.2 
Line.MDV201_HN_2_609_C28278, 0.000854367,     0.00,     0.00, -6.80151E-011, -0.00614645, 0, 0, 1, 7.2 
Line.MDV201_HN_2_624_C14866,    5.43245,     2.49,     2.07,    36.5018,    14.8407, 0, 7, 1, 7.2 
Line.MDV201_DA_8_158_C58433,    33.0324,    26.43,    22.02,     219.64,    85.5777, 0, 43, 1, 7.2 
Line.MDV201_1000988FUSE,   0.646734,     0.03,     0.03,    4.31918,    1.66362, 0, 1, 1, 7.2 
Line.MDV201_HN_2_760_ABC28208,   0.395086,     0.24,     0.20,    7.79744,    3.25243, 0, 3, 3, 7.2 
Line.MDV201_C_1P029_A1160456,    8.32119,     5.55,     5.55,    55.1099,    22.1993, 0, 11, 1, 7.2 
Line.MDV201_DA_8_920_A56783,    4.73846,     2.17,     1.81,    31.3374,    12.7334, 0, 4, 1, 7.2 
Line.MDV201_1010740FUSE,    1.30331,     0.07,     0.07,    8.58882,    3.61315, 0, 1, 1, 7.2 
Line.MDV201_HN_2_183_ABC62261,    1.47577,     0.68,     0.56,    9.77965,    3.98374, 0, 2, 3, 7.2 
Line.MDV201_HN_2_146_ABC63663,    93.3465,    20.61,    17.16,    1796.68,    720.228, 0, 340, 3, 7.2 
Line.MDV201_HN_2_720_C14849,    4.93066,     2.26,     1.88,    33.0827,    13.5259, 0, 6, 1, 7.2 
Line.MDV201_HN_2_668_C44578,  0.0272196,     0.01,     0.01,   0.139547,   0.136107, 0, 1, 1, 7.2 
Line.MDV201_HN_2_932_B6570,    30.3712,    18.63,    15.50,    200.113,    72.9081, 0, 39, 1, 7.2 
Line.MDV201_HN_2_416_A844,     11.774,     7.22,     6.01,    78.5439,    33.3844, 0, 17, 1, 7.2 
Line.MDV201_DA_7_167_C39741,    1.55004,     1.24,     1.03,    10.2725,    3.97948, 0, 2, 1, 7.2 
Line.MDV201_1144259FUSE,     28.482,     1.42,     1.19,    292.564,    119.332, 0, 59, 2, 7.2 
Line.MDV201_HN_2_950_C8190,    5.94257,     2.73,     2.27,    39.6071,    15.3975, 0, 6, 1, 7.2 
Line.MDV201_1160482ELB-1_SW,    4.27817,     1.07,     0.71,    28.1844,    10.0666, 0, 4, 1, 7.2 
Line.MDV201_1160482ELB,    4.27816,     0.21,     0.21,    28.1843,    10.0666, 0, 4, 1, 7.2 
Line.MDV201_HN_2_669_C89789,    41.7499,    19.15,    15.94,    278.438,    108.947, 0, 44, 1, 7.2 
Line.MDV201_HN_2_940_B39775,    8.22136,     5.04,     4.19,    54.1427,    19.5882, 0, 11, 1, 7.2 
Line.MDV201_HN_2_101_ABC69487,    70.7091,    32.44,    26.99,    938.851,    366.391, 0, 213, 3, 7.2 
Line.MDV201_HN_2_231_ABC28199,    1.01387,     0.45,     0.60,    16.6383,    6.77776, 0, 5, 3, 7.2 
Line.MDV201_HN_2_795_ABC788,    378.142,    61.09,    50.89,    7232.47,    3011.67, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_278_C89797,    0.47888,     0.29,     0.24,    3.19315,    1.30528, 0, 1, 1, 7.2 
Line.MDV201_DA_7_205_C39749,    1.16901,     0.94,     0.78,    7.75506,    2.98031, 0, 1, 1, 7.2 
Line.MDV201_805FUSE,    24.2183,     1.21,     1.01,    162.527,    62.9307, 0, 32, 1, 7.2 
Line.MDV201_HN_2_069_ABC14841,    93.3589,    27.62,    22.99,    774.207,    292.057, 0, 150, 3, 7.2 
Line.MDV201_HN_2_327_B62296,   0.576112,     0.26,     0.22,    3.82352,    1.46295, 0, 1, 1, 7.2 
Line.MDV201_HN_2_896_B52516,    13.1935,     8.09,     6.73,    87.5516,    32.4396, 0, 17, 1, 7.2 
Line.MDV201_99414FUSE,    30.3712,     1.52,     1.52,    200.113,    72.9081, 0, 39, 1, 7.2 
Line.MDV201_HN_2_632_C28235,    14.2287,     6.53,     5.43,    95.8032,    38.4605, 0, 16, 1, 7.2 
Line.MDV201_DA_8_493_A74432,    2.06638,     0.95,     0.79,    13.5937,    5.76753, 0, 2, 1, 7.2 
Line.MDV201_DA_8_679_A56772,    2.84957,     1.75,     1.45,    18.8599,    7.68853, 0, 3, 1, 7.2 
Line.MDV201_HN_2_730_B14851,   0.646751,     0.40,     0.33,    4.33118,    1.72332, 0, 1, 1, 7.2 
Line.MDV201_HN_2_094_ABC51012,    137.124,    40.57,    33.77,    1937.63,    778.154, 0, 343, 3, 7.2 
Line.MDV201_1149722FUSE,   0.027557,     0.00,     0.00, 3.04152E-005,  -0.197482, 0, 0, 1, 7.2 
Line.MDV201_HN_2_221_B8169,    2.05297,     1.64,     1.37,    13.7615,    5.37586, 0, 3, 1, 7.2 
Line.MDV201_HN_2_674_C62310,    30.4028,    13.95,    11.60,     202.63,    79.2314, 0, 33, 1, 7.2 
Line.MDV201_HN_2_938_B14992,    14.2684,     8.75,     7.28,    93.9408,    34.1284, 0, 19, 1, 7.2 
Line.SW-HN_2_393_SW,    247.373,    61.84,    41.23,    4566.26,    1832.48, 0, 893, 3, 7.2 
Line.MDV201_107109USD,    247.373,    12.37,    10.31,    4566.11,    1832.33, 0, 893, 3, 7.2 
Line.MDV201_DA_8_804_ABC88656,    3.85717,     0.85,     0.71,    44.6674,    17.7391, 0, 9, 3, 7.2 
Line.MDV201_HN_2_517_AC1144258,    28.4821,    17.47,    14.53,    292.564,    119.332, 0, 59, 2, 7.2 
Line.MDV201_HN_2_956_B39753,     1.5942,     0.98,     0.81,    10.4697,    3.88239, 0, 3, 1, 7.2 
Line.MDV201_HN_2_165_C39776,    7.79103,     6.23,     5.19,    51.9214,    20.8845, 0, 14, 1, 7.2 
Line.MDV201_HN_2_675_C89783,    18.7356,     8.59,     7.15,    124.857,    48.7543, 0, 20, 1, 7.2 
Line.MDV201_HN_2_947_C8175,    3.63791,     1.67,     1.39,    24.2196,    9.49218, 0, 4, 1, 7.2 
Line.MDV201_DA_8_923_A56785,    35.0364,    16.07,    13.37,    231.641,    94.1769, 0, 31, 1, 7.2 
Line.MDV201_HN_2_524_C858,     8.0321,     4.93,     4.10,    53.8319,    21.7208, 0, 10, 1, 7.2 
Line.MDV201_HN_2_637_C28240,    3.83512,     1.76,     1.46,    25.7979,    10.4338, 0, 5, 1, 7.2 
Line.MDV201_C_1_387_A8097,    13.5549,     8.32,     6.92,    89.6835,    37.0796, 0, 17, 1, 7.2 
Line.MDV201_102185FUSE,    5.15982,     0.26,     0.21,    33.8917,    14.1656, 0, 12, 1, 7.2 
Line.MDV201_DA_8_152_ABC74420,    37.1829,    11.00,     9.16,     495.42,    193.421, 0, 103, 3, 7.2 
Line.MDV201_HN_2_310_A39613,    6.71087,     5.37,     4.47,    44.2509,    18.0822, 0, 8, 1, 7.2 
Line.MDV201_HN_2_196_C102187,    19.5267,     0.98,     0.81,    130.339,    52.4936, 0, 33, 1, 7.2 
Line.MDV201_HN_2_804_B39625,    26.0598,    11.95,     9.95,    173.852,    65.4233, 0, 27, 1, 7.2 
Line.MDV201_C_1P028_A1160454,    12.0706,     8.05,     8.05,     79.897,    32.3176, 0, 15, 1, 7.2 
Line.MDV201_HN_2P054_C1163442,  0.0135574,     0.01,     0.01, 3.93066E-006, -0.0971568, 0, 0, 1, 7.2 
Line.MDV201_1160466ELB-1_SW,    16.6801,     4.17,     2.78,    110.323,    44.5126, 0, 19, 1, 7.2 
Line.MDV201_1160466ELB,    16.6801,     0.83,     0.83,    110.323,    44.5123, 0, 19, 1, 7.2 
Line.MDV201_DA_8_159_ABC58426,    3.85623,     0.85,     0.71,    61.3953,    24.3186, 0, 14, 3, 7.2 
Line.MDV201_HN_2_629_C28229,    6.22687,     2.86,     2.38,    41.9227,    16.8111, 0, 6, 1, 7.2 
Line.MDV201_HN_2_376_ABC28193,    1.01513,     0.45,     0.60,    16.6382,    6.84691, 0, 5, 3, 7.2 
Line.MDV201_HN_2_431_B789,    6.72606,     4.13,     3.43,    45.0789,     17.494, 0, 10, 1, 7.2 
Line.MDV201_HN_2_610_A8130,    3.62093,     2.22,     1.85,     23.876,    10.2671, 0, 7, 1, 7.2 
Line.MDV201_HN_2_682_A39565,     3.9374,     2.42,     2.01,    26.1451,    11.0066, 0, 5, 1, 7.2 
Line.MDV201_HN_2_944_C44577,    13.0131,     7.98,     6.64,    86.6801,    33.8792, 0, 14, 1, 7.2 
Line.MDV201_DA_8_693_B88665,    2.42343,     1.49,     1.24,    16.1918,    6.19754, 0, 3, 1, 7.2 
Line.MDV201_C_1_067_ABC8072,    86.6249,    38.67,    51.26,    1198.83,    469.375, 0, 259, 3, 7.2 
Line.C_1P036_SW,    16.6862,     4.17,     2.78,    110.309,    44.6226, 0, 19, 1, 7.2 
Line.MDV201_8077ELB,    16.6862,     0.83,     0.83,    110.308,    44.6224, 0, 19, 1, 7.2 
Line.MDV201_HN_2_966_A63718,    13.2146,     8.11,     6.74,    87.8853,    36.7113, 0, 17, 1, 7.2 
Line.MDV201_1160491ELB-1_SW,    5.95164,     1.49,     0.99,    39.3409,    15.9042, 0, 6, 1, 7.2 
Line.MDV201_1160491ELB,    5.95165,     0.30,     0.30,    39.3409,    15.9042, 0, 6, 1, 7.2 
Line.MDV201_HN_2_683_A39601,    1.44807,     0.89,     0.74,     9.6123,    4.05424, 0, 2, 1, 7.2 
Line.MDV201_HN_2_953_B14996,      7.612,     4.67,     3.88,    50.0978,    18.2689, 0, 9, 1, 7.2 
Line.MDV201_HN_2_281_A8186,    1.06769,     0.85,     0.71,    7.09125,    2.95782, 0, 2, 1, 7.2 
Line.MDV201_HN_2_456_ABC62242,    85.3308,    25.25,    21.02,    1297.64,    519.568, 0, 232, 3, 7.2 
Line.MDV201_HN_2_126_C63704,   0.549632,     0.34,     0.28,    3.64804,    1.60067, 0, 1, 1, 7.2 
Line.MDV201_DA_8_935_ABC107782, 0.00196195,     0.00,     0.00, 3.39391E-010, -0.0389794, 0, 0, 3, 7.2 
Line.MDV201_C_1P035_A1160496,    15.0782,    10.05,    10.05,    99.7047,    40.2553, 0, 17, 1, 7.2 
Line.MDV201_105409FUSE,    93.3533,     4.67,     3.89,    920.968,    355.614, 0, 178, 3, 7.2 
Line.SW-C_1_268_SW,    85.4864,    21.37,    14.25,     1047.1,    407.528, 0, 232, 3, 7.2 
Line.MDV201_1140228USD,    85.4864,     4.27,     3.56,    1047.09,    407.519, 0, 232, 3, 7.2 
Line.MDV201_HN_2_102_ABC39611,    70.7097,    32.44,    26.99,    909.814,    354.498, 0, 208, 3, 7.2 
Line.MDV201_HN_2_645_A28234,     12.073,     5.54,     4.61,    80.1635,    33.6189, 0, 17, 1, 7.2 
Line.MDV201_1160502ELB-1_SW,  0.0153722,     0.00,     0.00, 3.01643E-005,  -0.109748, 0, 0, 1, 7.2 
Line.MDV201_1160502ELB,  0.0153766,     0.00,     0.00, -1.81136E-005,  -0.109779, 0, 0, 1, 7.2 
Line.MDV201_HN_2_116_ABC28285,    22.4174,    10.28,     8.56,    209.636,    84.4112, 0, 56, 3, 7.2 
Line.HN_2P008_SW,    30.3642,     7.59,     5.06,     200.11,    71.7029, 0, 28, 1, 7.2 
Line.MDV201_6569ELB,    30.3642,     1.52,     1.52,    200.109,    71.7019, 0, 28, 1, 7.2 
Line.MDV201_DA_8_724_C46405,    22.4486,    17.96,    14.97,    148.941,    57.7605, 0, 30, 1, 7.2 
Line.MDV201_HN_1_451_B52514,    2.96416,     1.82,     1.51,    19.6517,    7.31758, 0, 4, 1, 7.2 
Line.MDV201_100476FUSE,    1.00402,     0.05,     0.04,      6.761,     2.7414, 0, 1, 1, 7.2 
Line.MDV201_HN_2_200_ABC841,    138.614,    61.88,    82.02,    2310.14,    911.398, 0, 450, 3, 7.2 
Line.MDV201_1144248FUSE,   0.375596,     0.02,     0.02,    2.47739,    1.00495, 0, 1, 1, 7.2 
Line.MDV201_HN_2_603_A8152,    19.8016,    12.15,    10.10,    131.017,    55.6688, 0, 36, 1, 7.2 
Line.MDV201_HN_2_708_C52527,    19.6517,     9.01,     7.50,    131.909,    54.0222, 0, 26, 1, 7.2 
Line.MDV201_1140226FUSE,    1.63572,     0.08,     0.07,    10.9938,    4.44812, 0, 2, 1, 7.2 
Line.MDV201_HN_2_082_ABC62250,    85.3315,    25.25,    21.02,    1151.61,    461.676, 0, 206, 3, 7.2 
Line.MDV201_HN_2_991_A798,    19.5788,    12.01,     9.99,    130.659,     55.665, 0, 27, 1, 7.2 
Line.MDV201_112113FUSE,     1.7862,     0.09,     0.07,    11.7361,    4.86493, 0, 4, 1, 7.2 
Line.MDV201_HN_2_460_C62258,     4.5654,     2.09,     1.74,    30.4359,    12.0113, 0, 5, 1, 7.2 
Line.MDV201_HN_2_963_A14858,     15.777,     9.68,     8.05,     104.98,    43.8344, 0, 21, 1, 7.2 
Line.MDV201_DA_8_869_C58437,    22.4493,    17.96,    14.97,    148.861,    57.7313, 0, 30, 1, 7.2 
Line.MDV201_HN_2_143_ABC63642,    154.029,    34.00,    28.31,    2767.67,    1106.92, 0, 553, 3, 7.2 
Line.MDV201_HN_2_123_C28299,    3.27978,     2.62,     2.19,    22.0065,    8.98787, 0, 6, 1, 7.2 
Line.MDV201_DA_8_959_C74455,    26.9161,    21.53,    17.94,    178.774,    69.5706, 0, 37, 1, 7.2 
Line.MDV201_106257FUSE,    0.62661,     0.03,     0.03,    4.17416,    1.65737, 0, 1, 1, 7.2 
Line.MDV201_DA_8_673_A6595,    19.9118,    12.22,    10.16,     131.79,    53.9823, 0, 24, 1, 7.2 
Line.MDV201_HN_2_369_A28280,    3.50785,     2.81,     2.34,    23.0789,    9.52865, 0, 7, 1, 7.2 
Line.MDV201_HN_2_651_A28243,    1.76075,     0.81,     0.67,    11.6918,    4.90415, 0, 3, 1, 7.2 
Line.MDV201_99617FUSE,    21.5565,     1.08,     0.90,    142.612,    57.5634, 0, 25, 1, 7.2 
Line.MDV201_HN_21095_C1148537,    1.28249,     0.59,     0.49,    8.60997,    3.21556, 0, 1, 1, 7.2 
Line.MDV201_HN_2_807_B39621,    15.4777,     7.10,     5.91,    103.266,    38.6814, 0, 16, 1, 7.2 
Line.MDV201_DA_8_686_B74445,    25.2586,    15.50,    12.89,    168.877,    64.8519, 0, 34, 1, 7.2 
Line.MDV201_HN_2_419_A827,    14.1525,     8.68,     7.22,     94.394,    40.2648, 0, 21, 1, 7.2 
Line.MDV202_HN_2_358_ABC62257, 4.72937E-011,     0.00,     0.00, 9.33523E-011, 4.0098E-010, 0, 0, 3, 7.2 
