Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_HN_2_479_C8116,    1.30099,     0.80,     0.66,    8.70699,     3.6225, 0, 4, 1, 7.2 
Line.MDV201_HN_2_406_B806,    24.2183,    14.86,    12.36,    162.527,    62.9304, 0, 32, 1, 7.2 
Line.MDV201_C_1_068_ABC69490,    85.9976,    38.39,    50.89,    1051.52,    409.732, 0, 233, 3, 7.2 
Line.MDV201_HN_2_716_C52523,    18.8539,     8.65,     7.20,    126.555,     51.787, 0, 25, 1, 7.2 
Line.MDV201_C_1P038_A1160493,    21.5568,    14.37,    14.37,    142.594,    57.5551, 0, 25, 1, 7.2 
Line.HN_1P002_SW,    0.88932,     0.22,     0.15,    5.85414,    2.60154, 0, 1, 1, 7.2 
Line.MDV201_1145434ELB,   0.889322,     0.04,     0.04,    5.85414,    2.60157, 0, 1, 1, 7.2 
Line.SW-HN_2_029_SW,    85.3344,    21.33,    14.22,    1083.13,    434.612, 0, 196, 3, 7.2 
Line.MDV201_1144239USD,    85.3344,     4.27,     3.56,    1083.12,    434.602, 0, 196, 3, 7.2 
Line.MDV201_C_1P033_A1160463,    5.95165,     3.97,     3.97,    39.3409,    15.9042, 0, 6, 1, 7.2 
Line.MDV201_1160494ELB-1_SW,    18.8016,     4.70,     3.13,    124.353,    50.2037, 0, 22, 1, 7.2 
Line.MDV201_1160494ELB,    18.8016,     0.94,     0.94,    124.353,    50.2034, 0, 22, 1, 7.2 
Line.MDV201_HN_2_969_A63709,    5.12687,     3.15,     2.62,    34.0796,    14.2517, 0, 6, 1, 7.2 
Line.C_1P028_SW,    12.0719,     3.02,     2.01,    79.8955,     32.342, 0, 15, 1, 7.2 
Line.MDV201_8102ELB,    12.0719,     0.60,     0.60,    79.8953,    32.3419, 0, 15, 1, 7.2 
Line.MDV201_DA_8_201_C46403,    26.9159,    21.53,    17.94,    178.816,    69.5882, 0, 37, 1, 7.2 
Line.MDV201_HN_2_286_ABC8178,    93.3565,    27.62,    22.99,    849.891,    324.755, 0, 166, 3, 7.2 
Line.MDV201_HN_1_449_B94735,    7.93758,     4.87,     4.05,    52.6566,    19.5282, 0, 10, 1, 7.2 
Line.MDV201_HN_2_912_A6579,   0.856376,     0.53,     0.44,    5.64739,    2.38969, 0, 2, 1, 7.2 
Line.MDV201_DA_8_677_A56760,    9.24433,     5.67,     4.72,    61.1669,    25.0125, 0, 11, 1, 7.2 
Line.MDV201_HN_2_164_B6574,    44.8343,    35.87,    29.89,    295.768,    106.245, 0, 44, 1, 7.2 
Line.MDV201_HN_2_822_B39619,    2.56928,     1.18,     0.98,     17.144,     6.4089, 0, 2, 1, 7.2 
Line.MDV201_HN_1_334_C28312,    1.87056,     0.86,     0.71,    12.4913,    5.06035, 0, 4, 1, 7.2 
Line.MDV201_HN_2_304_A8174,    1.08576,     0.67,     0.55,     7.1937,    3.05212, 0, 2, 1, 7.2 
Line.MDV201_HN_2_648_A28250,    10.4703,     4.80,     4.00,    69.5877,    29.0476, 0, 12, 1, 7.2 
Line.MDV201_DA_8_692_B88660,    6.27388,     3.85,     3.20,    41.9267,    16.0317, 0, 8, 1, 7.2 
Line.MDV201_HN_2_001_B14990,    1.23825,     0.99,     0.83,    8.16093,    3.12429, 0, 4, 1, 7.2 
Line.MDV201_HN_2_871_C39630,    25.3662,    11.64,     9.68,    170.317,    67.8028, 0, 28, 1, 7.2 
Line.MDV201_HN_2_132_A1010739,    1.30331,     0.80,     0.66,    8.58878,    3.61318, 0, 1, 1, 7.2 
Line.MDV201_HN_2_486_C1103251,    10.3709,     6.36,     5.29,    69.7596,    28.1048, 0, 12, 1, 7.2 
Line.MDV201_HN_2_288_C63719,    2.49917,     1.53,     1.28,     16.703,    6.70536, 0, 5, 1, 7.2 
Line.MDV201_HN_2_618_ABC28220,    93.3522,    20.61,    17.16,    1108.55,    432.877, 0, 215, 3, 7.2 
Line.MDV201_DA_8_740_ABC6594,    55.6698,    16.47,    13.71,    880.434,    349.608, 0, 156, 3, 7.2 
Line.MDV201_HN_2_607_A21652,    1.41873,     0.87,     0.72,    9.36893,    3.98847, 0, 3, 1, 7.2 
Line.MDV201_HN_2_726_A63675,    2.86486,     1.31,     1.09,    19.0663,    7.92334, 0, 4, 1, 7.2 
Line.MDV201_HN_2_389_B63636,    34.2173,    20.99,    17.46,    229.783,    89.0256, 0, 46, 1, 7.2 
Line.MDV201_HN_2_103_ABC39605,    70.7102,    32.44,    26.99,    865.322,    336.244, 0, 200, 3, 7.2 
Line.MDV201_DA_8_256_ABC88675,    1.39128,     0.31,     0.26,    12.3393,    4.85677, 0, 3, 3, 7.2 
Line.MDV201_HN_2_512_B1144252,    2.79657,     1.28,     1.07,    18.4797,     6.7058, 0, 2, 1, 7.2 
Line.MDV201_HN_2_250_ABC801,    154.031,    34.00,    28.31,    2748.02,    1095.77, 0, 550, 3, 7.2 
Line.MDV201_HN_21000_ABC8084,    138.615,    61.88,    82.02,    1747.76,     683.25, 0, 349, 3, 7.2 
Line.MDV201_HN_2_811_ABC63638,    378.146,    61.09,    50.89,    7217.99,    2961.27, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_542_A851,    3.90771,     2.40,     1.99,    25.8517,    10.9567, 0, 6, 1, 7.2 
Line.MDV201_DA_8_778_A58422,    1.63243,     1.00,     0.83,    10.8023,    4.41685, 0, 1, 1, 7.2 
Line.MDV201_HN_2_832_B69491,    14.3685,     6.59,     5.48,    95.9229,    36.0316, 0, 16, 1, 7.2 
Line.MDV201_1008229FUSE,    4.66415,     0.23,     0.19,    31.0019,    11.6814, 0, 7, 1, 7.2 
Line.MDV201_HN_2_119_A28282,    5.15984,     4.13,     3.44,    33.8917,    14.1659, 0, 12, 1, 7.2 
Line.MDV201_HN_2_819_ABC8177,    93.3558,    27.62,    22.99,    858.625,    328.695, 0, 167, 3, 7.2 
Line.MDV201_99419FUSE,    2.09276,     0.10,     0.09,    13.8523,    5.68835, 0, 2, 1, 7.2 
Line.MDV201_HN_2_247_ABC44582,    137.125,    40.57,    33.77,    1912.76,    765.939, 0, 338, 3, 7.2 
Line.MDV201_HN_2_759_ABC847,   0.394929,     0.24,     0.20,    7.79745,    3.24058, 0, 3, 3, 7.2 
Line.MDV201_HN_2_155_B39757,    88.1822,    70.55,    58.79,    587.916,    214.367, 0, 103, 1, 7.2 
Line.MDV201_HN_2_530_C8156,    2.39144,     1.47,     1.22,    16.0215,    6.47217, 0, 3, 1, 7.2 
Line.C_1P114_SW,   0.656949,     0.16,     0.11,    4.31915,    1.85733, 0, 1, 1, 7.2 
Line.MDV201_8159ELB,   0.656949,     0.03,     0.03,    4.31914,    1.85734, 0, 1, 1, 7.2 
Line.MDV201_HN_2_604_A28213,    17.3825,    10.66,     8.87,    114.955,    48.9344, 0, 33, 1, 7.2 
Line.MDV201_HN_2_879_B825,    5.67546,     3.48,     2.90,    38.0898,    14.6278, 0, 8, 1, 7.2 
Line.MDV201_HN_2_100_A39592,    1.32637,     0.81,     0.68,    8.75874,    3.53197, 0, 1, 1, 7.2 
Line.MDV201_HN_2_626_C14867,    2.52823,     1.16,     0.96,    16.9912,    6.89522, 0, 3, 1, 7.2 
Line.MDV201_HN_2_329_C39765,    7.79066,     6.23,     5.19,    51.9268,    20.8802, 0, 14, 1, 7.2 
Line.MDV201_HN_2_490_C8110,    6.28718,     3.86,     3.21,    42.3008,    16.9782, 0, 7, 1, 7.2 
Line.MDV201_HN_2_869_C830,    33.6935,    15.46,    12.86,    226.376,      89.95, 0, 34, 1, 7.2 
Line.MDV201_107108FUSE,    55.7482,     2.79,     2.32,    374.811,    145.419, 0, 77, 1, 7.2 
Line.MDV201_DA_8_397_C1023342,    1.18836,     0.73,     0.61,    7.91001,    3.05457, 0, 1, 1, 7.2 
Line.MDV201_HN_2P013_B1160483,    12.2618,     8.17,     8.17,    80.7785,     28.896, 0, 12, 1, 7.2 
Line.MDV201_HN_2_388_B802,     31.921,    19.58,    16.29,    214.314,     82.993, 0, 43, 1, 7.2 
Line.MDV201_HN_2_817_ABC14880,    93.3545,    27.62,    22.99,    863.783,    331.398, 0, 168, 3, 7.2 
Line.MDV201_1144265FUSE,    26.1694,     1.31,     1.09,    175.779,    71.8714, 0, 34, 1, 7.2 
Line.MDV201_DA_8_735_C74437,    5.25094,     3.22,     2.68,    34.7808,     13.453, 0, 7, 1, 7.2 
Line.MDV201_HN_2_076_A14843,   0.927577,     0.74,     0.62,     6.1692,    2.54565, 0, 1, 1, 7.2 
Line.MDV201_HN_2_838_B39578,    48.4728,    22.24,    18.50,    321.591,    119.631, 0, 72, 1, 7.2 
Line.MDV201_HN_2_118_ABC28287,    19.5249,     8.96,     7.45,     190.25,    76.6582, 0, 52, 3, 7.2 
Line.MDV201_HN_2_433_B787,    3.18601,     1.95,     1.63,    21.3516,    8.28446, 0, 5, 1, 7.2 
Line.MDV201_HN_2_828_ABC28247,    137.122,    40.57,    33.77,    2057.28,    829.818, 0, 368, 3, 7.2 
Line.MDV201_1160464ELB-1_SW,    15.0782,     3.77,     2.51,    99.7049,    40.2555, 0, 17, 1, 7.2 
Line.MDV201_1160464ELB,    15.0782,     0.75,     0.75,    99.7047,    40.2552, 0, 17, 1, 7.2 
Line.MDV201_HN_1_175_A94743,   0.977856,     0.78,     0.65,    6.42547,    2.66093, 0, 2, 1, 7.2 
Line.MDV201_HN_2_631_C28233,    10.1405,     4.65,     3.87,    68.2476,    27.4602, 0, 11, 1, 7.2 
Line.MDV201_DA_8_927_A74424,    21.2513,     9.75,     8.11,    140.382,    56.9929, 0, 19, 1, 7.2 
Line.MDV201_HN_2_105_B103729,    50.1099,     2.51,     2.09,    332.516,    123.763, 0, 74, 1, 7.2 
Line.MDV201_HN_21023_A8193,    5.59876,     4.48,     3.73,    37.1681,    15.5479, 0, 7, 1, 7.2 
Line.MDV201_HN_2_160_B6573,    79.2533,    63.40,    52.84,    523.834,    189.688, 0, 89, 1, 7.2 
Line.MDV201_HN_2_371_B6575,    75.2047,    60.16,    50.14,    496.463,    179.445, 0, 83, 1, 7.2 
Line.MDV201_HN_2_798_B848,     51.993,    23.85,    19.84,     347.15,    131.038, 0, 57, 1, 7.2 
Line.MDV201_HN_1_153_C1012415,   0.084511,     0.07,     0.06,   0.531139,    0.29772, 0, 1, 1, 7.2 
Line.MDV201_HN_2_320_C28302,    1.00404,     0.62,     0.51,      6.761,    2.74176, 0, 1, 1, 7.2 
Line.MDV201_HN_2_131_ABC8080,    88.6181,    39.56,    52.44,    1399.61,    551.348, 0, 292, 3, 7.2 
Line.MDV201_HN_1_333_C1012409,    2.38706,     1.09,     0.91,    15.9064,     6.5426, 0, 5, 1, 7.2 
Line.MDV201_HN_2_623_C14865,    7.13715,     3.27,     2.72,    47.9647,    19.4863, 0, 9, 1, 7.2 
Line.MDV201_DA_8_779_A58418,    1.63162,     1.00,     0.83,    10.8026,    4.40177, 0, 1, 1, 7.2 
Line.MDV201_HN_2_324_C14844,   0.562202,     0.45,     0.37,    3.75797,    1.60256, 0, 1, 1, 7.2 
Line.MDV201_HN_2_521_C8087,    16.3606,    10.04,     8.35,    109.698,    44.2771, 0, 22, 1, 7.2 
Line.MDV201_HN_2_415_A845, 0.000878307,     0.00,     0.00, 3.34573E-011, -0.00636583, 0, 0, 1, 7.2 
Line.MDV201_HN_2_823_ABC28244,    137.123,    40.57,    33.77,    2056.34,     828.39, 0, 368, 3, 7.2 
Line.MDV201_C_1_405_A8134,    10.5274,     6.46,     5.37,    69.5524,    29.5839, 0, 20, 1, 7.2 
Line.MDV201_1160462ELB-1_SW,    3.10374,     0.78,     0.52,    20.5123,     8.3003, 0, 3, 1, 7.2 
Line.MDV201_1160462ELB,    3.10374,     0.16,     0.16,    20.5123,    8.30029, 0, 3, 1, 7.2 
Line.MDV201_C_1_321_A69464,    1.48009,     1.18,     0.99,    9.68555,    4.17938, 0, 3, 1, 7.2 
Line.MDV201_HN_2_844_B69622,    32.6167,    14.96,    12.45,    215.971,    80.2155, 0, 49, 1, 7.2 
Line.MDV201_DA_8_861_B1149720,    2.23777,     1.37,     1.14,    15.0126,    5.72149, 0, 2, 1, 7.2 
Line.MDV201_HN_2_403_B792,    2.61177,     1.60,     1.33,    17.5144,    6.82587, 0, 4, 1, 7.2 
Line.MDV201_HN_2_835_B39615,    5.96907,     2.74,     2.28,    39.8291,    14.9917, 0, 7, 1, 7.2 
Line.MDV201_HN_21038_AB28191,   0.330396,     0.15,     0.13,    2.66357,    1.11145, 0, 2, 2, 7.2 
Line.MDV201_HN_2_158_B14994,    82.8267,    66.26,    55.22,    549.449,    199.432, 0, 93, 1, 7.2 
Line.MDV201_HN_2_145_ABC63662,    247.373,    39.96,    33.29,    4566.11,    1832.22, 0, 893, 3, 7.2 
Line.MDV201_1012411FUSE,    3.42841,     0.17,     0.14,    22.8595,    9.36301, 0, 6, 1, 7.2 
Line.MDV201_HN_2_154_B62298,    91.0948,    72.88,    60.73,    608.943,    222.751, 0, 110, 1, 7.2 
Line.MDV201_HN_2_392_B63661,    55.7482,    34.20,    28.44,    374.811,    145.416, 0, 77, 1, 7.2 
Line.MDV201_HN_1_164_C89779,      1.831,     1.46,     1.22,    12.2248,    4.95559, 0, 3, 1, 7.2 
Line.MDV201_HN_2_015_ABC63665,    93.3473,    20.61,    17.16,    1790.03,    716.804, 0, 339, 3, 7.2 
Line.MDV201_HN_2_639_C28236, 0.00112314,     0.00,     0.00, -1.51964E-010, -0.00814929, 0, 0, 1, 7.2 
Line.MDV201_HN_21015_C63716,    4.05567,     2.49,     2.07,    27.1225,    10.8422, 0, 7, 1, 7.2 
Line.MDV201_HN_2_335_B8197,    1.73425,     1.06,     0.88,    11.4145,    4.22898, 0, 2, 1, 7.2 
Line.MDV201_HN_2_398_B63633,    11.9711,     7.34,     6.11,    80.3853,    31.0895, 0, 17, 1, 7.2 
Line.MDV201_HN_2_139_ABC8111,     21.892,     9.77,    12.95,    225.804,    94.2958, 0, 60, 3, 7.2 
Line.MDV201_HN_2_078_C28275,    1.49985,     1.20,     1.00,    10.0624,    4.17423, 0, 3, 1, 7.2 
Line.MDV201_DA_8_719_ABC67893,   0.472055,     0.10,     0.09,    3.11975,    1.17563, 0, 1, 3, 7.2 
Line.MDV201_1160506ELB-1_SW,     2.6721,     0.67,     0.45,     17.683,    7.15865, 0, 3, 1, 7.2 
Line.MDV201_1160506ELB,     2.6721,     0.13,     0.13,    17.6829,     7.1586, 0, 3, 1, 7.2 
Line.MDV201_HN_2_008_C28276,    19.5267,    15.62,    13.02,    130.339,    52.4935, 0, 33, 1, 7.2 
Line.MDV201_HN_21054_B1144247,   0.375614,     0.17,     0.14,    2.47739,    1.00529, 0, 1, 1, 7.2 
Line.MDV201_HN_2_833_B39620,    11.5195,     5.28,     4.40,    76.8913,    28.8921, 0, 13, 1, 7.2 
Line.HN_2P015_SW,    7.18296,     1.80,     1.20,    47.2811,    17.0131, 0, 7, 1, 7.2 
Line.MDV201_39755ELB,    7.18296,     0.36,     0.36,    47.2811,     17.013, 0, 7, 1, 7.2 
Line.MDV201_DA_8_138_B6581,    8.29501,     6.64,     5.53,    54.5973,    19.8768, 0, 10, 1, 7.2 
Line.MDV201_HN_2_156_B39758,    85.2978,    68.24,    56.87,    568.194,    206.911, 0, 100, 1, 7.2 
Line.MDV201_HN_2_850_B52520,    17.5696,     8.06,     6.71,    116.277,    43.0179, 0, 26, 1, 7.2 
Line.MDV201_1144240FUSE,   0.951242,     0.05,     0.04,    6.26386,     2.7009, 0, 2, 1, 7.2 
Line.MDV201_HN_2_093_ABC63714,    137.124,    40.57,    33.77,    1926.66,    773.362, 0, 342, 3, 7.2 
Line.MDV201_HN_2_841_B94728,    41.5478,    19.06,    15.86,    275.371,    102.307, 0, 62, 1, 7.2 
Line.MDV201_DA_8_217_B56788,    3.42952,     1.27,     1.06,    22.5474,    8.26352, 0, 5, 1, 7.2 
Line.MDV201_HN_1_283_A89823,     1.0798,     0.66,     0.55,    7.10464,    2.92931, 0, 1, 1, 7.2 
Line.MDV201_HN_2_096_ABC39575,    34.8837,    16.00,    13.31,    435.621,    172.847, 0, 108, 3, 7.2 
Line.MDV201_C_1_401_A21651,    13.3177,     8.17,     6.79,    88.0212,    37.4422, 0, 26, 1, 7.2 
Line.MDV201_HN_2_401_B63632,    5.62441,     3.45,     2.87,    37.7299,    14.6751, 0, 9, 1, 7.2 
Line.MDV201_HN_2_009_C28270,    16.6061,    13.28,    11.07,    110.822,    44.6194, 0, 29, 1, 7.2 
Line.MDV201_HN_21016_C63717,   0.932894,     0.57,     0.48,    6.22389,    2.53032, 0, 1, 1, 7.2 
Line.MDV201_HN_2_013_C28260,    9.57327,     7.66,     6.38,    63.8237,    25.6593, 0, 17, 1, 7.2 
Line.MDV201_HN_21093_C1012641,   0.623978,     0.23,     0.19,    4.19483,    1.61172, 0, 1, 1, 7.2 
Line.MDV201_HN_2_012_C28259,    11.8963,     9.52,     7.93,    79.3116,     31.908, 0, 20, 1, 7.2 
Line.MDV201_HN_2_464_C62232,    14.6223,     6.71,     5.58,    97.4875,     38.531, 0, 17, 1, 7.2 
Line.MDV201_HN_2_418_A835,     13.544,     8.31,     6.91,    90.3472,    38.4721, 0, 20, 1, 7.2 
Line.MDV201_HN_1_335_C28311,    1.82853,     0.84,     0.70,    12.2256,    4.90881, 0, 3, 1, 7.2 
Line.MDV201_HN_2_981_B14997,     1.5352,     0.94,     0.78,    10.0963,    3.69442, 0, 2, 1, 7.2 
Line.MDV201_1144251FUSE,    3.13218,     0.16,     0.13,    20.6092,    7.65858, 0, 5, 1, 7.2 
Line.MDV201_C_1_402_A21650,    12.1605,     7.46,     6.20,    80.3556,    34.2041, 0, 24, 1, 7.2 
Line.MDV201_DA_8_689_B46389,    20.2022,    12.39,    10.31,    135.038,    51.7438, 0, 27, 1, 7.2 
Line.MDV201_HN_2_413_A838,    9.09482,     5.58,     4.64,    60.6709,    25.7539, 0, 14, 1, 7.2 
Line.C_1P031_SW,    1.70003,     0.43,     0.28,    11.2566,    4.53858, 0, 3, 1, 7.2 
Line.MDV201_8147ELB,    1.70003,     0.09,     0.09,    11.2566,    4.53854, 0, 3, 1, 7.2 
Line.MDV201_C_1_266_ABC8079,    87.3155,    38.98,    51.67,    1390.47,    547.285, 0, 291, 3, 7.2 
Line.MDV201_HN_2_857_B94741,    6.65106,     4.08,     3.39,    44.0125,    16.3175, 0, 10, 1, 7.2 
Line.MDV201_C_1_162_A69459,   0.633471,     0.51,     0.42,    4.15517,     1.7654, 0, 1, 1, 7.2 
Line.MDV201_1144250FUSE,    36.1039,     1.81,     1.50,    238.112,    85.1902, 0, 33, 1, 7.2 
Line.MDV201_HN_2_847_B14853,    29.1399,    13.37,    11.12,    192.899,    71.4964, 0, 44, 1, 7.2 
Line.MDV201_DA_8_507_ABC6580,    79.0541,    23.39,    19.47,    1035.73,    413.809, 0, 184, 3, 7.2 
Line.MDV201_C_1_406_A8135,    5.41274,     3.32,     2.76,    35.8024,    15.0987, 0, 9, 1, 7.2 
Line.MDV201_HN_2_476_C1144242,    8.90771,     5.46,     4.54,     59.827,    24.3134, 0, 14, 1, 7.2 
Line.MDV201_HN_2_168_C14978,    2.84805,     2.28,     1.90,    18.9697,    7.64028, 0, 7, 1, 7.2 
Line.MDV201_HN_2_897_B94726,    11.4785,     7.04,     5.86,    76.1777,    28.1869, 0, 14, 1, 7.2 
Line.MDV201_DA_8_972_C74454,   0.862422,     0.32,     0.27,    5.72021,    2.22712, 0, 1, 1, 7.2 
Line.MDV201_HN_2_317_C28271,    4.01268,     2.46,     2.05,    27.0012,    11.0108, 0, 5, 1, 7.2 
Line.MDV201_HN_2_532_A8118,    1.26943,     0.78,     0.65,    8.38193,    3.49772, 0, 2, 1, 7.2 
Line.MDV201_HN_2_301_B62297,    89.0511,    71.24,    59.37,    594.444,    216.965, 0, 105, 1, 7.2 
Line.MDV201_DA_8_808_C46400,    1.30305,     0.60,     0.50,    8.65303,    3.38618, 0, 1, 1, 7.2 
Line.MDV201_HN_2_642_A14894,     3.1644,     1.45,     1.21,     21.063,    8.70255, 0, 3, 1, 7.2 
Line.MDV201_HN_2_614_ABC28232,    93.3507,    20.61,    17.16,    1326.37,    523.022, 0, 253, 3, 7.2 
Line.MDV201_DA_8_945_B56775,     2.0602,     0.95,     0.79,    13.8294,    5.23423, 0, 1, 1, 7.2 
Line.C_1P027_SW,    2.67489,     0.67,     0.45,    17.6828,    7.21142, 0, 3, 1, 7.2 
Line.MDV201_8109ELB,    2.67488,     0.13,     0.13,    17.6827,     7.2114, 0, 3, 1, 7.2 
Line.MDV201_DA_8_607_C46406,     24.527,    19.62,    16.35,    162.791,    63.1933, 0, 33, 1, 7.2 
Line.MDV201_C_1P027_A1160498,     2.6721,     1.78,     1.78,    17.6829,    7.15864, 0, 3, 1, 7.2 
Line.MDV201_HN_2_396_B63635,    15.9562,     9.79,     8.14,    107.174,    41.4593, 0, 22, 1, 7.2 
Line.MDV201_HN_2_074_A8182,   0.808387,     0.65,     0.54,    5.36426,    2.24756, 0, 1, 1, 7.2 
Line.MDV202_OSW_1010730, 0.00169575,     0.00,     0.00, 6.92166E-009,  0.0340765, 0, 0, 3, 7.2 
Line.MDV201_HN_2_144_ABC63664,    154.028,    34.00,    28.31,    2768.42,    1108.55, 0, 553, 3, 7.2 
Line.MDV201_HN_2_866_C63673,    9.73916,     4.47,     3.72,    65.3566,    26.0089, 0, 11, 1, 7.2 
Line.MDV201_C_1P025_A1160503,     7.8744,     5.25,     5.25,    52.1337,    21.0535, 0, 9, 1, 7.2 
Line.MDV201_HN_2_091_ABC44583,    131.219,    38.82,    32.32,    1833.98,    734.107, 0, 320, 3, 7.2 
Line.MDV201_HN_2_853_B39587,     6.8563,     3.15,     2.62,    45.3821,    16.7228, 0, 10, 1, 7.2 
Line.C_1P023_SW,      24.02,     6.00,     4.00,    159.057,      64.25, 0, 28, 1, 7.2 
Line.MDV201_8145ELB,      24.02,     1.20,     1.20,    159.056,    64.2494, 0, 28, 1, 7.2 
Line.MDV201_HN_2_111_ABC69617,    34.6935,    15.91,    13.24,    323.085,    130.315, 0, 86, 3, 7.2 
Line.MDV201_HN_2_478_C8115,    2.32951,     1.43,     1.19,    15.6003,    6.46329, 0, 6, 1, 7.2 
Line.MDV201_HN_2_395_ABC63657,    373.166,    60.29,    50.22,    7015.29,    2833.95, 0, 1340, 3, 7.2 
Line.MDV201_HN_2_805_B39624,    21.7997,    10.00,     8.32,    145.423,    54.6691, 0, 23, 1, 7.2 
Line.MDV201_HN_2P011_B1160477,     20.248,    13.50,    13.50,    133.421,    47.7374, 0, 19, 1, 7.2 
Line.C_1P025_SW,    7.88315,     1.97,     1.31,    52.1294,    21.2178, 0, 9, 1, 7.2 
Line.MDV201_8101ELB,    7.88315,     0.39,     0.39,    52.1293,    21.2177, 0, 9, 1, 7.2 
Line.MDV201_HN_2_657_C62231,    59.1982,    27.16,    22.59,    395.327,    155.148, 0, 63, 1, 7.2 
Line.MDV201_DA_8_140_ABC56751,    55.6706,    16.47,    13.71,    865.107,    343.577, 0, 153, 3, 7.2 
Line.MDV201_HN_1_266_A28307,    2.22216,     1.78,     1.48,    14.6181,    6.03755, 0, 4, 1, 7.2 
Line.MDV201_HN_2_099_A39591,    1.32576,     0.81,     0.68,     8.7589,    3.52045, 0, 1, 1, 7.2 
Line.MDV201_HN_1P002_C1160452,   0.877054,     0.58,     0.58,    5.85421,    2.37568, 0, 1, 1, 7.2 
Line.C_1P030_SW,    5.03877,     1.26,     0.84,    33.3376,     13.518, 0, 7, 1, 7.2 
Line.MDV201_8146ELB,    5.03877,     0.25,     0.25,    33.3375,     13.518, 0, 7, 1, 7.2 
Line.MDV201_HN_2_725_A1144264,    6.04033,     2.77,     2.31,    40.2094,    16.6879, 0, 8, 1, 7.2 
Line.MDV201_DA_8_730_C74449,    4.30563,     2.64,     2.20,    28.5273,    11.0248, 0, 6, 1, 7.2 
Line.MDV201_DA_8_905_A58413,    1.06986,     0.66,     0.55,    7.07777,    2.90043, 0, 1, 1, 7.2 
Line.MDV201_DA_8_696_B46388,    5.80046,     3.56,     2.96,    38.7708,    14.7903, 0, 8, 1, 7.2 
Line.MDV201_HN_1_182_C1012413,    1.11107,     0.89,     0.74,     7.3906,    3.07632, 0, 3, 1, 7.2 
Line.MDV201_HN_2_873_C63668,    18.2902,     8.39,     6.98,    122.737,     48.956, 0, 22, 1, 7.2 
Line.MDV201_1160495ELB-1_SW,    10.8887,     2.72,     1.81,    72.0009,    29.0544, 0, 12, 1, 7.2 
Line.MDV201_1160495ELB,    10.8888,     0.54,     0.54,    72.0008,    29.0544, 0, 12, 1, 7.2 
Line.MDV201_HN_2_620_C28227,    17.3437,     7.96,     6.62,    116.686,    47.1414, 0, 19, 1, 7.2 
Line.MDV201_C_1_507_A8073,    21.5565,    13.22,    11.00,    142.612,    57.5633, 0, 25, 1, 7.2 
Line.MDV201_C_1P023_A1160460,    24.0138,    16.01,    16.01,    159.086,     64.145, 0, 28, 1, 7.2 
Line.MDV201_HN_2_860_B39603,    2.62552,     1.20,     1.00,    17.5124,     6.5623, 0, 3, 1, 7.2 
Line.MDV201_HN_2_925_A28283,   0.605347,     0.37,     0.31,    3.96358,    1.68992, 0, 2, 1, 7.2 
Line.MDV201_DA_8_783_ABC58417,    3.85842,     0.85,     0.71,    31.4102,     12.607, 0, 6, 3, 7.2 
Line.MDV201_HN_2_236_ABC108763, 0.00187856,     0.00,     0.00, 2.08224E-010, -0.0381432, 0, 0, 3, 7.2 
Line.MDV201_HN_2_345_ABC8081,    138.615,    61.88,    82.02,     1747.2,    682.767, 0, 349, 3, 7.2 
Line.MDV201_HN_2_646_A28230,    3.63862,     1.67,     1.39,    24.1639,    10.1172, 0, 6, 1, 7.2 
Line.MDV201_102186FUSE,    2.92097,     0.15,     0.12,    19.4868,    7.86473, 0, 4, 1, 7.2 
Line.MDV201_HN_2P015_B1160481,    7.17854,     4.79,     4.79,    47.2832,    16.9226, 0, 7, 1, 7.2 
Line.MDV201_HN_2_664_C62252,    49.9988,    22.94,    19.08,    333.503,    130.733, 0, 54, 1, 7.2 
Line.MDV201_HN_2_075_A14842,   0.927165,     0.74,     0.62,    6.16928,    2.53791, 0, 1, 1, 7.2 
Line.MDV201_HN_2_159_B6572,    82.4879,    65.99,    54.99,    546.199,    198.003, 0, 92, 1, 7.2 
Line.MDV201_HN_2_654_A14881,    3.50901,     1.61,     1.34,     23.274,     9.8198, 0, 6, 1, 7.2 
Line.MDV201_HN_2_421_A808,    17.9394,    11.01,     9.15,    119.703,     50.991, 0, 25, 1, 7.2 
Line.MDV201_DA_8_695_B46387,    7.47046,     4.58,     3.81,    49.9005,    19.1484, 0, 10, 1, 7.2 
Line.MDV201_HN_2_625_C14882,    3.29962,     1.51,     1.26,    22.1554,    9.04901, 0, 4, 1, 7.2 
Line.MDV201_C_1P031_1160490, 5.3948E-006,     0.00,     0.00, -7.21304E-006, 3.7834E-005, 0, 0, 1, 7.2 
Line.MDV201_DA_7_490_A58425,    1.63298,     1.00,     0.83,    10.8021,    4.42718, 0, 1, 1, 7.2 
Line.MDV201_HN_2_328_C14830,    18.8971,    15.12,    12.60,    127.248,    51.9851, 0, 28, 1, 7.2 
Line.MDV201_HN_2_104_ABC39595,    69.1764,    31.73,    26.40,    854.844,    332.161, 0, 198, 3, 7.2 
Line.MDV201_HN_2_771_C14839,   0.771343,     0.47,     0.39,    5.15312,    2.19891, 0, 1, 1, 7.2 
Line.MDV201_1144267FUSE,    7.15283,     0.36,     0.30,    47.9933,    18.4715, 0, 11, 1, 7.2 
Line.MDV201_HN_2P008_B1160475,    30.3601,    20.24,    20.24,    200.144,    71.6323, 0, 28, 1, 7.2 
Line.MDV201_DA_8_726_C39743,    19.7009,    12.09,    10.05,    130.554,     50.613, 0, 27, 1, 7.2 
Line.MDV201_C_1_712_A1000985,    10.8836,     6.68,     5.55,    72.0357,    29.6543, 0, 12, 1, 7.2 
Line.MDV201_HN_2_721_C14850,    1.96689,     0.90,     0.75,    13.1671,    5.46699, 0, 2, 1, 7.2 
Line.MDV201_C_1P030_A1160499,      5.034,     3.36,     3.36,    33.3385,    13.4277, 0, 7, 1, 7.2 
Line.MDV201_HN_2P053_C1163437,  0.0275081,     0.02,     0.02, 3.04146E-005,  -0.197132, 0, 0, 1, 7.2 
Line.MDV201_HN_21032_B62295,     1.2262,     0.56,     0.47,    8.12724,    3.14193, 0, 2, 1, 7.2 
Line.MDV201_HN_2_432_B786,    4.40232,     2.70,     2.25,    29.4993,    11.4597, 0, 7, 1, 7.2 
Line.MDV201_HN_2_652_A14877, 0.00109032,     0.00,     0.00, -1.40381E-010, -0.00784877, 0, 0, 1, 7.2 
Line.HN_2P007_SW,    36.1112,     9.03,     6.02,    238.025,     85.302, 0, 33, 1, 7.2 
Line.MDV201_6568ELB,    36.1112,     1.81,     1.81,    238.024,    85.3007, 0, 33, 1, 7.2 
Line.MDV201_HN_2_951_C8188,    3.01436,     1.38,     1.15,    20.0915,    7.80627, 0, 3, 1, 7.2 
Line.MDV201_DA_8_926_A74421,    26.1739,    12.01,     9.99,    172.949,    70.2043, 0, 23, 1, 7.2 
Line.MDV201_HN_2_670_C89784,    41.2393,    18.92,    15.74,    275.013,     107.49, 0, 43, 1, 7.2 
Line.HN_2P013_SW,    12.2649,     3.07,     2.04,    80.7742,    28.9584, 0, 12, 1, 7.2 
Line.MDV201_39756ELB,    12.2649,     0.61,     0.61,    80.7741,    28.9583, 0, 12, 1, 7.2 
Line.MDV201_HN_2_459_C62259,    2.30744,     1.06,     0.88,    15.3973,    6.03252, 0, 2, 1, 7.2 
Line.MDV201_HN_2_660_C62246,    4.34664,     1.99,     1.66,     28.998,    11.3767, 0, 4, 1, 7.2 
Line.MDV201_HN_21053_B89778,   0.375529,     0.17,     0.14,    2.47739,    1.00368, 0, 1, 1, 7.2 
Line.MDV201_HN_2_066_ABC14832,    93.3612,    27.62,    23.00,     754.11,     282.54, 0, 143, 3, 7.2 
Line.MDV201_HN_1_237_C89785,    1.35531,     0.83,     0.69,    9.04753,    3.66907, 0, 2, 1, 7.2 
Line.MDV201_DA_8_675_A56750,    15.7749,     9.68,     8.05,    104.399,    42.7122, 0, 19, 1, 7.2 
Line.MDV201_DA_8_801_ABC58430,    36.8426,     8.13,     6.77,    289.439,    113.263, 0, 61, 3, 7.2 
Line.MDV201_C_1P036_A1160465,    16.6801,    11.12,    11.12,    110.323,    44.5123, 0, 19, 1, 7.2 
Line.MDV201_HN_1_169_A39570,    2.22952,     1.37,     1.14,    14.6936,    5.96458, 0, 3, 1, 7.2 
Line.C_1P022_SW,    28.7118,     7.18,     4.79,    190.166,     76.805, 0, 32, 1, 7.2 
Line.MDV201_8144ELB,    28.7118,     1.44,     1.44,    190.165,    76.8042, 0, 32, 1, 7.2 
Line.MDV201_HN_2_633_C28239,    14.7579,     6.77,     5.63,    99.3493,    39.9761, 0, 17, 1, 7.2 
Line.MDV201_99417FUSE,   0.856357,     0.04,     0.04,    5.64739,    2.38934, 0, 2, 1, 7.2 
Line.MDV201_HN_2_386_B811,    2.63927,     1.62,     1.35,      17.74,    6.79497, 0, 3, 1, 7.2 
Line.MDV201_C_1_370_B69485,    3.47106,     2.78,     2.31,    23.0726,    8.69088, 0, 6, 1, 7.2 
Line.MDV201_C_1_390_A8122,    10.2378,     6.28,     5.22,    67.7038,    27.9956, 0, 11, 1, 7.2 
Line.MDV201_HN_2_216_C44581,    5.90684,     3.62,     3.01,    39.5167,    15.7746, 0, 10, 1, 7.2 
Line.MDV201_102188FUSE,    4.01266,     0.20,     0.17,    27.0012,    11.0105, 0, 5, 1, 7.2 
Line.MDV201_DA_8_494_A74434,    2.06651,     0.95,     0.79,    13.5937,     5.7699, 0, 2, 1, 7.2 
Line.MDV201_HN_2_080_ABC39764,    83.8599,    24.81,    20.66,    1068.18,    428.326, 0, 193, 3, 7.2 
Line.MDV201_HN_2_437_C14848,    15.4893,     7.11,     5.91,    103.919,    42.5778, 0, 21, 1, 7.2 
Line.MDV201_HN_2_658_C62236,    59.1983,    27.16,    22.59,    395.282,    155.099, 0, 63, 1, 7.2 
Line.MDV201_C_1_404_A8139,    10.9301,     6.71,     5.58,    72.2004,    30.7665, 0, 21, 1, 7.2 
Line.MDV201_HN_2_957_B1103249, 0.000622442,     0.00,     0.00, 1.45882E-010, -0.00435972, 0, 0, 1, 7.2 
Line.MDV201_HN_2_089_ABC8163,    126.897,    37.54,    31.26,    1804.53,     721.72, 0, 315, 3, 7.2 
Line.MDV201_HN_2_676_C62306,     9.2563,     4.25,     3.53,     61.662,    24.1461, 0, 10, 1, 7.2 
Line.MDV201_C_1_409_A8138,     1.6777,     1.03,     0.86,    11.0913,    4.69111, 0, 3, 1, 7.2 
Line.MDV201_HN_2_528_C8154,    1.15052,     0.71,     0.59,    7.69846,    3.13772, 0, 2, 1, 7.2 
Line.MDV201_HN_2_667_C89812,    1.86275,     0.85,     0.71,     12.384,    4.95932, 0, 3, 1, 7.2 
Line.MDV201_39763_ABC39763,    85.3344,    25.25,    21.02,    1083.12,    434.595, 0, 196, 3, 7.2 
Line.MDV201_HN_2_390_B63640,    52.4808,    32.20,    26.78,    352.569,    136.599, 0, 71, 1, 7.2 
Line.MDV201_HN_2_148_C14837,    8.33109,     6.66,     5.55,    56.0237,    22.9055, 0, 13, 1, 7.2 
Line.MDV201_C_1_353_B1008228,    1.19349,     0.73,     0.61,    7.92926,    2.99866, 0, 1, 1, 7.2 
Line.MDV201_DA_7_169_C39742,   0.381653,     0.14,     0.12,    2.51704,    1.01064, 0, 1, 1, 7.2 
Line.MDV201_DA_8_744_C46398,    31.8441,    25.48,    21.23,    211.705,    82.5123, 0, 42, 1, 7.2 
Line.MDV201_102189FUSE,    0.71976,     0.04,     0.03,    4.81245,    1.90552, 0, 1, 1, 7.2 
Line.MDV201_C_1_158_A69465,    1.47977,     1.18,     0.99,    9.68572,    4.17359, 0, 3, 1, 7.2 
Line.MDV201_HN_2_534_A8119,    4.49777,     2.76,     2.29,    29.7265,    12.3304, 0, 6, 1, 7.2 
Line.MDV201_DA_8_736_C74436,    1.94944,     1.20,     0.99,    12.9101,     4.9985, 0, 3, 1, 7.2 
Line.MDV201_HN_2_107_A39589,    11.4244,     9.14,     7.62,    75.3031,     30.674, 0, 14, 1, 7.2 
Line.MDV201_DA_8_924_A56786,     32.999,    15.14,    12.60,    218.127,    88.6182, 0, 29, 1, 7.2 
Line.MDV201_C_1P114_A1160497,   0.651784,     0.43,     0.43,    4.31917,    1.76166, 0, 1, 1, 7.2 
Line.MDV201_HN_2_351_ABC69616,    34.6931,    15.91,    13.24,    326.954,     131.97, 0, 87, 3, 7.2 
Line.MDV201_1144235FUSE,    2.46904,     0.12,     0.10,    16.3227,    6.72285, 0, 2, 1, 7.2 
Line.MDV201_C_1_212_ABC1144233,     70.709,     3.54,     2.95,    938.851,    366.395, 0, 213, 3, 7.2 
Line.MDV201_C_1_212_ABC69486,    70.7087,    32.44,    26.99,    938.991,    366.498, 0, 213, 3, 7.2 
Line.MDV201_HN_2_141_ABC800,     154.03,    34.00,    28.31,    2764.34,    1103.96, 0, 552, 3, 7.2 
Line.MDV201_HN_2_665_C62311,     6.3866,     2.93,     2.44,    42.5722,      16.72, 0, 7, 1, 7.2 
Line.MDV201_HN_2_905_A39596,    1.32547,     0.81,     0.68,    8.75898,    3.51498, 0, 1, 1, 7.2 
Line.MDV201_HN_2_967_A63715,    10.1925,     6.25,     5.20,    67.7571,    28.3568, 0, 13, 1, 7.2 
Line.HN_2P027_SW,   0.631012,     0.16,     0.11,    4.19481,    1.74798, 0, 1, 1, 7.2 
Line.MDV201_1012644ELB,   0.631013,     0.03,     0.03,    4.19481,      1.748, 0, 1, 1, 7.2 
Line.MDV201_HN_2_697_C8125,    3.35145,     2.06,     1.71,    22.5297,    9.08934, 0, 4, 1, 7.2 
Line.HN_2P053_SW,  0.0135546,     0.00,     0.00, 3.03923E-005, -0.0971369, 0, 0, 1, 7.2 
Line.MDV201_1163438ELB,  0.0135575,     0.00,     0.00, 3.67519E-005, -0.0971575, 0, 0, 1, 7.2 
Line.MDV201_HN_2_414_A843,    10.3553,     6.35,     5.28,    69.0795,    29.3441, 0, 15, 1, 7.2 
Line.MDV201_HN_2_673_C62309,   0.969277,     0.44,     0.37,    6.43955,    2.57712, 0, 1, 1, 7.2 
Line.MDV201_112112FUSE,    13.1933,     0.66,     0.55,    87.5562,    32.4395, 0, 17, 1, 7.2 
Line.MDV201_HN_2_441_C28268,   0.719778,     0.44,     0.37,    4.81245,    1.90587, 0, 1, 1, 7.2 
Line.MDV201_HN_2_287_C63712,    4.05498,     2.49,     2.07,    27.1242,    10.8301, 0, 7, 1, 7.2 
Line.MDV201_HN_2_880_B8096,    3.84618,     2.36,     1.96,     25.817,    9.89793, 0, 5, 1, 7.2 
Line.C_1P026_SW,    5.38889,     1.35,     0.90,     35.644,    14.4808, 0, 6, 1, 7.2 
Line.MDV201_8105ELB,     5.3889,     0.27,     0.27,    35.6439,    14.4807, 0, 6, 1, 7.2 
Line.MDV201_DA_8_137_B8198,    1.73469,     1.06,     0.89,    11.4143,    4.23777, 0, 2, 1, 7.2 
Line.MDV201_DA_8_254_ABC58420,    3.85785,     0.85,     0.71,    35.5845,    14.2372, 0, 7, 3, 7.2 
Line.MDV201_HN_2P007_B1160471,     36.104,    24.07,    24.07,    238.112,    85.1891, 0, 33, 1, 7.2 
Line.SW-DA_8_144_SW,    75.5807,    18.90,    12.60,    1012.42,    403.861, 0, 180, 3, 7.2 
Line.MDV201_99420USD,    75.5808,     3.78,     3.15,    1012.41,    403.852, 0, 180, 3, 7.2 
Line.MDV201_DA_8_154_ABC74439,    37.1847,    11.00,     9.16,    478.803,    186.303, 0, 99, 3, 7.2 
Line.MDV201_1023340FUSE,   0.953687,     0.05,     0.04,    6.34926,    2.53167, 0, 2, 1, 7.2 
Line.MDV201_DA_8_810_C58435,    1.30361,     0.60,     0.50,    8.65293,    3.39712, 0, 1, 1, 7.2 
Line.MDV201_HN_2_285_ABC8181,    93.3574,    27.62,    22.99,    840.021,     320.21, 0, 164, 3, 7.2 
Line.MDV201_HN_2_855_B39585,    3.09177,     1.42,     1.18,    20.4758,    7.50485, 0, 4, 1, 7.2 
Line.MDV201_DA_8_226_B8207,   0.790947,     0.29,     0.24,    5.20027,    1.90396, 0, 1, 1, 7.2 
Line.MDV201_DA_8_728_C39745,    18.2278,    11.18,     9.30,    120.764,    46.7886, 0, 25, 1, 7.2 
Line.MDV201_HN_2_136_ABC1010734,    145.487,    64.95,    86.09,    2389.87,    946.511, 0, 465, 3, 7.2 
Line.MDV201_HN_2_010_C28269,    15.3533,    12.28,    10.24,    102.428,    41.2145, 0, 26, 1, 7.2 
Line.MDV201_OSW_1127424, 6.26916E-010,     0.00,     0.00, -5.23835E-009, -9.33161E-010, 0, 0, 3, 7.2 
Line.MDV201_DA_8_690_B46385,     17.709,    10.86,     9.04,    118.352,    45.3385, 0, 23, 1, 7.2 
Line.MDV201_HN_2_710_C52529,    1.58108,     0.97,     0.81,    10.6238,    4.31875, 0, 2, 1, 7.2 
Line.MDV201_HN_2_922_C28261,    12.8616,    10.29,     8.57,    85.7831,    34.4594, 0, 21, 1, 7.2 
Line.MDV201_HN_1_146_C1012405,    8.28989,     6.63,     5.53,    55.3336,    22.5258, 0, 12, 1, 7.2 
Line.MDV201_HN_2_681_A28225,    8.14953,     5.00,     4.16,    54.1737,    22.6532, 0, 9, 1, 7.2 
Line.MDV201_C_1_159_A69461,    1.07676,     0.86,     0.72,    7.05406,    3.02185, 0, 2, 1, 7.2 
Line.MDV201_HN_2_011_C28265,    13.5931,    10.87,     9.06,    90.6638,    36.4665, 0, 23, 1, 7.2 
Line.MDV201_HN_2_425_B813,    18.5775,    11.40,     9.48,    124.599,    48.2735, 0, 25, 1, 7.2 
Line.MDV201_DA_8_860_B1149719,    2.23768,     1.37,     1.14,    15.0126,     5.7198, 0, 2, 1, 7.2 
Line.MDV201_HN_2_799_B849,    51.0315,    23.41,    19.48,    340.704,    128.515, 0, 56, 1, 7.2 
Line.MDV201_108028FUSE,    2.49657,     0.12,     0.10,    16.7242,     6.6607, 0, 6, 1, 7.2 
Line.MDV201_111079FUSE,    1.24526,     0.06,     0.05,    8.30263,    3.27687, 0, 4, 1, 7.2 
Line.MDV201_HN_2_196_C28291,    19.5263,    15.62,    13.02,    130.372,    52.5037, 0, 33, 1, 7.2 
Line.MDV201_103746FUSE,    7.79065,     0.39,     0.32,    51.9268,    20.8799, 0, 14, 1, 7.2 
Line.MDV201_HN_2_283_ABC14857,    137.123,    40.57,    33.77,    2046.62,    823.988, 0, 366, 3, 7.2 
Line.MDV201_HN_2_248_ABC44584,    130.114,    38.50,    32.05,    1826.31,    730.671, 0, 318, 3, 7.2 
Line.MDV201_1144256FUSE,    1.99833,     0.10,     0.08,    13.2666,    5.55524, 0, 3, 1, 7.2 
Line.MDV201_99618FUSE,    19.8016,     0.99,     0.83,    131.017,    55.6688, 0, 36, 1, 7.2 
Line.MDV201_HN_2_865_C39628,    6.13733,     2.82,     2.34,    41.1667,    16.4297, 0, 7, 1, 7.2 
Line.MDV201_DA_8_795_B88661,    1.24528,     0.76,     0.64,    8.30263,    3.27722, 0, 4, 1, 7.2 
Line.MDV201_DA_8_153_ABC74433,    37.1841,    11.00,     9.16,    478.867,    186.359, 0, 99, 3, 7.2 
Line.MDV201_DA_8_903_ABC58411,    1.39216,     0.31,     0.26,    12.3392,    4.89936, 0, 3, 3, 7.2 
Line.MDV201_HN_2P012_B1160469,    14.9417,     9.96,     9.96,     98.424,    35.2604, 0, 15, 1, 7.2 
Line.MDV201_C_1_268_ABC1144232,    85.4859,    38.16,    50.58,    1047.43,    407.792, 0, 232, 3, 7.2 
Line.MDV201_DA_8_147_ABC56766,    55.0055,    16.27,    13.55,    847.338,    336.306, 0, 151, 3, 7.2 
Line.MDV201_HN_2_718_C14876,    8.39006,     3.85,     3.20,    56.3098,     22.992, 0, 10, 1, 7.2 
Line.MDV201_HN_2_929_B1144245,    0.86939,     0.53,     0.44,    5.76132,    2.20696, 0, 2, 1, 7.2 
Line.MDV201_C_1_388_A8106,    12.1661,     7.46,     6.21,     80.495,    33.2497, 0, 15, 1, 7.2 
Line.MDV201_HN_2_707_C52530,    24.1186,    11.06,     9.21,     161.94,    66.2669, 0, 32, 1, 7.2 
Line.MDV201_HN_2_913_A15010,   0.856593,     0.53,     0.44,    5.64737,    2.39365, 0, 2, 1, 7.2 
Line.MDV201_DA_8_784_ABC58431,     36.844,     8.13,     6.77,    281.063,     109.92, 0, 57, 3, 7.2 
Line.MDV201_HN_2_114_ABC58441,     30.734,    14.10,    11.73,    275.353,    111.014, 0, 72, 3, 7.2 
Line.MDV201_107993FUSE,    1.47975,     0.07,     0.06,    9.68572,    4.17324, 0, 3, 1, 7.2 
Line.MDV201_HN_2_640_AC28251,    33.7443,    15.48,    12.88,     224.31,    93.7643, 0, 41, 2, 7.2 
Line.MDV201_1144261FUSE,    36.1829,     1.81,     1.51,    243.153,    96.6926, 0, 37, 1, 7.2 
Line.MDV201_HN_2_429_B807,    10.6444,     6.53,     5.43,    71.3594,     27.665, 0, 15, 1, 7.2 
Line.MDV201_HN_2_518_AC8086,    28.4822,    17.47,    14.53,    292.551,    119.327, 0, 59, 2, 7.2 
Line.MDV201_HN_2_337_B6577,    3.13219,     1.92,     1.60,    20.6092,    7.65891, 0, 5, 1, 7.2 
Line.MDV201_63677FUSE,    5.32744,     0.27,     0.22,    35.3352,      15.01, 0, 8, 1, 7.2 
Line.MDV201_HN_2_438_C14847,    17.4616,     8.01,     6.66,     117.16,    48.0262, 0, 24, 1, 7.2 
Line.SW-HN_2_812_SW,     137.12,    34.28,    22.85,    2060.42,     834.58, 0, 368, 3, 7.2 
Line.MDV201_107107USD,     137.12,     6.86,     5.71,    2060.39,    834.546, 0, 368, 3, 7.2 
Line.MDV201_HN_21011_B1144229,   0.907736,     0.42,     0.35,    6.07976,    2.38877, 0, 1, 1, 7.2 
Line.MDV201_HN_2_619_ABC52526,    93.3526,    20.61,    17.16,    1096.92,    427.847, 0, 212, 3, 7.2 
Line.C_1P033_SW,    5.95788,     1.49,     0.99,    39.3392,    16.0217, 0, 6, 1, 7.2 
Line.MDV201_8089ELB,    5.95789,     0.30,     0.30,    39.3391,    16.0217, 0, 6, 1, 7.2 
Line.MDV201_1010738FUSE,    28.7077,     1.44,     1.20,    190.214,    76.7542, 0, 32, 1, 7.2 
Line.MDV201_HN_2_423_A785,     21.919,    13.45,    11.18,    146.302,    62.4058, 0, 30, 1, 7.2 
Line.MDV201_HN_2_086_ABC8167,    119.478,    35.35,    29.43,    1753.62,    699.832, 0, 306, 3, 7.2 
Line.MDV201_HN_2_728_B15009,  0.0414314,     0.03,     0.02,   0.264762,   0.124042, 0, 1, 1, 7.2 
Line.MDV201_HN_2_278_ABC1032415,    30.7334,    14.10,    11.73,    275.405,    111.024, 0, 72, 3, 7.2 
Line.MDV201_HN_2_293_ABC63684,    93.3495,    20.61,    17.16,    1387.77,    549.214, 0, 266, 3, 7.2 
Line.MDV201_DA_8_733_C74446,    8.16535,     5.01,     4.17,    54.1118,    20.8657, 0, 10, 1, 7.2 
Line.MDV201_1010733FUSE,    10.3709,     0.52,     0.43,    69.7596,    28.1045, 0, 12, 1, 7.2 
Line.MDV201_HN_2_713_A63679,    1.54709,     0.95,     0.79,    10.2748,    4.32531, 0, 2, 1, 7.2 
Line.MDV201_HN_2_812_ABC63656,     137.12,    40.57,    33.77,    2060.91,    835.334, 0, 368, 3, 7.2 
Line.MDV201_HN_2_290_C14838,        3.7,     2.96,     2.47,    24.8904,    10.1359, 0, 7, 1, 7.2 
Line.MDV201_HN_21037_ABC28189,    1.01569,     0.45,     0.60,    16.6381,    6.87733, 0, 5, 3, 7.2 
Line.MDV201_HN_2_399_B63641,    10.0327,     6.16,     5.12,     67.358,    26.0594, 0, 14, 1, 7.2 
Line.MDV201_HN_2_402_B793,    4.56385,     2.80,     2.33,    30.6243,    11.8821, 0, 7, 1, 7.2 
Line.MDV201_1160459ELB-1_SW,    24.0138,     6.00,     4.00,    159.086,    64.1456, 0, 28, 1, 7.2 
Line.MDV201_1160459ELB,    24.0138,     1.20,     1.20,    159.086,     64.145, 0, 28, 1, 7.2 
Line.MDV201_1144257FUSE,    9.72114,     0.49,     0.41,    65.0933,    26.4797, 0, 15, 1, 7.2 
Line.MDV201_HN_21006_C1008222,    1.58841,     0.97,     0.81,     10.574,    4.27368, 0, 4, 1, 7.2 
Line.MDV201_DA_8_360_B8205,    3.43015,     1.27,     1.06,    22.5465,    8.27533, 0, 5, 1, 7.2 
Line.MDV201_HN_2_070_A1144231,    6.06795,     4.85,     4.05,    40.2717,    16.8827, 0, 8, 1, 7.2 
Line.MDV201_HN_2_436_ABC63639,    378.147,    61.09,    50.89,    7058.44,    2880.45, 0, 1347, 3, 7.2 
Line.MDV201_103728FUSE,    13.0509,     0.65,     0.54,    86.0301,    35.0669, 0, 16, 1, 7.2 
Line.MDV201_1160474ELB-1_SW,    22.6501,     5.66,     3.78,    149.278,    53.3935, 0, 22, 1, 7.2 
Line.MDV201_1160474ELB,    22.6501,     1.13,     1.13,    149.278,    53.3929, 0, 22, 1, 7.2 
Line.MDV201_HN_2P017_B1160488,    1.46494,     0.98,     0.98,    9.86461,    3.68462, 0, 1, 1, 7.2 
Line.MDV201_DA_8_922_A56784,    38.0784,    17.47,    14.53,    251.814,    102.363, 0, 33, 1, 7.2 
Line.MDV201_98800FUSE,    3.90769,     0.20,     0.16,    25.8517,    10.9564, 0, 6, 1, 7.2 
Line.MDV201_DA_8_259_A1023345,   0.328347,     0.26,     0.22,    2.14158,   0.961615, 0, 1, 1, 7.2 
Line.MDV201_HN_2_303_A1144255,    1.99835,     1.23,     1.02,    13.2666,    5.55558, 0, 3, 1, 7.2 
Line.MDV201_HN_2_627_C14868,   0.795132,     0.36,     0.30,     5.3405,    2.17629, 0, 1, 1, 7.2 
Line.MDV201_HN_1_167_A39572,    5.83235,     4.67,     3.89,     38.418,    15.6679, 0, 8, 1, 7.2 
Line.MDV201_HN_2_073_A8183,    2.76309,     2.21,     1.84,    18.3241,    7.71068, 0, 3, 1, 7.2 
Line.MDV201_DA_7_166_C58439,    1.54953,     1.24,     1.03,    10.2728,    3.96969, 0, 2, 1, 7.2 
Line.MDV201_HN_2_079_A1144241,  0.0645009,     0.05,     0.04,   0.409981,   0.214138, 0, 1, 1, 7.2 
Line.MDV201_HN_2_617_ABC28224,    93.3516,    20.61,    17.16,    1162.85,    455.786, 0, 224, 3, 7.2 
Line.MDV201_HN_2_933_B6571,    30.3713,    18.63,    15.50,    200.096,    72.8977, 0, 39, 1, 7.2 
Line.MDV201_DA_8_676_A56755,    12.2698,     7.53,     6.26,    81.1717,    33.2604, 0, 15, 1, 7.2 
Line.MDV201_HN_1_330_C28264,   0.720334,     0.44,     0.37,     4.8124,    1.91666, 0, 1, 1, 7.2 
Line.MDV201_HN_2_014_C39766,   0.822094,     0.66,     0.55,    5.48708,    2.18431, 0, 1, 1, 7.2 
Line.MDV201_HN_2_358_ABC1010730, 0.00372259,     0.00,     0.00, 5.00933E-009, -0.0747124, 0, 0, 3, 7.2 
Line.MDV201_C_1_408_A8137,    3.18557,     1.95,     1.63,     21.078,    8.86529, 0, 5, 1, 7.2 
Line.MDV201_HN_2_839_B39579,    46.5934,    21.37,    17.78,    309.021,    114.876, 0, 69, 1, 7.2 
Line.MDV201_HN_2_027_A39614,    5.65879,     4.53,     3.77,    37.3072,     15.254, 0, 7, 1, 7.2 
Line.MDV201_HN_2_424_A784,     23.273,    10.68,     8.88,    155.369,     66.313, 0, 32, 1, 7.2 
Line.MDV201_DA_8_148_ABC56777,     37.181,    11.00,     9.16,    531.209,    207.369, 0, 108, 3, 7.2 
Line.MDV201_HN_2_130_C1173573, 0.00107578,     0.00,     0.00, -3.67447E-011, -0.00781312, 0, 0, 1, 7.2 
Line.MDV201_HN_2_525_C859,    5.35518,     3.29,     2.73,    35.8493,    14.5779, 0, 8, 1, 7.2 
Line.MDV201_C_1_391_A8120,    8.19071,     5.02,     4.18,    54.1532,      22.42, 0, 9, 1, 7.2 
Line.MDV201_C_1_161_A69458,   0.633044,     0.51,     0.42,    4.15521,    1.75763, 0, 1, 1, 7.2 
Line.MDV201_HN_2_007_BC28292,     19.526,    15.62,    13.02,    136.121,    54.7431, 0, 35, 2, 7.2 
Line.MDV202_OSW_796, 2.79942E-009,     0.00,     0.00, 3.63741E-009, -2.40006E-008, 0, 0, 3, 7.2 
Line.HN_2P016_SW,    4.28376,     1.07,     0.71,    28.1834,     10.182, 0, 4, 1, 7.2 
Line.MDV201_62302ELB,    4.28376,     0.21,     0.21,    28.1834,    10.1819, 0, 4, 1, 7.2 
Line.MDV201_HN_2_578_ABC44585,    119.479,    35.35,    29.43,    1724.09,    687.977, 0, 301, 3, 7.2 
Line.MDV201_1144237FUSE,    27.1041,     1.36,     1.13,    181.371,    69.6918, 0, 36, 1, 7.2 
Line.MDV201_HN_2_112_ABC69628,    33.2295,    15.24,    12.68,     298.71,    120.432, 0, 81, 3, 7.2 
Line.MDV201_HN_2_526_C860,    4.67258,     2.87,     2.38,    31.2945,    12.6803, 0, 7, 1, 7.2 
Line.MDV201_HN_2_372_B6576,    44.8341,    35.87,    29.89,    295.887,    106.303, 0, 44, 1, 7.2 
Line.MDV201_HN_2_374_ABC853,   0.709389,     0.32,     0.42,    13.9743,    5.88826, 0, 3, 3, 7.2 
Line.MDV201_107106FUSE,    15.9565,     0.80,     0.66,    107.159,     41.456, 0, 22, 1, 7.2 
Line.MDV201_HN_21090_ABC1011952,   0.710377,     0.26,     0.22,    13.9743,    5.95707, 0, 3, 3, 7.2 
Line.MDV201_HN_2_434_ABC63645,    376.077,    60.76,    50.62,     7040.1,    2859.65, 0, 1344, 3, 7.2 
Line.MDV201_HN_2_939_B14991,    4.55448,     2.79,     2.32,    29.9633,    10.9361, 0, 6, 1, 7.2 
Line.MDV201_DA_8_146_ABC6578,      81.93,    24.24,    20.18,    1055.06,    422.253, 0, 189, 3, 7.2 
Line.MDV201_104356FUSE,    5.90682,     0.30,     0.25,    39.5167,    15.7742, 0, 10, 1, 7.2 
Line.MDV201_HN_2_462_C62243,     9.8227,     4.51,     3.75,    65.4733,    25.8911, 0, 12, 1, 7.2 
Line.MDV201_HN_2_152_C14831,    16.8009,    13.44,    11.20,    113.112,    46.2491, 0, 26, 1, 7.2 
Line.MDV201_HN_2_891_B52522,    1.57768,     0.97,     0.80,    10.4351,    3.86917, 0, 2, 1, 7.2 
Line.MDV201_HN_2_845_B69624,    1.06674,     0.49,     0.41,    7.05071,    2.65096, 0, 1, 1, 7.2 
Line.MDV201_1160455ELB-1_SW,    8.32119,     2.08,     1.39,      55.11,    22.1994, 0, 11, 1, 7.2 
Line.MDV201_1160455ELB,    8.32119,     0.42,     0.42,    55.1099,    22.1993, 0, 11, 1, 7.2 
Line.MDV201_HN_2_412_A832,    6.87564,     4.22,     3.51,    45.8537,    19.4919, 0, 11, 1, 7.2 
Line.MDV201_C_1_399_A21654,    15.2508,     9.36,     7.78,    100.807,    42.9329, 0, 29, 1, 7.2 
Line.MDV201_HN_2_150_C28297,    9.33424,     7.47,     6.22,    62.7998,    25.6381, 0, 14, 1, 7.2 
Line.MDV201_HN_1_307_A89825,    1.08015,     0.66,     0.55,    7.10458,    2.93585, 0, 1, 1, 7.2 
Line.MDV201_DA_8_040_ABC46394,    37.1853,    11.00,     9.16,    473.191,    183.947, 0, 98, 3, 7.2 
Line.MDV201_DA_8_281_B1023341,   0.953706,     0.59,     0.49,    6.34926,    2.53202, 0, 2, 1, 7.2 
Line.MDV201_HN_1_152_C1012414,    1.11142,     0.51,     0.42,     7.3905,     3.0829, 0, 3, 1, 7.2 
Line.MDV201_HN_2_874_C63669,     3.0743,     1.41,     1.17,    20.5967,     8.3055, 0, 5, 1, 7.2 
Line.MDV201_DA_8_781_ABC58415,    3.85951,     0.85,     0.71,    31.4098,     12.659, 0, 6, 3, 7.2 
Line.MDV201_HN_2P027_C1160453,     0.6241,     0.42,     0.42,    4.19483,    1.61416, 0, 1, 1, 7.2 
Line.MDV201_HN_2_613_ABC63682,    93.3502,    20.61,    17.16,    1329.31,    524.561, 0, 254, 3, 7.2 
Line.MDV201_HN_2_430_B797,    7.79165,     4.78,     3.98,    52.2142,    20.2908, 0, 12, 1, 7.2 
Line.MDV201_HN_2P010_B1160479,    22.6501,    15.10,    15.10,    149.278,     53.393, 0, 22, 1, 7.2 
Line.MDV201_HN_2_538_C8095,    5.46061,     3.35,     2.79,    36.5464,    14.9095, 0, 10, 1, 7.2 
Line.MDV201_DA_8_202_C74456,    26.9163,    21.53,    17.94,    178.731,    69.5529, 0, 37, 1, 7.2 
Line.MDV201_100477FUSE,    1.49931,     0.07,     0.06,    10.0627,     4.1641, 0, 3, 1, 7.2 
Line.MDV201_HN_2_226_ABC822,    141.994,    63.39,    84.02,    2337.25,    923.807, 0, 455, 3, 7.2 
Line.MDV201_HN_2_026_A39597,     5.1202,     4.10,     3.41,    33.7647,    13.7751, 0, 6, 1, 7.2 
Line.MDV201_HN_2_946_C8179,    5.67804,     2.60,     2.17,    37.8062,    14.8091, 0, 6, 1, 7.2 
Line.MDV201_102181FUSE,    8.14951,     0.41,     0.34,    54.1737,    22.6529, 0, 9, 1, 7.2 
Line.MDV201_HN_2_359_ABC93587,    1.47541,     0.44,     0.36,    14.7372,    5.98933, 0, 3, 3, 7.2 
Line.MDV201_HN_1_155_C89796,    1.82958,     0.84,     0.70,    12.2252,    4.92866, 0, 3, 1, 7.2 
Line.MDV201_HN_2_435_ABC63643,    377.077,    60.92,    50.75,    7049.42,    2871.31, 0, 1346, 3, 7.2 
Line.MDV201_HN_2_801_B840,    34.0436,    15.62,    12.99,    227.169,    85.7116, 0, 37, 1, 7.2 
Line.MDV201_HN_2_851_B52519,    15.5607,     7.14,     5.94,    102.969,    38.0902, 0, 23, 1, 7.2 
Line.MDV201_C_1_132_ABC69478,    4.14699,     0.67,     0.56,    37.3158,    14.2685, 0, 6, 3, 7.2 
Line.MDV201_HN_2_405_B803,    25.2345,    15.48,    12.87,    169.368,    65.6324, 0, 34, 1, 7.2 
Line.MDV201_HN_2_907_A39581,    2.18145,     1.34,     1.11,    14.3848,    5.83442, 0, 2, 1, 7.2 
Line.MDV201_HN_2_523_C856,    11.2305,     6.89,     5.73,    75.2774,    30.3772, 0, 15, 1, 7.2 
Line.MDV201_HN_2_218_B8161,    4.37019,     3.50,     2.91,    29.3227,    11.3899, 0, 6, 1, 7.2 
Line.MDV201_DA_8_205_C58436,     22.449,    17.96,    14.97,    148.897,    57.7442, 0, 30, 1, 7.2 
Line.MDV201_100480FUSE,    5.03542,     0.25,     0.21,    33.7641,    13.8741, 0, 8, 1, 7.2 
Line.MDV201_DA_8_459_A6583,    2.09278,     1.28,     1.07,    13.8523,    5.68869, 0, 2, 1, 7.2 
Line.MDV201_HN_2_772_C14846,   0.771501,     0.47,     0.39,    5.15311,    2.20181, 0, 1, 1, 7.2 
Line.MDV201_DA_8_773_A74438,    1.35688,     0.83,     0.69,    8.92413,    3.79147, 0, 1, 1, 7.2 
Line.MDV201_HN_2_343_ABC829,    140.637,    62.78,    83.22,    2327.29,    919.575, 0, 453, 3, 7.2 
Line.MDV201_HN_2_426_B816,    15.6594,     9.61,     7.99,    105.001,    40.7203, 0, 22, 1, 7.2 
Line.MDV201_HN_2_519_AC8090,    15.3543,     9.42,     7.83,     178.63,    73.2758, 0, 36, 2, 7.2 
Line.MDV201_HN_2_391_B63644,    53.5709,    32.87,    27.33,    360.058,    139.603, 0, 73, 1, 7.2 
Line.MDV201_HN_2_016_ABC63680,    93.3482,    20.61,    17.16,    1777.02,     710.76, 0, 337, 3, 7.2 
Line.MDV201_106885FUSE,    1.46492,     0.07,     0.06,    9.86461,    3.68427, 0, 1, 1, 7.2 
Line.MDV201_HN_2_072_A8187,    4.92806,     3.94,     3.29,    32.7204,    13.6672, 0, 6, 1, 7.2 
Line.MDV201_DA_8_919_A56782,    44.5154,    20.42,    16.99,    294.464,    119.812, 0, 39, 1, 7.2 
Line.MDV201_HN_2_709_C52528,    2.99894,     1.84,     1.53,    20.1464,    8.20402, 0, 4, 1, 7.2 
Line.MDV201_HN_2_952_C8189,    3.01459,     1.38,     1.15,    20.0912,    7.81047, 0, 3, 1, 7.2 
Line.MDV201_HN_2_916_ABC14828,    93.3624,    27.62,    23.00,    752.141,    281.168, 0, 142, 3, 7.2 
