Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_DA_8_929_A39734,    12.5907,     5.78,     4.81,    83.1469,    33.7373, 0, 11, 1, 7.2 
Line.MDV201_HN_2_529_C8155,    2.39102,     1.47,     1.22,    16.0219,    6.46429, 0, 3, 1, 7.2 
Line.MDV201_HN_1_265_A89824,    2.22264,     1.36,     1.13,    14.6175,    6.04628, 0, 4, 1, 7.2 
Line.MDV201_HN_2_858_B94733,     4.8862,     3.00,     2.49,    32.3335,    11.9825, 0, 7, 1, 7.2 
Line.MDV201_DA_8_769_C46401,    28.4484,    22.76,    18.97,    189.021,    73.6554, 0, 39, 1, 7.2 
Line.MDV201_HN_2_541_ABC821,    142.935,    63.81,    84.58,    2370.89,    938.411, 0, 462, 3, 7.2 
Line.MDV201_HN_2_809_ABC861,    378.144,    61.09,    50.89,     7223.9,    2981.83, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_108_A39577,    7.25501,     5.80,     4.84,    47.7996,    19.5061, 0, 10, 1, 7.2 
Line.MDV201_HN_2_903_C28273,    2.53268,     1.55,     1.29,    17.0407,     6.9513, 0, 3, 1, 7.2 
Line.MDV201_1010729FUSE,    1.63973,     0.08,     0.07,    10.9386,    4.66719, 0, 2, 1, 7.2 
Line.MDV201_DA_8_276_B8195,   0.973219,     0.60,     0.50,    6.41443,    2.34958, 0, 2, 1, 7.2 
Line.MDV201_HN_2_312_ABC44586,    119.479,    35.35,    29.43,    1699.29,    677.854, 0, 296, 3, 7.2 
Line.MDV201_HN_2_634_AC63683,    36.8852,    16.92,    14.08,    370.524,    152.962, 0, 67, 2, 7.2 
Line.MDV201_1023344FUSE,   0.328327,     0.02,     0.01,    2.14158,   0.961267, 0, 1, 1, 7.2 
Line.MDV201_HN_21050_B62307,    1.10271,     0.51,     0.42,    7.38687,    2.87236, 0, 1, 1, 7.2 
Line.SW-DA_8_154_SW,    37.1853,     9.30,     6.20,    478.739,    186.248, 0, 99, 3, 7.2 
Line.MDV201_1144238USD,    37.1853,     1.86,     1.55,    478.736,    186.246, 0, 99, 3, 7.2 
Line.MDV201_HN_2_536_C8093,    1.28106,     0.79,     0.65,    8.59693,    3.44049, 0, 2, 1, 7.2 
Line.MDV201_DA_8_155_ABC46395,    37.1864,     8.21,     6.84,    291.753,    114.234, 0, 62, 3, 7.2 
Line.MDV201_HN_2_543_A852,    2.69282,     1.65,     1.37,    17.8284,    7.51607, 0, 4, 1, 7.2 
Line.MDV201_HN_2_409_A820,    1.20623,     0.74,     0.62,    8.03105,    3.44765, 0, 2, 1, 7.2 
Line.MDV201_HN_21026_B69647,   0.942865,     0.43,     0.36,    6.25483,    2.31861, 0, 1, 1, 7.2 
Line.MDV201_HN_2_717_C14862,    8.38984,     3.85,     3.20,    56.3112,    22.9893, 0, 10, 1, 7.2 
Line.MDV201_HN_2_961_B39761,     2.8893,     1.77,     1.47,    19.0257,    6.88029, 0, 4, 1, 7.2 
Line.MDV201_HN_2_928_C94732,    1.63621,     1.00,     0.83,    10.9936,    4.45742, 0, 2, 1, 7.2 
Line.MDV201_HN_2_400_B63637,    8.58581,     5.27,     4.38,    57.6461,    22.2837, 0, 12, 1, 7.2 
Line.MDV201_HN_2_219_B8162,    2.72317,     2.18,     1.82,    18.2621,    7.11674, 0, 4, 1, 7.2 
Line.MDV201_HN_2_867_C839,    36.8238,    16.89,    14.05,    247.443,    98.5016, 0, 38, 1, 7.2 
Line.MDV201_DA_8_688_B74451,    23.5499,    14.45,    12.02,    157.441,    60.3474, 0, 31, 1, 7.2 
Line.MDV201_HN_2_157_B14989,    84.4744,    67.58,    56.32,    561.724,    204.296, 0, 98, 1, 7.2 
Line.MDV201_HN_2_815_ABC14892,    137.122,    40.57,    33.77,    2058.24,    831.262, 0, 368, 3, 7.2 
Line.MDV201_1160470ELB-1_SW,    12.2618,     3.07,     2.04,    80.7787,    28.8962, 0, 12, 1, 7.2 
Line.MDV201_1160470ELB,    12.2618,     0.61,     0.61,    80.7785,     28.896, 0, 12, 1, 7.2 
Line.MDV201_HN_2_230_ABC846,    1.39619,     0.62,     0.83,    24.4359,    9.98953, 0, 8, 3, 7.2 
Line.MDV201_HN_2_806_B39622,    18.1873,     8.34,     6.94,    121.334,    45.5247, 0, 19, 1, 7.2 
Line.MDV201_HN_2_355_ABC8129,    21.8948,     9.77,    12.96,    161.626,    68.2679, 0, 45, 3, 7.2 
Line.MDV201_DA_8_461_B58421,   0.626628,     0.38,     0.32,    4.17416,    1.65772, 0, 1, 1, 7.2 
Line.MDV201_104582FUSE,    1.30303,     0.07,     0.05,    8.65303,    3.38584, 0, 1, 1, 7.2 
Line.MDV201_HN_2_110_ABC94729,     34.885,    16.00,    13.31,    328.276,    132.553, 0, 88, 3, 7.2 
Line.MDV201_DA_8_258_ABC67896,   0.471302,     0.10,     0.09,    5.26134,     2.0744, 0, 2, 3, 7.2 
Line.MDV201_DA_8_931_A74443,     3.5437,     1.63,     1.35,    23.3892,    9.51433, 0, 3, 1, 7.2 
Line.MDV201_HN_2_232_C14835,    1.36484,     1.09,     0.91,    9.13915,    3.85316, 0, 3, 1, 7.2 
Line.SW-HN_2_136_SW,    142.935,    35.73,    23.82,    2370.94,    938.483, 0, 462, 3, 7.2 
Line.MDV201_1010735USD,    142.935,     7.15,     5.96,    2370.89,     938.44, 0, 462, 3, 7.2 
Line.MDV201_HN_2_357_C28293,    2.83659,     2.27,     1.89,    19.0558,    7.71483, 0, 5, 1, 7.2 
Line.MDV201_HN_2_411_A828,    5.35996,     3.29,     2.73,    35.7504,    15.1776, 0, 8, 1, 7.2 
Line.MDV201_HN_2_167_C14979,     4.0754,     3.26,     2.72,    27.1507,     10.922, 0, 9, 1, 7.2 
Line.MDV201_1160500ELB-1_SW,     1.6958,     0.42,     0.28,    11.2567,    4.45713, 0, 3, 1, 7.2 
Line.MDV201_1160500ELB,    1.69579,     0.08,     0.08,    11.2567,    4.45711, 0, 3, 1, 7.2 
Line.MDV201_HN_2_113_ABC8184,     93.358,    27.62,    22.99,    826.534,    314.337, 0, 161, 3, 7.2 
Line.MDV201_HN_2_968_A63713,    8.01785,     4.92,     4.09,    53.2912,    22.3135, 0, 10, 1, 7.2 
Line.MDV201_HN_2_935_B15001,     25.588,    15.70,    13.06,    168.484,    61.3827, 0, 33, 1, 7.2 
Line.MDV201_DA_8_206_C58438,      21.25,    17.00,    14.17,    140.878,    54.6007, 0, 29, 1, 7.2 
Line.MDV201_HN_2_002_B15002,   0.120651,     0.10,     0.08,   0.774195,   0.354325, 0, 2, 1, 7.2 
Line.MDV201_HN_2_621_C28222,    14.7934,     6.79,     5.65,    99.5081,    40.2248, 0, 16, 1, 7.2 
Line.MDV201_DA_8_904_A58412,    1.06935,     0.66,     0.55,    7.07786,    2.89099, 0, 1, 1, 7.2 
Line.MDV201_DA_8_944_B74414,    2.05974,     0.94,     0.79,    13.8296,    5.22505, 0, 1, 1, 7.2 
Line.MDV201_HN_2_936_B14995,    10.3794,     6.37,     5.30,    68.3125,    24.9199, 0, 12, 1, 7.2 
Line.MDV201_DA_8_925_A56787,    30.8576,    14.15,    11.78,    203.953,    82.8143, 0, 27, 1, 7.2 
Line.MDV201_HN_21042_AB28190,   0.330279,     0.15,     0.13,    2.66357,    1.10446, 0, 2, 2, 7.2 
Line.MDV201_HN_2_647_A28231,    1.51761,     0.70,     0.58,     10.073,    4.23185, 0, 2, 1, 7.2 
Line.MDV201_DA_8_787_B74444,    25.2582,    20.21,    16.84,    168.938,    64.8759, 0, 34, 1, 7.2 
Line.MDV201_DA_8_398_C1017351,    1.18891,     0.73,     0.61,    7.90989,     3.0653, 0, 1, 1, 7.2 
Line.MDV201_1160457ELB-1_SW,    5.03401,     1.26,     0.84,    33.3386,    13.4277, 0, 7, 1, 7.2 
Line.MDV201_1160457ELB,    5.03401,     0.25,     0.25,    33.3385,    13.4277, 0, 7, 1, 7.2 
Line.MDV201_HN_2_097_A39598,    3.23524,     2.59,     2.16,    21.3344,    8.69649, 0, 3, 1, 7.2 
Line.C_1P029_SW,    8.32531,     2.08,     1.39,    55.1076,     22.277, 0, 11, 1, 7.2 
Line.MDV201_8107ELB,    8.32531,     0.42,     0.42,    55.1076,    22.2769, 0, 11, 1, 7.2 
Reactor.MDV_SUB_1_HSB,    39.3092,     3.93,     1.97,    7277.51,    3576.59, 0, 0, 3, 66.4 
Transformer.MDV_SUB_1,    39.3092,    71.18,    52.20,    7277.51,    3445.56, 0, 0, 3, 66.4 
Line.S_MDV201_1144260FUSE-1B0,    28.4271,     7.11,     4.74,    6.31028,    2.31578, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C0,    17.2898,     4.32,     2.88,    3.83026,    1.46906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C1,    17.2898,     4.32,     2.88,    3.83026,    1.46906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C2,    17.2898,     4.32,     2.88,    3.83026,    1.46906, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B0,    34.7119,     8.68,     5.79,    7.55197,     2.6074, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B1,    34.7119,     8.68,     5.79,    7.55197,     2.6074, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B2,    34.7119,     8.68,     5.79,    7.55197,     2.6074, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_464_C62232-1C0,    29.3746,     7.34,     4.90,    6.48623,    2.45217, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_464_C62232-1C1,    29.3746,     7.34,     4.90,    6.48623,    2.45217, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B0,     12.185,     3.05,     2.03,    2.67777,    0.95938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B1,     12.185,     3.05,     2.03,    2.67777,    0.95938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B2,     12.185,     3.05,     2.03,    2.67777,    0.95938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_683_A39601-1A0,    21.5061,     5.38,     3.58,    4.74276,     1.9246, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_683_A39601-1A1,    21.5061,     5.38,     3.58,    4.74276,     1.9246, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_093_ABC63714-1B0,    9.73725,     2.43,     1.62,    2.17317,   0.815953, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_093_ABC63714-1B1,    9.73725,     2.43,     1.62,    2.17317,   0.815953, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_414_A843-1A0,    37.3859,     9.35,     6.23,    8.29016,    3.40277, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_523_C856-1C0,    27.5551,     6.89,     4.59,    6.14824,    2.40166, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_946_B56776-1B0,    61.4075,    15.35,    10.23,    13.6364,    4.95181, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B0,    19.2462,     4.81,     3.21,    4.28013,    1.58453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B1,    19.2462,     4.81,     3.21,    4.28013,    1.58453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B2,    19.2462,     4.81,     3.21,    4.28013,    1.58453, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_924_A56786-1A0,     31.912,     7.98,     5.32,    6.97074,    2.73376, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_924_A56786-1A1,     31.912,     7.98,     5.32,    6.97074,    2.73376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_955_B39752-1B0,    19.5051,     4.88,     3.25,    4.26172,    1.49752, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_955_B39752-1B1,    19.5051,     4.88,     3.25,    4.26172,    1.49752, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B0,    19.3455,     4.84,     3.22,    4.22854,    1.48764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B1,    19.3455,     4.84,     3.22,    4.22854,    1.48764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B2,    19.3455,     4.84,     3.22,    4.22854,    1.48764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B3,    19.3455,     4.84,     3.22,    4.22854,    1.48764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C0,    29.5567,     7.39,     4.93,    6.48708,    2.40794, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C1,    29.5567,     7.39,     4.93,    6.48708,    2.40794, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C2,    29.5567,     7.39,     4.93,    6.48708,    2.40794, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_403_B792-1B0,    23.9521,     5.99,     3.99,    5.33441,    1.98011, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_403_B792-1B1,    23.9521,     5.99,     3.99,    5.33441,    1.98011, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_528_C8154-1C0,    17.0453,     4.26,     2.84,    3.79757,    1.48238, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_528_C8154-1C1,    17.0453,     4.26,     2.84,    3.79757,    1.48238, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B0,    9.99323,     2.50,     1.67,    2.20106,   0.794433, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B1,    9.99323,     2.50,     1.67,    2.20106,   0.794433, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B2,    9.99323,     2.50,     1.67,    2.20106,   0.794433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C0,    30.4063,     7.60,     5.07,     6.6691,    2.46979, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C1,    30.4063,     7.60,     5.07,     6.6691,    2.46979, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C2,    30.4063,     7.60,     5.07,     6.6691,    2.46979, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_837_B39584-1B0,    24.3539,     6.09,     4.06,    5.35659,    1.91578, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_837_B39584-1B1,    24.3539,     6.09,     4.06,    5.35659,    1.91578, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_669_C89789-1C0,    14.8991,     3.72,     2.48,    3.30688,    1.27683, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B0,    18.9477,     4.74,     3.16,    4.21837,    1.56698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B1,    18.9477,     4.74,     3.16,    4.21837,    1.56698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B2,    18.9477,     4.74,     3.16,    4.21837,    1.56698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B3,    18.9477,     4.74,     3.16,    4.21837,    1.56698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B4,    18.9477,     4.74,     3.16,    4.21837,    1.56698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_459_C62259-1C0,    34.4054,     8.60,     5.73,    7.58561,    2.84945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_459_C62259-1C1,    34.4054,     8.60,     5.73,    7.58561,    2.84945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C0,     27.397,     6.85,     4.57,    6.01788,    2.24091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C1,     27.397,     6.85,     4.57,    6.01788,    2.24091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C2,     27.397,     6.85,     4.57,    6.01788,    2.24091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_663_C62247-1C0,    33.6641,     8.42,     5.61,    7.45923,    2.84551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_159_B6572-1B0,    12.9134,     3.23,     2.15,    2.83571,    1.01347, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_070_A1144231-1A0,    13.8188,     3.45,     2.30,    3.05218,    1.24849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_422_A790-1A0,     25.221,     6.31,     4.20,    5.58332,    2.29034, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_422_A790-1A1,     25.221,     6.31,     4.20,    5.58332,    2.29034, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B0,    22.7526,     5.69,     3.79,    5.07179,    1.88849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B1,    22.7526,     5.69,     3.79,    5.07179,    1.88849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B2,    22.7526,     5.69,     3.79,    5.07179,    1.88849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B0,    27.4727,     6.87,     4.58,    5.99199,    2.08899, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B1,    27.4727,     6.87,     4.58,    5.99199,    2.08899, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B2,    27.4727,     6.87,     4.58,    5.99199,    2.08899, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B0,    23.0571,     5.76,     3.84,    5.07944,      1.826, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B1,    23.0571,     5.76,     3.84,    5.07944,      1.826, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B2,    23.0571,     5.76,     3.84,    5.07944,      1.826, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_656_A14864-1A0,    31.5926,     7.90,     5.27,    6.97777,    2.83421, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_304_A8174-1A0,    16.0764,     4.02,     2.68,    3.54764,    1.44568, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_304_A8174-1A1,    16.0764,     4.02,     2.68,    3.54764,    1.44568, 1, 1, 1, 0.24 
Line.S_MDV201_63677FUSE-1A0,    26.7601,     6.69,     4.46,    5.91745,    2.41726, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_357_C28293-1C0,    15.5889,     3.90,     2.60,    3.46962,    1.35088, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_357_C28293-1C1,    15.5889,     3.90,     2.60,    3.46962,    1.35088, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_489_C8104-1C0,    46.0396,    11.51,     7.67,    10.2208,    3.90397, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A0,    22.6438,     5.66,     3.77,    4.97438,    1.99301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A1,    22.6438,     5.66,     3.77,    4.97438,    1.99301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A2,    22.6438,     5.66,     3.77,    4.97438,    1.99301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_537_C8094-1C0,    32.6063,     8.15,     5.43,     7.2749,    2.83595, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_537_C8094-1C1,    32.6063,     8.15,     5.43,     7.2749,    2.83595, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21095_C1148537-1C0,    38.3603,     9.59,     6.39,    8.49692,    3.23241, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_283_ABC14857-1B0,    8.08574,     2.02,     1.35,     1.8101,   0.686349, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_283_ABC14857-1B1,    8.08574,     2.02,     1.35,     1.8101,   0.686349, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_155_ABC46395-1C0,    10.0815,     2.52,     1.68,    2.23203,   0.856772, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_380_C1012407-1C0,    77.2429,    19.31,    12.87,    17.1717,    6.51169, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B0,    35.1448,     8.79,     5.86,    7.73064,    2.75509, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B1,    35.1448,     8.79,     5.86,    7.73064,    2.75509, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B2,    35.1448,     8.79,     5.86,    7.73064,    2.75509, 1, 1, 1, 0.24 
Line.S_MDV201_112113FUSE-1A0,    11.9341,     2.98,     1.99,    2.61475,    1.04321, 1, 1, 1, 0.24 
Line.S_MDV201_112113FUSE-1A1,    11.9341,     2.98,     1.99,    2.61475,    1.04321, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_162_A69459-1A0,    18.5855,     4.65,     3.10,    4.08187,    1.63676, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A0,    26.2718,     6.57,     4.38,    5.76272,    2.29474, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A1,    26.2718,     6.57,     4.38,    5.76272,    2.29474, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A2,    26.2718,     6.57,     4.38,    5.76272,    2.29474, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C0,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C1,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C2,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C3,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C4,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C5,    16.8359,     4.21,     2.81,    3.74812,    1.45977, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C0,    22.9454,     5.74,     3.82,    5.09483,    1.96377, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C1,    22.9454,     5.74,     3.82,    5.09483,    1.96377, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C2,    22.9454,     5.74,     3.82,    5.09483,    1.96377, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_016_ABC63680-1C0,    26.1489,     6.54,     4.36,    5.83597,    2.28268, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_408_ABC63655-1B0,    21.7708,     5.44,     3.63,     4.8667,    1.82831, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_408_ABC63655-1B1,    21.7708,     5.44,     3.63,     4.8667,    1.82831, 1, 1, 1, 0.24 
Line.S_MDV201_1144240FUSE-1A0,    26.1716,     6.54,     4.36,     5.7681,    2.33183, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_907_A39581-1A0,    32.5144,     8.13,     5.42,    7.08855,    2.76261, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_907_A39581-1A1,    32.5144,     8.13,     5.42,    7.08855,    2.76261, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B0,    21.6705,     5.42,     3.61,    4.79626,    1.74893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B1,    21.6705,     5.42,     3.61,    4.79626,    1.74893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B2,    21.6705,     5.42,     3.61,    4.79626,    1.74893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_638_C28237-1C0,    21.0403,     5.26,     3.51,    4.69679,    1.84179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_638_C28237-1C1,    21.0403,     5.26,     3.51,    4.69679,    1.84179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_107_A39589-1A0,    29.6145,     7.40,     4.94,    6.46133,    2.52702, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_107_A39589-1A1,    29.6145,     7.40,     4.94,    6.46133,    2.52702, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_202_C74456-1C0,    21.5994,     5.40,     3.60,     4.7727,    1.81334, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_029_ABC62262-1B0,    22.3816,     5.60,     3.73,     4.9854,    1.85245, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_165_C39776-1C0,    21.9231,     5.48,     3.65,     4.8682,    1.87757, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_165_C39776-1C1,    21.9231,     5.48,     3.65,     4.8682,    1.87757, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_861_B1149720-1B0,    33.3634,     8.34,     5.56,    7.39795,    2.70137, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_861_B1149720-1B1,    33.3634,     8.34,     5.56,    7.39795,    2.70137, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A0,    16.5612,     4.14,     2.76,    3.64824,    1.47809, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A1,    16.5612,     4.14,     2.76,    3.64824,    1.47809, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A2,    16.5612,     4.14,     2.76,    3.64824,    1.47809, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_399_A21654-1A0,    18.1478,     4.54,     3.02,    4.00501,    1.63107, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_399_A21654-1A1,    18.1478,     4.54,     3.02,    4.00501,    1.63107, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C0,    24.4461,     6.11,     4.07,     5.3932,    2.03714, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C1,    24.4461,     6.11,     4.07,     5.3932,    2.03714, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C2,    24.4461,     6.11,     4.07,     5.3932,    2.03714, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C3,    24.4461,     6.11,     4.07,     5.3932,    2.03714, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C4,    24.4461,     6.11,     4.07,     5.3932,    2.03714, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_320_C28302-1C0,    29.8693,     7.47,     4.98,    6.66606,    2.60343, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B0,    26.2545,     6.56,     4.38,    5.82087,    2.13002, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B1,    26.2545,     6.56,     4.38,    5.82087,    2.13002, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B2,    26.2545,     6.56,     4.38,    5.82087,    2.13002, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A0,    30.8715,     7.72,     5.15,    6.74506,     2.6483, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A1,    30.8715,     7.72,     5.15,    6.74506,     2.6483, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A2,    30.8715,     7.72,     5.15,    6.74506,     2.6483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_491_C8114-1C0,    19.1036,     4.78,     3.18,    4.26367,    1.67219, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_491_C8114-1C1,    19.1036,     4.78,     3.18,    4.26367,    1.67219, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_118_ABC28287-1A0,     19.345,     4.84,     3.22,    4.24512,    1.69722, 1, 1, 1, 0.24 
Line.S_MDV201_39756ELB-1B0,    17.1905,     4.30,     2.87,    3.75515,    1.31971, 1, 1, 1, 0.24 
Line.S_MDV201_39756ELB-1B1,    17.1905,     4.30,     2.87,    3.75515,    1.31971, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_148_ABC56777-1B0,    15.0944,     3.77,     2.52,    3.37196,    1.26722, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B0,    16.8085,     4.20,     2.80,    3.74222,    1.39127, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B1,    16.8085,     4.20,     2.80,    3.74222,    1.39127, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B2,    16.8085,     4.20,     2.80,    3.74222,    1.39127, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B0,    14.6343,     3.66,     2.44,    3.25757,    1.21137, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B1,    14.6343,     3.66,     2.44,    3.25757,    1.21137, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B2,    14.6343,     3.66,     2.44,    3.25757,    1.21137, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1A0,    11.5582,     2.89,     1.93,     2.5525,     1.0445, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1B0,    11.2458,     2.81,     1.87,    2.51251,   0.945876, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1C0,    11.5975,     2.90,     1.93,    2.59439,    1.02777, 3, 3, 1, 0.24 
Line.S_MDV201_HN_2_626_C14867-1C0,    25.7858,     6.45,     4.30,    5.74744,    2.23928, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_626_C14867-1C1,    25.7858,     6.45,     4.30,    5.74744,    2.23928, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_073_A8183-1A0,    28.9983,     7.25,     4.83,    6.39648,    2.58999, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_073_A8183-1A1,    28.9983,     7.25,     4.83,    6.39648,    2.58999, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B0,    22.3934,     5.60,     3.73,    4.87007,    1.68673, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B1,    22.3934,     5.60,     3.73,    4.87007,    1.68673, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B2,    22.3934,     5.60,     3.73,    4.87007,    1.68673, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_780_A1144234-1A0,    24.7149,     6.18,     4.12,    5.43648,    2.18546, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_139_B56756-1B0,     29.873,     7.47,     4.98,    6.50656,    2.25753, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_139_B56756-1B1,     29.873,     7.47,     4.98,    6.50656,    2.25753, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C0,    34.6984,     8.67,     5.78,    7.65521,    2.88095, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C1,    34.6984,     8.67,     5.78,    7.65521,    2.88095, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C2,    34.6984,     8.67,     5.78,    7.65521,    2.88095, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A0,    21.3809,     5.35,     3.56,    4.68757,     1.8672, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A1,    21.3809,     5.35,     3.56,    4.68757,     1.8672, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A2,    21.3809,     5.35,     3.56,    4.68757,     1.8672, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A3,    21.3809,     5.35,     3.56,    4.68757,     1.8672, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C0,     25.363,     6.34,     4.23,    5.63441,    2.17309, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C1,     25.363,     6.34,     4.23,    5.63441,    2.17309, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C2,     25.363,     6.34,     4.23,    5.63441,    2.17309, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B0,    22.5712,     5.64,     3.76,    4.99673,    1.82269, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B1,    22.5712,     5.64,     3.76,    4.99673,    1.82269, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B2,    22.5712,     5.64,     3.76,    4.99673,    1.82269, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B3,    22.5712,     5.64,     3.76,    4.99673,    1.82269, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_334_C28312-1C0,    1.02068,     0.26,     0.17,   0.227869,  0.0900511, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_140_ABC56751-1A0,    19.5606,     4.89,     3.26,    4.30483,    1.73674, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C0,    26.9101,     6.73,     4.49,    5.93063,     2.2311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C1,    26.9101,     6.73,     4.49,    5.93063,     2.2311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C2,    26.9101,     6.73,     4.49,    5.93063,     2.2311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C3,    26.9101,     6.73,     4.49,    5.93063,     2.2311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_718_C14876-1C0,    25.3924,     6.35,     4.23,    5.67327,    2.22716, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_718_C14876-1C1,    25.3924,     6.35,     4.23,    5.67327,    2.22716, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_157_B14989-1B0,    12.1458,     3.04,     2.02,    2.67078,   0.958592, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B0,    18.3624,     4.59,     3.06,    4.09481,    1.52894, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B1,    18.3624,     4.59,     3.06,    4.09481,    1.52894, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B2,    18.3624,     4.59,     3.06,    4.09481,    1.52894, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_401_A39574-1A0,    7.43941,     1.86,     1.24,    1.62555,    0.64416, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_536_C8093-1C0,    19.0884,     4.77,     3.18,    4.23328,    1.62793, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_536_C8093-1C1,    19.0884,     4.77,     3.18,    4.23328,    1.62793, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B0,    17.5146,     4.38,     2.92,    3.84036,    1.36433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B1,    17.5146,     4.38,     2.92,    3.84036,    1.36433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B2,    17.5146,     4.38,     2.92,    3.84036,    1.36433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_710_C52529-1C0,    23.5027,     5.88,     3.92,    5.24186,    2.04804, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_710_C52529-1C1,    23.5027,     5.88,     3.92,    5.24186,    2.04804, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_541_ABC821-1B0,    27.9896,     7.00,     4.66,    6.21841,    2.28816, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21041_C39773-1C0,    34.0385,     8.51,     5.67,    7.55482,    2.89634, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_602_A8151-1A0,    27.4207,     6.86,     4.57,    6.05308,    2.45839, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_391_B63644-1B0,    16.1432,     4.04,     2.69,    3.60553,    1.35365, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_391_B63644-1B1,    16.1432,     4.04,     2.69,    3.60553,    1.35365, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A0,    22.5612,     5.64,     3.76,    4.94293,    1.96376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A1,    22.5612,     5.64,     3.76,    4.94293,    1.96376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A2,    22.5612,     5.64,     3.76,    4.94293,    1.96376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A3,    22.5612,     5.64,     3.76,    4.94293,    1.96376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B0,     19.956,     4.99,     3.33,    4.37023,    1.54563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B1,     19.956,     4.99,     3.33,    4.37023,    1.54563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B2,     19.956,     4.99,     3.33,    4.37023,    1.54563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C0,    24.9763,     6.24,     4.16,    5.55477,    2.15017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C1,    24.9763,     6.24,     4.16,    5.55477,    2.15017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C2,    24.9763,     6.24,     4.16,    5.55477,    2.15017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C3,    24.9763,     6.24,     4.16,    5.55477,    2.15017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_405_B803-1B0,    15.0337,     3.76,     2.51,    3.35589,    1.25835, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_405_B803-1B1,    15.0337,     3.76,     2.51,    3.35589,    1.25835, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_030_ABC62265-1B0,     29.427,     7.36,     4.90,    6.53756,    2.40413, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_030_ABC62265-1B1,     29.427,     7.36,     4.90,    6.53756,    2.40413, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C0,    19.3579,     4.84,     3.23,    4.24411,    1.57616, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C1,    19.3579,     4.84,     3.23,    4.24411,    1.57616, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C2,    19.3579,     4.84,     3.23,    4.24411,    1.57616, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C0,    14.8829,     3.72,     2.48,    3.31902,    1.30053, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C1,    14.8829,     3.72,     2.48,    3.31902,    1.30053, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C2,    14.8829,     3.72,     2.48,    3.31902,    1.30053, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_917_A56768-1A0,      6.205,     1.55,     1.03,    1.36585,   0.554275, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B0,    15.7435,     3.94,     2.62,    3.44423,    1.21635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B1,    15.7435,     3.94,     2.62,    3.44423,    1.21635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B2,    15.7435,     3.94,     2.62,    3.44423,    1.21635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_844_B69622-1B0,    21.3922,     5.35,     3.57,    4.70035,    1.67777, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_844_B69622-1B1,    21.3922,     5.35,     3.57,    4.70035,    1.67777, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C0,    28.9627,     7.24,     4.83,    6.37107,     2.3815, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C1,    28.9627,     7.24,     4.83,    6.37107,     2.3815, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C2,    28.9627,     7.24,     4.83,    6.37107,     2.3815, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C3,    28.9627,     7.24,     4.83,    6.37107,     2.3815, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A0,    15.0134,     3.75,     2.50,    3.32236,     1.3667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A1,    15.0134,     3.75,     2.50,    3.32236,     1.3667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A2,    15.0134,     3.75,     2.50,    3.32236,     1.3667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_115_ABC58446-1B0,  0.0274672,     0.01,     0.00, 0.00608155, 0.00222837, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_115_ABC58446-1C0,   0.170116,     0.04,     0.03,  0.0379928,  0.0150279, 2, 2, 1, 0.24 
Line.S_MDV201_HN_1_153_C1012415-1C0,    2.09804,     0.52,     0.35,   0.468391,   0.185035, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A0,    27.4454,     6.86,     4.57,    5.97711,    2.32631, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A1,    27.4454,     6.86,     4.57,    5.97711,    2.32631, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A2,    27.4454,     6.86,     4.57,    5.97711,    2.32631, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C0,    29.1449,     7.29,     4.86,    6.39612,     2.3739, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C1,    29.1449,     7.29,     4.86,    6.39612,     2.3739, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C2,    29.1449,     7.29,     4.86,    6.39612,     2.3739, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B0,    18.6601,     4.67,     3.11,    4.09765,    1.46154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B1,    18.6601,     4.67,     3.11,    4.09765,    1.46154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B2,    18.6601,     4.67,     3.11,    4.09765,    1.46154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_670_C89784-1C0,    27.3737,     6.84,     4.56,    6.04139,     2.2822, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_670_C89784-1C1,    27.3737,     6.84,     4.56,    6.04139,     2.2822, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_424_A784-1A0,    20.0983,     5.02,     3.35,    4.45591,    1.84039, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_424_A784-1A1,    20.0983,     5.02,     3.35,    4.45591,    1.84039, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_394_ABC63658-1B0,    23.8913,     5.97,     3.98,    5.31791,    1.97073, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_064_C14871-1C0,    25.0527,     6.26,     4.18,    5.59789,    2.19849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_064_C14871-1C1,    25.0527,     6.26,     4.18,    5.59789,    2.19849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_100_A39592-1A0,    39.5541,     9.89,     6.59,    8.62257,    3.35059, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_167_A39572-1A0,     54.105,    13.53,     9.02,    11.8203,    4.59883, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B0,    28.3557,     7.09,     4.73,    6.23697,    2.22772, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B1,    28.3557,     7.09,     4.73,    6.23697,    2.22772, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B2,    28.3557,     7.09,     4.73,    6.23697,    2.22772, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C0,    11.7551,     2.94,     1.96,    2.60822,    1.00723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C1,    11.7551,     2.94,     1.96,    2.60822,    1.00723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C2,    11.7551,     2.94,     1.96,    2.60822,    1.00723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C3,    11.7551,     2.94,     1.96,    2.60822,    1.00723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C0,    25.1613,     6.29,     4.19,     5.5647,    2.11721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C1,    25.1613,     6.29,     4.19,     5.5647,    2.11721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C2,    25.1613,     6.29,     4.19,     5.5647,    2.11721, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A0,     16.489,     4.12,     2.75,     3.6332,    1.47318, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A1,     16.489,     4.12,     2.75,     3.6332,    1.47318, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A2,     16.489,     4.12,     2.75,     3.6332,    1.47318, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A3,     16.489,     4.12,     2.75,     3.6332,    1.47318, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A0,    13.9708,     3.49,     2.33,    3.07926,    1.25098, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A1,    13.9708,     3.49,     2.33,    3.07926,    1.25098, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A2,    13.9708,     3.49,     2.33,    3.07926,    1.25098, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_937_B14993-1B0,    13.9079,     3.48,     2.32,    3.04376,    1.07675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_937_B14993-1B1,    13.9079,     3.48,     2.32,    3.04376,    1.07675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_822_B39619-1B0,    38.3367,     9.58,     6.39,    8.43959,    3.01153, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_822_B39619-1B1,    38.3367,     9.58,     6.39,    8.43959,    3.01153, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_518_AC8086-1C0,    18.3883,     4.60,     3.06,    4.10828,     1.6169, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_232_C14835-1C0,    11.8265,     2.96,     1.97,    2.64893,    1.05342, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_232_C14835-1C1,    11.8265,     2.96,     1.97,    2.64893,    1.05342, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_487_C8099-1C0,    25.4927,     6.37,     4.25,     5.6814,    2.21295, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_487_C8099-1C1,    25.4927,     6.37,     4.25,     5.6814,    2.21295, 1, 1, 1, 0.24 
Line.S_MDV201_1145434ELB-1C0,    25.3565,     6.34,     4.23,    5.66049,    2.21636, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B0,    24.8991,     6.22,     4.15,    5.52544,    2.02844, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B1,    24.8991,     6.22,     4.15,    5.52544,    2.02844, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B2,    24.8991,     6.22,     4.15,    5.52544,    2.02844, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B3,    24.8991,     6.22,     4.15,    5.52544,    2.02844, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_930_B62301-1B0,    12.8418,     3.21,     2.14,    2.83881,    1.03469, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_930_B62301-1B1,    12.8418,     3.21,     2.14,    2.83881,    1.03469, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_816_ABC14879-1A0,    29.5141,     7.38,     4.92,    6.49457,    2.60906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_816_ABC14879-1A1,    29.5141,     7.38,     4.92,    6.49457,    2.60906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A0,    17.4659,     4.37,     2.91,     3.8447,    1.55348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A1,    17.4659,     4.37,     2.91,     3.8447,    1.55348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A2,    17.4659,     4.37,     2.91,     3.8447,    1.55348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_532_A8118-1A0,      18.83,     4.71,     3.14,    4.13547,    1.65797, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_532_A8118-1A1,      18.83,     4.71,     3.14,    4.13547,    1.65797, 1, 1, 1, 0.24 
Line.S_MDV201_1144238USD-1A0,    24.9387,     6.23,     4.16,    5.46892,    2.17712, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B0,    31.6118,     7.90,     5.27,    6.95162,    2.47854, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B1,    31.6118,     7.90,     5.27,    6.95162,    2.47854, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B2,    31.6118,     7.90,     5.27,    6.95162,    2.47854, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B3,    31.6118,     7.90,     5.27,    6.95162,    2.47854, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B0,    23.7823,     5.95,     3.96,    5.25513,    1.90566, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B1,    23.7823,     5.95,     3.96,    5.25513,    1.90566, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B2,    23.7823,     5.95,     3.96,    5.25513,    1.90566, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_769_C46401-1C0,    22.6736,     5.67,     3.78,    5.00762,    1.89902, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_769_C46401-1C1,    22.6736,     5.67,     3.78,    5.00762,    1.89902, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A0,    29.9198,     7.48,     4.99,    6.55298,    2.59336, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A1,    29.9198,     7.48,     4.99,    6.55298,    2.59336, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A2,    29.9198,     7.48,     4.99,    6.55298,    2.59336, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_013_C28260-1C0,    14.2013,     3.55,     2.37,    3.15321,    1.21925, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_013_C28260-1C1,    14.2013,     3.55,     2.37,    3.15321,    1.21925, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_519_AC8090-1C0,    26.4009,     6.60,     4.40,    5.87017,    2.26934, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_519_AC8090-1C1,    26.4009,     6.60,     4.40,    5.87017,    2.26934, 1, 1, 1, 0.24 
Line.S_MDV201_8077ELB-1A0,    23.9064,     5.98,     3.98,    5.23152,     2.0697, 1, 1, 1, 0.24 
Line.S_MDV201_8077ELB-1A1,    23.9064,     5.98,     3.98,    5.23152,     2.0697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_156_B39758-1B0,    12.1533,     3.04,     2.03,    2.68132,   0.971838, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_156_B39758-1B1,    12.1533,     3.04,     2.03,    2.68132,   0.971838, 1, 1, 1, 0.24 
Line.S_MDV201_1012644ELB-1C0,    18.4947,     4.62,     3.08,    4.12035,    1.60734, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_132_ABC69478-1B0,    60.5462,    15.14,    10.09,    13.3074,    4.68991, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_132_ABC69478-1B1,    60.5462,    15.14,    10.09,    13.3074,    4.68991, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A0,    30.0973,     7.52,     5.02,    6.55685,    2.55198, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A1,    30.0973,     7.52,     5.02,    6.55685,    2.55198, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A2,    30.0973,     7.52,     5.02,    6.55685,    2.55198, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A3,    30.0973,     7.52,     5.02,    6.55685,    2.55198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_911_C44579-1C0,   0.349482,     0.09,     0.06,  0.0777068,  0.0303251, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B0,    31.7443,     7.94,     5.29,     7.0095,    2.52942, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B1,    31.7443,     7.94,     5.29,     7.0095,    2.52942, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B2,    31.7443,     7.94,     5.29,     7.0095,    2.52942, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B3,    31.7443,     7.94,     5.29,     7.0095,    2.52942, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_534_A8119-1A0,     30.048,     7.51,     5.01,     6.5806,    2.60362, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_534_A8119-1A1,     30.048,     7.51,     5.01,     6.5806,    2.60362, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_488_C8103-1C0,    18.4635,     4.62,     3.08,    4.12449,     1.6225, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_321_A69464-1A0,    11.6716,     2.92,     1.95,    2.56535,    1.03393, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C0,    22.3046,     5.58,     3.72,    4.94867,    1.90331, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C1,    22.3046,     5.58,     3.72,    4.94867,    1.90331, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C2,    22.3046,     5.58,     3.72,    4.94867,    1.90331, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B0,    17.0139,     4.25,     2.84,    3.73905,    1.33743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B1,    17.0139,     4.25,     2.84,    3.73905,    1.33743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B2,    17.0139,     4.25,     2.84,    3.73905,    1.33743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_633_C28239-1C0,    15.4562,     3.86,     2.58,    3.46262,      1.376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_526_C860-1C0,    16.7622,     4.19,     2.79,     3.7349,    1.45855, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_526_C860-1C1,    16.7622,     4.19,     2.79,     3.7349,    1.45855, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_457_C62244-1C0,    17.0386,     4.26,     2.84,    3.77533,      1.449, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_457_C62244-1C1,    17.0386,     4.26,     2.84,    3.77533,      1.449, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C0,    17.7474,     4.44,     2.96,     3.9515,    1.53903, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C1,    17.7474,     4.44,     2.96,     3.9515,    1.53903, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C2,    17.7474,     4.44,     2.96,     3.9515,    1.53903, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_076_A14843-1A0,    27.6667,     6.92,     4.61,    6.06904,    2.41584, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A0,    36.7643,     9.19,     6.13,    7.99311,     3.0838, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A1,    36.7643,     9.19,     6.13,    7.99311,     3.0838, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A2,    36.7643,     9.19,     6.13,    7.99311,     3.0838, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A3,    36.7643,     9.19,     6.13,    7.99311,     3.0838, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_027_A39614-1A0,     15.909,     3.98,     2.65,     3.4872,    1.39112, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A0,    29.7005,     7.43,     4.95,     6.4704,    2.51873, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A1,    29.7005,     7.43,     4.95,     6.4704,    2.51873, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A2,    29.7005,     7.43,     4.95,     6.4704,    2.51873, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A3,    29.7005,     7.43,     4.95,     6.4704,    2.51873, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A0,    25.0374,     6.26,     4.17,    5.45309,    2.12477, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A1,    25.0374,     6.26,     4.17,    5.45309,    2.12477, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A2,    25.0374,     6.26,     4.17,    5.45309,    2.12477, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A3,    25.0374,     6.26,     4.17,    5.45309,    2.12477, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A4,    25.0374,     6.26,     4.17,    5.45309,    2.12477, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B0,    18.1553,     4.54,     3.03,    4.03524,     1.4919, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B1,    18.1553,     4.54,     3.03,    4.03524,     1.4919, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B2,    18.1553,     4.54,     3.03,    4.03524,     1.4919, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_627_C14868-1C0,    23.5992,     5.90,     3.93,    5.26701,     2.0622, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C0,    22.7143,     5.68,     3.79,     5.0453,    1.94697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C1,    22.7143,     5.68,     3.79,     5.0453,    1.94697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C2,    22.7143,     5.68,     3.79,     5.0453,    1.94697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C3,    22.7143,     5.68,     3.79,     5.0453,    1.94697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C0,    20.5598,     5.14,     3.43,    4.55186,    1.74043, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C1,    20.5598,     5.14,     3.43,    4.55186,    1.74043, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C2,    20.5598,     5.14,     3.43,    4.55186,    1.74043, 1, 1, 1, 0.24 
Line.S_MDV201_1144257FUSE-1C0,    23.0543,     5.76,     3.84,    5.13396,    1.99668, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_275_A94744-1A0,    27.2366,     6.81,     4.54,    5.94916,    2.33693, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B0,    22.5024,     5.63,     3.75,    5.00911,    1.85761, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B1,    22.5024,     5.63,     3.75,    5.00911,    1.85761, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B2,    22.5024,     5.63,     3.75,    5.00911,    1.85761, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_728_B15009-1B0,    1.08963,     0.27,     0.18,   0.240622,    0.08779, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_621_C28222-1C0,      30.85,     7.71,     5.14,    6.89089,    2.69754, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_621_C28222-1C1,      30.85,     7.71,     5.14,    6.89089,    2.69754, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A0,    18.4292,     4.61,     3.07,    4.06993,    1.66101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A1,    18.4292,     4.61,     3.07,    4.06993,    1.66101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A2,    18.4292,     4.61,     3.07,    4.06993,    1.66101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_164_B6574-1B0,    12.8289,     3.21,     2.14,    2.80962,   0.996359, 1, 1, 1, 0.24 
