Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_MDV201_8101ELB-1A0,    24.7652,     6.19,     4.13,    5.42444,    2.15154, 1, 1, 1, 0.24 
Line.S_MDV201_8101ELB-1A1,    24.7652,     6.19,     4.13,    5.42444,    2.15154, 1, 1, 1, 0.24 
Line.S_MDV201_8101ELB-1A2,    24.7652,     6.19,     4.13,    5.42444,    2.15154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B0,    28.3183,     7.08,     4.72,    6.29693,    2.32282, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B1,    28.3183,     7.08,     4.72,    6.29693,    2.32282, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B2,    28.3183,     7.08,     4.72,    6.29693,    2.32282, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A0,    35.2278,     8.81,     5.87,    7.68546,    2.99861, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A1,    35.2278,     8.81,     5.87,    7.68546,    2.99861, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A2,    35.2278,     8.81,     5.87,    7.68546,    2.99861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B0,    17.8222,     4.46,     2.97,    3.91917,    1.40406, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B1,    17.8222,     4.46,     2.97,    3.91917,    1.40406, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B2,    17.8222,     4.46,     2.97,    3.91917,    1.40406, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B3,    17.8222,     4.46,     2.97,    3.91917,    1.40406, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_867_C839-1C0,    18.7948,     4.70,     3.13,    4.19947,      1.653, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_719_C14872-1C0,    25.9637,     6.49,     4.33,    5.78455,     2.2505, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_719_C14872-1C1,    25.9637,     6.49,     4.33,    5.78455,     2.2505, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_031_ABC62264-1B0,    30.0584,     7.51,     5.01,    6.67678,    2.45363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_031_ABC62264-1B1,    30.0584,     7.51,     5.01,    6.67678,    2.45363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21050_B62307-1B0,    32.6707,     8.17,     5.45,     7.2875,    2.70934, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_400_A21653-1A0,    20.6249,     5.16,     3.44,    4.55329,    1.85467, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_458_B39599-1B0,    22.7182,     5.68,     3.79,    5.01792,     1.8181, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_458_B39599-1B1,    22.7182,     5.68,     3.79,    5.01792,     1.8181, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A0,    16.9148,     4.23,     2.82,    3.70197,     1.4691, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A1,    16.9148,     4.23,     2.82,    3.70197,     1.4691, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A2,    16.9148,     4.23,     2.82,    3.70197,     1.4691, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B0,    23.0567,     5.76,     3.84,    5.03976,    1.77079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B1,    23.0567,     5.76,     3.84,    5.03976,    1.77079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B2,    23.0567,     5.76,     3.84,    5.03976,    1.77079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B3,    23.0567,     5.76,     3.84,    5.03976,    1.77079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B4,    23.0567,     5.76,     3.84,    5.03976,    1.77079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_711_A63676-1A0,     12.732,     3.18,     2.12,    2.81941,    1.16339, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_606_A8132-1A0,    15.1455,     3.79,     2.52,    3.34385,    1.36526, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21016_C63717-1C0,    27.5651,     6.89,     4.59,    6.13493,    2.37775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_426_B816-1B0,    17.3038,     4.33,     2.88,    3.86811,    1.45546, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_067_ABC8072-1B0,    18.4179,     4.60,     3.07,     4.0858,    1.50188, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A0,    21.6057,     5.40,     3.60,    4.75055,    1.90946, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A1,    21.6057,     5.40,     3.60,    4.75055,    1.90946, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A2,    21.6057,     5.40,     3.60,    4.75055,    1.90946, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B0,     16.182,     4.05,     2.70,    3.55898,    1.27629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B1,     16.182,     4.05,     2.70,    3.55898,    1.27629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B2,     16.182,     4.05,     2.70,    3.55898,    1.27629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_705_ABC52524-1A0,    25.2432,     6.31,     4.21,    5.56134,    2.24631, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_705_ABC52524-1A1,    25.2432,     6.31,     4.21,    5.56134,    2.24631, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_015_ABC63665-1A0,    28.3389,     7.08,     4.72,    6.24346,    2.51893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_015_ABC63665-1A1,    28.3389,     7.08,     4.72,    6.24346,    2.51893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_430_B797-1B0,    15.7744,     3.94,     2.63,    3.51793,    1.31504, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_430_B797-1B1,    15.7744,     3.94,     2.63,    3.51793,    1.31504, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_150_C1012408-1C0,    30.8122,     7.70,     5.14,    6.85748,    2.65442, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_804_ABC88656-1C0,    20.3599,     5.09,     3.39,    4.47025,    1.66675, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_804_ABC88656-1C1,    20.3599,     5.09,     3.39,    4.47025,    1.66675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_845_B69624-1B0,    31.5937,     7.90,     5.27,    6.95595,    2.48882, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C0,    23.1243,     5.78,     3.85,    5.08902,    1.90887, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C1,    23.1243,     5.78,     3.85,    5.08902,    1.90887, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C2,    23.1243,     5.78,     3.85,    5.08902,    1.90887, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_427_B826-1B0,    27.7351,     6.93,     4.62,    6.16674,     2.2747, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_427_B826-1B1,    27.7351,     6.93,     4.62,    6.16674,     2.2747, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_327_B62296-1B0,      17.04,     4.26,     2.84,     3.7685,    1.37328, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A0,    35.0754,     8.77,     5.85,    7.64083,    2.96765, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A1,    35.0754,     8.77,     5.85,    7.64083,    2.96765, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A2,    35.0754,     8.77,     5.85,    7.64083,    2.96765, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A3,    35.0754,     8.77,     5.85,    7.64083,    2.96765, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A0,    9.80312,     2.45,     1.63,    2.14722,   0.856597, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A1,    9.80312,     2.45,     1.63,    2.14722,   0.856597, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A2,    9.80312,     2.45,     1.63,    2.14722,   0.856597, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_691_B46386-1B0,      23.28,     5.82,     3.88,    5.17616,    1.91234, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_691_B46386-1B1,      23.28,     5.82,     3.88,    5.17616,    1.91234, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_404_B799-1B0,    14.8048,     3.70,     2.47,    3.30521,    1.23992, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_404_B799-1B1,    14.8048,     3.70,     2.47,    3.30521,    1.23992, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C0,    24.6074,     6.15,     4.10,    5.39224,    1.99562, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C1,    24.6074,     6.15,     4.10,    5.39224,    1.99562, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C2,    24.6074,     6.15,     4.10,    5.39224,    1.99562, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C3,    24.6074,     6.15,     4.10,    5.39224,    1.99562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B0,     21.015,     5.25,     3.50,     4.5936,    1.61529, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B1,     21.015,     5.25,     3.50,     4.5936,    1.61529, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B2,     21.015,     5.25,     3.50,     4.5936,    1.61529, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B3,     21.015,     5.25,     3.50,     4.5936,    1.61529, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_671_C89781-1C0,    37.4534,     9.36,     6.24,    8.24211,    3.07512, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_671_C89781-1C1,    37.4534,     9.36,     6.24,    8.24211,    3.07512, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A0,    11.2881,     2.82,     1.88,     2.4706,   0.982693, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A1,    11.2881,     2.82,     1.88,     2.4706,   0.982693, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A2,    11.2881,     2.82,     1.88,     2.4706,   0.982693, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_360_ABC8165-1C0,    22.3585,     5.59,     3.73,    4.96717,    1.91817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_360_ABC8165-1C1,    22.3585,     5.59,     3.73,    4.96717,    1.91817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_009_C28270-1C0,    7.78822,     1.95,     1.30,    1.73338,   0.676789, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_009_C28270-1C1,    7.78822,     1.95,     1.30,    1.73338,   0.676789, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_137_B8198-1B0,    25.7155,     6.43,     4.29,    5.63402,     1.9912, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_137_B8198-1B1,    25.7155,     6.43,     4.29,    5.63402,     1.9912, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B0,    20.0266,     5.01,     3.34,    4.45099,    1.64433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B1,    20.0266,     5.01,     3.34,    4.45099,    1.64433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B2,    20.0266,     5.01,     3.34,    4.45099,    1.64433, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B0,    39.1612,     9.79,     6.53,    8.44698,    2.84136, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B1,    39.1612,     9.79,     6.53,    8.44698,    2.84136, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B2,    39.1612,     9.79,     6.53,    8.44698,    2.84136, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_944_C44577-1C0,    20.6792,     5.17,     3.45,    4.56859,    1.73547, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_944_C44577-1C1,    20.6792,     5.17,     3.45,    4.56859,    1.73547, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B0,    29.6882,     7.42,     4.95,    6.49585,    2.28386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B1,    29.6882,     7.42,     4.95,    6.49585,    2.28386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B2,    29.6882,     7.42,     4.95,    6.49585,    2.28386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B3,    29.6882,     7.42,     4.95,    6.49585,    2.28386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C0,    28.4399,     7.11,     4.74,    6.22316,    2.29013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C1,    28.4399,     7.11,     4.74,    6.22316,    2.29013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C2,    28.4399,     7.11,     4.74,    6.22316,    2.29013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C3,    28.4399,     7.11,     4.74,    6.22316,    2.29013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_435_ABC63643-1B0,    14.7933,     3.70,     2.47,    3.31726,    1.26126, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_435_ABC63643-1B1,    14.7933,     3.70,     2.47,    3.31726,    1.26126, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_605_A21655-1A0,    13.2318,     3.31,     2.21,    2.91843,    1.18867, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_605_A21655-1A1,    13.2318,     3.31,     2.21,    2.91843,    1.18867, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_152_ABC74420-1B0,     3.2082,     0.80,     0.53,   0.716924,   0.270853, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B0,    16.1716,     4.04,     2.70,    3.60855,    1.35104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B1,    16.1716,     4.04,     2.70,    3.60855,    1.35104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B2,    16.1716,     4.04,     2.70,    3.60855,    1.35104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B3,    16.1716,     4.04,     2.70,    3.60855,    1.35104, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_744_C46398-1C0,    31.1867,     7.80,     5.20,    6.85792,    2.55875, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_744_C46398-1C1,    31.1867,     7.80,     5.20,    6.85792,    2.55875, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_938_B14992-1B0,    22.1934,     5.55,     3.70,    4.84487,    1.69654, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_938_B14992-1B1,    22.1934,     5.55,     3.70,    4.84487,    1.69654, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C0,    24.2116,     6.05,     4.04,    5.33488,    2.00775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C1,    24.2116,     6.05,     4.04,    5.33488,    2.00775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C2,    24.2116,     6.05,     4.04,    5.33488,    2.00775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_220_B44580-1B0,    19.8839,     4.97,     3.31,    4.43584,    1.65734, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21023_A8193-1A0,     19.869,     4.97,     3.31,    4.38263,    1.78078, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_817_ABC14880-1A0,    20.8759,     5.22,     3.48,    4.61681,    1.89103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C0,    24.0428,     6.01,     4.01,    5.34896,    2.07339, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C1,    24.0428,     6.01,     4.01,    5.34896,    2.07339, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C2,    24.0428,     6.01,     4.01,    5.34896,    2.07339, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C3,    24.0428,     6.01,     4.01,    5.34896,    2.07339, 1, 1, 1, 0.24 
Line.S_MDV201_8159ELB-1A0,    19.2713,     4.82,     3.21,     4.2445,    1.71691, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_328_C14830-1C0,    31.2265,     7.81,     5.20,    6.96472,    2.71357, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_328_C14830-1C1,    31.2265,     7.81,     5.20,    6.96472,    2.71357, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_259_A1023345-1A0,    9.42607,     2.36,     1.57,    2.07682,   0.844257, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_924_C28267-1C0,    28.7377,     7.18,     4.79,    6.36413,    2.42803, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A0,    15.8021,     3.95,     2.63,    3.47238,    1.39618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A1,    15.8021,     3.95,     2.63,    3.47238,    1.39618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A2,    15.8021,     3.95,     2.63,    3.47238,    1.39618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A3,    15.8021,     3.95,     2.63,    3.47238,    1.39618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B0,    19.3832,     4.85,     3.23,    4.30968,    1.59436, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B1,    19.3832,     4.85,     3.23,    4.30968,    1.59436, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B2,    19.3832,     4.85,     3.23,    4.30968,    1.59436, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_097_A39598-1A0,    28.3372,     7.08,     4.72,    6.20615,    2.45737, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_097_A39598-1A1,    28.3372,     7.08,     4.72,    6.20615,    2.45737, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B0,    18.7222,     4.68,     3.12,     4.1425,    1.51081, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B1,    18.7222,     4.68,     3.12,     4.1425,    1.51081, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B2,    18.7222,     4.68,     3.12,     4.1425,    1.51081, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C0,    14.8679,     3.72,     2.48,    3.29796,    1.27105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C1,    14.8679,     3.72,     2.48,    3.29796,    1.27105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C2,    14.8679,     3.72,     2.48,    3.29796,    1.27105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C3,    14.8679,     3.72,     2.48,    3.29796,    1.27105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C4,    14.8679,     3.72,     2.48,    3.29796,    1.27105, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B0,    20.6223,     5.16,     3.44,     4.5686,    1.67123, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B1,    20.6223,     5.16,     3.44,     4.5686,    1.67123, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B2,    20.6223,     5.16,     3.44,     4.5686,    1.67123, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B3,    20.6223,     5.16,     3.44,     4.5686,    1.67123, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_423_A785-1A0,    18.8974,     4.72,     3.15,    4.20139,    1.75197, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B0,    26.8867,     6.72,     4.48,    5.94328,    2.15518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B1,    26.8867,     6.72,     4.48,    5.94328,    2.15518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B2,    26.8867,     6.72,     4.48,    5.94328,    2.15518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B3,    26.8867,     6.72,     4.48,    5.94328,    2.15518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_640_AC28251-1A0,    21.1279,     5.28,     3.52,    4.66961,    1.90861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_640_AC28251-1A1,    21.1279,     5.28,     3.52,    4.66961,    1.90861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_110_ABC94729-1C0,    5.50971,     1.38,     0.92,    1.23046,   0.485984, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_127_C63708-1C0,    35.7936,     8.95,     5.97,     7.9961,    3.12559, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C0,    16.8867,     4.22,     2.81,    3.74443,    1.44046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C1,    16.8867,     4.22,     2.81,    3.74443,    1.44046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C2,    16.8867,     4.22,     2.81,    3.74443,    1.44046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C3,    16.8867,     4.22,     2.81,    3.74443,    1.44046, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_068_ABC69490-1B0,     14.965,     3.74,     2.49,     3.3183,     1.2196, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B0,    29.4769,     7.37,     4.91,    6.52652,      2.376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B1,    29.4769,     7.37,     4.91,    6.52652,      2.376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B2,    29.4769,     7.37,     4.91,    6.52652,      2.376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B0,     26.458,     6.61,     4.41,    5.76604,    2.00624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B1,     26.458,     6.61,     4.41,    5.76604,    2.00624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B2,     26.458,     6.61,     4.41,    5.76604,    2.00624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B3,     26.458,     6.61,     4.41,    5.76604,    2.00624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_533_A8117-1A0,    17.9558,     4.49,     2.99,    3.94436,    1.58303, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_533_A8117-1A1,    17.9558,     4.49,     2.99,    3.94436,    1.58303, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_062_C28277-1C0,    22.3158,     5.58,     3.72,    4.96577,    1.92731, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A0,    23.9772,     5.99,     4.00,    5.27751,     2.1264, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A1,    23.9772,     5.99,     4.00,    5.27751,     2.1264, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A2,    23.9772,     5.99,     4.00,    5.27751,     2.1264, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B0,    18.5433,     4.64,     3.09,    4.11237,     1.5102, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B1,    18.5433,     4.64,     3.09,    4.11237,     1.5102, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B2,    18.5433,     4.64,     3.09,    4.11237,     1.5102, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B3,    18.5433,     4.64,     3.09,    4.11237,     1.5102, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B0,    25.3851,     6.35,     4.23,    5.62079,     2.0495, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B1,    25.3851,     6.35,     4.23,    5.62079,     2.0495, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B2,    25.3851,     6.35,     4.23,    5.62079,     2.0495, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A0,    37.8409,     9.46,     6.31,    8.22115,    3.16336, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A1,    37.8409,     9.46,     6.31,    8.22115,    3.16336, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A2,    37.8409,     9.46,     6.31,    8.22115,    3.16336, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A3,    37.8409,     9.46,     6.31,    8.22115,    3.16336, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_608_A8133-1A0,    15.2114,     3.80,     2.54,    3.35836,    1.37111, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_204_C46404-1C0,     18.037,     4.51,     3.01,    3.97356,    1.49792, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_204_C46404-1C1,     18.037,     4.51,     3.01,    3.97356,    1.49792, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_401_A21651-1A0,    17.1448,     4.29,     2.86,    3.77684,    1.52989, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_401_A21651-1A1,    17.1448,     4.29,     2.86,    3.77684,    1.52989, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B0,    22.9526,     5.74,     3.83,    5.08782,    1.86287, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B1,    22.9526,     5.74,     3.83,    5.08782,    1.86287, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B2,    22.9526,     5.74,     3.83,    5.08782,    1.86287, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B3,    22.9526,     5.74,     3.83,    5.08782,    1.86287, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B4,    22.9526,     5.74,     3.83,    5.08782,    1.86287, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_772_C14846-1C0,    22.5003,     5.63,     3.75,    5.04668,    2.00764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C0,    41.4529,    10.36,     6.91,    9.14616,    3.43447, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C1,    41.4529,    10.36,     6.91,    9.14616,    3.43447, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C2,    41.4529,    10.36,     6.91,    9.14616,    3.43447, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_492_C8123-1C0,    54.0256,    13.51,     9.00,     11.949,    4.49917, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_492_C8123-1C1,    54.0256,    13.51,     9.00,     11.949,    4.49917, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_610_A8130-1A0,    17.1016,     4.28,     2.85,    3.77246,    1.53484, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_610_A8130-1A1,    17.1016,     4.28,     2.85,    3.77246,    1.53484, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_359_ABC93587-1C0,    21.9872,     5.50,     3.66,    4.87882,    1.87736, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C0,    29.0097,     7.25,     4.83,    6.33452,     2.3161, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C1,    29.0097,     7.25,     4.83,    6.33452,     2.3161, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C2,    29.0097,     7.25,     4.83,    6.33452,     2.3161, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A0,    12.7197,     3.18,     2.12,    2.78247,    1.10428, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A1,    12.7197,     3.18,     2.12,    2.78247,    1.10428, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A2,    12.7197,     3.18,     2.12,    2.78247,    1.10428, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_387_A8097-1A0,    20.6219,     5.16,     3.44,    4.52869,    1.81397, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_387_A8097-1A1,    20.6219,     5.16,     3.44,    4.52869,    1.81397, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_353_B1008228-1B0,    35.4007,     8.85,     5.90,    7.82488,    2.82857, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C0,    23.9086,     5.98,     3.98,    5.29769,    2.02827, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C1,    23.9086,     5.98,     3.98,    5.29769,    2.02827, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C2,    23.9086,     5.98,     3.98,    5.29769,    2.02827, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_729_B28246-1B0,    21.6351,     5.41,     3.61,    4.82991,    1.80728, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C0,    33.3427,     8.34,     5.56,    7.37514,     2.7988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C1,    33.3427,     8.34,     5.56,    7.37514,     2.7988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C2,    33.3427,     8.34,     5.56,    7.37514,     2.7988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C3,    33.3427,     8.34,     5.56,    7.37514,     2.7988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C4,    33.3427,     8.34,     5.56,    7.37514,     2.7988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C0,    20.5905,     5.15,     3.43,    4.58623,    1.78642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C1,    20.5905,     5.15,     3.43,    4.58623,    1.78642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C2,    20.5905,     5.15,     3.43,    4.58623,    1.78642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B0,    23.7446,     5.94,     3.96,    5.28466,    1.95787, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B1,    23.7446,     5.94,     3.96,    5.28466,    1.95787, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B2,    23.7446,     5.94,     3.96,    5.28466,    1.95787, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B3,    23.7446,     5.94,     3.96,    5.28466,    1.95787, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B4,    23.7446,     5.94,     3.96,    5.28466,    1.95787, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B0,    42.0627,    10.52,     7.01,    9.13165,     3.1256, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B1,    42.0627,    10.52,     7.01,    9.13165,     3.1256, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B2,    42.0627,    10.52,     7.01,    9.13165,     3.1256, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_278_C89797-1C0,    14.1206,     3.53,     2.35,    3.14288,    1.22442, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A0,    34.5461,     8.64,     5.76,    7.51543,    2.90742, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A1,    34.5461,     8.64,     5.76,    7.51543,    2.90742, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A2,    34.5461,     8.64,     5.76,    7.51543,    2.90742, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A3,    34.5461,     8.64,     5.76,    7.51543,    2.90742, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A0,    26.1849,     6.55,     4.36,      5.693,    2.20523, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A1,    26.1849,     6.55,     4.36,      5.693,    2.20523, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A2,    26.1849,     6.55,     4.36,      5.693,    2.20523, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A3,    26.1849,     6.55,     4.36,      5.693,    2.20523, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_140_ABC69477-1B0,    2.62882,     0.66,     0.44,   0.582973,   0.215271, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C0,    24.7554,     6.19,     4.13,    5.48669,    2.10159, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C1,    24.7554,     6.19,     4.13,    5.48669,    2.10159, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C2,    24.7554,     6.19,     4.13,    5.48669,    2.10159, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C0,    22.0691,     5.52,     3.68,    4.91293,    1.90945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C1,    22.0691,     5.52,     3.68,    4.91293,    1.90945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C2,    22.0691,     5.52,     3.68,    4.91293,    1.90945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C3,    22.0691,     5.52,     3.68,    4.91293,    1.90945, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21032_B62295-1B0,    19.0934,     4.77,     3.18,     4.2301,    1.54849, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A0,    21.1013,     5.28,     3.52,    4.60713,    1.81166, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A1,    21.1013,     5.28,     3.52,    4.60713,    1.81166, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A2,    21.1013,     5.28,     3.52,    4.60713,    1.81166, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B0,    28.6399,     7.16,     4.77,    6.30137,    2.25249, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B1,    28.6399,     7.16,     4.77,    6.30137,    2.25249, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B2,    28.6399,     7.16,     4.77,    6.30137,    2.25249, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_922_A56784-1A0,    45.4221,    11.36,     7.57,    9.89036,    3.82103, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_922_A56784-1A1,    45.4221,    11.36,     7.57,    9.89036,    3.82103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_859_B94734-1B0,    15.1481,     3.79,     2.52,    3.33252,    1.19649, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_859_B94734-1B1,    15.1481,     3.79,     2.52,    3.33252,    1.19649, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A0,    18.0997,     4.52,     3.02,    3.98984,      1.619, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A1,    18.0997,     4.52,     3.02,    3.98984,      1.619, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A2,    18.0997,     4.52,     3.02,    3.98984,      1.619, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A3,    18.0997,     4.52,     3.02,    3.98984,      1.619, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_250_ABC801-1A0,    29.6212,     7.41,     4.94,    6.51664,     2.6159, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_250_ABC801-1A1,    29.6212,     7.41,     4.94,    6.51664,     2.6159, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_398_C1017351-1C0,    35.4297,     8.86,     5.90,    7.79323,    2.90579, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_520_A8092-1A0,    26.7862,     6.70,     4.46,    5.87379,    2.33631, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_520_A8092-1A1,    26.7862,     6.70,     4.46,    5.87379,    2.33631, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_729_C74452-1C0,    14.1104,     3.53,     2.35,    3.11238,    1.17939, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_729_C74452-1C1,    14.1104,     3.53,     2.35,    3.11238,    1.17939, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_132_A1010739-1A0,    38.4592,     9.61,     6.41,    8.46431,    3.39034, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C0,    19.8951,     4.97,     3.32,    4.36163,    1.61918, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C1,    19.8951,     4.97,     3.32,    4.36163,    1.61918, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C2,    19.8951,     4.97,     3.32,    4.36163,    1.61918, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A0,    28.3272,     7.08,     4.72,    6.19311,     2.4388, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A1,    28.3272,     7.08,     4.72,    6.19311,     2.4388, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A2,    28.3272,     7.08,     4.72,    6.19311,     2.4388, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A0,    21.5217,     5.38,     3.59,    4.73854,    1.91298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A1,    21.5217,     5.38,     3.59,    4.73854,    1.91298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A2,    21.5217,     5.38,     3.59,    4.73854,    1.91298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A3,    21.5217,     5.38,     3.59,    4.73854,    1.91298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B0,     23.546,     5.89,     3.92,    5.14754,     1.8092, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B1,     23.546,     5.89,     3.92,    5.14754,     1.8092, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B2,     23.546,     5.89,     3.92,    5.14754,     1.8092, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_706_C52532-1C0,    30.5544,     7.64,     5.09,    6.80336,    2.63761, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_706_C52532-1C1,    30.5544,     7.64,     5.09,    6.80336,    2.63761, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_286_ABC8178-1A0,    21.4084,     5.35,     3.57,      4.729,    1.92926, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_286_ABC8178-1A1,    21.4084,     5.35,     3.57,      4.729,    1.92926, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_478_C8115-1C0,    15.2139,     3.80,     2.54,    3.39881,    1.33894, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_478_C8115-1C1,    15.2139,     3.80,     2.54,    3.39881,    1.33894, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_114_ABC58441-1B0,    17.4293,     4.36,     2.90,    3.84166,    1.38592, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_461_B58421-1B0,    18.3897,     4.60,     3.06,    4.10043,    1.53051, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C0,    9.59544,     2.40,     1.60,    2.14502,   0.848519, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C1,    9.59544,     2.40,     1.60,    2.14502,   0.848519, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C2,    9.59544,     2.40,     1.60,    2.14502,   0.848519, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C3,    9.59544,     2.40,     1.60,    2.14502,   0.848519, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B0,    9.18113,     2.30,     1.53,    2.04513,   0.763604, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B1,    9.18113,     2.30,     1.53,    2.04513,   0.763604, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B2,    9.18113,     2.30,     1.53,    2.04513,   0.763604, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B3,    9.18113,     2.30,     1.53,    2.04513,   0.763604, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B0,    21.5712,     5.39,     3.60,    4.67715,    1.60642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B1,    21.5712,     5.39,     3.60,    4.67715,    1.60642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B2,    21.5712,     5.39,     3.60,    4.67715,    1.60642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B3,    21.5712,     5.39,     3.60,    4.67715,    1.60642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_846_B69620-1B0,    14.3571,     3.59,     2.39,    3.16025,    1.13681, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_846_B69620-1B1,    14.3571,     3.59,     2.39,    3.16025,    1.13681, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C0,    30.2709,     7.57,     5.05,    6.67478,    2.51192, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C1,    30.2709,     7.57,     5.05,    6.67478,    2.51192, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C2,    30.2709,     7.57,     5.05,    6.67478,    2.51192, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_123_C28299-1C0,    12.8656,     3.22,     2.14,    2.88086,    1.14418, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B0,    28.9717,     7.24,     4.83,    6.44272,    2.37659, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B1,    28.9717,     7.24,     4.83,    6.44272,    2.37659, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B2,    28.9717,     7.24,     4.83,    6.44272,    2.37659, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_276_B8195-1B0,    14.4825,     3.62,     2.41,    3.16271,    1.11163, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_276_B8195-1B1,    14.4825,     3.62,     2.41,    3.16271,    1.11163, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_226_B8207-1B0,    23.4925,     5.87,     3.92,     5.1297,    1.79673, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C0,    30.0079,     7.50,     5.00,    6.58299,    2.43968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C1,    30.0079,     7.50,     5.00,    6.58299,    2.43968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C2,    30.0079,     7.50,     5.00,    6.58299,    2.43968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B0,    22.1708,     5.54,     3.70,     4.8584,    1.72019, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B1,    22.1708,     5.54,     3.70,     4.8584,    1.72019, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B2,    22.1708,     5.54,     3.70,     4.8584,    1.72019, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C0,    33.0269,     8.26,     5.50,     7.1668,    2.56881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C1,    33.0269,     8.26,     5.50,     7.1668,    2.56881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C2,    33.0269,     8.26,     5.50,     7.1668,    2.56881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C3,    33.0269,     8.26,     5.50,     7.1668,    2.56881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C4,    33.0269,     8.26,     5.50,     7.1668,    2.56881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_126_C63704-1C0,    15.8344,     3.96,     2.64,    3.54757,    1.40985, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_719_ABC67893-1C0,    13.7815,     3.45,     2.30,    3.05173,    1.17044, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_946_C8179-1C0,    30.3962,     7.60,     5.07,    6.69783,    2.51528, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_946_C8179-1C1,    30.3962,     7.60,     5.07,    6.69783,    2.51528, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_834_B39617-1B0,    23.4759,     5.87,     3.91,     5.1926,    1.88875, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_834_B39617-1B1,    23.4759,     5.87,     3.91,     5.1926,    1.88875, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C0,    25.5292,     6.38,     4.25,    5.65223,    2.15741, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C1,    25.5292,     6.38,     4.25,    5.65223,    2.15741, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C2,    25.5292,     6.38,     4.25,    5.65223,    2.15741, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_524_C858-1C0,     39.945,     9.99,     6.66,    8.84783,    3.36383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_524_C858-1C1,     39.945,     9.99,     6.66,    8.84783,    3.36383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_158_B14994-1B0,    9.76769,     2.44,     1.63,    2.15221,   0.777754, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B0,    22.8629,     5.72,     3.81,    5.09732,    1.89897, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B1,    22.8629,     5.72,     3.81,    5.09732,    1.89897, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B2,    22.8629,     5.72,     3.81,    5.09732,    1.89897, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_281_B1023341-1B0,    13.9921,     3.50,     2.33,    3.11968,    1.16604, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_281_B1023341-1B1,    13.9921,     3.50,     2.33,    3.11968,    1.16604, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_094_ABC51012-1B0,    46.3345,    11.58,     7.72,    10.3376,    3.82709, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B0,    22.4951,     5.62,     3.75,    4.90065,    1.70573, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B1,    22.4951,     5.62,     3.75,    4.90065,    1.70573, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B2,    22.4951,     5.62,     3.75,    4.90065,    1.70573, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B3,    22.4951,     5.62,     3.75,    4.90065,    1.70573, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A0,    19.2679,     4.82,     3.21,    4.23893,    1.70846, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A1,    19.2679,     4.82,     3.21,    4.23893,    1.70846, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A2,    19.2679,     4.82,     3.21,    4.23893,    1.70846, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_066_ABC14832-1A0,    6.67254,     1.67,     1.11,     1.4769,   0.609963, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_183_ABC62261-1A0,    21.9514,     5.49,     3.66,    4.82537,    1.93776, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_183_ABC62261-1A1,    21.9514,     5.49,     3.66,    4.82537,    1.93776, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B0,    23.4243,     5.86,     3.90,    5.09675,    1.76709, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B1,    23.4243,     5.86,     3.90,    5.09675,    1.76709, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B2,    23.4243,     5.86,     3.90,    5.09675,    1.76709, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A0,    16.8517,     4.21,     2.81,    3.71367,    1.50629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A1,    16.8517,     4.21,     2.81,    3.71367,    1.50629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A2,    16.8517,     4.21,     2.81,    3.71367,    1.50629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A3,    16.8517,     4.21,     2.81,    3.71367,    1.50629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B0,    27.0211,     6.76,     4.50,    5.98422,    2.18203, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B1,    27.0211,     6.76,     4.50,    5.98422,    2.18203, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B2,    27.0211,     6.76,     4.50,    5.98422,    2.18203, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_247_ABC44582-1B0,    20.5055,     5.13,     3.42,    4.58192,    1.71992, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_247_ABC44582-1B1,    20.5055,     5.13,     3.42,    4.58192,    1.71992, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_695_B46387-1B0,    24.6331,     6.16,     4.11,     5.4828,    2.03107, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_695_B46387-1B1,    24.6331,     6.16,     4.11,     5.4828,    2.03107, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_218_B8204-1B0,    11.2012,     2.80,     1.87,    2.45668,    0.87536, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_925_A28283-1A0,    8.86927,     2.22,     1.48,    1.94576,   0.780412, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_925_A28283-1A1,    8.86927,     2.22,     1.48,    1.94576,   0.780412, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_647_A28231-1A0,    22.5529,     5.64,     3.76,    4.96994,    2.01122, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_647_A28231-1A1,    22.5529,     5.64,     3.76,    4.96994,    2.01122, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_306_ABC28286-1C0,    22.3989,     5.60,     3.73,    4.97229,    1.91551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_306_ABC28286-1C1,    22.3989,     5.60,     3.73,    4.97229,    1.91551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_001_B14990-1B0,    16.5708,     4.14,     2.76,    3.64417,    1.30633, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_001_B14990-1B1,    16.5708,     4.14,     2.76,    3.64417,    1.30633, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A0,    24.9121,     6.23,     4.15,    5.44369,    2.14308, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A1,    24.9121,     6.23,     4.15,    5.44369,    2.14308, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A2,    24.9121,     6.23,     4.15,    5.44369,    2.14308, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A3,    24.9121,     6.23,     4.15,    5.44369,    2.14308, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21011_B1144229-1B0,    26.8221,     6.71,     4.47,     5.9923,    2.24305, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A0,    10.1859,     2.55,     1.70,    2.23595,   0.898061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A1,    10.1859,     2.55,     1.70,    2.23595,   0.898061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A2,    10.1859,     2.55,     1.70,    2.23595,   0.898061, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A0,    30.0816,     7.52,     5.01,     6.5817,    2.59626, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A1,    30.0816,     7.52,     5.01,     6.5817,    2.59626, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A2,    30.0816,     7.52,     5.01,     6.5817,    2.59626, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A0,    27.9699,     6.99,     4.66,    6.10589,    2.39362, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A1,    27.9699,     6.99,     4.66,    6.10589,    2.39362, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A2,    27.9699,     6.99,     4.66,    6.10589,    2.39362, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A3,    27.9699,     6.99,     4.66,    6.10589,    2.39362, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A0,    30.4667,     7.62,     5.08,    6.64641,    2.59752, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A1,    30.4667,     7.62,     5.08,    6.64641,    2.59752, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A2,    30.4667,     7.62,     5.08,    6.64641,    2.59752, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A3,    30.4667,     7.62,     5.08,    6.64641,    2.59752, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_913_A15010-1A0,    12.6389,     3.16,     2.11,    2.78165,    1.12543, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_913_A15010-1A1,    12.6389,     3.16,     2.11,    2.78165,    1.12543, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B0,    26.8911,     6.72,     4.48,    5.94156,    2.15166, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B1,    26.8911,     6.72,     4.48,    5.94156,    2.15166, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B2,    26.8911,     6.72,     4.48,    5.94156,    2.15166, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_641_AC14893-1A0,    58.4822,    14.62,     9.75,    12.8838,    5.13677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_419_A827-1A0,    17.8216,     4.46,     2.97,    3.96082,    1.65046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21026_B69647-1B0,    28.0589,     7.01,     4.68,    6.16853,    2.20022, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A0,    21.6472,     5.41,     3.61,     4.7779,    1.94398, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A1,    21.6472,     5.41,     3.61,     4.7779,    1.94398, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A2,    21.6472,     5.41,     3.61,     4.7779,    1.94398, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_869_C58437-1C0,    35.5671,     8.89,     5.93,    7.83566,    2.93524, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_507_ABC6580-1A0,    20.5133,     5.13,     3.42,    4.50424,    1.80346, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_507_ABC6580-1A1,    20.5133,     5.13,     3.42,    4.50424,    1.80346, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_159_A69461-1A0,    12.8853,     3.22,     2.15,    2.83172,    1.14024, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C0,     25.112,     6.28,     4.19,    5.60752,    2.19778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C1,     25.112,     6.28,     4.19,    5.60752,    2.19778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C2,     25.112,     6.28,     4.19,    5.60752,    2.19778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B0,    25.9929,     6.50,     4.33,    5.74847,    2.08816, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B1,    25.9929,     6.50,     4.33,    5.74847,    2.08816, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B2,    25.9929,     6.50,     4.33,    5.74847,    2.08816, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A0,    23.4553,     5.86,     3.91,     5.1366,    2.03721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A1,    23.4553,     5.86,     3.91,     5.1366,    2.03721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A2,    23.4553,     5.86,     3.91,     5.1366,    2.03721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A3,    23.4553,     5.86,     3.91,     5.1366,    2.03721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B0,    22.0798,     5.52,     3.68,    4.84814,    1.72667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B1,    22.0798,     5.52,     3.68,    4.84814,    1.72667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B2,    22.0798,     5.52,     3.68,    4.84814,    1.72667, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B3,    22.0798,     5.52,     3.68,    4.84814,    1.72667, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_919_A56782-1A0,     25.271,     6.32,     4.21,    5.53223,    2.19012, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_919_A56782-1A1,     25.271,     6.32,     4.21,    5.53223,    2.19012, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C0,     28.064,     7.02,     4.68,     6.2009,     2.3501, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C1,     28.064,     7.02,     4.68,     6.2009,     2.3501, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C2,     28.064,     7.02,     4.68,     6.2009,     2.3501, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_053_A63763-1A0,    1.68658,     0.42,     0.28,    0.37259,   0.153222, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_281_A8186-1A0,    15.8931,     3.97,     2.65,    3.49472,    1.40812, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_281_A8186-1A1,    15.8931,     3.97,     2.65,    3.49472,    1.40812, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B0,    18.6019,     4.65,     3.10,     4.0734,    1.44103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B1,    18.6019,     4.65,     3.10,     4.0734,    1.44103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B2,    18.6019,     4.65,     3.10,     4.0734,    1.44103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B3,    18.6019,     4.65,     3.10,     4.0734,    1.44103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B4,    18.6019,     4.65,     3.10,     4.0734,    1.44103, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C0,    20.4646,     5.12,     3.41,      4.569,    1.79295, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C1,    20.4646,     5.12,     3.41,      4.569,    1.79295, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C2,    20.4646,     5.12,     3.41,      4.569,    1.79295, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C0,    14.7829,     3.70,     2.46,    3.30812,    1.31037, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C1,    14.7829,     3.70,     2.46,    3.30812,    1.31037, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C2,    14.7829,     3.70,     2.46,    3.30812,    1.31037, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_351_ABC69616-1A0,    17.0597,     4.26,     2.84,    3.74424,    1.49907, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_026_A39597-1A0,    18.7136,     4.68,     3.12,    4.08532,    1.60733, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_026_A39597-1A1,    18.7136,     4.68,     3.12,    4.08532,    1.60733, 1, 1, 1, 0.24 
