Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_MDV201_HN_2_026_A39597-1A2,    18.7136,     4.68,     3.12,    4.08532,    1.60733, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A0,    24.3866,     6.10,     4.06,    5.33402,    2.10665, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A1,    24.3866,     6.10,     4.06,    5.33402,    2.10665, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A2,    24.3866,     6.10,     4.06,    5.33402,    2.10665, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A3,    24.3866,     6.10,     4.06,    5.33402,    2.10665, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_923_A56785-1A0,    30.3543,     7.59,     5.06,    6.63394,    2.60747, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_923_A56785-1A1,    30.3543,     7.59,     5.06,    6.63394,    2.60747, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21038_AB28191-1A0,    1.96972,     0.49,     0.33,   0.435754,   0.179997, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21038_AB28191-1B0,    9.66071,     2.42,     1.61,    2.15912,   0.814144, 2, 2, 1, 0.24 
Line.S_MDV201_DA_8_149_ABC56778-1A0,    14.6637,     3.67,     2.44,    3.22246,    1.29656, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_875_C63670-1C0,    9.82699,     2.46,     1.64,    2.19298,   0.862732, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_875_C63670-1C1,    9.82699,     2.46,     1.64,    2.19298,   0.862732, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_623_C14865-1C0,    25.3614,     6.34,     4.23,    5.65379,    2.20428, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_623_C14865-1C1,    25.3614,     6.34,     4.23,    5.65379,    2.20428, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C0,    18.3822,     4.60,     3.06,    4.07369,     1.5635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C1,    18.3822,     4.60,     3.06,    4.07369,     1.5635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C2,    18.3822,     4.60,     3.06,    4.07369,     1.5635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_434_ABC63645-1B0,    21.4975,     5.37,     3.58,    4.80906,    1.81077, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_434_ABC63645-1B1,    21.4975,     5.37,     3.58,    4.80906,    1.81077, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_166_C33824-1C0,     16.069,     4.02,     2.68,    3.56511,    1.37425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_166_C33824-1C1,     16.069,     4.02,     2.68,    3.56511,    1.37425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A0,    26.0018,     6.50,     4.33,     5.6574,    2.19668, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A1,    26.0018,     6.50,     4.33,     5.6574,    2.19668, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A2,    26.0018,     6.50,     4.33,     5.6574,    2.19668, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A3,    26.0018,     6.50,     4.33,     5.6574,    2.19668, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A4,    26.0018,     6.50,     4.33,     5.6574,    2.19668, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A0,    36.6457,     9.16,     6.11,    8.03932,    3.18988, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A1,    36.6457,     9.16,     6.11,    8.03932,    3.18988, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A2,    36.6457,     9.16,     6.11,    8.03932,    3.18988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C0,    44.4913,    11.12,     7.42,    9.77925,     3.6263, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C1,    44.4913,    11.12,     7.42,    9.77925,     3.6263, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C2,    44.4913,    11.12,     7.42,    9.77925,     3.6263, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_721_C14850-1C0,    23.6669,     5.92,     3.94,    5.30027,    2.09753, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_140_ABC8124-1C0,    18.7844,     4.70,     3.13,    4.19564,    1.64965, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C0,    17.2126,     4.30,     2.87,    3.83018,    1.48937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C1,    17.2126,     4.30,     2.87,    3.83018,    1.48937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C2,    17.2126,     4.30,     2.87,    3.83018,    1.48937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C3,    17.2126,     4.30,     2.87,    3.83018,    1.48937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_421_A808-1A0,    28.4376,     7.11,     4.74,    6.31447,    2.61244, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C0,    27.2583,     6.81,     4.54,    6.02122,    2.28076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C1,    27.2583,     6.81,     4.54,    6.02122,    2.28076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C2,    27.2583,     6.81,     4.54,    6.02122,    2.28076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C3,    27.2583,     6.81,     4.54,    6.02122,    2.28076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B0,    26.1203,     6.53,     4.35,    5.74614,    2.05492, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B1,    26.1203,     6.53,     4.35,    5.74614,    2.05492, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B2,    26.1203,     6.53,     4.35,    5.74614,    2.05492, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_713_A63679-1A0,    22.9924,     5.75,     3.83,    5.06941,     2.0545, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_713_A63679-1A1,    22.9924,     5.75,     3.83,    5.06941,     2.0545, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B0,    19.0547,     4.76,     3.18,     4.2396,    1.57191, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B1,    19.0547,     4.76,     3.18,     4.2396,    1.57191, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B2,    19.0547,     4.76,     3.18,     4.2396,    1.57191, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B3,    19.0547,     4.76,     3.18,     4.2396,    1.57191, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B0,    22.9371,     5.73,     3.82,    5.08225,    1.85852, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B1,    22.9371,     5.73,     3.82,    5.08225,    1.85852, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B2,    22.9371,     5.73,     3.82,    5.08225,    1.85852, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B3,    22.9371,     5.73,     3.82,    5.08225,    1.85852, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B4,    22.9371,     5.73,     3.82,    5.08225,    1.85852, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_167_C14979-1C0,    18.2009,     4.55,     3.03,     4.0357,    1.55159, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_167_C14979-1C1,    18.2009,     4.55,     3.03,     4.0357,    1.55159, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A0,    26.0943,     6.52,     4.35,    5.69622,    2.23433, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A1,    26.0943,     6.52,     4.35,    5.69622,    2.23433, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A2,    26.0943,     6.52,     4.35,    5.69622,    2.23433, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_969_A63709-1A0,    30.4924,     7.62,     5.08,    6.70985,    2.69453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_969_A63709-1A1,    30.4924,     7.62,     5.08,    6.70985,    2.69453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B0,    19.3005,     4.83,     3.22,    4.22708,    1.49577, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B1,    19.3005,     4.83,     3.22,    4.22708,    1.49577, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B2,    19.3005,     4.83,     3.22,    4.22708,    1.49577, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_707_C52530-1C0,    21.8089,     5.45,     3.63,    4.86629,    1.90518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_707_C52530-1C1,    21.8089,     5.45,     3.63,    4.86629,    1.90518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C0,    15.5723,     3.89,     2.60,    3.46988,    1.35576, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C1,    15.5723,     3.89,     2.60,    3.46988,    1.35576, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C2,    15.5723,     3.89,     2.60,    3.46988,    1.35576, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C3,    15.5723,     3.89,     2.60,    3.46988,    1.35576, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_409_A820-1A0,     17.878,     4.47,     2.98,    3.96166,    1.63503, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_409_A820-1A1,     17.878,     4.47,     2.98,    3.96166,    1.63503, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C0,    23.0393,     5.76,     3.84,    5.05203,    1.87454, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C1,    23.0393,     5.76,     3.84,    5.05203,    1.87454, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C2,    23.0393,     5.76,     3.84,    5.05203,    1.87454, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C3,    23.0393,     5.76,     3.84,    5.05203,    1.87454, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B0,    19.2371,     4.81,     3.21,    4.21573,    1.49439, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B1,    19.2371,     4.81,     3.21,    4.21573,    1.49439, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B2,    19.2371,     4.81,     3.21,    4.21573,    1.49439, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A0,    31.4318,     7.86,     5.24,    6.89753,    2.74487, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A1,    31.4318,     7.86,     5.24,    6.89753,    2.74487, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A2,    31.4318,     7.86,     5.24,    6.89753,    2.74487, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A3,    31.4318,     7.86,     5.24,    6.89753,    2.74487, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_108_A39577-1A0,    21.1444,     5.29,     3.52,    4.62292,    1.82569, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_108_A39577-1A1,    21.1444,     5.29,     3.52,    4.62292,    1.82569, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C0,     16.129,     4.03,     2.69,    3.59575,     1.4069, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C1,     16.129,     4.03,     2.69,    3.59575,     1.4069, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C2,     16.129,     4.03,     2.69,    3.59575,     1.4069, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_418_A835-1A0,    19.0464,     4.76,     3.17,    4.22091,    1.74166, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_418_A835-1A1,    19.0464,     4.76,     3.17,    4.22091,    1.74166, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_810_C58435-1C0,    38.6944,     9.67,     6.45,    8.53966,    3.21239, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_072_A8187-1A0,     18.444,     4.61,     3.07,    4.05028,    1.62352, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_072_A8187-1A1,     18.444,     4.61,     3.07,    4.05028,    1.62352, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A0,    5.90917,     1.48,     0.98,    1.30382,   0.533191, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A1,    5.90917,     1.48,     0.98,    1.30382,   0.533191, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A2,    5.90917,     1.48,     0.98,    1.30382,   0.533191, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B0,    40.3441,    10.09,     6.72,    8.70609,    2.93112, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B1,    40.3441,    10.09,     6.72,    8.70609,    2.93112, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B2,    40.3441,    10.09,     6.72,    8.70609,    2.93112, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B0,    23.6416,     5.91,     3.94,    5.17247,    1.82202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B1,    23.6416,     5.91,     3.94,    5.17247,    1.82202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B2,    23.6416,     5.91,     3.94,    5.17247,    1.82202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B3,    23.6416,     5.91,     3.94,    5.17247,    1.82202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B4,    23.6416,     5.91,     3.94,    5.17247,    1.82202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_673_C62309-1C0,     28.663,     7.17,     4.78,    6.34926,    2.42441, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_218_B8161-1B0,    24.5014,     6.13,     4.08,    5.45612,     2.0242, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_218_B8161-1B1,    24.5014,     6.13,     4.08,    5.45612,     2.0242, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_332_C28263-1C0,    21.3837,     5.35,     3.56,    4.74582,    1.82765, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C0,     15.491,     3.87,     2.58,    3.41399,    1.28967, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C1,     15.491,     3.87,     2.58,    3.41399,    1.28967, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C2,     15.491,     3.87,     2.58,    3.41399,    1.28967, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_226_ABC822-1B0,    20.1616,     5.04,     3.36,    4.48272,    1.65788, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_226_ABC822-1B1,    20.1616,     5.04,     3.36,    4.48272,    1.65788, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_215_B1017348-1B0,    33.1728,     8.29,     5.53,    7.21818,    2.49453, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_215_B1017348-1B1,    33.1728,     8.29,     5.53,    7.21818,    2.49453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_947_C8175-1C0,    17.0961,     4.27,     2.85,    3.78992,    1.45672, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B0,    23.4524,     5.86,     3.91,    5.14999,    1.83378, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B1,    23.4524,     5.86,     3.91,    5.14999,    1.83378, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B2,    23.4524,     5.86,     3.91,    5.14999,    1.83378, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B3,    23.4524,     5.86,     3.91,    5.14999,    1.83378, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_667_C89812-1C0,    27.3558,     6.84,     4.56,    6.03945,    2.28379, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_667_C89812-1C1,    27.3558,     6.84,     4.56,    6.03945,    2.28379, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_307_A89825-1A0,    31.9862,     8.00,     5.33,    7.00795,    2.77423, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B0,    34.9964,     8.75,     5.83,     7.6692,     2.7036, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B1,    34.9964,     8.75,     5.83,     7.6692,     2.7036, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B2,    34.9964,     8.75,     5.83,     7.6692,     2.7036, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_084_B38389-1B0,    13.3475,     3.34,     2.22,    2.97886,    1.11696, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_084_B38389-1B1,    13.3475,     3.34,     2.22,    2.97886,    1.11696, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A0,    28.3575,     7.09,     4.73,    6.18246,    2.41348, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A1,    28.3575,     7.09,     4.73,    6.18246,    2.41348, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A2,    28.3575,     7.09,     4.73,    6.18246,    2.41348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_333_C1012409-1C0,    14.8619,     3.72,     2.48,    3.31595,    1.30132, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_390_A8122-1A0,    30.4944,     7.62,     5.08,    6.67818,    2.64155, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_390_A8122-1A1,    30.4944,     7.62,     5.08,    6.67818,    2.64155, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1A0,    20.5931,     5.15,     3.43,    4.55399,    1.86513, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1B0,     20.036,     5.01,     3.34,    4.48234,    1.68889, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1C0,     20.663,     5.17,     3.44,    4.62869,    1.83529, 3, 3, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B0,     20.182,     5.05,     3.36,    4.37995,      1.509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B1,     20.182,     5.05,     3.36,    4.37995,      1.509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B2,     20.182,     5.05,     3.36,    4.37995,      1.509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B3,     20.182,     5.05,     3.36,    4.37995,      1.509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_660_C62246-1C0,    25.7643,     6.44,     4.29,    5.69324,    2.16007, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_660_C62246-1C1,    25.7643,     6.44,     4.29,    5.69324,    2.16007, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_525_C859-1C0,    20.0493,     5.01,     3.34,    4.47673,    1.75757, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_238_A39569-1A0,    29.4865,     7.37,     4.91,     6.4314,    2.51301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_238_A39569-1A1,    29.4865,     7.37,     4.91,     6.4314,    2.51301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_177_C69626-1C0,      21.76,     5.44,     3.63,    4.83582,    1.86975, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_177_C69626-1C1,      21.76,     5.44,     3.63,    4.83582,    1.86975, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A0,    35.3828,     8.85,     5.90,    7.70323,    2.98603, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A1,    35.3828,     8.85,     5.90,    7.70323,    2.98603, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A2,    35.3828,     8.85,     5.90,    7.70323,    2.98603, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A3,    35.3828,     8.85,     5.90,    7.70323,    2.98603, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C0,    13.6995,     3.42,     2.28,    3.05579,    1.19876, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C1,    13.6995,     3.42,     2.28,    3.05579,    1.19876, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C2,    13.6995,     3.42,     2.28,    3.05579,    1.19876, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B0,    24.1461,     6.04,     4.02,    5.25075,    1.81699, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B1,    24.1461,     6.04,     4.02,    5.25075,    1.81699, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B2,    24.1461,     6.04,     4.02,    5.25075,    1.81699, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_819_ABC8177-1A0,    37.9122,     9.48,     6.32,     8.3682,    3.38368, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_654_A14881-1A0,    18.4006,     4.60,     3.07,    4.05887,    1.65033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_654_A14881-1A1,    18.4006,     4.60,     3.07,    4.05887,    1.65033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_436_ABC63639-1B0,    31.6645,     7.92,     5.28,    7.10689,    2.69306, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B0,    39.6921,     9.92,     6.62,     8.5856,     2.9106, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B1,    39.6921,     9.92,     6.62,     8.5856,     2.9106, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B2,    39.6921,     9.92,     6.62,     8.5856,     2.9106, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B3,    39.6921,     9.92,     6.62,     8.5856,     2.9106, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_727_C39744-1C0,    21.8944,     5.47,     3.65,    4.81289,    1.79993, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_727_C39744-1C1,    21.8944,     5.47,     3.65,    4.81289,    1.79993, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A0,    34.9719,     8.74,     5.83,    7.60958,    2.94518, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A1,    34.9719,     8.74,     5.83,    7.60958,    2.94518, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A2,    34.9719,     8.74,     5.83,    7.60958,    2.94518, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A3,    34.9719,     8.74,     5.83,    7.60958,    2.94518, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_648_A28250-1A0,    37.0275,     9.26,     6.17,    8.13187,     3.2371, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_648_A28250-1A1,    37.0275,     9.26,     6.17,    8.13187,     3.2371, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_438_C14847-1C0,    9.67182,     2.42,     1.61,    2.16704,   0.863375, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A0,    19.6039,     4.90,     3.27,    4.33042,    1.76792, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A1,    19.6039,     4.90,     3.27,    4.33042,    1.76792, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A2,    19.6039,     4.90,     3.27,    4.33042,    1.76792, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_234_ABC56762-1C0,    58.8774,    14.72,     9.81,    12.9943,    4.85271, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_091_ABC44583-1C0,      16.37,     4.09,     2.73,    3.63883,    1.41079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_091_ABC44583-1C1,      16.37,     4.09,     2.73,    3.63883,    1.41079, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A0,     12.612,     3.15,     2.10,    2.77542,    1.12252, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A1,     12.612,     3.15,     2.10,    2.77542,    1.12252, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A2,     12.612,     3.15,     2.10,    2.77542,    1.12252, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_492_ABC74428-1B0,    9.15516,     2.29,     1.53,    2.04284,   0.766695, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_915_ABC39576-1B0,    31.9818,     8.00,     5.33,    7.05367,    2.53638, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_807_B39621-1B0,    28.9361,     7.23,     4.82,    6.38697,    2.30444, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_807_B39621-1B1,    28.9361,     7.23,     4.82,    6.38697,    2.30444, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A0,    31.5035,     7.88,     5.25,    6.89702,    2.72437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A1,    31.5035,     7.88,     5.25,    6.89702,    2.72437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A2,    31.5035,     7.88,     5.25,    6.89702,    2.72437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C0,    31.9574,     7.99,     5.33,    7.07635,    2.69567, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C1,    31.9574,     7.99,     5.33,    7.07635,    2.69567, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C2,    31.9574,     7.99,     5.33,    7.07635,    2.69567, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A0,    19.9804,     5.00,     3.33,    4.40193,     1.7817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A1,    19.9804,     5.00,     3.33,    4.40193,     1.7817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A2,    19.9804,     5.00,     3.33,    4.40193,     1.7817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A3,    19.9804,     5.00,     3.33,    4.40193,     1.7817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C0,    22.3698,     5.59,     3.73,    4.94928,    1.88727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C1,    22.3698,     5.59,     3.73,    4.94928,    1.88727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C2,    22.3698,     5.59,     3.73,    4.94928,    1.88727, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B0,    24.0273,     6.01,     4.00,    5.32897,    1.95363, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B1,    24.0273,     6.01,     4.00,    5.32897,    1.95363, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B2,    24.0273,     6.01,     4.00,    5.32897,    1.95363, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B0,    28.8456,     7.21,     4.81,    6.28231,    2.18003, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B1,    28.8456,     7.21,     4.81,    6.28231,    2.18003, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B2,    28.8456,     7.21,     4.81,    6.28231,    2.18003, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B0,     27.721,     6.93,     4.62,    6.11106,    2.19767, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B1,     27.721,     6.93,     4.62,    6.11106,    2.19767, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B2,     27.721,     6.93,     4.62,    6.11106,    2.19767, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B3,     27.721,     6.93,     4.62,    6.11106,    2.19767, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_310_A39613-1A0,    31.3156,     7.83,     5.22,    6.84107,    2.68429, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_613_ABC63682-1A0,    12.3931,     3.10,     2.07,    2.74463,    1.13306, 1, 1, 1, 0.24 
Line.S_MDV201_795ELB-1A0,    24.1077,     6.03,     4.02,    5.36329,    2.23663, 1, 1, 1, 0.24 
Line.S_MDV201_795ELB-1A1,    24.1077,     6.03,     4.02,    5.36329,    2.23663, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_404_A8139-1A0,    11.6531,     2.91,     1.94,    2.57429,    1.05449, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_891_B52522-1B0,    23.4673,     5.87,     3.91,    5.14927,    1.82938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_891_B52522-1B1,    23.4673,     5.87,     3.91,    5.14927,    1.82938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_630_C28228-1C0,     26.371,     6.59,     4.40,    5.87753,    2.28907, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_630_C28228-1C1,     26.371,     6.59,     4.40,    5.87753,    2.28907, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_160_B6573-1B0,    27.2625,     6.82,     4.54,    5.95891,    2.09056, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_416_A844-1A0,    21.0695,     5.27,     3.51,    4.66631,    1.92001, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_416_A844-1A1,    21.0695,     5.27,     3.51,    4.66631,    1.92001, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B0,    34.3866,     8.60,     5.73,    7.43079,    2.51672, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B1,    34.3866,     8.60,     5.73,    7.43079,    2.51672, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B2,    34.3866,     8.60,     5.73,    7.43079,    2.51672, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B3,    34.3866,     8.60,     5.73,    7.43079,    2.51672, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B4,    34.3866,     8.60,     5.73,    7.43079,    2.51672, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_408_A8137-1A0,    22.4046,     5.60,     3.73,     4.9273,     1.9813, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_408_A8137-1A1,    22.4046,     5.60,     3.73,     4.9273,     1.9813, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C0,    27.2539,     6.81,     4.54,    6.03034,    2.29591, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C1,    27.2539,     6.81,     4.54,    6.03034,    2.29591, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C2,    27.2539,     6.81,     4.54,    6.03034,    2.29591, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_731_B14852-1B0,     19.011,     4.75,     3.17,    4.25589,    1.60744, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C0,    21.1885,     5.30,     3.53,    4.71388,    1.82906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C1,    21.1885,     5.30,     3.53,    4.71388,    1.82906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C2,    21.1885,     5.30,     3.53,    4.71388,    1.82906, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_604_A28213-1A0,    18.3217,     4.58,     3.05,    4.03656,    1.63496, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_604_A28213-1A1,    18.3217,     4.58,     3.05,    4.03656,    1.63496, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_303_A1144255-1A0,    27.2264,     6.81,     4.54,    5.97478,    2.38166, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A0,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A1,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A2,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A3,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A4,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A5,    24.6125,     6.15,     4.10,    5.34867,    2.07017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_186_ABC15011-1A0,     14.379,     3.59,     2.40,    3.16959,    1.28794, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_186_ABC15011-1A1,     14.379,     3.59,     2.40,    3.16959,    1.28794, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_542_A851-1A0,    17.8989,     4.47,     2.98,    3.95079,    1.61008, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_542_A851-1A1,    17.8989,     4.47,     2.98,    3.95079,    1.61008, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C0,     21.418,     5.35,     3.57,     4.7529,    1.82971, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C1,     21.418,     5.35,     3.57,     4.7529,    1.82971, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C2,     21.418,     5.35,     3.57,     4.7529,    1.82971, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A0,    24.5784,     6.14,     4.10,    5.34327,     2.0705, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A1,    24.5784,     6.14,     4.10,    5.34327,     2.0705, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A2,    24.5784,     6.14,     4.10,    5.34327,     2.0705, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A3,    24.5784,     6.14,     4.10,    5.34327,     2.0705, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C0,    38.5057,     9.63,     6.42,    8.48355,    3.17509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C1,    38.5057,     9.63,     6.42,    8.48355,    3.17509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C2,    38.5057,     9.63,     6.42,    8.48355,    3.17509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_722_C52525-1C0,    34.2645,     8.57,     5.71,    7.65537,    2.99515, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A0,    17.2257,     4.31,     2.87,    3.79374,     1.5355, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A1,    17.2257,     4.31,     2.87,    3.79374,     1.5355, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A2,    17.2257,     4.31,     2.87,    3.79374,     1.5355, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B0,    25.8253,     6.46,     4.30,     5.7189,    2.08563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B1,    25.8253,     6.46,     4.30,     5.7189,    2.08563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B2,    25.8253,     6.46,     4.30,     5.7189,    2.08563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B3,    25.8253,     6.46,     4.30,     5.7189,    2.08563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B4,    25.8253,     6.46,     4.30,     5.7189,    2.08563, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_002_B15002-1B0,     2.1426,     0.54,     0.36,   0.473102,   0.172503, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_216_B1017349-1B0,     18.902,     4.73,     3.15,    4.13235,    1.45482, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_117_ABC28284-1C0,    20.5739,     5.14,     3.43,    4.56964,    1.76453, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_117_ABC28284-1C1,    20.5739,     5.14,     3.43,    4.56964,    1.76453, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A0,    23.3125,     5.83,     3.89,    5.07582,    1.97713, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A1,    23.3125,     5.83,     3.89,    5.07582,    1.97713, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A2,    23.3125,     5.83,     3.89,    5.07582,    1.97713, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A3,    23.3125,     5.83,     3.89,    5.07582,    1.97713, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C0,    26.9667,     6.74,     4.49,    5.97727,    2.28817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C1,    26.9667,     6.74,     4.49,    5.97727,    2.28817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C2,    26.9667,     6.74,     4.49,    5.97727,    2.28817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C3,    26.9667,     6.74,     4.49,    5.97727,    2.28817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_716_C52523-1C0,    41.5268,    10.38,     6.92,    9.22994,    3.54422, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_074_A8182-1A0,    24.0066,     6.00,     4.00,    5.29008,    2.13929, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A0,    10.9481,     2.74,     1.82,    2.41102,   0.978061, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A1,    10.9481,     2.74,     1.82,    2.41102,   0.978061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A2,    10.9481,     2.74,     1.82,    2.41102,   0.978061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A3,    10.9481,     2.74,     1.82,    2.41102,   0.978061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1C0,  0.0094489,     0.00,     0.00, 0.00212549, 0.000852064, 2, 2, 1, 0.24 
Line.S_MDV201_DA_8_673_A6595-1A0,      22.49,     5.62,     3.75,    4.93338,    1.96761, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_673_A6595-1A1,      22.49,     5.62,     3.75,    4.93338,    1.96761, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_972_C74454-1C0,    25.6356,     6.41,     4.27,    5.64175,    2.11432, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A0,    22.9384,     5.73,     3.82,    5.04784,    2.03337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A1,    22.9384,     5.73,     3.82,    5.04784,    2.03337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A2,    22.9384,     5.73,     3.82,    5.04784,    2.03337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A3,    22.9384,     5.73,     3.82,    5.04784,    2.03337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B0,    18.0781,     4.52,     3.01,    3.96141,    1.40446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B1,    18.0781,     4.52,     3.01,    3.96141,    1.40446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B2,    18.0781,     4.52,     3.01,    3.96141,    1.40446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_708_C52527-1C0,    23.5037,     5.88,     3.92,    5.25956,     2.0764, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A0,    22.0486,     5.51,     3.67,     4.8662,     1.9792, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A1,    22.0486,     5.51,     3.67,     4.8662,     1.9792, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A2,    22.0486,     5.51,     3.67,     4.8662,     1.9792, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C0,    17.3919,     4.35,     2.90,    3.86134,    1.49094, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C1,    17.3919,     4.35,     2.90,    3.86134,    1.49094, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C2,    17.3919,     4.35,     2.90,    3.86134,    1.49094, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C0,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C1,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C2,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C3,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C4,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C5,    12.4141,     3.10,     2.07,    2.74483,    1.04845, 1, 1, 1, 0.24 
Line.S_MDV201_105409FUSE-1C0,    31.1493,     7.79,     5.19,    6.93616,    2.68891, 1, 1, 1, 0.24 
Line.S_MDV201_105409FUSE-1C1,    31.1493,     7.79,     5.19,    6.93616,    2.68891, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_401_B63632-1B0,    15.6979,     3.92,     2.62,    3.50395,    1.31333, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_401_B63632-1B1,    15.6979,     3.92,     2.62,    3.50395,    1.31333, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A0,    27.0255,     6.76,     4.50,    5.89066,    2.29905, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A1,    27.0255,     6.76,     4.50,    5.89066,    2.29905, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A2,    27.0255,     6.76,     4.50,    5.89066,    2.29905, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_773_A74438-1A0,    39.8548,     9.96,     6.64,    8.77694,     3.5206, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A0,    19.1184,     4.78,     3.19,    4.19742,    1.68084, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A1,    19.1184,     4.78,     3.19,    4.19742,    1.68084, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A2,    19.1184,     4.78,     3.19,    4.19742,    1.68084, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A3,    19.1184,     4.78,     3.19,    4.19742,    1.68084, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_848_B14854-1B0,    26.0513,     6.51,     4.34,    5.71427,     2.0262, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_848_B14854-1B1,    26.0513,     6.51,     4.34,    5.71427,     2.0262, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A0,    24.6791,     6.17,     4.11,    5.43993,    2.20145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A1,    24.6791,     6.17,     4.11,    5.43993,    2.20145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A2,    24.6791,     6.17,     4.11,    5.43993,    2.20145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21054_B1144247-1B0,    10.8637,     2.72,     1.81,    2.41218,   0.891483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_141_ABC800-1A0,    34.7989,     8.70,     5.80,    7.64884,    3.05553, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_141_ABC800-1A1,    34.7989,     8.70,     5.80,    7.64884,    3.05553, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_616_ABC28226-1C0,    24.8576,     6.21,     4.14,    5.54374,    2.16452, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_616_ABC28226-1C1,    24.8576,     6.21,     4.14,    5.54374,    2.16452, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B0,    7.97412,     1.99,     1.33,    1.76708,   0.649898, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B1,    7.97412,     1.99,     1.33,    1.76708,   0.649898, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B2,    7.97412,     1.99,     1.33,    1.76708,   0.649898, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_169_C39742-1C0,    11.2094,     2.80,     1.87,    2.47247,   0.937873, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_781_ABC58415-1C0,    12.2131,     3.05,     2.04,    2.70115,    1.03273, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_954_B39771-1B0,    19.3073,     4.83,     3.22,    4.23158,    1.50046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B0,    17.7367,     4.43,     2.96,    3.88149,    1.37104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B1,    17.7367,     4.43,     2.96,    3.88149,    1.37104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B2,    17.7367,     4.43,     2.96,    3.88149,    1.37104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B3,    17.7367,     4.43,     2.96,    3.88149,    1.37104, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C0,    23.9723,     5.99,     4.00,    5.27431,    1.97624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C1,    23.9723,     5.99,     4.00,    5.27431,    1.97624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C2,    23.9723,     5.99,     4.00,    5.27431,    1.97624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_437_C14848-1C0,    10.9174,     2.73,     1.82,    2.44265,   0.968411, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C0,    26.1476,     6.54,     4.36,     5.7656,    2.17306, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C1,    26.1476,     6.54,     4.36,     5.7656,    2.17306, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C2,    26.1476,     6.54,     4.36,     5.7656,    2.17306, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C3,    26.1476,     6.54,     4.36,     5.7656,    2.17306, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_205_C39749-1C0,    34.8363,     8.71,     5.81,    7.64125,    2.82587, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B0,    31.9772,     7.99,     5.33,    6.93569,    2.37587, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B1,    31.9772,     7.99,     5.33,    6.93569,    2.37587, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B2,    31.9772,     7.99,     5.33,    6.93569,    2.37587, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B3,    31.9772,     7.99,     5.33,    6.93569,    2.37587, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B0,    28.0813,     7.02,     4.68,    6.20547,     2.2473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B1,    28.0813,     7.02,     4.68,    6.20547,     2.2473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B2,    28.0813,     7.02,     4.68,    6.20547,     2.2473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B0,    19.4718,     4.87,     3.25,     4.3296,    1.60193, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B1,    19.4718,     4.87,     3.25,     4.3296,    1.60193, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B2,    19.4718,     4.87,     3.25,     4.3296,    1.60193, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_432_B786-1B0,    18.0362,     4.51,     3.01,    4.01965,    1.49835, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_432_B786-1B1,    18.0362,     4.51,     3.01,    4.01965,    1.49835, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_014_C39766-1C0,    24.4187,     6.10,     4.07,    5.41176,    2.07278, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_223_B8168-1B0,    16.9844,     4.25,     2.83,    3.78919,    1.41743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_223_B8168-1B1,    16.9844,     4.25,     2.83,    3.78919,    1.41743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C0,    23.6998,     5.92,     3.95,    5.27267,    2.04409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C1,    23.6998,     5.92,     3.95,    5.27267,    2.04409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C2,    23.6998,     5.92,     3.95,    5.27267,    2.04409, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_490_A58425-1A0,    48.5823,    12.15,     8.10,    10.6584,    4.21023, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B0,    26.1501,     6.54,     4.36,    5.67791,     1.9549, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B1,    26.1501,     6.54,     4.36,    5.67791,     1.9549, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B2,    26.1501,     6.54,     4.36,    5.67791,     1.9549, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_830_A14875-1A0,    23.9728,     5.99,     4.00,    5.30046,    2.16677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_661_C62248-1C0,    39.0204,     9.76,     6.50,    8.59206,    3.20961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_661_C62248-1C1,    39.0204,     9.76,     6.50,    8.59206,    3.20961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_399_B63641-1B0,    21.4944,     5.37,     3.58,    4.79078,    1.78405, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_399_B63641-1B1,    21.4944,     5.37,     3.58,    4.79078,    1.78405, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A0,    28.1015,     7.03,     4.68,    6.19024,     2.4965, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A1,    28.1015,     7.03,     4.68,    6.19024,     2.4965, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A2,    28.1015,     7.03,     4.68,    6.19024,     2.4965, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B0,    23.9316,     5.98,     3.99,    5.19922,    1.79442, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B1,    23.9316,     5.98,     3.99,    5.19922,    1.79442, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B2,    23.9316,     5.98,     3.99,    5.19922,    1.79442, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_486_C1103251-1C0,    5.84305,     1.46,     0.97,      1.309,   0.522064, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_905_A58413-1A0,     31.853,     7.96,     5.31,    6.97625,    2.75865, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B0,    24.9469,     6.24,     4.16,    5.49111,    1.96777, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B1,    24.9469,     6.24,     4.16,    5.49111,    1.96777, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B2,    24.9469,     6.24,     4.16,    5.49111,    1.96777, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_655_A14863-1A0,    25.1479,     6.29,     4.19,    5.55791,    2.26785, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_449_B94735-1B0,    20.1045,     5.03,     3.35,    4.42536,    1.58869, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_449_B94735-1B1,    20.1045,     5.03,     3.35,    4.42536,    1.58869, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_395_ABC63657-1B0,    12.5258,     3.13,     2.09,    2.81169,    1.07327, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_165_C89780-1C0,    14.0451,     3.51,     2.34,    3.12619,    1.21809, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B0,    26.6303,     6.66,     4.44,    5.80403,     2.0198, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B1,    26.6303,     6.66,     4.44,    5.80403,     2.0198, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B2,    26.6303,     6.66,     4.44,    5.80403,     2.0198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B0,    28.2222,     7.06,     4.70,    6.26179,    2.29483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B1,    28.2222,     7.06,     4.70,    6.26179,    2.29483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B2,    28.2222,     7.06,     4.70,    6.26179,    2.29483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B3,    28.2222,     7.06,     4.70,    6.26179,    2.29483, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_928_C94732-1C0,     24.332,     6.08,     4.06,      5.424,    2.11512, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_928_C94732-1C1,     24.332,     6.08,     4.06,      5.424,    2.11512, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A0,    29.3994,     7.35,     4.90,    6.47348,      2.606, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A1,    29.3994,     7.35,     4.90,    6.47348,      2.606, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A2,    29.3994,     7.35,     4.90,    6.47348,      2.606, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A3,    29.3994,     7.35,     4.90,    6.47348,      2.606, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C0,    12.4584,     3.11,     2.08,    2.76137,    1.06266, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C1,    12.4584,     3.11,     2.08,    2.76137,    1.06266, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C2,    12.4584,     3.11,     2.08,    2.76137,    1.06266, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_312_ABC44586-1B0,    25.3183,     6.33,     4.22,    5.65335,    2.11394, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_412_A8128-1A0,     26.259,     6.56,     4.38,    5.79103,    2.34578, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B0,    27.0473,     6.76,     4.51,    5.89182,    2.04694, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B1,    27.0473,     6.76,     4.51,    5.89182,    2.04694, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B2,    27.0473,     6.76,     4.51,    5.89182,    2.04694, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B3,    27.0473,     6.76,     4.51,    5.89182,    2.04694, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A0,    12.1642,     3.04,     2.03,    2.67807,    1.08487, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A1,    12.1642,     3.04,     2.03,    2.67807,    1.08487, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A2,    12.1642,     3.04,     2.03,    2.67807,    1.08487, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C0,     16.893,     4.22,     2.82,    3.70836,    1.38363, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C1,     16.893,     4.22,     2.82,    3.70836,    1.38363, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C2,     16.893,     4.22,     2.82,    3.70836,    1.38363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A0,    19.8753,     4.97,     3.31,    4.37104,    1.75934, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A1,    19.8753,     4.97,     3.31,    4.37104,    1.75934, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A2,    19.8753,     4.97,     3.31,    4.37104,    1.75934, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_096_ABC39575-1A0,    28.1228,     7.03,     4.69,    6.13965,    2.40718, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_096_ABC39575-1A1,    28.1228,     7.03,     4.69,    6.13965,    2.40718, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_459_A6583-1A0,    31.1843,     7.80,     5.20,    6.82778,    2.69814, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_459_A6583-1A1,    31.1843,     7.80,     5.20,    6.82778,    2.69814, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_786_B1144236-1B0,    27.3789,     6.84,     4.56,    6.08984,    2.24918, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_786_B1144236-1B1,    27.3789,     6.84,     4.56,    6.08984,    2.24918, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_431_B789-1B0,    23.0279,     5.76,     3.84,    5.12702,    1.90202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_431_B789-1B1,    23.0279,     5.76,     3.84,    5.12702,    1.90202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_431_B789-1B2,    23.0279,     5.76,     3.84,    5.12702,    1.90202, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B0,    20.5879,     5.15,     3.43,    4.55862,    1.66505, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B1,    20.5879,     5.15,     3.43,    4.55862,    1.66505, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B2,    20.5879,     5.15,     3.43,    4.55862,    1.66505, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C0,    24.0465,     6.01,     4.01,    5.34507,    2.06624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C1,    24.0465,     6.01,     4.01,    5.34507,    2.06624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C2,    24.0465,     6.01,     4.01,    5.34507,    2.06624, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_148_C14837-1C0,    35.2018,     8.80,     5.87,    7.83564,    3.02955, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_148_C14837-1C1,    35.2018,     8.80,     5.87,    7.83564,    3.02955, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_152_C1012414-1C0,    15.2054,     3.80,     2.53,     3.3823,    1.31472, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_152_C1012414-1C1,    15.2054,     3.80,     2.53,     3.3823,    1.31472, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_324_C14844-1C0,     16.432,     4.11,     2.74,    3.68488,    1.46834, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_494_A74434-1A0,    20.8766,     5.22,     3.48,    4.59251,    1.84937, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A0,    19.9919,     5.00,     3.33,    4.39303,    1.76345, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A1,    19.9919,     5.00,     3.33,    4.39303,    1.76345, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A2,    19.9919,     5.00,     3.33,    4.39303,    1.76345, 1, 1, 1, 0.24 
Line.S_MDV201_62249ELB-1B0,    43.7009,    10.93,     7.28,    9.73601,    3.59229, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_893_A39590-1A0,    24.1883,     6.05,     4.03,    5.28553,    2.08139, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_893_A39590-1A1,    24.1883,     6.05,     4.03,    5.28553,    2.08139, 1, 1, 1, 0.24 
