Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Transformer.MDV201_DA_8_678_A56764-1A,    3.27305,    57.13,    41.89,    21.6334,     8.9028, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_923_A56785-1A,     2.0379,    53.35,    39.13,    13.4569,    5.50684, 0, 2, 1, 7.2 
Transformer.MDV201_HN_21038_AB28191-1A,  0.0716873,     4.69,     3.44,   0.461073,   0.230272, 0, 0, 1, 7.2 
Transformer.MDV201_HN_21038_AB28191-1B,   0.330646,    14.43,    10.58,    2.20249,   0.896001, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_149_ABC56778-1A,   0.497488,    21.71,    15.92,    3.27311,    1.38674, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_875_C63670-1C,   0.669723,    17.53,    12.86,    4.46231,    1.86889, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_623_C14865-1C,    1.70527,    44.64,    32.74,    11.4601,    4.65341, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_216_C44581-1C,    1.85254,    48.50,    35.57,    12.3889,     4.9551, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_434_ABC63645-1B,     1.4475,    37.90,    27.79,    9.74528,    3.83245, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_166_C33824-1C,    1.08562,    28.42,    20.84,    7.22822,    2.92009, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_101_ABC69487-1A,    4.35491,    76.01,    55.74,    28.7427,     11.685, 0, 5, 1, 7.2 
Transformer.MDV201_C_1_391_A8120-1A,    3.69335,    48.35,    35.45,    24.4227,    10.0943, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_869_C830-1C,    4.46327,   116.85,    85.69,    30.0169,    11.8243, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_721_C14850-1C,    0.81095,    14.15,    10.38,    5.40741,    2.30458, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_140_ABC8124-1C,   0.634893,    27.70,    20.32,    4.25613,    1.75252, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_540_C8108-1C,     2.3167,    40.43,    29.65,    15.5174,    6.29146, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_421_A808-1A,   0.962741,    25.20,    18.48,    6.40596,    2.77621, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_088_ABC8164-1C,    3.65579,    63.81,    46.79,    24.4343,    9.67416, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_860_B39603-1B,    2.62587,    68.75,    50.41,    17.5121,    6.56916, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_713_A63679-1A,    1.54741,    40.51,    29.71,    10.2747,    4.33115, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_428_B812-1B,    2.56188,    44.71,    32.79,     17.177,     6.6524, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_692_B88660-1B,    3.85094,    50.41,    36.97,    25.7319,     9.8417, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_167_C14979-1C,    1.22772,    32.14,    23.57,    8.17952,    3.28817, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_674_A6597-1A,    2.62372,    68.69,    50.37,    17.3624,    7.10778, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_969_A63709-1A,    2.04734,    53.60,    39.31,    13.6111,    5.68492, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_853_B39587-1B,    1.94374,    50.89,    37.32,    12.8573,    4.76114, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_707_C52530-1C,    1.46846,    38.44,    28.19,    9.86195,    4.02442, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_151_C14833-1C,    2.09084,    54.74,    40.14,    14.0776,    5.72854, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_409_A820-1A,    1.20664,    31.59,    23.17,    8.03096,    3.45517, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_732_C74453-1C,    3.09289,    53.98,    39.59,    20.4823,    7.94072, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_847_B14853-1B,    1.93742,    50.72,    37.20,    12.8226,    4.75615, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_681_A28225-1A,    4.21259,    73.52,    53.92,    28.0243,    11.6517, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_108_A39577-1A,    1.42393,    37.28,    27.34,    9.36885,     3.8554, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_539_C8098-1C,    1.63468,    28.53,    20.92,    10.9323,    4.48116, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_418_A835-1A,    1.28454,    33.63,    24.66,     8.5555,     3.6765, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_810_C58435-1C,    1.30395,    34.14,    25.03,    8.65287,    3.40358, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_072_A8187-1A,    1.23829,    54.03,    39.62,    8.22443,    3.42591, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_410_A8131-1A,   0.605596,    15.85,    11.63,    3.98452,    1.73812, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_953_B14996-1B,    4.04774,   105.97,    77.71,    26.6841,    9.58528, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_841_B94728-1B,    3.96079,    69.13,    50.69,    26.2535,    9.71897, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_673_C62309-1C,   0.969711,    25.39,    18.62,    6.43951,    2.58543, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_218_B8161-1B,    1.64761,    43.13,    31.63,    11.0579,    4.28343, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_332_C28263-1C,   0.721403,    31.48,    23.08,    4.81232,    1.93728, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_159_ABC58426-1C,    1.56325,    40.93,    30.01,    10.3782,    4.09082, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_226_ABC822-1B,    1.35825,    35.56,    26.08,    9.08379,    3.51424, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_215_B1017348-1B,      2.225,    58.25,    42.72,    14.6478,    5.30939, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_947_C8175-1C,   0.584234,    15.30,    11.22,    3.86173,     1.5933, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_835_B39615-1B,    3.14081,    82.23,    60.30,    20.9657,    7.86212, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_667_C89812-1C,     1.8379,    48.12,    35.29,    12.2444,    4.82857, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_307_A89825-1A,    1.08055,    28.29,    20.75,    7.10451,    2.94316, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_246_B39602-1B,     3.5134,    91.98,    67.45,    23.4501,    8.73986, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_084_B38389-1B,    0.90411,    23.67,    17.36,    6.04479,    2.39112, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_679_A56772-1A,    2.84999,    74.61,    54.72,    18.8594,    7.69616, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_333_C1012409-1C,   0.517401,     9.03,     6.62,    3.41464,    1.49577, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_390_A8122-1A,    2.04731,    53.60,    39.31,    13.5469,     5.5773, 0, 2, 1, 7.2 
Transformer.MDV201_HN_21090_ABC1011952-1A,   0.708566,    12.37,     9.07,    4.65666,    2.06494, 0, 0, 1, 7.2 
Transformer.MDV201_HN_21090_ABC1011952-1B,   0.689476,    12.03,     8.82,    4.58456,    1.88812, 0, 0, 1, 7.2 
Transformer.MDV201_HN_21090_ABC1011952-1C,    0.71087,    12.41,     9.10,    4.73299,    2.03832, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_940_B39775-1B,     2.7044,    70.80,    51.92,    17.8044,    6.45366, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_660_C62246-1C,    1.73183,    45.34,    33.25,    11.5404,    4.56576, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_525_C859-1C,   0.682894,    17.88,    13.11,    4.55367,    1.90181, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_238_A39569-1A,    1.97998,    51.84,    38.01,    13.0442,    5.30761, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_177_C69626-1C,    1.46507,    38.36,    28.13,    9.79999,    3.95173, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_920_A56783-1A,    4.73901,    82.71,    60.66,    31.3362,    12.7425, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_490_C8110-1C,    1.38449,    36.25,    26.58,    9.28929,    3.80037, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_934_B15006-1B,     2.4281,    63.57,    46.62,    15.9931,    5.81038, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_819_ABC8177-1A,    1.27832,    33.47,    24.54,    8.48053,    3.57448, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_654_A14881-1A,    1.24131,    32.50,    23.83,    8.22718,    3.48764, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_436_ABC63639-1B,     1.0699,    28.01,    20.54,      7.205,    2.86557, 0, 1, 1, 7.2 
Transformer.MDV201_15005ELB-1B,    5.31234,    92.72,    67.99,    34.9734,    12.5924, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_727_C39744-1C,    1.47367,    38.58,    28.29,    9.75308,    3.80947, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_925_A56787-1A,    4.68419,    81.76,    59.95,    30.9515,    12.5645, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_648_A28250-1A,    2.48296,    65.00,    47.67,    16.5161,    6.85112, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_438_C14847-1C,   0.337227,     8.83,     6.47,    2.23369,   0.994353, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_411_A828-1A,    1.97506,    51.71,    37.92,    13.1743,    5.58908, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_234_ABC56762-1C,    1.97669,    51.75,    37.95,     13.176,     5.1352, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_091_ABC44583-1C,    1.10575,    28.95,    21.23,    7.37737,    2.99566, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_388_A8106-1A,    1.28302,    22.39,    16.42,    8.44981,    3.59653, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_492_ABC74428-1B,   0.313768,    13.69,    10.04,    2.08543,   0.847475, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_915_ABC39576-1B,    1.07992,    28.27,    20.73,    7.14955,    2.70397, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_807_B39621-1B,    1.94298,    50.87,    37.30,    12.9511,    4.88494, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_642_A14894-1A,    3.16475,    82.85,    60.76,    21.0627,    8.70871, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_248_ABC44584-1C,    3.21716,    56.15,    41.18,    21.5207,    8.55595, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_543_A852-1A,    2.69318,    35.25,    25.85,    17.8281,    7.52242, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_460_C62258-1C,    2.25836,    39.42,    28.91,    15.0378,    5.98534, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_693_B88665-1B,    2.42382,    42.30,    31.02,    16.1914,    6.20497, 0, 3, 1, 7.2 
Transformer.MDV201_39755ELB-1B,    2.90482,    50.70,    37.18,    19.0967,    6.94639, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_801_B840-1B,    3.71698,    64.87,    47.57,    24.8009,    9.35129, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_310_A39613-1A,    1.05241,    45.92,    33.67,    6.94008,    2.83255, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_613_ABC63682-1A,   0.427943,    11.20,     8.22,    2.81261,    1.26526, 0, 1, 1, 7.2 
Transformer.MDV201_795ELB-1A,      1.652,    14.42,    10.57,    10.9383,    4.88933, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_404_A8139-1A,   0.403198,    10.56,     7.74,    2.64118,    1.18493, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_891_B52522-1B,    1.57821,    41.32,    30.30,    10.4348,    3.87975, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_630_C28228-1C,    1.77256,    46.41,    34.03,    11.9149,     4.8326, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_160_B6573-1B,   0.916911,    40.01,    29.34,    6.04178,    2.21855, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_416_A844-1A,    1.41938,    37.16,    27.25,    9.45751,    4.04804, 0, 2, 1, 7.2 
Transformer.MDV201_6568ELB-1B,    5.75116,   100.38,    73.61,    37.8787,    13.6674, 0, 5, 1, 7.2 
Transformer.MDV201_C_1_408_A8137-1A,    1.50814,    39.48,    28.95,    9.98631,    4.17888, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_876_C63671-1C,    2.73969,    71.73,    52.60,    18.3853,    7.32065, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_731_B14852-1B,   0.648088,    16.97,    12.44,    4.33109,    1.74915, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_624_C14866-1C,    2.13332,    55.85,    40.96,     14.345,    5.79949, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_604_A28213-1A,    1.23601,    32.36,    23.73,    8.18193,    3.45591, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_303_A1144255-1A,   0.913322,    59.78,    43.84,     6.0725,    2.51659, 0, 1, 1, 7.2 
Transformer.MDV201_8088ELB-1A,    4.94376,    86.29,    63.28,    32.6534,    13.2735, 0, 6, 1, 7.2 
Transformer.MDV201_HN_2_186_ABC15011-1A,   0.980528,    17.11,    12.55,    6.44993,    2.78677, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_542_A851-1A,    1.21522,    21.21,    15.55,    8.02262,    3.44597, 0, 2, 1, 7.2 
Transformer.MDV201_102186FUSE-1C,    2.16333,    37.76,    27.69,    14.4413,    5.80261, 0, 3, 1, 7.2 
Transformer.MDV201_8107ELB-1A,    3.29131,    86.17,    63.19,    21.7689,    8.84918, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_870_C831-1C,    3.86476,   101.18,    74.20,    25.9752,    10.2648, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_722_C52525-1C,     1.1567,    30.28,    22.21,    7.75943,    3.17557, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_618_ABC28220-1A,    1.73714,    45.48,    33.35,    11.5363,    4.85417, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_086_ABC8167-1B,    4.32531,    75.49,    55.36,     29.047,    11.1262, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_002_B15002-1B,  0.0800962,     3.49,     2.56,    0.50943,   0.244885, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_216_B1017349-1B,   0.638238,    27.85,    20.42,    4.19055,    1.55294, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_117_ABC28284-1C,    1.38598,    36.29,    26.61,    9.26053,    3.73177, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_677_A56760-1A,    3.12257,    81.75,    59.95,    20.6658,    8.43133, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_861_C39629-1C,    3.61707,    63.13,    46.30,     24.254,    9.69778, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_716_C52523-1C,    1.39286,    60.78,    44.57,    9.37746,    3.75213, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_074_A8182-1A,   0.808957,    35.30,    25.89,    5.36418,     2.2581, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_067_ABC14836-1A,    1.47432,    38.60,    28.31,    9.77296,    4.12497, 0, 0, 1, 7.2 
Transformer.MDV201_HN_2_067_ABC14836-1C,  0.0120001,     0.52,     0.38,  0.0403708,  0.0773514, 0, 5, 1, 7.2 
Transformer.MDV201_DA_8_673_A6595-1A,    1.51374,    39.63,    29.06,    9.99854,    4.15129, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_972_C74454-1C,   0.862966,    37.65,    27.61,    5.72017,    2.23772, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_970_A63710-1A,    3.08026,    53.76,    39.42,    20.4666,    8.57905, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_854_B39586-1B,    1.82152,    47.69,    34.97,    12.0461,    4.46828, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_708_C52527-1C,   0.798098,    20.89,    15.32,    5.34217,    2.22844, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_413_A838-1A,    2.21951,    58.11,    42.61,    14.8134,     6.2651, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_010_C28269-1C,    1.76075,    30.73,    22.54,    11.7362,    4.74294, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_178_C69653-1C,    2.49711,    65.37,    47.94,    16.7237,    6.67085, 0, 6, 1, 7.2 
Transformer.MDV201_105409FUSE-1C,    2.09109,    54.75,    40.15,    14.0702,    5.68294, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_401_B63632-1B,     1.0608,    27.77,    20.37,    7.10455,    2.79666, 0, 2, 1, 7.2 
Transformer.MDV201_8105ELB-1A,    2.71679,    71.13,    52.16,    17.9609,    7.32204, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_773_A74438-1A,    1.35753,    17.77,    13.03,    8.92396,    3.80322, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_964_A14870-1A,    2.56361,    67.12,    49.22,    17.0547,    7.11729, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_848_B14854-1B,    1.75047,    45.83,    33.61,    11.5826,    4.29703, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_682_A39565-1A,    2.48978,    43.46,    31.87,    16.5318,    6.95982, 0, 3, 1, 7.2 
Transformer.MDV201_HN_21054_B1144247-1B,   0.376342,     9.85,     7.23,    2.47738,    1.01899, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_141_ABC800-1A,    2.33441,    61.12,    44.82,     15.528,    6.45864, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_616_ABC28226-1C,    1.67169,    43.77,    32.09,    11.2366,    4.56934, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_154_B62298-1B,   0.818565,    14.29,    10.48,    5.40495,    2.14973, 0, 3, 1, 7.2 
Transformer.MDV201_DA_7_169_C39742-1C,   0.382169,    16.68,    12.23,    2.51703,    1.02044, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_781_ABC58415-1C,   0.415671,    18.14,    13.30,     2.7475,    1.11769, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_954_B39771-1B,   0.657298,    17.21,    12.62,    4.30369,    1.63575, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_842_B94740-1B,    2.37858,    62.27,    45.67,    15.7604,     5.8357, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_674_C62310-1C,    2.41134,    63.13,    46.29,    16.0637,    6.28966, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_437_C14848-1C,   0.372723,    16.26,    11.93,    2.48829,    1.05345, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_462_C62243-1C,    3.50759,    61.22,    44.89,    23.3908,    9.21315, 0, 4, 1, 7.2 
Transformer.MDV201_DA_7_205_C39749-1C,    1.16959,    51.03,    37.42,    7.75486,    2.99164, 0, 1, 1, 7.2 
Transformer.MDV201_62302ELB-1B,    4.28376,    74.77,    54.83,    28.1834,    10.1819, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_836_B39616-1B,    2.82905,    49.38,    36.21,    18.8612,    7.14301, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_388_B802-1B,    1.96134,    51.35,    37.66,    13.1694,     5.0873, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_432_B786-1B,    1.21663,    31.85,    23.36,    8.14672,    3.18087, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_014_C39766-1C,   0.822538,    35.89,    26.32,    5.48701,    2.19289, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_223_B8168-1B,    1.14654,    30.02,    22.01,    7.68084,    3.01253, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_530_C8156-1C,    2.39164,    41.74,    30.61,    16.0214,    6.47576, 0, 3, 1, 7.2 
Transformer.MDV201_DA_7_490_A58425-1A,    1.63376,    42.77,    31.37,    10.8018,    4.44169, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_941_B39760-1B,    2.62846,    68.81,    50.46,    17.3058,    6.26565, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_830_A14875-1A,    0.81378,    21.30,    15.62,    5.38297,    2.31807, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_661_C62248-1C,    2.61547,    68.47,    50.21,    17.4568,     6.8228, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_399_B63641-1B,    1.44717,    37.89,    27.78,    9.70807,    3.77773, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_420_A814-1A,    2.82474,    73.95,    54.23,    18.8801,    7.94283, 0, 3, 1, 7.2 
Transformer.MDV201_15004ELB-1B,    2.40663,    63.01,    46.20,    15.8351,    5.73808, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_486_C1103251-1C,    0.20367,     8.89,     6.52,    1.34924,    0.60069, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_905_A58413-1A,    1.07037,    46.70,    34.25,    7.07769,    2.91007, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_820_B39623-1B,    2.50855,    65.67,    48.16,    16.7284,    6.28291, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_655_A14863-1A,    0.85293,    22.33,    16.38,    5.64236,    2.42169, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_449_B94735-1B,    1.35412,    35.45,    26.00,     8.9671,    3.37215, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_395_ABC63657-1B,   0.439475,     7.67,     5.62,    2.90939,    1.26657, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_165_C89780-1C,   0.476858,    20.81,    15.26,    3.17631,    1.30812, 0, 1, 1, 7.2 
Transformer.MDV201_39759ELB-1B,    2.68332,    46.83,    34.34,    17.6381,    6.43183, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_406_B806-1B,    3.78411,    66.05,    48.43,    25.4151,      9.757, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_928_C94732-1C,    1.63664,    42.85,    31.42,    10.9934,    4.46558, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_649_A28248-1A,      3.949,    51.69,    37.91,    26.2264,    10.9919, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_168_C14978-1C,    1.26017,    32.99,    24.19,    8.39469,    3.37625, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_312_ABC44586-1B,   0.858214,    22.47,    16.48,    5.73792,    2.26783, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_412_A8128-1A,   0.889884,    23.30,    17.08,    5.87709,     2.5015, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_450_B52513-1B,    3.61991,    94.77,    69.50,    24.0325,    8.84656, 0, 4, 1, 7.2 
Transformer.MDV201_C_1_402_A21650-1A,    1.23098,    32.23,    23.63,    8.14255,    3.43991, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_728_C39745-1C,    1.70332,    44.59,    32.70,    11.2749,    4.39036, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_643_A28241-1A,    2.00205,    52.41,    38.44,    13.2987,    5.56621, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_096_ABC39575-1A,     1.8891,    49.46,    36.27,      12.45,     5.0817, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_459_A6583-1A,     2.0933,    54.80,    40.19,     13.852,    5.69828, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_786_B1144236-1B,    1.84646,    32.23,    23.63,    12.3372,    4.77566, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_431_B789-1B,    2.32406,    40.56,    29.75,    15.5774,    6.03898, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_802_B836-1B,     2.0798,    36.30,    26.62,      13.85,    5.29566, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_637_C28240-1C,    2.41909,    63.33,    46.44,    16.2788,    6.56467, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_148_C14837-1C,    2.36124,    61.82,    45.33,    15.9065,    6.41392, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_152_C1012414-1C,    1.02814,    26.92,    19.74,    6.85928,     2.7969, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_324_C14844-1C,   0.562494,    14.73,    10.80,    3.75795,    1.60795, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_494_A74434-1A,   0.710411,    18.60,    13.64,    4.66923,    1.99237, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_146_ABC6578-1A,     2.0209,    35.27,    25.87,    13.3494,    5.58579, 0, 3, 1, 7.2 
Transformer.MDV201_62249ELB-1B,    1.47085,    38.51,    28.24,    9.86448,     3.8044, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_893_A39590-1A,    1.62683,    42.59,    31.23,    10.7132,    4.39223, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_631_C28233-1C,    2.14183,    56.07,    41.12,     14.404,    5.82457, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_007_BC28292-1B,    0.86635,    15.12,    11.09,    5.70552,    2.23648, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_318_C28272-1C,    1.48102,    38.77,    28.43,    9.95911,    4.07828, 0, 2, 1, 7.2 
Transformer.MDV201_1144263FUSE-1A,    2.71066,    70.97,    52.04,    18.0345,    7.51261, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_146_ABC63663-1A,   0.951675,    24.92,    18.27,    6.30987,    2.70608, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_676_A56755-1A,    3.02585,    52.81,    38.73,    19.9957,    8.24887, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_731_C74450-1C,    2.30265,    60.28,    44.21,    15.2574,    5.89158, 0, 3, 1, 7.2 
Transformer.MDV201_C_1_083_B69488-1B,    2.46403,    43.01,    31.54,    16.3742,    6.17746, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_877_C63672-1C,     2.7381,    71.68,    52.57,    18.3735,    7.31481, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_625_C14882-1C,   0.771664,    20.20,    14.82,    5.16395,    2.15819, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_417_A842-1A,   0.486267,    21.22,    15.56,    3.22954,    1.41201, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_387_B804-1B,     2.0866,    36.42,    26.71,     13.992,      5.458, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_512_B1144252-1B,     2.7969,    73.22,    53.70,    18.4795,    6.71244, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_290_C14838-1C,   0.312362,    13.63,     9.99,    2.08408,   0.896456, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_871_C39630-1C,    3.59268,    94.06,    68.98,    24.1379,      9.553, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_725_A1144264-1A,     3.1759,    83.15,    60.97,    21.1416,    8.77105, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_113_ABC8184-1A,   0.705241,    30.77,    22.57,    4.67344,    1.97901, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_274_A94747-1A,  0.0630536,     2.75,     2.02,   0.392435,   0.217013, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_068_ABC14845-1A,     1.4322,    25.00,    18.33,    9.47565,    4.05145, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_111_ABC69617-1A,    2.19499,    57.47,    42.14,    14.4695,    5.89562, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_203_C46407-1C,    1.65597,    28.90,    21.20,    10.9586,    4.34905, 0, 3, 1, 7.2 
Transformer.MDV201_C_1_069_ABC69484-1B,    2.43326,    42.47,    31.14,    16.1709,     6.1051, 0, 3, 1, 7.2 
Transformer.MDV201_8109ELB-1A,    2.67488,    70.03,    51.35,    17.6827,    7.21143, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_865_C39628-1C,    2.52105,    66.00,    48.40,    16.9108,    6.74513, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_147_C1012412-1C,     1.1558,    15.13,    11.10,    7.67806,    3.22438, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_336_B8196-1B,   0.425716,    11.15,     8.17,    2.77927,    1.09747, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_143_ABC63642-1A,    0.37228,    16.24,    11.91,     2.4576,     1.0778, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_011_C28265-1C,   0.731902,    19.16,    14.05,    4.86344,    2.00554, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_092_ABC63711-1B,    1.15637,    30.27,    22.20,     7.7501,    3.04225, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_981_B14997-1B,    1.53549,    40.20,    29.48,    10.0962,     3.7002, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_855_B39585-1B,     3.0922,    80.95,    59.37,    20.4753,    7.51312, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_709_C52528-1C,    1.41813,    37.13,    27.23,    9.52217,    3.89027, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_133_ABC8083-1A,    2.99659,    52.30,    38.35,    19.8213,    8.20387, 0, 4, 1, 7.2 
Capacitor.MDV201_HN_2_116_ABC28285-1, 7.2047E-009,     0.00,     0.00, 1.52639E-007,          0, 0, 0, 3, 7.2 
Capacitor.MDV201_HN_2_818_ABC63707-1, 7.26095E-009,     0.00,     0.00, 1.55954E-007,          0, 0, 0, 3, 7.2 
Capacitor.MDV201_HN_2_345_ABC8081-1, 7.23308E-009,     0.00,     0.00, 1.54428E-007, 3.38813E-024, 0, 0, 3, 7.2 
Capacitor.MDV201_DA_8_153_ABC74433-1, 7.17248E-009,     0.00,     0.00, 1.53578E-007, -6.77626E-024, 0, 0, 3, 7.2 
