hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
1, 0.00000, 1217.3, -155.4, 1312.75, -156.999, 1194.02, -156.065, 0, 0
2, 0.00000, 1083.02, -155.22, 1169.61, -156.83, 1059.37, -155.902, 0, 0
3, 0.00000, 939.721, -154.999, 1015.14, -156.619, 916.435, -155.696, 0, 0
4, 0.00000, 865.541, -154.867, 935.398, -156.49, 841.656, -155.568, 0, 0
5, 0.00000, 817.378, -154.773, 883.667, -156.398, 793.705, -155.475, 0, 0
6, 0.00000, 782.457, -154.701, 845.878, -156.327, 757.999, -155.402, 0, 0
7, 0.00000, 763.179, -154.659, 823.902, -156.283, 736.661, -155.355, 0, 0
8, 0.00000, 803.024, -154.743, 865.935, -156.363, 772.315, -155.431, 0, 0
9, 0.00000, 959.931, -155.031, 1034.69, -156.642, 922.891, -155.704, 0, 0
10, 0.00000, 1146.54, -155.312, 1235.3, -156.909, 1106.24, -155.963, 0, 0
11, 0.00000, 1307.71, -155.518, 1408.19, -157.101, 1266.88, -156.147, 0, 0
12, 0.00000, 1510.77, -155.745, 1626.86, -157.308, 1469.12, -156.339, 0, 0
13, 0.00000, 1765.76, -155.999, 1901.8, -157.534, 1723.93, -156.544, 0, 0
14, 0.00000, 1844.18, -156.074, 1987.07, -157.601, 1803.86, -156.603, 0, 0
15, 0.00000, 1905.22, -156.129, 2053.71, -157.65, 1867.7, -156.648, 0, 0
16, 0.00000, 2049.65, -156.254, 2209.83, -157.759, 2015.32, -156.745, 0, 0
17, 0.00000, 1979.35, -156.192, 2134.79, -157.707, 1946.73, -156.699, 0, 0
18, 0.00000, 1744.61, -155.979, 1882.5, -157.522, 1714.38, -156.537, 0, 0
19, 0.00000, 1586.63, -155.82, 1712.23, -157.381, 1558.29, -156.411, 0, 0
20, 0.00000, 1494.76, -155.724, 1613.12, -157.296, 1468.38, -156.336, 0, 0
21, 0.00000, 1419.45, -155.642, 1531.8, -157.222, 1395.06, -156.27, 0, 0
22, 0.00000, 1365.39, -155.581, 1473.82, -157.166, 1342.18, -156.22, 0, 0
23, 0.00000, 1285.45, -155.485, 1386.43, -157.078, 1262.86, -156.14, 0, 0
24, 0.00000, 1132.19, -155.287, 1221.17, -156.894, 1110.73, -155.967, 0, 0
25, 0.00000, 971.405, -155.05, 1048.42, -156.669, 951.523, -155.751, 0, 0
26, 0.00000, 840.229, -154.819, 907.302, -156.445, 821.018, -155.531, 0, 0
27, 0.00000, 754.812, -154.641, 815.548, -156.269, 736.557, -155.357, 0, 0
28, 0.00000, 706.525, -154.526, 763.773, -156.155, 688.39, -155.241, 0, 0
29, 0.00000, 696.589, -154.502, 754.791, -156.132, 676.795, -155.209, 0, 0
30, 0.00000, 696.754, -154.501, 754.703, -156.131, 676.979, -155.209, 0, 0
31, 0.00000, 779.922, -154.689, 844.239, -156.316, 759.852, -155.4, 0, 0
32, 0.00000, 860.259, -154.851, 929.103, -156.472, 837.02, -155.555, 0, 0
33, 0.00000, 838.049, -154.813, 903.761, -156.434, 811.145, -155.51, 0, 0
34, 0.00000, 914.071, -154.95, 984.811, -156.566, 883.908, -155.64, 0, 0
35, 0.00000, 979.661, -155.061, 1054.48, -156.672, 947.403, -155.744, 0, 0
36, 0.00000, 1119.19, -155.27, 1203.8, -156.87, 1084.52, -155.936, 0, 0
37, 0.00000, 1344.29, -155.558, 1446.22, -157.14, 1308.82, -156.191, 0, 0
38, 0.00000, 1531.99, -155.767, 1648.59, -157.33, 1496.46, -156.365, 0, 0
39, 0.00000, 1664.88, -155.901, 1792.05, -157.451, 1630.1, -156.475, 0, 0
40, 0.00000, 1768.71, -156, 1903.32, -157.54, 1734.42, -156.554, 0, 0
41, 0.00000, 1866.46, -156.091, 2009.85, -157.62, 1834.06, -156.626, 0, 0
42, 0.00000, 1884.35, -156.107, 2030.63, -157.634, 1854.55, -156.639, 0, 0
43, 0.00000, 1952.54, -156.169, 2104.73, -157.689, 1923.9, -156.687, 0, 0
44, 0.00000, 1912.21, -156.131, 2061.86, -157.657, 1885.85, -156.66, 0, 0
45, 0.00000, 1779.27, -156.007, 1918.49, -157.549, 1753.28, -156.564, 0, 0
46, 0.00000, 1702.37, -155.935, 1835.67, -157.485, 1676.5, -156.507, 0, 0
47, 0.00000, 1552.1, -155.782, 1673.01, -157.349, 1527.79, -156.387, 0, 0
48, 0.00000, 1370.53, -155.584, 1477.66, -157.17, 1347.9, -156.224, 0, 0
49, 0.00000, 1132.45, -155.288, 1221.82, -156.896, 1111.65, -155.968, 0, 0
50, 0.00000, 988.7, -155.077, 1066.95, -156.694, 968.676, -155.777, 0, 0
51, 0.00000, 862.591, -154.861, 930.979, -156.485, 842.589, -155.571, 0, 0
52, 0.00000, 766.962, -154.668, 828.347, -156.296, 747.321, -155.381, 0, 0
53, 0.00000, 711.005, -154.538, 768.372, -156.166, 691.914, -155.25, 0, 0
54, 0.00000, 718.102, -154.551, 776.196, -156.179, 699.212, -155.265, 0, 0
55, 0.00000, 776.584, -154.682, 839.477, -156.308, 755.845, -155.393, 0, 0
56, 0.00000, 867.583, -154.864, 935.813, -156.484, 843.851, -155.568, 0, 0
57, 0.00000, 830.515, -154.797, 894.755, -156.418, 804.452, -155.498, 0, 0
58, 0.00000, 848.546, -154.831, 913.38, -156.449, 819.938, -155.527, 0, 0
59, 0.00000, 944.569, -155.001, 1016.24, -156.614, 914.423, -155.691, 0, 0
60, 0.00000, 992.254, -155.08, 1066.76, -156.69, 961.046, -155.765, 0, 0
61, 0.00000, 1054.34, -155.176, 1133.53, -156.782, 1021.47, -155.852, 0, 0
62, 0.00000, 1144.55, -155.304, 1230.87, -156.904, 1111.86, -155.97, 0, 0
63, 0.00000, 1233.1, -155.421, 1326.49, -157.013, 1200.37, -156.074, 0, 0
64, 0.00000, 1340.92, -155.553, 1443.81, -157.137, 1309.28, -156.189, 0, 0
65, 0.00000, 1451.77, -155.679, 1564.16, -157.253, 1421.87, -156.297, 0, 0
66, 0.00000, 1561.04, -155.796, 1682.5, -157.36, 1534.36, -156.396, 0, 0
67, 0.00000, 1643.97, -155.88, 1772.33, -157.436, 1617.85, -156.464, 0, 0
68, 0.00000, 1625.56, -155.859, 1751.99, -157.418, 1601.13, -156.449, 0, 0
69, 0.00000, 1501.43, -155.729, 1618.82, -157.302, 1479.37, -156.346, 0, 0
70, 0.00000, 1437.25, -155.66, 1549.79, -157.24, 1415.21, -156.289, 0, 0
71, 0.00000, 1367.11, -155.581, 1474.24, -157.167, 1345.5, -156.223, 0, 0
72, 0.00000, 1195.76, -155.372, 1289.92, -156.974, 1175.17, -156.043, 0, 0
73, 0.00000, 1030.21, -155.141, 1111.16, -156.755, 1009.3, -155.835, 0, 0
74, 0.00000, 864.81, -154.868, 935.205, -156.494, 844.418, -155.575, 0, 0
75, 0.00000, 759.452, -154.654, 821.744, -156.283, 739.806, -155.365, 0, 0
76, 0.00000, 701.263, -154.516, 759.139, -156.146, 681.087, -155.223, 0, 0
77, 0.00000, 649.283, -154.381, 703.576, -156.011, 630.145, -155.085, 0, 0
78, 0.00000, 630.346, -154.325, 683.195, -155.954, 611.075, -155.026, 0, 0
79, 0.00000, 634.252, -154.334, 687.579, -155.964, 614.956, -155.036, 0, 0
80, 0.00000, 655.191, -154.391, 708.107, -156.016, 632.195, -155.087, 0, 0
81, 0.00000, 770.555, -154.668, 831.091, -156.288, 743.993, -155.366, 0, 0
82, 0.00000, 980.652, -155.063, 1056.52, -156.676, 951.053, -155.749, 0, 0
83, 0.00000, 1202.68, -155.382, 1294.59, -156.977, 1170.31, -156.04, 0, 0
84, 0.00000, 1446.8, -155.673, 1557.57, -157.245, 1412.17, -156.287, 0, 0
85, 0.00000, 1609.54, -155.847, 1733.02, -157.403, 1574.64, -156.43, 0, 0
86, 0.00000, 1737.5, -155.972, 1870.17, -157.514, 1701.3, -156.53, 0, 0
87, 0.00000, 1863.66, -156.09, 2006.27, -157.617, 1827.11, -156.621, 0, 0
88, 0.00000, 1951.55, -156.168, 2101.63, -157.685, 1915.7, -156.681, 0, 0
89, 0.00000, 1970.9, -156.184, 2123.38, -157.7, 1936.77, -156.694, 0, 0
90, 0.00000, 2019.05, -156.227, 2176.73, -157.739, 1988.72, -156.729, 0, 0
91, 0.00000, 1968.72, -156.181, 2122.38, -157.699, 1938.96, -156.695, 0, 0
92, 0.00000, 1910.1, -156.128, 2059.02, -157.655, 1882.77, -156.657, 0, 0
93, 0.00000, 1766.11, -155.997, 1904.46, -157.54, 1740.42, -156.557, 0, 0
94, 0.00000, 1636.1, -155.869, 1764.98, -157.427, 1613.1, -156.457, 0, 0
95, 0.00000, 1478.48, -155.704, 1594.29, -157.28, 1456.4, -156.325, 0, 0
96, 0.00000, 1334.5, -155.543, 1439.22, -157.132, 1313.65, -156.191, 0, 0
97, 0.00000, 1124.7, -155.277, 1213.37, -156.886, 1104.79, -155.96, 0, 0
98, 0.00000, 950.406, -155.017, 1026.87, -156.637, 930.37, -155.719, 0, 0
99, 0.00000, 827.021, -154.794, 894.031, -156.421, 807.317, -155.505, 0, 0
100, 0.00000, 745.163, -154.62, 806.075, -156.25, 725.439, -155.331, 0, 0
101, 0.00000, 688.567, -154.484, 745.557, -156.114, 669.153, -155.192, 0, 0
102, 0.00000, 675.859, -154.449, 731.617, -156.077, 655.488, -155.153, 0, 0
103, 0.00000, 710.866, -154.535, 769.419, -156.162, 688.704, -155.237, 0, 0
104, 0.00000, 778.625, -154.69, 841.527, -156.313, 751.29, -155.383, 0, 0
105, 0.00000, 771.727, -154.682, 834.115, -156.305, 739.509, -155.362, 0, 0
106, 0.00000, 819.936, -154.781, 885.567, -156.4, 784.553, -155.456, 0, 0
107, 0.00000, 996.161, -155.091, 1075.27, -156.7, 958.937, -155.759, 0, 0
108, 0.00000, 1234.45, -155.428, 1331.49, -157.019, 1196.15, -156.069, 0, 0
109, 0.00000, 1460.54, -155.692, 1575.08, -157.261, 1421.22, -156.295, 0, 0
110, 0.00000, 1690.93, -155.928, 1823.79, -157.473, 1652.22, -156.489, 0, 0
111, 0.00000, 1822.28, -156.055, 1965.07, -157.585, 1783.72, -156.589, 0, 0
112, 0.00000, 1958.22, -156.175, 2111.55, -157.69, 1919.63, -156.682, 0, 0
113, 0.00000, 2030.04, -156.24, 2189.73, -157.746, 1993.65, -156.732, 0, 0
114, 0.00000, 2114.08, -156.311, 2281.32, -157.809, 2081.43, -156.788, 0, 0
115, 0.00000, 2144.8, -156.336, 2314.82, -157.831, 2114.6, -156.808, 0, 0
116, 0.00000, 2080.03, -156.279, 2244.66, -157.784, 2053.47, -156.769, 0, 0
117, 0.00000, 1974.14, -156.186, 2129.8, -157.705, 1948.82, -156.701, 0, 0
118, 0.00000, 1935.11, -156.152, 2087.62, -157.676, 1910.06, -156.676, 0, 0
119, 0.00000, 1786.28, -156.017, 1927.34, -157.558, 1762.49, -156.573, 0, 0
120, 0.00000, 1611.15, -155.845, 1737.71, -157.407, 1589.1, -156.44, 0, 0
121, 0.00000, 1348.67, -155.56, 1454.25, -157.148, 1326.78, -156.206, 0, 0
122, 0.00000, 1160.95, -155.328, 1253.62, -156.932, 1138.76, -156.001, 0, 0
123, 0.00000, 1026.48, -155.136, 1108.69, -156.751, 1005.23, -155.829, 0, 0
124, 0.00000, 953.666, -155.02, 1030.46, -156.64, 931.936, -155.719, 0, 0
125, 0.00000, 896.37, -154.922, 969.191, -156.545, 875.49, -155.627, 0, 0
126, 0.00000, 856.068, -154.848, 925.747, -156.472, 834.79, -155.554, 0, 0
127, 0.00000, 875.757, -154.883, 947.949, -156.507, 854.896, -155.588, 0, 0
128, 0.00000, 911.992, -154.949, 987.548, -156.571, 890.117, -155.649, 0, 0
129, 0.00000, 951.618, -155.018, 1030.24, -156.636, 926.669, -155.709, 0, 0
130, 0.00000, 1099.43, -155.245, 1189.11, -156.851, 1071.92, -155.917, 0, 0
131, 0.00000, 1282.16, -155.486, 1385.61, -157.077, 1253.22, -156.13, 0, 0
132, 0.00000, 1510.8, -155.745, 1632.26, -157.313, 1481.23, -156.348, 0, 0
133, 0.00000, 1699.23, -155.936, 1835.59, -157.484, 1669.47, -156.502, 0, 0
134, 0.00000, 1871.54, -156.098, 2020.51, -157.625, 1840.27, -156.627, 0, 0
135, 0.00000, 1898.42, -156.123, 2049.4, -157.647, 1867.09, -156.646, 0, 0
136, 0.00000, 1907.52, -156.131, 2059.68, -157.654, 1877.04, -156.653, 0, 0
137, 0.00000, 1869.88, -156.096, 2018.83, -157.624, 1839.9, -156.627, 0, 0
138, 0.00000, 1870.1, -156.096, 2018.6, -157.625, 1840.27, -156.628, 0, 0
139, 0.00000, 1874.89, -156.099, 2022.47, -157.628, 1845.25, -156.631, 0, 0
140, 0.00000, 1757.95, -155.988, 1896.01, -157.531, 1731.01, -156.548, 0, 0
141, 0.00000, 1663.55, -155.897, 1794.5, -157.451, 1638.67, -156.478, 0, 0
142, 0.00000, 1590.25, -155.823, 1715.69, -157.387, 1566.98, -156.421, 0, 0
143, 0.00000, 1517.04, -155.747, 1636.23, -157.318, 1495.93, -156.361, 0, 0
144, 0.00000, 1379.24, -155.595, 1487.93, -157.181, 1359.91, -156.237, 0, 0
145, 0.00000, 1196.4, -155.372, 1290.49, -156.975, 1176.97, -156.046, 0, 0
146, 0.00000, 1032.93, -155.146, 1115.53, -156.761, 1012.89, -155.84, 0, 0
147, 0.00000, 916.225, -154.957, 989.622, -156.579, 896.533, -155.664, 0, 0
148, 0.00000, 835.722, -154.809, 903.061, -156.435, 815.909, -155.52, 0, 0
149, 0.00000, 794.112, -154.724, 858.138, -156.35, 773.772, -155.435, 0, 0
150, 0.00000, 766.667, -154.665, 828.73, -156.292, 745.274, -155.373, 0, 0
151, 0.00000, 765.296, -154.662, 827.572, -156.288, 742.198, -155.366, 0, 0
152, 0.00000, 788.583, -154.712, 852.464, -156.336, 763.075, -155.41, 0, 0
153, 0.00000, 898.041, -154.923, 971.243, -156.542, 871.191, -155.615, 0, 0
154, 0.00000, 1035.53, -155.15, 1118.97, -156.76, 1006.76, -155.828, 0, 0
155, 0.00000, 1135.48, -155.295, 1226.92, -156.898, 1106.54, -155.961, 0, 0
156, 0.00000, 1220.54, -155.408, 1318.65, -157.004, 1191.56, -156.062, 0, 0
157, 0.00000, 1288.32, -155.493, 1391.78, -157.083, 1259.14, -156.136, 0, 0
158, 0.00000, 1339.16, -155.554, 1445.88, -157.138, 1308.34, -156.187, 0, 0
159, 0.00000, 1356.5, -155.574, 1464.43, -157.156, 1324.58, -156.202, 0, 0
160, 0.00000, 1469.96, -155.702, 1586.77, -157.273, 1438.04, -156.311, 0, 0
161, 0.00000, 1598.43, -155.837, 1724.96, -157.395, 1566.55, -156.422, 0, 0
162, 0.00000, 1758, -155.991, 1897.09, -157.533, 1728.26, -156.547, 0, 0
163, 0.00000, 1765.08, -155.998, 1904.73, -157.539, 1737.16, -156.554, 0, 0
164, 0.00000, 1755.67, -155.988, 1894.01, -157.532, 1730.48, -156.549, 0, 0
165, 0.00000, 1662, -155.895, 1792.45, -157.45, 1636.92, -156.476, 0, 0
166, 0.00000, 1570, -155.802, 1693.56, -157.367, 1545.95, -156.403, 0, 0
167, 0.00000, 1478.75, -155.706, 1594.81, -157.281, 1456.64, -156.326, 0, 0
168, 0.00000, 1297.73, -155.499, 1399.6, -157.092, 1277.23, -156.154, 0, 0
169, 0.00000, 1105.88, -155.251, 1193.29, -156.861, 1086.46, -155.937, 0, 0
170, 0.00000, 946.62, -155.01, 1022.76, -156.631, 927.241, -155.714, 0, 0
171, 0.00000, 846.675, -154.831, 915.327, -156.457, 827.88, -155.543, 0, 0
172, 0.00000, 750.734, -154.634, 812.078, -156.263, 731.465, -155.346, 0, 0
173, 0.00000, 697.36, -154.505, 754.638, -156.135, 678.28, -155.216, 0, 0
174, 0.00000, 676.403, -154.45, 731.907, -156.079, 656.184, -155.156, 0, 0
175, 0.00000, 665.906, -154.423, 720.877, -156.051, 644.049, -155.122, 0, 0
176, 0.00000, 727.424, -154.574, 786.794, -156.199, 702.429, -155.27, 0, 0
177, 0.00000, 859.619, -154.852, 928.747, -156.471, 829.722, -155.54, 0, 0
178, 0.00000, 1037.22, -155.153, 1119.2, -156.76, 1003.2, -155.824, 0, 0
179, 0.00000, 1176.63, -155.352, 1269, -156.948, 1140.08, -156.003, 0, 0
180, 0.00000, 1382.33, -155.606, 1490.34, -157.183, 1345.29, -156.226, 0, 0
181, 0.00000, 1649.66, -155.887, 1778.46, -157.437, 1612.07, -156.457, 0, 0
182, 0.00000, 1881.53, -156.106, 2028.12, -157.63, 1842.86, -156.629, 0, 0
183, 0.00000, 2011.93, -156.222, 2168.2, -157.729, 1973.08, -156.718, 0, 0
184, 0.00000, 2097.41, -156.297, 2261.38, -157.795, 2060.81, -156.775, 0, 0
185, 0.00000, 2190.58, -156.374, 2362.29, -157.862, 2155.83, -156.833, 0, 0
186, 0.00000, 2197.61, -156.378, 2370.15, -157.867, 2166.02, -156.839, 0, 0
187, 0.00000, 2271.07, -156.439, 2449.23, -157.919, 2241.47, -156.885, 0, 0
188, 0.00000, 2225.06, -156.398, 2398.87, -157.886, 2197.55, -156.858, 0, 0
189, 0.00000, 2165.83, -156.349, 2335.37, -157.846, 2139.82, -156.823, 0, 0
190, 0.00000, 2032.58, -156.238, 2191.73, -157.75, 2007.88, -156.741, 0, 0
191, 0.00000, 1856.64, -156.081, 2001.45, -157.615, 1833.57, -156.624, 0, 0
192, 0.00000, 1581.25, -155.814, 1704.72, -157.379, 1559.34, -156.416, 0, 0
193, 0.00000, 1328.82, -155.537, 1432.93, -157.127, 1308.14, -156.187, 0, 0
194, 0.00000, 1139.08, -155.297, 1228.94, -156.904, 1119.59, -155.978, 0, 0
195, 0.00000, 1025.61, -155.133, 1107.24, -156.749, 1007.46, -155.832, 0, 0
196, 0.00000, 942.349, -155, 1017.17, -156.62, 923.938, -155.708, 0, 0
197, 0.00000, 909.395, -154.944, 983.458, -156.567, 890.348, -155.651, 0, 0
198, 0.00000, 894.704, -154.917, 967.393, -156.54, 875.364, -155.626, 0, 0
199, 0.00000, 955.935, -155.021, 1033.28, -156.64, 936.016, -155.724, 0, 0
200, 0.00000, 981.231, -155.063, 1058.83, -156.678, 957.597, -155.758, 0, 0
201, 0.00000, 1012.37, -155.112, 1091.22, -156.724, 985.63, -155.8, 0, 0
202, 0.00000, 1042.75, -155.159, 1122.55, -156.767, 1012.06, -155.838, 0, 0
203, 0.00000, 1113.93, -155.262, 1198.28, -156.864, 1080.7, -155.931, 0, 0
204, 0.00000, 1273.8, -155.472, 1370.15, -157.061, 1239.43, -156.118, 0, 0
205, 0.00000, 1516.54, -155.746, 1630.05, -157.312, 1481.01, -156.35, 0, 0
206, 0.00000, 1783.52, -156.011, 1917.31, -157.549, 1748.03, -156.563, 0, 0
207, 0.00000, 1889.4, -156.111, 2031.17, -157.636, 1853.24, -156.64, 0, 0
208, 0.00000, 1917.94, -156.135, 2062.53, -157.658, 1883.39, -156.659, 0, 0
209, 0.00000, 1967.66, -156.18, 2117.41, -157.697, 1934.97, -156.694, 0, 0
210, 0.00000, 1931.09, -156.146, 2079.6, -157.67, 1901.89, -156.671, 0, 0
211, 0.00000, 1940.9, -156.156, 2089.92, -157.678, 1911.49, -156.678, 0, 0
212, 0.00000, 1879.07, -156.099, 2023.85, -157.629, 1851.02, -156.635, 0, 0
213, 0.00000, 1794.21, -156.02, 1932.56, -157.561, 1767.8, -156.576, 0, 0
214, 0.00000, 1705.34, -155.936, 1837.46, -157.487, 1680.01, -156.51, 0, 0
215, 0.00000, 1599.74, -155.831, 1724.46, -157.394, 1576.39, -156.428, 0, 0
216, 0.00000, 1379.82, -155.596, 1487.23, -157.18, 1356.83, -156.235, 0, 0
217, 0.00000, 1149.51, -155.311, 1239.05, -156.916, 1126.99, -155.987, 0, 0
218, 0.00000, 981.529, -155.066, 1058.26, -156.683, 959.491, -155.764, 0, 0
219, 0.00000, 894.223, -154.917, 964.345, -156.538, 872.89, -155.624, 0, 0
220, 0.00000, 815.915, -154.769, 880.146, -156.393, 795.462, -155.481, 0, 0
221, 0.00000, 768.816, -154.669, 829.936, -156.296, 748.856, -155.382, 0, 0
222, 0.00000, 776.625, -154.684, 838.584, -156.309, 756.976, -155.398, 0, 0
223, 0.00000, 833.256, -154.798, 899.092, -156.421, 812.689, -155.51, 0, 0
224, 0.00000, 889.522, -154.904, 958.463, -156.523, 866.491, -155.609, 0, 0
225, 0.00000, 903.307, -154.93, 971.777, -156.547, 877.112, -155.63, 0, 0
226, 0.00000, 948.856, -155.008, 1020.29, -156.622, 921.188, -155.702, 0, 0
227, 0.00000, 999.976, -155.091, 1075.17, -156.702, 971.584, -155.78, 0, 0
228, 0.00000, 1146.51, -155.305, 1232.12, -156.905, 1115.04, -155.974, 0, 0
229, 0.00000, 1235.27, -155.424, 1328.94, -157.016, 1202.41, -156.076, 0, 0
230, 0.00000, 1341.74, -155.553, 1442.91, -157.136, 1307.79, -156.189, 0, 0
231, 0.00000, 1408.78, -155.63, 1515.13, -157.207, 1374.97, -156.254, 0, 0
232, 0.00000, 1525.34, -155.758, 1640.93, -157.323, 1491.7, -156.36, 0, 0
233, 0.00000, 1653.73, -155.89, 1780.53, -157.442, 1622.14, -156.468, 0, 0
234, 0.00000, 1846.8, -156.071, 1989.71, -157.604, 1819.24, -156.614, 0, 0
235, 0.00000, 1960.19, -156.175, 2112.11, -157.696, 1933.84, -156.694, 0, 0
236, 0.00000, 1921.06, -156.139, 2071.6, -157.665, 1895.78, -156.666, 0, 0
237, 0.00000, 1847.85, -156.072, 1992.39, -157.606, 1823.92, -156.616, 0, 0
238, 0.00000, 1751.74, -155.981, 1889.04, -157.528, 1729.76, -156.548, 0, 0
239, 0.00000, 1668.89, -155.901, 1800.08, -157.457, 1647.7, -156.486, 0, 0
240, 0.00000, 1449.9, -155.676, 1564.28, -157.254, 1429.72, -156.304, 0, 0
241, 0.00000, 1238.21, -155.425, 1334.94, -157.024, 1216.15, -156.089, 0, 0
242, 0.00000, 1077.61, -155.212, 1163.84, -156.823, 1055.28, -155.897, 0, 0
243, 0.00000, 985.868, -155.073, 1064.95, -156.69, 964.281, -155.769, 0, 0
244, 0.00000, 919.557, -154.962, 993.406, -156.583, 897.649, -155.664, 0, 0
245, 0.00000, 871.072, -154.876, 941.515, -156.499, 849.688, -155.581, 0, 0
246, 0.00000, 893.861, -154.915, 966.041, -156.537, 871.399, -155.618, 0, 0
247, 0.00000, 954.327, -155.019, 1030.94, -156.636, 929.911, -155.714, 0, 0
248, 0.00000, 1034.69, -155.148, 1117.71, -156.759, 1008.55, -155.831, 0, 0
249, 0.00000, 1000.16, -155.097, 1080.61, -156.711, 971.198, -155.779, 0, 0
250, 0.00000, 995.983, -155.091, 1075.81, -156.704, 964.259, -155.768, 0, 0
251, 0.00000, 1001.46, -155.1, 1082.1, -156.712, 969.789, -155.776, 0, 0
252, 0.00000, 1050.1, -155.174, 1134.65, -156.782, 1018.91, -155.846, 0, 0
253, 0.00000, 1164.15, -155.333, 1256.07, -156.933, 1133.36, -155.995, 0, 0
254, 0.00000, 1300.76, -155.51, 1405.42, -157.097, 1268.2, -156.146, 0, 0
255, 0.00000, 1510.74, -155.745, 1631.15, -157.312, 1477.53, -156.344, 0, 0
256, 0.00000, 1574.06, -155.813, 1699.28, -157.372, 1540.07, -156.399, 0, 0
257, 0.00000, 1698.79, -155.938, 1834.08, -157.485, 1666.65, -156.502, 0, 0
258, 0.00000, 1670.03, -155.907, 1803.35, -157.458, 1640.5, -156.479, 0, 0
259, 0.00000, 1706.87, -155.944, 1843.02, -157.491, 1679.44, -156.511, 0, 0
260, 0.00000, 1731.96, -155.966, 1868.45, -157.512, 1706.13, -156.531, 0, 0
261, 0.00000, 1704.49, -155.938, 1838.17, -157.487, 1678.69, -156.51, 0, 0
262, 0.00000, 1599.54, -155.832, 1725.29, -157.394, 1575.31, -156.427, 0, 0
263, 0.00000, 1492.38, -155.72, 1609.76, -157.294, 1469.78, -156.338, 0, 0
264, 0.00000, 1270.3, -155.465, 1370.03, -157.061, 1248.5, -156.124, 0, 0
265, 0.00000, 1054.11, -155.177, 1137.24, -156.791, 1033.08, -155.868, 0, 0
266, 0.00000, 879.649, -154.895, 950.796, -156.52, 858.737, -155.601, 0, 0
267, 0.00000, 757.938, -154.651, 819.859, -156.281, 737.596, -155.361, 0, 0
268, 0.00000, 685.714, -154.478, 742.394, -156.108, 665.799, -155.184, 0, 0
269, 0.00000, 640.641, -154.356, 693.802, -155.985, 620.767, -155.057, 0, 0
270, 0.00000, 650.975, -154.381, 704.798, -156.008, 629.945, -155.08, 0, 0
271, 0.00000, 709.072, -154.529, 767.726, -156.156, 687.479, -155.233, 0, 0
272, 0.00000, 764.836, -154.659, 826.189, -156.283, 737.927, -155.354, 0, 0
273, 0.00000, 765.843, -154.667, 826.777, -156.289, 734.24, -155.35, 0, 0
274, 0.00000, 840.045, -154.818, 905.851, -156.435, 804.687, -155.496, 0, 0
275, 0.00000, 945.106, -155.007, 1019.04, -156.619, 908.784, -155.682, 0, 0
276, 0.00000, 1088.31, -155.23, 1172.72, -156.832, 1050.06, -155.89, 0, 0
277, 0.00000, 1218.61, -155.407, 1312.82, -156.998, 1179.67, -156.051, 0, 0
278, 0.00000, 1357.58, -155.577, 1462.45, -157.155, 1317.99, -156.199, 0, 0
279, 0.00000, 1514.46, -155.751, 1631.69, -157.314, 1475.29, -156.346, 0, 0
280, 0.00000, 1641.28, -155.881, 1768.95, -157.431, 1603.12, -156.453, 0, 0
281, 0.00000, 1728.92, -155.966, 1864.19, -157.507, 1692.78, -156.522, 0, 0
282, 0.00000, 1827.89, -156.059, 1971.8, -157.591, 1794.89, -156.597, 0, 0
283, 0.00000, 1925.9, -156.147, 2076.76, -157.668, 1894.57, -156.667, 0, 0
284, 0.00000, 1853.86, -156.079, 1999.67, -157.61, 1824.18, -156.616, 0, 0
285, 0.00000, 1735.66, -155.966, 1871.48, -157.512, 1707.59, -156.53, 0, 0
286, 0.00000, 1618.87, -155.852, 1746.56, -157.411, 1592.39, -156.44, 0, 0
287, 0.00000, 1500.3, -155.729, 1617.98, -157.301, 1476.6, -156.343, 0, 0
288, 0.00000, 1277.38, -155.474, 1377.3, -157.068, 1254.21, -156.129, 0, 0
289, 0.00000, 1022.67, -155.129, 1104.68, -156.743, 999.973, -155.82, 0, 0
290, 0.00000, 895.896, -154.923, 968.388, -156.546, 874.175, -155.626, 0, 0
291, 0.00000, 797.598, -154.735, 862.96, -156.363, 777.021, -155.443, 0, 0
292, 0.00000, 733.439, -154.594, 793.771, -156.223, 711.863, -155.299, 0, 0
293, 0.00000, 676.021, -154.453, 732.038, -156.083, 654.911, -155.154, 0, 0
294, 0.00000, 695.16, -154.497, 751.956, -156.123, 672.448, -155.197, 0, 0
295, 0.00000, 757.761, -154.643, 819.941, -156.269, 734.031, -155.344, 0, 0
296, 0.00000, 814.063, -154.764, 879.774, -156.386, 786.755, -155.458, 0, 0
297, 0.00000, 777.839, -154.695, 839.654, -156.317, 745.95, -155.378, 0, 0
298, 0.00000, 811.82, -154.763, 876.549, -156.384, 778.792, -155.444, 0, 0
299, 0.00000, 846.828, -154.833, 914.324, -156.451, 813.171, -155.513, 0, 0
300, 0.00000, 897.504, -154.926, 968.909, -156.542, 863.915, -155.606, 0, 0
301, 0.00000, 1009.69, -155.112, 1089.23, -156.721, 974.217, -155.783, 0, 0
302, 0.00000, 1020.03, -155.13, 1099.96, -156.738, 983.214, -155.798, 0, 0
303, 0.00000, 1038.67, -155.158, 1119.64, -156.764, 1000.92, -155.823, 0, 0
304, 0.00000, 1113.39, -155.266, 1200.58, -156.867, 1076.4, -155.925, 0, 0
305, 0.00000, 1251.16, -155.448, 1349.7, -157.038, 1215.94, -156.09, 0, 0
306, 0.00000, 1397.18, -155.622, 1508.31, -157.2, 1365.86, -156.244, 0, 0
307, 0.00000, 1462.09, -155.692, 1578.38, -157.266, 1434.69, -156.308, 0, 0
308, 0.00000, 1427.22, -155.651, 1539.97, -157.229, 1400.17, -156.275, 0, 0
309, 0.00000, 1365.77, -155.581, 1473.72, -157.166, 1339.93, -156.217, 0, 0
310, 0.00000, 1285.2, -155.485, 1386.33, -157.078, 1260.75, -156.137, 0, 0
311, 0.00000, 1219.03, -155.402, 1314.89, -157.001, 1196.79, -156.068, 0, 0
312, 0.00000, 1075.55, -155.208, 1160.54, -156.819, 1054.23, -155.895, 0, 0
313, 0.00000, 926.257, -154.976, 1000.62, -156.597, 904.118, -155.677, 0, 0
314, 0.00000, 779.787, -154.699, 842.746, -156.327, 758.196, -155.407, 0, 0
315, 0.00000, 693.16, -154.498, 749.922, -156.127, 672.412, -155.203, 0, 0
316, 0.00000, 638.154, -154.35, 691.063, -155.979, 617.609, -155.048, 0, 0
317, 0.00000, 615.251, -154.281, 666.186, -155.909, 593.979, -154.973, 0, 0
318, 0.00000, 597.715, -154.227, 646.838, -155.853, 575.728, -154.913, 0, 0
319, 0.00000, 607.896, -154.257, 658.854, -155.884, 586.052, -154.944, 0, 0
320, 0.00000, 640.958, -154.353, 694.907, -155.981, 617.845, -155.042, 0, 0
321, 0.00000, 737.452, -154.597, 799.795, -156.225, 712.539, -155.292, 0, 0
322, 0.00000, 837.98, -154.812, 907.984, -156.435, 810.911, -155.504, 0, 0
323, 0.00000, 957.091, -155.026, 1035.6, -156.642, 928.128, -155.71, 0, 0
324, 0.00000, 1165.57, -155.338, 1261.34, -156.938, 1136.98, -155.998, 0, 0
325, 0.00000, 1373.22, -155.596, 1484.89, -157.178, 1344.73, -156.224, 0, 0
326, 0.00000, 1563.01, -155.8, 1689.03, -157.363, 1534.33, -156.393, 0, 0
327, 0.00000, 1693.67, -155.934, 1829.38, -157.481, 1662.73, -156.499, 0, 0
328, 0.00000, 1858.21, -156.086, 2006.72, -157.615, 1826.66, -156.618, 0, 0
329, 0.00000, 1947.74, -156.168, 2102.2, -157.686, 1914.8, -156.68, 0, 0
330, 0.00000, 2014.78, -156.226, 2174.27, -157.736, 1983.52, -156.725, 0, 0
331, 0.00000, 2013.14, -156.222, 2171.21, -157.734, 1982.86, -156.724, 0, 0
332, 0.00000, 1937.18, -156.154, 2089.31, -157.675, 1908.29, -156.674, 0, 0
333, 0.00000, 1835.54, -156.061, 1979.7, -157.595, 1808.75, -156.605, 0, 0
334, 0.00000, 1757.55, -155.988, 1895.88, -157.532, 1732.57, -156.55, 0, 0
335, 0.00000, 1636.57, -155.869, 1765.08, -157.428, 1613.54, -156.458, 0, 0
336, 0.00000, 1460.47, -155.685, 1575.35, -157.262, 1438.55, -156.309, 0, 0
337, 0.00000, 1279.48, -155.478, 1380.95, -157.072, 1255.65, -156.131, 0, 0
338, 0.00000, 1126.97, -155.282, 1216.96, -156.889, 1104.45, -155.959, 0, 0
339, 0.00000, 1009.73, -155.111, 1090.75, -156.727, 987.672, -155.804, 0, 0
340, 0.00000, 939.612, -154.997, 1015.68, -156.617, 917.413, -155.696, 0, 0
341, 0.00000, 861.785, -154.86, 932.036, -156.485, 839.985, -155.564, 0, 0
342, 0.00000, 817.095, -154.773, 883.348, -156.398, 794.002, -155.476, 0, 0
343, 0.00000, 802.61, -154.743, 868.037, -156.368, 778.274, -155.443, 0, 0
344, 0.00000, 836.837, -154.81, 903.915, -156.431, 808.683, -155.503, 0, 0
345, 0.00000, 944.731, -155.005, 1019.53, -156.619, 912.032, -155.686, 0, 0
346, 0.00000, 1080.4, -155.218, 1165.04, -156.821, 1044.85, -155.883, 0, 0
347, 0.00000, 1209.72, -155.395, 1304.6, -156.989, 1173.83, -156.043, 0, 0
348, 0.00000, 1385.36, -155.609, 1494.18, -157.186, 1349.26, -156.229, 0, 0
349, 0.00000, 1520.5, -155.757, 1639.88, -157.321, 1484.45, -156.353, 0, 0
350, 0.00000, 1647.67, -155.887, 1776.55, -157.437, 1610.81, -156.458, 0, 0
351, 0.00000, 1828.26, -156.057, 1970.79, -157.587, 1790.49, -156.592, 0, 0
352, 0.00000, 1984.26, -156.198, 2138.98, -157.709, 1946.27, -156.7, 0, 0
353, 0.00000, 1804.53, -156.036, 1945.94, -157.569, 1768.82, -156.577, 0, 0
354, 0.00000, 1617.6, -155.855, 1745.74, -157.411, 1585.92, -156.436, 0, 0
355, 0.00000, 1553.85, -155.787, 1675.61, -157.351, 1523.39, -156.384, 0, 0
356, 0.00000, 1502.53, -155.733, 1620.01, -157.302, 1473.2, -156.341, 0, 0
357, 0.00000, 1448.53, -155.674, 1561.63, -157.249, 1421.22, -156.294, 0, 0
358, 0.00000, 1388.6, -155.606, 1497.12, -157.189, 1363.04, -156.24, 0, 0
359, 0.00000, 1338.16, -155.548, 1443.05, -157.136, 1315.38, -156.194, 0, 0
360, 0.00000, 1142.43, -155.302, 1232.01, -156.907, 1119.31, -155.978, 0, 0
361, 0.00000, 968.173, -155.045, 1044.91, -156.664, 946.65, -155.744, 0, 0
362, 0.00000, 829.525, -154.799, 895.851, -156.425, 809.305, -155.509, 0, 0
363, 0.00000, 731.252, -154.589, 790.178, -156.217, 711.666, -155.3, 0, 0
364, 0.00000, 691.867, -154.492, 748.836, -156.121, 670.679, -155.196, 0, 0
365, 0.00000, 655.629, -154.397, 710.198, -156.027, 635.065, -155.098, 0, 0
366, 0.00000, 687.702, -154.477, 744.878, -156.105, 667.058, -155.181, 0, 0
367, 0.00000, 753.059, -154.631, 814.588, -156.257, 730.873, -155.337, 0, 0
368, 0.00000, 828.126, -154.789, 893.293, -156.41, 801.713, -155.488, 0, 0
369, 0.00000, 801.118, -154.74, 862.558, -156.36, 771.199, -155.432, 0, 0
370, 0.00000, 833.348, -154.802, 896.469, -156.419, 801.918, -155.492, 0, 0
371, 0.00000, 962.289, -155.032, 1034.85, -156.642, 928.523, -155.714, 0, 0
372, 0.00000, 1179.63, -155.352, 1268.6, -156.948, 1144.22, -156.01, 0, 0
373, 0.00000, 1412.69, -155.635, 1519.88, -157.21, 1377.12, -156.255, 0, 0
374, 0.00000, 1609.66, -155.844, 1731.72, -157.399, 1572.84, -156.427, 0, 0
375, 0.00000, 1749.09, -155.982, 1881.39, -157.523, 1712.39, -156.539, 0, 0
376, 0.00000, 1871.17, -156.096, 2014.15, -157.623, 1836.31, -156.628, 0, 0
377, 0.00000, 1957.97, -156.173, 2108.42, -157.691, 1924.16, -156.687, 0, 0
378, 0.00000, 2050.69, -156.255, 2209.5, -157.762, 2019.42, -156.749, 0, 0
379, 0.00000, 2075.51, -156.275, 2237.47, -157.78, 2046.37, -156.766, 0, 0
380, 0.00000, 1967.87, -156.18, 2122.65, -157.699, 1941.21, -156.696, 0, 0
381, 0.00000, 1829.41, -156.057, 1973.36, -157.593, 1804.29, -156.603, 0, 0
382, 0.00000, 1705.53, -155.938, 1840.58, -157.488, 1681.26, -156.51, 0, 0
383, 0.00000, 1565.99, -155.797, 1689.37, -157.363, 1543.19, -156.4, 0, 0
384, 0.00000, 1354.29, -155.567, 1460.93, -157.154, 1331.87, -156.211, 0, 0
385, 0.00000, 1146.55, -155.307, 1236.9, -156.913, 1124.2, -155.983, 0, 0
386, 0.00000, 1002.26, -155.098, 1081.51, -156.715, 980.64, -155.794, 0, 0
387, 0.00000, 875.317, -154.885, 944.931, -156.508, 854.646, -155.592, 0, 0
388, 0.00000, 801.436, -154.74, 865.261, -156.366, 780.941, -155.451, 0, 0
389, 0.00000, 757.207, -154.644, 817.896, -156.271, 737.165, -155.356, 0, 0
390, 0.00000, 747.395, -154.621, 808.331, -156.249, 728.099, -155.334, 0, 0
391, 0.00000, 793.925, -154.72, 858.935, -156.346, 774.166, -155.432, 0, 0
392, 0.00000, 877.67, -154.883, 947.523, -156.504, 855.187, -155.588, 0, 0
393, 0.00000, 872.171, -154.876, 940.487, -156.496, 846.173, -155.575, 0, 0
394, 0.00000, 912.216, -154.947, 982.808, -156.564, 883.862, -155.64, 0, 0
395, 0.00000, 981.098, -155.063, 1056.58, -156.674, 950.986, -155.748, 0, 0
396, 0.00000, 1139.76, -155.298, 1226.86, -156.898, 1108.3, -155.965, 0, 0
397, 0.00000, 1291.05, -155.493, 1389.15, -157.081, 1257.75, -156.137, 0, 0
398, 0.00000, 1413.15, -155.636, 1520.68, -157.212, 1379.15, -156.258, 0, 0
399, 0.00000, 1476.1, -155.706, 1589.3, -157.275, 1441.64, -156.315, 0, 0
400, 0.00000, 1497.37, -155.728, 1612, -157.296, 1463.32, -156.334, 0, 0
401, 0.00000, 1516.31, -155.748, 1633.12, -157.315, 1484.21, -156.352, 0, 0
402, 0.00000, 1616.29, -155.852, 1741.65, -157.41, 1586.15, -156.439, 0, 0
403, 0.00000, 1721.34, -155.956, 1855.58, -157.503, 1692.36, -156.522, 0, 0
404, 0.00000, 1749.12, -155.982, 1885.77, -157.525, 1721.19, -156.543, 0, 0
405, 0.00000, 1715.71, -155.948, 1849.62, -157.496, 1688.5, -156.517, 0, 0
406, 0.00000, 1673.04, -155.907, 1804.52, -157.46, 1647.03, -156.485, 0, 0
407, 0.00000, 1574.09, -155.806, 1697.33, -157.37, 1549.67, -156.406, 0, 0
408, 0.00000, 1408.49, -155.628, 1519.11, -157.209, 1384, -156.259, 0, 0
409, 0.00000, 1157.19, -155.322, 1248.89, -156.925, 1133.51, -155.995, 0, 0
410, 0.00000, 999.743, -155.095, 1078.93, -156.711, 977.149, -155.789, 0, 0
411, 0.00000, 910.612, -154.947, 983.27, -156.568, 888.517, -155.65, 0, 0
412, 0.00000, 815.655, -154.771, 881.692, -156.397, 793.022, -155.476, 0, 0
413, 0.00000, 812.109, -154.76, 877.414, -156.384, 788.991, -155.465, 0, 0
414, 0.00000, 827.303, -154.79, 893.449, -156.413, 803.676, -155.493, 0, 0
415, 0.00000, 864.738, -154.862, 933.89, -156.483, 839.004, -155.56, 0, 0
416, 0.00000, 952.648, -155.018, 1027.86, -156.632, 921.125, -155.701, 0, 0
417, 0.00000, 931.399, -154.988, 1005.2, -156.602, 895.907, -155.662, 0, 0
418, 0.00000, 978.157, -155.065, 1054.93, -156.675, 939.008, -155.732, 0, 0
419, 0.00000, 1129.38, -155.29, 1217.85, -156.888, 1089.28, -155.941, 0, 0
420, 0.00000, 1327.26, -155.543, 1430.52, -157.124, 1286.1, -156.167, 0, 0
421, 0.00000, 1449.94, -155.682, 1562.65, -157.251, 1407.96, -156.285, 0, 0
422, 0.00000, 1473.37, -155.707, 1587.45, -157.273, 1430.6, -156.305, 0, 0
423, 0.00000, 1290.73, -155.497, 1390.83, -157.082, 1248.68, -156.125, 0, 0
424, 0.00000, 1246.94, -155.444, 1343.87, -157.032, 1205.54, -156.079, 0, 0
425, 0.00000, 1287.48, -155.493, 1388.8, -157.079, 1249.54, -156.126, 0, 0
426, 0.00000, 1409.69, -155.636, 1520.97, -157.212, 1376.11, -156.254, 0, 0
427, 0.00000, 1481.43, -155.712, 1597.61, -157.283, 1450.73, -156.322, 0, 0
428, 0.00000, 1465.51, -155.694, 1580.54, -157.267, 1436.52, -156.309, 0, 0
429, 0.00000, 1442.75, -155.668, 1555.39, -157.244, 1415.49, -156.29, 0, 0
430, 0.00000, 1430.48, -155.654, 1542.62, -157.232, 1403.76, -156.279, 0, 0
431, 0.00000, 1357.12, -155.57, 1462.75, -157.155, 1332.08, -156.21, 0, 0
432, 0.00000, 1201.98, -155.38, 1295.64, -156.98, 1178.19, -156.047, 0, 0
433, 0.00000, 1006.02, -155.106, 1086.52, -156.722, 982.88, -155.798, 0, 0
434, 0.00000, 863.67, -154.865, 933.203, -156.489, 841.373, -155.569, 0, 0
435, 0.00000, 777.076, -154.691, 840.087, -156.318, 755.459, -155.398, 0, 0
436, 0.00000, 727.552, -154.579, 787.216, -156.208, 705.964, -155.284, 0, 0
437, 0.00000, 689.181, -154.486, 746.321, -156.115, 667.351, -155.187, 0, 0
438, 0.00000, 698.801, -154.506, 755.728, -156.133, 676.157, -155.207, 0, 0
439, 0.00000, 775.721, -154.682, 839.245, -156.307, 751.806, -155.383, 0, 0
440, 0.00000, 835.007, -154.806, 902.88, -156.428, 808.412, -155.501, 0, 0
441, 0.00000, 835.567, -154.812, 902.491, -156.432, 803.295, -155.495, 0, 0
442, 0.00000, 915.63, -154.958, 989.25, -156.574, 880.988, -155.634, 0, 0
443, 0.00000, 1082.97, -155.223, 1170.62, -156.828, 1048.49, -155.886, 0, 0
444, 0.00000, 1314.94, -155.528, 1419.03, -157.112, 1277.19, -156.157, 0, 0
445, 0.00000, 1525.08, -155.761, 1646.03, -157.324, 1487.37, -156.353, 0, 0
446, 0.00000, 1659.19, -155.9, 1790.59, -157.449, 1621.71, -156.467, 0, 0
447, 0.00000, 1831.61, -156.062, 1976.82, -157.592, 1794.57, -156.595, 0, 0
448, 0.00000, 1735.62, -155.971, 1873.44, -157.511, 1699.11, -156.523, 0, 0
449, 0.00000, 1609.98, -155.847, 1738.24, -157.402, 1574.89, -156.425, 0, 0
450, 0.00000, 1635.76, -155.874, 1765.76, -157.427, 1602.74, -156.45, 0, 0
451, 0.00000, 1681.18, -155.918, 1813.3, -157.467, 1649.23, -156.487, 0, 0
452, 0.00000, 1764.52, -155.999, 1903.25, -157.539, 1734.44, -156.553, 0, 0
453, 0.00000, 1710.86, -155.944, 1845.44, -157.492, 1682.28, -156.512, 0, 0
454, 0.00000, 1653.16, -155.887, 1782.95, -157.442, 1626.18, -156.468, 0, 0
455, 0.00000, 1575.02, -155.808, 1698.55, -157.371, 1548.59, -156.405, 0, 0
456, 0.00000, 1345.63, -155.557, 1450.92, -157.144, 1321.49, -156.2, 0, 0
457, 0.00000, 1154.69, -155.319, 1245.77, -156.923, 1129.58, -155.99, 0, 0
458, 0.00000, 1002.88, -155.101, 1082.62, -156.716, 979.135, -155.792, 0, 0
459, 0.00000, 925.237, -154.972, 999.087, -156.592, 902.251, -155.672, 0, 0
460, 0.00000, 849.405, -154.836, 917.599, -156.46, 825.588, -155.538, 0, 0
461, 0.00000, 802.621, -154.743, 867.45, -156.368, 779.436, -155.447, 0, 0
462, 0.00000, 798.486, -154.733, 863.019, -156.358, 774.441, -155.435, 0, 0
463, 0.00000, 866.353, -154.865, 936.188, -156.485, 840.577, -155.562, 0, 0
464, 0.00000, 937.489, -154.993, 1012.35, -156.608, 908.015, -155.679, 0, 0
465, 0.00000, 882.853, -154.903, 953.233, -156.521, 848.588, -155.582, 0, 0
466, 0.00000, 906.905, -154.946, 978.745, -156.56, 869.471, -155.617, 0, 0
467, 0.00000, 972.717, -155.056, 1049.21, -156.666, 933.674, -155.723, 0, 0
468, 0.00000, 1082.24, -155.223, 1166.9, -156.825, 1042.03, -155.88, 0, 0
469, 0.00000, 1177.69, -155.355, 1269.36, -156.949, 1136.43, -156, 0, 0
470, 0.00000, 1295.53, -155.505, 1396.32, -157.088, 1253.64, -156.132, 0, 0
471, 0.00000, 1395.98, -155.622, 1505.69, -157.197, 1355.98, -156.235, 0, 0
472, 0.00000, 1531.41, -155.77, 1652.22, -157.332, 1493.79, -156.361, 0, 0
473, 0.00000, 1667.1, -155.908, 1799.42, -157.456, 1632.81, -156.476, 0, 0
474, 0.00000, 1695.81, -155.933, 1830.67, -157.48, 1663.48, -156.498, 0, 0
475, 0.00000, 1725.35, -155.961, 1861.58, -157.505, 1693.01, -156.521, 0, 0
476, 0.00000, 1677.42, -155.913, 1809.59, -157.462, 1645.84, -156.483, 0, 0
477, 0.00000, 1605.2, -155.839, 1730.91, -157.398, 1576.29, -156.428, 0, 0
478, 0.00000, 1560.3, -155.794, 1683.06, -157.358, 1533.63, -156.393, 0, 0
479, 0.00000, 1472.41, -155.7, 1588.26, -157.274, 1447.24, -156.317, 0, 0
480, 0.00000, 1291.35, -155.492, 1392.54, -157.084, 1266.5, -156.142, 0, 0
481, 0.00000, 1090.17, -155.231, 1177.57, -156.841, 1066.17, -155.911, 0, 0
482, 0.00000, 927.623, -154.98, 1002.55, -156.601, 903.934, -155.676, 0, 0
483, 0.00000, 798.34, -154.739, 863.717, -156.366, 775.532, -155.442, 0, 0
484, 0.00000, 716.123, -154.555, 775.773, -156.186, 693.741, -155.256, 0, 0
485, 0.00000, 669.664, -154.437, 725.885, -156.067, 647.708, -155.134, 0, 0
486, 0.00000, 611.721, -154.275, 663.265, -155.905, 589.132, -154.96, 0, 0
487, 0.00000, 615.35, -154.281, 667.787, -155.911, 592.694, -154.966, 0, 0
488, 0.00000, 648.444, -154.376, 703.818, -156.005, 624.448, -155.062, 0, 0
489, 0.00000, 745.352, -154.617, 808.226, -156.244, 717.613, -155.304, 0, 0
490, 0.00000, 873.083, -154.88, 944.855, -156.499, 841.547, -155.562, 0, 0
491, 0.00000, 1039.31, -155.158, 1124.15, -156.767, 1007.48, -155.829, 0, 0
492, 0.00000, 1193.51, -155.375, 1290.26, -156.972, 1161.21, -156.027, 0, 0
493, 0.00000, 1381.96, -155.606, 1493.03, -157.185, 1348.68, -156.228, 0, 0
494, 0.00000, 1501.25, -155.737, 1620.81, -157.304, 1466.13, -156.336, 0, 0
495, 0.00000, 1632.94, -155.874, 1762.73, -157.426, 1597.37, -156.447, 0, 0
496, 0.00000, 1710.58, -155.949, 1846.64, -157.493, 1675.46, -156.508, 0, 0
497, 0.00000, 1805.11, -156.04, 1948.78, -157.573, 1770.06, -156.579, 0, 0
498, 0.00000, 1871.87, -156.1, 2020.14, -157.626, 1837.36, -156.626, 0, 0
499, 0.00000, 1893.48, -156.118, 2042.84, -157.642, 1859.74, -156.641, 0, 0
500, 0.00000, 1806.21, -156.036, 1948.88, -157.571, 1774.55, -156.58, 0, 0
501, 0.00000, 1647.97, -155.884, 1777.92, -157.438, 1619.02, -156.463, 0, 0
502, 0.00000, 1510.26, -155.741, 1629.83, -157.31, 1482.93, -156.348, 0, 0
503, 0.00000, 1396.8, -155.616, 1506.84, -157.197, 1369.9, -156.246, 0, 0
504, 0.00000, 1186.99, -155.362, 1281.15, -156.963, 1162.13, -156.028, 0, 0
505, 0.00000, 1007.11, -155.108, 1087.52, -156.723, 983.002, -155.798, 0, 0
506, 0.00000, 849.997, -154.841, 918.804, -156.466, 827.227, -155.543, 0, 0
507, 0.00000, 738.295, -154.608, 798.754, -156.237, 716.572, -155.312, 0, 0
508, 0.00000, 660.82, -154.415, 715.627, -156.045, 638.165, -155.11, 0, 0
509, 0.00000, 617.125, -154.29, 669.116, -155.92, 594.456, -154.976, 0, 0
510, 0.00000, 610.347, -154.267, 661.623, -155.895, 587.124, -154.949, 0, 0
511, 0.00000, 610.701, -154.268, 662.288, -155.896, 586.627, -154.947, 0, 0
512, 0.00000, 674.714, -154.445, 729.402, -156.068, 645.564, -155.123, 0, 0
513, 0.00000, 796.475, -154.729, 860.129, -156.349, 761.722, -155.406, 0, 0
514, 0.00000, 902.067, -154.934, 973.684, -156.549, 865.39, -155.608, 0, 0
515, 0.00000, 996.515, -155.093, 1075.14, -156.702, 959.469, -155.761, 0, 0
516, 0.00000, 1072.12, -155.208, 1156.04, -156.811, 1033.68, -155.868, 0, 0
517, 0.00000, 1256.41, -155.456, 1354.14, -157.043, 1216.85, -156.093, 0, 0
518, 0.00000, 1506.24, -155.74, 1623.32, -157.304, 1466.39, -156.336, 0, 0
519, 0.00000, 1703.34, -155.94, 1836.73, -157.483, 1663.88, -156.498, 0, 0
520, 0.00000, 1838.25, -156.067, 1982.42, -157.596, 1800.69, -156.599, 0, 0
521, 0.00000, 1925.72, -156.148, 2077.6, -157.668, 1890.97, -156.664, 0, 0
522, 0.00000, 1915.57, -156.137, 2067.07, -157.659, 1883.58, -156.657, 0, 0
523, 0.00000, 1914.43, -156.136, 2065.45, -157.659, 1883.72, -156.658, 0, 0
524, 0.00000, 1809.52, -156.037, 1951.82, -157.573, 1779.12, -156.583, 0, 0
525, 0.00000, 1742.36, -155.974, 1878.38, -157.518, 1713.01, -156.535, 0, 0
526, 0.00000, 1655.48, -155.888, 1784.03, -157.443, 1628.01, -156.469, 0, 0
527, 0.00000, 1496.65, -155.724, 1613.21, -157.296, 1470.85, -156.338, 0, 0
528, 0.00000, 1286.02, -155.485, 1386.44, -157.078, 1261.67, -156.137, 0, 0
529, 0.00000, 1046.55, -155.164, 1128.46, -156.775, 1022.85, -155.852, 0, 0
530, 0.00000, 879.727, -154.894, 949.365, -156.517, 857.576, -155.599, 0, 0
531, 0.00000, 768.258, -154.672, 829.733, -156.3, 747.185, -155.382, 0, 0
532, 0.00000, 702.427, -154.52, 760.306, -156.149, 680.403, -155.222, 0, 0
533, 0.00000, 661.565, -154.414, 716.615, -156.044, 639.66, -155.111, 0, 0
534, 0.00000, 674.012, -154.443, 730.032, -156.072, 652.114, -155.142, 0, 0
535, 0.00000, 730.82, -154.581, 791.514, -156.209, 709.26, -155.286, 0, 0
536, 0.00000, 785.379, -154.704, 848.705, -156.327, 759.848, -155.402, 0, 0
537, 0.00000, 784.804, -154.706, 846.194, -156.327, 755.147, -155.396, 0, 0
538, 0.00000, 818.818, -154.775, 881.386, -156.393, 785.652, -155.46, 0, 0
539, 0.00000, 927.706, -154.975, 998.067, -156.587, 892.891, -155.656, 0, 0
540, 0.00000, 1105.87, -155.252, 1189.34, -156.852, 1069.41, -155.917, 0, 0
541, 0.00000, 1274.99, -155.475, 1371.29, -157.062, 1237.6, -156.116, 0, 0
542, 0.00000, 1373.45, -155.592, 1476.63, -157.169, 1335.05, -156.216, 0, 0
543, 0.00000, 1438.1, -155.663, 1545.92, -157.236, 1400.56, -156.278, 0, 0
544, 0.00000, 1515.55, -155.747, 1630.67, -157.313, 1480.29, -156.35, 0, 0
545, 0.00000, 1544.42, -155.777, 1662.58, -157.341, 1510.61, -156.375, 0, 0
546, 0.00000, 1622.78, -155.859, 1748.84, -157.415, 1591.55, -156.443, 0, 0
547, 0.00000, 1680.87, -155.916, 1811.32, -157.466, 1650.36, -156.489, 0, 0
548, 0.00000, 1652.51, -155.887, 1781.41, -157.441, 1623.32, -156.466, 0, 0
549, 0.00000, 1531.82, -155.762, 1651.83, -157.33, 1504.66, -156.367, 0, 0
550, 0.00000, 1469.26, -155.697, 1584.86, -157.271, 1442.72, -156.314, 0, 0
551, 0.00000, 1331.89, -155.541, 1436.75, -157.129, 1307.37, -156.184, 0, 0
552, 0.00000, 1149.22, -155.311, 1239.62, -156.916, 1125.71, -155.985, 0, 0
553, 0.00000, 936.501, -154.989, 1010.51, -156.607, 913.857, -155.69, 0, 0
554, 0.00000, 811.104, -154.762, 875.63, -156.388, 789.981, -155.471, 0, 0
555, 0.00000, 720.963, -154.564, 778.901, -156.192, 700.735, -155.274, 0, 0
556, 0.00000, 662.644, -154.416, 716.003, -156.043, 642.5, -155.121, 0, 0
557, 0.00000, 641.185, -154.354, 693.443, -155.982, 621.354, -155.057, 0, 0
558, 0.00000, 648.516, -154.374, 702.324, -156.002, 628.416, -155.076, 0, 0
559, 0.00000, 732.523, -154.582, 792.904, -156.209, 712.482, -155.292, 0, 0
560, 0.00000, 770.386, -154.67, 832.003, -156.295, 747.006, -155.375, 0, 0
561, 0.00000, 753.208, -154.636, 811.563, -156.258, 725.592, -155.331, 0, 0
562, 0.00000, 784.105, -154.701, 843.357, -156.32, 753.614, -155.393, 0, 0
563, 0.00000, 846.609, -154.827, 910.712, -156.444, 814.188, -155.515, 0, 0
564, 0.00000, 947.063, -155.007, 1017.93, -156.617, 913.222, -155.69, 0, 0
565, 0.00000, 1038.48, -155.153, 1115.71, -156.758, 1002.22, -155.826, 0, 0
566, 0.00000, 1214.7, -155.398, 1305.22, -156.99, 1177.55, -156.05, 0, 0
567, 0.00000, 1430.01, -155.656, 1538.06, -157.23, 1393.88, -156.274, 0, 0
568, 0.00000, 1592.32, -155.829, 1713.57, -157.386, 1557.2, -156.416, 0, 0
569, 0.00000, 1670.58, -155.906, 1798.64, -157.456, 1636.82, -156.479, 0, 0
570, 0.00000, 1805.82, -156.037, 1945.87, -157.573, 1774.27, -156.583, 0, 0
571, 0.00000, 1879.45, -156.104, 2025.69, -157.632, 1849.59, -156.636, 0, 0
572, 0.00000, 1859.58, -156.084, 2004.33, -157.614, 1830.05, -156.621, 0, 0
573, 0.00000, 1765, -155.995, 1902.8, -157.536, 1735.92, -156.552, 0, 0
574, 0.00000, 1695.42, -155.928, 1827.35, -157.478, 1668.01, -156.501, 0, 0
575, 0.00000, 1539.46, -155.77, 1660.37, -157.337, 1512.11, -156.373, 0, 0
576, 0.00000, 1335.14, -155.544, 1440.03, -157.132, 1309.13, -156.186, 0, 0
577, 0.00000, 1136.08, -155.295, 1225.69, -156.899, 1109.04, -155.965, 0, 0
578, 0.00000, 987.453, -155.077, 1065.68, -156.692, 961.122, -155.765, 0, 0
579, 0.00000, 865.073, -154.868, 933.93, -156.49, 839.666, -155.566, 0, 0
580, 0.00000, 808.292, -154.756, 872.97, -156.38, 782.409, -155.454, 0, 0
581, 0.00000, 764.287, -154.663, 825.591, -156.288, 738.663, -155.36, 0, 0
582, 0.00000, 768.927, -154.67, 830.608, -156.295, 743.029, -155.368, 0, 0
583, 0.00000, 825.402, -154.786, 891.867, -156.408, 798.738, -155.482, 0, 0
584, 0.00000, 859.834, -154.855, 928.366, -156.475, 829.554, -155.543, 0, 0
585, 0.00000, 866.034, -154.87, 934.627, -156.488, 831.116, -155.548, 0, 0
586, 0.00000, 872.391, -154.884, 940.667, -156.5, 833.877, -155.555, 0, 0
587, 0.00000, 895.838, -154.927, 965.272, -156.54, 855.1, -155.594, 0, 0
588, 0.00000, 1002.55, -155.104, 1079.86, -156.71, 960.597, -155.765, 0, 0
589, 0.00000, 1150.61, -155.319, 1238.84, -156.914, 1107.44, -155.966, 0, 0
590, 0.00000, 1342.36, -155.561, 1445.92, -157.139, 1299.5, -156.181, 0, 0
591, 0.00000, 1550.53, -155.787, 1669.88, -157.345, 1508.01, -156.372, 0, 0
592, 0.00000, 1734.14, -155.97, 1868.27, -157.508, 1692.51, -156.52, 0, 0
593, 0.00000, 1778.95, -156.014, 1917.85, -157.548, 1738.91, -156.555, 0, 0
594, 0.00000, 1552.17, -155.789, 1673.47, -157.349, 1514.01, -156.377, 0, 0
595, 0.00000, 1465.45, -155.694, 1579.79, -157.265, 1429.38, -156.301, 0, 0
596, 0.00000, 1369.09, -155.587, 1476.01, -157.167, 1334.51, -156.212, 0, 0
597, 0.00000, 1295.6, -155.499, 1396.11, -157.087, 1262.54, -156.139, 0, 0
598, 0.00000, 1244.85, -155.437, 1342.73, -157.031, 1214.82, -156.088, 0, 0
599, 0.00000, 1177.83, -155.35, 1270.38, -156.95, 1149.26, -156.013, 0, 0
600, 0.00000, 1057.65, -155.183, 1140.7, -156.793, 1029.79, -155.863, 0, 0
601, 0.00000, 860.407, -154.855, 928.945, -156.476, 833.41, -155.551, 0, 0
602, 0.00000, 725.035, -154.58, 783.448, -156.207, 699.263, -155.274, 0, 0
603, 0.00000, 666.335, -154.429, 720.194, -156.055, 640.881, -155.117, 0, 0
604, 0.00000, 645.334, -154.37, 697.411, -155.994, 619.047, -155.052, 0, 0
605, 0.00000, 622.183, -154.304, 672.686, -155.929, 596.303, -154.982, 0, 0
606, 0.00000, 648.959, -154.376, 700.869, -155.999, 621.676, -155.057, 0, 0
607, 0.00000, 725.937, -154.57, 785.149, -156.195, 699.384, -155.262, 0, 0
608, 0.00000, 777.055, -154.688, 840.888, -156.312, 749.94, -155.38, 0, 0
609, 0.00000, 770.463, -154.679, 834.605, -156.305, 740.753, -155.363, 0, 0
610, 0.00000, 799.258, -154.74, 864.826, -156.362, 766.338, -155.418, 0, 0
611, 0.00000, 841.444, -154.824, 910.412, -156.445, 807.787, -155.501, 0, 0
612, 0.00000, 939.395, -154.999, 1015.99, -156.614, 905.535, -155.674, 0, 0
613, 0.00000, 1068.44, -155.202, 1154.64, -156.808, 1033.99, -155.867, 0, 0
614, 0.00000, 1268.01, -155.471, 1369.24, -157.059, 1232.12, -156.108, 0, 0
615, 0.00000, 1488.58, -155.722, 1606.6, -157.289, 1451.91, -156.322, 0, 0
616, 0.00000, 1615.45, -155.856, 1743.07, -157.409, 1578.09, -156.432, 0, 0
617, 0.00000, 1626.41, -155.865, 1754.52, -157.417, 1588.66, -156.439, 0, 0
618, 0.00000, 1825.24, -156.055, 1968.48, -157.586, 1788.97, -156.591, 0, 0
619, 0.00000, 1922.01, -156.144, 2072.41, -157.664, 1886.46, -156.661, 0, 0
620, 0.00000, 1886.73, -156.11, 2034.59, -157.635, 1853.03, -156.636, 0, 0
621, 0.00000, 1792.42, -156.021, 1932.04, -157.558, 1760.9, -156.57, 0, 0
622, 0.00000, 1768.97, -156, 1907.56, -157.541, 1739.08, -156.555, 0, 0
623, 0.00000, 1648.44, -155.881, 1777.26, -157.436, 1619.92, -156.462, 0, 0
624, 0.00000, 1433.25, -155.658, 1545.31, -157.235, 1405.46, -156.281, 0, 0
625, 0.00000, 1196.3, -155.374, 1290.65, -156.974, 1169.1, -156.036, 0, 0
626, 0.00000, 1017.15, -155.124, 1097.95, -156.738, 990.899, -155.809, 0, 0
627, 0.00000, 901.986, -154.934, 974.211, -156.555, 876.506, -155.63, 0, 0
628, 0.00000, 832.893, -154.805, 900.117, -156.429, 807.567, -155.504, 0, 0
629, 0.00000, 777.616, -154.692, 840.654, -156.318, 752.743, -155.391, 0, 0
630, 0.00000, 780.671, -154.696, 843.624, -156.32, 754.487, -155.393, 0, 0
631, 0.00000, 835.785, -154.807, 903.499, -156.429, 809.179, -155.503, 0, 0
632, 0.00000, 902.606, -154.933, 975.45, -156.551, 873.68, -155.621, 0, 0
633, 0.00000, 897.715, -154.928, 969.925, -156.546, 864.188, -155.607, 0, 0
634, 0.00000, 936.656, -154.996, 1011.62, -156.61, 900.596, -155.669, 0, 0
635, 0.00000, 1061.67, -155.193, 1146.06, -156.797, 1024.04, -155.854, 0, 0
636, 0.00000, 1273.13, -155.477, 1374.37, -157.065, 1236.24, -156.113, 0, 0
637, 0.00000, 1495.45, -155.73, 1613.56, -157.296, 1457.67, -156.327, 0, 0
638, 0.00000, 1708.42, -155.946, 1843.27, -157.489, 1670.58, -156.503, 0, 0
