hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
639, 0.00000, 1813.99, -156.048, 1957.08, -157.579, 1775.93, -156.583, 0, 0
640, 0.00000, 1817.79, -156.05, 1961.31, -157.58, 1779.95, -156.584, 0, 0
641, 0.00000, 1897.77, -156.124, 2047.62, -157.645, 1860.88, -156.643, 0, 0
642, 0.00000, 1974.52, -156.192, 2130.93, -157.705, 1940.74, -156.697, 0, 0
643, 0.00000, 1984.38, -156.198, 2140.78, -157.712, 1950.89, -156.703, 0, 0
644, 0.00000, 1908.94, -156.129, 2059.12, -157.653, 1877.31, -156.652, 0, 0
645, 0.00000, 1817.22, -156.044, 1959.05, -157.579, 1788.11, -156.59, 0, 0
646, 0.00000, 1755.52, -155.986, 1893.2, -157.53, 1728.11, -156.546, 0, 0
647, 0.00000, 1621.23, -155.854, 1748.11, -157.412, 1594.77, -156.442, 0, 0
648, 0.00000, 1450, -155.674, 1563.6, -157.251, 1424.57, -156.296, 0, 0
649, 0.00000, 1294.71, -155.497, 1397.55, -157.089, 1270.18, -156.146, 0, 0
650, 0.00000, 1146.14, -155.308, 1237.83, -156.913, 1122.6, -155.981, 0, 0
651, 0.00000, 1026.9, -155.138, 1109.36, -156.752, 1003.76, -155.826, 0, 0
652, 0.00000, 958.67, -155.029, 1036.09, -156.648, 935.029, -155.724, 0, 0
653, 0.00000, 907.687, -154.943, 981.322, -156.564, 883.996, -155.641, 0, 0
654, 0.00000, 887.444, -154.906, 959.453, -156.528, 862.996, -155.604, 0, 0
655, 0.00000, 890.257, -154.911, 963.07, -156.533, 865.728, -155.608, 0, 0
656, 0.00000, 925.236, -154.973, 999.246, -156.589, 896.121, -155.66, 0, 0
657, 0.00000, 934.402, -154.991, 1009.57, -156.607, 902.377, -155.671, 0, 0
658, 0.00000, 1049.61, -155.174, 1133.08, -156.78, 1014.22, -155.84, 0, 0
659, 0.00000, 1213.24, -155.401, 1308.92, -156.993, 1176.16, -156.046, 0, 0
660, 0.00000, 1344.72, -155.562, 1451.21, -157.144, 1308.56, -156.188, 0, 0
661, 0.00000, 1527.27, -155.766, 1647.69, -157.329, 1490.53, -156.359, 0, 0
662, 0.00000, 1678.03, -155.919, 1810.33, -157.465, 1641.27, -156.483, 0, 0
663, 0.00000, 1768.87, -156.005, 1908.94, -157.542, 1733.08, -156.551, 0, 0
664, 0.00000, 1768.66, -156.003, 1908.82, -157.541, 1734.85, -156.551, 0, 0
665, 0.00000, 1894.23, -156.121, 2043.86, -157.644, 1861.16, -156.644, 0, 0
666, 0.00000, 1835.38, -156.064, 1981.27, -157.596, 1804.24, -156.601, 0, 0
667, 0.00000, 1866.7, -156.093, 2014.2, -157.622, 1837.07, -156.626, 0, 0
668, 0.00000, 1900.61, -156.124, 2050.8, -157.649, 1872.3, -156.651, 0, 0
669, 0.00000, 1796.91, -156.025, 1937.97, -157.564, 1769.71, -156.576, 0, 0
670, 0.00000, 1730.85, -155.962, 1866.37, -157.509, 1704.64, -156.529, 0, 0
671, 0.00000, 1588.81, -155.821, 1714.23, -157.384, 1563.74, -156.417, 0, 0
672, 0.00000, 1410.2, -155.63, 1521.16, -157.211, 1385.28, -156.26, 0, 0
673, 0.00000, 1236.05, -155.425, 1334.01, -157.022, 1212.05, -156.084, 0, 0
674, 0.00000, 1091.55, -155.232, 1178.35, -156.841, 1068.15, -155.913, 0, 0
675, 0.00000, 997, -155.091, 1076.82, -156.707, 973.938, -155.783, 0, 0
676, 0.00000, 912.142, -154.951, 985.876, -156.572, 889.12, -155.65, 0, 0
677, 0.00000, 841.29, -154.821, 909.995, -156.446, 818.621, -155.524, 0, 0
678, 0.00000, 802.344, -154.743, 868.193, -156.369, 779.799, -155.447, 0, 0
679, 0.00000, 805.513, -154.748, 871.294, -156.373, 781.028, -155.448, 0, 0
680, 0.00000, 841.986, -154.82, 909.428, -156.441, 813.387, -155.512, 0, 0
681, 0.00000, 981.822, -155.066, 1059.53, -156.677, 948.706, -155.744, 0, 0
682, 0.00000, 1128.31, -155.286, 1216.39, -156.886, 1091.74, -155.944, 0, 0
683, 0.00000, 1260.35, -155.459, 1358.3, -157.048, 1222.44, -156.098, 0, 0
684, 0.00000, 1467.19, -155.701, 1581.53, -157.269, 1428.85, -156.305, 0, 0
685, 0.00000, 1675.6, -155.912, 1806, -157.459, 1637.15, -156.477, 0, 0
686, 0.00000, 1833.15, -156.062, 1976.07, -157.591, 1794.76, -156.595, 0, 0
687, 0.00000, 1949.75, -156.17, 2102.45, -157.686, 1912.67, -156.679, 0, 0
688, 0.00000, 2027.85, -156.238, 2187.62, -157.745, 1992.96, -156.731, 0, 0
689, 0.00000, 2107.16, -156.305, 2273.49, -157.803, 2074.09, -156.783, 0, 0
690, 0.00000, 2101.69, -156.299, 2267.39, -157.799, 2070.41, -156.78, 0, 0
691, 0.00000, 2102.63, -156.299, 2268, -157.8, 2072.78, -156.782, 0, 0
692, 0.00000, 2085.01, -156.284, 2249.47, -157.788, 2056.83, -156.772, 0, 0
693, 0.00000, 2033, -156.237, 2192.24, -157.749, 2006.25, -156.739, 0, 0
694, 0.00000, 1947.62, -156.162, 2099.94, -157.684, 1922.12, -156.684, 0, 0
695, 0.00000, 1755.21, -155.986, 1892.24, -157.531, 1731.17, -156.55, 0, 0
696, 0.00000, 1541.1, -155.773, 1661.65, -157.342, 1518.24, -156.381, 0, 0
697, 0.00000, 1325.37, -155.531, 1429.32, -157.122, 1303.38, -156.18, 0, 0
698, 0.00000, 1150.77, -155.313, 1241.39, -156.918, 1129.88, -155.99, 0, 0
699, 0.00000, 1037.13, -155.151, 1119.11, -156.765, 1016.66, -155.845, 0, 0
700, 0.00000, 932.14, -154.985, 1007.5, -156.606, 911.407, -155.687, 0, 0
701, 0.00000, 898.822, -154.925, 971.522, -156.548, 877.888, -155.63, 0, 0
702, 0.00000, 895.664, -154.919, 968.455, -156.541, 874.528, -155.624, 0, 0
703, 0.00000, 916.797, -154.956, 991.526, -156.577, 895.911, -155.659, 0, 0
704, 0.00000, 957.309, -155.025, 1035.06, -156.643, 935.672, -155.723, 0, 0
705, 0.00000, 920.931, -154.966, 995.999, -156.586, 897.746, -155.664, 0, 0
706, 0.00000, 938.034, -154.993, 1013.03, -156.611, 912.21, -155.687, 0, 0
707, 0.00000, 1032.09, -155.144, 1115.05, -156.755, 1006.47, -155.828, 0, 0
708, 0.00000, 1183.23, -155.358, 1277.93, -156.958, 1157.88, -156.024, 0, 0
709, 0.00000, 1329.64, -155.541, 1435.23, -157.128, 1303.11, -156.183, 0, 0
710, 0.00000, 1496.32, -155.73, 1614.53, -157.3, 1468.72, -156.34, 0, 0
711, 0.00000, 1758.13, -155.989, 1895.35, -157.532, 1729.42, -156.548, 0, 0
712, 0.00000, 1924.42, -156.143, 2075.08, -157.666, 1896.07, -156.667, 0, 0
713, 0.00000, 2042.63, -156.247, 2202.93, -157.757, 2015.09, -156.745, 0, 0
714, 0.00000, 2145.49, -156.333, 2312.53, -157.83, 2116.76, -156.809, 0, 0
715, 0.00000, 2193.74, -156.374, 2364.17, -157.865, 2164.25, -156.839, 0, 0
716, 0.00000, 2181.8, -156.363, 2351.85, -157.856, 2154.14, -156.832, 0, 0
717, 0.00000, 2075.4, -156.274, 2237.85, -157.782, 2050.14, -156.768, 0, 0
718, 0.00000, 1932.8, -156.15, 2084.47, -157.675, 1908.81, -156.676, 0, 0
719, 0.00000, 1792.06, -156.021, 1932.21, -157.563, 1769.21, -156.578, 0, 0
720, 0.00000, 1558.69, -155.791, 1681, -157.359, 1537.08, -156.397, 0, 0
721, 0.00000, 1342.72, -155.554, 1448.42, -157.142, 1321.75, -156.201, 0, 0
722, 0.00000, 1121.39, -155.273, 1210.3, -156.882, 1101.47, -155.956, 0, 0
723, 0.00000, 1014.31, -155.116, 1095.08, -156.733, 995.223, -155.815, 0, 0
724, 0.00000, 917.09, -154.958, 990.36, -156.58, 898.395, -155.666, 0, 0
725, 0.00000, 871.092, -154.874, 941.294, -156.499, 852.305, -155.586, 0, 0
726, 0.00000, 872.881, -154.877, 944.061, -156.501, 853.082, -155.586, 0, 0
727, 0.00000, 913.471, -154.949, 987.636, -156.571, 893.569, -155.655, 0, 0
728, 0.00000, 959.583, -155.027, 1035.77, -156.644, 936.959, -155.726, 0, 0
729, 0.00000, 957.683, -155.025, 1032.46, -156.641, 931.789, -155.719, 0, 0
730, 0.00000, 1030.33, -155.139, 1109.42, -156.748, 1001.03, -155.822, 0, 0
731, 0.00000, 1216.9, -155.4, 1309.63, -156.995, 1185.38, -156.057, 0, 0
732, 0.00000, 1420.97, -155.646, 1529.1, -157.221, 1388.06, -156.268, 0, 0
733, 0.00000, 1588.98, -155.825, 1709.13, -157.383, 1553.91, -156.414, 0, 0
734, 0.00000, 1758.83, -155.989, 1892.52, -157.529, 1723.26, -156.544, 0, 0
735, 0.00000, 1871.06, -156.095, 2013.28, -157.623, 1835.79, -156.627, 0, 0
736, 0.00000, 1993.45, -156.202, 2145.81, -157.716, 1959.15, -156.709, 0, 0
737, 0.00000, 2060.67, -156.263, 2220.21, -157.769, 2029.65, -156.756, 0, 0
738, 0.00000, 2085.39, -156.283, 2247.76, -157.788, 2057.66, -156.773, 0, 0
739, 0.00000, 2159.22, -156.345, 2327.24, -157.842, 2132.51, -156.82, 0, 0
740, 0.00000, 2101.21, -156.295, 2265.62, -157.799, 2075.77, -156.784, 0, 0
741, 0.00000, 2030.05, -156.234, 2188.86, -157.747, 2004.67, -156.738, 0, 0
742, 0.00000, 1973.28, -156.185, 2127.99, -157.705, 1948.08, -156.701, 0, 0
743, 0.00000, 1816.48, -156.044, 1958.54, -157.582, 1792.78, -156.595, 0, 0
744, 0.00000, 1567.66, -155.8, 1689.99, -157.366, 1545.32, -156.404, 0, 0
745, 0.00000, 1347.62, -155.56, 1453.61, -157.147, 1323.63, -156.202, 0, 0
746, 0.00000, 1159.3, -155.325, 1250.58, -156.929, 1136.04, -155.998, 0, 0
747, 0.00000, 1036.09, -155.15, 1117.95, -156.763, 1012.64, -155.839, 0, 0
748, 0.00000, 937.979, -154.994, 1012.52, -156.614, 914.772, -155.693, 0, 0
749, 0.00000, 871.728, -154.877, 941.625, -156.5, 849.144, -155.581, 0, 0
750, 0.00000, 878.723, -154.888, 949.015, -156.509, 855.328, -155.59, 0, 0
751, 0.00000, 919.592, -154.961, 993.405, -156.58, 894.948, -155.658, 0, 0
752, 0.00000, 945.479, -155.006, 1022.62, -156.625, 921.63, -155.701, 0, 0
753, 0.00000, 949.645, -155.016, 1027.53, -156.633, 921.853, -155.702, 0, 0
754, 0.00000, 1018.01, -155.125, 1101.4, -156.737, 989.202, -155.803, 0, 0
755, 0.00000, 1183.46, -155.361, 1278.79, -156.959, 1152.03, -156.017, 0, 0
756, 0.00000, 1397.54, -155.624, 1510.03, -157.202, 1366.63, -156.246, 0, 0
757, 0.00000, 1608.13, -155.846, 1737.02, -157.403, 1576.75, -156.428, 0, 0
758, 0.00000, 1783.95, -156.017, 1926.07, -157.554, 1751.39, -156.563, 0, 0
759, 0.00000, 1970.39, -156.186, 2126.35, -157.701, 1936.64, -156.693, 0, 0
760, 0.00000, 2057.07, -156.264, 2220.39, -157.768, 2024.44, -156.752, 0, 0
761, 0.00000, 2004.32, -156.215, 2163.35, -157.727, 1971.92, -156.716, 0, 0
762, 0.00000, 2019.77, -156.229, 2179.1, -157.739, 1986.99, -156.727, 0, 0
763, 0.00000, 2078.23, -156.28, 2241.81, -157.783, 2046.83, -156.766, 0, 0
764, 0.00000, 2017.3, -156.225, 2175.87, -157.736, 1987.1, -156.726, 0, 0
765, 0.00000, 1924.71, -156.142, 2076.07, -157.666, 1897.59, -156.667, 0, 0
766, 0.00000, 1862.08, -156.085, 2008.12, -157.618, 1837.12, -156.626, 0, 0
767, 0.00000, 1738.25, -155.968, 1873.93, -157.515, 1714.62, -156.536, 0, 0
768, 0.00000, 1503.01, -155.733, 1620.85, -157.306, 1481.16, -156.349, 0, 0
769, 0.00000, 1277.35, -155.475, 1378.31, -157.069, 1255.31, -156.131, 0, 0
770, 0.00000, 1059.67, -155.186, 1143.66, -156.799, 1038.45, -155.875, 0, 0
771, 0.00000, 944.966, -155.006, 1020.39, -156.626, 924.151, -155.708, 0, 0
772, 0.00000, 866.275, -154.867, 936.005, -156.491, 845.538, -155.575, 0, 0
773, 0.00000, 823.835, -154.785, 890.156, -156.41, 802.332, -155.492, 0, 0
774, 0.00000, 822.974, -154.782, 889.327, -156.406, 799.347, -155.485, 0, 0
775, 0.00000, 865.728, -154.864, 935.787, -156.486, 841.719, -155.564, 0, 0
776, 0.00000, 879.558, -154.891, 951.428, -156.513, 855.236, -155.589, 0, 0
777, 0.00000, 886.363, -154.905, 959.273, -156.527, 859.478, -155.597, 0, 0
778, 0.00000, 924.889, -154.974, 1000.44, -156.591, 895.016, -155.658, 0, 0
779, 0.00000, 1107.64, -155.257, 1196.48, -156.86, 1075.3, -155.922, 0, 0
780, 0.00000, 1356.41, -155.574, 1464.46, -157.156, 1323.31, -156.201, 0, 0
781, 0.00000, 1603.94, -155.841, 1730.5, -157.397, 1569.06, -156.422, 0, 0
782, 0.00000, 1791.4, -156.024, 1932.18, -157.558, 1755.4, -156.567, 0, 0
783, 0.00000, 1951.96, -156.17, 2105.71, -157.686, 1916.75, -156.68, 0, 0
784, 0.00000, 2030.45, -156.24, 2190.47, -157.747, 1995.35, -156.733, 0, 0
785, 0.00000, 2122.91, -156.319, 2290.5, -157.815, 2089.25, -156.793, 0, 0
786, 0.00000, 2197.99, -156.381, 2371.84, -157.868, 2166.9, -156.84, 0, 0
787, 0.00000, 2215.49, -156.393, 2390.03, -157.88, 2184.78, -156.85, 0, 0
788, 0.00000, 2137.44, -156.327, 2306.21, -157.824, 2108.17, -156.803, 0, 0
789, 0.00000, 2066.57, -156.266, 2228.27, -157.773, 2037.97, -156.759, 0, 0
790, 0.00000, 2025.96, -156.232, 2184.85, -157.744, 1998.22, -156.734, 0, 0
791, 0.00000, 1871.97, -156.095, 2018.53, -157.627, 1846.52, -156.633, 0, 0
792, 0.00000, 1598.09, -155.833, 1724.01, -157.395, 1573.56, -156.427, 0, 0
793, 0.00000, 1330.38, -155.54, 1436.03, -157.129, 1307.57, -156.186, 0, 0
794, 0.00000, 1155.59, -155.321, 1248.17, -156.926, 1133.72, -155.995, 0, 0
795, 0.00000, 1013.55, -155.118, 1095.73, -156.734, 992.89, -155.811, 0, 0
796, 0.00000, 914.625, -154.956, 989.602, -156.579, 893.855, -155.658, 0, 0
797, 0.00000, 862.79, -154.861, 933.659, -156.486, 841.829, -155.567, 0, 0
798, 0.00000, 836.689, -154.811, 905.217, -156.436, 814.674, -155.515, 0, 0
799, 0.00000, 885.586, -154.901, 958.025, -156.522, 862.471, -155.601, 0, 0
800, 0.00000, 914.799, -154.954, 988.162, -156.572, 887.457, -155.646, 0, 0
801, 0.00000, 917.146, -154.961, 990.584, -156.578, 885.959, -155.644, 0, 0
802, 0.00000, 989.709, -155.081, 1067.86, -156.691, 955.086, -155.755, 0, 0
803, 0.00000, 1162.49, -155.333, 1252.85, -156.929, 1124.14, -155.985, 0, 0
804, 0.00000, 1355.71, -155.575, 1460.12, -157.153, 1315.24, -156.197, 0, 0
805, 0.00000, 1612.8, -155.85, 1737.29, -157.403, 1572.18, -156.426, 0, 0
806, 0.00000, 1804.27, -156.035, 1942.93, -157.566, 1762.2, -156.572, 0, 0
807, 0.00000, 1997.71, -156.209, 2151.6, -157.717, 1956.19, -156.707, 0, 0
808, 0.00000, 2097.63, -156.297, 2260.13, -157.793, 2057.43, -156.773, 0, 0
809, 0.00000, 2115.8, -156.311, 2281.58, -157.807, 2079.82, -156.786, 0, 0
810, 0.00000, 2171.95, -156.358, 2342.46, -157.849, 2138.15, -156.822, 0, 0
811, 0.00000, 2155.6, -156.344, 2325.5, -157.837, 2124.57, -156.814, 0, 0
812, 0.00000, 1958.28, -156.175, 2112.88, -157.693, 1929.01, -156.689, 0, 0
813, 0.00000, 1844.6, -156.069, 1989.61, -157.602, 1817.61, -156.611, 0, 0
814, 0.00000, 1754.88, -155.985, 1892.8, -157.529, 1729.04, -156.547, 0, 0
815, 0.00000, 1600.41, -155.833, 1726.71, -157.394, 1574.88, -156.426, 0, 0
816, 0.00000, 1431.11, -155.653, 1543.47, -157.232, 1407.7, -156.281, 0, 0
817, 0.00000, 1229.71, -155.416, 1326.76, -157.014, 1204.48, -156.076, 0, 0
818, 0.00000, 1059.81, -155.187, 1144, -156.798, 1035.93, -155.871, 0, 0
819, 0.00000, 940.714, -155, 1016.11, -156.62, 917.477, -155.697, 0, 0
820, 0.00000, 852.625, -154.843, 921.901, -156.468, 829.864, -155.546, 0, 0
821, 0.00000, 793.559, -154.725, 858.152, -156.352, 770.861, -155.429, 0, 0
822, 0.00000, 762.128, -154.657, 823.681, -156.283, 737.988, -155.358, 0, 0
823, 0.00000, 746.835, -154.623, 807.288, -156.248, 721.306, -155.319, 0, 0
824, 0.00000, 797.121, -154.729, 859.961, -156.35, 767.635, -155.42, 0, 0
825, 0.00000, 893.367, -154.917, 962.446, -156.531, 857.292, -155.595, 0, 0
826, 0.00000, 1048.45, -155.171, 1129.04, -156.775, 1009.54, -155.835, 0, 0
827, 0.00000, 1256.3, -155.455, 1353.04, -157.042, 1216.01, -156.092, 0, 0
828, 0.00000, 1524.68, -155.76, 1641.96, -157.321, 1482.88, -156.351, 0, 0
829, 0.00000, 1796.39, -156.028, 1933.99, -157.559, 1752.38, -156.565, 0, 0
830, 0.00000, 1994.48, -156.207, 2147.53, -157.714, 1950.21, -156.703, 0, 0
831, 0.00000, 2166.63, -156.353, 2333.36, -157.84, 2122.91, -156.813, 0, 0
832, 0.00000, 2225.21, -156.402, 2397.96, -157.883, 2184.53, -156.85, 0, 0
833, 0.00000, 2254.54, -156.426, 2430.61, -157.904, 2216.74, -156.869, 0, 0
834, 0.00000, 2266.69, -156.435, 2444.68, -157.914, 2232.92, -156.879, 0, 0
835, 0.00000, 2267.33, -156.435, 2444.94, -157.914, 2234.31, -156.879, 0, 0
836, 0.00000, 2203.05, -156.382, 2376.18, -157.87, 2172.09, -156.842, 0, 0
837, 0.00000, 2147.51, -156.334, 2315.34, -157.831, 2119.07, -156.81, 0, 0
838, 0.00000, 2028.55, -156.235, 2188.06, -157.747, 2001.45, -156.737, 0, 0
839, 0.00000, 1924.62, -156.141, 2075.39, -157.666, 1899.64, -156.668, 0, 0
840, 0.00000, 1734.26, -155.968, 1871, -157.514, 1709.16, -156.533, 0, 0
841, 0.00000, 1488.28, -155.718, 1605.74, -157.291, 1463.02, -156.333, 0, 0
842, 0.00000, 1325.62, -155.534, 1430.71, -157.123, 1301.62, -156.178, 0, 0
843, 0.00000, 1201.64, -155.381, 1297.24, -156.981, 1178.4, -156.047, 0, 0
844, 0.00000, 1081.33, -155.218, 1167.87, -156.828, 1057.37, -155.899, 0, 0
845, 0.00000, 1009.84, -155.111, 1090.89, -156.726, 986.036, -155.801, 0, 0
846, 0.00000, 959.795, -155.031, 1036.89, -156.648, 935.739, -155.725, 0, 0
847, 0.00000, 921.687, -154.967, 995.306, -156.585, 895.599, -155.661, 0, 0
848, 0.00000, 959.761, -155.03, 1034.72, -156.644, 928.242, -155.713, 0, 0
849, 0.00000, 1065.09, -155.195, 1147.31, -156.799, 1028.11, -155.861, 0, 0
850, 0.00000, 1204.94, -155.389, 1297.44, -156.981, 1165.52, -156.035, 0, 0
851, 0.00000, 1406.13, -155.633, 1514.47, -157.207, 1365.68, -156.246, 0, 0
852, 0.00000, 1657.16, -155.894, 1784.32, -157.441, 1614.56, -156.46, 0, 0
853, 0.00000, 1927.11, -156.147, 2075.26, -157.663, 1883.9, -156.658, 0, 0
854, 0.00000, 2192.7, -156.374, 2361.14, -157.858, 2148.53, -156.828, 0, 0
855, 0.00000, 2267.36, -156.436, 2441.87, -157.91, 2223.7, -156.874, 0, 0
856, 0.00000, 2327.55, -156.485, 2507.71, -157.952, 2285.86, -156.91, 0, 0
857, 0.00000, 2327.24, -156.483, 2508.22, -157.952, 2288.71, -156.911, 0, 0
858, 0.00000, 2270.22, -156.437, 2448.32, -157.915, 2236.17, -156.88, 0, 0
859, 0.00000, 2315.92, -156.474, 2497.43, -157.948, 2283.61, -156.908, 0, 0
860, 0.00000, 2275.95, -156.441, 2454.47, -157.921, 2245.82, -156.886, 0, 0
861, 0.00000, 2215.03, -156.39, 2388.14, -157.879, 2186.59, -156.851, 0, 0
862, 0.00000, 2153.35, -156.338, 2321.07, -157.836, 2127.29, -156.816, 0, 0
863, 0.00000, 2020.59, -156.226, 2177.63, -157.74, 1994.66, -156.733, 0, 0
864, 0.00000, 1791.5, -156.02, 1930.85, -157.561, 1766.58, -156.576, 0, 0
865, 0.00000, 1546.42, -155.779, 1668.18, -157.348, 1525.06, -156.387, 0, 0
866, 0.00000, 1369.23, -155.583, 1477.4, -157.17, 1348.6, -156.225, 0, 0
867, 0.00000, 1238.54, -155.427, 1336.83, -157.026, 1218.66, -156.092, 0, 0
868, 0.00000, 1147.49, -155.31, 1240.27, -156.916, 1126.46, -155.986, 0, 0
869, 0.00000, 1058.79, -155.185, 1144.94, -156.798, 1038.12, -155.873, 0, 0
870, 0.00000, 1057.52, -155.182, 1143.41, -156.795, 1036.31, -155.87, 0, 0
871, 0.00000, 1109.74, -155.257, 1199.2, -156.865, 1087.98, -155.938, 0, 0
872, 0.00000, 1164.39, -155.332, 1256.42, -156.934, 1138.6, -156.001, 0, 0
873, 0.00000, 1130.14, -155.285, 1218.42, -156.889, 1101.91, -155.956, 0, 0
874, 0.00000, 1199.09, -155.377, 1291.86, -156.974, 1169.03, -156.037, 0, 0
875, 0.00000, 1386.18, -155.607, 1493.1, -157.186, 1354.4, -156.235, 0, 0
876, 0.00000, 1688.21, -155.921, 1818.03, -157.47, 1655.56, -156.492, 0, 0
877, 0.00000, 1952.18, -156.167, 2102.54, -157.685, 1918.56, -156.682, 0, 0
878, 0.00000, 2063.82, -156.264, 2222.89, -157.769, 2029.41, -156.755, 0, 0
879, 0.00000, 2140.83, -156.33, 2304.84, -157.825, 2105.51, -156.803, 0, 0
880, 0.00000, 2190.73, -156.371, 2359.64, -157.861, 2157.23, -156.835, 0, 0
881, 0.00000, 2222.76, -156.397, 2394.89, -157.884, 2191.13, -156.855, 0, 0
882, 0.00000, 2300.72, -156.462, 2480.4, -157.939, 2271.63, -156.902, 0, 0
883, 0.00000, 2342.59, -156.495, 2526.02, -157.967, 2315.25, -156.927, 0, 0
884, 0.00000, 2329.78, -156.484, 2512.67, -157.959, 2303.77, -156.92, 0, 0
885, 0.00000, 2274.14, -156.438, 2452.91, -157.922, 2250.27, -156.89, 0, 0
886, 0.00000, 2218.46, -156.393, 2392.88, -157.885, 2196.67, -156.858, 0, 0
887, 0.00000, 2045.15, -156.249, 2205.97, -157.761, 2023.82, -156.752, 0, 0
888, 0.00000, 1822.77, -156.05, 1966.03, -157.589, 1801.6, -156.602, 0, 0
889, 0.00000, 1596.29, -155.831, 1722.47, -157.395, 1576.33, -156.43, 0, 0
890, 0.00000, 1394.87, -155.612, 1505.56, -157.197, 1375.97, -156.251, 0, 0
891, 0.00000, 1257.19, -155.45, 1357.34, -157.048, 1238.76, -156.114, 0, 0
892, 0.00000, 1153.05, -155.316, 1245.08, -156.923, 1134.98, -155.997, 0, 0
893, 0.00000, 1069.87, -155.201, 1156.63, -156.814, 1051.82, -155.892, 0, 0
894, 0.00000, 1050.55, -155.172, 1136.11, -156.786, 1032.41, -155.866, 0, 0
895, 0.00000, 1079.61, -155.214, 1166.97, -156.825, 1060.44, -155.903, 0, 0
896, 0.00000, 1109.75, -155.256, 1197.82, -156.864, 1087.78, -155.938, 0, 0
897, 0.00000, 1036.48, -155.15, 1118.04, -156.763, 1012.68, -155.839, 0, 0
898, 0.00000, 1140.21, -155.298, 1229.65, -156.902, 1115.28, -155.973, 0, 0
899, 0.00000, 1352.37, -155.567, 1458.09, -157.153, 1326.92, -156.208, 0, 0
900, 0.00000, 1656.26, -155.89, 1785.46, -157.445, 1630.42, -156.472, 0, 0
901, 0.00000, 1913.66, -156.132, 2062.67, -157.658, 1886.65, -156.66, 0, 0
902, 0.00000, 2055.24, -156.256, 2215.32, -157.765, 2027.96, -156.754, 0, 0
903, 0.00000, 2152.43, -156.34, 2319.5, -157.836, 2123.89, -156.815, 0, 0
904, 0.00000, 2233.85, -156.407, 2407.16, -157.893, 2204.47, -156.863, 0, 0
905, 0.00000, 2304.71, -156.464, 2483.64, -157.941, 2275.46, -156.905, 0, 0
906, 0.00000, 2371.48, -156.517, 2556.88, -157.987, 2344.87, -156.944, 0, 0
907, 0.00000, 2408.97, -156.546, 2597.64, -158.011, 2382.77, -156.965, 0, 0
908, 0.00000, 2411.74, -156.548, 2600.67, -158.013, 2386.37, -156.967, 0, 0
909, 0.00000, 2355.38, -156.502, 2539.3, -157.976, 2331.31, -156.936, 0, 0
910, 0.00000, 2289.74, -156.45, 2469.23, -157.933, 2267.21, -156.9, 0, 0
911, 0.00000, 2133.07, -156.323, 2300.33, -157.825, 2110.78, -156.807, 0, 0
912, 0.00000, 1882.7, -156.105, 2030.89, -157.637, 1861.81, -156.644, 0, 0
913, 0.00000, 1685.25, -155.92, 1818.83, -157.473, 1662.26, -156.498, 0, 0
914, 0.00000, 1500.79, -155.732, 1619.99, -157.304, 1478.27, -156.346, 0, 0
915, 0.00000, 1340.43, -155.551, 1447.2, -157.14, 1318.38, -156.195, 0, 0
916, 0.00000, 1242.3, -155.433, 1341.44, -157.03, 1219.56, -156.093, 0, 0
917, 0.00000, 1166.93, -155.336, 1260.19, -156.939, 1143.79, -156.007, 0, 0
918, 0.00000, 1134.21, -155.291, 1224.41, -156.896, 1110.13, -155.966, 0, 0
919, 0.00000, 1195.75, -155.374, 1290.43, -156.973, 1169.7, -156.037, 0, 0
920, 0.00000, 1247.01, -155.44, 1344.3, -157.032, 1216.22, -156.09, 0, 0
921, 0.00000, 1182.89, -155.359, 1274.75, -156.955, 1148.14, -156.013, 0, 0
922, 0.00000, 1282.34, -155.485, 1382.06, -157.073, 1246.63, -156.124, 0, 0
923, 0.00000, 1497.3, -155.729, 1613.2, -157.296, 1460.03, -156.33, 0, 0
924, 0.00000, 1754.08, -155.987, 1889.41, -157.525, 1715.89, -156.538, 0, 0
925, 0.00000, 1957.01, -156.173, 2108.81, -157.688, 1919.85, -156.682, 0, 0
926, 0.00000, 2117.24, -156.311, 2281.27, -157.807, 2078.89, -156.785, 0, 0
927, 0.00000, 2251.59, -156.422, 2426.39, -157.901, 2212.68, -156.867, 0, 0
928, 0.00000, 2327.98, -156.485, 2509.61, -157.954, 2290.8, -156.912, 0, 0
929, 0.00000, 2378.23, -156.524, 2564.5, -157.988, 2343.45, -156.942, 0, 0
930, 0.00000, 2435.03, -156.569, 2626.71, -158.027, 2404, -156.976, 0, 0
931, 0.00000, 2461.44, -156.588, 2655.11, -158.044, 2432.33, -156.992, 0, 0
932, 0.00000, 2410.29, -156.547, 2599.91, -158.011, 2382.37, -156.964, 0, 0
933, 0.00000, 2320.5, -156.476, 2502.34, -157.953, 2294.03, -156.915, 0, 0
934, 0.00000, 2280.05, -156.443, 2458.07, -157.925, 2255.27, -156.893, 0, 0
935, 0.00000, 2128.27, -156.319, 2295.23, -157.82, 2103.53, -156.802, 0, 0
936, 0.00000, 1925.16, -156.143, 2076.28, -157.669, 1901.98, -156.672, 0, 0
937, 0.00000, 1663.59, -155.899, 1794.94, -157.454, 1641.22, -156.482, 0, 0
938, 0.00000, 1463.61, -155.691, 1579.41, -157.268, 1442.91, -156.315, 0, 0
939, 0.00000, 1323.14, -155.53, 1428.05, -157.121, 1302.57, -156.18, 0, 0
940, 0.00000, 1199.25, -155.377, 1294.86, -156.979, 1178.63, -156.047, 0, 0
941, 0.00000, 1120.46, -155.273, 1210.8, -156.881, 1099.37, -155.953, 0, 0
942, 0.00000, 1091.16, -155.231, 1178.69, -156.84, 1069.02, -155.914, 0, 0
943, 0.00000, 1127.29, -155.282, 1216.93, -156.887, 1102.15, -155.956, 0, 0
944, 0.00000, 1152.13, -155.316, 1243.16, -156.918, 1123.9, -155.983, 0, 0
945, 0.00000, 1136.91, -155.297, 1226.3, -156.898, 1104.38, -155.959, 0, 0
946, 0.00000, 1269.14, -155.47, 1367.99, -157.058, 1233.16, -156.11, 0, 0
947, 0.00000, 1481.8, -155.713, 1596.58, -157.281, 1443.04, -156.315, 0, 0
948, 0.00000, 1769.86, -156.003, 1906.88, -157.539, 1730.61, -156.549, 0, 0
949, 0.00000, 1972.65, -156.187, 2125.25, -157.699, 1933.1, -156.691, 0, 0
950, 0.00000, 2144.43, -156.334, 2310.36, -157.825, 2104.18, -156.801, 0, 0
951, 0.00000, 2258.49, -156.427, 2433.08, -157.905, 2218.51, -156.87, 0, 0
952, 0.00000, 2345.49, -156.497, 2527.22, -157.963, 2305.02, -156.92, 0, 0
953, 0.00000, 2376, -156.522, 2561.35, -157.985, 2338.63, -156.939, 0, 0
954, 0.00000, 2433.37, -156.567, 2623.55, -158.024, 2398.45, -156.973, 0, 0
955, 0.00000, 2470.31, -156.595, 2663.02, -158.047, 2436.22, -156.994, 0, 0
956, 0.00000, 2429.93, -156.563, 2620.39, -158.023, 2399.13, -156.973, 0, 0
957, 0.00000, 2365.5, -156.511, 2550.99, -157.982, 2338.86, -156.94, 0, 0
958, 0.00000, 2318.75, -156.474, 2500.6, -157.951, 2292.32, -156.914, 0, 0
959, 0.00000, 2189.68, -156.37, 2361.75, -157.864, 2166.43, -156.84, 0, 0
960, 0.00000, 1954.12, -156.169, 2107.23, -157.692, 1931.15, -156.691, 0, 0
961, 0.00000, 1705.98, -155.94, 1840.41, -157.49, 1682.08, -156.513, 0, 0
962, 0.00000, 1530.82, -155.763, 1652.02, -157.333, 1508.12, -156.372, 0, 0
963, 0.00000, 1392.81, -155.611, 1503.4, -157.195, 1370.14, -156.246, 0, 0
964, 0.00000, 1290.33, -155.492, 1393.1, -157.085, 1267.38, -156.144, 0, 0
965, 0.00000, 1239.33, -155.429, 1338.45, -157.027, 1216.92, -156.09, 0, 0
966, 0.00000, 1194.59, -155.372, 1289.38, -156.972, 1170.35, -156.038, 0, 0
967, 0.00000, 1240.46, -155.431, 1338.81, -157.027, 1214.83, -156.088, 0, 0
968, 0.00000, 1250.6, -155.444, 1348.53, -157.037, 1220.88, -156.095, 0, 0
969, 0.00000, 1203.01, -155.385, 1296.14, -156.98, 1166.95, -156.035, 0, 0
970, 0.00000, 1331.86, -155.545, 1434.16, -157.127, 1293.04, -156.174, 0, 0
971, 0.00000, 1562.22, -155.798, 1682.21, -157.356, 1520.9, -156.383, 0, 0
972, 0.00000, 1842.66, -156.07, 1983.52, -157.596, 1799.45, -156.599, 0, 0
973, 0.00000, 2053.5, -156.257, 2211.46, -157.759, 2011.52, -156.743, 0, 0
974, 0.00000, 2160.21, -156.347, 2326.3, -157.836, 2117.6, -156.81, 0, 0
975, 0.00000, 2242.61, -156.416, 2415.71, -157.894, 2200.61, -156.86, 0, 0
976, 0.00000, 2313.35, -156.473, 2492.69, -157.943, 2272.63, -156.902, 0, 0
977, 0.00000, 2367.93, -156.516, 2552.04, -157.979, 2329.06, -156.934, 0, 0
978, 0.00000, 2383.43, -156.528, 2570.72, -157.992, 2349.48, -156.945, 0, 0
979, 0.00000, 2393.63, -156.535, 2581.2, -157.999, 2360.64, -156.952, 0, 0
980, 0.00000, 2362.39, -156.51, 2547.39, -157.978, 2331.34, -156.935, 0, 0
981, 0.00000, 2263.17, -156.431, 2440.59, -157.913, 2234.95, -156.88, 0, 0
982, 0.00000, 2173.08, -156.355, 2342.46, -157.849, 2145.31, -156.826, 0, 0
983, 0.00000, 2046.04, -156.249, 2206.23, -157.759, 2019.28, -156.748, 0, 0
984, 0.00000, 1856.98, -156.081, 2001.6, -157.614, 1831.88, -156.623, 0, 0
985, 0.00000, 1613.06, -155.848, 1740.53, -157.409, 1589.48, -156.44, 0, 0
986, 0.00000, 1442.13, -155.666, 1556.46, -157.244, 1419.22, -156.291, 0, 0
987, 0.00000, 1299.16, -155.502, 1402.61, -157.095, 1276.97, -156.154, 0, 0
988, 0.00000, 1157.29, -155.323, 1250.38, -156.928, 1135.3, -155.996, 0, 0
989, 0.00000, 1076.55, -155.211, 1163.18, -156.821, 1054.18, -155.895, 0, 0
990, 0.00000, 1016.87, -155.121, 1098.55, -156.736, 993.629, -155.811, 0, 0
991, 0.00000, 979.488, -155.063, 1058.79, -156.68, 955.755, -155.755, 0, 0
992, 0.00000, 991.069, -155.081, 1071.08, -156.696, 965.034, -155.769, 0, 0
993, 0.00000, 1092.56, -155.234, 1180.22, -156.84, 1062.99, -155.906, 0, 0
994, 0.00000, 1248.42, -155.445, 1348.61, -157.037, 1216.94, -156.091, 0, 0
995, 0.00000, 1534.23, -155.77, 1655.79, -157.333, 1500.41, -156.364, 0, 0
996, 0.00000, 1789.86, -156.022, 1931.57, -157.558, 1755.99, -156.567, 0, 0
997, 0.00000, 1987.47, -156.201, 2144.73, -157.714, 1953.47, -156.704, 0, 0
998, 0.00000, 2115.25, -156.311, 2282.11, -157.807, 2079.99, -156.786, 0, 0
999, 0.00000, 2223.29, -156.4, 2398.9, -157.884, 2188.78, -156.852, 0, 0
1000, 0.00000, 2284.45, -156.451, 2465.12, -157.927, 2250.22, -156.889, 0, 0
1001, 0.00000, 2350.61, -156.503, 2534.91, -157.969, 2314, -156.925, 0, 0
1002, 0.00000, 2388.02, -156.532, 2575.45, -157.995, 2353.75, -156.948, 0, 0
1003, 0.00000, 2366.34, -156.513, 2551.38, -157.98, 2333.09, -156.936, 0, 0
1004, 0.00000, 2274.46, -156.441, 2453.54, -157.92, 2243.99, -156.885, 0, 0
1005, 0.00000, 2200.46, -156.378, 2372.54, -157.868, 2171.25, -156.842, 0, 0
1006, 0.00000, 2083.74, -156.282, 2247.02, -157.787, 2056.72, -156.772, 0, 0
1007, 0.00000, 1949.53, -156.166, 2102.67, -157.687, 1923.07, -156.685, 0, 0
1008, 0.00000, 1744.61, -155.977, 1881.23, -157.522, 1718.81, -156.541, 0, 0
1009, 0.00000, 1519.58, -155.751, 1639.2, -157.321, 1495.2, -156.361, 0, 0
1010, 0.00000, 1332.7, -155.542, 1438.53, -157.131, 1309.63, -156.186, 0, 0
1011, 0.00000, 1165.89, -155.334, 1258.83, -156.938, 1142.99, -156.006, 0, 0
1012, 0.00000, 1067.12, -155.197, 1153.25, -156.809, 1045.13, -155.883, 0, 0
1013, 0.00000, 987.906, -155.077, 1067.63, -156.693, 965.452, -155.771, 0, 0
1014, 0.00000, 931.082, -154.983, 1005.75, -156.602, 907.425, -155.68, 0, 0
1015, 0.00000, 906.297, -154.94, 979.619, -156.56, 882.108, -155.637, 0, 0
1016, 0.00000, 935.018, -154.989, 1009.07, -156.605, 906.089, -155.677, 0, 0
1017, 0.00000, 1052.46, -155.176, 1135.36, -156.783, 1018.73, -155.847, 0, 0
1018, 0.00000, 1249.98, -155.447, 1347.28, -157.036, 1212.68, -156.088, 0, 0
1019, 0.00000, 1444.16, -155.675, 1555.38, -157.245, 1403.68, -156.282, 0, 0
1020, 0.00000, 1676.85, -155.913, 1805.66, -157.459, 1635, -156.476, 0, 0
1021, 0.00000, 1947.59, -156.165, 2097.14, -157.679, 1904.47, -156.672, 0, 0
1022, 0.00000, 2169.36, -156.355, 2336.65, -157.842, 2126.8, -156.815, 0, 0
1023, 0.00000, 2276.01, -156.442, 2451.73, -157.916, 2233.78, -156.879, 0, 0
1024, 0.00000, 2383.74, -156.528, 2568.45, -157.988, 2342.69, -156.942, 0, 0
1025, 0.00000, 2414.96, -156.553, 2603.47, -158.011, 2377.29, -156.961, 0, 0
1026, 0.00000, 2431.26, -156.566, 2622.86, -158.024, 2398.92, -156.973, 0, 0
1027, 0.00000, 2444.59, -156.576, 2637.78, -158.033, 2415.2, -156.982, 0, 0
1028, 0.00000, 2403.14, -156.542, 2592.41, -158.007, 2374.79, -156.96, 0, 0
1029, 0.00000, 2363.48, -156.51, 2548.96, -157.981, 2337.2, -156.939, 0, 0
1030, 0.00000, 2296.7, -156.457, 2477.15, -157.937, 2271.49, -156.902, 0, 0
1031, 0.00000, 2132.85, -156.323, 2300.15, -157.824, 2108.69, -156.805, 0, 0
1032, 0.00000, 1843.45, -156.069, 1987.41, -157.605, 1820.16, -156.615, 0, 0
1033, 0.00000, 1558.26, -155.791, 1680.99, -157.359, 1537.17, -156.397, 0, 0
1034, 0.00000, 1379.84, -155.595, 1488.71, -157.181, 1359.13, -156.235, 0, 0
1035, 0.00000, 1224.92, -155.41, 1322.12, -157.01, 1205.18, -156.077, 0, 0
1036, 0.00000, 1119.68, -155.272, 1210.12, -156.88, 1099.09, -155.952, 0, 0
1037, 0.00000, 1017.95, -155.124, 1100.77, -156.74, 997.502, -155.817, 0, 0
1038, 0.00000, 998.214, -155.092, 1079.54, -156.709, 978.139, -155.789, 0, 0
1039, 0.00000, 1069.08, -155.199, 1155.96, -156.81, 1048.57, -155.887, 0, 0
1040, 0.00000, 1061.38, -155.188, 1146.02, -156.798, 1037.32, -155.872, 0, 0
1041, 0.00000, 996.486, -155.089, 1074.76, -156.703, 969.951, -155.778, 0, 0
1042, 0.00000, 1051.95, -155.173, 1133.46, -156.781, 1022.06, -155.852, 0, 0
1043, 0.00000, 1209.04, -155.391, 1301.01, -156.985, 1175.21, -156.046, 0, 0
1044, 0.00000, 1487.02, -155.716, 1599.9, -157.284, 1451.18, -156.323, 0, 0
1045, 0.00000, 1716.61, -155.95, 1848.89, -157.495, 1682.77, -156.513, 0, 0
1046, 0.00000, 1883.51, -156.105, 2029.03, -157.632, 1851.79, -156.636, 0, 0
1047, 0.00000, 2058.18, -156.259, 2217.86, -157.767, 2029.27, -156.755, 0, 0
1048, 0.00000, 2163.18, -156.347, 2331.06, -157.843, 2134.5, -156.82, 0, 0
1049, 0.00000, 2253.32, -156.422, 2428.98, -157.906, 2225.05, -156.875, 0, 0
1050, 0.00000, 2346.02, -156.496, 2529.62, -157.969, 2319.66, -156.93, 0, 0
1051, 0.00000, 2361.36, -156.509, 2546.3, -157.98, 2334.83, -156.938, 0, 0
1052, 0.00000, 2344.66, -156.495, 2528.72, -157.969, 2318.73, -156.929, 0, 0
1053, 0.00000, 2265.81, -156.431, 2443.97, -157.916, 2241.82, -156.885, 0, 0
1054, 0.00000, 2185.59, -156.366, 2358.25, -157.861, 2163.09, -156.838, 0, 0
1055, 0.00000, 1999.94, -156.209, 2157.18, -157.727, 1978.35, -156.723, 0, 0
1056, 0.00000, 1753.62, -155.985, 1891.65, -157.532, 1732.56, -156.552, 0, 0
1057, 0.00000, 1501.92, -155.732, 1619.77, -157.305, 1479.86, -156.348, 0, 0
1058, 0.00000, 1316.74, -155.522, 1420.27, -157.113, 1295.33, -156.172, 0, 0
1059, 0.00000, 1197.76, -155.375, 1292.3, -156.976, 1177.21, -156.046, 0, 0
1060, 0.00000, 1093.45, -155.233, 1179.9, -156.843, 1073.13, -155.92, 0, 0
1061, 0.00000, 1016.2, -155.119, 1096.84, -156.734, 995.9, -155.815, 0, 0
1062, 0.00000, 993.305, -155.083, 1072.45, -156.699, 972.282, -155.78, 0, 0
1063, 0.00000, 1072.12, -155.202, 1157.4, -156.812, 1050.49, -155.889, 0, 0
1064, 0.00000, 1049.16, -155.168, 1131.9, -156.78, 1026.01, -155.857, 0, 0
1065, 0.00000, 991.333, -155.08, 1068.72, -156.695, 966.434, -155.772, 0, 0
1066, 0.00000, 1058.83, -155.182, 1140.6, -156.79, 1031.82, -155.865, 0, 0
1067, 0.00000, 1212.71, -155.395, 1306.32, -156.991, 1183.66, -156.055, 0, 0
1068, 0.00000, 1467.25, -155.694, 1580.17, -157.267, 1437.31, -156.31, 0, 0
1069, 0.00000, 1695.17, -155.928, 1825.19, -157.476, 1664.11, -156.499, 0, 0
1070, 0.00000, 1930.09, -156.147, 2078.52, -157.668, 1897.53, -156.668, 0, 0
1071, 0.00000, 2111.79, -156.305, 2274.72, -157.804, 2077.94, -156.785, 0, 0
1072, 0.00000, 2167.35, -156.353, 2335.24, -157.845, 2134.17, -156.82, 0, 0
1073, 0.00000, 2281.9, -156.445, 2457.96, -157.922, 2247.49, -156.888, 0, 0
1074, 0.00000, 2378.99, -156.522, 2563.25, -157.988, 2345.53, -156.944, 0, 0
1075, 0.00000, 2413.79, -156.55, 2601.35, -158.012, 2381.89, -156.964, 0, 0
1076, 0.00000, 2392.88, -156.533, 2579.34, -157.998, 2362.07, -156.953, 0, 0
1077, 0.00000, 2313.27, -156.469, 2493.53, -157.946, 2283.58, -156.908, 0, 0
1078, 0.00000, 2218.08, -156.394, 2391.47, -157.882, 2189.51, -156.854, 0, 0
1079, 0.00000, 2037.62, -156.242, 2196.82, -157.753, 2009.99, -156.742, 0, 0
1080, 0.00000, 1764.79, -155.996, 1902.81, -157.539, 1738.12, -156.555, 0, 0
1081, 0.00000, 1499.21, -155.73, 1617.37, -157.301, 1473.64, -156.342, 0, 0
1082, 0.00000, 1293.46, -155.495, 1396.62, -157.088, 1270.12, -156.146, 0, 0
1083, 0.00000, 1156.33, -155.322, 1248.98, -156.926, 1133.53, -155.994, 0, 0
1084, 0.00000, 1056.15, -155.181, 1141.44, -156.794, 1033.32, -155.867, 0, 0
1085, 0.00000, 995.485, -155.089, 1076.04, -156.705, 972.317, -155.78, 0, 0
1086, 0.00000, 994.728, -155.087, 1075.19, -156.702, 971.192, -155.778, 0, 0
1087, 0.00000, 1058.3, -155.183, 1143.91, -156.794, 1034.32, -155.867, 0, 0
1088, 0.00000, 1065.11, -155.195, 1152, -156.806, 1040.76, -155.876, 0, 0
1089, 0.00000, 990.874, -155.085, 1072.58, -156.7, 963.465, -155.767, 0, 0
1090, 0.00000, 1035.63, -155.153, 1120.71, -156.764, 1006.43, -155.828, 0, 0
1091, 0.00000, 1203.89, -155.389, 1302.52, -156.986, 1172.95, -156.041, 0, 0
1092, 0.00000, 1411.88, -155.641, 1525.67, -157.217, 1378.46, -156.257, 0, 0
1093, 0.00000, 1675.3, -155.914, 1809.79, -157.462, 1641.83, -156.48, 0, 0
1094, 0.00000, 1916.39, -156.139, 2069.13, -157.66, 1882.57, -156.656, 0, 0
1095, 0.00000, 2120.92, -156.316, 2289.07, -157.812, 2086.37, -156.789, 0, 0
1096, 0.00000, 2253.88, -156.426, 2432.5, -157.905, 2219.46, -156.87, 0, 0
1097, 0.00000, 2350.9, -156.503, 2537.18, -157.971, 2317.08, -156.927, 0, 0
1098, 0.00000, 2443.79, -156.575, 2636.93, -158.032, 2411.21, -156.98, 0, 0
1099, 0.00000, 2454.5, -156.584, 2648.31, -158.039, 2423.51, -156.987, 0, 0
1100, 0.00000, 2383.39, -156.527, 2572.2, -157.994, 2354.99, -156.949, 0, 0
1101, 0.00000, 2354.79, -156.504, 2540.37, -157.976, 2328.37, -156.934, 0, 0
1102, 0.00000, 2298.54, -156.459, 2479.67, -157.938, 2273.11, -156.903, 0, 0
1103, 0.00000, 2088.36, -156.286, 2252.55, -157.792, 2063.74, -156.777, 0, 0
1104, 0.00000, 1842.92, -156.069, 1987.4, -157.604, 1819.91, -156.615, 0, 0
1105, 0.00000, 1604.76, -155.84, 1731.75, -157.401, 1580.69, -156.433, 0, 0
1106, 0.00000, 1441.33, -155.665, 1555.91, -157.244, 1417.94, -156.29, 0, 0
1107, 0.00000, 1288.97, -155.49, 1391.95, -157.083, 1266.32, -156.142, 0, 0
1108, 0.00000, 1177.52, -155.35, 1271.46, -156.952, 1154.1, -156.019, 0, 0
1109, 0.00000, 1087.14, -155.226, 1174.12, -156.835, 1063.91, -155.908, 0, 0
1110, 0.00000, 1101.99, -155.246, 1189.58, -156.853, 1077.17, -155.924, 0, 0
1111, 0.00000, 1144.96, -155.306, 1236.87, -156.911, 1120.44, -155.979, 0, 0
1112, 0.00000, 1149.43, -155.314, 1242.74, -156.918, 1125.05, -155.984, 0, 0
1113, 0.00000, 1038.49, -155.158, 1123.86, -156.771, 1011.74, -155.837, 0, 0
1114, 0.00000, 1093.65, -155.239, 1183.56, -156.845, 1063.9, -155.906, 0, 0
1115, 0.00000, 1261.1, -155.462, 1363.98, -157.053, 1230.04, -156.105, 0, 0
1116, 0.00000, 1498.42, -155.733, 1619.66, -157.301, 1466.81, -156.335, 0, 0
1117, 0.00000, 1756.66, -155.992, 1897.51, -157.532, 1723.22, -156.542, 0, 0
1118, 0.00000, 1970.15, -156.187, 2126.77, -157.7, 1934.49, -156.691, 0, 0
1119, 0.00000, 2132.81, -156.327, 2303.05, -157.821, 2098.79, -156.797, 0, 0
1120, 0.00000, 2292.03, -156.457, 2474.66, -157.932, 2258.34, -156.893, 0, 0
1121, 0.00000, 2393.16, -156.537, 2583.35, -157.999, 2358.98, -156.95, 0, 0
1122, 0.00000, 2465.97, -156.594, 2660.59, -158.045, 2431.2, -156.99, 0, 0
1123, 0.00000, 2468.55, -156.594, 2662.49, -158.047, 2434.14, -156.992, 0, 0
1124, 0.00000, 2432.6, -156.565, 2623.79, -158.025, 2401.79, -156.975, 0, 0
1125, 0.00000, 2388.41, -156.53, 2576.34, -157.997, 2361.57, -156.953, 0, 0
1126, 0.00000, 2335.84, -156.488, 2518.9, -157.963, 2309.89, -156.924, 0, 0
1127, 0.00000, 2212.04, -156.389, 2385.44, -157.879, 2186.28, -156.852, 0, 0
1128, 0.00000, 1973.72, -156.186, 2127.57, -157.706, 1949.41, -156.703, 0, 0
1129, 0.00000, 1726.14, -155.96, 1862.97, -157.508, 1703.23, -156.529, 0, 0
1130, 0.00000, 1605.31, -155.839, 1732.93, -157.4, 1582.54, -156.432, 0, 0
1131, 0.00000, 1512.18, -155.743, 1632.74, -157.314, 1489.98, -156.355, 0, 0
1132, 0.00000, 1409.52, -155.631, 1522.18, -157.213, 1387.06, -156.262, 0, 0
1133, 0.00000, 1308.61, -155.514, 1413.37, -157.106, 1285.83, -156.163, 0, 0
1134, 0.00000, 1272.86, -155.471, 1374.38, -157.065, 1249.08, -156.125, 0, 0
1135, 0.00000, 1348.57, -155.563, 1455.76, -157.149, 1322.36, -156.201, 0, 0
1136, 0.00000, 1344.46, -155.558, 1450.44, -157.142, 1314.33, -156.192, 0, 0
1137, 0.00000, 1276.17, -155.477, 1377.57, -157.067, 1244.33, -156.119, 0, 0
1138, 0.00000, 1367.52, -155.588, 1475.24, -157.167, 1332.21, -156.211, 0, 0
1139, 0.00000, 1564.12, -155.801, 1686.25, -157.359, 1525.56, -156.386, 0, 0
1140, 0.00000, 1813.04, -156.044, 1955.29, -157.575, 1775.53, -156.581, 0, 0
1141, 0.00000, 1959.47, -156.177, 2113.21, -157.691, 1921.59, -156.683, 0, 0
1142, 0.00000, 2131.65, -156.325, 2298.6, -157.817, 2092.83, -156.794, 0, 0
1143, 0.00000, 2213.14, -156.393, 2385.67, -157.875, 2173.05, -156.843, 0, 0
1144, 0.00000, 2234.7, -156.41, 2409.84, -157.89, 2196.44, -156.857, 0, 0
1145, 0.00000, 2317.24, -156.478, 2499.22, -157.947, 2280.02, -156.906, 0, 0
1146, 0.00000, 2408.68, -156.548, 2599.25, -158.009, 2375.61, -156.96, 0, 0
1147, 0.00000, 2388.16, -156.532, 2576.9, -157.996, 2357.18, -156.95, 0, 0
1148, 0.00000, 2335.23, -156.489, 2519.97, -157.962, 2306.3, -156.921, 0, 0
1149, 0.00000, 2248.36, -156.419, 2425.19, -157.904, 2222.12, -156.873, 0, 0
1150, 0.00000, 2164.4, -156.348, 2334.8, -157.845, 2139.03, -156.823, 0, 0
1151, 0.00000, 2031.38, -156.237, 2190.98, -157.75, 2006.62, -156.741, 0, 0
1152, 0.00000, 1819.59, -156.047, 1962.18, -157.586, 1796.92, -156.598, 0, 0
1153, 0.00000, 1593.17, -155.827, 1718.23, -157.39, 1568.48, -156.423, 0, 0
1154, 0.00000, 1396, -155.614, 1505.78, -157.196, 1372, -156.247, 0, 0
1155, 0.00000, 1255.76, -155.449, 1355.18, -157.045, 1232.59, -156.107, 0, 0
1156, 0.00000, 1116.3, -155.267, 1204.91, -156.874, 1092.95, -155.945, 0, 0
1157, 0.00000, 1027.54, -155.138, 1109.57, -156.751, 1004.24, -155.827, 0, 0
1158, 0.00000, 966.222, -155.041, 1043.22, -156.658, 941.492, -155.734, 0, 0
1159, 0.00000, 935.329, -154.99, 1010.31, -156.608, 909.493, -155.683, 0, 0
1160, 0.00000, 949.127, -155.013, 1024.15, -156.628, 918.766, -155.698, 0, 0
1161, 0.00000, 1028.08, -155.14, 1108.32, -156.748, 992.181, -155.81, 0, 0
1162, 0.00000, 1137.56, -155.3, 1226.42, -156.898, 1099.15, -155.954, 0, 0
1163, 0.00000, 1346, -155.565, 1449.87, -157.143, 1304.35, -156.186, 0, 0
1164, 0.00000, 1584.37, -155.822, 1706.63, -157.377, 1541.09, -156.4, 0, 0
1165, 0.00000, 1835.36, -156.065, 1977.09, -157.591, 1791.07, -156.593, 0, 0
1166, 0.00000, 2056.56, -156.261, 2215.52, -157.761, 2012.19, -156.743, 0, 0
1167, 0.00000, 2207.23, -156.387, 2378.5, -157.869, 2163.23, -156.837, 0, 0
1168, 0.00000, 2319.33, -156.478, 2500.57, -157.946, 2278.42, -156.905, 0, 0
1169, 0.00000, 2395.09, -156.539, 2583.53, -157.999, 2357.95, -156.95, 0, 0
1170, 0.00000, 2405.41, -156.546, 2595.84, -158.007, 2372.96, -156.958, 0, 0
1171, 0.00000, 2405.24, -156.545, 2594.86, -158.007, 2374.54, -156.96, 0, 0
1172, 0.00000, 2358.75, -156.507, 2544.05, -157.977, 2329.41, -156.934, 0, 0
1173, 0.00000, 2272.77, -156.438, 2450.88, -157.92, 2244.97, -156.886, 0, 0
1174, 0.00000, 2167.96, -156.352, 2337.19, -157.848, 2141.57, -156.825, 0, 0
1175, 0.00000, 1990.26, -156.2, 2144.93, -157.718, 1964.58, -156.713, 0, 0
1176, 0.00000, 1779.3, -156.01, 1918.59, -157.552, 1754.46, -156.567, 0, 0
1177, 0.00000, 1558.84, -155.793, 1682.51, -157.36, 1536.79, -156.397, 0, 0
1178, 0.00000, 1376.44, -155.592, 1486.26, -157.178, 1355.03, -156.231, 0, 0
1179, 0.00000, 1228.89, -155.416, 1327.28, -157.015, 1207.86, -156.08, 0, 0
1180, 0.00000, 1108.53, -155.256, 1198.08, -156.866, 1087.52, -155.938, 0, 0
1181, 0.00000, 1028.97, -155.14, 1112.24, -156.755, 1007.48, -155.831, 0, 0
1182, 0.00000, 959.145, -155.03, 1036.62, -156.649, 935.879, -155.725, 0, 0
1183, 0.00000, 918.578, -154.962, 992.984, -156.582, 893.831, -155.657, 0, 0
1184, 0.00000, 970.256, -155.047, 1047.36, -156.661, 940.828, -155.732, 0, 0
1185, 0.00000, 1055.95, -155.182, 1139.44, -156.788, 1022.32, -155.852, 0, 0
1186, 0.00000, 1226.51, -155.417, 1322.14, -157.008, 1188.08, -156.06, 0, 0
1187, 0.00000, 1436.55, -155.668, 1548.69, -157.239, 1397.39, -156.276, 0, 0
1188, 0.00000, 1657.4, -155.895, 1786.9, -157.443, 1617.64, -156.462, 0, 0
1189, 0.00000, 1966.53, -156.183, 2118.86, -157.694, 1923.69, -156.685, 0, 0
1190, 0.00000, 2197.39, -156.379, 2368.44, -157.862, 2155.12, -156.832, 0, 0
1191, 0.00000, 2305.65, -156.467, 2485.45, -157.937, 2264.25, -156.896, 0, 0
1192, 0.00000, 2386.12, -156.531, 2572.9, -157.991, 2345.93, -156.943, 0, 0
1193, 0.00000, 2396.77, -156.54, 2585.71, -158, 2360.99, -156.952, 0, 0
1194, 0.00000, 2430.87, -156.566, 2622.77, -158.023, 2397.63, -156.972, 0, 0
1195, 0.00000, 2445.89, -156.577, 2638.61, -158.033, 2413.95, -156.981, 0, 0
1196, 0.00000, 2379.27, -156.523, 2566.55, -157.99, 2348.41, -156.945, 0, 0
1197, 0.00000, 2262.47, -156.43, 2439.97, -157.913, 2234.52, -156.88, 0, 0
1198, 0.00000, 2172.73, -156.355, 2343.76, -157.85, 2146.27, -156.827, 0, 0
1199, 0.00000, 1991.71, -156.202, 2147.6, -157.719, 1966.29, -156.714, 0, 0
1200, 0.00000, 1735.82, -155.968, 1871.52, -157.515, 1711.45, -156.536, 0, 0
1201, 0.00000, 1472.6, -155.701, 1589.01, -157.276, 1448.27, -156.32, 0, 0
1202, 0.00000, 1281.38, -155.48, 1382.95, -157.074, 1258.52, -156.134, 0, 0
1203, 0.00000, 1159.43, -155.325, 1251.62, -156.929, 1137.27, -155.999, 0, 0
1204, 0.00000, 1048.15, -155.169, 1132.2, -156.782, 1025.83, -155.857, 0, 0
1205, 0.00000, 1002.99, -155.1, 1084.1, -156.716, 980.595, -155.792, 0, 0
1206, 0.00000, 970.741, -155.048, 1049.41, -156.666, 947.955, -155.743, 0, 0
1207, 0.00000, 1076.16, -155.209, 1162.46, -156.818, 1051.75, -155.891, 0, 0
1208, 0.00000, 1097.06, -155.239, 1183.47, -156.845, 1068.97, -155.914, 0, 0
1209, 0.00000, 1027.95, -155.14, 1108.12, -156.75, 995.994, -155.816, 0, 0
1210, 0.00000, 1063.97, -155.193, 1145.67, -156.798, 1029.02, -155.862, 0, 0
1211, 0.00000, 1265.07, -155.464, 1360.94, -157.051, 1226.6, -156.104, 0, 0
1212, 0.00000, 1529.64, -155.763, 1647.16, -157.326, 1492.21, -156.358, 0, 0
1213, 0.00000, 1728.06, -155.962, 1860.52, -157.503, 1688.72, -156.518, 0, 0
1214, 0.00000, 1894.4, -156.116, 2039.21, -157.638, 1854.36, -156.638, 0, 0
1215, 0.00000, 2044.18, -156.247, 2199.62, -157.752, 2004.61, -156.739, 0, 0
1216, 0.00000, 2203.58, -156.381, 2373.06, -157.867, 2166.35, -156.839, 0, 0
1217, 0.00000, 2311.63, -156.469, 2490.56, -157.943, 2277.63, -156.905, 0, 0
1218, 0.00000, 2346.68, -156.498, 2529.51, -157.968, 2314.67, -156.926, 0, 0
1219, 0.00000, 2406.99, -156.546, 2595.07, -158.008, 2376.78, -156.961, 0, 0
1220, 0.00000, 2365.51, -156.512, 2550.91, -157.981, 2335.62, -156.938, 0, 0
1221, 0.00000, 2284.57, -156.447, 2463.38, -157.927, 2255.92, -156.892, 0, 0
1222, 0.00000, 2206.26, -156.382, 2378.12, -157.873, 2179.01, -156.847, 0, 0
1223, 0.00000, 2019.2, -156.225, 2176.31, -157.739, 1993.21, -156.732, 0, 0
1224, 0.00000, 1722.65, -155.956, 1856.98, -157.503, 1695.18, -156.523, 0, 0
1225, 0.00000, 1446.62, -155.673, 1560.86, -157.25, 1422, -156.296, 0, 0
1226, 0.00000, 1274.5, -155.471, 1374.7, -157.066, 1252, -156.127, 0, 0
1227, 0.00000, 1150.18, -155.312, 1241.13, -156.917, 1128.63, -155.989, 0, 0
1228, 0.00000, 1043.88, -155.163, 1127.78, -156.776, 1022.22, -155.852, 0, 0
1229, 0.00000, 975.416, -155.055, 1054.02, -156.674, 955.293, -155.755, 0, 0
1230, 0.00000, 963.397, -155.036, 1041.68, -156.654, 942.663, -155.735, 0, 0
1231, 0.00000, 1077.69, -155.211, 1164.63, -156.821, 1056.34, -155.897, 0, 0
1232, 0.00000, 1104.45, -155.249, 1191.36, -156.855, 1078.65, -155.927, 0, 0
1233, 0.00000, 1038.04, -155.154, 1118.82, -156.764, 1008.42, -155.833, 0, 0
1234, 0.00000, 1077.52, -155.211, 1159.3, -156.815, 1044.12, -155.883, 0, 0
1235, 0.00000, 1265.36, -155.463, 1361.42, -157.052, 1230.62, -156.108, 0, 0
1236, 0.00000, 1458.69, -155.688, 1568.97, -157.258, 1421.67, -156.299, 0, 0
1237, 0.00000, 1710.67, -155.944, 1840.55, -157.487, 1672.24, -156.505, 0, 0
1238, 0.00000, 1929.87, -156.147, 2078.02, -157.667, 1892.61, -156.664, 0, 0
1239, 0.00000, 2086.84, -156.284, 2248.03, -157.785, 2050.73, -156.768, 0, 0
1240, 0.00000, 2216.72, -156.392, 2388.25, -157.878, 2181.72, -156.848, 0, 0
1241, 0.00000, 2341.09, -156.493, 2522.78, -157.963, 2306.88, -156.922, 0, 0
1242, 0.00000, 2422.36, -156.557, 2611.81, -158.018, 2391.67, -156.969, 0, 0
1243, 0.00000, 2458.09, -156.585, 2650.58, -158.042, 2428.53, -156.99, 0, 0
1244, 0.00000, 2448.74, -156.577, 2640.53, -158.036, 2419.56, -156.985, 0, 0
1245, 0.00000, 2358.9, -156.507, 2543.24, -157.977, 2329.99, -156.935, 0, 0
1246, 0.00000, 2302.8, -156.462, 2483.58, -157.94, 2276.16, -156.904, 0, 0
1247, 0.00000, 2125.05, -156.317, 2291.98, -157.817, 2098.31, -156.798, 0, 0
1248, 0.00000, 1848.97, -156.075, 1994.53, -157.609, 1824.1, -156.617, 0, 0
1249, 0.00000, 1595.51, -155.831, 1721.86, -157.392, 1570.03, -156.424, 0, 0
1250, 0.00000, 1421.44, -155.643, 1533.92, -157.223, 1396.48, -156.27, 0, 0
1251, 0.00000, 1289.99, -155.492, 1392.59, -157.084, 1265.84, -156.142, 0, 0
1252, 0.00000, 1161.53, -155.329, 1253.84, -156.932, 1136.23, -155.998, 0, 0
1253, 0.00000, 1097.85, -155.241, 1185.95, -156.85, 1073.72, -155.92, 0, 0
1254, 0.00000, 1083.46, -155.22, 1170.15, -156.829, 1058.17, -155.9, 0, 0
1255, 0.00000, 1171.33, -155.342, 1263.83, -156.942, 1143.11, -156.006, 0, 0
1256, 0.00000, 1179.69, -155.354, 1271.85, -156.952, 1146.87, -156.011, 0, 0
1257, 0.00000, 1114.55, -155.268, 1201.71, -156.87, 1077.77, -155.927, 0, 0
1258, 0.00000, 1209.77, -155.397, 1303.94, -156.988, 1169.51, -156.039, 0, 0
1259, 0.00000, 1416.19, -155.645, 1526.02, -157.217, 1374.64, -156.255, 0, 0
1260, 0.00000, 1679.68, -155.917, 1809.89, -157.462, 1637.73, -156.478, 0, 0
1261, 0.00000, 1975.53, -156.191, 2128.01, -157.7, 1931.42, -156.69, 0, 0
1262, 0.00000, 2105.92, -156.303, 2269.7, -157.798, 2063.22, -156.775, 0, 0
1263, 0.00000, 2261.89, -156.432, 2437.42, -157.906, 2218.71, -156.87, 0, 0
1264, 0.00000, 2338.04, -156.494, 2520.53, -157.959, 2296.84, -156.916, 0, 0
1265, 0.00000, 2424.45, -156.561, 2614.53, -158.017, 2386, -156.965, 0, 0
1266, 0.00000, 2480.92, -156.605, 2677.1, -158.055, 2447.53, -156.999, 0, 0
1267, 0.00000, 2518.39, -156.633, 2717.47, -158.079, 2485.99, -157.02, 0, 0
1268, 0.00000, 2489.47, -156.61, 2685.48, -158.061, 2457.73, -157.005, 0, 0
1269, 0.00000, 2401.78, -156.542, 2590.66, -158.005, 2371.1, -156.958, 0, 0
1270, 0.00000, 2331.39, -156.484, 2513.5, -157.958, 2302.05, -156.919, 0, 0
1271, 0.00000, 2153.22, -156.339, 2320.81, -157.837, 2126.54, -156.816, 0, 0
