hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
1272, 0.00000, 1891.54, -156.113, 2039.09, -157.642, 1865.42, -156.646, 0, 0
1273, 0.00000, 1634.76, -155.87, 1763.69, -157.428, 1610.96, -156.457, 0, 0
1274, 0.00000, 1463.44, -155.689, 1579.17, -157.265, 1439.95, -156.31, 0, 0
1275, 0.00000, 1336.07, -155.546, 1442.17, -157.135, 1312.59, -156.19, 0, 0
1276, 0.00000, 1215.29, -155.399, 1312.09, -156.998, 1191.75, -156.062, 0, 0
1277, 0.00000, 1139.2, -155.298, 1229.75, -156.903, 1115.26, -155.972, 0, 0
1278, 0.00000, 1102.63, -155.247, 1190.14, -156.854, 1077.2, -155.925, 0, 0
1279, 0.00000, 1175.39, -155.347, 1269, -156.948, 1148.78, -156.013, 0, 0
1280, 0.00000, 1180.75, -155.355, 1274.9, -156.955, 1151.88, -156.016, 0, 0
1281, 0.00000, 1096.93, -155.243, 1184.92, -156.849, 1065.48, -155.91, 0, 0
1282, 0.00000, 1174.54, -155.35, 1267.45, -156.946, 1137.95, -156.001, 0, 0
1283, 0.00000, 1367.03, -155.589, 1474.61, -157.167, 1329.56, -156.21, 0, 0
1284, 0.00000, 1600.45, -155.839, 1727.32, -157.394, 1564.64, -156.418, 0, 0
1285, 0.00000, 1890.74, -156.116, 2040.63, -157.639, 1854.52, -156.637, 0, 0
1286, 0.00000, 2101.62, -156.3, 2268.34, -157.798, 2065.95, -156.776, 0, 0
1287, 0.00000, 2215.95, -156.395, 2392, -157.879, 2181.62, -156.848, 0, 0
1288, 0.00000, 2304.64, -156.467, 2487.54, -157.94, 2270.17, -156.9, 0, 0
1289, 0.00000, 2385.07, -156.53, 2573.41, -157.993, 2350.16, -156.945, 0, 0
1290, 0.00000, 2461.85, -156.59, 2657.3, -158.044, 2430.71, -156.99, 0, 0
1291, 0.00000, 2496.73, -156.617, 2695.01, -158.067, 2467.35, -157.01, 0, 0
1292, 0.00000, 2468.03, -156.593, 2663.17, -158.048, 2438.3, -156.995, 0, 0
1293, 0.00000, 2396.07, -156.537, 2585.27, -158.002, 2367.93, -156.956, 0, 0
1294, 0.00000, 2357.69, -156.506, 2543.24, -157.978, 2331.83, -156.936, 0, 0
1295, 0.00000, 2203.87, -156.382, 2377.14, -157.874, 2178.99, -156.848, 0, 0
1296, 0.00000, 1964.6, -156.179, 2118.96, -157.7, 1940.35, -156.697, 0, 0
1297, 0.00000, 1738.81, -155.971, 1875.64, -157.519, 1716.67, -156.54, 0, 0
1298, 0.00000, 1560.9, -155.795, 1684.45, -157.361, 1538.69, -156.398, 0, 0
1299, 0.00000, 1435.32, -155.659, 1549.4, -157.239, 1413.67, -156.287, 0, 0
1300, 0.00000, 1333.96, -155.544, 1440.82, -157.134, 1312.87, -156.19, 0, 0
1301, 0.00000, 1242.51, -155.433, 1342.21, -157.031, 1220.99, -156.094, 0, 0
1302, 0.00000, 1211.96, -155.395, 1308.76, -156.994, 1188.66, -156.059, 0, 0
1303, 0.00000, 1268.16, -155.466, 1369.56, -157.06, 1243.46, -156.119, 0, 0
1304, 0.00000, 1259, -155.455, 1358.3, -157.047, 1229.4, -156.104, 0, 0
1305, 0.00000, 1198.22, -155.379, 1293.17, -156.976, 1165.22, -156.032, 0, 0
1306, 0.00000, 1198.57, -155.381, 1293.25, -156.976, 1163.3, -156.03, 0, 0
1307, 0.00000, 1329.1, -155.544, 1433.8, -157.126, 1292.19, -156.171, 0, 0
1308, 0.00000, 1591.37, -155.829, 1715.98, -157.385, 1552.77, -156.409, 0, 0
1309, 0.00000, 1834.5, -156.064, 1977.52, -157.592, 1793.76, -156.594, 0, 0
1310, 0.00000, 2049.42, -156.255, 2208.58, -157.756, 2007.68, -156.74, 0, 0
1311, 0.00000, 2206.54, -156.386, 2378.03, -157.869, 2164.48, -156.838, 0, 0
1312, 0.00000, 2307.04, -156.468, 2486.64, -157.938, 2265.74, -156.897, 0, 0
1313, 0.00000, 2394.35, -156.537, 2581.81, -157.997, 2356.09, -156.949, 0, 0
1314, 0.00000, 2424.45, -156.561, 2615.12, -158.018, 2389.71, -156.968, 0, 0
1315, 0.00000, 2438.51, -156.571, 2630.5, -158.028, 2405.4, -156.976, 0, 0
1316, 0.00000, 2323.19, -156.48, 2506.01, -157.953, 2291.99, -156.913, 0, 0
1317, 0.00000, 2188.56, -156.371, 2360.88, -157.862, 2159.75, -156.835, 0, 0
1318, 0.00000, 2135.77, -156.325, 2303.33, -157.824, 2109.32, -156.805, 0, 0
1319, 0.00000, 1970.59, -156.184, 2124.96, -157.704, 1946.69, -156.701, 0, 0
1320, 0.00000, 1787.12, -156.017, 1927.24, -157.559, 1764.55, -156.575, 0, 0
1321, 0.00000, 1611.03, -155.845, 1736.87, -157.406, 1587.96, -156.439, 0, 0
1322, 0.00000, 1446.87, -155.671, 1561.17, -157.248, 1422.59, -156.294, 0, 0
1323, 0.00000, 1322.84, -155.53, 1427.71, -157.12, 1299.54, -156.177, 0, 0
1324, 0.00000, 1236.22, -155.425, 1334.83, -157.023, 1213.32, -156.086, 0, 0
1325, 0.00000, 1168.64, -155.337, 1261.43, -156.94, 1145.71, -156.009, 0, 0
1326, 0.00000, 1125.24, -155.279, 1215.4, -156.886, 1101.23, -155.955, 0, 0
1327, 0.00000, 1073.09, -155.206, 1159.85, -156.816, 1048.63, -155.887, 0, 0
1328, 0.00000, 1053.01, -155.178, 1138.95, -156.789, 1027.44, -155.858, 0, 0
1329, 0.00000, 1129.99, -155.288, 1222.4, -156.893, 1102.53, -155.956, 0, 0
1330, 0.00000, 1268.08, -155.471, 1372.8, -157.063, 1240.08, -156.115, 0, 0
1331, 0.00000, 1492.49, -155.727, 1613.17, -157.296, 1460.8, -156.329, 0, 0
1332, 0.00000, 1611.33, -155.852, 1741.08, -157.408, 1579.51, -156.432, 0, 0
1333, 0.00000, 1776.84, -156.011, 1919.31, -157.549, 1744.6, -156.558, 0, 0
1334, 0.00000, 1995.14, -156.209, 2154.48, -157.72, 1962.03, -156.71, 0, 0
1335, 0.00000, 2181.59, -156.367, 2355.11, -157.855, 2147.84, -156.827, 0, 0
1336, 0.00000, 2322.57, -156.481, 2507.51, -157.953, 2289.74, -156.911, 0, 0
1337, 0.00000, 2300.87, -156.464, 2483.66, -157.938, 2267.84, -156.898, 0, 0
1338, 0.00000, 2308.66, -156.469, 2490.85, -157.942, 2274.75, -156.903, 0, 0
1339, 0.00000, 2303.56, -156.465, 2485.4, -157.94, 2271.6, -156.901, 0, 0
1340, 0.00000, 2045.86, -156.251, 2206.81, -157.758, 2014.78, -156.745, 0, 0
1341, 0.00000, 1879.26, -156.104, 2027.99, -157.632, 1851.75, -156.636, 0, 0
1342, 0.00000, 1795.32, -156.024, 1937.22, -157.564, 1770.87, -156.578, 0, 0
1343, 0.00000, 1700.41, -155.933, 1834.65, -157.484, 1677.06, -156.508, 0, 0
1344, 0.00000, 1496.85, -155.727, 1615.3, -157.3, 1475.02, -156.344, 0, 0
1345, 0.00000, 1312.83, -155.517, 1415.32, -157.108, 1290.18, -156.167, 0, 0
1346, 0.00000, 1182.93, -155.356, 1276.55, -156.958, 1160.07, -156.026, 0, 0
1347, 0.00000, 1083.31, -155.219, 1169.42, -156.83, 1061.21, -155.904, 0, 0
1348, 0.00000, 1039.31, -155.154, 1122.05, -156.767, 1016.59, -155.844, 0, 0
1349, 0.00000, 1014.26, -155.116, 1095.02, -156.73, 990.771, -155.807, 0, 0
1350, 0.00000, 1000.82, -155.095, 1080.53, -156.71, 976.926, -155.787, 0, 0
1351, 0.00000, 970.706, -155.048, 1048.09, -156.664, 944.967, -155.739, 0, 0
1352, 0.00000, 1000.91, -155.096, 1078.94, -156.707, 969.799, -155.777, 0, 0
1353, 0.00000, 1113.62, -155.265, 1199.96, -156.866, 1077.53, -155.926, 0, 0
1354, 0.00000, 1220.11, -155.408, 1314.83, -157, 1182.4, -156.053, 0, 0
1355, 0.00000, 1261.82, -155.462, 1359.23, -157.049, 1221.48, -156.097, 0, 0
1356, 0.00000, 1353.94, -155.572, 1458.61, -157.151, 1313.75, -156.194, 0, 0
1357, 0.00000, 1500.16, -155.736, 1615.92, -157.3, 1459.17, -156.332, 0, 0
1358, 0.00000, 1806.55, -156.037, 1945.93, -157.568, 1764.62, -156.574, 0, 0
1359, 0.00000, 2056.69, -156.26, 2215.75, -157.761, 2015.02, -156.745, 0, 0
1360, 0.00000, 2163.39, -156.351, 2331.9, -157.839, 2123.46, -156.813, 0, 0
1361, 0.00000, 2265.99, -156.435, 2443.91, -157.912, 2229.73, -156.876, 0, 0
1362, 0.00000, 2275.48, -156.442, 2454.09, -157.92, 2241.53, -156.884, 0, 0
1363, 0.00000, 2272.68, -156.44, 2452.04, -157.919, 2241.83, -156.884, 0, 0
1364, 0.00000, 2213.64, -156.39, 2388.38, -157.879, 2185.29, -156.85, 0, 0
1365, 0.00000, 2152.22, -156.339, 2321.99, -157.836, 2125.09, -156.814, 0, 0
1366, 0.00000, 2126.24, -156.317, 2293.17, -157.818, 2100.6, -156.8, 0, 0
1367, 0.00000, 1935.22, -156.153, 2087.13, -157.677, 1910.5, -156.677, 0, 0
1368, 0.00000, 1623.42, -155.858, 1750.58, -157.418, 1600.68, -156.45, 0, 0
1369, 0.00000, 1393.62, -155.612, 1503, -157.196, 1372.42, -156.25, 0, 0
1370, 0.00000, 1225.67, -155.41, 1321.87, -157.009, 1204.71, -156.077, 0, 0
1371, 0.00000, 1061.01, -155.186, 1144.42, -156.799, 1040.74, -155.878, 0, 0
1372, 0.00000, 983.535, -155.067, 1061.23, -156.685, 963.701, -155.768, 0, 0
1373, 0.00000, 914.339, -154.953, 988.017, -156.575, 893.298, -155.657, 0, 0
1374, 0.00000, 928.01, -154.975, 1002.78, -156.595, 906.892, -155.678, 0, 0
1375, 0.00000, 1021.36, -155.125, 1102.63, -156.738, 998.036, -155.817, 0, 0
1376, 0.00000, 1056.81, -155.18, 1139.34, -156.789, 1029.99, -155.862, 0, 0
1377, 0.00000, 985.115, -155.073, 1059.86, -156.684, 951.489, -155.752, 0, 0
1378, 0.00000, 1029.75, -155.141, 1107.59, -156.747, 995.061, -155.815, 0, 0
1379, 0.00000, 1192.76, -155.37, 1283.28, -156.965, 1157.44, -156.025, 0, 0
1380, 0.00000, 1400.18, -155.623, 1506.21, -157.199, 1363.84, -156.245, 0, 0
1381, 0.00000, 1632.01, -155.867, 1756.01, -157.419, 1594.41, -156.444, 0, 0
1382, 0.00000, 1871.9, -156.095, 2013.7, -157.62, 1832.15, -156.623, 0, 0
1383, 0.00000, 2005.23, -156.213, 2157.54, -157.723, 1965.29, -156.713, 0, 0
1384, 0.00000, 2126.6, -156.317, 2289.54, -157.813, 2090.3, -156.793, 0, 0
1385, 0.00000, 2183.52, -156.365, 2351.73, -157.855, 2149.4, -156.83, 0, 0
1386, 0.00000, 2294.57, -156.455, 2473.14, -157.933, 2263.59, -156.897, 0, 0
1387, 0.00000, 2366.34, -156.513, 2550.39, -157.982, 2336.06, -156.939, 0, 0
1388, 0.00000, 2336.01, -156.488, 2517.29, -157.961, 2305.6, -156.921, 0, 0
1389, 0.00000, 2310.6, -156.468, 2491.17, -157.945, 2282.26, -156.908, 0, 0
1390, 0.00000, 2224.29, -156.397, 2398.12, -157.886, 2197.22, -156.858, 0, 0
1391, 0.00000, 2047.43, -156.251, 2208.01, -157.761, 2022.02, -156.75, 0, 0
1392, 0.00000, 1822.75, -156.05, 1965.19, -157.587, 1797.69, -156.599, 0, 0
1393, 0.00000, 1627.6, -155.862, 1755.17, -157.421, 1603.11, -156.451, 0, 0
1394, 0.00000, 1487.33, -155.714, 1604.2, -157.289, 1464.88, -156.333, 0, 0
1395, 0.00000, 1348.76, -155.559, 1454.64, -157.148, 1327.45, -156.205, 0, 0
1396, 0.00000, 1239.72, -155.428, 1337.06, -157.026, 1218.21, -156.092, 0, 0
1397, 0.00000, 1146.07, -155.306, 1236.62, -156.912, 1124.94, -155.984, 0, 0
1398, 0.00000, 1088.41, -155.227, 1175.6, -156.837, 1067.07, -155.912, 0, 0
1399, 0.00000, 1179.15, -155.351, 1272.79, -156.953, 1156.78, -156.023, 0, 0
1400, 0.00000, 1201.37, -155.38, 1295.17, -156.978, 1175.48, -156.044, 0, 0
1401, 0.00000, 1091.37, -155.231, 1174.94, -156.837, 1061.29, -155.906, 0, 0
1402, 0.00000, 1138.18, -155.296, 1224.55, -156.896, 1105.03, -155.961, 0, 0
1403, 0.00000, 1285.85, -155.487, 1383.65, -157.075, 1251.95, -156.131, 0, 0
1404, 0.00000, 1464.65, -155.694, 1575.45, -157.264, 1427.69, -156.304, 0, 0
1405, 0.00000, 1684.23, -155.918, 1811.56, -157.465, 1646.55, -156.486, 0, 0
1406, 0.00000, 1849.44, -156.074, 1989.13, -157.602, 1809.83, -156.607, 0, 0
1407, 0.00000, 1979.4, -156.191, 2129.55, -157.703, 1940.04, -156.697, 0, 0
1408, 0.00000, 2075.13, -156.275, 2233.69, -157.777, 2037.9, -156.761, 0, 0
1409, 0.00000, 2120.55, -156.313, 2284.29, -157.811, 2085.78, -156.791, 0, 0
1410, 0.00000, 2031.38, -156.235, 2189.87, -157.746, 2001.66, -156.736, 0, 0
1411, 0.00000, 2005.36, -156.213, 2161.45, -157.727, 1976.02, -156.72, 0, 0
1412, 0.00000, 1966.14, -156.179, 2119.15, -157.698, 1937.18, -156.694, 0, 0
1413, 0.00000, 1931.55, -156.148, 2082.09, -157.672, 1905.4, -156.673, 0, 0
1414, 0.00000, 1874.41, -156.097, 2022, -157.628, 1848.5, -156.633, 0, 0
1415, 0.00000, 1682.81, -155.917, 1814.27, -157.469, 1657.91, -156.494, 0, 0
1416, 0.00000, 1461.81, -155.688, 1576.03, -157.264, 1438.34, -156.311, 0, 0
1417, 0.00000, 1237.35, -155.425, 1334.94, -157.024, 1216.07, -156.089, 0, 0
1418, 0.00000, 1091.14, -155.232, 1179.09, -156.842, 1069, -155.914, 0, 0
1419, 0.00000, 983.656, -155.07, 1063.48, -156.688, 962.636, -155.767, 0, 0
1420, 0.00000, 945.689, -155.007, 1022.73, -156.627, 924.323, -155.707, 0, 0
1421, 0.00000, 920.406, -154.964, 995.177, -156.585, 898.419, -155.665, 0, 0
1422, 0.00000, 921.374, -154.965, 996.582, -156.586, 898.971, -155.665, 0, 0
1423, 0.00000, 1045.24, -155.164, 1130.45, -156.775, 1021.92, -155.85, 0, 0
1424, 0.00000, 1093.16, -155.235, 1181.57, -156.843, 1066.55, -155.91, 0, 0
1425, 0.00000, 1025.25, -155.138, 1108.55, -156.75, 995.514, -155.814, 0, 0
1426, 0.00000, 1013.62, -155.12, 1096.43, -156.732, 983.071, -155.795, 0, 0
1427, 0.00000, 1123.54, -155.28, 1214.26, -156.883, 1090.6, -155.941, 0, 0
1428, 0.00000, 1280.47, -155.486, 1383.32, -157.074, 1246.52, -156.123, 0, 0
1429, 0.00000, 1480.43, -155.717, 1599.36, -157.286, 1446.65, -156.32, 0, 0
1430, 0.00000, 1614.66, -155.856, 1743.91, -157.411, 1580.63, -156.434, 0, 0
1431, 0.00000, 1806.91, -156.04, 1951.34, -157.573, 1773.09, -156.579, 0, 0
1432, 0.00000, 1861.68, -156.091, 2010.11, -157.618, 1827.84, -156.619, 0, 0
1433, 0.00000, 1368.05, -155.588, 1478.56, -157.17, 1336.8, -156.214, 0, 0
1434, 0.00000, 1561.77, -155.799, 1687.84, -157.362, 1533.39, -156.392, 0, 0
1435, 0.00000, 1550.83, -155.786, 1674.78, -157.351, 1523.68, -156.385, 0, 0
1436, 0.00000, 1561.14, -155.796, 1684.82, -157.36, 1534.02, -156.394, 0, 0
1437, 0.00000, 1530.79, -155.763, 1651.88, -157.331, 1505.04, -156.369, 0, 0
1438, 0.00000, 1532.8, -155.765, 1653.22, -157.333, 1508.39, -156.372, 0, 0
1439, 0.00000, 1393.97, -155.612, 1504.09, -157.195, 1371.01, -156.247, 0, 0
1440, 0.00000, 1233.42, -155.421, 1330.82, -157.019, 1211.02, -156.083, 0, 0
1441, 0.00000, 1077.1, -155.211, 1162.91, -156.823, 1057.41, -155.9, 0, 0
1442, 0.00000, 929.738, -154.982, 1005.3, -156.604, 909.866, -155.686, 0, 0
1443, 0.00000, 843.755, -154.826, 912.827, -156.452, 824.221, -155.535, 0, 0
1444, 0.00000, 811.101, -154.76, 877.77, -156.387, 791.138, -155.47, 0, 0
1445, 0.00000, 794.2, -154.725, 859.9, -156.352, 773.981, -155.434, 0, 0
1446, 0.00000, 816.792, -154.77, 884.32, -156.396, 795.785, -155.477, 0, 0
1447, 0.00000, 952.773, -155.016, 1031.13, -156.634, 930.222, -155.713, 0, 0
1448, 0.00000, 995.873, -155.089, 1077.06, -156.704, 969.196, -155.774, 0, 0
1449, 0.00000, 952.919, -155.023, 1030.6, -156.64, 922.615, -155.704, 0, 0
1450, 0.00000, 946.012, -155.012, 1022.6, -156.627, 913.54, -155.69, 0, 0
1451, 0.00000, 1023.3, -155.134, 1106.06, -156.744, 990.634, -155.806, 0, 0
1452, 0.00000, 1169.12, -155.342, 1262.46, -156.94, 1135.56, -155.997, 0, 0
1453, 0.00000, 1257.73, -155.456, 1357.89, -157.047, 1223.85, -156.098, 0, 0
1454, 0.00000, 1278.21, -155.481, 1379.93, -157.07, 1244.32, -156.12, 0, 0
1455, 0.00000, 1174.81, -155.35, 1268.31, -156.948, 1141.39, -156.004, 0, 0
1456, 0.00000, 1130.7, -155.289, 1220.95, -156.892, 1099.51, -155.953, 0, 0
1457, 0.00000, 1205.7, -155.389, 1302.13, -156.986, 1175.16, -156.043, 0, 0
1458, 0.00000, 1234.14, -155.425, 1333.32, -157.02, 1207.17, -156.079, 0, 0
1459, 0.00000, 1320.11, -155.53, 1424.8, -157.117, 1292.83, -156.171, 0, 0
1460, 0.00000, 1389.41, -155.61, 1499.26, -157.192, 1363.7, -156.242, 0, 0
1461, 0.00000, 1403.29, -155.625, 1514.98, -157.207, 1380.34, -156.257, 0, 0
1462, 0.00000, 1430.08, -155.654, 1543.51, -157.235, 1409.21, -156.285, 0, 0
1463, 0.00000, 1309.62, -155.513, 1412.85, -157.106, 1289.84, -156.167, 0, 0
1464, 0.00000, 1135.54, -155.292, 1225.16, -156.9, 1116.59, -155.975, 0, 0
1465, 0.00000, 1734.31, -155.965, 1870.21, -157.515, 1714.29, -156.537, 0, 0
1466, 0.00000, 1558, -155.791, 1681.05, -157.359, 1537.12, -156.397, 0, 0
1467, 0.00000, 1430.86, -155.653, 1544.32, -157.234, 1411.16, -156.285, 0, 0
1468, 0.00000, 1332.13, -155.541, 1437.93, -157.131, 1312.26, -156.19, 0, 0
1469, 0.00000, 1240.03, -155.429, 1338.71, -157.028, 1219.95, -156.094, 0, 0
1470, 0.00000, 1206.83, -155.387, 1302.82, -156.988, 1185.83, -156.056, 0, 0
1471, 0.00000, 1261.29, -155.457, 1362.07, -157.053, 1239.42, -156.115, 0, 0
1472, 0.00000, 1251.53, -155.445, 1350.22, -157.039, 1224.97, -156.099, 0, 0
1473, 0.00000, 1189.8, -155.367, 1284.03, -156.966, 1160.24, -156.026, 0, 0
1474, 0.00000, 1190.19, -155.369, 1284.49, -156.966, 1158.17, -156.024, 0, 0
1475, 0.00000, 1329.56, -155.543, 1432.83, -157.125, 1293.22, -156.173, 0, 0
1476, 0.00000, 1589.33, -155.825, 1712.62, -157.382, 1552.16, -156.409, 0, 0
1477, 0.00000, 1830.84, -156.059, 1972.38, -157.589, 1792.2, -156.594, 0, 0
1478, 0.00000, 2043.44, -156.248, 2201.69, -157.753, 2004.36, -156.738, 0, 0
1479, 0.00000, 2197.69, -156.378, 2368.3, -157.864, 2159.33, -156.835, 0, 0
1480, 0.00000, 2297.86, -156.46, 2477, -157.933, 2260.16, -156.894, 0, 0
1481, 0.00000, 2386.35, -156.531, 2574.03, -157.993, 2350.89, -156.946, 0, 0
1482, 0.00000, 2415.82, -156.554, 2606.61, -158.014, 2384.18, -156.965, 0, 0
1483, 0.00000, 2435.84, -156.569, 2627.23, -158.027, 2404.03, -156.976, 0, 0
1484, 0.00000, 2318.62, -156.476, 2500.98, -157.951, 2289.34, -156.912, 0, 0
1485, 0.00000, 2181.71, -156.365, 2353.86, -157.858, 2155.5, -156.833, 0, 0
1486, 0.00000, 2127.76, -156.318, 2295.4, -157.82, 2104.2, -156.802, 0, 0
1487, 0.00000, 1961.68, -156.176, 2115.99, -157.699, 1941.06, -156.698, 0, 0
1488, 0.00000, 1777.12, -156.008, 1917.29, -157.552, 1758.17, -156.571, 0, 0
1489, 0.00000, 1267.68, -155.463, 1367.28, -157.059, 1247.82, -156.125, 0, 0
1490, 0.00000, 1102.86, -155.247, 1190.78, -156.857, 1082.57, -155.932, 0, 0
1491, 0.00000, 984.828, -155.071, 1063.8, -156.689, 965.345, -155.771, 0, 0
1492, 0.00000, 914.008, -154.952, 987.648, -156.575, 894.221, -155.659, 0, 0
1493, 0.00000, 876.32, -154.884, 947.085, -156.508, 856.148, -155.593, 0, 0
1494, 0.00000, 844.318, -154.825, 912.476, -156.449, 822.704, -155.531, 0, 0
1495, 0.00000, 852.052, -154.839, 920.672, -156.461, 828.199, -155.54, 0, 0
1496, 0.00000, 883.911, -154.898, 954.333, -156.518, 856.346, -155.592, 0, 0
1497, 0.00000, 956.527, -155.025, 1032.66, -156.639, 925.603, -155.708, 0, 0
1498, 0.00000, 1127.19, -155.284, 1216.01, -156.885, 1092.91, -155.945, 0, 0
1499, 0.00000, 1313.51, -155.525, 1416.57, -157.109, 1277.01, -156.156, 0, 0
1500, 0.00000, 1486.92, -155.722, 1602.76, -157.288, 1448.91, -156.322, 0, 0
1501, 0.00000, 1694.87, -155.931, 1826.77, -157.476, 1656.19, -156.492, 0, 0
1502, 0.00000, 1878.85, -156.104, 2024.71, -157.627, 1839.29, -156.627, 0, 0
1503, 0.00000, 2021.71, -156.23, 2178.63, -157.736, 1981.61, -156.723, 0, 0
1504, 0.00000, 2100.74, -156.299, 2264.13, -157.796, 2062.21, -156.776, 0, 0
1505, 0.00000, 2181.08, -156.366, 2351.5, -157.854, 2144.75, -156.827, 0, 0
1506, 0.00000, 2089.81, -156.287, 2253.65, -157.788, 2056.68, -156.77, 0, 0
1507, 0.00000, 2000.27, -156.21, 2157.63, -157.723, 1969.77, -156.715, 0, 0
1508, 0.00000, 1886.09, -156.108, 2035.03, -157.636, 1858.08, -156.639, 0, 0
1509, 0.00000, 1755.9, -155.986, 1894.17, -157.53, 1729.3, -156.546, 0, 0
1510, 0.00000, 1671.22, -155.904, 1802.57, -157.458, 1646.83, -156.484, 0, 0
1511, 0.00000, 1541.62, -155.771, 1662.23, -157.34, 1519.3, -156.38, 0, 0
1512, 0.00000, 1366.64, -155.579, 1473.47, -157.166, 1345.11, -156.222, 0, 0
1513, 0.00000, 1216.87, -155.399, 1312.76, -157, 1197.58, -156.069, 0, 0
1514, 0.00000, 1096.1, -155.237, 1183.42, -156.848, 1076.15, -155.924, 0, 0
1515, 0.00000, 966.378, -155.041, 1044.02, -156.661, 947.701, -155.745, 0, 0
1516, 0.00000, 885.747, -154.903, 957.462, -156.527, 866.772, -155.612, 0, 0
1517, 0.00000, 815.138, -154.768, 881.411, -156.395, 795.563, -155.48, 0, 0
1518, 0.00000, 785.792, -154.707, 849.569, -156.333, 764.838, -155.416, 0, 0
1519, 0.00000, 772.868, -154.679, 835.962, -156.306, 751.202, -155.386, 0, 0
1520, 0.00000, 804.346, -154.744, 869.11, -156.367, 778.761, -155.443, 0, 0
1521, 0.00000, 904.296, -154.935, 976.267, -156.551, 873.63, -155.621, 0, 0
1522, 0.00000, 1044.44, -155.164, 1126.83, -156.771, 1010.73, -155.835, 0, 0
1523, 0.00000, 1188.3, -155.367, 1281.51, -156.962, 1152.35, -156.018, 0, 0
1524, 0.00000, 1365.59, -155.586, 1472.52, -157.165, 1328.82, -156.209, 0, 0
1525, 0.00000, 1590.7, -155.828, 1714.73, -157.384, 1552.49, -156.409, 0, 0
1526, 0.00000, 1781.3, -156.014, 1919.76, -157.548, 1741.54, -156.557, 0, 0
1527, 0.00000, 1944.22, -156.162, 2095.08, -157.678, 1904.16, -156.672, 0, 0
1528, 0.00000, 2041.36, -156.249, 2200.44, -157.753, 2002.78, -156.738, 0, 0
1529, 0.00000, 2098.09, -156.297, 2263.07, -157.796, 2063.34, -156.776, 0, 0
1530, 0.00000, 2042.46, -156.247, 2204.03, -157.755, 2012.04, -156.742, 0, 0
1531, 0.00000, 2017.77, -156.226, 2177.7, -157.738, 1989.37, -156.728, 0, 0
1532, 0.00000, 1934.61, -156.152, 2088.01, -157.675, 1908.71, -156.674, 0, 0
1533, 0.00000, 1839.05, -156.065, 1984.98, -157.6, 1814.94, -156.609, 0, 0
1534, 0.00000, 1750.75, -155.981, 1889.04, -157.528, 1728.64, -156.547, 0, 0
1535, 0.00000, 1553.65, -155.787, 1676.73, -157.355, 1533.12, -156.394, 0, 0
1536, 0.00000, 1368.86, -155.582, 1476.97, -157.17, 1349.74, -156.226, 0, 0
1537, 0.00000, 1194.37, -155.37, 1288.77, -156.973, 1175.85, -156.044, 0, 0
1538, 0.00000, 1002.15, -155.098, 1081.92, -156.717, 984.891, -155.801, 0, 0
1539, 0.00000, 904.272, -154.935, 976.764, -156.559, 887.992, -155.649, 0, 0
1540, 0.00000, 810.882, -154.759, 876.676, -156.388, 795.643, -155.481, 0, 0
1541, 0.00000, 734.244, -154.595, 795.4, -156.227, 717.785, -155.313, 0, 0
1542, 0.00000, 700.534, -154.512, 759.132, -156.144, 684.326, -155.23, 0, 0
1543, 0.00000, 690.65, -154.486, 749.017, -156.118, 674.775, -155.204, 0, 0
1544, 0.00000, 715.851, -154.546, 775.908, -156.177, 698.884, -155.263, 0, 0
1545, 0.00000, 787.094, -154.705, 852.129, -156.332, 767.452, -155.417, 0, 0
1546, 0.00000, 950.005, -155.01, 1026.7, -156.627, 927.065, -155.708, 0, 0
1547, 0.00000, 1174.62, -155.346, 1268.21, -156.947, 1149.99, -156.015, 0, 0
1548, 0.00000, 1435.69, -155.661, 1550.47, -157.24, 1412.68, -156.287, 0, 0
1549, 0.00000, 1667.69, -155.903, 1800.38, -157.457, 1643.63, -156.483, 0, 0
1550, 0.00000, 1850.06, -156.076, 1996.18, -157.609, 1824.22, -156.617, 0, 0
1551, 0.00000, 2005.37, -156.214, 2163.1, -157.729, 1978.95, -156.722, 0, 0
1552, 0.00000, 2117.72, -156.31, 2282.78, -157.811, 2089.63, -156.793, 0, 0
1553, 0.00000, 2175.77, -156.36, 2346.07, -157.854, 2149.26, -156.83, 0, 0
1554, 0.00000, 2245.4, -156.417, 2421.95, -157.903, 2219.96, -156.872, 0, 0
1555, 0.00000, 2171.81, -156.355, 2342.73, -157.851, 2147.6, -156.828, 0, 0
1556, 0.00000, 2071.79, -156.27, 2235.31, -157.779, 2048.56, -156.766, 0, 0
1557, 0.00000, 1942.02, -156.159, 2095.63, -157.684, 1920.72, -156.684, 0, 0
1558, 0.00000, 1813.37, -156.04, 1957.5, -157.58, 1793.11, -156.594, 0, 0
1559, 0.00000, 1599.3, -155.834, 1726.26, -157.398, 1581.11, -156.434, 0, 0
1560, 0.00000, 1359.22, -155.573, 1467.37, -157.162, 1341.85, -156.221, 0, 0
1561, 0.00000, 1107.13, -155.251, 1195.01, -156.861, 1089.22, -155.94, 0, 0
1562, 0.00000, 965.063, -155.039, 1042.02, -156.659, 947.79, -155.746, 0, 0
1563, 0.00000, 896.338, -154.92, 967.845, -156.543, 879.243, -155.634, 0, 0
1564, 0.00000, 808.253, -154.754, 873.45, -156.382, 792.172, -155.474, 0, 0
1565, 0.00000, 767.109, -154.666, 829.784, -156.295, 751.551, -155.388, 0, 0
1566, 0.00000, 772.519, -154.675, 835.523, -156.303, 756.523, -155.397, 0, 0
1567, 0.00000, 890.95, -154.906, 963.781, -156.53, 875.259, -155.623, 0, 0
1568, 0.00000, 935.05, -154.987, 1011.9, -156.609, 918.018, -155.696, 0, 0
1569, 0.00000, 842.772, -154.823, 911.309, -156.45, 824.896, -155.537, 0, 0
1570, 0.00000, 861.131, -154.855, 931.034, -156.478, 840.642, -155.563, 0, 0
1571, 0.00000, 997.353, -155.087, 1077.2, -156.702, 975.91, -155.784, 0, 0
1572, 0.00000, 1247.01, -155.439, 1345.72, -157.035, 1223.88, -156.1, 0, 0
1573, 0.00000, 1466.73, -155.694, 1581.99, -157.269, 1441.42, -156.313, 0, 0
1574, 0.00000, 1674.02, -155.908, 1805.16, -157.461, 1647.82, -156.486, 0, 0
1575, 0.00000, 1826.58, -156.053, 1969.11, -157.589, 1798.77, -156.599, 0, 0
1576, 0.00000, 1940.59, -156.159, 2092.09, -157.681, 1912.5, -156.68, 0, 0
1577, 0.00000, 2033.28, -156.24, 2191.59, -157.75, 2004.8, -156.74, 0, 0
1578, 0.00000, 2114.33, -156.308, 2278.92, -157.809, 2085.5, -156.791, 0, 0
1579, 0.00000, 2113.86, -156.306, 2278.32, -157.808, 2086.13, -156.791, 0, 0
1580, 0.00000, 2036.93, -156.239, 2195.03, -157.751, 2011.38, -156.743, 0, 0
1581, 0.00000, 1960.14, -156.172, 2112.73, -157.694, 1936.2, -156.694, 0, 0
1582, 0.00000, 1845.46, -156.068, 1989.34, -157.604, 1822.37, -156.615, 0, 0
1583, 0.00000, 1592.63, -155.826, 1716.81, -157.389, 1570.34, -156.425, 0, 0
1584, 0.00000, 1314.35, -155.52, 1417.66, -157.111, 1294.44, -156.173, 0, 0
1585, 0.00000, 1044.23, -155.16, 1126.84, -156.773, 1025.23, -155.856, 0, 0
1586, 0.00000, 890.686, -154.914, 963.028, -156.539, 871.634, -155.622, 0, 0
1587, 0.00000, 796.514, -154.732, 861.719, -156.36, 778.389, -155.446, 0, 0
1588, 0.00000, 706.011, -154.529, 764.6, -156.161, 687.995, -155.242, 0, 0
1589, 0.00000, 667.011, -154.427, 722.172, -156.057, 648.114, -155.135, 0, 0
1590, 0.00000, 688.868, -154.479, 745.505, -156.107, 669.313, -155.188, 0, 0
1591, 0.00000, 796.156, -154.722, 861.241, -156.347, 776.018, -155.434, 0, 0
1592, 0.00000, 829.43, -154.793, 896.802, -156.418, 808.118, -155.501, 0, 0
1593, 0.00000, 764.999, -154.664, 826.778, -156.291, 741.977, -155.368, 0, 0
1594, 0.00000, 753.231, -154.636, 813.127, -156.26, 728.026, -155.335, 0, 0
1595, 0.00000, 849.852, -154.831, 916.342, -156.45, 821.886, -155.527, 0, 0
1596, 0.00000, 1039.96, -155.153, 1121.35, -156.762, 1011.84, -155.836, 0, 0
1597, 0.00000, 1273.63, -155.473, 1372.73, -157.064, 1244.12, -156.122, 0, 0
1598, 0.00000, 1516.95, -155.748, 1634.98, -157.316, 1486.94, -156.353, 0, 0
1599, 0.00000, 1769.36, -156, 1907.25, -157.541, 1739.43, -156.555, 0, 0
1600, 0.00000, 1937.75, -156.155, 2088.86, -157.676, 1907.9, -156.675, 0, 0
1601, 0.00000, 2067.61, -156.267, 2227.66, -157.772, 2035.68, -156.759, 0, 0
1602, 0.00000, 2160.63, -156.348, 2329.38, -157.842, 2131.73, -156.82, 0, 0
1603, 0.00000, 2154.36, -156.341, 2322.78, -157.837, 2126.17, -156.815, 0, 0
1604, 0.00000, 2110.74, -156.304, 2276.25, -157.806, 2084.42, -156.789, 0, 0
1605, 0.00000, 2038.75, -156.242, 2198.92, -157.754, 2013.38, -156.744, 0, 0
1606, 0.00000, 1932.56, -156.148, 2084.34, -157.674, 1909.77, -156.675, 0, 0
1607, 0.00000, 1643.83, -155.878, 1773.26, -157.437, 1622.78, -156.467, 0, 0
1608, 0.00000, 1389.48, -155.607, 1498.62, -157.192, 1369.78, -156.248, 0, 0
1609, 0.00000, 1143.9, -155.304, 1234.55, -156.911, 1125.5, -155.985, 0, 0
1610, 0.00000, 969.744, -155.048, 1047.84, -156.668, 951.475, -155.751, 0, 0
1611, 0.00000, 866.405, -154.868, 936.806, -156.494, 848.679, -155.581, 0, 0
1612, 0.00000, 793.172, -154.724, 858.355, -156.353, 775.395, -155.439, 0, 0
1613, 0.00000, 741.048, -154.609, 802.459, -156.24, 723.423, -155.325, 0, 0
1614, 0.00000, 756.272, -154.641, 818.787, -156.269, 737.394, -155.354, 0, 0
1615, 0.00000, 899.625, -154.923, 973.88, -156.545, 880.379, -155.63, 0, 0
1616, 0.00000, 910.205, -154.946, 985.906, -156.569, 890.203, -155.65, 0, 0
1617, 0.00000, 850.362, -154.841, 922.308, -156.467, 828.362, -155.542, 0, 0
1618, 0.00000, 868.932, -154.874, 942.341, -156.498, 844.975, -155.57, 0, 0
1619, 0.00000, 906.026, -154.941, 982.336, -156.563, 881.126, -155.633, 0, 0
1620, 0.00000, 1035.04, -155.151, 1121.47, -156.763, 1008.9, -155.831, 0, 0
1621, 0.00000, 1280.01, -155.485, 1385.02, -157.077, 1253.18, -156.131, 0, 0
1622, 0.00000, 1390.62, -155.615, 1503.37, -157.195, 1361.76, -156.24, 0, 0
1623, 0.00000, 1505, -155.741, 1626.84, -157.31, 1476.42, -156.345, 0, 0
1624, 0.00000, 1554.72, -155.793, 1680.47, -157.356, 1526.98, -156.388, 0, 0
1625, 0.00000, 1519.09, -155.754, 1641.83, -157.322, 1491.46, -156.356, 0, 0
1626, 0.00000, 1586.18, -155.824, 1713.85, -157.386, 1559.77, -156.416, 0, 0
1627, 0.00000, 1709.28, -155.947, 1845.89, -157.496, 1683.88, -156.516, 0, 0
1628, 0.00000, 1658.99, -155.894, 1791.48, -157.45, 1635.92, -156.476, 0, 0
1629, 0.00000, 1659.23, -155.895, 1791.48, -157.451, 1637.13, -156.478, 0, 0
1630, 0.00000, 1638.94, -155.874, 1769.11, -157.433, 1618.17, -156.463, 0, 0
1631, 0.00000, 1479.1, -155.706, 1596.17, -157.282, 1459.47, -156.328, 0, 0
1632, 0.00000, 1303.99, -155.507, 1407.25, -157.1, 1285.62, -156.163, 0, 0
1633, 0.00000, 1082.75, -155.219, 1169.32, -156.832, 1066.15, -155.912, 0, 0
1634, 0.00000, 960.282, -155.032, 1038.4, -156.653, 943.669, -155.739, 0, 0
1635, 0.00000, 890.821, -154.912, 963.688, -156.537, 874.773, -155.626, 0, 0
1636, 0.00000, 822.749, -154.784, 890.934, -156.413, 807.136, -155.503, 0, 0
1637, 0.00000, 780.416, -154.696, 845.185, -156.325, 764.005, -155.414, 0, 0
1638, 0.00000, 772.78, -154.678, 836.856, -156.307, 755.139, -155.394, 0, 0
1639, 0.00000, 898.833, -154.922, 972.964, -156.544, 879.622, -155.63, 0, 0
1640, 0.00000, 922.517, -154.967, 998.607, -156.588, 901.804, -155.669, 0, 0
1641, 0.00000, 867.854, -154.873, 940.217, -156.497, 844.493, -155.572, 0, 0
1642, 0.00000, 855.268, -154.849, 926.82, -156.473, 830.144, -155.544, 0, 0
1643, 0.00000, 982.436, -155.067, 1063.14, -156.682, 954.98, -155.752, 0, 0
1644, 0.00000, 1178.08, -155.353, 1273.57, -156.953, 1149.06, -156.013, 0, 0
1645, 0.00000, 1394.72, -155.62, 1506.7, -157.199, 1364.14, -156.243, 0, 0
1646, 0.00000, 1570.29, -155.81, 1695.61, -157.371, 1538.53, -156.4, 0, 0
1647, 0.00000, 1725.82, -155.962, 1863.24, -157.506, 1694.29, -156.521, 0, 0
1648, 0.00000, 1876.03, -156.102, 2024.79, -157.628, 1843.92, -156.63, 0, 0
1649, 0.00000, 2002.71, -156.214, 2160.48, -157.725, 1968.87, -156.715, 0, 0
1650, 0.00000, 2066.02, -156.27, 2229.73, -157.775, 2036.47, -156.76, 0, 0
1651, 0.00000, 2015.64, -156.224, 2174.77, -157.736, 1986.81, -156.726, 0, 0
1652, 0.00000, 1926.83, -156.144, 2078.33, -157.668, 1899.25, -156.668, 0, 0
1653, 0.00000, 1806.98, -156.034, 1949.33, -157.573, 1781.93, -156.585, 0, 0
1654, 0.00000, 1698.59, -155.931, 1832.91, -157.483, 1676.93, -156.508, 0, 0
1655, 0.00000, 1526.33, -155.756, 1647.08, -157.327, 1506.97, -156.369, 0, 0
1656, 0.00000, 1355.1, -155.567, 1462.23, -157.156, 1336.75, -156.214, 0, 0
1657, 0.00000, 1129.48, -155.284, 1218.94, -156.893, 1112, -155.969, 0, 0
1658, 0.00000, 966.702, -155.043, 1044.57, -156.663, 949.055, -155.748, 0, 0
1659, 0.00000, 850.821, -154.839, 919.747, -156.466, 833.734, -155.554, 0, 0
1660, 0.00000, 783.759, -154.703, 847.745, -156.332, 766.053, -155.42, 0, 0
1661, 0.00000, 704.699, -154.525, 762.876, -156.156, 687.537, -155.241, 0, 0
1662, 0.00000, 684.871, -154.472, 741.959, -156.102, 666.869, -155.184, 0, 0
1663, 0.00000, 682.107, -154.464, 738.457, -156.093, 661.437, -155.169, 0, 0
1664, 0.00000, 729.986, -154.58, 789.108, -156.205, 704.502, -155.276, 0, 0
1665, 0.00000, 800.325, -154.736, 865.231, -156.359, 771.765, -155.427, 0, 0
1666, 0.00000, 956.949, -155.025, 1032.97, -156.638, 924.71, -155.705, 0, 0
1667, 0.00000, 1135.17, -155.295, 1224.79, -156.895, 1100.62, -155.955, 0, 0
1668, 0.00000, 1382.45, -155.603, 1490.09, -157.181, 1345.53, -156.224, 0, 0
1669, 0.00000, 1631.37, -155.868, 1757.81, -157.42, 1592.42, -156.442, 0, 0
1670, 0.00000, 1843.36, -156.071, 1986.26, -157.599, 1804.81, -156.603, 0, 0
1671, 0.00000, 1997.58, -156.209, 2153.24, -157.719, 1959.2, -156.708, 0, 0
1672, 0.00000, 2115.11, -156.31, 2279.53, -157.805, 2076.64, -156.784, 0, 0
1673, 0.00000, 2152.18, -156.342, 2320.48, -157.833, 2115.97, -156.809, 0, 0
1674, 0.00000, 2175.13, -156.36, 2345.77, -157.851, 2142.4, -156.825, 0, 0
1675, 0.00000, 2157.95, -156.345, 2327.72, -157.839, 2127.65, -156.816, 0, 0
1676, 0.00000, 2054.02, -156.257, 2215.53, -157.765, 2026.23, -156.753, 0, 0
1677, 0.00000, 1911.21, -156.132, 2061.75, -157.658, 1885.79, -156.66, 0, 0
1678, 0.00000, 1779.86, -156.008, 1919.79, -157.551, 1756.63, -156.567, 0, 0
1679, 0.00000, 1572.72, -155.806, 1695.91, -157.372, 1551.65, -156.41, 0, 0
1680, 0.00000, 1376.52, -155.591, 1484.94, -157.178, 1357.07, -156.233, 0, 0
1681, 0.00000, 1171.22, -155.34, 1263.94, -156.945, 1152.97, -156.018, 0, 0
1682, 0.00000, 995.701, -155.089, 1075.76, -156.708, 977.685, -155.79, 0, 0
1683, 0.00000, 862.277, -154.861, 932.074, -156.487, 844.552, -155.575, 0, 0
1684, 0.00000, 796.892, -154.731, 861.715, -156.358, 778.666, -155.446, 0, 0
1685, 0.00000, 709.368, -154.537, 767.495, -156.167, 690.994, -155.25, 0, 0
1686, 0.00000, 701.997, -154.514, 759.646, -156.143, 682.346, -155.224, 0, 0
1687, 0.00000, 692.644, -154.492, 749.287, -156.119, 670.793, -155.194, 0, 0
1688, 0.00000, 720.015, -154.557, 778.38, -156.183, 695.429, -155.255, 0, 0
1689, 0.00000, 852.957, -154.838, 921.669, -156.458, 824.403, -155.53, 0, 0
1690, 0.00000, 988.225, -155.077, 1066.11, -156.687, 954.624, -155.753, 0, 0
1691, 0.00000, 1125.15, -155.282, 1213.62, -156.882, 1089.48, -155.941, 0, 0
1692, 0.00000, 1357.5, -155.577, 1463.64, -157.157, 1320.87, -156.202, 0, 0
1693, 0.00000, 1669.77, -155.906, 1799.17, -157.453, 1630.64, -156.472, 0, 0
1694, 0.00000, 1929.39, -156.149, 2078.85, -157.666, 1889.7, -156.662, 0, 0
1695, 0.00000, 2079.3, -156.279, 2240.51, -157.779, 2039.98, -156.761, 0, 0
1696, 0.00000, 2172.25, -156.359, 2341.48, -157.848, 2134.79, -156.821, 0, 0
1697, 0.00000, 2202.19, -156.383, 2374.01, -157.868, 2165.42, -156.839, 0, 0
1698, 0.00000, 2202.53, -156.383, 2376.16, -157.871, 2171.36, -156.842, 0, 0
1699, 0.00000, 2122.16, -156.314, 2288.99, -157.813, 2092.32, -156.793, 0, 0
1700, 0.00000, 2079.52, -156.278, 2243.01, -157.783, 2051.64, -156.768, 0, 0
1701, 0.00000, 2029.32, -156.235, 2189.29, -157.747, 2003.9, -156.738, 0, 0
1702, 0.00000, 1910.96, -156.131, 2061.84, -157.659, 1888.75, -156.663, 0, 0
1703, 0.00000, 1677.31, -155.912, 1809.82, -157.467, 1656.38, -156.494, 0, 0
1704, 0.00000, 1456.35, -155.683, 1570.93, -157.26, 1434.87, -156.308, 0, 0
1705, 0.00000, 1239.61, -155.427, 1336.71, -157.026, 1219.49, -156.093, 0, 0
1706, 0.00000, 1070.6, -155.2, 1155.03, -156.813, 1051.81, -155.893, 0, 0
1707, 0.00000, 946.957, -155.008, 1022.07, -156.629, 929.133, -155.716, 0, 0
1708, 0.00000, 884.047, -154.897, 954.158, -156.521, 865.891, -155.611, 0, 0
1709, 0.00000, 831.623, -154.8, 899.18, -156.426, 813.259, -155.514, 0, 0
1710, 0.00000, 846.915, -154.827, 915.519, -156.452, 828.099, -155.54, 0, 0
1711, 0.00000, 984.404, -155.066, 1063.21, -156.682, 964.259, -155.766, 0, 0
1712, 0.00000, 1027, -155.134, 1107.98, -156.747, 1003.36, -155.825, 0, 0
1713, 0.00000, 966.105, -155.04, 1041.29, -156.655, 939.027, -155.731, 0, 0
1714, 0.00000, 948.588, -155.011, 1021.45, -156.625, 918.716, -155.699, 0, 0
1715, 0.00000, 987.718, -155.074, 1063.37, -156.685, 956.622, -155.758, 0, 0
1716, 0.00000, 1187.85, -155.363, 1276.99, -156.958, 1151.48, -156.019, 0, 0
1717, 0.00000, 1474.62, -155.702, 1585.98, -157.272, 1438.46, -156.312, 0, 0
1718, 0.00000, 1689.23, -155.922, 1817.14, -157.469, 1652.43, -156.49, 0, 0
1719, 0.00000, 1850.35, -156.075, 1990.51, -157.603, 1812.33, -156.609, 0, 0
1720, 0.00000, 1980.48, -156.191, 2131.27, -157.706, 1945.51, -156.7, 0, 0
1721, 0.00000, 2051.09, -156.254, 2209.42, -157.762, 2019.65, -156.749, 0, 0
1722, 0.00000, 2108.83, -156.303, 2272.35, -157.804, 2079.4, -156.787, 0, 0
1723, 0.00000, 2165.83, -156.351, 2334.17, -157.846, 2137.51, -156.823, 0, 0
1724, 0.00000, 2093.06, -156.288, 2256.81, -157.793, 2067.51, -156.778, 0, 0
1725, 0.00000, 2036.84, -156.24, 2196.64, -157.753, 2013.07, -156.744, 0, 0
1726, 0.00000, 1911.22, -156.131, 2061.82, -157.659, 1888.91, -156.663, 0, 0
1727, 0.00000, 1720.94, -155.954, 1856.3, -157.504, 1700.14, -156.527, 0, 0
1728, 0.00000, 1477.69, -155.705, 1593.87, -157.282, 1457.95, -156.329, 0, 0
1729, 0.00000, 1303.76, -155.506, 1406.65, -157.1, 1285.09, -156.162, 0, 0
1730, 0.00000, 1166.83, -155.334, 1259.17, -156.939, 1149.11, -156.014, 0, 0
1731, 0.00000, 1062.43, -155.188, 1146.99, -156.802, 1045.5, -155.884, 0, 0
1732, 0.00000, 985.605, -155.071, 1064.54, -156.69, 969.202, -155.777, 0, 0
1733, 0.00000, 953.258, -155.018, 1030.13, -156.639, 937.079, -155.727, 0, 0
1734, 0.00000, 939.395, -154.994, 1015.41, -156.616, 923.501, -155.706, 0, 0
1735, 0.00000, 1031.02, -155.141, 1114.83, -156.756, 1013.31, -155.839, 0, 0
1736, 0.00000, 1067.41, -155.195, 1152.14, -156.806, 1046.33, -155.884, 0, 0
1737, 0.00000, 956.184, -155.024, 1031.33, -156.642, 932.814, -155.722, 0, 0
1738, 0.00000, 985.624, -155.069, 1062.24, -156.683, 959.857, -155.762, 0, 0
1739, 0.00000, 1149.72, -155.311, 1238.09, -156.911, 1120.19, -155.98, 0, 0
1740, 0.00000, 1253.28, -155.446, 1348.1, -157.037, 1220.32, -156.096, 0, 0
1741, 0.00000, 1258.77, -155.453, 1353.95, -157.043, 1224.64, -156.1, 0, 0
1742, 0.00000, 1155.97, -155.321, 1242.82, -156.919, 1120.92, -155.982, 0, 0
1743, 0.00000, 1084.79, -155.222, 1165.75, -156.826, 1049.36, -155.891, 0, 0
1744, 0.00000, 1079.78, -155.215, 1160.92, -156.818, 1044.84, -155.885, 0, 0
1745, 0.00000, 1144.27, -155.304, 1231.05, -156.904, 1111.44, -155.969, 0, 0
1746, 0.00000, 1311.28, -155.518, 1412.43, -157.105, 1281.87, -156.162, 0, 0
1747, 0.00000, 1386.43, -155.606, 1494.72, -157.187, 1359.55, -156.238, 0, 0
1748, 0.00000, 1428.01, -155.652, 1539.44, -157.23, 1401.65, -156.278, 0, 0
1749, 0.00000, 1447.07, -155.673, 1560.78, -157.25, 1423.37, -156.298, 0, 0
1750, 0.00000, 1435.61, -155.66, 1548.92, -157.239, 1413.31, -156.288, 0, 0
1751, 0.00000, 1272.33, -155.468, 1372.19, -157.064, 1251.7, -156.127, 0, 0
1752, 0.00000, 1095.55, -155.236, 1182.25, -156.847, 1076.77, -155.925, 0, 0
1753, 0.00000, 912.512, -154.951, 984.467, -156.574, 892.852, -155.659, 0, 0
1754, 0.00000, 785.323, -154.71, 849.027, -156.338, 765.792, -155.422, 0, 0
1755, 0.00000, 682.41, -154.471, 738.055, -156.101, 663.245, -155.18, 0, 0
1756, 0.00000, 669.7, -154.432, 724.326, -156.059, 649.931, -155.138, 0, 0
1757, 0.00000, 645.536, -154.367, 698.215, -155.995, 625.379, -155.069, 0, 0
1758, 0.00000, 660.153, -154.405, 713.554, -156.03, 638.191, -155.104, 0, 0
1759, 0.00000, 799.904, -154.729, 863.89, -156.351, 775.966, -155.433, 0, 0
1760, 0.00000, 830.733, -154.797, 895.978, -156.417, 802.397, -155.492, 0, 0
1761, 0.00000, 765.745, -154.67, 826.136, -156.293, 733.81, -155.353, 0, 0
1762, 0.00000, 760.757, -154.658, 820.567, -156.278, 726.813, -155.335, 0, 0
1763, 0.00000, 821.538, -154.783, 886.201, -156.401, 785.811, -155.459, 0, 0
1764, 0.00000, 922.785, -154.97, 994.393, -156.582, 885.163, -155.643, 0, 0
1765, 0.00000, 1050.15, -155.174, 1131.48, -156.778, 1012.08, -155.839, 0, 0
1766, 0.00000, 1174.87, -155.35, 1265.32, -156.944, 1134.61, -155.998, 0, 0
1767, 0.00000, 1323.24, -155.536, 1424.86, -157.118, 1282.88, -156.163, 0, 0
1768, 0.00000, 1515.13, -155.752, 1632.61, -157.315, 1476.52, -156.347, 0, 0
1769, 0.00000, 1660.18, -155.9, 1789.91, -157.449, 1623.98, -156.469, 0, 0
1770, 0.00000, 1772.99, -156.008, 1912.73, -157.546, 1741.27, -156.558, 0, 0
1771, 0.00000, 1784.44, -156.017, 1925.4, -157.555, 1754.29, -156.566, 0, 0
1772, 0.00000, 1674.71, -155.908, 1806.39, -157.46, 1645.92, -156.483, 0, 0
1773, 0.00000, 1583.91, -155.817, 1708.55, -157.379, 1557.06, -156.412, 0, 0
1774, 0.00000, 1494.37, -155.723, 1611.26, -157.295, 1469.1, -156.337, 0, 0
1775, 0.00000, 1281.81, -155.48, 1382.76, -157.074, 1259.06, -156.135, 0, 0
1776, 0.00000, 1036.89, -155.149, 1118.7, -156.762, 1015.19, -155.842, 0, 0
1777, 0.00000, 841.753, -154.816, 909.005, -156.441, 823.192, -155.531, 0, 0
1778, 0.00000, 720.803, -154.566, 779.428, -156.196, 702.265, -155.279, 0, 0
1779, 0.00000, 631.632, -154.333, 683.867, -155.963, 614.046, -155.04, 0, 0
1780, 0.00000, 595.856, -154.221, 645.251, -155.849, 577.402, -154.92, 0, 0
1781, 0.00000, 572.064, -154.143, 620.044, -155.771, 554.069, -154.837, 0, 0
1782, 0.00000, 606.308, -154.248, 656.616, -155.874, 586.56, -154.944, 0, 0
1783, 0.00000, 755.042, -154.631, 816.365, -156.255, 732.623, -155.337, 0, 0
1784, 0.00000, 783.672, -154.701, 846.661, -156.325, 757.116, -155.398, 0, 0
1785, 0.00000, 721.246, -154.569, 779.404, -156.194, 691.42, -155.252, 0, 0
1786, 0.00000, 691.861, -154.498, 747.553, -156.122, 659.323, -155.168, 0, 0
1787, 0.00000, 716.519, -154.557, 773.751, -156.178, 681.251, -155.223, 0, 0
1788, 0.00000, 764.67, -154.665, 824.911, -156.285, 728.528, -155.337, 0, 0
1789, 0.00000, 860.385, -154.858, 927.214, -156.473, 821.959, -155.53, 0, 0
1790, 0.00000, 1014.6, -155.12, 1092.57, -156.726, 974.899, -155.785, 0, 0
1791, 0.00000, 1205.64, -155.39, 1298.9, -156.982, 1166.38, -156.036, 0, 0
1792, 0.00000, 1321.76, -155.534, 1424.03, -157.116, 1283.31, -156.163, 0, 0
1793, 0.00000, 1458.2, -155.69, 1572.37, -157.26, 1422.57, -156.298, 0, 0
1794, 0.00000, 1566.42, -155.804, 1690.5, -157.366, 1535.8, -156.397, 0, 0
1795, 0.00000, 1668.6, -155.906, 1799.93, -157.457, 1638.57, -156.48, 0, 0
1796, 0.00000, 1607.24, -155.842, 1734.13, -157.401, 1579.52, -156.43, 0, 0
1797, 0.00000, 1594.31, -155.829, 1720.29, -157.391, 1569.03, -156.423, 0, 0
1798, 0.00000, 1608.46, -155.843, 1735.36, -157.405, 1585.66, -156.437, 0, 0
1799, 0.00000, 1425.07, -155.646, 1537.9, -157.227, 1403.54, -156.277, 0, 0
1800, 0.00000, 1242.23, -155.431, 1340.6, -157.03, 1223.08, -156.097, 0, 0
1801, 0.00000, 1044.27, -155.162, 1126.49, -156.777, 1024.31, -155.856, 0, 0
1802, 0.00000, 899.482, -154.929, 971.517, -156.552, 879.758, -155.636, 0, 0
1803, 0.00000, 818.931, -154.776, 884.763, -156.402, 799.509, -155.488, 0, 0
1804, 0.00000, 778.17, -154.69, 841.008, -156.317, 758.325, -155.402, 0, 0
1805, 0.00000, 763.173, -154.656, 824.707, -156.283, 742.664, -155.367, 0, 0
1806, 0.00000, 805.818, -154.745, 869.816, -156.368, 782.672, -155.451, 0, 0
1807, 0.00000, 930.459, -154.977, 1004.33, -156.594, 905.666, -155.674, 0, 0
1808, 0.00000, 984.198, -155.069, 1063.24, -156.684, 958.529, -155.759, 0, 0
1809, 0.00000, 918.804, -154.964, 993.304, -156.583, 891.286, -155.654, 0, 0
1810, 0.00000, 869.021, -154.876, 939.181, -156.497, 838.435, -155.562, 0, 0
1811, 0.00000, 912.08, -154.952, 985.217, -156.568, 879.009, -155.632, 0, 0
1812, 0.00000, 964.038, -155.039, 1041.31, -156.653, 931.409, -155.717, 0, 0
1813, 0.00000, 921.114, -154.97, 994.721, -156.586, 887.344, -155.648, 0, 0
1814, 0.00000, 927.793, -154.981, 1002.17, -156.596, 893.509, -155.657, 0, 0
1815, 0.00000, 910.561, -154.952, 983.564, -156.568, 875.627, -155.628, 0, 0
1816, 0.00000, 908.112, -154.947, 981.005, -156.564, 874.151, -155.624, 0, 0
1817, 0.00000, 984.357, -155.072, 1063.17, -156.684, 951.249, -155.748, 0, 0
1818, 0.00000, 1110.88, -155.261, 1199.59, -156.864, 1079.26, -155.927, 0, 0
1819, 0.00000, 1181.63, -155.357, 1275.33, -156.955, 1150.39, -156.015, 0, 0
1820, 0.00000, 1195.68, -155.374, 1289.93, -156.972, 1166.14, -156.033, 0, 0
1821, 0.00000, 1185.01, -155.36, 1278.46, -156.959, 1157.58, -156.023, 0, 0
1822, 0.00000, 1130.52, -155.286, 1219.61, -156.891, 1105.94, -155.961, 0, 0
1823, 0.00000, 1063.22, -155.189, 1146.13, -156.799, 1039.95, -155.876, 0, 0
1824, 0.00000, 929.61, -154.98, 1002.15, -156.599, 907.367, -155.682, 0, 0
1825, 0.00000, 788.982, -154.717, 851.13, -156.343, 768.358, -155.428, 0, 0
1826, 0.00000, 690.426, -154.491, 746.215, -156.12, 670.036, -155.198, 0, 0
1827, 0.00000, 633.132, -154.334, 684.443, -155.962, 612.936, -155.035, 0, 0
1828, 0.00000, 600.134, -154.234, 649.14, -155.861, 579.645, -154.927, 0, 0
1829, 0.00000, 598.148, -154.226, 646.867, -155.85, 576.948, -154.916, 0, 0
1830, 0.00000, 599.387, -154.23, 648.126, -155.854, 576.973, -154.916, 0, 0
1831, 0.00000, 607.035, -154.254, 656.399, -155.878, 582.685, -154.935, 0, 0
1832, 0.00000, 643.613, -154.361, 695.409, -155.984, 616.464, -155.04, 0, 0
1833, 0.00000, 713.7, -154.544, 769.858, -156.164, 680.561, -155.219, 0, 0
1834, 0.00000, 843.391, -154.824, 909.51, -156.44, 806.982, -155.499, 0, 0
1835, 0.00000, 926.507, -154.977, 998.754, -156.59, 888.617, -155.649, 0, 0
1836, 0.00000, 1014.22, -155.121, 1092.57, -156.727, 974.411, -155.785, 0, 0
1837, 0.00000, 1086.57, -155.229, 1170.11, -156.83, 1045.32, -155.885, 0, 0
1838, 0.00000, 1177.8, -155.355, 1268.73, -156.949, 1136.69, -156.001, 0, 0
1839, 0.00000, 1262.79, -155.463, 1361.16, -157.051, 1222.81, -156.099, 0, 0
1840, 0.00000, 1324.26, -155.537, 1428.18, -157.12, 1286.33, -156.165, 0, 0
1841, 0.00000, 1369.99, -155.59, 1478.82, -157.17, 1335.76, -156.214, 0, 0
1842, 0.00000, 1350.34, -155.566, 1458.01, -157.15, 1318.66, -156.196, 0, 0
1843, 0.00000, 1352.3, -155.568, 1459.07, -157.151, 1320.75, -156.199, 0, 0
1844, 0.00000, 1215.26, -155.4, 1311.75, -156.997, 1187.49, -156.057, 0, 0
1845, 0.00000, 1162.18, -155.329, 1254.02, -156.932, 1138.05, -156, 0, 0
1846, 0.00000, 1086.13, -155.223, 1172.07, -156.833, 1063.52, -155.907, 0, 0
1847, 0.00000, 970.21, -155.047, 1047.22, -156.665, 948.739, -155.746, 0, 0
1848, 0.00000, 842.589, -154.823, 908.97, -156.448, 822.003, -155.533, 0, 0
1849, 0.00000, 678.841, -154.465, 733.79, -156.096, 661.418, -155.179, 0, 0
1850, 0.00000, 591.634, -154.213, 641.091, -155.843, 574.236, -154.914, 0, 0
1851, 0.00000, 551.417, -154.073, 598.077, -155.702, 534.863, -154.767, 0, 0
1852, 0.00000, 512.817, -153.929, 556.602, -155.555, 495.707, -154.607, 0, 0
1853, 0.00000, 495.705, -153.856, 538.615, -155.481, 478.877, -154.527, 0, 0
1854, 0.00000, 504.371, -153.889, 547.807, -155.514, 486.259, -154.558, 0, 0
1855, 0.00000, 520.1, -153.953, 564.685, -155.577, 499.877, -154.619, 0, 0
1856, 0.00000, 590.908, -154.199, 640.807, -155.825, 567.075, -154.875, 0, 0
1857, 0.00000, 679.219, -154.455, 736.239, -156.082, 652.213, -155.138, 0, 0
1858, 0.00000, 761.239, -154.653, 824.428, -156.278, 732.698, -155.34, 0, 0
1859, 0.00000, 760.876, -154.657, 823.059, -156.282, 730.573, -155.34, 0, 0
1860, 0.00000, 807.619, -154.754, 872.508, -156.375, 775.336, -155.436, 0, 0
1861, 0.00000, 876, -154.886, 945.757, -156.503, 842.426, -155.567, 0, 0
1862, 0.00000, 969.161, -155.047, 1046.97, -156.66, 935.939, -155.724, 0, 0
1863, 0.00000, 1065.05, -155.196, 1149.1, -156.801, 1029.7, -155.862, 0, 0
1864, 0.00000, 1149.29, -155.315, 1240.26, -156.914, 1114.46, -155.972, 0, 0
1865, 0.00000, 1247.27, -155.442, 1346.25, -157.034, 1214.54, -156.088, 0, 0
1866, 0.00000, 1326.36, -155.538, 1432.29, -157.125, 1297.26, -156.176, 0, 0
1867, 0.00000, 1390.24, -155.612, 1501.59, -157.193, 1363.27, -156.241, 0, 0
1868, 0.00000, 1322.46, -155.532, 1428.41, -157.121, 1297.75, -156.175, 0, 0
1869, 0.00000, 1336.8, -155.549, 1444.03, -157.137, 1314.15, -156.193, 0, 0
1870, 0.00000, 1242.69, -155.433, 1342.13, -157.031, 1221.67, -156.095, 0, 0
1871, 0.00000, 1096.89, -155.239, 1184.36, -156.849, 1077.89, -155.926, 0, 0
1872, 0.00000, 863.775, -154.859, 933.361, -156.483, 846.559, -155.574, 0, 0
1873, 0.00000, 708.514, -154.538, 765.672, -156.168, 691.042, -155.254, 0, 0
1874, 0.00000, 605.746, -154.256, 655.04, -155.885, 588.945, -154.964, 0, 0
1875, 0.00000, 568.578, -154.131, 615.267, -155.757, 552.23, -154.832, 0, 0
1876, 0.00000, 530.112, -153.994, 574.067, -155.618, 514.063, -154.685, 0, 0
1877, 0.00000, 511.41, -153.921, 555.833, -155.548, 494.478, -154.599, 0, 0
1878, 0.00000, 559.803, -154.094, 607.905, -155.722, 542.564, -154.787, 0, 0
1879, 0.00000, 681.414, -154.454, 738.748, -156.082, 663.193, -155.165, 0, 0
1880, 0.00000, 747.575, -154.618, 808.617, -156.244, 726.57, -155.327, 0, 0
1881, 0.00000, 682.488, -154.47, 737.566, -156.097, 658.619, -155.166, 0, 0
1882, 0.00000, 655.972, -154.399, 707.693, -156.022, 628.135, -155.081, 0, 0
1883, 0.00000, 712.595, -154.539, 768.143, -156.16, 682.96, -155.224, 0, 0
1884, 0.00000, 780.504, -154.694, 840.345, -156.312, 748.449, -155.38, 0, 0
1885, 0.00000, 871.849, -154.874, 938.385, -156.49, 839.604, -155.562, 0, 0
1886, 0.00000, 1007.05, -155.104, 1082.53, -156.711, 971.157, -155.78, 0, 0
1887, 0.00000, 1137.53, -155.296, 1222.59, -156.894, 1100.93, -155.957, 0, 0
1888, 0.00000, 1224.33, -155.41, 1315.84, -157.002, 1189.04, -156.062, 0, 0
1889, 0.00000, 1400.01, -155.621, 1506.2, -157.199, 1367.08, -156.247, 0, 0
1890, 0.00000, 1515.3, -155.748, 1633.14, -157.317, 1487.73, -156.356, 0, 0
1891, 0.00000, 1527.47, -155.759, 1647.11, -157.328, 1501.86, -156.367, 0, 0
1892, 0.00000, 1490.91, -155.72, 1608.51, -157.293, 1467.32, -156.336, 0, 0
1893, 0.00000, 1448.39, -155.674, 1562.78, -157.252, 1426.45, -156.3, 0, 0
1894, 0.00000, 1380.72, -155.597, 1489.89, -157.183, 1359.82, -156.237, 0, 0
1895, 0.00000, 1194.49, -155.371, 1289.9, -156.974, 1176.18, -156.045, 0, 0
1896, 0.00000, 979.555, -155.059, 1057.71, -156.678, 962.437, -155.766, 0, 0
1897, 0.00000, 809.151, -154.759, 874.273, -156.388, 792.786, -155.478, 0, 0
1898, 0.00000, 677.023, -154.457, 732.068, -156.089, 662.121, -155.179, 0, 0
1899, 0.00000, 603.064, -154.245, 652.88, -155.875, 589.025, -154.961, 0, 0
1900, 0.00000, 560.808, -154.104, 607.354, -155.732, 546.702, -154.812, 0, 0
