hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
1901, 0.00000, 539.174, -154.025, 584.615, -155.652, 525.384, -154.728, 0, 0
1902, 0.00000, 572.053, -154.135, 620.322, -155.763, 558.458, -154.847, 0, 0
1903, 0.00000, 712.285, -154.529, 770.986, -156.156, 697.566, -155.254, 0, 0
1904, 0.00000, 743.638, -154.61, 804.021, -156.237, 725.029, -155.325, 0, 0
1905, 0.00000, 671.227, -154.44, 725.486, -156.068, 650.106, -155.143, 0, 0
1906, 0.00000, 666.88, -154.424, 719.756, -156.048, 643.272, -155.121, 0, 0
1907, 0.00000, 703.906, -154.516, 758.857, -156.138, 678.803, -155.214, 0, 0
1908, 0.00000, 767.384, -154.663, 826.269, -156.283, 739.453, -155.359, 0, 0
1909, 0.00000, 866.144, -154.862, 931.99, -156.478, 836.22, -155.555, 0, 0
1910, 0.00000, 990.852, -155.077, 1065.58, -156.687, 958.701, -155.76, 0, 0
1911, 0.00000, 1114.19, -155.262, 1197.6, -156.863, 1079.58, -155.93, 0, 0
1912, 0.00000, 1266.22, -155.463, 1362.37, -157.052, 1233.33, -156.111, 0, 0
1913, 0.00000, 1387.39, -155.607, 1493.75, -157.187, 1356.33, -156.236, 0, 0
1914, 0.00000, 1524.87, -155.758, 1643.66, -157.326, 1498.1, -156.366, 0, 0
1915, 0.00000, 1550.41, -155.783, 1671.07, -157.349, 1523.89, -156.386, 0, 0
1916, 0.00000, 1499.42, -155.728, 1616.46, -157.3, 1475.17, -156.343, 0, 0
1917, 0.00000, 1433.5, -155.656, 1545.94, -157.236, 1412.23, -156.287, 0, 0
1918, 0.00000, 1383.78, -155.6, 1492.52, -157.186, 1363.66, -156.241, 0, 0
1919, 0.00000, 1181.84, -155.353, 1274.97, -156.958, 1163.03, -156.03, 0, 0
1920, 0.00000, 947.867, -155.007, 1023.05, -156.627, 930.331, -155.716, 0, 0
1921, 0.00000, 773.113, -154.684, 834.46, -156.313, 755.365, -155.402, 0, 0
1922, 0.00000, 669.574, -154.437, 724.53, -156.068, 652.064, -155.15, 0, 0
1923, 0.00000, 609.395, -154.264, 659.557, -155.893, 592.117, -154.97, 0, 0
1924, 0.00000, 567.824, -154.13, 615.324, -155.758, 550.517, -154.826, 0, 0
1925, 0.00000, 542.045, -154.038, 587.254, -155.663, 523.994, -154.724, 0, 0
1926, 0.00000, 588.5, -154.19, 636.987, -155.814, 568.591, -154.882, 0, 0
1927, 0.00000, 719.396, -154.548, 778.309, -156.174, 698.22, -155.256, 0, 0
1928, 0.00000, 754.667, -154.637, 817.01, -156.264, 732.137, -155.341, 0, 0
1929, 0.00000, 665.762, -154.431, 721.764, -156.062, 641.346, -155.12, 0, 0
1930, 0.00000, 652.351, -154.391, 707.374, -156.02, 625.858, -155.07, 0, 0
1931, 0.00000, 690.991, -154.49, 748.767, -156.117, 662.865, -155.171, 0, 0
1932, 0.00000, 761.72, -154.656, 824.427, -156.279, 731.553, -155.339, 0, 0
1933, 0.00000, 856.874, -154.849, 926.713, -156.469, 825.867, -155.534, 0, 0
1934, 0.00000, 994.467, -155.087, 1075.01, -156.699, 962.646, -155.764, 0, 0
1935, 0.00000, 1140.31, -155.303, 1230.79, -156.903, 1106.13, -155.961, 0, 0
1936, 0.00000, 1322.89, -155.536, 1427.88, -157.12, 1289.31, -156.169, 0, 0
1937, 0.00000, 1461.9, -155.694, 1577.7, -157.265, 1429.43, -156.304, 0, 0
1938, 0.00000, 1575.75, -155.814, 1700.64, -157.375, 1545.63, -156.405, 0, 0
1939, 0.00000, 1626.43, -155.864, 1754.63, -157.419, 1595.96, -156.445, 0, 0
1940, 0.00000, 1530.06, -155.762, 1650.73, -157.329, 1502, -156.365, 0, 0
1941, 0.00000, 1457.37, -155.684, 1572.4, -157.259, 1430.9, -156.303, 0, 0
1942, 0.00000, 1372.05, -155.587, 1479.83, -157.172, 1348.65, -156.226, 0, 0
1943, 0.00000, 1167.95, -155.336, 1260.87, -156.941, 1147.84, -156.012, 0, 0
1944, 0.00000, 966.288, -155.042, 1042.66, -156.662, 947.519, -155.746, 0, 0
1945, 0.00000, 782.441, -154.696, 844.467, -156.321, 763.808, -155.412, 0, 0
1946, 0.00000, 668.642, -154.435, 722.911, -156.065, 650.19, -155.146, 0, 0
1947, 0.00000, 598.216, -154.231, 647.062, -155.859, 579.989, -154.932, 0, 0
1948, 0.00000, 563.799, -154.115, 610.261, -155.741, 545.32, -154.807, 0, 0
1949, 0.00000, 563.204, -154.11, 609.647, -155.735, 543.6, -154.797, 0, 0
1950, 0.00000, 592.51, -154.205, 640.768, -155.829, 570.9, -154.892, 0, 0
1951, 0.00000, 723.757, -154.559, 782.918, -156.184, 701.841, -155.264, 0, 0
1952, 0.00000, 772.555, -154.676, 836.436, -156.303, 750.159, -155.38, 0, 0
1953, 0.00000, 685.779, -154.483, 743.526, -156.114, 661.026, -155.173, 0, 0
1954, 0.00000, 660.677, -154.414, 717.154, -156.045, 635.655, -155.099, 0, 0
1955, 0.00000, 698.634, -154.509, 758.657, -156.139, 672.418, -155.195, 0, 0
1956, 0.00000, 774.037, -154.682, 839.399, -156.309, 746.561, -155.371, 0, 0
1957, 0.00000, 880.261, -154.893, 953.435, -156.514, 851.295, -155.58, 0, 0
1958, 0.00000, 1047.3, -155.169, 1133.09, -156.778, 1017.64, -155.843, 0, 0
1959, 0.00000, 1213.49, -155.401, 1311.74, -156.996, 1182.72, -156.052, 0, 0
1960, 0.00000, 1360.91, -155.581, 1470.52, -157.163, 1329.56, -156.209, 0, 0
1961, 0.00000, 1514.99, -155.752, 1636.33, -157.319, 1483.45, -156.352, 0, 0
1962, 0.00000, 1612.44, -155.851, 1740.87, -157.408, 1582.4, -156.435, 0, 0
1963, 0.00000, 1677.23, -155.915, 1809.86, -157.465, 1647.51, -156.486, 0, 0
1964, 0.00000, 1555.74, -155.788, 1678.44, -157.353, 1527.4, -156.386, 0, 0
1965, 0.00000, 1995.09, -156.206, 2152.67, -157.721, 1968.52, -156.715, 0, 0
1966, 0.00000, 1892.53, -156.113, 2041.59, -157.642, 1868.74, -156.647, 0, 0
1967, 0.00000, 1705.75, -155.939, 1839.68, -157.491, 1684.02, -156.515, 0, 0
1968, 0.00000, 1397.94, -155.617, 1507.84, -157.201, 1377.61, -156.255, 0, 0
1969, 0.00000, 1146, -155.305, 1235.74, -156.91, 1125.1, -155.985, 0, 0
1970, 0.00000, 992.604, -155.084, 1071.64, -156.701, 971.736, -155.781, 0, 0
1971, 0.00000, 888.979, -154.909, 960.018, -156.532, 868.77, -155.616, 0, 0
1972, 0.00000, 816.028, -154.77, 881.553, -156.396, 795.099, -155.479, 0, 0
1973, 0.00000, 819.279, -154.773, 885.248, -156.398, 798.313, -155.483, 0, 0
1974, 0.00000, 836.343, -154.807, 903.426, -156.43, 813.39, -155.512, 0, 0
1975, 0.00000, 1026.15, -155.132, 1107.75, -156.743, 1001.3, -155.82, 0, 0
1976, 0.00000, 1122.67, -155.275, 1211.17, -156.879, 1094.35, -155.946, 0, 0
1977, 0.00000, 1037.2, -155.155, 1118.49, -156.764, 1004.5, -155.828, 0, 0
1978, 0.00000, 1023.12, -155.134, 1103.04, -156.742, 987.711, -155.804, 0, 0
1979, 0.00000, 1025.94, -155.139, 1105.85, -156.746, 988.464, -155.806, 0, 0
1980, 0.00000, 1160.75, -155.332, 1250.61, -156.927, 1120.73, -155.981, 0, 0
1981, 0.00000, 1404.1, -155.629, 1512.65, -157.203, 1362.86, -156.241, 0, 0
1982, 0.00000, 1652.96, -155.891, 1780.77, -157.438, 1611.44, -156.457, 0, 0
1983, 0.00000, 1804.63, -156.036, 1944.16, -157.567, 1763.13, -156.573, 0, 0
1984, 0.00000, 1964.01, -156.18, 2116.37, -157.693, 1923.18, -156.684, 0, 0
1985, 0.00000, 2096.71, -156.295, 2260.57, -157.792, 2058.75, -156.772, 0, 0
1986, 0.00000, 2207.06, -156.386, 2380.22, -157.872, 2172.37, -156.842, 0, 0
1987, 0.00000, 2238.16, -156.412, 2414.29, -157.895, 2206.38, -156.863, 0, 0
1988, 0.00000, 2155.24, -156.341, 2324.54, -157.836, 2125.14, -156.814, 0, 0
1989, 0.00000, 1566.54, -155.802, 1690.43, -157.365, 1539.94, -156.399, 0, 0
1990, 0.00000, 1421.83, -155.644, 1534.12, -157.223, 1396.71, -156.271, 0, 0
1991, 0.00000, 1303.72, -155.506, 1405.58, -157.098, 1280.57, -156.158, 0, 0
1992, 0.00000, 1110.38, -155.257, 1197.32, -156.866, 1088.68, -155.94, 0, 0
1993, 0.00000, 957.401, -155.026, 1032.57, -156.645, 936.64, -155.729, 0, 0
1994, 0.00000, 850.749, -154.839, 918.726, -156.463, 829.605, -155.547, 0, 0
1995, 0.00000, 770.378, -154.675, 832.098, -156.302, 749.743, -155.386, 0, 0
1996, 0.00000, 721.776, -154.564, 779.845, -156.191, 700.454, -155.271, 0, 0
1997, 0.00000, 703.224, -154.518, 759.82, -156.144, 681.505, -155.222, 0, 0
1998, 0.00000, 709.926, -154.533, 766.263, -156.158, 685.064, -155.231, 0, 0
1999, 0.00000, 728.17, -154.577, 786.994, -156.202, 703.717, -155.276, 0, 0
2000, 0.00000, 753.235, -154.635, 815.371, -156.262, 729.241, -155.335, 0, 0
2001, 0.00000, 835.705, -154.807, 904.776, -156.43, 809.265, -155.501, 0, 0
2002, 0.00000, 1000.43, -155.096, 1082.36, -156.709, 971.896, -155.777, 0, 0
2003, 0.00000, 1169.71, -155.343, 1264.44, -156.942, 1139.05, -156.001, 0, 0
2004, 0.00000, 1361.74, -155.583, 1472.3, -157.165, 1332.9, -156.212, 0, 0
2005, 0.00000, 1493.58, -155.729, 1613.71, -157.298, 1462.67, -156.333, 0, 0
2006, 0.00000, 1644.2, -155.885, 1775.5, -157.437, 1611.38, -156.459, 0, 0
2007, 0.00000, 1819.75, -156.051, 1964.97, -157.584, 1787.41, -156.59, 0, 0
2008, 0.00000, 1983.5, -156.198, 2141.17, -157.711, 1950.09, -156.702, 0, 0
2009, 0.00000, 1993.01, -156.207, 2151.26, -157.719, 1960.62, -156.709, 0, 0
2010, 0.00000, 2022.65, -156.232, 2182.46, -157.741, 1991.04, -156.73, 0, 0
2011, 0.00000, 2000.84, -156.211, 2158.22, -157.724, 1969.23, -156.715, 0, 0
2012, 0.00000, 1900.87, -156.121, 2050.18, -157.646, 1871, -156.648, 0, 0
2013, 0.00000, 1770.99, -156.001, 1910.8, -157.542, 1744.37, -156.557, 0, 0
2014, 0.00000, 1616.54, -155.849, 1743.96, -157.409, 1592.26, -156.44, 0, 0
2015, 0.00000, 1458.87, -155.683, 1573.48, -157.26, 1436.23, -156.307, 0, 0
2016, 0.00000, 1245.17, -155.434, 1342.86, -157.032, 1223.82, -156.097, 0, 0
2017, 0.00000, 1078.46, -155.212, 1162.75, -156.823, 1057.16, -155.9, 0, 0
2018, 0.00000, 924.343, -154.972, 997.843, -156.593, 903.12, -155.675, 0, 0
2019, 0.00000, 822.411, -154.784, 888.457, -156.41, 802.128, -155.494, 0, 0
2020, 0.00000, 750.14, -154.631, 810.541, -156.258, 729.114, -155.34, 0, 0
2021, 0.00000, 693.561, -154.496, 749.76, -156.124, 672.491, -155.201, 0, 0
2022, 0.00000, 672.436, -154.44, 726.573, -156.066, 649.862, -155.139, 0, 0
2023, 0.00000, 668.908, -154.431, 722.668, -156.056, 644.18, -155.123, 0, 0
2024, 0.00000, 719.867, -154.557, 776.546, -156.178, 691.194, -155.245, 0, 0
2025, 0.00000, 855.158, -154.844, 922.062, -156.46, 821.417, -155.526, 0, 0
2026, 0.00000, 986.124, -155.075, 1062.46, -156.683, 948.328, -155.745, 0, 0
2027, 0.00000, 1132.15, -155.293, 1220.04, -156.891, 1092.3, -155.946, 0, 0
2028, 0.00000, 1336.31, -155.553, 1439.33, -157.133, 1294.94, -156.176, 0, 0
2029, 0.00000, 1587.53, -155.825, 1709.98, -157.379, 1545.54, -156.404, 0, 0
2030, 0.00000, 1805.79, -156.037, 1945.18, -157.567, 1763.6, -156.573, 0, 0
2031, 0.00000, 1991.31, -156.204, 2145.12, -157.713, 1948.91, -156.702, 0, 0
2032, 0.00000, 2088.74, -156.29, 2251.2, -157.787, 2048.8, -156.767, 0, 0
2033, 0.00000, 2174.17, -156.361, 2344.91, -157.85, 2138.15, -156.823, 0, 0
2034, 0.00000, 2160.47, -156.348, 2331.51, -157.841, 2129.04, -156.816, 0, 0
2035, 0.00000, 2132.7, -156.324, 2300.87, -157.821, 2102.25, -156.8, 0, 0
2036, 0.00000, 2076.18, -156.276, 2240.1, -157.781, 2048.02, -156.766, 0, 0
2037, 0.00000, 2004.39, -156.213, 2163.07, -157.728, 1978.89, -156.721, 0, 0
2038, 0.00000, 1863.33, -156.088, 2009.68, -157.62, 1839.12, -156.628, 0, 0
2039, 0.00000, 1605.84, -155.841, 1732.4, -157.402, 1582.91, -156.435, 0, 0
2040, 0.00000, 1353.67, -155.566, 1459.77, -157.154, 1332.15, -156.211, 0, 0
2041, 0.00000, 1111.04, -155.257, 1199.28, -156.866, 1092.59, -155.945, 0, 0
2042, 0.00000, 970.867, -155.048, 1048.35, -156.668, 953.145, -155.754, 0, 0
2043, 0.00000, 852.374, -154.841, 921.163, -156.468, 835.727, -155.558, 0, 0
2044, 0.00000, 773.568, -154.683, 837.418, -156.312, 756.451, -155.4, 0, 0
2045, 0.00000, 729.136, -154.582, 790.275, -156.213, 712.503, -155.299, 0, 0
2046, 0.00000, 745.93, -154.618, 808.708, -156.248, 729.413, -155.335, 0, 0
2047, 0.00000, 907.483, -154.936, 982.349, -156.558, 889.499, -155.646, 0, 0
2048, 0.00000, 937.146, -154.991, 1013.32, -156.611, 916.583, -155.693, 0, 0
2049, 0.00000, 841.384, -154.822, 908.671, -156.446, 817.408, -155.524, 0, 0
2050, 0.00000, 845.487, -154.826, 911.96, -156.447, 818.699, -155.524, 0, 0
2051, 0.00000, 983.255, -155.065, 1060.05, -156.677, 954.958, -155.753, 0, 0
2052, 0.00000, 1228.61, -155.416, 1323.89, -157.01, 1197.93, -156.071, 0, 0
2053, 0.00000, 1403.64, -155.627, 1512.24, -157.205, 1371.53, -156.251, 0, 0
2054, 0.00000, 1627.61, -155.862, 1752.74, -157.417, 1593.25, -156.443, 0, 0
2055, 0.00000, 1801.55, -156.03, 1940.12, -157.566, 1767.65, -156.576, 0, 0
2056, 0.00000, 1964.33, -156.177, 2115.21, -157.694, 1930.86, -156.69, 0, 0
2057, 0.00000, 2003.99, -156.213, 2159.6, -157.727, 1974.09, -156.72, 0, 0
2058, 0.00000, 2112.15, -156.306, 2278.5, -157.809, 2087.11, -156.791, 0, 0
2059, 0.00000, 2114.54, -156.309, 2281.62, -157.811, 2090.7, -156.794, 0, 0
2060, 0.00000, 2027.78, -156.232, 2187.44, -157.746, 2003.94, -156.738, 0, 0
2061, 0.00000, 1977.18, -156.189, 2133.15, -157.709, 1954.63, -156.706, 0, 0
2062, 0.00000, 1840.89, -156.068, 1986.85, -157.604, 1820.17, -156.615, 0, 0
2063, 0.00000, 1647.66, -155.882, 1777.87, -157.441, 1628.46, -156.472, 0, 0
2064, 0.00000, 1381.9, -155.599, 1491.36, -157.185, 1363.48, -156.242, 0, 0
2065, 0.00000, 1144.39, -155.305, 1235.76, -156.913, 1127, -155.987, 0, 0
2066, 0.00000, 980.761, -155.065, 1059.44, -156.685, 964.099, -155.77, 0, 0
2067, 0.00000, 839.018, -154.817, 907.038, -156.445, 823.258, -155.536, 0, 0
2068, 0.00000, 776.706, -154.687, 840.04, -156.317, 761.069, -155.409, 0, 0
2069, 0.00000, 730.985, -154.586, 792.438, -156.218, 715.351, -155.306, 0, 0
2070, 0.00000, 741.84, -154.608, 804.031, -156.239, 726.233, -155.329, 0, 0
2071, 0.00000, 866.799, -154.862, 938.128, -156.486, 849.77, -155.577, 0, 0
2072, 0.00000, 935.248, -154.986, 1010.74, -156.606, 915.264, -155.691, 0, 0
2073, 0.00000, 820.451, -154.781, 886.532, -156.407, 798.889, -155.488, 0, 0
2074, 0.00000, 842.44, -154.819, 909.523, -156.441, 819.076, -155.523, 0, 0
2075, 0.00000, 922.067, -154.963, 994.98, -156.581, 897.853, -155.662, 0, 0
2076, 0.00000, 1091.9, -155.229, 1176.43, -156.835, 1064.38, -155.908, 0, 0
2077, 0.00000, 1321.66, -155.531, 1423.44, -157.117, 1291.93, -156.173, 0, 0
2078, 0.00000, 1545.96, -155.778, 1664.49, -157.342, 1514.09, -156.377, 0, 0
2079, 0.00000, 1722.53, -155.954, 1853.54, -157.499, 1688.19, -156.518, 0, 0
2080, 0.00000, 1816.39, -156.045, 1955.57, -157.58, 1783.79, -156.59, 0, 0
2081, 0.00000, 1944.9, -156.16, 2095.8, -157.681, 1914.64, -156.679, 0, 0
2082, 0.00000, 1946.95, -156.163, 2099.08, -157.684, 1920.14, -156.683, 0, 0
2083, 0.00000, 2032.49, -156.238, 2190.33, -157.75, 2005.68, -156.741, 0, 0
2084, 0.00000, 1934, -156.148, 2084.36, -157.673, 1908.8, -156.675, 0, 0
2085, 0.00000, 1868.06, -156.09, 2014.24, -157.623, 1845.21, -156.632, 0, 0
2086, 0.00000, 1754.96, -155.984, 1892.86, -157.531, 1733.96, -156.551, 0, 0
2087, 0.00000, 1525.91, -155.757, 1646.1, -157.329, 1506, -156.371, 0, 0
2088, 0.00000, 1258, -155.451, 1357.43, -157.048, 1238.95, -156.115, 0, 0
2089, 0.00000, 1024.17, -155.13, 1105.94, -156.745, 1006.62, -155.83, 0, 0
2090, 0.00000, 893.293, -154.918, 966.367, -156.543, 874.879, -155.627, 0, 0
2091, 0.00000, 813.585, -154.766, 880.364, -156.394, 795.822, -155.481, 0, 0
2092, 0.00000, 752.967, -154.637, 815.582, -156.268, 734.839, -155.351, 0, 0
2093, 0.00000, 713.879, -154.546, 773.379, -156.176, 695.722, -155.258, 0, 0
2094, 0.00000, 738.673, -154.601, 800.136, -156.229, 719.327, -155.312, 0, 0
2095, 0.00000, 870.941, -154.87, 942.235, -156.493, 849.165, -155.575, 0, 0
2096, 0.00000, 898.988, -154.926, 971.217, -156.545, 872.404, -155.62, 0, 0
2097, 0.00000, 834.861, -154.812, 901.964, -156.434, 804.615, -155.499, 0, 0
2098, 0.00000, 803.658, -154.749, 868.915, -156.372, 772.772, -155.433, 0, 0
2099, 0.00000, 894.912, -154.92, 966.991, -156.537, 862.306, -155.601, 0, 0
2100, 0.00000, 1080.78, -155.218, 1167.54, -156.823, 1048.72, -155.886, 0, 0
2101, 0.00000, 1266.02, -155.467, 1367.14, -157.057, 1234.06, -156.11, 0, 0
2102, 0.00000, 1430.91, -155.66, 1544.12, -157.234, 1398.06, -156.275, 0, 0
2103, 0.00000, 1595.48, -155.835, 1721.49, -157.393, 1562.04, -156.419, 0, 0
2104, 0.00000, 1678.54, -155.917, 1810.69, -157.465, 1644.96, -156.485, 0, 0
2105, 0.00000, 1787.08, -156.022, 1929.14, -157.559, 1756.66, -156.569, 0, 0
2106, 0.00000, 1873.8, -156.101, 2023.23, -157.63, 1846.5, -156.634, 0, 0
2107, 0.00000, 1884.13, -156.109, 2034.69, -157.638, 1858.42, -156.641, 0, 0
2108, 0.00000, 1803.74, -156.033, 1947.25, -157.572, 1779.11, -156.584, 0, 0
2109, 0.00000, 1737.8, -155.971, 1876.46, -157.518, 1715.11, -156.537, 0, 0
2110, 0.00000, 1590.62, -155.823, 1717.3, -157.388, 1570.35, -156.423, 0, 0
2111, 0.00000, 1370.86, -155.587, 1479.62, -157.174, 1351.84, -156.23, 0, 0
2112, 0.00000, 1107.78, -155.253, 1196.1, -156.863, 1089.98, -155.941, 0, 0
2113, 0.00000, 894.602, -154.915, 966.721, -156.539, 877.633, -155.629, 0, 0
2114, 0.00000, 749.058, -154.633, 811.251, -156.265, 732.22, -155.35, 0, 0
2115, 0.00000, 663.089, -154.42, 718.66, -156.052, 647.039, -155.135, 0, 0
2116, 0.00000, 626.659, -154.315, 679.892, -155.947, 610.716, -155.026, 0, 0
2117, 0.00000, 594.879, -154.218, 645.924, -155.851, 579.279, -154.925, 0, 0
2118, 0.00000, 621.817, -154.296, 675.164, -155.927, 605.343, -155.004, 0, 0
2119, 0.00000, 773.243, -154.672, 838.558, -156.3, 755.38, -155.387, 0, 0
2120, 0.00000, 815.019, -154.766, 882.994, -156.392, 794.13, -155.473, 0, 0
2121, 0.00000, 737.344, -154.606, 799.386, -156.236, 713.454, -155.303, 0, 0
2122, 0.00000, 747.177, -154.625, 808.706, -156.251, 718.565, -155.312, 0, 0
2123, 0.00000, 803.504, -154.745, 869.484, -156.368, 773.446, -155.431, 0, 0
2124, 0.00000, 924.274, -154.971, 998.537, -156.586, 891.469, -155.651, 0, 0
2125, 0.00000, 1042.82, -155.162, 1125.48, -156.77, 1008.49, -155.832, 0, 0
2126, 0.00000, 1119.62, -155.274, 1208.22, -156.876, 1084.72, -155.935, 0, 0
2127, 0.00000, 1086.37, -155.228, 1171.87, -156.832, 1050.89, -155.891, 0, 0
2128, 0.00000, 1151.78, -155.319, 1242.69, -156.917, 1116.46, -155.974, 0, 0
2129, 0.00000, 1308.23, -155.518, 1412.47, -157.105, 1276.39, -156.155, 0, 0
2130, 0.00000, 1396.17, -155.62, 1509.04, -157.201, 1369.57, -156.247, 0, 0
2131, 0.00000, 1469.56, -155.7, 1587.29, -157.275, 1444.48, -156.317, 0, 0
2132, 0.00000, 1453.89, -155.682, 1570.07, -157.258, 1429.99, -156.303, 0, 0
2133, 0.00000, 1451.09, -155.678, 1566.98, -157.256, 1429.08, -156.302, 0, 0
2134, 0.00000, 1390.32, -155.609, 1501.06, -157.194, 1370.32, -156.247, 0, 0
2135, 0.00000, 1189.07, -155.364, 1284.51, -156.968, 1170.88, -156.038, 0, 0
2136, 0.00000, 1017.05, -155.122, 1098.81, -156.74, 1001.15, -155.824, 0, 0
2137, 0.00000, 820.438, -154.775, 887.112, -156.402, 805.389, -155.497, 0, 0
2138, 0.00000, 693.214, -154.5, 751.123, -156.133, 678.274, -155.22, 0, 0
2139, 0.00000, 636.321, -154.343, 690.095, -155.976, 622.099, -155.062, 0, 0
2140, 0.00000, 611.7, -154.269, 663.787, -155.901, 596.929, -154.982, 0, 0
2141, 0.00000, 582.434, -154.178, 632.479, -155.81, 567.83, -154.886, 0, 0
2142, 0.00000, 619.082, -154.286, 672.031, -155.917, 603.269, -154.997, 0, 0
2143, 0.00000, 762.339, -154.648, 826.027, -156.275, 743.79, -155.362, 0, 0
2144, 0.00000, 814.753, -154.765, 882.847, -156.391, 793.832, -155.472, 0, 0
2145, 0.00000, 757.407, -154.65, 821.513, -156.28, 734.344, -155.35, 0, 0
2146, 0.00000, 740.779, -154.612, 803.456, -156.241, 715.664, -155.305, 0, 0
2147, 0.00000, 773.586, -154.683, 837.795, -156.308, 745.744, -155.372, 0, 0
2148, 0.00000, 892.606, -154.915, 965.094, -156.533, 861.807, -155.599, 0, 0
2149, 0.00000, 1008.85, -155.11, 1090.42, -156.721, 977.375, -155.786, 0, 0
2150, 0.00000, 1144.03, -155.308, 1235.63, -156.908, 1111.16, -155.967, 0, 0
2151, 0.00000, 1247.51, -155.443, 1346.21, -157.034, 1212.8, -156.087, 0, 0
2152, 0.00000, 1397.38, -155.622, 1507.66, -157.199, 1362.15, -156.241, 0, 0
2153, 0.00000, 1494.28, -155.729, 1612.98, -157.297, 1461.74, -156.332, 0, 0
2154, 0.00000, 1510.52, -155.744, 1630.85, -157.312, 1480.46, -156.348, 0, 0
2155, 0.00000, 1457.44, -155.686, 1574.57, -157.261, 1431.92, -156.304, 0, 0
2156, 0.00000, 1302.55, -155.507, 1407.28, -157.099, 1279.26, -156.155, 0, 0
2157, 0.00000, 1182.92, -155.357, 1278.07, -156.96, 1160.16, -156.026, 0, 0
2158, 0.00000, 1095.3, -155.237, 1183.27, -156.847, 1074.95, -155.922, 0, 0
2159, 0.00000, 985.807, -155.072, 1065.23, -156.691, 967.37, -155.774, 0, 0
2160, 0.00000, 852.972, -154.843, 921.674, -156.47, 835.526, -155.558, 0, 0
2161, 0.00000, 723.039, -154.571, 781.971, -156.202, 706.432, -155.29, 0, 0
2162, 0.00000, 616.563, -154.291, 668.345, -155.923, 599.944, -154.998, 0, 0
2163, 0.00000, 544.919, -154.054, 591.178, -155.683, 528.999, -154.748, 0, 0
2164, 0.00000, 506.522, -153.903, 550.483, -155.531, 490.624, -154.584, 0, 0
2165, 0.00000, 489.506, -153.829, 532.558, -155.457, 474.061, -154.504, 0, 0
2166, 0.00000, 502.201, -153.88, 546.089, -155.506, 484.921, -154.552, 0, 0
2167, 0.00000, 538.226, -154.019, 584.317, -155.645, 518.171, -154.693, 0, 0
2168, 0.00000, 580.042, -154.167, 629.695, -155.794, 557.483, -154.843, 0, 0
2169, 0.00000, 668.913, -154.427, 725.495, -156.055, 643.668, -155.114, 0, 0
2170, 0.00000, 744.938, -154.616, 807.419, -156.243, 718.215, -155.307, 0, 0
2171, 0.00000, 807.248, -154.752, 874.501, -156.376, 780.5, -155.444, 0, 0
2172, 0.00000, 872.546, -154.879, 944.371, -156.5, 844.852, -155.569, 0, 0
2173, 0.00000, 953.814, -155.021, 1031.25, -156.637, 924.884, -155.706, 0, 0
2174, 0.00000, 1017.74, -155.124, 1099.87, -156.735, 988.679, -155.803, 0, 0
2175, 0.00000, 1159.8, -155.328, 1252.88, -156.929, 1130.04, -155.99, 0, 0
2176, 0.00000, 1330.74, -155.544, 1436.85, -157.13, 1301.07, -156.181, 0, 0
2177, 0.00000, 1383.38, -155.604, 1493.8, -157.186, 1355.36, -156.233, 0, 0
2178, 0.00000, 1437.12, -155.665, 1552.67, -157.242, 1412.88, -156.288, 0, 0
2179, 0.00000, 1429.9, -155.656, 1544.81, -157.235, 1406.76, -156.281, 0, 0
2180, 0.00000, 1302.47, -155.507, 1407.04, -157.099, 1280.57, -156.157, 0, 0
2181, 0.00000, 1214.21, -155.397, 1311.97, -156.998, 1194.45, -156.065, 0, 0
2182, 0.00000, 1112.77, -155.262, 1202.73, -156.872, 1095.54, -155.948, 0, 0
2183, 0.00000, 988.677, -155.078, 1069.1, -156.698, 972.906, -155.783, 0, 0
2184, 0.00000, 816.604, -154.775, 883.827, -156.406, 802.142, -155.497, 0, 0
2185, 0.00000, 693.413, -154.499, 749.87, -156.13, 676.744, -155.217, 0, 0
2186, 0.00000, 593.327, -154.218, 642.47, -155.849, 577.521, -154.926, 0, 0
2187, 0.00000, 533.032, -154.008, 577.883, -155.635, 517.996, -154.703, 0, 0
2188, 0.00000, 506.757, -153.901, 549.564, -155.525, 490.773, -154.583, 0, 0
2189, 0.00000, 481.239, -153.793, 522.295, -155.415, 465.869, -154.466, 0, 0
2190, 0.00000, 485.666, -153.809, 527.33, -155.431, 469.253, -154.479, 0, 0
2191, 0.00000, 510.462, -153.912, 553.616, -155.533, 491.394, -154.58, 0, 0
2192, 0.00000, 563.628, -154.108, 610.685, -155.732, 541.649, -154.784, 0, 0
2193, 0.00000, 677.344, -154.446, 733.149, -156.071, 652.552, -155.137, 0, 0
2194, 0.00000, 765.976, -154.661, 828.452, -156.285, 738.808, -155.354, 0, 0
2195, 0.00000, 766.3, -154.667, 829.41, -156.293, 739.491, -155.359, 0, 0
2196, 0.00000, 820.993, -154.779, 887.567, -156.401, 793.277, -155.471, 0, 0
2197, 0.00000, 891.055, -154.911, 962.513, -156.53, 861.909, -155.601, 0, 0
2198, 0.00000, 969.657, -155.046, 1046.77, -156.66, 938.991, -155.729, 0, 0
2199, 0.00000, 1079.57, -155.215, 1165.22, -156.821, 1048.76, -155.887, 0, 0
2200, 0.00000, 1169.64, -155.341, 1262.82, -156.941, 1139.82, -156.002, 0, 0
2201, 0.00000, 1295.18, -155.501, 1398.26, -157.09, 1266.43, -156.144, 0, 0
2202, 0.00000, 1397.87, -155.621, 1510.08, -157.202, 1372.62, -156.251, 0, 0
2203, 0.00000, 1374.33, -155.592, 1484.17, -157.176, 1350.18, -156.228, 0, 0
2204, 0.00000, 1311.87, -155.518, 1416.72, -157.109, 1289.01, -156.166, 0, 0
2205, 0.00000, 1300.14, -155.504, 1404.32, -157.097, 1279.52, -156.157, 0, 0
2206, 0.00000, 1189.95, -155.365, 1285.21, -156.969, 1171.15, -156.039, 0, 0
2207, 0.00000, 972.161, -155.049, 1050.92, -156.668, 954.941, -155.754, 0, 0
2208, 0.00000, 802.498, -154.747, 868.22, -156.377, 786.133, -155.465, 0, 0
2209, 0.00000, 635.545, -154.336, 688.123, -155.965, 619.766, -155.05, 0, 0
2210, 0.00000, 560.152, -154.107, 607.004, -155.736, 544.877, -154.809, 0, 0
2211, 0.00000, 494.715, -153.856, 536.655, -155.481, 480.384, -154.541, 0, 0
2212, 0.00000, 488.324, -153.82, 529.755, -155.442, 473.928, -154.503, 0, 0
2213, 0.00000, 472.579, -153.752, 512.929, -155.373, 457.526, -154.424, 0, 0
2214, 0.00000, 526.104, -153.968, 570.176, -155.59, 509.765, -154.656, 0, 0
2215, 0.00000, 698.948, -154.505, 755.956, -156.133, 681.143, -155.22, 0, 0
2216, 0.00000, 693.341, -154.492, 750.287, -156.121, 675.435, -155.206, 0, 0
2217, 0.00000, 642.422, -154.361, 695.368, -155.99, 623.431, -155.066, 0, 0
2218, 0.00000, 608.816, -154.261, 659.001, -155.889, 589.295, -154.959, 0, 0
2219, 0.00000, 599.974, -154.232, 649.219, -155.858, 579.376, -154.924, 0, 0
2220, 0.00000, 639.318, -154.345, 691.718, -155.971, 618.583, -155.044, 0, 0
2221, 0.00000, 676.952, -154.448, 732.086, -156.074, 655.212, -155.15, 0, 0
2222, 0.00000, 728.58, -154.575, 787.632, -156.201, 706.24, -155.28, 0, 0
2223, 0.00000, 811.461, -154.755, 876.879, -156.379, 788.267, -155.46, 0, 0
2224, 0.00000, 970.272, -155.043, 1047.26, -156.658, 946.654, -155.739, 0, 0
2225, 0.00000, 1137.46, -155.294, 1227.85, -156.899, 1114.42, -155.972, 0, 0
2226, 0.00000, 1257.45, -155.453, 1358.13, -157.048, 1236.07, -156.112, 0, 0
2227, 0.00000, 1272.01, -155.47, 1373.63, -157.065, 1251.41, -156.128, 0, 0
2228, 0.00000, 1264.48, -155.46, 1365.37, -157.056, 1243.75, -156.12, 0, 0
2229, 0.00000, 1230.44, -155.417, 1328.4, -157.016, 1210.3, -156.083, 0, 0
2230, 0.00000, 1154.89, -155.319, 1247.66, -156.925, 1136.16, -155.998, 0, 0
2231, 0.00000, 983.115, -155.069, 1061.67, -156.688, 965.252, -155.772, 0, 0
2232, 0.00000, 795.433, -154.723, 859.503, -156.35, 778.747, -155.443, 0, 0
2233, 0.00000, 643.772, -154.371, 696.35, -156.003, 628.056, -155.087, 0, 0
2234, 0.00000, 551.094, -154.076, 596.674, -155.704, 536.373, -154.779, 0, 0
2235, 0.00000, 509.756, -153.914, 552.424, -155.538, 495.572, -154.606, 0, 0
2236, 0.00000, 490.012, -153.829, 531.147, -155.45, 476.166, -154.515, 0, 0
2237, 0.00000, 481.64, -153.791, 522.749, -155.413, 468.082, -154.475, 0, 0
2238, 0.00000, 522.218, -153.954, 567.007, -155.58, 507.701, -154.649, 0, 0
2239, 0.00000, 691.388, -154.486, 748.688, -156.117, 674.837, -155.204, 0, 0
2240, 0.00000, 718.101, -154.551, 776.951, -156.179, 699.514, -155.264, 0, 0
2241, 0.00000, 659.401, -154.408, 712.789, -156.035, 638.892, -155.111, 0, 0
2242, 0.00000, 614.785, -154.281, 664.568, -155.907, 592.919, -154.972, 0, 0
2243, 0.00000, 619.475, -154.29, 669.219, -155.914, 596.676, -154.98, 0, 0
2244, 0.00000, 645.808, -154.365, 696.647, -155.987, 620.912, -155.054, 0, 0
2245, 0.00000, 701.386, -154.509, 755.945, -156.131, 674.741, -155.203, 0, 0
2246, 0.00000, 794.686, -154.72, 856.857, -156.341, 767.644, -155.418, 0, 0
2247, 0.00000, 911.815, -154.944, 982.715, -156.56, 883.864, -155.638, 0, 0
2248, 0.00000, 1057.15, -155.179, 1139.74, -156.788, 1029.75, -155.861, 0, 0
2249, 0.00000, 1233.07, -155.421, 1329.57, -157.017, 1206.13, -156.08, 0, 0
2250, 0.00000, 1361, -155.577, 1469.18, -157.163, 1338, -156.218, 0, 0
2251, 0.00000, 1408, -155.63, 1519.98, -157.212, 1385.86, -156.263, 0, 0
2252, 0.00000, 1344.69, -155.556, 1451.66, -157.145, 1324.33, -156.202, 0, 0
2253, 0.00000, 1275.21, -155.473, 1376.58, -157.068, 1255.97, -156.133, 0, 0
2254, 0.00000, 1196.05, -155.373, 1291.21, -156.975, 1177.33, -156.046, 0, 0
2255, 0.00000, 1024.14, -155.132, 1106.13, -156.749, 1006.14, -155.831, 0, 0
2256, 0.00000, 825.192, -154.784, 891.652, -156.41, 808.209, -155.502, 0, 0
2257, 0.00000, 685.889, -154.481, 741.673, -156.112, 669.322, -155.198, 0, 0
2258, 0.00000, 584.155, -154.19, 632.998, -155.821, 567.492, -154.892, 0, 0
2259, 0.00000, 526.443, -153.983, 570.852, -155.61, 510.059, -154.67, 0, 0
2260, 0.00000, 509.256, -153.911, 553.196, -155.538, 493.66, -154.595, 0, 0
2261, 0.00000, 501.641, -153.879, 545.365, -155.506, 486.246, -154.56, 0, 0
2262, 0.00000, 553.019, -154.07, 600.747, -155.698, 536.527, -154.764, 0, 0
2263, 0.00000, 699.181, -154.498, 758.697, -156.128, 681.918, -155.213, 0, 0
2264, 0.00000, 741.566, -154.608, 804.592, -156.238, 722.25, -155.317, 0, 0
2265, 0.00000, 686.817, -154.483, 745.968, -156.116, 665.27, -155.182, 0, 0
2266, 0.00000, 669.638, -154.438, 727.648, -156.07, 645.866, -155.127, 0, 0
2267, 0.00000, 676.521, -154.454, 734.431, -156.085, 650.896, -155.139, 0, 0
2268, 0.00000, 739.453, -154.605, 801.38, -156.231, 711.91, -155.293, 0, 0
2269, 0.00000, 830.899, -154.799, 900.287, -156.422, 803.541, -155.49, 0, 0
2270, 0.00000, 964.226, -155.039, 1044.35, -156.655, 936.159, -155.722, 0, 0
2271, 0.00000, 1073.64, -155.209, 1161.42, -156.816, 1044.26, -155.88, 0, 0
2272, 0.00000, 1195.89, -155.377, 1293.06, -156.975, 1166.29, -156.033, 0, 0
2273, 0.00000, 1199.17, -155.381, 1296.08, -156.979, 1169.55, -156.036, 0, 0
2274, 0.00000, 1239.96, -155.433, 1340.88, -157.029, 1213.73, -156.086, 0, 0
2275, 0.00000, 1288.66, -155.493, 1393.54, -157.085, 1264.79, -156.142, 0, 0
2276, 0.00000, 1313.23, -155.522, 1419.18, -157.112, 1289.79, -156.168, 0, 0
2277, 0.00000, 1366.51, -155.584, 1476.39, -157.17, 1344.1, -156.223, 0, 0
2278, 0.00000, 1310.72, -155.517, 1415.73, -157.109, 1290.16, -156.168, 0, 0
2279, 0.00000, 1175.65, -155.347, 1270.06, -156.952, 1158.29, -156.024, 0, 0
2280, 0.00000, 984.215, -155.071, 1063.89, -156.692, 968.183, -155.777, 0, 0
2281, 0.00000, 822.19, -154.785, 889.007, -156.414, 806.434, -155.505, 0, 0
2282, 0.00000, 729.855, -154.586, 790.704, -156.218, 714.513, -155.307, 0, 0
2283, 0.00000, 667.64, -154.43, 723.593, -156.062, 652.254, -155.148, 0, 0
2284, 0.00000, 638.416, -154.347, 692.157, -155.979, 622.847, -155.062, 0, 0
2285, 0.00000, 628.551, -154.318, 681.652, -155.949, 612.759, -155.03, 0, 0
2286, 0.00000, 649.596, -154.375, 704.14, -156.005, 632.145, -155.085, 0, 0
2287, 0.00000, 816.688, -154.763, 884.547, -156.388, 798.083, -155.476, 0, 0
2288, 0.00000, 883.557, -154.896, 955.762, -156.518, 861.314, -155.599, 0, 0
2289, 0.00000, 806.274, -154.755, 873.138, -156.381, 781.239, -155.451, 0, 0
2290, 0.00000, 776.561, -154.692, 840.832, -156.318, 749.081, -155.382, 0, 0
2291, 0.00000, 870.114, -154.873, 941.713, -156.494, 842.064, -155.563, 0, 0
2292, 0.00000, 946.825, -155.01, 1023.18, -156.625, 915.862, -155.692, 0, 0
2293, 0.00000, 1064.76, -155.195, 1150.48, -156.802, 1033.62, -155.866, 0, 0
2294, 0.00000, 1157.16, -155.325, 1250.05, -156.926, 1125.79, -155.985, 0, 0
2295, 0.00000, 1158.39, -155.328, 1251.21, -156.928, 1125.35, -155.984, 0, 0
2296, 0.00000, 1244.72, -155.44, 1344.08, -157.032, 1212.42, -156.086, 0, 0
2297, 0.00000, 1351.53, -155.569, 1460.57, -157.153, 1322.46, -156.201, 0, 0
2298, 0.00000, 1544.57, -155.78, 1669.17, -157.346, 1518.56, -156.38, 0, 0
2299, 0.00000, 1576.59, -155.813, 1702.69, -157.376, 1550.73, -156.408, 0, 0
2300, 0.00000, 1542.58, -155.776, 1665.91, -157.344, 1518.66, -156.38, 0, 0
2301, 0.00000, 1553.34, -155.788, 1677.73, -157.355, 1531.97, -156.393, 0, 0
2302, 0.00000, 1452.81, -155.679, 1568.79, -157.257, 1433.43, -156.305, 0, 0
2303, 0.00000, 1308.83, -155.513, 1413.15, -157.107, 1291.23, -156.169, 0, 0
2304, 0.00000, 1126.32, -155.28, 1216.55, -156.89, 1109.88, -155.967, 0, 0
2305, 0.00000, 938.103, -154.996, 1013.6, -156.619, 921.994, -155.706, 0, 0
2306, 0.00000, 808.699, -154.757, 874.561, -156.386, 791.877, -155.475, 0, 0
2307, 0.00000, 741.077, -154.609, 801.7, -156.239, 724.788, -155.329, 0, 0
2308, 0.00000, 715.111, -154.546, 774.176, -156.177, 698.741, -155.265, 0, 0
2309, 0.00000, 680.407, -154.461, 736.949, -156.092, 663.812, -155.177, 0, 0
2310, 0.00000, 690.982, -154.485, 748.207, -156.114, 673.189, -155.199, 0, 0
2311, 0.00000, 797.115, -154.725, 863.615, -156.352, 779.179, -155.44, 0, 0
2312, 0.00000, 886.799, -154.902, 961.482, -156.527, 868.773, -155.611, 0, 0
2313, 0.00000, 862.391, -154.862, 936.008, -156.489, 842.522, -155.567, 0, 0
2314, 0.00000, 879.412, -154.893, 954.316, -156.518, 857.435, -155.592, 0, 0
2315, 0.00000, 945.812, -155.009, 1025.95, -156.629, 922.521, -155.701, 0, 0
2316, 0.00000, 1019.04, -155.127, 1104.62, -156.742, 995.865, -155.813, 0, 0
2317, 0.00000, 1166, -155.338, 1263.04, -156.941, 1141.85, -156.004, 0, 0
2318, 0.00000, 1224.18, -155.415, 1325.58, -157.012, 1199.04, -156.07, 0, 0
2319, 0.00000, 1285.13, -155.491, 1390.71, -157.082, 1258.51, -156.135, 0, 0
2320, 0.00000, 1262.77, -155.463, 1366.77, -157.056, 1236.5, -156.111, 0, 0
2321, 0.00000, 1333.77, -155.549, 1442.95, -157.136, 1307.45, -156.186, 0, 0
2322, 0.00000, 1472.7, -155.706, 1592.25, -157.28, 1447.41, -156.32, 0, 0
2323, 0.00000, 1501.41, -155.735, 1622.65, -157.306, 1477.42, -156.345, 0, 0
2324, 0.00000, 1429.52, -155.655, 1544.86, -157.234, 1406.94, -156.281, 0, 0
2325, 0.00000, 1350.86, -155.565, 1459.99, -157.153, 1329.87, -156.207, 0, 0
2326, 0.00000, 1299.31, -155.503, 1403.65, -157.097, 1279.92, -156.158, 0, 0
2327, 0.00000, 1211.69, -155.393, 1308.59, -156.995, 1193.89, -156.065, 0, 0
2328, 0.00000, 1062.4, -155.189, 1147.7, -156.804, 1045.69, -155.885, 0, 0
2329, 0.00000, 891.18, -154.915, 963.488, -156.541, 875.599, -155.63, 0, 0
2330, 0.00000, 773.218, -154.684, 837.223, -156.315, 757.478, -155.404, 0, 0
2331, 0.00000, 682.026, -154.469, 739.073, -156.102, 666.607, -155.188, 0, 0
2332, 0.00000, 630.156, -154.326, 683.81, -155.959, 615.01, -155.04, 0, 0
2333, 0.00000, 600.645, -154.236, 651.998, -155.868, 585.118, -154.944, 0, 0
2334, 0.00000, 597.091, -154.223, 648.449, -155.855, 581.04, -154.928, 0, 0
2335, 0.00000, 619.6, -154.29, 672.662, -155.921, 601.583, -154.993, 0, 0
2336, 0.00000, 658.865, -154.401, 714.623, -156.031, 637.951, -155.101, 0, 0
2337, 0.00000, 772.796, -154.675, 837.348, -156.301, 748.017, -155.373, 0, 0
2338, 0.00000, 849.09, -154.834, 919.93, -156.457, 823.158, -155.528, 0, 0
2339, 0.00000, 980.579, -155.064, 1061.47, -156.679, 954.033, -155.75, 0, 0
2340, 0.00000, 1142.89, -155.306, 1235.8, -156.908, 1114.52, -155.971, 0, 0
2341, 0.00000, 1316.89, -155.529, 1422.97, -157.116, 1287.88, -156.167, 0, 0
2342, 0.00000, 1465.22, -155.697, 1582.35, -157.27, 1435.86, -156.31, 0, 0
2343, 0.00000, 1657.05, -155.894, 1788.36, -157.446, 1626.24, -156.468, 0, 0
2344, 0.00000, 1761.58, -155.997, 1901.61, -157.538, 1731.7, -156.551, 0, 0
2345, 0.00000, 1791.38, -156.024, 1933.87, -157.562, 1762.6, -156.573, 0, 0
2346, 0.00000, 1821.93, -156.053, 1967.72, -157.589, 1797.18, -156.598, 0, 0
2347, 0.00000, 1754.33, -155.987, 1894.55, -157.531, 1730.94, -156.549, 0, 0
2348, 0.00000, 1611.16, -155.845, 1739.59, -157.406, 1588.85, -156.437, 0, 0
2349, 0.00000, 1519.1, -155.75, 1640.11, -157.321, 1497.78, -156.362, 0, 0
2350, 0.00000, 1382.47, -155.6, 1493.11, -157.186, 1363.83, -156.24, 0, 0
2351, 0.00000, 1244.01, -155.435, 1344.21, -157.034, 1226.81, -156.101, 0, 0
2352, 0.00000, 1104.68, -155.25, 1194.11, -156.862, 1088.45, -155.94, 0, 0
2353, 0.00000, 943.772, -155.005, 1020.35, -156.628, 927.402, -155.714, 0, 0
2354, 0.00000, 812.338, -154.765, 878.784, -156.394, 796.231, -155.484, 0, 0
2355, 0.00000, 709.354, -154.537, 767.934, -156.169, 693.569, -155.257, 0, 0
2356, 0.00000, 665.384, -154.422, 720.853, -156.053, 649.117, -155.138, 0, 0
2357, 0.00000, 614.189, -154.279, 665.888, -155.91, 598.218, -154.988, 0, 0
2358, 0.00000, 611.31, -154.266, 662.438, -155.895, 593.474, -154.969, 0, 0
2359, 0.00000, 616.932, -154.283, 669.848, -155.915, 599.406, -154.987, 0, 0
2360, 0.00000, 649.485, -154.376, 705.754, -156.009, 631.546, -155.082, 0, 0
2361, 0.00000, 725.642, -154.57, 788.563, -156.201, 705.608, -155.276, 0, 0
2362, 0.00000, 841.87, -154.819, 913.659, -156.444, 819.654, -155.52, 0, 0
2363, 0.00000, 941.324, -155, 1020.63, -156.62, 917.771, -155.693, 0, 0
2364, 0.00000, 1081.52, -155.22, 1171.8, -156.829, 1058.2, -155.898, 0, 0
2365, 0.00000, 1258.42, -155.458, 1362.17, -157.052, 1234.85, -156.111, 0, 0
2366, 0.00000, 1515.43, -155.75, 1638.66, -157.32, 1490.98, -156.356, 0, 0
2367, 0.00000, 1665.59, -155.906, 1800.16, -157.459, 1640.75, -156.483, 0, 0
2368, 0.00000, 1786, -156.021, 1929.56, -157.561, 1760.83, -156.573, 0, 0
2369, 0.00000, 1879.82, -156.107, 2029.87, -157.636, 1854.51, -156.639, 0, 0
2370, 0.00000, 1911.85, -156.133, 2063.15, -157.659, 1886.8, -156.661, 0, 0
2371, 0.00000, 1854.92, -156.08, 2001.38, -157.613, 1830.54, -156.621, 0, 0
2372, 0.00000, 1767.17, -155.997, 1906.49, -157.541, 1743.82, -156.558, 0, 0
2373, 0.00000, 1633.5, -155.866, 1762.63, -157.426, 1611.74, -156.456, 0, 0
2374, 0.00000, 1510.53, -155.74, 1629.93, -157.312, 1490.42, -156.356, 0, 0
2375, 0.00000, 1312.25, -155.516, 1415.51, -157.109, 1293.27, -156.17, 0, 0
2376, 0.00000, 1138.97, -155.296, 1229.14, -156.905, 1121.85, -155.981, 0, 0
2377, 0.00000, 936.557, -154.993, 1011.05, -156.615, 919.608, -155.703, 0, 0
2378, 0.00000, 789.544, -154.718, 852.851, -156.347, 773.473, -155.439, 0, 0
2379, 0.00000, 705.891, -154.526, 762.796, -156.156, 690.335, -155.248, 0, 0
2380, 0.00000, 650.106, -154.38, 702.797, -156.009, 634.581, -155.098, 0, 0
2381, 0.00000, 618.262, -154.288, 669.475, -155.917, 601.48, -154.997, 0, 0
2382, 0.00000, 623.564, -154.3, 674.458, -155.927, 605.835, -155.008, 0, 0
2383, 0.00000, 670.655, -154.429, 724.529, -156.054, 651.4, -155.139, 0, 0
2384, 0.00000, 711.035, -154.532, 769.111, -156.16, 693.202, -155.248, 0, 0
2385, 0.00000, 703.446, -154.518, 761.897, -156.148, 685.416, -155.231, 0, 0
2386, 0.00000, 735.27, -154.591, 795.531, -156.219, 715.603, -155.303, 0, 0
2387, 0.00000, 848.443, -154.827, 917.285, -156.45, 828.073, -155.537, 0, 0
2388, 0.00000, 1010.11, -155.107, 1091.44, -156.722, 989.786, -155.804, 0, 0
2389, 0.00000, 1199.06, -155.378, 1294.66, -156.978, 1177.57, -156.047, 0, 0
2390, 0.00000, 1301.91, -155.507, 1405.04, -157.098, 1279.6, -156.158, 0, 0
2391, 0.00000, 1430.34, -155.656, 1543.51, -157.235, 1407.99, -156.285, 0, 0
2392, 0.00000, 1545.7, -155.78, 1667.04, -157.348, 1522.83, -156.387, 0, 0
2393, 0.00000, 1693.9, -155.93, 1826.73, -157.482, 1671.05, -156.507, 0, 0
2394, 0.00000, 1805.95, -156.036, 1947.69, -157.576, 1783.62, -156.59, 0, 0
2395, 0.00000, 1807.78, -156.036, 1949.55, -157.576, 1785.33, -156.59, 0, 0
2396, 0.00000, 1671.08, -155.903, 1802.66, -157.459, 1649.78, -156.486, 0, 0
2397, 0.00000, 1604.69, -155.838, 1731.38, -157.401, 1584.48, -156.435, 0, 0
2398, 0.00000, 1463.59, -155.689, 1579.33, -157.267, 1443.76, -156.314, 0, 0
2399, 0.00000, 1313.04, -155.517, 1416.29, -157.11, 1294.01, -156.172, 0, 0
2400, 0.00000, 1083.93, -155.22, 1169.67, -156.833, 1066.28, -155.912, 0, 0
2401, 0.00000, 910.237, -154.947, 983.21, -156.572, 894.338, -155.662, 0, 0
2402, 0.00000, 753.274, -154.641, 814.184, -156.272, 737.96, -155.363, 0, 0
2403, 0.00000, 663.042, -154.418, 717.298, -156.049, 648.434, -155.139, 0, 0
2404, 0.00000, 631.632, -154.326, 683.515, -155.956, 616.913, -155.045, 0, 0
2405, 0.00000, 601.75, -154.238, 652.459, -155.869, 586.653, -154.95, 0, 0
2406, 0.00000, 620.027, -154.289, 671.932, -155.919, 604.202, -155.002, 0, 0
2407, 0.00000, 709.831, -154.526, 768.582, -156.155, 693.309, -155.245, 0, 0
2408, 0.00000, 786.565, -154.702, 850.033, -156.327, 766.791, -155.416, 0, 0
2409, 0.00000, 756.856, -154.643, 816.639, -156.268, 734.403, -155.35, 0, 0
2410, 0.00000, 745.859, -154.617, 804.64, -156.242, 722.755, -155.323, 0, 0
2411, 0.00000, 884.902, -154.894, 954.115, -156.512, 861.013, -155.597, 0, 0
2412, 0.00000, 1002.57, -155.094, 1080.07, -156.707, 977.018, -155.786, 0, 0
2413, 0.00000, 1052.59, -155.172, 1133.89, -156.781, 1026.64, -155.858, 0, 0
2414, 0.00000, 1102.7, -155.245, 1187.67, -156.851, 1076.61, -155.924, 0, 0
2415, 0.00000, 1217.19, -155.399, 1310.66, -156.996, 1190.03, -156.062, 0, 0
2416, 0.00000, 1352.84, -155.566, 1457.7, -157.152, 1327.52, -156.208, 0, 0
2417, 0.00000, 1382.58, -155.6, 1490.63, -157.184, 1359.26, -156.238, 0, 0
2418, 0.00000, 1463.61, -155.691, 1578.63, -157.268, 1442, -156.316, 0, 0
2419, 0.00000, 1499.7, -155.73, 1617.68, -157.303, 1478.39, -156.347, 0, 0
2420, 0.00000, 1443.12, -155.667, 1556.53, -157.246, 1421.84, -156.295, 0, 0
2421, 0.00000, 1427.84, -155.651, 1540.66, -157.232, 1407.63, -156.283, 0, 0
2422, 0.00000, 1340.7, -155.551, 1447.14, -157.141, 1321.71, -156.2, 0, 0
2423, 0.00000, 1172.37, -155.342, 1266.14, -156.947, 1154.56, -156.02, 0, 0
2424, 0.00000, 968.766, -155.047, 1046.83, -156.668, 951.538, -155.752, 0, 0
2425, 0.00000, 807.905, -154.757, 873.8, -156.387, 791.914, -155.476, 0, 0
2426, 0.00000, 704.054, -154.524, 761.978, -156.156, 688.47, -155.245, 0, 0
2427, 0.00000, 615.961, -154.286, 667.299, -155.918, 600.973, -155, 0, 0
2428, 0.00000, 561.544, -154.109, 608.954, -155.739, 546.571, -154.813, 0, 0
2429, 0.00000, 540.684, -154.032, 586.847, -155.66, 526.352, -154.732, 0, 0
2430, 0.00000, 549.334, -154.06, 596.56, -155.689, 534.43, -154.76, 0, 0
2431, 0.00000, 617.433, -154.279, 670.139, -155.908, 601.056, -154.987, 0, 0
2432, 0.00000, 668.853, -154.426, 725.365, -156.056, 649.927, -155.133, 0, 0
2433, 0.00000, 652.125, -154.388, 707.23, -156.018, 629.604, -155.081, 0, 0
2434, 0.00000, 649.233, -154.38, 703.666, -156.008, 624.71, -155.066, 0, 0
2435, 0.00000, 698.014, -154.505, 755.373, -156.13, 671.336, -155.193, 0, 0
2436, 0.00000, 770.906, -154.673, 833.537, -156.297, 743.371, -155.365, 0, 0
2437, 0.00000, 891.366, -154.91, 962.542, -156.528, 861.746, -155.599, 0, 0
2438, 0.00000, 981.777, -155.066, 1059.94, -156.679, 951.818, -155.748, 0, 0
2439, 0.00000, 1073.97, -155.207, 1158.92, -156.813, 1043.14, -155.88, 0, 0
2440, 0.00000, 1163.44, -155.332, 1255.48, -156.932, 1133.11, -155.994, 0, 0
2441, 0.00000, 1253.01, -155.448, 1351.94, -157.041, 1223.75, -156.098, 0, 0
2442, 0.00000, 1312.31, -155.52, 1416.66, -157.109, 1286.33, -156.165, 0, 0
2443, 0.00000, 1294.87, -155.498, 1397.03, -157.089, 1268.71, -156.146, 0, 0
2444, 0.00000, 1153.87, -155.318, 1244.9, -156.921, 1129.05, -155.989, 0, 0
2445, 0.00000, 1123.97, -155.276, 1213.21, -156.883, 1101.95, -155.956, 0, 0
2446, 0.00000, 1044.09, -155.161, 1126.98, -156.775, 1023.55, -155.854, 0, 0
2447, 0.00000, 918.56, -154.961, 992.451, -156.584, 900.401, -155.67, 0, 0
2448, 0.00000, 761.919, -154.66, 823.55, -156.29, 744.864, -155.378, 0, 0
2449, 0.00000, 621.364, -154.307, 673.011, -155.94, 606.607, -155.022, 0, 0
2450, 0.00000, 551.629, -154.076, 598.112, -155.706, 537.291, -154.78, 0, 0
2451, 0.00000, 511.261, -153.921, 554.797, -155.547, 497.194, -154.613, 0, 0
2452, 0.00000, 484.855, -153.809, 526.844, -155.434, 471.016, -154.491, 0, 0
2453, 0.00000, 479.113, -153.781, 520.497, -155.404, 464.636, -154.458, 0, 0
2454, 0.00000, 514.891, -153.927, 559.156, -155.552, 499.179, -154.612, 0, 0
2455, 0.00000, 604.708, -154.238, 656.36, -155.866, 587.444, -154.941, 0, 0
2456, 0.00000, 661.972, -154.408, 718.628, -156.039, 643.595, -155.115, 0, 0
2457, 0.00000, 662.426, -154.415, 719.818, -156.048, 642.219, -155.115, 0, 0
2458, 0.00000, 645.196, -154.37, 701.025, -156.003, 622.702, -155.06, 0, 0
2459, 0.00000, 660.681, -154.411, 717.367, -156.042, 635.97, -155.097, 0, 0
2460, 0.00000, 653.167, -154.393, 709.608, -156.024, 628.76, -155.077, 0, 0
2461, 0.00000, 675.679, -154.451, 733.835, -156.082, 650.415, -155.137, 0, 0
2462, 0.00000, 656.373, -154.403, 712.641, -156.034, 630.762, -155.084, 0, 0
2463, 0.00000, 662.387, -154.417, 719.026, -156.047, 636.485, -155.099, 0, 0
2464, 0.00000, 719.278, -154.558, 779.937, -156.185, 692.427, -155.245, 0, 0
2465, 0.00000, 766.288, -154.666, 829.924, -156.291, 739.024, -155.356, 0, 0
2466, 0.00000, 831.46, -154.799, 900.251, -156.423, 806.346, -155.496, 0, 0
2467, 0.00000, 883.049, -154.896, 954.95, -156.517, 858.403, -155.594, 0, 0
2468, 0.00000, 902.466, -154.931, 975.471, -156.552, 879.411, -155.632, 0, 0
2469, 0.00000, 950.891, -155.013, 1028, -156.632, 930.562, -155.715, 0, 0
2470, 0.00000, 879.585, -154.891, 950.913, -156.516, 861.459, -155.603, 0, 0
2471, 0.00000, 792.028, -154.721, 856.518, -156.35, 774.56, -155.438, 0, 0
2472, 0.00000, 672.435, -154.446, 727.694, -156.077, 655.772, -155.161, 0, 0
2473, 0.00000, 577.783, -154.168, 625.864, -155.798, 562.164, -154.873, 0, 0
2474, 0.00000, 512.779, -153.93, 555.811, -155.556, 497.234, -154.617, 0, 0
2475, 0.00000, 487.216, -153.819, 528.458, -155.441, 472.257, -154.497, 0, 0
2476, 0.00000, 482.874, -153.797, 524.151, -155.419, 467.771, -154.473, 0, 0
2477, 0.00000, 495.101, -153.848, 537.287, -155.47, 479.53, -154.527, 0, 0
2478, 0.00000, 524.152, -153.964, 568.845, -155.589, 507.682, -154.65, 0, 0
2479, 0.00000, 631.968, -154.318, 685.455, -155.946, 613.963, -155.024, 0, 0
2480, 0.00000, 702.271, -154.512, 762.598, -156.143, 684.473, -155.224, 0, 0
2481, 0.00000, 693.293, -154.496, 753.938, -156.13, 674.371, -155.202, 0, 0
2482, 0.00000, 702.534, -154.519, 764.156, -156.153, 682.016, -155.221, 0, 0
2483, 0.00000, 696.245, -154.505, 757.343, -156.139, 674.961, -155.203, 0, 0
2484, 0.00000, 679.911, -154.464, 739.518, -156.098, 658.441, -155.16, 0, 0
2485, 0.00000, 668.022, -154.433, 727.015, -156.068, 646.232, -155.126, 0, 0
2486, 0.00000, 677.606, -154.457, 737.434, -156.091, 655.217, -155.15, 0, 0
2487, 0.00000, 669.929, -154.438, 729.115, -156.073, 647.519, -155.13, 0, 0
2488, 0.00000, 713.851, -154.546, 775.844, -156.177, 690.517, -155.24, 0, 0
2489, 0.00000, 739.819, -154.607, 803.332, -156.237, 716.654, -155.305, 0, 0
2490, 0.00000, 816.487, -154.769, 884.571, -156.394, 792.795, -155.469, 0, 0
2491, 0.00000, 865.991, -154.865, 937.23, -156.488, 842.918, -155.566, 0, 0
2492, 0.00000, 858.644, -154.852, 928.716, -156.476, 836.65, -155.556, 0, 0
2493, 0.00000, 833.144, -154.803, 901.274, -156.429, 813.442, -155.513, 0, 0
2494, 0.00000, 819.827, -154.775, 886.267, -156.401, 801.092, -155.489, 0, 0
2495, 0.00000, 765.723, -154.664, 828.035, -156.292, 747.836, -155.38, 0, 0
2496, 0.00000, 675.803, -154.452, 731.045, -156.083, 658.658, -155.167, 0, 0
2497, 0.00000, 599.341, -154.235, 648.645, -155.864, 582.524, -154.94, 0, 0
2498, 0.00000, 534.611, -154.014, 579.11, -155.64, 518.648, -154.706, 0, 0
2499, 0.00000, 510.006, -153.914, 552.696, -155.537, 494.383, -154.599, 0, 0
2500, 0.00000, 486.284, -153.815, 527.331, -155.436, 470.293, -154.488, 0, 0
2501, 0.00000, 485.869, -153.81, 527.367, -155.432, 470.226, -154.484, 0, 0
2502, 0.00000, 502.856, -153.881, 545.312, -155.502, 484.788, -154.551, 0, 0
2503, 0.00000, 544.706, -154.041, 590.239, -155.664, 525.145, -154.721, 0, 0
2504, 0.00000, 605.433, -154.244, 655.794, -155.869, 583.382, -154.931, 0, 0
2505, 0.00000, 691.195, -154.484, 748.376, -156.11, 666.298, -155.177, 0, 0
2506, 0.00000, 750.432, -154.629, 811.929, -156.253, 723.063, -155.32, 0, 0
2507, 0.00000, 805.714, -154.749, 871.246, -156.371, 776.616, -155.438, 0, 0
2508, 0.00000, 797.613, -154.735, 862.54, -156.359, 767.723, -155.422, 0, 0
2509, 0.00000, 794.324, -154.729, 858.145, -156.351, 762.422, -155.411, 0, 0
2510, 0.00000, 798.475, -154.737, 863.141, -156.359, 767.946, -155.422, 0, 0
2511, 0.00000, 804.364, -154.749, 869.522, -156.371, 773.517, -155.433, 0, 0
2512, 0.00000, 794.026, -154.728, 858.971, -156.352, 764.721, -155.415, 0, 0
2513, 0.00000, 833.435, -154.805, 903.733, -156.43, 809.972, -155.503, 0, 0
2514, 0.00000, 905.844, -154.938, 982.241, -156.561, 884.87, -155.639, 0, 0
2515, 0.00000, 936.147, -154.991, 1014.31, -156.612, 916.041, -155.692, 0, 0
2516, 0.00000, 923.383, -154.969, 999.919, -156.592, 905.112, -155.675, 0, 0
2517, 0.00000, 918.632, -154.96, 994.69, -156.584, 901.381, -155.669, 0, 0
2518, 0.00000, 882.852, -154.897, 955.483, -156.522, 866.671, -155.611, 0, 0
2519, 0.00000, 813.103, -154.764, 880.514, -156.394, 798.089, -155.485, 0, 0
2520, 0.00000, 708.885, -154.537, 768.295, -156.17, 694.924, -155.26, 0, 0
2521, 0.00000, 611.792, -154.275, 663.294, -155.908, 597.55, -154.99, 0, 0
2522, 0.00000, 536.096, -154.021, 581.826, -155.651, 522.461, -154.723, 0, 0
2523, 0.00000, 512.251, -153.923, 556.243, -155.55, 498.914, -154.619, 0, 0
2524, 0.00000, 485.562, -153.812, 527.941, -155.439, 472.213, -154.497, 0, 0
2525, 0.00000, 477.267, -153.773, 519.101, -155.398, 463.834, -154.454, 0, 0
2526, 0.00000, 490.388, -153.828, 533.224, -155.454, 475.248, -154.506, 0, 0
2527, 0.00000, 521.247, -153.954, 566.058, -155.579, 503.336, -154.631, 0, 0
2528, 0.00000, 587.366, -154.187, 635.808, -155.81, 564.023, -154.866, 0, 0
2529, 0.00000, 700.244, -154.505, 757.874, -156.13, 674.339, -155.196, 0, 0
