hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
2530, 0.00000, 744.812, -154.617, 805.611, -156.242, 716.706, -155.306, 0, 0
2531, 0.00000, 760.274, -154.654, 821.639, -156.277, 730.59, -155.34, 0, 0
2532, 0.00000, 778.742, -154.694, 841.416, -156.317, 748.618, -155.38, 0, 0
2533, 0.00000, 833.206, -154.804, 900.309, -156.425, 802.614, -155.491, 0, 0
2534, 0.00000, 872.982, -154.88, 942.934, -156.499, 841.999, -155.566, 0, 0
2535, 0.00000, 886.613, -154.906, 957.497, -156.524, 855.654, -155.591, 0, 0
2536, 0.00000, 964.193, -155.038, 1041.4, -156.652, 934.213, -155.721, 0, 0
2537, 0.00000, 1026.28, -155.136, 1109.29, -156.748, 999.33, -155.818, 0, 0
2538, 0.00000, 1118.59, -155.27, 1209.25, -156.877, 1094.95, -155.947, 0, 0
2539, 0.00000, 1165.56, -155.334, 1258.63, -156.936, 1141.45, -156.004, 0, 0
2540, 0.00000, 1107.56, -155.254, 1195.47, -156.861, 1084.19, -155.934, 0, 0
2541, 0.00000, 1152.66, -155.315, 1244.09, -156.92, 1130.8, -155.992, 0, 0
2542, 0.00000, 1064.81, -155.192, 1148.93, -156.804, 1043.93, -155.882, 0, 0
2543, 0.00000, 931.508, -154.983, 1005.76, -156.605, 912.479, -155.69, 0, 0
2544, 0.00000, 751.522, -154.628, 811.998, -156.256, 733.739, -155.346, 0, 0
2545, 0.00000, 611.244, -154.276, 660.621, -155.906, 593.725, -154.982, 0, 0
2546, 0.00000, 540.702, -154.037, 584.871, -155.661, 524.003, -154.729, 0, 0
2547, 0.00000, 494.675, -153.853, 535.603, -155.474, 478.685, -154.531, 0, 0
2548, 0.00000, 484.367, -153.804, 524.36, -155.421, 467.922, -154.475, 0, 0
2549, 0.00000, 485.514, -153.808, 526.144, -155.426, 468.922, -154.478, 0, 0
2550, 0.00000, 526.483, -153.971, 569.608, -155.59, 508.366, -154.652, 0, 0
2551, 0.00000, 677.014, -154.438, 731.218, -156.061, 656.661, -155.146, 0, 0
2552, 0.00000, 754.313, -154.632, 812.693, -156.253, 729.238, -155.334, 0, 0
2553, 0.00000, 687.7, -154.483, 739.837, -156.105, 659.7, -155.172, 0, 0
2554, 0.00000, 663.118, -154.418, 712.575, -156.036, 633.224, -155.097, 0, 0
2555, 0.00000, 657.776, -154.401, 707.372, -156.02, 628.846, -155.082, 0, 0
2556, 0.00000, 657.902, -154.401, 707.935, -156.02, 629.243, -155.083, 0, 0
2557, 0.00000, 686.778, -154.475, 738.963, -156.094, 657.589, -155.16, 0, 0
2558, 0.00000, 712.169, -154.538, 766.759, -156.158, 683.945, -155.229, 0, 0
2559, 0.00000, 758.494, -154.644, 817.512, -156.265, 731.993, -155.342, 0, 0
2560, 0.00000, 871.095, -154.869, 938.836, -156.488, 845.86, -155.571, 0, 0
2561, 0.00000, 1004.39, -155.097, 1083.46, -156.711, 981.284, -155.792, 0, 0
2562, 0.00000, 1097.64, -155.238, 1185.19, -156.847, 1077.5, -155.925, 0, 0
2563, 0.00000, 1156.87, -155.321, 1248.74, -156.925, 1135.97, -155.998, 0, 0
2564, 0.00000, 1150.07, -155.312, 1241.33, -156.917, 1129.76, -155.99, 0, 0
2565, 0.00000, 1196.83, -155.374, 1292.02, -156.976, 1177.81, -156.047, 0, 0
2566, 0.00000, 1111.63, -155.259, 1200.1, -156.868, 1093.29, -155.946, 0, 0
2567, 0.00000, 988.446, -155.076, 1067.47, -156.695, 970.644, -155.779, 0, 0
2568, 0.00000, 811.026, -154.763, 875.822, -156.391, 794.296, -155.482, 0, 0
2569, 0.00000, 668.793, -154.436, 722.479, -156.067, 652.814, -155.155, 0, 0
2570, 0.00000, 570.091, -154.141, 616.189, -155.768, 554.476, -154.847, 0, 0
2571, 0.00000, 526.252, -153.978, 568.967, -155.6, 510.865, -154.673, 0, 0
2572, 0.00000, 501.427, -153.877, 542.403, -155.497, 486.472, -154.564, 0, 0
2573, 0.00000, 488.448, -153.821, 528.685, -155.439, 472.917, -154.499, 0, 0
2574, 0.00000, 524.905, -153.965, 568.053, -155.585, 507.37, -154.649, 0, 0
2575, 0.00000, 668.441, -154.415, 722.415, -156.039, 650.26, -155.129, 0, 0
2576, 0.00000, 724.951, -154.564, 783.615, -156.191, 706.176, -155.279, 0, 0
2577, 0.00000, 677.241, -154.453, 731.6, -156.08, 657.088, -155.16, 0, 0
2578, 0.00000, 620.086, -154.296, 669.694, -155.922, 598.952, -154.993, 0, 0
2579, 0.00000, 638.247, -154.342, 688.892, -155.966, 616.737, -155.041, 0, 0
2580, 0.00000, 662.917, -154.41, 715.643, -156.034, 641.862, -155.114, 0, 0
2581, 0.00000, 677.198, -154.449, 731.306, -156.074, 656.127, -155.154, 0, 0
2582, 0.00000, 691.386, -154.485, 747.017, -156.112, 670.601, -155.192, 0, 0
2583, 0.00000, 679.121, -154.456, 733.816, -156.083, 658.214, -155.161, 0, 0
2584, 0.00000, 723.73, -154.563, 782.106, -156.189, 703.349, -155.273, 0, 0
2585, 0.00000, 816.423, -154.764, 882.053, -156.388, 796.232, -155.476, 0, 0
2586, 0.00000, 942.462, -154.996, 1017.78, -156.615, 922.64, -155.702, 0, 0
2587, 0.00000, 1008.59, -155.104, 1088.14, -156.719, 988.945, -155.804, 0, 0
2588, 0.00000, 1044.68, -155.16, 1126.77, -156.773, 1025.34, -155.856, 0, 0
2589, 0.00000, 1112.02, -155.257, 1199.32, -156.866, 1093.02, -155.945, 0, 0
2590, 0.00000, 1089.37, -155.226, 1175.08, -156.837, 1070.72, -155.917, 0, 0
2591, 0.00000, 964.016, -155.036, 1040.26, -156.656, 946.371, -155.743, 0, 0
2592, 0.00000, 806.85, -154.753, 871.159, -156.382, 789.988, -155.473, 0, 0
2593, 0.00000, 670.06, -154.441, 724.825, -156.072, 653.194, -155.155, 0, 0
2594, 0.00000, 587.828, -154.199, 636.393, -155.828, 571.709, -154.905, 0, 0
2595, 0.00000, 550.605, -154.069, 596.155, -155.695, 534.262, -154.765, 0, 0
2596, 0.00000, 521.896, -153.961, 565.862, -155.587, 506.44, -154.652, 0, 0
2597, 0.00000, 518.271, -153.945, 562.186, -155.569, 502.355, -154.631, 0, 0
2598, 0.00000, 553.384, -154.072, 600.06, -155.698, 535.852, -154.763, 0, 0
2599, 0.00000, 709.214, -154.522, 768.529, -156.149, 690.84, -155.235, 0, 0
2600, 0.00000, 783.51, -154.698, 848.844, -156.325, 763.201, -155.407, 0, 0
2601, 0.00000, 703.416, -154.525, 763.005, -156.157, 681.543, -155.225, 0, 0
2602, 0.00000, 657.992, -154.407, 713.554, -156.038, 633.863, -155.095, 0, 0
2603, 0.00000, 663.389, -154.418, 718.848, -156.046, 638.571, -155.105, 0, 0
2604, 0.00000, 704.12, -154.52, 762.959, -156.148, 679.103, -155.212, 0, 0
2605, 0.00000, 757.676, -154.645, 820.899, -156.272, 732.49, -155.341, 0, 0
2606, 0.00000, 815.617, -154.768, 882.674, -156.392, 789.024, -155.462, 0, 0
2607, 0.00000, 874.489, -154.881, 945.917, -156.502, 848.096, -155.575, 0, 0
2608, 0.00000, 996.994, -155.089, 1077.56, -156.703, 970.213, -155.775, 0, 0
2609, 0.00000, 1094.08, -155.235, 1181.77, -156.842, 1067.42, -155.911, 0, 0
2610, 0.00000, 1190.03, -155.367, 1285.42, -156.967, 1165.89, -156.033, 0, 0
2611, 0.00000, 1232.89, -155.421, 1331.1, -157.018, 1208.96, -156.082, 0, 0
2612, 0.00000, 1229.12, -155.416, 1327.01, -157.014, 1206.93, -156.08, 0, 0
2613, 0.00000, 1280.52, -155.48, 1381.8, -157.074, 1258.53, -156.136, 0, 0
2614, 0.00000, 1219.63, -155.403, 1315.64, -157.002, 1198.45, -156.07, 0, 0
2615, 0.00000, 1071.29, -155.201, 1155.35, -156.813, 1052.74, -155.894, 0, 0
2616, 0.00000, 912.662, -154.95, 984.76, -156.574, 895.529, -155.663, 0, 0
2617, 0.00000, 785.784, -154.709, 848.581, -156.337, 768.422, -155.427, 0, 0
2618, 0.00000, 693.763, -154.497, 749.896, -156.127, 677.274, -155.216, 0, 0
2619, 0.00000, 645.933, -154.368, 698.29, -155.997, 629.885, -155.084, 0, 0
2620, 0.00000, 632.299, -154.327, 684.002, -155.955, 616.168, -155.041, 0, 0
2621, 0.00000, 635.512, -154.335, 687.266, -155.962, 618.627, -155.047, 0, 0
2622, 0.00000, 668.171, -154.423, 721.89, -156.049, 648.664, -155.132, 0, 0
2623, 0.00000, 790.38, -154.709, 854.523, -156.333, 770.011, -155.42, 0, 0
2624, 0.00000, 843.592, -154.821, 913.333, -156.446, 824.383, -155.531, 0, 0
2625, 0.00000, 780.57, -154.699, 846.236, -156.329, 759.815, -155.406, 0, 0
2626, 0.00000, 741.124, -154.612, 803.209, -156.241, 717.562, -155.311, 0, 0
2627, 0.00000, 743.567, -154.616, 805.788, -156.244, 719.283, -155.313, 0, 0
2628, 0.00000, 753.571, -154.638, 816.796, -156.266, 729.944, -155.337, 0, 0
2629, 0.00000, 775.688, -154.686, 840.292, -156.313, 751.366, -155.384, 0, 0
2630, 0.00000, 755.339, -154.643, 818.25, -156.271, 730.886, -155.34, 0, 0
2631, 0.00000, 780.446, -154.696, 845.547, -156.323, 755.315, -155.393, 0, 0
2632, 0.00000, 832.707, -154.802, 901.677, -156.426, 807.621, -155.499, 0, 0
2633, 0.00000, 917.864, -154.958, 992.968, -156.577, 892.643, -155.652, 0, 0
2634, 0.00000, 986.567, -155.073, 1066.16, -156.688, 961.397, -155.763, 0, 0
2635, 0.00000, 1060.54, -155.185, 1144.67, -156.795, 1035.38, -155.869, 0, 0
2636, 0.00000, 1117.64, -155.267, 1206.46, -156.874, 1094.58, -155.947, 0, 0
2637, 0.00000, 1213.9, -155.396, 1310.18, -156.996, 1192.23, -156.064, 0, 0
2638, 0.00000, 1214.45, -155.396, 1310.07, -156.996, 1193.78, -156.065, 0, 0
2639, 0.00000, 1111.83, -155.258, 1199.37, -156.868, 1092.74, -155.945, 0, 0
2640, 0.00000, 1000.06, -155.093, 1078.64, -156.71, 982.154, -155.796, 0, 0
2641, 0.00000, 849.858, -154.837, 917.24, -156.463, 833.154, -155.555, 0, 0
2642, 0.00000, 760.558, -154.653, 821.301, -156.281, 744.118, -155.374, 0, 0
2643, 0.00000, 725.132, -154.569, 783.575, -156.198, 708.367, -155.289, 0, 0
2644, 0.00000, 667.983, -154.429, 722.217, -156.058, 650.738, -155.144, 0, 0
2645, 0.00000, 644.639, -154.363, 697.344, -155.992, 627.728, -155.076, 0, 0
2646, 0.00000, 662.712, -154.41, 716.666, -156.037, 643.915, -155.12, 0, 0
2647, 0.00000, 778.419, -154.684, 841.511, -156.308, 757.785, -155.395, 0, 0
2648, 0.00000, 857.658, -154.846, 925.784, -156.467, 832.612, -155.547, 0, 0
2649, 0.00000, 778.304, -154.696, 839.856, -156.319, 749.312, -155.386, 0, 0
2650, 0.00000, 747.089, -154.627, 805.75, -156.249, 715.197, -155.308, 0, 0
2651, 0.00000, 755.397, -154.644, 814.841, -156.265, 723.258, -155.325, 0, 0
2652, 0.00000, 787.81, -154.713, 849.543, -156.333, 754.7, -155.394, 0, 0
2653, 0.00000, 831.16, -154.8, 896.423, -156.419, 798.363, -155.484, 0, 0
2654, 0.00000, 841.118, -154.822, 907.715, -156.441, 807.91, -155.504, 0, 0
2655, 0.00000, 911.371, -154.949, 983.296, -156.564, 877.832, -155.63, 0, 0
2656, 0.00000, 991.492, -155.083, 1070.01, -156.694, 958.533, -155.759, 0, 0
2657, 0.00000, 1069.71, -155.202, 1154.91, -156.808, 1038.62, -155.873, 0, 0
2658, 0.00000, 1079.19, -155.215, 1166.05, -156.823, 1052.52, -155.892, 0, 0
2659, 0.00000, 1090.81, -155.231, 1177.78, -156.838, 1064.02, -155.907, 0, 0
2660, 0.00000, 1022.91, -155.13, 1104.45, -156.744, 999.07, -155.819, 0, 0
2661, 0.00000, 989.036, -155.077, 1068.06, -156.693, 966.959, -155.772, 0, 0
2662, 0.00000, 916.988, -154.957, 989.539, -156.578, 896.548, -155.663, 0, 0
2663, 0.00000, 857.27, -154.849, 925.827, -156.473, 838.316, -155.561, 0, 0
2664, 0.00000, 767.146, -154.667, 827.969, -156.295, 749.084, -155.385, 0, 0
2665, 0.00000, 638.339, -154.353, 689.021, -155.981, 621.067, -155.065, 0, 0
2666, 0.00000, 567.289, -154.13, 613.445, -155.756, 550.259, -154.829, 0, 0
2667, 0.00000, 513.08, -153.93, 554.81, -155.55, 495.578, -154.609, 0, 0
2668, 0.00000, 489.837, -153.83, 530.41, -155.449, 472.811, -154.5, 0, 0
2669, 0.00000, 489.113, -153.824, 529.962, -155.443, 471.936, -154.493, 0, 0
2670, 0.00000, 506.459, -153.895, 548.144, -155.513, 487.278, -154.563, 0, 0
2671, 0.00000, 532.934, -153.999, 576.704, -155.619, 511.882, -154.669, 0, 0
2672, 0.00000, 591.884, -154.202, 639.447, -155.822, 566.842, -154.877, 0, 0
2673, 0.00000, 683.391, -154.464, 738.039, -156.086, 655.136, -155.148, 0, 0
2674, 0.00000, 770.44, -154.672, 831.574, -156.293, 740.137, -155.359, 0, 0
2675, 0.00000, 803.997, -154.746, 867.667, -156.366, 772.803, -155.432, 0, 0
2676, 0.00000, 806.347, -154.752, 870.551, -156.373, 775.38, -155.438, 0, 0
2677, 0.00000, 858.581, -154.853, 927.292, -156.472, 827.078, -155.538, 0, 0
2678, 0.00000, 886.97, -154.907, 957.202, -156.524, 853.988, -155.589, 0, 0
2679, 0.00000, 909.392, -154.947, 982.126, -156.564, 877.985, -155.63, 0, 0
2680, 0.00000, 962.23, -155.035, 1039.88, -156.65, 932.742, -155.719, 0, 0
2681, 0.00000, 1037.64, -155.153, 1121.31, -156.764, 1009.88, -155.833, 0, 0
2682, 0.00000, 1032.07, -155.145, 1116.43, -156.759, 1008.45, -155.831, 0, 0
2683, 0.00000, 1041.94, -155.159, 1126.09, -156.772, 1018.7, -155.846, 0, 0
2684, 0.00000, 1020.42, -155.126, 1102.16, -156.74, 997.611, -155.817, 0, 0
2685, 0.00000, 996.566, -155.088, 1076.35, -156.704, 975.451, -155.785, 0, 0
2686, 0.00000, 922.663, -154.967, 996.101, -156.588, 902.814, -155.673, 0, 0
2687, 0.00000, 822.714, -154.783, 888.625, -156.41, 804.181, -155.498, 0, 0
2688, 0.00000, 719.389, -154.56, 776.914, -156.189, 702.145, -155.278, 0, 0
2689, 0.00000, 636.319, -154.343, 687.857, -155.973, 621.564, -155.062, 0, 0
2690, 0.00000, 561.824, -154.112, 608.374, -155.74, 546.821, -154.816, 0, 0
2691, 0.00000, 503.459, -153.891, 545.496, -155.515, 488.744, -154.579, 0, 0
2692, 0.00000, 484.819, -153.807, 525.919, -155.429, 470.029, -154.486, 0, 0
2693, 0.00000, 473.1, -153.754, 513.464, -155.375, 458.14, -154.426, 0, 0
2694, 0.00000, 494.17, -153.843, 535.66, -155.462, 476.908, -154.514, 0, 0
2695, 0.00000, 510.744, -153.913, 554.03, -155.536, 492.493, -154.586, 0, 0
2696, 0.00000, 585.239, -154.178, 634.142, -155.803, 564.051, -154.864, 0, 0
2697, 0.00000, 719.501, -154.551, 779.123, -156.176, 695.422, -155.248, 0, 0
2698, 0.00000, 773.753, -154.68, 837.129, -156.304, 747.865, -155.376, 0, 0
2699, 0.00000, 830.796, -154.798, 897.9, -156.419, 803.061, -155.491, 0, 0
2700, 0.00000, 783.081, -154.706, 845.64, -156.329, 752.947, -155.393, 0, 0
2701, 0.00000, 809.054, -154.757, 873.973, -156.378, 778.165, -155.443, 0, 0
2702, 0.00000, 828.255, -154.796, 894, -156.416, 796.034, -155.48, 0, 0
2703, 0.00000, 857.384, -154.852, 925.257, -156.47, 824.738, -155.535, 0, 0
2704, 0.00000, 968.627, -155.044, 1045.18, -156.657, 937.485, -155.726, 0, 0
2705, 0.00000, 1000.17, -155.096, 1080.39, -156.709, 972.074, -155.779, 0, 0
2706, 0.00000, 1080.14, -155.215, 1166.73, -156.823, 1054.48, -155.894, 0, 0
2707, 0.00000, 1085.25, -155.222, 1171.98, -156.831, 1060.96, -155.903, 0, 0
2708, 0.00000, 1123.3, -155.275, 1212.6, -156.882, 1100.43, -155.954, 0, 0
2709, 0.00000, 1132.1, -155.287, 1222.04, -156.894, 1110.54, -155.967, 0, 0
2710, 0.00000, 1069.08, -155.198, 1153.82, -156.81, 1049.38, -155.889, 0, 0
2711, 0.00000, 894.922, -154.921, 966.794, -156.546, 877.319, -155.633, 0, 0
2712, 0.00000, 726.949, -154.582, 785.803, -156.213, 710.191, -155.301, 0, 0
2713, 0.00000, 595.043, -154.226, 643.557, -155.856, 578.328, -154.932, 0, 0
2714, 0.00000, 514.751, -153.939, 557.056, -155.563, 498.359, -154.624, 0, 0
2715, 0.00000, 487.638, -153.82, 528.051, -155.439, 471.819, -154.496, 0, 0
2716, 0.00000, 477.725, -153.774, 517.521, -155.392, 461.907, -154.445, 0, 0
2717, 0.00000, 479.566, -153.781, 519.943, -155.4, 463.602, -154.452, 0, 0
2718, 0.00000, 528.947, -153.979, 573.128, -155.601, 512.797, -154.669, 0, 0
2719, 0.00000, 684.424, -154.457, 739.957, -156.082, 666.271, -155.172, 0, 0
2720, 0.00000, 732.416, -154.583, 790.562, -156.207, 711.137, -155.292, 0, 0
2721, 0.00000, 669.93, -154.436, 723.409, -156.062, 647.579, -155.136, 0, 0
2722, 0.00000, 651.31, -154.383, 703.12, -156.008, 627.691, -155.077, 0, 0
2723, 0.00000, 652.389, -154.385, 704.015, -156.008, 628.202, -155.077, 0, 0
2724, 0.00000, 679.686, -154.455, 733.584, -156.079, 656.068, -155.153, 0, 0
2725, 0.00000, 702.16, -154.513, 757.621, -156.136, 677.961, -155.212, 0, 0
2726, 0.00000, 706.266, -154.524, 761.351, -156.147, 681.476, -155.222, 0, 0
2727, 0.00000, 696.188, -154.5, 750.233, -156.122, 671.331, -155.197, 0, 0
2728, 0.00000, 707.595, -154.526, 762.689, -156.149, 684.011, -155.228, 0, 0
2729, 0.00000, 754.616, -154.633, 814.012, -156.257, 732.409, -155.342, 0, 0
2730, 0.00000, 848.16, -154.826, 916.176, -156.449, 829.142, -155.54, 0, 0
2731, 0.00000, 926.773, -154.97, 1000.83, -156.59, 907.55, -155.678, 0, 0
2732, 0.00000, 944.753, -155.002, 1020.09, -156.622, 926.636, -155.71, 0, 0
2733, 0.00000, 986.338, -155.07, 1065.48, -156.688, 968.72, -155.775, 0, 0
2734, 0.00000, 943.801, -155.002, 1019.75, -156.623, 926.489, -155.711, 0, 0
2735, 0.00000, 850.124, -154.836, 918.711, -156.463, 834.613, -155.556, 0, 0
2736, 0.00000, 736.077, -154.6, 795.766, -156.23, 720.663, -155.322, 0, 0
2737, 0.00000, 626.283, -154.317, 677.294, -155.948, 610.845, -155.033, 0, 0
2738, 0.00000, 563.016, -154.114, 609.28, -155.741, 548.282, -154.82, 0, 0
2739, 0.00000, 524.332, -153.971, 567.869, -155.595, 510.178, -154.669, 0, 0
2740, 0.00000, 515.571, -153.933, 558.614, -155.556, 501.555, -154.628, 0, 0
2741, 0.00000, 527.499, -153.977, 571.785, -155.602, 513.581, -154.677, 0, 0
2742, 0.00000, 597.762, -154.215, 647.477, -155.842, 583.015, -154.929, 0, 0
2743, 0.00000, 746.63, -154.61, 807.625, -156.236, 730.688, -155.333, 0, 0
2744, 0.00000, 833.289, -154.798, 900.516, -156.422, 814.362, -155.512, 0, 0
2745, 0.00000, 789.355, -154.714, 852.155, -156.339, 768.141, -155.424, 0, 0
2746, 0.00000, 732.57, -154.59, 790.326, -156.215, 709.795, -155.295, 0, 0
2747, 0.00000, 730.999, -154.582, 788.335, -156.206, 708.74, -155.289, 0, 0
2748, 0.00000, 729.02, -154.578, 786.244, -156.202, 706.62, -155.284, 0, 0
2749, 0.00000, 761.015, -154.648, 820.397, -156.271, 738.003, -155.355, 0, 0
2750, 0.00000, 759.963, -154.648, 819.229, -156.271, 736.676, -155.354, 0, 0
2751, 0.00000, 759.864, -154.648, 818.801, -156.271, 735.922, -155.353, 0, 0
2752, 0.00000, 778.532, -154.687, 839.535, -156.311, 755.644, -155.395, 0, 0
2753, 0.00000, 846.802, -154.824, 913.648, -156.446, 825.467, -155.534, 0, 0
2754, 0.00000, 908.053, -154.938, 980.755, -156.559, 889.177, -155.648, 0, 0
2755, 0.00000, 975.072, -155.051, 1052.74, -156.669, 956.302, -155.755, 0, 0
2756, 0.00000, 1000.68, -155.092, 1079.85, -156.709, 982.145, -155.795, 0, 0
2757, 0.00000, 1032.78, -155.142, 1114.65, -156.757, 1015.3, -155.842, 0, 0
2758, 0.00000, 966.661, -155.039, 1043.38, -156.659, 949.811, -155.748, 0, 0
2759, 0.00000, 856.711, -154.849, 925.322, -156.475, 840.907, -155.568, 0, 0
2760, 0.00000, 725.339, -154.575, 783.934, -156.206, 710.107, -155.299, 0, 0
2761, 0.00000, 608.836, -154.267, 658.353, -155.896, 592.022, -154.975, 0, 0
2762, 0.00000, 534.823, -154.016, 578.918, -155.641, 518.575, -154.707, 0, 0
2763, 0.00000, 494.878, -153.853, 536.167, -155.475, 478.885, -154.531, 0, 0
2764, 0.00000, 489.63, -153.826, 530.894, -155.447, 473.718, -154.502, 0, 0
2765, 0.00000, 482.802, -153.797, 523.769, -155.418, 466.839, -154.469, 0, 0
2766, 0.00000, 529.137, -153.981, 573.878, -155.604, 512.208, -154.667, 0, 0
2767, 0.00000, 692.146, -154.478, 749.541, -156.104, 672.866, -155.189, 0, 0
2768, 0.00000, 748.96, -154.623, 809.887, -156.248, 725.279, -155.325, 0, 0
2769, 0.00000, 671.852, -154.447, 727.31, -156.075, 645.438, -155.131, 0, 0
2770, 0.00000, 623.17, -154.311, 674.978, -155.939, 595.503, -154.982, 0, 0
2771, 0.00000, 627.177, -154.318, 679.03, -155.944, 599.574, -154.99, 0, 0
2772, 0.00000, 646.597, -154.372, 699.801, -155.998, 618.74, -155.048, 0, 0
2773, 0.00000, 678.66, -154.457, 733.792, -156.081, 650.136, -155.137, 0, 0
2774, 0.00000, 676.228, -154.454, 730.614, -156.078, 646.174, -155.13, 0, 0
2775, 0.00000, 702.357, -154.517, 758.513, -156.141, 672.552, -155.198, 0, 0
2776, 0.00000, 705.946, -154.527, 763.6, -156.153, 678.502, -155.214, 0, 0
2777, 0.00000, 759.35, -154.648, 821.596, -156.273, 733.793, -155.344, 0, 0
2778, 0.00000, 838.599, -154.811, 907.72, -156.435, 816.639, -155.515, 0, 0
2779, 0.00000, 894.379, -154.915, 967.044, -156.537, 872.53, -155.619, 0, 0
2780, 0.00000, 930.626, -154.979, 1005.8, -156.599, 909.877, -155.682, 0, 0
2781, 0.00000, 980.456, -155.062, 1060.04, -156.68, 961.83, -155.764, 0, 0
2782, 0.00000, 953.219, -155.017, 1029.5, -156.637, 936.183, -155.726, 0, 0
2783, 0.00000, 843.145, -154.824, 911.743, -156.452, 826.834, -155.542, 0, 0
2784, 0.00000, 688.202, -154.488, 744.763, -156.121, 672.954, -155.209, 0, 0
2785, 0.00000, 579.834, -154.176, 628.29, -155.807, 564.662, -154.883, 0, 0
2786, 0.00000, 512.385, -153.929, 556.207, -155.557, 498.013, -154.62, 0, 0
2787, 0.00000, 477.112, -153.776, 518.115, -155.399, 462.83, -154.453, 0, 0
2788, 0.00000, 468.191, -153.731, 508.836, -155.354, 453.977, -154.404, 0, 0
2789, 0.00000, 481.369, -153.788, 523.073, -155.411, 466.691, -154.465, 0, 0
2790, 0.00000, 535.887, -154.006, 581.684, -155.631, 519.31, -154.695, 0, 0
2791, 0.00000, 689.038, -154.472, 746.959, -156.099, 670.507, -155.183, 0, 0
2792, 0.00000, 765.382, -154.659, 828.534, -156.285, 742.738, -155.363, 0, 0
2793, 0.00000, 697.803, -154.512, 755.873, -156.141, 672.629, -155.203, 0, 0
2794, 0.00000, 650.009, -154.387, 703.859, -156.015, 622.406, -155.064, 0, 0
2795, 0.00000, 642.092, -154.362, 695.252, -155.989, 613.775, -155.035, 0, 0
2796, 0.00000, 665.222, -154.424, 718.726, -156.047, 634.584, -155.096, 0, 0
2797, 0.00000, 648.155, -154.381, 700.116, -156.004, 617.117, -155.048, 0, 0
2798, 0.00000, 656.961, -154.402, 709.189, -156.024, 626.031, -155.072, 0, 0
2799, 0.00000, 646.602, -154.376, 697.548, -155.997, 614.786, -155.041, 0, 0
2800, 0.00000, 645.085, -154.37, 696.232, -155.992, 614.246, -155.038, 0, 0
2801, 0.00000, 678.897, -154.456, 734.195, -156.081, 652.394, -155.142, 0, 0
2802, 0.00000, 747.856, -154.62, 809.255, -156.246, 724.735, -155.322, 0, 0
2803, 0.00000, 818.829, -154.771, 885.463, -156.395, 796.378, -155.476, 0, 0
2804, 0.00000, 896.459, -154.918, 968.964, -156.539, 874.423, -155.622, 0, 0
2805, 0.00000, 953.054, -155.017, 1030.01, -156.635, 932.314, -155.718, 0, 0
2806, 0.00000, 909.369, -154.944, 982.918, -156.566, 890.763, -155.652, 0, 0
2807, 0.00000, 785.776, -154.709, 849.308, -156.339, 769.675, -155.43, 0, 0
2808, 0.00000, 674.481, -154.449, 729.229, -156.08, 659.03, -155.169, 0, 0
2809, 0.00000, 575.148, -154.16, 622.948, -155.789, 558.952, -154.862, 0, 0
2810, 0.00000, 517.115, -153.946, 560.374, -155.572, 501.282, -154.633, 0, 0
2811, 0.00000, 494.414, -153.849, 535.95, -155.471, 478.753, -154.528, 0, 0
2812, 0.00000, 484.885, -153.807, 526.288, -155.429, 469.139, -154.48, 0, 0
2813, 0.00000, 481.299, -153.79, 522.598, -155.413, 465.628, -154.462, 0, 0
2814, 0.00000, 547.77, -154.048, 594.047, -155.673, 530.135, -154.738, 0, 0
2815, 0.00000, 690.529, -154.476, 747.91, -156.102, 670.584, -155.184, 0, 0
2816, 0.00000, 768.44, -154.666, 831.114, -156.29, 744.394, -155.367, 0, 0
2817, 0.00000, 709.316, -154.54, 767.824, -156.167, 682.499, -155.228, 0, 0
2818, 0.00000, 672.315, -154.447, 727.645, -156.074, 643.237, -155.123, 0, 0
2819, 0.00000, 700.39, -154.513, 757.777, -156.139, 671.137, -155.194, 0, 0
2820, 0.00000, 665.631, -154.428, 719.678, -156.054, 636.383, -155.104, 0, 0
2821, 0.00000, 700.739, -154.513, 757.249, -156.137, 671.492, -155.195, 0, 0
2822, 0.00000, 690.642, -154.491, 746.94, -156.116, 662.433, -155.173, 0, 0
2823, 0.00000, 670.583, -154.439, 724.869, -156.065, 642.261, -155.119, 0, 0
2824, 0.00000, 687.25, -154.479, 742.954, -156.104, 659.468, -155.163, 0, 0
2825, 0.00000, 698.862, -154.508, 756.391, -156.135, 674.334, -155.202, 0, 0
2826, 0.00000, 741.191, -154.606, 802.702, -156.234, 719.955, -155.312, 0, 0
2827, 0.00000, 780.122, -154.692, 844.324, -156.319, 759.544, -155.401, 0, 0
2828, 0.00000, 798.835, -154.732, 864.13, -156.358, 778.994, -155.443, 0, 0
2829, 0.00000, 841.44, -154.816, 909.767, -156.44, 822.213, -155.528, 0, 0
2830, 0.00000, 791.661, -154.719, 855.969, -156.347, 773.706, -155.435, 0, 0
2831, 0.00000, 774.945, -154.681, 837.666, -156.309, 757.979, -155.401, 0, 0
2832, 0.00000, 690.809, -154.49, 747.023, -156.12, 673.827, -155.206, 0, 0
2833, 0.00000, 611.63, -154.272, 662.334, -155.903, 595.949, -154.984, 0, 0
2834, 0.00000, 555.653, -154.089, 602.303, -155.718, 540.708, -154.791, 0, 0
2835, 0.00000, 525.944, -153.977, 570.505, -155.604, 511.231, -154.672, 0, 0
2836, 0.00000, 502.184, -153.882, 545.211, -155.508, 487.298, -154.567, 0, 0
2837, 0.00000, 506.246, -153.896, 549.746, -155.521, 491.212, -154.581, 0, 0
2838, 0.00000, 527.955, -153.98, 573.039, -155.605, 511.246, -154.666, 0, 0
2839, 0.00000, 566.024, -154.117, 614.303, -155.744, 547.191, -154.806, 0, 0
2840, 0.00000, 624.015, -154.301, 676.517, -155.928, 602.378, -154.993, 0, 0
2841, 0.00000, 745.987, -154.615, 808.06, -156.24, 721.107, -155.311, 0, 0
2842, 0.00000, 821.592, -154.78, 889.58, -156.403, 794.847, -155.473, 0, 0
2843, 0.00000, 899.799, -154.928, 972.922, -156.546, 871.089, -155.616, 0, 0
2844, 0.00000, 877.771, -154.89, 948.466, -156.51, 848.912, -155.58, 0, 0
2845, 0.00000, 835.035, -154.81, 902.142, -156.432, 805.863, -155.5, 0, 0
2846, 0.00000, 822.23, -154.784, 887.624, -156.405, 792.223, -155.473, 0, 0
2847, 0.00000, 816.158, -154.771, 880.801, -156.392, 786, -155.46, 0, 0
2848, 0.00000, 816.146, -154.771, 881.287, -156.393, 787.505, -155.462, 0, 0
2849, 0.00000, 820.16, -154.778, 885.772, -156.4, 792.523, -155.472, 0, 0
2850, 0.00000, 798.126, -154.733, 863.235, -156.359, 774.513, -155.435, 0, 0
2851, 0.00000, 842.971, -154.82, 911.401, -156.443, 820.505, -155.524, 0, 0
2852, 0.00000, 894.744, -154.916, 966.963, -156.537, 873.196, -155.62, 0, 0
2853, 0.00000, 902.358, -154.93, 975.689, -156.553, 882.6, -155.637, 0, 0
2854, 0.00000, 867.232, -154.867, 937.014, -156.491, 848.887, -155.58, 0, 0
2855, 0.00000, 800.469, -154.737, 865.169, -156.365, 783.072, -155.455, 0, 0
2856, 0.00000, 724.746, -154.572, 784.004, -156.202, 708.327, -155.291, 0, 0
2857, 0.00000, 646.604, -154.373, 699.36, -156.003, 630.676, -155.089, 0, 0
2858, 0.00000, 561.236, -154.111, 608.012, -155.74, 545.56, -154.812, 0, 0
2859, 0.00000, 528.872, -153.989, 573.298, -155.614, 513.005, -154.68, 0, 0
2860, 0.00000, 510.435, -153.915, 553.862, -155.54, 494.673, -154.599, 0, 0
2861, 0.00000, 521.673, -153.956, 565.851, -155.581, 505.582, -154.643, 0, 0
2862, 0.00000, 526.13, -153.975, 571.088, -155.601, 509.15, -154.659, 0, 0
2863, 0.00000, 561.435, -154.102, 609.083, -155.728, 542.353, -154.788, 0, 0
2864, 0.00000, 619.489, -154.288, 671.037, -155.913, 596.639, -154.975, 0, 0
2865, 0.00000, 745.657, -154.614, 807.189, -156.238, 719.831, -155.308, 0, 0
2866, 0.00000, 820.399, -154.776, 886.528, -156.398, 793.194, -155.471, 0, 0
2867, 0.00000, 818.431, -154.775, 884.449, -156.398, 790.85, -155.469, 0, 0
2868, 0.00000, 847.999, -154.833, 916.023, -156.453, 818.61, -155.522, 0, 0
2869, 0.00000, 850.428, -154.838, 918.414, -156.459, 820.643, -155.527, 0, 0
2870, 0.00000, 872.792, -154.879, 942.98, -156.499, 844.587, -155.57, 0, 0
2871, 0.00000, 860.643, -154.857, 929.819, -156.478, 833.23, -155.551, 0, 0
2872, 0.00000, 828.272, -154.795, 895.54, -156.419, 802.731, -155.493, 0, 0
2873, 0.00000, 816.72, -154.771, 883.973, -156.397, 794.104, -155.474, 0, 0
2874, 0.00000, 858.146, -154.849, 928.839, -156.474, 837.937, -155.557, 0, 0
2875, 0.00000, 885.456, -154.9, 957.426, -156.522, 864.634, -155.606, 0, 0
2876, 0.00000, 945.687, -155.004, 1021.9, -156.623, 925.183, -155.707, 0, 0
2877, 0.00000, 1006.16, -155.102, 1086.82, -156.717, 985.924, -155.799, 0, 0
2878, 0.00000, 951.119, -155.015, 1027.46, -156.635, 932.695, -155.721, 0, 0
2879, 0.00000, 849.071, -154.834, 916.71, -156.46, 831.866, -155.551, 0, 0
2880, 0.00000, 718.896, -154.56, 776.552, -156.19, 702.56, -155.281, 0, 0
2881, 0.00000, 621.186, -154.301, 671.535, -155.931, 605.733, -155.016, 0, 0
2882, 0.00000, 562.006, -154.11, 607.739, -155.736, 547.046, -154.815, 0, 0
2883, 0.00000, 531.443, -153.996, 574.855, -155.619, 517.271, -154.697, 0, 0
2884, 0.00000, 511.397, -153.917, 553.353, -155.538, 497.264, -154.612, 0, 0
2885, 0.00000, 541.895, -154.029, 587.387, -155.654, 527.038, -154.729, 0, 0
2886, 0.00000, 618.857, -154.28, 669.995, -155.906, 602.802, -154.993, 0, 0
2887, 0.00000, 804.043, -154.742, 868.773, -156.368, 785.275, -155.457, 0, 0
2888, 0.00000, 851.976, -154.835, 919.373, -156.457, 829.304, -155.542, 0, 0
2889, 0.00000, 800.231, -154.738, 862.614, -156.36, 774.41, -155.438, 0, 0
2890, 0.00000, 775.71, -154.685, 835.945, -156.307, 749.265, -155.384, 0, 0
2891, 0.00000, 740.082, -154.607, 797.538, -156.23, 713.288, -155.303, 0, 0
2892, 0.00000, 710.086, -154.537, 764.537, -156.158, 682.11, -155.227, 0, 0
2893, 0.00000, 712.614, -154.541, 766.663, -156.16, 684.034, -155.231, 0, 0
2894, 0.00000, 687.38, -154.48, 738.759, -156.099, 658.262, -155.166, 0, 0
2895, 0.00000, 681.036, -154.462, 731.559, -156.08, 652.051, -155.148, 0, 0
2896, 0.00000, 657.607, -154.401, 706.598, -156.019, 629.802, -155.086, 0, 0
2897, 0.00000, 701.235, -154.508, 755.231, -156.129, 676.9, -155.208, 0, 0
2898, 0.00000, 759.032, -154.642, 818.321, -156.265, 737.64, -155.353, 0, 0
2899, 0.00000, 834.626, -154.8, 900.789, -156.423, 814.654, -155.513, 0, 0
2900, 0.00000, 954.544, -155.016, 1030.6, -156.634, 934.896, -155.721, 0, 0
2901, 0.00000, 1002.47, -155.095, 1082.16, -156.711, 983.491, -155.796, 0, 0
2902, 0.00000, 979.941, -155.061, 1058.57, -156.68, 961.868, -155.765, 0, 0
2903, 0.00000, 862.928, -154.861, 932.044, -156.487, 845.935, -155.577, 0, 0
2904, 0.00000, 740.736, -154.611, 800.338, -156.24, 724.337, -155.331, 0, 0
2905, 0.00000, 641.978, -154.361, 693.592, -155.99, 625.976, -155.077, 0, 0
2906, 0.00000, 594.055, -154.214, 642.297, -155.841, 578.94, -154.926, 0, 0
2907, 0.00000, 591.186, -154.2, 639.407, -155.827, 576.453, -154.914, 0, 0
2908, 0.00000, 595.867, -154.215, 644.453, -155.841, 581.292, -154.929, 0, 0
2909, 0.00000, 617.268, -154.279, 667.721, -155.906, 602.715, -154.997, 0, 0
2910, 0.00000, 715.11, -154.538, 773.197, -156.164, 699.19, -155.26, 0, 0
2911, 0.00000, 926.278, -154.971, 1000.6, -156.593, 909.333, -155.683, 0, 0
2912, 0.00000, 979.258, -155.058, 1056.68, -156.675, 959.492, -155.761, 0, 0
2913, 0.00000, 893.913, -154.917, 964.1, -156.538, 871.327, -155.621, 0, 0
2914, 0.00000, 846.187, -154.828, 912.02, -156.449, 821.457, -155.53, 0, 0
2915, 0.00000, 800.517, -154.737, 861.364, -156.358, 773.718, -155.437, 0, 0
2916, 0.00000, 749.298, -154.628, 805.495, -156.248, 721.393, -155.324, 0, 0
2917, 0.00000, 718.108, -154.555, 771.935, -156.175, 689.288, -155.246, 0, 0
2918, 0.00000, 707.492, -154.529, 760.44, -156.148, 678.435, -155.218, 0, 0
2919, 0.00000, 672.891, -154.444, 722.787, -156.062, 642.445, -155.125, 0, 0
2920, 0.00000, 646.593, -154.372, 695.348, -155.991, 617.973, -155.052, 0, 0
2921, 0.00000, 697.978, -154.5, 751.475, -156.12, 671.862, -155.195, 0, 0
2922, 0.00000, 761.185, -154.646, 820.802, -156.27, 739.982, -155.358, 0, 0
2923, 0.00000, 839.097, -154.808, 905.17, -156.43, 818.78, -155.521, 0, 0
2924, 0.00000, 926.401, -154.968, 998.812, -156.587, 906.792, -155.677, 0, 0
2925, 0.00000, 982.51, -155.062, 1059.68, -156.679, 963.721, -155.767, 0, 0
2926, 0.00000, 972.918, -155.048, 1049.31, -156.666, 954.724, -155.754, 0, 0
2927, 0.00000, 882.159, -154.894, 951.921, -156.518, 864.878, -155.61, 0, 0
2928, 0.00000, 744.329, -154.619, 803.706, -156.249, 727.588, -155.339, 0, 0
2929, 0.00000, 605.864, -154.259, 654.94, -155.889, 590.354, -154.971, 0, 0
2930, 0.00000, 531.363, -154.002, 574.845, -155.626, 516.694, -154.7, 0, 0
2931, 0.00000, 492.038, -153.841, 533.565, -155.464, 476.961, -154.522, 0, 0
2932, 0.00000, 485.892, -153.81, 527.101, -155.431, 471.373, -154.49, 0, 0
2933, 0.00000, 478.442, -153.777, 519.536, -155.4, 464.006, -154.455, 0, 0
2934, 0.00000, 523.451, -153.958, 568.038, -155.583, 508.677, -154.652, 0, 0
2935, 0.00000, 684.818, -154.459, 741.968, -156.086, 668.341, -155.177, 0, 0
2936, 0.00000, 737.6, -154.596, 798.814, -156.224, 717.917, -155.307, 0, 0
2937, 0.00000, 660.735, -154.415, 716.003, -156.046, 638.479, -155.111, 0, 0
2938, 0.00000, 614.441, -154.284, 666.524, -155.914, 589.821, -154.962, 0, 0
2939, 0.00000, 624.976, -154.312, 677.345, -155.939, 597.914, -154.984, 0, 0
2940, 0.00000, 646.628, -154.373, 700.52, -156, 618.406, -155.046, 0, 0
2941, 0.00000, 682.425, -154.468, 738.098, -156.092, 652.249, -155.143, 0, 0
2942, 0.00000, 676.083, -154.455, 731.147, -156.08, 645.731, -155.128, 0, 0
2943, 0.00000, 703.831, -154.523, 760.938, -156.147, 672.997, -155.199, 0, 0
2944, 0.00000, 711.494, -154.54, 768.191, -156.164, 682.518, -155.225, 0, 0
2945, 0.00000, 759.618, -154.649, 821.72, -156.274, 734.037, -155.345, 0, 0
2946, 0.00000, 843.702, -154.82, 912.391, -156.443, 820.104, -155.522, 0, 0
2947, 0.00000, 897.775, -154.921, 969.982, -156.542, 874.923, -155.623, 0, 0
2948, 0.00000, 930.388, -154.979, 1005.56, -156.599, 909.73, -155.682, 0, 0
2949, 0.00000, 981.506, -155.063, 1060.91, -156.681, 962.59, -155.765, 0, 0
2950, 0.00000, 953.836, -155.019, 1030.98, -156.639, 936.13, -155.726, 0, 0
2951, 0.00000, 844.51, -154.826, 912.665, -156.453, 827.929, -155.544, 0, 0
2952, 0.00000, 690.535, -154.494, 746.986, -156.126, 674.493, -155.212, 0, 0
2953, 0.00000, 588.916, -154.204, 637.069, -155.833, 572.764, -154.91, 0, 0
2954, 0.00000, 536.305, -154.018, 580.538, -155.643, 521.316, -154.716, 0, 0
2955, 0.00000, 524.501, -153.968, 567.865, -155.591, 509.779, -154.664, 0, 0
2956, 0.00000, 520.627, -153.952, 563.67, -155.574, 505.878, -154.647, 0, 0
2957, 0.00000, 538.694, -154.018, 583.364, -155.642, 523.739, -154.718, 0, 0
2958, 0.00000, 613.003, -154.262, 662.761, -155.886, 596.482, -154.973, 0, 0
2959, 0.00000, 774.853, -154.672, 836.786, -156.296, 756.704, -155.391, 0, 0
2960, 0.00000, 819.387, -154.771, 884.582, -156.395, 798.28, -155.482, 0, 0
2961, 0.00000, 804.894, -154.745, 868.605, -156.369, 780.959, -155.449, 0, 0
2962, 0.00000, 741.831, -154.614, 801.202, -156.239, 715.824, -155.309, 0, 0
2963, 0.00000, 703.791, -154.525, 760.517, -156.15, 675.109, -155.209, 0, 0
2964, 0.00000, 679.92, -154.465, 734.259, -156.089, 649.307, -155.14, 0, 0
2965, 0.00000, 654.91, -154.399, 707.229, -156.023, 624.058, -155.069, 0, 0
2966, 0.00000, 657.693, -154.405, 709.881, -156.027, 626.461, -155.074, 0, 0
2967, 0.00000, 657.606, -154.404, 709.807, -156.027, 626.864, -155.075, 0, 0
2968, 0.00000, 685.856, -154.475, 740.571, -156.098, 656.607, -155.156, 0, 0
2969, 0.00000, 741.315, -154.607, 802.012, -156.232, 716.111, -155.303, 0, 0
2970, 0.00000, 797.412, -154.729, 862.179, -156.353, 772.19, -155.428, 0, 0
2971, 0.00000, 868.6, -154.868, 938.928, -156.49, 845.164, -155.57, 0, 0
2972, 0.00000, 956.219, -155.021, 1033.01, -156.639, 933.953, -155.72, 0, 0
2973, 0.00000, 931.079, -154.981, 1005.75, -156.601, 910.506, -155.685, 0, 0
2974, 0.00000, 870.855, -154.875, 941.187, -156.499, 852.346, -155.586, 0, 0
2975, 0.00000, 750.902, -154.634, 811.643, -156.264, 734.002, -155.353, 0, 0
2976, 0.00000, 632.529, -154.337, 684.191, -155.967, 615.741, -155.048, 0, 0
2977, 0.00000, 557.298, -154.095, 602.62, -155.721, 541.735, -154.797, 0, 0
2978, 0.00000, 515.116, -153.935, 557.032, -155.556, 500.041, -154.626, 0, 0
2979, 0.00000, 506.748, -153.898, 548.904, -155.519, 491.649, -154.585, 0, 0
2980, 0.00000, 497.219, -153.859, 538.839, -155.48, 481.806, -154.541, 0, 0
2981, 0.00000, 549.149, -154.053, 594.607, -155.676, 532.499, -154.749, 0, 0
2982, 0.00000, 676.893, -154.439, 731.864, -156.064, 659.052, -155.154, 0, 0
2983, 0.00000, 798.874, -154.726, 863.512, -156.351, 779.485, -155.44, 0, 0
2984, 0.00000, 793.103, -154.721, 857.673, -156.347, 772.486, -155.431, 0, 0
2985, 0.00000, 742.949, -154.615, 803.685, -156.243, 720.348, -155.318, 0, 0
2986, 0.00000, 710.945, -154.541, 769.498, -156.168, 685.772, -155.234, 0, 0
2987, 0.00000, 686.569, -154.481, 743.64, -156.109, 660.823, -155.169, 0, 0
2988, 0.00000, 660.224, -154.412, 715.453, -156.041, 635.4, -155.098, 0, 0
2989, 0.00000, 654.338, -154.394, 708.83, -156.022, 629.417, -155.08, 0, 0
2990, 0.00000, 626.535, -154.317, 678.987, -155.946, 601.981, -154.999, 0, 0
2991, 0.00000, 636.184, -154.342, 689.277, -155.969, 611.425, -155.025, 0, 0
2992, 0.00000, 670.225, -154.433, 725.904, -156.06, 645.54, -155.123, 0, 0
2993, 0.00000, 708.463, -154.53, 766.47, -156.156, 682.805, -155.223, 0, 0
2994, 0.00000, 780.24, -154.692, 843.268, -156.315, 754.635, -155.39, 0, 0
2995, 0.00000, 820.134, -154.775, 885.486, -156.397, 794.53, -155.475, 0, 0
2996, 0.00000, 848.021, -154.829, 915.629, -156.452, 824.278, -155.532, 0, 0
2997, 0.00000, 835.937, -154.807, 902.748, -156.431, 813.99, -155.514, 0, 0
2998, 0.00000, 810.015, -154.755, 874.759, -156.381, 789.245, -155.466, 0, 0
2999, 0.00000, 737.823, -154.602, 797.16, -156.23, 719.545, -155.317, 0, 0
3000, 0.00000, 651.188, -154.386, 703.759, -156.015, 633.537, -155.098, 0, 0
3001, 0.00000, 578.858, -154.168, 625.968, -155.795, 563.151, -154.874, 0, 0
3002, 0.00000, 537.207, -154.02, 580.955, -155.643, 521.683, -154.716, 0, 0
3003, 0.00000, 531.667, -153.995, 575.962, -155.619, 516.121, -154.689, 0, 0
3004, 0.00000, 543.661, -154.038, 589.109, -155.663, 528.29, -154.736, 0, 0
3005, 0.00000, 570.594, -154.132, 618.352, -155.758, 554.632, -154.834, 0, 0
3006, 0.00000, 628.377, -154.31, 680.485, -155.938, 611.806, -155.022, 0, 0
3007, 0.00000, 682.428, -154.46, 738.354, -156.087, 663.549, -155.171, 0, 0
3008, 0.00000, 783.78, -154.696, 846.753, -156.32, 760.964, -155.402, 0, 0
3009, 0.00000, 924.521, -154.967, 998.347, -156.584, 899.082, -155.663, 0, 0
3010, 0.00000, 961.867, -155.034, 1038.58, -156.649, 933.284, -155.72, 0, 0
3011, 0.00000, 939.503, -154.998, 1014.8, -156.615, 910.751, -155.685, 0, 0
3012, 0.00000, 905.412, -154.94, 977.648, -156.558, 875.803, -155.627, 0, 0
3013, 0.00000, 876.866, -154.888, 947.093, -156.508, 848.492, -155.579, 0, 0
3014, 0.00000, 824.205, -154.789, 890.198, -156.411, 795.921, -155.481, 0, 0
3015, 0.00000, 801.464, -154.742, 866.134, -156.365, 774.07, -155.435, 0, 0
3016, 0.00000, 790.046, -154.717, 854.33, -156.342, 764.123, -155.413, 0, 0
3017, 0.00000, 809.156, -154.755, 875.716, -156.38, 784.507, -155.454, 0, 0
3018, 0.00000, 832.084, -154.8, 900.38, -156.425, 809.151, -155.503, 0, 0
3019, 0.00000, 872.724, -154.877, 943.621, -156.499, 849.7, -155.579, 0, 0
3020, 0.00000, 902.338, -154.93, 975.399, -156.551, 880.934, -155.634, 0, 0
3021, 0.00000, 881.189, -154.893, 953.165, -156.517, 862.22, -155.603, 0, 0
3022, 0.00000, 866.859, -154.866, 937.293, -156.491, 848.81, -155.579, 0, 0
3023, 0.00000, 817.945, -154.772, 883.945, -156.399, 800.412, -155.489, 0, 0
3024, 0.00000, 731.85, -154.588, 790.809, -156.218, 715.861, -155.31, 0, 0
3025, 0.00000, 665.141, -154.421, 718.601, -156.05, 648.977, -155.139, 0, 0
3026, 0.00000, 630.243, -154.322, 680.868, -155.949, 614.253, -155.037, 0, 0
3027, 0.00000, 633.784, -154.33, 685.424, -155.957, 617.431, -155.044, 0, 0
3028, 0.00000, 652.162, -154.38, 704.977, -156.007, 635.532, -155.096, 0, 0
3029, 0.00000, 673.535, -154.438, 728.192, -156.065, 656.327, -155.154, 0, 0
3030, 0.00000, 729.999, -154.576, 788.386, -156.202, 711.287, -155.292, 0, 0
3031, 0.00000, 776.677, -154.682, 839.672, -156.309, 757.875, -155.398, 0, 0
3032, 0.00000, 888.185, -154.902, 960.239, -156.524, 867.889, -155.61, 0, 0
3033, 0.00000, 1025.69, -155.133, 1109.36, -156.747, 1004.99, -155.826, 0, 0
3034, 0.00000, 1091.88, -155.233, 1181.4, -156.843, 1070, -155.915, 0, 0
3035, 0.00000, 1022.8, -155.132, 1106.69, -156.747, 999.351, -155.819, 0, 0
3036, 0.00000, 916.328, -154.961, 991.832, -156.582, 892.216, -155.656, 0, 0
3037, 0.00000, 869.841, -154.876, 942.116, -156.5, 846.619, -155.575, 0, 0
3038, 0.00000, 850.943, -154.839, 921.861, -156.465, 828.683, -155.541, 0, 0
3039, 0.00000, 824.027, -154.788, 893.184, -156.415, 802.207, -155.491, 0, 0
3040, 0.00000, 818.49, -154.777, 887.985, -156.404, 795.048, -155.476, 0, 0
3041, 0.00000, 831.431, -154.802, 900.595, -156.426, 806.02, -155.497, 0, 0
3042, 0.00000, 879.21, -154.89, 951.33, -156.512, 853.648, -155.585, 0, 0
3043, 0.00000, 938.662, -154.994, 1015.53, -156.613, 915.247, -155.69, 0, 0
3044, 0.00000, 987.953, -155.075, 1068.16, -156.691, 965.382, -155.769, 0, 0
3045, 0.00000, 1023.15, -155.13, 1106.17, -156.744, 1002.07, -155.823, 0, 0
3046, 0.00000, 1006.31, -155.104, 1087.93, -156.721, 986.303, -155.801, 0, 0
3047, 0.00000, 907.103, -154.942, 980.893, -156.565, 888.194, -155.649, 0, 0
3048, 0.00000, 781.231, -154.7, 844.83, -156.33, 763.773, -155.417, 0, 0
3049, 0.00000, 688.025, -154.484, 744.272, -156.114, 670.964, -155.2, 0, 0
3050, 0.00000, 643.596, -154.362, 696.896, -155.993, 627.262, -155.076, 0, 0
3051, 0.00000, 629.192, -154.319, 681.261, -155.948, 612.57, -155.03, 0, 0
3052, 0.00000, 642.981, -154.356, 696.226, -155.985, 626.224, -155.069, 0, 0
3053, 0.00000, 669.433, -154.428, 724.626, -156.056, 651.785, -155.141, 0, 0
3054, 0.00000, 744.147, -154.609, 804.648, -156.235, 723.833, -155.32, 0, 0
3055, 0.00000, 923.613, -154.963, 998.307, -156.583, 903.062, -155.668, 0, 0
3056, 0.00000, 1084.15, -155.22, 1171.79, -156.829, 1063.73, -155.907, 0, 0
3057, 0.00000, 1003.17, -155.101, 1085.34, -156.718, 983.324, -155.797, 0, 0
3058, 0.00000, 888.831, -154.911, 961.658, -156.535, 867.917, -155.615, 0, 0
3059, 0.00000, 792.701, -154.726, 858.758, -156.355, 772.546, -155.434, 0, 0
3060, 0.00000, 735.018, -154.597, 796.196, -156.227, 714.359, -155.304, 0, 0
3061, 0.00000, 686.081, -154.479, 743.32, -156.109, 665.064, -155.181, 0, 0
3062, 0.00000, 658.379, -154.405, 713.784, -156.035, 637.646, -155.104, 0, 0
3063, 0.00000, 638.086, -154.348, 691.465, -155.977, 615.961, -155.041, 0, 0
3064, 0.00000, 634.806, -154.338, 688.854, -155.968, 614.051, -155.033, 0, 0
3065, 0.00000, 651.991, -154.384, 706.443, -156.012, 630.085, -155.08, 0, 0
3066, 0.00000, 765.197, -154.656, 827.413, -156.28, 741.773, -155.359, 0, 0
3067, 0.00000, 886.133, -154.898, 957.845, -156.519, 864.177, -155.603, 0, 0
3068, 0.00000, 961.421, -155.03, 1039.24, -156.648, 940.628, -155.731, 0, 0
3069, 0.00000, 969.914, -155.045, 1048.38, -156.664, 949.72, -155.746, 0, 0
3070, 0.00000, 949.034, -155.011, 1025.64, -156.631, 928.613, -155.713, 0, 0
3071, 0.00000, 857.149, -154.85, 926.474, -156.476, 837.675, -155.561, 0, 0
3072, 0.00000, 731.019, -154.59, 790.296, -156.22, 711.538, -155.302, 0, 0
3073, 0.00000, 594.576, -154.226, 643.607, -155.857, 577.103, -154.928, 0, 0
3074, 0.00000, 535.006, -154.015, 579.518, -155.641, 517.927, -154.703, 0, 0
3075, 0.00000, 504.04, -153.891, 546.433, -155.514, 487.679, -154.57, 0, 0
3076, 0.00000, 497.177, -153.859, 539.109, -155.481, 480.688, -154.535, 0, 0
3077, 0.00000, 505.113, -153.891, 548.065, -155.514, 488.626, -154.569, 0, 0
3078, 0.00000, 547.618, -154.05, 593.639, -155.675, 530.577, -154.742, 0, 0
3079, 0.00000, 698.377, -154.494, 755.793, -156.12, 680.721, -155.21, 0, 0
3080, 0.00000, 849.381, -154.826, 916.385, -156.447, 827.069, -155.535, 0, 0
3081, 0.00000, 815.217, -154.767, 879.236, -156.39, 790.469, -155.47, 0, 0
3082, 0.00000, 757.152, -154.647, 816.57, -156.27, 731.382, -155.345, 0, 0
3083, 0.00000, 727.985, -154.579, 785.328, -156.203, 701.901, -155.275, 0, 0
3084, 0.00000, 744.497, -154.614, 802.918, -156.237, 718.337, -155.312, 0, 0
3085, 0.00000, 707.098, -154.53, 763.641, -156.155, 682.201, -155.226, 0, 0
3086, 0.00000, 679.892, -154.461, 734.813, -156.087, 655.251, -155.154, 0, 0
3087, 0.00000, 663.479, -154.418, 717.209, -156.044, 639.004, -155.109, 0, 0
3088, 0.00000, 679.164, -154.456, 735.235, -156.084, 656.636, -155.154, 0, 0
3089, 0.00000, 689.729, -154.484, 746.925, -156.112, 668.022, -155.185, 0, 0
3090, 0.00000, 793.755, -154.718, 859.09, -156.344, 772.818, -155.427, 0, 0
3091, 0.00000, 966.788, -155.037, 1045.05, -156.654, 946.706, -155.739, 0, 0
3092, 0.00000, 1094.19, -155.234, 1182.29, -156.844, 1075.05, -155.922, 0, 0
3093, 0.00000, 1124.88, -155.278, 1215.48, -156.886, 1106.55, -155.962, 0, 0
3094, 0.00000, 1148.1, -155.309, 1240.26, -156.916, 1130.02, -155.991, 0, 0
3095, 0.00000, 1056.99, -155.181, 1142.25, -156.795, 1039.53, -155.876, 0, 0
3096, 0.00000, 970.96, -155.048, 1049.44, -156.668, 954.084, -155.754, 0, 0
3097, 0.00000, 904.267, -154.935, 976.643, -156.557, 885.626, -155.645, 0, 0
3098, 0.00000, 840.326, -154.817, 908.379, -156.443, 822.794, -155.532, 0, 0
3099, 0.00000, 831.492, -154.798, 899.023, -156.424, 814.025, -155.514, 0, 0
3100, 0.00000, 857.335, -154.847, 927.513, -156.472, 839.388, -155.561, 0, 0
3101, 0.00000, 881.004, -154.892, 953.676, -156.517, 863.624, -155.604, 0, 0
3102, 0.00000, 940.443, -154.996, 1017.88, -156.617, 922.453, -155.702, 0, 0
3103, 0.00000, 1093.51, -155.234, 1182.4, -156.843, 1073.8, -155.92, 0, 0
3104, 0.00000, 1243.13, -155.435, 1342.82, -157.032, 1220.27, -156.095, 0, 0
3105, 0.00000, 1175, -155.347, 1269.13, -156.949, 1149.94, -156.014, 0, 0
3106, 0.00000, 1055.4, -155.182, 1140.69, -156.793, 1027.98, -155.86, 0, 0
3107, 0.00000, 962.996, -155.04, 1041.79, -156.657, 935.668, -155.725, 0, 0
3108, 0.00000, 881.288, -154.9, 953.731, -156.522, 853.237, -155.588, 0, 0
3109, 0.00000, 810.844, -154.764, 876.781, -156.388, 783.244, -155.456, 0, 0
3110, 0.00000, 768.283, -154.674, 830.11, -156.298, 739.229, -155.362, 0, 0
3111, 0.00000, 749.883, -154.632, 810.565, -156.257, 720.875, -155.319, 0, 0
3112, 0.00000, 721.138, -154.566, 779.864, -156.192, 693.516, -155.254, 0, 0
3113, 0.00000, 755.639, -154.641, 817.794, -156.267, 729.673, -155.335, 0, 0
3114, 0.00000, 845.182, -154.824, 914.573, -156.447, 820.763, -155.523, 0, 0
3115, 0.00000, 1008.66, -155.106, 1090.43, -156.72, 985.525, -155.797, 0, 0
3116, 0.00000, 1114.04, -155.263, 1203.4, -156.87, 1091.4, -155.942, 0, 0
3117, 0.00000, 1161.82, -155.328, 1254.95, -156.933, 1141.15, -156.004, 0, 0
3118, 0.00000, 1187.89, -155.363, 1282.92, -156.965, 1167.87, -156.036, 0, 0
3119, 0.00000, 1138.23, -155.296, 1229.08, -156.903, 1119.78, -155.978, 0, 0
3120, 0.00000, 1061.42, -155.186, 1145.15, -156.799, 1043.8, -155.882, 0, 0
3121, 0.00000, 956.234, -155.023, 1032.46, -156.644, 940.303, -155.734, 0, 0
3122, 0.00000, 938.129, -154.993, 1014.4, -156.614, 921.056, -155.702, 0, 0
3123, 0.00000, 959.99, -155.029, 1038.31, -156.649, 942.596, -155.735, 0, 0
3124, 0.00000, 959.427, -155.029, 1037.83, -156.649, 941.139, -155.733, 0, 0
3125, 0.00000, 986.795, -155.073, 1067.66, -156.691, 968.308, -155.774, 0, 0
3126, 0.00000, 1033.88, -155.145, 1117.14, -156.759, 1013.44, -155.839, 0, 0
3127, 0.00000, 1164.1, -155.331, 1257.43, -156.935, 1142.92, -156.006, 0, 0
3128, 0.00000, 1251.34, -155.445, 1351.88, -157.041, 1228.95, -156.104, 0, 0
3129, 0.00000, 1161.34, -155.33, 1255.52, -156.933, 1138.05, -156, 0, 0
3130, 0.00000, 1029.67, -155.145, 1114.44, -156.759, 1004.55, -155.827, 0, 0
3131, 0.00000, 932.57, -154.99, 1010.77, -156.611, 908.532, -155.682, 0, 0
3132, 0.00000, 864.011, -154.868, 936.805, -156.493, 838.849, -155.561, 0, 0
3133, 0.00000, 795.165, -154.734, 863.123, -156.363, 770.101, -155.427, 0, 0
3134, 0.00000, 747.955, -154.632, 813.078, -156.264, 722.829, -155.322, 0, 0
3135, 0.00000, 706.429, -154.535, 768.88, -156.169, 681.766, -155.223, 0, 0
3136, 0.00000, 695.662, -154.506, 757.184, -156.14, 671.123, -155.193, 0, 0
3137, 0.00000, 727.718, -154.581, 791.202, -156.212, 702.417, -155.27, 0, 0
3138, 0.00000, 808.936, -154.756, 877.923, -156.382, 783.338, -155.449, 0, 0
3139, 0.00000, 967.814, -155.043, 1048.64, -156.66, 943.737, -155.733, 0, 0
3140, 0.00000, 1087.89, -155.227, 1176.87, -156.836, 1064.06, -155.907, 0, 0
3141, 0.00000, 1166.75, -155.336, 1261.64, -156.94, 1144.99, -156.008, 0, 0
3142, 0.00000, 1178.69, -155.352, 1274.22, -156.955, 1158.43, -156.024, 0, 0
3143, 0.00000, 1117.22, -155.268, 1207.6, -156.877, 1098.11, -155.951, 0, 0
3144, 0.00000, 1006.52, -155.105, 1087.89, -156.723, 989.189, -155.806, 0, 0
3145, 0.00000, 925.649, -154.973, 1000.76, -156.596, 908.529, -155.683, 0, 0
3146, 0.00000, 871.96, -154.877, 943.13, -156.502, 855.135, -155.591, 0, 0
3147, 0.00000, 834.418, -154.805, 902.887, -156.432, 817.203, -155.521, 0, 0
3148, 0.00000, 827.373, -154.791, 895.753, -156.418, 809.562, -155.505, 0, 0
3149, 0.00000, 829.742, -154.795, 898.549, -156.423, 811.748, -155.509, 0, 0
3150, 0.00000, 857.954, -154.849, 928.084, -156.473, 837.748, -155.557, 0, 0
3151, 0.00000, 1006.24, -155.102, 1088.22, -156.717, 984.996, -155.797, 0, 0
3152, 0.00000, 1121.19, -155.273, 1211.19, -156.879, 1095.96, -155.948, 0, 0
3153, 0.00000, 1056.57, -155.183, 1141.73, -156.793, 1029.87, -155.862, 0, 0
3154, 0.00000, 961.793, -155.038, 1040.74, -156.656, 933.709, -155.722, 0, 0
3155, 0.00000, 866.279, -154.874, 938.493, -156.497, 837.97, -155.561, 0, 0
3156, 0.00000, 822.855, -154.789, 891.396, -156.414, 793.689, -155.475, 0, 0
3157, 0.00000, 751.511, -154.641, 815.047, -156.27, 722.756, -155.325, 0, 0
3158, 0.00000, 720.703, -154.568, 782.047, -156.198, 692.155, -155.249, 0, 0
