hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
3159, 0.00000, 689.499, -154.493, 748.891, -156.124, 660.787, -155.169, 0, 0
3160, 0.00000, 667.624, -154.433, 723.961, -156.063, 640.741, -155.113, 0, 0
3161, 0.00000, 696.483, -154.502, 755.508, -156.132, 672.038, -155.194, 0, 0
3162, 0.00000, 739.865, -154.605, 802.148, -156.233, 716.053, -155.303, 0, 0
3163, 0.00000, 811.461, -154.76, 879.994, -156.386, 787.399, -155.458, 0, 0
3164, 0.00000, 885.222, -154.899, 957.944, -156.521, 863.154, -155.602, 0, 0
3165, 0.00000, 891.421, -154.912, 964.481, -156.535, 871.101, -155.617, 0, 0
3166, 0.00000, 891.079, -154.911, 963.676, -156.534, 871.524, -155.618, 0, 0
3167, 0.00000, 858.19, -154.851, 928.55, -156.477, 839.23, -155.562, 0, 0
3168, 0.00000, 778.704, -154.693, 842.05, -156.322, 760.656, -155.409, 0, 0
3169, 0.00000, 713.728, -154.545, 772.443, -156.176, 696.94, -155.263, 0, 0
3170, 0.00000, 663.708, -154.418, 718.481, -156.048, 646.794, -155.132, 0, 0
3171, 0.00000, 639.566, -154.35, 692.6, -155.979, 622.527, -155.061, 0, 0
3172, 0.00000, 636.629, -154.341, 690.293, -155.971, 619.282, -155.049, 0, 0
3173, 0.00000, 651.49, -154.381, 706.061, -156.011, 633.295, -155.089, 0, 0
3174, 0.00000, 693.228, -154.489, 750.839, -156.118, 674.05, -155.199, 0, 0
3175, 0.00000, 747.216, -154.619, 808.727, -156.245, 726.278, -155.327, 0, 0
3176, 0.00000, 816.729, -154.768, 882.521, -156.39, 791.623, -155.468, 0, 0
3177, 0.00000, 911.327, -154.946, 984.618, -156.564, 884.576, -155.639, 0, 0
3178, 0.00000, 988.112, -155.077, 1067.86, -156.69, 958.635, -155.758, 0, 0
3179, 0.00000, 985.898, -155.075, 1066.29, -156.69, 956.669, -155.756, 0, 0
3180, 0.00000, 974.385, -155.057, 1053.7, -156.672, 944.383, -155.738, 0, 0
3181, 0.00000, 902.728, -154.938, 976.425, -156.558, 873.185, -155.623, 0, 0
3182, 0.00000, 849.241, -154.84, 919.512, -156.463, 820.517, -155.527, 0, 0
3183, 0.00000, 832.401, -154.806, 901.118, -156.429, 803.692, -155.494, 0, 0
3184, 0.00000, 809.793, -154.759, 876.319, -156.384, 783.984, -155.455, 0, 0
3185, 0.00000, 815.179, -154.768, 881.77, -156.392, 789.755, -155.466, 0, 0
3186, 0.00000, 851.169, -154.837, 921.657, -156.462, 828.918, -155.54, 0, 0
3187, 0.00000, 942.709, -155, 1019.49, -156.618, 920.189, -155.698, 0, 0
3188, 0.00000, 989.971, -155.077, 1070, -156.694, 968.322, -155.773, 0, 0
3189, 0.00000, 1009.21, -155.108, 1090.95, -156.724, 988.738, -155.804, 0, 0
3190, 0.00000, 1022.18, -155.128, 1104.82, -156.743, 1003.04, -155.824, 0, 0
3191, 0.00000, 979.071, -155.061, 1058.58, -156.68, 959.972, -155.762, 0, 0
3192, 0.00000, 925.213, -154.971, 999.804, -156.593, 907.57, -155.68, 0, 0
3193, 0.00000, 874.297, -154.88, 944.838, -156.505, 857.336, -155.595, 0, 0
3194, 0.00000, 852.965, -154.84, 922.419, -156.466, 836.133, -155.556, 0, 0
3195, 0.00000, 849.353, -154.833, 918.904, -156.459, 832.444, -155.549, 0, 0
3196, 0.00000, 842.734, -154.82, 911.858, -156.447, 825.866, -155.536, 0, 0
3197, 0.00000, 869.417, -154.87, 940.88, -156.495, 852.138, -155.584, 0, 0
3198, 0.00000, 913.733, -154.95, 988.298, -156.572, 895.253, -155.658, 0, 0
3199, 0.00000, 965.829, -155.038, 1044.26, -156.656, 945.867, -155.739, 0, 0
3200, 0.00000, 1064.03, -155.19, 1149.21, -156.801, 1040.87, -155.876, 0, 0
3201, 0.00000, 1158.54, -155.324, 1250.41, -156.926, 1131.63, -155.992, 0, 0
3202, 0.00000, 1200.05, -155.381, 1295.71, -156.979, 1171.04, -156.039, 0, 0
3203, 0.00000, 1156.82, -155.324, 1249.34, -156.926, 1128.52, -155.988, 0, 0
3204, 0.00000, 1047.7, -155.171, 1132.25, -156.782, 1019.5, -155.848, 0, 0
3205, 0.00000, 976.948, -155.061, 1054.96, -156.676, 947.436, -155.744, 0, 0
3206, 0.00000, 940.107, -154.999, 1015, -156.616, 910.827, -155.686, 0, 0
3207, 0.00000, 907.141, -154.942, 979.164, -156.56, 877.992, -155.631, 0, 0
3208, 0.00000, 865.988, -154.868, 935.281, -156.489, 838.375, -155.561, 0, 0
3209, 0.00000, 892.58, -154.914, 964.417, -156.534, 866.078, -155.608, 0, 0
3210, 0.00000, 926.261, -154.973, 1001.75, -156.593, 902.481, -155.67, 0, 0
3211, 0.00000, 970.929, -155.047, 1049.88, -156.665, 949.117, -155.744, 0, 0
3212, 0.00000, 1021.61, -155.127, 1104.21, -156.742, 1000.99, -155.821, 0, 0
3213, 0.00000, 1064.67, -155.192, 1150.8, -156.804, 1045.39, -155.883, 0, 0
3214, 0.00000, 1063.51, -155.19, 1149.36, -156.803, 1044.52, -155.882, 0, 0
3215, 0.00000, 1010.02, -155.11, 1091.52, -156.727, 992.11, -155.81, 0, 0
3216, 0.00000, 882.42, -154.897, 953.575, -156.523, 866.491, -155.613, 0, 0
3217, 0.00000, 767.461, -154.669, 828.669, -156.298, 750.377, -155.389, 0, 0
3218, 0.00000, 700.391, -154.511, 756.417, -156.14, 683.923, -155.231, 0, 0
3219, 0.00000, 696.984, -154.498, 752.731, -156.126, 680.724, -155.219, 0, 0
3220, 0.00000, 695.733, -154.495, 751.336, -156.123, 679.476, -155.216, 0, 0
3221, 0.00000, 714.537, -154.54, 771.869, -156.168, 698.357, -155.262, 0, 0
3222, 0.00000, 779.723, -154.688, 842.406, -156.313, 760.924, -155.404, 0, 0
3223, 0.00000, 906.737, -154.934, 978.851, -156.553, 886.304, -155.642, 0, 0
3224, 0.00000, 1038.04, -155.15, 1119.78, -156.761, 1015.35, -155.841, 0, 0
3225, 0.00000, 1008.43, -155.106, 1086.85, -156.719, 982.957, -155.797, 0, 0
3226, 0.00000, 922.305, -154.967, 994.137, -156.585, 896.616, -155.664, 0, 0
3227, 0.00000, 855.463, -154.846, 922.352, -156.468, 830.351, -155.547, 0, 0
3228, 0.00000, 802.934, -154.743, 865.064, -156.365, 776.286, -155.442, 0, 0
3229, 0.00000, 760.021, -154.651, 818.66, -156.274, 734.29, -155.351, 0, 0
3230, 0.00000, 745.799, -154.618, 803.424, -156.24, 720.557, -155.318, 0, 0
3231, 0.00000, 722.638, -154.564, 778.873, -156.188, 698.445, -155.266, 0, 0
3232, 0.00000, 690.313, -154.486, 744.69, -156.111, 667.887, -155.189, 0, 0
3233, 0.00000, 685.889, -154.472, 739.956, -156.097, 664.29, -155.177, 0, 0
3234, 0.00000, 756.907, -154.637, 817.094, -156.262, 737.155, -155.351, 0, 0
3235, 0.00000, 902.488, -154.925, 974.164, -156.545, 882.729, -155.635, 0, 0
3236, 0.00000, 1022.25, -155.125, 1103.41, -156.739, 1002.57, -155.823, 0, 0
3237, 0.00000, 1033.61, -155.144, 1116.11, -156.759, 1015.04, -155.842, 0, 0
3238, 0.00000, 992.72, -155.081, 1072, -156.699, 975.294, -155.785, 0, 0
3239, 0.00000, 918.627, -154.96, 992.677, -156.583, 901.605, -155.671, 0, 0
3240, 0.00000, 789.583, -154.717, 852.901, -156.346, 773.672, -155.438, 0, 0
3241, 0.00000, 699.283, -154.51, 754.348, -156.137, 681.36, -155.227, 0, 0
3242, 0.00000, 638.863, -154.348, 689.367, -155.975, 621.518, -155.061, 0, 0
3243, 0.00000, 626.362, -154.308, 676.202, -155.934, 609.739, -155.022, 0, 0
3244, 0.00000, 620.762, -154.291, 670.126, -155.916, 604.022, -155.004, 0, 0
3245, 0.00000, 624.119, -154.301, 674.211, -155.926, 607.815, -155.014, 0, 0
3246, 0.00000, 663.653, -154.409, 717.357, -156.036, 648.009, -155.129, 0, 0
3247, 0.00000, 774.645, -154.673, 836.561, -156.299, 757.813, -155.395, 0, 0
3248, 0.00000, 906.166, -154.931, 976.554, -156.55, 885.249, -155.64, 0, 0
3249, 0.00000, 848.918, -154.832, 914.703, -156.454, 825.666, -155.539, 0, 0
3250, 0.00000, 778.39, -154.691, 838.384, -156.315, 754.044, -155.396, 0, 0
3251, 0.00000, 728.563, -154.579, 784.52, -156.202, 704.403, -155.282, 0, 0
3252, 0.00000, 681.89, -154.466, 734.866, -156.09, 656.585, -155.161, 0, 0
3253, 0.00000, 652.699, -154.388, 703.971, -156.011, 627.894, -155.079, 0, 0
3254, 0.00000, 623.408, -154.305, 672.692, -155.928, 598.991, -154.991, 0, 0
3255, 0.00000, 626.142, -154.311, 676.294, -155.934, 602.355, -154.998, 0, 0
3256, 0.00000, 637.061, -154.341, 688.594, -155.966, 614.001, -155.033, 0, 0
3257, 0.00000, 673.927, -154.44, 728.796, -156.066, 651.578, -155.14, 0, 0
3258, 0.00000, 755.355, -154.635, 817.414, -156.262, 734.507, -155.344, 0, 0
3259, 0.00000, 857.654, -154.845, 926.977, -156.468, 836.404, -155.553, 0, 0
3260, 0.00000, 928.22, -154.974, 1002.9, -156.593, 907.486, -155.678, 0, 0
3261, 0.00000, 956.894, -155.023, 1033.99, -156.642, 937.893, -155.727, 0, 0
3262, 0.00000, 944.827, -155.003, 1020.6, -156.623, 926.073, -155.71, 0, 0
3263, 0.00000, 853.867, -154.844, 922.607, -156.469, 835.625, -155.557, 0, 0
3264, 0.00000, 738.295, -154.606, 798.172, -156.235, 720.35, -155.321, 0, 0
3265, 0.00000, 630.123, -154.33, 681.614, -155.959, 612.142, -155.036, 0, 0
3266, 0.00000, 544.431, -154.053, 589.35, -155.679, 526.506, -154.74, 0, 0
3267, 0.00000, 497.742, -153.868, 539.72, -155.491, 480.402, -154.539, 0, 0
3268, 0.00000, 483.285, -153.802, 524.669, -155.424, 465.955, -154.465, 0, 0
3269, 0.00000, 484.781, -153.806, 526.527, -155.429, 467.285, -154.47, 0, 0
3270, 0.00000, 527.567, -153.977, 572.552, -155.601, 509.197, -154.655, 0, 0
3271, 0.00000, 655.566, -154.384, 710.245, -156.01, 635.852, -155.088, 0, 0
3272, 0.00000, 789.835, -154.707, 852.787, -156.33, 767.401, -155.415, 0, 0
3273, 0.00000, 756.015, -154.643, 816.853, -156.269, 731.746, -155.344, 0, 0
3274, 0.00000, 679.165, -154.465, 734.943, -156.093, 653.36, -155.153, 0, 0
3275, 0.00000, 644.428, -154.37, 697.723, -155.997, 618.09, -155.049, 0, 0
3276, 0.00000, 634.213, -154.339, 686.698, -155.966, 607.632, -155.016, 0, 0
3277, 0.00000, 641.672, -154.359, 694.798, -155.985, 615.15, -155.037, 0, 0
3278, 0.00000, 630.196, -154.328, 682.322, -155.954, 603.492, -155.003, 0, 0
3279, 0.00000, 636.514, -154.344, 689.498, -155.971, 610.613, -155.023, 0, 0
3280, 0.00000, 648.971, -154.38, 704.298, -156.009, 622.566, -155.058, 0, 0
3281, 0.00000, 694.415, -154.497, 753.842, -156.127, 669.703, -155.187, 0, 0
3282, 0.00000, 777.659, -154.688, 843.951, -156.316, 754.44, -155.387, 0, 0
3283, 0.00000, 888.576, -154.906, 962.959, -156.528, 865.948, -155.605, 0, 0
3284, 0.00000, 947.361, -155.009, 1025.74, -156.629, 925.277, -155.706, 0, 0
3285, 0.00000, 951.487, -155.017, 1030.04, -156.637, 930.551, -155.716, 0, 0
3286, 0.00000, 932.731, -154.985, 1008.97, -156.606, 911.858, -155.686, 0, 0
3287, 0.00000, 863.213, -154.862, 933.76, -156.487, 844.03, -155.571, 0, 0
3288, 0.00000, 761.61, -154.657, 823.246, -156.286, 743.016, -155.372, 0, 0
3289, 0.00000, 609.302, -154.273, 659.463, -155.904, 592.047, -154.978, 0, 0
3290, 0.00000, 518.977, -153.958, 562.062, -155.583, 501.695, -154.64, 0, 0
3291, 0.00000, 493.779, -153.848, 535.591, -155.47, 476.579, -154.518, 0, 0
3292, 0.00000, 494.382, -153.848, 536.716, -155.471, 477.04, -154.517, 0, 0
3293, 0.00000, 488.125, -153.822, 529.692, -155.444, 469.638, -154.483, 0, 0
3294, 0.00000, 539.731, -154.022, 584.113, -155.642, 518.595, -154.694, 0, 0
3295, 0.00000, 689.789, -154.473, 745.792, -156.097, 667.376, -155.175, 0, 0
3296, 0.00000, 856.843, -154.842, 925.453, -156.462, 832.132, -155.543, 0, 0
3297, 0.00000, 815.107, -154.77, 880.168, -156.393, 787.333, -155.464, 0, 0
3298, 0.00000, 767.026, -154.671, 829.644, -156.297, 738.984, -155.361, 0, 0
3299, 0.00000, 752.647, -154.639, 814.558, -156.265, 723.955, -155.325, 0, 0
3300, 0.00000, 774.511, -154.685, 838.53, -156.31, 745.635, -155.372, 0, 0
3301, 0.00000, 781.128, -154.701, 846.127, -156.326, 752.525, -155.388, 0, 0
3302, 0.00000, 751.817, -154.639, 815.666, -156.268, 724.667, -155.326, 0, 0
3303, 0.00000, 758.729, -154.653, 823.64, -156.281, 732.299, -155.342, 0, 0
3304, 0.00000, 784.396, -154.707, 851.558, -156.335, 758.794, -155.399, 0, 0
3305, 0.00000, 857.74, -154.852, 930.42, -156.476, 832.443, -155.545, 0, 0
3306, 0.00000, 927.846, -154.978, 1005.83, -156.598, 903.606, -155.67, 0, 0
3307, 0.00000, 1082.01, -155.219, 1171.28, -156.829, 1059.11, -155.9, 0, 0
3308, 0.00000, 1161.2, -155.329, 1255.97, -156.933, 1139.37, -156.001, 0, 0
3309, 0.00000, 1218.74, -155.404, 1317.6, -157.004, 1197.84, -156.07, 0, 0
3310, 0.00000, 1262.29, -155.459, 1364.1, -157.055, 1242.39, -156.119, 0, 0
3311, 0.00000, 1230.74, -155.419, 1329.77, -157.018, 1211.23, -156.084, 0, 0
3312, 0.00000, 1020.3, -155.128, 1102.9, -156.745, 1001.67, -155.825, 0, 0
3313, 0.00000, 846.688, -154.834, 915.634, -156.461, 828.213, -155.546, 0, 0
3314, 0.00000, 1120.27, -155.271, 1210.31, -156.88, 1101.12, -155.955, 0, 0
3315, 0.00000, 1031.74, -155.144, 1115.37, -156.76, 1013.11, -155.839, 0, 0
3316, 0.00000, 1005.43, -155.102, 1086.67, -156.719, 986.276, -155.801, 0, 0
3317, 0.00000, 1015.58, -155.118, 1098.04, -156.734, 996.128, -155.815, 0, 0
3318, 0.00000, 1054.42, -155.176, 1139.25, -156.789, 1033.68, -155.867, 0, 0
3319, 0.00000, 1195.45, -155.372, 1289.69, -156.972, 1173.47, -156.043, 0, 0
3320, 0.00000, 1359.34, -155.576, 1466.07, -157.16, 1331.98, -156.212, 0, 0
3321, 0.00000, 1305.15, -155.511, 1408.11, -157.099, 1276.23, -156.153, 0, 0
3322, 0.00000, 1199.9, -155.381, 1294.88, -156.978, 1168.89, -156.036, 0, 0
3323, 0.00000, 1067.12, -155.2, 1152.44, -156.808, 1036.34, -155.871, 0, 0
3324, 0.00000, 984.846, -155.075, 1064.64, -156.69, 955.346, -155.755, 0, 0
3325, 0.00000, 904.206, -154.94, 977.971, -156.56, 875.343, -155.627, 0, 0
3326, 0.00000, 830.043, -154.803, 898.018, -156.427, 801.253, -155.491, 0, 0
3327, 0.00000, 781.358, -154.703, 846.194, -156.329, 754.221, -155.393, 0, 0
3328, 0.00000, 742.351, -154.617, 804.428, -156.245, 714.854, -155.305, 0, 0
3329, 0.00000, 749.707, -154.63, 812.278, -156.257, 724.796, -155.325, 0, 0
3330, 0.00000, 831.953, -154.799, 900.953, -156.423, 808.206, -155.499, 0, 0
3331, 0.00000, 971.307, -155.047, 1050.84, -156.664, 948.455, -155.742, 0, 0
3332, 0.00000, 1053.42, -155.176, 1139.27, -156.788, 1031.88, -155.864, 0, 0
3333, 0.00000, 1106.7, -155.253, 1196.61, -156.862, 1086.61, -155.936, 0, 0
3334, 0.00000, 1134.29, -155.291, 1226.01, -156.898, 1114.84, -155.972, 0, 0
3335, 0.00000, 1111.61, -155.26, 1201.25, -156.869, 1092.74, -155.945, 0, 0
3336, 0.00000, 1070.77, -155.2, 1156.22, -156.812, 1051.53, -155.891, 0, 0
3337, 0.00000, 1023.16, -155.129, 1104.76, -156.745, 1005.47, -155.829, 0, 0
3338, 0.00000, 987.603, -155.073, 1066.14, -156.691, 969.207, -155.776, 0, 0
3339, 0.00000, 986.53, -155.071, 1065.75, -156.689, 968.295, -155.774, 0, 0
3340, 0.00000, 981.614, -155.064, 1060.35, -156.682, 962.939, -155.766, 0, 0
3341, 0.00000, 997.023, -155.088, 1077.21, -156.705, 977.757, -155.788, 0, 0
3342, 0.00000, 1018.88, -155.122, 1100.07, -156.736, 997.82, -155.817, 0, 0
3343, 0.00000, 1048.73, -155.168, 1132.69, -156.78, 1027.09, -155.858, 0, 0
3344, 0.00000, 1068.2, -155.198, 1155.2, -156.81, 1047.52, -155.885, 0, 0
3345, 0.00000, 1128.75, -155.286, 1222.35, -156.893, 1108.26, -155.963, 0, 0
3346, 0.00000, 1181.95, -155.36, 1280.93, -156.963, 1161.08, -156.027, 0, 0
3347, 0.00000, 1132.31, -155.293, 1227.76, -156.901, 1111.11, -155.967, 0, 0
3348, 0.00000, 1050.54, -155.177, 1139.37, -156.791, 1029.45, -155.861, 0, 0
3349, 0.00000, 1011.48, -155.117, 1096.86, -156.733, 989.728, -155.805, 0, 0
3350, 0.00000, 932.644, -154.99, 1012.11, -156.613, 911.494, -155.686, 0, 0
3351, 0.00000, 855.966, -154.853, 929.6, -156.481, 834.941, -155.554, 0, 0
3352, 0.00000, 808.723, -154.759, 877.696, -156.388, 786.247, -155.46, 0, 0
3353, 0.00000, 824.809, -154.789, 894.537, -156.415, 801.66, -155.488, 0, 0
3354, 0.00000, 861.626, -154.858, 933.013, -156.481, 837.518, -155.556, 0, 0
3355, 0.00000, 937.043, -154.991, 1014.02, -156.61, 913.742, -155.687, 0, 0
3356, 0.00000, 977.762, -155.059, 1057.57, -156.676, 955.554, -155.754, 0, 0
3357, 0.00000, 980.561, -155.064, 1060.62, -156.681, 959.112, -155.76, 0, 0
3358, 0.00000, 973.924, -155.053, 1053.14, -156.671, 953.589, -155.752, 0, 0
3359, 0.00000, 908.373, -154.943, 981.947, -156.566, 889.189, -155.65, 0, 0
3360, 0.00000, 827.059, -154.791, 893.023, -156.417, 809.285, -155.507, 0, 0
3361, 0.00000, 752.643, -154.635, 813.103, -156.263, 735.866, -155.355, 0, 0
3362, 0.00000, 674.931, -154.449, 730.159, -156.079, 658.206, -155.165, 0, 0
3363, 0.00000, 641.836, -154.356, 694.457, -155.985, 625.025, -155.069, 0, 0
3364, 0.00000, 634.307, -154.333, 686.513, -155.961, 617.606, -155.045, 0, 0
3365, 0.00000, 646.816, -154.367, 700.078, -155.995, 629.636, -155.079, 0, 0
3366, 0.00000, 662.701, -154.41, 716.47, -156.037, 643.362, -155.118, 0, 0
3367, 0.00000, 719.003, -154.552, 778.028, -156.179, 698.17, -155.259, 0, 0
3368, 0.00000, 784.56, -154.699, 846.739, -156.322, 760.44, -155.403, 0, 0
3369, 0.00000, 896.083, -154.917, 967.24, -156.535, 869.477, -155.613, 0, 0
3370, 0.00000, 988.235, -155.076, 1067.31, -156.689, 959.961, -155.76, 0, 0
3371, 0.00000, 967.491, -155.045, 1045.47, -156.66, 938.465, -155.729, 0, 0
3372, 0.00000, 898.474, -154.929, 971.178, -156.549, 869.299, -155.617, 0, 0
3373, 0.00000, 857.395, -154.854, 927.185, -156.476, 827.988, -155.542, 0, 0
3374, 0.00000, 841.011, -154.822, 909.694, -156.445, 811.536, -155.51, 0, 0
3375, 0.00000, 852.956, -154.844, 922.365, -156.465, 823.245, -155.531, 0, 0
3376, 0.00000, 822.533, -154.786, 890.139, -156.41, 794.234, -155.476, 0, 0
3377, 0.00000, 826.434, -154.792, 895.144, -156.417, 800.265, -155.486, 0, 0
3378, 0.00000, 871.991, -154.877, 944.456, -156.5, 847.523, -155.574, 0, 0
3379, 0.00000, 968.047, -155.043, 1047.66, -156.66, 944.545, -155.736, 0, 0
3380, 0.00000, 1001.83, -155.097, 1083.64, -156.713, 979.885, -155.79, 0, 0
3381, 0.00000, 1010.52, -155.111, 1092.8, -156.727, 990.158, -155.806, 0, 0
3382, 0.00000, 1003.13, -155.099, 1084.86, -156.716, 984.42, -155.798, 0, 0
3383, 0.00000, 924.233, -154.971, 999.658, -156.594, 907.152, -155.68, 0, 0
3384, 0.00000, 780.925, -154.701, 844.702, -156.331, 764.56, -155.42, 0, 0
3385, 0.00000, 639.689, -154.359, 691.9, -155.99, 622.711, -155.07, 0, 0
3386, 0.00000, 571.389, -154.144, 618.585, -155.772, 554.257, -154.842, 0, 0
3387, 0.00000, 552.495, -154.074, 598.658, -155.7, 535.402, -154.767, 0, 0
3388, 0.00000, 529.794, -153.992, 574.609, -155.618, 512.487, -154.676, 0, 0
3389, 0.00000, 538.538, -154.021, 584.284, -155.647, 521.565, -154.709, 0, 0
3390, 0.00000, 586.167, -154.183, 635.312, -155.809, 567.193, -154.877, 0, 0
3391, 0.00000, 711.301, -154.529, 769.647, -156.155, 691.183, -155.238, 0, 0
3392, 0.00000, 845.527, -154.821, 913.271, -156.442, 822.743, -155.526, 0, 0
3393, 0.00000, 788.447, -154.714, 851.057, -156.338, 763.674, -155.415, 0, 0
3394, 0.00000, 751.338, -154.633, 810.652, -156.257, 724.455, -155.329, 0, 0
3395, 0.00000, 751.865, -154.633, 811.021, -156.256, 724.178, -155.326, 0, 0
3396, 0.00000, 718.714, -154.559, 775.282, -156.183, 689.811, -155.246, 0, 0
3397, 0.00000, 683.641, -154.473, 737.771, -156.097, 655.046, -155.156, 0, 0
3398, 0.00000, 656.386, -154.401, 709.315, -156.026, 628.932, -155.081, 0, 0
3399, 0.00000, 634.724, -154.341, 686.015, -155.965, 607.376, -155.017, 0, 0
3400, 0.00000, 624.841, -154.31, 675.698, -155.935, 598.841, -154.989, 0, 0
3401, 0.00000, 657.812, -154.399, 711.189, -156.024, 632.649, -155.087, 0, 0
3402, 0.00000, 709.125, -154.529, 767.889, -156.157, 687.394, -155.232, 0, 0
3403, 0.00000, 827.718, -154.787, 895.692, -156.411, 806.411, -155.495, 0, 0
3404, 0.00000, 953.417, -155.016, 1030.95, -156.635, 932.736, -155.717, 0, 0
3405, 0.00000, 963.876, -155.036, 1042.28, -156.655, 944.038, -155.737, 0, 0
3406, 0.00000, 951.458, -155.015, 1028.57, -156.635, 931.946, -155.719, 0, 0
3407, 0.00000, 878.155, -154.889, 949.696, -156.514, 859.729, -155.6, 0, 0
3408, 0.00000, 765.525, -154.667, 828.124, -156.296, 747.485, -155.382, 0, 0
3409, 0.00000, 651.622, -154.39, 704.941, -156.021, 634.216, -155.101, 0, 0
3410, 0.00000, 576.96, -154.164, 624.79, -155.792, 559.66, -154.862, 0, 0
3411, 0.00000, 551.52, -154.071, 597.458, -155.697, 534.33, -154.764, 0, 0
3412, 0.00000, 546.843, -154.052, 592.619, -155.678, 529.804, -154.744, 0, 0
3413, 0.00000, 550.532, -154.065, 596.807, -155.691, 533.606, -154.758, 0, 0
3414, 0.00000, 600.352, -154.227, 650.305, -155.853, 582.163, -154.928, 0, 0
3415, 0.00000, 748.256, -154.615, 809.729, -156.241, 729.334, -155.329, 0, 0
3416, 0.00000, 894.797, -154.913, 967.517, -156.534, 874.075, -155.62, 0, 0
3417, 0.00000, 860.139, -154.855, 929.214, -156.478, 837.963, -155.56, 0, 0
3418, 0.00000, 806.672, -154.751, 871.249, -156.376, 783.407, -155.455, 0, 0
3419, 0.00000, 741.844, -154.612, 801.009, -156.238, 717.914, -155.314, 0, 0
3420, 0.00000, 699.603, -154.511, 756.112, -156.138, 676.296, -155.211, 0, 0
3421, 0.00000, 671.105, -154.438, 725.739, -156.065, 647.904, -155.134, 0, 0
3422, 0.00000, 627.368, -154.319, 678.59, -155.946, 603.498, -155.006, 0, 0
3423, 0.00000, 626.266, -154.312, 677.543, -155.938, 602.516, -154.999, 0, 0
3424, 0.00000, 633.539, -154.333, 685.606, -155.959, 610.076, -155.021, 0, 0
3425, 0.00000, 682.812, -154.464, 738.643, -156.09, 658.56, -155.158, 0, 0
3426, 0.00000, 730.55, -154.581, 790.49, -156.207, 707.533, -155.283, 0, 0
3427, 0.00000, 840.67, -154.812, 908.5, -156.435, 818.233, -155.518, 0, 0
3428, 0.00000, 923.173, -154.965, 997.321, -156.584, 901.388, -155.667, 0, 0
3429, 0.00000, 937.601, -154.991, 1013.09, -156.611, 917.754, -155.696, 0, 0
3430, 0.00000, 920.825, -154.963, 995.173, -156.584, 901.318, -155.669, 0, 0
3431, 0.00000, 846.048, -154.828, 914.184, -156.454, 827.803, -155.542, 0, 0
3432, 0.00000, 750.86, -154.633, 811.908, -156.262, 733.79, -155.351, 0, 0
3433, 0.00000, 662.579, -154.417, 717.009, -156.048, 646.043, -155.133, 0, 0
3434, 0.00000, 573.1, -154.154, 621.713, -155.785, 555.604, -154.849, 0, 0
3435, 0.00000, 533.433, -154.009, 579.194, -155.637, 516.621, -154.695, 0, 0
3436, 0.00000, 528.077, -153.984, 573.19, -155.61, 511.12, -154.668, 0, 0
3437, 0.00000, 548.451, -154.057, 595.469, -155.684, 531.231, -154.746, 0, 0
3438, 0.00000, 590.142, -154.197, 640.508, -155.826, 572.275, -154.895, 0, 0
3439, 0.00000, 655.383, -154.389, 711.088, -156.019, 636.417, -155.094, 0, 0
3440, 0.00000, 750.975, -154.626, 813.979, -156.254, 730.537, -155.334, 0, 0
3441, 0.00000, 796.481, -154.728, 863.185, -156.355, 774.343, -155.432, 0, 0
3442, 0.00000, 813.813, -154.767, 882.566, -156.393, 789.987, -155.465, 0, 0
3443, 0.00000, 798.302, -154.737, 866.618, -156.366, 774.014, -155.433, 0, 0
3444, 0.00000, 784.156, -154.708, 851.373, -156.337, 759.368, -155.402, 0, 0
3445, 0.00000, 774.871, -154.688, 840.921, -156.317, 748.864, -155.38, 0, 0
3446, 0.00000, 767.113, -154.672, 832.925, -156.301, 741.319, -155.363, 0, 0
3447, 0.00000, 767.297, -154.672, 832.962, -156.3, 741.297, -155.362, 0, 0
3448, 0.00000, 772.157, -154.682, 838.733, -156.311, 747.207, -155.375, 0, 0
3449, 0.00000, 804.731, -154.749, 873.391, -156.376, 779.272, -155.442, 0, 0
3450, 0.00000, 892.536, -154.915, 967.691, -156.537, 867.875, -155.609, 0, 0
3451, 0.00000, 996.379, -155.089, 1078.96, -156.705, 972.953, -155.779, 0, 0
3452, 0.00000, 1034.64, -155.149, 1119.51, -156.762, 1012, -155.836, 0, 0
3453, 0.00000, 1032.57, -155.145, 1116.54, -156.759, 1011.03, -155.835, 0, 0
3454, 0.00000, 1021.71, -155.128, 1104.65, -156.743, 1001.55, -155.822, 0, 0
3455, 0.00000, 961.358, -155.032, 1039.37, -156.653, 943.327, -155.737, 0, 0
3456, 0.00000, 866.459, -154.868, 937.111, -156.494, 849.216, -155.582, 0, 0
3457, 0.00000, 760.96, -154.655, 822.734, -156.285, 744.448, -155.375, 0, 0
3458, 0.00000, 639.092, -154.357, 692.459, -155.989, 622.742, -155.069, 0, 0
3459, 0.00000, 559.882, -154.107, 607.4, -155.738, 543.423, -154.804, 0, 0
3460, 0.00000, 529.81, -153.993, 574.912, -155.62, 513.382, -154.681, 0, 0
3461, 0.00000, 510.212, -153.916, 554.085, -155.542, 493.268, -154.593, 0, 0
3462, 0.00000, 509.455, -153.911, 552.942, -155.535, 491.549, -154.584, 0, 0
3463, 0.00000, 538.042, -154.018, 583.885, -155.644, 519.004, -154.697, 0, 0
3464, 0.00000, 610.985, -154.261, 661.595, -155.885, 587.782, -154.945, 0, 0
3465, 0.00000, 769.888, -154.666, 832.829, -156.289, 744.047, -155.363, 0, 0
3466, 0.00000, 980.432, -155.066, 1060.18, -156.681, 952.415, -155.75, 0, 0
3467, 0.00000, 1117.41, -155.271, 1208.46, -156.875, 1088.81, -155.938, 0, 0
3468, 0.00000, 1201.03, -155.384, 1298.16, -156.981, 1170.9, -156.038, 0, 0
3469, 0.00000, 1200.51, -155.383, 1297.75, -156.981, 1170.65, -156.038, 0, 0
3470, 0.00000, 1141.95, -155.306, 1234.75, -156.908, 1112.36, -155.968, 0, 0
3471, 0.00000, 1022.87, -155.135, 1105.84, -156.747, 992.036, -155.81, 0, 0
3472, 0.00000, 941.897, -155.006, 1018.81, -156.623, 911.128, -155.686, 0, 0
3473, 0.00000, 911.55, -154.953, 987.005, -156.573, 882.91, -155.638, 0, 0
3474, 0.00000, 913.631, -154.955, 990.796, -156.577, 888.85, -155.647, 0, 0
3475, 0.00000, 959.078, -155.03, 1038.61, -156.648, 935.125, -155.722, 0, 0
3476, 0.00000, 1002.41, -155.099, 1084.66, -156.714, 979.823, -155.79, 0, 0
3477, 0.00000, 1045.12, -155.164, 1130.55, -156.777, 1024.22, -155.853, 0, 0
3478, 0.00000, 1062.83, -155.19, 1149.07, -156.802, 1043.12, -155.88, 0, 0
3479, 0.00000, 1049.18, -155.169, 1133.9, -156.783, 1030.85, -155.863, 0, 0
3480, 0.00000, 984.721, -155.07, 1064.23, -156.689, 967.08, -155.773, 0, 0
3481, 0.00000, 917.209, -154.958, 991.465, -156.581, 899.811, -155.668, 0, 0
3482, 0.00000, 850.375, -154.837, 919.772, -156.463, 833.571, -155.553, 0, 0
3483, 0.00000, 840.903, -154.816, 909.508, -156.443, 824.007, -155.533, 0, 0
3484, 0.00000, 834.152, -154.803, 902.331, -156.43, 817.28, -155.52, 0, 0
3485, 0.00000, 869.051, -154.869, 940.162, -156.493, 851.775, -155.583, 0, 0
3486, 0.00000, 896.722, -154.92, 969.816, -156.543, 878.379, -155.63, 0, 0
3487, 0.00000, 956.291, -155.022, 1033.94, -156.641, 936.228, -155.724, 0, 0
3488, 0.00000, 1017.86, -155.121, 1099.56, -156.735, 994.658, -155.812, 0, 0
3489, 0.00000, 1102.61, -155.247, 1190.77, -156.854, 1076.41, -155.923, 0, 0
3490, 0.00000, 1174.56, -155.348, 1268.58, -156.947, 1145.68, -156.009, 0, 0
3491, 0.00000, 1149.35, -155.315, 1241.9, -156.917, 1120.2, -155.978, 0, 0
3492, 0.00000, 1127.25, -155.284, 1217.67, -156.888, 1096.74, -155.949, 0, 0
3493, 0.00000, 1071.67, -155.206, 1158.3, -156.815, 1041.6, -155.878, 0, 0
3494, 0.00000, 1017.88, -155.126, 1100.07, -156.738, 987.756, -155.803, 0, 0
3495, 0.00000, 987.701, -155.079, 1067.63, -156.693, 957.314, -155.758, 0, 0
3496, 0.00000, 937.495, -154.997, 1013.83, -156.615, 908.003, -155.681, 0, 0
3497, 0.00000, 953.865, -155.023, 1032.88, -156.641, 927.88, -155.711, 0, 0
3498, 0.00000, 998.262, -155.093, 1080.49, -156.709, 973.119, -155.78, 0, 0
3499, 0.00000, 1090.1, -155.23, 1178.54, -156.838, 1065.2, -155.908, 0, 0
3500, 0.00000, 1165.6, -155.335, 1259.74, -156.937, 1142.12, -156.005, 0, 0
3501, 0.00000, 1210.47, -155.393, 1308.31, -156.994, 1189.32, -156.06, 0, 0
3502, 0.00000, 1222.29, -155.408, 1320.48, -157.008, 1203.05, -156.076, 0, 0
3503, 0.00000, 1200.71, -155.379, 1296.81, -156.982, 1182.79, -156.053, 0, 0
3504, 0.00000, 1152, -155.314, 1243.97, -156.921, 1134.58, -155.996, 0, 0
3505, 0.00000, 1078.87, -155.213, 1165.63, -156.826, 1062.47, -155.906, 0, 0
3506, 0.00000, 1015.03, -155.118, 1097.36, -156.735, 998.094, -155.818, 0, 0
3507, 0.00000, 995.417, -155.087, 1076.31, -156.705, 978.163, -155.789, 0, 0
3508, 0.00000, 979.321, -155.061, 1059.22, -156.68, 962.126, -155.765, 0, 0
3509, 0.00000, 1001.8, -155.096, 1083.65, -156.714, 984.441, -155.798, 0, 0
3510, 0.00000, 1016.26, -155.119, 1099.05, -156.736, 998.198, -155.818, 0, 0
3511, 0.00000, 1088.22, -155.226, 1175.96, -156.836, 1068.41, -155.913, 0, 0
3512, 0.00000, 1159.38, -155.324, 1251.08, -156.928, 1136.7, -155.999, 0, 0
3513, 0.00000, 1268.98, -155.466, 1368.22, -157.059, 1243.42, -156.12, 0, 0
3514, 0.00000, 1284.11, -155.484, 1383.8, -157.075, 1257.38, -156.135, 0, 0
3515, 0.00000, 1264.44, -155.459, 1362.31, -157.052, 1237.46, -156.113, 0, 0
3516, 0.00000, 1215.17, -155.397, 1308.63, -156.994, 1186.8, -156.057, 0, 0
3517, 0.00000, 1115.71, -155.265, 1202.02, -156.87, 1088.8, -155.94, 0, 0
3518, 0.00000, 1056.08, -155.179, 1137.7, -156.788, 1029.18, -155.862, 0, 0
3519, 0.00000, 1025.77, -155.133, 1104.68, -156.744, 998.375, -155.819, 0, 0
3520, 0.00000, 1004.65, -155.1, 1082.74, -156.713, 978.839, -155.79, 0, 0
3521, 0.00000, 1035.27, -155.147, 1117.07, -156.759, 1011.29, -155.836, 0, 0
3522, 0.00000, 1071.37, -155.201, 1156.76, -156.812, 1049.06, -155.888, 0, 0
3523, 0.00000, 1111.98, -155.26, 1200.93, -156.867, 1090.46, -155.941, 0, 0
3524, 0.00000, 1162.87, -155.33, 1256.1, -156.934, 1142.57, -156.006, 0, 0
3525, 0.00000, 1149.51, -155.312, 1242.07, -156.918, 1130.23, -155.991, 0, 0
3526, 0.00000, 1125.44, -155.279, 1216.04, -156.887, 1106.56, -155.962, 0, 0
3527, 0.00000, 1070.78, -155.2, 1156.37, -156.813, 1053.19, -155.894, 0, 0
3528, 0.00000, 988.824, -155.076, 1068.11, -156.695, 972.056, -155.781, 0, 0
3529, 0.00000, 900.667, -154.928, 971.566, -156.55, 881.462, -155.638, 0, 0
3530, 0.00000, 814.251, -154.766, 880.389, -156.394, 797.437, -155.484, 0, 0
3531, 0.00000, 786.974, -154.708, 850.988, -156.336, 769.929, -155.426, 0, 0
3532, 0.00000, 770.782, -154.672, 833.351, -156.3, 753.219, -155.39, 0, 0
3533, 0.00000, 759.42, -154.648, 821.425, -156.276, 741.704, -155.365, 0, 0
3534, 0.00000, 771.79, -154.674, 834.452, -156.301, 752.877, -155.388, 0, 0
3535, 0.00000, 798.199, -154.73, 863.654, -156.357, 779.687, -155.444, 0, 0
3536, 0.00000, 828.589, -154.791, 895.789, -156.416, 808.193, -155.501, 0, 0
3537, 0.00000, 922.12, -154.963, 996.171, -156.582, 900.138, -155.665, 0, 0
3538, 0.00000, 1004.7, -155.1, 1084.64, -156.714, 981.063, -155.792, 0, 0
3539, 0.00000, 1023.41, -155.13, 1105.18, -156.743, 1000.13, -155.82, 0, 0
3540, 0.00000, 1043.95, -155.161, 1127.82, -156.774, 1021.35, -155.85, 0, 0
3541, 0.00000, 1064.75, -155.193, 1150.86, -156.804, 1043.47, -155.88, 0, 0
3542, 0.00000, 1091.43, -155.232, 1180.09, -156.842, 1070.97, -155.916, 0, 0
3543, 0.00000, 1096.91, -155.24, 1186.22, -156.849, 1075.85, -155.923, 0, 0
3544, 0.00000, 1090.56, -155.231, 1179.68, -156.842, 1070.53, -155.916, 0, 0
3545, 0.00000, 1121.08, -155.274, 1212.28, -156.881, 1100.29, -155.954, 0, 0
3546, 0.00000, 1190.05, -155.367, 1286.08, -156.968, 1168.23, -156.036, 0, 0
3547, 0.00000, 1230.41, -155.419, 1329.4, -157.017, 1208.8, -156.082, 0, 0
3548, 0.00000, 1237.02, -155.427, 1336.6, -157.025, 1215.68, -156.089, 0, 0
3549, 0.00000, 1236.6, -155.426, 1335.98, -157.024, 1215.53, -156.089, 0, 0
3550, 0.00000, 1195.8, -155.373, 1291.83, -156.976, 1175.7, -156.044, 0, 0
3551, 0.00000, 1087.98, -155.226, 1175.41, -156.838, 1069.09, -155.915, 0, 0
3552, 0.00000, 959.138, -155.029, 1035.69, -156.649, 940.595, -155.734, 0, 0
3553, 0.00000, 832.048, -154.803, 898.214, -156.429, 812.187, -155.515, 0, 0
3554, 0.00000, 735.069, -154.597, 793.908, -156.225, 715.173, -155.309, 0, 0
3555, 0.00000, 702.139, -154.515, 759.38, -156.144, 682.856, -155.226, 0, 0
3556, 0.00000, 684.836, -154.471, 740.301, -156.098, 665.653, -155.181, 0, 0
3557, 0.00000, 673.468, -154.441, 728.328, -156.069, 654.494, -155.151, 0, 0
3558, 0.00000, 714.707, -154.542, 772.987, -156.169, 695.235, -155.253, 0, 0
3559, 0.00000, 846.434, -154.822, 914.286, -156.444, 825.345, -155.531, 0, 0
3560, 0.00000, 965.552, -155.035, 1040.78, -156.65, 940.883, -155.731, 0, 0
3561, 0.00000, 913.511, -154.951, 984.394, -156.569, 887.654, -155.648, 0, 0
3562, 0.00000, 849.883, -154.836, 916.258, -156.457, 823.993, -155.536, 0, 0
3563, 0.00000, 849.78, -154.834, 916.483, -156.455, 823.605, -155.533, 0, 0
3564, 0.00000, 880.839, -154.891, 950.344, -156.511, 854.818, -155.589, 0, 0
3565, 0.00000, 884.754, -154.899, 955.101, -156.52, 859.409, -155.598, 0, 0
3566, 0.00000, 891.513, -154.912, 962.485, -156.532, 866.071, -155.609, 0, 0
3567, 0.00000, 835.599, -154.81, 902.633, -156.433, 810.84, -155.51, 0, 0
3568, 0.00000, 827.156, -154.791, 894.314, -156.415, 804.433, -155.495, 0, 0
3569, 0.00000, 874.531, -154.879, 945.566, -156.502, 852.584, -155.584, 0, 0
3570, 0.00000, 900.705, -154.927, 973.553, -156.549, 879.37, -155.631, 0, 0
3571, 0.00000, 1001.56, -155.094, 1082.01, -156.71, 980.754, -155.791, 0, 0
3572, 0.00000, 1099.75, -155.242, 1187.98, -156.851, 1079.31, -155.927, 0, 0
3573, 0.00000, 1118.1, -155.268, 1207.61, -156.876, 1098.76, -155.952, 0, 0
3574, 0.00000, 1115.14, -155.264, 1204.19, -156.872, 1096.17, -155.949, 0, 0
3575, 0.00000, 1032.9, -155.144, 1115.25, -156.759, 1013.65, -155.84, 0, 0
3576, 0.00000, 903.896, -154.935, 975.93, -156.559, 885.331, -155.645, 0, 0
3577, 0.00000, 759.663, -154.654, 820.607, -156.284, 742.712, -155.373, 0, 0
3578, 0.00000, 690.036, -154.486, 745.715, -156.115, 673.12, -155.204, 0, 0
3579, 0.00000, 650.014, -154.379, 702.451, -156.007, 632.92, -155.092, 0, 0
3580, 0.00000, 653.423, -154.384, 706.138, -156.012, 636.714, -155.1, 0, 0
3581, 0.00000, 667.751, -154.422, 721.615, -156.05, 651.33, -155.14, 0, 0
3582, 0.00000, 723.481, -154.56, 781.565, -156.186, 705.805, -155.279, 0, 0
3583, 0.00000, 862.542, -154.851, 931.331, -156.474, 844.665, -155.568, 0, 0
3584, 0.00000, 997.961, -155.086, 1075.67, -156.7, 976.56, -155.785, 0, 0
3585, 0.00000, 971.213, -155.046, 1046.19, -156.662, 946.409, -155.742, 0, 0
3586, 0.00000, 897.518, -154.923, 966.521, -156.542, 871.528, -155.622, 0, 0
3587, 0.00000, 886.357, -154.901, 954.34, -156.519, 860.244, -155.601, 0, 0
3588, 0.00000, 850.291, -154.835, 915.67, -156.455, 824.511, -155.536, 0, 0
3589, 0.00000, 790.035, -154.716, 851.234, -156.339, 764.861, -155.418, 0, 0
3590, 0.00000, 756.872, -154.643, 814.811, -156.265, 731.19, -155.344, 0, 0
3591, 0.00000, 723.612, -154.568, 779.729, -156.191, 698.449, -155.267, 0, 0
3592, 0.00000, 720.484, -154.558, 776.719, -156.182, 696.242, -155.259, 0, 0
3593, 0.00000, 733.355, -154.587, 791.097, -156.211, 709.849, -155.291, 0, 0
3594, 0.00000, 814.552, -154.76, 879.212, -156.383, 792.376, -155.469, 0, 0
3595, 0.00000, 999.966, -155.089, 1078.55, -156.703, 977.12, -155.785, 0, 0
3596, 0.00000, 1160.24, -155.324, 1250.98, -156.927, 1137.53, -156, 0, 0
3597, 0.00000, 1207.79, -155.387, 1302.72, -156.988, 1187.3, -156.058, 0, 0
3598, 0.00000, 1199.37, -155.376, 1293.26, -156.978, 1179.99, -156.05, 0, 0
3599, 0.00000, 1147.71, -155.307, 1237.82, -156.914, 1128.78, -155.99, 0, 0
3600, 0.00000, 1069.01, -155.197, 1153.12, -156.809, 1050.7, -155.891, 0, 0
3601, 0.00000, 975.098, -155.053, 1052.14, -156.672, 957.53, -155.76, 0, 0
3602, 0.00000, 940.155, -154.995, 1015.33, -156.616, 922.159, -155.704, 0, 0
3603, 0.00000, 924.213, -154.968, 998.126, -156.589, 906.345, -155.678, 0, 0
3604, 0.00000, 947.942, -155.007, 1023.73, -156.627, 930.296, -155.716, 0, 0
3605, 0.00000, 986.874, -155.071, 1066.18, -156.689, 969.217, -155.775, 0, 0
3606, 0.00000, 1057.78, -155.18, 1142.3, -156.793, 1038.62, -155.874, 0, 0
3607, 0.00000, 1211.66, -155.394, 1308.59, -156.994, 1191.67, -156.064, 0, 0
3608, 0.00000, 1350.97, -155.565, 1457.81, -157.152, 1327.27, -156.207, 0, 0
3609, 0.00000, 1318.63, -155.526, 1423, -157.115, 1292.95, -156.171, 0, 0
3610, 0.00000, 1191.1, -155.368, 1285.45, -156.968, 1162.46, -156.028, 0, 0
3611, 0.00000, 1088.97, -155.23, 1176.12, -156.838, 1060.18, -155.903, 0, 0
3612, 0.00000, 945.109, -155.011, 1021.46, -156.629, 916.839, -155.697, 0, 0
3613, 0.00000, 878.56, -154.893, 949.954, -156.515, 850.73, -155.584, 0, 0
3614, 0.00000, 804.919, -154.752, 870.611, -156.377, 777.335, -155.444, 0, 0
3615, 0.00000, 726.814, -154.582, 787.06, -156.211, 700.409, -155.272, 0, 0
3616, 0.00000, 716.944, -154.555, 776.859, -156.183, 691.542, -155.247, 0, 0
3617, 0.00000, 747.422, -154.623, 810.197, -156.251, 723.089, -155.32, 0, 0
3618, 0.00000, 814.148, -154.764, 882.326, -156.39, 790.376, -155.464, 0, 0
3619, 0.00000, 986.179, -155.071, 1066.53, -156.686, 962.006, -155.762, 0, 0
3620, 0.00000, 1105.45, -155.251, 1194.6, -156.858, 1082.42, -155.931, 0, 0
3621, 0.00000, 1142.58, -155.303, 1234.1, -156.908, 1120.04, -155.978, 0, 0
3622, 0.00000, 1166.36, -155.334, 1259.94, -156.939, 1145.86, -156.01, 0, 0
3623, 0.00000, 1118.16, -155.269, 1207.95, -156.877, 1099.18, -155.953, 0, 0
3624, 0.00000, 1020.05, -155.126, 1102.39, -156.742, 1001.47, -155.823, 0, 0
3625, 0.00000, 889.988, -154.911, 961.583, -156.536, 872.761, -155.624, 0, 0
3626, 0.00000, 799.205, -154.737, 864.521, -156.365, 781.752, -155.453, 0, 0
3627, 0.00000, 766.49, -154.665, 829.849, -156.295, 749.418, -155.382, 0, 0
3628, 0.00000, 747.615, -154.622, 809.263, -156.252, 729.954, -155.339, 0, 0
3629, 0.00000, 768.822, -154.668, 832.074, -156.295, 750.161, -155.382, 0, 0
3630, 0.00000, 829.667, -154.792, 897.161, -156.417, 809.887, -155.504, 0, 0
3631, 0.00000, 977.662, -155.056, 1056.9, -156.672, 957.048, -155.755, 0, 0
3632, 0.00000, 1103.57, -155.249, 1193.62, -156.857, 1082.97, -155.932, 0, 0
3633, 0.00000, 1075.01, -155.21, 1163.51, -156.821, 1053.25, -155.893, 0, 0
3634, 0.00000, 1000.08, -155.099, 1083.43, -156.715, 977.141, -155.787, 0, 0
3635, 0.00000, 906.674, -154.945, 983.297, -156.569, 883.079, -155.639, 0, 0
3636, 0.00000, 820.492, -154.785, 890.906, -156.414, 797.739, -155.484, 0, 0
3637, 0.00000, 758.243, -154.654, 823.778, -156.286, 735.474, -155.352, 0, 0
3638, 0.00000, 703.655, -154.527, 765.166, -156.161, 681.408, -155.223, 0, 0
3639, 0.00000, 667.152, -154.433, 725.876, -156.067, 644.875, -155.124, 0, 0
3640, 0.00000, 652.484, -154.392, 709.877, -156.026, 629.789, -155.08, 0, 0
3641, 0.00000, 701.758, -154.515, 761.559, -156.144, 676.562, -155.205, 0, 0
3642, 0.00000, 769.695, -154.672, 834.214, -156.298, 744.114, -155.366, 0, 0
3643, 0.00000, 928.252, -154.975, 1004.59, -156.593, 903.93, -155.67, 0, 0
3644, 0.00000, 1072.31, -155.203, 1159.09, -156.813, 1049.01, -155.887, 0, 0
3645, 0.00000, 1119.75, -155.271, 1209.97, -156.878, 1098.12, -155.951, 0, 0
3646, 0.00000, 1140.82, -155.3, 1232.59, -156.906, 1120.97, -155.98, 0, 0
3647, 0.00000, 1121.76, -155.273, 1211.36, -156.881, 1103.25, -155.958, 0, 0
3648, 0.00000, 1014.21, -155.116, 1094.89, -156.733, 997.193, -155.818, 0, 0
3649, 0.00000, 927.063, -154.974, 1000.99, -156.596, 910.52, -155.686, 0, 0
3650, 0.00000, 877.276, -154.885, 947.926, -156.51, 860.598, -155.601, 0, 0
3651, 0.00000, 891.186, -154.909, 963.173, -156.533, 874.418, -155.624, 0, 0
3652, 0.00000, 909.479, -154.942, 983.043, -156.564, 892.504, -155.654, 0, 0
3653, 0.00000, 953.608, -155.017, 1030.61, -156.637, 935.625, -155.724, 0, 0
3654, 0.00000, 1009.4, -155.106, 1089.94, -156.722, 990.019, -155.806, 0, 0
3655, 0.00000, 1184.83, -155.359, 1279.7, -156.961, 1165.26, -156.033, 0, 0
3656, 0.00000, 1322.97, -155.533, 1429.44, -157.124, 1303.56, -156.184, 0, 0
3657, 0.00000, 1268.32, -155.467, 1371.15, -157.062, 1247.5, -156.123, 0, 0
3658, 0.00000, 1184.03, -155.36, 1280.88, -156.963, 1161.39, -156.027, 0, 0
3659, 0.00000, 1037.23, -155.156, 1123.72, -156.771, 1015.2, -155.842, 0, 0
3660, 0.00000, 935.093, -154.994, 1013.81, -156.616, 912.517, -155.688, 0, 0
3661, 0.00000, 845.157, -154.832, 916.894, -156.46, 822.52, -155.532, 0, 0
3662, 0.00000, 771.647, -154.683, 837.485, -156.313, 748.801, -155.382, 0, 0
3663, 0.00000, 721.599, -154.569, 783.801, -156.201, 698.572, -155.265, 0, 0
3664, 0.00000, 686.655, -154.483, 746.276, -156.116, 663.807, -155.176, 0, 0
3665, 0.00000, 736.06, -154.597, 798.92, -156.226, 712.325, -155.293, 0, 0
3666, 0.00000, 800.262, -154.736, 867.045, -156.362, 775.63, -155.434, 0, 0
3667, 0.00000, 944.533, -155.003, 1021.99, -156.62, 920.236, -155.697, 0, 0
3668, 0.00000, 1057.69, -155.182, 1143.02, -156.792, 1033.65, -155.866, 0, 0
3669, 0.00000, 1096.53, -155.239, 1185.29, -156.848, 1074.48, -155.921, 0, 0
3670, 0.00000, 1085.52, -155.223, 1173.13, -156.833, 1064.92, -155.909, 0, 0
3671, 0.00000, 1082.97, -155.218, 1169.7, -156.829, 1064.53, -155.908, 0, 0
3672, 0.00000, 1058.55, -155.182, 1143.03, -156.795, 1039.68, -155.876, 0, 0
3673, 0.00000, 928.787, -154.979, 1003.04, -156.601, 910.575, -155.687, 0, 0
3674, 0.00000, 865.985, -154.866, 935.988, -156.491, 847.631, -155.578, 0, 0
3675, 0.00000, 842.189, -154.819, 910.504, -156.445, 824.296, -155.534, 0, 0
3676, 0.00000, 843.05, -154.82, 911.141, -156.445, 824.895, -155.534, 0, 0
3677, 0.00000, 844.691, -154.823, 913.036, -156.448, 825.643, -155.536, 0, 0
3678, 0.00000, 888.21, -154.903, 958.924, -156.524, 866.361, -155.609, 0, 0
3679, 0.00000, 940.078, -154.995, 1015.6, -156.613, 917.672, -155.695, 0, 0
3680, 0.00000, 968.745, -155.043, 1045, -156.658, 942.527, -155.735, 0, 0
3681, 0.00000, 1060.01, -155.185, 1144.14, -156.794, 1032.6, -155.865, 0, 0
3682, 0.00000, 1106.01, -155.254, 1194.34, -156.859, 1076.39, -155.923, 0, 0
3683, 0.00000, 1024.41, -155.136, 1107.17, -156.748, 994.555, -155.813, 0, 0
3684, 0.00000, 1020.99, -155.13, 1103.23, -156.741, 990.005, -155.806, 0, 0
3685, 0.00000, 909.646, -154.951, 984.03, -156.571, 879.976, -155.635, 0, 0
3686, 0.00000, 896.583, -154.925, 969.273, -156.544, 866.098, -155.61, 0, 0
3687, 0.00000, 853.274, -154.847, 922.925, -156.469, 824.026, -155.534, 0, 0
3688, 0.00000, 851.826, -154.842, 921.413, -156.464, 823.725, -155.532, 0, 0
3689, 0.00000, 862.083, -154.861, 933.355, -156.483, 835.423, -155.553, 0, 0
3690, 0.00000, 906.805, -154.941, 981.908, -156.561, 881.746, -155.634, 0, 0
3691, 0.00000, 1022.18, -155.129, 1105.94, -156.742, 997.968, -155.816, 0, 0
3692, 0.00000, 1007.5, -155.107, 1089.6, -156.723, 983.911, -155.797, 0, 0
3693, 0.00000, 1026.16, -155.135, 1109.69, -156.749, 1003.92, -155.825, 0, 0
3694, 0.00000, 1007.51, -155.106, 1089.09, -156.722, 986.265, -155.8, 0, 0
3695, 0.00000, 944.848, -155.005, 1020.44, -156.625, 924.232, -155.707, 0, 0
3696, 0.00000, 860.034, -154.855, 928.986, -156.48, 840.612, -155.566, 0, 0
3697, 0.00000, 770.319, -154.675, 832.093, -156.303, 750.296, -155.387, 0, 0
3698, 0.00000, 688.992, -154.486, 744.636, -156.114, 669.118, -155.194, 0, 0
3699, 0.00000, 664.278, -154.418, 718.326, -156.046, 644.78, -155.125, 0, 0
3700, 0.00000, 678.592, -154.453, 733.784, -156.08, 658.936, -155.161, 0, 0
3701, 0.00000, 689.842, -154.482, 746.016, -156.109, 669.657, -155.19, 0, 0
3702, 0.00000, 714.729, -154.543, 771.999, -156.168, 692.203, -155.247, 0, 0
3703, 0.00000, 739.668, -154.603, 799.262, -156.228, 715.818, -155.304, 0, 0
3704, 0.00000, 843.21, -154.819, 909.928, -156.439, 815.224, -155.514, 0, 0
3705, 0.00000, 890.849, -154.911, 962.214, -156.53, 861.916, -155.601, 0, 0
3706, 0.00000, 978.639, -155.062, 1057.55, -156.675, 947.798, -155.742, 0, 0
3707, 0.00000, 981.858, -155.069, 1061.67, -156.683, 950.911, -155.748, 0, 0
3708, 0.00000, 964.347, -155.041, 1042.81, -156.657, 934.568, -155.722, 0, 0
3709, 0.00000, 990.884, -155.083, 1071.8, -156.697, 961.638, -155.763, 0, 0
3710, 0.00000, 1016.64, -155.123, 1099.45, -156.735, 987.504, -155.801, 0, 0
3711, 0.00000, 987.841, -155.078, 1068.44, -156.693, 959.926, -155.761, 0, 0
3712, 0.00000, 948.789, -155.015, 1026.93, -156.633, 922.557, -155.703, 0, 0
3713, 0.00000, 990.004, -155.08, 1071.13, -156.695, 963.71, -155.766, 0, 0
3714, 0.00000, 1096.33, -155.24, 1186.11, -156.848, 1071.33, -155.916, 0, 0
3715, 0.00000, 1110.74, -155.26, 1200.83, -156.867, 1086.28, -155.936, 0, 0
3716, 0.00000, 1129.34, -155.285, 1220.35, -156.891, 1105.16, -155.96, 0, 0
3717, 0.00000, 1101.14, -155.245, 1189.62, -156.854, 1078.13, -155.926, 0, 0
3718, 0.00000, 1058.04, -155.183, 1143.12, -156.795, 1036.3, -155.871, 0, 0
3719, 0.00000, 929.927, -154.981, 1004.45, -156.602, 909.087, -155.684, 0, 0
3720, 0.00000, 758.196, -154.653, 819.128, -156.283, 738.056, -155.364, 0, 0
3721, 0.00000, 631.922, -154.336, 682.608, -155.964, 612.235, -155.039, 0, 0
3722, 0.00000, 553.272, -154.084, 598.649, -155.71, 533.89, -154.768, 0, 0
3723, 0.00000, 497.241, -153.867, 537.953, -155.486, 477.7, -154.529, 0, 0
3724, 0.00000, 705.767, -154.522, 762.634, -156.149, 686.163, -155.233, 0, 0
3725, 0.00000, 593.644, -154.222, 641.471, -155.848, 572.811, -154.912, 0, 0
3726, 0.00000, 708.05, -154.521, 764.367, -156.144, 685.217, -155.225, 0, 0
3727, 0.00000, 915.956, -154.954, 989.236, -156.575, 894.042, -155.657, 0, 0
3728, 0.00000, 1030.06, -155.139, 1112.63, -156.752, 1008.44, -155.831, 0, 0
3729, 0.00000, 999.395, -155.094, 1080.2, -156.71, 977.592, -155.788, 0, 0
3730, 0.00000, 984.912, -155.071, 1065.19, -156.688, 962.683, -155.765, 0, 0
3731, 0.00000, 955.348, -155.024, 1033.89, -156.643, 933.593, -155.721, 0, 0
3732, 0.00000, 876.936, -154.889, 950.193, -156.515, 856.628, -155.594, 0, 0
3733, 0.00000, 817.012, -154.774, 885.757, -156.403, 796.84, -155.481, 0, 0
3734, 0.00000, 810.258, -154.759, 878.374, -156.386, 789.69, -155.465, 0, 0
3735, 0.00000, 772.497, -154.681, 837.594, -156.311, 752.254, -155.388, 0, 0
3736, 0.00000, 778.295, -154.691, 843.587, -156.32, 757.781, -155.398, 0, 0
3737, 0.00000, 871.391, -154.872, 942.641, -156.495, 850.397, -155.579, 0, 0
3738, 0.00000, 1015.81, -155.117, 1097.9, -156.731, 994.455, -155.811, 0, 0
3739, 0.00000, 1253.89, -155.449, 1354.25, -157.044, 1232.04, -156.109, 0, 0
3740, 0.00000, 1356.54, -155.572, 1465.26, -157.16, 1335.8, -156.215, 0, 0
3741, 0.00000, 1397.79, -155.619, 1509.21, -157.202, 1376.83, -156.254, 0, 0
3742, 0.00000, 1380.14, -155.598, 1489.9, -157.183, 1359.41, -156.237, 0, 0
3743, 0.00000, 1282.44, -155.482, 1384.61, -157.076, 1262.17, -156.139, 0, 0
3744, 0.00000, 1177.2, -155.349, 1271.41, -156.953, 1157.3, -156.023, 0, 0
3745, 0.00000, 1071.43, -155.202, 1156.69, -156.814, 1051.33, -155.891, 0, 0
3746, 0.00000, 1045.55, -155.162, 1128.14, -156.775, 1025.58, -155.857, 0, 0
3747, 0.00000, 1048.97, -155.167, 1131.8, -156.78, 1029.7, -155.862, 0, 0
3748, 0.00000, 1061.25, -155.185, 1144.68, -156.797, 1041.7, -155.878, 0, 0
3749, 0.00000, 1095.58, -155.234, 1181.28, -156.843, 1075.37, -155.923, 0, 0
3750, 0.00000, 1191.85, -155.366, 1284.67, -156.967, 1170.47, -156.039, 0, 0
3751, 0.00000, 1377.33, -155.595, 1485.09, -157.18, 1355.84, -156.236, 0, 0
3752, 0.00000, 1460.11, -155.687, 1574, -157.264, 1436.92, -156.311, 0, 0
3753, 0.00000, 1345.27, -155.555, 1449.85, -157.142, 1320.92, -156.198, 0, 0
3754, 0.00000, 1223.79, -155.408, 1319.6, -157.006, 1200.14, -156.072, 0, 0
3755, 0.00000, 1096.1, -155.237, 1181.94, -156.846, 1073.1, -155.92, 0, 0
3756, 0.00000, 1019.12, -155.123, 1099.49, -156.738, 996.976, -155.817, 0, 0
3757, 0.00000, 958.863, -155.028, 1034.47, -156.645, 936.219, -155.726, 0, 0
3758, 0.00000, 865.472, -154.866, 934.435, -156.489, 844, -155.572, 0, 0
3759, 0.00000, 803.856, -154.745, 868.782, -156.371, 783.703, -155.456, 0, 0
3760, 0.00000, 789.641, -154.713, 853.575, -156.34, 769.975, -155.426, 0, 0
3761, 0.00000, 851.768, -154.835, 919.872, -156.457, 830.704, -155.544, 0, 0
3762, 0.00000, 990.148, -155.075, 1068.67, -156.69, 967.778, -155.772, 0, 0
3763, 0.00000, 1179.92, -155.351, 1273.05, -156.953, 1158.3, -156.025, 0, 0
3764, 0.00000, 1248.9, -155.441, 1347.99, -157.038, 1227.41, -156.103, 0, 0
3765, 0.00000, 1333.18, -155.543, 1438.26, -157.132, 1311.17, -156.191, 0, 0
3766, 0.00000, 1337.29, -155.547, 1441.83, -157.136, 1315.23, -156.194, 0, 0
3767, 0.00000, 1237.41, -155.425, 1334.66, -157.023, 1216.78, -156.09, 0, 0
3768, 0.00000, 1088.32, -155.226, 1174.09, -156.837, 1068.22, -155.914, 0, 0
3769, 0.00000, 965.953, -155.04, 1042.32, -156.659, 946.296, -155.743, 0, 0
3770, 0.00000, 927.705, -154.975, 1001.81, -156.595, 908.093, -155.681, 0, 0
3771, 0.00000, 937.009, -154.989, 1012.03, -156.61, 917.858, -155.696, 0, 0
3772, 0.00000, 919.407, -154.96, 993.033, -156.581, 900.238, -155.668, 0, 0
3773, 0.00000, 946.387, -155.005, 1022.6, -156.625, 926.886, -155.71, 0, 0
3774, 0.00000, 987.791, -155.073, 1066.52, -156.689, 966.695, -155.771, 0, 0
3775, 0.00000, 1154.97, -155.319, 1246.8, -156.922, 1132.13, -155.993, 0, 0
3776, 0.00000, 1237.94, -155.428, 1334.99, -157.022, 1210.36, -156.084, 0, 0
3777, 0.00000, 1110.65, -155.26, 1198.34, -156.866, 1081.33, -155.93, 0, 0
3778, 0.00000, 1018.3, -155.127, 1100.07, -156.739, 987.967, -155.804, 0, 0
3779, 0.00000, 948.842, -155.017, 1026.01, -156.634, 918.189, -155.698, 0, 0
3780, 0.00000, 852.566, -154.848, 922.027, -156.47, 821.35, -155.531, 0, 0
3781, 0.00000, 783.3, -154.709, 847.896, -156.335, 753.484, -155.393, 0, 0
3782, 0.00000, 712.869, -154.552, 771.953, -156.179, 682.73, -155.229, 0, 0
3783, 0.00000, 688.828, -154.49, 746.127, -156.117, 658.913, -155.164, 0, 0
3784, 0.00000, 702.942, -154.521, 762.242, -156.15, 675.036, -155.203, 0, 0
3785, 0.00000, 770.258, -154.674, 834.865, -156.3, 743.452, -155.365, 0, 0
3786, 0.00000, 938.29, -154.993, 1016.21, -156.611, 913.396, -155.685, 0, 0
3787, 0.00000, 1142.11, -155.303, 1235.05, -156.907, 1117.58, -155.975, 0, 0
