hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
3788, 0.00000, 1158.73, -155.326, 1253.22, -156.93, 1135.73, -155.997, 0, 0
3789, 0.00000, 1223.28, -155.411, 1322.88, -157.01, 1201.73, -156.074, 0, 0
3790, 0.00000, 1232.88, -155.422, 1332.73, -157.021, 1212.06, -156.085, 0, 0
3791, 0.00000, 1122.91, -155.276, 1213.92, -156.885, 1103.51, -155.958, 0, 0
3792, 0.00000, 1005.22, -155.104, 1086.89, -156.722, 986.391, -155.802, 0, 0
3793, 0.00000, 936.35, -154.991, 1012.64, -156.613, 917.697, -155.697, 0, 0
3794, 0.00000, 909.131, -154.944, 983.574, -156.567, 890.824, -155.652, 0, 0
3795, 0.00000, 922.134, -154.965, 997.466, -156.587, 903.643, -155.673, 0, 0
3796, 0.00000, 951.632, -155.015, 1029.31, -156.635, 933.17, -155.72, 0, 0
3797, 0.00000, 955.717, -155.022, 1033.75, -156.642, 936.755, -155.726, 0, 0
3798, 0.00000, 1048.79, -155.168, 1132.91, -156.779, 1026.83, -155.857, 0, 0
3799, 0.00000, 1248.14, -155.442, 1348.33, -157.038, 1225.41, -156.101, 0, 0
3800, 0.00000, 1307.26, -155.514, 1411.73, -157.104, 1281.72, -156.16, 0, 0
3801, 0.00000, 1213.04, -155.398, 1310.87, -156.996, 1185.31, -156.054, 0, 0
3802, 0.00000, 1115.64, -155.27, 1205.98, -156.874, 1085.35, -155.935, 0, 0
3803, 0.00000, 1074.1, -155.211, 1162.02, -156.819, 1043.68, -155.88, 0, 0
3804, 0.00000, 1029.6, -155.145, 1114.42, -156.757, 999.608, -155.819, 0, 0
3805, 0.00000, 974.758, -155.06, 1054.78, -156.675, 944.401, -155.738, 0, 0
3806, 0.00000, 938.766, -155, 1016.41, -156.618, 909.119, -155.682, 0, 0
3807, 0.00000, 903.753, -154.94, 978.339, -156.56, 873.776, -155.623, 0, 0
3808, 0.00000, 918.407, -154.964, 994.716, -156.583, 890.198, -155.649, 0, 0
3809, 0.00000, 947.776, -155.013, 1026.26, -156.631, 919.957, -155.698, 0, 0
3810, 0.00000, 1077.51, -155.214, 1166.21, -156.822, 1050.87, -155.889, 0, 0
3811, 0.00000, 1295.14, -155.502, 1400.36, -157.093, 1270.06, -156.149, 0, 0
3812, 0.00000, 1349.49, -155.565, 1458.67, -157.152, 1325.91, -156.204, 0, 0
3813, 0.00000, 1401.5, -155.625, 1515.05, -157.207, 1379.21, -156.256, 0, 0
3814, 0.00000, 1372.39, -155.591, 1483.68, -157.177, 1351.6, -156.229, 0, 0
3815, 0.00000, 1309.74, -155.516, 1415.23, -157.108, 1289.74, -156.167, 0, 0
3816, 0.00000, 1169.11, -155.339, 1263.6, -156.944, 1149.74, -156.014, 0, 0
3817, 0.00000, 1050.21, -155.172, 1134.62, -156.785, 1029.99, -155.863, 0, 0
3818, 0.00000, 948.773, -155.013, 1025.49, -156.633, 928.74, -155.715, 0, 0
3819, 0.00000, 918.709, -154.96, 993.002, -156.581, 898.459, -155.665, 0, 0
3820, 0.00000, 895.129, -154.918, 967.696, -156.541, 874.76, -155.625, 0, 0
3821, 0.00000, 897.733, -154.923, 970.507, -156.545, 876.552, -155.627, 0, 0
3822, 0.00000, 964.678, -155.036, 1042.23, -156.653, 941.886, -155.733, 0, 0
3823, 0.00000, 1132.23, -155.288, 1223.03, -156.893, 1107.57, -155.963, 0, 0
3824, 0.00000, 1148.66, -155.312, 1241.38, -156.916, 1123.68, -155.982, 0, 0
3825, 0.00000, 1076.19, -155.212, 1163.93, -156.822, 1049.98, -155.889, 0, 0
3826, 0.00000, 992.357, -155.088, 1074.88, -156.704, 965.32, -155.77, 0, 0
3827, 0.00000, 987.054, -155.079, 1069.78, -156.695, 959.853, -155.76, 0, 0
3828, 0.00000, 948.488, -155.017, 1028.1, -156.636, 921.401, -155.701, 0, 0
3829, 0.00000, 930.111, -154.985, 1008.96, -156.606, 904.269, -155.673, 0, 0
3830, 0.00000, 872.859, -154.885, 947.239, -156.51, 846.817, -155.575, 0, 0
3831, 0.00000, 827.516, -154.798, 897.931, -156.425, 801.705, -155.49, 0, 0
3832, 0.00000, 842.897, -154.826, 915.067, -156.452, 818.263, -155.52, 0, 0
3833, 0.00000, 869.7, -154.875, 943.111, -156.499, 845.007, -155.57, 0, 0
3834, 0.00000, 948.027, -155.012, 1027.19, -156.63, 923.397, -155.703, 0, 0
3835, 0.00000, 1076.15, -155.211, 1164.25, -156.82, 1051.11, -155.889, 0, 0
3836, 0.00000, 1084.75, -155.223, 1172.2, -156.831, 1059.33, -155.901, 0, 0
3837, 0.00000, 1079.04, -155.214, 1166.24, -156.824, 1055.25, -155.896, 0, 0
3838, 0.00000, 1034.78, -155.149, 1118.84, -156.763, 1013.01, -155.839, 0, 0
3839, 0.00000, 988.824, -155.077, 1069.26, -156.695, 968.735, -155.775, 0, 0
3840, 0.00000, 879.95, -154.894, 951.86, -156.519, 860.569, -155.602, 0, 0
3841, 0.00000, 767.04, -154.671, 830.832, -156.302, 749.734, -155.387, 0, 0
3842, 0.00000, 691.936, -154.494, 749.704, -156.126, 674.81, -155.208, 0, 0
3843, 0.00000, 675.118, -154.446, 731.647, -156.077, 658.136, -155.16, 0, 0
3844, 0.00000, 652.224, -154.386, 707.225, -156.017, 634.684, -155.096, 0, 0
3845, 0.00000, 645.159, -154.365, 699.44, -155.996, 627.268, -155.073, 0, 0
3846, 0.00000, 657.591, -154.398, 712.046, -156.027, 637.353, -155.101, 0, 0
3847, 0.00000, 701.447, -154.511, 758.546, -156.136, 678.4, -155.211, 0, 0
3848, 0.00000, 748.078, -154.623, 808.312, -156.246, 721.467, -155.317, 0, 0
3849, 0.00000, 857.453, -154.848, 926.936, -156.468, 829.582, -155.54, 0, 0
3850, 0.00000, 929.071, -154.98, 1004.44, -156.596, 898.924, -155.664, 0, 0
3851, 0.00000, 942.581, -155.005, 1019.91, -156.622, 912.882, -155.687, 0, 0
3852, 0.00000, 972.597, -155.054, 1052.33, -156.669, 943.24, -155.735, 0, 0
3853, 0.00000, 957.404, -155.03, 1036.51, -156.647, 928.83, -155.713, 0, 0
3854, 0.00000, 947.519, -155.014, 1026.17, -156.632, 919.549, -155.698, 0, 0
3855, 0.00000, 887.082, -154.911, 961.533, -156.533, 859.825, -155.599, 0, 0
3856, 0.00000, 895.163, -154.923, 970.591, -156.545, 868.592, -155.612, 0, 0
3857, 0.00000, 904.383, -154.939, 980.718, -156.561, 879.024, -155.63, 0, 0
3858, 0.00000, 948.263, -155.013, 1027.75, -156.632, 923.627, -155.703, 0, 0
3859, 0.00000, 1010.34, -155.112, 1093.97, -156.727, 986.065, -155.799, 0, 0
3860, 0.00000, 1000.41, -155.097, 1082.71, -156.713, 976.552, -155.786, 0, 0
3861, 0.00000, 975.062, -155.057, 1055.42, -156.675, 952.437, -155.75, 0, 0
3862, 0.00000, 951.058, -155.017, 1029.61, -156.637, 930.189, -155.715, 0, 0
3863, 0.00000, 897.498, -154.924, 971.119, -156.548, 877.742, -155.63, 0, 0
3864, 0.00000, 819.966, -154.779, 887.714, -156.407, 801.367, -155.491, 0, 0
3865, 0.00000, 671.907, -154.448, 728.3, -156.082, 654.435, -155.159, 0, 0
3866, 0.00000, 596.265, -154.227, 646.465, -155.858, 578.778, -154.928, 0, 0
3867, 0.00000, 548.705, -154.065, 595.685, -155.695, 532.212, -154.758, 0, 0
3868, 0.00000, 543.03, -154.039, 589.245, -155.667, 526.253, -154.73, 0, 0
3869, 0.00000, 533.158, -154.004, 578.749, -155.631, 515.87, -154.689, 0, 0
3870, 0.00000, 554.508, -154.078, 600.47, -155.702, 534.124, -154.759, 0, 0
3871, 0.00000, 588.425, -154.193, 637.438, -155.818, 566.395, -154.876, 0, 0
3872, 0.00000, 660.075, -154.403, 714.311, -156.028, 634.551, -155.09, 0, 0
3873, 0.00000, 782.536, -154.696, 846.228, -156.319, 754.172, -155.387, 0, 0
3874, 0.00000, 833.065, -154.805, 901.714, -156.427, 803.976, -155.492, 0, 0
3875, 0.00000, 847.089, -154.834, 916.586, -156.456, 816.171, -155.518, 0, 0
3876, 0.00000, 872.428, -154.882, 944.265, -156.502, 841.737, -155.565, 0, 0
3877, 0.00000, 890.425, -154.914, 963.736, -156.534, 860.543, -155.599, 0, 0
3878, 0.00000, 906.235, -154.942, 980.618, -156.561, 876.819, -155.627, 0, 0
3879, 0.00000, 894.26, -154.922, 967.925, -156.542, 864.984, -155.607, 0, 0
3880, 0.00000, 886.622, -154.907, 960.123, -156.529, 858.858, -155.596, 0, 0
3881, 0.00000, 886.871, -154.907, 960.653, -156.529, 860.305, -155.598, 0, 0
3882, 0.00000, 988.552, -155.077, 1069.97, -156.692, 962.702, -155.764, 0, 0
3883, 0.00000, 1083.08, -155.22, 1171.26, -156.829, 1057.95, -155.899, 0, 0
3884, 0.00000, 1133.29, -155.291, 1225.42, -156.897, 1109.4, -155.965, 0, 0
3885, 0.00000, 1106.08, -155.254, 1196.24, -156.862, 1083.73, -155.933, 0, 0
3886, 0.00000, 1035.96, -155.151, 1120.35, -156.766, 1014.6, -155.841, 0, 0
3887, 0.00000, 967.495, -155.044, 1046.72, -156.663, 948.044, -155.744, 0, 0
3888, 0.00000, 778.174, -154.69, 843.003, -156.318, 759.548, -155.402, 0, 0
3889, 0.00000, 621.098, -154.31, 672.805, -155.942, 601.094, -155.007, 0, 0
3890, 0.00000, 549.334, -154.071, 595.359, -155.698, 529.731, -154.751, 0, 0
3891, 0.00000, 521.892, -153.964, 566.168, -155.589, 503.154, -154.638, 0, 0
3892, 0.00000, 517.927, -153.945, 562.01, -155.57, 499.32, -154.618, 0, 0
3893, 0.00000, 520.53, -153.954, 564.595, -155.578, 501.562, -154.627, 0, 0
3894, 0.00000, 586.081, -154.182, 634.866, -155.806, 564.902, -154.868, 0, 0
3895, 0.00000, 757.434, -154.636, 819.604, -156.26, 735.493, -155.342, 0, 0
3896, 0.00000, 809.414, -154.754, 876.597, -156.38, 788.344, -155.461, 0, 0
3897, 0.00000, 722.091, -154.57, 783.182, -156.202, 701.166, -155.274, 0, 0
3898, 0.00000, 701.111, -154.516, 760.478, -156.146, 679.457, -155.216, 0, 0
3899, 0.00000, 673.564, -154.446, 730.627, -156.077, 651.782, -155.144, 0, 0
3900, 0.00000, 654.098, -154.393, 709.85, -156.025, 632.948, -155.09, 0, 0
3901, 0.00000, 667.313, -154.426, 723.796, -156.056, 646.201, -155.125, 0, 0
3902, 0.00000, 665.44, -154.422, 721.641, -156.052, 644.136, -155.121, 0, 0
3903, 0.00000, 674.747, -154.446, 730.946, -156.074, 652.927, -155.145, 0, 0
3904, 0.00000, 727.003, -154.572, 786.78, -156.199, 704.774, -155.276, 0, 0
3905, 0.00000, 734.353, -154.592, 793.662, -156.217, 711.105, -155.294, 0, 0
3906, 0.00000, 859.141, -154.847, 927.019, -156.467, 833.863, -155.548, 0, 0
3907, 0.00000, 1044.75, -155.16, 1126.7, -156.769, 1018.66, -155.845, 0, 0
3908, 0.00000, 1096.48, -155.237, 1182.82, -156.844, 1071.36, -155.917, 0, 0
3909, 0.00000, 1124.36, -155.277, 1212.82, -156.882, 1098.89, -155.952, 0, 0
3910, 0.00000, 1046.96, -155.166, 1130.23, -156.779, 1023.57, -155.854, 0, 0
3911, 0.00000, 936.097, -154.992, 1010.75, -156.611, 913.338, -155.691, 0, 0
3912, 0.00000, 762.714, -154.664, 824.699, -156.294, 742.537, -155.374, 0, 0
3913, 0.00000, 618.023, -154.299, 669.256, -155.931, 599.169, -154.999, 0, 0
3914, 0.00000, 544.57, -154.053, 589.987, -155.68, 525.971, -154.737, 0, 0
3915, 0.00000, 514.773, -153.935, 557.693, -155.558, 495.878, -154.607, 0, 0
3916, 0.00000, 520.106, -153.952, 563.877, -155.575, 501.287, -154.626, 0, 0
3917, 0.00000, 518.214, -153.945, 561.406, -155.567, 498.784, -154.616, 0, 0
3918, 0.00000, 575.199, -154.146, 622.882, -155.77, 554.544, -154.831, 0, 0
3919, 0.00000, 780.777, -154.695, 844.245, -156.321, 759.702, -155.404, 0, 0
3920, 0.00000, 827.211, -154.788, 894.493, -156.413, 805.794, -155.496, 0, 0
3921, 0.00000, 741.306, -154.613, 800.901, -156.24, 717.338, -155.314, 0, 0
3922, 0.00000, 710.007, -154.536, 767.104, -156.162, 685.683, -155.234, 0, 0
3923, 0.00000, 646.25, -154.375, 698.599, -156.001, 621.59, -155.062, 0, 0
3924, 0.00000, 655.424, -154.394, 708.865, -156.02, 631.609, -155.085, 0, 0
3925, 0.00000, 658.891, -154.403, 712.604, -156.029, 636.241, -155.099, 0, 0
3926, 0.00000, 633.345, -154.334, 684.619, -155.96, 609.79, -155.024, 0, 0
3927, 0.00000, 662.534, -154.411, 715.757, -156.035, 638.935, -155.105, 0, 0
3928, 0.00000, 730.555, -154.579, 789.151, -156.203, 705.969, -155.279, 0, 0
3929, 0.00000, 789.496, -154.711, 852.026, -156.333, 764.118, -155.411, 0, 0
3930, 0.00000, 850.334, -154.833, 918.467, -156.455, 826.707, -155.536, 0, 0
3931, 0.00000, 1018.03, -155.119, 1099.04, -156.732, 994.495, -155.811, 0, 0
3932, 0.00000, 1063.73, -155.19, 1148.17, -156.8, 1040.52, -155.876, 0, 0
3933, 0.00000, 1060.21, -155.185, 1144.55, -156.796, 1036.94, -155.871, 0, 0
3934, 0.00000, 1032.16, -155.144, 1114.67, -156.757, 1010.05, -155.835, 0, 0
3935, 0.00000, 919.425, -154.963, 993.311, -156.585, 897.752, -155.665, 0, 0
3936, 0.00000, 777.202, -154.694, 840.152, -156.322, 755.859, -155.401, 0, 0
3937, 0.00000, 615.495, -154.293, 666.586, -155.925, 596.054, -154.991, 0, 0
3938, 0.00000, 565.598, -154.124, 612.807, -155.752, 546.188, -154.811, 0, 0
3939, 0.00000, 513.042, -153.932, 556.226, -155.557, 493.583, -154.6, 0, 0
3940, 0.00000, 515.156, -153.933, 558.557, -155.556, 495.922, -154.603, 0, 0
3941, 0.00000, 517.748, -153.944, 561.333, -155.567, 497.826, -154.611, 0, 0
3942, 0.00000, 587.939, -154.187, 635.752, -155.809, 564.63, -154.867, 0, 0
3943, 0.00000, 757.353, -154.636, 819.027, -156.259, 733.805, -155.339, 0, 0
3944, 0.00000, 803.629, -154.743, 868.308, -156.365, 776.954, -155.439, 0, 0
3945, 0.00000, 718.861, -154.564, 777.469, -156.191, 690.752, -155.25, 0, 0
3946, 0.00000, 671.087, -154.446, 726.619, -156.073, 640.429, -155.116, 0, 0
3947, 0.00000, 685.746, -154.479, 742.941, -156.106, 655.726, -155.153, 0, 0
3948, 0.00000, 669.805, -154.44, 725.674, -156.067, 640.062, -155.112, 0, 0
3949, 0.00000, 675.447, -154.453, 731.751, -156.08, 646.254, -155.128, 0, 0
3950, 0.00000, 680.345, -154.465, 737.006, -156.092, 651.688, -155.143, 0, 0
3951, 0.00000, 651.861, -154.392, 706.78, -156.021, 623.906, -155.066, 0, 0
3952, 0.00000, 688.689, -154.484, 746.593, -156.111, 661.401, -155.166, 0, 0
3953, 0.00000, 764.272, -154.66, 827.929, -156.285, 737.427, -155.351, 0, 0
3954, 0.00000, 881.275, -154.893, 953.938, -156.513, 855.247, -155.586, 0, 0
3955, 0.00000, 1015.27, -155.118, 1097.81, -156.731, 990.312, -155.804, 0, 0
3956, 0.00000, 1060.68, -155.187, 1146.54, -156.798, 1036.29, -155.87, 0, 0
3957, 0.00000, 1053.49, -155.177, 1138.77, -156.789, 1030.52, -155.862, 0, 0
3958, 0.00000, 1045.29, -155.164, 1129.98, -156.777, 1023.71, -155.853, 0, 0
3959, 0.00000, 926.915, -154.976, 1001.84, -156.598, 906.42, -155.68, 0, 0
3960, 0.00000, 764.441, -154.667, 826.365, -156.296, 744.447, -155.378, 0, 0
3961, 0.00000, 623.193, -154.313, 675.029, -155.946, 604.971, -155.017, 0, 0
3962, 0.00000, 544.423, -154.053, 590.498, -155.682, 526.88, -154.741, 0, 0
3963, 0.00000, 513.918, -153.932, 557.59, -155.557, 496.692, -154.61, 0, 0
3964, 0.00000, 492.742, -153.844, 535.027, -155.468, 475.701, -154.513, 0, 0
3965, 0.00000, 500.372, -153.872, 543.38, -155.496, 482.732, -154.542, 0, 0
3966, 0.00000, 560.808, -154.096, 607.483, -155.719, 541.023, -154.781, 0, 0
3967, 0.00000, 730.19, -154.572, 789.132, -156.195, 707.019, -155.276, 0, 0
3968, 0.00000, 797.258, -154.728, 860.314, -156.349, 769.725, -155.423, 0, 0
3969, 0.00000, 732.867, -154.596, 791.104, -156.22, 702.438, -155.279, 0, 0
3970, 0.00000, 685.711, -154.482, 741.885, -156.109, 655.764, -155.158, 0, 0
3971, 0.00000, 683.461, -154.474, 740.149, -156.101, 653.481, -155.149, 0, 0
3972, 0.00000, 667.226, -154.434, 722.307, -156.06, 636.22, -155.102, 0, 0
3973, 0.00000, 675.132, -154.452, 731.513, -156.079, 645.304, -155.125, 0, 0
3974, 0.00000, 676.912, -154.458, 733.1, -156.084, 646.39, -155.129, 0, 0
3975, 0.00000, 664.353, -154.425, 720.066, -156.053, 634.842, -155.097, 0, 0
3976, 0.00000, 709.838, -154.536, 769.409, -156.163, 681.885, -155.219, 0, 0
3977, 0.00000, 732.985, -154.592, 794.684, -156.22, 705.686, -155.279, 0, 0
3978, 0.00000, 863.553, -154.86, 934.793, -156.481, 836.181, -155.551, 0, 0
3979, 0.00000, 1027.43, -155.136, 1110.31, -156.747, 1000.39, -155.819, 0, 0
3980, 0.00000, 1057.61, -155.183, 1142.77, -156.793, 1031.96, -155.864, 0, 0
3981, 0.00000, 1073.15, -155.206, 1159.84, -156.816, 1049.19, -155.887, 0, 0
3982, 0.00000, 1055.28, -155.179, 1140.28, -156.791, 1033.18, -155.866, 0, 0
3983, 0.00000, 922.637, -154.969, 996.766, -156.591, 900.926, -155.671, 0, 0
3984, 0.00000, 811.714, -154.763, 876.963, -156.389, 790.202, -155.471, 0, 0
3985, 0.00000, 691.755, -154.496, 747.407, -156.125, 670.69, -155.201, 0, 0
3986, 0.00000, 624.318, -154.31, 674.881, -155.937, 603.611, -155.007, 0, 0
3987, 0.00000, 590.178, -154.203, 638.465, -155.829, 570.174, -154.895, 0, 0
3988, 0.00000, 577.191, -154.159, 624.441, -155.784, 556.805, -154.847, 0, 0
3989, 0.00000, 610.49, -154.26, 660.443, -155.885, 589.898, -154.955, 0, 0
3990, 0.00000, 714.94, -154.539, 771.879, -156.162, 691.21, -155.241, 0, 0
3991, 0.00000, 936.311, -154.99, 1009.71, -156.607, 909.364, -155.683, 0, 0
3992, 0.00000, 1018.01, -155.122, 1097.66, -156.732, 988.064, -155.803, 0, 0
3993, 0.00000, 938.458, -154.999, 1011.61, -156.613, 905.063, -155.679, 0, 0
3994, 0.00000, 897.871, -154.929, 969.921, -156.547, 865.16, -155.609, 0, 0
3995, 0.00000, 849.343, -154.842, 917.706, -156.462, 814.964, -155.519, 0, 0
3996, 0.00000, 802.357, -154.749, 867.039, -156.371, 767.973, -155.425, 0, 0
3997, 0.00000, 748.494, -154.634, 808.939, -156.258, 714.887, -155.308, 0, 0
3998, 0.00000, 726.111, -154.581, 784.205, -156.204, 691.876, -155.252, 0, 0
3999, 0.00000, 702.311, -154.524, 759.346, -156.149, 669.507, -155.194, 0, 0
4000, 0.00000, 693.303, -154.5, 750.487, -156.126, 662.707, -155.174, 0, 0
4001, 0.00000, 748.238, -154.626, 809.774, -156.25, 718.174, -155.309, 0, 0
4002, 0.00000, 846.53, -154.828, 915.555, -156.449, 817.305, -155.517, 0, 0
4003, 0.00000, 1022.84, -155.13, 1105.16, -156.74, 994.257, -155.81, 0, 0
4004, 0.00000, 1074.35, -155.207, 1159.92, -156.815, 1045.86, -155.883, 0, 0
4005, 0.00000, 1093.39, -155.235, 1181.13, -156.842, 1068.02, -155.912, 0, 0
4006, 0.00000, 1089.16, -155.228, 1176.15, -156.837, 1064.86, -155.908, 0, 0
4007, 0.00000, 1065.63, -155.194, 1150.8, -156.805, 1042.57, -155.879, 0, 0
4008, 0.00000, 1015.78, -155.119, 1096.67, -156.733, 992.826, -155.81, 0, 0
4009, 0.00000, 880.439, -154.895, 950.387, -156.518, 857.67, -155.598, 0, 0
4010, 0.00000, 828.15, -154.793, 894.124, -156.417, 805.793, -155.5, 0, 0
4011, 0.00000, 801.32, -154.738, 865.451, -156.363, 779.241, -155.446, 0, 0
4012, 0.00000, 773.337, -154.68, 835.194, -156.305, 750.776, -155.386, 0, 0
4013, 0.00000, 763.801, -154.658, 825.236, -156.284, 741.165, -155.364, 0, 0
4014, 0.00000, 812.258, -154.758, 876.296, -156.38, 786.572, -155.459, 0, 0
4015, 0.00000, 862.2, -154.856, 929.781, -156.476, 834.623, -155.552, 0, 0
4016, 0.00000, 939.561, -154.995, 1012.32, -156.609, 908.557, -155.681, 0, 0
4017, 0.00000, 1049.87, -155.171, 1131.41, -156.778, 1016.24, -155.844, 0, 0
4018, 0.00000, 1087.92, -155.229, 1173.74, -156.833, 1053.44, -155.894, 0, 0
4019, 0.00000, 1130.9, -155.29, 1219.9, -156.89, 1095.04, -155.948, 0, 0
4020, 0.00000, 1109.2, -155.261, 1197.68, -156.864, 1074.79, -155.922, 0, 0
4021, 0.00000, 1092.26, -155.237, 1179.58, -156.841, 1058.56, -155.9, 0, 0
4022, 0.00000, 1018.26, -155.128, 1100.5, -156.739, 985.58, -155.8, 0, 0
4023, 0.00000, 973.695, -155.058, 1052.54, -156.672, 941.01, -155.733, 0, 0
4024, 0.00000, 992.451, -155.086, 1073.12, -156.699, 961.926, -155.764, 0, 0
4025, 0.00000, 1002.43, -155.101, 1083.78, -156.714, 972.579, -155.78, 0, 0
4026, 0.00000, 1076.72, -155.212, 1164, -156.82, 1048.94, -155.887, 0, 0
4027, 0.00000, 1127.89, -155.284, 1218.2, -156.888, 1099.52, -155.953, 0, 0
4028, 0.00000, 1115.83, -155.267, 1204.97, -156.872, 1088.51, -155.939, 0, 0
4029, 0.00000, 1086.98, -155.226, 1174.25, -156.834, 1061.35, -155.904, 0, 0
4030, 0.00000, 1075.91, -155.209, 1161.91, -156.819, 1051.01, -155.89, 0, 0
4031, 0.00000, 1039.23, -155.155, 1121.75, -156.767, 1015.15, -155.842, 0, 0
4032, 0.00000, 932.083, -154.985, 1006.02, -156.604, 908.483, -155.683, 0, 0
4033, 0.00000, 775.333, -154.69, 836.965, -156.317, 752.232, -155.395, 0, 0
4034, 0.00000, 712.846, -154.544, 769.599, -156.17, 690.054, -155.247, 0, 0
4035, 0.00000, 706.072, -154.524, 762.571, -156.15, 683.843, -155.228, 0, 0
4036, 0.00000, 711.553, -154.536, 768.261, -156.162, 688.798, -155.24, 0, 0
4037, 0.00000, 755.073, -154.636, 815.11, -156.26, 731.462, -155.34, 0, 0
4038, 0.00000, 817.781, -154.769, 882.306, -156.39, 792.324, -155.47, 0, 0
4039, 0.00000, 872.978, -154.877, 941.993, -156.496, 846.217, -155.573, 0, 0
4040, 0.00000, 973.994, -155.052, 1051.97, -156.666, 946.657, -155.74, 0, 0
4041, 0.00000, 1161.51, -155.33, 1254.38, -156.93, 1132.77, -155.994, 0, 0
4042, 0.00000, 1237.44, -155.43, 1337.51, -157.025, 1208.77, -156.081, 0, 0
4043, 0.00000, 1248.78, -155.445, 1350.64, -157.039, 1219.88, -156.093, 0, 0
4044, 0.00000, 1277.3, -155.48, 1381.33, -157.072, 1248.95, -156.124, 0, 0
4045, 0.00000, 1303.63, -155.512, 1410.28, -157.102, 1277.25, -156.154, 0, 0
4046, 0.00000, 1340.77, -155.557, 1450.57, -157.143, 1315.2, -156.193, 0, 0
4047, 0.00000, 1295.84, -155.503, 1402.44, -157.094, 1271.2, -156.147, 0, 0
4048, 0.00000, 1282.8, -155.487, 1389.02, -157.08, 1259.4, -156.135, 0, 0
4049, 0.00000, 1285.11, -155.49, 1391.05, -157.082, 1261.55, -156.138, 0, 0
4050, 0.00000, 1345.7, -155.562, 1455.29, -157.148, 1321.07, -156.199, 0, 0
4051, 0.00000, 1501.23, -155.736, 1621.97, -157.307, 1476.83, -156.347, 0, 0
4052, 0.00000, 1523.26, -155.758, 1645.7, -157.327, 1499.41, -156.365, 0, 0
4053, 0.00000, 1600.98, -155.839, 1729.14, -157.4, 1577.54, -156.431, 0, 0
4054, 0.00000, 1595.24, -155.831, 1722.82, -157.394, 1573.09, -156.427, 0, 0
4055, 0.00000, 1490.71, -155.72, 1609.65, -157.294, 1469.22, -156.337, 0, 0
4056, 0.00000, 1334.35, -155.544, 1440.59, -157.133, 1312.63, -156.19, 0, 0
4057, 0.00000, 1223.96, -155.409, 1320.77, -157.008, 1201.54, -156.073, 0, 0
4058, 0.00000, 1164.71, -155.332, 1256.92, -156.935, 1142.44, -156.005, 0, 0
4059, 0.00000, 1203.38, -155.382, 1298.73, -156.983, 1181.86, -156.052, 0, 0
4060, 0.00000, 1202.36, -155.381, 1297.34, -156.981, 1180.62, -156.05, 0, 0
4061, 0.00000, 1220.31, -155.404, 1317.01, -157.004, 1199.09, -156.071, 0, 0
4062, 0.00000, 1344.06, -155.557, 1450.09, -157.144, 1320.36, -156.2, 0, 0
4063, 0.00000, 1505.3, -155.737, 1622.48, -157.308, 1478.84, -156.349, 0, 0
4064, 0.00000, 1563.83, -155.797, 1685.04, -157.361, 1536.05, -156.397, 0, 0
4065, 0.00000, 1457.83, -155.683, 1570.7, -157.257, 1428.6, -156.301, 0, 0
4066, 0.00000, 1352.61, -155.565, 1457.09, -157.149, 1322.16, -156.2, 0, 0
4067, 0.00000, 1221.97, -155.407, 1318.08, -157.004, 1194.06, -156.064, 0, 0
4068, 0.00000, 1136.73, -155.295, 1226.5, -156.899, 1109.19, -155.965, 0, 0
4069, 0.00000, 1017.43, -155.124, 1098.12, -156.737, 990.085, -155.807, 0, 0
4070, 0.00000, 971.44, -155.05, 1048.26, -156.665, 944.29, -155.739, 0, 0
4071, 0.00000, 881.32, -154.897, 951.288, -156.517, 854.945, -155.592, 0, 0
4072, 0.00000, 891.409, -154.911, 962.849, -156.532, 867.095, -155.611, 0, 0
4073, 0.00000, 926.829, -154.973, 1000.57, -156.591, 902.673, -155.671, 0, 0
4074, 0.00000, 1065.15, -155.191, 1149.7, -156.801, 1041.52, -155.877, 0, 0
4075, 0.00000, 1343.09, -155.555, 1449.44, -157.143, 1320.05, -156.198, 0, 0
4076, 0.00000, 1464.22, -155.693, 1579.74, -157.269, 1440.43, -156.314, 0, 0
4077, 0.00000, 1522.07, -155.755, 1641.96, -157.324, 1498.26, -156.365, 0, 0
4078, 0.00000, 1493.32, -155.723, 1611.24, -157.296, 1470.26, -156.339, 0, 0
4079, 0.00000, 1441.48, -155.666, 1555.32, -157.245, 1418.82, -156.292, 0, 0
4080, 0.00000, 1304.29, -155.508, 1407.49, -157.1, 1282.23, -156.159, 0, 0
4081, 0.00000, 1216.74, -155.4, 1313.15, -156.999, 1194.9, -156.066, 0, 0
4082, 0.00000, 1205.8, -155.386, 1301.27, -156.986, 1183.86, -156.054, 0, 0
4083, 0.00000, 1176.32, -155.347, 1269.55, -156.95, 1154.91, -156.02, 0, 0
4084, 0.00000, 1212.53, -155.394, 1308.43, -156.994, 1190.54, -156.062, 0, 0
4085, 0.00000, 1224.95, -155.41, 1322.03, -157.009, 1203.91, -156.076, 0, 0
4086, 0.00000, 1324.2, -155.533, 1428.43, -157.122, 1301.42, -156.181, 0, 0
4087, 0.00000, 1467.75, -155.697, 1583.1, -157.272, 1443.57, -156.317, 0, 0
4088, 0.00000, 1536.25, -155.769, 1655.91, -157.336, 1509.26, -156.374, 0, 0
4089, 0.00000, 1423.37, -155.645, 1533.93, -157.223, 1395.64, -156.27, 0, 0
4090, 0.00000, 1365.32, -155.579, 1470.3, -157.162, 1335.48, -156.214, 0, 0
4091, 0.00000, 1302.1, -155.505, 1402.34, -157.094, 1272.1, -156.15, 0, 0
4092, 0.00000, 1174.89, -155.345, 1266.23, -156.946, 1147.84, -156.012, 0, 0
4093, 0.00000, 1039.85, -155.156, 1120.85, -156.767, 1013.31, -155.841, 0, 0
4094, 0.00000, 979.519, -155.062, 1056.35, -156.677, 954.243, -155.754, 0, 0
4095, 0.00000, 910.203, -154.946, 982.676, -156.567, 887.243, -155.647, 0, 0
4096, 0.00000, 911.638, -154.946, 984.459, -156.567, 889.847, -155.65, 0, 0
4097, 0.00000, 918.928, -154.959, 992.352, -156.579, 897.114, -155.662, 0, 0
4098, 0.00000, 1087.53, -155.223, 1173.96, -156.832, 1065.7, -155.909, 0, 0
4099, 0.00000, 1280.1, -155.48, 1381.47, -157.074, 1257.74, -156.136, 0, 0
4100, 0.00000, 1289.41, -155.491, 1391.92, -157.084, 1268.19, -156.146, 0, 0
4101, 0.00000, 1297.76, -155.501, 1401.19, -157.094, 1277.04, -156.155, 0, 0
4102, 0.00000, 1275.15, -155.473, 1376.69, -157.068, 1254.75, -156.132, 0, 0
4103, 0.00000, 1191.55, -155.368, 1286.95, -156.97, 1171.45, -156.039, 0, 0
4104, 0.00000, 1011.64, -155.114, 1092.55, -156.731, 991.474, -155.81, 0, 0
4105, 0.00000, 879.748, -154.893, 950.58, -156.518, 860.281, -155.602, 0, 0
4106, 0.00000, 841, -154.818, 908.857, -156.443, 821.265, -155.529, 0, 0
4107, 0.00000, 828.576, -154.792, 895.729, -156.418, 809.694, -155.506, 0, 0
4108, 0.00000, 826.517, -154.788, 893.398, -156.413, 807.684, -155.501, 0, 0
4109, 0.00000, 851.735, -154.836, 920.525, -156.46, 831.95, -155.547, 0, 0
4110, 0.00000, 906.365, -154.936, 979.651, -156.557, 886.33, -155.643, 0, 0
4111, 0.00000, 1040.68, -155.155, 1124.56, -156.768, 1018.95, -155.846, 0, 0
4112, 0.00000, 1082.34, -155.218, 1168.78, -156.827, 1057.45, -155.899, 0, 0
4113, 0.00000, 1062.19, -155.19, 1147.11, -156.8, 1034.52, -155.868, 0, 0
4114, 0.00000, 1019.9, -155.128, 1102.03, -156.74, 990.483, -155.807, 0, 0
4115, 0.00000, 1036.35, -155.153, 1119.93, -156.763, 1005.73, -155.828, 0, 0
4116, 0.00000, 997.75, -155.095, 1079.06, -156.709, 968.146, -155.774, 0, 0
4117, 0.00000, 949.392, -155.017, 1026.44, -156.634, 919.058, -155.699, 0, 0
4118, 0.00000, 930.407, -154.984, 1005.83, -156.601, 900.772, -155.668, 0, 0
4119, 0.00000, 936.533, -154.994, 1011.95, -156.61, 906.413, -155.678, 0, 0
4120, 0.00000, 940.538, -155, 1016.74, -156.617, 911.401, -155.685, 0, 0
4121, 0.00000, 967.195, -155.044, 1045.39, -156.659, 938.285, -155.728, 0, 0
4122, 0.00000, 1051.92, -155.174, 1136.34, -156.784, 1024.73, -155.854, 0, 0
4123, 0.00000, 1236.95, -155.428, 1335.17, -157.023, 1209.49, -156.083, 0, 0
4124, 0.00000, 1263.72, -155.461, 1364.03, -157.054, 1237.24, -156.113, 0, 0
4125, 0.00000, 1301.9, -155.507, 1405.07, -157.097, 1276.13, -156.154, 0, 0
4126, 0.00000, 1323.69, -155.532, 1428.34, -157.121, 1299.23, -156.178, 0, 0
4127, 0.00000, 1238.68, -155.428, 1336.37, -157.024, 1215.03, -156.088, 0, 0
4128, 0.00000, 1106.73, -155.253, 1193.62, -156.86, 1082.47, -155.932, 0, 0
4129, 0.00000, 999.278, -155.093, 1077.31, -156.708, 974.66, -155.785, 0, 0
4130, 0.00000, 950.772, -155.014, 1025.04, -156.631, 926.554, -155.711, 0, 0
4131, 0.00000, 914.603, -154.952, 986.01, -156.571, 890.316, -155.652, 0, 0
4132, 0.00000, 895.281, -154.918, 965.507, -156.537, 871.427, -155.619, 0, 0
4133, 0.00000, 873.794, -154.879, 942.384, -156.5, 848.924, -155.58, 0, 0
4134, 0.00000, 927.738, -154.973, 1000.43, -156.59, 902.375, -155.67, 0, 0
4135, 0.00000, 1028.09, -155.136, 1109.12, -156.747, 1001.9, -155.822, 0, 0
4136, 0.00000, 1077, -155.211, 1163.74, -156.82, 1052.17, -155.891, 0, 0
4137, 0.00000, 1045.5, -155.167, 1131.18, -156.779, 1020.54, -155.849, 0, 0
4138, 0.00000, 1005.7, -155.108, 1089.74, -156.723, 979.216, -155.789, 0, 0
4139, 0.00000, 1016.57, -155.125, 1101.54, -156.739, 989.088, -155.803, 0, 0
4140, 0.00000, 1038.66, -155.158, 1125.24, -156.77, 1011.05, -155.834, 0, 0
4141, 0.00000, 1070.42, -155.205, 1158.52, -156.814, 1041.62, -155.877, 0, 0
4142, 0.00000, 1032.35, -155.149, 1117.59, -156.761, 1004.72, -155.826, 0, 0
4143, 0.00000, 1027.83, -155.141, 1113.06, -156.754, 1001.57, -155.821, 0, 0
4144, 0.00000, 1038.72, -155.158, 1124.77, -156.77, 1012.26, -155.836, 0, 0
4145, 0.00000, 1070.27, -155.204, 1158.04, -156.813, 1043.55, -155.879, 0, 0
4146, 0.00000, 1155.55, -155.323, 1249.08, -156.924, 1128.06, -155.988, 0, 0
4147, 0.00000, 1277.91, -155.48, 1380.97, -157.072, 1251.67, -156.128, 0, 0
4148, 0.00000, 1282.3, -155.484, 1385.33, -157.076, 1256.7, -156.133, 0, 0
4149, 0.00000, 1304.8, -155.511, 1408.74, -157.101, 1278.86, -156.156, 0, 0
4150, 0.00000, 1280.97, -155.481, 1382.85, -157.074, 1255.92, -156.132, 0, 0
4151, 0.00000, 1193.34, -155.37, 1287.53, -156.97, 1168.62, -156.036, 0, 0
4152, 0.00000, 1044.74, -155.164, 1127.01, -156.776, 1020.3, -155.85, 0, 0
4153, 0.00000, 928.633, -154.979, 1001.05, -156.597, 902.676, -155.674, 0, 0
4154, 0.00000, 842.646, -154.823, 908.44, -156.445, 817.281, -155.524, 0, 0
4155, 0.00000, 782.056, -154.7, 843.911, -156.325, 757.961, -155.403, 0, 0
4156, 0.00000, 776.852, -154.686, 838.079, -156.31, 752.204, -155.388, 0, 0
4157, 0.00000, 764.145, -154.659, 824.745, -156.284, 739.428, -155.361, 0, 0
4158, 0.00000, 809.836, -154.754, 873.961, -156.376, 784.386, -155.454, 0, 0
4159, 0.00000, 909.795, -154.942, 981.597, -156.559, 882.268, -155.636, 0, 0
4160, 0.00000, 973.304, -155.051, 1050.62, -156.666, 945.123, -155.738, 0, 0
4161, 0.00000, 984.021, -155.071, 1061.62, -156.683, 952.203, -155.751, 0, 0
4162, 0.00000, 958.928, -155.033, 1035.8, -156.647, 925.807, -155.71, 0, 0
4163, 0.00000, 981.293, -155.069, 1060.65, -156.682, 947.725, -155.743, 0, 0
4164, 0.00000, 975.169, -155.06, 1054.3, -156.673, 942.811, -155.735, 0, 0
4165, 0.00000, 921.582, -154.971, 997.164, -156.59, 891.528, -155.653, 0, 0
4166, 0.00000, 912.722, -154.954, 987.847, -156.573, 883.609, -155.639, 0, 0
4167, 0.00000, 823.826, -154.792, 892.399, -156.418, 795.762, -155.481, 0, 0
4168, 0.00000, 862.547, -154.862, 934.761, -156.485, 835.699, -155.552, 0, 0
4169, 0.00000, 860.24, -154.858, 932.738, -156.483, 835.222, -155.553, 0, 0
4170, 0.00000, 946.16, -155.008, 1025.08, -156.627, 921.729, -155.7, 0, 0
4171, 0.00000, 1098.65, -155.243, 1188.25, -156.85, 1072.64, -155.918, 0, 0
4172, 0.00000, 1110.82, -155.26, 1200.56, -156.867, 1085.41, -155.935, 0, 0
4173, 0.00000, 1108.9, -155.257, 1198.32, -156.864, 1084.92, -155.934, 0, 0
4174, 0.00000, 1075.28, -155.209, 1162.18, -156.819, 1052.88, -155.893, 0, 0
4175, 0.00000, 1060.07, -155.186, 1145.59, -156.798, 1039.23, -155.875, 0, 0
4176, 0.00000, 968.997, -155.046, 1047.62, -156.665, 949.313, -155.747, 0, 0
4177, 0.00000, 857.037, -154.851, 926.502, -156.477, 837.432, -155.561, 0, 0
4178, 0.00000, 783.033, -154.702, 846.767, -156.33, 764.079, -155.416, 0, 0
4179, 0.00000, 754.941, -154.639, 816.615, -156.267, 735.844, -155.352, 0, 0
4180, 0.00000, 758.333, -154.645, 820.317, -156.273, 738.809, -155.357, 0, 0
4181, 0.00000, 770.307, -154.671, 833.423, -156.299, 750.311, -155.382, 0, 0
4182, 0.00000, 807.095, -154.748, 872.173, -156.372, 784.392, -155.454, 0, 0
4183, 0.00000, 865.625, -154.863, 935.54, -156.484, 841.809, -155.564, 0, 0
4184, 0.00000, 928.799, -154.977, 1002.98, -156.594, 901.847, -155.669, 0, 0
4185, 0.00000, 1039.6, -155.156, 1121.93, -156.764, 1008.56, -155.832, 0, 0
4186, 0.00000, 1134.07, -155.294, 1224.39, -156.895, 1101.13, -155.955, 0, 0
4187, 0.00000, 1144.75, -155.31, 1236.43, -156.91, 1111.24, -155.967, 0, 0
4188, 0.00000, 1096.12, -155.242, 1184.06, -156.847, 1063.24, -155.906, 0, 0
4189, 0.00000, 1048.34, -155.173, 1132.15, -156.781, 1014.93, -155.842, 0, 0
4190, 0.00000, 1041.5, -155.162, 1124.31, -156.77, 1008.42, -155.833, 0, 0
4191, 0.00000, 1011.36, -155.116, 1092.98, -156.728, 980.672, -155.792, 0, 0
4192, 0.00000, 1022.41, -155.132, 1104.92, -156.743, 992.533, -155.809, 0, 0
4193, 0.00000, 971.824, -155.053, 1051.54, -156.67, 944.347, -155.738, 0, 0
4194, 0.00000, 1045.31, -155.166, 1131.68, -156.778, 1021.05, -155.848, 0, 0
4195, 0.00000, 1147.95, -155.312, 1241.72, -156.916, 1123.71, -155.982, 0, 0
4196, 0.00000, 1132.87, -155.291, 1224.77, -156.897, 1108.97, -155.964, 0, 0
4197, 0.00000, 1106.04, -155.253, 1195.7, -156.861, 1083.82, -155.933, 0, 0
4198, 0.00000, 1098.73, -155.242, 1187.83, -156.852, 1077.66, -155.925, 0, 0
4199, 0.00000, 1069.99, -155.2, 1156.3, -156.812, 1049.79, -155.889, 0, 0
4200, 0.00000, 964.384, -155.039, 1042.84, -156.659, 944.846, -155.74, 0, 0
4201, 0.00000, 823.667, -154.788, 891.192, -156.417, 805.378, -155.501, 0, 0
4202, 0.00000, 736.637, -154.601, 797.709, -156.232, 718.999, -155.317, 0, 0
4203, 0.00000, 689.014, -154.484, 746.493, -156.116, 671.734, -155.198, 0, 0
4204, 0.00000, 680.678, -154.46, 737.425, -156.091, 662.776, -155.172, 0, 0
4205, 0.00000, 666.909, -154.425, 722.944, -156.056, 648.733, -155.134, 0, 0
4206, 0.00000, 682.517, -154.464, 739.069, -156.093, 662.209, -155.17, 0, 0
4207, 0.00000, 734.306, -154.589, 793.869, -156.214, 711.106, -155.292, 0, 0
4208, 0.00000, 793.161, -154.72, 856.964, -156.343, 767.012, -155.417, 0, 0
4209, 0.00000, 912.986, -154.949, 986.545, -156.566, 884.447, -155.638, 0, 0
4210, 0.00000, 991.808, -155.083, 1071.8, -156.696, 961.58, -155.763, 0, 0
4211, 0.00000, 1023.56, -155.134, 1106.47, -156.745, 992.69, -155.809, 0, 0
4212, 0.00000, 1091.64, -155.234, 1179.2, -156.84, 1059.98, -155.902, 0, 0
4213, 0.00000, 1124.51, -155.28, 1213.12, -156.882, 1091.61, -155.943, 0, 0
4214, 0.00000, 1089.55, -155.231, 1175.51, -156.836, 1057.66, -155.9, 0, 0
4215, 0.00000, 1019.43, -155.128, 1099.43, -156.738, 987.34, -155.804, 0, 0
4216, 0.00000, 990.109, -155.081, 1068.28, -156.693, 959.694, -155.762, 0, 0
4217, 0.00000, 1011.34, -155.113, 1090.83, -156.724, 981.685, -155.794, 0, 0
4218, 0.00000, 1074.46, -155.206, 1158.92, -156.814, 1046.14, -155.884, 0, 0
4219, 0.00000, 1256.56, -155.452, 1354.89, -157.044, 1228.02, -156.104, 0, 0
4220, 0.00000, 1289.28, -155.491, 1390.28, -157.082, 1261.72, -156.139, 0, 0
4221, 0.00000, 1349.43, -155.563, 1454.91, -157.148, 1322.29, -156.201, 0, 0
4222, 0.00000, 1409.92, -155.632, 1520.04, -157.212, 1383.86, -156.261, 0, 0
4223, 0.00000, 1394.21, -155.613, 1502.89, -157.195, 1368.56, -156.246, 0, 0
4224, 0.00000, 1293.84, -155.495, 1394.53, -157.086, 1268.56, -156.145, 0, 0
4225, 0.00000, 1218.62, -155.401, 1313.76, -157, 1193.99, -156.065, 0, 0
4226, 0.00000, 1145.71, -155.305, 1235.27, -156.91, 1121.89, -155.981, 0, 0
4227, 0.00000, 1142.47, -155.301, 1232.33, -156.906, 1119.67, -155.978, 0, 0
4228, 0.00000, 1166.89, -155.334, 1258.62, -156.937, 1144.27, -156.008, 0, 0
4229, 0.00000, 1160.41, -155.325, 1252, -156.929, 1138.41, -156.001, 0, 0
4230, 0.00000, 1232.32, -155.42, 1329.85, -157.017, 1209.51, -156.083, 0, 0
4231, 0.00000, 1312.27, -155.519, 1415.38, -157.108, 1287.84, -156.167, 0, 0
4232, 0.00000, 1403.08, -155.626, 1515.03, -157.208, 1380.62, -156.258, 0, 0
4233, 0.00000, 1489.14, -155.721, 1607.19, -157.293, 1464.46, -156.335, 0, 0
4234, 0.00000, 1532.18, -155.766, 1653.24, -157.334, 1506.64, -156.371, 0, 0
4235, 0.00000, 1472.5, -155.701, 1589.13, -157.275, 1446.97, -156.317, 0, 0
4236, 0.00000, 1357.74, -155.572, 1465.63, -157.157, 1332.47, -156.209, 0, 0
4237, 0.00000, 1289.25, -155.491, 1391.69, -157.083, 1264.41, -156.141, 0, 0
4238, 0.00000, 1169.85, -155.34, 1263.15, -156.942, 1145.74, -156.009, 0, 0
4239, 0.00000, 1089.2, -155.229, 1176.74, -156.838, 1066.74, -155.911, 0, 0
4240, 0.00000, 1131.98, -155.287, 1221.7, -156.892, 1107.88, -155.963, 0, 0
4241, 0.00000, 1173.18, -155.343, 1265.95, -156.945, 1149.55, -156.014, 0, 0
4242, 0.00000, 1188.48, -155.363, 1281.73, -156.963, 1163.64, -156.031, 0, 0
4243, 0.00000, 1260.9, -155.456, 1359.77, -157.05, 1236.6, -156.113, 0, 0
4244, 0.00000, 1286.88, -155.488, 1388.25, -157.08, 1263.19, -156.141, 0, 0
4245, 0.00000, 1307.53, -155.513, 1410.72, -157.103, 1284.05, -156.162, 0, 0
4246, 0.00000, 1316.88, -155.524, 1420.9, -157.114, 1294.17, -156.173, 0, 0
4247, 0.00000, 1314.15, -155.52, 1417.43, -157.11, 1290.53, -156.169, 0, 0
4248, 0.00000, 1272.82, -155.469, 1372.63, -157.064, 1249.77, -156.126, 0, 0
4249, 0.00000, 1170.79, -155.339, 1262.17, -156.942, 1147.22, -156.011, 0, 0
4250, 0.00000, 1118.91, -155.268, 1206.55, -156.875, 1096.16, -155.949, 0, 0
4251, 0.00000, 1083.09, -155.217, 1167.79, -156.827, 1060.78, -155.904, 0, 0
4252, 0.00000, 1125.8, -155.277, 1214.11, -156.884, 1103.48, -155.958, 0, 0
4253, 0.00000, 1110.38, -155.257, 1198.27, -156.865, 1088.91, -155.94, 0, 0
4254, 0.00000, 1124.96, -155.277, 1213.13, -156.883, 1101.72, -155.956, 0, 0
4255, 0.00000, 1170.79, -155.339, 1261.75, -156.94, 1145.8, -156.01, 0, 0
4256, 0.00000, 1258.07, -155.451, 1354.2, -157.044, 1229.08, -156.105, 0, 0
4257, 0.00000, 1354.88, -155.568, 1456.83, -157.15, 1322.67, -156.203, 0, 0
4258, 0.00000, 1512.49, -155.744, 1626.54, -157.311, 1478.82, -156.35, 0, 0
4259, 0.00000, 1513.2, -155.743, 1627.81, -157.31, 1480.73, -156.349, 0, 0
4260, 0.00000, 1491.56, -155.72, 1605.49, -157.29, 1460.65, -156.331, 0, 0
4261, 0.00000, 1443.82, -155.667, 1554.56, -157.243, 1414.7, -156.289, 0, 0
4262, 0.00000, 1373.94, -155.589, 1479.91, -157.172, 1346.03, -156.224, 0, 0
4263, 0.00000, 1354.94, -155.568, 1459.8, -157.152, 1327.56, -156.206, 0, 0
4264, 0.00000, 1284.5, -155.483, 1383.8, -157.075, 1257.42, -156.134, 0, 0
4265, 0.00000, 1268.05, -155.464, 1366.58, -157.057, 1241.95, -156.118, 0, 0
4266, 0.00000, 1281.29, -155.48, 1381.38, -157.073, 1257.12, -156.134, 0, 0
4267, 0.00000, 1338.64, -155.549, 1443.7, -157.137, 1315.56, -156.195, 0, 0
4268, 0.00000, 1332.34, -155.542, 1437.74, -157.131, 1310.35, -156.189, 0, 0
4269, 0.00000, 1347.75, -155.56, 1454.43, -157.148, 1326.1, -156.205, 0, 0
4270, 0.00000, 1349.54, -155.562, 1456.27, -157.15, 1328.25, -156.207, 0, 0
4271, 0.00000, 1257.38, -155.451, 1357.2, -157.047, 1236.57, -156.112, 0, 0
4272, 0.00000, 1144.01, -155.304, 1234.58, -156.91, 1122.51, -155.981, 0, 0
4273, 0.00000, 1013.16, -155.115, 1093.08, -156.73, 991.334, -155.809, 0, 0
4274, 0.00000, 938.029, -154.993, 1012.28, -156.613, 916.247, -155.695, 0, 0
4275, 0.00000, 960.659, -155.029, 1036.91, -156.646, 939.715, -155.73, 0, 0
4276, 0.00000, 983.359, -155.066, 1061.08, -156.682, 961.44, -155.764, 0, 0
4277, 0.00000, 1025.23, -155.131, 1106.95, -156.745, 1004.47, -155.826, 0, 0
4278, 0.00000, 1109.68, -155.255, 1197.06, -156.862, 1086.23, -155.936, 0, 0
4279, 0.00000, 1215.4, -155.398, 1310.18, -156.995, 1189.34, -156.061, 0, 0
4280, 0.00000, 1279.47, -155.478, 1377.82, -157.069, 1249.63, -156.127, 0, 0
4281, 0.00000, 1261.6, -155.456, 1358.18, -157.048, 1230.46, -156.106, 0, 0
4282, 0.00000, 1245.11, -155.436, 1340.85, -157.029, 1214.13, -156.088, 0, 0
4283, 0.00000, 1219.04, -155.403, 1313.19, -156.999, 1188.46, -156.059, 0, 0
4284, 0.00000, 1126.02, -155.28, 1213.34, -156.884, 1096.52, -155.95, 0, 0
4285, 0.00000, 1031.3, -155.144, 1111.85, -156.755, 1002.49, -155.825, 0, 0
4286, 0.00000, 965.15, -155.04, 1041.68, -156.656, 938.625, -155.73, 0, 0
4287, 0.00000, 917.511, -154.959, 990.596, -156.578, 892.061, -155.655, 0, 0
4288, 0.00000, 888.135, -154.907, 959.358, -156.528, 863.928, -155.606, 0, 0
4289, 0.00000, 901.03, -154.929, 973.674, -156.549, 877.869, -155.629, 0, 0
4290, 0.00000, 1014.4, -155.115, 1096.16, -156.729, 991.323, -155.806, 0, 0
4291, 0.00000, 1193.95, -155.371, 1288.9, -156.971, 1169.49, -156.038, 0, 0
4292, 0.00000, 1248.17, -155.441, 1347.38, -157.036, 1223.97, -156.099, 0, 0
4293, 0.00000, 1237.41, -155.427, 1335.88, -157.024, 1213.94, -156.087, 0, 0
4294, 0.00000, 1217.54, -155.402, 1314.64, -157.001, 1194.79, -156.066, 0, 0
4295, 0.00000, 1169.26, -155.338, 1262.02, -156.941, 1146.47, -156.01, 0, 0
4296, 0.00000, 979.403, -155.064, 1057.58, -156.682, 957.879, -155.761, 0, 0
4297, 0.00000, 851.026, -154.84, 919.377, -156.465, 829.838, -155.548, 0, 0
4298, 0.00000, 779.47, -154.695, 842.232, -156.322, 758.373, -155.404, 0, 0
4299, 0.00000, 741.493, -154.609, 801.033, -156.236, 720.303, -155.318, 0, 0
4300, 0.00000, 727.872, -154.577, 787.006, -156.204, 707.352, -155.286, 0, 0
4301, 0.00000, 737.667, -154.598, 797.79, -156.225, 717.19, -155.308, 0, 0
4302, 0.00000, 780.516, -154.692, 843.246, -156.316, 757.991, -155.398, 0, 0
4303, 0.00000, 868.764, -154.867, 937.58, -156.487, 843.56, -155.567, 0, 0
4304, 0.00000, 942.184, -154.999, 1015.15, -156.613, 912.039, -155.687, 0, 0
4305, 0.00000, 964.126, -155.038, 1038.41, -156.65, 931.323, -155.719, 0, 0
4306, 0.00000, 956.707, -155.028, 1031.07, -156.64, 922.127, -155.705, 0, 0
4307, 0.00000, 982.871, -155.07, 1059.05, -156.68, 947.041, -155.744, 0, 0
4308, 0.00000, 990.149, -155.082, 1066.81, -156.692, 954.202, -155.755, 0, 0
4309, 0.00000, 976.778, -155.06, 1053.55, -156.673, 943.517, -155.738, 0, 0
4310, 0.00000, 918.972, -154.965, 991.922, -156.582, 887.658, -155.648, 0, 0
4311, 0.00000, 866.058, -154.87, 934.766, -156.49, 834.963, -155.556, 0, 0
4312, 0.00000, 859.981, -154.856, 928.786, -156.477, 830.962, -155.546, 0, 0
4313, 0.00000, 882.287, -154.897, 952.362, -156.515, 852.369, -155.585, 0, 0
4314, 0.00000, 993.597, -155.083, 1071.78, -156.695, 964.556, -155.768, 0, 0
4315, 0.00000, 1117.76, -155.268, 1205.67, -156.872, 1089.88, -155.941, 0, 0
4316, 0.00000, 1171.1, -155.341, 1263.58, -156.942, 1144.97, -156.008, 0, 0
4317, 0.00000, 1175.57, -155.347, 1269.1, -156.949, 1151.74, -156.016, 0, 0
4318, 0.00000, 1105.13, -155.25, 1193.05, -156.859, 1082.87, -155.932, 0, 0
4319, 0.00000, 1027.68, -155.137, 1109.09, -156.751, 1006.24, -155.83, 0, 0
4320, 0.00000, 921.54, -154.966, 994.287, -156.586, 900.141, -155.67, 0, 0
4321, 0.00000, 792.598, -154.724, 855.984, -156.351, 772.431, -155.436, 0, 0
4322, 0.00000, 736.093, -154.597, 795.043, -156.225, 715.825, -155.308, 0, 0
4323, 0.00000, 707.65, -154.528, 764.174, -156.155, 687.049, -155.237, 0, 0
4324, 0.00000, 685.84, -154.473, 740.858, -156.1, 665.458, -155.181, 0, 0
4325, 0.00000, 673.105, -154.44, 727.135, -156.066, 652.436, -155.145, 0, 0
4326, 0.00000, 720.424, -154.555, 778.115, -156.18, 699.218, -155.263, 0, 0
4327, 0.00000, 794.278, -154.719, 857.851, -156.343, 772.096, -155.427, 0, 0
4328, 0.00000, 840.858, -154.815, 909.014, -156.439, 818.665, -155.521, 0, 0
4329, 0.00000, 848.05, -154.832, 917.453, -156.456, 824.954, -155.534, 0, 0
4330, 0.00000, 907.566, -154.941, 982.32, -156.562, 882.298, -155.635, 0, 0
4331, 0.00000, 977.997, -155.061, 1059.03, -156.677, 953.062, -155.749, 0, 0
4332, 0.00000, 988.202, -155.078, 1070.17, -156.695, 963.853, -155.766, 0, 0
4333, 0.00000, 989.305, -155.08, 1071.24, -156.697, 965.547, -155.769, 0, 0
4334, 0.00000, 963.061, -155.038, 1042.9, -156.657, 939.962, -155.731, 0, 0
4335, 0.00000, 933.081, -154.988, 1010.39, -156.608, 909.904, -155.683, 0, 0
4336, 0.00000, 925.872, -154.975, 1002.69, -156.596, 902.958, -155.671, 0, 0
4337, 0.00000, 961.158, -155.033, 1039.67, -156.65, 937.056, -155.725, 0, 0
4338, 0.00000, 983.802, -155.069, 1062.83, -156.684, 957.886, -155.758, 0, 0
4339, 0.00000, 1090.42, -155.229, 1177.57, -156.837, 1065.84, -155.909, 0, 0
4340, 0.00000, 1110.06, -155.257, 1199.04, -156.865, 1087.44, -155.938, 0, 0
4341, 0.00000, 1067.24, -155.196, 1152.56, -156.807, 1045.39, -155.883, 0, 0
4342, 0.00000, 999.578, -155.093, 1078.95, -156.709, 977.543, -155.789, 0, 0
4343, 0.00000, 958.955, -155.027, 1035.02, -156.646, 937.92, -155.729, 0, 0
4344, 0.00000, 845.935, -154.829, 913.068, -156.454, 825.625, -155.539, 0, 0
4345, 0.00000, 741.987, -154.613, 801.527, -156.242, 722.59, -155.326, 0, 0
4346, 0.00000, 698.125, -154.506, 754.142, -156.133, 678.594, -155.216, 0, 0
4347, 0.00000, 655.229, -154.394, 708.178, -156.022, 636.335, -155.102, 0, 0
4348, 0.00000, 652.741, -154.384, 705.334, -156.011, 633.173, -155.091, 0, 0
4349, 0.00000, 663.814, -154.414, 717.281, -156.04, 643.641, -155.119, 0, 0
4350, 0.00000, 716.401, -154.545, 773.661, -156.17, 695.11, -155.253, 0, 0
4351, 0.00000, 753.822, -154.633, 814.511, -156.259, 732.082, -155.341, 0, 0
4352, 0.00000, 842.702, -154.817, 910.714, -156.44, 819.822, -155.522, 0, 0
4353, 0.00000, 955.233, -155.02, 1032.33, -156.637, 930.363, -155.714, 0, 0
4354, 0.00000, 1025.47, -155.135, 1108.47, -156.747, 998.573, -155.817, 0, 0
4355, 0.00000, 1057.25, -155.184, 1143.76, -156.794, 1030.29, -155.861, 0, 0
4356, 0.00000, 1038.93, -155.158, 1124.82, -156.77, 1013.07, -155.838, 0, 0
4357, 0.00000, 991.438, -155.085, 1073.12, -156.7, 965.158, -155.769, 0, 0
4358, 0.00000, 935.778, -154.994, 1013.02, -156.613, 909.263, -155.682, 0, 0
4359, 0.00000, 885.332, -154.906, 959, -156.529, 859.525, -155.598, 0, 0
4360, 0.00000, 851.139, -154.842, 922.751, -156.467, 826.736, -155.538, 0, 0
4361, 0.00000, 865.268, -154.867, 938.473, -156.492, 841.894, -155.564, 0, 0
4362, 0.00000, 941.194, -154.999, 1019.58, -156.619, 918.231, -155.694, 0, 0
4363, 0.00000, 1057.03, -155.182, 1143.67, -156.793, 1033.99, -155.866, 0, 0
4364, 0.00000, 1098.72, -155.243, 1188.21, -156.851, 1075.76, -155.922, 0, 0
4365, 0.00000, 1105.86, -155.253, 1195.8, -156.861, 1083.71, -155.933, 0, 0
4366, 0.00000, 1092.32, -155.233, 1181.28, -156.844, 1071.72, -155.917, 0, 0
4367, 0.00000, 1065.82, -155.194, 1152.03, -156.807, 1045.62, -155.883, 0, 0
4368, 0.00000, 979.555, -155.063, 1059.09, -156.682, 960.593, -155.764, 0, 0
4369, 0.00000, 872.343, -154.879, 942.889, -156.504, 852.386, -155.588, 0, 0
4370, 0.00000, 808.816, -154.755, 874.376, -156.382, 789.163, -155.467, 0, 0
4371, 0.00000, 786.591, -154.707, 850.747, -156.335, 767.635, -155.421, 0, 0
4372, 0.00000, 767.065, -154.665, 829.539, -156.293, 747.83, -155.379, 0, 0
4373, 0.00000, 775.459, -154.682, 838.399, -156.309, 755.547, -155.394, 0, 0
4374, 0.00000, 783.704, -154.7, 846.977, -156.326, 762.636, -155.41, 0, 0
4375, 0.00000, 821.531, -154.777, 887.202, -156.4, 797.689, -155.481, 0, 0
4376, 0.00000, 890.026, -154.907, 960.621, -156.526, 863.813, -155.604, 0, 0
4377, 0.00000, 995.841, -155.087, 1074.5, -156.699, 966.374, -155.77, 0, 0
4378, 0.00000, 1041.56, -155.16, 1124.57, -156.769, 1010.9, -155.835, 0, 0
4379, 0.00000, 1056.18, -155.183, 1141.09, -156.791, 1026.02, -155.856, 0, 0
4380, 0.00000, 1086.07, -155.226, 1172.8, -156.832, 1055.18, -155.896, 0, 0
4381, 0.00000, 1129.09, -155.286, 1219.09, -156.889, 1099.17, -155.952, 0, 0
4382, 0.00000, 1118.06, -155.271, 1207.72, -156.876, 1089.6, -155.94, 0, 0
4383, 0.00000, 1101.08, -155.247, 1189.83, -156.854, 1073.42, -155.919, 0, 0
4384, 0.00000, 1045.42, -155.166, 1130.3, -156.778, 1019.6, -155.848, 0, 0
4385, 0.00000, 1038.6, -155.155, 1122.55, -156.767, 1013.13, -155.838, 0, 0
4386, 0.00000, 1083.51, -155.221, 1171.24, -156.83, 1059.47, -155.901, 0, 0
4387, 0.00000, 1204.28, -155.386, 1301.29, -156.985, 1181.5, -156.051, 0, 0
4388, 0.00000, 1246.54, -155.439, 1347.15, -157.036, 1225.21, -156.1, 0, 0
4389, 0.00000, 1260.91, -155.457, 1362.45, -157.053, 1239.61, -156.115, 0, 0
4390, 0.00000, 1256.66, -155.451, 1357.43, -157.048, 1236.32, -156.112, 0, 0
4391, 0.00000, 1231.7, -155.419, 1329.97, -157.018, 1212.1, -156.085, 0, 0
4392, 0.00000, 1109.04, -155.256, 1198.01, -156.866, 1090.45, -155.942, 0, 0
4393, 0.00000, 1069.09, -155.198, 1154.19, -156.81, 1049.48, -155.889, 0, 0
4394, 0.00000, 1013.04, -155.114, 1093.57, -156.729, 993.59, -155.812, 0, 0
4395, 0.00000, 1003.65, -155.098, 1083.21, -156.714, 983.562, -155.797, 0, 0
4396, 0.00000, 1034.97, -155.146, 1117.08, -156.76, 1015.29, -155.842, 0, 0
4397, 0.00000, 1067.32, -155.194, 1151.7, -156.805, 1047.04, -155.885, 0, 0
4398, 0.00000, 1135.39, -155.291, 1225.41, -156.897, 1114.62, -155.972, 0, 0
4399, 0.00000, 1223.35, -155.409, 1320.7, -157.008, 1202.54, -156.075, 0, 0
4400, 0.00000, 1279.5, -155.479, 1381.73, -157.074, 1258.82, -156.136, 0, 0
4401, 0.00000, 1337.51, -155.549, 1444.22, -157.138, 1316.42, -156.196, 0, 0
4402, 0.00000, 1314.31, -155.521, 1419.47, -157.112, 1292.97, -156.171, 0, 0
4403, 0.00000, 1285.36, -155.487, 1388.42, -157.08, 1264.06, -156.141, 0, 0
4404, 0.00000, 1172.29, -155.344, 1267.57, -156.948, 1152.45, -156.017, 0, 0
4405, 0.00000, 1069.29, -155.201, 1156.76, -156.814, 1050.17, -155.89, 0, 0
4406, 0.00000, 998.228, -155.093, 1080.13, -156.711, 979.098, -155.791, 0, 0
4407, 0.00000, 919.244, -154.963, 994.835, -156.586, 900.507, -155.669, 0, 0
4408, 0.00000, 898.999, -154.926, 972.852, -156.549, 880.529, -155.634, 0, 0
4409, 0.00000, 927.099, -154.973, 1002.21, -156.594, 907.652, -155.679, 0, 0
4410, 0.00000, 998.05, -155.089, 1077.29, -156.704, 975.818, -155.785, 0, 0
4411, 0.00000, 1195.14, -155.372, 1289.96, -156.973, 1173.58, -156.043, 0, 0
4412, 0.00000, 1184.21, -155.358, 1278.47, -156.96, 1163.03, -156.03, 0, 0
4413, 0.00000, 1166.17, -155.334, 1259.79, -156.939, 1146.41, -156.01, 0, 0
4414, 0.00000, 1159.32, -155.325, 1252.2, -156.93, 1140.13, -156.003, 0, 0
4415, 0.00000, 1118.86, -155.27, 1208.88, -156.878, 1099.73, -155.953, 0, 0
4416, 0.00000, 1068.37, -155.198, 1154.71, -156.811, 1050.43, -155.89, 0, 0
