hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
4417, 0.00000, 1000.16, -155.094, 1080.52, -156.712, 980.986, -155.794, 0, 0
4418, 0.00000, 933.474, -154.986, 1009.16, -156.608, 915.661, -155.694, 0, 0
4419, 0.00000, 876.386, -154.885, 947.9, -156.51, 858.794, -155.598, 0, 0
4420, 0.00000, 874.214, -154.879, 945.432, -156.504, 856.302, -155.592, 0, 0
4421, 0.00000, 882.267, -154.894, 954.045, -156.518, 864.038, -155.605, 0, 0
4422, 0.00000, 916.207, -154.954, 990.868, -156.576, 897.443, -155.662, 0, 0
4423, 0.00000, 987.11, -155.072, 1067.1, -156.689, 968.512, -155.774, 0, 0
4424, 0.00000, 1019.67, -155.124, 1103.08, -156.741, 1001.74, -155.822, 0, 0
4425, 0.00000, 1102.12, -155.246, 1191.81, -156.856, 1082.95, -155.932, 0, 0
4426, 0.00000, 1189.54, -155.366, 1285.98, -156.969, 1169.76, -156.038, 0, 0
4427, 0.00000, 1249.31, -155.443, 1350.63, -157.041, 1229.5, -156.105, 0, 0
4428, 0.00000, 1258.61, -155.455, 1360.91, -157.052, 1239.77, -156.116, 0, 0
4429, 0.00000, 1194.93, -155.374, 1292.49, -156.977, 1177.06, -156.046, 0, 0
4430, 0.00000, 1197.86, -155.377, 1295.43, -156.98, 1179.95, -156.049, 0, 0
4431, 0.00000, 1134.1, -155.292, 1226.72, -156.9, 1116.42, -155.974, 0, 0
4432, 0.00000, 1165.03, -155.333, 1259.84, -156.939, 1147.18, -156.011, 0, 0
4433, 0.00000, 1125.18, -155.279, 1216.66, -156.888, 1106.76, -155.962, 0, 0
4434, 0.00000, 1273.92, -155.473, 1375.54, -157.067, 1253.02, -156.131, 0, 0
4435, 0.00000, 1378.65, -155.598, 1488.55, -157.183, 1357.85, -156.237, 0, 0
4436, 0.00000, 1425.74, -155.65, 1539.33, -157.231, 1405.72, -156.282, 0, 0
4437, 0.00000, 1447, -155.674, 1562.69, -157.253, 1427.6, -156.302, 0, 0
4438, 0.00000, 1484.31, -155.715, 1602.75, -157.29, 1465.05, -156.336, 0, 0
4439, 0.00000, 1427.64, -155.651, 1541.65, -157.233, 1409.42, -156.284, 0, 0
4440, 0.00000, 1337.39, -155.548, 1444.09, -157.138, 1318.9, -156.197, 0, 0
4441, 0.00000, 1275.24, -155.473, 1377.5, -157.07, 1258.49, -156.136, 0, 0
4442, 0.00000, 1250.45, -155.443, 1350.83, -157.042, 1233.92, -156.11, 0, 0
4443, 0.00000, 1259.44, -155.454, 1360.45, -157.052, 1242.74, -156.119, 0, 0
4444, 0.00000, 1289.15, -155.491, 1392.7, -157.086, 1272.56, -156.151, 0, 0
4445, 0.00000, 1322.89, -155.532, 1429.48, -157.124, 1306.55, -156.186, 0, 0
4446, 0.00000, 1408.74, -155.632, 1521.67, -157.216, 1391.34, -156.269, 0, 0
4447, 0.00000, 1557, -155.793, 1681.27, -157.361, 1537.82, -156.4, 0, 0
4448, 0.00000, 1621.02, -155.857, 1749.3, -157.417, 1599.15, -156.449, 0, 0
4449, 0.00000, 1608.17, -155.842, 1734.73, -157.403, 1584.36, -156.436, 0, 0
4450, 0.00000, 1531.56, -155.762, 1651.66, -157.331, 1506.01, -156.369, 0, 0
4451, 0.00000, 1540.2, -155.773, 1661.2, -157.34, 1514.72, -156.378, 0, 0
4452, 0.00000, 1483.81, -155.712, 1600.6, -157.285, 1458.4, -156.328, 0, 0
4453, 0.00000, 1454.42, -155.68, 1568.52, -157.256, 1428.72, -156.301, 0, 0
4454, 0.00000, 1380.28, -155.597, 1488.7, -157.181, 1355.24, -156.232, 0, 0
4455, 0.00000, 1322.49, -155.53, 1426.63, -157.119, 1298.61, -156.176, 0, 0
4456, 0.00000, 1330.79, -155.54, 1436.07, -157.129, 1307.83, -156.186, 0, 0
4457, 0.00000, 1351.84, -155.565, 1459.11, -157.153, 1329.88, -156.209, 0, 0
4458, 0.00000, 1480.35, -155.711, 1598.13, -157.286, 1459.32, -156.332, 0, 0
4459, 0.00000, 1714.05, -155.948, 1850.34, -157.499, 1693.96, -156.522, 0, 0
4460, 0.00000, 1776.41, -156.009, 1917.07, -157.552, 1755.46, -156.569, 0, 0
4461, 0.00000, 1799.05, -156.029, 1941.49, -157.57, 1778.71, -156.586, 0, 0
4462, 0.00000, 1768.92, -156, 1909.17, -157.545, 1749.77, -156.564, 0, 0
4463, 0.00000, 1713.04, -155.946, 1848.89, -157.498, 1694.56, -156.522, 0, 0
4464, 0.00000, 1596.51, -155.829, 1723.21, -157.394, 1578.54, -156.43, 0, 0
4465, 0.00000, 1514.98, -155.745, 1635.14, -157.318, 1496.74, -156.362, 0, 0
4466, 0.00000, 1488.58, -155.717, 1606.67, -157.293, 1470.29, -156.34, 0, 0
4467, 0.00000, 1479.21, -155.708, 1596.62, -157.284, 1460.75, -156.331, 0, 0
4468, 0.00000, 1554.73, -155.789, 1678.19, -157.358, 1536.37, -156.398, 0, 0
4469, 0.00000, 1559.52, -155.793, 1683.59, -157.362, 1540.99, -156.401, 0, 0
4470, 0.00000, 1647.8, -155.884, 1777.84, -157.442, 1626.94, -156.472, 0, 0
4471, 0.00000, 1770.5, -156.004, 1910.56, -157.548, 1748.61, -156.565, 0, 0
4472, 0.00000, 1855.86, -156.083, 2002.82, -157.617, 1832.43, -156.624, 0, 0
4473, 0.00000, 1833.76, -156.061, 1978.89, -157.596, 1807.29, -156.604, 0, 0
4474, 0.00000, 1734.66, -155.968, 1872.69, -157.513, 1706.54, -156.529, 0, 0
4475, 0.00000, 1630.25, -155.866, 1760.63, -157.422, 1601.51, -156.447, 0, 0
4476, 0.00000, 1504.82, -155.736, 1625.15, -157.306, 1475.98, -156.342, 0, 0
4477, 0.00000, 1413.14, -155.637, 1526.21, -157.215, 1384.57, -156.259, 0, 0
4478, 0.00000, 1316.28, -155.525, 1421.62, -157.113, 1287.86, -156.164, 0, 0
4479, 0.00000, 1205.38, -155.388, 1302.45, -156.986, 1177.78, -156.046, 0, 0
4480, 0.00000, 1150.55, -155.316, 1244.69, -156.92, 1125.93, -155.985, 0, 0
4481, 0.00000, 1169.8, -155.341, 1264.89, -156.944, 1144.7, -156.007, 0, 0
4482, 0.00000, 1316.45, -155.527, 1422.82, -157.116, 1292.03, -156.171, 0, 0
4483, 0.00000, 1526.77, -155.76, 1648.7, -157.329, 1501.92, -156.366, 0, 0
4484, 0.00000, 1628.15, -155.866, 1758.02, -157.424, 1604.74, -156.454, 0, 0
4485, 0.00000, 1633.41, -155.87, 1764.37, -157.429, 1612.33, -156.459, 0, 0
4486, 0.00000, 1634.32, -155.87, 1765.05, -157.43, 1614.41, -156.46, 0, 0
4487, 0.00000, 1565.42, -155.799, 1690.29, -157.366, 1546.23, -156.404, 0, 0
4488, 0.00000, 1473.49, -155.701, 1591.06, -157.278, 1454.74, -156.325, 0, 0
4489, 0.00000, 1404.25, -155.625, 1516.95, -157.21, 1387.33, -156.264, 0, 0
4490, 0.00000, 1381.52, -155.6, 1492.37, -157.186, 1364.42, -156.242, 0, 0
4491, 0.00000, 1399.1, -155.62, 1511.16, -157.205, 1381.53, -156.259, 0, 0
4492, 0.00000, 1425.7, -155.65, 1539.73, -157.232, 1408.12, -156.284, 0, 0
4493, 0.00000, 1465.6, -155.694, 1582.92, -157.272, 1447.27, -156.32, 0, 0
4494, 0.00000, 1546.75, -155.781, 1669.88, -157.35, 1526.71, -156.39, 0, 0
4495, 0.00000, 1693.47, -155.931, 1828.45, -157.484, 1672.55, -156.508, 0, 0
4496, 0.00000, 1728.12, -155.964, 1866.64, -157.512, 1706.98, -156.533, 0, 0
4497, 0.00000, 1727.36, -155.963, 1866.17, -157.51, 1703.7, -156.529, 0, 0
4498, 0.00000, 1646.76, -155.884, 1780.23, -157.439, 1621.8, -156.464, 0, 0
4499, 0.00000, 1501.14, -155.733, 1623.3, -157.304, 1475.63, -156.341, 0, 0
4500, 0.00000, 1360.88, -155.579, 1472.37, -157.164, 1336.04, -156.212, 0, 0
4501, 0.00000, 1236.33, -155.429, 1337.65, -157.025, 1211.18, -156.083, 0, 0
4502, 0.00000, 1129.61, -155.288, 1222.75, -156.895, 1105.78, -155.96, 0, 0
4503, 0.00000, 1027.42, -155.141, 1112.74, -156.756, 1004.32, -155.826, 0, 0
4504, 0.00000, 1008.54, -155.11, 1092.16, -156.726, 985.456, -155.799, 0, 0
4505, 0.00000, 1020.11, -155.128, 1104.33, -156.742, 997.078, -155.815, 0, 0
4506, 0.00000, 1128.83, -155.285, 1220.84, -156.891, 1106.3, -155.961, 0, 0
4507, 0.00000, 1302.91, -155.51, 1407.85, -157.101, 1280.7, -156.16, 0, 0
4508, 0.00000, 1315.7, -155.524, 1421.59, -157.115, 1294.27, -156.173, 0, 0
4509, 0.00000, 1348.35, -155.562, 1456.58, -157.15, 1327.43, -156.206, 0, 0
4510, 0.00000, 1314.65, -155.522, 1419.82, -157.113, 1294.46, -156.173, 0, 0
4511, 0.00000, 1278.11, -155.477, 1380.26, -157.072, 1258.98, -156.136, 0, 0
4512, 0.00000, 1229.82, -155.416, 1328.04, -157.016, 1211.35, -156.085, 0, 0
4513, 0.00000, 1168.54, -155.336, 1261.58, -156.942, 1150.45, -156.015, 0, 0
4514, 0.00000, 1113.7, -155.262, 1202.85, -156.871, 1096, -155.949, 0, 0
4515, 0.00000, 1106.25, -155.251, 1194.94, -156.861, 1088.65, -155.94, 0, 0
4516, 0.00000, 1098.48, -155.24, 1186.63, -156.851, 1080.74, -155.93, 0, 0
4517, 0.00000, 1077.53, -155.21, 1164.14, -156.822, 1059.27, -155.902, 0, 0
4518, 0.00000, 1107.51, -155.253, 1195.88, -156.862, 1087.75, -155.938, 0, 0
4519, 0.00000, 1151.38, -155.314, 1243.39, -156.919, 1130.52, -155.991, 0, 0
4520, 0.00000, 1164.32, -155.333, 1258.66, -156.937, 1144.1, -156.007, 0, 0
4521, 0.00000, 1250.51, -155.446, 1352.43, -157.042, 1229.05, -156.104, 0, 0
4522, 0.00000, 1298.07, -155.505, 1404.4, -157.097, 1274.51, -156.152, 0, 0
4523, 0.00000, 1267.41, -155.468, 1372.35, -157.063, 1243.95, -156.119, 0, 0
4524, 0.00000, 1221.78, -155.411, 1323.59, -157.01, 1199.08, -156.07, 0, 0
4525, 0.00000, 1192.73, -155.374, 1292.8, -156.976, 1171.52, -156.039, 0, 0
4526, 0.00000, 1108.19, -155.26, 1201.31, -156.869, 1086.86, -155.936, 0, 0
4527, 0.00000, 1101.5, -155.25, 1194.15, -156.86, 1080.7, -155.928, 0, 0
4528, 0.00000, 1095.71, -155.241, 1187.57, -156.851, 1074.42, -155.92, 0, 0
4529, 0.00000, 1108.16, -155.259, 1200.81, -156.867, 1086.48, -155.936, 0, 0
4530, 0.00000, 1140.55, -155.303, 1234.51, -156.908, 1117.33, -155.974, 0, 0
4531, 0.00000, 1226.69, -155.415, 1326.28, -157.013, 1203.3, -156.075, 0, 0
4532, 0.00000, 1232.3, -155.422, 1332.26, -157.02, 1209.43, -156.082, 0, 0
4533, 0.00000, 1191.86, -155.369, 1288.4, -156.971, 1170.35, -156.038, 0, 0
4534, 0.00000, 1112.62, -155.262, 1202.72, -156.871, 1092.12, -155.944, 0, 0
4535, 0.00000, 1076.12, -155.209, 1163.23, -156.821, 1056.89, -155.898, 0, 0
4536, 0.00000, 954.633, -155.023, 1032.57, -156.645, 936.786, -155.728, 0, 0
4537, 0.00000, 863.564, -154.863, 934.456, -156.489, 846.741, -155.577, 0, 0
4538, 0.00000, 777.17, -154.691, 841.473, -156.321, 760.585, -155.409, 0, 0
4539, 0.00000, 749.31, -154.627, 811.448, -156.257, 732.649, -155.345, 0, 0
4540, 0.00000, 744.296, -154.614, 806.164, -156.244, 727.661, -155.333, 0, 0
4541, 0.00000, 749.795, -154.626, 812.296, -156.256, 732.945, -155.344, 0, 0
4542, 0.00000, 771.957, -154.675, 836.016, -156.303, 753.962, -155.39, 0, 0
4543, 0.00000, 805.597, -154.746, 872.217, -156.373, 785.961, -155.457, 0, 0
4544, 0.00000, 870.927, -154.873, 942.265, -156.496, 848.076, -155.575, 0, 0
4545, 0.00000, 999.378, -155.093, 1080.65, -156.707, 973.773, -155.78, 0, 0
4546, 0.00000, 1028.62, -155.141, 1112.27, -156.753, 1000.09, -155.82, 0, 0
4547, 0.00000, 1020.04, -155.129, 1103.66, -156.742, 991.192, -155.807, 0, 0
4548, 0.00000, 1002.63, -155.102, 1085.17, -156.717, 974.589, -155.783, 0, 0
4549, 0.00000, 1012.78, -155.118, 1095.65, -156.73, 984.231, -155.797, 0, 0
4550, 0.00000, 974.452, -155.058, 1054.22, -156.674, 946.058, -155.74, 0, 0
4551, 0.00000, 961.63, -155.036, 1040.42, -156.653, 933.192, -155.72, 0, 0
4552, 0.00000, 967.289, -155.045, 1046.97, -156.662, 940.125, -155.73, 0, 0
4553, 0.00000, 960.012, -155.033, 1039.79, -156.652, 934.861, -155.722, 0, 0
4554, 0.00000, 962.734, -155.037, 1042.37, -156.655, 938.487, -155.728, 0, 0
4555, 0.00000, 1086.37, -155.225, 1174.79, -156.833, 1062.16, -155.904, 0, 0
4556, 0.00000, 1097.26, -155.241, 1186.52, -156.849, 1074.19, -155.92, 0, 0
4557, 0.00000, 1097.86, -155.242, 1187.67, -156.851, 1077.03, -155.924, 0, 0
4558, 0.00000, 1069.15, -155.2, 1156.64, -156.813, 1049.19, -155.888, 0, 0
4559, 0.00000, 949.802, -155.016, 1027.66, -156.637, 931.029, -155.719, 0, 0
4560, 0.00000, 827.026, -154.795, 895.338, -156.423, 809.087, -155.508, 0, 0
4561, 0.00000, 741.687, -154.613, 802.698, -156.243, 723.233, -155.326, 0, 0
4562, 0.00000, 672.574, -154.443, 728.411, -156.075, 654.605, -155.154, 0, 0
4563, 0.00000, 653.423, -154.388, 707.726, -156.018, 635.378, -155.097, 0, 0
4564, 0.00000, 649.35, -154.376, 703.148, -156.005, 630.737, -155.083, 0, 0
4565, 0.00000, 690.927, -154.483, 748.027, -156.111, 671.866, -155.193, 0, 0
4566, 0.00000, 763.322, -154.653, 825.654, -156.279, 742.444, -155.363, 0, 0
4567, 0.00000, 968.448, -155.043, 1046.33, -156.661, 946.191, -155.741, 0, 0
4568, 0.00000, 977.603, -155.058, 1055.99, -156.675, 953.579, -155.752, 0, 0
4569, 0.00000, 907.237, -154.943, 980.074, -156.563, 881.579, -155.638, 0, 0
4570, 0.00000, 843.705, -154.826, 910.026, -156.447, 814.755, -155.519, 0, 0
4571, 0.00000, 825.336, -154.789, 890.235, -156.41, 795.576, -155.48, 0, 0
4572, 0.00000, 767.962, -154.672, 828.384, -156.295, 738.688, -155.362, 0, 0
4573, 0.00000, 722.801, -154.57, 780.266, -156.194, 694.673, -155.258, 0, 0
4574, 0.00000, 680.739, -154.466, 735.036, -156.091, 653.032, -155.151, 0, 0
4575, 0.00000, 673.735, -154.445, 727.302, -156.068, 646.966, -155.131, 0, 0
4576, 0.00000, 667.947, -154.429, 721.696, -156.054, 643.022, -155.119, 0, 0
4577, 0.00000, 703.419, -154.516, 760.281, -156.141, 680.258, -155.216, 0, 0
4578, 0.00000, 775.414, -154.68, 838.781, -156.306, 754.192, -155.388, 0, 0
4579, 0.00000, 931.934, -154.979, 1007.51, -156.598, 910.882, -155.682, 0, 0
4580, 0.00000, 1010.66, -155.109, 1092.22, -156.724, 989.274, -155.804, 0, 0
4581, 0.00000, 1006.01, -155.103, 1086.82, -156.719, 984.189, -155.797, 0, 0
4582, 0.00000, 962.694, -155.035, 1040.69, -156.654, 942.228, -155.735, 0, 0
4583, 0.00000, 882.917, -154.898, 954.701, -156.522, 862.795, -155.605, 0, 0
4584, 0.00000, 734.749, -154.601, 795.356, -156.232, 715.593, -155.312, 0, 0
4585, 0.00000, 608.85, -154.27, 659.026, -155.9, 589.702, -154.968, 0, 0
4586, 0.00000, 554.128, -154.085, 600.487, -155.712, 535.361, -154.771, 0, 0
4587, 0.00000, 524.921, -153.975, 569.078, -155.6, 506.44, -154.652, 0, 0
4588, 0.00000, 532.85, -154.001, 577.852, -155.625, 514.413, -154.681, 0, 0
4589, 0.00000, 538.184, -154.021, 583.846, -155.647, 520.156, -154.704, 0, 0
4590, 0.00000, 608.059, -154.25, 659.345, -155.878, 589.188, -154.949, 0, 0
4591, 0.00000, 767.766, -154.659, 830.922, -156.284, 747.68, -155.37, 0, 0
4592, 0.00000, 840.745, -154.814, 908.448, -156.437, 817.505, -155.518, 0, 0
4593, 0.00000, 764.111, -154.663, 825.585, -156.29, 739.75, -155.364, 0, 0
4594, 0.00000, 760.988, -154.653, 821.19, -156.276, 734.747, -155.35, 0, 0
4595, 0.00000, 715.018, -154.55, 772.167, -156.175, 689.754, -155.245, 0, 0
4596, 0.00000, 729.623, -154.58, 787.902, -156.205, 704.742, -155.279, 0, 0
4597, 0.00000, 702.725, -154.518, 759.29, -156.144, 679.075, -155.217, 0, 0
4598, 0.00000, 690.426, -154.486, 745.584, -156.111, 666.738, -155.184, 0, 0
4599, 0.00000, 679.877, -154.458, 734.223, -156.084, 657.019, -155.158, 0, 0
4600, 0.00000, 690.992, -154.485, 746.851, -156.112, 669.802, -155.19, 0, 0
4601, 0.00000, 724.18, -154.565, 782.641, -156.191, 703.329, -155.274, 0, 0
4602, 0.00000, 807.131, -154.745, 872.64, -156.37, 787.53, -155.458, 0, 0
4603, 0.00000, 970.432, -155.043, 1048.29, -156.66, 950.6, -155.745, 0, 0
4604, 0.00000, 996.386, -155.087, 1076.71, -156.704, 977.498, -155.787, 0, 0
4605, 0.00000, 981.923, -155.065, 1060.96, -156.683, 962.859, -155.766, 0, 0
4606, 0.00000, 938.954, -154.994, 1014.66, -156.615, 920.212, -155.701, 0, 0
4607, 0.00000, 843.27, -154.824, 911.492, -156.45, 824.642, -155.537, 0, 0
4608, 0.00000, 706.38, -154.532, 764.01, -156.163, 687.947, -155.245, 0, 0
4609, 0.00000, 580.953, -154.182, 629.109, -155.812, 564.243, -154.883, 0, 0
4610, 0.00000, 511.145, -153.925, 553.983, -155.55, 494.744, -154.607, 0, 0
4611, 0.00000, 486.174, -153.814, 526.909, -155.435, 469.952, -154.487, 0, 0
4612, 0.00000, 498.629, -153.862, 540.591, -155.483, 482.41, -154.54, 0, 0
4613, 0.00000, 502.923, -153.882, 545.689, -155.505, 486.952, -154.562, 0, 0
4614, 0.00000, 588.973, -154.187, 637.674, -155.811, 571.228, -154.887, 0, 0
4615, 0.00000, 796.08, -154.727, 860.563, -156.353, 775.616, -155.437, 0, 0
4616, 0.00000, 880.209, -154.888, 949.582, -156.507, 855.108, -155.588, 0, 0
4617, 0.00000, 830.946, -154.801, 896.651, -156.423, 803.648, -155.496, 0, 0
4618, 0.00000, 800.388, -154.74, 864.539, -156.363, 771.446, -155.431, 0, 0
4619, 0.00000, 782.835, -154.704, 846.462, -156.328, 754.534, -155.394, 0, 0
4620, 0.00000, 759.242, -154.653, 821.068, -156.278, 730.71, -155.341, 0, 0
4621, 0.00000, 731.318, -154.59, 790.805, -156.216, 702.362, -155.276, 0, 0
4622, 0.00000, 666.84, -154.433, 721.889, -156.061, 639.573, -155.114, 0, 0
4623, 0.00000, 652.378, -154.39, 706.597, -156.018, 625.907, -155.071, 0, 0
4624, 0.00000, 651.245, -154.385, 706.021, -156.014, 626.763, -155.071, 0, 0
4625, 0.00000, 685.316, -154.473, 743.207, -156.102, 662.237, -155.168, 0, 0
4626, 0.00000, 798.591, -154.729, 865.098, -156.355, 776.794, -155.434, 0, 0
4627, 0.00000, 963.831, -155.033, 1042.26, -156.65, 942.205, -155.732, 0, 0
4628, 0.00000, 1030.34, -155.14, 1113.53, -156.754, 1009.54, -155.833, 0, 0
4629, 0.00000, 1063.35, -155.19, 1148.89, -156.802, 1043.41, -155.88, 0, 0
4630, 0.00000, 1064.65, -155.191, 1149.91, -156.804, 1044.82, -155.882, 0, 0
4631, 0.00000, 1017.44, -155.12, 1098.77, -156.736, 998.714, -155.819, 0, 0
4632, 0.00000, 865.836, -154.868, 935.359, -156.494, 848.275, -155.582, 0, 0
4633, 0.00000, 770.709, -154.675, 832.073, -156.303, 752.489, -155.392, 0, 0
4634, 0.00000, 689.23, -154.485, 744.508, -156.114, 671.661, -155.201, 0, 0
4635, 0.00000, 655.059, -154.392, 707.864, -156.02, 637.515, -155.105, 0, 0
4636, 0.00000, 663.915, -154.413, 717.5, -156.04, 646.352, -155.127, 0, 0
4637, 0.00000, 662.809, -154.411, 716.667, -156.039, 645.048, -155.124, 0, 0
4638, 0.00000, 753.905, -154.629, 814.242, -156.254, 734.451, -155.344, 0, 0
4639, 0.00000, 914.602, -154.947, 987.129, -156.565, 892.552, -155.652, 0, 0
4640, 0.00000, 960.189, -155.028, 1036.17, -156.645, 936.079, -155.724, 0, 0
4641, 0.00000, 867.318, -154.871, 936.212, -156.493, 840.542, -155.567, 0, 0
4642, 0.00000, 841.587, -154.822, 909.439, -156.444, 813.577, -155.514, 0, 0
4643, 0.00000, 858.373, -154.853, 927.679, -156.474, 829.419, -155.543, 0, 0
4644, 0.00000, 855.457, -154.848, 924.244, -156.469, 826.281, -155.538, 0, 0
4645, 0.00000, 823.776, -154.788, 890.416, -156.411, 795.74, -155.479, 0, 0
4646, 0.00000, 818.292, -154.776, 884.358, -156.398, 790.227, -155.468, 0, 0
4647, 0.00000, 771.273, -154.68, 834.219, -156.306, 744.382, -155.373, 0, 0
4648, 0.00000, 792.124, -154.72, 857.515, -156.346, 767.37, -155.418, 0, 0
4649, 0.00000, 829.745, -154.796, 898.335, -156.421, 806.219, -155.497, 0, 0
4650, 0.00000, 925.812, -154.971, 1002.25, -156.592, 903.819, -155.671, 0, 0
4651, 0.00000, 1057.88, -155.182, 1143.5, -156.793, 1035.72, -155.869, 0, 0
4652, 0.00000, 1023.5, -155.131, 1106.1, -156.746, 1001.61, -155.823, 0, 0
4653, 0.00000, 1036.45, -155.15, 1120.12, -156.764, 1015.71, -155.842, 0, 0
4654, 0.00000, 961.101, -155.033, 1039, -156.652, 941.395, -155.734, 0, 0
4655, 0.00000, 859.198, -154.855, 928.468, -156.48, 839.656, -155.565, 0, 0
4656, 0.00000, 726.415, -154.579, 785.522, -156.21, 708.495, -155.295, 0, 0
4657, 0.00000, 619.114, -154.297, 670.003, -155.928, 602.04, -155.005, 0, 0
4658, 0.00000, 547.111, -154.061, 592.73, -155.688, 530.845, -154.755, 0, 0
4659, 0.00000, 527.721, -153.983, 571.864, -155.607, 510.988, -154.67, 0, 0
4660, 0.00000, 542.373, -154.033, 587.506, -155.657, 525.75, -154.726, 0, 0
4661, 0.00000, 598.545, -154.22, 648.017, -155.846, 581.232, -154.924, 0, 0
4662, 0.00000, 688.791, -154.473, 744.695, -156.099, 669.878, -155.185, 0, 0
4663, 0.00000, 898.881, -154.924, 970.496, -156.545, 877.195, -155.629, 0, 0
4664, 0.00000, 960.787, -155.029, 1037.26, -156.646, 937.602, -155.726, 0, 0
4665, 0.00000, 902.428, -154.934, 974.563, -156.554, 876.574, -155.629, 0, 0
4666, 0.00000, 903.417, -154.935, 976.005, -156.554, 875.45, -155.626, 0, 0
4667, 0.00000, 875.361, -154.886, 946.608, -156.507, 847.34, -155.577, 0, 0
4668, 0.00000, 821.724, -154.785, 888.782, -156.409, 793.413, -155.475, 0, 0
4669, 0.00000, 786.458, -154.712, 850.791, -156.337, 758.292, -155.402, 0, 0
4670, 0.00000, 769.508, -154.675, 832.699, -156.301, 742.229, -155.366, 0, 0
4671, 0.00000, 738.159, -154.606, 799.389, -156.233, 712.434, -155.298, 0, 0
4672, 0.00000, 700.515, -154.517, 759.301, -156.146, 675.717, -155.208, 0, 0
4673, 0.00000, 733.39, -154.59, 794.94, -156.219, 709.654, -155.288, 0, 0
4674, 0.00000, 830.634, -154.796, 900.015, -156.421, 808.275, -155.499, 0, 0
4675, 0.00000, 968.964, -155.043, 1048.46, -156.66, 947.34, -155.74, 0, 0
4676, 0.00000, 1013.48, -155.115, 1096.46, -156.731, 993.041, -155.809, 0, 0
4677, 0.00000, 1033.62, -155.147, 1118.23, -156.761, 1014.08, -155.84, 0, 0
4678, 0.00000, 1004.64, -155.102, 1086.82, -156.719, 985.879, -155.8, 0, 0
4679, 0.00000, 1025.49, -155.133, 1108.8, -156.749, 1007.7, -155.831, 0, 0
4680, 0.00000, 968.795, -155.045, 1047.86, -156.665, 952.079, -155.751, 0, 0
4681, 0.00000, 915.562, -154.955, 989.983, -156.578, 898.846, -155.666, 0, 0
4682, 0.00000, 898.729, -154.924, 971.953, -156.548, 881.941, -155.637, 0, 0
4683, 0.00000, 909.164, -154.942, 983.313, -156.565, 892.536, -155.654, 0, 0
4684, 0.00000, 953.463, -155.017, 1031.13, -156.638, 936.737, -155.726, 0, 0
4685, 0.00000, 976.254, -155.055, 1055.8, -156.675, 959.168, -155.76, 0, 0
4686, 0.00000, 1013.83, -155.114, 1095.74, -156.73, 995.139, -155.813, 0, 0
4687, 0.00000, 1088, -155.225, 1175.06, -156.835, 1066.52, -155.911, 0, 0
4688, 0.00000, 1176.11, -155.348, 1270.1, -156.95, 1152.7, -156.018, 0, 0
4689, 0.00000, 1295.98, -155.501, 1399.3, -157.091, 1269.16, -156.147, 0, 0
4690, 0.00000, 1332.87, -155.546, 1439.84, -157.132, 1304.59, -156.183, 0, 0
4691, 0.00000, 1229.97, -155.42, 1329.52, -157.016, 1201.74, -156.072, 0, 0
4692, 0.00000, 1143.02, -155.306, 1235.36, -156.909, 1114.61, -155.971, 0, 0
4693, 0.00000, 1075.57, -155.211, 1162.57, -156.82, 1047.53, -155.885, 0, 0
4694, 0.00000, 982.322, -155.07, 1061.75, -156.686, 954.092, -155.754, 0, 0
4695, 0.00000, 912.003, -154.953, 986.156, -156.573, 884.513, -155.642, 0, 0
4696, 0.00000, 872.049, -154.88, 943.416, -156.502, 845.961, -155.574, 0, 0
4697, 0.00000, 874.331, -154.883, 946.855, -156.506, 850.535, -155.581, 0, 0
4698, 0.00000, 921.292, -154.965, 997.569, -156.586, 898.714, -155.663, 0, 0
4699, 0.00000, 1067.14, -155.196, 1154.27, -156.807, 1044.85, -155.881, 0, 0
4700, 0.00000, 1121.87, -155.275, 1212.97, -156.882, 1100.5, -155.954, 0, 0
4701, 0.00000, 1130.67, -155.287, 1222.22, -156.894, 1110.67, -155.967, 0, 0
4702, 0.00000, 1140.32, -155.3, 1232.75, -156.907, 1121.69, -155.981, 0, 0
4703, 0.00000, 1076.68, -155.21, 1164.02, -156.823, 1059.2, -155.902, 0, 0
4704, 0.00000, 1051.95, -155.174, 1137.55, -156.788, 1035.44, -155.87, 0, 0
4705, 0.00000, 951.634, -155.017, 1029.07, -156.639, 935.63, -155.726, 0, 0
4706, 0.00000, 938.294, -154.993, 1014.69, -156.615, 922.252, -155.704, 0, 0
4707, 0.00000, 936.966, -154.99, 1013.19, -156.612, 921.065, -155.702, 0, 0
4708, 0.00000, 953.258, -155.017, 1030.56, -156.638, 936.887, -155.726, 0, 0
4709, 0.00000, 969.263, -155.043, 1047.79, -156.663, 952.416, -155.75, 0, 0
4710, 0.00000, 983.25, -155.066, 1062.6, -156.684, 964.985, -155.769, 0, 0
4711, 0.00000, 1017.47, -155.12, 1099.7, -156.736, 997.776, -155.817, 0, 0
4712, 0.00000, 1104.45, -155.25, 1194.09, -156.858, 1083.92, -155.933, 0, 0
4713, 0.00000, 1196.37, -155.376, 1293.6, -156.977, 1173.67, -156.042, 0, 0
4714, 0.00000, 1211.97, -155.397, 1310.73, -156.996, 1187.45, -156.057, 0, 0
4715, 0.00000, 1211.95, -155.398, 1311.32, -156.996, 1186.87, -156.056, 0, 0
4716, 0.00000, 1202.99, -155.386, 1302.14, -156.986, 1178.43, -156.046, 0, 0
4717, 0.00000, 1105.71, -155.255, 1197.21, -156.864, 1081.41, -155.929, 0, 0
4718, 0.00000, 1039.51, -155.159, 1126.13, -156.773, 1015.55, -155.842, 0, 0
4719, 0.00000, 994.96, -155.09, 1077.98, -156.707, 971.281, -155.778, 0, 0
4720, 0.00000, 946.253, -155.011, 1024.89, -156.631, 922.093, -155.703, 0, 0
4721, 0.00000, 993.649, -155.086, 1075.08, -156.701, 968.504, -155.773, 0, 0
4722, 0.00000, 1066.89, -155.197, 1154.22, -156.807, 1043.11, -155.879, 0, 0
4723, 0.00000, 1153.41, -155.318, 1246.44, -156.922, 1129.24, -155.989, 0, 0
4724, 0.00000, 1225.13, -155.412, 1323.83, -157.011, 1202.51, -156.075, 0, 0
4725, 0.00000, 1227.72, -155.415, 1326.55, -157.014, 1205.62, -156.078, 0, 0
4726, 0.00000, 1175.56, -155.347, 1270.18, -156.951, 1154.59, -156.02, 0, 0
4727, 0.00000, 1110.34, -155.258, 1199.16, -156.866, 1089.95, -155.941, 0, 0
4728, 0.00000, 986.211, -155.074, 1065.8, -156.692, 967.518, -155.774, 0, 0
4729, 0.00000, 915.022, -154.954, 988.823, -156.577, 896.369, -155.662, 0, 0
4730, 0.00000, 893.373, -154.914, 965.282, -156.537, 874.582, -155.625, 0, 0
4731, 0.00000, 888.032, -154.904, 959.524, -156.527, 869.285, -155.615, 0, 0
4732, 0.00000, 898.821, -154.923, 970.89, -156.545, 879.86, -155.633, 0, 0
4733, 0.00000, 945.414, -155.003, 1020.93, -156.622, 925.904, -155.708, 0, 0
4734, 0.00000, 1062, -155.186, 1146.32, -156.797, 1040.71, -155.876, 0, 0
4735, 0.00000, 1266.19, -155.463, 1365.58, -157.057, 1242.48, -156.12, 0, 0
4736, 0.00000, 1375.72, -155.593, 1482.74, -157.176, 1349.1, -156.228, 0, 0
4737, 0.00000, 1321.1, -155.528, 1423.68, -157.116, 1293.26, -156.171, 0, 0
4738, 0.00000, 1226.95, -155.413, 1321.91, -157.008, 1197.05, -156.068, 0, 0
4739, 0.00000, 1149.47, -155.312, 1238.66, -156.914, 1118.98, -155.978, 0, 0
4740, 0.00000, 1049.61, -155.171, 1131.37, -156.781, 1020.16, -155.85, 0, 0
4741, 0.00000, 970.18, -155.048, 1046.17, -156.663, 941.304, -155.735, 0, 0
4742, 0.00000, 923.97, -154.971, 996.872, -156.588, 896.128, -155.662, 0, 0
4743, 0.00000, 879.731, -154.892, 949.342, -156.512, 852.449, -155.587, 0, 0
4744, 0.00000, 852.194, -154.84, 920.402, -156.463, 827.269, -155.54, 0, 0
4745, 0.00000, 890.468, -154.909, 963.198, -156.531, 869.693, -155.614, 0, 0
4746, 0.00000, 1028.48, -155.136, 1111.37, -156.75, 1006.91, -155.829, 0, 0
4747, 0.00000, 1237.7, -155.428, 1336.83, -157.025, 1215.91, -156.091, 0, 0
4748, 0.00000, 1348.93, -155.563, 1456.47, -157.15, 1326.4, -156.206, 0, 0
4749, 0.00000, 1401.08, -155.623, 1512.87, -157.205, 1379.16, -156.257, 0, 0
4750, 0.00000, 1365.84, -155.582, 1475.3, -157.168, 1344.71, -156.223, 0, 0
4751, 0.00000, 1288.87, -155.49, 1391.39, -157.083, 1266.36, -156.143, 0, 0
4752, 0.00000, 1188.5, -155.364, 1283.36, -156.966, 1166.5, -156.033, 0, 0
4753, 0.00000, 1162.95, -155.33, 1255.82, -156.934, 1141.75, -156.005, 0, 0
4754, 0.00000, 1120.25, -155.271, 1209.61, -156.879, 1099.03, -155.952, 0, 0
4755, 0.00000, 1132.22, -155.288, 1222.74, -156.894, 1111.66, -155.968, 0, 0
4756, 0.00000, 1161.53, -155.328, 1254.65, -156.932, 1141.63, -156.005, 0, 0
4757, 0.00000, 1229.89, -155.418, 1328.57, -157.016, 1209.7, -156.083, 0, 0
4758, 0.00000, 1319.12, -155.528, 1424.55, -157.118, 1297.72, -156.177, 0, 0
4759, 0.00000, 1534.18, -155.767, 1656.35, -157.336, 1511.98, -156.375, 0, 0
4760, 0.00000, 1586.89, -155.822, 1711.64, -157.384, 1560.93, -156.417, 0, 0
4761, 0.00000, 1472.03, -155.699, 1586.85, -157.272, 1443.47, -156.314, 0, 0
4762, 0.00000, 1352.42, -155.565, 1457.85, -157.15, 1323.86, -156.201, 0, 0
4763, 0.00000, 1226.68, -155.413, 1322.86, -157.009, 1200.01, -156.071, 0, 0
4764, 0.00000, 1150.43, -155.313, 1240.72, -156.916, 1123.49, -155.983, 0, 0
4765, 0.00000, 1055.67, -155.18, 1138.83, -156.79, 1029.55, -155.862, 0, 0
4766, 0.00000, 1003.55, -155.1, 1082.85, -156.714, 978.116, -155.789, 0, 0
4767, 0.00000, 924.664, -154.972, 998.47, -156.592, 901.092, -155.67, 0, 0
4768, 0.00000, 911.959, -154.948, 984.915, -156.568, 889.161, -155.649, 0, 0
4769, 0.00000, 942.729, -155, 1019.01, -156.619, 921.537, -155.701, 0, 0
4770, 0.00000, 1098.97, -155.241, 1187.27, -156.849, 1077.7, -155.925, 0, 0
4771, 0.00000, 1325.46, -155.536, 1430.53, -157.125, 1303.92, -156.185, 0, 0
4772, 0.00000, 1448.62, -155.676, 1563.47, -157.255, 1427.87, -156.303, 0, 0
4773, 0.00000, 1510.79, -155.743, 1631.39, -157.316, 1490.32, -156.358, 0, 0
4774, 0.00000, 1451.96, -155.678, 1567.93, -157.257, 1431.9, -156.304, 0, 0
4775, 0.00000, 1359, -155.573, 1467.47, -157.161, 1338.75, -156.216, 0, 0
4776, 0.00000, 1269.43, -155.466, 1370.62, -157.062, 1249.04, -156.125, 0, 0
4777, 0.00000, 1162.47, -155.329, 1255.28, -156.934, 1142.75, -156.006, 0, 0
4778, 0.00000, 1144.68, -155.304, 1235.55, -156.91, 1123.87, -155.983, 0, 0
4779, 0.00000, 1113.96, -155.262, 1202.71, -156.871, 1093.62, -155.946, 0, 0
4780, 0.00000, 1147.91, -155.309, 1239.5, -156.915, 1128.05, -155.988, 0, 0
4781, 0.00000, 1178.09, -155.35, 1272.77, -156.953, 1157.94, -156.024, 0, 0
4782, 0.00000, 1298.37, -155.503, 1402.14, -157.095, 1277.17, -156.156, 0, 0
4783, 0.00000, 1462.09, -155.693, 1578.92, -157.269, 1440.49, -156.315, 0, 0
4784, 0.00000, 1493.06, -155.725, 1613.06, -157.298, 1471.06, -156.34, 0, 0
4785, 0.00000, 1420.41, -155.646, 1536.07, -157.226, 1398.73, -156.273, 0, 0
4786, 0.00000, 1319.37, -155.53, 1427.93, -157.12, 1296.51, -156.173, 0, 0
4787, 0.00000, 1253.93, -155.451, 1357.41, -157.047, 1231.06, -156.105, 0, 0
4788, 0.00000, 1220.82, -155.409, 1321.81, -157.008, 1198.04, -156.069, 0, 0
4789, 0.00000, 1170.93, -155.344, 1267.84, -156.948, 1148.09, -156.011, 0, 0
4790, 0.00000, 1139.56, -155.302, 1234.43, -156.908, 1117.23, -155.974, 0, 0
4791, 0.00000, 1087.46, -155.229, 1177.42, -156.839, 1064.63, -155.908, 0, 0
4792, 0.00000, 1091.67, -155.234, 1181.49, -156.843, 1068.65, -155.913, 0, 0
4793, 0.00000, 1145.68, -155.309, 1238.64, -156.912, 1120.69, -155.979, 0, 0
4794, 0.00000, 1256.09, -155.452, 1355.85, -157.045, 1228.85, -156.104, 0, 0
4795, 0.00000, 1406.82, -155.631, 1518.04, -157.21, 1380.25, -156.259, 0, 0
4796, 0.00000, 1452.5, -155.68, 1567.4, -157.256, 1427.04, -156.301, 0, 0
4797, 0.00000, 1525.34, -155.759, 1645.69, -157.327, 1500.19, -156.366, 0, 0
4798, 0.00000, 1455.42, -155.681, 1570.34, -157.258, 1431.36, -156.303, 0, 0
4799, 0.00000, 1335.17, -155.544, 1439.83, -157.132, 1311.31, -156.189, 0, 0
4800, 0.00000, 1237.27, -155.425, 1334.23, -157.022, 1214, -156.087, 0, 0
4801, 0.00000, 1119.67, -155.27, 1207.53, -156.877, 1097.28, -155.951, 0, 0
4802, 0.00000, 1100.58, -155.242, 1186.78, -156.851, 1078.18, -155.926, 0, 0
4803, 0.00000, 1058.72, -155.182, 1141.73, -156.793, 1036.65, -155.872, 0, 0
4804, 0.00000, 1064.88, -155.19, 1148.22, -156.801, 1042.74, -155.88, 0, 0
4805, 0.00000, 1067.81, -155.195, 1151.58, -156.805, 1044.99, -155.883, 0, 0
4806, 0.00000, 1131.24, -155.285, 1219.81, -156.89, 1107.89, -155.964, 0, 0
4807, 0.00000, 1222.95, -155.407, 1317.72, -157.004, 1196.43, -156.069, 0, 0
4808, 0.00000, 1283.04, -155.483, 1381.42, -157.072, 1252.32, -156.13, 0, 0
4809, 0.00000, 1286.46, -155.488, 1385.36, -157.076, 1252.92, -156.13, 0, 0
4810, 0.00000, 1276.8, -155.477, 1374.88, -157.065, 1240.89, -156.117, 0, 0
4811, 0.00000, 1275.61, -155.476, 1374.61, -157.065, 1240.04, -156.116, 0, 0
4812, 0.00000, 1271.29, -155.471, 1370.1, -157.06, 1235.65, -156.111, 0, 0
4813, 0.00000, 1250.2, -155.445, 1348.13, -157.036, 1216, -156.09, 0, 0
4814, 0.00000, 1208.23, -155.392, 1303.22, -156.987, 1175.08, -156.043, 0, 0
4815, 0.00000, 1186.2, -155.363, 1279.51, -156.96, 1153.6, -156.019, 0, 0
4816, 0.00000, 1170.89, -155.343, 1263.44, -156.942, 1139.22, -156.001, 0, 0
4817, 0.00000, 1179.54, -155.354, 1273.49, -156.953, 1150.34, -156.014, 0, 0
4818, 0.00000, 1216.68, -155.402, 1313.68, -156.999, 1188.57, -156.059, 0, 0
4819, 0.00000, 1342.78, -155.557, 1448.35, -157.141, 1313.38, -156.193, 0, 0
4820, 0.00000, 1381.96, -155.601, 1490.25, -157.182, 1352.98, -156.231, 0, 0
4821, 0.00000, 1368.7, -155.585, 1476.52, -157.169, 1341.84, -156.22, 0, 0
4822, 0.00000, 1298.65, -155.502, 1401.06, -157.093, 1273.73, -156.151, 0, 0
4823, 0.00000, 1164.04, -155.331, 1255.5, -156.934, 1139.86, -156.002, 0, 0
4824, 0.00000, 1048.03, -155.167, 1129.85, -156.779, 1024.29, -155.855, 0, 0
4825, 0.00000, 914.428, -154.954, 986.57, -156.575, 892.413, -155.657, 0, 0
4826, 0.00000, 887.476, -154.903, 957.629, -156.525, 865.934, -155.61, 0, 0
4827, 0.00000, 882.057, -154.893, 951.617, -156.514, 860.165, -155.599, 0, 0
4828, 0.00000, 904.589, -154.933, 975.85, -156.552, 882.185, -155.637, 0, 0
4829, 0.00000, 915.115, -154.952, 987.433, -156.571, 892.418, -155.654, 0, 0
4830, 0.00000, 964.536, -155.035, 1040.63, -156.651, 940.896, -155.732, 0, 0
4831, 0.00000, 1167.74, -155.335, 1259.03, -156.936, 1141.18, -156.005, 0, 0
4832, 0.00000, 1211.04, -155.393, 1305.52, -156.99, 1181.84, -156.052, 0, 0
4833, 0.00000, 1155.28, -155.321, 1245.74, -156.922, 1123.41, -155.983, 0, 0
4834, 0.00000, 1087.03, -155.228, 1172.74, -156.833, 1053.49, -155.895, 0, 0
4835, 0.00000, 1032.92, -155.15, 1114.93, -156.759, 998.505, -155.819, 0, 0
4836, 0.00000, 944.324, -155.01, 1020.23, -156.626, 911.632, -155.688, 0, 0
4837, 0.00000, 886.562, -154.909, 957.844, -156.528, 853.894, -155.59, 0, 0
4838, 0.00000, 828.136, -154.799, 895.466, -156.422, 797.336, -155.484, 0, 0
4839, 0.00000, 799.082, -154.739, 864.179, -156.363, 769.112, -155.425, 0, 0
4840, 0.00000, 788.388, -154.716, 853.129, -156.341, 759.289, -155.403, 0, 0
4841, 0.00000, 851.158, -154.838, 921.159, -156.46, 823.403, -155.529, 0, 0
4842, 0.00000, 971.501, -155.049, 1050.52, -156.664, 944.475, -155.736, 0, 0
4843, 0.00000, 1121.65, -155.274, 1211.62, -156.879, 1095.26, -155.947, 0, 0
4844, 0.00000, 1167.21, -155.336, 1260.27, -156.938, 1141.34, -156.004, 0, 0
4845, 0.00000, 1204.32, -155.385, 1300.67, -156.985, 1180.26, -156.049, 0, 0
4846, 0.00000, 1190.4, -155.367, 1285.26, -156.967, 1166.2, -156.033, 0, 0
4847, 0.00000, 1152.33, -155.316, 1243.98, -156.92, 1129.35, -155.99, 0, 0
4848, 0.00000, 1087.34, -155.225, 1173.65, -156.835, 1065.07, -155.909, 0, 0
4849, 0.00000, 984.093, -155.069, 1061.46, -156.685, 960.373, -155.764, 0, 0
4850, 0.00000, 937.47, -154.992, 1011.22, -156.61, 914.022, -155.691, 0, 0
4851, 0.00000, 903.981, -154.933, 975.051, -156.553, 881.06, -155.636, 0, 0
4852, 0.00000, 896.496, -154.919, 967.482, -156.54, 874.366, -155.624, 0, 0
4853, 0.00000, 935.337, -154.986, 1009.17, -156.604, 912.027, -155.686, 0, 0
4854, 0.00000, 980.531, -155.061, 1057.27, -156.676, 955.689, -155.755, 0, 0
4855, 0.00000, 997.911, -155.09, 1076, -156.703, 971.054, -155.778, 0, 0
4856, 0.00000, 1078.25, -155.212, 1162.99, -156.819, 1049.93, -155.889, 0, 0
4857, 0.00000, 1172.46, -155.344, 1264.04, -156.942, 1139.61, -156.003, 0, 0
4858, 0.00000, 1288.69, -155.494, 1388.84, -157.08, 1251.88, -156.13, 0, 0
4859, 0.00000, 1357.32, -155.575, 1463, -157.155, 1319.62, -156.199, 0, 0
4860, 0.00000, 1342.53, -155.557, 1447.45, -157.139, 1305.83, -156.184, 0, 0
4861, 0.00000, 1314.33, -155.524, 1416.88, -157.108, 1278.36, -156.156, 0, 0
4862, 0.00000, 1313.61, -155.523, 1415.96, -157.107, 1277.91, -156.156, 0, 0
4863, 0.00000, 1321.55, -155.532, 1425.5, -157.117, 1288.82, -156.167, 0, 0
4864, 0.00000, 1267.33, -155.466, 1367.35, -157.057, 1236.07, -156.111, 0, 0
4865, 0.00000, 1298.65, -155.504, 1402.13, -157.094, 1269.98, -156.147, 0, 0
4866, 0.00000, 1355.52, -155.572, 1463.63, -157.156, 1328.15, -156.207, 0, 0
4867, 0.00000, 1457.23, -155.687, 1573.18, -157.262, 1431.44, -156.305, 0, 0
4868, 0.00000, 1467.14, -155.696, 1584.1, -157.271, 1442.83, -156.315, 0, 0
4869, 0.00000, 1472.08, -155.701, 1589.44, -157.276, 1448.75, -156.32, 0, 0
4870, 0.00000, 1463.44, -155.691, 1579.76, -157.267, 1440.37, -156.312, 0, 0
4871, 0.00000, 1428.12, -155.652, 1541.1, -157.231, 1405.86, -156.281, 0, 0
4872, 0.00000, 1399.43, -155.619, 1509.62, -157.202, 1377.48, -156.254, 0, 0
4873, 0.00000, 1351.84, -155.564, 1458.41, -157.152, 1330.55, -156.209, 0, 0
4874, 0.00000, 1346.79, -155.559, 1453.05, -157.147, 1325.62, -156.204, 0, 0
4875, 0.00000, 1382.65, -155.601, 1491.8, -157.185, 1361.25, -156.24, 0, 0
4876, 0.00000, 1437.5, -155.663, 1551, -157.242, 1416.27, -156.292, 0, 0
4877, 0.00000, 1487.67, -155.718, 1605.22, -157.292, 1466.15, -156.337, 0, 0
4878, 0.00000, 1518.44, -155.75, 1637.66, -157.32, 1494.83, -156.361, 0, 0
4879, 0.00000, 1610.25, -155.846, 1736.22, -157.406, 1584.21, -156.437, 0, 0
4880, 0.00000, 1694.83, -155.93, 1827.26, -157.48, 1666.4, -156.502, 0, 0
4881, 0.00000, 1815.52, -156.047, 1957.72, -157.581, 1784.58, -156.59, 0, 0
4882, 0.00000, 1817.57, -156.047, 1960.75, -157.581, 1785.56, -156.589, 0, 0
4883, 0.00000, 1742.95, -155.976, 1881.04, -157.519, 1711.24, -156.533, 0, 0
4884, 0.00000, 1629, -155.864, 1757.63, -157.419, 1596.43, -156.443, 0, 0
4885, 0.00000, 1588.82, -155.825, 1714.85, -157.384, 1558.4, -156.413, 0, 0
4886, 0.00000, 1540.09, -155.774, 1662.15, -157.339, 1510.26, -156.373, 0, 0
4887, 0.00000, 1434.29, -155.66, 1549.08, -157.237, 1406.49, -156.279, 0, 0
4888, 0.00000, 1389.38, -155.61, 1500.79, -157.192, 1362.61, -156.239, 0, 0
4889, 0.00000, 1379.99, -155.6, 1491.13, -157.183, 1354.9, -156.232, 0, 0
4890, 0.00000, 1453.59, -155.683, 1570.52, -157.259, 1429.81, -156.304, 0, 0
4891, 0.00000, 1566.48, -155.803, 1691.75, -157.369, 1543.43, -156.404, 0, 0
4892, 0.00000, 1672.14, -155.91, 1805.21, -157.464, 1649.35, -156.489, 0, 0
4893, 0.00000, 1712.52, -155.948, 1848.57, -157.498, 1691.14, -156.521, 0, 0
4894, 0.00000, 1675.55, -155.91, 1808.74, -157.465, 1655.2, -156.492, 0, 0
4895, 0.00000, 1622.38, -155.856, 1751.03, -157.418, 1602.77, -156.451, 0, 0
4896, 0.00000, 1531.25, -155.762, 1652.92, -157.334, 1512.62, -156.375, 0, 0
4897, 0.00000, 1462.4, -155.688, 1578.14, -157.267, 1443.26, -156.315, 0, 0
4898, 0.00000, 1432.55, -155.656, 1545.78, -157.237, 1413.45, -156.288, 0, 0
4899, 0.00000, 1476.76, -155.705, 1593.51, -157.282, 1457.82, -156.33, 0, 0
4900, 0.00000, 1471.23, -155.699, 1587.57, -157.276, 1452.37, -156.324, 0, 0
4901, 0.00000, 1502.71, -155.733, 1621.39, -157.307, 1483.25, -156.352, 0, 0
4902, 0.00000, 1525.78, -155.757, 1646.01, -157.328, 1504.95, -156.37, 0, 0
4903, 0.00000, 1617.58, -155.854, 1745.17, -157.415, 1596.66, -156.448, 0, 0
4904, 0.00000, 1680.92, -155.917, 1814.05, -157.471, 1660.25, -156.498, 0, 0
4905, 0.00000, 1711.19, -155.946, 1846.85, -157.497, 1690.06, -156.52, 0, 0
4906, 0.00000, 1625.63, -155.86, 1754.59, -157.419, 1603.07, -156.45, 0, 0
4907, 0.00000, 1522.52, -155.754, 1644.07, -157.324, 1500.83, -156.364, 0, 0
4908, 0.00000, 1422.8, -155.646, 1537.13, -157.227, 1401.49, -156.276, 0, 0
4909, 0.00000, 1381.22, -155.6, 1492.2, -157.185, 1360.16, -156.237, 0, 0
4910, 0.00000, 1249.78, -155.443, 1350.89, -157.041, 1229.91, -156.104, 0, 0
4911, 0.00000, 1188.96, -155.365, 1284.87, -156.968, 1169.62, -156.037, 0, 0
4912, 0.00000, 1144.65, -155.306, 1237.08, -156.912, 1125.58, -155.985, 0, 0
4913, 0.00000, 1146.56, -155.308, 1239, -156.914, 1127.98, -155.988, 0, 0
4914, 0.00000, 1241.66, -155.432, 1339.99, -157.029, 1220.12, -156.095, 0, 0
4915, 0.00000, 1431.46, -155.658, 1544.43, -157.237, 1409.72, -156.287, 0, 0
4916, 0.00000, 1513.5, -155.746, 1633.41, -157.318, 1492.59, -156.36, 0, 0
4917, 0.00000, 1540.28, -155.774, 1662.6, -157.343, 1519.96, -156.383, 0, 0
4918, 0.00000, 1464.49, -155.691, 1581.13, -157.269, 1444.85, -156.316, 0, 0
4919, 0.00000, 1343.28, -155.554, 1450.17, -157.143, 1323.25, -156.201, 0, 0
4920, 0.00000, 1191.81, -155.368, 1287.05, -156.971, 1172.98, -156.041, 0, 0
4921, 0.00000, 1068.64, -155.198, 1154.13, -156.811, 1050.35, -155.89, 0, 0
4922, 0.00000, 1016.68, -155.119, 1098.03, -156.736, 997.953, -155.818, 0, 0
4923, 0.00000, 989.903, -155.077, 1069.43, -156.695, 972.111, -155.78, 0, 0
4924, 0.00000, 1004.66, -155.1, 1085.13, -156.716, 986.452, -155.801, 0, 0
4925, 0.00000, 995.894, -155.086, 1075.85, -156.704, 977.764, -155.788, 0, 0
4926, 0.00000, 1082.24, -155.216, 1169.06, -156.827, 1063.32, -155.907, 0, 0
4927, 0.00000, 1264.95, -155.462, 1365.76, -157.057, 1244.89, -156.123, 0, 0
4928, 0.00000, 1277.37, -155.476, 1379.24, -157.071, 1256.75, -156.134, 0, 0
4929, 0.00000, 1178.43, -155.35, 1271.22, -156.952, 1154.92, -156.02, 0, 0
4930, 0.00000, 1172.41, -155.342, 1264.16, -156.943, 1147.47, -156.012, 0, 0
4931, 0.00000, 1156.22, -155.32, 1246.74, -156.923, 1130.78, -155.992, 0, 0
4932, 0.00000, 1201.55, -155.38, 1295.91, -156.979, 1177.2, -156.046, 0, 0
4933, 0.00000, 1215.01, -155.398, 1311.33, -156.997, 1192.15, -156.063, 0, 0
4934, 0.00000, 1201.32, -155.38, 1296.29, -156.98, 1178.33, -156.047, 0, 0
4935, 0.00000, 1164.47, -155.331, 1255.83, -156.934, 1139.8, -156.002, 0, 0
4936, 0.00000, 1148.15, -155.309, 1238.6, -156.913, 1124.27, -155.984, 0, 0
4937, 0.00000, 1246.59, -155.438, 1344.48, -157.033, 1222.38, -156.097, 0, 0
4938, 0.00000, 1298.18, -155.501, 1399.43, -157.092, 1273.14, -156.151, 0, 0
4939, 0.00000, 1405.02, -155.626, 1514.22, -157.207, 1379.11, -156.257, 0, 0
4940, 0.00000, 1428.61, -155.652, 1540.37, -157.231, 1403.74, -156.279, 0, 0
4941, 0.00000, 1415.36, -155.637, 1525.59, -157.217, 1389.79, -156.266, 0, 0
4942, 0.00000, 1369.03, -155.583, 1474.69, -157.167, 1342.34, -156.22, 0, 0
4943, 0.00000, 1261, -155.454, 1358.73, -157.049, 1235.54, -156.11, 0, 0
4944, 0.00000, 1103.46, -155.247, 1188.87, -156.855, 1078.33, -155.927, 0, 0
4945, 0.00000, 976.387, -155.057, 1053.46, -156.675, 954.823, -155.756, 0, 0
4946, 0.00000, 924.833, -154.97, 998.163, -156.59, 903.741, -155.674, 0, 0
4947, 0.00000, 907.421, -154.939, 979.066, -156.559, 886.262, -155.645, 0, 0
4948, 0.00000, 918.437, -154.957, 991.205, -156.577, 897.446, -155.663, 0, 0
4949, 0.00000, 918.431, -154.958, 991.522, -156.578, 897.377, -155.663, 0, 0
4950, 0.00000, 977.4, -155.056, 1054.85, -156.672, 955.385, -155.754, 0, 0
4951, 0.00000, 1141.83, -155.3, 1231.49, -156.904, 1117.38, -155.975, 0, 0
4952, 0.00000, 1204.35, -155.384, 1298.23, -156.982, 1176.44, -156.046, 0, 0
4953, 0.00000, 1129.49, -155.286, 1217.5, -156.888, 1098.58, -155.952, 0, 0
4954, 0.00000, 1061.18, -155.19, 1144.03, -156.797, 1028.14, -155.861, 0, 0
4955, 0.00000, 1073.46, -155.208, 1157.98, -156.814, 1040.05, -155.876, 0, 0
4956, 0.00000, 1069.06, -155.202, 1153.17, -156.808, 1035.83, -155.871, 0, 0
4957, 0.00000, 1041.89, -155.162, 1124.36, -156.77, 1009.52, -155.834, 0, 0
4958, 0.00000, 1001.12, -155.099, 1080.6, -156.711, 969.612, -155.777, 0, 0
4959, 0.00000, 1015, -155.12, 1095.52, -156.73, 983.731, -155.797, 0, 0
4960, 0.00000, 986.626, -155.076, 1065.36, -156.689, 956.682, -155.757, 0, 0
4961, 0.00000, 1002.54, -155.1, 1083.06, -156.713, 974.89, -155.783, 0, 0
4962, 0.00000, 1138.76, -155.298, 1230.31, -156.902, 1113.07, -155.969, 0, 0
4963, 0.00000, 1249.28, -155.443, 1348.51, -157.037, 1223.09, -156.098, 0, 0
4964, 0.00000, 1345.22, -155.559, 1452.47, -157.146, 1320.62, -156.2, 0, 0
4965, 0.00000, 1411.62, -155.635, 1523.37, -157.215, 1387.67, -156.265, 0, 0
4966, 0.00000, 1406.22, -155.627, 1517.44, -157.209, 1383, -156.26, 0, 0
4967, 0.00000, 1396.28, -155.616, 1506.16, -157.198, 1373.51, -156.251, 0, 0
4968, 0.00000, 1215.19, -155.397, 1310.57, -156.997, 1192.55, -156.063, 0, 0
4969, 0.00000, 1095.38, -155.235, 1179.94, -156.843, 1070.71, -155.917, 0, 0
4970, 0.00000, 1017.3, -155.12, 1096.14, -156.733, 993.34, -155.812, 0, 0
4971, 0.00000, 983.175, -155.066, 1059.23, -156.681, 958.913, -155.761, 0, 0
4972, 0.00000, 954.108, -155.018, 1027.87, -156.635, 929.782, -155.716, 0, 0
4973, 0.00000, 968.959, -155.042, 1044.29, -156.658, 944.768, -155.739, 0, 0
4974, 0.00000, 1061.9, -155.186, 1144.6, -156.795, 1037.35, -155.872, 0, 0
4975, 0.00000, 1247.24, -155.439, 1343.78, -157.032, 1219.84, -156.095, 0, 0
4976, 0.00000, 1296.27, -155.499, 1396.31, -157.088, 1265.83, -156.144, 0, 0
4977, 0.00000, 1227.1, -155.415, 1322.62, -157.009, 1195.21, -156.066, 0, 0
4978, 0.00000, 1144.68, -155.308, 1234.16, -156.908, 1111.46, -155.968, 0, 0
4979, 0.00000, 1170.37, -155.342, 1263.21, -156.941, 1139, -156.001, 0, 0
4980, 0.00000, 1178.42, -155.353, 1271.91, -156.951, 1147.11, -156.011, 0, 0
4981, 0.00000, 1173.6, -155.346, 1267.13, -156.946, 1143.58, -156.006, 0, 0
4982, 0.00000, 1172.42, -155.345, 1266.51, -156.945, 1144.1, -156.007, 0, 0
4983, 0.00000, 1121.84, -155.276, 1212.43, -156.882, 1094.45, -155.946, 0, 0
4984, 0.00000, 1094.77, -155.238, 1183.28, -156.846, 1068.16, -155.912, 0, 0
4985, 0.00000, 1134.63, -155.293, 1226.57, -156.898, 1109.23, -155.964, 0, 0
4986, 0.00000, 1262.84, -155.461, 1364.87, -157.055, 1238.82, -156.115, 0, 0
4987, 0.00000, 1465.84, -155.698, 1583.13, -157.273, 1441.83, -156.316, 0, 0
4988, 0.00000, 1585.14, -155.823, 1711.61, -157.386, 1561.6, -156.419, 0, 0
4989, 0.00000, 1647.08, -155.884, 1778.61, -157.441, 1624.54, -156.469, 0, 0
4990, 0.00000, 1683.42, -155.919, 1817.43, -157.473, 1661.35, -156.498, 0, 0
4991, 0.00000, 1597.36, -155.831, 1724.16, -157.394, 1575.79, -156.428, 0, 0
4992, 0.00000, 1469.43, -155.696, 1586.3, -157.273, 1448.82, -156.319, 0, 0
4993, 0.00000, 1440.8, -155.665, 1554.94, -157.245, 1420.29, -156.294, 0, 0
4994, 0.00000, 1403.92, -155.624, 1514.93, -157.207, 1383.55, -156.26, 0, 0
4995, 0.00000, 1419.11, -155.642, 1531.4, -157.223, 1398.55, -156.275, 0, 0
4996, 0.00000, 1450.25, -155.676, 1564.77, -157.255, 1429.35, -156.303, 0, 0
4997, 0.00000, 1474.24, -155.703, 1590.63, -157.278, 1452.63, -156.324, 0, 0
4998, 0.00000, 1560.77, -155.795, 1683.36, -157.361, 1537.75, -156.399, 0, 0
4999, 0.00000, 1757.88, -155.989, 1895.84, -157.533, 1733.15, -156.551, 0, 0
5000, 0.00000, 1810.71, -156.041, 1953.73, -157.579, 1785.75, -156.59, 0, 0
5001, 0.00000, 1743.42, -155.976, 1882.16, -157.521, 1718.03, -156.539, 0, 0
5002, 0.00000, 1625.94, -155.861, 1755.95, -157.418, 1598.3, -156.444, 0, 0
5003, 0.00000, 1524.19, -155.758, 1646.86, -157.325, 1496.6, -156.36, 0, 0
5004, 0.00000, 1429.42, -155.656, 1545.22, -157.233, 1402.64, -156.276, 0, 0
5005, 0.00000, 1288.04, -155.493, 1393.72, -157.085, 1262.78, -156.138, 0, 0
5006, 0.00000, 1210.11, -155.395, 1309.36, -156.994, 1184.52, -156.053, 0, 0
5007, 0.00000, 1139.06, -155.301, 1232.69, -156.906, 1113.93, -155.97, 0, 0
5008, 0.00000, 1140.48, -155.303, 1234.25, -156.908, 1115.49, -155.972, 0, 0
5009, 0.00000, 1190.55, -155.369, 1287.96, -156.97, 1165.81, -156.032, 0, 0
5010, 0.00000, 1279.28, -155.482, 1383.58, -157.075, 1255.73, -156.133, 0, 0
5011, 0.00000, 1439.7, -155.669, 1555.67, -157.247, 1416.16, -156.292, 0, 0
5012, 0.00000, 1652.18, -155.888, 1784.01, -157.444, 1628.23, -156.471, 0, 0
5013, 0.00000, 1667.09, -155.903, 1799.95, -157.458, 1644.03, -156.484, 0, 0
5014, 0.00000, 1618.79, -155.854, 1747.91, -157.414, 1596.07, -156.445, 0, 0
5015, 0.00000, 1535.62, -155.768, 1658.09, -157.337, 1515.21, -156.377, 0, 0
5016, 0.00000, 1417.55, -155.639, 1530.74, -157.222, 1398.11, -156.273, 0, 0
5017, 0.00000, 1324.9, -155.533, 1430.37, -157.124, 1305.21, -156.183, 0, 0
5018, 0.00000, 1262.77, -155.458, 1363.56, -157.055, 1243.7, -156.12, 0, 0
5019, 0.00000, 1229.81, -155.416, 1327.72, -157.016, 1210.17, -156.083, 0, 0
5020, 0.00000, 1221.45, -155.406, 1318.34, -157.005, 1200.95, -156.073, 0, 0
5021, 0.00000, 1204.97, -155.385, 1300.57, -156.985, 1183.52, -156.053, 0, 0
5022, 0.00000, 1152.66, -155.315, 1243.6, -156.919, 1129.28, -155.99, 0, 0
5023, 0.00000, 1258.13, -155.453, 1357.72, -157.048, 1234.09, -156.11, 0, 0
5024, 0.00000, 1293.85, -155.498, 1396.98, -157.089, 1268.78, -156.146, 0, 0
5025, 0.00000, 1335.35, -155.548, 1442.92, -157.136, 1309.95, -156.188, 0, 0
5026, 0.00000, 1519.2, -155.757, 1641.63, -157.324, 1491.66, -156.36, 0, 0
5027, 0.00000, 1574.19, -155.813, 1701.69, -157.375, 1546.75, -156.405, 0, 0
5028, 0.00000, 1609.23, -155.849, 1740.14, -157.407, 1583.13, -156.434, 0, 0
5029, 0.00000, 1621.91, -155.861, 1754.29, -157.419, 1597.36, -156.446, 0, 0
5030, 0.00000, 1639.44, -155.879, 1772.75, -157.434, 1614.13, -156.459, 0, 0
5031, 0.00000, 1514.94, -155.749, 1638.7, -157.318, 1490.12, -156.354, 0, 0
5032, 0.00000, 1467.25, -155.699, 1587.31, -157.273, 1442.94, -156.313, 0, 0
5033, 0.00000, 1514.12, -155.75, 1637.53, -157.32, 1490.1, -156.357, 0, 0
5034, 0.00000, 1601.4, -155.841, 1731.19, -157.401, 1577.73, -156.431, 0, 0
5035, 0.00000, 1591.04, -155.828, 1719.31, -157.39, 1567.73, -156.422, 0, 0
5036, 0.00000, 1552.37, -155.787, 1677.04, -157.354, 1529.36, -156.389, 0, 0
5037, 0.00000, 1642.56, -155.88, 1773.9, -157.438, 1619.93, -156.466, 0, 0
5038, 0.00000, 1485.85, -155.714, 1604.92, -157.289, 1464.32, -156.332, 0, 0
5039, 0.00000, 1458.37, -155.686, 1575.35, -157.264, 1438.29, -156.311, 0, 0
5040, 0.00000, 1415.48, -155.638, 1528.59, -157.22, 1395.39, -156.271, 0, 0
5041, 0.00000, 1356.71, -155.571, 1465.47, -157.159, 1338.05, -156.216, 0, 0
5042, 0.00000, 1361.94, -155.577, 1470.98, -157.165, 1343.46, -156.222, 0, 0
5043, 0.00000, 1359.44, -155.574, 1468.05, -157.162, 1340.59, -156.219, 0, 0
5044, 0.00000, 1367.4, -155.584, 1476.63, -157.171, 1348.62, -156.227, 0, 0
5045, 0.00000, 1371.48, -155.588, 1481.26, -157.175, 1352.52, -156.231, 0, 0
