hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
5046, 0.00000, 1368.36, -155.584, 1477.06, -157.17, 1347.15, -156.225, 0, 0
5047, 0.00000, 1522.69, -155.757, 1642.97, -157.327, 1499.1, -156.367, 0, 0
5048, 0.00000, 1586.86, -155.823, 1711.81, -157.384, 1560.12, -156.417, 0, 0
5049, 0.00000, 1769.78, -156.002, 1909.11, -157.542, 1739.71, -156.555, 0, 0
5050, 0.00000, 1748.87, -155.983, 1886.78, -157.524, 1716.25, -156.537, 0, 0
5051, 0.00000, 1613.83, -155.849, 1742.24, -157.406, 1581.87, -156.431, 0, 0
5052, 0.00000, 1454.2, -155.682, 1570.39, -157.255, 1422.97, -156.294, 0, 0
5053, 0.00000, 1308.13, -155.516, 1413.29, -157.104, 1278.28, -156.154, 0, 0
5054, 0.00000, 1376.13, -155.597, 1486.46, -157.178, 1346.82, -156.225, 0, 0
5055, 0.00000, 1316.29, -155.526, 1422.31, -157.114, 1288.55, -156.165, 0, 0
5056, 0.00000, 1186.98, -155.364, 1283, -156.965, 1160.33, -156.025, 0, 0
5057, 0.00000, 1201.63, -155.383, 1299.02, -156.982, 1175.97, -156.044, 0, 0
5058, 0.00000, 1322.91, -155.534, 1429.41, -157.123, 1297.99, -156.177, 0, 0
5059, 0.00000, 1372.39, -155.591, 1481.89, -157.175, 1347.25, -156.225, 0, 0
5060, 0.00000, 1476.77, -155.708, 1594.2, -157.281, 1451.98, -156.324, 0, 0
5061, 0.00000, 1664.47, -155.9, 1797.33, -157.455, 1642.01, -156.482, 0, 0
5062, 0.00000, 1638.62, -155.874, 1769.12, -157.432, 1616.62, -156.461, 0, 0
5063, 0.00000, 1470.38, -155.697, 1587.39, -157.273, 1449.38, -156.319, 0, 0
5064, 0.00000, 1375.84, -155.592, 1485.25, -157.178, 1355.2, -156.232, 0, 0
5065, 0.00000, 1308.56, -155.513, 1412.46, -157.105, 1288.1, -156.166, 0, 0
5066, 0.00000, 1269.26, -155.466, 1370.37, -157.062, 1249.92, -156.126, 0, 0
5067, 0.00000, 1314.31, -155.521, 1418.41, -157.112, 1293.86, -156.173, 0, 0
5068, 0.00000, 1355.3, -155.569, 1462.61, -157.157, 1335.07, -156.214, 0, 0
5069, 0.00000, 1398.06, -155.618, 1508.87, -157.202, 1378.11, -156.256, 0, 0
5070, 0.00000, 1423.78, -155.647, 1536.34, -157.228, 1402.24, -156.278, 0, 0
5071, 0.00000, 1726.72, -155.959, 1862.78, -157.508, 1703.81, -156.529, 0, 0
5072, 0.00000, 1803.05, -156.032, 1943.07, -157.571, 1775.75, -156.584, 0, 0
5073, 0.00000, 1738.41, -155.969, 1873.57, -157.515, 1710.33, -156.533, 0, 0
5074, 0.00000, 1641.09, -155.874, 1768.06, -157.429, 1610.55, -156.455, 0, 0
5075, 0.00000, 1452.21, -155.676, 1564.33, -157.25, 1421.56, -156.293, 0, 0
5076, 0.00000, 1292.17, -155.493, 1392.25, -157.083, 1262.6, -156.139, 0, 0
5077, 0.00000, 1158.28, -155.323, 1247.71, -156.925, 1128.98, -155.99, 0, 0
5078, 0.00000, 1075.12, -155.208, 1157.61, -156.815, 1045.27, -155.884, 0, 0
5079, 0.00000, 1056.41, -155.179, 1138.12, -156.788, 1029.01, -155.861, 0, 0
5080, 0.00000, 1053.9, -155.175, 1135.45, -156.784, 1027.49, -155.859, 0, 0
5081, 0.00000, 1116.15, -155.264, 1202.42, -156.869, 1090.8, -155.942, 0, 0
5082, 0.00000, 1308.35, -155.514, 1410.28, -157.104, 1284.2, -156.164, 0, 0
5083, 0.00000, 1372.65, -155.589, 1479.87, -157.173, 1349.12, -156.228, 0, 0
5084, 0.00000, 1431.67, -155.655, 1543.38, -157.235, 1408.32, -156.284, 0, 0
5085, 0.00000, 1537.21, -155.771, 1657.87, -157.34, 1515.1, -156.38, 0, 0
5086, 0.00000, 1400.47, -155.619, 1510.89, -157.202, 1379.31, -156.255, 0, 0
5087, 0.00000, 1300.57, -155.503, 1403.2, -157.096, 1279.51, -156.157, 0, 0
5088, 0.00000, 1182.42, -155.355, 1275.65, -156.958, 1161.43, -156.028, 0, 0
5089, 0.00000, 1076.84, -155.209, 1162.05, -156.821, 1056.74, -155.899, 0, 0
5090, 0.00000, 1014.34, -155.115, 1094.7, -156.731, 994.989, -155.814, 0, 0
5091, 0.00000, 1000.94, -155.094, 1080.02, -156.71, 981.349, -155.794, 0, 0
5092, 0.00000, 971.685, -155.047, 1048.72, -156.665, 952.453, -155.751, 0, 0
5093, 0.00000, 985.825, -155.069, 1064.28, -156.687, 967.128, -155.772, 0, 0
5094, 0.00000, 1015.25, -155.116, 1096.37, -156.731, 995.99, -155.814, 0, 0
5095, 0.00000, 1244.65, -155.435, 1342.49, -157.032, 1222.98, -156.099, 0, 0
5096, 0.00000, 1308.48, -155.513, 1409.48, -157.102, 1282.78, -156.162, 0, 0
5097, 0.00000, 1231.11, -155.417, 1324.5, -157.012, 1201.49, -156.074, 0, 0
5098, 0.00000, 1175.69, -155.345, 1263.68, -156.943, 1144.32, -156.009, 0, 0
5099, 0.00000, 1144.86, -155.304, 1230.32, -156.904, 1112.72, -155.971, 0, 0
5100, 0.00000, 1136.37, -155.292, 1220.67, -156.892, 1104.02, -155.961, 0, 0
5101, 0.00000, 1119.26, -155.268, 1202.45, -156.87, 1087.21, -155.94, 0, 0
5102, 0.00000, 1093.77, -155.232, 1175.42, -156.837, 1063.49, -155.909, 0, 0
5103, 0.00000, 1074.4, -155.204, 1155.62, -156.811, 1045.83, -155.885, 0, 0
5104, 0.00000, 1097.86, -155.238, 1181.42, -156.843, 1070.71, -155.917, 0, 0
5105, 0.00000, 1126.7, -155.278, 1212.57, -156.882, 1099.9, -155.954, 0, 0
5106, 0.00000, 1212.35, -155.393, 1306.62, -156.992, 1189.08, -156.06, 0, 0
5107, 0.00000, 1327.69, -155.536, 1431, -157.125, 1304.93, -156.185, 0, 0
5108, 0.00000, 1368.78, -155.584, 1475.57, -157.169, 1346.34, -156.225, 0, 0
5109, 0.00000, 1365.66, -155.58, 1472.33, -157.166, 1343.12, -156.222, 0, 0
5110, 0.00000, 1368.6, -155.583, 1475.14, -157.169, 1345.76, -156.224, 0, 0
5111, 0.00000, 1143.16, -155.302, 1232.42, -156.908, 1121.18, -155.98, 0, 0
5112, 0.00000, 936.857, -154.988, 1010.4, -156.607, 916.174, -155.694, 0, 0
5113, 0.00000, 978.078, -155.056, 1054.33, -156.672, 956.359, -155.756, 0, 0
5114, 0.00000, 928.527, -154.975, 1000.77, -156.594, 906.648, -155.679, 0, 0
5115, 0.00000, 908.943, -154.941, 979.973, -156.561, 887.547, -155.647, 0, 0
5116, 0.00000, 922.233, -154.963, 994.137, -156.582, 900.305, -155.668, 0, 0
5117, 0.00000, 918.893, -154.958, 991.474, -156.578, 897.935, -155.664, 0, 0
5118, 0.00000, 974.9, -155.051, 1052.09, -156.668, 953.934, -155.752, 0, 0
5119, 0.00000, 1139.59, -155.296, 1229.01, -156.901, 1116.08, -155.974, 0, 0
5120, 0.00000, 1204.42, -155.384, 1298.1, -156.982, 1176.58, -156.046, 0, 0
5121, 0.00000, 1129.19, -155.285, 1217.04, -156.888, 1098.46, -155.952, 0, 0
5122, 0.00000, 1060.76, -155.189, 1143.57, -156.796, 1027.9, -155.861, 0, 0
5123, 0.00000, 1072.66, -155.207, 1157.34, -156.813, 1039.46, -155.875, 0, 0
5124, 0.00000, 1071.55, -155.205, 1155.49, -156.811, 1037.5, -155.873, 0, 0
5125, 0.00000, 1048.52, -155.171, 1130.12, -156.778, 1014.17, -155.842, 0, 0
5126, 0.00000, 1009.01, -155.111, 1087.37, -156.721, 975.204, -155.786, 0, 0
5127, 0.00000, 1020.33, -155.128, 1100.1, -156.737, 987.5, -155.803, 0, 0
5128, 0.00000, 988.187, -155.078, 1066.86, -156.692, 957.704, -155.759, 0, 0
5129, 0.00000, 1007.93, -155.108, 1088.16, -156.72, 978.464, -155.789, 0, 0
5130, 0.00000, 1146.07, -155.308, 1237, -156.91, 1118.03, -155.976, 0, 0
5131, 0.00000, 1253.69, -155.448, 1352.62, -157.042, 1226.04, -156.101, 0, 0
5132, 0.00000, 1351.72, -155.566, 1458.32, -157.151, 1325.08, -156.204, 0, 0
5133, 0.00000, 1414.89, -155.638, 1525.97, -157.218, 1390.1, -156.267, 0, 0
5134, 0.00000, 1408.36, -155.629, 1518.66, -157.21, 1384.83, -156.261, 0, 0
5135, 0.00000, 1396.39, -155.615, 1505.64, -157.198, 1373.91, -156.251, 0, 0
5136, 0.00000, 1214.07, -155.395, 1308.82, -156.995, 1192.16, -156.063, 0, 0
5137, 0.00000, 1082.92, -155.218, 1168.03, -156.829, 1062.52, -155.906, 0, 0
5138, 0.00000, 1006.56, -155.103, 1085.61, -156.719, 986.405, -155.802, 0, 0
5139, 0.00000, 971.053, -155.046, 1047.45, -156.664, 951.037, -155.749, 0, 0
5140, 0.00000, 941.656, -154.997, 1015.73, -156.617, 921.716, -155.703, 0, 0
5141, 0.00000, 959.052, -155.025, 1034.36, -156.643, 938.492, -155.729, 0, 0
5142, 0.00000, 1056.92, -155.177, 1139.04, -156.788, 1034.49, -155.868, 0, 0
5143, 0.00000, 1232.41, -155.419, 1329.11, -157.017, 1210.34, -156.085, 0, 0
5144, 0.00000, 1269.18, -155.466, 1370.23, -157.061, 1248.1, -156.125, 0, 0
5145, 0.00000, 1200.93, -155.381, 1297.37, -156.981, 1178.1, -156.047, 0, 0
5146, 0.00000, 1121.08, -155.275, 1211.72, -156.881, 1095.88, -155.948, 0, 0
5147, 0.00000, 1156.8, -155.324, 1250.14, -156.926, 1130.14, -155.99, 0, 0
5148, 0.00000, 1166.06, -155.337, 1260.27, -156.938, 1138.89, -156, 0, 0
5149, 0.00000, 1157.92, -155.326, 1252.54, -156.929, 1133.06, -155.993, 0, 0
5150, 0.00000, 1164.86, -155.335, 1259.75, -156.938, 1138.89, -156, 0, 0
5151, 0.00000, 1118.21, -155.272, 1209.33, -156.878, 1091.87, -155.943, 0, 0
5152, 0.00000, 1094.54, -155.238, 1183.48, -156.846, 1067.78, -155.912, 0, 0
5153, 0.00000, 1134.45, -155.294, 1226.87, -156.898, 1108.86, -155.964, 0, 0
5154, 0.00000, 1268.57, -155.469, 1370.98, -157.061, 1242.27, -156.118, 0, 0
5155, 0.00000, 1469.87, -155.702, 1587.24, -157.276, 1444.35, -156.319, 0, 0
5156, 0.00000, 1588.54, -155.826, 1714.78, -157.388, 1563.88, -156.421, 0, 0
5157, 0.00000, 1655.92, -155.892, 1786.41, -157.447, 1630.69, -156.474, 0, 0
5158, 0.00000, 1691.71, -155.927, 1824.8, -157.478, 1667.1, -156.502, 0, 0
5159, 0.00000, 1602.7, -155.835, 1728.56, -157.397, 1579.67, -156.431, 0, 0
5160, 0.00000, 1474.88, -155.701, 1590.76, -157.277, 1452.8, -156.322, 0, 0
5161, 0.00000, 1443.75, -155.668, 1557.34, -157.247, 1422.45, -156.296, 0, 0
5162, 0.00000, 1407.11, -155.627, 1517.95, -157.21, 1385.67, -156.262, 0, 0
5163, 0.00000, 1420.41, -155.643, 1532.78, -157.224, 1399.33, -156.275, 0, 0
5164, 0.00000, 1452.25, -155.679, 1566.87, -157.256, 1430.57, -156.304, 0, 0
5165, 0.00000, 1473.5, -155.702, 1589.97, -157.278, 1452.12, -156.324, 0, 0
5166, 0.00000, 1557.58, -155.792, 1680.7, -157.359, 1535.45, -156.397, 0, 0
5167, 0.00000, 1755.22, -155.987, 1893.37, -157.532, 1731.37, -156.55, 0, 0
5168, 0.00000, 1814.33, -156.044, 1956.74, -157.581, 1788.37, -156.592, 0, 0
5169, 0.00000, 1756.66, -155.988, 1894.31, -157.53, 1726.99, -156.545, 0, 0
5170, 0.00000, 1638, -155.872, 1766.55, -157.427, 1606.71, -156.451, 0, 0
5171, 0.00000, 1533.88, -155.767, 1655.71, -157.333, 1503.18, -156.366, 0, 0
5172, 0.00000, 1439.27, -155.666, 1554.11, -157.241, 1409.4, -156.282, 0, 0
5173, 0.00000, 1306.12, -155.513, 1410.02, -157.101, 1275.19, -156.151, 0, 0
5174, 0.00000, 1224.41, -155.413, 1322.42, -157.008, 1194.23, -156.064, 0, 0
5175, 0.00000, 1151.38, -155.318, 1244.48, -156.92, 1122.04, -155.98, 0, 0
5176, 0.00000, 1148.15, -155.313, 1241.81, -156.916, 1120.42, -155.978, 0, 0
5177, 0.00000, 1193.52, -155.374, 1291.06, -156.973, 1167.62, -156.034, 0, 0
5178, 0.00000, 1289.25, -155.494, 1393.04, -157.084, 1262.32, -156.14, 0, 0
5179, 0.00000, 1447.58, -155.677, 1563.05, -157.253, 1421.43, -156.297, 0, 0
5180, 0.00000, 1655.56, -155.891, 1787.01, -157.446, 1630.57, -156.472, 0, 0
5181, 0.00000, 1670.7, -155.906, 1803.09, -157.46, 1646.56, -156.486, 0, 0
5182, 0.00000, 1616.91, -155.852, 1745.59, -157.412, 1595.11, -156.444, 0, 0
5183, 0.00000, 1538.18, -155.769, 1659.61, -157.339, 1517.38, -156.379, 0, 0
5184, 0.00000, 1417.37, -155.638, 1529.19, -157.221, 1398.71, -156.274, 0, 0
5185, 0.00000, 1323.3, -155.53, 1427.54, -157.121, 1304.82, -156.183, 0, 0
5186, 0.00000, 1261.43, -155.456, 1361.58, -157.053, 1243.18, -156.119, 0, 0
5187, 0.00000, 1226.29, -155.412, 1324.04, -157.012, 1208.02, -156.081, 0, 0
5188, 0.00000, 1216.29, -155.399, 1313.21, -157, 1197.67, -156.07, 0, 0
5189, 0.00000, 1198.53, -155.376, 1294.19, -156.978, 1179.4, -156.049, 0, 0
5190, 0.00000, 1142.62, -155.302, 1233.74, -156.908, 1122.81, -155.982, 0, 0
5191, 0.00000, 1251.7, -155.445, 1351.49, -157.041, 1229.9, -156.106, 0, 0
5192, 0.00000, 1292.83, -155.496, 1395.21, -157.087, 1268.52, -156.146, 0, 0
5193, 0.00000, 1341.1, -155.554, 1447.57, -157.14, 1314.18, -156.193, 0, 0
5194, 0.00000, 1525.58, -155.763, 1647.15, -157.329, 1496.16, -156.364, 0, 0
5195, 0.00000, 1584.31, -155.822, 1710.78, -157.382, 1553.71, -156.41, 0, 0
5196, 0.00000, 1628.65, -155.867, 1757.5, -157.421, 1596.53, -156.445, 0, 0
5197, 0.00000, 1644.67, -155.882, 1774.95, -157.435, 1612.9, -156.458, 0, 0
5198, 0.00000, 1659.23, -155.896, 1790.46, -157.448, 1627.77, -156.47, 0, 0
5199, 0.00000, 1535.1, -155.768, 1656.72, -157.333, 1504.03, -156.366, 0, 0
5200, 0.00000, 1488.86, -155.72, 1606.82, -157.29, 1457.75, -156.327, 0, 0
5201, 0.00000, 1533.82, -155.769, 1655.43, -157.334, 1503.56, -156.368, 0, 0
5202, 0.00000, 1616.14, -155.854, 1744.6, -157.412, 1587.78, -156.439, 0, 0
5203, 0.00000, 1603.11, -155.839, 1730.11, -157.398, 1576.06, -156.428, 0, 0
5204, 0.00000, 1560.03, -155.794, 1683.82, -157.359, 1534.68, -156.394, 0, 0
5205, 0.00000, 1642.99, -155.881, 1774.18, -157.438, 1620.28, -156.466, 0, 0
5206, 0.00000, 1484.98, -155.713, 1603.81, -157.288, 1463.89, -156.332, 0, 0
5207, 0.00000, 1459.37, -155.686, 1574.78, -157.264, 1439.74, -156.312, 0, 0
5208, 0.00000, 1414.36, -155.635, 1525.97, -157.218, 1395.46, -156.271, 0, 0
5209, 0.00000, 1358.12, -155.571, 1465.33, -157.16, 1339.75, -156.218, 0, 0
5210, 0.00000, 1361.83, -155.576, 1470.1, -157.165, 1343.81, -156.223, 0, 0
5211, 0.00000, 1357.04, -155.571, 1465, -157.16, 1339.41, -156.218, 0, 0
5212, 0.00000, 1366, -155.581, 1474.51, -157.169, 1348.11, -156.227, 0, 0
5213, 0.00000, 1370.42, -155.587, 1479.53, -157.174, 1352.19, -156.231, 0, 0
5214, 0.00000, 1361.95, -155.577, 1470.35, -157.165, 1343.24, -156.222, 0, 0
5215, 0.00000, 1516.87, -155.75, 1636.93, -157.322, 1495.52, -156.364, 0, 0
5216, 0.00000, 1580.59, -155.816, 1705.1, -157.379, 1556.37, -156.414, 0, 0
5217, 0.00000, 1760.53, -155.993, 1899.89, -157.536, 1733.82, -156.551, 0, 0
5218, 0.00000, 1739.71, -155.973, 1877.29, -157.517, 1710.6, -156.533, 0, 0
5219, 0.00000, 1605.6, -155.841, 1733.63, -157.399, 1576.85, -156.427, 0, 0
5220, 0.00000, 1445.12, -155.671, 1560.81, -157.247, 1417.46, -156.289, 0, 0
5221, 0.00000, 1300.53, -155.506, 1405.32, -157.096, 1273.64, -156.149, 0, 0
5222, 0.00000, 1369.53, -155.589, 1479.61, -157.172, 1342.76, -156.221, 0, 0
5223, 0.00000, 1313.06, -155.522, 1418.94, -157.111, 1286.58, -156.163, 0, 0
5224, 0.00000, 1185.88, -155.363, 1281.58, -156.963, 1159.8, -156.025, 0, 0
5225, 0.00000, 1202.06, -155.383, 1298.98, -156.982, 1176.48, -156.045, 0, 0
5226, 0.00000, 1320.09, -155.531, 1426.52, -157.12, 1296.24, -156.175, 0, 0
5227, 0.00000, 1365.73, -155.583, 1475.4, -157.169, 1342.94, -156.221, 0, 0
5228, 0.00000, 1467.99, -155.698, 1585.57, -157.274, 1446.33, -156.319, 0, 0
5229, 0.00000, 1661.52, -155.897, 1793.75, -157.453, 1640.46, -156.481, 0, 0
5230, 0.00000, 1635.39, -155.87, 1765.31, -157.43, 1614.88, -156.46, 0, 0
5231, 0.00000, 1464.26, -155.689, 1580.47, -157.268, 1445.92, -156.316, 0, 0
5232, 0.00000, 1371.02, -155.586, 1479.4, -157.173, 1352.68, -156.23, 0, 0
5233, 0.00000, 1311.02, -155.514, 1412.9, -157.106, 1290.71, -156.169, 0, 0
5234, 0.00000, 1274.25, -155.47, 1373.61, -157.065, 1254, -156.131, 0, 0
5235, 0.00000, 1318.39, -155.524, 1421.35, -157.115, 1297.03, -156.176, 0, 0
5236, 0.00000, 1361.58, -155.575, 1467.6, -157.162, 1339.73, -156.219, 0, 0
5237, 0.00000, 1407.07, -155.627, 1516.28, -157.209, 1384.66, -156.262, 0, 0
5238, 0.00000, 1435.31, -155.659, 1546.32, -157.237, 1410.36, -156.286, 0, 0
5239, 0.00000, 1733.66, -155.965, 1868.62, -157.512, 1708.79, -156.533, 0, 0
5240, 0.00000, 1794.28, -156.024, 1934.69, -157.565, 1769.98, -156.58, 0, 0
5241, 0.00000, 1725.35, -155.957, 1861.12, -157.506, 1701.73, -156.527, 0, 0
5242, 0.00000, 1625.26, -155.858, 1752.9, -157.417, 1600.16, -156.447, 0, 0
5243, 0.00000, 1431.1, -155.656, 1544.56, -157.235, 1407.46, -156.282, 0, 0
5244, 0.00000, 1268.17, -155.465, 1370.1, -157.061, 1246.41, -156.121, 0, 0
5245, 0.00000, 1132.57, -155.29, 1224.14, -156.897, 1111.54, -155.968, 0, 0
5246, 0.00000, 1046.44, -155.167, 1131.44, -156.781, 1025.75, -155.857, 0, 0
5247, 0.00000, 1035.38, -155.149, 1119.27, -156.763, 1014.53, -155.841, 0, 0
5248, 0.00000, 1033.84, -155.146, 1117.67, -156.761, 1013.58, -155.839, 0, 0
5249, 0.00000, 1098.63, -155.241, 1186.96, -156.85, 1078.61, -155.926, 0, 0
5250, 0.00000, 1300.9, -155.506, 1404.07, -157.098, 1278.83, -156.159, 0, 0
5251, 0.00000, 1369.97, -155.587, 1478.01, -157.172, 1346.99, -156.226, 0, 0
5252, 0.00000, 1428.4, -155.653, 1541.36, -157.233, 1405.59, -156.282, 0, 0
5253, 0.00000, 1539.24, -155.773, 1660.5, -157.342, 1516.08, -156.381, 0, 0
5254, 0.00000, 1405.86, -155.625, 1516.27, -157.207, 1382.75, -156.258, 0, 0
5255, 0.00000, 1304.34, -155.508, 1407.05, -157.099, 1281.87, -156.159, 0, 0
5256, 0.00000, 1184.89, -155.358, 1277.9, -156.96, 1163.12, -156.03, 0, 0
5257, 0.00000, 711.348, -154.535, 768.602, -156.162, 691.415, -155.245, 0, 0
5258, 0.00000, 673.618, -154.443, 727.697, -156.07, 653.567, -155.15, 0, 0
5259, 0.00000, 653.074, -154.386, 705.022, -156.012, 633.934, -155.094, 0, 0
5260, 0.00000, 650.903, -154.379, 702.742, -156.004, 631.397, -155.086, 0, 0
5261, 0.00000, 642.135, -154.354, 693.716, -155.981, 623.787, -155.064, 0, 0
5262, 0.00000, 730.159, -154.575, 788.596, -156.2, 710.888, -155.289, 0, 0
5263, 0.00000, 860.452, -154.847, 927.862, -156.468, 839.431, -155.558, 0, 0
5264, 0.00000, 910.464, -154.942, 980.531, -156.559, 886.336, -155.644, 0, 0
5265, 0.00000, 850.646, -154.836, 915.095, -156.456, 824.095, -155.537, 0, 0
5266, 0.00000, 792.044, -154.72, 851.55, -156.34, 764.359, -155.419, 0, 0
5267, 0.00000, 742.548, -154.612, 799.314, -156.234, 716.686, -155.312, 0, 0
5268, 0.00000, 732.812, -154.587, 789.161, -156.21, 707.312, -155.287, 0, 0
5269, 0.00000, 697.658, -154.505, 752.144, -156.129, 673.538, -155.204, 0, 0
5270, 0.00000, 653.094, -154.39, 704.683, -156.014, 629.581, -155.084, 0, 0
5271, 0.00000, 621.924, -154.301, 671.835, -155.925, 599.26, -154.991, 0, 0
5272, 0.00000, 661.025, -154.405, 714.785, -156.031, 639.825, -155.106, 0, 0
5273, 0.00000, 691.703, -154.486, 747.975, -156.112, 671.099, -155.192, 0, 0
5274, 0.00000, 758.188, -154.641, 819.6, -156.267, 737.76, -155.352, 0, 0
5275, 0.00000, 895.01, -154.913, 966.245, -156.533, 873.936, -155.62, 0, 0
5276, 0.00000, 947.855, -155.006, 1022.66, -156.624, 927.117, -155.71, 0, 0
5277, 0.00000, 987.462, -155.071, 1065.52, -156.688, 967.714, -155.773, 0, 0
5278, 0.00000, 937.458, -154.991, 1011.88, -156.611, 918.444, -155.698, 0, 0
5279, 0.00000, 845.679, -154.827, 913.292, -156.453, 827.706, -155.543, 0, 0
5280, 0.00000, 736.418, -154.6, 795.286, -156.229, 718.503, -155.317, 0, 0
5281, 0.00000, 594.399, -154.225, 641.688, -155.852, 575.47, -154.924, 0, 0
5282, 0.00000, 530.529, -153.998, 572.954, -155.619, 511.994, -154.68, 0, 0
5283, 0.00000, 487.71, -153.823, 526.854, -155.438, 469.227, -154.487, 0, 0
5284, 0.00000, 484.718, -153.804, 523.774, -155.418, 466.27, -154.467, 0, 0
5285, 0.00000, 485.551, -153.808, 525.187, -155.423, 467.016, -154.47, 0, 0
5286, 0.00000, 533.146, -153.995, 576.512, -155.614, 514.32, -154.676, 0, 0
5287, 0.00000, 695.312, -154.485, 750.967, -156.108, 674.203, -155.193, 0, 0
5288, 0.00000, 782.941, -154.695, 844.721, -156.317, 758.982, -155.399, 0, 0
5289, 0.00000, 723.045, -154.57, 780.611, -156.195, 696.791, -155.264, 0, 0
5290, 0.00000, 684.908, -154.477, 740.903, -156.104, 658.042, -155.163, 0, 0
5291, 0.00000, 661.924, -154.417, 717.268, -156.045, 635.682, -155.099, 0, 0
5292, 0.00000, 636.589, -154.348, 690.463, -155.977, 610.977, -155.026, 0, 0
5293, 0.00000, 660.771, -154.41, 716.701, -156.039, 635.58, -155.095, 0, 0
5294, 0.00000, 669.596, -154.435, 726.239, -156.064, 644.081, -155.12, 0, 0
5295, 0.00000, 650.942, -154.387, 706.181, -156.017, 625.531, -155.069, 0, 0
5296, 0.00000, 650.361, -154.384, 706.362, -156.015, 626.667, -155.07, 0, 0
5297, 0.00000, 681.679, -154.465, 740.711, -156.096, 659.625, -155.16, 0, 0
5298, 0.00000, 755.853, -154.639, 819.972, -156.268, 734.087, -155.343, 0, 0
5299, 0.00000, 876.145, -154.881, 948.809, -156.504, 854.841, -155.586, 0, 0
5300, 0.00000, 956.289, -155.022, 1033.97, -156.64, 934.696, -155.721, 0, 0
5301, 0.00000, 992.023, -155.081, 1072.19, -156.697, 971.338, -155.778, 0, 0
5302, 0.00000, 990.352, -155.078, 1070.1, -156.695, 970.648, -155.778, 0, 0
5303, 0.00000, 931.467, -154.981, 1005.64, -156.602, 912.175, -155.688, 0, 0
5304, 0.00000, 786.717, -154.712, 849.656, -156.34, 769.175, -155.43, 0, 0
5305, 0.00000, 696.4, -154.503, 752.282, -156.133, 679.607, -155.222, 0, 0
5306, 0.00000, 690.065, -154.482, 746.073, -156.111, 672.925, -155.199, 0, 0
5307, 0.00000, 689.382, -154.48, 745.093, -156.108, 672.013, -155.197, 0, 0
5308, 0.00000, 691.633, -154.486, 747.384, -156.113, 673.916, -155.202, 0, 0
5309, 0.00000, 741.975, -154.604, 802.105, -156.231, 724.268, -155.322, 0, 0
5310, 0.00000, 858.44, -154.845, 926.748, -156.467, 838.908, -155.558, 0, 0
5311, 0.00000, 1068.36, -155.194, 1152.29, -156.803, 1046.32, -155.884, 0, 0
5312, 0.00000, 1167.71, -155.335, 1258.8, -156.936, 1142.19, -156.006, 0, 0
5313, 0.00000, 1106.82, -155.253, 1193.36, -156.859, 1078.56, -155.927, 0, 0
5314, 0.00000, 992.742, -155.086, 1071.31, -156.7, 963.925, -155.769, 0, 0
5315, 0.00000, 929.803, -154.982, 1004.58, -156.601, 901.999, -155.671, 0, 0
5316, 0.00000, 891.067, -154.915, 962.807, -156.534, 862.644, -155.604, 0, 0
5317, 0.00000, 855.085, -154.849, 923.934, -156.47, 825.629, -155.537, 0, 0
5318, 0.00000, 777.404, -154.696, 839.898, -156.32, 747.274, -155.381, 0, 0
5319, 0.00000, 720.942, -154.568, 779.942, -156.195, 692.408, -155.252, 0, 0
5320, 0.00000, 725.061, -154.574, 785.724, -156.202, 699.195, -155.264, 0, 0
5321, 0.00000, 762.007, -154.656, 825.014, -156.282, 735.82, -155.349, 0, 0
5322, 0.00000, 849.149, -154.832, 919.019, -156.455, 824.624, -155.531, 0, 0
5323, 0.00000, 981.454, -155.063, 1060.35, -156.678, 956.775, -155.755, 0, 0
5324, 0.00000, 1119.47, -155.27, 1208.68, -156.876, 1095.53, -155.948, 0, 0
5325, 0.00000, 1199.58, -155.378, 1294.67, -156.978, 1176.67, -156.046, 0, 0
5326, 0.00000, 1167.9, -155.336, 1261.3, -156.94, 1147.54, -156.011, 0, 0
5327, 0.00000, 1082.49, -155.217, 1168.34, -156.829, 1063.22, -155.907, 0, 0
5328, 0.00000, 947.938, -155.01, 1022.78, -156.631, 929.525, -155.717, 0, 0
5329, 0.00000, 895.704, -154.918, 966.821, -156.541, 878.323, -155.632, 0, 0
5330, 0.00000, 855.99, -154.845, 924.319, -156.47, 838.305, -155.561, 0, 0
5331, 0.00000, 884.786, -154.896, 955.686, -156.52, 867.382, -155.611, 0, 0
5332, 0.00000, 905.142, -154.933, 977.646, -156.556, 887.691, -155.646, 0, 0
5333, 0.00000, 908.806, -154.941, 981.754, -156.563, 890.95, -155.652, 0, 0
5334, 0.00000, 988.058, -155.072, 1066.36, -156.688, 968.448, -155.774, 0, 0
5335, 0.00000, 1167.26, -155.334, 1258.89, -156.937, 1145.26, -156.01, 0, 0
5336, 0.00000, 1249.14, -155.441, 1347.74, -157.037, 1226.46, -156.102, 0, 0
5337, 0.00000, 1176.98, -155.349, 1271.16, -156.952, 1153.54, -156.018, 0, 0
5338, 0.00000, 1076.57, -155.212, 1164.1, -156.823, 1052.99, -155.893, 0, 0
5339, 0.00000, 960.521, -155.035, 1039.45, -156.654, 936.244, -155.726, 0, 0
5340, 0.00000, 870.793, -154.88, 944.046, -156.505, 848.466, -155.579, 0, 0
5341, 0.00000, 793.745, -154.729, 860.918, -156.358, 771.559, -155.431, 0, 0
5342, 0.00000, 730.764, -154.59, 792.732, -156.221, 708.203, -155.29, 0, 0
5343, 0.00000, 683.32, -154.474, 741.76, -156.106, 661.04, -155.17, 0, 0
5344, 0.00000, 671.211, -154.44, 728.903, -156.072, 649.322, -155.135, 0, 0
5345, 0.00000, 701.176, -154.513, 760.907, -156.143, 678.834, -155.212, 0, 0
5346, 0.00000, 762.156, -154.654, 825.47, -156.28, 738.683, -155.354, 0, 0
5347, 0.00000, 836.163, -154.806, 905.131, -156.431, 813.848, -155.51, 0, 0
5348, 0.00000, 965.361, -155.036, 1043.51, -156.653, 943.494, -155.734, 0, 0
5349, 0.00000, 1001.28, -155.095, 1082.14, -156.711, 980.669, -155.792, 0, 0
5350, 0.00000, 1002.41, -155.097, 1083.36, -156.714, 983.185, -155.796, 0, 0
5351, 0.00000, 998.007, -155.089, 1077.71, -156.706, 979.284, -155.791, 0, 0
5352, 0.00000, 939.184, -154.994, 1013.99, -156.615, 921.908, -155.704, 0, 0
5353, 0.00000, 855.244, -154.845, 923.262, -156.47, 838.021, -155.562, 0, 0
5354, 0.00000, 836.636, -154.807, 903.543, -156.432, 819.174, -155.524, 0, 0
5355, 0.00000, 852.899, -154.837, 921.024, -156.461, 835.053, -155.553, 0, 0
5356, 0.00000, 878.908, -154.885, 948.736, -156.508, 860.565, -155.599, 0, 0
5357, 0.00000, 917.3, -154.954, 990.234, -156.575, 898.443, -155.664, 0, 0
5358, 0.00000, 958.538, -155.024, 1034.35, -156.642, 938.898, -155.729, 0, 0
5359, 0.00000, 1067.43, -155.194, 1151.68, -156.804, 1046.13, -155.884, 0, 0
5360, 0.00000, 1151.86, -155.314, 1242.81, -156.918, 1128.65, -155.989, 0, 0
5361, 0.00000, 1245.48, -155.437, 1343.67, -157.032, 1219.76, -156.094, 0, 0
5362, 0.00000, 1220.63, -155.406, 1317.07, -157.003, 1192.33, -156.063, 0, 0
5363, 0.00000, 1141.63, -155.303, 1232.51, -156.906, 1113.57, -155.97, 0, 0
5364, 0.00000, 1060.21, -155.188, 1144.83, -156.798, 1032.58, -155.866, 0, 0
5365, 0.00000, 974.892, -155.057, 1052.93, -156.673, 947.179, -155.743, 0, 0
5366, 0.00000, 923.976, -154.972, 998.277, -156.591, 897.152, -155.663, 0, 0
5367, 0.00000, 871.902, -154.88, 943.247, -156.502, 846.48, -155.575, 0, 0
5368, 0.00000, 864.788, -154.865, 935.85, -156.488, 839.519, -155.561, 0, 0
5369, 0.00000, 883.039, -154.898, 956.07, -156.521, 859.323, -155.596, 0, 0
5370, 0.00000, 864.255, -154.864, 935.446, -156.488, 841.174, -155.565, 0, 0
5371, 0.00000, 950.894, -155.013, 1027.95, -156.631, 927.783, -155.71, 0, 0
5372, 0.00000, 1044.75, -155.162, 1129.28, -156.775, 1023.57, -155.852, 0, 0
5373, 0.00000, 1031.31, -155.143, 1114.81, -156.757, 1011.2, -155.836, 0, 0
5374, 0.00000, 1034.53, -155.147, 1118.4, -156.762, 1016.41, -155.843, 0, 0
5375, 0.00000, 1010.55, -155.11, 1091.75, -156.726, 992.788, -155.81, 0, 0
5376, 0.00000, 969.418, -155.044, 1047.49, -156.664, 952.257, -155.751, 0, 0
5377, 0.00000, 936.324, -154.988, 1010.62, -156.609, 918.861, -155.699, 0, 0
5378, 0.00000, 903.64, -154.932, 975.841, -156.555, 885.988, -155.645, 0, 0
5379, 0.00000, 929.945, -154.976, 1004.29, -156.597, 912.362, -155.687, 0, 0
5380, 0.00000, 947.897, -155.007, 1023.79, -156.627, 930.142, -155.716, 0, 0
5381, 0.00000, 963.301, -155.033, 1040.32, -156.652, 944.68, -155.738, 0, 0
5382, 0.00000, 996.217, -155.085, 1074.71, -156.701, 975.843, -155.785, 0, 0
5383, 0.00000, 1067.66, -155.194, 1151.92, -156.805, 1045.9, -155.883, 0, 0
5384, 0.00000, 1168.6, -155.336, 1260.8, -156.939, 1145.51, -156.009, 0, 0
5385, 0.00000, 1312.37, -155.52, 1416.16, -157.109, 1287.72, -156.167, 0, 0
5386, 0.00000, 1218.79, -155.404, 1316.16, -157.002, 1193.23, -156.063, 0, 0
5387, 0.00000, 1093.19, -155.236, 1180.54, -156.844, 1066.11, -155.91, 0, 0
5388, 0.00000, 999.91, -155.097, 1080.61, -156.712, 972.939, -155.782, 0, 0
5389, 0.00000, 997.678, -155.092, 1078.15, -156.706, 970.569, -155.777, 0, 0
5390, 0.00000, 942.084, -155.003, 1018.16, -156.621, 914.997, -155.692, 0, 0
5391, 0.00000, 923.023, -154.97, 997.437, -156.588, 895.614, -155.66, 0, 0
5392, 0.00000, 878.534, -154.892, 950.174, -156.514, 852.831, -155.586, 0, 0
5393, 0.00000, 873.226, -154.88, 944.802, -156.503, 848.767, -155.578, 0, 0
5394, 0.00000, 922.776, -154.967, 997.417, -156.586, 897.983, -155.662, 0, 0
5395, 0.00000, 1037.97, -155.151, 1120.74, -156.763, 1013.07, -155.838, 0, 0
5396, 0.00000, 1174.16, -155.344, 1266.71, -156.945, 1149.27, -156.014, 0, 0
5397, 0.00000, 1230.51, -155.417, 1327.19, -157.014, 1206.5, -156.08, 0, 0
5398, 0.00000, 1197.82, -155.375, 1292.47, -156.976, 1175.93, -156.045, 0, 0
5399, 0.00000, 1136.62, -155.293, 1225.9, -156.899, 1116.36, -155.974, 0, 0
5400, 0.00000, 1063.97, -155.189, 1147.15, -156.801, 1044.69, -155.883, 0, 0
5401, 0.00000, 997.925, -155.089, 1075.64, -156.705, 978.581, -155.791, 0, 0
5402, 0.00000, 1004.19, -155.097, 1082.41, -156.713, 984.706, -155.799, 0, 0
5403, 0.00000, 1024.06, -155.129, 1104.47, -156.743, 1003.57, -155.826, 0, 0
5404, 0.00000, 1049.32, -155.167, 1131.34, -156.779, 1028.72, -155.861, 0, 0
5405, 0.00000, 1095.58, -155.234, 1180.67, -156.842, 1073.85, -155.921, 0, 0
5406, 0.00000, 1197.16, -155.373, 1289.88, -156.973, 1173.7, -156.043, 0, 0
5407, 0.00000, 1415.21, -155.638, 1524.74, -157.219, 1390.92, -156.27, 0, 0
5408, 0.00000, 1455.96, -155.682, 1569.17, -157.259, 1432.31, -156.306, 0, 0
5409, 0.00000, 1369.78, -155.583, 1475.5, -157.168, 1344.51, -156.222, 0, 0
5410, 0.00000, 1266.26, -155.461, 1364.6, -157.055, 1241.09, -156.116, 0, 0
5411, 0.00000, 1165.73, -155.333, 1257.29, -156.936, 1141.97, -156.005, 0, 0
5412, 0.00000, 1087.14, -155.225, 1173.1, -156.834, 1064.21, -155.908, 0, 0
5413, 0.00000, 1010.16, -155.11, 1090.38, -156.725, 987.67, -155.803, 0, 0
5414, 0.00000, 939.469, -154.996, 1014.84, -156.616, 917.702, -155.697, 0, 0
5415, 0.00000, 866.066, -154.867, 935.262, -156.49, 844.069, -155.572, 0, 0
5416, 0.00000, 787.236, -154.712, 850.549, -156.338, 765.417, -155.419, 0, 0
5417, 0.00000, 815.953, -154.765, 880.916, -156.389, 794.738, -155.475, 0, 0
5418, 0.00000, 898.642, -154.92, 969.158, -156.539, 876.585, -155.626, 0, 0
5419, 0.00000, 1070.52, -155.197, 1154.3, -156.807, 1048.03, -155.886, 0, 0
5420, 0.00000, 1187.86, -155.361, 1280.46, -156.962, 1165.11, -156.033, 0, 0
5421, 0.00000, 1227.85, -155.413, 1323.41, -157.011, 1205.05, -156.078, 0, 0
5422, 0.00000, 1234.63, -155.421, 1330.65, -157.019, 1212.31, -156.086, 0, 0
5423, 0.00000, 1191.84, -155.366, 1285.21, -156.968, 1171.08, -156.039, 0, 0
5424, 0.00000, 1075.4, -155.206, 1159.16, -156.817, 1055, -155.897, 0, 0
5425, 0.00000, 984.91, -155.069, 1061.84, -156.686, 965.212, -155.771, 0, 0
5426, 0.00000, 969.81, -155.043, 1045.24, -156.66, 949.98, -155.747, 0, 0
5427, 0.00000, 980.451, -155.059, 1056.64, -156.676, 960.25, -155.762, 0, 0
5428, 0.00000, 1040.27, -155.152, 1120.61, -156.764, 1018.48, -155.846, 0, 0
5429, 0.00000, 1061.53, -155.184, 1143.77, -156.795, 1040.18, -155.876, 0, 0
5430, 0.00000, 1117, -155.264, 1203.16, -156.87, 1094.69, -155.948, 0, 0
5431, 0.00000, 1277.14, -155.475, 1376.54, -157.069, 1254.9, -156.133, 0, 0
5432, 0.00000, 1333.97, -155.543, 1438.14, -157.132, 1312.51, -156.192, 0, 0
5433, 0.00000, 1157.68, -155.321, 1247.07, -156.925, 1133.81, -155.995, 0, 0
5434, 0.00000, 1037.94, -155.152, 1118.16, -156.764, 1012.8, -155.84, 0, 0
5435, 0.00000, 986.504, -155.072, 1063.16, -156.687, 962.131, -155.766, 0, 0
5436, 0.00000, 888.634, -154.908, 959.167, -156.53, 866.777, -155.613, 0, 0
5437, 0.00000, 822.151, -154.782, 888.549, -156.408, 801.813, -155.492, 0, 0
5438, 0.00000, 753.911, -154.639, 814.238, -156.266, 732.696, -155.348, 0, 0
5439, 0.00000, 710.476, -154.537, 767.76, -156.164, 689.267, -155.243, 0, 0
5440, 0.00000, 712.195, -154.538, 769.52, -156.164, 690.81, -155.245, 0, 0
5441, 0.00000, 723.07, -154.563, 781.603, -156.19, 702.645, -155.273, 0, 0
5442, 0.00000, 792.479, -154.715, 855.784, -156.339, 771.343, -155.426, 0, 0
5443, 0.00000, 916.716, -154.951, 989.503, -156.571, 896.05, -155.658, 0, 0
5444, 0.00000, 991.933, -155.078, 1070.21, -156.694, 972.178, -155.779, 0, 0
5445, 0.00000, 1045.63, -155.161, 1128.12, -156.774, 1026.43, -155.857, 0, 0
5446, 0.00000, 1020.89, -155.124, 1101.5, -156.74, 1002.47, -155.824, 0, 0
5447, 0.00000, 894.434, -154.918, 965.392, -156.542, 876.659, -155.631, 0, 0
5448, 0.00000, 751.056, -154.635, 811.183, -156.264, 734.213, -155.355, 0, 0
5449, 0.00000, 651.516, -154.387, 704.293, -156.017, 635.704, -155.105, 0, 0
5450, 0.00000, 618.995, -154.29, 669.637, -155.918, 603.11, -155.003, 0, 0
5451, 0.00000, 633.912, -154.329, 685.882, -155.957, 617.934, -155.044, 0, 0
5452, 0.00000, 672.516, -154.434, 727.478, -156.062, 656.093, -155.152, 0, 0
5453, 0.00000, 731.305, -154.579, 791.162, -156.207, 714.454, -155.299, 0, 0
5454, 0.00000, 852.671, -154.834, 921.699, -156.458, 834.89, -155.55, 0, 0
5455, 0.00000, 1067.61, -155.194, 1153.52, -156.805, 1048.53, -155.886, 0, 0
5456, 0.00000, 1175.74, -155.347, 1270.27, -156.95, 1155.19, -156.021, 0, 0
5457, 0.00000, 1169.7, -155.34, 1264.17, -156.943, 1147.17, -156.011, 0, 0
5458, 0.00000, 1163.09, -155.332, 1257.73, -156.935, 1138.4, -156, 0, 0
5459, 0.00000, 1195.49, -155.376, 1293.25, -156.976, 1170.38, -156.037, 0, 0
5460, 0.00000, 1181.94, -155.358, 1278.76, -156.96, 1156.81, -156.021, 0, 0
5461, 0.00000, 1182.56, -155.359, 1279.29, -156.96, 1157.25, -156.022, 0, 0
5462, 0.00000, 1147.21, -155.312, 1240.8, -156.916, 1120.97, -155.979, 0, 0
5463, 0.00000, 1146.45, -155.311, 1240.02, -156.914, 1120.3, -155.978, 0, 0
5464, 0.00000, 1177.57, -155.353, 1273.68, -156.954, 1151.24, -156.015, 0, 0
5465, 0.00000, 1263, -155.462, 1365.18, -157.055, 1236.24, -156.111, 0, 0
5466, 0.00000, 1361.72, -155.58, 1471.33, -157.164, 1335.81, -156.215, 0, 0
5467, 0.00000, 1502.16, -155.736, 1622.13, -157.307, 1477.19, -156.347, 0, 0
5468, 0.00000, 1591.98, -155.829, 1718.64, -157.391, 1568.14, -156.424, 0, 0
5469, 0.00000, 1607.67, -155.843, 1735.43, -157.405, 1585.97, -156.438, 0, 0
5470, 0.00000, 1571.56, -155.805, 1696.15, -157.371, 1550.77, -156.408, 0, 0
5471, 0.00000, 1479.28, -155.707, 1596.49, -157.283, 1460.23, -156.33, 0, 0
5472, 0.00000, 1330.65, -155.538, 1435.54, -157.129, 1312.18, -156.19, 0, 0
5473, 0.00000, 1233.57, -155.42, 1331.09, -157.02, 1216.45, -156.09, 0, 0
5474, 0.00000, 1171.58, -155.34, 1264.75, -156.945, 1154.06, -156.02, 0, 0
5475, 0.00000, 1179.39, -155.351, 1273.22, -156.955, 1161.61, -156.029, 0, 0
5476, 0.00000, 1208.3, -155.389, 1304.29, -156.99, 1189.72, -156.061, 0, 0
5477, 0.00000, 1268.52, -155.465, 1369.27, -157.061, 1249.44, -156.127, 0, 0
5478, 0.00000, 1400.36, -155.622, 1511.05, -157.205, 1379.98, -156.259, 0, 0
5479, 0.00000, 1617.46, -155.851, 1744.31, -157.412, 1594.26, -156.444, 0, 0
5480, 0.00000, 1662.1, -155.897, 1791.81, -157.451, 1636.23, -156.478, 0, 0
5481, 0.00000, 1554.86, -155.786, 1676.17, -157.351, 1526.35, -156.386, 0, 0
5482, 0.00000, 1382.99, -155.601, 1491.94, -157.182, 1353.43, -156.229, 0, 0
5483, 0.00000, 1250.42, -155.445, 1350.18, -157.038, 1221.29, -156.094, 0, 0
5484, 0.00000, 1160.89, -155.33, 1253.46, -156.931, 1131.38, -155.992, 0, 0
5485, 0.00000, 1060.28, -155.189, 1145.11, -156.798, 1031.16, -155.864, 0, 0
5486, 0.00000, 959.928, -155.034, 1037.14, -156.651, 931.204, -155.719, 0, 0
5487, 0.00000, 876.435, -154.89, 947.891, -156.512, 849.005, -155.581, 0, 0
5488, 0.00000, 864.064, -154.865, 935.214, -156.488, 837.422, -155.558, 0, 0
5489, 0.00000, 857.579, -154.853, 929.471, -156.477, 833.822, -155.55, 0, 0
5490, 0.00000, 923.285, -154.968, 999.703, -156.589, 899.969, -155.665, 0, 0
5491, 0.00000, 1084.07, -155.22, 1171.67, -156.829, 1060.8, -155.902, 0, 0
5492, 0.00000, 1241.68, -155.433, 1340.78, -157.029, 1218.56, -156.093, 0, 0
5493, 0.00000, 1273.63, -155.472, 1375.68, -157.067, 1252.67, -156.13, 0, 0
5494, 0.00000, 1285.01, -155.486, 1387.54, -157.08, 1264.69, -156.142, 0, 0
5495, 0.00000, 1238.93, -155.427, 1336.89, -157.026, 1218.86, -156.093, 0, 0
5496, 0.00000, 1134.45, -155.29, 1224.2, -156.898, 1116.26, -155.974, 0, 0
5497, 0.00000, 1073.98, -155.205, 1159.46, -156.817, 1056.95, -155.899, 0, 0
5498, 0.00000, 1047.01, -155.165, 1131.01, -156.78, 1029.82, -155.862, 0, 0
5499, 0.00000, 1050.97, -155.171, 1135.26, -156.785, 1032.92, -155.866, 0, 0
5500, 0.00000, 1058.56, -155.182, 1143.59, -156.795, 1040.32, -155.876, 0, 0
5501, 0.00000, 1088.56, -155.226, 1176.07, -156.837, 1069.65, -155.915, 0, 0
5502, 0.00000, 1178.94, -155.351, 1273.01, -156.954, 1159.12, -156.026, 0, 0
5503, 0.00000, 1321.85, -155.531, 1426.37, -157.12, 1298.61, -156.178, 0, 0
5504, 0.00000, 1373.98, -155.592, 1483.04, -157.176, 1350.08, -156.229, 0, 0
5505, 0.00000, 1303.92, -155.509, 1407.37, -157.099, 1277.33, -156.154, 0, 0
5506, 0.00000, 1161.59, -155.33, 1254.22, -156.932, 1132.95, -155.993, 0, 0
5507, 0.00000, 1031.63, -155.147, 1115.21, -156.76, 1003.95, -155.826, 0, 0
5508, 0.00000, 935.525, -154.994, 1012.16, -156.613, 908.325, -155.682, 0, 0
5509, 0.00000, 863.392, -154.866, 933.899, -156.488, 834.996, -155.555, 0, 0
5510, 0.00000, 793.891, -154.73, 859.624, -156.356, 766.888, -155.421, 0, 0
5511, 0.00000, 769.377, -154.676, 833.669, -156.303, 742.835, -155.367, 0, 0
5512, 0.00000, 707.602, -154.536, 767.384, -156.167, 682.053, -155.226, 0, 0
5513, 0.00000, 759.467, -154.649, 823.061, -156.276, 734.513, -155.345, 0, 0
5514, 0.00000, 836.967, -154.809, 906.357, -156.433, 812.472, -155.508, 0, 0
5515, 0.00000, 879.689, -154.891, 951.877, -156.513, 855.611, -155.589, 0, 0
5516, 0.00000, 969.019, -155.044, 1047.83, -156.661, 945.139, -155.737, 0, 0
5517, 0.00000, 935.611, -154.99, 1012.23, -156.611, 914.651, -155.691, 0, 0
5518, 0.00000, 959.952, -155.029, 1038.22, -156.648, 940.898, -155.732, 0, 0
5519, 0.00000, 894.877, -154.918, 967.375, -156.542, 877.043, -155.63, 0, 0
5520, 0.00000, 830.236, -154.796, 896.58, -156.422, 812.394, -155.513, 0, 0
5521, 0.00000, 754.904, -154.64, 816.004, -156.269, 738.694, -155.361, 0, 0
5522, 0.00000, 696.189, -154.502, 753.439, -156.132, 680.292, -155.221, 0, 0
5523, 0.00000, 678.891, -154.455, 734.831, -156.085, 662.415, -155.172, 0, 0
5524, 0.00000, 694.357, -154.493, 751.673, -156.122, 677.933, -155.211, 0, 0
5525, 0.00000, 710.207, -154.532, 768.832, -156.161, 693.44, -155.25, 0, 0
5526, 0.00000, 754.739, -154.635, 816.621, -156.262, 737.085, -155.352, 0, 0
5527, 0.00000, 823.756, -154.78, 890.689, -156.405, 803.028, -155.49, 0, 0
5528, 0.00000, 919.021, -154.958, 992.382, -156.576, 895.066, -155.657, 0, 0
5529, 0.00000, 988.254, -155.075, 1067.54, -156.69, 962.572, -155.764, 0, 0
5530, 0.00000, 1047.35, -155.168, 1131.71, -156.778, 1019.38, -155.847, 0, 0
5531, 0.00000, 1045.55, -155.167, 1129.95, -156.777, 1017.04, -155.844, 0, 0
5532, 0.00000, 973.293, -155.056, 1052.39, -156.672, 944.756, -155.739, 0, 0
5533, 0.00000, 899.43, -154.931, 972.478, -156.551, 870.856, -155.619, 0, 0
5534, 0.00000, 877.588, -154.891, 949.529, -156.512, 849.824, -155.581, 0, 0
5535, 0.00000, 829.548, -154.801, 898.382, -156.426, 802.983, -155.493, 0, 0
5536, 0.00000, 792.593, -154.726, 859.564, -156.354, 767.383, -155.42, 0, 0
5537, 0.00000, 788.666, -154.716, 855.363, -156.344, 764.332, -155.413, 0, 0
5538, 0.00000, 825.397, -154.788, 894.974, -156.415, 802.778, -155.49, 0, 0
5539, 0.00000, 898.825, -154.925, 973.125, -156.546, 875.858, -155.624, 0, 0
5540, 0.00000, 932.055, -154.983, 1008.11, -156.603, 909.067, -155.681, 0, 0
5541, 0.00000, 954.404, -155.02, 1031.64, -156.639, 932.608, -155.719, 0, 0
5542, 0.00000, 865.599, -154.867, 935.868, -156.491, 845.007, -155.574, 0, 0
5543, 0.00000, 810.29, -154.758, 876.307, -156.385, 791.649, -155.471, 0, 0
5544, 0.00000, 754.899, -154.64, 816.341, -156.269, 737.277, -155.357, 0, 0
5545, 0.00000, 682.684, -154.469, 738.906, -156.1, 666.231, -155.186, 0, 0
5546, 0.00000, 641.168, -154.356, 694.408, -155.986, 624.213, -155.067, 0, 0
5547, 0.00000, 612.06, -154.27, 663.263, -155.9, 595.625, -154.978, 0, 0
5548, 0.00000, 592.774, -154.209, 642.074, -155.837, 575.412, -154.911, 0, 0
5549, 0.00000, 599.469, -154.228, 649.034, -155.855, 581.256, -154.929, 0, 0
5550, 0.00000, 602.548, -154.238, 651.526, -155.863, 582.805, -154.935, 0, 0
5551, 0.00000, 641.237, -154.35, 693.461, -155.976, 619.652, -155.048, 0, 0
5552, 0.00000, 721.128, -154.556, 779.526, -156.181, 698.336, -155.259, 0, 0
5553, 0.00000, 876.182, -154.88, 945.719, -156.498, 849.13, -155.576, 0, 0
5554, 0.00000, 945.644, -155.006, 1021.58, -156.622, 917.465, -155.694, 0, 0
5555, 0.00000, 945.349, -155.008, 1022.25, -156.625, 917.555, -155.695, 0, 0
5556, 0.00000, 968.162, -155.046, 1047.27, -156.662, 940.707, -155.731, 0, 0
5557, 0.00000, 998.952, -155.095, 1080.18, -156.709, 971.084, -155.777, 0, 0
5558, 0.00000, 1053.03, -155.177, 1138.05, -156.787, 1024.08, -155.853, 0, 0
5559, 0.00000, 1041.58, -155.161, 1125.97, -156.772, 1013.02, -155.838, 0, 0
5560, 0.00000, 1010.92, -155.115, 1093.46, -156.728, 983.351, -155.796, 0, 0
5561, 0.00000, 1044.99, -155.166, 1129.83, -156.776, 1016.83, -155.843, 0, 0
5562, 0.00000, 973.05, -155.055, 1052.21, -156.671, 945.892, -155.741, 0, 0
5563, 0.00000, 988.12, -155.077, 1068.08, -156.692, 961.723, -155.764, 0, 0
5564, 0.00000, 1044.88, -155.164, 1129.53, -156.775, 1020.15, -155.848, 0, 0
5565, 0.00000, 1070.87, -155.202, 1156.95, -156.812, 1046.64, -155.884, 0, 0
5566, 0.00000, 989.296, -155.079, 1069.96, -156.697, 967.941, -155.774, 0, 0
5567, 0.00000, 891.172, -154.914, 963.373, -156.537, 870.28, -155.619, 0, 0
5568, 0.00000, 764.24, -154.664, 825.862, -156.293, 744.258, -155.376, 0, 0
5569, 0.00000, 683.676, -154.472, 738.467, -156.1, 663.176, -155.179, 0, 0
5570, 0.00000, 629.46, -154.323, 680.261, -155.95, 609.511, -155.024, 0, 0
5571, 0.00000, 637.957, -154.343, 689.974, -155.97, 617.247, -155.043, 0, 0
5572, 0.00000, 631.376, -154.326, 682.584, -155.952, 610.394, -155.023, 0, 0
5573, 0.00000, 675.549, -154.443, 729.993, -156.068, 654.052, -155.146, 0, 0
5574, 0.00000, 760.921, -154.647, 822.079, -156.271, 738.807, -155.354, 0, 0
5575, 0.00000, 878.761, -154.884, 948.269, -156.503, 855.654, -155.588, 0, 0
5576, 0.00000, 957.129, -155.022, 1032.08, -156.638, 932.065, -155.718, 0, 0
5577, 0.00000, 988.732, -155.075, 1066.02, -156.688, 962.831, -155.766, 0, 0
5578, 0.00000, 975.629, -155.055, 1051.69, -156.669, 948.369, -155.745, 0, 0
5579, 0.00000, 1005.43, -155.102, 1084.18, -156.714, 978.752, -155.79, 0, 0
5580, 0.00000, 980.324, -155.063, 1057.33, -156.677, 954.337, -155.754, 0, 0
5581, 0.00000, 935.068, -154.989, 1009.26, -156.607, 909.988, -155.684, 0, 0
5582, 0.00000, 884.285, -154.9, 955.025, -156.522, 859.835, -155.6, 0, 0
5583, 0.00000, 838.776, -154.815, 906.185, -156.439, 814.771, -155.517, 0, 0
5584, 0.00000, 793.906, -154.725, 858.711, -156.352, 771.854, -155.431, 0, 0
5585, 0.00000, 822.719, -154.78, 889.733, -156.405, 801.683, -155.488, 0, 0
5586, 0.00000, 940.699, -154.994, 1016.62, -156.613, 919.734, -155.697, 0, 0
5587, 0.00000, 1042.32, -155.157, 1125.37, -156.769, 1020.86, -155.849, 0, 0
5588, 0.00000, 1193.43, -155.37, 1288.18, -156.971, 1172.46, -156.041, 0, 0
5589, 0.00000, 1234.57, -155.423, 1332.65, -157.021, 1214.51, -156.089, 0, 0
5590, 0.00000, 1198.23, -155.376, 1293.3, -156.977, 1178.32, -156.047, 0, 0
5591, 0.00000, 1097.48, -155.239, 1184.64, -156.849, 1078.12, -155.926, 0, 0
5592, 0.00000, 1004.87, -155.101, 1084.69, -156.718, 985.751, -155.801, 0, 0
5593, 0.00000, 901.774, -154.931, 973.607, -156.554, 882.764, -155.641, 0, 0
5594, 0.00000, 878.753, -154.887, 948.651, -156.51, 859.682, -155.599, 0, 0
5595, 0.00000, 901.638, -154.927, 973.345, -156.548, 882.387, -155.637, 0, 0
5596, 0.00000, 941.415, -154.996, 1016.15, -156.615, 921.393, -155.701, 0, 0
5597, 0.00000, 1006.27, -155.101, 1086.27, -156.717, 986.415, -155.8, 0, 0
5598, 0.00000, 1091.87, -155.23, 1179.06, -156.84, 1071.85, -155.918, 0, 0
5599, 0.00000, 1314.52, -155.522, 1417.72, -157.112, 1291.81, -156.172, 0, 0
5600, 0.00000, 1394.91, -155.614, 1503.71, -157.197, 1370.67, -156.249, 0, 0
5601, 0.00000, 1267.58, -155.462, 1366.06, -157.056, 1242.28, -156.118, 0, 0
5602, 0.00000, 1143.65, -155.303, 1231.98, -156.906, 1116.81, -155.975, 0, 0
5603, 0.00000, 1003.93, -155.101, 1082.31, -156.715, 978.812, -155.792, 0, 0
5604, 0.00000, 966.605, -155.04, 1042.54, -156.656, 941.88, -155.735, 0, 0
5605, 0.00000, 945.581, -155.005, 1020.28, -156.623, 921.41, -155.702, 0, 0
5606, 0.00000, 913.997, -154.952, 986.389, -156.571, 889.534, -155.65, 0, 0
5607, 0.00000, 866.962, -154.868, 936.187, -156.49, 843.198, -155.57, 0, 0
5608, 0.00000, 863.128, -154.86, 932.585, -156.482, 839.789, -155.562, 0, 0
5609, 0.00000, 872.163, -154.876, 943.094, -156.499, 850.226, -155.58, 0, 0
5610, 0.00000, 965.696, -155.038, 1044.23, -156.655, 944.426, -155.736, 0, 0
5611, 0.00000, 1103.26, -155.247, 1192.06, -156.855, 1081.97, -155.93, 0, 0
5612, 0.00000, 1231.2, -155.419, 1329.89, -157.018, 1210.4, -156.084, 0, 0
5613, 0.00000, 1278.16, -155.478, 1380.4, -157.072, 1258.14, -156.136, 0, 0
5614, 0.00000, 1258.62, -155.453, 1359.28, -157.05, 1238.92, -156.115, 0, 0
5615, 0.00000, 1189.64, -155.365, 1284.56, -156.967, 1169.58, -156.037, 0, 0
5616, 0.00000, 1093.51, -155.234, 1180.87, -156.844, 1073.67, -155.921, 0, 0
5617, 0.00000, 1014.99, -155.118, 1096.62, -156.734, 996.517, -155.816, 0, 0
5618, 0.00000, 989.846, -155.077, 1069.54, -156.695, 971.641, -155.78, 0, 0
5619, 0.00000, 993.637, -155.083, 1073.76, -156.701, 975.482, -155.785, 0, 0
5620, 0.00000, 1009.5, -155.108, 1090.99, -156.724, 990.474, -155.807, 0, 0
5621, 0.00000, 1032.15, -155.143, 1115.45, -156.757, 1012.42, -155.838, 0, 0
5622, 0.00000, 1124.99, -155.278, 1215.01, -156.884, 1103.81, -155.958, 0, 0
5623, 0.00000, 1325.74, -155.536, 1431.3, -157.126, 1304.02, -156.185, 0, 0
5624, 0.00000, 1356.8, -155.572, 1465.19, -157.159, 1334.2, -156.213, 0, 0
5625, 0.00000, 1266.67, -155.464, 1368.6, -157.059, 1242.95, -156.118, 0, 0
5626, 0.00000, 1107.36, -155.257, 1197.56, -156.865, 1081.94, -155.93, 0, 0
5627, 0.00000, 972.874, -155.056, 1052.93, -156.674, 947.094, -155.743, 0, 0
5628, 0.00000, 946.197, -155.011, 1024.97, -156.63, 921.255, -155.701, 0, 0
5629, 0.00000, 864.164, -154.868, 936.056, -156.492, 837.878, -155.56, 0, 0
5630, 0.00000, 791.98, -154.726, 858.512, -156.354, 766.25, -155.42, 0, 0
5631, 0.00000, 749.708, -154.634, 812.324, -156.262, 721.978, -155.322, 0, 0
5632, 0.00000, 756.965, -154.648, 819.451, -156.273, 728.112, -155.334, 0, 0
5633, 0.00000, 831.551, -154.8, 899.505, -156.422, 802.899, -155.49, 0, 0
5634, 0.00000, 880.364, -154.893, 951.56, -156.512, 852.112, -155.583, 0, 0
5635, 0.00000, 998.58, -155.091, 1078.66, -156.704, 971.726, -155.778, 0, 0
5636, 0.00000, 1034.11, -155.147, 1116.9, -156.759, 1008.94, -155.832, 0, 0
5637, 0.00000, 1084.24, -155.221, 1171.43, -156.83, 1061.92, -155.904, 0, 0
5638, 0.00000, 1097.24, -155.239, 1185.26, -156.848, 1076.45, -155.924, 0, 0
5639, 0.00000, 975.004, -155.055, 1052.91, -156.674, 955.748, -155.757, 0, 0
5640, 0.00000, 871.688, -154.877, 941.882, -156.502, 853.24, -155.589, 0, 0
5641, 0.00000, 792.661, -154.722, 856.59, -156.35, 774.606, -155.438, 0, 0
5642, 0.00000, 785.461, -154.704, 849.559, -156.332, 768.105, -155.422, 0, 0
5643, 0.00000, 790.085, -154.713, 854.322, -156.34, 772.255, -155.43, 0, 0
5644, 0.00000, 841.484, -154.815, 909.869, -156.44, 823.179, -155.53, 0, 0
5645, 0.00000, 866.241, -154.864, 936.812, -156.488, 847.684, -155.576, 0, 0
5646, 0.00000, 941.874, -154.997, 1018.08, -156.617, 922.827, -155.703, 0, 0
5647, 0.00000, 1094.67, -155.235, 1182.98, -156.844, 1073.4, -155.919, 0, 0
5648, 0.00000, 1194.41, -155.373, 1291.37, -156.974, 1173.24, -156.042, 0, 0
5649, 0.00000, 1110.37, -155.261, 1201.68, -156.869, 1088.17, -155.938, 0, 0
5650, 0.00000, 1072.79, -155.208, 1162.03, -156.819, 1049.41, -155.888, 0, 0
5651, 0.00000, 1051.25, -155.177, 1139.29, -156.79, 1027.26, -155.857, 0, 0
5652, 0.00000, 1040.06, -155.16, 1127.17, -156.773, 1015.75, -155.841, 0, 0
5653, 0.00000, 984.852, -155.076, 1067.98, -156.694, 961.106, -155.763, 0, 0
5654, 0.00000, 981.986, -155.07, 1065.65, -156.689, 959.264, -155.759, 0, 0
5655, 0.00000, 986.586, -155.078, 1070.59, -156.696, 963.865, -155.766, 0, 0
5656, 0.00000, 980.519, -155.068, 1063.37, -156.686, 956.457, -155.755, 0, 0
5657, 0.00000, 1042.86, -155.164, 1130.37, -156.776, 1018.98, -155.845, 0, 0
5658, 0.00000, 1137.52, -155.299, 1231.68, -156.904, 1113.34, -155.969, 0, 0
5659, 0.00000, 1208.63, -155.393, 1307.31, -156.992, 1184.72, -156.054, 0, 0
5660, 0.00000, 1277.17, -155.479, 1381.11, -157.073, 1254.97, -156.132, 0, 0
5661, 0.00000, 1228.21, -155.417, 1328.22, -157.016, 1207.59, -156.08, 0, 0
5662, 0.00000, 1148.93, -155.312, 1242.6, -156.919, 1129.4, -155.99, 0, 0
5663, 0.00000, 1026.36, -155.137, 1110.12, -156.754, 1008.7, -155.834, 0, 0
5664, 0.00000, 929.289, -154.979, 1004.92, -156.603, 912.83, -155.69, 0, 0
5665, 0.00000, 812.059, -154.763, 876.988, -156.39, 792.722, -155.476, 0, 0
5666, 0.00000, 767.077, -154.666, 829.462, -156.294, 748.205, -155.38, 0, 0
5667, 0.00000, 756.91, -154.642, 818.495, -156.27, 737.65, -155.356, 0, 0
5668, 0.00000, 756.394, -154.641, 817.958, -156.268, 736.937, -155.354, 0, 0
5669, 0.00000, 758.082, -154.645, 820.079, -156.272, 738.272, -155.356, 0, 0
5670, 0.00000, 845.87, -154.823, 913.987, -156.446, 824.41, -155.531, 0, 0
5671, 0.00000, 1000.99, -155.093, 1081, -156.707, 977.08, -155.785, 0, 0
5672, 0.00000, 1047.78, -155.167, 1131.04, -156.777, 1022.14, -155.851, 0, 0
5673, 0.00000, 976.576, -155.059, 1054.64, -156.675, 949.18, -155.746, 0, 0
