hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
5674, 0.00000, 931.924, -154.986, 1007.04, -156.604, 902.864, -155.673, 0, 0
5675, 0.00000, 939.945, -155, 1017.25, -156.618, 912.291, -155.686, 0, 0
5676, 0.00000, 934.21, -154.99, 1011.19, -156.609, 906.489, -155.677, 0, 0
5677, 0.00000, 936.922, -154.995, 1014.49, -156.614, 909.863, -155.682, 0, 0
5678, 0.00000, 906.468, -154.943, 981.061, -156.563, 878.32, -155.631, 0, 0
5679, 0.00000, 870.947, -154.88, 943.323, -156.502, 843.543, -155.569, 0, 0
5680, 0.00000, 891.768, -154.916, 967.005, -156.539, 866.645, -155.608, 0, 0
5681, 0.00000, 938.389, -154.997, 1017.13, -156.616, 913.616, -155.687, 0, 0
5682, 0.00000, 979.986, -155.065, 1061.26, -156.681, 954.94, -155.752, 0, 0
5683, 0.00000, 1025.46, -155.136, 1109.86, -156.749, 1001.23, -155.821, 0, 0
5684, 0.00000, 1051.82, -155.174, 1137.3, -156.786, 1027.92, -155.858, 0, 0
5685, 0.00000, 1043.08, -155.161, 1127.78, -156.774, 1020.61, -155.849, 0, 0
5686, 0.00000, 972.352, -155.052, 1052.11, -156.671, 952.754, -155.751, 0, 0
5687, 0.00000, 916.873, -154.958, 991.457, -156.58, 897.935, -155.664, 0, 0
5688, 0.00000, 831.416, -154.801, 899.045, -156.428, 814.255, -155.517, 0, 0
5689, 0.00000, 753.051, -154.637, 814.617, -156.267, 736.693, -155.357, 0, 0
5690, 0.00000, 680.527, -154.464, 737.039, -156.095, 663.715, -155.179, 0, 0
5691, 0.00000, 648.65, -154.376, 702.862, -156.007, 631.709, -155.088, 0, 0
5692, 0.00000, 665.952, -154.42, 720.571, -156.047, 646.343, -155.126, 0, 0
5693, 0.00000, 667.542, -154.426, 722.457, -156.054, 646.971, -155.129, 0, 0
5694, 0.00000, 723.169, -154.562, 781.66, -156.187, 700.726, -155.266, 0, 0
5695, 0.00000, 779.112, -154.689, 842.076, -156.314, 755.384, -155.392, 0, 0
5696, 0.00000, 846.036, -154.825, 915.475, -156.449, 824.071, -155.53, 0, 0
5697, 0.00000, 964.39, -155.037, 1044.22, -156.655, 942.146, -155.732, 0, 0
5698, 0.00000, 1067.53, -155.199, 1155.86, -156.809, 1043.14, -155.878, 0, 0
5699, 0.00000, 1162.3, -155.333, 1257.92, -156.935, 1136.42, -155.997, 0, 0
5700, 0.00000, 1198.5, -155.382, 1298.39, -156.982, 1174.8, -156.042, 0, 0
5701, 0.00000, 1177.91, -155.355, 1276.14, -156.957, 1153.84, -156.018, 0, 0
5702, 0.00000, 1095.7, -155.242, 1187.54, -156.852, 1071.31, -155.916, 0, 0
5703, 0.00000, 1069.47, -155.204, 1159.21, -156.815, 1045.25, -155.882, 0, 0
5704, 0.00000, 1071.06, -155.206, 1161.24, -156.818, 1047.52, -155.885, 0, 0
5705, 0.00000, 1115.17, -155.269, 1208.34, -156.876, 1091.62, -155.942, 0, 0
5706, 0.00000, 1180.02, -155.356, 1276.29, -156.956, 1154.13, -156.019, 0, 0
5707, 0.00000, 1210.47, -155.395, 1308.26, -156.993, 1184.83, -156.054, 0, 0
5708, 0.00000, 1260.2, -155.457, 1361.7, -157.052, 1236.46, -156.112, 0, 0
5709, 0.00000, 1262.29, -155.459, 1363.75, -157.054, 1239.85, -156.115, 0, 0
5710, 0.00000, 1218.78, -155.403, 1316.51, -157.003, 1197.56, -156.069, 0, 0
5711, 0.00000, 1205.41, -155.385, 1301.43, -156.986, 1184.89, -156.055, 0, 0
5712, 0.00000, 1132.89, -155.288, 1222.69, -156.895, 1113.4, -155.971, 0, 0
5713, 0.00000, 1050.84, -155.171, 1134.8, -156.786, 1033.27, -155.867, 0, 0
5714, 0.00000, 1004.26, -155.1, 1085.11, -156.718, 986.602, -155.802, 0, 0
5715, 0.00000, 1007.8, -155.105, 1088.96, -156.722, 989.618, -155.806, 0, 0
5716, 0.00000, 1023.47, -155.13, 1106.05, -156.745, 1005.15, -155.828, 0, 0
5717, 0.00000, 1039.71, -155.155, 1123.93, -156.769, 1021.01, -155.85, 0, 0
5718, 0.00000, 1032, -155.143, 1115.26, -156.758, 1012.53, -155.838, 0, 0
5719, 0.00000, 1071.57, -155.202, 1158.05, -156.813, 1049.85, -155.888, 0, 0
5720, 0.00000, 1164.98, -155.333, 1258.01, -156.935, 1140.79, -156.003, 0, 0
5721, 0.00000, 1287.54, -155.491, 1390.19, -157.082, 1260.95, -156.139, 0, 0
5722, 0.00000, 1296.66, -155.502, 1401.12, -157.092, 1269.46, -156.146, 0, 0
5723, 0.00000, 1253.46, -155.45, 1354.98, -157.044, 1225.71, -156.099, 0, 0
5724, 0.00000, 1286.76, -155.491, 1390.64, -157.081, 1258.34, -156.135, 0, 0
5725, 0.00000, 1276.14, -155.478, 1379.35, -157.07, 1247.47, -156.123, 0, 0
5726, 0.00000, 1226.64, -155.416, 1325.6, -157.012, 1196.82, -156.067, 0, 0
5727, 0.00000, 1104.94, -155.255, 1194.78, -156.861, 1075.66, -155.922, 0, 0
5728, 0.00000, 1024.25, -155.137, 1109, -156.75, 998.176, -155.817, 0, 0
5729, 0.00000, 976.116, -155.06, 1057.49, -156.678, 951.562, -155.748, 0, 0
5730, 0.00000, 1063.79, -155.193, 1151.53, -156.804, 1039.88, -155.874, 0, 0
5731, 0.00000, 1107.64, -155.256, 1198.21, -156.864, 1084.59, -155.933, 0, 0
5732, 0.00000, 1145.01, -155.307, 1237.75, -156.912, 1122.21, -155.981, 0, 0
5733, 0.00000, 1173.4, -155.344, 1267.47, -156.947, 1151.26, -156.016, 0, 0
5734, 0.00000, 1142.64, -155.302, 1234.16, -156.908, 1121.94, -155.981, 0, 0
5735, 0.00000, 1000.63, -155.096, 1080.51, -156.713, 980.876, -155.794, 0, 0
5736, 0.00000, 856.361, -154.849, 924.294, -156.475, 837.401, -155.562, 0, 0
5737, 0.00000, 768.453, -154.67, 829.017, -156.297, 749.621, -155.386, 0, 0
5738, 0.00000, 724.102, -154.567, 781.482, -156.194, 705.767, -155.284, 0, 0
5739, 0.00000, 717.846, -154.551, 775.371, -156.178, 698.466, -155.264, 0, 0
5740, 0.00000, 755.798, -154.636, 816.082, -156.262, 736.336, -155.351, 0, 0
5741, 0.00000, 811.798, -154.755, 876.296, -156.379, 791.835, -155.468, 0, 0
5742, 0.00000, 950.616, -155.009, 1025.49, -156.626, 928.838, -155.712, 0, 0
5743, 0.00000, 1142.51, -155.3, 1232.15, -156.904, 1119.46, -155.978, 0, 0
5744, 0.00000, 1234.02, -155.421, 1330.17, -157.018, 1209.27, -156.083, 0, 0
5745, 0.00000, 1138.04, -155.295, 1226.32, -156.899, 1112.25, -155.969, 0, 0
5746, 0.00000, 995.452, -155.088, 1073.1, -156.703, 969.668, -155.778, 0, 0
5747, 0.00000, 927.495, -154.976, 1000.48, -156.594, 902.682, -155.673, 0, 0
5748, 0.00000, 868.221, -154.871, 936.436, -156.491, 842.429, -155.569, 0, 0
5749, 0.00000, 790.971, -154.72, 853.857, -156.345, 766.271, -155.421, 0, 0
5750, 0.00000, 735.308, -154.597, 793.915, -156.223, 710.676, -155.297, 0, 0
5751, 0.00000, 687.075, -154.48, 742.159, -156.107, 663.126, -155.177, 0, 0
5752, 0.00000, 673.856, -154.443, 729.026, -156.071, 652.483, -155.145, 0, 0
5753, 0.00000, 693.63, -154.492, 750.663, -156.12, 673.633, -155.199, 0, 0
5754, 0.00000, 757.06, -154.639, 818.447, -156.265, 736.634, -155.35, 0, 0
5755, 0.00000, 886.517, -154.897, 957.569, -156.518, 866.436, -155.607, 0, 0
5756, 0.00000, 1004.43, -155.098, 1084.33, -156.713, 983.906, -155.796, 0, 0
5757, 0.00000, 1069.38, -155.197, 1153.54, -156.807, 1048.3, -155.887, 0, 0
5758, 0.00000, 1008.86, -155.107, 1088.77, -156.723, 989.434, -155.806, 0, 0
5759, 0.00000, 909.1, -154.944, 981.631, -156.566, 890.908, -155.654, 0, 0
5760, 0.00000, 777.144, -154.691, 838.912, -156.319, 759.395, -155.409, 0, 0
5761, 0.00000, 697.207, -154.504, 752.003, -156.131, 678.759, -155.219, 0, 0
5762, 0.00000, 653.19, -154.387, 704.218, -156.012, 634.371, -155.098, 0, 0
5763, 0.00000, 649.489, -154.374, 700.593, -155.998, 631.162, -155.085, 0, 0
5764, 0.00000, 625.942, -154.309, 675.518, -155.934, 606.676, -155.014, 0, 0
5765, 0.00000, 641.479, -154.351, 692.881, -155.976, 622.444, -155.058, 0, 0
5766, 0.00000, 702.117, -154.509, 758.43, -156.134, 681.623, -155.218, 0, 0
5767, 0.00000, 827.553, -154.785, 893.635, -156.407, 806.715, -155.496, 0, 0
5768, 0.00000, 905.593, -154.933, 976.594, -156.552, 881.237, -155.634, 0, 0
5769, 0.00000, 820.128, -154.779, 884.512, -156.402, 795.619, -155.481, 0, 0
5770, 0.00000, 841.32, -154.817, 906.608, -156.437, 814.823, -155.516, 0, 0
5771, 0.00000, 695.311, -154.507, 750.217, -156.134, 670.453, -155.203, 0, 0
5772, 0.00000, 679.323, -154.458, 733.009, -156.082, 654.633, -155.153, 0, 0
5773, 0.00000, 734.104, -154.588, 792.623, -156.212, 710.188, -155.289, 0, 0
5774, 0.00000, 716.935, -154.552, 774.617, -156.178, 693.36, -155.252, 0, 0
5775, 0.00000, 774.607, -154.679, 837.287, -156.304, 752.748, -155.386, 0, 0
5776, 0.00000, 828.772, -154.791, 896.181, -156.415, 807.875, -155.5, 0, 0
5777, 0.00000, 919.432, -154.958, 993.422, -156.578, 897.803, -155.661, 0, 0
5778, 0.00000, 1026.1, -155.133, 1108.73, -156.747, 1005.12, -155.827, 0, 0
5779, 0.00000, 1229.54, -155.417, 1327.35, -157.015, 1207.92, -156.082, 0, 0
5780, 0.00000, 1352.85, -155.568, 1460.34, -157.155, 1331.11, -156.211, 0, 0
5781, 0.00000, 1317.5, -155.525, 1422.89, -157.116, 1297.7, -156.176, 0, 0
5782, 0.00000, 1261.03, -155.456, 1361.88, -157.053, 1241.18, -156.117, 0, 0
5783, 0.00000, 1165.94, -155.334, 1259.55, -156.939, 1147.06, -156.011, 0, 0
5784, 0.00000, 1099.06, -155.242, 1187.31, -156.852, 1080.04, -155.929, 0, 0
5785, 0.00000, 1001.77, -155.098, 1082.41, -156.715, 982.738, -155.796, 0, 0
5786, 0.00000, 1006.48, -155.103, 1087.41, -156.719, 987.131, -155.802, 0, 0
5787, 0.00000, 979.136, -155.06, 1057.76, -156.678, 959.456, -155.761, 0, 0
5788, 0.00000, 1038.27, -155.152, 1121.72, -156.765, 1018.41, -155.846, 0, 0
5789, 0.00000, 1089.63, -155.228, 1177.22, -156.838, 1069.08, -155.914, 0, 0
5790, 0.00000, 1197.39, -155.376, 1293.69, -156.977, 1177.05, -156.046, 0, 0
5791, 0.00000, 1392.8, -155.615, 1504.39, -157.199, 1371.05, -156.251, 0, 0
5792, 0.00000, 1432.29, -155.658, 1546.58, -157.237, 1407.44, -156.283, 0, 0
5793, 0.00000, 1365.35, -155.582, 1473.81, -157.165, 1336.8, -156.214, 0, 0
5794, 0.00000, 1227.14, -155.417, 1326.93, -157.013, 1198.81, -156.069, 0, 0
5795, 0.00000, 1207.01, -155.392, 1305.45, -156.989, 1177.86, -156.046, 0, 0
5796, 0.00000, 1159.81, -155.328, 1253.14, -156.93, 1131.19, -155.991, 0, 0
5797, 0.00000, 1148.87, -155.314, 1241.5, -156.916, 1120.82, -155.979, 0, 0
5798, 0.00000, 1126.98, -155.285, 1219.01, -156.889, 1099.21, -155.952, 0, 0
5799, 0.00000, 1121.99, -155.277, 1212.94, -156.882, 1093.06, -155.944, 0, 0
5800, 0.00000, 1128.92, -155.287, 1221.75, -156.893, 1102.76, -155.956, 0, 0
5801, 0.00000, 1190.79, -155.37, 1288.45, -156.97, 1165.91, -156.032, 0, 0
5802, 0.00000, 1298.09, -155.505, 1403.54, -157.096, 1273.6, -156.152, 0, 0
5803, 0.00000, 1395.71, -155.618, 1507.65, -157.2, 1370.95, -156.249, 0, 0
5804, 0.00000, 1506.72, -155.741, 1627.22, -157.312, 1483.01, -156.352, 0, 0
5805, 0.00000, 1527.88, -155.761, 1649.24, -157.33, 1503.49, -156.368, 0, 0
5806, 0.00000, 1494.73, -155.725, 1613.44, -157.298, 1471.6, -156.34, 0, 0
5807, 0.00000, 1396.89, -155.616, 1507.61, -157.199, 1375.95, -156.252, 0, 0
5808, 0.00000, 1294.54, -155.495, 1396.6, -157.089, 1274.53, -156.152, 0, 0
5809, 0.00000, 1241.94, -155.431, 1340.89, -157.031, 1225.23, -156.1, 0, 0
5810, 0.00000, 1236.14, -155.425, 1335.32, -157.025, 1218.89, -156.093, 0, 0
5811, 0.00000, 1244.53, -155.436, 1344.71, -157.035, 1227.5, -156.103, 0, 0
5812, 0.00000, 1267.67, -155.465, 1369.5, -157.061, 1250.02, -156.127, 0, 0
5813, 0.00000, 1325.99, -155.536, 1432.53, -157.127, 1307.85, -156.187, 0, 0
5814, 0.00000, 1426.83, -155.652, 1540.86, -157.233, 1407.68, -156.284, 0, 0
5815, 0.00000, 1642.76, -155.879, 1774.17, -157.437, 1621.79, -156.466, 0, 0
5816, 0.00000, 1712.32, -155.948, 1848.35, -157.497, 1688.24, -156.518, 0, 0
5817, 0.00000, 1589.6, -155.824, 1716.05, -157.385, 1563.02, -156.416, 0, 0
5818, 0.00000, 1376.5, -155.596, 1486.53, -157.178, 1347.68, -156.225, 0, 0
5819, 0.00000, 1252.19, -155.448, 1352.31, -157.041, 1221.85, -156.095, 0, 0
5820, 0.00000, 1118.23, -155.272, 1207.88, -156.877, 1088.56, -155.939, 0, 0
5821, 0.00000, 1038.73, -155.157, 1121.76, -156.768, 1008.96, -155.833, 0, 0
5822, 0.00000, 948.568, -155.015, 1024.86, -156.632, 919.934, -155.701, 0, 0
5823, 0.00000, 882.992, -154.901, 954.415, -156.522, 855.405, -155.592, 0, 0
5824, 0.00000, 841.368, -154.822, 909.838, -156.445, 814.867, -155.517, 0, 0
5825, 0.00000, 840.777, -154.819, 909.527, -156.443, 815.184, -155.516, 0, 0
5826, 0.00000, 934.732, -154.987, 1010.73, -156.605, 910.053, -155.681, 0, 0
5827, 0.00000, 1049.55, -155.169, 1133.04, -156.779, 1023.77, -155.853, 0, 0
5828, 0.00000, 1204.66, -155.385, 1299.98, -156.984, 1179.79, -156.05, 0, 0
5829, 0.00000, 1268.95, -155.466, 1369.79, -157.061, 1246.69, -156.123, 0, 0
5830, 0.00000, 1279.69, -155.479, 1380.79, -157.072, 1257.67, -156.135, 0, 0
5831, 0.00000, 1169.52, -155.337, 1261.59, -156.941, 1148.94, -156.013, 0, 0
5832, 0.00000, 1042.92, -155.159, 1125.13, -156.774, 1024.35, -155.856, 0, 0
5833, 0.00000, 835.553, -154.803, 900.824, -156.427, 816.462, -155.519, 0, 0
5834, 0.00000, 785.442, -154.704, 847.307, -156.33, 766.221, -155.42, 0, 0
5835, 0.00000, 765.462, -154.66, 825.925, -156.286, 746.132, -155.375, 0, 0
5836, 0.00000, 754, -154.634, 813.545, -156.26, 734.625, -155.349, 0, 0
5837, 0.00000, 753.799, -154.633, 813.338, -156.259, 733.56, -155.347, 0, 0
5838, 0.00000, 797.153, -154.725, 859.59, -156.348, 775.725, -155.436, 0, 0
5839, 0.00000, 837.276, -154.807, 904.695, -156.431, 817.402, -155.519, 0, 0
5840, 0.00000, 932.323, -154.981, 1007.73, -156.6, 911.59, -155.684, 0, 0
5841, 0.00000, 1029.16, -155.139, 1113.05, -156.753, 1007.33, -155.829, 0, 0
5842, 0.00000, 1047.38, -155.169, 1133.37, -156.781, 1023.72, -155.853, 0, 0
5843, 0.00000, 1033.5, -155.148, 1117.91, -156.761, 1008.36, -155.831, 0, 0
5844, 0.00000, 986.627, -155.076, 1067.06, -156.692, 960.829, -155.763, 0, 0
5845, 0.00000, 923.659, -154.972, 999.798, -156.593, 898.98, -155.666, 0, 0
5846, 0.00000, 851.882, -154.843, 922.358, -156.468, 827.791, -155.541, 0, 0
5847, 0.00000, 815.771, -154.771, 883.12, -156.397, 791.156, -155.47, 0, 0
5848, 0.00000, 794.864, -154.728, 860.238, -156.354, 769.908, -155.426, 0, 0
5849, 0.00000, 779.082, -154.694, 843.439, -156.321, 754.498, -155.393, 0, 0
5850, 0.00000, 824.786, -154.785, 892.101, -156.409, 800.111, -155.485, 0, 0
5851, 0.00000, 888.746, -154.905, 959.521, -156.525, 862.495, -155.602, 0, 0
5852, 0.00000, 941.648, -154.998, 1016.45, -156.615, 916.571, -155.693, 0, 0
5853, 0.00000, 993.857, -155.083, 1072.68, -156.697, 970.252, -155.776, 0, 0
5854, 0.00000, 935.188, -154.988, 1008.99, -156.607, 912.106, -155.688, 0, 0
5855, 0.00000, 928.47, -154.974, 1000.66, -156.593, 906.448, -155.678, 0, 0
5856, 0.00000, 862.081, -154.857, 928.537, -156.478, 839.949, -155.565, 0, 0
5857, 0.00000, 803.763, -154.742, 866.761, -156.368, 784.556, -155.458, 0, 0
5858, 0.00000, 790.573, -154.713, 852.631, -156.338, 770.578, -155.428, 0, 0
5859, 0.00000, 828.713, -154.789, 893.632, -156.412, 808.706, -155.503, 0, 0
5860, 0.00000, 839.894, -154.812, 905.714, -156.435, 819.527, -155.524, 0, 0
5861, 0.00000, 894.339, -154.912, 964.518, -156.533, 873.986, -155.622, 0, 0
5862, 0.00000, 944.691, -155.001, 1019.01, -156.619, 923.877, -155.705, 0, 0
5863, 0.00000, 1014.88, -155.115, 1094.56, -156.728, 991.923, -155.808, 0, 0
5864, 0.00000, 1141.55, -155.3, 1230.82, -156.903, 1115.94, -155.974, 0, 0
5865, 0.00000, 1230.93, -155.419, 1327.37, -157.014, 1202.82, -156.076, 0, 0
5866, 0.00000, 1185.63, -155.361, 1279.06, -156.96, 1155.91, -156.021, 0, 0
5867, 0.00000, 1134.3, -155.293, 1224.22, -156.896, 1103.72, -155.958, 0, 0
5868, 0.00000, 1047.47, -155.17, 1130.55, -156.779, 1016.73, -155.845, 0, 0
5869, 0.00000, 960.626, -155.035, 1037.54, -156.651, 931.562, -155.719, 0, 0
5870, 0.00000, 899.027, -154.929, 971.742, -156.55, 871.313, -155.62, 0, 0
5871, 0.00000, 857.322, -154.853, 926.71, -156.475, 829.688, -155.545, 0, 0
5872, 0.00000, 815.544, -154.771, 881.902, -156.396, 788.643, -155.465, 0, 0
5873, 0.00000, 799.721, -154.738, 865.911, -156.364, 775.138, -155.436, 0, 0
5874, 0.00000, 847.959, -154.831, 918.234, -156.455, 825.069, -155.533, 0, 0
5875, 0.00000, 909.701, -154.943, 983.449, -156.563, 886.492, -155.643, 0, 0
5876, 0.00000, 1012.51, -155.112, 1093.75, -156.726, 989.892, -155.805, 0, 0
5877, 0.00000, 1014.18, -155.115, 1095.44, -156.73, 993.061, -155.81, 0, 0
5878, 0.00000, 943.365, -155.003, 1019.26, -156.623, 923.45, -155.706, 0, 0
5879, 0.00000, 877.413, -154.886, 947.011, -156.509, 858.671, -155.598, 0, 0
5880, 0.00000, 706.494, -154.533, 762.412, -156.163, 687.884, -155.248, 0, 0
5881, 0.00000, 599.819, -154.238, 647.857, -155.865, 582.711, -154.944, 0, 0
5882, 0.00000, 561.368, -154.106, 606.737, -155.73, 543.328, -154.8, 0, 0
5883, 0.00000, 575.214, -154.148, 621.756, -155.771, 557.339, -154.846, 0, 0
5884, 0.00000, 599.533, -154.225, 647.681, -155.849, 580.912, -154.927, 0, 0
5885, 0.00000, 656.431, -154.389, 709.21, -156.014, 637.134, -155.098, 0, 0
5886, 0.00000, 745.367, -154.61, 804.495, -156.234, 724.49, -155.321, 0, 0
5887, 0.00000, 928.871, -154.972, 1002.81, -156.59, 907.459, -155.676, 0, 0
5888, 0.00000, 1013.39, -155.114, 1095.77, -156.729, 993.358, -155.81, 0, 0
5889, 0.00000, 888.065, -154.911, 961.343, -156.535, 866.605, -155.613, 0, 0
5890, 0.00000, 769.19, -154.679, 833.721, -156.309, 745.455, -155.377, 0, 0
5891, 0.00000, 767, -154.669, 832.192, -156.298, 743.844, -155.368, 0, 0
5892, 0.00000, 682.89, -154.476, 742.247, -156.111, 660.832, -155.171, 0, 0
5893, 0.00000, 656.143, -154.401, 713.447, -156.035, 634.675, -155.095, 0, 0
5894, 0.00000, 610.798, -154.274, 665.091, -155.909, 589.89, -154.96, 0, 0
5895, 0.00000, 592.752, -154.215, 645.165, -155.849, 571.524, -154.897, 0, 0
5896, 0.00000, 614.314, -154.278, 668.451, -155.911, 593.588, -154.967, 0, 0
5897, 0.00000, 647.211, -154.372, 704.062, -156.005, 627.044, -155.068, 0, 0
5898, 0.00000, 743.134, -154.61, 806.42, -156.238, 721.525, -155.313, 0, 0
5899, 0.00000, 848.365, -154.829, 918.227, -156.453, 825.141, -155.531, 0, 0
5900, 0.00000, 960.684, -155.029, 1038.52, -156.646, 937.81, -155.726, 0, 0
5901, 0.00000, 975.883, -155.055, 1054.96, -156.673, 954.716, -155.753, 0, 0
5902, 0.00000, 947.687, -155.01, 1024.56, -156.63, 927.423, -155.712, 0, 0
5903, 0.00000, 808.841, -154.758, 874.169, -156.386, 789.436, -155.47, 0, 0
5904, 0.00000, 665.248, -154.429, 718.992, -156.059, 646.731, -155.138, 0, 0
5905, 0.00000, 568.294, -154.137, 614.564, -155.763, 550.384, -154.832, 0, 0
5906, 0.00000, 499.399, -153.876, 540.234, -155.497, 481.84, -154.549, 0, 0
5907, 0.00000, 487.455, -153.817, 527.388, -155.434, 470.407, -154.487, 0, 0
5908, 0.00000, 474.864, -153.763, 514.261, -155.379, 456.768, -154.42, 0, 0
5909, 0.00000, 474.86, -153.761, 513.741, -155.375, 455.784, -154.414, 0, 0
5910, 0.00000, 545.887, -154.041, 590.057, -155.659, 524.986, -154.718, 0, 0
5911, 0.00000, 699.445, -154.497, 755.901, -156.12, 678.617, -155.205, 0, 0
5912, 0.00000, 735.713, -154.592, 794.762, -156.217, 713.521, -155.298, 0, 0
5913, 0.00000, 715.19, -154.548, 772.518, -156.173, 691.922, -155.249, 0, 0
5914, 0.00000, 668.858, -154.433, 723.249, -156.061, 646.175, -155.13, 0, 0
5915, 0.00000, 680.54, -154.46, 735.704, -156.086, 657.195, -155.157, 0, 0
5916, 0.00000, 672.119, -154.439, 727.277, -156.067, 649.895, -155.138, 0, 0
5917, 0.00000, 656.132, -154.397, 710.052, -156.025, 634.153, -155.094, 0, 0
5918, 0.00000, 656.123, -154.396, 710.576, -156.024, 635.229, -155.096, 0, 0
5919, 0.00000, 637.304, -154.345, 689.931, -155.973, 615.995, -155.041, 0, 0
5920, 0.00000, 640.064, -154.35, 692.868, -155.978, 619.498, -155.05, 0, 0
5921, 0.00000, 689.781, -154.479, 746.53, -156.107, 670.988, -155.19, 0, 0
5922, 0.00000, 800.739, -154.731, 866.171, -156.357, 782.051, -155.446, 0, 0
5923, 0.00000, 933.403, -154.981, 1008.3, -156.6, 913.516, -155.687, 0, 0
5924, 0.00000, 1022.5, -155.127, 1104.21, -156.741, 1002.21, -155.823, 0, 0
5925, 0.00000, 1066.09, -155.193, 1151.51, -156.805, 1046.38, -155.884, 0, 0
5926, 0.00000, 1026.07, -155.134, 1108.64, -156.75, 1007.16, -155.831, 0, 0
5927, 0.00000, 981.777, -155.065, 1060.93, -156.683, 963.464, -155.768, 0, 0
5928, 0.00000, 884.42, -154.9, 955.82, -156.525, 867.327, -155.614, 0, 0
5929, 0.00000, 814.56, -154.766, 879.776, -156.392, 796.855, -155.483, 0, 0
5930, 0.00000, 775.272, -154.682, 837.261, -156.31, 757.383, -155.4, 0, 0
5931, 0.00000, 773.752, -154.677, 835.369, -156.303, 755.742, -155.395, 0, 0
5932, 0.00000, 804.888, -154.741, 869.041, -156.367, 786.765, -155.459, 0, 0
5933, 0.00000, 831.112, -154.795, 897.618, -156.42, 813.628, -155.512, 0, 0
5934, 0.00000, 950.27, -155.009, 1026.15, -156.628, 932.199, -155.717, 0, 0
5935, 0.00000, 1126.51, -155.279, 1216.63, -156.886, 1107.25, -155.963, 0, 0
5936, 0.00000, 1179.12, -155.351, 1272.6, -156.953, 1156.76, -156.023, 0, 0
5937, 0.00000, 1122.15, -155.274, 1210.82, -156.88, 1098.61, -155.952, 0, 0
5938, 0.00000, 1057.1, -155.181, 1139.64, -156.791, 1031.37, -155.865, 0, 0
5939, 0.00000, 1046.45, -155.164, 1127.91, -156.775, 1020.35, -155.849, 0, 0
5940, 0.00000, 995.964, -155.087, 1073.71, -156.701, 970.367, -155.778, 0, 0
5941, 0.00000, 925.124, -154.972, 997.617, -156.59, 900.426, -155.669, 0, 0
5942, 0.00000, 858.597, -154.852, 925.066, -156.473, 833.068, -155.553, 0, 0
5943, 0.00000, 786.093, -154.708, 847.348, -156.332, 761.733, -155.412, 0, 0
5944, 0.00000, 772.562, -154.676, 832.181, -156.299, 747.6, -155.379, 0, 0
5945, 0.00000, 781.594, -154.695, 842.764, -156.318, 757.95, -155.4, 0, 0
5946, 0.00000, 825.971, -154.785, 891.798, -156.408, 805.017, -155.495, 0, 0
5947, 0.00000, 936.831, -154.986, 1011.04, -156.605, 916.382, -155.692, 0, 0
5948, 0.00000, 1066.49, -155.192, 1151.12, -156.803, 1046.15, -155.884, 0, 0
5949, 0.00000, 1153.13, -155.315, 1244.49, -156.92, 1132.58, -155.994, 0, 0
5950, 0.00000, 1149.47, -155.31, 1240.27, -156.916, 1129.48, -155.99, 0, 0
5951, 0.00000, 1094.91, -155.235, 1182.05, -156.845, 1075.49, -155.923, 0, 0
5952, 0.00000, 986.242, -155.072, 1064.3, -156.69, 967.09, -155.774, 0, 0
5953, 0.00000, 927.539, -154.974, 1001.48, -156.596, 909.866, -155.685, 0, 0
5954, 0.00000, 902.322, -154.93, 974.604, -156.552, 884.148, -155.641, 0, 0
5955, 0.00000, 939.825, -154.993, 1014.87, -156.613, 921.321, -155.701, 0, 0
5956, 0.00000, 973.196, -155.049, 1050.75, -156.667, 954.354, -155.753, 0, 0
5957, 0.00000, 969.443, -155.044, 1047.2, -156.663, 950.809, -155.748, 0, 0
5958, 0.00000, 1097.73, -155.238, 1185.84, -156.848, 1078.85, -155.927, 0, 0
5959, 0.00000, 1276.73, -155.477, 1378.98, -157.071, 1256.42, -156.135, 0, 0
5960, 0.00000, 1329.89, -155.54, 1435.39, -157.129, 1305.71, -156.184, 0, 0
5961, 0.00000, 1231.63, -155.42, 1329.25, -157.016, 1205.01, -156.077, 0, 0
5962, 0.00000, 1019.24, -155.129, 1101.56, -156.743, 992.421, -155.811, 0, 0
5963, 0.00000, 943.401, -155.007, 1020.65, -156.625, 916.614, -155.695, 0, 0
5964, 0.00000, 854.732, -154.85, 924.804, -156.474, 827.689, -155.542, 0, 0
5965, 0.00000, 778.585, -154.698, 842.635, -156.324, 751.551, -155.389, 0, 0
5966, 0.00000, 703.263, -154.526, 761.712, -156.155, 676.958, -155.214, 0, 0
5967, 0.00000, 652.32, -154.392, 707.243, -156.023, 627.586, -155.077, 0, 0
5968, 0.00000, 646.923, -154.373, 701.888, -156.004, 623.791, -155.062, 0, 0
5969, 0.00000, 674.505, -154.445, 731.725, -156.075, 652.095, -155.141, 0, 0
5970, 0.00000, 756.592, -154.64, 820.367, -156.268, 735.405, -155.345, 0, 0
5971, 0.00000, 810.836, -154.756, 877.954, -156.382, 789.684, -155.463, 0, 0
5972, 0.00000, 980.362, -155.06, 1060.07, -156.677, 959.427, -155.758, 0, 0
5973, 0.00000, 1012.2, -155.113, 1094.61, -156.729, 992.809, -155.809, 0, 0
5974, 0.00000, 967.577, -155.043, 1046.32, -156.662, 949.336, -155.746, 0, 0
5975, 0.00000, 924.491, -154.97, 999.391, -156.592, 907.788, -155.681, 0, 0
5976, 0.00000, 815.758, -154.77, 881.766, -156.398, 799.911, -155.49, 0, 0
5977, 0.00000, 725.883, -154.575, 784.619, -156.205, 709.9, -155.296, 0, 0
5978, 0.00000, 678.659, -154.456, 734.168, -156.086, 662.598, -155.175, 0, 0
5979, 0.00000, 656.603, -154.396, 710.581, -156.026, 640.397, -155.112, 0, 0
5980, 0.00000, 666.194, -154.419, 720.835, -156.048, 649.709, -155.136, 0, 0
5981, 0.00000, 680.413, -154.457, 736.228, -156.085, 663.123, -155.172, 0, 0
5982, 0.00000, 730.673, -154.579, 790.044, -156.206, 712.073, -155.294, 0, 0
5983, 0.00000, 901.362, -154.924, 974.133, -156.544, 881.04, -155.631, 0, 0
5984, 0.00000, 980.235, -155.061, 1058.65, -156.677, 957.024, -155.756, 0, 0
5985, 0.00000, 923.232, -154.97, 997.545, -156.589, 897.701, -155.664, 0, 0
5986, 0.00000, 928.84, -154.98, 1004.59, -156.598, 902.089, -155.67, 0, 0
5987, 0.00000, 935.448, -154.992, 1012.1, -156.61, 907.25, -155.678, 0, 0
5988, 0.00000, 898.181, -154.928, 971.879, -156.549, 870.143, -155.617, 0, 0
5989, 0.00000, 914.114, -154.955, 988.632, -156.574, 885.525, -155.642, 0, 0
5990, 0.00000, 894.441, -154.921, 967.385, -156.541, 866.218, -155.61, 0, 0
5991, 0.00000, 852.66, -154.845, 922.482, -156.467, 824.964, -155.536, 0, 0
5992, 0.00000, 876.154, -154.886, 947.306, -156.506, 848.514, -155.577, 0, 0
5993, 0.00000, 925.124, -154.972, 1000.32, -156.59, 898.313, -155.663, 0, 0
5994, 0.00000, 985.957, -155.073, 1066.52, -156.688, 961.412, -155.762, 0, 0
5995, 0.00000, 1027.31, -155.137, 1110.85, -156.751, 1004.08, -155.825, 0, 0
5996, 0.00000, 1091.84, -155.232, 1180.17, -156.841, 1069.8, -155.915, 0, 0
5997, 0.00000, 1073, -155.205, 1160.23, -156.817, 1052.65, -155.892, 0, 0
5998, 0.00000, 1032.84, -155.145, 1116.92, -156.761, 1014.01, -155.84, 0, 0
5999, 0.00000, 987.747, -155.074, 1067.43, -156.693, 969.583, -155.777, 0, 0
6000, 0.00000, 913.434, -154.95, 986.544, -156.573, 896.254, -155.663, 0, 0
6001, 0.00000, 839.892, -154.816, 907.273, -156.442, 823.186, -155.534, 0, 0
6002, 0.00000, 814.148, -154.763, 879.837, -156.39, 796.828, -155.481, 0, 0
6003, 0.00000, 826.865, -154.787, 893.566, -156.413, 809.335, -155.504, 0, 0
6004, 0.00000, 837.38, -154.808, 904.765, -156.433, 819.478, -155.524, 0, 0
6005, 0.00000, 869.27, -154.868, 939.092, -156.492, 850.331, -155.581, 0, 0
6006, 0.00000, 913.222, -154.947, 986.125, -156.568, 893.285, -155.655, 0, 0
6007, 0.00000, 1010.81, -155.109, 1091.51, -156.723, 988.75, -155.803, 0, 0
6008, 0.00000, 1162.99, -155.33, 1255.09, -156.932, 1138.06, -156, 0, 0
6009, 0.00000, 1334.38, -155.547, 1440, -157.133, 1307.4, -156.187, 0, 0
6010, 0.00000, 1364.71, -155.582, 1472.22, -157.164, 1334.24, -156.212, 0, 0
6011, 0.00000, 1453.42, -155.683, 1568.74, -157.257, 1422.59, -156.297, 0, 0
6012, 0.00000, 1433.54, -155.66, 1547.17, -157.235, 1402.52, -156.277, 0, 0
6013, 0.00000, 1402.27, -155.625, 1513.52, -157.204, 1372.93, -156.249, 0, 0
6014, 0.00000, 1367.47, -155.585, 1475.69, -157.167, 1337.9, -156.215, 0, 0
6015, 0.00000, 1295.65, -155.5, 1398.49, -157.089, 1267.01, -156.143, 0, 0
6016, 0.00000, 1210.88, -155.394, 1307.59, -156.992, 1183.63, -156.053, 0, 0
6017, 0.00000, 1146.92, -155.31, 1239.37, -156.914, 1122.02, -155.98, 0, 0
6018, 0.00000, 1201.74, -155.382, 1297.93, -156.981, 1176.56, -156.045, 0, 0
6019, 0.00000, 1251.91, -155.445, 1350.98, -157.04, 1226.3, -156.101, 0, 0
6020, 0.00000, 1352.99, -155.567, 1459.36, -157.153, 1327.83, -156.207, 0, 0
6021, 0.00000, 1379.85, -155.598, 1488.68, -157.182, 1356.78, -156.235, 0, 0
6022, 0.00000, 1347.23, -155.559, 1453.77, -157.147, 1325.23, -156.204, 0, 0
6023, 0.00000, 1317.14, -155.523, 1420.97, -157.114, 1296.48, -156.175, 0, 0
6024, 0.00000, 1248.25, -155.438, 1345.93, -157.036, 1227.94, -156.103, 0, 0
6025, 0.00000, 1189.64, -155.363, 1283.36, -156.967, 1171.59, -156.04, 0, 0
6026, 0.00000, 1160.33, -155.325, 1252.04, -156.93, 1142.02, -156.005, 0, 0
6027, 0.00000, 829.201, -154.791, 895.234, -156.416, 811.154, -155.508, 0, 0
6028, 0.00000, 1189.48, -155.363, 1282.93, -156.966, 1169.98, -156.038, 0, 0
6029, 0.00000, 1221.35, -155.405, 1317.64, -157.005, 1201.16, -156.074, 0, 0
6030, 0.00000, 1258.08, -155.451, 1356.82, -157.047, 1236.76, -156.113, 0, 0
6031, 0.00000, 1264.71, -155.46, 1364.29, -157.055, 1242.53, -156.119, 0, 0
6032, 0.00000, 1365.06, -155.581, 1472.12, -157.166, 1339.88, -156.219, 0, 0
6033, 0.00000, 1477.74, -155.708, 1593.81, -157.281, 1450.18, -156.323, 0, 0
6034, 0.00000, 1469.48, -155.699, 1585.63, -157.271, 1440.41, -156.312, 0, 0
6035, 0.00000, 1352.93, -155.568, 1460.68, -157.152, 1324.09, -156.201, 0, 0
6036, 0.00000, 1245.03, -155.438, 1344.03, -157.032, 1215.47, -156.088, 0, 0
6037, 0.00000, 1184.35, -155.36, 1278.28, -156.959, 1155.07, -156.02, 0, 0
6038, 0.00000, 1144.28, -155.306, 1235.34, -156.909, 1115.89, -155.973, 0, 0
6039, 0.00000, 1068.36, -155.2, 1153.32, -156.809, 1039.86, -155.876, 0, 0
6040, 0.00000, 1016.94, -155.123, 1098.69, -156.736, 990.13, -155.806, 0, 0
6041, 0.00000, 945.583, -155.009, 1021.74, -156.627, 919.224, -155.699, 0, 0
6042, 0.00000, 953.491, -155.02, 1030.96, -156.638, 929.614, -155.714, 0, 0
6043, 0.00000, 958.567, -155.028, 1035.73, -156.645, 934.757, -155.723, 0, 0
6044, 0.00000, 1023.97, -155.13, 1106.06, -156.744, 1001.32, -155.821, 0, 0
6045, 0.00000, 1146.75, -155.307, 1237.98, -156.912, 1124.72, -155.984, 0, 0
6046, 0.00000, 1214.45, -155.397, 1310.58, -156.996, 1192.23, -156.064, 0, 0
6047, 0.00000, 1128.36, -155.282, 1217.57, -156.89, 1109.42, -155.966, 0, 0
6048, 0.00000, 1020.21, -155.124, 1100.62, -156.741, 1002.14, -155.825, 0, 0
6049, 0.00000, 925.243, -154.97, 998.021, -156.592, 907.19, -155.681, 0, 0
6050, 0.00000, 914.61, -154.95, 986.571, -156.571, 896.51, -155.662, 0, 0
6051, 0.00000, 936.962, -154.988, 1011.44, -156.608, 918.906, -155.698, 0, 0
6052, 0.00000, 965.642, -155.036, 1041.99, -156.654, 946.944, -155.742, 0, 0
6053, 0.00000, 1015.57, -155.115, 1095.6, -156.73, 995.86, -155.814, 0, 0
6054, 0.00000, 1102.86, -155.244, 1188.97, -156.852, 1081.08, -155.93, 0, 0
6055, 0.00000, 1299.08, -155.503, 1401.6, -157.095, 1277.54, -156.157, 0, 0
6056, 0.00000, 1382.3, -155.601, 1492.08, -157.186, 1360.46, -156.239, 0, 0
6057, 0.00000, 1281.54, -155.482, 1383.82, -157.075, 1257.96, -156.134, 0, 0
6058, 0.00000, 1156.66, -155.323, 1249.52, -156.926, 1130.98, -155.991, 0, 0
6059, 0.00000, 1094.52, -155.238, 1182.97, -156.846, 1068.37, -155.913, 0, 0
6060, 0.00000, 950.742, -155.02, 1028.39, -156.639, 924.987, -155.709, 0, 0
6061, 0.00000, 857.438, -154.855, 928.343, -156.479, 832.572, -155.551, 0, 0
6062, 0.00000, 799.203, -154.739, 865.803, -156.366, 774.671, -155.437, 0, 0
6063, 0.00000, 711.648, -154.547, 771.618, -156.178, 687.415, -155.241, 0, 0
6064, 0.00000, 687.802, -154.484, 746.306, -156.115, 664.043, -155.176, 0, 0
6065, 0.00000, 689.221, -154.485, 747.068, -156.114, 666.107, -155.18, 0, 0
6066, 0.00000, 743.432, -154.611, 805.388, -156.239, 720.882, -155.314, 0, 0
6067, 0.00000, 824.619, -154.783, 892.124, -156.407, 802.216, -155.488, 0, 0
6068, 0.00000, 854.692, -154.843, 924.007, -156.466, 832.941, -155.548, 0, 0
6069, 0.00000, 965.594, -155.036, 1042.79, -156.653, 944.315, -155.736, 0, 0
6070, 0.00000, 980.008, -155.061, 1058.13, -156.678, 959.347, -155.761, 0, 0
6071, 0.00000, 915.994, -154.954, 988.369, -156.576, 897.982, -155.665, 0, 0
6072, 0.00000, 775.24, -154.687, 836.619, -156.315, 757.771, -155.406, 0, 0
6073, 0.00000, 672.84, -154.444, 726.326, -156.072, 656.195, -155.162, 0, 0
6074, 0.00000, 646.949, -154.368, 698.401, -155.995, 630.648, -155.085, 0, 0
6075, 0.00000, 657.619, -154.394, 709.702, -156.02, 641.064, -155.112, 0, 0
6076, 0.00000, 694.129, -154.488, 748.978, -156.114, 677.487, -155.209, 0, 0
6077, 0.00000, 717.831, -154.548, 774.466, -156.173, 699.278, -155.265, 0, 0
6078, 0.00000, 831.944, -154.792, 897.348, -156.415, 811.886, -155.506, 0, 0
6079, 0.00000, 1029.38, -155.135, 1110.13, -156.747, 1008.66, -155.831, 0, 0
6080, 0.00000, 1128.85, -155.281, 1216.56, -156.886, 1106.07, -155.962, 0, 0
6081, 0.00000, 1055.14, -155.177, 1136.76, -156.787, 1030.84, -155.864, 0, 0
6082, 0.00000, 982.84, -155.066, 1058.87, -156.681, 957.378, -155.759, 0, 0
6083, 0.00000, 956.708, -155.023, 1030.98, -156.639, 931.563, -155.719, 0, 0
6084, 0.00000, 917.408, -154.957, 988.802, -156.575, 891.718, -155.655, 0, 0
6085, 0.00000, 870.18, -154.873, 937.884, -156.493, 844.829, -155.573, 0, 0
6086, 0.00000, 815.455, -154.768, 879.675, -156.392, 790.949, -155.471, 0, 0
6087, 0.00000, 771.669, -154.677, 831.957, -156.3, 746.232, -155.378, 0, 0
6088, 0.00000, 759.427, -154.648, 819.191, -156.272, 735.27, -155.351, 0, 0
6089, 0.00000, 753.344, -154.634, 812.797, -156.258, 730.879, -155.341, 0, 0
6090, 0.00000, 764.902, -154.658, 825.633, -156.283, 743.378, -155.368, 0, 0
6091, 0.00000, 820.652, -154.773, 885.776, -156.396, 799.298, -155.483, 0, 0
6092, 0.00000, 920.828, -154.959, 993.799, -156.578, 900.726, -155.666, 0, 0
6093, 0.00000, 1013.8, -155.112, 1093.95, -156.727, 993.026, -155.81, 0, 0
6094, 0.00000, 1044.84, -155.16, 1126.98, -156.773, 1025.64, -155.856, 0, 0
6095, 0.00000, 1008.21, -155.105, 1087.48, -156.721, 989.438, -155.806, 0, 0
6096, 0.00000, 922.457, -154.965, 994.658, -156.586, 903.445, -155.675, 0, 0
6097, 0.00000, 847.031, -154.828, 912.893, -156.452, 827.242, -155.542, 0, 0
6098, 0.00000, 846.878, -154.825, 912.447, -156.447, 827.252, -155.54, 0, 0
6099, 0.00000, 868.493, -154.865, 935.96, -156.487, 849.577, -155.58, 0, 0
6100, 0.00000, 903.661, -154.929, 973.678, -156.549, 884.563, -155.641, 0, 0
6101, 0.00000, 951.263, -155.01, 1025.21, -156.629, 932.337, -155.719, 0, 0
6102, 0.00000, 1055.38, -155.174, 1137.46, -156.786, 1035.41, -155.87, 0, 0
6103, 0.00000, 1245.53, -155.435, 1342.46, -157.032, 1225.32, -156.102, 0, 0
6104, 0.00000, 1324.59, -155.531, 1427, -157.121, 1302.36, -156.182, 0, 0
6105, 0.00000, 1226.21, -155.41, 1321.49, -157.009, 1203.13, -156.075, 0, 0
6106, 0.00000, 1089.63, -155.228, 1174.19, -156.836, 1065.18, -155.91, 0, 0
6107, 0.00000, 984.91, -155.07, 1061.56, -156.686, 960.788, -155.765, 0, 0
6108, 0.00000, 869.407, -154.873, 937.694, -156.496, 846.603, -155.578, 0, 0
6109, 0.00000, 762.349, -154.659, 822.492, -156.285, 740.014, -155.366, 0, 0
6110, 0.00000, 687.021, -154.481, 741.433, -156.107, 664.377, -155.182, 0, 0
6111, 0.00000, 646.438, -154.37, 697.772, -155.996, 624.647, -155.069, 0, 0
6112, 0.00000, 668.786, -154.426, 722.29, -156.051, 647.781, -155.13, 0, 0
6113, 0.00000, 656.326, -154.395, 709.787, -156.023, 636.713, -155.101, 0, 0
6114, 0.00000, 723.128, -154.56, 781.867, -156.186, 703.762, -155.273, 0, 0
6115, 0.00000, 801.756, -154.734, 866.058, -156.358, 781.825, -155.447, 0, 0
6116, 0.00000, 833.672, -154.799, 899.63, -156.423, 814.456, -155.514, 0, 0
6117, 0.00000, 892.15, -154.909, 963.334, -156.531, 874.47, -155.623, 0, 0
6118, 0.00000, 967.883, -155.039, 1045.02, -156.657, 950.717, -155.747, 0, 0
6119, 0.00000, 899.849, -154.926, 971.618, -156.55, 883.469, -155.641, 0, 0
6120, 0.00000, 741.69, -154.615, 801.645, -156.246, 726.45, -155.338, 0, 0
6121, 0.00000, 631.382, -154.332, 682.173, -155.961, 615.707, -155.048, 0, 0
6122, 0.00000, 588.969, -154.197, 636.559, -155.823, 573.65, -154.908, 0, 0
6123, 0.00000, 577.771, -154.158, 625.134, -155.784, 562.026, -154.865, 0, 0
6124, 0.00000, 605.063, -154.242, 654.416, -155.868, 589.49, -154.954, 0, 0
6125, 0.00000, 636.097, -154.334, 688.154, -155.961, 620.216, -155.05, 0, 0
6126, 0.00000, 737.065, -154.59, 797.405, -156.218, 721.264, -155.313, 0, 0
6127, 0.00000, 949.378, -155.011, 1026.42, -156.632, 932.076, -155.719, 0, 0
6128, 0.00000, 1036.56, -155.149, 1119.45, -156.762, 1015.52, -155.842, 0, 0
6129, 0.00000, 977.453, -155.059, 1056.17, -156.677, 954.572, -155.754, 0, 0
6130, 0.00000, 875.235, -154.887, 946.302, -156.51, 849.546, -155.583, 0, 0
6131, 0.00000, 787.423, -154.716, 852.067, -156.343, 761.147, -155.41, 0, 0
6132, 0.00000, 714.812, -154.554, 773.611, -156.182, 687.281, -155.241, 0, 0
6133, 0.00000, 669.125, -154.438, 724.392, -156.065, 642.164, -155.12, 0, 0
6134, 0.00000, 633.199, -154.339, 685.12, -155.965, 605.077, -155.011, 0, 0
6135, 0.00000, 620.435, -154.3, 671.567, -155.926, 592.229, -154.968, 0, 0
6136, 0.00000, 618.08, -154.292, 668.851, -155.917, 590.048, -154.96, 0, 0
6137, 0.00000, 638.192, -154.347, 691.542, -155.975, 612.764, -155.028, 0, 0
6138, 0.00000, 713.833, -154.541, 773.423, -156.168, 690.369, -155.238, 0, 0
6139, 0.00000, 800.519, -154.734, 866.223, -156.359, 777.096, -155.436, 0, 0
6140, 0.00000, 804.965, -154.746, 870.626, -156.371, 782.604, -155.451, 0, 0
6141, 0.00000, 910.69, -154.943, 984.312, -156.563, 889.584, -155.647, 0, 0
6142, 0.00000, 909.472, -154.943, 983.109, -156.565, 889.427, -155.649, 0, 0
6143, 0.00000, 857.804, -154.85, 926.959, -156.475, 839.398, -155.563, 0, 0
6144, 0.00000, 704.752, -154.529, 761.908, -156.16, 688.074, -155.246, 0, 0
6145, 0.00000, 602.386, -154.245, 651.606, -155.875, 587.527, -154.959, 0, 0
6146, 0.00000, 526.451, -153.984, 570.293, -155.61, 511.704, -154.68, 0, 0
6147, 0.00000, 517.134, -153.939, 560.174, -155.562, 502.36, -154.632, 0, 0
6148, 0.00000, 523.18, -153.961, 566.298, -155.583, 507.52, -154.652, 0, 0
6149, 0.00000, 533.335, -154, 577.463, -155.623, 516.659, -154.69, 0, 0
6150, 0.00000, 610.363, -154.254, 659.704, -155.878, 591.569, -154.957, 0, 0
6151, 0.00000, 712.397, -154.532, 770.641, -156.158, 693.914, -155.246, 0, 0
6152, 0.00000, 781.012, -154.692, 844.801, -156.318, 761.171, -155.404, 0, 0
6153, 0.00000, 758.617, -154.649, 821.179, -156.277, 736.959, -155.354, 0, 0
6154, 0.00000, 769.436, -154.672, 832.996, -156.299, 745.818, -155.373, 0, 0
6155, 0.00000, 803.306, -154.743, 870.245, -156.369, 779.225, -155.443, 0, 0
6156, 0.00000, 825.207, -154.788, 894.172, -156.414, 801.437, -155.488, 0, 0
6157, 0.00000, 808.875, -154.757, 876.107, -156.383, 784.409, -155.455, 0, 0
6158, 0.00000, 826.713, -154.792, 895.523, -156.417, 801.864, -155.489, 0, 0
6159, 0.00000, 799.111, -154.738, 865.562, -156.364, 774.54, -155.435, 0, 0
6160, 0.00000, 794.918, -154.728, 861.725, -156.355, 771.911, -155.429, 0, 0
6161, 0.00000, 830.235, -154.797, 899.657, -156.423, 808.129, -155.5, 0, 0
6162, 0.00000, 829.488, -154.797, 898.606, -156.423, 807.979, -155.501, 0, 0
6163, 0.00000, 881.882, -154.893, 953.78, -156.515, 859.551, -155.596, 0, 0
6164, 0.00000, 879.236, -154.889, 950.156, -156.512, 857.517, -155.594, 0, 0
6165, 0.00000, 896.288, -154.919, 968.891, -156.541, 875.348, -155.625, 0, 0
6166, 0.00000, 914.813, -154.952, 989.104, -156.574, 895.052, -155.658, 0, 0
6167, 0.00000, 866.783, -154.867, 936.748, -156.491, 848.193, -155.579, 0, 0
6168, 0.00000, 763.24, -154.66, 824.516, -156.289, 745.514, -155.377, 0, 0
6169, 0.00000, 697.777, -154.505, 753.356, -156.133, 679.683, -155.221, 0, 0
6170, 0.00000, 617.289, -154.289, 667.22, -155.917, 599.906, -154.997, 0, 0
6171, 0.00000, 596.322, -154.22, 644.937, -155.846, 578.656, -154.923, 0, 0
6172, 0.00000, 569.105, -154.132, 615.467, -155.757, 551.099, -154.827, 0, 0
6173, 0.00000, 583.349, -154.175, 630.882, -155.799, 564.789, -154.872, 0, 0
6174, 0.00000, 605.066, -154.243, 654.217, -155.868, 586.007, -154.943, 0, 0
6175, 0.00000, 639.615, -154.346, 691.679, -155.971, 618.557, -155.045, 0, 0
6176, 0.00000, 695.314, -154.494, 751.003, -156.118, 671.535, -155.193, 0, 0
6177, 0.00000, 787.169, -154.705, 850.057, -156.328, 760.627, -155.403, 0, 0
6178, 0.00000, 873.938, -154.879, 943.885, -156.498, 844.925, -155.57, 0, 0
6179, 0.00000, 952.423, -155.018, 1028.99, -156.633, 923.007, -155.703, 0, 0
6180, 0.00000, 1010.29, -155.112, 1090.74, -156.723, 979.977, -155.791, 0, 0
6181, 0.00000, 1031.93, -155.145, 1114.63, -156.756, 1003.19, -155.824, 0, 0
6182, 0.00000, 977.616, -155.062, 1056.06, -156.677, 948.817, -155.745, 0, 0
6183, 0.00000, 936.917, -154.994, 1012.05, -156.611, 908.274, -155.681, 0, 0
6184, 0.00000, 900.683, -154.931, 972.374, -156.55, 871.095, -155.619, 0, 0
6185, 0.00000, 906.25, -154.94, 979.041, -156.559, 878.85, -155.631, 0, 0
6186, 0.00000, 909.872, -154.946, 983.774, -156.566, 884.931, -155.641, 0, 0
6187, 0.00000, 860.181, -154.856, 929.345, -156.479, 835.33, -155.555, 0, 0
6188, 0.00000, 877.998, -154.887, 948.516, -156.508, 854.619, -155.588, 0, 0
6189, 0.00000, 907.395, -154.939, 981.083, -156.561, 887.359, -155.645, 0, 0
6190, 0.00000, 925.119, -154.97, 1000.03, -156.591, 905.75, -155.676, 0, 0
6191, 0.00000, 864.525, -154.862, 933.95, -156.487, 845.914, -155.575, 0, 0
6192, 0.00000, 790.387, -154.716, 853.52, -156.343, 772.855, -155.434, 0, 0
6193, 0.00000, 682.593, -154.47, 737.648, -156.1, 666.554, -155.189, 0, 0
6194, 0.00000, 615.657, -154.282, 665.495, -155.91, 599.675, -154.995, 0, 0
6195, 0.00000, 610.095, -154.261, 660.217, -155.888, 593.575, -154.97, 0, 0
6196, 0.00000, 614.371, -154.273, 664.787, -155.9, 597.695, -154.982, 0, 0
6197, 0.00000, 634.051, -154.329, 685.764, -155.956, 616.722, -155.04, 0, 0
6198, 0.00000, 655.177, -154.389, 707.924, -156.015, 636.083, -155.097, 0, 0
6199, 0.00000, 721.031, -154.555, 779.113, -156.18, 700.447, -155.265, 0, 0
6200, 0.00000, 806.276, -154.744, 870.702, -156.367, 782.86, -155.449, 0, 0
6201, 0.00000, 939.326, -154.993, 1013.95, -156.609, 912.908, -155.686, 0, 0
6202, 0.00000, 994.953, -155.087, 1074.06, -156.7, 965.089, -155.769, 0, 0
6203, 0.00000, 931.132, -154.986, 1005.73, -156.603, 900.891, -155.67, 0, 0
6204, 0.00000, 893.24, -154.919, 964.363, -156.537, 862.32, -155.604, 0, 0
6205, 0.00000, 902.589, -154.934, 973.581, -156.551, 870.86, -155.619, 0, 0
6206, 0.00000, 867.186, -154.871, 935.673, -156.49, 836.407, -155.558, 0, 0
6207, 0.00000, 821.163, -154.783, 886.287, -156.405, 790.757, -155.471, 0, 0
6208, 0.00000, 807.193, -154.753, 871.406, -156.375, 778.081, -155.444, 0, 0
6209, 0.00000, 771.943, -154.68, 834.282, -156.305, 745.167, -155.374, 0, 0
6210, 0.00000, 797.446, -154.73, 862.348, -156.355, 773.246, -155.431, 0, 0
6211, 0.00000, 802.722, -154.741, 867.657, -156.366, 778.95, -155.444, 0, 0
6212, 0.00000, 868.359, -154.867, 937.863, -156.488, 845.307, -155.57, 0, 0
6213, 0.00000, 945.649, -155.003, 1021.46, -156.622, 924.283, -155.705, 0, 0
6214, 0.00000, 953.526, -155.018, 1030.09, -156.637, 933.693, -155.721, 0, 0
6215, 0.00000, 878.085, -154.887, 948.02, -156.511, 859.89, -155.6, 0, 0
6216, 0.00000, 765.268, -154.664, 826.335, -156.293, 747.769, -155.383, 0, 0
6217, 0.00000, 653.563, -154.393, 705.374, -156.022, 636.021, -155.107, 0, 0
6218, 0.00000, 608.288, -154.258, 656.757, -155.883, 591.455, -154.967, 0, 0
6219, 0.00000, 608.07, -154.254, 657.029, -155.879, 590.324, -154.96, 0, 0
6220, 0.00000, 613.881, -154.271, 663.295, -155.896, 595.809, -154.977, 0, 0
6221, 0.00000, 632.186, -154.324, 683.204, -155.95, 614.115, -155.033, 0, 0
6222, 0.00000, 709.73, -154.526, 766.807, -156.152, 691.078, -155.241, 0, 0
6223, 0.00000, 836.232, -154.802, 903.456, -156.425, 816.238, -155.514, 0, 0
6224, 0.00000, 906.691, -154.936, 978.494, -156.555, 883.38, -155.638, 0, 0
6225, 0.00000, 895.795, -154.92, 966.526, -156.539, 868.725, -155.615, 0, 0
6226, 0.00000, 876.045, -154.886, 944.659, -156.504, 845.458, -155.575, 0, 0
6227, 0.00000, 868.518, -154.872, 937.264, -156.492, 838.04, -155.56, 0, 0
6228, 0.00000, 837.14, -154.814, 903.122, -156.434, 806.018, -155.501, 0, 0
6229, 0.00000, 796.09, -154.733, 858.639, -156.354, 764.512, -155.418, 0, 0
6230, 0.00000, 730.233, -154.59, 787.461, -156.213, 698.379, -155.27, 0, 0
6231, 0.00000, 689.984, -154.491, 744.783, -156.115, 660.318, -155.171, 0, 0
6232, 0.00000, 671.801, -154.443, 725.027, -156.066, 641.565, -155.118, 0, 0
6233, 0.00000, 708.641, -154.531, 766.272, -156.156, 681.903, -155.22, 0, 0
6234, 0.00000, 754.922, -154.638, 817.356, -156.264, 731.406, -155.338, 0, 0
6235, 0.00000, 812.86, -154.76, 879.254, -156.385, 789.8, -155.464, 0, 0
6236, 0.00000, 848.034, -154.83, 917.234, -156.454, 826.554, -155.536, 0, 0
6237, 0.00000, 921.166, -154.962, 995.949, -156.582, 900.611, -155.666, 0, 0
6238, 0.00000, 922.619, -154.966, 997.811, -156.588, 903.46, -155.672, 0, 0
6239, 0.00000, 846.393, -154.829, 914.459, -156.454, 827.681, -155.542, 0, 0
6240, 0.00000, 750.325, -154.631, 810.199, -156.259, 732.187, -155.348, 0, 0
6241, 0.00000, 646.453, -154.374, 698.423, -156.003, 629.278, -155.087, 0, 0
6242, 0.00000, 602.992, -154.242, 651.103, -155.867, 585.1, -154.947, 0, 0
6243, 0.00000, 597.098, -154.22, 644.947, -155.844, 578.338, -154.921, 0, 0
6244, 0.00000, 609.897, -154.258, 658.774, -155.882, 590.759, -154.96, 0, 0
6245, 0.00000, 611.573, -154.265, 660.496, -155.889, 592.4, -154.966, 0, 0
6246, 0.00000, 682.839, -154.459, 737.348, -156.083, 662.528, -155.167, 0, 0
6247, 0.00000, 775.577, -154.678, 836.918, -156.301, 753.481, -155.387, 0, 0
6248, 0.00000, 827.855, -154.788, 892.76, -156.41, 803.912, -155.493, 0, 0
6249, 0.00000, 860.361, -154.852, 926.198, -156.47, 832.886, -155.55, 0, 0
6250, 0.00000, 812.104, -154.762, 873.99, -156.382, 783.553, -155.458, 0, 0
6251, 0.00000, 811.928, -154.76, 874.905, -156.38, 784.778, -155.457, 0, 0
6252, 0.00000, 825.125, -154.785, 889.542, -156.406, 798.575, -155.484, 0, 0
6253, 0.00000, 807.267, -154.751, 870.938, -156.374, 781.987, -155.452, 0, 0
6254, 0.00000, 768.947, -154.671, 829.228, -156.295, 743.125, -155.37, 0, 0
6255, 0.00000, 705.793, -154.527, 761.837, -156.153, 681.997, -155.227, 0, 0
6256, 0.00000, 669.569, -154.433, 723.777, -156.061, 648.128, -155.135, 0, 0
6257, 0.00000, 687.424, -154.475, 743.177, -156.102, 667.514, -155.184, 0, 0
6258, 0.00000, 731.54, -154.581, 790.867, -156.208, 712.034, -155.294, 0, 0
6259, 0.00000, 824.401, -154.779, 890.502, -156.403, 804.665, -155.493, 0, 0
6260, 0.00000, 839.527, -154.812, 907.097, -156.437, 820.255, -155.525, 0, 0
6261, 0.00000, 882.087, -154.892, 953.444, -156.515, 863.414, -155.603, 0, 0
6262, 0.00000, 870.258, -154.872, 940.488, -156.496, 851.67, -155.584, 0, 0
6263, 0.00000, 809.769, -154.756, 875.38, -156.384, 792.032, -155.473, 0, 0
6264, 0.00000, 697.829, -154.509, 753.985, -156.138, 680.212, -155.225, 0, 0
6265, 0.00000, 596.213, -154.227, 643.435, -155.852, 577.16, -154.926, 0, 0
6266, 0.00000, 536.837, -154.021, 579.579, -155.641, 518.39, -154.706, 0, 0
6267, 0.00000, 515.076, -153.933, 556.306, -155.551, 497.042, -154.611, 0, 0
6268, 0.00000, 495.083, -153.851, 534.72, -155.466, 477.039, -154.521, 0, 0
6269, 0.00000, 492.531, -153.837, 532.252, -155.453, 475.041, -154.509, 0, 0
6270, 0.00000, 556.205, -154.077, 600.641, -155.696, 536.598, -154.764, 0, 0
6271, 0.00000, 612.621, -154.263, 661.558, -155.885, 593.362, -154.965, 0, 0
6272, 0.00000, 689.791, -154.476, 744.444, -156.1, 668.965, -155.184, 0, 0
6273, 0.00000, 675.866, -154.448, 729.584, -156.073, 652.541, -155.147, 0, 0
6274, 0.00000, 664.769, -154.419, 716.74, -156.042, 639.745, -155.112, 0, 0
6275, 0.00000, 681.671, -154.461, 735.457, -156.085, 657.617, -155.158, 0, 0
6276, 0.00000, 711.703, -154.535, 767.712, -156.159, 687.625, -155.236, 0, 0
6277, 0.00000, 750.733, -154.626, 809.624, -156.249, 726.361, -155.329, 0, 0
6278, 0.00000, 754.511, -154.636, 813.832, -156.26, 730.889, -155.341, 0, 0
6279, 0.00000, 752.808, -154.633, 812.589, -156.258, 730.06, -155.339, 0, 0
6280, 0.00000, 709.489, -154.534, 765.944, -156.16, 686.745, -155.237, 0, 0
6281, 0.00000, 719.407, -154.555, 777.603, -156.182, 698.428, -155.263, 0, 0
6282, 0.00000, 762.712, -154.653, 825.168, -156.28, 743.361, -155.366, 0, 0
6283, 0.00000, 815.212, -154.763, 881.259, -156.388, 795.68, -155.476, 0, 0
6284, 0.00000, 826.05, -154.787, 893.357, -156.413, 807.246, -155.5, 0, 0
6285, 0.00000, 883.892, -154.895, 955.463, -156.518, 866.299, -155.608, 0, 0
6286, 0.00000, 879.421, -154.889, 950.91, -156.513, 861.635, -155.602, 0, 0
6287, 0.00000, 812.298, -154.761, 877.764, -156.389, 795.349, -155.48, 0, 0
6288, 0.00000, 736.301, -154.598, 795.726, -156.227, 719.518, -155.318, 0, 0
6289, 0.00000, 671.229, -154.438, 725.214, -156.066, 654.022, -155.153, 0, 0
6290, 0.00000, 645.644, -154.366, 697.858, -155.993, 628.203, -155.078, 0, 0
6291, 0.00000, 638.555, -154.344, 690.395, -155.972, 620.857, -155.055, 0, 0
6292, 0.00000, 640.008, -154.348, 691.926, -155.975, 622.471, -155.059, 0, 0
6293, 0.00000, 687.595, -154.473, 743.975, -156.101, 669.956, -155.188, 0, 0
6294, 0.00000, 779.685, -154.687, 842.873, -156.312, 761.507, -155.404, 0, 0
6295, 0.00000, 871.966, -154.872, 942.866, -156.495, 852.167, -155.582, 0, 0
6296, 0.00000, 958.183, -155.025, 1035.42, -156.642, 935.546, -155.723, 0, 0
6297, 0.00000, 995.166, -155.087, 1075.61, -156.702, 970.58, -155.777, 0, 0
6298, 0.00000, 924.402, -154.974, 1000.05, -156.594, 898.332, -155.665, 0, 0
6299, 0.00000, 853.32, -154.847, 924.029, -156.471, 826.865, -155.54, 0, 0
6300, 0.00000, 829.675, -154.8, 898.915, -156.425, 803.328, -155.493, 0, 0
6301, 0.00000, 800.751, -154.743, 867.893, -156.369, 773.959, -155.434, 0, 0
