hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
6302, 0.00000, 765.501, -154.669, 829.982, -156.297, 738.344, -155.358, 0, 0
6303, 0.00000, 710.047, -154.543, 769.818, -156.172, 682.279, -155.226, 0, 0
6304, 0.00000, 663.039, -154.423, 719.196, -156.053, 635.87, -155.101, 0, 0
6305, 0.00000, 669.777, -154.436, 726.54, -156.066, 643.799, -155.119, 0, 0
6306, 0.00000, 716.094, -154.55, 776.63, -156.178, 691.58, -155.243, 0, 0
6307, 0.00000, 751.859, -154.632, 814.426, -156.259, 728.08, -155.331, 0, 0
6308, 0.00000, 788.997, -154.713, 853.978, -156.338, 765.044, -155.413, 0, 0
6309, 0.00000, 870.483, -154.871, 941.935, -156.494, 848.654, -155.575, 0, 0
6310, 0.00000, 917.048, -154.956, 992.131, -156.577, 896.208, -155.659, 0, 0
6311, 0.00000, 861.327, -154.856, 929.977, -156.48, 842.964, -155.57, 0, 0
6312, 0.00000, 826.303, -154.787, 891.616, -156.412, 807.478, -155.503, 0, 0
6313, 0.00000, 765.044, -154.661, 826.731, -156.29, 748.641, -155.382, 0, 0
6314, 0.00000, 721.919, -154.562, 780.093, -156.191, 705.549, -155.283, 0, 0
6315, 0.00000, 715.993, -154.546, 773.842, -156.174, 699.456, -155.266, 0, 0
6316, 0.00000, 747.09, -154.616, 807.116, -156.243, 730.166, -155.337, 0, 0
6317, 0.00000, 770.798, -154.67, 832.839, -156.297, 753.152, -155.389, 0, 0
6318, 0.00000, 867.489, -154.862, 936.065, -156.484, 847.946, -155.575, 0, 0
6319, 0.00000, 970.61, -155.044, 1048.3, -156.661, 951.235, -155.747, 0, 0
6320, 0.00000, 1032.5, -155.143, 1115.95, -156.757, 1013.28, -155.839, 0, 0
6321, 0.00000, 1107.99, -155.255, 1197.69, -156.863, 1087.62, -155.938, 0, 0
6322, 0.00000, 1019.29, -155.127, 1103.06, -156.743, 997.841, -155.817, 0, 0
6323, 0.00000, 928.332, -154.98, 1005.14, -156.602, 906.318, -155.678, 0, 0
6324, 0.00000, 866.177, -154.87, 938.686, -156.495, 844.893, -155.572, 0, 0
6325, 0.00000, 798.822, -154.738, 865.624, -156.366, 776.577, -155.441, 0, 0
6326, 0.00000, 749.123, -154.63, 812.31, -156.261, 727.725, -155.334, 0, 0
6327, 0.00000, 698.599, -154.512, 758.162, -156.144, 677.669, -155.213, 0, 0
6328, 0.00000, 666.201, -154.427, 723.423, -156.06, 645.548, -155.126, 0, 0
6329, 0.00000, 673.911, -154.445, 731.833, -156.077, 653.392, -155.145, 0, 0
6330, 0.00000, 703.326, -154.518, 762.593, -156.147, 681.96, -155.22, 0, 0
6331, 0.00000, 748.789, -154.623, 810.161, -156.249, 726.869, -155.328, 0, 0
6332, 0.00000, 764.347, -154.658, 826.372, -156.285, 742.889, -155.366, 0, 0
6333, 0.00000, 799.331, -154.732, 864.497, -156.358, 779.574, -155.444, 0, 0
6334, 0.00000, 818.999, -154.772, 885.659, -156.398, 800.584, -155.487, 0, 0
6335, 0.00000, 794.861, -154.723, 858.317, -156.35, 776.332, -155.44, 0, 0
6336, 0.00000, 722.592, -154.565, 780.405, -156.194, 705.824, -155.285, 0, 0
6337, 0.00000, 645.8, -154.37, 698.322, -156, 630.416, -155.088, 0, 0
6338, 0.00000, 576.624, -154.161, 624.213, -155.789, 561.282, -154.867, 0, 0
6339, 0.00000, 552.915, -154.075, 598.798, -155.701, 537.867, -154.777, 0, 0
6340, 0.00000, 551.906, -154.069, 597.661, -155.694, 536.422, -154.769, 0, 0
6341, 0.00000, 565.621, -154.116, 612.752, -155.742, 549.991, -154.819, 0, 0
6342, 0.00000, 594.436, -154.209, 643.14, -155.834, 577.572, -154.915, 0, 0
6343, 0.00000, 651.884, -154.377, 705.34, -156.004, 634.074, -155.089, 0, 0
6344, 0.00000, 750.466, -154.622, 810.409, -156.246, 728.745, -155.331, 0, 0
6345, 0.00000, 857.837, -154.845, 925.905, -156.466, 833.56, -155.548, 0, 0
6346, 0.00000, 941.705, -154.998, 1016.55, -156.614, 914.62, -155.69, 0, 0
6347, 0.00000, 895.981, -154.923, 967.548, -156.542, 868.085, -155.614, 0, 0
6348, 0.00000, 871.112, -154.877, 940.32, -156.497, 841.899, -155.568, 0, 0
6349, 0.00000, 850.586, -154.839, 918.074, -156.459, 820.75, -155.528, 0, 0
6350, 0.00000, 810.432, -154.761, 875.496, -156.384, 781.682, -155.452, 0, 0
6351, 0.00000, 805.873, -154.75, 870.431, -156.373, 777.29, -155.442, 0, 0
6352, 0.00000, 797.845, -154.734, 861.797, -156.357, 769.717, -155.426, 0, 0
6353, 0.00000, 785.15, -154.707, 848.849, -156.332, 758.547, -155.402, 0, 0
6354, 0.00000, 825.333, -154.786, 892.906, -156.411, 801.669, -155.488, 0, 0
6355, 0.00000, 821.92, -154.781, 888.675, -156.405, 798.45, -155.483, 0, 0
6356, 0.00000, 827.076, -154.79, 894.143, -156.414, 805.562, -155.497, 0, 0
6357, 0.00000, 932.31, -154.98, 1007.65, -156.6, 912.404, -155.685, 0, 0
6358, 0.00000, 916.326, -154.955, 991.012, -156.578, 898.416, -155.665, 0, 0
6359, 0.00000, 873.778, -154.879, 944.306, -156.504, 856.126, -155.593, 0, 0
6360, 0.00000, 811.651, -154.76, 877.614, -156.388, 796.135, -155.481, 0, 0
6361, 0.00000, 735.562, -154.596, 794.866, -156.226, 719.586, -155.318, 0, 0
6362, 0.00000, 690.608, -154.487, 747.136, -156.117, 674.368, -155.205, 0, 0
6363, 0.00000, 692.017, -154.487, 748.655, -156.116, 675.878, -155.206, 0, 0
6364, 0.00000, 700.795, -154.508, 758.09, -156.137, 684.87, -155.229, 0, 0
6365, 0.00000, 722.864, -154.561, 781.992, -156.19, 707.008, -155.283, 0, 0
6366, 0.00000, 769.822, -154.667, 832.424, -156.294, 752.764, -155.387, 0, 0
6367, 0.00000, 861.886, -154.853, 931.607, -156.476, 843.718, -155.567, 0, 0
6368, 0.00000, 971.752, -155.046, 1049.46, -156.663, 950.827, -155.746, 0, 0
6369, 0.00000, 1103.74, -155.247, 1191.29, -156.854, 1079.37, -155.927, 0, 0
6370, 0.00000, 1185.28, -155.36, 1279.66, -156.96, 1159.05, -156.025, 0, 0
6371, 0.00000, 1119.21, -155.272, 1208.63, -156.877, 1092.42, -155.944, 0, 0
6372, 0.00000, 1030.87, -155.144, 1113.1, -156.756, 1003.33, -155.826, 0, 0
6373, 0.00000, 1017.92, -155.123, 1098.73, -156.735, 989.74, -155.806, 0, 0
6374, 0.00000, 1008.33, -155.108, 1088.57, -156.721, 980.524, -155.792, 0, 0
6375, 0.00000, 920.896, -154.967, 993.856, -156.585, 892.227, -155.656, 0, 0
6376, 0.00000, 862.147, -154.861, 931.263, -156.483, 835.233, -155.556, 0, 0
6377, 0.00000, 826.824, -154.792, 893.331, -156.416, 801.103, -155.49, 0, 0
6378, 0.00000, 833.106, -154.803, 900.933, -156.427, 809.699, -155.505, 0, 0
6379, 0.00000, 880.769, -154.891, 951.585, -156.512, 857.272, -155.592, 0, 0
6380, 0.00000, 964.453, -155.035, 1042.23, -156.653, 943.699, -155.735, 0, 0
6381, 0.00000, 1102.62, -155.246, 1191.26, -156.855, 1082.95, -155.932, 0, 0
6382, 0.00000, 1162.89, -155.329, 1256.08, -156.934, 1143.61, -156.007, 0, 0
6383, 0.00000, 1099.52, -155.242, 1187.1, -156.852, 1081.11, -155.93, 0, 0
6384, 0.00000, 995.186, -155.086, 1074.76, -156.705, 977.755, -155.79, 0, 0
6385, 0.00000, 894.105, -154.917, 965.255, -156.54, 876.052, -155.629, 0, 0
6386, 0.00000, 894.249, -154.914, 965.603, -156.537, 876.495, -155.628, 0, 0
6387, 0.00000, 896.448, -154.918, 968.144, -156.541, 879.029, -155.632, 0, 0
6388, 0.00000, 876.06, -154.882, 946.084, -156.506, 858.556, -155.597, 0, 0
6389, 0.00000, 889.619, -154.906, 960.883, -156.529, 872.099, -155.62, 0, 0
6390, 0.00000, 996.532, -155.085, 1075.65, -156.701, 978.362, -155.788, 0, 0
6391, 0.00000, 1178.57, -155.349, 1272.12, -156.953, 1159.46, -156.027, 0, 0
6392, 0.00000, 1260.29, -155.454, 1359.08, -157.049, 1237.56, -156.114, 0, 0
6393, 0.00000, 1190.99, -155.366, 1284.4, -156.967, 1166.48, -156.034, 0, 0
6394, 0.00000, 1123.78, -155.277, 1212.28, -156.882, 1097.02, -155.95, 0, 0
6395, 0.00000, 1053.57, -155.178, 1137.32, -156.788, 1026.36, -155.857, 0, 0
6396, 0.00000, 1032.75, -155.146, 1115.19, -156.758, 1005.54, -155.828, 0, 0
6397, 0.00000, 1006.4, -155.106, 1086.2, -156.718, 978.246, -155.789, 0, 0
6398, 0.00000, 991.807, -155.082, 1070.65, -156.696, 963.938, -155.768, 0, 0
6399, 0.00000, 909.678, -154.948, 982.18, -156.567, 881.915, -155.639, 0, 0
6400, 0.00000, 932.388, -154.984, 1006.44, -156.601, 904.272, -155.674, 0, 0
6401, 0.00000, 914.492, -154.954, 987.971, -156.573, 888.692, -155.648, 0, 0
6402, 0.00000, 939.959, -154.996, 1016.65, -156.616, 917.974, -155.695, 0, 0
6403, 0.00000, 1022.58, -155.128, 1104.69, -156.741, 1000.57, -155.82, 0, 0
6404, 0.00000, 1120.59, -155.271, 1210.01, -156.878, 1098.91, -155.952, 0, 0
6405, 0.00000, 1197, -155.375, 1292.6, -156.976, 1177.16, -156.047, 0, 0
6406, 0.00000, 1224.81, -155.411, 1322.79, -157.01, 1205.7, -156.079, 0, 0
6407, 0.00000, 1167.22, -155.335, 1260.49, -156.94, 1149.85, -156.015, 0, 0
6408, 0.00000, 1059.96, -155.184, 1144, -156.798, 1042.76, -155.881, 0, 0
6409, 0.00000, 986.5, -155.071, 1064.52, -156.69, 968.913, -155.776, 0, 0
6410, 0.00000, 971.237, -155.046, 1048.31, -156.665, 953.806, -155.753, 0, 0
6411, 0.00000, 998.533, -155.089, 1078.14, -156.706, 980.684, -155.792, 0, 0
6412, 0.00000, 1025.84, -155.132, 1107.37, -156.747, 1008.08, -155.832, 0, 0
6413, 0.00000, 1061.42, -155.185, 1145.17, -156.797, 1043.28, -155.88, 0, 0
6414, 0.00000, 1156.74, -155.32, 1248, -156.925, 1137.66, -156, 0, 0
6415, 0.00000, 1361.06, -155.577, 1468.66, -157.165, 1342.48, -156.224, 0, 0
6416, 0.00000, 1398.94, -155.619, 1509.88, -157.204, 1380.94, -156.259, 0, 0
6417, 0.00000, 1352.64, -155.565, 1459.74, -157.154, 1333.35, -156.212, 0, 0
6418, 0.00000, 1207.39, -155.388, 1303.41, -156.989, 1187.41, -156.057, 0, 0
6419, 0.00000, 1072.26, -155.204, 1157.7, -156.816, 1052.12, -155.893, 0, 0
6420, 0.00000, 958.456, -155.028, 1035.24, -156.648, 938.4, -155.73, 0, 0
6421, 0.00000, 872.131, -154.878, 942.088, -156.502, 851.877, -155.586, 0, 0
6422, 0.00000, 816.52, -154.77, 882.048, -156.396, 795.865, -155.48, 0, 0
6423, 0.00000, 746.182, -154.621, 806.378, -156.249, 725.962, -155.332, 0, 0
6424, 0.00000, 715.504, -154.548, 772.927, -156.175, 694.546, -155.256, 0, 0
6425, 0.00000, 704.998, -154.521, 761.552, -156.147, 684.71, -155.23, 0, 0
6426, 0.00000, 751.571, -154.627, 811.722, -156.252, 731.497, -155.339, 0, 0
6427, 0.00000, 828.282, -154.787, 893.665, -156.41, 806.88, -155.498, 0, 0
6428, 0.00000, 866.999, -154.864, 936.197, -156.486, 846.982, -155.574, 0, 0
6429, 0.00000, 962.426, -155.03, 1039.8, -156.649, 943.754, -155.736, 0, 0
6430, 0.00000, 997.035, -155.087, 1076.92, -156.704, 978.353, -155.789, 0, 0
6431, 0.00000, 990.071, -155.077, 1069.32, -156.695, 972.105, -155.78, 0, 0
6432, 0.00000, 862.192, -154.86, 931.273, -156.486, 845.559, -155.576, 0, 0
6433, 0.00000, 787.121, -154.709, 850.093, -156.337, 769.225, -155.427, 0, 0
6434, 0.00000, 725.797, -154.573, 783.89, -156.201, 707.625, -155.289, 0, 0
6435, 0.00000, 747.284, -154.617, 807.247, -156.244, 729.92, -155.337, 0, 0
6436, 0.00000, 771.178, -154.67, 832.906, -156.297, 753.871, -155.39, 0, 0
6437, 0.00000, 791.1, -154.713, 854.432, -156.339, 774.257, -155.434, 0, 0
6438, 0.00000, 864.44, -154.857, 933.734, -156.481, 846.777, -155.573, 0, 0
6439, 0.00000, 1000.98, -155.092, 1081.06, -156.708, 983.879, -155.796, 0, 0
6440, 0.00000, 1055.55, -155.176, 1139.43, -156.789, 1037.55, -155.873, 0, 0
6441, 0.00000, 964.766, -155.037, 1041.08, -156.656, 944.91, -155.74, 0, 0
6442, 0.00000, 861.242, -154.857, 929.194, -156.481, 840.193, -155.566, 0, 0
6443, 0.00000, 805.292, -154.747, 869.104, -156.372, 784.443, -155.458, 0, 0
6444, 0.00000, 743.712, -154.615, 803.086, -156.242, 723.416, -155.326, 0, 0
6445, 0.00000, 678.563, -154.458, 733.169, -156.086, 658.687, -155.166, 0, 0
6446, 0.00000, 641.077, -154.355, 692.395, -155.981, 620.613, -155.057, 0, 0
6447, 0.00000, 628.919, -154.318, 679.167, -155.943, 608.164, -155.017, 0, 0
6448, 0.00000, 614.371, -154.275, 663.048, -155.899, 592.844, -154.97, 0, 0
6449, 0.00000, 684.525, -154.464, 739.042, -156.088, 663.53, -155.17, 0, 0
6450, 0.00000, 746.957, -154.615, 806.634, -156.24, 726.539, -155.327, 0, 0
6451, 0.00000, 810.088, -154.751, 874.184, -156.375, 789.408, -155.463, 0, 0
6452, 0.00000, 817.504, -154.768, 882.154, -156.392, 797.108, -155.481, 0, 0
6453, 0.00000, 905.121, -154.931, 976.721, -156.551, 885.115, -155.64, 0, 0
6454, 0.00000, 928.467, -154.974, 1002.06, -156.594, 909.155, -155.682, 0, 0
6455, 0.00000, 851.018, -154.837, 918.484, -156.462, 832.989, -155.552, 0, 0
6456, 0.00000, 699.346, -154.515, 755.743, -156.146, 682.659, -155.233, 0, 0
6457, 0.00000, 582.388, -154.184, 629.992, -155.813, 566.461, -154.89, 0, 0
6458, 0.00000, 517.21, -153.947, 560.051, -155.571, 501.637, -154.636, 0, 0
6459, 0.00000, 507.889, -153.902, 550.061, -155.524, 492.746, -154.59, 0, 0
6460, 0.00000, 522.243, -153.957, 565.849, -155.58, 507.32, -154.65, 0, 0
6461, 0.00000, 526.491, -153.975, 570.748, -155.599, 511.697, -154.67, 0, 0
6462, 0.00000, 595.033, -154.207, 644.71, -155.834, 580.06, -154.919, 0, 0
6463, 0.00000, 744.797, -154.606, 806.253, -156.233, 728.642, -155.328, 0, 0
6464, 0.00000, 833.615, -154.799, 901.107, -156.423, 813.532, -155.51, 0, 0
6465, 0.00000, 765.9, -154.667, 828.413, -156.294, 743.686, -155.372, 0, 0
6466, 0.00000, 718.363, -154.559, 777.826, -156.188, 694.515, -155.256, 0, 0
6467, 0.00000, 706.391, -154.529, 764.78, -156.156, 680.858, -155.22, 0, 0
6468, 0.00000, 693.648, -154.498, 751.174, -156.125, 667.905, -155.187, 0, 0
6469, 0.00000, 662.099, -154.418, 717.209, -156.046, 636.075, -155.101, 0, 0
6470, 0.00000, 627.819, -154.323, 680.111, -155.951, 601.328, -154.998, 0, 0
6471, 0.00000, 604.164, -154.251, 654.907, -155.879, 578.765, -154.924, 0, 0
6472, 0.00000, 614.142, -154.278, 664.944, -155.904, 588.066, -154.952, 0, 0
6473, 0.00000, 666.197, -154.421, 721.379, -156.047, 641.649, -155.111, 0, 0
6474, 0.00000, 705.015, -154.521, 763.924, -156.149, 683.262, -155.222, 0, 0
6475, 0.00000, 758.569, -154.644, 821.11, -156.271, 737.401, -155.352, 0, 0
6476, 0.00000, 808.896, -154.751, 875.177, -156.377, 788.71, -155.462, 0, 0
6477, 0.00000, 891.179, -154.908, 963.646, -156.53, 872.114, -155.618, 0, 0
6478, 0.00000, 937.858, -154.991, 1013.68, -156.611, 919.372, -155.698, 0, 0
6479, 0.00000, 866.769, -154.867, 936.863, -156.493, 849.732, -155.582, 0, 0
6480, 0.00000, 725.931, -154.578, 784.484, -156.208, 709.921, -155.299, 0, 0
6481, 0.00000, 608.82, -154.266, 658.61, -155.897, 594.187, -154.982, 0, 0
6482, 0.00000, 500.115, -153.884, 541.573, -155.508, 485.872, -154.572, 0, 0
6483, 0.00000, 476.772, -153.771, 516.819, -155.391, 462.081, -154.448, 0, 0
6484, 0.00000, 468.754, -153.733, 508.285, -155.351, 453.747, -154.403, 0, 0
6485, 0.00000, 465.023, -153.715, 504.426, -155.333, 449.794, -154.382, 0, 0
6486, 0.00000, 527.385, -153.971, 570.997, -155.591, 510.837, -154.66, 0, 0
6487, 0.00000, 677.733, -154.44, 733.205, -156.066, 659.529, -155.154, 0, 0
6488, 0.00000, 744.398, -154.61, 804.524, -156.236, 723.451, -155.32, 0, 0
6489, 0.00000, 682.856, -154.471, 738.424, -156.099, 659.278, -155.168, 0, 0
6490, 0.00000, 637.98, -154.351, 690.395, -155.978, 612.349, -155.033, 0, 0
6491, 0.00000, 655.893, -154.396, 709.73, -156.022, 629.659, -155.08, 0, 0
6492, 0.00000, 652.281, -154.389, 705.31, -156.014, 624.689, -155.067, 0, 0
6493, 0.00000, 644.418, -154.367, 697.374, -155.994, 617.311, -155.045, 0, 0
6494, 0.00000, 645.624, -154.37, 698.567, -155.996, 618.022, -155.047, 0, 0
6495, 0.00000, 654.893, -154.395, 708.336, -156.02, 627.091, -155.073, 0, 0
6496, 0.00000, 664.671, -154.421, 719.995, -156.049, 639.21, -155.107, 0, 0
6497, 0.00000, 687.209, -154.478, 744.697, -156.106, 663.767, -155.173, 0, 0
6498, 0.00000, 730.455, -154.582, 791.437, -156.21, 708.393, -155.284, 0, 0
6499, 0.00000, 748.082, -154.623, 809.278, -156.25, 725.47, -155.327, 0, 0
6500, 0.00000, 775.077, -154.681, 838.066, -156.307, 753.889, -155.39, 0, 0
6501, 0.00000, 830.364, -154.793, 897.355, -156.418, 810.119, -155.504, 0, 0
6502, 0.00000, 824.114, -154.783, 890.957, -156.409, 805.52, -155.497, 0, 0
6503, 0.00000, 788.607, -154.711, 852.398, -156.339, 771.242, -155.429, 0, 0
6504, 0.00000, 718.329, -154.555, 776.126, -156.185, 702.17, -155.276, 0, 0
6505, 0.00000, 591.82, -154.215, 639.661, -155.844, 575.996, -154.924, 0, 0
6506, 0.00000, 516.644, -153.945, 558.731, -155.568, 501.21, -154.636, 0, 0
6507, 0.00000, 490.891, -153.834, 531.469, -155.453, 474.652, -154.51, 0, 0
6508, 0.00000, 462.074, -153.704, 500.531, -155.321, 446.227, -154.367, 0, 0
6509, 0.00000, 460.358, -153.692, 498.521, -155.306, 443.796, -154.35, 0, 0
6510, 0.00000, 484.934, -153.801, 524.246, -155.415, 466.937, -154.466, 0, 0
6511, 0.00000, 518.93, -153.942, 561.474, -155.561, 500.185, -154.618, 0, 0
6512, 0.00000, 575.448, -154.146, 622.288, -155.768, 554.278, -154.831, 0, 0
6513, 0.00000, 670.535, -154.427, 725.279, -156.052, 648.612, -155.127, 0, 0
6514, 0.00000, 782.902, -154.695, 846.165, -156.318, 757.771, -155.395, 0, 0
6515, 0.00000, 886.224, -154.9, 957.897, -156.52, 860.506, -155.597, 0, 0
6516, 0.00000, 973.829, -155.052, 1052.61, -156.668, 948.069, -155.742, 0, 0
6517, 0.00000, 918.245, -154.962, 992.755, -156.582, 892.534, -155.655, 0, 0
6518, 0.00000, 883.914, -154.901, 955.957, -156.523, 858.676, -155.597, 0, 0
6519, 0.00000, 892.803, -154.916, 965.844, -156.537, 867.747, -155.611, 0, 0
6520, 0.00000, 848.927, -154.836, 918.817, -156.461, 824.554, -155.535, 0, 0
6521, 0.00000, 875.399, -154.884, 947.694, -156.506, 851.904, -155.583, 0, 0
6522, 0.00000, 869.85, -154.874, 942.391, -156.499, 848.555, -155.577, 0, 0
6523, 0.00000, 874.474, -154.881, 945.841, -156.504, 851.891, -155.584, 0, 0
6524, 0.00000, 896.828, -154.92, 969.545, -156.542, 875.719, -155.625, 0, 0
6525, 0.00000, 938.351, -154.992, 1014.35, -156.612, 919.036, -155.697, 0, 0
6526, 0.00000, 903.476, -154.933, 977.104, -156.557, 885.914, -155.644, 0, 0
6527, 0.00000, 850.616, -154.836, 919.816, -156.463, 834.559, -155.554, 0, 0
6528, 0.00000, 776.201, -154.686, 839.028, -156.316, 761.018, -155.41, 0, 0
6529, 0.00000, 684.842, -154.475, 740.58, -156.105, 669.777, -155.197, 0, 0
6530, 0.00000, 599.883, -154.236, 649.208, -155.866, 585.342, -154.95, 0, 0
6531, 0.00000, 565.801, -154.121, 612.975, -155.749, 550.718, -154.826, 0, 0
6532, 0.00000, 539.043, -154.026, 584.131, -155.652, 523.955, -154.723, 0, 0
6533, 0.00000, 553.992, -154.075, 600.449, -155.701, 538.918, -154.777, 0, 0
6534, 0.00000, 571.75, -154.136, 618.879, -155.761, 555.274, -154.838, 0, 0
6535, 0.00000, 610.096, -154.257, 660.316, -155.884, 592.325, -154.962, 0, 0
6536, 0.00000, 686.474, -154.469, 742.397, -156.095, 665.991, -155.176, 0, 0
6537, 0.00000, 813.995, -154.759, 879.59, -156.381, 790.956, -155.464, 0, 0
6538, 0.00000, 886.65, -154.902, 958.518, -156.522, 862.076, -155.6, 0, 0
6539, 0.00000, 933.06, -154.985, 1007.94, -156.602, 906.092, -155.676, 0, 0
6540, 0.00000, 954.43, -155.022, 1030.99, -156.638, 927.014, -155.71, 0, 0
6541, 0.00000, 953.321, -155.02, 1029.58, -156.636, 925.312, -155.708, 0, 0
6542, 0.00000, 950.132, -155.015, 1025.56, -156.631, 920.407, -155.701, 0, 0
6543, 0.00000, 928.918, -154.98, 1002.96, -156.597, 899.35, -155.667, 0, 0
6544, 0.00000, 908.553, -154.945, 980.748, -156.563, 878.609, -155.632, 0, 0
6545, 0.00000, 911.811, -154.95, 984.922, -156.568, 883.476, -155.639, 0, 0
6546, 0.00000, 941.156, -154.999, 1017.77, -156.617, 915.948, -155.692, 0, 0
6547, 0.00000, 988.233, -155.076, 1068.51, -156.692, 964.713, -155.768, 0, 0
6548, 0.00000, 974.807, -155.055, 1054.24, -156.673, 953.373, -155.751, 0, 0
6549, 0.00000, 1010.84, -155.11, 1092.92, -156.726, 991.258, -155.807, 0, 0
6550, 0.00000, 1015.29, -155.118, 1097.68, -156.734, 996.675, -155.815, 0, 0
6551, 0.00000, 919.282, -154.961, 993.259, -156.585, 902.537, -155.673, 0, 0
6552, 0.00000, 793.72, -154.726, 857.871, -156.355, 778.012, -155.447, 0, 0
6553, 0.00000, 661.911, -154.418, 716.16, -156.05, 647.523, -155.14, 0, 0
6554, 0.00000, 601.677, -154.24, 651.393, -155.869, 587.471, -154.955, 0, 0
6555, 0.00000, 575.39, -154.153, 623.718, -155.782, 561.176, -154.863, 0, 0
6556, 0.00000, 571.948, -154.139, 619.928, -155.767, 557.518, -154.847, 0, 0
6557, 0.00000, 578.645, -154.161, 627.624, -155.79, 563.842, -154.869, 0, 0
6558, 0.00000, 677.177, -154.442, 732.912, -156.07, 660.258, -155.159, 0, 0
6559, 0.00000, 843.307, -154.815, 911.835, -156.438, 824.726, -155.529, 0, 0
6560, 0.00000, 882.301, -154.893, 952.79, -156.514, 859.903, -155.598, 0, 0
6561, 0.00000, 843.418, -154.824, 910.253, -156.446, 817.515, -155.522, 0, 0
6562, 0.00000, 829.8, -154.798, 895.932, -156.42, 801.69, -155.491, 0, 0
6563, 0.00000, 834.516, -154.807, 901.586, -156.429, 806.376, -155.499, 0, 0
6564, 0.00000, 846.839, -154.831, 914.548, -156.451, 817.674, -155.521, 0, 0
6565, 0.00000, 827.441, -154.795, 893.434, -156.416, 796.761, -155.482, 0, 0
6566, 0.00000, 785.145, -154.71, 847.881, -156.333, 754.531, -155.396, 0, 0
6567, 0.00000, 753.064, -154.64, 813.244, -156.263, 723.108, -155.325, 0, 0
6568, 0.00000, 707.883, -154.535, 764.929, -156.161, 679.083, -155.219, 0, 0
6569, 0.00000, 693.405, -154.497, 750.081, -156.123, 666.646, -155.184, 0, 0
6570, 0.00000, 752.116, -154.631, 813.876, -156.257, 727.654, -155.329, 0, 0
6571, 0.00000, 854.862, -154.841, 923.876, -156.462, 830.634, -155.542, 0, 0
6572, 0.00000, 889.256, -154.906, 960.967, -156.528, 867.067, -155.61, 0, 0
6573, 0.00000, 971.204, -155.046, 1049.06, -156.663, 950.288, -155.746, 0, 0
6574, 0.00000, 968.061, -155.042, 1046.04, -156.661, 948.967, -155.745, 0, 0
6575, 0.00000, 861.771, -154.859, 931.275, -156.485, 845.679, -155.576, 0, 0
6576, 0.00000, 711.402, -154.544, 769.088, -156.176, 695.937, -155.266, 0, 0
6577, 0.00000, 585, -154.193, 632.842, -155.823, 569.959, -154.903, 0, 0
6578, 0.00000, 544.783, -154.047, 589.598, -155.672, 530.144, -154.749, 0, 0
6579, 0.00000, 511.679, -153.92, 554.085, -155.543, 497.227, -154.613, 0, 0
6580, 0.00000, 517.534, -153.939, 560.353, -155.56, 502.9, -154.633, 0, 0
6581, 0.00000, 512.537, -153.92, 554.876, -155.541, 498.013, -154.613, 0, 0
6582, 0.00000, 576.352, -154.147, 623.9, -155.771, 559.594, -154.849, 0, 0
6583, 0.00000, 734.493, -154.581, 793.932, -156.206, 716.699, -155.299, 0, 0
6584, 0.00000, 795.753, -154.722, 858.01, -156.344, 773.751, -155.432, 0, 0
6585, 0.00000, 694.841, -154.502, 749.241, -156.127, 671.911, -155.204, 0, 0
6586, 0.00000, 695.833, -154.498, 749.092, -156.119, 669.976, -155.194, 0, 0
6587, 0.00000, 701.18, -154.511, 755.357, -156.133, 675.466, -155.207, 0, 0
6588, 0.00000, 676.929, -154.453, 729.275, -156.075, 650.523, -155.143, 0, 0
6589, 0.00000, 647.162, -154.373, 697.209, -155.995, 620.642, -155.059, 0, 0
6590, 0.00000, 625.591, -154.312, 673.688, -155.932, 598.345, -154.99, 0, 0
6591, 0.00000, 630.317, -154.323, 679.326, -155.943, 604.397, -155.006, 0, 0
6592, 0.00000, 658.854, -154.4, 710.315, -156.022, 633.936, -155.092, 0, 0
6593, 0.00000, 719.825, -154.552, 776.701, -156.176, 696.957, -155.257, 0, 0
6594, 0.00000, 797.61, -154.725, 861.646, -156.35, 777.675, -155.438, 0, 0
6595, 0.00000, 905.405, -154.932, 978.224, -156.553, 886.285, -155.642, 0, 0
6596, 0.00000, 956.923, -155.022, 1033.41, -156.641, 938.036, -155.727, 0, 0
6597, 0.00000, 1021.3, -155.125, 1103.23, -156.74, 1003.16, -155.824, 0, 0
6598, 0.00000, 966.167, -155.039, 1043.92, -156.659, 948.728, -155.746, 0, 0
6599, 0.00000, 875.137, -154.883, 945.744, -156.508, 858.251, -155.598, 0, 0
6600, 0.00000, 737.827, -154.605, 797.169, -156.235, 721.417, -155.325, 0, 0
6601, 0.00000, 579.159, -154.178, 626.492, -155.808, 563.598, -154.884, 0, 0
6602, 0.00000, 519.575, -153.955, 562.14, -155.578, 504.132, -154.646, 0, 0
6603, 0.00000, 470.017, -153.744, 508.99, -155.362, 455.226, -154.417, 0, 0
6604, 0.00000, 465.979, -153.718, 504.558, -155.333, 451.192, -154.389, 0, 0
6605, 0.00000, 466.75, -153.721, 506.032, -155.339, 452.515, -154.395, 0, 0
6606, 0.00000, 522.542, -153.952, 565.506, -155.571, 507.576, -154.647, 0, 0
6607, 0.00000, 689.365, -154.468, 744.926, -156.093, 673.084, -155.189, 0, 0
6608, 0.00000, 775.196, -154.676, 836.209, -156.3, 755.013, -155.391, 0, 0
6609, 0.00000, 714.868, -154.547, 770.56, -156.172, 692.398, -155.253, 0, 0
6610, 0.00000, 676.753, -154.451, 728.404, -156.073, 652.235, -155.149, 0, 0
6611, 0.00000, 671.403, -154.435, 722.536, -156.056, 646.209, -155.13, 0, 0
6612, 0.00000, 652.993, -154.387, 702.651, -156.007, 627.559, -155.078, 0, 0
6613, 0.00000, 621.277, -154.298, 668.541, -155.918, 596.074, -154.983, 0, 0
6614, 0.00000, 611.539, -154.268, 657.843, -155.885, 585.529, -154.948, 0, 0
6615, 0.00000, 590.831, -154.205, 635.399, -155.821, 564.395, -154.878, 0, 0
6616, 0.00000, 615.262, -154.276, 662.63, -155.895, 589.859, -154.958, 0, 0
6617, 0.00000, 665.148, -154.415, 717.112, -156.036, 641.248, -155.111, 0, 0
6618, 0.00000, 719.001, -154.551, 776.896, -156.176, 698.739, -155.261, 0, 0
6619, 0.00000, 796.418, -154.723, 859.75, -156.346, 775.337, -155.434, 0, 0
6620, 0.00000, 807.245, -154.748, 871.996, -156.373, 787.417, -155.461, 0, 0
6621, 0.00000, 879.356, -154.886, 950.214, -156.509, 860.767, -155.598, 0, 0
6622, 0.00000, 939.073, -154.992, 1014.47, -156.612, 921.365, -155.701, 0, 0
6623, 0.00000, 842.501, -154.822, 910.095, -156.448, 825.626, -155.539, 0, 0
6624, 0.00000, 706.858, -154.532, 763.847, -156.163, 689.967, -155.25, 0, 0
6625, 0.00000, 561.896, -154.119, 607.711, -155.748, 545.573, -154.819, 0, 0
6626, 0.00000, 508.993, -153.914, 551.387, -155.537, 492.382, -154.594, 0, 0
6627, 0.00000, 474.495, -153.764, 514.392, -155.384, 458.041, -154.429, 0, 0
6628, 0.00000, 484.65, -153.803, 525.671, -155.423, 467.987, -154.472, 0, 0
6629, 0.00000, 487.855, -153.818, 529.153, -155.439, 471.379, -154.489, 0, 0
6630, 0.00000, 566.666, -154.113, 614.239, -155.738, 549.235, -154.809, 0, 0
6631, 0.00000, 722.128, -154.553, 781.981, -156.18, 703.759, -155.268, 0, 0
6632, 0.00000, 781.215, -154.693, 845.166, -156.319, 760.153, -155.402, 0, 0
6633, 0.00000, 723.405, -154.571, 783.435, -156.2, 700.577, -155.272, 0, 0
6634, 0.00000, 711.2, -154.54, 770.349, -156.168, 686.994, -155.236, 0, 0
6635, 0.00000, 675.766, -154.453, 732.182, -156.082, 651.162, -155.143, 0, 0
6636, 0.00000, 671.614, -154.44, 728.031, -156.069, 647.144, -155.13, 0, 0
6637, 0.00000, 674.615, -154.448, 731.217, -156.077, 649.491, -155.136, 0, 0
6638, 0.00000, 675.209, -154.45, 732.073, -156.079, 650.572, -155.139, 0, 0
6639, 0.00000, 691.618, -154.49, 749.967, -156.12, 667.645, -155.183, 0, 0
6640, 0.00000, 712.849, -154.542, 772.921, -156.171, 689.729, -155.24, 0, 0
6641, 0.00000, 715.203, -154.549, 775.971, -156.179, 693.861, -155.251, 0, 0
6642, 0.00000, 814.565, -154.763, 883.209, -156.39, 795.214, -155.473, 0, 0
6643, 0.00000, 879.131, -154.888, 952.125, -156.512, 859.904, -155.596, 0, 0
6644, 0.00000, 930.29, -154.978, 1005.9, -156.599, 910.521, -155.683, 0, 0
6645, 0.00000, 975.922, -155.054, 1054.86, -156.672, 956.473, -155.756, 0, 0
6646, 0.00000, 978.154, -155.058, 1056.63, -156.676, 961.025, -155.763, 0, 0
6647, 0.00000, 874.465, -154.882, 944.682, -156.507, 857.971, -155.598, 0, 0
6648, 0.00000, 723.29, -154.572, 781.927, -156.204, 707.693, -155.294, 0, 0
6649, 0.00000, 627.724, -154.32, 679.167, -155.951, 612.777, -155.037, 0, 0
6650, 0.00000, 581.304, -154.174, 629.902, -155.804, 565.965, -154.882, 0, 0
6651, 0.00000, 558.503, -154.095, 605.119, -155.722, 543.307, -154.797, 0, 0
6652, 0.00000, 555.293, -154.082, 601.866, -155.709, 539.852, -154.782, 0, 0
6653, 0.00000, 568.798, -154.127, 616.206, -155.753, 552.889, -154.829, 0, 0
6654, 0.00000, 627.93, -154.309, 680.025, -155.937, 610.877, -155.019, 0, 0
6655, 0.00000, 778.852, -154.683, 842.961, -156.309, 760.726, -155.399, 0, 0
6656, 0.00000, 866.346, -154.863, 936.347, -156.484, 844.165, -155.568, 0, 0
6657, 0.00000, 774.286, -154.687, 837.699, -156.314, 750.467, -155.388, 0, 0
6658, 0.00000, 753.017, -154.638, 814.604, -156.264, 727.177, -155.333, 0, 0
6659, 0.00000, 752.802, -154.636, 814.234, -156.262, 726.34, -155.33, 0, 0
6660, 0.00000, 732, -154.59, 791.233, -156.216, 704.45, -155.28, 0, 0
6661, 0.00000, 771.688, -154.676, 833.364, -156.299, 743.037, -155.367, 0, 0
6662, 0.00000, 753.662, -154.64, 813.768, -156.263, 724.651, -155.328, 0, 0
6663, 0.00000, 775.461, -154.685, 836.644, -156.307, 745.383, -155.373, 0, 0
6664, 0.00000, 757.954, -154.649, 818.549, -156.273, 729.602, -155.339, 0, 0
6665, 0.00000, 777.989, -154.69, 840.429, -156.313, 751.139, -155.385, 0, 0
6666, 0.00000, 821.429, -154.778, 888.436, -156.402, 798.834, -155.482, 0, 0
6667, 0.00000, 872.942, -154.876, 943.762, -156.499, 851.986, -155.583, 0, 0
6668, 0.00000, 895.699, -154.918, 967.367, -156.539, 874.308, -155.623, 0, 0
6669, 0.00000, 862.548, -154.858, 932.029, -156.482, 842.924, -155.569, 0, 0
6670, 0.00000, 871.51, -154.872, 941.168, -156.496, 854.442, -155.589, 0, 0
6671, 0.00000, 815.958, -154.767, 881.368, -156.395, 800.024, -155.489, 0, 0
6672, 0.00000, 721.479, -154.564, 779.546, -156.194, 706.006, -155.287, 0, 0
6673, 0.00000, 626.72, -154.317, 677.67, -155.947, 612.066, -155.035, 0, 0
6674, 0.00000, 580.578, -154.172, 628.77, -155.8, 565.561, -154.88, 0, 0
6675, 0.00000, 539.162, -154.028, 584.214, -155.654, 524.396, -154.727, 0, 0
6676, 0.00000, 524.802, -153.971, 569.266, -155.597, 509.785, -154.664, 0, 0
6677, 0.00000, 521.808, -153.958, 565.955, -155.583, 507.02, -154.651, 0, 0
6678, 0.00000, 536.382, -154.012, 581.564, -155.637, 519.855, -154.702, 0, 0
6679, 0.00000, 571.823, -154.136, 620.108, -155.763, 554.637, -154.833, 0, 0
6680, 0.00000, 639.892, -154.345, 693.087, -155.972, 619.723, -155.046, 0, 0
6681, 0.00000, 741.744, -154.604, 802.721, -156.23, 718.429, -155.306, 0, 0
6682, 0.00000, 790.274, -154.715, 855.069, -156.34, 765.756, -155.414, 0, 0
6683, 0.00000, 864.979, -154.862, 935.023, -156.483, 838.979, -155.558, 0, 0
6684, 0.00000, 885.718, -154.902, 957.353, -156.523, 859.393, -155.597, 0, 0
6685, 0.00000, 896.432, -154.922, 968.5, -156.541, 869.364, -155.615, 0, 0
6686, 0.00000, 890.394, -154.912, 961.813, -156.531, 862.94, -155.604, 0, 0
6687, 0.00000, 859.561, -154.856, 928.699, -156.477, 831.775, -155.548, 0, 0
6688, 0.00000, 819.762, -154.779, 886.464, -156.404, 793.667, -155.475, 0, 0
6689, 0.00000, 818.854, -154.776, 885.882, -156.4, 794.097, -155.474, 0, 0
6690, 0.00000, 858.074, -154.85, 928.502, -156.473, 835.824, -155.553, 0, 0
6691, 0.00000, 889.348, -154.907, 961.76, -156.529, 868.578, -155.612, 0, 0
6692, 0.00000, 894.724, -154.917, 967.456, -156.54, 875.131, -155.625, 0, 0
6693, 0.00000, 917.229, -154.956, 991.373, -156.577, 898.046, -155.663, 0, 0
6694, 0.00000, 924.67, -154.968, 998.819, -156.59, 907.485, -155.679, 0, 0
6695, 0.00000, 846.877, -154.829, 915.332, -156.456, 831.332, -155.549, 0, 0
6696, 0.00000, 772.017, -154.677, 834.505, -156.307, 757.042, -155.401, 0, 0
6697, 0.00000, 670.726, -154.439, 725.129, -156.069, 655.795, -155.16, 0, 0
6698, 0.00000, 593.827, -154.217, 643.212, -155.848, 578.977, -154.929, 0, 0
6699, 0.00000, 545.299, -154.051, 590.897, -155.678, 530.416, -154.751, 0, 0
6700, 0.00000, 528.408, -153.985, 573.199, -155.611, 513.401, -154.679, 0, 0
6701, 0.00000, 517.993, -153.944, 561.835, -155.569, 502.867, -154.634, 0, 0
6702, 0.00000, 533.512, -154.001, 578.597, -155.626, 516.764, -154.69, 0, 0
6703, 0.00000, 582.315, -154.17, 631.076, -155.796, 563.718, -154.865, 0, 0
6704, 0.00000, 633.599, -154.328, 685.943, -155.954, 612.422, -155.025, 0, 0
6705, 0.00000, 791.677, -154.712, 856.455, -156.336, 767.938, -155.415, 0, 0
6706, 0.00000, 852.627, -154.839, 921.514, -156.461, 826.111, -155.535, 0, 0
6707, 0.00000, 866.454, -154.867, 935.406, -156.487, 838.003, -155.559, 0, 0
6708, 0.00000, 822.743, -154.786, 887.555, -156.407, 792.83, -155.475, 0, 0
6709, 0.00000, 838.139, -154.814, 903.883, -156.433, 807.268, -155.502, 0, 0
6710, 0.00000, 860.646, -154.857, 927.677, -156.474, 828.777, -155.543, 0, 0
6711, 0.00000, 837.921, -154.815, 903.663, -156.435, 806.524, -155.502, 0, 0
6712, 0.00000, 843.551, -154.825, 910.456, -156.445, 813.805, -155.514, 0, 0
6713, 0.00000, 854.76, -154.845, 923.622, -156.467, 827.396, -155.539, 0, 0
6714, 0.00000, 871.261, -154.875, 942.473, -156.498, 847.76, -155.576, 0, 0
6715, 0.00000, 898.892, -154.924, 971.629, -156.545, 876.319, -155.626, 0, 0
6716, 0.00000, 916.203, -154.954, 989.8, -156.575, 895.033, -155.658, 0, 0
6717, 0.00000, 989.947, -155.076, 1069.53, -156.693, 970.093, -155.776, 0, 0
6718, 0.00000, 1080.09, -155.213, 1166.06, -156.823, 1061.07, -155.904, 0, 0
6719, 0.00000, 931.007, -154.982, 1005.45, -156.605, 914.408, -155.694, 0, 0
6720, 0.00000, 768.729, -154.674, 830.32, -156.304, 752.862, -155.396, 0, 0
6721, 0.00000, 590.267, -154.197, 638.21, -155.823, 575.107, -154.909, 0, 0
6722, 0.00000, 506.532, -153.907, 548.844, -155.532, 491.569, -154.594, 0, 0
6723, 0.00000, 483.511, -153.802, 524.144, -155.422, 468.629, -154.48, 0, 0
6724, 0.00000, 467.161, -153.727, 506.605, -155.345, 451.886, -154.395, 0, 0
6725, 0.00000, 484.424, -153.8, 525.416, -155.42, 469.047, -154.476, 0, 0
6726, 0.00000, 562.629, -154.099, 609.196, -155.722, 544.653, -154.793, 0, 0
6727, 0.00000, 723.903, -154.557, 782.957, -156.182, 704.374, -155.269, 0, 0
6728, 0.00000, 777.549, -154.686, 842.055, -156.313, 758.551, -155.398, 0, 0
6729, 0.00000, 705.636, -154.53, 765.611, -156.162, 685.862, -155.236, 0, 0
6730, 0.00000, 639.557, -154.358, 694.357, -155.99, 617.684, -155.049, 0, 0
6731, 0.00000, 666.173, -154.423, 722.896, -156.053, 643.366, -155.117, 0, 0
6732, 0.00000, 663.285, -154.418, 719.518, -156.048, 639.889, -155.109, 0, 0
6733, 0.00000, 641.757, -154.361, 696.559, -155.992, 617.843, -155.046, 0, 0
6734, 0.00000, 634.335, -154.339, 688.137, -155.969, 609.443, -155.02, 0, 0
6735, 0.00000, 617.961, -154.292, 670.858, -155.923, 593.988, -154.972, 0, 0
6736, 0.00000, 641.021, -154.355, 695.624, -155.985, 617.449, -155.042, 0, 0
6737, 0.00000, 685.953, -154.474, 743.872, -156.102, 663.059, -155.169, 0, 0
6738, 0.00000, 813.361, -154.759, 880.601, -156.383, 790.532, -155.462, 0, 0
6739, 0.00000, 873.841, -154.878, 945.052, -156.5, 851.573, -155.581, 0, 0
6740, 0.00000, 928.489, -154.975, 1003.21, -156.594, 906.811, -155.677, 0, 0
6741, 0.00000, 940.006, -154.995, 1016.05, -156.616, 920.618, -155.7, 0, 0
6742, 0.00000, 1001.33, -155.094, 1082.15, -156.711, 984.028, -155.797, 0, 0
6743, 0.00000, 908.443, -154.942, 981.178, -156.566, 891.647, -155.655, 0, 0
6744, 0.00000, 748.032, -154.629, 808.18, -156.26, 731.812, -155.35, 0, 0
6745, 0.00000, 624.536, -154.313, 675.874, -155.945, 610.55, -155.033, 0, 0
6746, 0.00000, 521.555, -153.968, 565.052, -155.596, 507.978, -154.667, 0, 0
6747, 0.00000, 489.292, -153.827, 530.343, -155.449, 475.989, -154.516, 0, 0
6748, 0.00000, 456.38, -153.677, 494.943, -155.295, 443.228, -154.351, 0, 0
6749, 0.00000, 456.381, -153.673, 495.517, -155.291, 442.247, -154.341, 0, 0
6750, 0.00000, 505.592, -153.886, 548.271, -155.507, 490.157, -154.571, 0, 0
6751, 0.00000, 659.95, -154.392, 713.93, -156.017, 642.186, -155.105, 0, 0
6752, 0.00000, 740.169, -154.599, 799.957, -156.225, 720.171, -155.311, 0, 0
6753, 0.00000, 669.1, -154.434, 722.841, -156.062, 648.041, -155.138, 0, 0
6754, 0.00000, 635.531, -154.34, 685.891, -155.964, 612.995, -155.034, 0, 0
6755, 0.00000, 637.588, -154.343, 688.344, -155.967, 614.728, -155.037, 0, 0
6756, 0.00000, 637.306, -154.343, 687.345, -155.965, 612.576, -155.031, 0, 0
6757, 0.00000, 613.058, -154.274, 661.048, -155.896, 587.853, -154.956, 0, 0
6758, 0.00000, 639.333, -154.347, 688.671, -155.966, 613.283, -155.032, 0, 0
6759, 0.00000, 659.705, -154.404, 709.778, -156.023, 631.768, -155.089, 0, 0
6760, 0.00000, 702.247, -154.512, 755.572, -156.131, 675.138, -155.205, 0, 0
6761, 0.00000, 780.158, -154.688, 840.89, -156.31, 755.979, -155.393, 0, 0
6762, 0.00000, 873.865, -154.875, 942.845, -156.495, 852.145, -155.582, 0, 0
6763, 0.00000, 957.469, -155.022, 1032.98, -156.639, 936.418, -155.724, 0, 0
6764, 0.00000, 953.611, -155.017, 1028.74, -156.635, 934.098, -155.722, 0, 0
6765, 0.00000, 1002.54, -155.095, 1081.88, -156.711, 985.354, -155.799, 0, 0
6766, 0.00000, 1003.06, -155.097, 1082.84, -156.714, 986.422, -155.801, 0, 0
6767, 0.00000, 932.236, -154.982, 1006.3, -156.604, 915.626, -155.694, 0, 0
6768, 0.00000, 757.021, -154.649, 817.81, -156.28, 741.797, -155.373, 0, 0
6769, 0.00000, 604.984, -154.258, 654.184, -155.889, 590.526, -154.973, 0, 0
6770, 0.00000, 508.362, -153.915, 550.608, -155.541, 494.721, -154.61, 0, 0
6771, 0.00000, 479.965, -153.786, 520.113, -155.406, 466.59, -154.471, 0, 0
6772, 0.00000, 460.452, -153.694, 498.775, -155.31, 446.421, -154.367, 0, 0
6773, 0.00000, 449.85, -153.642, 487.732, -155.257, 435.62, -154.307, 0, 0
6774, 0.00000, 519.14, -153.937, 561.959, -155.556, 503.458, -154.628, 0, 0
6775, 0.00000, 668.048, -154.414, 723.078, -156.04, 651.559, -155.132, 0, 0
6776, 0.00000, 733.988, -154.585, 793.622, -156.212, 716.726, -155.304, 0, 0
6777, 0.00000, 656.901, -154.401, 709.904, -156.03, 638.456, -155.111, 0, 0
6778, 0.00000, 612.164, -154.271, 660.92, -155.896, 591.795, -154.969, 0, 0
6779, 0.00000, 636.339, -154.336, 686.956, -155.96, 615.462, -155.037, 0, 0
6780, 0.00000, 605.931, -154.251, 654.374, -155.875, 585.717, -154.947, 0, 0
6781, 0.00000, 612.212, -154.267, 660.826, -155.89, 591.196, -154.962, 0, 0
6782, 0.00000, 635.585, -154.334, 685.92, -155.957, 613.911, -155.032, 0, 0
6783, 0.00000, 671.425, -154.432, 724.638, -156.056, 649.719, -155.135, 0, 0
6784, 0.00000, 731.825, -154.581, 789.599, -156.204, 709.657, -155.288, 0, 0
6785, 0.00000, 804.841, -154.74, 868.674, -156.364, 784.295, -155.452, 0, 0
6786, 0.00000, 891.222, -154.907, 962.014, -156.528, 871.369, -155.617, 0, 0
6787, 0.00000, 991.462, -155.077, 1070.25, -156.693, 972.134, -155.779, 0, 0
6788, 0.00000, 994.107, -155.082, 1072.19, -156.698, 974.098, -155.783, 0, 0
6789, 0.00000, 999.548, -155.09, 1077.95, -156.707, 980.82, -155.793, 0, 0
6790, 0.00000, 1055.21, -155.175, 1137.73, -156.787, 1036.1, -155.871, 0, 0
6791, 0.00000, 910.074, -154.946, 981.955, -156.569, 892.379, -155.658, 0, 0
6792, 0.00000, 750.909, -154.635, 810.849, -156.265, 734.293, -155.355, 0, 0
6793, 0.00000, 619.804, -154.301, 670.401, -155.931, 603.845, -155.013, 0, 0
6794, 0.00000, 521.396, -153.968, 564.826, -155.594, 506.311, -154.66, 0, 0
6795, 0.00000, 486.197, -153.815, 526.885, -155.436, 471.12, -154.494, 0, 0
6796, 0.00000, 472.395, -153.751, 512.462, -155.371, 457.261, -154.422, 0, 0
6797, 0.00000, 466.354, -153.722, 506.186, -155.342, 451.449, -154.391, 0, 0
6798, 0.00000, 526.364, -153.968, 571.148, -155.592, 510.148, -154.657, 0, 0
6799, 0.00000, 663.109, -154.403, 718.642, -156.031, 646.113, -155.117, 0, 0
6800, 0.00000, 738.713, -154.598, 800.518, -156.226, 720.172, -155.311, 0, 0
6801, 0.00000, 641.042, -154.363, 696.013, -155.997, 621.226, -155.062, 0, 0
6802, 0.00000, 623.27, -154.306, 676.697, -155.938, 602.062, -154.998, 0, 0
6803, 0.00000, 598.798, -154.233, 650.33, -155.864, 577.223, -154.918, 0, 0
6804, 0.00000, 585.047, -154.189, 635.526, -155.819, 563.108, -154.868, 0, 0
6805, 0.00000, 601.661, -154.239, 653.347, -155.868, 579.036, -154.92, 0, 0
6806, 0.00000, 633.719, -154.333, 687.285, -155.962, 609.618, -155.018, 0, 0
6807, 0.00000, 652.646, -154.387, 707.616, -156.016, 628.823, -155.076, 0, 0
6808, 0.00000, 713.144, -154.54, 772.846, -156.168, 689.738, -155.238, 0, 0
6809, 0.00000, 771.906, -154.675, 836.894, -156.303, 750.622, -155.38, 0, 0
6810, 0.00000, 881.186, -154.891, 954.822, -156.515, 861.433, -155.598, 0, 0
6811, 0.00000, 944.827, -155.004, 1022.61, -156.624, 925.292, -155.707, 0, 0
6812, 0.00000, 971.234, -155.047, 1049.98, -156.666, 951.649, -155.748, 0, 0
6813, 0.00000, 967.609, -155.041, 1045.68, -156.66, 948.688, -155.745, 0, 0
6814, 0.00000, 1038.93, -155.152, 1122.29, -156.766, 1021.8, -155.851, 0, 0
6815, 0.00000, 972.609, -155.05, 1051.13, -156.67, 956.744, -155.758, 0, 0
6816, 0.00000, 831.729, -154.803, 899.185, -156.431, 816.309, -155.523, 0, 0
6817, 0.00000, 691.663, -154.495, 747.507, -156.126, 675.639, -155.215, 0, 0
6818, 0.00000, 591.774, -154.213, 640.39, -155.842, 576.213, -154.922, 0, 0
6819, 0.00000, 554.126, -154.081, 600.103, -155.708, 538.421, -154.781, 0, 0
6820, 0.00000, 527.855, -153.984, 572.259, -155.61, 511.903, -154.674, 0, 0
6821, 0.00000, 514.099, -153.929, 557.451, -155.553, 498.106, -154.614, 0, 0
6822, 0.00000, 575.236, -154.144, 623.029, -155.769, 557.192, -154.84, 0, 0
6823, 0.00000, 689.467, -154.475, 746.412, -156.101, 669.902, -155.184, 0, 0
6824, 0.00000, 787.08, -154.704, 851.212, -156.329, 764.398, -155.41, 0, 0
6825, 0.00000, 705.463, -154.53, 763.053, -156.158, 679.75, -155.222, 0, 0
6826, 0.00000, 697.771, -154.508, 754.736, -156.134, 670.258, -155.194, 0, 0
6827, 0.00000, 732.782, -154.59, 791.425, -156.213, 702.675, -155.274, 0, 0
6828, 0.00000, 731.185, -154.589, 789.361, -156.212, 700.223, -155.27, 0, 0
6829, 0.00000, 781.388, -154.698, 842.533, -156.318, 748.881, -155.381, 0, 0
6830, 0.00000, 821.961, -154.782, 885.927, -156.401, 788.625, -155.465, 0, 0
6831, 0.00000, 829.583, -154.799, 893.947, -156.417, 796.054, -155.481, 0, 0
6832, 0.00000, 857.471, -154.851, 924.31, -156.469, 824.779, -155.536, 0, 0
6833, 0.00000, 931.821, -154.982, 1006.18, -156.599, 903.435, -155.671, 0, 0
6834, 0.00000, 933.507, -154.986, 1009.08, -156.605, 909.397, -155.682, 0, 0
6835, 0.00000, 919.732, -154.962, 994.082, -156.583, 897.272, -155.662, 0, 0
6836, 0.00000, 933.815, -154.985, 1009.01, -156.605, 912.438, -155.687, 0, 0
6837, 0.00000, 928.902, -154.977, 1004.13, -156.598, 909.419, -155.682, 0, 0
6838, 0.00000, 922.276, -154.965, 996.417, -156.586, 904.152, -155.674, 0, 0
6839, 0.00000, 883.948, -154.897, 954.722, -156.521, 867.458, -155.613, 0, 0
6840, 0.00000, 794.346, -154.725, 857.779, -156.353, 778.154, -155.446, 0, 0
6841, 0.00000, 646.757, -154.378, 699.578, -156.01, 632.378, -155.099, 0, 0
6842, 0.00000, 569.118, -154.137, 617.034, -155.768, 554.542, -154.844, 0, 0
6843, 0.00000, 520.952, -153.96, 565.101, -155.587, 506.64, -154.655, 0, 0
6844, 0.00000, 478.446, -153.783, 519.523, -155.407, 463.93, -154.459, 0, 0
6845, 0.00000, 463.887, -153.712, 503.972, -155.333, 449.371, -154.381, 0, 0
6846, 0.00000, 479.492, -153.78, 520.779, -155.401, 463.699, -154.45, 0, 0
6847, 0.00000, 515.869, -153.931, 560.557, -155.557, 499.5, -154.614, 0, 0
6848, 0.00000, 576.503, -154.151, 625.325, -155.777, 556.104, -154.837, 0, 0
6849, 0.00000, 683.749, -154.463, 741.223, -156.09, 661.029, -155.16, 0, 0
6850, 0.00000, 763.016, -154.655, 825.841, -156.28, 737.197, -155.351, 0, 0
6851, 0.00000, 783.405, -154.703, 847.576, -156.327, 756.325, -155.396, 0, 0
6852, 0.00000, 809.365, -154.757, 875.249, -156.38, 781.535, -155.449, 0, 0
6853, 0.00000, 831.329, -154.801, 898.974, -156.423, 803.075, -155.492, 0, 0
6854, 0.00000, 849.489, -154.836, 917.922, -156.457, 820.135, -155.525, 0, 0
6855, 0.00000, 820.391, -154.782, 886.348, -156.404, 790.538, -155.469, 0, 0
6856, 0.00000, 837.902, -154.814, 906.195, -156.436, 810.423, -155.506, 0, 0
6857, 0.00000, 860.127, -154.856, 930.271, -156.478, 833.733, -155.55, 0, 0
6858, 0.00000, 877.439, -154.887, 949.515, -156.51, 854.409, -155.587, 0, 0
6859, 0.00000, 899.485, -154.926, 972.532, -156.547, 876.651, -155.627, 0, 0
6860, 0.00000, 885.679, -154.902, 957.257, -156.524, 863.509, -155.605, 0, 0
6861, 0.00000, 885.777, -154.901, 957.027, -156.523, 864.399, -155.606, 0, 0
6862, 0.00000, 909.569, -154.942, 982.333, -156.563, 890.255, -155.65, 0, 0
6863, 0.00000, 837.284, -154.811, 905.109, -156.438, 820.359, -155.528, 0, 0
6864, 0.00000, 731.208, -154.589, 791.002, -156.22, 715.057, -155.309, 0, 0
6865, 0.00000, 615.192, -154.286, 665.584, -155.916, 599.898, -154.999, 0, 0
6866, 0.00000, 545.653, -154.055, 591.063, -155.682, 530.142, -154.753, 0, 0
6867, 0.00000, 529.799, -153.99, 574.092, -155.615, 514.513, -154.684, 0, 0
6868, 0.00000, 513.249, -153.926, 556.604, -155.55, 497.416, -154.612, 0, 0
6869, 0.00000, 537.164, -154.013, 582.015, -155.637, 520.601, -154.704, 0, 0
6870, 0.00000, 552.4, -154.07, 598.294, -155.695, 534.033, -154.759, 0, 0
6871, 0.00000, 607.619, -154.25, 658.525, -155.877, 588.81, -154.949, 0, 0
6872, 0.00000, 702.254, -154.51, 761.146, -156.138, 682.125, -155.217, 0, 0
6873, 0.00000, 844.485, -154.821, 914.735, -156.444, 822.833, -155.526, 0, 0
6874, 0.00000, 912.659, -154.95, 987.961, -156.57, 888.555, -155.646, 0, 0
6875, 0.00000, 923.128, -154.97, 998.915, -156.589, 897.897, -155.663, 0, 0
6876, 0.00000, 875.212, -154.886, 947.364, -156.509, 849.824, -155.581, 0, 0
6877, 0.00000, 846.841, -154.833, 917.018, -156.457, 821.681, -155.529, 0, 0
6878, 0.00000, 879.997, -154.893, 953.078, -156.515, 854.839, -155.588, 0, 0
6879, 0.00000, 873.852, -154.883, 946.901, -156.507, 849.242, -155.578, 0, 0
6880, 0.00000, 835.693, -154.812, 905.762, -156.438, 811.772, -155.51, 0, 0
6881, 0.00000, 845.819, -154.829, 916.452, -156.454, 822.386, -155.528, 0, 0
6882, 0.00000, 936.545, -154.99, 1013.93, -156.61, 914.116, -155.688, 0, 0
6883, 0.00000, 975.368, -155.055, 1055.5, -156.673, 954.281, -155.752, 0, 0
6884, 0.00000, 1021.34, -155.127, 1104.22, -156.742, 1000.96, -155.821, 0, 0
6885, 0.00000, 1074.89, -155.207, 1161.47, -156.818, 1054.59, -155.895, 0, 0
6886, 0.00000, 1086.99, -155.224, 1174.28, -156.835, 1068.58, -155.914, 0, 0
6887, 0.00000, 1006.71, -155.104, 1087.28, -156.722, 989.796, -155.807, 0, 0
6888, 0.00000, 882.822, -154.898, 954.263, -156.524, 866.372, -155.613, 0, 0
6889, 0.00000, 757.203, -154.648, 818.25, -156.278, 741.072, -155.369, 0, 0
6890, 0.00000, 739.244, -154.602, 799.726, -156.231, 723.526, -155.324, 0, 0
6891, 0.00000, 714.536, -154.545, 773.433, -156.175, 698.969, -155.266, 0, 0
6892, 0.00000, 720.317, -154.557, 779.902, -156.187, 704.486, -155.278, 0, 0
6893, 0.00000, 724.081, -154.566, 783.898, -156.196, 707.764, -155.286, 0, 0
6894, 0.00000, 799.195, -154.729, 864.668, -156.356, 781.255, -155.446, 0, 0
6895, 0.00000, 939.152, -154.991, 1015.26, -156.61, 919.395, -155.696, 0, 0
6896, 0.00000, 1018.07, -155.121, 1099.96, -156.735, 995.671, -155.813, 0, 0
6897, 0.00000, 946.471, -155.01, 1022.61, -156.628, 921.213, -155.703, 0, 0
6898, 0.00000, 894.072, -154.92, 965.561, -156.539, 865.807, -155.611, 0, 0
6899, 0.00000, 940.254, -154.998, 1015.18, -156.613, 911.049, -155.685, 0, 0
6900, 0.00000, 899.071, -154.929, 970.843, -156.548, 869.923, -155.617, 0, 0
6901, 0.00000, 896.961, -154.924, 968.136, -156.542, 866.576, -155.611, 0, 0
6902, 0.00000, 865.721, -154.868, 934.462, -156.488, 835.219, -155.556, 0, 0
6903, 0.00000, 840.752, -154.821, 907.751, -156.442, 810.35, -155.509, 0, 0
6904, 0.00000, 831.159, -154.801, 897.889, -156.423, 802.091, -155.491, 0, 0
6905, 0.00000, 854.085, -154.843, 923.26, -156.465, 828.206, -155.54, 0, 0
6906, 0.00000, 952.417, -155.016, 1030.24, -156.634, 930.012, -155.713, 0, 0
6907, 0.00000, 1019.87, -155.125, 1103.18, -156.74, 998.564, -155.817, 0, 0
6908, 0.00000, 1076.24, -155.209, 1163.39, -156.82, 1055.76, -155.896, 0, 0
6909, 0.00000, 1152.29, -155.315, 1244.73, -156.921, 1132.61, -155.994, 0, 0
6910, 0.00000, 1157.79, -155.322, 1250.06, -156.928, 1139.07, -156.002, 0, 0
6911, 0.00000, 1062.99, -155.189, 1147.92, -156.803, 1046.18, -155.885, 0, 0
6912, 0.00000, 937.951, -154.994, 1013.11, -156.616, 921.428, -155.704, 0, 0
6913, 0.00000, 825.154, -154.789, 891.786, -156.417, 809.21, -155.508, 0, 0
6914, 0.00000, 782.628, -154.699, 846.288, -156.328, 767.36, -155.422, 0, 0
6915, 0.00000, 785.025, -154.702, 848.772, -156.33, 769.302, -155.424, 0, 0
6916, 0.00000, 796.198, -154.725, 860.888, -156.352, 780.71, -155.447, 0, 0
6917, 0.00000, 818.732, -154.772, 885.837, -156.398, 801.486, -155.489, 0, 0
6918, 0.00000, 885.925, -154.898, 957.486, -156.521, 866.674, -155.609, 0, 0
6919, 0.00000, 1064.85, -155.19, 1150.45, -156.802, 1045.62, -155.883, 0, 0
6920, 0.00000, 1139.51, -155.298, 1230.88, -156.904, 1119.77, -155.978, 0, 0
6921, 0.00000, 1021.6, -155.129, 1103.57, -156.744, 1000.88, -155.823, 0, 0
6922, 0.00000, 897.137, -154.925, 968.602, -156.547, 874.315, -155.627, 0, 0
6923, 0.00000, 831.302, -154.8, 897.15, -156.424, 807.178, -155.503, 0, 0
6924, 0.00000, 757.163, -154.647, 817.651, -156.273, 733.545, -155.35, 0, 0
6925, 0.00000, 706.086, -154.528, 762.495, -156.154, 681.986, -155.226, 0, 0
6926, 0.00000, 662.595, -154.416, 715.958, -156.043, 639.004, -155.111, 0, 0
6927, 0.00000, 637.399, -154.346, 689.227, -155.972, 614.326, -155.037, 0, 0
6928, 0.00000, 627.791, -154.316, 678.703, -155.942, 606.039, -155.01, 0, 0
6929, 0.00000, 658.715, -154.399, 712.055, -156.025, 637.603, -155.101, 0, 0
