hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
6930, 0.00000, 723.525, -154.561, 782.267, -156.188, 703.782, -155.273, 0, 0
6931, 0.00000, 772.306, -154.673, 834.684, -156.299, 752.214, -155.385, 0, 0
6932, 0.00000, 813.095, -154.759, 878.189, -156.383, 793.346, -155.472, 0, 0
6933, 0.00000, 895.496, -154.915, 967.732, -156.537, 876.863, -155.626, 0, 0
6934, 0.00000, 927.508, -154.972, 1001.95, -156.594, 909.834, -155.683, 0, 0
6935, 0.00000, 892.816, -154.913, 964.185, -156.536, 875.597, -155.627, 0, 0
6936, 0.00000, 780.198, -154.697, 843.216, -156.326, 763.798, -155.417, 0, 0
6937, 0.00000, 672.289, -154.444, 727.618, -156.076, 657.691, -155.165, 0, 0
6938, 0.00000, 663.144, -154.412, 717.658, -156.042, 648.747, -155.135, 0, 0
6939, 0.00000, 681.789, -154.46, 738.134, -156.09, 667.651, -155.184, 0, 0
6940, 0.00000, 715.8, -154.544, 774.813, -156.173, 701.337, -155.269, 0, 0
6941, 0.00000, 743.914, -154.611, 805.506, -156.24, 729.519, -155.336, 0, 0
6942, 0.00000, 846.329, -154.822, 915.487, -156.448, 831.668, -155.544, 0, 0
6943, 0.00000, 1081.3, -155.216, 1168.72, -156.829, 1065.97, -155.911, 0, 0
6944, 0.00000, 1164.64, -155.331, 1257.67, -156.936, 1145.23, -156.009, 0, 0
6945, 0.00000, 1031.49, -155.143, 1113.42, -156.758, 1010.35, -155.836, 0, 0
6946, 0.00000, 917.133, -154.958, 989.066, -156.578, 894.196, -155.66, 0, 0
6947, 0.00000, 788.697, -154.716, 851.132, -156.342, 766.275, -155.423, 0, 0
6948, 0.00000, 722.774, -154.567, 779.576, -156.193, 699.294, -155.27, 0, 0
6949, 0.00000, 654.797, -154.396, 706.677, -156.022, 631.75, -155.092, 0, 0
6950, 0.00000, 633.162, -154.333, 683.376, -155.956, 609.449, -155.023, 0, 0
6951, 0.00000, 628.114, -154.317, 677.631, -155.939, 603.25, -155.003, 0, 0
6952, 0.00000, 605.203, -154.25, 653.368, -155.873, 581.982, -154.935, 0, 0
6953, 0.00000, 666.997, -154.419, 720.521, -156.043, 644.417, -155.118, 0, 0
6954, 0.00000, 733.745, -154.585, 793.559, -156.212, 714.011, -155.297, 0, 0
6955, 0.00000, 819.065, -154.769, 884.989, -156.393, 799.406, -155.482, 0, 0
6956, 0.00000, 826.941, -154.788, 893.885, -156.414, 807.367, -155.5, 0, 0
6957, 0.00000, 867.043, -154.864, 936.946, -156.488, 848.456, -155.577, 0, 0
6958, 0.00000, 964.269, -155.033, 1041.55, -156.652, 947.446, -155.742, 0, 0
6959, 0.00000, 832.974, -154.805, 900.307, -156.433, 817.094, -155.524, 0, 0
6960, 0.00000, 680.125, -154.467, 736.16, -156.101, 665.732, -155.19, 0, 0
6961, 0.00000, 573.994, -154.156, 621.434, -155.786, 558.79, -154.862, 0, 0
6962, 0.00000, 518.153, -153.951, 562.645, -155.579, 502.987, -154.64, 0, 0
6963, 0.00000, 520.08, -153.951, 564.672, -155.578, 504.582, -154.64, 0, 0
6964, 0.00000, 540.968, -154.029, 587.429, -155.656, 525.408, -154.723, 0, 0
6965, 0.00000, 562.367, -154.105, 610.324, -155.733, 546.336, -154.804, 0, 0
6966, 0.00000, 684, -154.46, 741.455, -156.089, 666.774, -155.175, 0, 0
6967, 0.00000, 855.27, -154.839, 926.501, -156.464, 837.746, -155.553, 0, 0
6968, 0.00000, 948.858, -155.011, 1027.94, -156.631, 930.553, -155.714, 0, 0
6969, 0.00000, 857.023, -154.854, 929.649, -156.481, 836.961, -155.559, 0, 0
6970, 0.00000, 740.119, -154.616, 804.198, -156.249, 719.163, -155.318, 0, 0
6971, 0.00000, 689.458, -154.491, 749.865, -156.125, 668.358, -155.189, 0, 0
6972, 0.00000, 614.895, -154.289, 669.295, -155.925, 592.678, -154.972, 0, 0
6973, 0.00000, 610.059, -154.269, 664.651, -155.904, 588.405, -154.952, 0, 0
6974, 0.00000, 614.933, -154.283, 669.714, -155.917, 592.282, -154.964, 0, 0
6975, 0.00000, 611.451, -154.273, 665.726, -155.907, 589.041, -154.954, 0, 0
6976, 0.00000, 649.773, -154.38, 706.759, -156.012, 627.445, -155.069, 0, 0
6977, 0.00000, 713.872, -154.543, 775.244, -156.173, 691.029, -155.24, 0, 0
6978, 0.00000, 817.715, -154.77, 886.317, -156.395, 794.93, -155.472, 0, 0
6979, 0.00000, 916.012, -154.954, 991.524, -156.575, 893.751, -155.654, 0, 0
6980, 0.00000, 927.599, -154.976, 1003.7, -156.597, 906.352, -155.677, 0, 0
6981, 0.00000, 970.676, -155.047, 1050.02, -156.665, 950.355, -155.746, 0, 0
6982, 0.00000, 1009.46, -155.107, 1090.83, -156.724, 990.643, -155.807, 0, 0
6983, 0.00000, 909.809, -154.945, 982.831, -156.568, 892.789, -155.657, 0, 0
6984, 0.00000, 741.643, -154.615, 801.509, -156.246, 725.366, -155.336, 0, 0
6985, 0.00000, 595.192, -154.228, 644.612, -155.861, 581.233, -154.942, 0, 0
6986, 0.00000, 503.568, -153.897, 546.962, -155.526, 489.178, -154.585, 0, 0
6987, 0.00000, 474.972, -153.765, 516.148, -155.39, 460.629, -154.441, 0, 0
6988, 0.00000, 460.032, -153.694, 500.542, -155.318, 445.524, -154.361, 0, 0
6989, 0.00000, 463.325, -153.707, 503.87, -155.33, 448.566, -154.374, 0, 0
6990, 0.00000, 537.802, -154.011, 584.132, -155.637, 521.225, -154.701, 0, 0
6991, 0.00000, 698.178, -154.494, 757.345, -156.123, 681.108, -155.21, 0, 0
6992, 0.00000, 765.419, -154.659, 829.471, -156.287, 745.674, -155.37, 0, 0
6993, 0.00000, 722.382, -154.569, 783.274, -156.199, 699.621, -155.268, 0, 0
6994, 0.00000, 669.18, -154.438, 725.668, -156.069, 644.105, -155.125, 0, 0
6995, 0.00000, 658.341, -154.407, 713.79, -156.036, 632.215, -155.088, 0, 0
6996, 0.00000, 640.29, -154.358, 693.431, -155.985, 611.949, -155.03, 0, 0
6997, 0.00000, 642.01, -154.362, 695.143, -155.988, 613.111, -155.032, 0, 0
6998, 0.00000, 656.068, -154.4, 710.089, -156.026, 626.434, -155.071, 0, 0
6999, 0.00000, 664.768, -154.424, 719.123, -156.049, 634.228, -155.095, 0, 0
7000, 0.00000, 711.335, -154.539, 769.849, -156.164, 682.203, -155.221, 0, 0
7001, 0.00000, 789.427, -154.713, 854.591, -156.337, 763.015, -155.407, 0, 0
7002, 0.00000, 852.309, -154.839, 922.872, -156.463, 828.259, -155.538, 0, 0
7003, 0.00000, 882.318, -154.896, 955.106, -156.518, 860.086, -155.597, 0, 0
7004, 0.00000, 905.661, -154.937, 979.826, -156.559, 884.677, -155.64, 0, 0
7005, 0.00000, 873.196, -154.88, 944.926, -156.504, 853.67, -155.588, 0, 0
7006, 0.00000, 915.385, -154.952, 989.599, -156.574, 897.438, -155.662, 0, 0
7007, 0.00000, 871.572, -154.875, 942.351, -156.501, 854.666, -155.59, 0, 0
7008, 0.00000, 756.238, -154.646, 817.908, -156.276, 740.462, -155.367, 0, 0
7009, 0.00000, 663.431, -154.42, 718.211, -156.052, 648.803, -155.14, 0, 0
7010, 0.00000, 564.592, -154.125, 612.686, -155.757, 549.672, -154.829, 0, 0
7011, 0.00000, 501.593, -153.886, 544.822, -155.513, 486.776, -154.57, 0, 0
7012, 0.00000, 472.389, -153.754, 513.585, -155.379, 457.529, -154.425, 0, 0
7013, 0.00000, 458.105, -153.685, 498.45, -155.309, 443.618, -154.35, 0, 0
7014, 0.00000, 466.701, -153.723, 507.809, -155.347, 450.51, -154.384, 0, 0
7015, 0.00000, 490.223, -153.828, 533.562, -155.454, 473.384, -154.496, 0, 0
7016, 0.00000, 566.265, -154.115, 615.17, -155.743, 546.677, -154.8, 0, 0
7017, 0.00000, 647.037, -154.367, 701.728, -155.994, 623.532, -155.056, 0, 0
7018, 0.00000, 761.399, -154.651, 824.872, -156.276, 735.424, -155.345, 0, 0
7019, 0.00000, 815.092, -154.767, 882.485, -156.391, 789.458, -155.463, 0, 0
7020, 0.00000, 839.783, -154.818, 908.763, -156.44, 812.177, -155.509, 0, 0
7021, 0.00000, 849.801, -154.837, 918.286, -156.458, 820.462, -155.526, 0, 0
7022, 0.00000, 883.206, -154.899, 953.264, -156.517, 851.971, -155.585, 0, 0
7023, 0.00000, 847.334, -154.834, 915.331, -156.455, 817.299, -155.522, 0, 0
7024, 0.00000, 854.849, -154.847, 923.799, -156.468, 825.614, -155.536, 0, 0
7025, 0.00000, 863.461, -154.863, 933.522, -156.484, 835.679, -155.554, 0, 0
7026, 0.00000, 886.426, -154.905, 959.884, -156.527, 861.943, -155.6, 0, 0
7027, 0.00000, 894.219, -154.918, 968.374, -156.541, 872.04, -155.619, 0, 0
7028, 0.00000, 869.611, -154.873, 941.21, -156.498, 848.488, -155.578, 0, 0
7029, 0.00000, 868.613, -154.87, 939.721, -156.494, 848.355, -155.577, 0, 0
7030, 0.00000, 879.216, -154.888, 950.304, -156.511, 861.271, -155.6, 0, 0
7031, 0.00000, 790.823, -154.719, 855.544, -156.348, 774.811, -155.439, 0, 0
7032, 0.00000, 708.355, -154.533, 766.644, -156.165, 693.368, -155.255, 0, 0
7033, 0.00000, 583.279, -154.189, 632.361, -155.822, 569.286, -154.9, 0, 0
7034, 0.00000, 520.417, -153.961, 565.504, -155.591, 506.01, -154.654, 0, 0
7035, 0.00000, 493.105, -153.845, 535.825, -155.471, 478.611, -154.528, 0, 0
7036, 0.00000, 473.482, -153.758, 514.923, -155.383, 459.014, -154.431, 0, 0
7037, 0.00000, 470.332, -153.741, 511.43, -155.364, 455.759, -154.412, 0, 0
7038, 0.00000, 490.463, -153.828, 532.971, -155.452, 474.513, -154.502, 0, 0
7039, 0.00000, 520.613, -153.951, 566.083, -155.579, 504.203, -154.635, 0, 0
7040, 0.00000, 598.266, -154.22, 650.604, -155.851, 581.288, -154.922, 0, 0
7041, 0.00000, 700.68, -154.507, 761.972, -156.139, 682.569, -155.217, 0, 0
7042, 0.00000, 775.861, -154.684, 842.954, -156.314, 756.338, -155.392, 0, 0
7043, 0.00000, 806.4, -154.751, 876.179, -156.381, 786.817, -155.458, 0, 0
7044, 0.00000, 776.487, -154.692, 844.296, -156.324, 757.229, -155.398, 0, 0
7045, 0.00000, 761.25, -154.658, 827.83, -156.29, 741.756, -155.364, 0, 0
7046, 0.00000, 785.451, -154.708, 853.527, -156.338, 765.122, -155.413, 0, 0
7047, 0.00000, 779.886, -154.698, 847.61, -156.329, 759.321, -155.402, 0, 0
7048, 0.00000, 813.88, -154.766, 883.586, -156.394, 792.449, -155.469, 0, 0
7049, 0.00000, 857.673, -154.851, 930.278, -156.476, 836.138, -155.553, 0, 0
7050, 0.00000, 873.219, -154.88, 946.259, -156.505, 852.421, -155.584, 0, 0
7051, 0.00000, 925.954, -154.972, 1002.72, -156.594, 906.017, -155.675, 0, 0
7052, 0.00000, 942.412, -155, 1019.2, -156.62, 921.838, -155.702, 0, 0
7053, 0.00000, 981.714, -155.064, 1061.53, -156.682, 962.746, -155.765, 0, 0
7054, 0.00000, 1014.23, -155.115, 1096.42, -156.732, 996.646, -155.815, 0, 0
7055, 0.00000, 869.631, -154.875, 940.673, -156.502, 854.13, -155.592, 0, 0
7056, 0.00000, 719.449, -154.564, 778.751, -156.197, 704.863, -155.287, 0, 0
7057, 0.00000, 571.268, -154.152, 617.902, -155.781, 554.579, -154.852, 0, 0
7058, 0.00000, 502.771, -153.891, 544.825, -155.514, 485.629, -154.566, 0, 0
7059, 0.00000, 463.622, -153.714, 503.055, -155.335, 447.681, -154.376, 0, 0
7060, 0.00000, 460.784, -153.696, 500.613, -155.316, 445.521, -154.359, 0, 0
7061, 0.00000, 470.359, -153.739, 510.862, -155.36, 454.603, -154.405, 0, 0
7062, 0.00000, 548.595, -154.05, 595.155, -155.675, 531.213, -154.74, 0, 0
7063, 0.00000, 726.008, -154.572, 786.191, -156.201, 707.031, -155.284, 0, 0
7064, 0.00000, 800.226, -154.733, 865.741, -156.358, 777.96, -155.439, 0, 0
7065, 0.00000, 718.569, -154.562, 777.62, -156.19, 693.555, -155.256, 0, 0
7066, 0.00000, 664.821, -154.427, 719.648, -156.055, 637.682, -155.108, 0, 0
7067, 0.00000, 634.911, -154.343, 686.84, -155.969, 606.632, -155.015, 0, 0
7068, 0.00000, 643.88, -154.366, 695.781, -155.989, 613.89, -155.035, 0, 0
7069, 0.00000, 634.498, -154.341, 686.228, -155.965, 605.728, -155.011, 0, 0
7070, 0.00000, 667.751, -154.429, 721.336, -156.052, 637.717, -155.104, 0, 0
7071, 0.00000, 687.866, -154.482, 742.747, -156.105, 657.365, -155.159, 0, 0
7072, 0.00000, 731.862, -154.587, 790.469, -156.21, 702.083, -155.272, 0, 0
7073, 0.00000, 817.101, -154.769, 883.201, -156.391, 789.808, -155.463, 0, 0
7074, 0.00000, 924.211, -154.968, 999.685, -156.587, 900.357, -155.665, 0, 0
7075, 0.00000, 1034.23, -155.146, 1118.33, -156.759, 1012.04, -155.836, 0, 0
7076, 0.00000, 1023.1, -155.131, 1106.15, -156.745, 1001.92, -155.823, 0, 0
7077, 0.00000, 1012.53, -155.114, 1094.78, -156.73, 993.083, -155.81, 0, 0
7078, 0.00000, 1046.97, -155.165, 1131, -156.779, 1029.08, -155.861, 0, 0
7079, 0.00000, 904.81, -154.938, 977.821, -156.562, 887.459, -155.649, 0, 0
7080, 0.00000, 742.062, -154.616, 801.85, -156.247, 725.27, -155.335, 0, 0
7081, 0.00000, 597.382, -154.234, 646.38, -155.865, 582.042, -154.945, 0, 0
7082, 0.00000, 510.435, -153.923, 552.961, -155.548, 495.667, -154.613, 0, 0
7083, 0.00000, 477.485, -153.776, 517.686, -155.397, 463.093, -154.454, 0, 0
7084, 0.00000, 451.442, -153.652, 489.07, -155.267, 436.512, -154.314, 0, 0
7085, 0.00000, 462.552, -153.702, 501.973, -155.319, 446.572, -154.363, 0, 0
7086, 0.00000, 525.658, -153.965, 569.689, -155.586, 508.717, -154.65, 0, 0
7087, 0.00000, 668.952, -154.417, 723.868, -156.043, 651.665, -155.132, 0, 0
7088, 0.00000, 751.898, -154.626, 812.523, -156.251, 732.28, -155.339, 0, 0
7089, 0.00000, 685.016, -154.475, 739.433, -156.101, 662.751, -155.177, 0, 0
7090, 0.00000, 612.523, -154.277, 660.461, -155.9, 587.945, -154.96, 0, 0
7091, 0.00000, 616.585, -154.282, 664.234, -155.902, 590.574, -154.963, 0, 0
7092, 0.00000, 632.707, -154.329, 681.185, -155.948, 605.552, -155.01, 0, 0
7093, 0.00000, 669.026, -154.428, 719.867, -156.047, 640.823, -155.113, 0, 0
7094, 0.00000, 683.826, -154.468, 736.062, -156.088, 656.218, -155.157, 0, 0
7095, 0.00000, 720.419, -154.557, 775.194, -156.176, 692.355, -155.249, 0, 0
7096, 0.00000, 827.212, -154.785, 890.812, -156.404, 800.514, -155.485, 0, 0
7097, 0.00000, 926.045, -154.968, 997.809, -156.585, 900.488, -155.667, 0, 0
7098, 0.00000, 1044.84, -155.16, 1127.71, -156.772, 1023.26, -155.852, 0, 0
7099, 0.00000, 1128.96, -155.282, 1218.38, -156.889, 1107.69, -155.963, 0, 0
7100, 0.00000, 1125.96, -155.279, 1215.72, -156.886, 1105.78, -155.961, 0, 0
7101, 0.00000, 1110.09, -155.257, 1198.96, -156.866, 1090.95, -155.942, 0, 0
7102, 0.00000, 1117.46, -155.267, 1206.8, -156.876, 1099.15, -155.953, 0, 0
7103, 0.00000, 974.762, -155.055, 1052.98, -156.675, 957.13, -155.759, 0, 0
7104, 0.00000, 772.188, -154.674, 834.858, -156.302, 756.062, -155.396, 0, 0
7105, 0.00000, 605.238, -154.245, 655.188, -155.873, 590.328, -154.959, 0, 0
7106, 0.00000, 520.394, -153.962, 563.938, -155.589, 505.904, -154.656, 0, 0
7107, 0.00000, 477.102, -153.776, 517.295, -155.397, 462.825, -154.454, 0, 0
7108, 0.00000, 466.302, -153.721, 505.916, -155.341, 452.283, -154.396, 0, 0
7109, 0.00000, 460.752, -153.695, 500.019, -155.313, 446.262, -154.363, 0, 0
7110, 0.00000, 510.521, -153.906, 553.163, -155.526, 495.315, -154.594, 0, 0
7111, 0.00000, 654.427, -154.377, 707.849, -156.002, 638.571, -155.095, 0, 0
7112, 0.00000, 720.55, -154.553, 779.501, -156.181, 703.792, -155.273, 0, 0
7113, 0.00000, 624.077, -154.311, 675.425, -155.942, 606.048, -155.017, 0, 0
7114, 0.00000, 616.691, -154.282, 667.168, -155.909, 598.271, -154.985, 0, 0
7115, 0.00000, 610.84, -154.264, 661.493, -155.892, 592.997, -154.968, 0, 0
7116, 0.00000, 638.676, -154.343, 691.544, -155.971, 620.745, -155.051, 0, 0
7117, 0.00000, 693.838, -154.489, 751.185, -156.118, 675.623, -155.202, 0, 0
7118, 0.00000, 758.03, -154.641, 820.024, -156.268, 739.509, -155.356, 0, 0
7119, 0.00000, 823.419, -154.779, 890.164, -156.404, 803.477, -155.491, 0, 0
7120, 0.00000, 970.916, -155.044, 1049.42, -156.662, 951.292, -155.746, 0, 0
7121, 0.00000, 1068.49, -155.197, 1154.49, -156.808, 1048.65, -155.887, 0, 0
7122, 0.00000, 1185.37, -155.359, 1279.51, -156.961, 1164.54, -156.032, 0, 0
7123, 0.00000, 1280.35, -155.48, 1382.03, -157.074, 1259.52, -156.138, 0, 0
7124, 0.00000, 1236.19, -155.425, 1334.77, -157.023, 1216.53, -156.09, 0, 0
7125, 0.00000, 1224.99, -155.41, 1322.6, -157.01, 1205.42, -156.078, 0, 0
7126, 0.00000, 1233.34, -155.421, 1331.65, -157.02, 1214.96, -156.089, 0, 0
7127, 0.00000, 1088.32, -155.227, 1175.78, -156.839, 1070.97, -155.917, 0, 0
7128, 0.00000, 863.665, -154.859, 933.273, -156.483, 845.694, -155.573, 0, 0
7129, 0.00000, 678.123, -154.451, 733.221, -156.079, 660.436, -155.166, 0, 0
7130, 0.00000, 578.795, -154.172, 626.641, -155.801, 561.572, -154.871, 0, 0
7131, 0.00000, 517.145, -153.948, 560.538, -155.573, 500.222, -154.629, 0, 0
7132, 0.00000, 484.187, -153.808, 525.231, -155.43, 466.913, -154.473, 0, 0
7133, 0.00000, 466.659, -153.726, 506.724, -155.347, 449.935, -154.384, 0, 0
7134, 0.00000, 523.745, -153.96, 568.321, -155.583, 505.97, -154.639, 0, 0
7135, 0.00000, 669.609, -154.421, 725.742, -156.048, 650.861, -155.13, 0, 0
7136, 0.00000, 726.451, -154.571, 786.106, -156.197, 703.786, -155.273, 0, 0
7137, 0.00000, 662.651, -154.421, 717.104, -156.049, 636.959, -155.107, 0, 0
7138, 0.00000, 651.53, -154.388, 705.397, -156.015, 624.359, -155.066, 0, 0
7139, 0.00000, 636.59, -154.347, 689.813, -155.975, 609.677, -155.022, 0, 0
7140, 0.00000, 703.5, -154.518, 760.939, -156.142, 674.514, -155.2, 0, 0
7141, 0.00000, 785.464, -154.705, 849.578, -156.328, 756.919, -155.394, 0, 0
7142, 0.00000, 845.844, -154.828, 915.245, -156.45, 818.31, -155.52, 0, 0
7143, 0.00000, 925.318, -154.972, 1000.58, -156.59, 897.259, -155.661, 0, 0
7144, 0.00000, 1067.71, -155.198, 1154.73, -156.807, 1041.57, -155.876, 0, 0
7145, 0.00000, 1173.55, -155.346, 1269.11, -156.948, 1148.59, -156.012, 0, 0
7146, 0.00000, 1293.65, -155.5, 1399.37, -157.092, 1270.94, -156.149, 0, 0
7147, 0.00000, 1296.38, -155.502, 1401.76, -157.094, 1274.09, -156.151, 0, 0
7148, 0.00000, 1255.31, -155.451, 1356.91, -157.047, 1233.35, -156.108, 0, 0
7149, 0.00000, 1239.24, -155.43, 1339.17, -157.028, 1218.33, -156.092, 0, 0
7150, 0.00000, 1240.97, -155.431, 1340.16, -157.029, 1221.42, -156.096, 0, 0
7151, 0.00000, 1101.13, -155.245, 1189.23, -156.855, 1081.97, -155.931, 0, 0
7152, 0.00000, 900.801, -154.927, 973.171, -156.549, 882.216, -155.637, 0, 0
7153, 0.00000, 689.952, -154.482, 747.08, -156.112, 673.954, -155.201, 0, 0
7154, 0.00000, 577.324, -154.169, 626.168, -155.801, 561.747, -154.873, 0, 0
7155, 0.00000, 524.109, -153.974, 569.002, -155.603, 508.705, -154.664, 0, 0
7156, 0.00000, 497.934, -153.866, 540.914, -155.492, 482.233, -154.544, 0, 0
7157, 0.00000, 490.486, -153.832, 532.784, -155.456, 474.18, -154.504, 0, 0
7158, 0.00000, 550.49, -154.059, 597.153, -155.684, 532.336, -154.747, 0, 0
7159, 0.00000, 664.207, -154.409, 719.41, -156.035, 643.782, -155.112, 0, 0
7160, 0.00000, 732.496, -154.585, 793.266, -156.212, 710.061, -155.288, 0, 0
7161, 0.00000, 668.935, -154.438, 725.075, -156.068, 644.085, -155.126, 0, 0
7162, 0.00000, 655.192, -154.398, 710.162, -156.027, 629.134, -155.08, 0, 0
7163, 0.00000, 703.507, -154.519, 762.655, -156.147, 677.751, -155.208, 0, 0
7164, 0.00000, 807.143, -154.749, 874.091, -156.373, 780.937, -155.444, 0, 0
7165, 0.00000, 897.345, -154.923, 971.446, -156.543, 871.474, -155.616, 0, 0
7166, 0.00000, 930.034, -154.981, 1006.67, -156.601, 904.325, -155.673, 0, 0
7167, 0.00000, 958.756, -155.03, 1037.87, -156.648, 933.074, -155.719, 0, 0
7168, 0.00000, 998.645, -155.094, 1081.02, -156.709, 973.378, -155.78, 0, 0
7169, 0.00000, 1027.32, -155.139, 1112.58, -156.753, 1004.39, -155.825, 0, 0
7170, 0.00000, 1047.95, -155.17, 1135.2, -156.784, 1027.28, -155.858, 0, 0
7171, 0.00000, 1085.43, -155.225, 1175.75, -156.836, 1066.02, -155.91, 0, 0
7172, 0.00000, 1074.26, -155.208, 1163.18, -156.821, 1054.84, -155.895, 0, 0
7173, 0.00000, 1039.35, -155.156, 1124.31, -156.77, 1019.05, -155.847, 0, 0
7174, 0.00000, 1058.09, -155.183, 1144.13, -156.796, 1039.93, -155.876, 0, 0
7175, 0.00000, 993.898, -155.085, 1074.61, -156.704, 977.612, -155.789, 0, 0
7176, 0.00000, 878.11, -154.889, 949.329, -156.515, 862.018, -155.605, 0, 0
7177, 0.00000, 725.225, -154.577, 784.578, -156.21, 709.478, -155.298, 0, 0
7178, 0.00000, 607.988, -154.266, 659.301, -155.899, 591.58, -154.973, 0, 0
7179, 0.00000, 547.614, -154.062, 594.263, -155.692, 531.468, -154.756, 0, 0
7180, 0.00000, 506.016, -153.902, 549.395, -155.528, 489.364, -154.579, 0, 0
7181, 0.00000, 489.304, -153.828, 531.225, -155.451, 472.417, -154.497, 0, 0
7182, 0.00000, 506.537, -153.897, 549.58, -155.519, 487.74, -154.564, 0, 0
7183, 0.00000, 524.061, -153.967, 568.483, -155.591, 504.092, -154.637, 0, 0
7184, 0.00000, 567.563, -154.123, 616.302, -155.751, 547.032, -154.804, 0, 0
7185, 0.00000, 700.766, -154.505, 760.066, -156.133, 678.118, -155.204, 0, 0
7186, 0.00000, 797.229, -154.728, 863.584, -156.353, 772.331, -155.426, 0, 0
7187, 0.00000, 893.363, -154.915, 967.114, -156.536, 868.05, -155.61, 0, 0
7188, 0.00000, 917.401, -154.96, 992.663, -156.579, 891.259, -155.651, 0, 0
7189, 0.00000, 994.589, -155.087, 1074.92, -156.7, 966.71, -155.77, 0, 0
7190, 0.00000, 1039.18, -155.156, 1123.14, -156.767, 1011.31, -155.835, 0, 0
7191, 0.00000, 1086.55, -155.226, 1174.01, -156.833, 1058.52, -155.9, 0, 0
7192, 0.00000, 1095.68, -155.239, 1184.16, -156.846, 1068.28, -155.912, 0, 0
7193, 0.00000, 1152.37, -155.318, 1245.37, -156.92, 1125.75, -155.985, 0, 0
7194, 0.00000, 1181.83, -155.357, 1277.59, -156.958, 1157.81, -156.023, 0, 0
7195, 0.00000, 1165.13, -155.334, 1259.11, -156.937, 1141.85, -156.004, 0, 0
7196, 0.00000, 1132.73, -155.29, 1223.77, -156.896, 1109.81, -155.965, 0, 0
7197, 0.00000, 1102.66, -155.247, 1191.35, -156.856, 1080.93, -155.929, 0, 0
7198, 0.00000, 1085.04, -155.221, 1171.94, -156.832, 1064.76, -155.909, 0, 0
7199, 0.00000, 999.53, -155.093, 1079.28, -156.71, 980.649, -155.793, 0, 0
7200, 0.00000, 870.15, -154.875, 939.655, -156.5, 851.789, -155.588, 0, 0
7201, 0.00000, 721.038, -154.568, 780.412, -156.2, 704.446, -155.286, 0, 0
7202, 0.00000, 617.723, -154.293, 668.936, -155.924, 601.986, -155.005, 0, 0
7203, 0.00000, 553.888, -154.084, 600.347, -155.712, 538.593, -154.784, 0, 0
7204, 0.00000, 507.037, -153.905, 549.859, -155.53, 491.346, -154.589, 0, 0
7205, 0.00000, 486.001, -153.813, 527.476, -155.436, 470.537, -154.488, 0, 0
7206, 0.00000, 489.922, -153.828, 531.764, -155.45, 472.471, -154.495, 0, 0
7207, 0.00000, 505.823, -153.894, 549.281, -155.518, 487.58, -154.563, 0, 0
7208, 0.00000, 561.699, -154.101, 609.379, -155.727, 540.91, -154.781, 0, 0
7209, 0.00000, 676.483, -154.443, 732.651, -156.069, 652.928, -155.138, 0, 0
7210, 0.00000, 737.111, -154.597, 797.971, -156.223, 711.88, -155.293, 0, 0
7211, 0.00000, 761.141, -154.654, 823.412, -156.279, 734.422, -155.347, 0, 0
7212, 0.00000, 796.503, -154.729, 861.71, -156.353, 770.695, -155.425, 0, 0
7213, 0.00000, 836.025, -154.808, 903.573, -156.43, 808.71, -155.502, 0, 0
7214, 0.00000, 870.042, -154.874, 940.188, -156.494, 842.235, -155.566, 0, 0
7215, 0.00000, 861.769, -154.86, 930.956, -156.48, 833.146, -155.551, 0, 0
7216, 0.00000, 879.136, -154.891, 950.136, -156.511, 851.38, -155.583, 0, 0
7217, 0.00000, 942.352, -155.001, 1019.39, -156.619, 917.053, -155.693, 0, 0
7218, 0.00000, 930.916, -154.983, 1007.98, -156.604, 908.743, -155.681, 0, 0
7219, 0.00000, 961.514, -155.033, 1040.75, -156.652, 940.125, -155.73, 0, 0
7220, 0.00000, 997.559, -155.091, 1079.38, -156.707, 977.444, -155.787, 0, 0
7221, 0.00000, 995.578, -155.087, 1076.71, -156.705, 975.956, -155.785, 0, 0
7222, 0.00000, 1012.41, -155.113, 1094.39, -156.729, 994.117, -155.812, 0, 0
7223, 0.00000, 898.048, -154.926, 971.229, -156.551, 881.313, -155.638, 0, 0
7224, 0.00000, 733.37, -154.597, 793.538, -156.229, 717.032, -155.316, 0, 0
7225, 0.00000, 587.362, -154.204, 636.202, -155.836, 571.335, -154.909, 0, 0
7226, 0.00000, 516.74, -153.947, 560.422, -155.574, 501.38, -154.635, 0, 0
7227, 0.00000, 475.873, -153.771, 516.424, -155.393, 460.58, -154.443, 0, 0
7228, 0.00000, 468.279, -153.731, 508.26, -155.351, 452.665, -154.397, 0, 0
7229, 0.00000, 460.977, -153.697, 500.219, -155.315, 445.022, -154.357, 0, 0
7230, 0.00000, 526.94, -153.97, 571.515, -155.593, 509.388, -154.653, 0, 0
7231, 0.00000, 646.094, -154.357, 699.688, -155.983, 627.112, -155.063, 0, 0
7232, 0.00000, 743.605, -154.608, 804.583, -156.234, 722.487, -155.316, 0, 0
7233, 0.00000, 656.951, -154.406, 711.396, -156.036, 634.171, -155.1, 0, 0
7234, 0.00000, 650.978, -154.385, 704.844, -156.012, 625.646, -155.069, 0, 0
7235, 0.00000, 646.204, -154.372, 699.68, -155.999, 620.311, -155.054, 0, 0
7236, 0.00000, 654.24, -154.393, 708.423, -156.02, 628.427, -155.076, 0, 0
7237, 0.00000, 652.822, -154.39, 706.403, -156.016, 626.105, -155.071, 0, 0
7238, 0.00000, 667.589, -154.428, 721.93, -156.054, 640.331, -155.111, 0, 0
7239, 0.00000, 679.484, -154.46, 734.598, -156.085, 652.067, -155.144, 0, 0
7240, 0.00000, 705.778, -154.525, 763.788, -156.151, 679.986, -155.216, 0, 0
7241, 0.00000, 746.856, -154.62, 808.255, -156.246, 722.173, -155.318, 0, 0
7242, 0.00000, 824.295, -154.783, 892.439, -156.408, 802.177, -155.487, 0, 0
7243, 0.00000, 911.472, -154.946, 986.249, -156.567, 890.208, -155.648, 0, 0
7244, 0.00000, 901.467, -154.93, 975.42, -156.553, 881.714, -155.636, 0, 0
7245, 0.00000, 923.528, -154.967, 998.918, -156.589, 904.879, -155.674, 0, 0
7246, 0.00000, 937.17, -154.99, 1013.03, -156.611, 919.851, -155.699, 0, 0
7247, 0.00000, 826.234, -154.791, 893.302, -156.419, 809.155, -155.508, 0, 0
7248, 0.00000, 678.391, -154.463, 733.916, -156.095, 661.814, -155.179, 0, 0
7249, 0.00000, 571.858, -154.149, 618.901, -155.778, 555.136, -154.85, 0, 0
7250, 0.00000, 505.144, -153.9, 547.442, -155.524, 488.874, -154.58, 0, 0
7251, 0.00000, 496.982, -153.858, 538.544, -155.479, 480.877, -154.536, 0, 0
7252, 0.00000, 502.949, -153.88, 544.619, -155.5, 486.869, -154.562, 0, 0
7253, 0.00000, 521.892, -153.956, 565.903, -155.58, 504.898, -154.64, 0, 0
7254, 0.00000, 617.697, -154.276, 669.187, -155.902, 599.986, -154.982, 0, 0
7255, 0.00000, 776.055, -154.676, 839.336, -156.301, 757.178, -155.391, 0, 0
7256, 0.00000, 909.444, -154.939, 981.951, -156.558, 887.901, -155.644, 0, 0
7257, 0.00000, 843.346, -154.823, 909.577, -156.446, 819.43, -155.527, 0, 0
7258, 0.00000, 754.285, -154.641, 813.369, -156.266, 729.583, -155.342, 0, 0
7259, 0.00000, 757.192, -154.643, 816.113, -156.265, 731.209, -155.342, 0, 0
7260, 0.00000, 725.531, -154.573, 781.65, -156.195, 699.138, -155.269, 0, 0
7261, 0.00000, 683.352, -154.471, 736.017, -156.093, 656.416, -155.161, 0, 0
7262, 0.00000, 658.836, -154.405, 709.4, -156.026, 631.692, -155.091, 0, 0
7263, 0.00000, 628.159, -154.32, 676.822, -155.941, 601.745, -155.001, 0, 0
7264, 0.00000, 630.237, -154.322, 678.955, -155.943, 604.818, -155.008, 0, 0
7265, 0.00000, 671.623, -154.433, 724.301, -156.055, 647.325, -155.129, 0, 0
7266, 0.00000, 734.786, -154.588, 794.659, -156.215, 715.327, -155.3, 0, 0
7267, 0.00000, 781.956, -154.694, 845.907, -156.321, 763.454, -155.409, 0, 0
7268, 0.00000, 814.478, -154.762, 880.661, -156.388, 796.051, -155.477, 0, 0
7269, 0.00000, 868.324, -154.866, 938.79, -156.49, 850.028, -155.579, 0, 0
7270, 0.00000, 908.802, -154.94, 982.274, -156.562, 891.199, -155.652, 0, 0
7271, 0.00000, 864.139, -154.861, 934.03, -156.487, 847.408, -155.577, 0, 0
7272, 0.00000, 705.97, -154.532, 763.542, -156.164, 689.887, -155.251, 0, 0
7273, 0.00000, 604.16, -154.252, 654.472, -155.883, 589.601, -154.965, 0, 0
7274, 0.00000, 577.093, -154.158, 625.33, -155.787, 562.885, -154.869, 0, 0
7275, 0.00000, 577.416, -154.156, 625.546, -155.784, 563.145, -154.867, 0, 0
7276, 0.00000, 587.642, -154.188, 636.295, -155.816, 573.161, -154.901, 0, 0
7277, 0.00000, 607.99, -154.252, 658.678, -155.881, 593.727, -154.968, 0, 0
7278, 0.00000, 688.77, -154.473, 745.53, -156.102, 673.927, -155.197, 0, 0
7279, 0.00000, 878.057, -154.879, 948.973, -156.502, 861.741, -155.597, 0, 0
7280, 0.00000, 958.627, -155.024, 1034.62, -156.642, 939.218, -155.729, 0, 0
7281, 0.00000, 843.645, -154.825, 910.417, -156.449, 822.463, -155.534, 0, 0
7282, 0.00000, 758.934, -154.65, 818.315, -156.275, 735.902, -155.356, 0, 0
7283, 0.00000, 716.987, -154.552, 772.206, -156.175, 692.18, -155.252, 0, 0
7284, 0.00000, 680.743, -154.462, 732.882, -156.084, 655.153, -155.157, 0, 0
7285, 0.00000, 654.433, -154.392, 704.489, -156.013, 628.377, -155.081, 0, 0
7286, 0.00000, 650.903, -154.381, 700.827, -156.001, 625.137, -155.07, 0, 0
7287, 0.00000, 640.778, -154.353, 689.457, -155.973, 614.415, -155.039, 0, 0
7288, 0.00000, 653.085, -154.385, 703.928, -156.007, 628.741, -155.078, 0, 0
7289, 0.00000, 703.191, -154.513, 758.932, -156.137, 680.307, -155.216, 0, 0
7290, 0.00000, 788.517, -154.706, 851.952, -156.331, 768.449, -155.419, 0, 0
7291, 0.00000, 878.87, -154.885, 949.526, -156.507, 859.176, -155.595, 0, 0
7292, 0.00000, 902.102, -154.928, 974.3, -156.55, 883.017, -155.638, 0, 0
7293, 0.00000, 905.419, -154.934, 977.921, -156.557, 887.279, -155.646, 0, 0
7294, 0.00000, 966.066, -155.037, 1043.65, -156.656, 948.878, -155.744, 0, 0
7295, 0.00000, 872.426, -154.878, 942.825, -156.504, 855.655, -155.593, 0, 0
7296, 0.00000, 716.871, -154.557, 774.907, -156.189, 701.191, -155.279, 0, 0
7297, 0.00000, 579.08, -154.177, 627.67, -155.809, 564.573, -154.885, 0, 0
7298, 0.00000, 503.573, -153.895, 546.49, -155.522, 489.463, -154.584, 0, 0
7299, 0.00000, 459.993, -153.697, 499.549, -155.319, 446.096, -154.368, 0, 0
7300, 0.00000, 456.857, -153.676, 496.472, -155.297, 442.784, -154.344, 0, 0
7301, 0.00000, 454.958, -153.667, 494.447, -155.287, 440.77, -154.333, 0, 0
7302, 0.00000, 525.154, -153.963, 570.811, -155.589, 510.443, -154.656, 0, 0
7303, 0.00000, 690.766, -154.475, 749.574, -156.104, 674.977, -155.194, 0, 0
7304, 0.00000, 768.03, -154.664, 831.847, -156.291, 748.213, -155.375, 0, 0
7305, 0.00000, 677.934, -154.462, 735.168, -156.094, 656.392, -155.161, 0, 0
7306, 0.00000, 633.457, -154.339, 687.27, -155.969, 610.583, -155.026, 0, 0
7307, 0.00000, 620.317, -154.298, 673.255, -155.928, 597.264, -154.982, 0, 0
7308, 0.00000, 587.001, -154.197, 637.088, -155.827, 563.57, -154.872, 0, 0
7309, 0.00000, 608.854, -154.261, 661.002, -155.89, 585.762, -154.942, 0, 0
7310, 0.00000, 636.032, -154.34, 690.205, -155.97, 612.805, -155.027, 0, 0
7311, 0.00000, 698.385, -154.504, 756.955, -156.132, 673.876, -155.197, 0, 0
7312, 0.00000, 754.433, -154.637, 817.687, -156.265, 730.744, -155.336, 0, 0
7313, 0.00000, 826.717, -154.789, 896.114, -156.415, 804.211, -155.491, 0, 0
7314, 0.00000, 953.764, -155.019, 1033.35, -156.638, 933.291, -155.718, 0, 0
7315, 0.00000, 1009.07, -155.109, 1092.88, -156.726, 989.858, -155.805, 0, 0
7316, 0.00000, 1036.95, -155.152, 1122.21, -156.767, 1018, -155.845, 0, 0
7317, 0.00000, 1036.39, -155.151, 1121.29, -156.766, 1018.24, -155.846, 0, 0
7318, 0.00000, 1066.84, -155.195, 1153.67, -156.809, 1050.19, -155.89, 0, 0
7319, 0.00000, 989.973, -155.079, 1071.08, -156.699, 974.422, -155.784, 0, 0
7320, 0.00000, 802.079, -154.738, 868.396, -156.367, 787.235, -155.461, 0, 0
7321, 0.00000, 684.3, -154.476, 741.111, -156.109, 668.915, -155.196, 0, 0
7322, 0.00000, 567.049, -154.135, 614.881, -155.767, 552.101, -154.839, 0, 0
7323, 0.00000, 514.102, -153.934, 557.581, -155.56, 499.162, -154.624, 0, 0
7324, 0.00000, 475.85, -153.771, 516.53, -155.393, 460.808, -154.443, 0, 0
7325, 0.00000, 466.019, -153.721, 505.757, -155.341, 450.351, -154.386, 0, 0
7326, 0.00000, 519.665, -153.944, 563.421, -155.565, 501.731, -154.622, 0, 0
7327, 0.00000, 676.411, -154.437, 732.521, -156.064, 657.739, -155.148, 0, 0
7328, 0.00000, 726.882, -154.572, 786.117, -156.198, 704.146, -155.275, 0, 0
7329, 0.00000, 642.416, -154.367, 694.958, -155.995, 616.784, -155.05, 0, 0
7330, 0.00000, 637.106, -154.346, 689.281, -155.972, 610.221, -155.024, 0, 0
7331, 0.00000, 655.57, -154.396, 709.39, -156.022, 628.91, -155.077, 0, 0
7332, 0.00000, 686.081, -154.476, 742.089, -156.101, 658.92, -155.161, 0, 0
7333, 0.00000, 706.055, -154.526, 763.809, -156.152, 678.876, -155.214, 0, 0
7334, 0.00000, 775.224, -154.683, 838.106, -156.306, 747.412, -155.374, 0, 0
7335, 0.00000, 870.864, -154.873, 941.224, -156.493, 843.218, -155.566, 0, 0
7336, 0.00000, 930.538, -154.981, 1005.92, -156.599, 903.574, -155.671, 0, 0
7337, 0.00000, 1043.08, -155.16, 1127.22, -156.771, 1017.16, -155.843, 0, 0
7338, 0.00000, 1082.86, -155.22, 1171.54, -156.83, 1061.34, -155.903, 0, 0
7339, 0.00000, 1086.76, -155.226, 1176.09, -156.837, 1067.54, -155.912, 0, 0
7340, 0.00000, 1049.44, -155.171, 1135.25, -156.785, 1030.44, -155.863, 0, 0
7341, 0.00000, 1046.93, -155.166, 1131.53, -156.779, 1027.54, -155.859, 0, 0
7342, 0.00000, 1083.36, -155.218, 1170.59, -156.83, 1066.02, -155.91, 0, 0
7343, 0.00000, 991.769, -155.082, 1072.04, -156.701, 975.687, -155.786, 0, 0
7344, 0.00000, 874.497, -154.883, 945.368, -156.509, 858.426, -155.599, 0, 0
7345, 0.00000, 731.306, -154.591, 791.351, -156.223, 716.285, -155.314, 0, 0
7346, 0.00000, 631.151, -154.331, 683.776, -155.964, 616.774, -155.049, 0, 0
7347, 0.00000, 565.377, -154.123, 612.89, -155.753, 550.994, -154.83, 0, 0
7348, 0.00000, 521.095, -153.96, 565.403, -155.588, 506.449, -154.654, 0, 0
7349, 0.00000, 508.322, -153.906, 551.713, -155.531, 493.481, -154.593, 0, 0
7350, 0.00000, 509.222, -153.909, 552.872, -155.534, 492.982, -154.59, 0, 0
7351, 0.00000, 538.793, -154.02, 584.974, -155.647, 521.512, -154.707, 0, 0
7352, 0.00000, 591.658, -154.201, 641.617, -155.828, 571.169, -154.89, 0, 0
7353, 0.00000, 694.723, -154.492, 752.982, -156.119, 671.411, -155.188, 0, 0
7354, 0.00000, 751.751, -154.632, 814.387, -156.258, 726.6, -155.327, 0, 0
7355, 0.00000, 796.198, -154.729, 862.666, -156.355, 771.018, -155.425, 0, 0
7356, 0.00000, 845.704, -154.828, 915.666, -156.451, 819.466, -155.522, 0, 0
7357, 0.00000, 837.04, -154.814, 906.139, -156.437, 810.282, -155.506, 0, 0
7358, 0.00000, 879.307, -154.892, 951.701, -156.513, 852.357, -155.583, 0, 0
7359, 0.00000, 853.215, -154.845, 923.127, -156.468, 825.521, -155.536, 0, 0
7360, 0.00000, 840.31, -154.82, 909.046, -156.443, 812.872, -155.512, 0, 0
7361, 0.00000, 905.524, -154.938, 979.797, -156.557, 879.458, -155.63, 0, 0
7362, 0.00000, 1009.33, -155.109, 1092.41, -156.724, 986.131, -155.798, 0, 0
7363, 0.00000, 1018.54, -155.124, 1102.34, -156.74, 997.101, -155.815, 0, 0
7364, 0.00000, 1002.8, -155.1, 1085.12, -156.717, 982.295, -155.794, 0, 0
7365, 0.00000, 982.138, -155.067, 1062.52, -156.685, 962.599, -155.766, 0, 0
7366, 0.00000, 979.512, -155.061, 1059.16, -156.68, 962.066, -155.765, 0, 0
7367, 0.00000, 908.396, -154.942, 982.029, -156.566, 892.464, -155.656, 0, 0
7368, 0.00000, 799.453, -154.737, 864.37, -156.366, 784.253, -155.459, 0, 0
7369, 0.00000, 685.386, -154.477, 740.999, -156.109, 670.045, -155.199, 0, 0
7370, 0.00000, 569.28, -154.142, 616.711, -155.772, 553.591, -154.845, 0, 0
7371, 0.00000, 516.161, -153.942, 559.446, -155.567, 500.475, -154.629, 0, 0
7372, 0.00000, 475.101, -153.768, 515.178, -155.388, 458.831, -154.434, 0, 0
7373, 0.00000, 458.319, -153.686, 497.005, -155.303, 441.41, -154.34, 0, 0
7374, 0.00000, 466.202, -153.721, 505.689, -155.338, 447.896, -154.371, 0, 0
7375, 0.00000, 490.797, -153.83, 532.353, -155.45, 470.982, -154.485, 0, 0
7376, 0.00000, 534.911, -154.006, 580.644, -155.631, 514.04, -154.675, 0, 0
7377, 0.00000, 659.937, -154.399, 716.093, -156.027, 637.347, -155.093, 0, 0
7378, 0.00000, 744.621, -154.614, 807.498, -156.242, 720.773, -155.312, 0, 0
7379, 0.00000, 765.175, -154.664, 829.209, -156.291, 739.781, -155.359, 0, 0
7380, 0.00000, 736.86, -154.603, 798.771, -156.232, 711.47, -155.296, 0, 0
7381, 0.00000, 798.716, -154.733, 865.438, -156.359, 773.555, -155.43, 0, 0
7382, 0.00000, 829.836, -154.798, 898.968, -156.422, 804.919, -155.494, 0, 0
7383, 0.00000, 865.178, -154.865, 936.663, -156.488, 839.629, -155.56, 0, 0
7384, 0.00000, 940.427, -154.998, 1018.16, -156.617, 915.396, -155.69, 0, 0
7385, 0.00000, 1006.19, -155.105, 1088.58, -156.719, 980.733, -155.791, 0, 0
7386, 0.00000, 1068.02, -155.199, 1155.71, -156.81, 1045.04, -155.881, 0, 0
7387, 0.00000, 1127.2, -155.283, 1218.72, -156.889, 1104.19, -155.958, 0, 0
7388, 0.00000, 1078.94, -155.214, 1165.73, -156.824, 1055.88, -155.897, 0, 0
7389, 0.00000, 1097.17, -155.239, 1185.22, -156.848, 1075.6, -155.922, 0, 0
7390, 0.00000, 1079.75, -155.213, 1166.26, -156.825, 1061.4, -155.904, 0, 0
7391, 0.00000, 978.273, -155.06, 1057.12, -156.68, 961.247, -155.765, 0, 0
7392, 0.00000, 761.932, -154.652, 823.956, -156.28, 745.795, -155.373, 0, 0
7393, 0.00000, 600.241, -154.245, 649.38, -155.876, 585.388, -154.957, 0, 0
7394, 0.00000, 508.828, -153.918, 551.623, -155.544, 493.605, -154.604, 0, 0
7395, 0.00000, 466.368, -153.727, 506.077, -155.348, 451.311, -154.396, 0, 0
7396, 0.00000, 454.69, -153.667, 493.546, -155.285, 439.24, -154.327, 0, 0
7397, 0.00000, 448.512, -153.636, 486.998, -155.253, 433.072, -154.291, 0, 0
7398, 0.00000, 505.914, -153.888, 548.876, -155.509, 488.515, -154.563, 0, 0
7399, 0.00000, 650.845, -154.369, 705.276, -155.995, 632.502, -155.077, 0, 0
7400, 0.00000, 748.51, -154.619, 809.569, -156.244, 725.659, -155.323, 0, 0
7401, 0.00000, 639.674, -154.361, 692.934, -155.992, 615.141, -155.046, 0, 0
7402, 0.00000, 616.705, -154.289, 667.619, -155.916, 589.494, -154.96, 0, 0
7403, 0.00000, 635.22, -154.34, 687.325, -155.965, 607.65, -155.014, 0, 0
7404, 0.00000, 648.154, -154.377, 701.209, -156.002, 620.209, -155.053, 0, 0
7405, 0.00000, 678.913, -154.458, 734.404, -156.083, 650.788, -155.139, 0, 0
7406, 0.00000, 709.469, -154.534, 766.957, -156.159, 681.103, -155.219, 0, 0
7407, 0.00000, 765.143, -154.661, 826.691, -156.284, 736.731, -155.352, 0, 0
7408, 0.00000, 868.913, -154.869, 938.536, -156.488, 841.386, -155.562, 0, 0
7409, 0.00000, 995.411, -155.086, 1075.45, -156.7, 969.96, -155.775, 0, 0
7410, 0.00000, 1100.57, -155.244, 1189.69, -156.853, 1078.37, -155.926, 0, 0
7411, 0.00000, 1149.97, -155.313, 1242.87, -156.918, 1128.86, -155.989, 0, 0
7412, 0.00000, 1093.11, -155.234, 1181.42, -156.844, 1073.09, -155.919, 0, 0
7413, 0.00000, 1054.14, -155.177, 1139, -156.79, 1035.01, -155.869, 0, 0
7414, 0.00000, 1046.18, -155.164, 1130.07, -156.778, 1028.82, -155.861, 0, 0
7415, 0.00000, 935.708, -154.99, 1011.17, -156.613, 919.587, -155.701, 0, 0
7416, 0.00000, 744.684, -154.613, 805.573, -156.242, 729.384, -155.336, 0, 0
7417, 0.00000, 594.1, -154.225, 642.629, -155.855, 578.043, -154.933, 0, 0
7418, 0.00000, 492.429, -153.851, 533.179, -155.474, 476.961, -154.531, 0, 0
7419, 0.00000, 461.846, -153.703, 500.199, -155.319, 446.714, -154.37, 0, 0
7420, 0.00000, 449.938, -153.642, 486.776, -155.253, 434.815, -154.303, 0, 0
7421, 0.00000, 451.609, -153.65, 489.317, -155.263, 434.843, -154.301, 0, 0
7422, 0.00000, 519.835, -153.942, 562.781, -155.56, 501.722, -154.62, 0, 0
7423, 0.00000, 659.199, -154.391, 712.624, -156.015, 639.999, -155.1, 0, 0
7424, 0.00000, 712.957, -154.536, 770.985, -156.163, 694.458, -155.25, 0, 0
7425, 0.00000, 639.205, -154.353, 691.736, -155.983, 620.888, -155.06, 0, 0
7426, 0.00000, 584.062, -154.186, 631.915, -155.812, 564.318, -154.877, 0, 0
7427, 0.00000, 599.193, -154.227, 648.302, -155.852, 579.283, -154.922, 0, 0
7428, 0.00000, 613.806, -154.272, 664.183, -155.898, 593.983, -154.97, 0, 0
7429, 0.00000, 660.899, -154.404, 714.927, -156.03, 641.049, -155.109, 0, 0
7430, 0.00000, 724.106, -154.563, 783.096, -156.19, 703.957, -155.273, 0, 0
7431, 0.00000, 778.319, -154.686, 841.69, -156.312, 758.01, -155.397, 0, 0
7432, 0.00000, 858.653, -154.847, 927.946, -156.47, 838.732, -155.558, 0, 0
7433, 0.00000, 1018.52, -155.12, 1100.47, -156.734, 999.404, -155.818, 0, 0
7434, 0.00000, 1186.33, -155.36, 1280.95, -156.963, 1167.1, -156.035, 0, 0
7435, 0.00000, 1207.77, -155.388, 1304.17, -156.99, 1188.86, -156.06, 0, 0
7436, 0.00000, 1154.7, -155.318, 1247.18, -156.925, 1136.66, -155.999, 0, 0
7437, 0.00000, 1132.56, -155.288, 1223.52, -156.896, 1115.07, -155.973, 0, 0
7438, 0.00000, 1152.3, -155.315, 1244.41, -156.921, 1135.41, -155.998, 0, 0
7439, 0.00000, 1024.62, -155.132, 1106.62, -156.749, 1008.72, -155.834, 0, 0
7440, 0.00000, 825.433, -154.784, 892.16, -156.411, 810.699, -155.508, 0, 0
7441, 0.00000, 636.134, -154.336, 687.992, -155.964, 621.74, -155.056, 0, 0
7442, 0.00000, 523.181, -153.976, 566.439, -155.602, 509.341, -154.674, 0, 0
7443, 0.00000, 497.051, -153.859, 538.282, -155.48, 483.479, -154.55, 0, 0
7444, 0.00000, 466.634, -153.725, 505.619, -155.343, 453.281, -154.404, 0, 0
7445, 0.00000, 450.384, -153.645, 488.258, -155.261, 436.363, -154.312, 0, 0
7446, 0.00000, 514.214, -153.918, 557.073, -155.538, 499.501, -154.611, 0, 0
7447, 0.00000, 655.042, -154.378, 708.608, -156.004, 639.526, -155.098, 0, 0
7448, 0.00000, 712.593, -154.534, 770.619, -156.162, 695.538, -155.253, 0, 0
7449, 0.00000, 632.474, -154.335, 684.666, -155.965, 614.025, -155.04, 0, 0
7450, 0.00000, 592.23, -154.21, 641.04, -155.837, 573.135, -154.906, 0, 0
7451, 0.00000, 595.41, -154.216, 644.861, -155.843, 577.036, -154.915, 0, 0
7452, 0.00000, 626.742, -154.308, 678.086, -155.935, 607.784, -155.012, 0, 0
7453, 0.00000, 696.4, -154.494, 753.121, -156.121, 677.309, -155.206, 0, 0
7454, 0.00000, 785.632, -154.7, 849.493, -156.326, 766.556, -155.414, 0, 0
7455, 0.00000, 890.453, -154.905, 962.082, -156.527, 870.727, -155.615, 0, 0
7456, 0.00000, 1056.17, -155.177, 1140.16, -156.788, 1035.74, -155.869, 0, 0
7457, 0.00000, 1175.06, -155.345, 1268.15, -156.948, 1154.34, -156.02, 0, 0
7458, 0.00000, 1263.42, -155.459, 1363.57, -157.055, 1243.31, -156.12, 0, 0
7459, 0.00000, 1316.39, -155.523, 1420.68, -157.115, 1296.86, -156.176, 0, 0
7460, 0.00000, 1275.98, -155.474, 1377.51, -157.07, 1257.37, -156.134, 0, 0
7461, 0.00000, 1284.26, -155.484, 1386.45, -157.079, 1266.17, -156.144, 0, 0
7462, 0.00000, 1330.37, -155.54, 1436.01, -157.131, 1312.57, -156.192, 0, 0
7463, 0.00000, 1202.96, -155.382, 1299.03, -156.985, 1186.14, -156.056, 0, 0
7464, 0.00000, 1023.28, -155.131, 1105.74, -156.749, 1007.7, -155.833, 0, 0
7465, 0.00000, 837.087, -154.815, 905.189, -156.444, 822.112, -155.535, 0, 0
7466, 0.00000, 680.178, -154.468, 736.366, -156.102, 665.897, -155.19, 0, 0
7467, 0.00000, 605.653, -154.254, 656.206, -155.885, 591.716, -154.97, 0, 0
7468, 0.00000, 568.62, -154.132, 616.843, -155.762, 554.56, -154.84, 0, 0
7469, 0.00000, 533.576, -154.007, 579.168, -155.636, 519.761, -154.707, 0, 0
7470, 0.00000, 582.085, -154.169, 632.117, -155.798, 567.518, -154.878, 0, 0
7471, 0.00000, 724.617, -154.561, 786.005, -156.19, 708.623, -155.28, 0, 0
7472, 0.00000, 785.225, -154.702, 850.477, -156.329, 764.949, -155.412, 0, 0
7473, 0.00000, 707.489, -154.535, 766.889, -156.166, 684.699, -155.233, 0, 0
7474, 0.00000, 682.601, -154.47, 739.553, -156.099, 657.907, -155.161, 0, 0
7475, 0.00000, 707.941, -154.531, 766.729, -156.158, 682.306, -155.222, 0, 0
7476, 0.00000, 757.101, -154.644, 819.237, -156.269, 730.504, -155.337, 0, 0
7477, 0.00000, 810.434, -154.758, 876.357, -156.38, 782.266, -155.449, 0, 0
7478, 0.00000, 798.527, -154.736, 863.777, -156.36, 771.398, -155.429, 0, 0
7479, 0.00000, 805.26, -154.749, 870.206, -156.372, 776.591, -155.44, 0, 0
7480, 0.00000, 813.426, -154.765, 878.893, -156.388, 784.81, -155.456, 0, 0
7481, 0.00000, 862.325, -154.858, 932.207, -156.48, 835.639, -155.553, 0, 0
7482, 0.00000, 940.685, -154.997, 1017.36, -156.615, 917.212, -155.693, 0, 0
7483, 0.00000, 981.689, -155.065, 1061.16, -156.681, 959.048, -155.759, 0, 0
7484, 0.00000, 996.433, -155.088, 1077.08, -156.705, 975.552, -155.784, 0, 0
7485, 0.00000, 1021.82, -155.127, 1103.98, -156.742, 1001.65, -155.822, 0, 0
7486, 0.00000, 1043.51, -155.159, 1126.92, -156.773, 1024.78, -155.855, 0, 0
7487, 0.00000, 964.938, -155.037, 1041.83, -156.657, 948.072, -155.745, 0, 0
7488, 0.00000, 801.505, -154.743, 866.101, -156.373, 786.379, -155.466, 0, 0
7489, 0.00000, 651.197, -154.39, 704.36, -156.023, 636.904, -155.112, 0, 0
7490, 0.00000, 543.219, -154.05, 588.779, -155.68, 528.698, -154.751, 0, 0
7491, 0.00000, 501.813, -153.882, 544.061, -155.506, 487.338, -154.57, 0, 0
7492, 0.00000, 477.022, -153.773, 517.725, -155.395, 462.613, -154.45, 0, 0
7493, 0.00000, 470.553, -153.742, 510.999, -155.363, 455.958, -154.414, 0, 0
7494, 0.00000, 519.644, -153.944, 563.99, -155.567, 503.482, -154.63, 0, 0
7495, 0.00000, 654.814, -154.381, 709.689, -156.008, 636.869, -155.091, 0, 0
7496, 0.00000, 747.988, -154.619, 809.21, -156.244, 725.348, -155.323, 0, 0
7497, 0.00000, 702.336, -154.521, 759.679, -156.148, 676.395, -155.212, 0, 0
7498, 0.00000, 703.582, -154.522, 760.148, -156.146, 674.625, -155.205, 0, 0
7499, 0.00000, 710.748, -154.54, 766.972, -156.162, 679.558, -155.219, 0, 0
7500, 0.00000, 792.915, -154.721, 854.836, -156.34, 760.198, -155.404, 0, 0
7501, 0.00000, 845.42, -154.827, 911.388, -156.445, 812.529, -155.512, 0, 0
7502, 0.00000, 942.919, -155.002, 1016.13, -156.614, 909.492, -155.683, 0, 0
7503, 0.00000, 1018.28, -155.124, 1096.82, -156.732, 984.115, -155.798, 0, 0
7504, 0.00000, 1115.38, -155.266, 1202.06, -156.868, 1082.87, -155.932, 0, 0
7505, 0.00000, 1226.96, -155.415, 1323.45, -157.01, 1197.67, -156.07, 0, 0
7506, 0.00000, 1353.01, -155.568, 1459.59, -157.153, 1325.97, -156.206, 0, 0
7507, 0.00000, 1346.35, -155.559, 1452.21, -157.145, 1320.1, -156.198, 0, 0
7508, 0.00000, 1274.25, -155.472, 1375.12, -157.066, 1250.42, -156.126, 0, 0
7509, 0.00000, 1227.32, -155.414, 1325.11, -157.012, 1205.62, -156.078, 0, 0
7510, 0.00000, 1196.86, -155.373, 1291.6, -156.976, 1177.21, -156.046, 0, 0
7511, 0.00000, 1124.44, -155.276, 1213.6, -156.885, 1106.46, -155.962, 0, 0
7512, 0.00000, 964.498, -155.038, 1041.01, -156.658, 947.562, -155.746, 0, 0
7513, 0.00000, 817.382, -154.774, 883.002, -156.403, 802.128, -155.496, 0, 0
7514, 0.00000, 689.889, -154.49, 746.475, -156.122, 674.545, -155.211, 0, 0
7515, 0.00000, 600.338, -154.239, 650.173, -155.87, 585.795, -154.952, 0, 0
7516, 0.00000, 567.757, -154.128, 615.319, -155.756, 552.877, -154.834, 0, 0
7517, 0.00000, 532.148, -154.001, 576.577, -155.627, 516.131, -154.693, 0, 0
7518, 0.00000, 537.293, -154.017, 582.646, -155.642, 520.606, -154.706, 0, 0
7519, 0.00000, 573.321, -154.141, 621.697, -155.768, 555.224, -154.835, 0, 0
7520, 0.00000, 616.559, -154.28, 667.425, -155.905, 593.918, -154.968, 0, 0
7521, 0.00000, 767.367, -154.66, 830.295, -156.284, 742.321, -155.359, 0, 0
7522, 0.00000, 844.858, -154.824, 913.161, -156.446, 817.286, -155.518, 0, 0
7523, 0.00000, 916.997, -154.957, 990.751, -156.575, 888.789, -155.647, 0, 0
7524, 0.00000, 971.288, -155.049, 1048.46, -156.663, 941.284, -155.733, 0, 0
7525, 0.00000, 1017.7, -155.123, 1098.36, -156.734, 987.35, -155.802, 0, 0
7526, 0.00000, 1068.52, -155.199, 1152.68, -156.806, 1037.74, -155.873, 0, 0
7527, 0.00000, 1136.54, -155.296, 1226.08, -156.897, 1105.77, -155.961, 0, 0
7528, 0.00000, 1275.12, -155.476, 1375.27, -157.066, 1244.58, -156.122, 0, 0
7529, 0.00000, 1369.84, -155.588, 1477.94, -157.171, 1341.24, -156.22, 0, 0
7530, 0.00000, 1416.85, -155.641, 1530.16, -157.221, 1392.65, -156.269, 0, 0
7531, 0.00000, 1391.01, -155.611, 1502.2, -157.194, 1368.51, -156.245, 0, 0
7532, 0.00000, 1320.81, -155.529, 1426.71, -157.12, 1300.01, -156.178, 0, 0
7533, 0.00000, 1259.83, -155.455, 1360.79, -157.051, 1239.74, -156.115, 0, 0
7534, 0.00000, 1207.59, -155.388, 1304.44, -156.99, 1189.4, -156.06, 0, 0
7535, 0.00000, 1137.28, -155.294, 1228.07, -156.903, 1120.75, -155.98, 0, 0
7536, 0.00000, 952.704, -155.02, 1029.25, -156.642, 937.523, -155.731, 0, 0
7537, 0.00000, 812.396, -154.764, 877.512, -156.392, 796.988, -155.486, 0, 0
7538, 0.00000, 673.425, -154.449, 728.669, -156.081, 658.03, -155.169, 0, 0
7539, 0.00000, 595.13, -154.221, 644.328, -155.851, 580.216, -154.933, 0, 0
7540, 0.00000, 544.501, -154.048, 589.953, -155.675, 529.596, -154.748, 0, 0
7541, 0.00000, 532.475, -154, 576.728, -155.623, 516.381, -154.691, 0, 0
7542, 0.00000, 519.884, -153.953, 563.534, -155.576, 502.245, -154.632, 0, 0
7543, 0.00000, 539.714, -154.025, 585.2, -155.649, 520.801, -154.706, 0, 0
7544, 0.00000, 618.905, -154.284, 669.544, -155.907, 595.374, -154.97, 0, 0
7545, 0.00000, 757.669, -154.64, 818.829, -156.262, 730.736, -155.334, 0, 0
7546, 0.00000, 841.538, -154.818, 908.691, -156.438, 812.24, -155.509, 0, 0
7547, 0.00000, 895.569, -154.92, 966.878, -156.538, 865.415, -155.607, 0, 0
7548, 0.00000, 903.428, -154.935, 974.388, -156.552, 871.819, -155.62, 0, 0
7549, 0.00000, 981.262, -155.065, 1058.04, -156.677, 948.71, -155.745, 0, 0
7550, 0.00000, 1021.44, -155.129, 1100.67, -156.737, 988.1, -155.804, 0, 0
7551, 0.00000, 1027.35, -155.138, 1106.78, -156.746, 994.112, -155.813, 0, 0
7552, 0.00000, 1031.02, -155.144, 1110.38, -156.751, 997.43, -155.818, 0, 0
7553, 0.00000, 982.272, -155.068, 1058.23, -156.68, 950.483, -155.749, 0, 0
7554, 0.00000, 938.774, -154.995, 1012.67, -156.612, 911.356, -155.687, 0, 0
7555, 0.00000, 886.484, -154.904, 956.833, -156.525, 862.186, -155.604, 0, 0
7556, 0.00000, 928.991, -154.975, 1002.41, -156.594, 905.557, -155.675, 0, 0
7557, 0.00000, 955.782, -155.021, 1031.23, -156.638, 933.38, -155.72, 0, 0
