hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
7558, 0.00000, 953.042, -155.016, 1028.5, -156.635, 933.42, -155.721, 0, 0
7559, 0.00000, 870.968, -154.875, 940.645, -156.499, 853.056, -155.588, 0, 0
7560, 0.00000, 709.4, -154.54, 766.965, -156.172, 692.66, -155.258, 0, 0
7561, 0.00000, 583.765, -154.19, 631.704, -155.82, 567.341, -154.894, 0, 0
7562, 0.00000, 496.763, -153.868, 538.003, -155.491, 480.675, -154.546, 0, 0
7563, 0.00000, 465.43, -153.721, 504.581, -155.339, 449.905, -154.387, 0, 0
7564, 0.00000, 455.567, -153.671, 494.192, -155.288, 439.633, -154.329, 0, 0
7565, 0.00000, 455.066, -153.667, 493.547, -155.283, 438.726, -154.322, 0, 0
7566, 0.00000, 521.476, -153.949, 565.056, -155.569, 503.255, -154.627, 0, 0
7567, 0.00000, 653.721, -154.378, 707.682, -156.003, 633.862, -155.083, 0, 0
7568, 0.00000, 746.899, -154.616, 807.029, -156.24, 722.196, -155.316, 0, 0
7569, 0.00000, 670.217, -154.442, 724.104, -156.068, 642.803, -155.125, 0, 0
7570, 0.00000, 640.51, -154.359, 691.188, -155.981, 610.385, -155.029, 0, 0
7571, 0.00000, 617.656, -154.293, 666.361, -155.914, 587.123, -154.955, 0, 0
7572, 0.00000, 637.698, -154.348, 687.453, -155.967, 606.259, -155.013, 0, 0
7573, 0.00000, 661.728, -154.414, 712.322, -156.032, 628.401, -155.081, 0, 0
7574, 0.00000, 670.966, -154.439, 722.774, -156.059, 638.715, -155.11, 0, 0
7575, 0.00000, 676.074, -154.453, 727.934, -156.072, 643.5, -155.124, 0, 0
7576, 0.00000, 706.049, -154.527, 759.516, -156.145, 672.48, -155.202, 0, 0
7577, 0.00000, 787.273, -154.707, 847.595, -156.325, 755.943, -155.395, 0, 0
7578, 0.00000, 906.674, -154.935, 977.559, -156.552, 879.065, -155.63, 0, 0
7579, 0.00000, 998.232, -155.089, 1076.22, -156.702, 971.723, -155.779, 0, 0
7580, 0.00000, 990.759, -155.078, 1068.08, -156.692, 965.215, -155.77, 0, 0
7581, 0.00000, 1009.86, -155.108, 1089.01, -156.721, 986.124, -155.8, 0, 0
7582, 0.00000, 1005.81, -155.1, 1083.97, -156.715, 984.742, -155.799, 0, 0
7583, 0.00000, 906.129, -154.937, 977.097, -156.559, 887.117, -155.648, 0, 0
7584, 0.00000, 722.203, -154.559, 779.073, -156.185, 704.095, -155.277, 0, 0
7585, 0.00000, 577.506, -154.171, 624.36, -155.8, 562.126, -154.878, 0, 0
7586, 0.00000, 493.714, -153.853, 534.41, -155.475, 478.951, -154.537, 0, 0
7587, 0.00000, 459.8, -153.693, 497.964, -155.31, 445.421, -154.364, 0, 0
7588, 0.00000, 449.894, -153.642, 487.957, -155.258, 434.788, -154.302, 0, 0
7589, 0.00000, 453.356, -153.658, 492.04, -155.275, 437.716, -154.316, 0, 0
7590, 0.00000, 528.989, -153.976, 573.522, -155.598, 512.423, -154.664, 0, 0
7591, 0.00000, 656.808, -154.386, 710.641, -156.011, 638.483, -155.096, 0, 0
7592, 0.00000, 759.798, -154.642, 819.921, -156.266, 737.592, -155.351, 0, 0
7593, 0.00000, 662.506, -154.42, 714.037, -156.044, 637.037, -155.111, 0, 0
7594, 0.00000, 639.414, -154.352, 687.527, -155.97, 611.065, -155.031, 0, 0
7595, 0.00000, 642.595, -154.36, 690.042, -155.975, 612.155, -155.034, 0, 0
7596, 0.00000, 649.637, -154.38, 697.134, -155.994, 617.667, -155.051, 0, 0
7597, 0.00000, 654.176, -154.392, 702.845, -156.008, 623.455, -155.067, 0, 0
7598, 0.00000, 680.08, -154.46, 729.203, -156.074, 646.859, -155.135, 0, 0
7599, 0.00000, 721.022, -154.56, 773.71, -156.175, 688.727, -155.243, 0, 0
7600, 0.00000, 790.661, -154.713, 848.737, -156.329, 759.159, -155.404, 0, 0
7601, 0.00000, 846.559, -154.825, 909.521, -156.441, 816.302, -155.52, 0, 0
7602, 0.00000, 949.987, -155.009, 1023.14, -156.624, 924.858, -155.706, 0, 0
7603, 0.00000, 1007.42, -155.103, 1085.55, -156.716, 983.264, -155.796, 0, 0
7604, 0.00000, 990.054, -155.076, 1067.64, -156.692, 967.98, -155.774, 0, 0
7605, 0.00000, 1005.4, -155.099, 1083.85, -156.714, 984.711, -155.799, 0, 0
7606, 0.00000, 994.923, -155.084, 1072.92, -156.7, 974.93, -155.784, 0, 0
7607, 0.00000, 923.504, -154.967, 996.637, -156.589, 904.437, -155.676, 0, 0
7608, 0.00000, 746.093, -154.616, 806.079, -156.243, 728.787, -155.335, 0, 0
7609, 0.00000, 591.57, -154.217, 639.769, -155.848, 575.324, -154.924, 0, 0
7610, 0.00000, 503.152, -153.893, 544.401, -155.516, 487.521, -154.577, 0, 0
7611, 0.00000, 464.356, -153.716, 502.844, -155.333, 449.331, -154.385, 0, 0
7612, 0.00000, 453.007, -153.657, 490.933, -155.272, 438.527, -154.323, 0, 0
7613, 0.00000, 454.319, -153.663, 492.884, -155.279, 439.298, -154.325, 0, 0
7614, 0.00000, 496.057, -153.846, 537.569, -155.466, 481.306, -154.531, 0, 0
7615, 0.00000, 628.218, -154.304, 680.686, -155.93, 612.378, -155.018, 0, 0
7616, 0.00000, 706.154, -154.518, 762.89, -156.143, 686.747, -155.23, 0, 0
7617, 0.00000, 626.083, -154.316, 675.002, -155.94, 603.171, -155.009, 0, 0
7618, 0.00000, 602.972, -154.242, 648.293, -155.859, 577.365, -154.923, 0, 0
7619, 0.00000, 632.254, -154.326, 678.883, -155.941, 604, -155.006, 0, 0
7620, 0.00000, 664.073, -154.415, 712.27, -156.03, 634.05, -155.097, 0, 0
7621, 0.00000, 648.855, -154.377, 696.11, -155.992, 619.735, -155.058, 0, 0
7622, 0.00000, 673.499, -154.44, 722.575, -156.056, 643.882, -155.125, 0, 0
7623, 0.00000, 648.608, -154.378, 695.288, -155.992, 618.153, -155.055, 0, 0
7624, 0.00000, 659.083, -154.402, 707.259, -156.018, 630.656, -155.087, 0, 0
7625, 0.00000, 685.762, -154.47, 738.411, -156.091, 661.706, -155.169, 0, 0
7626, 0.00000, 780.13, -154.687, 841.48, -156.31, 758.853, -155.398, 0, 0
7627, 0.00000, 864.83, -154.857, 932.652, -156.478, 843.985, -155.568, 0, 0
7628, 0.00000, 862.161, -154.855, 929.908, -156.478, 841.693, -155.566, 0, 0
7629, 0.00000, 897.814, -154.919, 968.926, -156.541, 878.711, -155.631, 0, 0
7630, 0.00000, 966.993, -155.037, 1043.71, -156.656, 948.544, -155.744, 0, 0
7631, 0.00000, 851.938, -154.84, 919.632, -156.465, 833.866, -155.555, 0, 0
7632, 0.00000, 727.216, -154.579, 784.814, -156.208, 710.373, -155.299, 0, 0
7633, 0.00000, 599.809, -154.239, 648.438, -155.869, 584.774, -154.952, 0, 0
7634, 0.00000, 511.294, -153.927, 553.834, -155.552, 496.294, -154.616, 0, 0
7635, 0.00000, 493.2, -153.843, 534.642, -155.464, 478.611, -154.527, 0, 0
7636, 0.00000, 460.823, -153.7, 500.218, -155.32, 446.028, -154.366, 0, 0
7637, 0.00000, 465.283, -153.715, 505.085, -155.334, 450.801, -154.386, 0, 0
7638, 0.00000, 513.799, -153.92, 557.838, -155.544, 498.408, -154.607, 0, 0
7639, 0.00000, 638.451, -154.336, 692.861, -155.964, 622.312, -155.048, 0, 0
7640, 0.00000, 735.153, -154.589, 796.149, -156.216, 714.602, -155.297, 0, 0
7641, 0.00000, 656.469, -154.405, 711.293, -156.035, 632.655, -155.095, 0, 0
7642, 0.00000, 637.836, -154.349, 690.777, -155.977, 612.635, -155.031, 0, 0
7643, 0.00000, 659.016, -154.405, 712.741, -156.03, 632.319, -155.087, 0, 0
7644, 0.00000, 673.759, -154.445, 728.152, -156.069, 645.628, -155.126, 0, 0
7645, 0.00000, 689.855, -154.486, 745.021, -156.11, 661.041, -155.169, 0, 0
7646, 0.00000, 682.06, -154.468, 736.175, -156.091, 652.573, -155.148, 0, 0
7647, 0.00000, 694.907, -154.499, 749.937, -156.122, 665.399, -155.181, 0, 0
7648, 0.00000, 705.62, -154.525, 761.333, -156.148, 676.762, -155.21, 0, 0
7649, 0.00000, 739.246, -154.603, 797.929, -156.226, 711.898, -155.295, 0, 0
7650, 0.00000, 812.79, -154.759, 878.771, -156.383, 789.389, -155.462, 0, 0
7651, 0.00000, 877.458, -154.884, 948.518, -156.506, 855.474, -155.589, 0, 0
7652, 0.00000, 883.052, -154.896, 954.461, -156.518, 861.857, -155.601, 0, 0
7653, 0.00000, 932.709, -154.982, 1008.04, -156.602, 912.526, -155.686, 0, 0
7654, 0.00000, 962.634, -155.031, 1039.53, -156.651, 944.652, -155.738, 0, 0
7655, 0.00000, 872.32, -154.877, 942.349, -156.503, 855.91, -155.594, 0, 0
7656, 0.00000, 735.803, -154.6, 795.316, -156.231, 720.444, -155.323, 0, 0
7657, 0.00000, 614.477, -154.284, 665.562, -155.917, 600.303, -155.001, 0, 0
7658, 0.00000, 548.284, -154.064, 594.539, -155.693, 534.074, -154.767, 0, 0
7659, 0.00000, 497.659, -153.867, 540.291, -155.493, 484.056, -154.556, 0, 0
7660, 0.00000, 469.029, -153.738, 509.625, -155.361, 454.879, -154.412, 0, 0
7661, 0.00000, 471.007, -153.742, 511.688, -155.364, 456.713, -154.416, 0, 0
7662, 0.00000, 527.084, -153.972, 572.427, -155.598, 511.059, -154.661, 0, 0
7663, 0.00000, 643.041, -154.35, 697.721, -155.978, 625.928, -155.06, 0, 0
7664, 0.00000, 741.536, -154.604, 803.278, -156.231, 720.709, -155.311, 0, 0
7665, 0.00000, 670.08, -154.44, 726.213, -156.071, 647.281, -155.135, 0, 0
7666, 0.00000, 660.098, -154.41, 715.021, -156.038, 635.22, -155.097, 0, 0
7667, 0.00000, 669.055, -154.433, 724.746, -156.06, 643.573, -155.119, 0, 0
7668, 0.00000, 675.635, -154.45, 731.095, -156.076, 649.255, -155.136, 0, 0
7669, 0.00000, 708.002, -154.53, 764.926, -156.154, 679.776, -155.216, 0, 0
7670, 0.00000, 729.408, -154.581, 787.436, -156.204, 702.026, -155.272, 0, 0
7671, 0.00000, 718.825, -154.559, 775.957, -156.182, 690.108, -155.245, 0, 0
7672, 0.00000, 706.671, -154.529, 762.613, -156.152, 678.303, -155.216, 0, 0
7673, 0.00000, 746.282, -154.618, 806.215, -156.242, 720.232, -155.314, 0, 0
7674, 0.00000, 768.898, -154.669, 831.668, -156.295, 746.234, -155.373, 0, 0
7675, 0.00000, 799.999, -154.734, 864.958, -156.359, 778.545, -155.442, 0, 0
7676, 0.00000, 805.258, -154.745, 870.345, -156.371, 784.102, -155.454, 0, 0
7677, 0.00000, 794.553, -154.724, 859.145, -156.35, 774.705, -155.435, 0, 0
7678, 0.00000, 835.862, -154.804, 903.029, -156.429, 817.235, -155.519, 0, 0
7679, 0.00000, 773.311, -154.68, 835.998, -156.309, 756.525, -155.399, 0, 0
7680, 0.00000, 683.656, -154.471, 738.674, -156.101, 667.811, -155.191, 0, 0
7681, 0.00000, 613.273, -154.276, 663.167, -155.904, 597.557, -154.988, 0, 0
7682, 0.00000, 536.611, -154.022, 581.094, -155.649, 520.971, -154.717, 0, 0
7683, 0.00000, 491.863, -153.841, 532.982, -155.463, 476.584, -154.521, 0, 0
7684, 0.00000, 476.48, -153.769, 516.518, -155.389, 460.811, -154.44, 0, 0
7685, 0.00000, 474.391, -153.758, 513.982, -155.375, 457.64, -154.423, 0, 0
7686, 0.00000, 511.656, -153.913, 554.562, -155.534, 493.719, -154.589, 0, 0
7687, 0.00000, 539.562, -154.024, 585.327, -155.649, 520.664, -154.704, 0, 0
7688, 0.00000, 620.443, -154.288, 672.543, -155.914, 599.38, -154.981, 0, 0
7689, 0.00000, 697.679, -154.5, 755.696, -156.127, 674.419, -155.198, 0, 0
7690, 0.00000, 798.345, -154.729, 863.764, -156.353, 773.298, -155.428, 0, 0
7691, 0.00000, 785.596, -154.708, 849.636, -156.333, 759.52, -155.404, 0, 0
7692, 0.00000, 781.311, -154.699, 844.862, -156.323, 755.085, -155.394, 0, 0
7693, 0.00000, 767.521, -154.67, 830.552, -156.296, 741.99, -155.365, 0, 0
7694, 0.00000, 792.37, -154.72, 856.583, -156.344, 766.273, -155.417, 0, 0
7695, 0.00000, 805.559, -154.748, 870.635, -156.371, 779.481, -155.445, 0, 0
7696, 0.00000, 806.259, -154.75, 871.264, -156.373, 780.361, -155.447, 0, 0
7697, 0.00000, 887.859, -154.903, 959.264, -156.523, 863.096, -155.602, 0, 0
7698, 0.00000, 934.781, -154.987, 1010.45, -156.606, 912.117, -155.686, 0, 0
7699, 0.00000, 959.818, -155.029, 1036.6, -156.646, 936.713, -155.725, 0, 0
7700, 0.00000, 947.236, -155.008, 1022.93, -156.627, 925.441, -155.708, 0, 0
7701, 0.00000, 904.719, -154.935, 976.698, -156.556, 883.754, -155.641, 0, 0
7702, 0.00000, 923.138, -154.965, 996.531, -156.585, 904.118, -155.674, 0, 0
7703, 0.00000, 866.838, -154.866, 936.317, -156.491, 849.472, -155.581, 0, 0
7704, 0.00000, 759.508, -154.652, 820.647, -156.281, 742.677, -155.371, 0, 0
7705, 0.00000, 641.552, -154.362, 694.166, -155.993, 626.193, -155.079, 0, 0
7706, 0.00000, 543.598, -154.05, 588.794, -155.678, 528.775, -154.75, 0, 0
7707, 0.00000, 494.663, -153.853, 536.189, -155.476, 479.795, -154.536, 0, 0
7708, 0.00000, 468.473, -153.734, 508.196, -155.354, 453.704, -154.406, 0, 0
7709, 0.00000, 451.187, -153.65, 489.449, -155.267, 435.868, -154.309, 0, 0
7710, 0.00000, 466.188, -153.719, 505.642, -155.336, 448.634, -154.374, 0, 0
7711, 0.00000, 484.308, -153.802, 526.43, -155.425, 467.135, -154.466, 0, 0
7712, 0.00000, 531.859, -153.994, 578.351, -155.621, 513.834, -154.673, 0, 0
7713, 0.00000, 671.701, -154.429, 728.974, -156.057, 650.751, -155.13, 0, 0
7714, 0.00000, 725.027, -154.569, 785.921, -156.197, 702.292, -155.269, 0, 0
7715, 0.00000, 744.945, -154.617, 807.277, -156.245, 721.755, -155.317, 0, 0
7716, 0.00000, 784.453, -154.703, 849.978, -156.33, 761.604, -155.405, 0, 0
7717, 0.00000, 823.865, -154.784, 892.039, -156.409, 799.818, -155.484, 0, 0
7718, 0.00000, 883.009, -154.897, 955.42, -156.518, 858.07, -155.593, 0, 0
7719, 0.00000, 884.138, -154.9, 956.675, -156.522, 859.747, -155.597, 0, 0
7720, 0.00000, 882.216, -154.897, 953.963, -156.518, 857.018, -155.593, 0, 0
7721, 0.00000, 908.889, -154.943, 982.144, -156.562, 883.707, -155.639, 0, 0
7722, 0.00000, 958.178, -155.026, 1034.99, -156.643, 934.11, -155.721, 0, 0
7723, 0.00000, 980.008, -155.061, 1057.91, -156.677, 956.099, -155.755, 0, 0
7724, 0.00000, 1015.78, -155.117, 1096.51, -156.731, 993.781, -155.811, 0, 0
7725, 0.00000, 998.296, -155.09, 1077.6, -156.706, 977.653, -155.788, 0, 0
7726, 0.00000, 1034.1, -155.144, 1115.88, -156.758, 1015.17, -155.842, 0, 0
7727, 0.00000, 906.524, -154.939, 978.451, -156.562, 888.201, -155.65, 0, 0
7728, 0.00000, 755.741, -154.645, 816.117, -156.275, 738.656, -155.365, 0, 0
7729, 0.00000, 596.671, -154.233, 644.948, -155.863, 580.545, -154.941, 0, 0
7730, 0.00000, 519.071, -153.956, 561.769, -155.58, 503.323, -154.645, 0, 0
7731, 0.00000, 478.507, -153.782, 518.102, -155.4, 462.842, -154.454, 0, 0
7732, 0.00000, 461.855, -153.702, 500.391, -155.318, 445.652, -154.362, 0, 0
7733, 0.00000, 469.666, -153.735, 508.509, -155.35, 452.664, -154.396, 0, 0
7734, 0.00000, 544.389, -154.035, 589.514, -155.656, 525.912, -154.72, 0, 0
7735, 0.00000, 652.111, -154.375, 706.265, -156.002, 633.019, -155.082, 0, 0
7736, 0.00000, 728.549, -154.574, 789.338, -156.202, 708.294, -155.283, 0, 0
7737, 0.00000, 665.152, -154.426, 721.12, -156.057, 642.93, -155.122, 0, 0
7738, 0.00000, 626.144, -154.317, 678.902, -155.946, 603.128, -155.003, 0, 0
7739, 0.00000, 633.254, -154.334, 686.128, -155.961, 608.842, -155.018, 0, 0
7740, 0.00000, 629.366, -154.323, 681.19, -155.949, 604.128, -155.004, 0, 0
7741, 0.00000, 680.699, -154.459, 735.939, -156.084, 654.48, -155.147, 0, 0
7742, 0.00000, 750.655, -154.627, 810.884, -156.25, 723.153, -155.32, 0, 0
7743, 0.00000, 800.197, -154.736, 863.978, -156.357, 772.101, -155.429, 0, 0
7744, 0.00000, 897.271, -154.92, 968.736, -156.539, 869.752, -155.614, 0, 0
7745, 0.00000, 1028.06, -155.136, 1109.94, -156.748, 1001.73, -155.821, 0, 0
7746, 0.00000, 1177.43, -155.349, 1269.84, -156.949, 1150.17, -156.015, 0, 0
7747, 0.00000, 1271.44, -155.469, 1371.12, -157.062, 1245.93, -156.123, 0, 0
7748, 0.00000, 1240.73, -155.43, 1337.71, -157.026, 1215.92, -156.089, 0, 0
7749, 0.00000, 1245.97, -155.436, 1343.1, -157.032, 1222.13, -156.097, 0, 0
7750, 0.00000, 1201.31, -155.378, 1294.58, -156.979, 1179.57, -156.049, 0, 0
7751, 0.00000, 1095.75, -155.235, 1180.6, -156.844, 1075.15, -155.923, 0, 0
7752, 0.00000, 921.103, -154.965, 993.123, -156.587, 902.45, -155.675, 0, 0
7753, 0.00000, 735.493, -154.59, 793.47, -156.217, 718.154, -155.311, 0, 0
7754, 0.00000, 594.984, -154.226, 642.009, -155.852, 577.915, -154.932, 0, 0
7755, 0.00000, 542.339, -154.039, 585.541, -155.66, 525.885, -154.735, 0, 0
7756, 0.00000, 524.631, -153.969, 566.351, -155.587, 508.079, -154.658, 0, 0
7757, 0.00000, 510.114, -153.913, 551.573, -155.531, 492.122, -154.589, 0, 0
7758, 0.00000, 560.161, -154.093, 605.353, -155.713, 540.858, -154.782, 0, 0
7759, 0.00000, 702.486, -154.504, 758.388, -156.127, 682.009, -155.214, 0, 0
7760, 0.00000, 777.395, -154.682, 837.383, -156.303, 752.844, -155.387, 0, 0
7761, 0.00000, 721.492, -154.564, 776.263, -156.186, 694.17, -155.259, 0, 0
7762, 0.00000, 711.538, -154.539, 764.682, -156.158, 682.14, -155.228, 0, 0
7763, 0.00000, 740.008, -154.604, 795.951, -156.223, 710.255, -155.294, 0, 0
7764, 0.00000, 810.38, -154.754, 872.247, -156.372, 781.004, -155.448, 0, 0
7765, 0.00000, 966.705, -155.037, 1040.67, -156.649, 937.204, -155.726, 0, 0
7766, 0.00000, 1076.13, -155.207, 1158.62, -156.813, 1046.79, -155.885, 0, 0
7767, 0.00000, 1157.87, -155.322, 1245.43, -156.921, 1126.49, -155.988, 0, 0
7768, 0.00000, 1276.71, -155.475, 1373.62, -157.065, 1245.86, -156.124, 0, 0
7769, 0.00000, 1387.52, -155.606, 1492.81, -157.186, 1356.32, -156.236, 0, 0
7770, 0.00000, 1458.57, -155.685, 1571.53, -157.26, 1431.65, -156.306, 0, 0
7771, 0.00000, 1485.89, -155.715, 1601.79, -157.288, 1460.85, -156.331, 0, 0
7772, 0.00000, 1443.65, -155.668, 1556.77, -157.246, 1420.37, -156.294, 0, 0
7773, 0.00000, 1384.24, -155.601, 1492.78, -157.185, 1362.15, -156.239, 0, 0
7774, 0.00000, 1302.06, -155.505, 1404.48, -157.097, 1281.79, -156.159, 0, 0
7775, 0.00000, 1178.42, -155.349, 1271.55, -156.953, 1159.06, -156.025, 0, 0
7776, 0.00000, 946.821, -155.006, 1022.49, -156.626, 929.425, -155.715, 0, 0
7777, 0.00000, 753.274, -154.632, 814.271, -156.26, 737.009, -155.354, 0, 0
7778, 0.00000, 620.513, -154.303, 671.236, -155.934, 605.017, -155.017, 0, 0
7779, 0.00000, 540.238, -154.035, 584.648, -155.662, 525.536, -154.736, 0, 0
7780, 0.00000, 496.92, -153.861, 538.21, -155.483, 482.42, -154.548, 0, 0
7781, 0.00000, 480.767, -153.788, 521.281, -155.409, 465.908, -154.466, 0, 0
7782, 0.00000, 522.703, -153.955, 566.008, -155.576, 506.676, -154.645, 0, 0
7783, 0.00000, 641.865, -154.343, 693.782, -155.967, 625.511, -155.059, 0, 0
7784, 0.00000, 698.182, -154.499, 754.933, -156.126, 681.145, -155.217, 0, 0
7785, 0.00000, 613.423, -154.279, 662.976, -155.906, 593.84, -154.979, 0, 0
7786, 0.00000, 608.822, -154.258, 657.258, -155.881, 587.007, -154.95, 0, 0
7787, 0.00000, 619.706, -154.29, 669.461, -155.914, 598.313, -154.985, 0, 0
7788, 0.00000, 661.443, -154.405, 715.043, -156.031, 641.114, -155.11, 0, 0
7789, 0.00000, 722.288, -154.559, 780.539, -156.184, 701.278, -155.267, 0, 0
7790, 0.00000, 787.241, -154.704, 850.1, -156.328, 765.401, -155.413, 0, 0
7791, 0.00000, 860.46, -154.851, 928.897, -156.472, 837.966, -155.557, 0, 0
7792, 0.00000, 966.911, -155.038, 1043.57, -156.654, 944.505, -155.737, 0, 0
7793, 0.00000, 1087.95, -155.224, 1173.4, -156.832, 1063.95, -155.907, 0, 0
7794, 0.00000, 1217.21, -155.4, 1312.8, -156.998, 1193.32, -156.065, 0, 0
7795, 0.00000, 1246.08, -155.437, 1343.69, -157.032, 1221.89, -156.096, 0, 0
7796, 0.00000, 1216.06, -155.398, 1311.67, -156.997, 1193.11, -156.064, 0, 0
7797, 0.00000, 1118.61, -155.269, 1207.08, -156.876, 1097.12, -155.95, 0, 0
7798, 0.00000, 1069.01, -155.198, 1154.04, -156.81, 1049.47, -155.889, 0, 0
7799, 0.00000, 995.031, -155.086, 1074.54, -156.703, 976.325, -155.787, 0, 0
7800, 0.00000, 793.961, -154.721, 858.071, -156.347, 776.726, -155.439, 0, 0
7801, 0.00000, 609.202, -154.257, 658.997, -155.884, 594.172, -154.971, 0, 0
7802, 0.00000, 532.266, -154.007, 577.205, -155.635, 517.687, -154.704, 0, 0
7803, 0.00000, 473.28, -153.762, 513.652, -155.385, 459.001, -154.437, 0, 0
7804, 0.00000, 465.582, -153.719, 505.72, -155.34, 450.949, -154.388, 0, 0
7805, 0.00000, 456.284, -153.675, 495.727, -155.295, 441.396, -154.338, 0, 0
7806, 0.00000, 507.972, -153.897, 552.093, -155.522, 492.463, -154.581, 0, 0
7807, 0.00000, 607.771, -154.246, 659.789, -155.875, 591.208, -154.953, 0, 0
7808, 0.00000, 646.935, -154.368, 701.973, -155.998, 627.716, -155.071, 0, 0
7809, 0.00000, 636.035, -154.343, 690.644, -155.974, 614.269, -155.035, 0, 0
7810, 0.00000, 640.49, -154.355, 694.813, -155.985, 616.073, -155.039, 0, 0
7811, 0.00000, 645.261, -154.369, 700.125, -155.999, 620.046, -155.051, 0, 0
7812, 0.00000, 673.842, -154.445, 730.762, -156.073, 648.292, -155.131, 0, 0
7813, 0.00000, 723.074, -154.566, 784.157, -156.195, 698.077, -155.259, 0, 0
7814, 0.00000, 791.201, -154.717, 856.921, -156.342, 765.256, -155.412, 0, 0
7815, 0.00000, 856.914, -154.849, 927.562, -156.471, 830.977, -155.543, 0, 0
7816, 0.00000, 987.787, -155.075, 1068.31, -156.689, 961.651, -155.762, 0, 0
7817, 0.00000, 1127.41, -155.283, 1218.84, -156.888, 1101.96, -155.955, 0, 0
7818, 0.00000, 1208.01, -155.391, 1305.81, -156.99, 1184.27, -156.054, 0, 0
7819, 0.00000, 1269.35, -155.468, 1371.74, -157.063, 1246.69, -156.123, 0, 0
7820, 0.00000, 1265.61, -155.463, 1367.31, -157.058, 1243.23, -156.119, 0, 0
7821, 0.00000, 1219.07, -155.403, 1316.4, -157.003, 1197.29, -156.069, 0, 0
7822, 0.00000, 1151.37, -155.313, 1242.79, -156.919, 1131.35, -155.992, 0, 0
7823, 0.00000, 1063.52, -155.19, 1148.12, -156.803, 1044.42, -155.882, 0, 0
7824, 0.00000, 858.826, -154.849, 927.355, -156.473, 840.527, -155.563, 0, 0
7825, 0.00000, 692.817, -154.5, 749.57, -156.133, 677.326, -155.22, 0, 0
7826, 0.00000, 579.575, -154.175, 627.694, -155.806, 564.67, -154.883, 0, 0
7827, 0.00000, 515.606, -153.941, 559.102, -155.567, 501.272, -154.634, 0, 0
7828, 0.00000, 497.848, -153.863, 540.209, -155.487, 483.222, -154.548, 0, 0
7829, 0.00000, 475.684, -153.767, 516.683, -155.391, 461.401, -154.444, 0, 0
7830, 0.00000, 519.636, -153.944, 564.254, -155.569, 503.953, -154.632, 0, 0
7831, 0.00000, 605.673, -154.241, 656.911, -155.868, 588.063, -154.944, 0, 0
7832, 0.00000, 682.617, -154.461, 738.458, -156.086, 660.003, -155.16, 0, 0
7833, 0.00000, 678.086, -154.457, 733.275, -156.082, 652.001, -155.145, 0, 0
7834, 0.00000, 679.16, -154.461, 732.867, -156.083, 648.259, -155.137, 0, 0
7835, 0.00000, 723, -154.567, 779.498, -156.188, 690.391, -155.245, 0, 0
7836, 0.00000, 784.632, -154.705, 845.033, -156.323, 749.951, -155.384, 0, 0
7837, 0.00000, 917.836, -154.958, 988.797, -156.571, 882.761, -155.638, 0, 0
7838, 0.00000, 1068.23, -155.199, 1150.43, -156.802, 1032.64, -155.867, 0, 0
7839, 0.00000, 1171.01, -155.343, 1260.87, -156.939, 1134.86, -155.998, 0, 0
7840, 0.00000, 1241.82, -155.434, 1338.07, -157.026, 1207.57, -156.081, 0, 0
7841, 0.00000, 1318.13, -155.528, 1421.61, -157.114, 1287.04, -156.166, 0, 0
7842, 0.00000, 1300.94, -155.506, 1404.45, -157.096, 1274.12, -156.151, 0, 0
7843, 0.00000, 1316.49, -155.525, 1421.25, -157.114, 1290.97, -156.169, 0, 0
7844, 0.00000, 1266.08, -155.463, 1367.04, -157.057, 1242.74, -156.118, 0, 0
7845, 0.00000, 1207.68, -155.389, 1303.99, -156.989, 1185.43, -156.055, 0, 0
7846, 0.00000, 1171.94, -155.341, 1265.07, -156.945, 1152.4, -156.017, 0, 0
7847, 0.00000, 1115.43, -155.264, 1204.57, -156.874, 1097.66, -155.951, 0, 0
7848, 0.00000, 994.757, -155.086, 1073.95, -156.704, 978.215, -155.791, 0, 0
7849, 0.00000, 816.61, -154.774, 881.979, -156.403, 800.734, -155.494, 0, 0
7850, 0.00000, 678.377, -154.462, 734.237, -156.095, 662.887, -155.181, 0, 0
7851, 0.00000, 616.517, -154.285, 667.632, -155.916, 601.551, -155, 0, 0
7852, 0.00000, 555.541, -154.089, 602.209, -155.718, 540.62, -154.791, 0, 0
7853, 0.00000, 555.73, -154.083, 602.659, -155.711, 540.325, -154.784, 0, 0
7854, 0.00000, 542.538, -154.039, 588.941, -155.667, 526.302, -154.731, 0, 0
7855, 0.00000, 548.395, -154.058, 595.49, -155.687, 530.955, -154.747, 0, 0
7856, 0.00000, 590.475, -154.199, 639.786, -155.824, 568.982, -154.884, 0, 0
7857, 0.00000, 710.817, -154.531, 768.843, -156.155, 684.585, -155.223, 0, 0
7858, 0.00000, 831.82, -154.798, 898.555, -156.418, 802.447, -155.488, 0, 0
7859, 0.00000, 985.242, -155.07, 1062.87, -156.681, 954.073, -155.751, 0, 0
7860, 0.00000, 1136.86, -155.296, 1226.36, -156.897, 1105.62, -155.961, 0, 0
7861, 0.00000, 1208.38, -155.391, 1303.13, -156.987, 1176.24, -156.045, 0, 0
7862, 0.00000, 1236.6, -155.428, 1334.07, -157.021, 1205.02, -156.077, 0, 0
7863, 0.00000, 1317.72, -155.527, 1421.31, -157.113, 1286.02, -156.165, 0, 0
7864, 0.00000, 1432.89, -155.66, 1545.84, -157.236, 1402.25, -156.279, 0, 0
7865, 0.00000, 1542.85, -155.779, 1665.19, -157.344, 1514.32, -156.378, 0, 0
7866, 0.00000, 1592.27, -155.829, 1719.31, -157.39, 1566.56, -156.422, 0, 0
7867, 0.00000, 1613.47, -155.851, 1742.85, -157.411, 1590.27, -156.441, 0, 0
7868, 0.00000, 1562.08, -155.796, 1687.37, -157.363, 1540.25, -156.399, 0, 0
7869, 0.00000, 1447.8, -155.674, 1563.89, -157.252, 1426.67, -156.299, 0, 0
7870, 0.00000, 1349.19, -155.562, 1457.23, -157.151, 1330.15, -156.208, 0, 0
7871, 0.00000, 1227.89, -155.414, 1325.9, -157.014, 1210.61, -156.084, 0, 0
7872, 0.00000, 1027.01, -155.137, 1109.42, -156.755, 1010.95, -155.838, 0, 0
7873, 0.00000, 820.455, -154.775, 887.128, -156.402, 805.57, -155.497, 0, 0
7874, 0.00000, 689.652, -154.491, 746.883, -156.124, 674.728, -155.212, 0, 0
7875, 0.00000, 587.931, -154.202, 637.589, -155.834, 573.552, -154.912, 0, 0
7876, 0.00000, 537.657, -154.024, 583.62, -155.654, 523.166, -154.723, 0, 0
7877, 0.00000, 500.742, -153.878, 543.898, -155.505, 486.11, -154.563, 0, 0
7878, 0.00000, 499.259, -153.868, 542.959, -155.495, 483.917, -154.549, 0, 0
7879, 0.00000, 499.563, -153.87, 543.299, -155.497, 482.872, -154.544, 0, 0
7880, 0.00000, 562.775, -154.104, 610.437, -155.729, 541.999, -154.784, 0, 0
7881, 0.00000, 684.426, -154.464, 740.988, -156.089, 659.479, -155.156, 0, 0
7882, 0.00000, 764.892, -154.66, 827.178, -156.283, 737.002, -155.351, 0, 0
7883, 0.00000, 834.116, -154.805, 901.843, -156.426, 805.185, -155.495, 0, 0
7884, 0.00000, 926.223, -154.974, 1001.1, -156.59, 896.894, -155.66, 0, 0
7885, 0.00000, 1034.25, -155.148, 1117.26, -156.758, 1003.99, -155.825, 0, 0
7886, 0.00000, 1214.21, -155.4, 1311.01, -156.995, 1183.43, -156.054, 0, 0
7887, 0.00000, 1331.8, -155.545, 1436.83, -157.129, 1300.3, -156.179, 0, 0
7888, 0.00000, 1456.14, -155.687, 1571.69, -157.26, 1426.42, -156.301, 0, 0
7889, 0.00000, 1551.11, -155.788, 1675.24, -157.353, 1523.36, -156.386, 0, 0
7890, 0.00000, 1619.49, -155.858, 1749.7, -157.416, 1594.69, -156.445, 0, 0
7891, 0.00000, 1658.02, -155.895, 1790.74, -157.45, 1633.66, -156.476, 0, 0
7892, 0.00000, 1609.97, -155.846, 1739.51, -157.407, 1587.62, -156.438, 0, 0
7893, 0.00000, 1477.68, -155.706, 1596.77, -157.282, 1456.78, -156.326, 0, 0
7894, 0.00000, 1405.07, -155.626, 1517.96, -157.21, 1386.41, -156.262, 0, 0
7895, 0.00000, 1300.51, -155.504, 1404.6, -157.098, 1283.59, -156.161, 0, 0
7896, 0.00000, 1084.07, -155.221, 1171.32, -156.835, 1068.11, -155.914, 0, 0
7897, 0.00000, 862.2, -154.856, 931.691, -156.48, 845.802, -155.573, 0, 0
7898, 0.00000, 715.67, -154.555, 774.714, -156.188, 699.121, -155.273, 0, 0
7899, 0.00000, 628.739, -154.324, 680.941, -155.955, 612.432, -155.035, 0, 0
7900, 0.00000, 584.298, -154.185, 633.437, -155.815, 567.899, -154.888, 0, 0
7901, 0.00000, 548.3, -154.062, 594.756, -155.69, 531.937, -154.755, 0, 0
7902, 0.00000, 546.885, -154.053, 593.177, -155.68, 529.164, -154.741, 0, 0
7903, 0.00000, 563.268, -154.11, 610.594, -155.736, 543.956, -154.796, 0, 0
7904, 0.00000, 574.434, -154.15, 621.659, -155.773, 551.154, -154.825, 0, 0
7905, 0.00000, 674.25, -154.439, 728.864, -156.062, 647.625, -155.126, 0, 0
7906, 0.00000, 807.266, -154.747, 871.686, -156.367, 778.644, -155.439, 0, 0
7907, 0.00000, 942.715, -155, 1017.64, -156.615, 912.348, -155.685, 0, 0
7908, 0.00000, 1116.52, -155.268, 1204.92, -156.871, 1085.34, -155.935, 0, 0
7909, 0.00000, 1259.42, -155.457, 1358.56, -157.048, 1227.18, -156.103, 0, 0
7910, 0.00000, 1391.86, -155.615, 1501.51, -157.193, 1359.63, -156.238, 0, 0
7911, 0.00000, 1475.82, -155.707, 1591.87, -157.278, 1443.55, -156.316, 0, 0
7912, 0.00000, 1583.99, -155.822, 1708.74, -157.381, 1552.38, -156.41, 0, 0
7913, 0.00000, 1636.98, -155.874, 1764.97, -157.428, 1605.58, -156.453, 0, 0
7914, 0.00000, 1690.28, -155.926, 1823.58, -157.476, 1662.23, -156.498, 0, 0
7915, 0.00000, 1712.76, -155.948, 1848.22, -157.496, 1686.24, -156.516, 0, 0
7916, 0.00000, 1538.4, -155.772, 1660.54, -157.34, 1513.9, -156.377, 0, 0
7917, 0.00000, 1421.24, -155.643, 1533.47, -157.223, 1397.2, -156.271, 0, 0
7918, 0.00000, 1311.89, -155.517, 1415.56, -157.108, 1290.69, -156.168, 0, 0
7919, 0.00000, 1180.09, -155.352, 1274.07, -156.956, 1160.83, -156.027, 0, 0
7920, 0.00000, 988.293, -155.077, 1067.43, -156.697, 970.352, -155.78, 0, 0
7921, 0.00000, 806.685, -154.755, 871.82, -156.384, 789.362, -155.472, 0, 0
7922, 0.00000, 670.15, -154.441, 724.796, -156.072, 653.241, -155.156, 0, 0
7923, 0.00000, 598.476, -154.231, 647.665, -155.86, 582.171, -154.939, 0, 0
7924, 0.00000, 557.681, -154.094, 603.638, -155.72, 541.383, -154.792, 0, 0
7925, 0.00000, 559.605, -154.097, 605.915, -155.721, 541.968, -154.79, 0, 0
7926, 0.00000, 577.848, -154.158, 626.001, -155.784, 559.435, -154.852, 0, 0
7927, 0.00000, 669.948, -154.425, 724.9, -156.051, 650.615, -155.133, 0, 0
7928, 0.00000, 727.416, -154.572, 785.96, -156.197, 705.314, -155.277, 0, 0
7929, 0.00000, 738.06, -154.6, 797.053, -156.224, 714.082, -155.301, 0, 0
7930, 0.00000, 742.683, -154.611, 801.179, -156.235, 715.864, -155.307, 0, 0
7931, 0.00000, 813.769, -154.761, 877.59, -156.382, 786.075, -155.457, 0, 0
7932, 0.00000, 891.55, -154.91, 961.995, -156.528, 864.452, -155.605, 0, 0
7933, 0.00000, 981.636, -155.064, 1059.05, -156.677, 953.922, -155.752, 0, 0
7934, 0.00000, 1166.39, -155.334, 1257.28, -156.934, 1136.92, -155.999, 0, 0
7935, 0.00000, 1270.56, -155.469, 1369.08, -157.059, 1239.89, -156.117, 0, 0
7936, 0.00000, 1379.75, -155.598, 1485.47, -157.178, 1347.83, -156.228, 0, 0
7937, 0.00000, 1492.42, -155.723, 1607.69, -157.293, 1462.24, -156.334, 0, 0
7938, 0.00000, 1585.72, -155.821, 1709.58, -157.383, 1558.6, -156.416, 0, 0
7939, 0.00000, 1659.89, -155.895, 1789.29, -157.45, 1634.63, -156.477, 0, 0
7940, 0.00000, 1625.78, -155.859, 1752.97, -157.419, 1601.85, -156.45, 0, 0
7941, 0.00000, 1520.95, -155.75, 1640.15, -157.321, 1497.94, -156.362, 0, 0
7942, 0.00000, 1493.69, -155.722, 1610.9, -157.296, 1471.93, -156.341, 0, 0
7943, 0.00000, 1390.66, -155.608, 1500.41, -157.193, 1370.69, -156.247, 0, 0
7944, 0.00000, 1149.17, -155.31, 1239.89, -156.918, 1130.87, -155.992, 0, 0
7945, 0.00000, 938.845, -154.992, 1014.45, -156.614, 923.663, -155.706, 0, 0
7946, 0.00000, 785.099, -154.709, 848.873, -156.34, 770.758, -155.433, 0, 0
7947, 0.00000, 680.249, -154.464, 735.937, -156.096, 666.237, -155.188, 0, 0
7948, 0.00000, 605.148, -154.252, 655.147, -155.882, 591.3, -154.969, 0, 0
7949, 0.00000, 588.716, -154.195, 637.883, -155.824, 575.214, -154.91, 0, 0
7950, 0.00000, 596.05, -154.216, 645.584, -155.844, 582.378, -154.932, 0, 0
7951, 0.00000, 661.04, -154.402, 716.342, -156.031, 646.526, -155.123, 0, 0
7952, 0.00000, 731.354, -154.579, 791.413, -156.207, 713.651, -155.296, 0, 0
7953, 0.00000, 710.113, -154.534, 767.557, -156.162, 690.036, -155.244, 0, 0
7954, 0.00000, 707.224, -154.526, 764.08, -156.153, 685.501, -155.232, 0, 0
7955, 0.00000, 754.915, -154.635, 814.76, -156.259, 731.181, -155.339, 0, 0
7956, 0.00000, 803.531, -154.74, 866.215, -156.361, 777.234, -155.44, 0, 0
7957, 0.00000, 878.301, -154.885, 946.815, -156.503, 851.942, -155.583, 0, 0
7958, 0.00000, 920.677, -154.962, 991.785, -156.578, 891.94, -155.654, 0, 0
7959, 0.00000, 1078.01, -155.21, 1160.36, -156.815, 1047.61, -155.886, 0, 0
7960, 0.00000, 1213.98, -155.396, 1307.17, -156.992, 1184.12, -156.055, 0, 0
7961, 0.00000, 1332.01, -155.542, 1434.69, -157.128, 1304.12, -156.184, 0, 0
7962, 0.00000, 1380.26, -155.598, 1489.11, -157.182, 1357.35, -156.236, 0, 0
7963, 0.00000, 1435.17, -155.66, 1548.88, -157.24, 1414.08, -156.29, 0, 0
7964, 0.00000, 1412.44, -155.635, 1525.02, -157.217, 1392.73, -156.269, 0, 0
7965, 0.00000, 1365.79, -155.581, 1474.55, -157.168, 1346.38, -156.224, 0, 0
7966, 0.00000, 1368.1, -155.584, 1476.96, -157.171, 1349.79, -156.229, 0, 0
7967, 0.00000, 1253.94, -155.447, 1354.4, -157.045, 1236.95, -156.112, 0, 0
7968, 0.00000, 1066.97, -155.196, 1152.5, -156.811, 1051.3, -155.892, 0, 0
7969, 0.00000, 887.349, -154.908, 959.187, -156.534, 872.794, -155.626, 0, 0
7970, 0.00000, 757.477, -154.65, 820.43, -156.282, 743.044, -155.373, 0, 0
7971, 0.00000, 672.869, -154.445, 729.461, -156.079, 659.034, -155.168, 0, 0
7972, 0.00000, 602.04, -154.244, 653.57, -155.877, 588.248, -154.958, 0, 0
7973, 0.00000, 575.588, -154.155, 625.411, -155.788, 562.363, -154.867, 0, 0
7974, 0.00000, 609.187, -154.257, 662.204, -155.89, 595.609, -154.973, 0, 0
7975, 0.00000, 693.517, -154.488, 753.028, -156.12, 679.257, -155.21, 0, 0
7976, 0.00000, 769.197, -154.666, 833.673, -156.295, 752.835, -155.385, 0, 0
7977, 0.00000, 754.609, -154.639, 817.383, -156.268, 736.211, -155.352, 0, 0
7978, 0.00000, 740.814, -154.608, 802.354, -156.237, 720.793, -155.317, 0, 0
7979, 0.00000, 751.487, -154.631, 813.74, -156.259, 730.45, -155.338, 0, 0
7980, 0.00000, 817.98, -154.77, 884.798, -156.394, 795.328, -155.475, 0, 0
7981, 0.00000, 872.389, -154.876, 943.194, -156.498, 849.125, -155.577, 0, 0
7982, 0.00000, 896.301, -154.92, 968.59, -156.541, 872.149, -155.619, 0, 0
7983, 0.00000, 989.426, -155.076, 1068.34, -156.69, 964.116, -155.767, 0, 0
7984, 0.00000, 1064.29, -155.191, 1149.38, -156.801, 1039.88, -155.875, 0, 0
7985, 0.00000, 1125.5, -155.279, 1215.99, -156.885, 1102.3, -155.956, 0, 0
7986, 0.00000, 1267.98, -155.467, 1370.68, -157.062, 1247.35, -156.125, 0, 0
7987, 0.00000, 1326.61, -155.538, 1434.12, -157.128, 1306.78, -156.186, 0, 0
7988, 0.00000, 1330.31, -155.542, 1438.15, -157.132, 1310.89, -156.19, 0, 0
7989, 0.00000, 1287.34, -155.49, 1391.88, -157.084, 1268.43, -156.146, 0, 0
7990, 0.00000, 1224.72, -155.411, 1323.87, -157.012, 1207, -156.08, 0, 0
7991, 0.00000, 1163.02, -155.331, 1257.38, -156.937, 1145.78, -156.01, 0, 0
7992, 0.00000, 979.671, -155.065, 1059.88, -156.686, 963.754, -155.77, 0, 0
7993, 0.00000, 805.153, -154.753, 871.998, -156.384, 790.589, -155.474, 0, 0
7994, 0.00000, 643.515, -154.372, 698.082, -156.008, 629.803, -155.092, 0, 0
7995, 0.00000, 589.8, -154.203, 640.278, -155.836, 576.056, -154.916, 0, 0
7996, 0.00000, 571.772, -154.141, 621.362, -155.774, 557.958, -154.85, 0, 0
7997, 0.00000, 531.185, -154, 577.834, -155.632, 517.776, -154.7, 0, 0
7998, 0.00000, 559.998, -154.097, 609.45, -155.73, 545.975, -154.802, 0, 0
7999, 0.00000, 632.509, -154.324, 687.808, -155.957, 617.611, -155.038, 0, 0
8000, 0.00000, 721.469, -154.558, 783.538, -156.189, 703.596, -155.271, 0, 0
8001, 0.00000, 745.908, -154.62, 809.874, -156.251, 724.849, -155.324, 0, 0
8002, 0.00000, 765.275, -154.665, 830.787, -156.294, 741.712, -155.362, 0, 0
8003, 0.00000, 769.131, -154.675, 834.829, -156.303, 744.193, -155.369, 0, 0
8004, 0.00000, 863.092, -154.861, 936.001, -156.484, 837.202, -155.554, 0, 0
8005, 0.00000, 997.432, -155.092, 1080.59, -156.707, 971.106, -155.776, 0, 0
8006, 0.00000, 1198.92, -155.382, 1297.5, -156.98, 1172.07, -156.04, 0, 0
8007, 0.00000, 1354.52, -155.574, 1464.96, -157.158, 1327.23, -156.206, 0, 0
8008, 0.00000, 1488.69, -155.724, 1609.25, -157.295, 1461.39, -156.332, 0, 0
8009, 0.00000, 1631.54, -155.872, 1763.33, -157.429, 1605.65, -156.455, 0, 0
8010, 0.00000, 1681.63, -155.921, 1818.46, -157.473, 1658.59, -156.495, 0, 0
8011, 0.00000, 1712.98, -155.95, 1851.31, -157.499, 1690.35, -156.519, 0, 0
8012, 0.00000, 1716.29, -155.952, 1854.57, -157.502, 1695.1, -156.523, 0, 0
8013, 0.00000, 1627.32, -155.863, 1758.54, -157.423, 1607.24, -156.453, 0, 0
8014, 0.00000, 1580.15, -155.815, 1706.89, -157.381, 1561.8, -156.417, 0, 0
8015, 0.00000, 1463.83, -155.691, 1581.88, -157.27, 1446.58, -156.317, 0, 0
8016, 0.00000, 1288.64, -155.49, 1393, -157.086, 1272.46, -156.149, 0, 0
8017, 0.00000, 1107.17, -155.254, 1196.44, -156.865, 1090.07, -155.942, 0, 0
8018, 0.00000, 953.129, -155.021, 1030.61, -156.643, 936.337, -155.728, 0, 0
8019, 0.00000, 831.344, -154.802, 899.471, -156.431, 814.639, -155.519, 0, 0
8020, 0.00000, 772.832, -154.68, 836.586, -156.31, 755.886, -155.398, 0, 0
8021, 0.00000, 713.864, -154.546, 772.92, -156.177, 696.564, -155.262, 0, 0
8022, 0.00000, 684.145, -154.471, 741.184, -156.102, 665.665, -155.181, 0, 0
8023, 0.00000, 660.065, -154.408, 715.804, -156.039, 641.172, -155.114, 0, 0
8024, 0.00000, 688.962, -154.481, 746.268, -156.109, 666.487, -155.18, 0, 0
8025, 0.00000, 785.183, -154.703, 850.399, -156.328, 760.564, -155.401, 0, 0
8026, 0.00000, 997.932, -155.094, 1080.12, -156.709, 971.254, -155.778, 0, 0
8027, 0.00000, 1235.63, -155.429, 1336.17, -157.024, 1207.79, -156.081, 0, 0
8028, 0.00000, 1451.14, -155.681, 1568.31, -157.255, 1422.52, -156.295, 0, 0
8029, 0.00000, 1592.24, -155.833, 1720.6, -157.392, 1563.26, -156.42, 0, 0
8030, 0.00000, 1726.24, -155.965, 1865.03, -157.51, 1697.12, -156.525, 0, 0
8031, 0.00000, 1830.35, -156.063, 1977.29, -157.595, 1800.7, -156.601, 0, 0
8032, 0.00000, 1878.5, -156.106, 2028.93, -157.633, 1849.31, -156.635, 0, 0
8033, 0.00000, 1921.43, -156.144, 2075.71, -157.667, 1894.16, -156.666, 0, 0
8034, 0.00000, 1946.2, -156.166, 2103.22, -157.688, 1921.74, -156.684, 0, 0
8035, 0.00000, 1950.11, -156.169, 2106.82, -157.69, 1926.79, -156.688, 0, 0
8036, 0.00000, 1911.49, -156.133, 2064.49, -157.66, 1888.89, -156.662, 0, 0
8037, 0.00000, 1792.52, -156.022, 1935.94, -157.563, 1771.1, -156.578, 0, 0
8038, 0.00000, 1661.78, -155.895, 1794.45, -157.452, 1642.78, -156.481, 0, 0
8039, 0.00000, 1559.5, -155.792, 1684.15, -157.361, 1541, -156.399, 0, 0
8040, 0.00000, 1363.1, -155.577, 1472.26, -157.165, 1345.47, -156.222, 0, 0
8041, 0.00000, 1135.87, -155.294, 1227.25, -156.903, 1118.84, -155.977, 0, 0
8042, 0.00000, 977.182, -155.06, 1056.58, -156.681, 960.688, -155.765, 0, 0
8043, 0.00000, 849.151, -154.837, 918.669, -156.464, 833.106, -155.554, 0, 0
8044, 0.00000, 786.061, -154.708, 850.797, -156.338, 769.679, -155.427, 0, 0
8045, 0.00000, 716.673, -154.553, 776.455, -156.185, 700.585, -155.272, 0, 0
8046, 0.00000, 697.931, -154.505, 756.335, -156.136, 679.916, -155.218, 0, 0
8047, 0.00000, 670.938, -154.437, 726.783, -156.067, 650.528, -155.141, 0, 0
8048, 0.00000, 676.627, -154.451, 732.823, -156.079, 653.623, -155.147, 0, 0
8049, 0.00000, 764.514, -154.658, 827.969, -156.284, 739.467, -155.355, 0, 0
8050, 0.00000, 839.525, -154.815, 908.512, -156.438, 811.777, -155.507, 0, 0
8051, 0.00000, 857.094, -154.852, 927.454, -156.473, 828.576, -155.541, 0, 0
8052, 0.00000, 896.056, -154.923, 969.097, -156.542, 866.471, -155.609, 0, 0
8053, 0.00000, 963.36, -155.038, 1042.25, -156.653, 934.334, -155.721, 0, 0
8054, 0.00000, 971.542, -155.052, 1050.56, -156.667, 941.776, -155.733, 0, 0
8055, 0.00000, 1035.15, -155.151, 1119.2, -156.761, 1005.33, -155.827, 0, 0
8056, 0.00000, 1127.49, -155.285, 1218.73, -156.888, 1098.1, -155.95, 0, 0
8057, 0.00000, 1246.98, -155.442, 1348.5, -157.037, 1220.53, -156.094, 0, 0
8058, 0.00000, 1292.52, -155.498, 1398.71, -157.091, 1270.39, -156.148, 0, 0
8059, 0.00000, 1279.59, -155.482, 1384.48, -157.076, 1259.04, -156.136, 0, 0
8060, 0.00000, 1289.57, -155.493, 1394.17, -157.087, 1269.18, -156.147, 0, 0
8061, 0.00000, 1257.58, -155.453, 1359.6, -157.05, 1238.24, -156.114, 0, 0
8062, 0.00000, 1240.43, -155.431, 1340.42, -157.03, 1223.11, -156.098, 0, 0
8063, 0.00000, 1146.39, -155.308, 1239.32, -156.916, 1129.99, -155.991, 0, 0
8064, 0.00000, 987.061, -155.076, 1067.4, -156.696, 971.355, -155.781, 0, 0
8065, 0.00000, 796.991, -154.728, 862.672, -156.357, 782.144, -155.45, 0, 0
8066, 0.00000, 660.53, -154.416, 716.227, -156.051, 646.401, -155.137, 0, 0
8067, 0.00000, 603.316, -154.246, 654.593, -155.879, 589.089, -154.96, 0, 0
8068, 0.00000, 570.5, -154.139, 619.552, -155.77, 555.997, -154.845, 0, 0
8069, 0.00000, 561.186, -154.104, 609.565, -155.735, 546.479, -154.808, 0, 0
8070, 0.00000, 589.498, -154.196, 640.284, -155.826, 573.245, -154.899, 0, 0
8071, 0.00000, 677.426, -154.446, 734.592, -156.075, 658.886, -155.156, 0, 0
8072, 0.00000, 763.012, -154.653, 826.506, -156.28, 741.563, -155.36, 0, 0
8073, 0.00000, 759.283, -154.651, 821.991, -156.278, 734.035, -155.347, 0, 0
8074, 0.00000, 795.431, -154.728, 860.698, -156.352, 767.406, -155.419, 0, 0
8075, 0.00000, 964.935, -155.038, 1042.83, -156.652, 934.709, -155.72, 0, 0
8076, 0.00000, 1148.64, -155.313, 1241.15, -156.914, 1118.66, -155.976, 0, 0
8077, 0.00000, 1339.23, -155.555, 1446.6, -157.14, 1309.29, -156.189, 0, 0
8078, 0.00000, 1469.96, -155.703, 1586.92, -157.274, 1438.49, -156.312, 0, 0
8079, 0.00000, 1602.09, -155.841, 1729.01, -157.399, 1570.19, -156.425, 0, 0
8080, 0.00000, 1671.91, -155.91, 1804.02, -157.46, 1639.74, -156.48, 0, 0
8081, 0.00000, 1738.46, -155.974, 1876.26, -157.518, 1709.84, -156.534, 0, 0
8082, 0.00000, 1753.24, -155.987, 1893.5, -157.532, 1729.7, -156.549, 0, 0
8083, 0.00000, 1798.4, -156.03, 1942.27, -157.57, 1776.21, -156.584, 0, 0
8084, 0.00000, 1742.65, -155.975, 1881.54, -157.522, 1720.75, -156.541, 0, 0
8085, 0.00000, 1665.15, -155.899, 1797.69, -157.455, 1644.66, -156.483, 0, 0
8086, 0.00000, 1576.11, -155.809, 1701.24, -157.375, 1557.22, -156.413, 0, 0
8087, 0.00000, 1436.86, -155.66, 1551.19, -157.241, 1419.01, -156.292, 0, 0
8088, 0.00000, 1201.6, -155.38, 1297.87, -156.984, 1185.32, -156.055, 0, 0
8089, 0.00000, 999.138, -155.094, 1079.03, -156.713, 981.95, -155.797, 0, 0
8090, 0.00000, 827.719, -154.796, 894.374, -156.424, 811.361, -155.514, 0, 0
8091, 0.00000, 719.531, -154.561, 778.26, -156.192, 703.959, -155.283, 0, 0
8092, 0.00000, 654.566, -154.394, 708.218, -156.024, 638.657, -155.11, 0, 0
8093, 0.00000, 615.327, -154.28, 665.636, -155.908, 598.064, -154.987, 0, 0
8094, 0.00000, 620.285, -154.291, 671.478, -155.919, 602.853, -154.999, 0, 0
8095, 0.00000, 683.904, -154.463, 739.803, -156.09, 665.589, -155.176, 0, 0
8096, 0.00000, 757.31, -154.639, 818.254, -156.264, 736.92, -155.35, 0, 0
8097, 0.00000, 791.526, -154.715, 854.44, -156.339, 768.598, -155.422, 0, 0
8098, 0.00000, 836.731, -154.807, 902.303, -156.427, 811.6, -155.508, 0, 0
8099, 0.00000, 946.175, -155.003, 1019.08, -156.618, 918.201, -155.696, 0, 0
8100, 0.00000, 1163.91, -155.33, 1253.35, -156.929, 1134.57, -155.997, 0, 0
8101, 0.00000, 1370.5, -155.588, 1476.43, -157.17, 1341.33, -156.222, 0, 0
8102, 0.00000, 1527.44, -155.761, 1645.42, -157.328, 1497.87, -156.366, 0, 0
8103, 0.00000, 1631.38, -155.867, 1757.2, -157.423, 1600.99, -156.451, 0, 0
8104, 0.00000, 1771.09, -156.003, 1907.48, -157.544, 1741.44, -156.56, 0, 0
8105, 0.00000, 1832.4, -156.059, 1974.02, -157.594, 1804.09, -156.604, 0, 0
8106, 0.00000, 1931.31, -156.15, 2081.23, -157.674, 1904.52, -156.674, 0, 0
8107, 0.00000, 1980.88, -156.193, 2135.12, -157.711, 1955.38, -156.708, 0, 0
8108, 0.00000, 1922.52, -156.139, 2072.54, -157.665, 1897.94, -156.668, 0, 0
8109, 0.00000, 1825.17, -156.05, 1967.8, -157.588, 1801.75, -156.6, 0, 0
8110, 0.00000, 1754.38, -155.984, 1891.32, -157.53, 1731.67, -156.55, 0, 0
8111, 0.00000, 1623.37, -155.855, 1750.54, -157.416, 1601.95, -156.449, 0, 0
8112, 0.00000, 1364.2, -155.578, 1471.41, -157.166, 1344.2, -156.223, 0, 0
8113, 0.00000, 1135.09, -155.292, 1225.48, -156.901, 1117.69, -155.976, 0, 0
8114, 0.00000, 962.305, -155.035, 1039.33, -156.656, 945.498, -155.743, 0, 0
8115, 0.00000, 854.245, -154.844, 923.137, -156.471, 838.319, -155.563, 0, 0
8116, 0.00000, 782.861, -154.701, 846.371, -156.33, 767.126, -155.422, 0, 0
8117, 0.00000, 725.342, -154.572, 784.49, -156.202, 709.144, -155.292, 0, 0
8118, 0.00000, 726.226, -154.571, 785.63, -156.2, 709.703, -155.29, 0, 0
8119, 0.00000, 765.51, -154.658, 827.596, -156.285, 747.807, -155.376, 0, 0
8120, 0.00000, 856.592, -154.842, 924.063, -156.463, 835.196, -155.552, 0, 0
8121, 0.00000, 855.302, -154.843, 921.637, -156.464, 831.004, -155.547, 0, 0
8122, 0.00000, 880.892, -154.89, 948.834, -156.509, 855.227, -155.591, 0, 0
8123, 0.00000, 1039.69, -155.151, 1119.5, -156.76, 1012.93, -155.838, 0, 0
8124, 0.00000, 1277.72, -155.476, 1375.2, -157.067, 1248.51, -156.127, 0, 0
8125, 0.00000, 1461.82, -155.69, 1573.02, -157.263, 1431.16, -156.307, 0, 0
8126, 0.00000, 1659.79, -155.892, 1785.5, -157.444, 1627.07, -156.47, 0, 0
8127, 0.00000, 1777.01, -156.008, 1911.77, -157.547, 1743.65, -156.561, 0, 0
8128, 0.00000, 1864.53, -156.088, 2006.16, -157.617, 1831.34, -156.624, 0, 0
8129, 0.00000, 1942.91, -156.159, 2091.95, -157.68, 1912.29, -156.679, 0, 0
8130, 0.00000, 2029.63, -156.236, 2187.49, -157.748, 2003.15, -156.739, 0, 0
8131, 0.00000, 2056.46, -156.258, 2216.97, -157.768, 2031.69, -156.757, 0, 0
8132, 0.00000, 2021.07, -156.226, 2178.36, -157.741, 1996.53, -156.734, 0, 0
8133, 0.00000, 1917.17, -156.134, 2066.94, -157.661, 1894.35, -156.665, 0, 0
8134, 0.00000, 1829.76, -156.054, 1973.18, -157.593, 1808.72, -156.606, 0, 0
8135, 0.00000, 1704.12, -155.935, 1837.91, -157.488, 1683.69, -156.513, 0, 0
8136, 0.00000, 1440.01, -155.664, 1553.58, -157.245, 1421.41, -156.296, 0, 0
8137, 0.00000, 1205.14, -155.384, 1299.88, -156.986, 1185.77, -156.055, 0, 0
8138, 0.00000, 998.187, -155.092, 1077.08, -156.71, 979.377, -155.793, 0, 0
8139, 0.00000, 862.902, -154.861, 931.585, -156.487, 845.203, -155.576, 0, 0
8140, 0.00000, 799.813, -154.735, 864.116, -156.363, 782.395, -155.454, 0, 0
8141, 0.00000, 738.057, -154.602, 798.281, -156.232, 721.391, -155.321, 0, 0
8142, 0.00000, 728.928, -154.579, 789.391, -156.209, 712.134, -155.297, 0, 0
8143, 0.00000, 797.941, -154.728, 863.868, -156.355, 779.814, -155.443, 0, 0
8144, 0.00000, 867.463, -154.866, 937.697, -156.488, 844.929, -155.57, 0, 0
8145, 0.00000, 900.013, -154.928, 971.66, -156.546, 871.734, -155.619, 0, 0
8146, 0.00000, 1003.29, -155.1, 1081.64, -156.71, 971.013, -155.778, 0, 0
8147, 0.00000, 1200.74, -155.382, 1293.32, -156.976, 1165.7, -156.034, 0, 0
8148, 0.00000, 1435.28, -155.661, 1545.08, -157.234, 1397.67, -156.274, 0, 0
8149, 0.00000, 1591.94, -155.829, 1713.16, -157.385, 1553.34, -156.413, 0, 0
8150, 0.00000, 1735.02, -155.97, 1866.39, -157.51, 1694.64, -156.525, 0, 0
8151, 0.00000, 1855.15, -156.083, 1996.38, -157.609, 1815.3, -156.613, 0, 0
8152, 0.00000, 1929.33, -156.149, 2076.87, -157.667, 1890.76, -156.664, 0, 0
8153, 0.00000, 1985.83, -156.198, 2138.56, -157.711, 1949.57, -156.703, 0, 0
8154, 0.00000, 2062.31, -156.265, 2222.34, -157.77, 2030.31, -156.756, 0, 0
8155, 0.00000, 2070.93, -156.27, 2231.61, -157.776, 2040.18, -156.762, 0, 0
8156, 0.00000, 2037.6, -156.241, 2196.12, -157.752, 2009.07, -156.741, 0, 0
8157, 0.00000, 1942.96, -156.157, 2094.73, -157.68, 1916.85, -156.68, 0, 0
8158, 0.00000, 1828.79, -156.053, 1971.01, -157.59, 1804.68, -156.602, 0, 0
8159, 0.00000, 1683.64, -155.915, 1815.41, -157.469, 1662.06, -156.496, 0, 0
8160, 0.00000, 1440.76, -155.665, 1553.68, -157.245, 1420.63, -156.295, 0, 0
8161, 0.00000, 1210.86, -155.39, 1305.16, -156.991, 1189.96, -156.06, 0, 0
8162, 0.00000, 1005.67, -155.103, 1084.22, -156.72, 985.442, -155.802, 0, 0
8163, 0.00000, 864.72, -154.864, 932.552, -156.488, 844.804, -155.576, 0, 0
8164, 0.00000, 796.129, -154.728, 858.811, -156.353, 775.694, -155.44, 0, 0
8165, 0.00000, 732.346, -154.588, 790.041, -156.215, 711.466, -155.299, 0, 0
8166, 0.00000, 727.794, -154.575, 785.221, -156.2, 705.313, -155.281, 0, 0
8167, 0.00000, 762.012, -154.652, 823.426, -156.277, 740.142, -155.359, 0, 0
8168, 0.00000, 818.325, -154.771, 885.256, -156.395, 796.299, -155.477, 0, 0
8169, 0.00000, 883.032, -154.896, 955.589, -156.518, 859.035, -155.595, 0, 0
8170, 0.00000, 985.696, -155.071, 1065.49, -156.686, 959.294, -155.759, 0, 0
8171, 0.00000, 1186.31, -155.363, 1279.55, -156.96, 1154.89, -156.021, 0, 0
8172, 0.00000, 1440.99, -155.667, 1553.09, -157.241, 1407.49, -156.282, 0, 0
8173, 0.00000, 1661.56, -155.897, 1790.66, -157.447, 1627.25, -156.47, 0, 0
8174, 0.00000, 1819.78, -156.048, 1961.87, -157.582, 1786.96, -156.59, 0, 0
8175, 0.00000, 1929.62, -156.152, 2082.73, -157.674, 1902.03, -156.672, 0, 0
8176, 0.00000, 2017.97, -156.229, 2178.48, -157.741, 1991.42, -156.731, 0, 0
8177, 0.00000, 2093.43, -156.293, 2259.76, -157.796, 2067.39, -156.78, 0, 0
8178, 0.00000, 2133.25, -156.326, 2302.56, -157.825, 2108.29, -156.805, 0, 0
8179, 0.00000, 2115.24, -156.309, 2282.91, -157.812, 2091.35, -156.794, 0, 0
8180, 0.00000, 2088.73, -156.286, 2253.82, -157.792, 2064.65, -156.777, 0, 0
8181, 0.00000, 1987.49, -156.197, 2143.54, -157.715, 1962.68, -156.71, 0, 0
8182, 0.00000, 1877.65, -156.098, 2025.22, -157.631, 1855.85, -156.638, 0, 0
8183, 0.00000, 1773.17, -156.002, 1912.67, -157.546, 1752.53, -156.565, 0, 0
8184, 0.00000, 1565.33, -155.799, 1688.86, -157.366, 1546.25, -156.405, 0, 0
8185, 0.00000, 1363.97, -155.576, 1470.45, -157.163, 1343.02, -156.22, 0, 0
8186, 0.00000, 1164.74, -155.331, 1255.85, -156.936, 1144.54, -156.008, 0, 0
