hour, t(sec), S1 (kVA), Ang1, S2 (kVA), Ang2, S3 (kVA), Ang3, S4 (kVA), Ang4
8187, 0.00000, 1013.45, -155.115, 1092.95, -156.731, 994.101, -155.814, 0, 0
8188, 0.00000, 901.386, -154.93, 972.795, -156.553, 882.285, -155.64, 0, 0
8189, 0.00000, 815.635, -154.769, 880.616, -156.395, 796.35, -155.482, 0, 0
8190, 0.00000, 791.27, -154.717, 854.618, -156.342, 770.057, -155.427, 0, 0
8191, 0.00000, 774.398, -154.682, 836.067, -156.306, 750.788, -155.386, 0, 0
8192, 0.00000, 802.142, -154.739, 865.374, -156.361, 774.949, -155.436, 0, 0
8193, 0.00000, 865.406, -154.863, 934.561, -156.483, 837.439, -155.556, 0, 0
8194, 0.00000, 1037.31, -155.151, 1119.04, -156.76, 1006.13, -155.828, 0, 0
8195, 0.00000, 1234.51, -155.425, 1331.87, -157.019, 1203.23, -156.076, 0, 0
8196, 0.00000, 1525.48, -155.759, 1645.13, -157.324, 1493.09, -156.358, 0, 0
8197, 0.00000, 1747.8, -155.981, 1884.23, -157.522, 1714.5, -156.537, 0, 0
8198, 0.00000, 1946.56, -156.163, 2098.06, -157.681, 1912.04, -156.677, 0, 0
8199, 0.00000, 2048.07, -156.254, 2207.09, -157.759, 2012.95, -156.745, 0, 0
8200, 0.00000, 2139.99, -156.331, 2306.29, -157.826, 2105.51, -156.803, 0, 0
8201, 0.00000, 2137.86, -156.328, 2304.64, -157.824, 2105.59, -156.802, 0, 0
8202, 0.00000, 2113.75, -156.307, 2279.12, -157.807, 2083.98, -156.789, 0, 0
8203, 0.00000, 2101.03, -156.296, 2264.47, -157.798, 2070.95, -156.781, 0, 0
8204, 0.00000, 2072.8, -156.271, 2234.31, -157.778, 2044.45, -156.764, 0, 0
8205, 0.00000, 1981.97, -156.191, 2136.02, -157.709, 1954.18, -156.705, 0, 0
8206, 0.00000, 1901.38, -156.12, 2049.32, -157.648, 1876.72, -156.653, 0, 0
8207, 0.00000, 1786.32, -156.014, 1926.18, -157.556, 1764.17, -156.573, 0, 0
8208, 0.00000, 1575.54, -155.809, 1699.18, -157.375, 1555.07, -156.412, 0, 0
8209, 0.00000, 1385.46, -155.601, 1493.75, -157.186, 1364.77, -156.241, 0, 0
8210, 0.00000, 1192.91, -155.368, 1286.33, -156.97, 1172.8, -156.041, 0, 0
8211, 0.00000, 1055, -155.177, 1138.01, -156.791, 1035.67, -155.871, 0, 0
8212, 0.00000, 940.979, -154.998, 1015.25, -156.618, 921.19, -155.704, 0, 0
8213, 0.00000, 867.827, -154.869, 936.199, -156.491, 846.731, -155.577, 0, 0
8214, 0.00000, 829.566, -154.795, 895.473, -156.419, 807.644, -155.503, 0, 0
8215, 0.00000, 813.668, -154.763, 878.681, -156.387, 791.043, -155.469, 0, 0
8216, 0.00000, 844.337, -154.823, 911.868, -156.445, 819.665, -155.524, 0, 0
8217, 0.00000, 985.831, -155.07, 1064.03, -156.683, 957.292, -155.756, 0, 0
8218, 0.00000, 1157.59, -155.324, 1248.98, -156.924, 1126.24, -155.986, 0, 0
8219, 0.00000, 1377.22, -155.599, 1484.85, -157.178, 1343.74, -156.224, 0, 0
8220, 0.00000, 1619.06, -155.855, 1745.1, -157.41, 1584.33, -156.435, 0, 0
8221, 0.00000, 1857.6, -156.083, 2001.69, -157.611, 1821.93, -156.615, 0, 0
8222, 0.00000, 2039.94, -156.245, 2197.89, -157.751, 2003.44, -156.737, 0, 0
8223, 0.00000, 2126.36, -156.32, 2290.69, -157.815, 2088.95, -156.793, 0, 0
8224, 0.00000, 2200.67, -156.381, 2371.11, -157.867, 2164.53, -156.839, 0, 0
8225, 0.00000, 2242.17, -156.414, 2416.31, -157.896, 2207.89, -156.864, 0, 0
8226, 0.00000, 2283.89, -156.448, 2461.05, -157.925, 2250.44, -156.889, 0, 0
8227, 0.00000, 2318.55, -156.475, 2498.98, -157.949, 2287.23, -156.911, 0, 0
8228, 0.00000, 2288.75, -156.45, 2466.92, -157.929, 2259.22, -156.894, 0, 0
8229, 0.00000, 2202.66, -156.379, 2374.3, -157.87, 2174.67, -156.844, 0, 0
8230, 0.00000, 2088.45, -156.285, 2250.89, -157.791, 2062.89, -156.777, 0, 0
8231, 0.00000, 1934.95, -156.151, 2085.35, -157.676, 1910.79, -156.678, 0, 0
8232, 0.00000, 1712.89, -155.945, 1845.9, -157.496, 1689.79, -156.519, 0, 0
8233, 0.00000, 1463.71, -155.69, 1578.99, -157.268, 1444.78, -156.317, 0, 0
8234, 0.00000, 1272.2, -155.468, 1372.76, -157.065, 1253.71, -156.13, 0, 0
8235, 0.00000, 1134.71, -155.29, 1224.52, -156.899, 1116.48, -155.975, 0, 0
8236, 0.00000, 1016.2, -155.119, 1097.28, -156.736, 998.074, -155.819, 0, 0
8237, 0.00000, 928.84, -154.978, 1003.31, -156.6, 910.516, -155.686, 0, 0
8238, 0.00000, 905.977, -154.937, 979.154, -156.559, 887.242, -155.646, 0, 0
8239, 0.00000, 962.57, -155.032, 1039.26, -156.649, 940.495, -155.731, 0, 0
8240, 0.00000, 985.616, -155.07, 1063.8, -156.685, 960.912, -155.763, 0, 0
8241, 0.00000, 1010.96, -155.112, 1091.45, -156.724, 983.532, -155.796, 0, 0
8242, 0.00000, 1141.65, -155.302, 1231.5, -156.903, 1110.82, -155.967, 0, 0
8243, 0.00000, 1307.49, -155.516, 1409.2, -157.101, 1273.58, -156.153, 0, 0
8244, 0.00000, 1540.2, -155.774, 1660.17, -157.337, 1506.41, -156.37, 0, 0
8245, 0.00000, 1771.05, -156.003, 1907.62, -157.54, 1734.02, -156.551, 0, 0
8246, 0.00000, 1921.15, -156.14, 2068.73, -157.66, 1882.35, -156.657, 0, 0
8247, 0.00000, 2029.59, -156.237, 2184.98, -157.743, 1990, -156.731, 0, 0
8248, 0.00000, 1789.33, -156.02, 1927.06, -157.555, 1752.22, -156.565, 0, 0
8249, 0.00000, 1841.81, -156.07, 1985.11, -157.6, 1808.71, -156.607, 0, 0
8250, 0.00000, 2030.69, -156.237, 2190.04, -157.747, 2001.43, -156.736, 0, 0
8251, 0.00000, 2096.25, -156.294, 2260.93, -157.797, 2068.4, -156.78, 0, 0
8252, 0.00000, 2000.71, -156.209, 2157.72, -157.724, 1973.79, -156.718, 0, 0
8253, 0.00000, 1906.31, -156.125, 2056.11, -157.652, 1881.09, -156.656, 0, 0
8254, 0.00000, 1827.18, -156.052, 1969.93, -157.59, 1803.51, -156.602, 0, 0
8255, 0.00000, 1695.51, -155.927, 1828.54, -157.479, 1673.6, -156.505, 0, 0
8256, 0.00000, 1480.54, -155.709, 1596.91, -157.284, 1459.82, -156.331, 0, 0
8257, 0.00000, 1240.44, -155.428, 1337.5, -157.027, 1219.3, -156.092, 0, 0
8258, 0.00000, 1054.67, -155.177, 1137.72, -156.791, 1034.83, -155.87, 0, 0
8259, 0.00000, 952.01, -155.016, 1027.52, -156.637, 933.284, -155.722, 0, 0
8260, 0.00000, 859.474, -154.853, 927.818, -156.478, 841.009, -155.567, 0, 0
8261, 0.00000, 798.691, -154.733, 862.953, -156.36, 780.013, -155.449, 0, 0
8262, 0.00000, 793.503, -154.721, 857.835, -156.347, 774.884, -155.436, 0, 0
8263, 0.00000, 827.97, -154.789, 894.416, -156.413, 808.193, -155.501, 0, 0
8264, 0.00000, 886.337, -154.899, 955.016, -156.518, 860.883, -155.6, 0, 0
8265, 0.00000, 890.87, -154.91, 958.523, -156.526, 861.846, -155.604, 0, 0
8266, 0.00000, 930.579, -154.98, 999.457, -156.591, 896.934, -155.665, 0, 0
8267, 0.00000, 997.41, -155.089, 1071.41, -156.697, 962.655, -155.768, 0, 0
8268, 0.00000, 1205.09, -155.386, 1293.99, -156.978, 1167.33, -156.039, 0, 0
8269, 0.00000, 1463.38, -155.69, 1571.34, -157.259, 1422.99, -156.299, 0, 0
8270, 0.00000, 1678.61, -155.912, 1801.99, -157.457, 1635.15, -156.479, 0, 0
8271, 0.00000, 1778.54, -156.01, 1909.32, -157.543, 1733.82, -156.556, 0, 0
8272, 0.00000, 1873.77, -156.097, 2013.33, -157.622, 1832.78, -156.626, 0, 0
8273, 0.00000, 1991.24, -156.2, 2141.78, -157.713, 1954.48, -156.706, 0, 0
8274, 0.00000, 2028.28, -156.234, 2184.3, -157.744, 1996.5, -156.734, 0, 0
8275, 0.00000, 2080.07, -156.279, 2241.41, -157.784, 2051, -156.769, 0, 0
8276, 0.00000, 2034.91, -156.238, 2193.13, -157.75, 2007.25, -156.74, 0, 0
8277, 0.00000, 1935.4, -156.15, 2086.87, -157.675, 1910.28, -156.676, 0, 0
8278, 0.00000, 1840.75, -156.065, 1985.72, -157.601, 1818.12, -156.612, 0, 0
8279, 0.00000, 1727.62, -155.959, 1864.05, -157.508, 1706.17, -156.53, 0, 0
8280, 0.00000, 1497.9, -155.728, 1615.79, -157.301, 1476.31, -156.345, 0, 0
8281, 0.00000, 1266.2, -155.461, 1366.88, -157.058, 1246.84, -156.122, 0, 0
8282, 0.00000, 1082.77, -155.219, 1169.24, -156.831, 1064.29, -155.909, 0, 0
8283, 0.00000, 942.679, -155.002, 1017.96, -156.623, 924.219, -155.709, 0, 0
8284, 0.00000, 834.426, -154.807, 901.521, -156.433, 816.83, -155.523, 0, 0
8285, 0.00000, 785.514, -154.706, 849.583, -156.334, 768.306, -155.424, 0, 0
8286, 0.00000, 745.614, -154.619, 807.283, -156.249, 729.447, -155.338, 0, 0
8287, 0.00000, 805.803, -154.744, 871.643, -156.37, 788.136, -155.46, 0, 0
8288, 0.00000, 851.82, -154.835, 919.715, -156.458, 830.42, -155.544, 0, 0
8289, 0.00000, 870.246, -154.871, 937.982, -156.491, 845.141, -155.572, 0, 0
8290, 0.00000, 912.209, -154.947, 981.679, -156.562, 883.235, -155.64, 0, 0
8291, 0.00000, 1119.25, -155.268, 1204.09, -156.87, 1087.66, -155.939, 0, 0
8292, 0.00000, 1318.25, -155.526, 1418.12, -157.111, 1285.51, -156.166, 0, 0
8293, 0.00000, 1500.83, -155.733, 1614.69, -157.3, 1467.13, -156.34, 0, 0
8294, 0.00000, 1705.69, -155.938, 1835.92, -157.485, 1672.27, -156.505, 0, 0
8295, 0.00000, 1868.52, -156.091, 2010.36, -157.618, 1833.01, -156.624, 0, 0
8296, 0.00000, 1964.68, -156.179, 2114.24, -157.695, 1929.73, -156.691, 0, 0
8297, 0.00000, 2063.76, -156.265, 2222.75, -157.771, 2031.9, -156.758, 0, 0
8298, 0.00000, 2118.87, -156.312, 2284.25, -157.813, 2091.14, -156.794, 0, 0
8299, 0.00000, 2164.63, -156.35, 2334.09, -157.846, 2138.53, -156.824, 0, 0
8300, 0.00000, 2135.25, -156.324, 2302.44, -157.824, 2109.53, -156.805, 0, 0
8301, 0.00000, 2043.9, -156.246, 2203.99, -157.757, 2019.06, -156.747, 0, 0
8302, 0.00000, 1944.02, -156.158, 2096.88, -157.683, 1921.22, -156.683, 0, 0
8303, 0.00000, 1806.68, -156.035, 1948.87, -157.575, 1784.57, -156.589, 0, 0
8304, 0.00000, 1558.25, -155.792, 1681.49, -157.359, 1537.73, -156.398, 0, 0
8305, 0.00000, 1285.78, -155.486, 1388.22, -157.081, 1266.76, -156.145, 0, 0
8306, 0.00000, 1105.42, -155.251, 1194.04, -156.862, 1086.59, -155.937, 0, 0
8307, 0.00000, 985.784, -155.073, 1065.3, -156.692, 967.325, -155.774, 0, 0
8308, 0.00000, 886.281, -154.905, 958.419, -156.529, 867.903, -155.615, 0, 0
8309, 0.00000, 823.8, -154.785, 891.225, -156.413, 805.63, -155.499, 0, 0
8310, 0.00000, 792.001, -154.72, 857.674, -156.349, 773.203, -155.433, 0, 0
8311, 0.00000, 845.459, -154.824, 914.211, -156.448, 823.46, -155.53, 0, 0
8312, 0.00000, 901.243, -154.929, 974.119, -156.548, 876.301, -155.626, 0, 0
8313, 0.00000, 864.903, -154.867, 934.919, -156.488, 837.238, -155.559, 0, 0
8314, 0.00000, 863.293, -154.863, 933.011, -156.484, 833.846, -155.552, 0, 0
8315, 0.00000, 934.619, -154.989, 1008.71, -156.604, 902.112, -155.67, 0, 0
8316, 0.00000, 1125.57, -155.281, 1213.37, -156.881, 1090.56, -155.942, 0, 0
8317, 0.00000, 1386.62, -155.608, 1494.52, -157.185, 1350.08, -156.228, 0, 0
8318, 0.00000, 1612.39, -155.849, 1737.41, -157.403, 1574.79, -156.428, 0, 0
8319, 0.00000, 1784.84, -156.016, 1923.39, -157.552, 1747.5, -156.561, 0, 0
8320, 0.00000, 1917.85, -156.138, 2066.83, -157.658, 1880.97, -156.656, 0, 0
8321, 0.00000, 2037.12, -156.243, 2195.64, -157.749, 2001.63, -156.736, 0, 0
8322, 0.00000, 2061.73, -156.265, 2224.02, -157.77, 2031.48, -156.756, 0, 0
8323, 0.00000, 2087.08, -156.286, 2251.68, -157.79, 2058.72, -156.773, 0, 0
8324, 0.00000, 2026.43, -156.232, 2185.77, -157.744, 1999.27, -156.735, 0, 0
8325, 0.00000, 1969.78, -156.182, 2124.23, -157.701, 1943.37, -156.698, 0, 0
8326, 0.00000, 1823.61, -156.051, 1966.21, -157.588, 1799.51, -156.6, 0, 0
8327, 0.00000, 1677.43, -155.909, 1808.96, -157.463, 1654.81, -156.49, 0, 0
8328, 0.00000, 1424.99, -155.648, 1536.86, -157.228, 1403.57, -156.279, 0, 0
8329, 0.00000, 1207.64, -155.387, 1302.22, -156.988, 1186.49, -156.056, 0, 0
8330, 0.00000, 1030.98, -155.142, 1112.66, -156.758, 1011.54, -155.838, 0, 0
8331, 0.00000, 896.09, -154.922, 967.632, -156.546, 877.359, -155.632, 0, 0
8332, 0.00000, 827.861, -154.793, 894.469, -156.419, 809.443, -155.507, 0, 0
8333, 0.00000, 785.571, -154.705, 848.784, -156.332, 766.626, -155.42, 0, 0
8334, 0.00000, 760.282, -154.651, 821.676, -156.278, 739.464, -155.361, 0, 0
8335, 0.00000, 817.398, -154.768, 882.712, -156.391, 794.429, -155.474, 0, 0
8336, 0.00000, 855.779, -154.845, 924.088, -156.466, 830.144, -155.544, 0, 0
8337, 0.00000, 924.443, -154.97, 999.47, -156.588, 899.023, -155.664, 0, 0
8338, 0.00000, 1003.6, -155.101, 1082.67, -156.711, 971.813, -155.779, 0, 0
8339, 0.00000, 1121.7, -155.275, 1208.01, -156.876, 1085.8, -155.937, 0, 0
8340, 0.00000, 1230.39, -155.42, 1324.76, -157.011, 1193.69, -156.067, 0, 0
8341, 0.00000, 1390.99, -155.613, 1496.49, -157.189, 1351.62, -156.233, 0, 0
8342, 0.00000, 1584.82, -155.82, 1705.64, -157.376, 1545.3, -156.404, 0, 0
8343, 0.00000, 1728.95, -155.965, 1860.38, -157.505, 1688.15, -156.52, 0, 0
8344, 0.00000, 1855.45, -156.083, 1996.67, -157.609, 1814.56, -156.613, 0, 0
8345, 0.00000, 1747.11, -155.978, 1881.69, -157.518, 1710.9, -156.533, 0, 0
8346, 0.00000, 1706.63, -155.94, 1840.27, -157.488, 1676.39, -156.507, 0, 0
8347, 0.00000, 1789.01, -156.021, 1929.24, -157.56, 1760.24, -156.572, 0, 0
8348, 0.00000, 1687.94, -155.921, 1820.23, -157.471, 1660.1, -156.494, 0, 0
8349, 0.00000, 1630.02, -155.863, 1756.98, -157.421, 1602.82, -156.45, 0, 0
8350, 0.00000, 1540.61, -155.771, 1660.66, -157.339, 1516.36, -156.378, 0, 0
8351, 0.00000, 1438.38, -155.661, 1550.9, -157.24, 1415.73, -156.289, 0, 0
8352, 0.00000, 1303.83, -155.506, 1405.96, -157.098, 1282.33, -156.16, 0, 0
8353, 0.00000, 1165.49, -155.332, 1257.66, -156.937, 1146.27, -156.01, 0, 0
8354, 0.00000, 1015.21, -155.118, 1096.07, -156.735, 996.609, -155.817, 0, 0
8355, 0.00000, 909.105, -154.944, 981.985, -156.567, 890.922, -155.654, 0, 0
8356, 0.00000, 835.558, -154.808, 903.259, -156.435, 817.881, -155.523, 0, 0
8357, 0.00000, 796.378, -154.729, 861.883, -156.357, 779.827, -155.447, 0, 0
8358, 0.00000, 775.711, -154.685, 840.104, -156.314, 758.345, -155.401, 0, 0
8359, 0.00000, 767.661, -154.667, 831.024, -156.295, 748.034, -155.378, 0, 0
8360, 0.00000, 783.579, -154.701, 847.251, -156.326, 760.051, -155.404, 0, 0
8361, 0.00000, 892.925, -154.913, 964.619, -156.531, 865.172, -155.605, 0, 0
8362, 0.00000, 1011.66, -155.113, 1091.98, -156.723, 980.883, -155.792, 0, 0
8363, 0.00000, 1229.95, -155.42, 1326.71, -157.013, 1196.75, -156.069, 0, 0
8364, 0.00000, 1350.06, -155.567, 1456.19, -157.149, 1316.68, -156.196, 0, 0
8365, 0.00000, 1381.52, -155.602, 1489.26, -157.181, 1346.45, -156.225, 0, 0
8366, 0.00000, 1481.99, -155.714, 1596.8, -157.282, 1445.05, -156.318, 0, 0
8367, 0.00000, 1599.68, -155.838, 1723.54, -157.393, 1563.33, -156.42, 0, 0
8368, 0.00000, 1715.21, -155.952, 1848.36, -157.496, 1679.37, -156.512, 0, 0
8369, 0.00000, 1734.31, -155.968, 1869.58, -157.511, 1700.9, -156.527, 0, 0
8370, 0.00000, 1809.48, -156.041, 1952.19, -157.577, 1780.41, -156.587, 0, 0
8371, 0.00000, 1824.09, -156.053, 1968.26, -157.588, 1797.3, -156.598, 0, 0
8372, 0.00000, 1798.56, -156.028, 1940.27, -157.567, 1772.13, -156.579, 0, 0
8373, 0.00000, 1690.11, -155.922, 1822.74, -157.474, 1664.02, -156.497, 0, 0
8374, 0.00000, 1603.39, -155.836, 1729.11, -157.398, 1579.96, -156.431, 0, 0
8375, 0.00000, 1476.13, -155.702, 1591.48, -157.277, 1453.07, -156.323, 0, 0
8376, 0.00000, 1292.43, -155.492, 1393.5, -157.085, 1270.59, -156.147, 0, 0
8377, 0.00000, 1104.22, -155.248, 1189.56, -156.856, 1081.21, -155.931, 0, 0
8378, 0.00000, 954.795, -155.022, 1029.1, -156.64, 932.618, -155.722, 0, 0
8379, 0.00000, 840.042, -154.817, 905.65, -156.441, 818.285, -155.526, 0, 0
8380, 0.00000, 771.618, -154.676, 832.076, -156.301, 749.951, -155.386, 0, 0
8381, 0.00000, 726.505, -154.574, 783.818, -156.2, 705.203, -155.283, 0, 0
8382, 0.00000, 690.899, -154.488, 745.547, -156.113, 667.723, -155.189, 0, 0
8383, 0.00000, 706.689, -154.525, 762.655, -156.148, 682.246, -155.223, 0, 0
8384, 0.00000, 748.942, -154.625, 806.505, -156.244, 718.884, -155.314, 0, 0
8385, 0.00000, 902.59, -154.93, 971.12, -156.543, 867.049, -155.611, 0, 0
8386, 0.00000, 1102.36, -155.249, 1184.92, -156.847, 1061.91, -155.908, 0, 0
8387, 0.00000, 1286.27, -155.491, 1383.01, -157.075, 1243.71, -156.124, 0, 0
8388, 0.00000, 1510.09, -155.743, 1623.55, -157.305, 1465.78, -156.337, 0, 0
8389, 0.00000, 1668.93, -155.908, 1794.38, -157.453, 1624.19, -156.472, 0, 0
8390, 0.00000, 1795.33, -156.028, 1930.84, -157.559, 1750.47, -156.567, 0, 0
8391, 0.00000, 1923, -156.142, 2068.7, -157.659, 1879.37, -156.656, 0, 0
8392, 0.00000, 1993.15, -156.205, 2144.42, -157.714, 1950.43, -156.705, 0, 0
8393, 0.00000, 2041.34, -156.246, 2198.07, -157.752, 2002.91, -156.738, 0, 0
8394, 0.00000, 2066.49, -156.268, 2226.78, -157.772, 2032.11, -156.756, 0, 0
8395, 0.00000, 2021.88, -156.228, 2178.66, -157.738, 1989.28, -156.728, 0, 0
8396, 0.00000, 1978.33, -156.189, 2132.11, -157.706, 1948.51, -156.702, 0, 0
8397, 0.00000, 1849.35, -156.074, 1992.5, -157.606, 1820.07, -156.614, 0, 0
8398, 0.00000, 1734.42, -155.964, 1868.57, -157.51, 1707.35, -156.53, 0, 0
8399, 0.00000, 1631.57, -155.863, 1757.67, -157.421, 1605.62, -156.452, 0, 0
8400, 0.00000, 1375.82, -155.591, 1482.33, -157.176, 1352.19, -156.231, 0, 0
8401, 0.00000, 1112.06, -155.258, 1199.58, -156.866, 1092.1, -155.944, 0, 0
8402, 0.00000, 919.454, -154.964, 992.623, -156.587, 900.763, -155.672, 0, 0
8403, 0.00000, 796.372, -154.731, 860.304, -156.359, 778.353, -155.448, 0, 0
8404, 0.00000, 715.896, -154.551, 774.039, -156.181, 698.326, -155.267, 0, 0
8405, 0.00000, 665.026, -154.421, 719.316, -156.05, 647.135, -155.133, 0, 0
8406, 0.00000, 669.052, -154.429, 724.07, -156.057, 649.975, -155.137, 0, 0
8407, 0.00000, 713.921, -154.54, 771.766, -156.166, 691.969, -155.245, 0, 0
8408, 0.00000, 759.448, -154.647, 820.989, -156.272, 735.615, -155.349, 0, 0
8409, 0.00000, 809.096, -154.754, 873.759, -156.376, 780.845, -155.447, 0, 0
8410, 0.00000, 899.238, -154.926, 969.208, -156.541, 865.624, -155.609, 0, 0
8411, 0.00000, 1042.89, -155.161, 1123.15, -156.767, 1006.47, -155.83, 0, 0
8412, 0.00000, 1272.06, -155.473, 1369.26, -157.06, 1233.76, -156.112, 0, 0
8413, 0.00000, 1514.91, -155.748, 1631.15, -157.312, 1476.31, -156.345, 0, 0
8414, 0.00000, 1728.72, -155.962, 1860.58, -157.503, 1688.09, -156.518, 0, 0
8415, 0.00000, 1846.73, -156.075, 1987.42, -157.602, 1805.69, -156.606, 0, 0
8416, 0.00000, 1959.66, -156.177, 2109.54, -157.691, 1919.36, -156.684, 0, 0
8417, 0.00000, 2025.79, -156.234, 2183.29, -157.742, 1990.58, -156.73, 0, 0
8418, 0.00000, 2111.01, -156.308, 2277.46, -157.808, 2081.76, -156.788, 0, 0
8419, 0.00000, 2145.75, -156.336, 2315.03, -157.832, 2117.96, -156.81, 0, 0
8420, 0.00000, 2081.63, -156.279, 2245.29, -157.785, 2053.94, -156.77, 0, 0
8421, 0.00000, 2010.77, -156.218, 2168.53, -157.732, 1984.2, -156.725, 0, 0
8422, 0.00000, 1878.69, -156.102, 2026.38, -157.633, 1855.59, -156.64, 0, 0
8423, 0.00000, 1730.27, -155.963, 1866.75, -157.512, 1709.36, -156.534, 0, 0
8424, 0.00000, 1494.96, -155.725, 1612.99, -157.299, 1474.55, -156.344, 0, 0
8425, 0.00000, 1264.05, -155.458, 1364.16, -157.055, 1244.47, -156.119, 0, 0
8426, 0.00000, 1074.95, -155.207, 1160.45, -156.82, 1056.22, -155.898, 0, 0
8427, 0.00000, 958.331, -155.027, 1034.82, -156.648, 940.084, -155.733, 0, 0
8428, 0.00000, 883.257, -154.897, 954.262, -156.522, 865.923, -155.611, 0, 0
8429, 0.00000, 823.164, -154.783, 889.805, -156.41, 805.405, -155.499, 0, 0
8430, 0.00000, 822.085, -154.779, 888.928, -156.405, 803.281, -155.493, 0, 0
8431, 0.00000, 868.252, -154.866, 937.488, -156.488, 847.022, -155.574, 0, 0
8432, 0.00000, 904.64, -154.933, 975.678, -156.552, 880.619, -155.634, 0, 0
8433, 0.00000, 943.724, -155, 1016.94, -156.616, 917.498, -155.696, 0, 0
8434, 0.00000, 1059.43, -155.182, 1140.22, -156.789, 1029.81, -155.862, 0, 0
8435, 0.00000, 1169.59, -155.338, 1259.31, -156.937, 1138.85, -156.002, 0, 0
8436, 0.00000, 1343.79, -155.557, 1446.56, -157.14, 1311.34, -156.192, 0, 0
8437, 0.00000, 1461.38, -155.69, 1573.37, -157.262, 1428.98, -156.304, 0, 0
8438, 0.00000, 1581.12, -155.816, 1702.32, -157.376, 1548.24, -156.408, 0, 0
8439, 0.00000, 1662.65, -155.898, 1789.86, -157.449, 1628.95, -156.473, 0, 0
8440, 0.00000, 1743.97, -155.976, 1876.36, -157.518, 1709.02, -156.535, 0, 0
8441, 0.00000, 1788.29, -156.018, 1925.78, -157.556, 1757.3, -156.57, 0, 0
8442, 0.00000, 1858.4, -156.084, 2003.97, -157.617, 1832.78, -156.624, 0, 0
8443, 0.00000, 1868.17, -156.092, 2015.11, -157.624, 1844.09, -156.632, 0, 0
8444, 0.00000, 1763.4, -155.993, 1902.38, -157.538, 1740.29, -156.555, 0, 0
8445, 0.00000, 1585.37, -155.82, 1710.7, -157.384, 1563.51, -156.419, 0, 0
8446, 0.00000, 1486.71, -155.714, 1604.03, -157.289, 1465.27, -156.334, 0, 0
8447, 0.00000, 1357.97, -155.571, 1465.76, -157.159, 1337.87, -156.215, 0, 0
8448, 0.00000, 1108.51, -155.254, 1197.52, -156.864, 1090.39, -155.942, 0, 0
8449, 0.00000, 891.189, -154.909, 962.606, -156.532, 872.524, -155.62, 0, 0
8450, 0.00000, 731.832, -154.593, 790.761, -156.223, 713.614, -155.308, 0, 0
8451, 0.00000, 652.623, -154.389, 705.399, -156.018, 634.974, -155.101, 0, 0
8452, 0.00000, 588.401, -154.199, 636.542, -155.826, 571.588, -154.903, 0, 0
8453, 0.00000, 560.976, -154.104, 607.272, -155.73, 543.875, -154.8, 0, 0
8454, 0.00000, 572.534, -154.14, 620.331, -155.767, 555.755, -154.84, 0, 0
8455, 0.00000, 638.954, -154.34, 691.773, -155.968, 621.96, -155.052, 0, 0
8456, 0.00000, 685.868, -154.469, 741.9, -156.096, 667.389, -155.181, 0, 0
8457, 0.00000, 682.484, -154.464, 737.208, -156.09, 661.372, -155.169, 0, 0
8458, 0.00000, 707.712, -154.526, 764.045, -156.15, 684.946, -155.229, 0, 0
8459, 0.00000, 785.995, -154.702, 847.237, -156.323, 760.514, -155.403, 0, 0
8460, 0.00000, 901.514, -154.925, 971.054, -156.542, 874.733, -155.623, 0, 0
8461, 0.00000, 1051.92, -155.17, 1132.26, -156.778, 1023.05, -155.853, 0, 0
8462, 0.00000, 1212.81, -155.394, 1305.62, -156.99, 1183.49, -156.055, 0, 0
8463, 0.00000, 1338.56, -155.549, 1440.44, -157.134, 1308.11, -156.189, 0, 0
8464, 0.00000, 1430.58, -155.655, 1540.38, -157.231, 1400.61, -156.278, 0, 0
8465, 0.00000, 1571.01, -155.806, 1692.39, -157.369, 1542.11, -156.403, 0, 0
8466, 0.00000, 1671.91, -155.907, 1800.62, -157.459, 1642.23, -156.484, 0, 0
8467, 0.00000, 1671.23, -155.904, 1800.06, -157.457, 1642.55, -156.482, 0, 0
8468, 0.00000, 1609.12, -155.842, 1734.16, -157.402, 1583.32, -156.434, 0, 0
8469, 0.00000, 1452.75, -155.676, 1566.11, -157.253, 1428.28, -156.3, 0, 0
8470, 0.00000, 1361.82, -155.575, 1468.55, -157.161, 1339.36, -156.217, 0, 0
8471, 0.00000, 1245.85, -155.436, 1344.16, -157.034, 1225.09, -156.099, 0, 0
8472, 0.00000, 1030.8, -155.143, 1112.55, -156.758, 1010.92, -155.838, 0, 0
8473, 0.00000, 834.611, -154.803, 901.453, -156.428, 816.221, -155.518, 0, 0
8474, 0.00000, 696.179, -154.507, 752.745, -156.138, 678.211, -155.221, 0, 0
8475, 0.00000, 607.88, -154.262, 658.064, -155.892, 590.763, -154.968, 0, 0
8476, 0.00000, 547.357, -154.061, 593.293, -155.689, 530.607, -154.753, 0, 0
8477, 0.00000, 525.045, -153.974, 569.524, -155.6, 508.36, -154.659, 0, 0
8478, 0.00000, 537.986, -154.02, 584.614, -155.648, 521.239, -154.707, 0, 0
8479, 0.00000, 611.22, -154.26, 663.203, -155.888, 592.764, -154.96, 0, 0
8480, 0.00000, 679.154, -154.453, 735.697, -156.08, 656.991, -155.152, 0, 0
8481, 0.00000, 677.423, -154.455, 734.036, -156.084, 652.53, -155.145, 0, 0
8482, 0.00000, 682.322, -154.469, 738.031, -156.094, 653.624, -155.149, 0, 0
8483, 0.00000, 757.068, -154.644, 817.613, -156.266, 725.314, -155.326, 0, 0
8484, 0.00000, 900.526, -154.928, 971.12, -156.542, 866.588, -155.609, 0, 0
8485, 0.00000, 991.477, -155.083, 1069.67, -156.693, 957.776, -155.758, 0, 0
8486, 0.00000, 1140.99, -155.303, 1230.02, -156.902, 1105.47, -155.961, 0, 0
8487, 0.00000, 1261.26, -155.46, 1359.3, -157.049, 1224.88, -156.101, 0, 0
8488, 0.00000, 1374.23, -155.594, 1481.19, -157.173, 1338.71, -156.218, 0, 0
8489, 0.00000, 1552.71, -155.79, 1673.84, -157.352, 1518.27, -156.383, 0, 0
8490, 0.00000, 1619.02, -155.857, 1746.95, -157.413, 1589.03, -156.44, 0, 0
8491, 0.00000, 1736.45, -155.973, 1873.53, -157.517, 1707.57, -156.534, 0, 0
8492, 0.00000, 1696.41, -155.931, 1829.91, -157.48, 1668.04, -156.501, 0, 0
8493, 0.00000, 1569.37, -155.802, 1693.24, -157.366, 1542.8, -156.399, 0, 0
8494, 0.00000, 1441.99, -155.666, 1555.56, -157.244, 1418.37, -156.291, 0, 0
8495, 0.00000, 1312.62, -155.518, 1416.61, -157.109, 1290.95, -156.168, 0, 0
8496, 0.00000, 1084.68, -155.222, 1171.43, -156.834, 1065.08, -155.91, 0, 0
8497, 0.00000, 872.689, -154.876, 943.927, -156.501, 856.085, -155.591, 0, 0
8498, 0.00000, 699.629, -154.507, 757.362, -156.136, 683.014, -155.224, 0, 0
8499, 0.00000, 614.606, -154.283, 666.277, -155.915, 598.848, -154.993, 0, 0
8500, 0.00000, 554.774, -154.088, 602.102, -155.718, 538.703, -154.784, 0, 0
8501, 0.00000, 528.914, -153.989, 574.434, -155.618, 513.388, -154.68, 0, 0
8502, 0.00000, 556.192, -154.084, 604.307, -155.713, 539.657, -154.778, 0, 0
8503, 0.00000, 618.416, -154.283, 670.762, -155.911, 599.493, -154.983, 0, 0
8504, 0.00000, 665.739, -154.419, 722.338, -156.049, 645.449, -155.121, 0, 0
8505, 0.00000, 672.583, -154.443, 729.135, -156.071, 647.542, -155.131, 0, 0
8506, 0.00000, 707.062, -154.53, 765.435, -156.155, 678.015, -155.211, 0, 0
8507, 0.00000, 770.241, -154.675, 832.789, -156.297, 738.414, -155.356, 0, 0
8508, 0.00000, 916.514, -154.956, 990.504, -156.572, 885.17, -155.639, 0, 0
8509, 0.00000, 1084.05, -155.223, 1169.82, -156.827, 1049.95, -155.889, 0, 0
8510, 0.00000, 1212.7, -155.399, 1307.9, -156.992, 1177.65, -156.047, 0, 0
8511, 0.00000, 1355.78, -155.574, 1463.53, -157.156, 1323.17, -156.203, 0, 0
8512, 0.00000, 1438.24, -155.667, 1552.73, -157.242, 1406.72, -156.282, 0, 0
8513, 0.00000, 1515.97, -155.752, 1638.41, -157.32, 1488.49, -156.355, 0, 0
8514, 0.00000, 1516.14, -155.752, 1640.05, -157.321, 1492.94, -156.359, 0, 0
8515, 0.00000, 1492.21, -155.725, 1614.26, -157.299, 1470.4, -156.339, 0, 0
8516, 0.00000, 1410.99, -155.635, 1526.22, -157.217, 1389.96, -156.265, 0, 0
8517, 0.00000, 1339, -155.552, 1448, -157.141, 1318.62, -156.196, 0, 0
8518, 0.00000, 1273.59, -155.473, 1376.69, -157.068, 1254.58, -156.131, 0, 0
8519, 0.00000, 1262.38, -155.459, 1364.49, -157.056, 1244.21, -156.121, 0, 0
8520, 0.00000, 1116.11, -155.267, 1206.88, -156.877, 1099.17, -155.953, 0, 0
8521, 0.00000, 923.943, -154.972, 997.785, -156.595, 903.777, -155.677, 0, 0
8522, 0.00000, 803.047, -154.745, 867.43, -156.372, 782.786, -155.456, 0, 0
8523, 0.00000, 716.819, -154.554, 774.82, -156.183, 697.316, -155.265, 0, 0
8524, 0.00000, 662.577, -154.416, 716.501, -156.044, 642.655, -155.121, 0, 0
8525, 0.00000, 645.4, -154.366, 697.879, -155.993, 625.092, -155.068, 0, 0
8526, 0.00000, 628.703, -154.32, 680.002, -155.946, 606.235, -155.012, 0, 0
8527, 0.00000, 644.282, -154.362, 696.355, -155.987, 619.989, -155.051, 0, 0
8528, 0.00000, 673.464, -154.442, 728.409, -156.067, 647.506, -155.13, 0, 0
8529, 0.00000, 751.749, -154.631, 813.651, -156.256, 724.124, -155.321, 0, 0
8530, 0.00000, 857.721, -154.85, 928.428, -156.471, 829.071, -155.539, 0, 0
8531, 0.00000, 953.663, -155.021, 1031.45, -156.637, 923.888, -155.704, 0, 0
8532, 0.00000, 1116.51, -155.269, 1206.41, -156.872, 1085.68, -155.935, 0, 0
8533, 0.00000, 1329.04, -155.544, 1435.41, -157.128, 1297.43, -156.177, 0, 0
8534, 0.00000, 1551.73, -155.788, 1674.5, -157.35, 1517.76, -156.379, 0, 0
8535, 0.00000, 1672.95, -155.912, 1804.51, -157.46, 1637.95, -156.48, 0, 0
8536, 0.00000, 1798.87, -156.033, 1940.31, -157.567, 1764.22, -156.575, 0, 0
8537, 0.00000, 1704.34, -155.938, 1838.37, -157.485, 1671.26, -156.502, 0, 0
8538, 0.00000, 1533.79, -155.765, 1652.72, -157.329, 1498.71, -156.361, 0, 0
8539, 0.00000, 1551.58, -155.785, 1670.97, -157.347, 1516.83, -156.38, 0, 0
8540, 0.00000, 1532.35, -155.764, 1651, -157.33, 1500.52, -156.365, 0, 0
8541, 0.00000, 1425.8, -155.648, 1535.88, -157.225, 1394.49, -156.269, 0, 0
8542, 0.00000, 1367.87, -155.582, 1473.43, -157.166, 1339.89, -156.218, 0, 0
8543, 0.00000, 1274.38, -155.471, 1373.13, -157.064, 1248.51, -156.124, 0, 0
8544, 0.00000, 1124.57, -155.277, 1212.52, -156.883, 1101.62, -155.956, 0, 0
8545, 0.00000, 926.587, -154.977, 1000.1, -156.598, 906.205, -155.681, 0, 0
8546, 0.00000, 803.826, -154.747, 867.931, -156.373, 783.575, -155.458, 0, 0
8547, 0.00000, 702.148, -154.52, 759.048, -156.149, 682.978, -155.231, 0, 0
8548, 0.00000, 641.601, -154.359, 694.072, -155.987, 622.622, -155.064, 0, 0
8549, 0.00000, 612.615, -154.272, 662.683, -155.899, 593.099, -154.971, 0, 0
8550, 0.00000, 595.548, -154.219, 644.661, -155.846, 574.595, -154.909, 0, 0
8551, 0.00000, 607.357, -154.255, 656.701, -155.879, 583.208, -154.936, 0, 0
8552, 0.00000, 653.513, -154.387, 706.117, -156.01, 627.056, -155.071, 0, 0
8553, 0.00000, 755.805, -154.639, 816.254, -156.26, 725.311, -155.324, 0, 0
8554, 0.00000, 879.559, -154.89, 949.08, -156.507, 846.174, -155.572, 0, 0
8555, 0.00000, 1034.58, -155.149, 1116.01, -156.756, 999.742, -155.82, 0, 0
8556, 0.00000, 1262.12, -155.462, 1359.77, -157.05, 1224.02, -156.101, 0, 0
8557, 0.00000, 1491.18, -155.724, 1607.25, -157.29, 1452.73, -156.323, 0, 0
8558, 0.00000, 1711.7, -155.947, 1844.72, -157.49, 1672.78, -156.505, 0, 0
8559, 0.00000, 1831.71, -156.063, 1973.64, -157.591, 1791.98, -156.596, 0, 0
8560, 0.00000, 1887.74, -156.113, 2033.68, -157.635, 1847.62, -156.634, 0, 0
8561, 0.00000, 1979.24, -156.195, 2132.75, -157.706, 1940.83, -156.698, 0, 0
8562, 0.00000, 2037.49, -156.245, 2197.65, -157.752, 2003.84, -156.738, 0, 0
8563, 0.00000, 2075.01, -156.276, 2237.01, -157.779, 2041.05, -156.762, 0, 0
8564, 0.00000, 2013.28, -156.221, 2170.69, -157.732, 1980.81, -156.722, 0, 0
8565, 0.00000, 1912.49, -156.131, 2061.67, -157.655, 1881.22, -156.655, 0, 0
8566, 0.00000, 1788.2, -156.015, 1927.55, -157.556, 1761.18, -156.57, 0, 0
8567, 0.00000, 1611.05, -155.845, 1737.31, -157.406, 1586.57, -156.438, 0, 0
8568, 0.00000, 1385.48, -155.603, 1494.13, -157.187, 1362.73, -156.241, 0, 0
8569, 0.00000, 1108.82, -155.255, 1197.99, -156.865, 1090.88, -155.942, 0, 0
8570, 0.00000, 905.302, -154.935, 979.143, -156.559, 887.861, -155.646, 0, 0
8571, 0.00000, 777.083, -154.693, 841.386, -156.324, 760.57, -155.411, 0, 0
8572, 0.00000, 686.148, -154.48, 743.367, -156.112, 669.065, -155.194, 0, 0
8573, 0.00000, 633.552, -154.336, 686.662, -155.967, 616.214, -155.044, 0, 0
8574, 0.00000, 648.883, -154.374, 703.581, -156.004, 630.365, -155.08, 0, 0
8575, 0.00000, 676.358, -154.448, 733.688, -156.079, 657.539, -155.156, 0, 0
8576, 0.00000, 750.932, -154.627, 813.674, -156.255, 729.438, -155.333, 0, 0
8577, 0.00000, 751.381, -154.634, 814.558, -156.262, 726.9, -155.33, 0, 0
8578, 0.00000, 831.899, -154.801, 900.639, -156.423, 803.783, -155.491, 0, 0
8579, 0.00000, 971.14, -155.049, 1050.21, -156.663, 941.455, -155.731, 0, 0
8580, 0.00000, 1179.6, -155.356, 1274.69, -156.954, 1149.04, -156.013, 0, 0
8581, 0.00000, 1354.4, -155.573, 1462.89, -157.156, 1322.91, -156.202, 0, 0
8582, 0.00000, 1465.32, -155.698, 1582.23, -157.269, 1432.97, -156.306, 0, 0
8583, 0.00000, 1630.64, -155.872, 1760.71, -157.425, 1598.37, -156.449, 0, 0
8584, 0.00000, 1765.8, -156.003, 1905.89, -157.541, 1732.51, -156.552, 0, 0
8585, 0.00000, 1913.93, -156.133, 2063.1, -157.658, 1884.27, -156.659, 0, 0
8586, 0.00000, 1988.6, -156.202, 2145.87, -157.718, 1961.06, -156.711, 0, 0
8587, 0.00000, 1878.24, -156.1, 2027.01, -157.63, 1852.48, -156.635, 0, 0
8588, 0.00000, 1597.48, -155.833, 1723.98, -157.394, 1572.67, -156.426, 0, 0
8589, 0.00000, 1464.45, -155.691, 1580.34, -157.267, 1440.82, -156.311, 0, 0
8590, 0.00000, 1361.76, -155.575, 1468.91, -157.162, 1339.16, -156.216, 0, 0
8591, 0.00000, 1229.47, -155.415, 1326.59, -157.014, 1208.38, -156.081, 0, 0
8592, 0.00000, 1031.72, -155.144, 1113.83, -156.76, 1012.28, -155.839, 0, 0
8593, 0.00000, 846.244, -154.832, 913.644, -156.458, 827.069, -155.544, 0, 0
8594, 0.00000, 701.658, -154.521, 757.978, -156.15, 682.906, -155.233, 0, 0
8595, 0.00000, 635.583, -154.341, 686.664, -155.968, 616.818, -155.047, 0, 0
8596, 0.00000, 592.525, -154.21, 640.457, -155.836, 574.687, -154.911, 0, 0
8597, 0.00000, 562.572, -154.111, 608.342, -155.734, 543.37, -154.799, 0, 0
8598, 0.00000, 595.342, -154.213, 644.124, -155.838, 574.855, -154.905, 0, 0
8599, 0.00000, 646.735, -154.364, 699.023, -155.989, 625.746, -155.065, 0, 0
8600, 0.00000, 705.813, -154.519, 762.729, -156.144, 684.032, -155.224, 0, 0
8601, 0.00000, 731.841, -154.585, 788.856, -156.207, 705.101, -155.28, 0, 0
8602, 0.00000, 765.975, -154.663, 825.255, -156.283, 736.485, -155.354, 0, 0
8603, 0.00000, 850.617, -154.834, 915.981, -156.451, 819.697, -155.524, 0, 0
8604, 0.00000, 1041.55, -155.156, 1122.45, -156.764, 1011.56, -155.836, 0, 0
8605, 0.00000, 1182.31, -155.356, 1273.12, -156.953, 1149.83, -156.015, 0, 0
8606, 0.00000, 1413.06, -155.635, 1521.8, -157.212, 1380.36, -156.257, 0, 0
8607, 0.00000, 1556.65, -155.792, 1676, -157.354, 1522.64, -156.387, 0, 0
8608, 0.00000, 1702.69, -155.938, 1833.3, -157.485, 1669.86, -156.506, 0, 0
8609, 0.00000, 1840.23, -156.065, 1981.32, -157.597, 1806.86, -156.605, 0, 0
8610, 0.00000, 1947.68, -156.165, 2098.76, -157.685, 1917.81, -156.683, 0, 0
8611, 0.00000, 2004.62, -156.214, 2159.88, -157.728, 1975.36, -156.721, 0, 0
8612, 0.00000, 1981.05, -156.192, 2134.77, -157.709, 1953.25, -156.705, 0, 0
8613, 0.00000, 1849.69, -156.074, 1993.09, -157.607, 1822.55, -156.616, 0, 0
8614, 0.00000, 1753.58, -155.983, 1889.98, -157.528, 1728.48, -156.547, 0, 0
8615, 0.00000, 1567.64, -155.8, 1689.34, -157.365, 1542.85, -156.402, 0, 0
8616, 0.00000, 1305.72, -155.509, 1407.46, -157.1, 1282.25, -156.161, 0, 0
8617, 0.00000, 1064.86, -155.191, 1149.58, -156.803, 1045.6, -155.883, 0, 0
8618, 0.00000, 873.07, -154.882, 943.107, -156.508, 854.79, -155.594, 0, 0
8619, 0.00000, 755.417, -154.644, 816.526, -156.273, 737.911, -155.361, 0, 0
8620, 0.00000, 673.91, -154.446, 728.939, -156.077, 657.112, -155.162, 0, 0
8621, 0.00000, 623.393, -154.305, 674.899, -155.935, 606.408, -155.014, 0, 0
8622, 0.00000, 622.352, -154.298, 674.182, -155.927, 605.246, -155.006, 0, 0
8623, 0.00000, 679.14, -154.451, 734.942, -156.079, 660.439, -155.162, 0, 0
8624, 0.00000, 736.624, -154.593, 794.85, -156.216, 713.641, -155.298, 0, 0
8625, 0.00000, 739.24, -154.602, 796.61, -156.225, 714.001, -155.302, 0, 0
8626, 0.00000, 808.682, -154.75, 869.716, -156.368, 779.356, -155.445, 0, 0
8627, 0.00000, 944.825, -155.001, 1015.48, -156.612, 912.497, -155.688, 0, 0
8628, 0.00000, 1181.07, -155.353, 1269.22, -156.949, 1146.67, -156.013, 0, 0
8629, 0.00000, 1380.99, -155.6, 1483.79, -157.178, 1345.01, -156.227, 0, 0
8630, 0.00000, 1599.02, -155.832, 1718.79, -157.389, 1562.48, -156.419, 0, 0
8631, 0.00000, 1786.47, -156.015, 1920.24, -157.55, 1747.42, -156.563, 0, 0
8632, 0.00000, 1933.4, -156.149, 2079.09, -157.668, 1896.49, -156.668, 0, 0
8633, 0.00000, 2050.37, -156.251, 2205.4, -157.757, 2013.9, -156.745, 0, 0
8634, 0.00000, 2165.51, -156.349, 2332.47, -157.843, 2133.84, -156.82, 0, 0
8635, 0.00000, 2224.88, -156.399, 2396.43, -157.886, 2195.15, -156.858, 0, 0
8636, 0.00000, 2162.54, -156.345, 2328.81, -157.841, 2132.76, -156.819, 0, 0
8637, 0.00000, 2068.58, -156.265, 2228.05, -157.773, 2040.47, -156.761, 0, 0
8638, 0.00000, 1977.19, -156.186, 2129.21, -157.705, 1949.54, -156.702, 0, 0
8639, 0.00000, 1793.93, -156.022, 1932.25, -157.562, 1768.17, -156.578, 0, 0
8640, 0.00000, 1557.54, -155.789, 1678.16, -157.356, 1533.67, -156.394, 0, 0
8641, 0.00000, 1283.99, -155.483, 1385.09, -157.078, 1264.1, -156.142, 0, 0
8642, 0.00000, 1054.94, -155.176, 1138.8, -156.789, 1035.93, -155.87, 0, 0
8643, 0.00000, 967.826, -155.042, 1045.02, -156.662, 949.084, -155.747, 0, 0
8644, 0.00000, 889.177, -154.909, 961.146, -156.533, 871.225, -155.62, 0, 0
8645, 0.00000, 824.164, -154.786, 891.448, -156.413, 806.765, -155.502, 0, 0
8646, 0.00000, 803.571, -154.744, 870.37, -156.372, 785.89, -155.459, 0, 0
8647, 0.00000, 830.038, -154.795, 898.99, -156.422, 811.528, -155.508, 0, 0
8648, 0.00000, 868.7, -154.869, 939.225, -156.492, 845.731, -155.572, 0, 0
8649, 0.00000, 863.119, -154.862, 932.947, -156.483, 836.41, -155.556, 0, 0
8650, 0.00000, 955.367, -155.022, 1031.62, -156.637, 926.056, -155.708, 0, 0
8651, 0.00000, 1123.02, -155.277, 1211.19, -156.879, 1090.09, -155.941, 0, 0
8652, 0.00000, 1318.91, -155.53, 1421.34, -157.114, 1283.29, -156.163, 0, 0
8653, 0.00000, 1530.9, -155.765, 1649.81, -157.328, 1494.25, -156.36, 0, 0
8654, 0.00000, 1757.64, -155.991, 1894.34, -157.529, 1720.57, -156.541, 0, 0
8655, 0.00000, 1894.76, -156.118, 2042.13, -157.64, 1857.86, -156.64, 0, 0
8656, 0.00000, 1972.87, -156.188, 2126.24, -157.702, 1937.22, -156.695, 0, 0
8657, 0.00000, 2069.07, -156.271, 2230.07, -157.775, 2035.96, -156.76, 0, 0
8658, 0.00000, 2027.23, -156.234, 2187.02, -157.745, 1999.53, -156.735, 0, 0
8659, 0.00000, 2026.12, -156.233, 2185.69, -157.745, 1999.44, -156.735, 0, 0
8660, 0.00000, 1951.12, -156.166, 2105.04, -157.688, 1925.49, -156.686, 0, 0
8661, 0.00000, 1866.53, -156.09, 2013.87, -157.622, 1842.04, -156.629, 0, 0
8662, 0.00000, 1749.73, -155.979, 1886.98, -157.526, 1726.8, -156.545, 0, 0
8663, 0.00000, 1619.86, -155.852, 1747.21, -157.413, 1598.53, -156.446, 0, 0
8664, 0.00000, 1394.62, -155.614, 1504.72, -157.198, 1374.78, -156.252, 0, 0
8665, 0.00000, 1162.49, -155.328, 1252.97, -156.932, 1139.98, -156.003, 0, 0
8666, 0.00000, 967.889, -155.044, 1043.56, -156.663, 946.344, -155.744, 0, 0
8667, 0.00000, 857.521, -154.85, 924.528, -156.473, 836.059, -155.559, 0, 0
8668, 0.00000, 772.34, -154.679, 833.4, -156.305, 751.399, -155.39, 0, 0
8669, 0.00000, 730.945, -154.584, 788.49, -156.21, 709.211, -155.292, 0, 0
8670, 0.00000, 735.358, -154.593, 793.722, -156.218, 712.21, -155.297, 0, 0
8671, 0.00000, 754.313, -154.636, 814.603, -156.26, 731.1, -155.34, 0, 0
8672, 0.00000, 821.088, -154.776, 887.405, -156.399, 796.847, -155.478, 0, 0
8673, 0.00000, 875.225, -154.882, 945.565, -156.502, 847.56, -155.575, 0, 0
8674, 0.00000, 969.293, -155.045, 1046.81, -156.659, 939.944, -155.73, 0, 0
8675, 0.00000, 1157.36, -155.325, 1248.95, -156.924, 1125.16, -155.985, 0, 0
8676, 0.00000, 1417.3, -155.642, 1528.86, -157.218, 1384.16, -156.26, 0, 0
8677, 0.00000, 1601.77, -155.838, 1727.53, -157.395, 1567.69, -156.421, 0, 0
8678, 0.00000, 1737.28, -155.974, 1873.18, -157.515, 1702.06, -156.529, 0, 0
8679, 0.00000, 1740.74, -155.975, 1877.03, -157.516, 1705.98, -156.53, 0, 0
8680, 0.00000, 1832.19, -156.062, 1975.59, -157.593, 1798.08, -156.599, 0, 0
8681, 0.00000, 1849.07, -156.077, 1994.34, -157.607, 1816.75, -156.611, 0, 0
8682, 0.00000, 1870.39, -156.095, 2016.69, -157.623, 1838.48, -156.627, 0, 0
8683, 0.00000, 1878.39, -156.102, 2024.96, -157.629, 1847.12, -156.633, 0, 0
8684, 0.00000, 1859.35, -156.084, 2004.38, -157.614, 1829.59, -156.62, 0, 0
8685, 0.00000, 1814.01, -156.041, 1955.23, -157.578, 1785.42, -156.589, 0, 0
8686, 0.00000, 1705.87, -155.937, 1838.28, -157.486, 1678.53, -156.508, 0, 0
8687, 0.00000, 1604.68, -155.837, 1729.61, -157.398, 1579.93, -156.431, 0, 0
8688, 0.00000, 1436.16, -155.657, 1547.61, -157.236, 1412.18, -156.285, 0, 0
8689, 0.00000, 1207.75, -155.388, 1304.07, -156.991, 1189.78, -156.06, 0, 0
8690, 0.00000, 1014.79, -155.119, 1096.26, -156.736, 997.074, -155.818, 0, 0
8691, 0.00000, 908.862, -154.944, 982.187, -156.568, 891.476, -155.655, 0, 0
8692, 0.00000, 815.746, -154.77, 882.158, -156.398, 798.534, -155.487, 0, 0
8693, 0.00000, 764.579, -154.661, 827.118, -156.29, 747.287, -155.379, 0, 0
8694, 0.00000, 748.899, -154.625, 810.552, -156.254, 729.977, -155.338, 0, 0
8695, 0.00000, 758.681, -154.646, 820.779, -156.273, 738.075, -155.356, 0, 0
8696, 0.00000, 780.671, -154.695, 844.088, -156.32, 756.498, -155.396, 0, 0
8697, 0.00000, 913.177, -154.949, 986.374, -156.566, 885.098, -155.639, 0, 0
8698, 0.00000, 1126.1, -155.281, 1215.46, -156.883, 1094.52, -155.947, 0, 0
8699, 0.00000, 1357.19, -155.576, 1463.32, -157.157, 1322.56, -156.203, 0, 0
8700, 0.00000, 1613.67, -155.85, 1739.61, -157.405, 1578.42, -156.43, 0, 0
8701, 0.00000, 1785.66, -156.017, 1924.22, -157.552, 1749.08, -156.562, 0, 0
8702, 0.00000, 1894.32, -156.119, 2040.99, -157.642, 1857.49, -156.642, 0, 0
8703, 0.00000, 2047.05, -156.251, 2205.15, -157.755, 2008.82, -156.741, 0, 0
8704, 0.00000, 2104.94, -156.302, 2268.65, -157.8, 2069.02, -156.78, 0, 0
8705, 0.00000, 2165.5, -156.352, 2334.81, -157.844, 2131.91, -156.819, 0, 0
8706, 0.00000, 2191.41, -156.374, 2364.52, -157.864, 2162.55, -156.837, 0, 0
8707, 0.00000, 2167.37, -156.353, 2338.81, -157.847, 2140.73, -156.824, 0, 0
8708, 0.00000, 1628.21, -155.865, 1757.39, -157.422, 1602.87, -156.451, 0, 0
8709, 0.00000, 1603.66, -155.839, 1730.88, -157.4, 1580.21, -156.432, 0, 0
8710, 0.00000, 1508.37, -155.738, 1627.81, -157.31, 1487.1, -156.353, 0, 0
8711, 0.00000, 1414.7, -155.635, 1526.43, -157.218, 1394.12, -156.269, 0, 0
8712, 0.00000, 1191.2, -155.367, 1286.03, -156.97, 1172.38, -156.04, 0, 0
8713, 0.00000, 1118.39, -155.268, 1206.7, -156.876, 1098.84, -155.953, 0, 0
8714, 0.00000, 1002.44, -155.098, 1081.79, -156.715, 982.935, -155.797, 0, 0
8715, 0.00000, 899.015, -154.926, 970.514, -156.549, 879.888, -155.636, 0, 0
8716, 0.00000, 800.842, -154.739, 865.126, -156.367, 782.076, -155.454, 0, 0
8717, 0.00000, 769.917, -154.671, 831.903, -156.298, 750.91, -155.386, 0, 0
8718, 0.00000, 723.687, -154.569, 782.608, -156.197, 703.409, -155.278, 0, 0
8719, 0.00000, 726.404, -154.573, 786.121, -156.201, 705.906, -155.281, 0, 0
8720, 0.00000, 783.409, -154.699, 848.568, -156.326, 762.689, -155.407, 0, 0
8721, 0.00000, 890.899, -154.91, 965.549, -156.533, 869.247, -155.611, 0, 0
8722, 0.00000, 993.49, -155.085, 1076.25, -156.701, 969.629, -155.774, 0, 0
8723, 0.00000, 1084.26, -155.224, 1174.18, -156.833, 1059.66, -155.901, 0, 0
8724, 0.00000, 1088.14, -155.23, 1177.82, -156.839, 1062.59, -155.905, 0, 0
8725, 0.00000, 1158, -155.326, 1252.44, -156.929, 1131.05, -155.991, 0, 0
8726, 0.00000, 1235.81, -155.428, 1335.8, -157.023, 1208.2, -156.081, 0, 0
8727, 0.00000, 1401.82, -155.627, 1514.64, -157.207, 1373.9, -156.252, 0, 0
8728, 0.00000, 1615.14, -155.852, 1744.28, -157.41, 1586.96, -156.437, 0, 0
8729, 0.00000, 1760.86, -155.997, 1901.34, -157.539, 1732.91, -156.553, 0, 0
8730, 0.00000, 1847.97, -156.077, 1995.04, -157.609, 1820.57, -156.615, 0, 0
8731, 0.00000, 1883.19, -156.108, 2032.77, -157.637, 1856.63, -156.64, 0, 0
8732, 0.00000, 1843.84, -156.071, 1990.19, -157.604, 1818.21, -156.612, 0, 0
8733, 0.00000, 1773.29, -156.004, 1913.32, -157.546, 1747.65, -156.561, 0, 0
8734, 0.00000, 1659.45, -155.892, 1789.73, -157.448, 1636.04, -156.476, 0, 0
8735, 0.00000, 1531.54, -155.762, 1652.4, -157.332, 1509.95, -156.372, 0, 0
8736, 0.00000, 1292.13, -155.493, 1394.2, -157.087, 1271.68, -156.15, 0, 0
8737, 0.00000, 1054.82, -155.175, 1136.16, -156.785, 1030.81, -155.864, 0, 0
8738, 0.00000, 867.11, -154.871, 934.075, -156.493, 843.753, -155.575, 0, 0
8739, 0.00000, 763.678, -154.661, 823.081, -156.286, 741.254, -155.369, 0, 0
8740, 0.00000, 697.184, -154.505, 751.869, -156.13, 675.285, -155.21, 0, 0
8741, 0.00000, 671.283, -154.436, 723.768, -156.06, 648.477, -155.136, 0, 0
8742, 0.00000, 679.608, -154.457, 733.473, -156.081, 655.825, -155.154, 0, 0
8743, 0.00000, 728.029, -154.574, 785.287, -156.197, 702.163, -155.271, 0, 0
8744, 0.00000, 786.179, -154.706, 846.082, -156.324, 754.632, -155.394, 0, 0
8745, 0.00000, 826.033, -154.792, 887.605, -156.406, 787.962, -155.468, 0, 0
8746, 0.00000, 885.195, -154.905, 950.546, -156.516, 843.575, -155.575, 0, 0
8747, 0.00000, 1026.36, -155.138, 1102.38, -156.741, 983.33, -155.801, 0, 0
8748, 0.00000, 1128.1, -155.286, 1211.95, -156.882, 1085.27, -155.939, 0, 0
8749, 0.00000, 1282.67, -155.487, 1378.64, -157.07, 1239.25, -156.119, 0, 0
8750, 0.00000, 1370.97, -155.591, 1474.11, -157.167, 1327.84, -156.21, 0, 0
8751, 0.00000, 1454.2, -155.684, 1563.54, -157.252, 1410.42, -156.288, 0, 0
8752, 0.00000, 1540.34, -155.776, 1655.96, -157.335, 1496.47, -156.365, 0, 0
8753, 0.00000, 1555.42, -155.79, 1673.59, -157.349, 1515.35, -156.379, 0, 0
8754, 0.00000, 1650.59, -155.887, 1777.65, -157.439, 1615.07, -156.462, 0, 0
8755, 0.00000, 1683.78, -155.918, 1811.78, -157.466, 1647.24, -156.487, 0, 0
8756, 0.00000, 1597.67, -155.83, 1720.76, -157.389, 1566.21, -156.42, 0, 0
8757, 0.00000, 1445.26, -155.668, 1556.5, -157.244, 1416.02, -156.289, 0, 0
8758, 0.00000, 1365.23, -155.578, 1469.8, -157.162, 1338.08, -156.216, 0, 0
8759, 0.00000, 1218.18, -155.4, 1311.68, -156.998, 1192.57, -156.063, 0, 0
8760, 0.00000, 992.338, -155.079, 1068.37, -156.693, 967.728, -155.774, 0, 0
