New Line.LN5896843-1         bus1=M1108331.3          bus2=M1108335.3          length=0.16548162  units=km Linecode=1PH-xx4_ACSR4_ACSR                

! 1-phase Capacitor Connectors
New Line.CAP_1A              bus1=L2823592.1          bus2=L2823592_CAP.1      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.CAP_1B              bus1=L2823592.2          bus2=L2823592_CAP.2      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.CAP_1C              bus1=L2823592.3          bus2=L2823592_CAP.3      length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0    Phases=1       
New Line.LN5513564-2         bus1=L2823592_CAP        bus2=R20185              length=0.0451087    units=km Linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR  
New Line.CAP_3A              bus1=Q16642.1            bus2=Q16642_CAP.1        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.CAP_3B              bus1=Q16642.2            bus2=Q16642_CAP.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.CAP_3C              bus1=Q16642.3            bus2=Q16642_CAP.3        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.LN6290228-7         bus1=Q16642_CAP          bus2=R42246              length=0.00454099   units=km Linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR    
New Line.CAP_2A              bus1=Q16483.1            bus2=Q16483_CAP.1        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.CAP_2B              bus1=Q16483.2            bus2=Q16483_CAP.2        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.CAP_2C              bus1=Q16483.3            bus2=Q16483_CAP.3        length=0.001        units=km r1=1.0        r0=1.0  x1=1.0      x0=1.0      c1=0     c0=0           Phases=1
New Line.LN5563942-5         bus1=Q16483_CAP          bus2=R42247              length=0.005259517  units=km Linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR  



! Put Source Impedance in as a Reactor
New Reactor.HVMV_Sub_HSB  bus1=SourceBus  bus2=HVMV_Sub_HSB  r=0  x=(1.051 0.88 0.001 3 * - - 115 12.47 / sqr *) normamps=400  emergamps=400

! HV/MV Substation connected Delta/grounded-wye
New Transformer.HVMV_Sub  phases=3  windings=2  buses=(HVMV_Sub_HSB, regxfmr_HVMV_Sub_LSB.1.2.3.0)  
~ conns=(delta wye)  
~ kvs=(115, 12.47)  kvas=(27500, 27500)  
~ xhl=15.51  sub=y  subname=HVMV_Sub
~ wdg=1  %r=0.67202
~ wdg=2  %r=0.67202

! Three single-phase voltage regulators on feeder
! Define transformer part as low-impedance 2-winding Y-Y transformer
New Transformer.FEEDER_REGA phases=1  windings=2  Bank=FEEDER_REG buses=(regxfmr_HVMV_Sub_LSB.1,  _HVMV_Sub_LSB.1)  conns=(wye, wye)  kvs=(7.2, 7.2)  kvas=(27500, 27500)  xhl=0.1 %loadloss=.001 wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0
New Transformer.FEEDER_REGB phases=1  windings=2  Bank=FEEDER_REG buses=(regxfmr_HVMV_Sub_LSB.2,  _HVMV_Sub_LSB.2)  conns=(wye, wye)  kvs=(7.2, 7.2)  kvas=(27500, 27500)  xhl=0.1 %loadloss=.001 wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0
New Transformer.FEEDER_REGC phases=1  windings=2  Bank=FEEDER_REG buses=(regxfmr_HVMV_Sub_LSB.3,  _HVMV_Sub_LSB.3)  conns=(wye, wye)  kvs=(7.2, 7.2)  kvas=(27500, 27500)  xhl=0.1 %loadloss=.001 wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0

! Voltage regulator controls
New RegControl.FEEDER_REGA transformer=FEEDER_REGA  winding=2 vreg=126.5  ptratio=60 band=2 
New RegControl.FEEDER_REGB transformer=FEEDER_REGB  winding=2 vreg=126.5  ptratio=60 band=2 
New RegControl.FEEDER_REGC transformer=FEEDER_REGC  winding=2 vreg=126.5  ptratio=60 band=2 

!Redirect  LoadXfmrs.dss    ! Load Transformers

! Definitions of the 1-phase "center tapped" 120/240V service transformers.
! These transformers are defined as 3-winding transformers (as they are in reality)
! The primary winding is connected 7200V line-to-neutral on one of the phases.
! The secondary windings are consistently connected 1.0 and 0.2 respectively to get the polarity correct.

New XfmrCode.CT5   phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[  5.0   5.0   5.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT10  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 10.0  10.0  10.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT15  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 15.0  15.0  15.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT25  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 25.0  25.0  25.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT37  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 37.5  37.5  37.5] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT50  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 50.0  50.0  50.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT75  phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[ 75.0  75.0  75.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT100 phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[100.0 100.0 100.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36
New XfmrCode.CT250 phases=1 windings=3 kvs=[7.2 0.12 0.12] kVAs=[250.0 250.0 250.0] %imag=0.5 %Rs=[0.6 1.2 1.2] %noloadloss=.2 Xhl=2.04  Xht=2.04  Xlt=1.36

New Transformer.T21396254A        XfmrCode=CT15    buses=[L2804253.1 X2804253A.1.0 X2804253A.0.2]
New Transformer.T5321859B         XfmrCode=CT25    buses=[L3254213.2 X3254213B.1.0 X3254213B.0.2]
New Transformer.T5391741B         XfmrCode=CT25    buses=[L3216339.2 X3216339B.1.0 X3216339B.0.2]
New Transformer.T5293672A         XfmrCode=CT15    buses=[L2954355.1 X2954355A.1.0 X2954355A.0.2]
New Transformer.T21474711C        XfmrCode=CT15    buses=[L2861197.3 X2861197C.1.0 X2861197C.0.2]
New Transformer.T5260488A         XfmrCode=CT37    buses=[L2842379.1 X2842379A.1.0 X2842379A.0.2]
New Transformer.T5391758B         XfmrCode=CT15    buses=[L2841636.2 X2841636B.1.0 X2841636B.0.2]
New Transformer.T228091193A       XfmrCode=CT50    buses=[L3047289.1 X3047289A.1.0 X3047289A.0.2]
New Transformer.T228091193B       XfmrCode=CT50    buses=[L3047289.2 X3047289B.1.0 X3047289B.0.2]
New Transformer.T228091193C       XfmrCode=CT50    buses=[L3047289.3 X3047289C.1.0 X3047289C.0.2]
New Transformer.T5302862C         XfmrCode=CT15    buses=[L3085399.3 X3085399C.1.0 X3085399C.0.2]
New Transformer.T21236413B        XfmrCode=CT50    buses=[L3085391.2 X3085391B.1.0 X3085391B.0.2]
New Transformer.T5302468A         XfmrCode=CT10    buses=[L2897778.1 X2897778A.1.0 X2897778A.0.2]
New Transformer.T5294787A         XfmrCode=CT10    buses=[L3197647.1 X3197647A.1.0 X3197647A.0.2]
New Transformer.T5157715B         XfmrCode=CT10    buses=[L2936275.2 X2936275B.1.0 X2936275B.0.2]
New Transformer.T5355768B         XfmrCode=CT25    buses=[L2729408.2 X2729408B.1.0 X2729408B.0.2]
New Transformer.T5138562A         XfmrCode=CT25    buses=[L2673310.1 X2673310A.1.0 X2673310A.0.2]
New Transformer.T5355934A         XfmrCode=CT10    buses=[L3048212.1 X3048212A.1.0 X3048212A.0.2]
New Transformer.T5293483A         XfmrCode=CT25    buses=[L3104133.1 X3104133A.1.0 X3104133A.0.2]
New Transformer.T21399762A        XfmrCode=CT15    buses=[L2879087.1 X2879087A.1.0 X2879087A.0.2]
New Transformer.T5138650C         XfmrCode=CT10    buses=[L2710510.3 X2710510C.1.0 X2710510C.0.2]
New Transformer.T5323242B         XfmrCode=CT25    buses=[L3122810.2 X3122810B.1.0 X3122810B.0.2]
New Transformer.T28127090C        XfmrCode=CT25    buses=[L2954352.3 X2954352C.1.0 X2954352C.0.2]
New Transformer.T5138769A         XfmrCode=CT10    buses=[L2729411.1 X2729411A.1.0 X2729411A.0.2]
New Transformer.T5338896A         XfmrCode=CT15    buses=[L3178971.1 X3178971A.1.0 X3178971A.0.2]
New Transformer.T5355586B         XfmrCode=CT25    buses=[L3254234.2 X3254234B.1.0 X3254234B.0.2]
New Transformer.T5293471A         XfmrCode=CT25    buses=[293471.1   X_293471A.1.0 X_293471A.0.2]
New Transformer.T5293471B         XfmrCode=CT25    buses=[293471.2   X_293471B.1.0 X_293471B.0.2]
New Transformer.T5293471C         XfmrCode=CT25    buses=[293471.3   X_293471C.1.0 X_293471C.0.2]
New Transformer.T5338954A         XfmrCode=CT25    buses=[L2860482.1 X2860482A.1.0 X2860482A.0.2]
New Transformer.T21459629C        XfmrCode=CT75    buses=[L2763811.3 X2763811C.1.0 X2763811C.0.2]
New Transformer.T5260562A         XfmrCode=CT37    buses=[L3251799.1 X3251799A.1.0 X3251799A.0.2]
New Transformer.T21393486C        XfmrCode=CT15    buses=[L2898526.3 X2898526C.1.0 X2898526C.0.2]
New Transformer.T5293518B         XfmrCode=CT25    buses=[L2897780.2 X2897780B.1.0 X2897780B.0.2]
New Transformer.T226195194C       XfmrCode=CT25    buses=[L3027124.3 X3027124C.1.0 X3027124C.0.2]
New Transformer.T21383494B        XfmrCode=CT25    buses=[L2954361.2 X2954361B.1.0 X2954361B.0.2]
New Transformer.T5251863C         XfmrCode=CT25    buses=[L2745811.3 X2745811C.1.0 X2745811C.0.2]
New Transformer.T5293645A         XfmrCode=CT25    buses=[L2841633.1 X2841633A.1.0 X2841633A.0.2]
New Transformer.T21482431A        XfmrCode=CT15    buses=[L2917359.1 X2917359A.1.0 X2917359A.0.2]
New Transformer.T5293480A         XfmrCode=CT15    buses=[L2748158.1 X2748158A.1.0 X2748158A.0.2]
New Transformer.T21469911A        XfmrCode=CT25    buses=[L2955047.1 X2955047A.1.0 X2955047A.0.2]
New Transformer.T5355432C         XfmrCode=CT37    buses=[L3122837.3 X3122837C.1.0 X3122837C.0.2]
New Transformer.T5323285B         XfmrCode=CT25    buses=[L2804269.2 X2804269B.1.0 X2804269B.0.2]
New Transformer.T226192954C       XfmrCode=CT15    buses=[L3157708.3 X3157708C.1.0 X3157708C.0.2]
New Transformer.T5207292C         XfmrCode=CT15    buses=[L3179682.3 X3179682C.1.0 X3179682C.0.2]
New Transformer.T5337672B         XfmrCode=CT15    buses=[L2822877.2 X2822877B.1.0 X2822877B.0.2]
New Transformer.T5442373C         XfmrCode=CT25    buses=[L3141393.3 X3141393C.1.0 X3141393C.0.2]
New Transformer.T21470405A        XfmrCode=CT37    buses=[L2897801.1 X2897801A.1.0 X2897801A.0.2]
New Transformer.T5218474A         XfmrCode=CT50    buses=[L3217056.1 X3217056A.1.0 X3217056A.0.2]
New Transformer.T5218472A         XfmrCode=CT25    buses=[L2936270.1 X2936270A.1.0 X2936270A.0.2]
New Transformer.T5356014A         XfmrCode=CT10    buses=[L3235249.1 X3235249A.1.0 X3235249A.0.2]
New Transformer.T5260528C         XfmrCode=CT25    buses=[L3217052.3 X3217052C.1.0 X3217052C.0.2]
New Transformer.T5355933A         XfmrCode=CT10    buses=[L2916598.1 X2916598A.1.0 X2916598A.0.2]
New Transformer.T5138649A         XfmrCode=CT25    buses=[L3048206.1 X3048206A.1.0 X3048206A.0.2]
New Transformer.T5391978C         XfmrCode=CT25    buses=[L3141402.3 X3141402C.1.0 X3141402C.0.2]
New Transformer.T5138642A         XfmrCode=CT15    buses=[L3235256.1 X3235256A.1.0 X3235256A.0.2]
New Transformer.T21149420A        XfmrCode=CT25    buses=[L3178973.1 X3178973A.1.0 X3178973A.0.2]
New Transformer.T21382992A        XfmrCode=CT25    buses=[L3197654.1 X3197654A.1.0 X3197654A.0.2]
New Transformer.T5338958C         XfmrCode=CT25    buses=[L3066809.3 X3066809C.1.0 X3066809C.0.2]
New Transformer.T5355585B         XfmrCode=CT15    buses=[L2766742.2 X2766742B.1.0 X2766742B.0.2]
New Transformer.T5338900A         XfmrCode=CT15    buses=[L2991908.1 X2991908A.1.0 X2991908A.0.2]
New Transformer.T5323389B         XfmrCode=CT25    buses=[L3065750.2 X3065750B.1.0 X3065750B.0.2]
New Transformer.T28127253A        XfmrCode=CT37    buses=[L3085401.1 X3085401A.1.0 X3085401A.0.2]
New Transformer.T21397067A        XfmrCode=CT15    buses=[L2729413.1 X2729413A.1.0 X2729413A.0.2]
New Transformer.T5260520B         XfmrCode=CT5     buses=[L3254915.2 X3254915B.1.0 X3254915B.0.2]
New Transformer.T5323250B         XfmrCode=CT15    buses=[L2748131.2 X2748131B.1.0 X2748131B.0.2]
New Transformer.T5337659C         XfmrCode=CT25    buses=[L3066810.3 X3066810C.1.0 X3066810C.0.2]
New Transformer.T28118903B        XfmrCode=CT25    buses=[L2973146.2 X2973146B.1.0 X2973146B.0.2]
New Transformer.T21398646B        XfmrCode=CT25    buses=[L2973180.2 X2973180B.1.0 X2973180B.0.2]
New Transformer.T5293656B         XfmrCode=CT15    buses=[L2973167.2 X2973167B.1.0 X2973167B.0.2]
New Transformer.T5338910C         XfmrCode=CT25    buses=[L2841621.3 X2841621C.1.0 X2841621C.0.2]
New Transformer.T28129923C        XfmrCode=CT15    buses=[L3123509.3 X3123509C.1.0 X3123509C.0.2]
New Transformer.T5337716A         XfmrCode=CT15    buses=[L2841627.1 X2841627A.1.0 X2841627A.0.2]
New Transformer.T5337698B         XfmrCode=CT10    buses=[L3235250.2 X3235250B.1.0 X3235250B.0.2]
New Transformer.T2224386946A      XfmrCode=CT25    buses=[L3728037.1 X3728037A.1.0 X3728037A.0.2]
New Transformer.T5330121B         XfmrCode=CT10    buses=[L3142078.2 X3142078B.1.0 X3142078B.0.2]
New Transformer.T5323252B         XfmrCode=CT15    buses=[L2879066.2 X2879066B.1.0 X2879066B.0.2]
New Transformer.T5441331C         XfmrCode=CT25    buses=[L3235254.3 X3235254C.1.0 X3235254C.0.2]
New Transformer.T5260474A         XfmrCode=CT25    buses=[L2917330.1 X2917330A.1.0 X2917330A.0.2]
New Transformer.T5355376B         XfmrCode=CT10    buses=[L2914323.2 X2914323B.1.0 X2914323B.0.2]
New Transformer.T5338944C         XfmrCode=CT10    buses=[L3197640.3 X3197640C.1.0 X3197640C.0.2]
New Transformer.T5260640C         XfmrCode=CT15    buses=[L3179673.3 X3179673C.1.0 X3179673C.0.2]
New Transformer.T5274997C         XfmrCode=CT25    buses=[L3048228.3 X3048228C.1.0 X3048228C.0.2]
New Transformer.T5138372C         XfmrCode=CT10    buses=[L3104126.3 X3104126C.1.0 X3104126C.0.2]
New Transformer.T226308721A       XfmrCode=CT50    buses=[L2990098.1 X2990098A.1.0 X2990098A.0.2]
New Transformer.T21380616A        XfmrCode=CT25    buses=[L2879067.1 X2879067A.1.0 X2879067A.0.2]
New Transformer.T226193170A       XfmrCode=CT25    buses=[L3176656.1 X3176656A.1.0 X3176656A.0.2]
New Transformer.T5293666C         XfmrCode=CT10    buses=[L2710532.3 X2710532C.1.0 X2710532C.0.2]
New Transformer.T5338994B         XfmrCode=CT50    buses=[L3160115.2 X3160115B.1.0 X3160115B.0.2]
New Transformer.T228665517C       XfmrCode=CT37    buses=[L3103822.3 X3103822C.1.0 X3103822C.0.2]
New Transformer.T5260647A         XfmrCode=CT10    buses=[L2805034.1 X2805034A.1.0 X2805034A.0.2]
New Transformer.T226115278A       XfmrCode=CT15    buses=[L3157167.1 X3157167A.1.0 X3157167A.0.2]
New Transformer.T5338977A         XfmrCode=CT10    buses=[L2916620.1 X2916620A.1.0 X2916620A.0.2]
New Transformer.T5338977B         XfmrCode=CT10    buses=[L2916620.2 X2916620B.1.0 X2916620B.0.2]
New Transformer.T5338977C         XfmrCode=CT10    buses=[L2916620.3 X2916620C.1.0 X2916620C.0.2]
New Transformer.T5321876A         XfmrCode=CT15    buses=[L3027132.1 X3027132A.1.0 X3027132A.0.2]
New Transformer.T5275001C         XfmrCode=CT15    buses=[L2822862.3 X2822862C.1.0 X2822862C.0.2]
New Transformer.T227411650C       XfmrCode=CT25    buses=[L2937757.3 X2937757C.1.0 X2937757C.0.2]
New Transformer.T21396699B        XfmrCode=CT25    buses=[L2860483.2 X2860483B.1.0 X2860483B.0.2]
New Transformer.T5302412A         XfmrCode=CT37    buses=[L3048210.1 X3048210A.1.0 X3048210A.0.2]
New Transformer.T2223661373A      XfmrCode=CT25    buses=[L3312692.1 X3312692A.1.0 X3312692A.0.2]
New Transformer.T226881700A       XfmrCode=CT25    buses=[L3251854.1 X3251854A.1.0 X3251854A.0.2]
New Transformer.T5355777B         XfmrCode=CT25    buses=[L3085398.2 X3085398B.1.0 X3085398B.0.2]
New Transformer.T5337671A         XfmrCode=CT15    buses=[L3254207.1 X3254207A.1.0 X3254207A.0.2]
New Transformer.T5339018A         XfmrCode=CT15    buses=[L2729424.1 X2729424A.1.0 X2729424A.0.2]
New Transformer.T21398676A        XfmrCode=CT15    buses=[L3066816.1 X3066816A.1.0 X3066816A.0.2]
New Transformer.T5138469C         XfmrCode=CT15    buses=[L2785518.3 X2785518C.1.0 X2785518C.0.2]
New Transformer.T5138373C         XfmrCode=CT15    buses=[L3029503.3 X3029503C.1.0 X3029503C.0.2]
New Transformer.T5391995A         XfmrCode=CT25    buses=[L2748140.1 X2748140A.1.0 X2748140A.0.2]
New Transformer.T225533423C       XfmrCode=CT15    buses=[L2891575.3 X2891575C.1.0 X2891575C.0.2]
New Transformer.T5260568C         XfmrCode=CT15    buses=[L2842329.3 X2842329C.1.0 X2842329C.0.2]
New Transformer.T5138754B         XfmrCode=CT37    buses=[L3254212.2 X3254212B.1.0 X3254212B.0.2]
New Transformer.T5260552A         XfmrCode=CT50    buses=[L3198348.1 X3198348A.1.0 X3198348A.0.2]
New Transformer.T5338968C         XfmrCode=CT37    buses=[L3178979.3 X3178979C.1.0 X3178979C.0.2]
New Transformer.T5247061A         XfmrCode=CT25    buses=[L2879054.1 X2879054A.1.0 X2879054A.0.2]
New Transformer.T5391746B         XfmrCode=CT10    buses=[L3085388.2 X3085388B.1.0 X3085388B.0.2]
New Transformer.T5338941C         XfmrCode=CT15    buses=[L2991914.3 X2991914C.1.0 X2991914C.0.2]
New Transformer.T5338982B         XfmrCode=CT25    buses=[L2785534.2 X2785534B.1.0 X2785534B.0.2]
New Transformer.T5339008B         XfmrCode=CT15    buses=[L3122835.2 X3122835B.1.0 X3122835B.0.2]
New Transformer.T21391094A        XfmrCode=CT15    buses=[L3085395.1 X3085395A.1.0 X3085395A.0.2]
New Transformer.T5138581A         XfmrCode=CT25    buses=[L2879064.1 X2879064A.1.0 X2879064A.0.2]
New Transformer.T5338979B         XfmrCode=CT10    buses=[L3066814.2 X3066814B.1.0 X3066814B.0.2]
New Transformer.T226308720A       XfmrCode=CT75    buses=[L2821087.1 X2821087A.1.0 X2821087A.0.2]
New Transformer.T5355595B         XfmrCode=CT10    buses=[L2860479.2 X2860479B.1.0 X2860479B.0.2]
New Transformer.T2224387113A      XfmrCode=CT37    buses=[L3728042.1 X3728042A.1.0 X3728042A.0.2]
New Transformer.T21397005A        XfmrCode=CT37    buses=[L2935557.1 X2935557A.1.0 X2935557A.0.2]
New Transformer.T5274985C         XfmrCode=CT15    buses=[L2822864.3 X2822864C.1.0 X2822864C.0.2]
New Transformer.T5321836A         XfmrCode=CT15    buses=[L3235247.1 X3235247A.1.0 X3235247A.0.2]
New Transformer.T225673440A       XfmrCode=CT25    buses=[L3251807.1 X3251807A.1.0 X3251807A.0.2]
New Transformer.T5337641C         XfmrCode=CT15    buses=[L2804282.3 X2804282C.1.0 X2804282C.0.2]
New Transformer.T5293659C         XfmrCode=CT15    buses=[L2935560.3 X2935560C.1.0 X2935560C.0.2]
New Transformer.T5339011B         XfmrCode=CT15    buses=[L3104145.2 X3104145B.1.0 X3104145B.0.2]
New Transformer.T5218473A         XfmrCode=CT25    buses=[L3086078.1 X3086078A.1.0 X3086078A.0.2]
New Transformer.T28121587A        XfmrCode=CT15    buses=[L2860477.1 X2860477A.1.0 X2860477A.0.2]
New Transformer.T2224230689C      XfmrCode=CT75    buses=[L3645811.3 X3645811C.1.0 X3645811C.0.2]
New Transformer.T227734175B       XfmrCode=CT25    buses=[L3102793.2 X3102793B.1.0 X3102793B.0.2]
New Transformer.T5337694B         XfmrCode=CT15    buses=[L2991910.2 X2991910B.1.0 X2991910B.0.2]
New Transformer.T21357515A        XfmrCode=CT25    buses=[L2710511.1 X2710511A.1.0 X2710511A.0.2]
New Transformer.T28127390C        XfmrCode=CT15    buses=[L2860486.3 X2860486C.1.0 X2860486C.0.2]
New Transformer.T21387929C        XfmrCode=CT15    buses=[L2935551.3 X2935551C.1.0 X2935551C.0.2]
New Transformer.T5355605B         XfmrCode=CT25    buses=[L2729409.2 X2729409B.1.0 X2729409B.0.2]
New Transformer.T5260630B         XfmrCode=CT15    buses=[L2973833.2 X2973833B.1.0 X2973833B.0.2]
New Transformer.T5337660C         XfmrCode=CT25    buses=[L2897769.3 X2897769C.1.0 X2897769C.0.2]
New Transformer.T5293663C         XfmrCode=CT15    buses=[L3216368.3 X3216368C.1.0 X3216368C.0.2]
New Transformer.T5138719A         XfmrCode=CT25    buses=[L2860490.1 X2860490A.1.0 X2860490A.0.2]
New Transformer.T5251858C         XfmrCode=CT25    buses=[L2861158.3 X2861158C.1.0 X2861158C.0.2]
New Transformer.T5302804C         XfmrCode=CT37    buses=[L3141399.3 X3141399C.1.0 X3141399C.0.2]
New Transformer.T5356062B         XfmrCode=CT25    buses=[L3122816.2 X3122816B.1.0 X3122816B.0.2]
New Transformer.T5346639C         XfmrCode=CT15    buses=[L2992556.3 X2992556C.1.0 X2992556C.0.2]
New Transformer.T5302508C         XfmrCode=CT25    buses=[L2897779.3 X2897779C.1.0 X2897779C.0.2]
New Transformer.T5321881A         XfmrCode=CT25    buses=[L2970811.1 X2970811A.1.0 X2970811A.0.2]
New Transformer.T5355433C         XfmrCode=CT50    buses=[L2991933.3 X2991933C.1.0 X2991933C.0.2]
New Transformer.T21398402A        XfmrCode=CT15    buses=[L2729428.1 X2729428A.1.0 X2729428A.0.2]
New Transformer.T21398563A        XfmrCode=CT25    buses=[L3254216.1 X3254216A.1.0 X3254216A.0.2]
New Transformer.T21386771B        XfmrCode=CT15    buses=[L2897807.2 X2897807B.1.0 X2897807B.0.2]
New Transformer.T5260648A         XfmrCode=CT25    buses=[L2898522.1 X2898522A.1.0 X2898522A.0.2]
New Transformer.T5293490C         XfmrCode=CT25    buses=[L3048230.3 X3048230C.1.0 X3048230C.0.2]
New Transformer.T225901711A       XfmrCode=CT15    buses=[L3195327.1 X3195327A.1.0 X3195327A.0.2]
New Transformer.T227902981A       XfmrCode=CT37    buses=[L3047058.1 X3047058A.1.0 X3047058A.0.2]
New Transformer.T5321853B         XfmrCode=CT25    buses=[L2673313.2 X2673313B.1.0 X2673313B.0.2]
New Transformer.T2224237653A      XfmrCode=CT37    buses=[L3649302.1 X3649302A.1.0 X3649302A.0.2]
New Transformer.T2224386592A      XfmrCode=CT25    buses=[L3729297.1 X3729297A.1.0 X3729297A.0.2]
New Transformer.T5391990A         XfmrCode=CT15    buses=[L2858163.1 X2858163A.1.0 X2858163A.0.2]
New Transformer.T226881057B       XfmrCode=CT15    buses=[L3214112.2 X3214112B.1.0 X3214112B.0.2]
New Transformer.T225533531A       XfmrCode=CT25    buses=[L2685805.1 X2685805A.1.0 X2685805A.0.2]
New Transformer.T5247056A         XfmrCode=CT15    buses=[L2991912.1 X2991912A.1.0 X2991912A.0.2]
New Transformer.T227905262A       XfmrCode=CT25    buses=[L3140238.1 X3140238A.1.0 X3140238A.0.2]
New Transformer.T21469960B        XfmrCode=CT25    buses=[L3066830.2 X3066830B.1.0 X3066830B.0.2]
New Transformer.T5260511C         XfmrCode=CT15    buses=[L3160878.3 X3160878C.1.0 X3160878C.0.2]
New Transformer.T5138346C         XfmrCode=CT15    buses=[L2916609.3 X2916609C.1.0 X2916609C.0.2]
New Transformer.T225806974A       XfmrCode=CT10    buses=[L2876814.1 X2876814A.1.0 X2876814A.0.2]
New Transformer.T5355944B         XfmrCode=CT25    buses=[L3197646.2 X3197646B.1.0 X3197646B.0.2]
New Transformer.T5138569A         XfmrCode=CT15    buses=[L2973151.1 X2973151A.1.0 X2973151A.0.2]
New Transformer.T5337625C         XfmrCode=CT25    buses=[L3197627.3 X3197627C.1.0 X3197627C.0.2]
New Transformer.T5321874A         XfmrCode=CT25    buses=[L2764412.1 X2764412A.1.0 X2764412A.0.2]
New Transformer.T5337713C         XfmrCode=CT15    buses=[L2766716.3 X2766716C.1.0 X2766716C.0.2]
New Transformer.T5391757B         XfmrCode=CT10    buses=[L2991917.2 X2991917B.1.0 X2991917B.0.2]
New Transformer.T5338998B         XfmrCode=CT25    buses=[L3254229.2 X3254229B.1.0 X3254229B.0.2]
New Transformer.T5356064B         XfmrCode=CT25    buses=[L2935556.2 X2935556B.1.0 X2935556B.0.2]
New Transformer.T5323275B         XfmrCode=CT25    buses=[L3197660.2 X3197660B.1.0 X3197660B.0.2]
New Transformer.T21389237A        XfmrCode=CT25    buses=[L2989565.1 X2989565A.1.0 X2989565A.0.2]
New Transformer.T2224230615C      XfmrCode=CT50    buses=[L3645809.3 X3645809C.1.0 X3645809C.0.2]
New Transformer.T5260463B         XfmrCode=CT15    buses=[L3086075.2 X3086075B.1.0 X3086075B.0.2]
New Transformer.T5302402A         XfmrCode=CT15    buses=[L3122824.1 X3122824A.1.0 X3122824A.0.2]
New Transformer.T5355599B         XfmrCode=CT25    buses=[L3216338.2 X3216338B.1.0 X3216338B.0.2]
New Transformer.T21393412B        XfmrCode=CT25    buses=[L2729405.2 X2729405B.1.0 X2729405B.0.2]
New Transformer.T5356807A         XfmrCode=CT25    buses=[L2823545.1 X2823545A.1.0 X2823545A.0.2]
New Transformer.T5293660B         XfmrCode=CT25    buses=[L2916610.2 X2916610B.1.0 X2916610B.0.2]
New Transformer.T227731863A       XfmrCode=CT37    buses=[L3177665.1 X3177665A.1.0 X3177665A.0.2]
New Transformer.T227760021A       XfmrCode=CT50    buses=[L2803199.1 X2803199A.1.0 X2803199A.0.2]
New Transformer.T227760021B       XfmrCode=CT50    buses=[L2803199.2 X2803199B.1.0 X2803199B.0.2]
New Transformer.T227760021C       XfmrCode=CT50    buses=[L2803199.3 X2803199C.1.0 X2803199C.0.2]
New Transformer.T5391980A         XfmrCode=CT15    buses=[L2691952.1 X2691952A.1.0 X2691952A.0.2]
New Transformer.T5338984A         XfmrCode=CT25    buses=[L2748144.1 X2748144A.1.0 X2748144A.0.2]
New Transformer.T5337702B         XfmrCode=CT25    buses=[L3029504.2 X3029504B.1.0 X3029504B.0.2]
New Transformer.T5337696B         XfmrCode=CT15    buses=[L3197635.2 X3197635B.1.0 X3197635B.0.2]
New Transformer.T225577437C       XfmrCode=CT25    buses=[L2724120.3 X2724120C.1.0 X2724120C.0.2]
New Transformer.T5337676A         XfmrCode=CT25    buses=[L3235244.1 X3235244A.1.0 X3235244A.0.2]
New Transformer.T5323418A         XfmrCode=CT25    buses=[L2804254.1 X2804254A.1.0 X2804254A.0.2]
New Transformer.T226192936B       XfmrCode=CT25    buses=[L2820531.2 X2820531B.1.0 X2820531B.0.2]
New Transformer.T5337706B         XfmrCode=CT25    buses=[L3254214.2 X3254214B.1.0 X3254214B.0.2]
New Transformer.T5339010B         XfmrCode=CT50    buses=[L2691966.2 X2691966B.1.0 X2691966B.0.2]
New Transformer.T5391987A         XfmrCode=CT25    buses=[L3122822.1 X3122822A.1.0 X3122822A.0.2]
New Transformer.T5310569A         XfmrCode=CT25    buses=[L3197639.1 X3197639A.1.0 X3197639A.0.2]
New Transformer.T225869139A       XfmrCode=CT15    buses=[L3120503.1 X3120503A.1.0 X3120503A.0.2]
New Transformer.T5337708B         XfmrCode=CT15    buses=[L3216349.2 X3216349B.1.0 X3216349B.0.2]
New Transformer.T226308719B       XfmrCode=CT75    buses=[L3027670.2 X3027670B.1.0 X3027670B.0.2]
New Transformer.T5337630C         XfmrCode=CT15    buses=[L3085392.3 X3085392C.1.0 X3085392C.0.2]
New Transformer.T5138655A         XfmrCode=CT15    buses=[L3010556.1 X3010556A.1.0 X3010556A.0.2]
New Transformer.T226194826A       XfmrCode=CT25    buses=[L3232902.1 X3232902A.1.0 X3232902A.0.2]
New Transformer.T5356808A         XfmrCode=CT37    buses=[L3101782.1 X3101782A.1.0 X3101782A.0.2]
New Transformer.T5355593B         XfmrCode=CT15    buses=[L2766715.2 X2766715B.1.0 X2766715B.0.2]
New Transformer.T5356787C         XfmrCode=CT25    buses=[L2970804.3 X2970804C.1.0 X2970804C.0.2]
New Transformer.T5321845B         XfmrCode=CT25    buses=[L3178975.2 X3178975B.1.0 X3178975B.0.2]
New Transformer.T5337720A         XfmrCode=CT15    buses=[L2841648.1 X2841648A.1.0 X2841648A.0.2]
New Transformer.T5337631C         XfmrCode=CT10    buses=[L3029497.3 X3029497C.1.0 X3029497C.0.2]
New Transformer.T21486213B        XfmrCode=CT15    buses=[L3029520.2 X3029520B.1.0 X3029520B.0.2]
New Transformer.T28127319B        XfmrCode=CT25    buses=[L2766744.2 X2766744B.1.0 X2766744B.0.2]
New Transformer.T5337666B         XfmrCode=CT25    buses=[L3029518.2 X3029518B.1.0 X3029518B.0.2]
New Transformer.T5356809A         XfmrCode=CT25    buses=[L2936214.1 X2936214A.1.0 X2936214A.0.2]
New Transformer.T5323397B         XfmrCode=CT25    buses=[L2954346.2 X2954346B.1.0 X2954346B.0.2]
New Transformer.T5337692B         XfmrCode=CT10    buses=[L2879061.2 X2879061B.1.0 X2879061B.0.2]
New Transformer.T5339042B         XfmrCode=CT25    buses=[L3141394.2 X3141394B.1.0 X3141394B.0.2]
New Transformer.T5260501B         XfmrCode=CT25    buses=[L3142098.2 X3142098B.1.0 X3142098B.0.2]
New Transformer.T2224230754C      XfmrCode=CT37    buses=[L3645812.3 X3645812C.1.0 X3645812C.0.2]
New Transformer.T5138563A         XfmrCode=CT25    buses=[L2916627.1 X2916627A.1.0 X2916627A.0.2]
New Transformer.T5338936C         XfmrCode=CT25    buses=[L3066815.3 X3066815C.1.0 X3066815C.0.2]
New Transformer.T5247185B         XfmrCode=CT15    buses=[L3179678.2 X3179678B.1.0 X3179678B.0.2]
New Transformer.T21482181A        XfmrCode=CT25    buses=[L3254237.1 X3254237A.1.0 X3254237A.0.2]
New Transformer.T5323280B         XfmrCode=CT25    buses=[L2710512.2 X2710512B.1.0 X2710512B.0.2]
New Transformer.T5138264B         XfmrCode=CT25    buses=[L3104125.2 X3104125B.1.0 X3104125B.0.2]
New Transformer.T5337679A         XfmrCode=CT15    buses=[L3010559.1 X3010559A.1.0 X3010559A.0.2]
New Transformer.T21357984C        XfmrCode=CT25    buses=[L2897790.3 X2897790C.1.0 X2897790C.0.2]
New Transformer.T5260553C         XfmrCode=CT15    buses=[L2711225.3 X2711225C.1.0 X2711225C.0.2]
New Transformer.T5293523A         XfmrCode=CT25    buses=[L2766729.1 X2766729A.1.0 X2766729A.0.2]
New Transformer.T5302507B         XfmrCode=CT25    buses=[L3235275.2 X3235275B.1.0 X3235275B.0.2]
New Transformer.T2224387019A      XfmrCode=CT25    buses=[L3728038.1 X3728038A.1.0 X3728038A.0.2]
New Transformer.T5355431C         XfmrCode=CT37    buses=[L3048222.3 X3048222C.1.0 X3048222C.0.2]
New Transformer.T5138404C         XfmrCode=CT25    buses=[L2841630.3 X2841630C.1.0 X2841630C.0.2]
New Transformer.T5138574A         XfmrCode=CT25    buses=[L2991907.1 X2991907A.1.0 X2991907A.0.2]
New Transformer.T5138466C         XfmrCode=CT25    buses=[L2973144.3 X2973144C.1.0 X2973144C.0.2]
New Transformer.T21397721A        XfmrCode=CT15    buses=[L3178976.1 X3178976A.1.0 X3178976A.0.2]
New Transformer.T5337684A         XfmrCode=CT25    buses=[L3159448.1 X3159448A.1.0 X3159448A.0.2]
New Transformer.T5339051C         XfmrCode=CT25    buses=[L3231255.3 X3231255C.1.0 X3231255C.0.2]
New Transformer.T5337623C         XfmrCode=CT15    buses=[L3197626.3 X3197626C.1.0 X3197626C.0.2]
New Transformer.T226308725B       XfmrCode=CT75    buses=[L2802480.2 X2802480B.1.0 X2802480B.0.2]
New Transformer.T5356804A         XfmrCode=CT25    buses=[L2823544.1 X2823544A.1.0 X2823544A.0.2]
New Transformer.T5355604B         XfmrCode=CT15    buses=[L2841624.2 X2841624B.1.0 X2841624B.0.2]
New Transformer.T21459660C        XfmrCode=CT75    buses=[L3101194.3 X3101194C.1.0 X3101194C.0.2]
New Transformer.T5337636C         XfmrCode=CT37    buses=[L2841619.3 X2841619C.1.0 X2841619C.0.2]
New Transformer.T5260505C         XfmrCode=CT25    buses=[L2861218.3 X2861218C.1.0 X2861218C.0.2]
New Transformer.T5325245B         XfmrCode=CT10    buses=[L2710513.2 X2710513B.1.0 X2710513B.0.2]
New Transformer.T21385192C        XfmrCode=CT15    buses=[L2879062.3 X2879062C.1.0 X2879062C.0.2]
New Transformer.T5260496B         XfmrCode=CT10    buses=[L2879767.2 X2879767B.1.0 X2879767B.0.2]
New Transformer.T21399220C        XfmrCode=CT15    buses=[L2766725.3 X2766725C.1.0 X2766725C.0.2]
New Transformer.T5337655C         XfmrCode=CT15    buses=[L3141396.3 X3141396C.1.0 X3141396C.0.2]
New Transformer.T5330122B         XfmrCode=CT15    buses=[L2879752.2 X2879752B.1.0 X2879752B.0.2]
New Transformer.T28148060C        XfmrCode=CT15    buses=[L2991940.3 X2991940C.1.0 X2991940C.0.2]
New Transformer.T5302674A         XfmrCode=CT25    buses=[L2673321.1 X2673321A.1.0 X2673321A.0.2]
New Transformer.T5355601B         XfmrCode=CT15    buses=[L2673326.2 X2673326B.1.0 X2673326B.0.2]
New Transformer.T225533703C       XfmrCode=CT25    buses=[L2925506.3 X2925506C.1.0 X2925506C.0.2]
New Transformer.T5356814C         XfmrCode=CT25    buses=[L2730106.3 X2730106C.1.0 X2730106C.0.2]
New Transformer.T226196648A       XfmrCode=CT25    buses=[L2820556.1 X2820556A.1.0 X2820556A.0.2]
New Transformer.T5321861C         XfmrCode=CT15    buses=[L3235248.3 X3235248C.1.0 X3235248C.0.2]
New Transformer.T5355840B         XfmrCode=CT25    buses=[L2822871.2 X2822871B.1.0 X2822871B.0.2]
New Transformer.T21243817A        XfmrCode=CT15    buses=[L2955076.1 X2955076A.1.0 X2955076A.0.2]
New Transformer.T5260589B         XfmrCode=CT15    buses=[L2955005.2 X2955005B.1.0 X2955005B.0.2]
New Transformer.T5338961C         XfmrCode=CT25    buses=[L3254208.3 X3254208C.1.0 X3254208C.0.2]
New Transformer.T5337723A         XfmrCode=CT15    buses=[L3178978.1 X3178978A.1.0 X3178978A.0.2]
New Transformer.T5138573A         XfmrCode=CT25    buses=[L3235253.1 X3235253A.1.0 X3235253A.0.2]
New Transformer.T5321888C         XfmrCode=CT25    buses=[L3235241.3 X3235241C.1.0 X3235241C.0.2]
New Transformer.T28148580B        XfmrCode=CT25    buses=[L3197636.2 X3197636B.1.0 X3197636B.0.2]
New Transformer.T28126875B        XfmrCode=CT25    buses=[L3066811.2 X3066811B.1.0 X3066811B.0.2]
New Transformer.T2224192013A      XfmrCode=CT15    buses=[L3632979.1 X3632979A.1.0 X3632979A.0.2]
New Transformer.T5260532C         XfmrCode=CT15    buses=[L3086074.3 X3086074C.1.0 X3086074C.0.2]
New Transformer.T21389831A        XfmrCode=CT15    buses=[L2674051.1 X2674051A.1.0 X2674051A.0.2]
New Transformer.T21396331B        XfmrCode=CT25    buses=[L3178981.2 X3178981B.1.0 X3178981B.0.2]
New Transformer.T227732939B       XfmrCode=CT37    buses=[L3046854.2 X3046854B.1.0 X3046854B.0.2]
New Transformer.T5321856B         XfmrCode=CT15    buses=[L2860506.2 X2860506B.1.0 X2860506B.0.2]
New Transformer.T5260625C         XfmrCode=CT15    buses=[L3048966.3 X3048966C.1.0 X3048966C.0.2]
New Transformer.T5338950B         XfmrCode=CT25    buses=[L2822872.2 X2822872B.1.0 X2822872B.0.2]
New Transformer.T226194419C       XfmrCode=CT25    buses=[L3214071.3 X3214071C.1.0 X3214071C.0.2]
New Transformer.T5275247B         XfmrCode=CT25    buses=[L2786273.2 X2786273B.1.0 X2786273B.0.2]
New Transformer.T5260518C         XfmrCode=CT25    buses=[L3104853.3 X3104853C.1.0 X3104853C.0.2]
New Transformer.T5138259C         XfmrCode=CT15    buses=[L2973158.3 X2973158C.1.0 X2973158C.0.2]
New Transformer.T5338926A         XfmrCode=CT15    buses=[L3216123.1 X3216123A.1.0 X3216123A.0.2]
New Transformer.T5321855B         XfmrCode=CT15    buses=[L2860485.2 X2860485B.1.0 X2860485B.0.2]
New Transformer.T5356800A         XfmrCode=CT25    buses=[L3235946.1 X3235946A.1.0 X3235946A.0.2]
New Transformer.T5339047A         XfmrCode=CT25    buses=[L2973148.1 X2973148A.1.0 X2973148A.0.2]
New Transformer.T5321894C         XfmrCode=CT25    buses=[L3066829.3 X3066829C.1.0 X3066829C.0.2]
New Transformer.T5337627C         XfmrCode=CT25    buses=[L3085393.3 X3085393C.1.0 X3085393C.0.2]
New Transformer.T5355358B         XfmrCode=CT10    buses=[L2673322.2 X2673322B.1.0 X2673322B.0.2]
New Transformer.T22112371533C     XfmrCode=CT25    buses=[L3263051.3 X3263051C.1.0 X3263051C.0.2]
New Transformer.T5323274B         XfmrCode=CT15    buses=[L2860500.2 X2860500B.1.0 X2860500B.0.2]
New Transformer.T21396015A        XfmrCode=CT25    buses=[L3048211.1 X3048211A.1.0 X3048211A.0.2]
New Transformer.T2224387074A      XfmrCode=CT25    buses=[L3728041.1 X3728041A.1.0 X3728041A.0.2]
New Transformer.T5323237B         XfmrCode=CT15    buses=[L3048199.2 X3048199B.1.0 X3048199B.0.2]
New Transformer.T5338949B         XfmrCode=CT15    buses=[L3104136.2 X3104136B.1.0 X3104136B.0.2]
New Transformer.T5356015A         XfmrCode=CT25    buses=[L2916599.1 X2916599A.1.0 X2916599A.0.2]
New Transformer.T5138718C         XfmrCode=CT25    buses=[L3104134.3 X3104134C.1.0 X3104134C.0.2]
New Transformer.T5338959C         XfmrCode=CT25    buses=[L2954344.3 X2954344C.1.0 X2954344C.0.2]
New Transformer.T5157718B         XfmrCode=CT25    buses=[L3142099.2 X3142099B.1.0 X3142099B.0.2]
New Transformer.T5321884C         XfmrCode=CT37    buses=[L2710515.3 X2710515C.1.0 X2710515C.0.2]
New Transformer.T5207286C         XfmrCode=CT10    buses=[L3011298.3 X3011298C.1.0 X3011298C.0.2]
New Transformer.T5323263A         XfmrCode=CT25    buses=[L3066812.1 X3066812A.1.0 X3066812A.0.2]
New Transformer.T21399707A        XfmrCode=CT25    buses=[L3141403.1 X3141403A.1.0 X3141403A.0.2]
New Transformer.T226191772C       XfmrCode=CT15    buses=[L3120484.3 X3120484C.1.0 X3120484C.0.2]
New Transformer.T5293667A         XfmrCode=CT15    buses=[L2860504.1 X2860504A.1.0 X2860504A.0.2]
New Transformer.T5293424C         XfmrCode=CT37    buses=[L2766750.3 X2766750C.1.0 X2766750C.0.2]
New Transformer.T5337709B         XfmrCode=CT15    buses=[L2879077.2 X2879077B.1.0 X2879077B.0.2]
New Transformer.T5323391B         XfmrCode=CT37    buses=[L3159037.2 X3159037B.1.0 X3159037B.0.2]
New Transformer.T28147899C        XfmrCode=CT15    buses=[L3160793.3 X3160793C.1.0 X3160793C.0.2]
New Transformer.T226308717A       XfmrCode=CT50    buses=[L3233412.1 X3233412A.1.0 X3233412A.0.2]
New Transformer.T28147018B        XfmrCode=CT15    buses=[L2841620.2 X2841620B.1.0 X2841620B.0.2]
New Transformer.T21396815C        XfmrCode=CT15    buses=[L3253995.3 X3253995C.1.0 X3253995C.0.2]
New Transformer.T5247184C         XfmrCode=CT25    buses=[L2936279.3 X2936279C.1.0 X2936279C.0.2]
New Transformer.T5339043C         XfmrCode=CT25    buses=[L2804277.3 X2804277C.1.0 X2804277C.0.2]
New Transformer.T5302405A         XfmrCode=CT15    buses=[L2860489.1 X2860489A.1.0 X2860489A.0.2]
New Transformer.T227917127C       XfmrCode=CT50    buses=[L2690868.3 X2690868C.1.0 X2690868C.0.2]
New Transformer.T5356788C         XfmrCode=CT10    buses=[L3176661.3 X3176661C.1.0 X3176661C.0.2]
New Transformer.T5321886C         XfmrCode=CT25    buses=[L2766746.3 X2766746C.1.0 X2766746C.0.2]
New Transformer.T5293657B         XfmrCode=CT15    buses=[L3189189.2 X3189189B.1.0 X3189189B.0.2]
New Transformer.T5138237B         XfmrCode=CT15    buses=[L3048196.2 X3048196B.1.0 X3048196B.0.2]
New Transformer.T5310560A         XfmrCode=CT15    buses=[L2879074.1 X2879074A.1.0 X2879074A.0.2]
New Transformer.T5260598A         XfmrCode=CT37    buses=[L3067478.1 X3067478A.1.0 X3067478A.0.2]
New Transformer.T5302373B         XfmrCode=CT15    buses=[L2766726.2 X2766726B.1.0 X2766726B.0.2]
New Transformer.T5260476A         XfmrCode=CT15    buses=[L2936271.1 X2936271A.1.0 X2936271A.0.2]
New Transformer.T21389092B        XfmrCode=CT25    buses=[L2917328.2 X2917328B.1.0 X2917328B.0.2]
New Transformer.T5356063C         XfmrCode=CT15    buses=[L3160103.3 X3160103C.1.0 X3160103C.0.2]
New Transformer.T2223878647B      XfmrCode=CT15    buses=[L3448661.2 X3448661B.1.0 X3448661B.0.2]
New Transformer.T5354851B         XfmrCode=CT25    buses=[L2991901.2 X2991901B.1.0 X2991901B.0.2]
New Transformer.T5338997B         XfmrCode=CT50    buses=[L2860499.2 X2860499B.1.0 X2860499B.0.2]
New Transformer.T226193422B       XfmrCode=CT15    buses=[L2726975.2 X2726975B.1.0 X2726975B.0.2]
New Transformer.T5391745B         XfmrCode=CT25    buses=[L2673300.2 X2673300B.1.0 X2673300B.0.2]
New Transformer.T5251855C         XfmrCode=CT25    buses=[L2730107.3 X2730107C.1.0 X2730107C.0.2]
New Transformer.T5339006B         XfmrCode=CT25    buses=[L2916619.2 X2916619B.1.0 X2916619B.0.2]
New Transformer.T5355437C         XfmrCode=CT25    buses=[L2710525.3 X2710525C.1.0 X2710525C.0.2]
New Transformer.T5391752B         XfmrCode=CT25    buses=[L2804260.2 X2804260B.1.0 X2804260B.0.2]
New Transformer.T5338920A         XfmrCode=CT15    buses=[L3197631.1 X3197631A.1.0 X3197631A.0.2]
New Transformer.T5338925A         XfmrCode=CT15    buses=[L2973153.1 X2973153A.1.0 X2973153A.0.2]
New Transformer.T5138685A         XfmrCode=CT15    buses=[L3122813.1 X3122813A.1.0 X3122813A.0.2]
New Transformer.T5338992B         XfmrCode=CT15    buses=[L2935567.2 X2935567B.1.0 X2935567B.0.2]
New Transformer.T5260513C         XfmrCode=CT15    buses=[L2917336.3 X2917336C.1.0 X2917336C.0.2]
New Transformer.T5302809C         XfmrCode=CT15    buses=[L2954350.3 X2954350C.1.0 X2954350C.0.2]
New Transformer.T5323388B         XfmrCode=CT25    buses=[L3234185.2 X3234185B.1.0 X3234185B.0.2]
New Transformer.T5138265A         XfmrCode=CT25    buses=[L3160107.1 X3160107A.1.0 X3160107A.0.2]
New Transformer.T5338970A         XfmrCode=CT25    buses=[L3141401.1 X3141401A.1.0 X3141401A.0.2]
New Transformer.T228445756C       XfmrCode=CT15    buses=[L2972704.3 X2972704C.1.0 X2972704C.0.2]
New Transformer.T5138771A         XfmrCode=CT15    buses=[L3197644.1 X3197644A.1.0 X3197644A.0.2]
New Transformer.T21471907A        XfmrCode=CT25    buses=[L2897805.1 X2897805A.1.0 X2897805A.0.2]
New Transformer.T22112168880C     XfmrCode=CT50    buses=[L2766499.3 X2766499C.1.0 X2766499C.0.2]
New Transformer.T5302469A         XfmrCode=CT15    buses=[L3104132.1 X3104132A.1.0 X3104132A.0.2]
New Transformer.T5323286B         XfmrCode=CT15    buses=[L2989564.2 X2989564B.1.0 X2989564B.0.2]
New Transformer.T5302735A         XfmrCode=CT25    buses=[L2991923.1 X2991923A.1.0 X2991923A.0.2]
New Transformer.T5260529C         XfmrCode=CT10    buses=[L3217053.3 X3217053C.1.0 X3217053C.0.2]
New Transformer.T5338933B         XfmrCode=CT37    buses=[L3216345.2 X3216345B.1.0 X3216345B.0.2]
New Transformer.T5247059A         XfmrCode=CT25    buses=[L2766721.1 X2766721A.1.0 X2766721A.0.2]
New Transformer.T226024307B       XfmrCode=CT15    buses=[L3119793.2 X3119793B.1.0 X3119793B.0.2]
New Transformer.T5294788A         XfmrCode=CT37    buses=[L2821010.1 X2821010A.1.0 X2821010A.0.2]
New Transformer.T5321890C         XfmrCode=CT37    buses=[L3104118.3 X3104118C.1.0 X3104118C.0.2]
New Transformer.T5337678A         XfmrCode=CT25    buses=[L3160101.1 X3160101A.1.0 X3160101A.0.2]
New Transformer.T5328364C         XfmrCode=CT25    buses=[L2692633.3 X2692633C.1.0 X2692633C.0.2]
New Transformer.T5138374C         XfmrCode=CT25    buses=[L2691950.3 X2691950C.1.0 X2691950C.0.2]
New Transformer.T5355603B         XfmrCode=CT37    buses=[L3160108.2 X3160108B.1.0 X3160108B.0.2]
New Transformer.T5338999B         XfmrCode=CT10    buses=[L2822873.2 X2822873B.1.0 X2822873B.0.2]
New Transformer.T5260586B         XfmrCode=CT37    buses=[L3048887.2 X3048887B.1.0 X3048887B.0.2]
New Transformer.T5338995B         XfmrCode=CT10    buses=[L3254227.2 X3254227B.1.0 X3254227B.0.2]
New Transformer.T5260484A         XfmrCode=CT15    buses=[L2992624.1 X2992624A.1.0 X2992624A.0.2]
New Transformer.T227100746A       XfmrCode=CT15    buses=[L3226771.1 X3226771A.1.0 X3226771A.0.2]
New Transformer.T5356794C         XfmrCode=CT25    buses=[L3086002.3 X3086002C.1.0 X3086002C.0.2]
New Transformer.T5351020C         XfmrCode=CT25    buses=[L3045895.3 X3045895C.1.0 X3045895C.0.2]
New Transformer.T5338935B         XfmrCode=CT15    buses=[L2973160.2 X2973160B.1.0 X2973160B.0.2]
New Transformer.T226193078A       XfmrCode=CT25    buses=[L2764403.1 X2764403A.1.0 X2764403A.0.2]
New Transformer.T21031694B        XfmrCode=CT37    buses=[L3122812.2 X3122812B.1.0 X3122812B.0.2]
New Transformer.T226193892B       XfmrCode=CT15    buses=[L3176660.2 X3176660B.1.0 X3176660B.0.2]
New Transformer.T21399619C        XfmrCode=CT25    buses=[L2991943.3 X2991943C.1.0 X2991943C.0.2]
New Transformer.T5321887C         XfmrCode=CT25    buses=[L2691941.3 X2691941C.1.0 X2691941C.0.2]
New Transformer.T225534325A       XfmrCode=CT25    buses=[L2983432.1 X2983432A.1.0 X2983432A.0.2]
New Transformer.T228219458B       XfmrCode=CT25    buses=[L3215549.2 X3215549B.1.0 X3215549B.0.2]
New Transformer.T5260543C         XfmrCode=CT25    buses=[L2955077.3 X2955077C.1.0 X2955077C.0.2]
New Transformer.T5337722A         XfmrCode=CT25    buses=[L2973157.1 X2973157A.1.0 X2973157A.0.2]
New Transformer.T5138379C         XfmrCode=CT25    buses=[L2691951.3 X2691951C.1.0 X2691951C.0.2]
New Transformer.T5260480C         XfmrCode=CT25    buses=[L3030199.3 X3030199C.1.0 X3030199C.0.2]
New Transformer.T21389307C        XfmrCode=CT25    buses=[L2692655.3 X2692655C.1.0 X2692655C.0.2]
New Transformer.T21399752A        XfmrCode=CT25    buses=[L2785546.1 X2785546A.1.0 X2785546A.0.2]
New Transformer.T21400185A        XfmrCode=CT25    buses=[L2935559.1 X2935559A.1.0 X2935559A.0.2]
New Transformer.T5338927A         XfmrCode=CT25    buses=[L2972930.1 X2972930A.1.0 X2972930A.0.2]
New Transformer.T5338922B         XfmrCode=CT25    buses=[L2822866.2 X2822866B.1.0 X2822866B.0.2]
New Transformer.T21382813A        XfmrCode=CT37    buses=[L2748781.1 X2748781A.1.0 X2748781A.0.2]
New Transformer.T2224230651C      XfmrCode=CT75    buses=[L3645810.3 X3645810C.1.0 X3645810C.0.2]
New Transformer.T5138380C         XfmrCode=CT10    buses=[L2879076.3 X2879076C.1.0 X2879076C.0.2]
New Transformer.T21031684A        XfmrCode=CT25    buses=[L2841616.1 X2841616A.1.0 X2841616A.0.2]
New Transformer.T5338921A         XfmrCode=CT10    buses=[L2935554.1 X2935554A.1.0 X2935554A.0.2]
New Transformer.T5337724A         XfmrCode=CT15    buses=[L2879075.1 X2879075A.1.0 X2879075A.0.2]
New Transformer.T28150292A        XfmrCode=CT15    buses=[L2839305.1 X2839305A.1.0 X2839305A.0.2]
New Transformer.T21249674B        XfmrCode=CT25    buses=[L2879753.2 X2879753B.1.0 X2879753B.0.2]
New Transformer.T5138567A         XfmrCode=CT37    buses=[L2748129.1 X2748129A.1.0 X2748129A.0.2]
New Transformer.T5247060A         XfmrCode=CT10    buses=[L2991906.1 X2991906A.1.0 X2991906A.0.2]
New Transformer.T5391737B         XfmrCode=CT25    buses=[L2804247.2 X2804247B.1.0 X2804247B.0.2]
New Transformer.T226194280B       XfmrCode=CT15    buses=[L3195318.2 X3195318B.1.0 X3195318B.0.2]
New Transformer.T5251856C         XfmrCode=CT15    buses=[L3048888.3 X3048888C.1.0 X3048888C.0.2]
New Transformer.T5274903C         XfmrCode=CT15    buses=[L2935552.3 X2935552C.1.0 X2935552C.0.2]
New Transformer.T226193345A       XfmrCode=CT15    buses=[L2876797.1 X2876797A.1.0 X2876797A.0.2]
New Transformer.T5391765B         XfmrCode=CT25    buses=[L3085389.2 X3085389B.1.0 X3085389B.0.2]
New Transformer.T5323403B         XfmrCode=CT15    buses=[L2916603.2 X2916603B.1.0 X2916603B.0.2]
New Transformer.T21209868A        XfmrCode=CT25    buses=[L2710518.1 X2710518A.1.0 X2710518A.0.2]
New Transformer.T5260573C         XfmrCode=CT15    buses=[L3160896.3 X3160896C.1.0 X3160896C.0.2]
New Transformer.T5302858C         XfmrCode=CT25    buses=[L2897776.3 X2897776C.1.0 X2897776C.0.2]
New Transformer.T225940756B       XfmrCode=CT37    buses=[L2913406.2 X2913406B.1.0 X2913406B.0.2]
New Transformer.T5392036B         XfmrCode=CT25    buses=[L2991915.2 X2991915B.1.0 X2991915B.0.2]
New Transformer.T5260500B         XfmrCode=CT10    buses=[L2711224.2 X2711224B.1.0 X2711224B.0.2]
New Transformer.T28128007C        XfmrCode=CT25    buses=[L2897766.3 X2897766C.1.0 X2897766C.0.2]
New Transformer.T5138342C         XfmrCode=CT25    buses=[L2897775.3 X2897775C.1.0 X2897775C.0.2]
New Transformer.T5391736B         XfmrCode=CT15    buses=[L3029495.2 X3029495B.1.0 X3029495B.0.2]
New Transformer.T225571871B       XfmrCode=CT15    buses=[L2911069.2 X2911069B.1.0 X2911069B.0.2]
New Transformer.T5338893A         XfmrCode=CT25    buses=[L3197633.1 X3197633A.1.0 X3197633A.0.2]
New Transformer.T21373784A        XfmrCode=CT50    buses=[L3066817.1 X3066817A.1.0 X3066817A.0.2]
New Transformer.T21455388C        XfmrCode=CT37    buses=[L2879089.3 X2879089C.1.0 X2879089C.0.2]
New Transformer.T226193662A       XfmrCode=CT25    buses=[L3195315.1 X3195315A.1.0 X3195315A.0.2]
New Transformer.T5355943C         XfmrCode=CT25    buses=[L2785529.3 X2785529C.1.0 X2785529C.0.2]
New Transformer.T5260627A         XfmrCode=CT37    buses=[L2992656.1 X2992656A.1.0 X2992656A.0.2]
New Transformer.T5260650A         XfmrCode=CT25    buses=[L2692661.1 X2692661A.1.0 X2692661A.0.2]
New Transformer.T5339019A         XfmrCode=CT15    buses=[L3160114.1 X3160114A.1.0 X3160114A.0.2]
New Transformer.T5337728A         XfmrCode=CT15    buses=[L3082992.1 X3082992A.1.0 X3082992A.0.2]
New Transformer.T5391744B         XfmrCode=CT25    buses=[L2710537.2 X2710537B.1.0 X2710537B.0.2]
New Transformer.T5293487B         XfmrCode=CT25    buses=[L3254238.2 X3254238B.1.0 X3254238B.0.2]
New Transformer.T227447984C       XfmrCode=CT75    buses=[L2862616.3 X2862616C.1.0 X2862616C.0.2]
New Transformer.T5302374B         XfmrCode=CT15    buses=[L2785526.2 X2785526B.1.0 X2785526B.0.2]
New Transformer.T227921427A       XfmrCode=CT50    buses=[L2915542.1 X2915542A.1.0 X2915542A.0.2]
New Transformer.T227921427B       XfmrCode=CT50    buses=[L2915542.2 X2915542B.1.0 X2915542B.0.2]
New Transformer.T227921427C       XfmrCode=CT50    buses=[L2915542.3 X2915542C.1.0 X2915542C.0.2]
New Transformer.T5310561A         XfmrCode=CT25    buses=[L3122820.1 X3122820A.1.0 X3122820A.0.2]
New Transformer.T5338966C         XfmrCode=CT25    buses=[L3029505.3 X3029505C.1.0 X3029505C.0.2]
New Transformer.T28127681B        XfmrCode=CT25    buses=[L2785522.2 X2785522B.1.0 X2785522B.0.2]
New Transformer.T21474614C        XfmrCode=CT25    buses=[L2710543.3 X2710543C.1.0 X2710543C.0.2]
New Transformer.T5260503B         XfmrCode=CT15    buses=[L2917310.2 X2917310B.1.0 X2917310B.0.2]
New Transformer.T226159329A       XfmrCode=CT25    buses=[L3082993.1 X3082993A.1.0 X3082993A.0.2]
New Transformer.T2224386617A      XfmrCode=CT37    buses=[L3729298.1 X3729298A.1.0 X3729298A.0.2]
New Transformer.T5337619A         XfmrCode=CT25    buses=[L2990826.1 X2990826A.1.0 X2990826A.0.2]
New Transformer.T5337619B         XfmrCode=CT25    buses=[L2990826.2 X2990826B.1.0 X2990826B.0.2]
New Transformer.T5337619C         XfmrCode=CT25    buses=[L2990826.3 X2990826C.1.0 X2990826C.0.2]
New Transformer.T5338985A         XfmrCode=CT15    buses=[L2897792.1 X2897792A.1.0 X2897792A.0.2]
New Transformer.T5302509C         XfmrCode=CT15    buses=[L2804261.3 X2804261C.1.0 X2804261C.0.2]
New Transformer.T227100753A       XfmrCode=CT25    buses=[L3189190.1 X3189190A.1.0 X3189190A.0.2]
New Transformer.T5355375A         XfmrCode=CT25    buses=[L2689691.1 X2689691A.1.0 X2689691A.0.2]
New Transformer.T5293681A         XfmrCode=CT25    buses=[L3195751.1 X3195751A.1.0 X3195751A.0.2]
New Transformer.T5338957C         XfmrCode=CT10    buses=[L2785517.3 X2785517C.1.0 X2785517C.0.2]
New Transformer.T5275007C         XfmrCode=CT15    buses=[L2916606.3 X2916606C.1.0 X2916606C.0.2]
New Transformer.T21399112C        XfmrCode=CT25    buses=[L3254217.3 X3254217C.1.0 X3254217C.0.2]
New Transformer.T21380156B        XfmrCode=CT15    buses=[L2841641.2 X2841641B.1.0 X2841641B.0.2]
New Transformer.T5321840B         XfmrCode=CT10    buses=[L2804256.2 X2804256B.1.0 X2804256B.0.2]
New Transformer.T28120183C        XfmrCode=CT25    buses=[L3122818.3 X3122818C.1.0 X3122818C.0.2]
New Transformer.T5302732A         XfmrCode=CT15    buses=[L2691953.1 X2691953A.1.0 X2691953A.0.2]
New Transformer.T5260487A         XfmrCode=CT15    buses=[L2692654.1 X2692654A.1.0 X2692654A.0.2]
New Transformer.T5323279B         XfmrCode=CT15    buses=[L3235246.2 X3235246B.1.0 X3235246B.0.2]
New Transformer.T5260542A         XfmrCode=CT25    buses=[L2955078.1 X2955078A.1.0 X2955078A.0.2]
New Transformer.T226311345B       XfmrCode=CT37    buses=[L3139598.2 X3139598B.1.0 X3139598B.0.2]
New Transformer.T21459651C        XfmrCode=CT75    buses=[L2763812.3 X2763812C.1.0 X2763812C.0.2]
New Transformer.T5351019C         XfmrCode=CT15    buses=[L2767414.3 X2767414C.1.0 X2767414C.0.2]
New Transformer.T5391749B         XfmrCode=CT25    buses=[L2991918.2 X2991918B.1.0 X2991918B.0.2]
New Transformer.T5321159A         XfmrCode=CT15    buses=[L3008248.1 X3008248A.1.0 X3008248A.0.2]
New Transformer.T5260515A         XfmrCode=CT25    buses=[L3160865.1 X3160865A.1.0 X3160865A.0.2]
New Transformer.T5355606B         XfmrCode=CT15    buses=[L3029510.2 X3029510B.1.0 X3029510B.0.2]
New Transformer.T5321891C         XfmrCode=CT25    buses=[L2748126.3 X2748126C.1.0 X2748126C.0.2]
New Transformer.T21399826A        XfmrCode=CT25    buses=[L3216358.1 X3216358A.1.0 X3216358A.0.2]
New Transformer.T5260458B         XfmrCode=CT10    buses=[L2936276.2 X2936276B.1.0 X2936276B.0.2]
New Transformer.T22112168874C     XfmrCode=CT50    buses=[L2729207.3 X2729207C.1.0 X2729207C.0.2]
New Transformer.T5337634C         XfmrCode=CT25    buses=[L2897768.3 X2897768C.1.0 X2897768C.0.2]
New Transformer.T21386065C        XfmrCode=CT25    buses=[L2917255.3 X2917255C.1.0 X2917255C.0.2]
New Transformer.T226192890C       XfmrCode=CT37    buses=[L2933120.3 X2933120C.1.0 X2933120C.0.2]
New Transformer.T225498968B       XfmrCode=CT15    buses=[L2684420.2 X2684420B.1.0 X2684420B.0.2]
New Transformer.T5391986A         XfmrCode=CT25    buses=[L2766723.1 X2766723A.1.0 X2766723A.0.2]
New Transformer.T5138645B         XfmrCode=CT15    buses=[L3104120.2 X3104120B.1.0 X3104120B.0.2]
New Transformer.T5337693B         XfmrCode=CT15    buses=[L3066813.2 X3066813B.1.0 X3066813B.0.2]
New Transformer.T5323236B         XfmrCode=CT25    buses=[L2822860.2 X2822860B.1.0 X2822860B.0.2]
New Transformer.T226197070A       XfmrCode=CT25    buses=[L2933135.1 X2933135A.1.0 X2933135A.0.2]
New Transformer.T2224237384A      XfmrCode=CT37    buses=[L3649298.1 X3649298A.1.0 X3649298A.0.2]
New Transformer.T5391755B         XfmrCode=CT25    buses=[L3104130.2 X3104130B.1.0 X3104130B.0.2]
New Transformer.T5338986A         XfmrCode=CT25    buses=[L2785538.1 X2785538A.1.0 X2785538A.0.2]
New Transformer.T5293423B         XfmrCode=CT15    buses=[L3122849.2 X3122849B.1.0 X3122849B.0.2]
New Transformer.T5260475A         XfmrCode=CT37    buses=[L2879794.1 X2879794A.1.0 X2879794A.0.2]
New Transformer.T5338894A         XfmrCode=CT10    buses=[L2879069.1 X2879069A.1.0 X2879069A.0.2]
New Transformer.T5138560A         XfmrCode=CT25    buses=[L3104113.1 X3104113A.1.0 X3104113A.0.2]
New Transformer.T5260473A         XfmrCode=CT37    buses=[L2861222.1 X2861222A.1.0 X2861222A.0.2]
New Transformer.T21197413C        XfmrCode=CT75    buses=[L3141411.3 X3141411C.1.0 X3141411C.0.2]
New Transformer.T5294843A         XfmrCode=CT25    buses=[L3178982.1 X3178982A.1.0 X3178982A.0.2]
New Transformer.T5247036C         XfmrCode=CT10    buses=[L3029498.3 X3029498C.1.0 X3029498C.0.2]
New Transformer.T5355843A         XfmrCode=CT10    buses=[L2952013.1 X2952013A.1.0 X2952013A.0.2]
New Transformer.T5391751B         XfmrCode=CT25    buses=[L2860488.2 X2860488B.1.0 X2860488B.0.2]
New Transformer.T5302812C         XfmrCode=CT25    buses=[L2691945.3 X2691945C.1.0 X2691945C.0.2]
New Transformer.T226308731A       XfmrCode=CT50    buses=[L3214549.1 X3214549A.1.0 X3214549A.0.2]
New Transformer.T21396867A        XfmrCode=CT25    buses=[L2710536.1 X2710536A.1.0 X2710536A.0.2]
New Transformer.T5356811A         XfmrCode=CT25    buses=[L2804956.1 X2804956A.1.0 X2804956A.0.2]
New Transformer.T5302811C         XfmrCode=CT15    buses=[L3160105.3 X3160105C.1.0 X3160105C.0.2]
New Transformer.T5294845A         XfmrCode=CT15    buses=[L3010563.1 X3010563A.1.0 X3010563A.0.2]
New Transformer.T2224237380A      XfmrCode=CT37    buses=[L3649297.1 X3649297A.1.0 X3649297A.0.2]
New Transformer.T21386877A        XfmrCode=CT15    buses=[L2823611.1 X2823611A.1.0 X2823611A.0.2]
New Transformer.T5138586C         XfmrCode=CT15    buses=[L2860487.3 X2860487C.1.0 X2860487C.0.2]
New Transformer.T5247122B         XfmrCode=CT15    buses=[L3197629.2 X3197629B.1.0 X3197629B.0.2]
New Transformer.T5323400B         XfmrCode=CT15    buses=[L2691943.2 X2691943B.1.0 X2691943B.0.2]
New Transformer.T21397029A        XfmrCode=CT25    buses=[L2673311.1 X2673311A.1.0 X2673311A.0.2]
New Transformer.T5356791C         XfmrCode=CT37    buses=[L2767343.3 X2767343C.1.0 X2767343C.0.2]
New Transformer.T5337646B         XfmrCode=CT25    buses=[L2879063.2 X2879063B.1.0 X2879063B.0.2]
New Transformer.T5138716C         XfmrCode=CT25    buses=[L3254219.3 X3254219C.1.0 X3254219C.0.2]
New Transformer.T5339004B         XfmrCode=CT25    buses=[L3197653.2 X3197653B.1.0 X3197653B.0.2]
New Transformer.T5355602B         XfmrCode=CT15    buses=[L3251806.2 X3251806B.1.0 X3251806B.0.2]
New Transformer.T5337653B         XfmrCode=CT37    buses=[L2673308.2 X2673308B.1.0 X2673308B.0.2]
New Transformer.T5323233B         XfmrCode=CT15    buses=[L3254203.2 X3254203B.1.0 X3254203B.0.2]
New Transformer.T28120126A        XfmrCode=CT50    buses=[L2814529.1 X2814529A.1.0 X2814529A.0.2]
New Transformer.T28120126B        XfmrCode=CT50    buses=[L2814529.2 X2814529B.1.0 X2814529B.0.2]
New Transformer.T28120126C        XfmrCode=CT50    buses=[L2814529.3 X2814529C.1.0 X2814529C.0.2]
New Transformer.T5223658A         XfmrCode=CT5     buses=[L2823592.1 X2823592A.1.0 X2823592A.0.2]
New Transformer.T5138652C         XfmrCode=CT37    buses=[L2766718.3 X2766718C.1.0 X2766718C.0.2]
New Transformer.T227678342C       XfmrCode=CT15    buses=[L2727795.3 X2727795C.1.0 X2727795C.0.2]
New Transformer.T21249647B        XfmrCode=CT25    buses=[L2955055.2 X2955055B.1.0 X2955055B.0.2]
New Transformer.T5337700B         XfmrCode=CT25    buses=[L2766722.2 X2766722B.1.0 X2766722B.0.2]
New Transformer.T5356790C         XfmrCode=CT10    buses=[L2804957.3 X2804957C.1.0 X2804957C.0.2]
New Transformer.T5302392A         XfmrCode=CT15    buses=[L3010570.1 X3010570A.1.0 X3010570A.0.2]
New Transformer.T2224237391A      XfmrCode=CT25    buses=[L3649299.1 X3649299A.1.0 X3649299A.0.2]
New Transformer.T5138470C         XfmrCode=CT10    buses=[L2766717.3 X2766717C.1.0 X2766717C.0.2]
New Transformer.T5260581C         XfmrCode=CT25    buses=[L3254870.3 X3254870C.1.0 X3254870C.0.2]
New Transformer.T226191951B       XfmrCode=CT25    buses=[L2801895.2 X2801895B.1.0 X2801895B.0.2]
New Transformer.T5392037B         XfmrCode=CT25    buses=[L2673320.2 X2673320B.1.0 X2673320B.0.2]
New Transformer.T5138797B         XfmrCode=CT37    buses=[L3198358.2 X3198358B.1.0 X3198358B.0.2]
New Transformer.T5251857C         XfmrCode=CT15    buses=[L3064514.3 X3064514C.1.0 X3064514C.0.2]
New Transformer.T5293644A         XfmrCode=CT25    buses=[L2729429.1 X2729429A.1.0 X2729429A.0.2]
New Transformer.T21396606C        XfmrCode=CT25    buses=[L2785525.3 X2785525C.1.0 X2785525C.0.2]
New Transformer.T21395720C        XfmrCode=CT15    buses=[L2860492.3 X2860492C.1.0 X2860492C.0.2]
New Transformer.T5338897A         XfmrCode=CT15    buses=[L2973154.1 X2973154A.1.0 X2973154A.0.2]
New Transformer.T5355935A         XfmrCode=CT15    buses=[L2691973.1 X2691973A.1.0 X2691973A.0.2]
New Transformer.T5274988C         XfmrCode=CT15    buses=[L3085394.3 X3085394C.1.0 X3085394C.0.2]
New Transformer.T5323282B         XfmrCode=CT37    buses=[L2897791.2 X2897791B.1.0 X2897791B.0.2]
New Transformer.T226109079A       XfmrCode=CT37    buses=[L2726983.1 X2726983A.1.0 X2726983A.0.2]
New Transformer.T5207287B         XfmrCode=CT25    buses=[L2711234.2 X2711234B.1.0 X2711234B.0.2]
New Transformer.T5302510C         XfmrCode=CT15    buses=[L3178980.3 X3178980C.1.0 X3178980C.0.2]
New Transformer.T2224387053A      XfmrCode=CT37    buses=[L3728039.1 X3728039A.1.0 X3728039A.0.2]
New Transformer.T5260631A         XfmrCode=CT15    buses=[L2786266.1 X2786266A.1.0 X2786266A.0.2]
New Transformer.T5355618B         XfmrCode=CT25    buses=[L2954338.2 X2954338B.1.0 X2954338B.0.2]
New Transformer.T5260575B         XfmrCode=CT15    buses=[L3254869.2 X3254869B.1.0 X3254869B.0.2]
New Transformer.T5350993C         XfmrCode=CT15    buses=[L3198356.3 X3198356C.1.0 X3198356C.0.2]
New Transformer.T5260481C         XfmrCode=CT25    buses=[L2730163.3 X2730163C.1.0 X2730163C.0.2]
New Transformer.T5260641B         XfmrCode=CT37    buses=[L3048965.2 X3048965B.1.0 X3048965B.0.2]
New Transformer.T5337650A         XfmrCode=CT15    buses=[L3010561.1 X3010561A.1.0 X3010561A.0.2]
New Transformer.T5355780B         XfmrCode=CT25    buses=[L3160102.2 X3160102B.1.0 X3160102B.0.2]
New Transformer.T5275002C         XfmrCode=CT15    buses=[L3066806.3 X3066806C.1.0 X3066806C.0.2]
New Transformer.T21452406B        XfmrCode=CT25    buses=[L3216361.2 X3216361B.1.0 X3216361B.0.2]
New Transformer.T21399326C        XfmrCode=CT25    buses=[L2879092.3 X2879092C.1.0 X2879092C.0.2]
New Transformer.T5338964C         XfmrCode=CT37    buses=[L3104117.3 X3104117C.1.0 X3104117C.0.2]
New Transformer.T28119958B        XfmrCode=CT15    buses=[L2935568.2 X2935568B.1.0 X2935568B.0.2]
New Transformer.T21381118B        XfmrCode=CT15    buses=[L2710530.2 X2710530B.1.0 X2710530B.0.2]
New Transformer.T5337673A         XfmrCode=CT25    buses=[L2841618.1 X2841618A.1.0 X2841618A.0.2]
New Transformer.T2224387138A      XfmrCode=CT37    buses=[L3728043.1 X3728043A.1.0 X3728043A.0.2]
New Transformer.T5323243B         XfmrCode=CT15    buses=[L2897765.2 X2897765B.1.0 X2897765B.0.2]
New Transformer.T5138564A         XfmrCode=CT25    buses=[L2804283.1 X2804283A.1.0 X2804283A.0.2]
New Transformer.T223400157C       XfmrCode=CT37    buses=[L3150961.3 X3150961C.1.0 X3150961C.0.2]
New Transformer.T227989724B       XfmrCode=CT25    buses=[L2859391.2 X2859391B.1.0 X2859391B.0.2]
New Transformer.T5355592B         XfmrCode=CT25    buses=[L3254206.2 X3254206B.1.0 X3254206B.0.2]
New Transformer.T5138565A         XfmrCode=CT25    buses=[L3104122.1 X3104122A.1.0 X3104122A.0.2]
New Transformer.T5138720A         XfmrCode=CT25    buses=[L3254218.1 X3254218A.1.0 X3254218A.0.2]
New Transformer.T5338913B         XfmrCode=CT25    buses=[L2804255.2 X2804255B.1.0 X2804255B.0.2]
New Transformer.T21470326A        XfmrCode=CT15    buses=[L2766748.1 X2766748A.1.0 X2766748A.0.2]
New Transformer.T5355600B         XfmrCode=CT25    buses=[L2691938.2 X2691938B.1.0 X2691938B.0.2]
New Transformer.T226308728A       XfmrCode=CT37    buses=[L3027671.1 X3027671A.1.0 X3027671A.0.2]
New Transformer.T5323265B         XfmrCode=CT25    buses=[L2860501.2 X2860501B.1.0 X2860501B.0.2]
New Transformer.T5391750B         XfmrCode=CT25    buses=[L2897764.2 X2897764B.1.0 X2897764B.0.2]
New Transformer.T5260494B         XfmrCode=CT37    buses=[L3068944.2 X3068944B.1.0 X3068944B.0.2]
New Transformer.T5138770A         XfmrCode=CT10    buses=[L2897781.1 X2897781A.1.0 X2897781A.0.2]
New Transformer.T5302637A         XfmrCode=CT15    buses=[L2748132.1 X2748132A.1.0 X2748132A.0.2]
New Transformer.T5302367B         XfmrCode=CT15    buses=[L2766727.2 X2766727B.1.0 X2766727B.0.2]
New Transformer.T5391739B         XfmrCode=CT25    buses=[L2954339.2 X2954339B.1.0 X2954339B.0.2]
New Transformer.T28120855A        XfmrCode=CT10    buses=[L2673316.1 X2673316A.1.0 X2673316A.0.2]
New Transformer.T2224237713A      XfmrCode=CT37    buses=[L3649304.1 X3649304A.1.0 X3649304A.0.2]
New Transformer.T5323241B         XfmrCode=CT15    buses=[L2710508.2 X2710508B.1.0 X2710508B.0.2]
New Transformer.T5138679A         XfmrCode=CT15    buses=[L2710520.1 X2710520A.1.0 X2710520A.0.2]
New Transformer.T5302813C         XfmrCode=CT15    buses=[L3010567.3 X3010567C.1.0 X3010567C.0.2]
New Transformer.T226193745B       XfmrCode=CT25    buses=[L2876798.2 X2876798B.1.0 X2876798B.0.2]
New Transformer.T228314460C       XfmrCode=CT25    buses=[L3253570.3 X3253570C.1.0 X3253570C.0.2]
New Transformer.T5391977A         XfmrCode=CT25    buses=[L3216350.1 X3216350A.1.0 X3216350A.0.2]
New Transformer.T5321854B         XfmrCode=CT15    buses=[L2804257.2 X2804257B.1.0 X2804257B.0.2]
New Transformer.T5356789C         XfmrCode=CT15    buses=[L3048937.3 X3048937C.1.0 X3048937C.0.2]
New Transformer.T5338973A         XfmrCode=CT37    buses=[L2748157.1 X2748157A.1.0 X2748157A.0.2]
New Transformer.T226193838C       XfmrCode=CT25    buses=[L3008237.3 X3008237C.1.0 X3008237C.0.2]
New Transformer.T5293652A         XfmrCode=CT15    buses=[L3235258.1 X3235258A.1.0 X3235258A.0.2]
New Transformer.T5293652B         XfmrCode=CT37    buses=[L3235258.2 X3235258B.1.0 X3235258B.0.2]
New Transformer.T5293652C         XfmrCode=CT15    buses=[L3235258.3 X3235258C.1.0 X3235258C.0.2]
New Transformer.T5338978C         XfmrCode=CT25    buses=[L2766738.3 X2766738C.1.0 X2766738C.0.2]
New Transformer.T5337703B         XfmrCode=CT15    buses=[L2691948.2 X2691948B.1.0 X2691948B.0.2]
New Transformer.T21393570C        XfmrCode=CT15    buses=[L2674052.3 X2674052C.1.0 X2674052C.0.2]
New Transformer.T0107693B         XfmrCode=CT25    buses=[L3160868.2 X3160868B.1.0 X3160868B.0.2]
New Transformer.T28128464C        XfmrCode=CT25    buses=[L3048889.3 X3048889C.1.0 X3048889C.0.2]
New Transformer.T5260572C         XfmrCode=CT15    buses=[L3236004.3 X3236004C.1.0 X3236004C.0.2]
New Transformer.T5293519B         XfmrCode=CT5     buses=[L3235255.2 X3235255B.1.0 X3235255B.0.2]
New Transformer.T21386157A        XfmrCode=CT25    buses=[L3067447.1 X3067447A.1.0 X3067447A.0.2]
New Transformer.T226163575B       XfmrCode=CT25    buses=[L2989432.2 X2989432B.1.0 X2989432B.0.2]
New Transformer.T5302514A         XfmrCode=CT10    buses=[L2973164.1 X2973164A.1.0 X2973164A.0.2]
New Transformer.T5138343C         XfmrCode=CT10    buses=[L3010565.3 X3010565C.1.0 X3010565C.0.2]
New Transformer.T226192762B       XfmrCode=CT5     buses=[L2689678.2 X2689678B.1.0 X2689678B.0.2]
New Transformer.T5157717B         XfmrCode=CT15    buses=[L2748840.2 X2748840B.1.0 X2748840B.0.2]
New Transformer.T5260602B         XfmrCode=CT15    buses=[L2989566.2 X2989566B.1.0 X2989566B.0.2]
New Transformer.T5138416C         XfmrCode=CT10    buses=[L3141388.3 X3141388C.1.0 X3141388C.0.2]
New Transformer.T21397771A        XfmrCode=CT15    buses=[L2673317.1 X2673317A.1.0 X2673317A.0.2]
New Transformer.T21399171C        XfmrCode=CT15    buses=[L2822870.3 X2822870C.1.0 X2822870C.0.2]
New Transformer.T226191779C       XfmrCode=CT25    buses=[L2745799.3 X2745799C.1.0 X2745799C.0.2]
New Transformer.T5207291C         XfmrCode=CT25    buses=[L2786274.3 X2786274C.1.0 X2786274C.0.2]
New Transformer.T5302679A         XfmrCode=CT15    buses=[L2897772.1 X2897772A.1.0 X2897772A.0.2]
New Transformer.T5441854C         XfmrCode=CT25    buses=[L2935566.3 X2935566C.1.0 X2935566C.0.2]
New Transformer.T228532641A       XfmrCode=CT37    buses=[L3091052.1 X3091052A.1.0 X3091052A.0.2]
New Transformer.T5138776C         XfmrCode=CT15    buses=[L3010566.3 X3010566C.1.0 X3010566C.0.2]
New Transformer.T5302410A         XfmrCode=CT25    buses=[L3104131.1 X3104131A.1.0 X3104131A.0.2]
New Transformer.T5356010A         XfmrCode=CT25    buses=[L3216336.1 X3216336A.1.0 X3216336A.0.2]
New Transformer.T226192994A       XfmrCode=CT10    buses=[L2858166.1 X2858166A.1.0 X2858166A.0.2]
New Transformer.T5337629C         XfmrCode=CT25    buses=[L2748128.3 X2748128C.1.0 X2748128C.0.2]
New Transformer.T5338967C         XfmrCode=CT25    buses=[L2673318.3 X2673318C.1.0 X2673318C.0.2]
New Transformer.T21397304A        XfmrCode=CT15    buses=[L2973169.1 X2973169A.1.0 X2973169A.0.2]
New Transformer.T5310570A         XfmrCode=CT25    buses=[L3160106.1 X3160106A.1.0 X3160106A.0.2]
New Transformer.T5260637C         XfmrCode=CT10    buses=[L2842384.3 X2842384C.1.0 X2842384C.0.2]
New Transformer.T5260577C         XfmrCode=CT37    buses=[L2767341.3 X2767341C.1.0 X2767341C.0.2]
New Transformer.T5293658C         XfmrCode=CT50    buses=[L3189188.3 X3189188C.1.0 X3189188C.0.2]
New Transformer.T21482279A        XfmrCode=CT15    buses=[L2710544.1 X2710544A.1.0 X2710544A.0.2]
New Transformer.T21015706A        XfmrCode=CT15    buses=[L3160123.1 X3160123A.1.0 X3160123A.0.2]
New Transformer.T5355607B         XfmrCode=CT25    buses=[L2991927.2 X2991927B.1.0 X2991927B.0.2]
New Transformer.T21483138A        XfmrCode=CT15    buses=[L3122847.1 X3122847A.1.0 X3122847A.0.2]
New Transformer.T226192492B       XfmrCode=CT10    buses=[L3008232.2 X3008232B.1.0 X3008232B.0.2]
New Transformer.T5260591B         XfmrCode=CT25    buses=[L3179607.2 X3179607B.1.0 X3179607B.0.2]
New Transformer.T5293486C         XfmrCode=CT25    buses=[L2673346.3 X2673346C.1.0 X2673346C.0.2]
New Transformer.T5337690B         XfmrCode=CT25    buses=[L3104127.2 X3104127B.1.0 X3104127B.0.2]
New Transformer.T5356805A         XfmrCode=CT15    buses=[L3195321.1 X3195321A.1.0 X3195321A.0.2]
New Transformer.T5338963C         XfmrCode=CT15    buses=[L2673303.3 X2673303C.1.0 X2673303C.0.2]
New Transformer.T5294789A         XfmrCode=CT25    buses=[L2895461.1 X2895461A.1.0 X2895461A.0.2]
New Transformer.T226192684A       XfmrCode=CT15    buses=[L3027116.1 X3027116A.1.0 X3027116A.0.2]
New Transformer.T21475841A        XfmrCode=CT25    buses=[L2992657.1 X2992657A.1.0 X2992657A.0.2]
New Transformer.T5337642C         XfmrCode=CT37    buses=[L3104154.3 X3104154C.1.0 X3104154C.0.2]
New Transformer.T21451973B        XfmrCode=CT15    buses=[L3010580.2 X3010580B.1.0 X3010580B.0.2]
New Transformer.T2224386863A      XfmrCode=CT37    buses=[L3727710.1 X3727710A.1.0 X3727710A.0.2]
New Transformer.T5351021C         XfmrCode=CT15    buses=[L2692664.3 X2692664C.1.0 X2692664C.0.2]
New Transformer.T21384099A        XfmrCode=CT37    buses=[L3215385.1 X3215385A.1.0 X3215385A.0.2]
New Transformer.T21384099B        XfmrCode=CT50    buses=[L3215385.2 X3215385B.1.0 X3215385B.0.2]
New Transformer.T21384099C        XfmrCode=CT37    buses=[L3215385.3 X3215385C.1.0 X3215385C.0.2]
New Transformer.T21397645A        XfmrCode=CT25    buses=[L2860493.1 X2860493A.1.0 X2860493A.0.2]
New Transformer.T227896008C       XfmrCode=CT25    buses=[L3177881.3 X3177881C.1.0 X3177881C.0.2]
New Transformer.T2224386842A      XfmrCode=CT37    buses=[L3727709.1 X3727709A.1.0 X3727709A.0.2]
New Transformer.T5138752B         XfmrCode=CT15    buses=[L2785528.2 X2785528B.1.0 X2785528B.0.2]
New Transformer.T5339012B         XfmrCode=CT25    buses=[L2973171.2 X2973171B.1.0 X2973171B.0.2]
New Transformer.T5138412C         XfmrCode=CT15    buses=[L2785523.3 X2785523C.1.0 X2785523C.0.2]
New Transformer.T2224237546A      XfmrCode=CT37    buses=[L3649300.1 X3649300A.1.0 X3649300A.0.2]
New Transformer.T5302861C         XfmrCode=CT15    buses=[L2748133.3 X2748133C.1.0 X2748133C.0.2]
New Transformer.T21399630A        XfmrCode=CT15    buses=[L3233353.1 X3233353A.1.0 X3233353A.0.2]
New Transformer.T5337705B         XfmrCode=CT25    buses=[L2785547.2 X2785547B.1.0 X2785547B.0.2]
New Transformer.T5323277B         XfmrCode=CT10    buses=[L2897800.2 X2897800B.1.0 X2897800B.0.2]
New Transformer.T5337652B         XfmrCode=CT25    buses=[L2991939.2 X2991939B.1.0 X2991939B.0.2]
New Transformer.T225571845B       XfmrCode=CT15    buses=[L2948732.2 X2948732B.1.0 X2948732B.0.2]
New Transformer.T5247162B         XfmrCode=CT15    buses=[L0247162.2 X0247162B.1.0 X0247162B.0.2]
New Transformer.T5247126B         XfmrCode=CT10    buses=[L2879065.2 X2879065B.1.0 X2879065B.0.2]
New Transformer.T5138561A         XfmrCode=CT25    buses=[L3104121.1 X3104121A.1.0 X3104121A.0.2]
New Transformer.T5293425A         XfmrCode=CT25    buses=[L2763153.1 X2763153A.1.0 X2763153A.0.2]
New Transformer.T5294786C         XfmrCode=CT15    buses=[L2766724.3 X2766724C.1.0 X2766724C.0.2]
New Transformer.T5260491C         XfmrCode=CT37    buses=[L2805031.3 X2805031C.1.0 X2805031C.0.2]
New Transformer.T5275248B         XfmrCode=CT10    buses=[L2805036.2 X2805036B.1.0 X2805036B.0.2]
New Transformer.T5339044C         XfmrCode=CT15    buses=[L3197625.3 X3197625C.1.0 X3197625C.0.2]
New Transformer.T5356810C         XfmrCode=CT10    buses=[L3142049.3 X3142049C.1.0 X3142049C.0.2]
New Transformer.T2223703238C      XfmrCode=CT10    buses=[L3342743.3 X3342743C.1.0 X3342743C.0.2]
New Transformer.T28044328C        XfmrCode=CT15    buses=[L2785524.3 X2785524C.1.0 X2785524C.0.2]
New Transformer.T5293665C         XfmrCode=CT25    buses=[L2973166.3 X2973166C.1.0 X2973166C.0.2]
New Transformer.T225533675B       XfmrCode=CT37    buses=[L3225319.2 X3225319B.1.0 X3225319B.0.2]
New Transformer.T226191850A       XfmrCode=CT25    buses=[L3270814.1 X3270814A.1.0 X3270814A.0.2]
New Transformer.T5338899C         XfmrCode=CT15    buses=[L3122814.3 X3122814C.1.0 X3122814C.0.2]
New Transformer.T5337628C         XfmrCode=CT25    buses=[L2897770.3 X2897770C.1.0 X2897770C.0.2]
New Transformer.T5355767B         XfmrCode=CT37    buses=[L3197634.2 X3197634B.1.0 X3197634B.0.2]
New Transformer.T0107636A         XfmrCode=CT25    buses=[L3030204.1 X3030204A.1.0 X3030204A.0.2]
New Transformer.T226308729B       XfmrCode=CT75    buses=[L3102286.2 X3102286B.1.0 X3102286B.0.2]
New Transformer.T226195333C       XfmrCode=CT10    buses=[L2801909.3 X2801909C.1.0 X2801909C.0.2]
New Transformer.T5337669A         XfmrCode=CT25    buses=[L3122811.1 X3122811A.1.0 X3122811A.0.2]
New Transformer.T5338942A         XfmrCode=CT25    buses=[L2822869.1 X2822869A.1.0 X2822869A.0.2]
New Transformer.T21474556A        XfmrCode=CT50    buses=[L3086098.1 X3086098A.1.0 X3086098A.0.2]
New Transformer.T225897846A       XfmrCode=CT15    buses=[L3120504.1 X3120504A.1.0 X3120504A.0.2]
New Transformer.T2224386889A      XfmrCode=CT25    buses=[L3727712.1 X3727712A.1.0 X3727712A.0.2]
New Transformer.T5294842A         XfmrCode=CT25    buses=[L3101789.1 X3101789A.1.0 X3101789A.0.2]
New Transformer.T5138647C         XfmrCode=CT15    buses=[L3254210.3 X3254210C.1.0 X3254210C.0.2]
New Transformer.T5260464A         XfmrCode=CT37    buses=[L2730187.1 X2730187A.1.0 X2730187A.0.2]
New Transformer.T5337648B         XfmrCode=CT25    buses=[L3216367.2 X3216367B.1.0 X3216367B.0.2]
New Transformer.T5275000C         XfmrCode=CT15    buses=[L2710509.3 X2710509C.1.0 X2710509C.0.2]
New Transformer.T5337674A         XfmrCode=CT25    buses=[L3066805.1 X3066805A.1.0 X3066805A.0.2]
New Transformer.T5338932C         XfmrCode=CT15    buses=[L3197661.3 X3197661C.1.0 X3197661C.0.2]
New Transformer.T5356793C         XfmrCode=CT37    buses=[L3179608.3 X3179608C.1.0 X3179608C.0.2]
New Transformer.T228549643A       XfmrCode=CT10    buses=[L2916234.1 X2916234A.1.0 X2916234A.0.2]
New Transformer.T5302471A         XfmrCode=CT37    buses=[L3085402.1 X3085402A.1.0 X3085402A.0.2]
New Transformer.T225897943C       XfmrCode=CT50    buses=[L2875754.3 X2875754C.1.0 X2875754C.0.2]
New Transformer.T5355590B         XfmrCode=CT15    buses=[L2860478.2 X2860478B.1.0 X2860478B.0.2]
New Transformer.T5247164B         XfmrCode=CT10    buses=[L2766732.2 X2766732B.1.0 X2766732B.0.2]
New Transformer.T5207288B         XfmrCode=CT10    buses=[L3198355.2 X3198355B.1.0 X3198355B.0.2]
New Transformer.T227895952A       XfmrCode=CT25    buses=[L3065665.1 X3065665A.1.0 X3065665A.0.2]
New Transformer.T21148701B        XfmrCode=CT15    buses=[L2897771.2 X2897771B.1.0 X2897771B.0.2]
New Transformer.T5138294B         XfmrCode=CT15    buses=[L2785516.2 X2785516B.1.0 X2785516B.0.2]
New Transformer.T22112168866C     XfmrCode=CT37    buses=[L2729206.3 X2729206C.1.0 X2729206C.0.2]
New Transformer.T226192185A       XfmrCode=CT25    buses=[L3195310.1 X3195310A.1.0 X3195310A.0.2]
New Transformer.T21458756C        XfmrCode=CT75    buses=[L3232301.3 X3232301C.1.0 X3232301C.0.2]
New Transformer.T5260624C         XfmrCode=CT15    buses=[L3048946.3 X3048946C.1.0 X3048946C.0.2]
New Transformer.T5251867C         XfmrCode=CT25    buses=[L2861157.3 X2861157C.1.0 X2861157C.0.2]
New Transformer.T228580047B       XfmrCode=CT15    buses=[L3029183.2 X3029183B.1.0 X3029183B.0.2]
New Transformer.T5138684A         XfmrCode=CT25    buses=[L3085396.1 X3085396A.1.0 X3085396A.0.2]
New Transformer.T5138570A         XfmrCode=CT15    buses=[L2748146.1 X2748146A.1.0 X2748146A.0.2]
New Transformer.T21399361B        XfmrCode=CT25    buses=[L2691954.2 X2691954B.1.0 X2691954B.0.2]
New Transformer.T226193134C       XfmrCode=CT25    buses=[L2895449.3 X2895449C.1.0 X2895449C.0.2]
New Transformer.T5138258C         XfmrCode=CT15    buses=[L2991911.3 X2991911C.1.0 X2991911C.0.2]
New Transformer.T5293609C         XfmrCode=CT25    buses=[L2785515.3 X2785515C.1.0 X2785515C.0.2]
New Transformer.T5355938A         XfmrCode=CT15    buses=[L2804262.1 X2804262A.1.0 X2804262A.0.2]
New Transformer.T5247160B         XfmrCode=CT15    buses=[L0247160.2 X0247160B.1.0 X0247160B.0.2]
New Transformer.T5338975A         XfmrCode=CT15    buses=[L2785537.1 X2785537A.1.0 X2785537A.0.2]
New Transformer.T5302860C         XfmrCode=CT37    buses=[L3122819.3 X3122819C.1.0 X3122819C.0.2]
New Transformer.T5355598B         XfmrCode=CT25    buses=[L2804245.2 X2804245B.1.0 X2804245B.0.2]
New Transformer.T5323254B         XfmrCode=CT25    buses=[L2879068.2 X2879068B.1.0 X2879068B.0.2]
New Transformer.T21391242B        XfmrCode=CT25    buses=[L2767409.2 X2767409B.1.0 X2767409B.0.2]
New Transformer.T225533162A       XfmrCode=CT15    buses=[L2685809.1 X2685809A.1.0 X2685809A.0.2]
New Transformer.T5138585C         XfmrCode=CT10    buses=[L3197637.3 X3197637C.1.0 X3197637C.0.2]
New Transformer.T5138751B         XfmrCode=CT25    buses=[L3066818.2 X3066818B.1.0 X3066818B.0.2]
New Transformer.T225906836C       XfmrCode=CT25    buses=[L2763407.3 X2763407C.1.0 X2763407C.0.2]
New Transformer.T5260527B         XfmrCode=CT25    buses=[L2711226.2 X2711226B.1.0 X2711226B.0.2]
New Transformer.T5338947B         XfmrCode=CT25    buses=[L3160109.2 X3160109B.1.0 X3160109B.0.2]
New Transformer.T5321839A         XfmrCode=CT25    buses=[L2710516.1 X2710516A.1.0 X2710516A.0.2]
New Transformer.T5293591A         XfmrCode=CT15    buses=[L3197641.1 X3197641A.1.0 X3197641A.0.2]
New Transformer.T5302805C         XfmrCode=CT15    buses=[L2954351.3 X2954351C.1.0 X2954351C.0.2]
New Transformer.T5338993B         XfmrCode=CT15    buses=[L2804272.2 X2804272B.1.0 X2804272B.0.2]
New Transformer.T5138566A         XfmrCode=CT25    buses=[L2785519.1 X2785519A.1.0 X2785519A.0.2]
New Transformer.T5356797C         XfmrCode=CT25    buses=[L2955006.3 X2955006C.1.0 X2955006C.0.2]
New Transformer.T5338924C         XfmrCode=CT15    buses=[L3104123.3 X3104123C.1.0 X3104123C.0.2]
New Transformer.T5293655A         XfmrCode=CT25    buses=[L2729414.1 X2729414A.1.0 X2729414A.0.2]
New Transformer.T5293655B         XfmrCode=CT25    buses=[L2729414.2 X2729414B.1.0 X2729414B.0.2]
New Transformer.T5293655C         XfmrCode=CT25    buses=[L2729414.3 X2729414C.1.0 X2729414C.0.2]
New Transformer.T5260643A         XfmrCode=CT50    buses=[L2692660.1 X2692660A.1.0 X2692660A.0.2]
New Transformer.T5338987A         XfmrCode=CT10    buses=[L2897793.1 X2897793A.1.0 X2897793A.0.2]
New Transformer.T5302807C         XfmrCode=CT25    buses=[L3235266.3 X3235266C.1.0 X3235266C.0.2]
New Transformer.T227917122A       XfmrCode=CT37    buses=[L2915534.1 X2915534A.1.0 X2915534A.0.2]
New Transformer.T28127372A        XfmrCode=CT25    buses=[L2804259.1 X2804259A.1.0 X2804259A.0.2]
New Transformer.T226192493B       XfmrCode=CT15    buses=[L2764399.2 X2764399B.1.0 X2764399B.0.2]
New Transformer.T5337635C         XfmrCode=CT10    buses=[L2822863.3 X2822863C.1.0 X2822863C.0.2]
New Transformer.T5218475A         XfmrCode=CT10    buses=[L3217057.1 X3217057A.1.0 X3217057A.0.2]
New Transformer.T227760024A       XfmrCode=CT50    buses=[L3215203.1 X3215203A.1.0 X3215203A.0.2]
New Transformer.T227760024B       XfmrCode=CT50    buses=[L3215203.2 X3215203B.1.0 X3215203B.0.2]
New Transformer.T227760024C       XfmrCode=CT50    buses=[L3215203.3 X3215203C.1.0 X3215203C.0.2]
New Transformer.T21399305A        XfmrCode=CT25    buses=[L3048221.1 X3048221A.1.0 X3048221A.0.2]
New Transformer.T5260517C         XfmrCode=CT15    buses=[L2767408.3 X2767408C.1.0 X2767408C.0.2]
New Transformer.T21397121C        XfmrCode=CT15    buses=[L3122848.3 X3122848C.1.0 X3122848C.0.2]
New Transformer.T21399099A        XfmrCode=CT15    buses=[L2841635.1 X2841635A.1.0 X2841635A.0.2]
New Transformer.T5302375B         XfmrCode=CT15    buses=[L2973162.2 X2973162B.1.0 X2973162B.0.2]
New Transformer.T5338953B         XfmrCode=CT25    buses=[L3122821.2 X3122821B.1.0 X3122821B.0.2]
New Transformer.T5260574C         XfmrCode=CT25    buses=[L3123452.3 X3123452C.1.0 X3123452C.0.2]
New Transformer.T5391992A         XfmrCode=CT25    buses=[L3029500.1 X3029500A.1.0 X3029500A.0.2]
New Transformer.T5323264B         XfmrCode=CT50    buses=[L3216344.2 X3216344B.1.0 X3216344B.0.2]
New Transformer.T5338962C         XfmrCode=CT25    buses=[L2748125.3 X2748125C.1.0 X2748125C.0.2]
New Transformer.T5138755B         XfmrCode=CT10    buses=[L2785520.2 X2785520B.1.0 X2785520B.0.2]
New Transformer.T5338956A         XfmrCode=CT25    buses=[L3104119.1 X3104119A.1.0 X3104119A.0.2]
New Transformer.T5310568A         XfmrCode=CT15    buses=[L2710517.1 X2710517A.1.0 X2710517A.0.2]
New Transformer.T5337647A         XfmrCode=CT25    buses=[L3048227.1 X3048227A.1.0 X3048227A.0.2]
New Transformer.T28120195B        XfmrCode=CT25    buses=[L3048209.2 X3048209B.1.0 X3048209B.0.2]
New Transformer.T5293521A         XfmrCode=CT10    buses=[L3216370.1 X3216370A.1.0 X3216370A.0.2]
New Transformer.T5293521B         XfmrCode=CT10    buses=[L3216370.2 X3216370B.1.0 X3216370B.0.2]
New Transformer.T5293521C         XfmrCode=CT10    buses=[L3216370.3 X3216370C.1.0 X3216370C.0.2]
New Transformer.T5302677A         XfmrCode=CT25    buses=[L3066819.1 X3066819A.1.0 X3066819A.0.2]
New Transformer.T5355778C         XfmrCode=CT10    buses=[L2673314.3 X2673314C.1.0 X2673314C.0.2]
New Transformer.T5302369B         XfmrCode=CT25    buses=[L3197643.2 X3197643B.1.0 X3197643B.0.2]
New Transformer.T227917130C       XfmrCode=CT37    buses=[L2803194.3 X2803194C.1.0 X2803194C.0.2]
New Transformer.T5339007B         XfmrCode=CT25    buses=[L2916617.2 X2916617B.1.0 X2916617B.0.2]
New Transformer.T2224490448C      XfmrCode=CT25    buses=[L3778577.3 X3778577C.1.0 X3778577C.0.2]
New Transformer.T5337710B         XfmrCode=CT25    buses=[L2991916.2 X2991916B.1.0 X2991916B.0.2]
New Transformer.T22112168870C     XfmrCode=CT50    buses=[L2897554.3 X2897554C.1.0 X2897554C.0.2]
New Transformer.T21396796B        XfmrCode=CT25    buses=[L3141397.2 X3141397B.1.0 X3141397B.0.2]
New Transformer.T5321852C         XfmrCode=CT10    buses=[L2916608.3 X2916608C.1.0 X2916608C.0.2]
New Transformer.T226193899B       XfmrCode=CT25    buses=[L3082983.2 X3082983B.1.0 X3082983B.0.2]
New Transformer.T5323244B         XfmrCode=CT10    buses=[L2804248.2 X2804248B.1.0 X2804248B.0.2]
New Transformer.T5355937A         XfmrCode=CT25    buses=[L2841639.1 X2841639A.1.0 X2841639A.0.2]
New Transformer.T21395962A        XfmrCode=CT25    buses=[L3197645.1 X3197645A.1.0 X3197645A.0.2]
New Transformer.T5223661C         XfmrCode=CT15    buses=[L2730108.3 X2730108C.1.0 X2730108C.0.2]
New Transformer.T5337643C         XfmrCode=CT15    buses=[L2897806.3 X2897806C.1.0 X2897806C.0.2]
New Transformer.T5302810C         XfmrCode=CT15    buses=[L3178977.3 X3178977C.1.0 X3178977C.0.2]
New Transformer.T5391976C         XfmrCode=CT25    buses=[L2841631.3 X2841631C.1.0 X2841631C.0.2]
New Transformer.T5356796C         XfmrCode=CT25    buses=[L3235945.3 X3235945C.1.0 X3235945C.0.2]
New Transformer.T5260502B         XfmrCode=CT10    buses=[L2748839.2 X2748839B.1.0 X2748839B.0.2]
New Transformer.T225991691A       XfmrCode=CT15    buses=[L2989571.1 X2989571A.1.0 X2989571A.0.2]
New Transformer.T2224061203C      XfmrCode=CT25    buses=[L3552667.3 X3552667C.1.0 X3552667C.0.2]
New Transformer.T5138413C         XfmrCode=CT15    buses=[L3216347.3 X3216347C.1.0 X3216347C.0.2]
New Transformer.T5323287B         XfmrCode=CT15    buses=[L2897789.2 X2897789B.1.0 X2897789B.0.2]
New Transformer.T5321847B         XfmrCode=CT15    buses=[L3160100.2 X3160100B.1.0 X3160100B.0.2]
New Transformer.T5337687B         XfmrCode=CT15    buses=[L2973156.2 X2973156B.1.0 X2973156B.0.2]
New Transformer.T5302474A         XfmrCode=CT25    buses=[L3048214.1 X3048214A.1.0 X3048214A.0.2]
New Transformer.T21357865A        XfmrCode=CT25    buses=[L2766719.1 X2766719A.1.0 X2766719A.0.2]
New Transformer.T5355597B         XfmrCode=CT15    buses=[L2729401.2 X2729401B.1.0 X2729401B.0.2]
New Transformer.T229106135C       XfmrCode=CT10    buses=[L2991640.3 X2991640C.1.0 X2991640C.0.2]
New Transformer.T226264795A       XfmrCode=CT25    buses=[L3139366.1 X3139366A.1.0 X3139366A.0.2]
New Transformer.T5337729A         XfmrCode=CT10    buses=[L2728247.1 X2728247A.1.0 X2728247A.0.2]
New Transformer.T5337729B         XfmrCode=CT25    buses=[L2728247.2 X2728247B.1.0 X2728247B.0.2]
New Transformer.T5337729C         XfmrCode=CT10    buses=[L2728247.3 X2728247C.1.0 X2728247C.0.2]
New Transformer.T5293608C         XfmrCode=CT25    buses=[L2673306.3 X2673306C.1.0 X2673306C.0.2]
New Transformer.T5355936A         XfmrCode=CT37    buses=[L2954357.1 X2954357A.1.0 X2954357A.0.2]
New Transformer.T28149184C        XfmrCode=CT25    buses=[L3141395.3 X3141395C.1.0 X3141395C.0.2]
New Transformer.T226193338A       XfmrCode=CT15    buses=[L2876796.1 X2876796A.1.0 X2876796A.0.2]
New Transformer.T5391979C         XfmrCode=CT15    buses=[L3197642.3 X3197642C.1.0 X3197642C.0.2]
New Transformer.T5251862C         XfmrCode=CT15    buses=[L3254873.3 X3254873C.1.0 X3254873C.0.2]
New Transformer.T5355591B         XfmrCode=CT25    buses=[L2822858.2 X2822858B.1.0 X2822858B.0.2]
New Transformer.T2224387062A      XfmrCode=CT37    buses=[L3728040.1 X3728040A.1.0 X3728040A.0.2]
New Transformer.T226193361B       XfmrCode=CT15    buses=[L3157710.2 X3157710B.1.0 X3157710B.0.2]
New Transformer.T5323267B         XfmrCode=CT25    buses=[L2710514.2 X2710514B.1.0 X2710514B.0.2]
New Transformer.T226924200B       XfmrCode=CT25    buses=[L2763072.2 X2763072B.1.0 X2763072B.0.2]
New Transformer.T5302676A         XfmrCode=CT10    buses=[L2710519.1 X2710519A.1.0 X2710519A.0.2]
New Transformer.T2224386874A      XfmrCode=CT15    buses=[L3727711.1 X3727711A.1.0 X3727711A.0.2]
New Transformer.T5356009A         XfmrCode=CT15    buses=[L2691936.1 X2691936A.1.0 X2691936A.0.2]
New Transformer.T5138641C         XfmrCode=CT15    buses=[L2841638.3 X2841638C.1.0 X2841638C.0.2]
New Transformer.T5337714C         XfmrCode=CT37    buses=[L3254209.3 X3254209C.1.0 X3254209C.0.2]
New Transformer.T21380453A        XfmrCode=CT15    buses=[L3010557.1 X3010557A.1.0 X3010557A.0.2]
New Transformer.T226191778C       XfmrCode=CT25    buses=[L2820528.3 X2820528C.1.0 X2820528C.0.2]
New Transformer.T226029836A       XfmrCode=CT15    buses=[L3251808.1 X3251808A.1.0 X3251808A.0.2]
New Transformer.T2224237718A      XfmrCode=CT15    buses=[L3649305.1 X3649305A.1.0 X3649305A.0.2]
New Transformer.T226194093A       XfmrCode=CT15    buses=[L3157718.1 X3157718A.1.0 X3157718A.0.2]
New Transformer.T5302673A         XfmrCode=CT37    buses=[L3010569.1 X3010569A.1.0 X3010569A.0.2]
New Transformer.T5293522A         XfmrCode=CT15    buses=[L2785527.1 X2785527A.1.0 X2785527A.0.2]
New Transformer.T227917133C       XfmrCode=CT25    buses=[L3047073.3 X3047073C.1.0 X3047073C.0.2]
New Transformer.T2224238167A      XfmrCode=CT37    buses=[L3649306.1 X3649306A.1.0 X3649306A.0.2]
New Transformer.T5293592A         XfmrCode=CT37    buses=[L2973161.1 X2973161A.1.0 X2973161A.0.2]
New Transformer.T225918926B       XfmrCode=CT15    buses=[L2688692.2 X2688692B.1.0 X2688692B.0.2]
New Transformer.T5138717C         XfmrCode=CT25    buses=[L3254220.3 X3254220C.1.0 X3254220C.0.2]
New Transformer.T5356007A         XfmrCode=CT15    buses=[L3141389.1 X3141389A.1.0 X3141389A.0.2]
New Transformer.T5356008A         XfmrCode=CT15    buses=[L3197618.1 X3197618A.1.0 X3197618A.0.2]
New Transformer.T226193696A       XfmrCode=CT25    buses=[L3143999.1 X3143999A.1.0 X3143999A.0.2]
New Transformer.T5337689B         XfmrCode=CT25    buses=[L2691949.2 X2691949B.1.0 X2691949B.0.2]
New Transformer.T5337624C         XfmrCode=CT10    buses=[L3066807.3 X3066807C.1.0 X3066807C.0.2]
New Transformer.T5321880A         XfmrCode=CT15    buses=[L2876812.1 X2876812A.1.0 X2876812A.0.2]
New Transformer.T5392038B         XfmrCode=CT37    buses=[L2841634.2 X2841634B.1.0 X2841634B.0.2]
New Transformer.T5337712C         XfmrCode=CT15    buses=[L3235245.3 X3235245C.1.0 X3235245C.0.2]
New Transformer.T21399508A        XfmrCode=CT15    buses=[L3104135.1 X3104135A.1.0 X3104135A.0.2]
New Transformer.T5294809A         XfmrCode=CT15    buses=[L2952014.1 X2952014A.1.0 X2952014A.0.2]
New Transformer.T5274994C         XfmrCode=CT25    buses=[L3048205.3 X3048205C.1.0 X3048205C.0.2]
New Transformer.T5260461B         XfmrCode=CT25    buses=[L2861223.2 X2861223B.1.0 X2861223B.0.2]
New Transformer.T5223655C         XfmrCode=CT15    buses=[L2936268.3 X2936268C.1.0 X2936268C.0.2]
New Transformer.T5138465C         XfmrCode=CT10    buses=[L2879055.3 X2879055C.1.0 X2879055C.0.2]
New Transformer.T5323387B         XfmrCode=CT25    buses=[L2690941.2 X2690941B.1.0 X2690941B.0.2]
New Transformer.T5338918A         XfmrCode=CT10    buses=[L2897773.1 X2897773A.1.0 X2897773A.0.2]
New Transformer.T5260561C         XfmrCode=CT25    buses=[L3104850.3 X3104850C.1.0 X3104850C.0.2]
New Transformer.T226192846B       XfmrCode=CT25    buses=[L3139086.2 X3139086B.1.0 X3139086B.0.2]
New Transformer.T2224386750A      XfmrCode=CT25    buses=[L3727707.1 X3727707A.1.0 X3727707A.0.2]
New Transformer.T5260576C         XfmrCode=CT25    buses=[L3030126.3 X3030126C.1.0 X3030126C.0.2]
New Transformer.T5391756B         XfmrCode=CT15    buses=[L2879079.2 X2879079B.1.0 X2879079B.0.2]
New Transformer.T5391994A         XfmrCode=CT25    buses=[L3066821.1 X3066821A.1.0 X3066821A.0.2]
New Transformer.T5337715A         XfmrCode=CT15    buses=[L3254204.1 X3254204A.1.0 X3254204A.0.2]
New Transformer.T28150172A        XfmrCode=CT25    buses=[L2748135.1 X2748135A.1.0 X2748135A.0.2]
New Transformer.T5294844A         XfmrCode=CT15    buses=[L2841623.1 X2841623A.1.0 X2841623A.0.2]
New Transformer.T5337699B         XfmrCode=CT25    buses=[L2954349.2 X2954349B.1.0 X2954349B.0.2]
New Transformer.T226194002B       XfmrCode=CT37    buses=[L2801902.2 X2801902B.1.0 X2801902B.0.2]
New Transformer.T5321851B         XfmrCode=CT15    buses=[L2729434.2 X2729434B.1.0 X2729434B.0.2]
New Transformer.T5260555A         XfmrCode=CT37    buses=[L3048962.1 X3048962A.1.0 X3048962A.0.2]
New Transformer.T226101460A       XfmrCode=CT15    buses=[L2857591.1 X2857591A.1.0 X2857591A.0.2]
New Transformer.T28128517C        XfmrCode=CT25    buses=[L3048890.3 X3048890C.1.0 X3048890C.0.2]
New Transformer.T5260567C         XfmrCode=CT15    buses=[L2936211.3 X2936211C.1.0 X2936211C.0.2]
New Transformer.T5338981B         XfmrCode=CT25    buses=[L2820535.2 X2820535B.1.0 X2820535B.0.2]
New Transformer.T225533215C       XfmrCode=CT10    buses=[L3097861.3 X3097861C.1.0 X3097861C.0.2]
New Transformer.T5391743B         XfmrCode=CT25    buses=[L3141390.2 X3141390B.1.0 X3141390B.0.2]
New Transformer.T5391996A         XfmrCode=CT15    buses=[L3141412.1 X3141412A.1.0 X3141412A.0.2]
New Transformer.T28118822A        XfmrCode=CT15    buses=[L2991920.1 X2991920A.1.0 X2991920A.0.2]
New Transformer.T5260558C         XfmrCode=CT10    buses=[L3160861.3 X3160861C.1.0 X3160861C.0.2]
New Transformer.T5355842A         XfmrCode=CT25    buses=[L2876813.1 X2876813A.1.0 X2876813A.0.2]
New Transformer.T5338943C         XfmrCode=CT25    buses=[L2729410.3 X2729410C.1.0 X2729410C.0.2]
New Transformer.T5293492C         XfmrCode=CT25    buses=[L2841637.3 X2841637C.1.0 X2841637C.0.2]
New Transformer.T5355779C         XfmrCode=CT15    buses=[L3122817.3 X3122817C.1.0 X3122817C.0.2]
New Transformer.T5260457B         XfmrCode=CT10    buses=[L3086079.2 X3086079B.1.0 X3086079B.0.2]
New Transformer.T21393454B        XfmrCode=CT37    buses=[L3179699.2 X3179699B.1.0 X3179699B.0.2]
New Transformer.T5321848B         XfmrCode=CT15    buses=[L3085390.2 X3085390B.1.0 X3085390B.0.2]
New Transformer.T5338960C         XfmrCode=CT25    buses=[L2897767.3 X2897767C.1.0 X2897767C.0.2]
New Transformer.T5356065B         XfmrCode=CT15    buses=[L3104124.2 X3104124B.1.0 X3104124B.0.2]
New Transformer.T5138646A         XfmrCode=CT10    buses=[L2804251.1 X2804251A.1.0 X2804251A.0.2]
New Transformer.T5337654C         XfmrCode=CT15    buses=[L3066808.3 X3066808C.1.0 X3066808C.0.2]
New Transformer.T5337691B         XfmrCode=CT15    buses=[L2897774.2 X2897774B.1.0 X2897774B.0.2]
New Transformer.T5391738B         XfmrCode=CT10    buses=[L3104115.2 X3104115B.1.0 X3104115B.0.2]
New Transformer.T5247171B         XfmrCode=CT15    buses=[L0247171.2 X0247171B.1.0 X0247171B.0.2]
New Transformer.T226192175C       XfmrCode=CT15    buses=[L3214055.3 X3214055C.1.0 X3214055C.0.2]
New Transformer.T5328367C         XfmrCode=CT10    buses=[L3104830.3 X3104830C.1.0 X3104830C.0.2]
New Transformer.T5247084B         XfmrCode=CT25    buses=[L3254211.2 X3254211B.1.0 X3254211B.0.2]
New Transformer.T5247100B         XfmrCode=CT15    buses=[L2729407.2 X2729407B.1.0 X2729407B.0.2]
New Transformer.T226101449A       XfmrCode=CT25    buses=[L3027133.1 X3027133A.1.0 X3027133A.0.2]
New Transformer.T5321838A         XfmrCode=CT25    buses=[L2691944.1 X2691944A.1.0 X2691944A.0.2]
New Transformer.T226194262C       XfmrCode=CT25    buses=[L2745806.3 X2745806C.1.0 X2745806C.0.2]
New Transformer.T22112168887C     XfmrCode=CT37    buses=[L2878848.3 X2878848C.1.0 X2878848C.0.2]
New Transformer.T5355773A         XfmrCode=CT25    buses=[L2991909.1 X2991909A.1.0 X2991909A.0.2]
New Transformer.T226192926A       XfmrCode=CT25    buses=[L2726973.1 X2726973A.1.0 X2726973A.0.2]
New Transformer.T5337718A         XfmrCode=CT10    buses=[L2691947.1 X2691947A.1.0 X2691947A.0.2]
New Transformer.T5251859C         XfmrCode=CT25    buses=[L2952007.3 X2952007C.1.0 X2952007C.0.2]
New Transformer.T5260622C         XfmrCode=CT15    buses=[L3198347.3 X3198347C.1.0 X3198347C.0.2]
New Transformer.T21467859B        XfmrCode=CT37    buses=[L2916625.2 X2916625B.1.0 X2916625B.0.2]
New Transformer.T226193298A       XfmrCode=CT25    buses=[L2820533.1 X2820533A.1.0 X2820533A.0.2]
New Transformer.T21399809A        XfmrCode=CT15    buses=[L2785531.1 X2785531A.1.0 X2785531A.0.2]
New Transformer.T5294812A         XfmrCode=CT15    buses=[L3120502.1 X3120502A.1.0 X3120502A.0.2]
New Transformer.T226308723B       XfmrCode=CT37    buses=[L3252336.2 X3252336B.1.0 X3252336B.0.2]
New Transformer.T5338945A         XfmrCode=CT25    buses=[L2954353.1 X2954353A.1.0 X2954353A.0.2]
New Transformer.T5321837A         XfmrCode=CT25    buses=[L2673312.1 X2673312A.1.0 X2673312A.0.2]
New Transformer.T5441311A         XfmrCode=CT25    buses=[L2766720.1 X2766720A.1.0 X2766720A.0.2]
New Transformer.T5338934B         XfmrCode=CT15    buses=[L2879070.2 X2879070B.1.0 X2879070B.0.2]
New Transformer.T5157716B         XfmrCode=CT25    buses=[L3179674.2 X3179674B.1.0 X3179674B.0.2]
New Transformer.T5338930B         XfmrCode=CT10    buses=[L3029506.2 X3029506B.1.0 X3029506B.0.2]
New Transformer.T5337717A         XfmrCode=CT15    buses=[L3216348.1 X3216348A.1.0 X3216348A.0.2]
New Transformer.T21400215B        XfmrCode=CT50    buses=[L3048231.2 X3048231B.1.0 X3048231B.0.2]
New Transformer.T227921416A       XfmrCode=CT25    buses=[L3065696.1 X3065696A.1.0 X3065696A.0.2]
New Transformer.T5323399B         XfmrCode=CT15    buses=[L3178974.2 X3178974B.1.0 X3178974B.0.2]
New Transformer.T5321882C         XfmrCode=CT25    buses=[L2916607.3 X2916607C.1.0 X2916607C.0.2]
New Transformer.T5339021A         XfmrCode=CT25    buses=[L3197652.1 X3197652A.1.0 X3197652A.0.2]
New Transformer.T5355589B         XfmrCode=CT25    buses=[L2691939.2 X2691939B.1.0 X2691939B.0.2]
New Transformer.T225668688A       XfmrCode=CT15    buses=[L2858175.1 X2858175A.1.0 X2858175A.0.2]
New Transformer.T5302803C         XfmrCode=CT25    buses=[L3085400.3 X3085400C.1.0 X3085400C.0.2]
New Transformer.T5355596B         XfmrCode=CT15    buses=[L3178969.2 X3178969B.1.0 X3178969B.0.2]
New Transformer.T21400108B        XfmrCode=CT15    buses=[L2748139.2 X2748139B.1.0 X2748139B.0.2]
New Transformer.T21380500C        XfmrCode=CT25    buses=[L3235242.3 X3235242C.1.0 X3235242C.0.2]
New Transformer.T28150189A        XfmrCode=CT25    buses=[L2729412.1 X2729412A.1.0 X2729412A.0.2]
New Transformer.T226193737C       XfmrCode=CT15    buses=[L3082981.3 X3082981C.1.0 X3082981C.0.2]
New Transformer.T5391989A         XfmrCode=CT25    buses=[L2766747.1 X2766747A.1.0 X2766747A.0.2]
New Transformer.T5328365B         XfmrCode=CT37    buses=[L3179646.2 X3179646B.1.0 X3179646B.0.2]
New Transformer.T21387206C        XfmrCode=CT15    buses=[L3235251.3 X3235251C.1.0 X3235251C.0.2]
New Transformer.T5337661B         XfmrCode=CT25    buses=[L2766749.2 X2766749B.1.0 X2766749B.0.2]
New Transformer.T5338965A         XfmrCode=CT25    buses=[L3010568.1 X3010568A.1.0 X3010568A.0.2]
New Transformer.T5391748B         XfmrCode=CT25    buses=[L2991902.2 X2991902B.1.0 X2991902B.0.2]
New Transformer.T5356013A         XfmrCode=CT25    buses=[L2954348.1 X2954348A.1.0 X2954348A.0.2]
New Transformer.T5323255B         XfmrCode=CT15    buses=[L2860484.2 X2860484B.1.0 X2860484B.0.2]
New Transformer.T21399229A        XfmrCode=CT15    buses=[L2879078.1 X2879078A.1.0 X2879078A.0.2]
New Transformer.T2224237643A      XfmrCode=CT37    buses=[L3649301.1 X3649301A.1.0 X3649301A.0.2]
New Transformer.T5302473A         XfmrCode=CT25    buses=[L2804252.1 X2804252A.1.0 X2804252A.0.2]
New Transformer.T226193886B       XfmrCode=CT25    buses=[L2783231.2 X2783231B.1.0 X2783231B.0.2]
New Transformer.T5323394B         XfmrCode=CT37    buses=[L2710504.2 X2710504B.1.0 X2710504B.0.2]
New Transformer.T21383553B        XfmrCode=CT15    buses=[L2935547.2 X2935547B.1.0 X2935547B.0.2]
New Transformer.T5391742B         XfmrCode=CT25    buses=[L3048201.2 X3048201B.1.0 X3048201B.0.2]
New Transformer.T5274992C         XfmrCode=CT25    buses=[L2804250.3 X2804250C.1.0 X2804250C.0.2]
New Transformer.T225700953A       XfmrCode=CT15    buses=[L3081380.1 X3081380A.1.0 X3081380A.0.2]
New Transformer.T226964880A       XfmrCode=CT25    buses=[L3172805.1 X3172805A.1.0 X3172805A.0.2]
New Transformer.T21386552B        XfmrCode=CT15    buses=[L2822867.2 X2822867B.1.0 X2822867B.0.2]
New Transformer.T5302734A         XfmrCode=CT15    buses=[L2991922.1 X2991922A.1.0 X2991922A.0.2]
New Transformer.T5338955B         XfmrCode=CT25    buses=[L3010560.2 X3010560B.1.0 X3010560B.0.2]
New Transformer.T5339002B         XfmrCode=CT15    buses=[L2785536.2 X2785536B.1.0 X2785536B.0.2]
New Transformer.T5260551C         XfmrCode=CT37    buses=[L3160872.3 X3160872C.1.0 X3160872C.0.2]
New Transformer.T5337665B         XfmrCode=CT15    buses=[L2973178.2 X2973178B.1.0 X2973178B.0.2]
New Transformer.T21426205B        XfmrCode=CT25    buses=[L2731712.2 X2731712B.1.0 X2731712B.0.2]
New Transformer.T28120786A        XfmrCode=CT25    buses=[L2841628.1 X2841628A.1.0 X2841628A.0.2]
New Transformer.T5321849B         XfmrCode=CT15    buses=[L2748152.2 X2748152B.1.0 X2748152B.0.2]
New Transformer.T5339049A         XfmrCode=CT25    buses=[L2916602.1 X2916602A.1.0 X2916602A.0.2]
New Transformer.T225533337A       XfmrCode=CT15    buses=[L2929261.1 X2929261A.1.0 X2929261A.0.2]
New Transformer.T5138680A         XfmrCode=CT25    buses=[L2710521.1 X2710521A.1.0 X2710521A.0.2]
New Transformer.T21249626B        XfmrCode=CT15    buses=[L3142079.2 X3142079B.1.0 X3142079B.0.2]
New Transformer.T5337695B         XfmrCode=CT15    buses=[L2879072.2 X2879072B.1.0 X2879072B.0.2]
New Transformer.T5323249B         XfmrCode=CT15    buses=[L2729427.2 X2729427B.1.0 X2729427B.0.2]
New Transformer.T5321841B         XfmrCode=CT25    buses=[L2954347.2 X2954347B.1.0 X2954347B.0.2]
New Transformer.T5260595A         XfmrCode=CT75    buses=[L2767340.1 X2767340A.1.0 X2767340A.0.2]
New Transformer.T5260595B         XfmrCode=CT75    buses=[L2767340.2 X2767340B.1.0 X2767340B.0.2]
New Transformer.T5260595C         XfmrCode=CT75    buses=[L2767340.3 X2767340C.1.0 X2767340C.0.2]
New Transformer.T5293427C         XfmrCode=CT25    buses=[L3104157.3 X3104157C.1.0 X3104157C.0.2]
New Transformer.T5321858B         XfmrCode=CT15    buses=[L3122815.2 X3122815B.1.0 X3122815B.0.2]
New Transformer.T5274987C         XfmrCode=CT15    buses=[L2916605.3 X2916605C.1.0 X2916605C.0.2]
New Transformer.T227944551A       XfmrCode=CT250   buses=[L3234149.1 X3234149A.1.0 X3234149A.0.2]
New Transformer.T227944551B       XfmrCode=CT250   buses=[L3234149.2 X3234149B.1.0 X3234149B.0.2]
New Transformer.T227944551C       XfmrCode=CT250   buses=[L3234149.3 X3234149C.1.0 X3234149C.0.2]
New Transformer.T21386143C        XfmrCode=CT15    buses=[L3160862.3 X3160862C.1.0 X3160862C.0.2]
New Transformer.T226308727B       XfmrCode=CT50    buses=[L3233413.2 X3233413B.1.0 X3233413B.0.2]
New Transformer.T5274986C         XfmrCode=CT10    buses=[L2822865.3 X2822865C.1.0 X2822865C.0.2]
New Transformer.T5391981A         XfmrCode=CT15    buses=[L2879081.1 X2879081A.1.0 X2879081A.0.2]
New Transformer.T28147974B        XfmrCode=CT15    buses=[L2691946.2 X2691946B.1.0 X2691946B.0.2]
New Transformer.T227411655C       XfmrCode=CT25    buses=[L2806553.3 X2806553C.1.0 X2806553C.0.2]
New Transformer.T5302859C         XfmrCode=CT15    buses=[L3254215.3 X3254215C.1.0 X3254215C.0.2]
New Transformer.T226192801C       XfmrCode=CT75    buses=[L2951995.3 X2951995C.1.0 X2951995C.0.2]
New Transformer.T5138651C         XfmrCode=CT25    buses=[L3197628.3 X3197628C.1.0 X3197628C.0.2]
New Transformer.T21470122B        XfmrCode=CT15    buses=[L2673343.2 X2673343B.1.0 X2673343B.0.2]
New Transformer.T28127146B        XfmrCode=CT15    buses=[L3160864.2 X3160864B.1.0 X3160864B.0.2]
New Transformer.T5260601C         XfmrCode=CT15    buses=[L2730149.3 X2730149C.1.0 X2730149C.0.2]
New Transformer.T5323284B         XfmrCode=CT25    buses=[L3160113.2 X3160113B.1.0 X3160113B.0.2]
New Transformer.T5294810A         XfmrCode=CT37    buses=[L3010585.1 X3010585A.1.0 X3010585A.0.2]
New Transformer.T5355359B         XfmrCode=CT15    buses=[L2766730.2 X2766730B.1.0 X2766730B.0.2]
New Transformer.T5260638C         XfmrCode=CT25    buses=[L3160871.3 X3160871C.1.0 X3160871C.0.2]
New Transformer.T5338969A         XfmrCode=CT37    buses=[L3104129.1 X3104129A.1.0 X3104129A.0.2]
New Transformer.T5302672C         XfmrCode=CT25    buses=[L3254205.3 X3254205C.1.0 X3254205C.0.2]
New Transformer.T5339046A         XfmrCode=CT25    buses=[L2785511.1 X2785511A.1.0 X2785511A.0.2]
New Transformer.T5355588B         XfmrCode=CT15    buses=[L2822857.2 X2822857B.1.0 X2822857B.0.2]
New Transformer.T5262075C         XfmrCode=CT25    buses=[L3067448.3 X3067448C.1.0 X3067448C.0.2]
New Transformer.T5260508A         XfmrCode=CT15    buses=[L2955081.1 X2955081A.1.0 X2955081A.0.2]
New Transformer.T28099529C        XfmrCode=CT25    buses=[L3235268.3 X3235268C.1.0 X3235268C.0.2]
New Transformer.T5356795C         XfmrCode=CT25    buses=[L2842330.3 X2842330C.1.0 X2842330C.0.2]
New Transformer.T227917119A       XfmrCode=CT37    buses=[L2821770.1 X2821770A.1.0 X2821770A.0.2]
New Transformer.T21400253B        XfmrCode=CT100   buses=[L2691959.2 X2691959B.1.0 X2691959B.0.2]
New Transformer.T5356801A         XfmrCode=CT15    buses=[L3011229.1 X3011229A.1.0 X3011229A.0.2]
New Transformer.T5223663C         XfmrCode=CT10    buses=[L2936216.3 X2936216C.1.0 X2936216C.0.2]
New Transformer.T5138371C         XfmrCode=CT15    buses=[L2879073.3 X2879073C.1.0 X2879073C.0.2]
New Transformer.T5323247B         XfmrCode=CT25    buses=[L2935553.2 X2935553B.1.0 X2935553B.0.2]
New Transformer.T5138753B         XfmrCode=CT25    buses=[L2748130.2 X2748130B.1.0 X2748130B.0.2]
New Transformer.T5339097B         XfmrCode=CT15    buses=[L3085410.2 X3085410B.1.0 X3085410B.0.2]
New Transformer.T5323283B         XfmrCode=CT37    buses=[L2916618.2 X2916618B.1.0 X2916618B.0.2]
New Transformer.T5321883C         XfmrCode=CT15    buses=[L3010564.3 X3010564C.1.0 X3010564C.0.2]
New Transformer.T21391390B        XfmrCode=CT25    buses=[L3217064.2 X3217064B.1.0 X3217064B.0.2]
New Transformer.T5350994C         XfmrCode=CT37    buses=[L3048968.3 X3048968C.1.0 X3048968C.0.2]
New Transformer.T5391973C         XfmrCode=CT15    buses=[L2673319.3 X2673319C.1.0 X2673319C.0.2]
New Transformer.T5338937C         XfmrCode=CT25    buses=[L2897777.3 X2897777C.1.0 X2897777C.0.2]
New Transformer.T2224500658A      XfmrCode=CT10    buses=[L3784018.1 X3784018A.1.0 X3784018A.0.2]
New Transformer.T5138313A         XfmrCode=CT10    buses=[L3141400.1 X3141400A.1.0 X3141400A.0.2]
New Transformer.T21388572B        XfmrCode=CT25    buses=[L3235252.2 X3235252B.1.0 X3235252B.0.2]
New Transformer.T226010605C       XfmrCode=CT15    buses=[L2764411.3 X2764411C.1.0 X2764411C.0.2]
New Transformer.T5260554C         XfmrCode=CT15    buses=[L3030200.3 X3030200C.1.0 X3030200C.0.2]
New Transformer.T227653310C       XfmrCode=CT25    buses=[L2746587.3 X2746587C.1.0 X2746587C.0.2]
New Transformer.T5325473B         XfmrCode=CT15    buses=[L3010562.2 X3010562B.1.0 X3010562B.0.2]
New Transformer.T227187012A       XfmrCode=CT15    buses=[L2896685.1 X2896685A.1.0 X2896685A.0.2]
New Transformer.T227187012B       XfmrCode=CT15    buses=[L2896685.2 X2896685B.1.0 X2896685B.0.2]
New Transformer.T227187012C       XfmrCode=CT15    buses=[L2896685.3 X2896685C.1.0 X2896685C.0.2]
New Transformer.T28121368A        XfmrCode=CT25    buses=[L2748143.1 X2748143A.1.0 X2748143A.0.2]
New Transformer.T21398815A        XfmrCode=CT25    buses=[L3216351.1 X3216351A.1.0 X3216351A.0.2]
New Transformer.T5391993A         XfmrCode=CT10    buses=[L3156034.1 X3156034A.1.0 X3156034A.0.2]
New Transformer.T5247057A         XfmrCode=CT15    buses=[L3104128.1 X3104128A.1.0 X3104128A.0.2]
New Transformer.T5138472C         XfmrCode=CT25    buses=[L2673309.3 X2673309C.1.0 X2673309C.0.2]
New Transformer.T21474587C        XfmrCode=CT25    buses=[L3104155.3 X3104155C.1.0 X3104155C.0.2]
New Transformer.T21248901B        XfmrCode=CT25    buses=[L2729430.2 X2729430B.1.0 X2729430B.0.2]
New Transformer.T5138644A         XfmrCode=CT25    buses=[L3197630.1 X3197630A.1.0 X3197630A.0.2]
New Transformer.T5338908C         XfmrCode=CT10    buses=[L2860481.3 X2860481C.1.0 X2860481C.0.2]
New Transformer.T5323253B         XfmrCode=CT25    buses=[L2973152.2 X2973152B.1.0 X2973152B.0.2]
New Transformer.T21357901B        XfmrCode=CT25    buses=[L3160117.2 X3160117B.1.0 X3160117B.0.2]
New Transformer.T5323235B         XfmrCode=CT5     buses=[L3197624.2 X3197624B.1.0 X3197624B.0.2]
New Transformer.T226308710B       XfmrCode=CT75    buses=[L2708744.2 X2708744B.1.0 X2708744B.0.2]
New Transformer.T5260620C         XfmrCode=CT10    buses=[L3067506.3 X3067506C.1.0 X3067506C.0.2]
New Transformer.T5302834C         XfmrCode=CT10    buses=[L2841625.3 X2841625C.1.0 X2841625C.0.2]
New Transformer.T5323245B         XfmrCode=CT25    buses=[L2785512.2 X2785512B.1.0 X2785512B.0.2]
New Transformer.T5138236B         XfmrCode=CT10    buses=[L2673305.2 X2673305B.1.0 X2673305B.0.2]
New Transformer.T5323234B         XfmrCode=CT25    buses=[L2860480.2 X2860480B.1.0 X2860480B.0.2]
New Transformer.T226196642A       XfmrCode=CT5     buses=[L2914324.1 X2914324A.1.0 X2914324A.0.2]
New Transformer.T21386754A        XfmrCode=CT25    buses=[L2766741.1 X2766741A.1.0 X2766741A.0.2]
New Transformer.T5339001B         XfmrCode=CT10    buses=[L3178988.2 X3178988B.1.0 X3178988B.0.2]
New Transformer.T5339017C         XfmrCode=CT15    buses=[L2729423.3 X2729423C.1.0 X2729423C.0.2]
New Transformer.T28147708B        XfmrCode=CT25    buses=[L2991929.2 X2991929B.1.0 X2991929B.0.2]
New Transformer.T5356802A         XfmrCode=CT25    buses=[L2767342.1 X2767342A.1.0 X2767342A.0.2]
New Transformer.T5356815A         XfmrCode=CT25    buses=[L2936212.1 X2936212A.1.0 X2936212A.0.2]
New Transformer.T21389761B        XfmrCode=CT25    buses=[L2861219.2 X2861219B.1.0 X2861219B.0.2]
New Transformer.T226163467A       XfmrCode=CT25    buses=[L3120376.1 X3120376A.1.0 X3120376A.0.2]
New Transformer.T5302400A         XfmrCode=CT15    buses=[L2991919.1 X2991919A.1.0 X2991919A.0.2]
New Transformer.T21380599A        XfmrCode=CT37    buses=[L3066804.1 X3066804A.1.0 X3066804A.0.2]
New Transformer.T5274999C         XfmrCode=CT25    buses=[L2935550.3 X2935550C.1.0 X2935550C.0.2]
New Transformer.T5247105B         XfmrCode=CT15    buses=[L2691942.2 X2691942B.1.0 X2691942B.0.2]
New Transformer.T5260634A         XfmrCode=CT15    buses=[L2842383.1 X2842383A.1.0 X2842383A.0.2]
New Transformer.T5223660C         XfmrCode=CT15    buses=[L3160863.3 X3160863C.1.0 X3160863C.0.2]
New Transformer.T5337668B         XfmrCode=CT37    buses=[L2935549.2 X2935549B.1.0 X2935549B.0.2]
New Transformer.T226194865A       XfmrCode=CT25    buses=[L3027122.1 X3027122A.1.0 X3027122A.0.2]
New Transformer.T5338990B         XfmrCode=CT50    buses=[L2673331.2 X2673331B.1.0 X2673331B.0.2]
New Transformer.T5338988A         XfmrCode=CT10    buses=[L3254231.1 X3254231A.1.0 X3254231A.0.2]
New Transformer.T5321860B         XfmrCode=CT25    buses=[L2785543.2 X2785543B.1.0 X2785543B.0.2]
New Transformer.T21459640C        XfmrCode=CT37    buses=[L2970258.3 X2970258C.1.0 X2970258C.0.2]
New Transformer.T5323392B         XfmrCode=CT25    buses=[L2748124.2 X2748124B.1.0 X2748124B.0.2]
New Transformer.T5207290A         XfmrCode=CT25    buses=[L2879773.1 X2879773A.1.0 X2879773A.0.2]
New Transformer.T5302808C         XfmrCode=CT10    buses=[L2841626.3 X2841626C.1.0 X2841626C.0.2]
New Transformer.T28148633A        XfmrCode=CT37    buses=[L2991905.1 X2991905A.1.0 X2991905A.0.2]
New Transformer.T21015829A        XfmrCode=CT25    buses=[L2822861.1 X2822861A.1.0 X2822861A.0.2]
New Transformer.T5356011A         XfmrCode=CT15    buses=[L3216337.1 X3216337A.1.0 X3216337A.0.2]
New Transformer.T5260514C         XfmrCode=CT15    buses=[L2674047.3 X2674047C.1.0 X2674047C.0.2]
New Transformer.T5338976B         XfmrCode=CT15    buses=[L2691967.2 X2691967B.1.0 X2691967B.0.2]
New Transformer.T2224179616C      XfmrCode=CT15    buses=[L3626914.3 X3626914C.1.0 X3626914C.0.2]
New Transformer.T227903012A       XfmrCode=CT25    buses=[L3177894.1 X3177894A.1.0 X3177894A.0.2]
New Transformer.T226308716B       XfmrCode=CT75    buses=[L2690187.2 X2690187B.1.0 X2690187B.0.2]
New Transformer.T5293673A         XfmrCode=CT25    buses=[L3122827.1 X3122827A.1.0 X3122827A.0.2]
New Transformer.T2223664050B      XfmrCode=CT15    buses=[L3315860.2 X3315860B.1.0 X3315860B.0.2]
New Transformer.T5355942A         XfmrCode=CT25    buses=[L2973165.1 X2973165A.1.0 X2973165A.0.2]
New Transformer.T5338983B         XfmrCode=CT5     buses=[L2691965.2 X2691965B.1.0 X2691965B.0.2]
New Transformer.T5391991A         XfmrCode=CT15    buses=[L3216346.1 X3216346A.1.0 X3216346A.0.2]
New Transformer.T5321892C         XfmrCode=CT25    buses=[L3235267.3 X3235267C.1.0 X3235267C.0.2]
New Transformer.T5138464C         XfmrCode=CT10    buses=[L3066801.3 X3066801C.1.0 X3066801C.0.2]
New Transformer.T5260621C         XfmrCode=CT25    buses=[L2898515.3 X2898515C.1.0 X2898515C.0.2]
New Transformer.T5337697B         XfmrCode=CT25    buses=[L2804258.2 X2804258B.1.0 X2804258B.0.2]
New Transformer.T5302675A         XfmrCode=CT25    buses=[L2954354.1 X2954354A.1.0 X2954354A.0.2]
New Transformer.T226308730A       XfmrCode=CT75    buses=[L2802481.1 X2802481A.1.0 X2802481A.0.2]
New Transformer.T5323398B         XfmrCode=CT15    buses=[L2710505.2 X2710505B.1.0 X2710505B.0.2]
New Transformer.T5355587B         XfmrCode=CT25    buses=[L3104114.2 X3104114B.1.0 X3104114B.0.2]
New Transformer.T225533237B       XfmrCode=CT10    buses=[L2798067.2 X2798067B.1.0 X2798067B.0.2]
New Transformer.T28118808A        XfmrCode=CT37    buses=[L3122825.1 X3122825A.1.0 X3122825A.0.2]
New Transformer.T5337704B         XfmrCode=CT25    buses=[L2710546.2 X2710546B.1.0 X2710546B.0.2]
New Transformer.T5337701B         XfmrCode=CT25    buses=[L2879071.2 X2879071B.1.0 X2879071B.0.2]
New Transformer.T5337675A         XfmrCode=CT25    buses=[L2785514.1 X2785514A.1.0 X2785514A.0.2]
New Transformer.T5260594A         XfmrCode=CT10    buses=[L2898457.1 X2898457A.1.0 X2898457A.0.2]
New Transformer.T2224386815A      XfmrCode=CT15    buses=[L3727708.1 X3727708A.1.0 X3727708A.0.2]
New Transformer.T5260590B         XfmrCode=CT25    buses=[L3216988.2 X3216988B.1.0 X3216988B.0.2]
New Transformer.T5323266B         XfmrCode=CT15    buses=[L3197632.2 X3197632B.1.0 X3197632B.0.2]
New Transformer.T5293422C         XfmrCode=CT15    buses=[L3178997.3 X3178997C.1.0 X3178997C.0.2]
New Transformer.T5339005B         XfmrCode=CT37    buses=[L2785535.2 X2785535B.1.0 X2785535B.0.2]
New Transformer.T5337626C         XfmrCode=CT25    buses=[L3216343.3 X3216343C.1.0 X3216343C.0.2]
New Transformer.T5338919A         XfmrCode=CT15    buses=[L2748127.1 X2748127A.1.0 X2748127A.0.2]
New Transformer.T5355438C         XfmrCode=CT25    buses=[L2673323.3 X2673323C.1.0 X2673323C.0.2]
New Transformer.T5138798B         XfmrCode=CT15    buses=[L3104859.2 X3104859B.1.0 X3104859B.0.2]
New Transformer.T228001810A       XfmrCode=CT25    buses=[L2859403.1 X2859403A.1.0 X2859403A.0.2]
New Transformer.T5338915C         XfmrCode=CT15    buses=[L2954345.3 X2954345C.1.0 X2954345C.0.2]
New Transformer.T5339048A         XfmrCode=CT15    buses=[L3160098.1 X3160098A.1.0 X3160098A.0.2]
New Transformer.T5325474B         XfmrCode=CT25    buses=[L3254228.2 X3254228B.1.0 X3254228B.0.2]
New Transformer.T5321878A         XfmrCode=CT25    buses=[L3101788.1 X3101788A.1.0 X3101788A.0.2]
New Transformer.T5337677A         XfmrCode=CT25    buses=[L2785513.1 X2785513A.1.0 X2785513A.0.2]
New Transformer.T225684682B       XfmrCode=CT15    buses=[L3231269.2 X3231269B.1.0 X3231269B.0.2]
New Transformer.T28129399C        XfmrCode=CT25    buses=[L2991921.3 X2991921C.1.0 X2991921C.0.2]
New Transformer.T5302731A         XfmrCode=CT25    buses=[L3122826.1 X3122826A.1.0 X3122826A.0.2]
New Transformer.T21325725C        XfmrCode=CT15    buses=[L2842390.3 X2842390C.1.0 X2842390C.0.2]
New Transformer.T5138571A         XfmrCode=CT15    buses=[L2991913.1 X2991913A.1.0 X2991913A.0.2]
New Transformer.T5339020A         XfmrCode=CT10    buses=[L3104144.1 X3104144A.1.0 X3104144A.0.2]
New Transformer.T5339013B         XfmrCode=CT15    buses=[L2804270.2 X2804270B.1.0 X2804270B.0.2]
New Transformer.T5260632A         XfmrCode=CT25    buses=[L2917333.1 X2917333A.1.0 X2917333A.0.2]
New Transformer.T5247058A         XfmrCode=CT10    buses=[L2673315.1 X2673315A.1.0 X2673315A.0.2]
New Transformer.T225918936C       XfmrCode=CT15    buses=[L2688693.3 X2688693C.1.0 X2688693C.0.2]
New Transformer.T5321893C         XfmrCode=CT25    buses=[L2841645.3 X2841645C.1.0 X2841645C.0.2]
New Transformer.T5391740B         XfmrCode=CT10    buses=[L3048200.2 X3048200B.1.0 X3048200B.0.2]
New Transformer.T5138260A         XfmrCode=CT15    buses=[L3048208.1 X3048208A.1.0 X3048208A.0.2]
New Transformer.T5260535C         XfmrCode=CT37    buses=[L3067507.3 X3067507C.1.0 X3067507C.0.2]
New Transformer.T21389962C        XfmrCode=CT15    buses=[L2804249.3 X2804249C.1.0 X2804249C.0.2]
New Transformer.T5328363B         XfmrCode=CT37    buses=[L2936213.2 X2936213B.1.0 X2936213B.0.2]
New Transformer.T228057846A       XfmrCode=CT25    buses=[L3215340.1 X3215340A.1.0 X3215340A.0.2]
New Transformer.T5339052C         XfmrCode=CT37    buses=[L3118855.3 X3118855C.1.0 X3118855C.0.2]
New Transformer.T5323261B         XfmrCode=CT25    buses=[L3085397.2 X3085397B.1.0 X3085397B.0.2]
New Transformer.T5260569C         XfmrCode=CT25    buses=[L3104796.3 X3104796C.1.0 X3104796C.0.2]
New Transformer.T228622562A       XfmrCode=CT15    buses=[L3108449.1 X3108449A.1.0 X3108449A.0.2]
New Transformer.T5337632C         XfmrCode=CT15    buses=[L2673307.3 X2673307C.1.0 X2673307C.0.2]
New Transformer.T21398536A        XfmrCode=CT15    buses=[L2973159.1 X2973159A.1.0 X2973159A.0.2]
New Transformer.T5321877A         XfmrCode=CT25    buses=[L3101787.1 X3101787A.1.0 X3101787A.0.2]
New Transformer.T5338931C         XfmrCode=CT37    buses=[L2785521.3 X2785521C.1.0 X2785521C.0.2]
New Transformer.T5339016B         XfmrCode=CT25    buses=[L3235273.2 X3235273B.1.0 X3235273B.0.2]
New Transformer.T5356798C         XfmrCode=CT25    buses=[L2692600.3 X2692600C.1.0 X2692600C.0.2]
New Transformer.T21386442C        XfmrCode=CT37    buses=[L3179637.3 X3179637C.1.0 X3179637C.0.2]
New Transformer.T5337633C         XfmrCode=CT15    buses=[L2729406.3 X2729406C.1.0 X2729406C.0.2]
New Transformer.T5302678A         XfmrCode=CT10    buses=[L3029499.1 X3029499A.1.0 X3029499A.0.2]
New Transformer.T5251828B         XfmrCode=CT15    buses=[L3179650.2 X3179650B.1.0 X3179650B.0.2]
New Transformer.T5356803A         XfmrCode=CT25    buses=[L2748780.1 X2748780A.1.0 X2748780A.0.2]
New Transformer.T21386976A        XfmrCode=CT15    buses=[L3141398.1 X3141398A.1.0 X3141398A.0.2]
New Transformer.T5293668A         XfmrCode=CT25    buses=[L3085403.1 X3085403A.1.0 X3085403A.0.2]
New Transformer.T5138796B         XfmrCode=CT15    buses=[L3236011.2 X3236011B.1.0 X3236011B.0.2]
New Transformer.T5355584B         XfmrCode=CT25    buses=[L2710542.2 X2710542B.1.0 X2710542B.0.2]
New Transformer.T226191995B       XfmrCode=CT15    buses=[L2801896.2 X2801896B.1.0 X2801896B.0.2]
New Transformer.T5337688B         XfmrCode=CT15    buses=[L3029501.2 X3029501B.1.0 X3029501B.0.2]
New Transformer.T228446184A       XfmrCode=CT25    buses=[L3159645.1 X3159645A.1.0 X3159645A.0.2]
New Transformer.T226193698C       XfmrCode=CT25    buses=[L3125349.3 X3125349C.1.0 X3125349C.0.2]
New Transformer.T5325472B         XfmrCode=CT15    buses=[L2973149.2 X2973149B.1.0 X2973149B.0.2]
New Transformer.T21390038C        XfmrCode=CT25    buses=[L3030205.3 X3030205C.1.0 X3030205C.0.2]
New Transformer.T5356012A         XfmrCode=CT15    buses=[L2841615.1 X2841615A.1.0 X2841615A.0.2]
New Transformer.T5260495B         XfmrCode=CT10    buses=[L2767407.2 X2767407B.1.0 X2767407B.0.2]
New Transformer.T225767272A       XfmrCode=CT25    buses=[L3139103.1 X3139103A.1.0 X3139103A.0.2]
New Transformer.T28129466A        XfmrCode=CT50    buses=[L3011293.1 X3011293A.1.0 X3011293A.0.2]
New Transformer.T28129466B        XfmrCode=CT50    buses=[L3011293.2 X3011293B.1.0 X3011293B.0.2]
New Transformer.T28129466C        XfmrCode=CT50    buses=[L3011293.3 X3011293C.1.0 X3011293C.0.2]
New Transformer.T226193702C       XfmrCode=CT15    buses=[L3181545.3 X3181545C.1.0 X3181545C.0.2]
New Transformer.T5338917A         XfmrCode=CT15    buses=[L2935555.1 X2935555A.1.0 X2935555A.0.2]
New Transformer.T5323248B         XfmrCode=CT15    buses=[L3048207.2 X3048207B.1.0 X3048207B.0.2]
New Transformer.T5337707B         XfmrCode=CT25    buses=[L3160104.2 X3160104B.1.0 X3160104B.0.2]
New Transformer.T21393643A        XfmrCode=CT25    buses=[L2851933.1 X2851933A.1.0 X2851933A.0.2]
New Transformer.T21393643B        XfmrCode=CT25    buses=[L2851933.2 X2851933B.1.0 X2851933B.0.2]
New Transformer.T21393643C        XfmrCode=CT37    buses=[L2851933.3 X2851933C.1.0 X2851933C.0.2]
New Transformer.T5247170B         XfmrCode=CT37    buses=[L2897784.2 X2897784B.1.0 X2897784B.0.2]
New Transformer.T5293664A         XfmrCode=CT50    buses=[L3207907.1 X3207907A.1.0 X3207907A.0.2]
New Transformer.T5293664B         XfmrCode=CT75    buses=[L3207907.2 X3207907B.1.0 X3207907B.0.2]
New Transformer.T5293664C         XfmrCode=CT50    buses=[L3207907.3 X3207907C.1.0 X3207907C.0.2]
New Transformer.T226193395B       XfmrCode=CT25    buses=[L2726974.2 X2726974B.1.0 X2726974B.0.2]
New Transformer.T5138262A         XfmrCode=CT50    buses=[L3029502.1 X3029502A.1.0 X3029502A.0.2]
New Transformer.T5338923C         XfmrCode=CT50    buses=[L3178972.3 X3178972C.1.0 X3178972C.0.2]
New Transformer.T5260607B         XfmrCode=CT37    buses=[L3029055.2 X3029055B.1.0 X3029055B.0.2]
New Transformer.T5302368B         XfmrCode=CT25    buses=[L3029507.2 X3029507B.1.0 X3029507B.0.2]
New Transformer.T5338989A         XfmrCode=CT5     buses=[L3254230.1 X3254230A.1.0 X3254230A.0.2]
New Transformer.T5260639C         XfmrCode=CT25    buses=[L3030203.3 X3030203C.1.0 X3030203C.0.2]
New Transformer.T5323273B         XfmrCode=CT25    buses=[L3048203.2 X3048203B.1.0 X3048203B.0.2]
New Transformer.T5260521B         XfmrCode=CT15    buses=[L3048963.2 X3048963B.1.0 X3048963B.0.2]
New Transformer.T21380325B        XfmrCode=CT25    buses=[L2674027.2 X2674027B.1.0 X2674027B.0.2]
New Transformer.T5391753B         XfmrCode=CT10    buses=[L2973163.2 X2973163B.1.0 X2973163B.0.2]
New Transformer.T5260479A         XfmrCode=CT37    buses=[L2955074.1 X2955074A.1.0 X2955074A.0.2]
New Transformer.T5337645B         XfmrCode=CT25    buses=[L3216342.2 X3216342B.1.0 X3216342B.0.2]
New Transformer.T5275008C         XfmrCode=CT25    buses=[L3235243.3 X3235243C.1.0 X3235243C.0.2]
New Transformer.T226194421C       XfmrCode=CT25    buses=[L3214069.3 X3214069C.1.0 X3214069C.0.2]
New Transformer.T5338972B         XfmrCode=CT25    buses=[L2841632.2 X2841632B.1.0 X2841632B.0.2]
New Transformer.T5391747B         XfmrCode=CT25    buses=[L2822859.2 X2822859B.1.0 X2822859B.0.2]
New Transformer.T5251865C         XfmrCode=CT15    buses=[L3142050.3 X3142050C.1.0 X3142050C.0.2]
New Transformer.T5338898A         XfmrCode=CT15    buses=[L2973155.1 X2973155A.1.0 X2973155A.0.2]
New Transformer.T5260605A         XfmrCode=CT50    buses=[L2973791.1 X2973791A.1.0 X2973791A.0.2]
New Transformer.T5138405C         XfmrCode=CT37    buses=[L2841629.3 X2841629C.1.0 X2841629C.0.2]
New Transformer.T21397544A        XfmrCode=CT15    buses=[L2822868.1 X2822868A.1.0 X2822868A.0.2]
New Transformer.T5302370B         XfmrCode=CT25    buses=[L3122823.2 X3122823B.1.0 X3122823B.0.2]
New Transformer.T5337614B         XfmrCode=CT25    buses=[L2952003.2 X2952003B.1.0 X2952003B.0.2]
New Transformer.T5260467A         XfmrCode=CT15    buses=[L3104856.1 X3104856A.1.0 X3104856A.0.2]
New Transformer.T5223662C         XfmrCode=CT37    buses=[L2786204.3 X2786204C.1.0 X2786204C.0.2]
New Transformer.T21384215A        XfmrCode=CT15    buses=[L2841622.1 X2841622A.1.0 X2841622A.0.2]
New Transformer.T21380528A        XfmrCode=CT15    buses=[L2973150.1 X2973150A.1.0 X2973150A.0.2]
New Transformer.T5339003B         XfmrCode=CT37    buses=[L3066826.2 X3066826B.1.0 X3066826B.0.2]
New Transformer.T21396959A        XfmrCode=CT25    buses=[L3197638.1 X3197638A.1.0 X3197638A.0.2]
New Transformer.T5391985A         XfmrCode=CT10    buses=[L2785530.1 X2785530A.1.0 X2785530A.0.2]
New Transformer.T226195153B       XfmrCode=CT15    buses=[L3082988.2 X3082988B.1.0 X3082988B.0.2]
New Transformer.T5302733A         XfmrCode=CT10    buses=[L2860491.1 X2860491A.1.0 X2860491A.0.2]
New Transformer.T5302733B         XfmrCode=CT37    buses=[L2860491.2 X2860491B.1.0 X2860491B.0.2]

! Triplex lines connecting the secondary of the service transformers (MV/LV) to 120/240V loada
! These lines are defined (see Triplex_linecodes.dss) as 2-phase lines
! See transformer connection for the meaning of nodes 1 and 2 at the secondary buses.

New Line.Tpx138236B0     Bus1=X2673305B.1.2  Bus2=SX2673305B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138237B0     Bus1=X3048196B.1.2  Bus2=SX3048196B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138258C0     Bus1=X2991911C.1.2  Bus2=SX2991911C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138259C0     Bus1=X2973158C.1.2  Bus2=SX2973158C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138260A0     Bus1=X3048208A.1.2  Bus2=SX3048208A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138262A0     Bus1=X3029502A.1.2  Bus2=SX3029502A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138264B0     Bus1=X3104125B.1.2  Bus2=SX3104125B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138265A0     Bus1=X3160107A.1.2  Bus2=SX3160107A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138294B0     Bus1=X2785516B.1.2  Bus2=SX2785516B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138313A0     Bus1=X3141400A.1.2  Bus2=SX3141400A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138342C0     Bus1=X2897775C.1.2  Bus2=SX2897775C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138343C0     Bus1=X3010565C.1.2  Bus2=SX3010565C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138346C0     Bus1=X2916609C.1.2  Bus2=SX2916609C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138371C0     Bus1=X2879073C.1.2  Bus2=SX2879073C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138372C0     Bus1=X3104126C.1.2  Bus2=SX3104126C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138373C0     Bus1=X3029503C.1.2  Bus2=SX3029503C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138374C0     Bus1=X2691950C.1.2  Bus2=SX2691950C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138379C0     Bus1=X2691951C.1.2  Bus2=SX2691951C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138380C0     Bus1=X2879076C.1.2  Bus2=SX2879076C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138404C0     Bus1=X2841630C.1.2  Bus2=SX2841630C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138405C0     Bus1=X2841629C.1.2  Bus2=SX2841629C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138412C0     Bus1=X2785523C.1.2  Bus2=SX2785523C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138413C0     Bus1=X3216347C.1.2  Bus2=SX3216347C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138416C0     Bus1=X3141388C.1.2  Bus2=SX3141388C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138464C0     Bus1=X3066801C.1.2  Bus2=SX3066801C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138465C0     Bus1=X2879055C.1.2  Bus2=SX2879055C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138466C0     Bus1=X2973144C.1.2  Bus2=SX2973144C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138469C0     Bus1=X2785518C.1.2  Bus2=SX2785518C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138470C0     Bus1=X2766717C.1.2  Bus2=SX2766717C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138472C0     Bus1=X2673309C.1.2  Bus2=SX2673309C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138560A0     Bus1=X3104113A.1.2  Bus2=SX3104113A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138561A0     Bus1=X3104121A.1.2  Bus2=SX3104121A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138562A0     Bus1=X2673310A.1.2  Bus2=SX2673310A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138563A0     Bus1=X2916627A.1.2  Bus2=SX2916627A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138564A0     Bus1=X2804283A.1.2  Bus2=SX2804283A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138565A0     Bus1=X3104122A.1.2  Bus2=SX3104122A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138566A0     Bus1=X2785519A.1.2  Bus2=SX2785519A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138567A0     Bus1=X2748129A.1.2  Bus2=SX2748129A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138569A0     Bus1=X2973151A.1.2  Bus2=SX2973151A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138570A0     Bus1=X2748146A.1.2  Bus2=SX2748146A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138571A0     Bus1=X2991913A.1.2  Bus2=SX2991913A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138573A0     Bus1=X3235253A.1.2  Bus2=SX3235253A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138574A0     Bus1=X2991907A.1.2  Bus2=SX2991907A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138581A0     Bus1=X2879064A.1.2  Bus2=SX2879064A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138585C0     Bus1=X3197637C.1.2  Bus2=SX3197637C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138586C0     Bus1=X2860487C.1.2  Bus2=SX2860487C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138641C0     Bus1=X2841638C.1.2  Bus2=SX2841638C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138642A0     Bus1=X3235256A.1.2  Bus2=SX3235256A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138644A0     Bus1=X3197630A.1.2  Bus2=SX3197630A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138645B0     Bus1=X3104120B.1.2  Bus2=SX3104120B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138646A0     Bus1=X2804251A.1.2  Bus2=SX2804251A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138647C0     Bus1=X3254210C.1.2  Bus2=SX3254210C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138649A0     Bus1=X3048206A.1.2  Bus2=SX3048206A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138650C0     Bus1=X2710510C.1.2  Bus2=SX2710510C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138651C0     Bus1=X3197628C.1.2  Bus2=SX3197628C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138652C0     Bus1=X2766718C.1.2  Bus2=SX2766718C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138655A0     Bus1=X3010556A.1.2  Bus2=SX3010556A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138679A0     Bus1=X2710520A.1.2  Bus2=SX2710520A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138680A0     Bus1=X2710521A.1.2  Bus2=SX2710521A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138684A0     Bus1=X3085396A.1.2  Bus2=SX3085396A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138685A0     Bus1=X3122813A.1.2  Bus2=SX3122813A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138716C0     Bus1=X3254219C.1.2  Bus2=SX3254219C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138717C0     Bus1=X3254220C.1.2  Bus2=SX3254220C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138718C0     Bus1=X3104134C.1.2  Bus2=SX3104134C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138719A0     Bus1=X2860490A.1.2  Bus2=SX2860490A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138720A0     Bus1=X3254218A.1.2  Bus2=SX3254218A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138751B0     Bus1=X3066818B.1.2  Bus2=SX3066818B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138752B0     Bus1=X2785528B.1.2  Bus2=SX2785528B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138753B0     Bus1=X2748130B.1.2  Bus2=SX2748130B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138754B0     Bus1=X3254212B.1.2  Bus2=SX3254212B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138755B0     Bus1=X2785520B.1.2  Bus2=SX2785520B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138769A0     Bus1=X2729411A.1.2  Bus2=SX2729411A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138770A0     Bus1=X2897781A.1.2  Bus2=SX2897781A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138771A0     Bus1=X3197644A.1.2  Bus2=SX3197644A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138776C0     Bus1=X3010566C.1.2  Bus2=SX3010566C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138796B0     Bus1=X3236011B.1.2  Bus2=SX3236011B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138797B0     Bus1=X3198358B.1.2  Bus2=SX3198358B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx138798B0     Bus1=X3104859B.1.2  Bus2=SX3104859B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx157715B0     Bus1=X2936275B.1.2  Bus2=SX2936275B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx157716B0     Bus1=X3179674B.1.2  Bus2=SX3179674B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx157717B0     Bus1=X2748840B.1.2  Bus2=SX2748840B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx157718B0     Bus1=X3142099B.1.2  Bus2=SX3142099B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207286C0     Bus1=X3011298C.1.2  Bus2=SX3011298C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207287B0     Bus1=X2711234B.1.2  Bus2=SX2711234B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207288B0     Bus1=X3198355B.1.2  Bus2=SX3198355B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207290A0     Bus1=X2879773A.1.2  Bus2=SX2879773A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207291C0     Bus1=X2786274C.1.2  Bus2=SX2786274C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx207292C0     Bus1=X3179682C.1.2  Bus2=SX3179682C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx218472A0     Bus1=X2936270A.1.2  Bus2=SX2936270A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx218473A0     Bus1=X3086078A.1.2  Bus2=SX3086078A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx218474A0     Bus1=X3217056A.1.2  Bus2=SX3217056A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx218475A0     Bus1=X3217057A.1.2  Bus2=SX3217057A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223655C0     Bus1=X2936268C.1.2  Bus2=SX2936268C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223658A0     Bus1=X2823592A.1.2  Bus2=SX2823592A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223660C0     Bus1=X3160863C.1.2  Bus2=SX3160863C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223661C0     Bus1=X2730108C.1.2  Bus2=SX2730108C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223662C0     Bus1=X2786204C.1.2  Bus2=SX2786204C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223663C0     Bus1=X2936216C.1.2  Bus2=SX2936216C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247036C0     Bus1=X3029498C.1.2  Bus2=SX3029498C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247056A0     Bus1=X2991912A.1.2  Bus2=SX2991912A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247057A0     Bus1=X3104128A.1.2  Bus2=SX3104128A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247058A0     Bus1=X2673315A.1.2  Bus2=SX2673315A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247059A0     Bus1=X2766721A.1.2  Bus2=SX2766721A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247060A0     Bus1=X2991906A.1.2  Bus2=SX2991906A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247061A0     Bus1=X2879054A.1.2  Bus2=SX2879054A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247084B0     Bus1=X3254211B.1.2  Bus2=SX3254211B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247100B0     Bus1=X2729407B.1.2  Bus2=SX2729407B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247105B0     Bus1=X2691942B.1.2  Bus2=SX2691942B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247122B0     Bus1=X3197629B.1.2  Bus2=SX3197629B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247126B0     Bus1=X2879065B.1.2  Bus2=SX2879065B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247160B0     bus1=X0247160B.1.2  Bus2=SX0247160B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247162B0     bus1=X0247162B.1.2  Bus2=SX0247162B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247164B0     Bus1=X2766732B.1.2  Bus2=SX2766732B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247170B0     Bus1=X2897784B.1.2  Bus2=SX2897784B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247171B0     bus1=X0247171B.1.2  Bus2=SX0247171B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247184C0     Bus1=X2936279C.1.2  Bus2=SX2936279C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx247185B0     Bus1=X3179678B.1.2  Bus2=SX3179678B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251828B0     Bus1=X3179650B.1.2  Bus2=SX3179650B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251855C0     Bus1=X2730107C.1.2  Bus2=SX2730107C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251856C0     Bus1=X3048888C.1.2  Bus2=SX3048888C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251857C0     Bus1=X3064514C.1.2  Bus2=SX3064514C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251858C0     Bus1=X2861158C.1.2  Bus2=SX2861158C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251859C0     Bus1=X2952007C.1.2  Bus2=SX2952007C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251862C0     Bus1=X3254873C.1.2  Bus2=SX3254873C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251863C0     Bus1=X2745811C.1.2  Bus2=SX2745811C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251865C0     Bus1=X3142050C.1.2  Bus2=SX3142050C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx251867C0     Bus1=X2861157C.1.2  Bus2=SX2861157C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260457B0     Bus1=X3086079B.1.2  Bus2=SX3086079B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260458B0     Bus1=X2936276B.1.2  Bus2=SX2936276B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260461B0     Bus1=X2861223B.1.2  Bus2=SX2861223B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260463B0     Bus1=X3086075B.1.2  Bus2=SX3086075B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260464A0     Bus1=X2730187A.1.2  Bus2=SX2730187A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260467A0     Bus1=X3104856A.1.2  Bus2=SX3104856A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260473A0     Bus1=X2861222A.1.2  Bus2=SX2861222A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260474A0     Bus1=X2917330A.1.2  Bus2=SX2917330A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260475A0     Bus1=X2879794A.1.2  Bus2=SX2879794A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260476A0     Bus1=X2936271A.1.2  Bus2=SX2936271A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260479A0     Bus1=X2955074A.1.2  Bus2=SX2955074A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260480C0     Bus1=X3030199C.1.2  Bus2=SX3030199C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260481C0     Bus1=X2730163C.1.2  Bus2=SX2730163C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260484A0     Bus1=X2992624A.1.2  Bus2=SX2992624A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260487A0     Bus1=X2692654A.1.2  Bus2=SX2692654A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260488A0     Bus1=X2842379A.1.2  Bus2=SX2842379A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260491C0     Bus1=X2805031C.1.2  Bus2=SX2805031C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260494B0     Bus1=X3068944B.1.2  Bus2=SX3068944B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260495B0     Bus1=X2767407B.1.2  Bus2=SX2767407B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260496B0     Bus1=X2879767B.1.2  Bus2=SX2879767B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260500B0     Bus1=X2711224B.1.2  Bus2=SX2711224B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260501B0     Bus1=X3142098B.1.2  Bus2=SX3142098B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260502B0     Bus1=X2748839B.1.2  Bus2=SX2748839B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260503B0     Bus1=X2917310B.1.2  Bus2=SX2917310B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260505C0     Bus1=X2861218C.1.2  Bus2=SX2861218C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260508A0     Bus1=X2955081A.1.2  Bus2=SX2955081A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260511C0     Bus1=X3160878C.1.2  Bus2=SX3160878C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260513C0     Bus1=X2917336C.1.2  Bus2=SX2917336C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260514C0     Bus1=X2674047C.1.2  Bus2=SX2674047C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260515A0     Bus1=X3160865A.1.2  Bus2=SX3160865A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260517C0     Bus1=X2767408C.1.2  Bus2=SX2767408C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260518C0     Bus1=X3104853C.1.2  Bus2=SX3104853C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260520B0     Bus1=X3254915B.1.2  Bus2=SX3254915B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260521B0     Bus1=X3048963B.1.2  Bus2=SX3048963B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260527B0     Bus1=X2711226B.1.2  Bus2=SX2711226B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260528C0     Bus1=X3217052C.1.2  Bus2=SX3217052C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260529C0     Bus1=X3217053C.1.2  Bus2=SX3217053C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260532C0     Bus1=X3086074C.1.2  Bus2=SX3086074C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260535C0     Bus1=X3067507C.1.2  Bus2=SX3067507C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260542A0     Bus1=X2955078A.1.2  Bus2=SX2955078A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260543C0     Bus1=X2955077C.1.2  Bus2=SX2955077C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260551C0     Bus1=X3160872C.1.2  Bus2=SX3160872C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260552A0     Bus1=X3198348A.1.2  Bus2=SX3198348A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260553C0     Bus1=X2711225C.1.2  Bus2=SX2711225C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260554C0     Bus1=X3030200C.1.2  Bus2=SX3030200C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260555A0     Bus1=X3048962A.1.2  Bus2=SX3048962A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260558C0     Bus1=X3160861C.1.2  Bus2=SX3160861C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260561C0     Bus1=X3104850C.1.2  Bus2=SX3104850C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260562A0     Bus1=X3251799A.1.2  Bus2=SX3251799A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260567C0     Bus1=X2936211C.1.2  Bus2=SX2936211C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260568C0     Bus1=X2842329C.1.2  Bus2=SX2842329C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260569C0     Bus1=X3104796C.1.2  Bus2=SX3104796C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260572C0     Bus1=X3236004C.1.2  Bus2=SX3236004C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260573C0     Bus1=X3160896C.1.2  Bus2=SX3160896C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260574C0     Bus1=X3123452C.1.2  Bus2=SX3123452C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260575B0     Bus1=X3254869B.1.2  Bus2=SX3254869B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260576C0     Bus1=X3030126C.1.2  Bus2=SX3030126C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260577C0     Bus1=X2767341C.1.2  Bus2=SX2767341C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260581C0     Bus1=X3254870C.1.2  Bus2=SX3254870C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260586B0     Bus1=X3048887B.1.2  Bus2=SX3048887B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260589B0     Bus1=X2955005B.1.2  Bus2=SX2955005B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260590B0     Bus1=X3216988B.1.2  Bus2=SX3216988B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260591B0     Bus1=X3179607B.1.2  Bus2=SX3179607B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260594A0     Bus1=X2898457A.1.2  Bus2=SX2898457A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260595A0     Bus1=X2767340A.1.2  Bus2=SX2767340A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260595B0     Bus1=X2767340B.1.2  Bus2=SX2767340B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260595C0     Bus1=X2767340C.1.2  Bus2=SX2767340C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260598A0     Bus1=X3067478A.1.2  Bus2=SX3067478A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260601C0     Bus1=X2730149C.1.2  Bus2=SX2730149C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260602B0     Bus1=X2989566B.1.2  Bus2=SX2989566B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260605A0     Bus1=X2973791A.1.2  Bus2=SX2973791A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260607B0     Bus1=X3029055B.1.2  Bus2=SX3029055B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260620C0     Bus1=X3067506C.1.2  Bus2=SX3067506C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260621C0     Bus1=X2898515C.1.2  Bus2=SX2898515C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260622C0     Bus1=X3198347C.1.2  Bus2=SX3198347C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260624C0     Bus1=X3048946C.1.2  Bus2=SX3048946C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260625C0     Bus1=X3048966C.1.2  Bus2=SX3048966C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260627A0     Bus1=X2992656A.1.2  Bus2=SX2992656A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260630B0     Bus1=X2973833B.1.2  Bus2=SX2973833B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260631A0     Bus1=X2786266A.1.2  Bus2=SX2786266A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260632A0     Bus1=X2917333A.1.2  Bus2=SX2917333A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260634A0     Bus1=X2842383A.1.2  Bus2=SX2842383A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260637C0     Bus1=X2842384C.1.2  Bus2=SX2842384C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260638C0     Bus1=X3160871C.1.2  Bus2=SX3160871C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260639C0     Bus1=X3030203C.1.2  Bus2=SX3030203C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260640C0     Bus1=X3179673C.1.2  Bus2=SX3179673C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260641B0     Bus1=X3048965B.1.2  Bus2=SX3048965B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260643A0     Bus1=X2692660A.1.2  Bus2=SX2692660A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260647A0     Bus1=X2805034A.1.2  Bus2=SX2805034A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260648A0     Bus1=X2898522A.1.2  Bus2=SX2898522A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx260650A0     Bus1=X2692661A.1.2  Bus2=SX2692661A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx262075C0     Bus1=X3067448C.1.2  Bus2=SX3067448C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274903C0     Bus1=X2935552C.1.2  Bus2=SX2935552C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274985C0     Bus1=X2822864C.1.2  Bus2=SX2822864C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274986C0     Bus1=X2822865C.1.2  Bus2=SX2822865C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274987C0     Bus1=X2916605C.1.2  Bus2=SX2916605C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274988C0     Bus1=X3085394C.1.2  Bus2=SX3085394C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274992C0     Bus1=X2804250C.1.2  Bus2=SX2804250C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274994C0     Bus1=X3048205C.1.2  Bus2=SX3048205C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274997C0     Bus1=X3048228C.1.2  Bus2=SX3048228C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx274999C0     Bus1=X2935550C.1.2  Bus2=SX2935550C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275000C0     Bus1=X2710509C.1.2  Bus2=SX2710509C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275001C0     Bus1=X2822862C.1.2  Bus2=SX2822862C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275002C0     Bus1=X3066806C.1.2  Bus2=SX3066806C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275007C0     Bus1=X2916606C.1.2  Bus2=SX2916606C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275008C0     Bus1=X3235243C.1.2  Bus2=SX3235243C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275247B0     Bus1=X2786273B.1.2  Bus2=SX2786273B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx275248B0     Bus1=X2805036B.1.2  Bus2=SX2805036B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293422C0     Bus1=X3178997C.1.2  Bus2=SX3178997C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293423B0     Bus1=X3122849B.1.2  Bus2=SX3122849B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293424C0     Bus1=X2766750C.1.2  Bus2=SX2766750C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293425A0     Bus1=X2763153A.1.2  Bus2=SX2763153A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293427C0     Bus1=X3104157C.1.2  Bus2=SX3104157C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293471A0     bus1=X_293471A.1.2  Bus2=SX_293471A.1.2  linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293471B0     bus1=X_293471B.1.2  Bus2=SX_293471B.1.2  linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293471C0     bus1=X_293471C.1.2  Bus2=SX_293471C.1.2  linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293480A0     Bus1=X2748158A.1.2  Bus2=SX2748158A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293483A0     Bus1=X3104133A.1.2  Bus2=SX3104133A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293486C0     Bus1=X2673346C.1.2  Bus2=SX2673346C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293487B0     Bus1=X3254238B.1.2  Bus2=SX3254238B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293490C0     Bus1=X3048230C.1.2  Bus2=SX3048230C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293492C0     Bus1=X2841637C.1.2  Bus2=SX2841637C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293518B0     Bus1=X2897780B.1.2  Bus2=SX2897780B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293519B0     Bus1=X3235255B.1.2  Bus2=SX3235255B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293521A0     Bus1=X3216370A.1.2  Bus2=SX3216370A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293521B0     Bus1=X3216370B.1.2  Bus2=SX3216370B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293521C0     Bus1=X3216370C.1.2  Bus2=SX3216370C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293522A0     Bus1=X2785527A.1.2  Bus2=SX2785527A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293523A0     Bus1=X2766729A.1.2  Bus2=SX2766729A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293591A0     Bus1=X3197641A.1.2  Bus2=SX3197641A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293592A0     Bus1=X2973161A.1.2  Bus2=SX2973161A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293608C0     Bus1=X2673306C.1.2  Bus2=SX2673306C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293609C0     Bus1=X2785515C.1.2  Bus2=SX2785515C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293644A0     Bus1=X2729429A.1.2  Bus2=SX2729429A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293645A0     Bus1=X2841633A.1.2  Bus2=SX2841633A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293652A0     Bus1=X3235258A.1.2  Bus2=SX3235258A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293652B0     Bus1=X3235258B.1.2  Bus2=SX3235258B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293652C0     Bus1=X3235258C.1.2  Bus2=SX3235258C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293655A0     Bus1=X2729414A.1.2  Bus2=SX2729414A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293655B0     Bus1=X2729414B.1.2  Bus2=SX2729414B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293655C0     Bus1=X2729414C.1.2  Bus2=SX2729414C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293656B0     Bus1=X2973167B.1.2  Bus2=SX2973167B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293657B0     Bus1=X3189189B.1.2  Bus2=SX3189189B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293658C0     Bus1=X3189188C.1.2  Bus2=SX3189188C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293659C0     Bus1=X2935560C.1.2  Bus2=SX2935560C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293660B0     Bus1=X2916610B.1.2  Bus2=SX2916610B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293663C0     Bus1=X3216368C.1.2  Bus2=SX3216368C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293664A0     Bus1=X3207907A.1.2  Bus2=SX3207907A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293664B0     Bus1=X3207907B.1.2  Bus2=SX3207907B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293664C0     Bus1=X3207907C.1.2  Bus2=SX3207907C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293665C0     Bus1=X2973166C.1.2  Bus2=SX2973166C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293666C0     Bus1=X2710532C.1.2  Bus2=SX2710532C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293667A0     Bus1=X2860504A.1.2  Bus2=SX2860504A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293668A0     Bus1=X3085403A.1.2  Bus2=SX3085403A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293672A0     Bus1=X2954355A.1.2  Bus2=SX2954355A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293673A0     Bus1=X3122827A.1.2  Bus2=SX3122827A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx293681A0     Bus1=X3195751A.1.2  Bus2=SX3195751A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294786C0     Bus1=X2766724C.1.2  Bus2=SX2766724C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294787A0     Bus1=X3197647A.1.2  Bus2=SX3197647A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294788A0     Bus1=X2821010A.1.2  Bus2=SX2821010A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294789A0     Bus1=X2895461A.1.2  Bus2=SX2895461A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294809A0     Bus1=X2952014A.1.2  Bus2=SX2952014A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294810A0     Bus1=X3010585A.1.2  Bus2=SX3010585A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294812A0     Bus1=X3120502A.1.2  Bus2=SX3120502A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294842A0     Bus1=X3101789A.1.2  Bus2=SX3101789A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294843A0     Bus1=X3178982A.1.2  Bus2=SX3178982A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294844A0     Bus1=X2841623A.1.2  Bus2=SX2841623A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx294845A0     Bus1=X3010563A.1.2  Bus2=SX3010563A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302367B0     Bus1=X2766727B.1.2  Bus2=SX2766727B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302368B0     Bus1=X3029507B.1.2  Bus2=SX3029507B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302369B0     Bus1=X3197643B.1.2  Bus2=SX3197643B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302370B0     Bus1=X3122823B.1.2  Bus2=SX3122823B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302373B0     Bus1=X2766726B.1.2  Bus2=SX2766726B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302374B0     Bus1=X2785526B.1.2  Bus2=SX2785526B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302375B0     Bus1=X2973162B.1.2  Bus2=SX2973162B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302392A0     Bus1=X3010570A.1.2  Bus2=SX3010570A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302400A0     Bus1=X2991919A.1.2  Bus2=SX2991919A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302402A0     Bus1=X3122824A.1.2  Bus2=SX3122824A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302405A0     Bus1=X2860489A.1.2  Bus2=SX2860489A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302410A0     Bus1=X3104131A.1.2  Bus2=SX3104131A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302412A0     Bus1=X3048210A.1.2  Bus2=SX3048210A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302468A0     Bus1=X2897778A.1.2  Bus2=SX2897778A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302469A0     Bus1=X3104132A.1.2  Bus2=SX3104132A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302471A0     Bus1=X3085402A.1.2  Bus2=SX3085402A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302473A0     Bus1=X2804252A.1.2  Bus2=SX2804252A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302474A0     Bus1=X3048214A.1.2  Bus2=SX3048214A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302507B0     Bus1=X3235275B.1.2  Bus2=SX3235275B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302508C0     Bus1=X2897779C.1.2  Bus2=SX2897779C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302509C0     Bus1=X2804261C.1.2  Bus2=SX2804261C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302510C0     Bus1=X3178980C.1.2  Bus2=SX3178980C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302514A0     Bus1=X2973164A.1.2  Bus2=SX2973164A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302637A0     Bus1=X2748132A.1.2  Bus2=SX2748132A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302672C0     Bus1=X3254205C.1.2  Bus2=SX3254205C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302673A0     Bus1=X3010569A.1.2  Bus2=SX3010569A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302674A0     Bus1=X2673321A.1.2  Bus2=SX2673321A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302675A0     Bus1=X2954354A.1.2  Bus2=SX2954354A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302676A0     Bus1=X2710519A.1.2  Bus2=SX2710519A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302677A0     Bus1=X3066819A.1.2  Bus2=SX3066819A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302678A0     Bus1=X3029499A.1.2  Bus2=SX3029499A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302679A0     Bus1=X2897772A.1.2  Bus2=SX2897772A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302731A0     Bus1=X3122826A.1.2  Bus2=SX3122826A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302732A0     Bus1=X2691953A.1.2  Bus2=SX2691953A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302733A0     Bus1=X2860491A.1.2  Bus2=SX2860491A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302733B0     Bus1=X2860491B.1.2  Bus2=SX2860491B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302734A0     Bus1=X2991922A.1.2  Bus2=SX2991922A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302735A0     Bus1=X2991923A.1.2  Bus2=SX2991923A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302803C0     Bus1=X3085400C.1.2  Bus2=SX3085400C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302804C0     Bus1=X3141399C.1.2  Bus2=SX3141399C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302805C0     Bus1=X2954351C.1.2  Bus2=SX2954351C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302807C0     Bus1=X3235266C.1.2  Bus2=SX3235266C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302808C0     Bus1=X2841626C.1.2  Bus2=SX2841626C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302809C0     Bus1=X2954350C.1.2  Bus2=SX2954350C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302810C0     Bus1=X3178977C.1.2  Bus2=SX3178977C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302811C0     Bus1=X3160105C.1.2  Bus2=SX3160105C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302812C0     Bus1=X2691945C.1.2  Bus2=SX2691945C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302813C0     Bus1=X3010567C.1.2  Bus2=SX3010567C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302834C0     Bus1=X2841625C.1.2  Bus2=SX2841625C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302858C0     Bus1=X2897776C.1.2  Bus2=SX2897776C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302859C0     Bus1=X3254215C.1.2  Bus2=SX3254215C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302860C0     Bus1=X3122819C.1.2  Bus2=SX3122819C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302861C0     Bus1=X2748133C.1.2  Bus2=SX2748133C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx302862C0     Bus1=X3085399C.1.2  Bus2=SX3085399C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx310560A0     Bus1=X2879074A.1.2  Bus2=SX2879074A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx310561A0     Bus1=X3122820A.1.2  Bus2=SX3122820A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx310568A0     Bus1=X2710517A.1.2  Bus2=SX2710517A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx310569A0     Bus1=X3197639A.1.2  Bus2=SX3197639A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx310570A0     Bus1=X3160106A.1.2  Bus2=SX3160106A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321159A0     Bus1=X3008248A.1.2  Bus2=SX3008248A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321836A0     Bus1=X3235247A.1.2  Bus2=SX3235247A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321837A0     Bus1=X2673312A.1.2  Bus2=SX2673312A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321838A0     Bus1=X2691944A.1.2  Bus2=SX2691944A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321839A0     Bus1=X2710516A.1.2  Bus2=SX2710516A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321840B0     Bus1=X2804256B.1.2  Bus2=SX2804256B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321841B0     Bus1=X2954347B.1.2  Bus2=SX2954347B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321845B0     Bus1=X3178975B.1.2  Bus2=SX3178975B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321847B0     Bus1=X3160100B.1.2  Bus2=SX3160100B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321848B0     Bus1=X3085390B.1.2  Bus2=SX3085390B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321849B0     Bus1=X2748152B.1.2  Bus2=SX2748152B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321851B0     Bus1=X2729434B.1.2  Bus2=SX2729434B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321852C0     Bus1=X2916608C.1.2  Bus2=SX2916608C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321853B0     Bus1=X2673313B.1.2  Bus2=SX2673313B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321854B0     Bus1=X2804257B.1.2  Bus2=SX2804257B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321855B0     Bus1=X2860485B.1.2  Bus2=SX2860485B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321856B0     Bus1=X2860506B.1.2  Bus2=SX2860506B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321858B0     Bus1=X3122815B.1.2  Bus2=SX3122815B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321859B0     Bus1=X3254213B.1.2  Bus2=SX3254213B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321860B0     Bus1=X2785543B.1.2  Bus2=SX2785543B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321861C0     Bus1=X3235248C.1.2  Bus2=SX3235248C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321874A0     Bus1=X2764412A.1.2  Bus2=SX2764412A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321876A0     Bus1=X3027132A.1.2  Bus2=SX3027132A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321877A0     Bus1=X3101787A.1.2  Bus2=SX3101787A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321878A0     Bus1=X3101788A.1.2  Bus2=SX3101788A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321880A0     Bus1=X2876812A.1.2  Bus2=SX2876812A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321881A0     Bus1=X2970811A.1.2  Bus2=SX2970811A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321882C0     Bus1=X2916607C.1.2  Bus2=SX2916607C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321883C0     Bus1=X3010564C.1.2  Bus2=SX3010564C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321884C0     Bus1=X2710515C.1.2  Bus2=SX2710515C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321886C0     Bus1=X2766746C.1.2  Bus2=SX2766746C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321887C0     Bus1=X2691941C.1.2  Bus2=SX2691941C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321888C0     Bus1=X3235241C.1.2  Bus2=SX3235241C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321890C0     Bus1=X3104118C.1.2  Bus2=SX3104118C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321891C0     Bus1=X2748126C.1.2  Bus2=SX2748126C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321892C0     Bus1=X3235267C.1.2  Bus2=SX3235267C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321893C0     Bus1=X2841645C.1.2  Bus2=SX2841645C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx321894C0     Bus1=X3066829C.1.2  Bus2=SX3066829C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323233B0     Bus1=X3254203B.1.2  Bus2=SX3254203B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323234B0     Bus1=X2860480B.1.2  Bus2=SX2860480B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323235B0     Bus1=X3197624B.1.2  Bus2=SX3197624B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323236B0     Bus1=X2822860B.1.2  Bus2=SX2822860B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323237B0     Bus1=X3048199B.1.2  Bus2=SX3048199B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323241B0     Bus1=X2710508B.1.2  Bus2=SX2710508B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323242B0     Bus1=X3122810B.1.2  Bus2=SX3122810B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323243B0     Bus1=X2897765B.1.2  Bus2=SX2897765B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323244B0     Bus1=X2804248B.1.2  Bus2=SX2804248B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323245B0     Bus1=X2785512B.1.2  Bus2=SX2785512B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323247B0     Bus1=X2935553B.1.2  Bus2=SX2935553B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323248B0     Bus1=X3048207B.1.2  Bus2=SX3048207B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323249B0     Bus1=X2729427B.1.2  Bus2=SX2729427B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323250B0     Bus1=X2748131B.1.2  Bus2=SX2748131B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323252B0     Bus1=X2879066B.1.2  Bus2=SX2879066B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323253B0     Bus1=X2973152B.1.2  Bus2=SX2973152B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323254B0     Bus1=X2879068B.1.2  Bus2=SX2879068B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323255B0     Bus1=X2860484B.1.2  Bus2=SX2860484B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323261B0     Bus1=X3085397B.1.2  Bus2=SX3085397B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323263A0     Bus1=X3066812A.1.2  Bus2=SX3066812A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323264B0     Bus1=X3216344B.1.2  Bus2=SX3216344B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323265B0     Bus1=X2860501B.1.2  Bus2=SX2860501B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323266B0     Bus1=X3197632B.1.2  Bus2=SX3197632B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323267B0     Bus1=X2710514B.1.2  Bus2=SX2710514B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323273B0     Bus1=X3048203B.1.2  Bus2=SX3048203B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323274B0     Bus1=X2860500B.1.2  Bus2=SX2860500B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323275B0     Bus1=X3197660B.1.2  Bus2=SX3197660B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323277B0     Bus1=X2897800B.1.2  Bus2=SX2897800B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323279B0     Bus1=X3235246B.1.2  Bus2=SX3235246B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323280B0     Bus1=X2710512B.1.2  Bus2=SX2710512B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323282B0     Bus1=X2897791B.1.2  Bus2=SX2897791B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323283B0     Bus1=X2916618B.1.2  Bus2=SX2916618B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323284B0     Bus1=X3160113B.1.2  Bus2=SX3160113B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323285B0     Bus1=X2804269B.1.2  Bus2=SX2804269B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323286B0     Bus1=X2989564B.1.2  Bus2=SX2989564B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323287B0     Bus1=X2897789B.1.2  Bus2=SX2897789B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323387B0     Bus1=X2690941B.1.2  Bus2=SX2690941B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323388B0     Bus1=X3234185B.1.2  Bus2=SX3234185B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323389B0     Bus1=X3065750B.1.2  Bus2=SX3065750B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323391B0     Bus1=X3159037B.1.2  Bus2=SX3159037B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323392B0     Bus1=X2748124B.1.2  Bus2=SX2748124B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323394B0     Bus1=X2710504B.1.2  Bus2=SX2710504B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323397B0     Bus1=X2954346B.1.2  Bus2=SX2954346B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323398B0     Bus1=X2710505B.1.2  Bus2=SX2710505B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323399B0     Bus1=X3178974B.1.2  Bus2=SX3178974B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323400B0     Bus1=X2691943B.1.2  Bus2=SX2691943B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323403B0     Bus1=X2916603B.1.2  Bus2=SX2916603B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx323418A0     Bus1=X2804254A.1.2  Bus2=SX2804254A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx325245B0     Bus1=X2710513B.1.2  Bus2=SX2710513B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx325472B0     Bus1=X2973149B.1.2  Bus2=SX2973149B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx325473B0     Bus1=X3010562B.1.2  Bus2=SX3010562B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx325474B0     Bus1=X3254228B.1.2  Bus2=SX3254228B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx328363B0     Bus1=X2936213B.1.2  Bus2=SX2936213B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx328364C0     Bus1=X2692633C.1.2  Bus2=SX2692633C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx328365B0     Bus1=X3179646B.1.2  Bus2=SX3179646B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx328367C0     Bus1=X3104830C.1.2  Bus2=SX3104830C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx330121B0     Bus1=X3142078B.1.2  Bus2=SX3142078B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx330122B0     Bus1=X2879752B.1.2  Bus2=SX2879752B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337614B0     Bus1=X2952003B.1.2  Bus2=SX2952003B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337619A0     Bus1=X2990826A.1.2  Bus2=SX2990826A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337619B0     Bus1=X2990826B.1.2  Bus2=SX2990826B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337619C0     Bus1=X2990826C.1.2  Bus2=SX2990826C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337623C0     Bus1=X3197626C.1.2  Bus2=SX3197626C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337624C0     Bus1=X3066807C.1.2  Bus2=SX3066807C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337625C0     Bus1=X3197627C.1.2  Bus2=SX3197627C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337626C0     Bus1=X3216343C.1.2  Bus2=SX3216343C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337627C0     Bus1=X3085393C.1.2  Bus2=SX3085393C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337628C0     Bus1=X2897770C.1.2  Bus2=SX2897770C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337629C0     Bus1=X2748128C.1.2  Bus2=SX2748128C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337630C0     Bus1=X3085392C.1.2  Bus2=SX3085392C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337631C0     Bus1=X3029497C.1.2  Bus2=SX3029497C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337632C0     Bus1=X2673307C.1.2  Bus2=SX2673307C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337633C0     Bus1=X2729406C.1.2  Bus2=SX2729406C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337634C0     Bus1=X2897768C.1.2  Bus2=SX2897768C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337635C0     Bus1=X2822863C.1.2  Bus2=SX2822863C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337636C0     Bus1=X2841619C.1.2  Bus2=SX2841619C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337641C0     Bus1=X2804282C.1.2  Bus2=SX2804282C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337642C0     Bus1=X3104154C.1.2  Bus2=SX3104154C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337643C0     Bus1=X2897806C.1.2  Bus2=SX2897806C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337645B0     Bus1=X3216342B.1.2  Bus2=SX3216342B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337646B0     Bus1=X2879063B.1.2  Bus2=SX2879063B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337647A0     Bus1=X3048227A.1.2  Bus2=SX3048227A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337648B0     Bus1=X3216367B.1.2  Bus2=SX3216367B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337650A0     Bus1=X3010561A.1.2  Bus2=SX3010561A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337652B0     Bus1=X2991939B.1.2  Bus2=SX2991939B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337653B0     Bus1=X2673308B.1.2  Bus2=SX2673308B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337654C0     Bus1=X3066808C.1.2  Bus2=SX3066808C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337655C0     Bus1=X3141396C.1.2  Bus2=SX3141396C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337659C0     Bus1=X3066810C.1.2  Bus2=SX3066810C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337660C0     Bus1=X2897769C.1.2  Bus2=SX2897769C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337661B0     Bus1=X2766749B.1.2  Bus2=SX2766749B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337665B0     Bus1=X2973178B.1.2  Bus2=SX2973178B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337666B0     Bus1=X3029518B.1.2  Bus2=SX3029518B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337668B0     Bus1=X2935549B.1.2  Bus2=SX2935549B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337669A0     Bus1=X3122811A.1.2  Bus2=SX3122811A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337671A0     Bus1=X3254207A.1.2  Bus2=SX3254207A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337672B0     Bus1=X2822877B.1.2  Bus2=SX2822877B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337673A0     Bus1=X2841618A.1.2  Bus2=SX2841618A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337674A0     Bus1=X3066805A.1.2  Bus2=SX3066805A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337675A0     Bus1=X2785514A.1.2  Bus2=SX2785514A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337676A0     Bus1=X3235244A.1.2  Bus2=SX3235244A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337677A0     Bus1=X2785513A.1.2  Bus2=SX2785513A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337678A0     Bus1=X3160101A.1.2  Bus2=SX3160101A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337679A0     Bus1=X3010559A.1.2  Bus2=SX3010559A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337684A0     Bus1=X3159448A.1.2  Bus2=SX3159448A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337687B0     Bus1=X2973156B.1.2  Bus2=SX2973156B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337688B0     Bus1=X3029501B.1.2  Bus2=SX3029501B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337689B0     Bus1=X2691949B.1.2  Bus2=SX2691949B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337690B0     Bus1=X3104127B.1.2  Bus2=SX3104127B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337691B0     Bus1=X2897774B.1.2  Bus2=SX2897774B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337692B0     Bus1=X2879061B.1.2  Bus2=SX2879061B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337693B0     Bus1=X3066813B.1.2  Bus2=SX3066813B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337694B0     Bus1=X2991910B.1.2  Bus2=SX2991910B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337695B0     Bus1=X2879072B.1.2  Bus2=SX2879072B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337696B0     Bus1=X3197635B.1.2  Bus2=SX3197635B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337697B0     Bus1=X2804258B.1.2  Bus2=SX2804258B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337698B0     Bus1=X3235250B.1.2  Bus2=SX3235250B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337699B0     Bus1=X2954349B.1.2  Bus2=SX2954349B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337700B0     Bus1=X2766722B.1.2  Bus2=SX2766722B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337701B0     Bus1=X2879071B.1.2  Bus2=SX2879071B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337702B0     Bus1=X3029504B.1.2  Bus2=SX3029504B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337703B0     Bus1=X2691948B.1.2  Bus2=SX2691948B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337704B0     Bus1=X2710546B.1.2  Bus2=SX2710546B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337705B0     Bus1=X2785547B.1.2  Bus2=SX2785547B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337706B0     Bus1=X3254214B.1.2  Bus2=SX3254214B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337707B0     Bus1=X3160104B.1.2  Bus2=SX3160104B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337708B0     Bus1=X3216349B.1.2  Bus2=SX3216349B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337709B0     Bus1=X2879077B.1.2  Bus2=SX2879077B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337710B0     Bus1=X2991916B.1.2  Bus2=SX2991916B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337712C0     Bus1=X3235245C.1.2  Bus2=SX3235245C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337713C0     Bus1=X2766716C.1.2  Bus2=SX2766716C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337714C0     Bus1=X3254209C.1.2  Bus2=SX3254209C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337715A0     Bus1=X3254204A.1.2  Bus2=SX3254204A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337716A0     Bus1=X2841627A.1.2  Bus2=SX2841627A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337717A0     Bus1=X3216348A.1.2  Bus2=SX3216348A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337718A0     Bus1=X2691947A.1.2  Bus2=SX2691947A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337720A0     Bus1=X2841648A.1.2  Bus2=SX2841648A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337722A0     Bus1=X2973157A.1.2  Bus2=SX2973157A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337723A0     Bus1=X3178978A.1.2  Bus2=SX3178978A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337724A0     Bus1=X2879075A.1.2  Bus2=SX2879075A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337728A0     Bus1=X3082992A.1.2  Bus2=SX3082992A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337729A0     Bus1=X2728247A.1.2  Bus2=SX2728247A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337729B0     Bus1=X2728247B.1.2  Bus2=SX2728247B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx337729C0     Bus1=X2728247C.1.2  Bus2=SX2728247C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338893A0     Bus1=X3197633A.1.2  Bus2=SX3197633A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338894A0     Bus1=X2879069A.1.2  Bus2=SX2879069A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338896A0     Bus1=X3178971A.1.2  Bus2=SX3178971A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338897A0     Bus1=X2973154A.1.2  Bus2=SX2973154A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338898A0     Bus1=X2973155A.1.2  Bus2=SX2973155A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338899C0     Bus1=X3122814C.1.2  Bus2=SX3122814C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338900A0     Bus1=X2991908A.1.2  Bus2=SX2991908A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338908C0     Bus1=X2860481C.1.2  Bus2=SX2860481C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338910C0     Bus1=X2841621C.1.2  Bus2=SX2841621C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338913B0     Bus1=X2804255B.1.2  Bus2=SX2804255B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338915C0     Bus1=X2954345C.1.2  Bus2=SX2954345C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338917A0     Bus1=X2935555A.1.2  Bus2=SX2935555A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338918A0     Bus1=X2897773A.1.2  Bus2=SX2897773A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338919A0     Bus1=X2748127A.1.2  Bus2=SX2748127A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338920A0     Bus1=X3197631A.1.2  Bus2=SX3197631A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338921A0     Bus1=X2935554A.1.2  Bus2=SX2935554A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338922B0     Bus1=X2822866B.1.2  Bus2=SX2822866B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338923C0     Bus1=X3178972C.1.2  Bus2=SX3178972C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338924C0     Bus1=X3104123C.1.2  Bus2=SX3104123C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338925A0     Bus1=X2973153A.1.2  Bus2=SX2973153A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338926A0     Bus1=X3216123A.1.2  Bus2=SX3216123A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338927A0     Bus1=X2972930A.1.2  Bus2=SX2972930A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338930B0     Bus1=X3029506B.1.2  Bus2=SX3029506B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338931C0     Bus1=X2785521C.1.2  Bus2=SX2785521C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338932C0     Bus1=X3197661C.1.2  Bus2=SX3197661C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338933B0     Bus1=X3216345B.1.2  Bus2=SX3216345B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338934B0     Bus1=X2879070B.1.2  Bus2=SX2879070B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338935B0     Bus1=X2973160B.1.2  Bus2=SX2973160B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338936C0     Bus1=X3066815C.1.2  Bus2=SX3066815C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338937C0     Bus1=X2897777C.1.2  Bus2=SX2897777C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338941C0     Bus1=X2991914C.1.2  Bus2=SX2991914C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338942A0     Bus1=X2822869A.1.2  Bus2=SX2822869A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338943C0     Bus1=X2729410C.1.2  Bus2=SX2729410C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338944C0     Bus1=X3197640C.1.2  Bus2=SX3197640C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338945A0     Bus1=X2954353A.1.2  Bus2=SX2954353A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338947B0     Bus1=X3160109B.1.2  Bus2=SX3160109B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338949B0     Bus1=X3104136B.1.2  Bus2=SX3104136B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338950B0     Bus1=X2822872B.1.2  Bus2=SX2822872B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338953B0     Bus1=X3122821B.1.2  Bus2=SX3122821B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338954A0     Bus1=X2860482A.1.2  Bus2=SX2860482A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338955B0     Bus1=X3010560B.1.2  Bus2=SX3010560B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338956A0     Bus1=X3104119A.1.2  Bus2=SX3104119A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338957C0     Bus1=X2785517C.1.2  Bus2=SX2785517C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338958C0     Bus1=X3066809C.1.2  Bus2=SX3066809C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338959C0     Bus1=X2954344C.1.2  Bus2=SX2954344C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338960C0     Bus1=X2897767C.1.2  Bus2=SX2897767C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338961C0     Bus1=X3254208C.1.2  Bus2=SX3254208C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338962C0     Bus1=X2748125C.1.2  Bus2=SX2748125C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338963C0     Bus1=X2673303C.1.2  Bus2=SX2673303C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338964C0     Bus1=X3104117C.1.2  Bus2=SX3104117C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338965A0     Bus1=X3010568A.1.2  Bus2=SX3010568A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338966C0     Bus1=X3029505C.1.2  Bus2=SX3029505C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338967C0     Bus1=X2673318C.1.2  Bus2=SX2673318C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338968C0     Bus1=X3178979C.1.2  Bus2=SX3178979C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338969A0     Bus1=X3104129A.1.2  Bus2=SX3104129A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338970A0     Bus1=X3141401A.1.2  Bus2=SX3141401A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338972B0     Bus1=X2841632B.1.2  Bus2=SX2841632B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338973A0     Bus1=X2748157A.1.2  Bus2=SX2748157A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338975A0     Bus1=X2785537A.1.2  Bus2=SX2785537A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338976B0     Bus1=X2691967B.1.2  Bus2=SX2691967B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338977A0     Bus1=X2916620A.1.2  Bus2=SX2916620A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338977B0     Bus1=X2916620B.1.2  Bus2=SX2916620B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338977C0     Bus1=X2916620C.1.2  Bus2=SX2916620C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338978C0     Bus1=X2766738C.1.2  Bus2=SX2766738C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338979B0     Bus1=X3066814B.1.2  Bus2=SX3066814B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338981B0     Bus1=X2820535B.1.2  Bus2=SX2820535B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338982B0     Bus1=X2785534B.1.2  Bus2=SX2785534B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338983B0     Bus1=X2691965B.1.2  Bus2=SX2691965B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338984A0     Bus1=X2748144A.1.2  Bus2=SX2748144A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338985A0     Bus1=X2897792A.1.2  Bus2=SX2897792A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338986A0     Bus1=X2785538A.1.2  Bus2=SX2785538A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338987A0     Bus1=X2897793A.1.2  Bus2=SX2897793A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338988A0     Bus1=X3254231A.1.2  Bus2=SX3254231A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338989A0     Bus1=X3254230A.1.2  Bus2=SX3254230A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338990B0     Bus1=X2673331B.1.2  Bus2=SX2673331B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338992B0     Bus1=X2935567B.1.2  Bus2=SX2935567B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338993B0     Bus1=X2804272B.1.2  Bus2=SX2804272B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338994B0     Bus1=X3160115B.1.2  Bus2=SX3160115B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338995B0     Bus1=X3254227B.1.2  Bus2=SX3254227B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338997B0     Bus1=X2860499B.1.2  Bus2=SX2860499B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338998B0     Bus1=X3254229B.1.2  Bus2=SX3254229B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx338999B0     Bus1=X2822873B.1.2  Bus2=SX2822873B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339001B0     Bus1=X3178988B.1.2  Bus2=SX3178988B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339002B0     Bus1=X2785536B.1.2  Bus2=SX2785536B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339003B0     Bus1=X3066826B.1.2  Bus2=SX3066826B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339004B0     Bus1=X3197653B.1.2  Bus2=SX3197653B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339005B0     Bus1=X2785535B.1.2  Bus2=SX2785535B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339006B0     Bus1=X2916619B.1.2  Bus2=SX2916619B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339007B0     Bus1=X2916617B.1.2  Bus2=SX2916617B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339008B0     Bus1=X3122835B.1.2  Bus2=SX3122835B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339010B0     Bus1=X2691966B.1.2  Bus2=SX2691966B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339011B0     Bus1=X3104145B.1.2  Bus2=SX3104145B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339012B0     Bus1=X2973171B.1.2  Bus2=SX2973171B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339013B0     Bus1=X2804270B.1.2  Bus2=SX2804270B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339016B0     Bus1=X3235273B.1.2  Bus2=SX3235273B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339017C0     Bus1=X2729423C.1.2  Bus2=SX2729423C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339018A0     Bus1=X2729424A.1.2  Bus2=SX2729424A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339019A0     Bus1=X3160114A.1.2  Bus2=SX3160114A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339020A0     Bus1=X3104144A.1.2  Bus2=SX3104144A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339021A0     Bus1=X3197652A.1.2  Bus2=SX3197652A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339042B0     Bus1=X3141394B.1.2  Bus2=SX3141394B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339043C0     Bus1=X2804277C.1.2  Bus2=SX2804277C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339044C0     Bus1=X3197625C.1.2  Bus2=SX3197625C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339046A0     Bus1=X2785511A.1.2  Bus2=SX2785511A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339047A0     Bus1=X2973148A.1.2  Bus2=SX2973148A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339048A0     Bus1=X3160098A.1.2  Bus2=SX3160098A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339049A0     Bus1=X2916602A.1.2  Bus2=SX2916602A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339051C0     Bus1=X3231255C.1.2  Bus2=SX3231255C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339052C0     Bus1=X3118855C.1.2  Bus2=SX3118855C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx339097B0     Bus1=X3085410B.1.2  Bus2=SX3085410B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx346639C0     Bus1=X2992556C.1.2  Bus2=SX2992556C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx350993C0     Bus1=X3198356C.1.2  Bus2=SX3198356C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx350994C0     Bus1=X3048968C.1.2  Bus2=SX3048968C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx351019C0     Bus1=X2767414C.1.2  Bus2=SX2767414C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx351020C0     Bus1=X3045895C.1.2  Bus2=SX3045895C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx351021C0     Bus1=X2692664C.1.2  Bus2=SX2692664C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx354851B0     Bus1=X2991901B.1.2  Bus2=SX2991901B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355358B0     Bus1=X2673322B.1.2  Bus2=SX2673322B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355359B0     Bus1=X2766730B.1.2  Bus2=SX2766730B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355375A0     Bus1=X2689691A.1.2  Bus2=SX2689691A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355376B0     Bus1=X2914323B.1.2  Bus2=SX2914323B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355431C0     Bus1=X3048222C.1.2  Bus2=SX3048222C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355432C0     Bus1=X3122837C.1.2  Bus2=SX3122837C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355433C0     Bus1=X2991933C.1.2  Bus2=SX2991933C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355437C0     Bus1=X2710525C.1.2  Bus2=SX2710525C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355438C0     Bus1=X2673323C.1.2  Bus2=SX2673323C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355584B0     Bus1=X2710542B.1.2  Bus2=SX2710542B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355585B0     Bus1=X2766742B.1.2  Bus2=SX2766742B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355586B0     Bus1=X3254234B.1.2  Bus2=SX3254234B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355587B0     Bus1=X3104114B.1.2  Bus2=SX3104114B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355588B0     Bus1=X2822857B.1.2  Bus2=SX2822857B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355589B0     Bus1=X2691939B.1.2  Bus2=SX2691939B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355590B0     Bus1=X2860478B.1.2  Bus2=SX2860478B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355591B0     Bus1=X2822858B.1.2  Bus2=SX2822858B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355592B0     Bus1=X3254206B.1.2  Bus2=SX3254206B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355593B0     Bus1=X2766715B.1.2  Bus2=SX2766715B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355595B0     Bus1=X2860479B.1.2  Bus2=SX2860479B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355596B0     Bus1=X3178969B.1.2  Bus2=SX3178969B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355597B0     Bus1=X2729401B.1.2  Bus2=SX2729401B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355598B0     Bus1=X2804245B.1.2  Bus2=SX2804245B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355599B0     Bus1=X3216338B.1.2  Bus2=SX3216338B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355600B0     Bus1=X2691938B.1.2  Bus2=SX2691938B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355601B0     Bus1=X2673326B.1.2  Bus2=SX2673326B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355602B0     Bus1=X3251806B.1.2  Bus2=SX3251806B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355603B0     Bus1=X3160108B.1.2  Bus2=SX3160108B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355604B0     Bus1=X2841624B.1.2  Bus2=SX2841624B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355605B0     Bus1=X2729409B.1.2  Bus2=SX2729409B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355606B0     Bus1=X3029510B.1.2  Bus2=SX3029510B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355607B0     Bus1=X2991927B.1.2  Bus2=SX2991927B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355618B0     Bus1=X2954338B.1.2  Bus2=SX2954338B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355767B0     Bus1=X3197634B.1.2  Bus2=SX3197634B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355768B0     Bus1=X2729408B.1.2  Bus2=SX2729408B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355773A0     Bus1=X2991909A.1.2  Bus2=SX2991909A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355777B0     Bus1=X3085398B.1.2  Bus2=SX3085398B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355778C0     Bus1=X2673314C.1.2  Bus2=SX2673314C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355779C0     Bus1=X3122817C.1.2  Bus2=SX3122817C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355780B0     Bus1=X3160102B.1.2  Bus2=SX3160102B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355840B0     Bus1=X2822871B.1.2  Bus2=SX2822871B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355842A0     Bus1=X2876813A.1.2  Bus2=SX2876813A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355843A0     Bus1=X2952013A.1.2  Bus2=SX2952013A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355933A0     Bus1=X2916598A.1.2  Bus2=SX2916598A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355934A0     Bus1=X3048212A.1.2  Bus2=SX3048212A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355935A0     Bus1=X2691973A.1.2  Bus2=SX2691973A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355936A0     Bus1=X2954357A.1.2  Bus2=SX2954357A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355937A0     Bus1=X2841639A.1.2  Bus2=SX2841639A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355938A0     Bus1=X2804262A.1.2  Bus2=SX2804262A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355942A0     Bus1=X2973165A.1.2  Bus2=SX2973165A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355943C0     Bus1=X2785529C.1.2  Bus2=SX2785529C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx355944B0     Bus1=X3197646B.1.2  Bus2=SX3197646B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356007A0     Bus1=X3141389A.1.2  Bus2=SX3141389A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356008A0     Bus1=X3197618A.1.2  Bus2=SX3197618A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356009A0     Bus1=X2691936A.1.2  Bus2=SX2691936A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356010A0     Bus1=X3216336A.1.2  Bus2=SX3216336A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356011A0     Bus1=X3216337A.1.2  Bus2=SX3216337A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356012A0     Bus1=X2841615A.1.2  Bus2=SX2841615A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356013A0     Bus1=X2954348A.1.2  Bus2=SX2954348A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356014A0     Bus1=X3235249A.1.2  Bus2=SX3235249A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356015A0     Bus1=X2916599A.1.2  Bus2=SX2916599A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356062B0     Bus1=X3122816B.1.2  Bus2=SX3122816B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356063C0     Bus1=X3160103C.1.2  Bus2=SX3160103C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356064B0     Bus1=X2935556B.1.2  Bus2=SX2935556B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356065B0     Bus1=X3104124B.1.2  Bus2=SX3104124B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356787C0     Bus1=X2970804C.1.2  Bus2=SX2970804C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356788C0     Bus1=X3176661C.1.2  Bus2=SX3176661C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356789C0     Bus1=X3048937C.1.2  Bus2=SX3048937C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356790C0     Bus1=X2804957C.1.2  Bus2=SX2804957C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356791C0     Bus1=X2767343C.1.2  Bus2=SX2767343C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356793C0     Bus1=X3179608C.1.2  Bus2=SX3179608C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356794C0     Bus1=X3086002C.1.2  Bus2=SX3086002C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356795C0     Bus1=X2842330C.1.2  Bus2=SX2842330C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356796C0     Bus1=X3235945C.1.2  Bus2=SX3235945C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356797C0     Bus1=X2955006C.1.2  Bus2=SX2955006C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356798C0     Bus1=X2692600C.1.2  Bus2=SX2692600C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356800A0     Bus1=X3235946A.1.2  Bus2=SX3235946A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356801A0     Bus1=X3011229A.1.2  Bus2=SX3011229A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356802A0     Bus1=X2767342A.1.2  Bus2=SX2767342A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356803A0     Bus1=X2748780A.1.2  Bus2=SX2748780A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356804A0     Bus1=X2823544A.1.2  Bus2=SX2823544A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356805A0     Bus1=X3195321A.1.2  Bus2=SX3195321A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356807A0     Bus1=X2823545A.1.2  Bus2=SX2823545A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356808A0     Bus1=X3101782A.1.2  Bus2=SX3101782A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356809A0     Bus1=X2936214A.1.2  Bus2=SX2936214A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356810C0     Bus1=X3142049C.1.2  Bus2=SX3142049C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356811A0     Bus1=X2804956A.1.2  Bus2=SX2804956A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356814C0     Bus1=X2730106C.1.2  Bus2=SX2730106C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx356815A0     Bus1=X2936212A.1.2  Bus2=SX2936212A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391736B0     Bus1=X3029495B.1.2  Bus2=SX3029495B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391737B0     Bus1=X2804247B.1.2  Bus2=SX2804247B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391738B0     Bus1=X3104115B.1.2  Bus2=SX3104115B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391739B0     Bus1=X2954339B.1.2  Bus2=SX2954339B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391740B0     Bus1=X3048200B.1.2  Bus2=SX3048200B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391741B0     Bus1=X3216339B.1.2  Bus2=SX3216339B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391742B0     Bus1=X3048201B.1.2  Bus2=SX3048201B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391743B0     Bus1=X3141390B.1.2  Bus2=SX3141390B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391744B0     Bus1=X2710537B.1.2  Bus2=SX2710537B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391745B0     Bus1=X2673300B.1.2  Bus2=SX2673300B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391746B0     Bus1=X3085388B.1.2  Bus2=SX3085388B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391747B0     Bus1=X2822859B.1.2  Bus2=SX2822859B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391748B0     Bus1=X2991902B.1.2  Bus2=SX2991902B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391749B0     Bus1=X2991918B.1.2  Bus2=SX2991918B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391750B0     Bus1=X2897764B.1.2  Bus2=SX2897764B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391751B0     Bus1=X2860488B.1.2  Bus2=SX2860488B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391752B0     Bus1=X2804260B.1.2  Bus2=SX2804260B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391753B0     Bus1=X2973163B.1.2  Bus2=SX2973163B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391755B0     Bus1=X3104130B.1.2  Bus2=SX3104130B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391756B0     Bus1=X2879079B.1.2  Bus2=SX2879079B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391757B0     Bus1=X2991917B.1.2  Bus2=SX2991917B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391758B0     Bus1=X2841636B.1.2  Bus2=SX2841636B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391765B0     Bus1=X3085389B.1.2  Bus2=SX3085389B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391973C0     Bus1=X2673319C.1.2  Bus2=SX2673319C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391976C0     Bus1=X2841631C.1.2  Bus2=SX2841631C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391977A0     Bus1=X3216350A.1.2  Bus2=SX3216350A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391978C0     Bus1=X3141402C.1.2  Bus2=SX3141402C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391979C0     Bus1=X3197642C.1.2  Bus2=SX3197642C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391980A0     Bus1=X2691952A.1.2  Bus2=SX2691952A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391981A0     Bus1=X2879081A.1.2  Bus2=SX2879081A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391985A0     Bus1=X2785530A.1.2  Bus2=SX2785530A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391986A0     Bus1=X2766723A.1.2  Bus2=SX2766723A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391987A0     Bus1=X3122822A.1.2  Bus2=SX3122822A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391989A0     Bus1=X2766747A.1.2  Bus2=SX2766747A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391990A0     Bus1=X2858163A.1.2  Bus2=SX2858163A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391991A0     Bus1=X3216346A.1.2  Bus2=SX3216346A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391992A0     Bus1=X3029500A.1.2  Bus2=SX3029500A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391993A0     Bus1=X3156034A.1.2  Bus2=SX3156034A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391994A0     Bus1=X3066821A.1.2  Bus2=SX3066821A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391995A0     Bus1=X2748140A.1.2  Bus2=SX2748140A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx391996A0     Bus1=X3141412A.1.2  Bus2=SX3141412A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx392036B0     Bus1=X2991915B.1.2  Bus2=SX2991915B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx392037B0     Bus1=X2673320B.1.2  Bus2=SX2673320B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx392038B0     Bus1=X2841634B.1.2  Bus2=SX2841634B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx441311A0     Bus1=X2766720A.1.2  Bus2=SX2766720A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx441331C0     Bus1=X3235254C.1.2  Bus2=SX3235254C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx441854C0     Bus1=X2935566C.1.2  Bus2=SX2935566C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx442373C0     Bus1=X3141393C.1.2  Bus2=SX3141393C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx52107636A0   Bus1=X3030204A.1.2  Bus2=SX3030204A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx52107693B0   Bus1=X3160868B.1.2  Bus2=SX3160868B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28044328C0   Bus1=X2785524C.1.2  Bus2=SX2785524C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28099529C0   Bus1=X3235268C.1.2  Bus2=SX3235268C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28118808A0   Bus1=X3122825A.1.2  Bus2=SX3122825A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28118822A0   Bus1=X2991920A.1.2  Bus2=SX2991920A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28118903B0   Bus1=X2973146B.1.2  Bus2=SX2973146B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28119958B0   Bus1=X2935568B.1.2  Bus2=SX2935568B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120126A0   Bus1=X2814529A.1.2  Bus2=SX2814529A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120126B0   Bus1=X2814529B.1.2  Bus2=SX2814529B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120126C0   Bus1=X2814529C.1.2  Bus2=SX2814529C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120183C0   Bus1=X3122818C.1.2  Bus2=SX3122818C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120195B0   Bus1=X3048209B.1.2  Bus2=SX3048209B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120786A0   Bus1=X2841628A.1.2  Bus2=SX2841628A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28120855A0   Bus1=X2673316A.1.2  Bus2=SX2673316A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28121368A0   Bus1=X2748143A.1.2  Bus2=SX2748143A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28121587A0   Bus1=X2860477A.1.2  Bus2=SX2860477A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28126875B0   Bus1=X3066811B.1.2  Bus2=SX3066811B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127090C0   Bus1=X2954352C.1.2  Bus2=SX2954352C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127146B0   Bus1=X3160864B.1.2  Bus2=SX3160864B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127253A0   Bus1=X3085401A.1.2  Bus2=SX3085401A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127319B0   Bus1=X2766744B.1.2  Bus2=SX2766744B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127372A0   Bus1=X2804259A.1.2  Bus2=SX2804259A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127390C0   Bus1=X2860486C.1.2  Bus2=SX2860486C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28127681B0   Bus1=X2785522B.1.2  Bus2=SX2785522B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28128007C0   Bus1=X2897766C.1.2  Bus2=SX2897766C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28128464C0   Bus1=X3048889C.1.2  Bus2=SX3048889C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28128517C0   Bus1=X3048890C.1.2  Bus2=SX3048890C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28129399C0   Bus1=X2991921C.1.2  Bus2=SX2991921C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28129466A0   Bus1=X3011293A.1.2  Bus2=SX3011293A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28129466B0   Bus1=X3011293B.1.2  Bus2=SX3011293B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28129466C0   Bus1=X3011293C.1.2  Bus2=SX3011293C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28129923C0   Bus1=X3123509C.1.2  Bus2=SX3123509C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28147018B0   Bus1=X2841620B.1.2  Bus2=SX2841620B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28147708B0   Bus1=X2991929B.1.2  Bus2=SX2991929B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28147899C0   Bus1=X3160793C.1.2  Bus2=SX3160793C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28147974B0   Bus1=X2691946B.1.2  Bus2=SX2691946B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28148060C0   Bus1=X2991940C.1.2  Bus2=SX2991940C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28148580B0   Bus1=X3197636B.1.2  Bus2=SX3197636B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28148633A0   Bus1=X2991905A.1.2  Bus2=SX2991905A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28149184C0   Bus1=X3141395C.1.2  Bus2=SX3141395C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28150172A0   Bus1=X2748135A.1.2  Bus2=SX2748135A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28150189A0   Bus1=X2729412A.1.2  Bus2=SX2729412A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx28150292A0   Bus1=X2839305A.1.2  Bus2=SX2839305A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21015706A0   Bus1=X3160123A.1.2  Bus2=SX3160123A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21015829A0   Bus1=X2822861A.1.2  Bus2=SX2822861A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21031684A0   Bus1=X2841616A.1.2  Bus2=SX2841616A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21031694B0   Bus1=X3122812B.1.2  Bus2=SX3122812B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21148701B0   Bus1=X2897771B.1.2  Bus2=SX2897771B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21149420A0   Bus1=X3178973A.1.2  Bus2=SX3178973A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21197413C0   Bus1=X3141411C.1.2  Bus2=SX3141411C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21209868A0   Bus1=X2710518A.1.2  Bus2=SX2710518A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21236413B0   Bus1=X3085391B.1.2  Bus2=SX3085391B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21243817A0   Bus1=X2955076A.1.2  Bus2=SX2955076A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21248901B0   Bus1=X2729430B.1.2  Bus2=SX2729430B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21249626B0   Bus1=X3142079B.1.2  Bus2=SX3142079B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21249647B0   Bus1=X2955055B.1.2  Bus2=SX2955055B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21249674B0   Bus1=X2879753B.1.2  Bus2=SX2879753B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21325725C0   Bus1=X2842390C.1.2  Bus2=SX2842390C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21357515A0   Bus1=X2710511A.1.2  Bus2=SX2710511A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21357865A0   Bus1=X2766719A.1.2  Bus2=SX2766719A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21357901B0   Bus1=X3160117B.1.2  Bus2=SX3160117B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21357984C0   Bus1=X2897790C.1.2  Bus2=SX2897790C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21373784A0   Bus1=X3066817A.1.2  Bus2=SX3066817A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380156B0   Bus1=X2841641B.1.2  Bus2=SX2841641B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380325B0   Bus1=X2674027B.1.2  Bus2=SX2674027B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380453A0   Bus1=X3010557A.1.2  Bus2=SX3010557A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380500C0   Bus1=X3235242C.1.2  Bus2=SX3235242C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380528A0   Bus1=X2973150A.1.2  Bus2=SX2973150A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380599A0   Bus1=X3066804A.1.2  Bus2=SX3066804A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21380616A0   Bus1=X2879067A.1.2  Bus2=SX2879067A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21381118B0   Bus1=X2710530B.1.2  Bus2=SX2710530B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21382813A0   Bus1=X2748781A.1.2  Bus2=SX2748781A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21382992A0   Bus1=X3197654A.1.2  Bus2=SX3197654A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21383494B0   Bus1=X2954361B.1.2  Bus2=SX2954361B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21383553B0   Bus1=X2935547B.1.2  Bus2=SX2935547B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21384099A0   Bus1=X3215385A.1.2  Bus2=SX3215385A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21384099B0   Bus1=X3215385B.1.2  Bus2=SX3215385B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21384099C0   Bus1=X3215385C.1.2  Bus2=SX3215385C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21384215A0   Bus1=X2841622A.1.2  Bus2=SX2841622A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21385192C0   Bus1=X2879062C.1.2  Bus2=SX2879062C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386065C0   Bus1=X2917255C.1.2  Bus2=SX2917255C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386143C0   Bus1=X3160862C.1.2  Bus2=SX3160862C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386157A0   Bus1=X3067447A.1.2  Bus2=SX3067447A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386442C0   Bus1=X3179637C.1.2  Bus2=SX3179637C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386552B0   Bus1=X2822867B.1.2  Bus2=SX2822867B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386754A0   Bus1=X2766741A.1.2  Bus2=SX2766741A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386771B0   Bus1=X2897807B.1.2  Bus2=SX2897807B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386877A0   Bus1=X2823611A.1.2  Bus2=SX2823611A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21386976A0   Bus1=X3141398A.1.2  Bus2=SX3141398A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21387206C0   Bus1=X3235251C.1.2  Bus2=SX3235251C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21387929C0   Bus1=X2935551C.1.2  Bus2=SX2935551C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21388572B0   Bus1=X3235252B.1.2  Bus2=SX3235252B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389092B0   Bus1=X2917328B.1.2  Bus2=SX2917328B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389237A0   Bus1=X2989565A.1.2  Bus2=SX2989565A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389307C0   Bus1=X2692655C.1.2  Bus2=SX2692655C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389761B0   Bus1=X2861219B.1.2  Bus2=SX2861219B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389831A0   Bus1=X2674051A.1.2  Bus2=SX2674051A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21389962C0   Bus1=X2804249C.1.2  Bus2=SX2804249C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21390038C0   Bus1=X3030205C.1.2  Bus2=SX3030205C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21391094A0   Bus1=X3085395A.1.2  Bus2=SX3085395A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21391242B0   Bus1=X2767409B.1.2  Bus2=SX2767409B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21391390B0   Bus1=X3217064B.1.2  Bus2=SX3217064B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393412B0   Bus1=X2729405B.1.2  Bus2=SX2729405B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393454B0   Bus1=X3179699B.1.2  Bus2=SX3179699B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393486C0   Bus1=X2898526C.1.2  Bus2=SX2898526C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393570C0   Bus1=X2674052C.1.2  Bus2=SX2674052C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393643A0   Bus1=X2851933A.1.2  Bus2=SX2851933A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393643B0   Bus1=X2851933B.1.2  Bus2=SX2851933B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21393643C0   Bus1=X2851933C.1.2  Bus2=SX2851933C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21395720C0   Bus1=X2860492C.1.2  Bus2=SX2860492C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21395962A0   Bus1=X3197645A.1.2  Bus2=SX3197645A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396015A0   Bus1=X3048211A.1.2  Bus2=SX3048211A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396254A0   Bus1=X2804253A.1.2  Bus2=SX2804253A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396331B0   Bus1=X3178981B.1.2  Bus2=SX3178981B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396606C0   Bus1=X2785525C.1.2  Bus2=SX2785525C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396699B0   Bus1=X2860483B.1.2  Bus2=SX2860483B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396796B0   Bus1=X3141397B.1.2  Bus2=SX3141397B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396815C0   Bus1=X3253995C.1.2  Bus2=SX3253995C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396867A0   Bus1=X2710536A.1.2  Bus2=SX2710536A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21396959A0   Bus1=X3197638A.1.2  Bus2=SX3197638A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397005A0   Bus1=X2935557A.1.2  Bus2=SX2935557A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397029A0   Bus1=X2673311A.1.2  Bus2=SX2673311A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397067A0   Bus1=X2729413A.1.2  Bus2=SX2729413A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397121C0   Bus1=X3122848C.1.2  Bus2=SX3122848C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397304A0   Bus1=X2973169A.1.2  Bus2=SX2973169A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397544A0   Bus1=X2822868A.1.2  Bus2=SX2822868A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397645A0   Bus1=X2860493A.1.2  Bus2=SX2860493A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397721A0   Bus1=X3178976A.1.2  Bus2=SX3178976A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21397771A0   Bus1=X2673317A.1.2  Bus2=SX2673317A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398402A0   Bus1=X2729428A.1.2  Bus2=SX2729428A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398536A0   Bus1=X2973159A.1.2  Bus2=SX2973159A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398563A0   Bus1=X3254216A.1.2  Bus2=SX3254216A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398646B0   Bus1=X2973180B.1.2  Bus2=SX2973180B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398676A0   Bus1=X3066816A.1.2  Bus2=SX3066816A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21398815A0   Bus1=X3216351A.1.2  Bus2=SX3216351A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399099A0   Bus1=X2841635A.1.2  Bus2=SX2841635A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399112C0   Bus1=X3254217C.1.2  Bus2=SX3254217C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399171C0   Bus1=X2822870C.1.2  Bus2=SX2822870C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399220C0   Bus1=X2766725C.1.2  Bus2=SX2766725C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399229A0   Bus1=X2879078A.1.2  Bus2=SX2879078A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399305A0   Bus1=X3048221A.1.2  Bus2=SX3048221A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399326C0   Bus1=X2879092C.1.2  Bus2=SX2879092C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399361B0   Bus1=X2691954B.1.2  Bus2=SX2691954B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399508A0   Bus1=X3104135A.1.2  Bus2=SX3104135A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399619C0   Bus1=X2991943C.1.2  Bus2=SX2991943C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399630A0   Bus1=X3233353A.1.2  Bus2=SX3233353A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399707A0   Bus1=X3141403A.1.2  Bus2=SX3141403A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399752A0   Bus1=X2785546A.1.2  Bus2=SX2785546A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399762A0   Bus1=X2879087A.1.2  Bus2=SX2879087A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399809A0   Bus1=X2785531A.1.2  Bus2=SX2785531A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21399826A0   Bus1=X3216358A.1.2  Bus2=SX3216358A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21400108B0   Bus1=X2748139B.1.2  Bus2=SX2748139B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21400185A0   Bus1=X2935559A.1.2  Bus2=SX2935559A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21400215B0   Bus1=X3048231B.1.2  Bus2=SX3048231B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21400253B0   Bus1=X2691959B.1.2  Bus2=SX2691959B.1.2   linecode=750_Triplex           length=50 units=ft 
New Line.Tpx21426205B0   Bus1=X2731712B.1.2  Bus2=SX2731712B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21451973B0   Bus1=X3010580B.1.2  Bus2=SX3010580B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21452406B0   Bus1=X3216361B.1.2  Bus2=SX3216361B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21455388C0   Bus1=X2879089C.1.2  Bus2=SX2879089C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21458756C0   Bus1=X3232301C.1.2  Bus2=SX3232301C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21459629C0   Bus1=X2763811C.1.2  Bus2=SX2763811C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21459640C0   Bus1=X2970258C.1.2  Bus2=SX2970258C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21459651C0   Bus1=X2763812C.1.2  Bus2=SX2763812C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21459660C0   Bus1=X3101194C.1.2  Bus2=SX3101194C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21467859B0   Bus1=X2916625B.1.2  Bus2=SX2916625B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21469911A0   Bus1=X2955047A.1.2  Bus2=SX2955047A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21469960B0   Bus1=X3066830B.1.2  Bus2=SX3066830B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21470122B0   Bus1=X2673343B.1.2  Bus2=SX2673343B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21470326A0   Bus1=X2766748A.1.2  Bus2=SX2766748A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21470405A0   Bus1=X2897801A.1.2  Bus2=SX2897801A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21471907A0   Bus1=X2897805A.1.2  Bus2=SX2897805A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21474556A0   Bus1=X3086098A.1.2  Bus2=SX3086098A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21474587C0   Bus1=X3104155C.1.2  Bus2=SX3104155C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21474614C0   Bus1=X2710543C.1.2  Bus2=SX2710543C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21474711C0   Bus1=X2861197C.1.2  Bus2=SX2861197C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21475841A0   Bus1=X2992657A.1.2  Bus2=SX2992657A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21482181A0   Bus1=X3254237A.1.2  Bus2=SX3254237A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21482279A0   Bus1=X2710544A.1.2  Bus2=SX2710544A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21482431A0   Bus1=X2917359A.1.2  Bus2=SX2917359A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21483138A0   Bus1=X3122847A.1.2  Bus2=SX3122847A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx21486213B0   Bus1=X3029520B.1.2  Bus2=SX3029520B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx223400157C0  Bus1=X3150961C.1.2  Bus2=SX3150961C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225498968B0  Bus1=X2684420B.1.2  Bus2=SX2684420B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533162A0  Bus1=X2685809A.1.2  Bus2=SX2685809A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533215C0  Bus1=X3097861C.1.2  Bus2=SX3097861C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533237B0  Bus1=X2798067B.1.2  Bus2=SX2798067B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533337A0  Bus1=X2929261A.1.2  Bus2=SX2929261A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533423C0  Bus1=X2891575C.1.2  Bus2=SX2891575C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533531A0  Bus1=X2685805A.1.2  Bus2=SX2685805A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533675B0  Bus1=X3225319B.1.2  Bus2=SX3225319B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225533703C0  Bus1=X2925506C.1.2  Bus2=SX2925506C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225534325A0  Bus1=X2983432A.1.2  Bus2=SX2983432A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225571845B0  Bus1=X2948732B.1.2  Bus2=SX2948732B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225571871B0  Bus1=X2911069B.1.2  Bus2=SX2911069B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225577437C0  Bus1=X2724120C.1.2  Bus2=SX2724120C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225668688A0  Bus1=X2858175A.1.2  Bus2=SX2858175A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225673440A0  Bus1=X3251807A.1.2  Bus2=SX3251807A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225684682B0  Bus1=X3231269B.1.2  Bus2=SX3231269B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225700953A0  Bus1=X3081380A.1.2  Bus2=SX3081380A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225767272A0  Bus1=X3139103A.1.2  Bus2=SX3139103A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225806974A0  Bus1=X2876814A.1.2  Bus2=SX2876814A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225869139A0  Bus1=X3120503A.1.2  Bus2=SX3120503A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225897846A0  Bus1=X3120504A.1.2  Bus2=SX3120504A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225897943C0  Bus1=X2875754C.1.2  Bus2=SX2875754C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225901711A0  Bus1=X3195327A.1.2  Bus2=SX3195327A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225906836C0  Bus1=X2763407C.1.2  Bus2=SX2763407C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225918926B0  Bus1=X2688692B.1.2  Bus2=SX2688692B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225918936C0  Bus1=X2688693C.1.2  Bus2=SX2688693C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225940756B0  Bus1=X2913406B.1.2  Bus2=SX2913406B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx225991691A0  Bus1=X2989571A.1.2  Bus2=SX2989571A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226010605C0  Bus1=X2764411C.1.2  Bus2=SX2764411C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226024307B0  Bus1=X3119793B.1.2  Bus2=SX3119793B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226029836A0  Bus1=X3251808A.1.2  Bus2=SX3251808A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226101449A0  Bus1=X3027133A.1.2  Bus2=SX3027133A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226101460A0  Bus1=X2857591A.1.2  Bus2=SX2857591A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226109079A0  Bus1=X2726983A.1.2  Bus2=SX2726983A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226115278A0  Bus1=X3157167A.1.2  Bus2=SX3157167A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226159329A0  Bus1=X3082993A.1.2  Bus2=SX3082993A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226163467A0  Bus1=X3120376A.1.2  Bus2=SX3120376A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226163575B0  Bus1=X2989432B.1.2  Bus2=SX2989432B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191772C0  Bus1=X3120484C.1.2  Bus2=SX3120484C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191778C0  Bus1=X2820528C.1.2  Bus2=SX2820528C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191779C0  Bus1=X2745799C.1.2  Bus2=SX2745799C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191850A0  Bus1=X3270814A.1.2  Bus2=SX3270814A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191951B0  Bus1=X2801895B.1.2  Bus2=SX2801895B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226191995B0  Bus1=X2801896B.1.2  Bus2=SX2801896B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192175C0  Bus1=X3214055C.1.2  Bus2=SX3214055C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192185A0  Bus1=X3195310A.1.2  Bus2=SX3195310A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192492B0  Bus1=X3008232B.1.2  Bus2=SX3008232B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192493B0  Bus1=X2764399B.1.2  Bus2=SX2764399B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192684A0  Bus1=X3027116A.1.2  Bus2=SX3027116A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192762B0  Bus1=X2689678B.1.2  Bus2=SX2689678B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192801C0  Bus1=X2951995C.1.2  Bus2=SX2951995C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192846B0  Bus1=X3139086B.1.2  Bus2=SX3139086B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192890C0  Bus1=X2933120C.1.2  Bus2=SX2933120C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192926A0  Bus1=X2726973A.1.2  Bus2=SX2726973A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192936B0  Bus1=X2820531B.1.2  Bus2=SX2820531B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192954C0  Bus1=X3157708C.1.2  Bus2=SX3157708C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226192994A0  Bus1=X2858166A.1.2  Bus2=SX2858166A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193078A0  Bus1=X2764403A.1.2  Bus2=SX2764403A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193134C0  Bus1=X2895449C.1.2  Bus2=SX2895449C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193170A0  Bus1=X3176656A.1.2  Bus2=SX3176656A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193298A0  Bus1=X2820533A.1.2  Bus2=SX2820533A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193338A0  Bus1=X2876796A.1.2  Bus2=SX2876796A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193345A0  Bus1=X2876797A.1.2  Bus2=SX2876797A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193361B0  Bus1=X3157710B.1.2  Bus2=SX3157710B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193395B0  Bus1=X2726974B.1.2  Bus2=SX2726974B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193422B0  Bus1=X2726975B.1.2  Bus2=SX2726975B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193662A0  Bus1=X3195315A.1.2  Bus2=SX3195315A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193696A0  Bus1=X3143999A.1.2  Bus2=SX3143999A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193698C0  Bus1=X3125349C.1.2  Bus2=SX3125349C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193702C0  Bus1=X3181545C.1.2  Bus2=SX3181545C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193737C0  Bus1=X3082981C.1.2  Bus2=SX3082981C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193745B0  Bus1=X2876798B.1.2  Bus2=SX2876798B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193838C0  Bus1=X3008237C.1.2  Bus2=SX3008237C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193886B0  Bus1=X2783231B.1.2  Bus2=SX2783231B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193892B0  Bus1=X3176660B.1.2  Bus2=SX3176660B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226193899B0  Bus1=X3082983B.1.2  Bus2=SX3082983B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194002B0  Bus1=X2801902B.1.2  Bus2=SX2801902B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194093A0  Bus1=X3157718A.1.2  Bus2=SX3157718A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194262C0  Bus1=X2745806C.1.2  Bus2=SX2745806C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194280B0  Bus1=X3195318B.1.2  Bus2=SX3195318B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194419C0  Bus1=X3214071C.1.2  Bus2=SX3214071C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194421C0  Bus1=X3214069C.1.2  Bus2=SX3214069C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194826A0  Bus1=X3232902A.1.2  Bus2=SX3232902A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226194865A0  Bus1=X3027122A.1.2  Bus2=SX3027122A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226195153B0  Bus1=X3082988B.1.2  Bus2=SX3082988B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226195194C0  Bus1=X3027124C.1.2  Bus2=SX3027124C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226195333C0  Bus1=X2801909C.1.2  Bus2=SX2801909C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226196642A0  Bus1=X2914324A.1.2  Bus2=SX2914324A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226196648A0  Bus1=X2820556A.1.2  Bus2=SX2820556A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226197070A0  Bus1=X2933135A.1.2  Bus2=SX2933135A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226264795A0  Bus1=X3139366A.1.2  Bus2=SX3139366A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308710B0  Bus1=X2708744B.1.2  Bus2=SX2708744B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308716B0  Bus1=X2690187B.1.2  Bus2=SX2690187B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308717A0  Bus1=X3233412A.1.2  Bus2=SX3233412A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308719B0  Bus1=X3027670B.1.2  Bus2=SX3027670B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308720A0  Bus1=X2821087A.1.2  Bus2=SX2821087A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308721A0  Bus1=X2990098A.1.2  Bus2=SX2990098A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308723B0  Bus1=X3252336B.1.2  Bus2=SX3252336B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308725B0  Bus1=X2802480B.1.2  Bus2=SX2802480B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308727B0  Bus1=X3233413B.1.2  Bus2=SX3233413B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308728A0  Bus1=X3027671A.1.2  Bus2=SX3027671A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308729B0  Bus1=X3102286B.1.2  Bus2=SX3102286B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308730A0  Bus1=X2802481A.1.2  Bus2=SX2802481A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226308731A0  Bus1=X3214549A.1.2  Bus2=SX3214549A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226311345B0  Bus1=X3139598B.1.2  Bus2=SX3139598B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226881057B0  Bus1=X3214112B.1.2  Bus2=SX3214112B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226881700A0  Bus1=X3251854A.1.2  Bus2=SX3251854A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226924200B0  Bus1=X2763072B.1.2  Bus2=SX2763072B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx226964880A0  Bus1=X3172805A.1.2  Bus2=SX3172805A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227100746A0  Bus1=X3226771A.1.2  Bus2=SX3226771A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227100753A0  Bus1=X3189190A.1.2  Bus2=SX3189190A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227187012A0  Bus1=X2896685A.1.2  Bus2=SX2896685A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227187012B0  Bus1=X2896685B.1.2  Bus2=SX2896685B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227187012C0  Bus1=X2896685C.1.2  Bus2=SX2896685C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227411650C0  Bus1=X2937757C.1.2  Bus2=SX2937757C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227411655C0  Bus1=X2806553C.1.2  Bus2=SX2806553C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227447984C0  Bus1=X2862616C.1.2  Bus2=SX2862616C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227653310C0  Bus1=X2746587C.1.2  Bus2=SX2746587C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227678342C0  Bus1=X2727795C.1.2  Bus2=SX2727795C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227731863A0  Bus1=X3177665A.1.2  Bus2=SX3177665A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227732939B0  Bus1=X3046854B.1.2  Bus2=SX3046854B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227734175B0  Bus1=X3102793B.1.2  Bus2=SX3102793B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760021A0  Bus1=X2803199A.1.2  Bus2=SX2803199A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760021B0  Bus1=X2803199B.1.2  Bus2=SX2803199B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760021C0  Bus1=X2803199C.1.2  Bus2=SX2803199C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760024A0  Bus1=X3215203A.1.2  Bus2=SX3215203A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760024B0  Bus1=X3215203B.1.2  Bus2=SX3215203B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227760024C0  Bus1=X3215203C.1.2  Bus2=SX3215203C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227895952A0  Bus1=X3065665A.1.2  Bus2=SX3065665A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227896008C0  Bus1=X3177881C.1.2  Bus2=SX3177881C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227902981A0  Bus1=X3047058A.1.2  Bus2=SX3047058A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227903012A0  Bus1=X3177894A.1.2  Bus2=SX3177894A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227905262A0  Bus1=X3140238A.1.2  Bus2=SX3140238A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227917119A0  Bus1=X2821770A.1.2  Bus2=SX2821770A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227917122A0  Bus1=X2915534A.1.2  Bus2=SX2915534A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227917127C0  Bus1=X2690868C.1.2  Bus2=SX2690868C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227917130C0  Bus1=X2803194C.1.2  Bus2=SX2803194C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227917133C0  Bus1=X3047073C.1.2  Bus2=SX3047073C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227921416A0  Bus1=X3065696A.1.2  Bus2=SX3065696A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227921427A0  Bus1=X2915542A.1.2  Bus2=SX2915542A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227921427B0  Bus1=X2915542B.1.2  Bus2=SX2915542B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227921427C0  Bus1=X2915542C.1.2  Bus2=SX2915542C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx227944551A0  Bus1=X3234149A.1.2  Bus2=SX3234149A.1.2   linecode=750_Triplex           length=50 units=ft 
New Line.Tpx227944551B0  Bus1=X3234149B.1.2  Bus2=SX3234149B.1.2   linecode=750_Triplex           length=50 units=ft 
New Line.Tpx227944551C0  Bus1=X3234149C.1.2  Bus2=SX3234149C.1.2   linecode=750_Triplex           length=50 units=ft 
New Line.Tpx227989724B0  Bus1=X2859391B.1.2  Bus2=SX2859391B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228001810A0  Bus1=X2859403A.1.2  Bus2=SX2859403A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228057846A0  Bus1=X3215340A.1.2  Bus2=SX3215340A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228091193A0  Bus1=X3047289A.1.2  Bus2=SX3047289A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228091193B0  Bus1=X3047289B.1.2  Bus2=SX3047289B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228091193C0  Bus1=X3047289C.1.2  Bus2=SX3047289C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228219458B0  Bus1=X3215549B.1.2  Bus2=SX3215549B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228314460C0  Bus1=X3253570C.1.2  Bus2=SX3253570C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228445756C0  Bus1=X2972704C.1.2  Bus2=SX2972704C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228446184A0  Bus1=X3159645A.1.2  Bus2=SX3159645A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228532641A0  Bus1=X3091052A.1.2  Bus2=SX3091052A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228549643A0  Bus1=X2916234A.1.2  Bus2=SX2916234A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228580047B0  Bus1=X3029183B.1.2  Bus2=SX3029183B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228622562A0  Bus1=X3108449A.1.2  Bus2=SX3108449A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx228665517C0  Bus1=X3103822C.1.2  Bus2=SX3103822C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx229106135C0  Bus1=X2991640C.1.2  Bus2=SX2991640C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212168866C0 Bus1=X2729206C.1.2  Bus2=SX2729206C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212168870C0 Bus1=X2897554C.1.2  Bus2=SX2897554C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212168874C0 Bus1=X2729207C.1.2  Bus2=SX2729207C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212168880C0 Bus1=X2766499C.1.2  Bus2=SX2766499C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212168887C0 Bus1=X2878848C.1.2  Bus2=SX2878848C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2212371533C0 Bus1=X3263051C.1.2  Bus2=SX3263051C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2223661373A0 Bus1=X3312692A.1.2  Bus2=SX3312692A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2223664050B0 Bus1=X3315860B.1.2  Bus2=SX3315860B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2223703238C0 Bus1=X3342743C.1.2  Bus2=SX3342743C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2223878647B0 Bus1=X3448661B.1.2  Bus2=SX3448661B.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224061203C0 Bus1=X3552667C.1.2  Bus2=SX3552667C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224179616C0 Bus1=X3626914C.1.2  Bus2=SX3626914C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224192013A0 Bus1=X3632979A.1.2  Bus2=SX3632979A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224230615C0 Bus1=X3645809C.1.2  Bus2=SX3645809C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224230651C0 Bus1=X3645810C.1.2  Bus2=SX3645810C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224230689C0 Bus1=X3645811C.1.2  Bus2=SX3645811C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224230754C0 Bus1=X3645812C.1.2  Bus2=SX3645812C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237380A0 Bus1=X3649297A.1.2  Bus2=SX3649297A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237384A0 Bus1=X3649298A.1.2  Bus2=SX3649298A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237391A0 Bus1=X3649299A.1.2  Bus2=SX3649299A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237546A0 Bus1=X3649300A.1.2  Bus2=SX3649300A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237643A0 Bus1=X3649301A.1.2  Bus2=SX3649301A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237653A0 Bus1=X3649302A.1.2  Bus2=SX3649302A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237713A0 Bus1=X3649304A.1.2  Bus2=SX3649304A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224237718A0 Bus1=X3649305A.1.2  Bus2=SX3649305A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224238167A0 Bus1=X3649306A.1.2  Bus2=SX3649306A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386592A0 Bus1=X3729297A.1.2  Bus2=SX3729297A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386617A0 Bus1=X3729298A.1.2  Bus2=SX3729298A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386750A0 Bus1=X3727707A.1.2  Bus2=SX3727707A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386815A0 Bus1=X3727708A.1.2  Bus2=SX3727708A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386842A0 Bus1=X3727709A.1.2  Bus2=SX3727709A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386863A0 Bus1=X3727710A.1.2  Bus2=SX3727710A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386874A0 Bus1=X3727711A.1.2  Bus2=SX3727711A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386889A0 Bus1=X3727712A.1.2  Bus2=SX3727712A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224386946A0 Bus1=X3728037A.1.2  Bus2=SX3728037A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387019A0 Bus1=X3728038A.1.2  Bus2=SX3728038A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387053A0 Bus1=X3728039A.1.2  Bus2=SX3728039A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387062A0 Bus1=X3728040A.1.2  Bus2=SX3728040A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387074A0 Bus1=X3728041A.1.2  Bus2=SX3728041A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387113A0 Bus1=X3728042A.1.2  Bus2=SX3728042A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224387138A0 Bus1=X3728043A.1.2  Bus2=SX3728043A.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224490448C0 Bus1=X3778577C.1.2  Bus2=SX3778577C.1.2   linecode=4/0Triplex  length=50 units=ft 
New Line.Tpx2224500658A0 Bus1=X3784018A.1.2  Bus2=SX3784018A.1.2   linecode=4/0Triplex  length=50 units=ft 

! There is a "balanced" version of these loads out there at EPRI.
! ----------------------------------------------------------------
! UNBalanced Load Case
!-----------------------------------------------------------------
!
!  Each load is defined as a 1-phase 120V load
!
New Load.138236B0a     phases=1 Bus1=SX2673305B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.696180467009544    pf = 0.97 Vminpu = 0.88 
New Load.138236B0b     phases=1 Bus1=SX2673305B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.19381953299046     pf = 0.97 Vminpu = 0.88 
New Load.138237B0a     phases=1 Bus1=SX3048196B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.30339207649231     pf = 0.97 Vminpu = 0.88 
New Load.138237B0b     phases=1 Bus1=SX3048196B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.53660792350769     pf = 0.97 Vminpu = 0.88 
New Load.138258C0a     phases=1 Bus1=SX2991911C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.932027059793472    pf = 0.97 Vminpu = 0.88 
New Load.138258C0b     phases=1 Bus1=SX2991911C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.16797294020653     pf = 0.97 Vminpu = 0.88 
New Load.138259C0a     phases=1 Bus1=SX2973158C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.616065526008606    pf = 0.97 Vminpu = 0.88 
New Load.138259C0b     phases=1 Bus1=SX2973158C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.48393447399139     pf = 0.97 Vminpu = 0.88 
New Load.138260A0a     phases=1 Bus1=SX3048208A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.45716053724289     pf = 0.97 Vminpu = 0.88 
New Load.138260A0b     phases=1 Bus1=SX3048208A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.86283946275711     pf = 0.97 Vminpu = 0.88 
New Load.138262A0a     phases=1 Bus1=SX3029502A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.3558540940285     pf = 0.97 Vminpu = 0.88 
New Load.138262A0b     phases=1 Bus1=SX3029502A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.38414590597153     pf = 0.97 Vminpu = 0.88 
New Load.138264B0a     phases=1 Bus1=SX3104125B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.721058705449104    pf = 0.97 Vminpu = 0.88 
New Load.138264B0b     phases=1 Bus1=SX3104125B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.0089412945509      pf = 0.97 Vminpu = 0.88 
New Load.138265A0a     phases=1 Bus1=SX3160107A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.42583449840546     pf = 0.97 Vminpu = 0.88 
New Load.138265A0b     phases=1 Bus1=SX3160107A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.44416550159454     pf = 0.97 Vminpu = 0.88 
New Load.138294B0a     phases=1 Bus1=SX2785516B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.979905409812927    pf = 0.97 Vminpu = 0.88 
New Load.138294B0b     phases=1 Bus1=SX2785516B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.86009459018707     pf = 0.97 Vminpu = 0.88 
New Load.138313A0a     phases=1 Bus1=SX3141400A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.3028557240963      pf = 0.97 Vminpu = 0.88 
New Load.138313A0b     phases=1 Bus1=SX3141400A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.247144275903702    pf = 0.97 Vminpu = 0.88 
New Load.138342C0a     phases=1 Bus1=SX2897775C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.46709477722645     pf = 0.97 Vminpu = 0.88 
New Load.138342C0b     phases=1 Bus1=SX2897775C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.70290522277355     pf = 0.97 Vminpu = 0.88 
New Load.138343C0a     phases=1 Bus1=SX3010565C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.90731858491898     pf = 0.97 Vminpu = 0.88 
New Load.138343C0b     phases=1 Bus1=SX3010565C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.16268141508102     pf = 0.97 Vminpu = 0.88 
New Load.138346C0a     phases=1 Bus1=SX2916609C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.640997141599655    pf = 0.97 Vminpu = 0.88 
New Load.138346C0b     phases=1 Bus1=SX2916609C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.45900285840034     pf = 0.97 Vminpu = 0.88 
New Load.138371C0a     phases=1 Bus1=SX2879073C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.15049561262131     pf = 0.97 Vminpu = 0.88 
New Load.138371C0b     phases=1 Bus1=SX2879073C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.949504387378693    pf = 0.97 Vminpu = 0.88 
New Load.138372C0a     phases=1 Bus1=SX3104126C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.53355606496334     pf = 0.97 Vminpu = 0.88 
New Load.138372C0b     phases=1 Bus1=SX3104126C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.536443935036659    pf = 0.97 Vminpu = 0.88 
New Load.138373C0a     phases=1 Bus1=SX3029503C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.10627183914185     pf = 0.97 Vminpu = 0.88 
New Load.138373C0b     phases=1 Bus1=SX3029503C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.99372816085815     pf = 0.97 Vminpu = 0.88 
New Load.138374C0a     phases=1 Bus1=SX2691950C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.3819062012434      pf = 0.97 Vminpu = 0.88 
New Load.138374C0b     phases=1 Bus1=SX2691950C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.7880937987566      pf = 0.97 Vminpu = 0.88 
New Load.138379C0a     phases=1 Bus1=SX2691951C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.53433520913124     pf = 0.97 Vminpu = 0.88 
New Load.138379C0b     phases=1 Bus1=SX2691951C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.63566479086876     pf = 0.97 Vminpu = 0.88 
New Load.138380C0a     phases=1 Bus1=SX2879076C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.61281781375408     pf = 0.97 Vminpu = 0.88 
New Load.138380C0b     phases=1 Bus1=SX2879076C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.45718218624592     pf = 0.97 Vminpu = 0.88 
New Load.138404C0a     phases=1 Bus1=SX2841630C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.31935176134109     pf = 0.97 Vminpu = 0.88 
New Load.138404C0b     phases=1 Bus1=SX2841630C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.85064823865891     pf = 0.97 Vminpu = 0.88 
New Load.138405C0a     phases=1 Bus1=SX2841629C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.68428897500038     pf = 0.97 Vminpu = 0.88 
New Load.138405C0b     phases=1 Bus1=SX2841629C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.57571102499962     pf = 0.97 Vminpu = 0.88 
New Load.138412C0a     phases=1 Bus1=SX2785523C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.53578065633774     pf = 0.97 Vminpu = 0.88 
New Load.138412C0b     phases=1 Bus1=SX2785523C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.56421934366226     pf = 0.97 Vminpu = 0.88 
New Load.138413C0a     phases=1 Bus1=SX3216347C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.66030400395393     pf = 0.97 Vminpu = 0.88 
New Load.138413C0b     phases=1 Bus1=SX3216347C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.43969599604607     pf = 0.97 Vminpu = 0.88 
New Load.138416C0a     phases=1 Bus1=SX3141388C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.00353498935699     pf = 0.97 Vminpu = 0.88 
New Load.138416C0b     phases=1 Bus1=SX3141388C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.06646501064301     pf = 0.97 Vminpu = 0.88 
New Load.138464C0a     phases=1 Bus1=SX3066801C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.74935719311237     pf = 0.97 Vminpu = 0.88 
New Load.138464C0b     phases=1 Bus1=SX3066801C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.32064280688763     pf = 0.97 Vminpu = 0.88 
New Load.138465C0a     phases=1 Bus1=SX2879055C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.90297761797905     pf = 0.97 Vminpu = 0.88 
New Load.138465C0b     phases=1 Bus1=SX2879055C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.16702238202095     pf = 0.97 Vminpu = 0.88 
New Load.138466C0a     phases=1 Bus1=SX2973144C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.10096781075001     pf = 0.97 Vminpu = 0.88 
New Load.138466C0b     phases=1 Bus1=SX2973144C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.06903218924999     pf = 0.97 Vminpu = 0.88 
New Load.138469C0a     phases=1 Bus1=SX2785518C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.01072108745575     pf = 0.97 Vminpu = 0.88 
New Load.138469C0b     phases=1 Bus1=SX2785518C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.08927891254425     pf = 0.97 Vminpu = 0.88 
New Load.138470C0a     phases=1 Bus1=SX2766717C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.60895431101322     pf = 0.97 Vminpu = 0.88 
New Load.138470C0b     phases=1 Bus1=SX2766717C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.46104568898678     pf = 0.97 Vminpu = 0.88 
New Load.138472C0a     phases=1 Bus1=SX2673309C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.44700153708458     pf = 0.97 Vminpu = 0.88 
New Load.138472C0b     phases=1 Bus1=SX2673309C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.72299846291542     pf = 0.97 Vminpu = 0.88 
New Load.138560A0a     phases=1 Bus1=SX3104113A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.76630929410458     pf = 0.97 Vminpu = 0.88 
New Load.138560A0b     phases=1 Bus1=SX3104113A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.10369070589542     pf = 0.97 Vminpu = 0.88 
New Load.138561A0a     phases=1 Bus1=SX3104121A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.50350156784058     pf = 0.97 Vminpu = 0.88 
New Load.138561A0b     phases=1 Bus1=SX3104121A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.36649843215942     pf = 0.97 Vminpu = 0.88 
New Load.138562A0a     phases=1 Bus1=SX2673310A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.82647125542164     pf = 0.97 Vminpu = 0.88 
New Load.138562A0b     phases=1 Bus1=SX2673310A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.04352874457836     pf = 0.97 Vminpu = 0.88 
New Load.138563A0a     phases=1 Bus1=SX2916627A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.43954766631126     pf = 0.97 Vminpu = 0.88 
New Load.138563A0b     phases=1 Bus1=SX2916627A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.43045233368874     pf = 0.97 Vminpu = 0.88 
New Load.138564A0a     phases=1 Bus1=SX2804283A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.51748701274395     pf = 0.97 Vminpu = 0.88 
New Load.138564A0b     phases=1 Bus1=SX2804283A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.35251298725605     pf = 0.97 Vminpu = 0.88 
New Load.138565A0a     phases=1 Bus1=SX3104122A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.4127882361412      pf = 0.97 Vminpu = 0.88 
New Load.138565A0b     phases=1 Bus1=SX3104122A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.457211763858796    pf = 0.97 Vminpu = 0.88 
New Load.138566A0a     phases=1 Bus1=SX2785519A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.3076517778635      pf = 0.97 Vminpu = 0.88 
New Load.138566A0b     phases=1 Bus1=SX2785519A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.562348222136498    pf = 0.97 Vminpu = 0.88 
New Load.138567A0a     phases=1 Bus1=SX2748129A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.489392793178558    pf = 0.97 Vminpu = 0.88 
New Load.138567A0b     phases=1 Bus1=SX2748129A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 12.8106072068214     pf = 0.97 Vminpu = 0.88 
New Load.138569A0a     phases=1 Bus1=SX2973151A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.8825451207161      pf = 0.97 Vminpu = 0.88 
New Load.138569A0b     phases=1 Bus1=SX2973151A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.43745487928391     pf = 0.97 Vminpu = 0.88 
New Load.138570A0a     phases=1 Bus1=SX2748146A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.57196382522583     pf = 0.97 Vminpu = 0.88 
New Load.138570A0b     phases=1 Bus1=SX2748146A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.74803617477417     pf = 0.97 Vminpu = 0.88 
New Load.138571A0a     phases=1 Bus1=SX2991913A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.55185956716537     pf = 0.97 Vminpu = 0.88 
New Load.138571A0b     phases=1 Bus1=SX2991913A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.76814043283463     pf = 0.97 Vminpu = 0.88 
New Load.138573A0a     phases=1 Bus1=SX3235253A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.42777684092522     pf = 0.97 Vminpu = 0.88 
New Load.138573A0b     phases=1 Bus1=SX3235253A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.44222315907478     pf = 0.97 Vminpu = 0.88 
New Load.138574A0a     phases=1 Bus1=SX2991907A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.82470866858959     pf = 0.97 Vminpu = 0.88 
New Load.138574A0b     phases=1 Bus1=SX2991907A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.04529133141041     pf = 0.97 Vminpu = 0.88 
New Load.138581A0a     phases=1 Bus1=SX2879064A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.37039572954178     pf = 0.97 Vminpu = 0.88 
New Load.138581A0b     phases=1 Bus1=SX2879064A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.49960427045822     pf = 0.97 Vminpu = 0.88 
New Load.138585C0a     phases=1 Bus1=SX3197637C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.863561273217201    pf = 0.97 Vminpu = 0.88 
New Load.138585C0b     phases=1 Bus1=SX3197637C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.2064387267828      pf = 0.97 Vminpu = 0.88 
New Load.138586C0a     phases=1 Bus1=SX2860487C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.91896427869797     pf = 0.97 Vminpu = 0.88 
New Load.138586C0b     phases=1 Bus1=SX2860487C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.181035721302033    pf = 0.97 Vminpu = 0.88 
New Load.138641C0a     phases=1 Bus1=SX2841638C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.905626183748245    pf = 0.97 Vminpu = 0.88 
New Load.138641C0b     phases=1 Bus1=SX2841638C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.19437381625175     pf = 0.97 Vminpu = 0.88 
New Load.138642A0a     phases=1 Bus1=SX3235256A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.69108180999756     pf = 0.97 Vminpu = 0.88 
New Load.138642A0b     phases=1 Bus1=SX3235256A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.62891819000244     pf = 0.97 Vminpu = 0.88 
New Load.138644A0a     phases=1 Bus1=SX3197630A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.48774401962757     pf = 0.97 Vminpu = 0.88 
New Load.138644A0b     phases=1 Bus1=SX3197630A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.38225598037243     pf = 0.97 Vminpu = 0.88 
New Load.138645B0a     phases=1 Bus1=SX3104120B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.86900570869446     pf = 0.97 Vminpu = 0.88 
New Load.138645B0b     phases=1 Bus1=SX3104120B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.97099429130554     pf = 0.97 Vminpu = 0.88 
New Load.138646A0a     phases=1 Bus1=SX2804251A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.13520937860012     pf = 0.97 Vminpu = 0.88 
New Load.138646A0b     phases=1 Bus1=SX2804251A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.41479062139988     pf = 0.97 Vminpu = 0.88 
New Load.138647C0a     phases=1 Bus1=SX3254210C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.07667944431305     pf = 0.97 Vminpu = 0.88 
New Load.138647C0b     phases=1 Bus1=SX3254210C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.33205556869507E-02 pf = 0.97 Vminpu = 0.88 
New Load.138649A0a     phases=1 Bus1=SX3048206A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.67008161604404     pf = 0.97 Vminpu = 0.88 
New Load.138649A0b     phases=1 Bus1=SX3048206A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.19991838395596     pf = 0.97 Vminpu = 0.88 
New Load.138650C0a     phases=1 Bus1=SX2710510C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.156969414949417    pf = 0.97 Vminpu = 0.88 
New Load.138650C0b     phases=1 Bus1=SX2710510C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.91303058505058     pf = 0.97 Vminpu = 0.88 
New Load.138651C0a     phases=1 Bus1=SX3197628C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.72313893377781     pf = 0.97 Vminpu = 0.88 
New Load.138651C0b     phases=1 Bus1=SX3197628C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.44686106622219     pf = 0.97 Vminpu = 0.88 
New Load.138652C0a     phases=1 Bus1=SX2766718C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.17881947517395     pf = 0.97 Vminpu = 0.88 
New Load.138652C0b     phases=1 Bus1=SX2766718C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.081180524826      pf = 0.97 Vminpu = 0.88 
New Load.138655A0a     phases=1 Bus1=SX3010556A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.01712541341782     pf = 0.97 Vminpu = 0.88 
New Load.138655A0b     phases=1 Bus1=SX3010556A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.30287458658218     pf = 0.97 Vminpu = 0.88 
New Load.138679A0a     phases=1 Bus1=SX2710520A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.05977079868317     pf = 0.97 Vminpu = 0.88 
New Load.138679A0b     phases=1 Bus1=SX2710520A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.26022920131683     pf = 0.97 Vminpu = 0.88 
New Load.138680A0a     phases=1 Bus1=SX2710521A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.664908358454704    pf = 0.97 Vminpu = 0.88 
New Load.138680A0b     phases=1 Bus1=SX2710521A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.20509164154529     pf = 0.97 Vminpu = 0.88 
New Load.138684A0a     phases=1 Bus1=SX3085396A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.91537283182144     pf = 0.97 Vminpu = 0.88 
New Load.138684A0b     phases=1 Bus1=SX3085396A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.95462716817856     pf = 0.97 Vminpu = 0.88 
New Load.138685A0a     phases=1 Bus1=SX3122813A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.29734759092331     pf = 0.97 Vminpu = 0.88 
New Load.138685A0b     phases=1 Bus1=SX3122813A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.02265240907669     pf = 0.97 Vminpu = 0.88 
New Load.138716C0a     phases=1 Bus1=SX3254219C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.3092828977108      pf = 0.97 Vminpu = 0.88 
New Load.138716C0b     phases=1 Bus1=SX3254219C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.8607171022892      pf = 0.97 Vminpu = 0.88 
New Load.138717C0a     phases=1 Bus1=SX3254220C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.24819816172123     pf = 0.97 Vminpu = 0.88 
New Load.138717C0b     phases=1 Bus1=SX3254220C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.92180183827877     pf = 0.97 Vminpu = 0.88 
New Load.138718C0a     phases=1 Bus1=SX3104134C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.46614170074463     pf = 0.97 Vminpu = 0.88 
New Load.138718C0b     phases=1 Bus1=SX3104134C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.70385829925537     pf = 0.97 Vminpu = 0.88 
New Load.138719A0a     phases=1 Bus1=SX2860490A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.183259337544441    pf = 0.97 Vminpu = 0.88 
New Load.138719A0b     phases=1 Bus1=SX2860490A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.68674066245556     pf = 0.97 Vminpu = 0.88 
New Load.138720A0a     phases=1 Bus1=SX3254218A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.89486701369286     pf = 0.97 Vminpu = 0.88 
New Load.138720A0b     phases=1 Bus1=SX3254218A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.97513298630714     pf = 0.97 Vminpu = 0.88 
New Load.138751B0a     phases=1 Bus1=SX3066818B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.59230809271336     pf = 0.97 Vminpu = 0.88 
New Load.138751B0b     phases=1 Bus1=SX3066818B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.137691907286644    pf = 0.97 Vminpu = 0.88 
New Load.138752B0a     phases=1 Bus1=SX2785528B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.17620378494263     pf = 0.97 Vminpu = 0.88 
New Load.138752B0b     phases=1 Bus1=SX2785528B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.66379621505737     pf = 0.97 Vminpu = 0.88 
New Load.138753B0a     phases=1 Bus1=SX2748130B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.89254738509655     pf = 0.97 Vminpu = 0.88 
New Load.138753B0b     phases=1 Bus1=SX2748130B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.83745261490345     pf = 0.97 Vminpu = 0.88 
New Load.138754B0a     phases=1 Bus1=SX3254212B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.00803367257118     pf = 0.97 Vminpu = 0.88 
New Load.138754B0b     phases=1 Bus1=SX3254212B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.5819663274288     pf = 0.97 Vminpu = 0.88 
New Load.138755B0a     phases=1 Bus1=SX2785520B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.23461380779743     pf = 0.97 Vminpu = 0.88 
New Load.138755B0b     phases=1 Bus1=SX2785520B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.65538619220257     pf = 0.97 Vminpu = 0.88 
New Load.138769A0a     phases=1 Bus1=SX2729411A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.204705214500427    pf = 0.97 Vminpu = 0.88 
New Load.138769A0b     phases=1 Bus1=SX2729411A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.34529478549957     pf = 0.97 Vminpu = 0.88 
New Load.138770A0a     phases=1 Bus1=SX2897781A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.07414735853672     pf = 0.97 Vminpu = 0.88 
New Load.138770A0b     phases=1 Bus1=SX2897781A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.47585264146328     pf = 0.97 Vminpu = 0.88 
New Load.138771A0a     phases=1 Bus1=SX3197644A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.574874138832092    pf = 0.97 Vminpu = 0.88 
New Load.138771A0b     phases=1 Bus1=SX3197644A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.74512586116791     pf = 0.97 Vminpu = 0.88 
New Load.138776C0a     phases=1 Bus1=SX3010566C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.57651792168617     pf = 0.97 Vminpu = 0.88 
New Load.138776C0b     phases=1 Bus1=SX3010566C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.52348207831383     pf = 0.97 Vminpu = 0.88 
New Load.138796B0a     phases=1 Bus1=SX3236011B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.17862752914429     pf = 0.97 Vminpu = 0.88 
New Load.138796B0b     phases=1 Bus1=SX3236011B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.66137247085571     pf = 0.97 Vminpu = 0.88 
New Load.138797B0a     phases=1 Bus1=SX3198358B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.38206663906574     pf = 0.97 Vminpu = 0.88 
New Load.138797B0b     phases=1 Bus1=SX3198358B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 12.2079333609343     pf = 0.97 Vminpu = 0.88 
New Load.138798B0a     phases=1 Bus1=SX3104859B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.75561747550964     pf = 0.97 Vminpu = 0.88 
New Load.138798B0b     phases=1 Bus1=SX3104859B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.08438252449036     pf = 0.97 Vminpu = 0.88 
New Load.157715B0a     phases=1 Bus1=SX2936275B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.04099854767323     pf = 0.97 Vminpu = 0.88 
New Load.157715B0b     phases=1 Bus1=SX2936275B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.84900145232677     pf = 0.97 Vminpu = 0.88 
New Load.157716B0a     phases=1 Bus1=SX3179674B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.17862984657288     pf = 0.97 Vminpu = 0.88 
New Load.157716B0b     phases=1 Bus1=SX3179674B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.55137015342712     pf = 0.97 Vminpu = 0.88 
New Load.157717B0a     phases=1 Bus1=SX2748840B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.39889852046967     pf = 0.97 Vminpu = 0.88 
New Load.157717B0b     phases=1 Bus1=SX2748840B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.44110147953033     pf = 0.97 Vminpu = 0.88 
New Load.157718B0a     phases=1 Bus1=SX3142099B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.14856792569161     pf = 0.97 Vminpu = 0.88 
New Load.157718B0b     phases=1 Bus1=SX3142099B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.581432074308395    pf = 0.97 Vminpu = 0.88 
New Load.207286C0a     phases=1 Bus1=SX3011298C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.35406212985516     pf = 0.97 Vminpu = 0.88 
New Load.207286C0b     phases=1 Bus1=SX3011298C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.71593787014484     pf = 0.97 Vminpu = 0.88 
New Load.207287B0a     phases=1 Bus1=SX2711234B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.06192909479141     pf = 0.97 Vminpu = 0.88 
New Load.207287B0b     phases=1 Bus1=SX2711234B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.66807090520859     pf = 0.97 Vminpu = 0.88 
New Load.207288B0a     phases=1 Bus1=SX3198355B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.35699640452862     pf = 0.97 Vminpu = 0.88 
New Load.207288B0b     phases=1 Bus1=SX3198355B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.53300359547138     pf = 0.97 Vminpu = 0.88 
New Load.207290A0a     phases=1 Bus1=SX2879773A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.09814939618111     pf = 0.97 Vminpu = 0.88 
New Load.207290A0b     phases=1 Bus1=SX2879773A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.77185060381889     pf = 0.97 Vminpu = 0.88 
New Load.207291C0a     phases=1 Bus1=SX2786274C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.86335722982883     pf = 0.97 Vminpu = 0.88 
New Load.207291C0b     phases=1 Bus1=SX2786274C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.30664277017117     pf = 0.97 Vminpu = 0.88 
New Load.207292C0a     phases=1 Bus1=SX3179682C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.72984499931335     pf = 0.97 Vminpu = 0.88 
New Load.207292C0b     phases=1 Bus1=SX3179682C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.37015500068665     pf = 0.97 Vminpu = 0.88 
New Load.218472A0a     phases=1 Bus1=SX2936270A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.868102825284       pf = 0.97 Vminpu = 0.88 
New Load.218472A0b     phases=1 Bus1=SX2936270A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.001897174716       pf = 0.97 Vminpu = 0.88 
New Load.218473A0a     phases=1 Bus1=SX3086078A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.51733362078667     pf = 0.97 Vminpu = 0.88 
New Load.218473A0b     phases=1 Bus1=SX3086078A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.35266637921333     pf = 0.97 Vminpu = 0.88 
New Load.218474A0a     phases=1 Bus1=SX3217056A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.7821743142605     pf = 0.97 Vminpu = 0.88 
New Load.218474A0b     phases=1 Bus1=SX3217056A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.95782568573952     pf = 0.97 Vminpu = 0.88 
New Load.218475A0a     phases=1 Bus1=SX3217057A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.9275314450264      pf = 0.97 Vminpu = 0.88 
New Load.218475A0b     phases=1 Bus1=SX3217057A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.6224685549736      pf = 0.97 Vminpu = 0.88 
New Load.223655C0a     phases=1 Bus1=SX2936268C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.17055389285088     pf = 0.97 Vminpu = 0.88 
New Load.223655C0b     phases=1 Bus1=SX2936268C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.92944610714912     pf = 0.97 Vminpu = 0.88 
New Load.223658A0a     phases=1 Bus1=SX2823592A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.21636754393578     pf = 0.97 Vminpu = 0.88 
New Load.223658A0b     phases=1 Bus1=SX2823592A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.553632456064224    pf = 0.97 Vminpu = 0.88 
New Load.223660C0a     phases=1 Bus1=SX3160863C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.480949193239212    pf = 0.97 Vminpu = 0.88 
New Load.223660C0b     phases=1 Bus1=SX3160863C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.61905080676079     pf = 0.97 Vminpu = 0.88 
New Load.223661C0a     phases=1 Bus1=SX2730108C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.02298564910889     pf = 0.97 Vminpu = 0.88 
New Load.223661C0b     phases=1 Bus1=SX2730108C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.07701435089111     pf = 0.97 Vminpu = 0.88 
New Load.223662C0a     phases=1 Bus1=SX2786204C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.16334467053413     pf = 0.97 Vminpu = 0.88 
New Load.223662C0b     phases=1 Bus1=SX2786204C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 10.0966553294659     pf = 0.97 Vminpu = 0.88 
New Load.223663C0a     phases=1 Bus1=SX2936216C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.97553170561791     pf = 0.97 Vminpu = 0.88 
New Load.223663C0b     phases=1 Bus1=SX2936216C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.44682943820951E-02 pf = 0.97 Vminpu = 0.88 
New Load.247036C0a     phases=1 Bus1=SX3029498C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.911813089251518    pf = 0.97 Vminpu = 0.88 
New Load.247036C0b     phases=1 Bus1=SX3029498C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.15818691074848     pf = 0.97 Vminpu = 0.88 
New Load.247056A0a     phases=1 Bus1=SX2991912A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.29926190376282     pf = 0.97 Vminpu = 0.88 
New Load.247056A0b     phases=1 Bus1=SX2991912A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.02073809623718     pf = 0.97 Vminpu = 0.88 
New Load.247057A0a     phases=1 Bus1=SX3104128A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.43429150342941     pf = 0.97 Vminpu = 0.88 
New Load.247057A0b     phases=1 Bus1=SX3104128A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.88570849657059     pf = 0.97 Vminpu = 0.88 
New Load.247058A0a     phases=1 Bus1=SX2673315A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.52472663521767     pf = 0.97 Vminpu = 0.88 
New Load.247058A0b     phases=1 Bus1=SX2673315A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.02527336478233     pf = 0.97 Vminpu = 0.88 
New Load.247059A0a     phases=1 Bus1=SX2766721A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.80876093804836     pf = 0.97 Vminpu = 0.88 
New Load.247059A0b     phases=1 Bus1=SX2766721A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.12390619516372E-02 pf = 0.97 Vminpu = 0.88 
New Load.247060A0a     phases=1 Bus1=SX2991906A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.52660758495331     pf = 0.97 Vminpu = 0.88 
New Load.247060A0b     phases=1 Bus1=SX2991906A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.023392415046692    pf = 0.97 Vminpu = 0.88 
New Load.247061A0a     phases=1 Bus1=SX2879054A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.38110441029072     pf = 0.97 Vminpu = 0.88 
New Load.247061A0b     phases=1 Bus1=SX2879054A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.48889558970928     pf = 0.97 Vminpu = 0.88 
New Load.247084B0a     phases=1 Bus1=SX3254211B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.38545623421669     pf = 0.97 Vminpu = 0.88 
New Load.247084B0b     phases=1 Bus1=SX3254211B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.34454376578331     pf = 0.97 Vminpu = 0.88 
New Load.247100B0a     phases=1 Bus1=SX2729407B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.83493074893951     pf = 0.97 Vminpu = 0.88 
New Load.247100B0b     phases=1 Bus1=SX2729407B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.06925106048595E-03 pf = 0.97 Vminpu = 0.88 
New Load.247105B0a     phases=1 Bus1=SX2691942B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.84758275985718     pf = 0.97 Vminpu = 0.88 
New Load.247105B0b     phases=1 Bus1=SX2691942B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.99241724014282     pf = 0.97 Vminpu = 0.88 
New Load.247122B0a     phases=1 Bus1=SX3197629B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.04927028179169     pf = 0.97 Vminpu = 0.88 
New Load.247122B0b     phases=1 Bus1=SX3197629B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.790729718208313    pf = 0.97 Vminpu = 0.88 
New Load.247126B0a     phases=1 Bus1=SX2879065B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.55799276232719     pf = 0.97 Vminpu = 0.88 
New Load.247126B0b     phases=1 Bus1=SX2879065B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.33200723767281     pf = 0.97 Vminpu = 0.88 
New Load.247160B0a     phases=1 Bus1=SX0247160B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.894048733711243    pf = 0.97 Vminpu = 0.88 
New Load.247160B0b     phases=1 Bus1=SX0247160B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.94595126628876     pf = 0.97 Vminpu = 0.88 
New Load.247162B0a     phases=1 Bus1=SX0247162B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.80735771179199     pf = 0.97 Vminpu = 0.88 
New Load.247162B0b     phases=1 Bus1=SX0247162B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.03264228820801     pf = 0.97 Vminpu = 0.88 
New Load.247164B0a     phases=1 Bus1=SX2766732B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.88989612519741     pf = 0.97 Vminpu = 0.88 
New Load.247164B0b     phases=1 Bus1=SX2766732B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.00010387480259     pf = 0.97 Vminpu = 0.88 
New Load.247170B0a     phases=1 Bus1=SX2897784B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.31484323382378     pf = 0.97 Vminpu = 0.88 
New Load.247170B0b     phases=1 Bus1=SX2897784B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 12.2751567661762     pf = 0.97 Vminpu = 0.88 
New Load.247171B0a     phases=1 Bus1=SX0247171B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.87268362522125     pf = 0.97 Vminpu = 0.88 
New Load.247171B0b     phases=1 Bus1=SX0247171B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96731637477875     pf = 0.97 Vminpu = 0.88 
New Load.247184C0a     phases=1 Bus1=SX2936279C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.91365693330765     pf = 0.97 Vminpu = 0.88 
New Load.247184C0b     phases=1 Bus1=SX2936279C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.25634306669235     pf = 0.97 Vminpu = 0.88 
New Load.247185B0a     phases=1 Bus1=SX3179678B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.08162429332733     pf = 0.97 Vminpu = 0.88 
New Load.247185B0b     phases=1 Bus1=SX3179678B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.75837570667267     pf = 0.97 Vminpu = 0.88 
New Load.251828B0a     phases=1 Bus1=SX3179650B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.78434782981873     pf = 0.97 Vminpu = 0.88 
New Load.251828B0b     phases=1 Bus1=SX3179650B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.05565217018127     pf = 0.97 Vminpu = 0.88 
New Load.251855C0a     phases=1 Bus1=SX2730107C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.60943734228611     pf = 0.97 Vminpu = 0.88 
New Load.251855C0b     phases=1 Bus1=SX2730107C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.56056265771389     pf = 0.97 Vminpu = 0.88 
New Load.251856C0a     phases=1 Bus1=SX3048888C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.22170386314392     pf = 0.97 Vminpu = 0.88 
New Load.251856C0b     phases=1 Bus1=SX3048888C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.87829613685608     pf = 0.97 Vminpu = 0.88 
New Load.251857C0a     phases=1 Bus1=SX3064514C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.163874715566635    pf = 0.97 Vminpu = 0.88 
New Load.251857C0b     phases=1 Bus1=SX3064514C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.93612528443336     pf = 0.97 Vminpu = 0.88 
New Load.251858C0a     phases=1 Bus1=SX2861158C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.36943990826607     pf = 0.97 Vminpu = 0.88 
New Load.251858C0b     phases=1 Bus1=SX2861158C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.80056009173393     pf = 0.97 Vminpu = 0.88 
New Load.251859C0a     phases=1 Bus1=SX2952007C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.24143562614918     pf = 0.97 Vminpu = 0.88 
New Load.251859C0b     phases=1 Bus1=SX2952007C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.92856437385082     pf = 0.97 Vminpu = 0.88 
New Load.251862C0a     phases=1 Bus1=SX3254873C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.05969550609589     pf = 0.97 Vminpu = 0.88 
New Load.251862C0b     phases=1 Bus1=SX3254873C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.03044939041139E-02 pf = 0.97 Vminpu = 0.88 
New Load.251863C0a     phases=1 Bus1=SX2745811C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.2485082000494      pf = 0.97 Vminpu = 0.88 
New Load.251863C0b     phases=1 Bus1=SX2745811C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.9214917999506      pf = 0.97 Vminpu = 0.88 
New Load.251865C0a     phases=1 Bus1=SX3142050C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.40203474760056     pf = 0.97 Vminpu = 0.88 
New Load.251865C0b     phases=1 Bus1=SX3142050C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.697965252399444    pf = 0.97 Vminpu = 0.88 
New Load.251867C0a     phases=1 Bus1=SX2861157C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.71486888468266     pf = 0.97 Vminpu = 0.88 
New Load.251867C0b     phases=1 Bus1=SX2861157C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.45513111531734     pf = 0.97 Vminpu = 0.88 
New Load.260457B0a     phases=1 Bus1=SX3086079B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.90031623840332     pf = 0.97 Vminpu = 0.88 
New Load.260457B0b     phases=1 Bus1=SX3086079B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.98968376159668     pf = 0.97 Vminpu = 0.88 
New Load.260458B0a     phases=1 Bus1=SX2936276B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.501638917326927    pf = 0.97 Vminpu = 0.88 
New Load.260458B0b     phases=1 Bus1=SX2936276B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.38836108267307     pf = 0.97 Vminpu = 0.88 
New Load.260461B0a     phases=1 Bus1=SX2861223B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.46131198048592     pf = 0.97 Vminpu = 0.88 
New Load.260461B0b     phases=1 Bus1=SX2861223B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.26868801951408     pf = 0.97 Vminpu = 0.88 
New Load.260463B0a     phases=1 Bus1=SX3086075B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.2749899148941      pf = 0.97 Vminpu = 0.88 
New Load.260463B0b     phases=1 Bus1=SX3086075B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.5650100851059      pf = 0.97 Vminpu = 0.88 
New Load.260464A0a     phases=1 Bus1=SX2730187A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.74190418720245     pf = 0.97 Vminpu = 0.88 
New Load.260464A0b     phases=1 Bus1=SX2730187A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.5580958127975     pf = 0.97 Vminpu = 0.88 
New Load.260467A0a     phases=1 Bus1=SX3104856A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.68280781507492     pf = 0.97 Vminpu = 0.88 
New Load.260467A0b     phases=1 Bus1=SX3104856A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.63719218492508     pf = 0.97 Vminpu = 0.88 
New Load.260473A0a     phases=1 Bus1=SX2861222A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 13.1408666014671     pf = 0.97 Vminpu = 0.88 
New Load.260473A0b     phases=1 Bus1=SX2861222A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.159133398532868    pf = 0.97 Vminpu = 0.88 
New Load.260474A0a     phases=1 Bus1=SX2917330A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.10004136025906     pf = 0.97 Vminpu = 0.88 
New Load.260474A0b     phases=1 Bus1=SX2917330A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.769958639740944    pf = 0.97 Vminpu = 0.88 
New Load.260475A0a     phases=1 Bus1=SX2879794A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.93184571266174     pf = 0.97 Vminpu = 0.88 
New Load.260475A0b     phases=1 Bus1=SX2879794A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.36815428733826     pf = 0.97 Vminpu = 0.88 
New Load.260476A0a     phases=1 Bus1=SX2936271A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.24633306264877     pf = 0.97 Vminpu = 0.88 
New Load.260476A0b     phases=1 Bus1=SX2936271A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.07366693735123     pf = 0.97 Vminpu = 0.88 
New Load.260479A0a     phases=1 Bus1=SX2955074A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.2035141587257     pf = 0.97 Vminpu = 0.88 
New Load.260479A0b     phases=1 Bus1=SX2955074A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.09648584127426     pf = 0.97 Vminpu = 0.88 
New Load.260480C0a     phases=1 Bus1=SX3030199C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.44079144775867     pf = 0.97 Vminpu = 0.88 
New Load.260480C0b     phases=1 Bus1=SX3030199C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.72920855224133     pf = 0.97 Vminpu = 0.88 
New Load.260481C0a     phases=1 Bus1=SX2730163C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.69150393247604     pf = 0.97 Vminpu = 0.88 
New Load.260481C0b     phases=1 Bus1=SX2730163C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.478496067523956    pf = 0.97 Vminpu = 0.88 
New Load.260484A0a     phases=1 Bus1=SX2992624A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.18332342863083     pf = 0.97 Vminpu = 0.88 
New Load.260484A0b     phases=1 Bus1=SX2992624A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.13667657136917     pf = 0.97 Vminpu = 0.88 
New Load.260487A0a     phases=1 Bus1=SX2692654A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.15685058116913     pf = 0.97 Vminpu = 0.88 
New Load.260487A0b     phases=1 Bus1=SX2692654A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.16314941883087     pf = 0.97 Vminpu = 0.88 
New Load.260488A0a     phases=1 Bus1=SX2842379A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.52633565068245     pf = 0.97 Vminpu = 0.88 
New Load.260488A0b     phases=1 Bus1=SX2842379A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 10.7736643493176     pf = 0.97 Vminpu = 0.88 
New Load.260491C0a     phases=1 Bus1=SX2805031C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.22069662094116     pf = 0.97 Vminpu = 0.88 
New Load.260491C0b     phases=1 Bus1=SX2805031C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 13.0393033790588     pf = 0.97 Vminpu = 0.88 
New Load.260494B0a     phases=1 Bus1=SX3068944B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.16129498064518     pf = 0.97 Vminpu = 0.88 
New Load.260494B0b     phases=1 Bus1=SX3068944B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.42870501935482     pf = 0.97 Vminpu = 0.88 
New Load.260495B0a     phases=1 Bus1=SX2767407B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.385108519792557    pf = 0.97 Vminpu = 0.88 
New Load.260495B0b     phases=1 Bus1=SX2767407B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.50489148020744     pf = 0.97 Vminpu = 0.88 
New Load.260496B0a     phases=1 Bus1=SX2879767B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.86043712198734     pf = 0.97 Vminpu = 0.88 
New Load.260496B0b     phases=1 Bus1=SX2879767B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.02956287801266     pf = 0.97 Vminpu = 0.88 
New Load.260500B0a     phases=1 Bus1=SX2711224B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.02893800973892     pf = 0.97 Vminpu = 0.88 
New Load.260500B0b     phases=1 Bus1=SX2711224B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.86106199026108     pf = 0.97 Vminpu = 0.88 
New Load.260501B0a     phases=1 Bus1=SX3142098B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.486125466227531    pf = 0.97 Vminpu = 0.88 
New Load.260501B0b     phases=1 Bus1=SX3142098B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.24387453377247     pf = 0.97 Vminpu = 0.88 
New Load.260502B0a     phases=1 Bus1=SX2748839B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.99224375128746     pf = 0.97 Vminpu = 0.88 
New Load.260502B0b     phases=1 Bus1=SX2748839B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.89775624871254     pf = 0.97 Vminpu = 0.88 
New Load.260503B0a     phases=1 Bus1=SX2917310B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.0076086473465      pf = 0.97 Vminpu = 0.88 
New Load.260503B0b     phases=1 Bus1=SX2917310B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.832391352653503    pf = 0.97 Vminpu = 0.88 
New Load.260505C0a     phases=1 Bus1=SX2861218C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.644601302146912    pf = 0.97 Vminpu = 0.88 
New Load.260505C0b     phases=1 Bus1=SX2861218C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.52539869785309     pf = 0.97 Vminpu = 0.88 
New Load.260508A0a     phases=1 Bus1=SX2955081A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.16784402608871     pf = 0.97 Vminpu = 0.88 
New Load.260508A0b     phases=1 Bus1=SX2955081A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.15215597391129     pf = 0.97 Vminpu = 0.88 
New Load.260511C0a     phases=1 Bus1=SX3160878C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.60537000894547     pf = 0.97 Vminpu = 0.88 
New Load.260511C0b     phases=1 Bus1=SX3160878C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.49462999105453     pf = 0.97 Vminpu = 0.88 
New Load.260513C0a     phases=1 Bus1=SX2917336C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.43954864144325     pf = 0.97 Vminpu = 0.88 
New Load.260513C0b     phases=1 Bus1=SX2917336C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.66045135855675     pf = 0.97 Vminpu = 0.88 
New Load.260514C0a     phases=1 Bus1=SX2674047C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.02606914043426     pf = 0.97 Vminpu = 0.88 
New Load.260514C0b     phases=1 Bus1=SX2674047C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.07393085956573     pf = 0.97 Vminpu = 0.88 
New Load.260515A0a     phases=1 Bus1=SX3160865A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.88027780115604     pf = 0.97 Vminpu = 0.88 
New Load.260515A0b     phases=1 Bus1=SX3160865A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.98972219884396     pf = 0.97 Vminpu = 0.88 
New Load.260517C0a     phases=1 Bus1=SX2767408C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.10380816459656E-02 pf = 0.97 Vminpu = 0.88 
New Load.260517C0b     phases=1 Bus1=SX2767408C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.06896191835403     pf = 0.97 Vminpu = 0.88 
New Load.260518C0a     phases=1 Bus1=SX3104853C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.57633290827274     pf = 0.97 Vminpu = 0.88 
New Load.260518C0b     phases=1 Bus1=SX3104853C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.593667091727257    pf = 0.97 Vminpu = 0.88 
New Load.260520B0a     phases=1 Bus1=SX3254915B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.21278791427612     pf = 0.97 Vminpu = 0.88 
New Load.260520B0b     phases=1 Bus1=SX3254915B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.737212085723877    pf = 0.97 Vminpu = 0.88 
New Load.260521B0a     phases=1 Bus1=SX3048963B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.66443326473236     pf = 0.97 Vminpu = 0.88 
New Load.260521B0b     phases=1 Bus1=SX3048963B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.17556673526764     pf = 0.97 Vminpu = 0.88 
New Load.260527B0a     phases=1 Bus1=SX2711226B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.37856595158577     pf = 0.97 Vminpu = 0.88 
New Load.260527B0b     phases=1 Bus1=SX2711226B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.35143404841423     pf = 0.97 Vminpu = 0.88 
New Load.260528C0a     phases=1 Bus1=SX3217052C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.35585537731648     pf = 0.97 Vminpu = 0.88 
New Load.260528C0b     phases=1 Bus1=SX3217052C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.81414462268352     pf = 0.97 Vminpu = 0.88 
New Load.260529C0a     phases=1 Bus1=SX3217053C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.42973953008652     pf = 0.97 Vminpu = 0.88 
New Load.260529C0b     phases=1 Bus1=SX3217053C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.640260469913483    pf = 0.97 Vminpu = 0.88 
New Load.260532C0a     phases=1 Bus1=SX3086074C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.50269619822502     pf = 0.97 Vminpu = 0.88 
New Load.260532C0b     phases=1 Bus1=SX3086074C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.59730380177498     pf = 0.97 Vminpu = 0.88 
New Load.260535C0a     phases=1 Bus1=SX3067507C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.48775819063187     pf = 0.97 Vminpu = 0.88 
New Load.260535C0b     phases=1 Bus1=SX3067507C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 12.7722418093681     pf = 0.97 Vminpu = 0.88 
New Load.260542A0a     phases=1 Bus1=SX2955078A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.0749521535635      pf = 0.97 Vminpu = 0.88 
New Load.260542A0b     phases=1 Bus1=SX2955078A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.7950478464365      pf = 0.97 Vminpu = 0.88 
New Load.260543C0a     phases=1 Bus1=SX2955077C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.62785753726959     pf = 0.97 Vminpu = 0.88 
New Load.260543C0b     phases=1 Bus1=SX2955077C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.542142462730407    pf = 0.97 Vminpu = 0.88 
New Load.260551C0a     phases=1 Bus1=SX3160872C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.9791953384876     pf = 0.97 Vminpu = 0.88 
New Load.260551C0b     phases=1 Bus1=SX3160872C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.28080466151238     pf = 0.97 Vminpu = 0.88 
New Load.260552A0a     phases=1 Bus1=SX3198348A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.7399688124657     pf = 0.97 Vminpu = 0.88 
New Load.260552A0b     phases=1 Bus1=SX3198348A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.00003118753433     pf = 0.97 Vminpu = 0.88 
New Load.260553C0a     phases=1 Bus1=SX2711225C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.18574243187904     pf = 0.97 Vminpu = 0.88 
New Load.260553C0b     phases=1 Bus1=SX2711225C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.91425756812096     pf = 0.97 Vminpu = 0.88 
New Load.260554C0a     phases=1 Bus1=SX3030200C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96024167537689     pf = 0.97 Vminpu = 0.88 
New Load.260554C0b     phases=1 Bus1=SX3030200C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.13975832462311     pf = 0.97 Vminpu = 0.88 
New Load.260555A0a     phases=1 Bus1=SX3048962A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.90191990733147     pf = 0.97 Vminpu = 0.88 
New Load.260555A0b     phases=1 Bus1=SX3048962A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.3980800926685     pf = 0.97 Vminpu = 0.88 
New Load.260558C0a     phases=1 Bus1=SX3160861C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.90033051133156     pf = 0.97 Vminpu = 0.88 
New Load.260558C0b     phases=1 Bus1=SX3160861C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.16966948866844     pf = 0.97 Vminpu = 0.88 
New Load.260561C0a     phases=1 Bus1=SX3104850C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.04962442934513     pf = 0.97 Vminpu = 0.88 
New Load.260561C0b     phases=1 Bus1=SX3104850C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.12037557065487     pf = 0.97 Vminpu = 0.88 
New Load.260562A0a     phases=1 Bus1=SX3251799A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.87104940414429     pf = 0.97 Vminpu = 0.88 
New Load.260562A0b     phases=1 Bus1=SX3251799A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.42895059585571     pf = 0.97 Vminpu = 0.88 
New Load.260567C0a     phases=1 Bus1=SX2936211C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.17217430472374     pf = 0.97 Vminpu = 0.88 
New Load.260567C0b     phases=1 Bus1=SX2936211C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.92782569527626     pf = 0.97 Vminpu = 0.88 
New Load.260568C0a     phases=1 Bus1=SX2842329C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.30933228731155     pf = 0.97 Vminpu = 0.88 
New Load.260568C0b     phases=1 Bus1=SX2842329C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.79066771268845     pf = 0.97 Vminpu = 0.88 
New Load.260569C0a     phases=1 Bus1=SX3104796C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.31469514667988     pf = 0.97 Vminpu = 0.88 
New Load.260569C0b     phases=1 Bus1=SX3104796C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.85530485332012     pf = 0.97 Vminpu = 0.88 
New Load.260572C0a     phases=1 Bus1=SX3236004C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.25342886447906     pf = 0.97 Vminpu = 0.88 
New Load.260572C0b     phases=1 Bus1=SX3236004C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.84657113552093     pf = 0.97 Vminpu = 0.88 
New Load.260573C0a     phases=1 Bus1=SX3160896C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.4484604537487      pf = 0.97 Vminpu = 0.88 
New Load.260573C0b     phases=1 Bus1=SX3160896C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.6515395462513      pf = 0.97 Vminpu = 0.88 
New Load.260574C0a     phases=1 Bus1=SX3123452C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.83920038104057     pf = 0.97 Vminpu = 0.88 
New Load.260574C0b     phases=1 Bus1=SX3123452C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.33079961895943     pf = 0.97 Vminpu = 0.88 
New Load.260575B0a     phases=1 Bus1=SX3254869B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.55273636341095     pf = 0.97 Vminpu = 0.88 
New Load.260575B0b     phases=1 Bus1=SX3254869B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.28726363658905     pf = 0.97 Vminpu = 0.88 
New Load.260576C0a     phases=1 Bus1=SX3030126C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.27847522258759     pf = 0.97 Vminpu = 0.88 
New Load.260576C0b     phases=1 Bus1=SX3030126C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.891524777412414    pf = 0.97 Vminpu = 0.88 
New Load.260577C0a     phases=1 Bus1=SX2767341C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.47948966145515     pf = 0.97 Vminpu = 0.88 
New Load.260577C0b     phases=1 Bus1=SX2767341C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 13.7805103385448     pf = 0.97 Vminpu = 0.88 
New Load.260581C0a     phases=1 Bus1=SX3254870C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.60783014416695     pf = 0.97 Vminpu = 0.88 
New Load.260581C0b     phases=1 Bus1=SX3254870C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.56216985583305     pf = 0.97 Vminpu = 0.88 
New Load.260586B0a     phases=1 Bus1=SX3048887B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 12.532754740119      pf = 0.97 Vminpu = 0.88 
New Load.260586B0b     phases=1 Bus1=SX3048887B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.05724525988102     pf = 0.97 Vminpu = 0.88 
New Load.260589B0a     phases=1 Bus1=SX2955005B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.384714488983154    pf = 0.97 Vminpu = 0.88 
New Load.260589B0b     phases=1 Bus1=SX2955005B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.45528551101685     pf = 0.97 Vminpu = 0.88 
New Load.260590B0a     phases=1 Bus1=SX3216988B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.1179302996397      pf = 0.97 Vminpu = 0.88 
New Load.260590B0b     phases=1 Bus1=SX3216988B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.6120697003603      pf = 0.97 Vminpu = 0.88 
New Load.260591B0a     phases=1 Bus1=SX3179607B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.18160814166069     pf = 0.97 Vminpu = 0.88 
New Load.260591B0b     phases=1 Bus1=SX3179607B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.54839185833931     pf = 0.97 Vminpu = 0.88 
New Load.260594A0a     phases=1 Bus1=SX2898457A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.91989309489727     pf = 0.97 Vminpu = 0.88 
New Load.260594A0b     phases=1 Bus1=SX2898457A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.63010690510273     pf = 0.97 Vminpu = 0.88 
New Load.260595A0a     phases=1 Bus1=SX2767340A.1 kV=.120 Status=fixed    Model=1 Conn=wye kW= 21.8076286315918     pf = 0.97 Vminpu = 0.88 
New Load.260595A0b     phases=1 Bus1=SX2767340A.2 kV=.120 Status=fixed    Model=1 Conn=wye kW= 4.7923713684082      pf = 0.97 Vminpu = 0.88 
New Load.260595B0a     phases=1 Bus1=SX2767340B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW= 21.9974312126636     pf = 0.97 Vminpu = 0.88 
New Load.260595B0b     phases=1 Bus1=SX2767340B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW= 7.18256878733635     pf = 0.97 Vminpu = 0.88 
New Load.260595C0a     phases=1 Bus1=SX2767340C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW= 1.24677970409393     pf = 0.97 Vminpu = 0.88 
New Load.260595C0b     phases=1 Bus1=SX2767340C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW= 29.2732202959061     pf = 0.97 Vminpu = 0.88 
New Load.260598A0a     phases=1 Bus1=SX3067478A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.332736068964       pf = 0.97 Vminpu = 0.88 
New Load.260598A0b     phases=1 Bus1=SX3067478A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.967263931036      pf = 0.97 Vminpu = 0.88 
New Load.260601C0a     phases=1 Bus1=SX2730149C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.65142891407013     pf = 0.97 Vminpu = 0.88 
New Load.260601C0b     phases=1 Bus1=SX2730149C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.44857108592987     pf = 0.97 Vminpu = 0.88 
New Load.260602B0a     phases=1 Bus1=SX2989566B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.44756553173065     pf = 0.97 Vminpu = 0.88 
New Load.260602B0b     phases=1 Bus1=SX2989566B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.39243446826935     pf = 0.97 Vminpu = 0.88 
New Load.260605A0a     phases=1 Bus1=SX2973791A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.1816650223732      pf = 0.97 Vminpu = 0.88 
New Load.260605A0b     phases=1 Bus1=SX2973791A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 13.5583349776268     pf = 0.97 Vminpu = 0.88 
New Load.260607B0a     phases=1 Bus1=SX3029055B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.62748541533947     pf = 0.97 Vminpu = 0.88 
New Load.260607B0b     phases=1 Bus1=SX3029055B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 12.9625145846605     pf = 0.97 Vminpu = 0.88 
New Load.260620C0a     phases=1 Bus1=SX3067506C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.108775820732117    pf = 0.97 Vminpu = 0.88 
New Load.260620C0b     phases=1 Bus1=SX3067506C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.96122417926788     pf = 0.97 Vminpu = 0.88 
New Load.260621C0a     phases=1 Bus1=SX2898515C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.46492718875408     pf = 0.97 Vminpu = 0.88 
New Load.260621C0b     phases=1 Bus1=SX2898515C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.70507281124592     pf = 0.97 Vminpu = 0.88 
New Load.260622C0a     phases=1 Bus1=SX3198347C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.962270700931549    pf = 0.97 Vminpu = 0.88 
New Load.260622C0b     phases=1 Bus1=SX3198347C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.13772929906845     pf = 0.97 Vminpu = 0.88 
New Load.260624C0a     phases=1 Bus1=SX3048946C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.764842659235       pf = 0.97 Vminpu = 0.88 
New Load.260624C0b     phases=1 Bus1=SX3048946C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.335157340765       pf = 0.97 Vminpu = 0.88 
New Load.260625C0a     phases=1 Bus1=SX3048966C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.76219880580902     pf = 0.97 Vminpu = 0.88 
New Load.260625C0b     phases=1 Bus1=SX3048966C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.337801194190979    pf = 0.97 Vminpu = 0.88 
New Load.260627A0a     phases=1 Bus1=SX2992656A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.08315331339836     pf = 0.97 Vminpu = 0.88 
New Load.260627A0b     phases=1 Bus1=SX2992656A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.21684668660164     pf = 0.97 Vminpu = 0.88 
New Load.260630B0a     phases=1 Bus1=SX2973833B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.81359171867371     pf = 0.97 Vminpu = 0.88 
New Load.260630B0b     phases=1 Bus1=SX2973833B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.64082813262938E-02 pf = 0.97 Vminpu = 0.88 
New Load.260631A0a     phases=1 Bus1=SX2786266A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.60653783082962     pf = 0.97 Vminpu = 0.88 
New Load.260631A0b     phases=1 Bus1=SX2786266A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.71346216917038     pf = 0.97 Vminpu = 0.88 
New Load.260632A0a     phases=1 Bus1=SX2917333A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.97946932792664     pf = 0.97 Vminpu = 0.88 
New Load.260632A0b     phases=1 Bus1=SX2917333A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.89053067207336     pf = 0.97 Vminpu = 0.88 
New Load.260634A0a     phases=1 Bus1=SX2842383A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.9697080206871      pf = 0.97 Vminpu = 0.88 
New Load.260634A0b     phases=1 Bus1=SX2842383A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.350291979312897    pf = 0.97 Vminpu = 0.88 
New Load.260637C0a     phases=1 Bus1=SX2842384C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.10073633551598     pf = 0.97 Vminpu = 0.88 
New Load.260637C0b     phases=1 Bus1=SX2842384C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96926366448402     pf = 0.97 Vminpu = 0.88 
New Load.260638C0a     phases=1 Bus1=SX3160871C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.01580425083637     pf = 0.97 Vminpu = 0.88 
New Load.260638C0b     phases=1 Bus1=SX3160871C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.15419574916363     pf = 0.97 Vminpu = 0.88 
New Load.260639C0a     phases=1 Bus1=SX3030203C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.43215399980545     pf = 0.97 Vminpu = 0.88 
New Load.260639C0b     phases=1 Bus1=SX3030203C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.73784600019455     pf = 0.97 Vminpu = 0.88 
New Load.260640C0a     phases=1 Bus1=SX3179673C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.922551220655441    pf = 0.97 Vminpu = 0.88 
New Load.260640C0b     phases=1 Bus1=SX3179673C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.17744877934456     pf = 0.97 Vminpu = 0.88 
New Load.260641B0a     phases=1 Bus1=SX3048965B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.97178743958473     pf = 0.97 Vminpu = 0.88 
New Load.260641B0b     phases=1 Bus1=SX3048965B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.61821256041527     pf = 0.97 Vminpu = 0.88 
New Load.260643A0a     phases=1 Bus1=SX2692660A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.69235214114189     pf = 0.97 Vminpu = 0.88 
New Load.260643A0b     phases=1 Bus1=SX2692660A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 15.0476478588581     pf = 0.97 Vminpu = 0.88 
New Load.260647A0a     phases=1 Bus1=SX2805034A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.15223591327667     pf = 0.97 Vminpu = 0.88 
New Load.260647A0b     phases=1 Bus1=SX2805034A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.39776408672333     pf = 0.97 Vminpu = 0.88 
New Load.260648A0a     phases=1 Bus1=SX2898522A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.44832888424396     pf = 0.97 Vminpu = 0.88 
New Load.260648A0b     phases=1 Bus1=SX2898522A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.42167111575603     pf = 0.97 Vminpu = 0.88 
New Load.260650A0a     phases=1 Bus1=SX2692661A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.66688981890678     pf = 0.97 Vminpu = 0.88 
New Load.260650A0b     phases=1 Bus1=SX2692661A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.203110181093216    pf = 0.97 Vminpu = 0.88 
New Load.262075C0a     phases=1 Bus1=SX3067448C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.5817301017046      pf = 0.97 Vminpu = 0.88 
New Load.262075C0b     phases=1 Bus1=SX3067448C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.5882698982954      pf = 0.97 Vminpu = 0.88 
New Load.274903C0a     phases=1 Bus1=SX2935552C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.57763965129852     pf = 0.97 Vminpu = 0.88 
New Load.274903C0b     phases=1 Bus1=SX2935552C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.52236034870148     pf = 0.97 Vminpu = 0.88 
New Load.274985C0a     phases=1 Bus1=SX2822864C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.90283004641533     pf = 0.97 Vminpu = 0.88 
New Load.274985C0b     phases=1 Bus1=SX2822864C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.197169953584671    pf = 0.97 Vminpu = 0.88 
New Load.274986C0a     phases=1 Bus1=SX2822865C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.539411064386368    pf = 0.97 Vminpu = 0.88 
New Load.274986C0b     phases=1 Bus1=SX2822865C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.53058893561363     pf = 0.97 Vminpu = 0.88 
New Load.274987C0a     phases=1 Bus1=SX2916605C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.29174707531929     pf = 0.97 Vminpu = 0.88 
New Load.274987C0b     phases=1 Bus1=SX2916605C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.80825292468071     pf = 0.97 Vminpu = 0.88 
New Load.274988C0a     phases=1 Bus1=SX3085394C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.31012325286865     pf = 0.97 Vminpu = 0.88 
New Load.274988C0b     phases=1 Bus1=SX3085394C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.789876747131347    pf = 0.97 Vminpu = 0.88 
New Load.274992C0a     phases=1 Bus1=SX2804250C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.07463196456432     pf = 0.97 Vminpu = 0.88 
New Load.274992C0b     phases=1 Bus1=SX2804250C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.09536803543568     pf = 0.97 Vminpu = 0.88 
New Load.274994C0a     phases=1 Bus1=SX3048205C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.15937080979347     pf = 0.97 Vminpu = 0.88 
New Load.274994C0b     phases=1 Bus1=SX3048205C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.01062919020653     pf = 0.97 Vminpu = 0.88 
New Load.274997C0a     phases=1 Bus1=SX3048228C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.05408921062946     pf = 0.97 Vminpu = 0.88 
New Load.274997C0b     phases=1 Bus1=SX3048228C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.11591078937054     pf = 0.97 Vminpu = 0.88 
New Load.274999C0a     phases=1 Bus1=SX2935550C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.37250419855118     pf = 0.97 Vminpu = 0.88 
New Load.274999C0b     phases=1 Bus1=SX2935550C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.79749580144882     pf = 0.97 Vminpu = 0.88 
New Load.275000C0a     phases=1 Bus1=SX2710509C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.9329089820385      pf = 0.97 Vminpu = 0.88 
New Load.275000C0b     phases=1 Bus1=SX2710509C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.167091017961502    pf = 0.97 Vminpu = 0.88 
New Load.275001C0a     phases=1 Bus1=SX2822862C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.97295345067978     pf = 0.97 Vminpu = 0.88 
New Load.275001C0b     phases=1 Bus1=SX2822862C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.12704654932022     pf = 0.97 Vminpu = 0.88 
New Load.275002C0a     phases=1 Bus1=SX3066806C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.28403952717781     pf = 0.97 Vminpu = 0.88 
New Load.275002C0b     phases=1 Bus1=SX3066806C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.81596047282219     pf = 0.97 Vminpu = 0.88 
New Load.275007C0a     phases=1 Bus1=SX2916606C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.32587285041809     pf = 0.97 Vminpu = 0.88 
New Load.275007C0b     phases=1 Bus1=SX2916606C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.77412714958191     pf = 0.97 Vminpu = 0.88 
New Load.275008C0a     phases=1 Bus1=SX3235243C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.95101416766643     pf = 0.97 Vminpu = 0.88 
New Load.275008C0b     phases=1 Bus1=SX3235243C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.21898583233357     pf = 0.97 Vminpu = 0.88 
New Load.275247B0a     phases=1 Bus1=SX2786273B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.99903022408485     pf = 0.97 Vminpu = 0.88 
New Load.275247B0b     phases=1 Bus1=SX2786273B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.73096977591515     pf = 0.97 Vminpu = 0.88 
New Load.275248B0a     phases=1 Bus1=SX2805036B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.85178704321384     pf = 0.97 Vminpu = 0.88 
New Load.275248B0b     phases=1 Bus1=SX2805036B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.03821295678616     pf = 0.97 Vminpu = 0.88 
New Load.293422C0a     phases=1 Bus1=SX3178997C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.20949285030365     pf = 0.97 Vminpu = 0.88 
New Load.293422C0b     phases=1 Bus1=SX3178997C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.89050714969635     pf = 0.97 Vminpu = 0.88 
New Load.293423B0a     phases=1 Bus1=SX3122849B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.736690325737       pf = 0.97 Vminpu = 0.88 
New Load.293423B0b     phases=1 Bus1=SX3122849B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.103309674263       pf = 0.97 Vminpu = 0.88 
New Load.293424C0a     phases=1 Bus1=SX2766750C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.89324070215225     pf = 0.97 Vminpu = 0.88 
New Load.293424C0b     phases=1 Bus1=SX2766750C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.36675929784775     pf = 0.97 Vminpu = 0.88 
New Load.293425A0a     phases=1 Bus1=SX2763153A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.78262703359127     pf = 0.97 Vminpu = 0.88 
New Load.293425A0b     phases=1 Bus1=SX2763153A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.08737296640873     pf = 0.97 Vminpu = 0.88 
New Load.293427C0a     phases=1 Bus1=SX3104157C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.1061646938324      pf = 0.97 Vminpu = 0.88 
New Load.293427C0b     phases=1 Bus1=SX3104157C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.0638353061676      pf = 0.97 Vminpu = 0.88 
New Load.293471A0a     phases=1 Bus1=SX_293471A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.13682700455189     pf = 0.97 Vminpu = 0.88 
New Load.293471A0b     phases=1 Bus1=SX_293471A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.73317299544811     pf = 0.97 Vminpu = 0.88 
New Load.293471B0a     phases=1 Bus1=SX_293471B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.623330212831497    pf = 0.97 Vminpu = 0.88 
New Load.293471B0b     phases=1 Bus1=SX_293471B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.1066697871685      pf = 0.97 Vminpu = 0.88 
New Load.293471C0a     phases=1 Bus1=SX_293471C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.42570485889912     pf = 0.97 Vminpu = 0.88 
New Load.293471C0b     phases=1 Bus1=SX_293471C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.74429514110088     pf = 0.97 Vminpu = 0.88 
New Load.293480A0a     phases=1 Bus1=SX2748158A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.20237488746643     pf = 0.97 Vminpu = 0.88 
New Load.293480A0b     phases=1 Bus1=SX2748158A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.11762511253357     pf = 0.97 Vminpu = 0.88 
New Load.293483A0a     phases=1 Bus1=SX3104133A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.33283464491367     pf = 0.97 Vminpu = 0.88 
New Load.293483A0b     phases=1 Bus1=SX3104133A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.53716535508633     pf = 0.97 Vminpu = 0.88 
New Load.293486C0a     phases=1 Bus1=SX2673346C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.13033658862114     pf = 0.97 Vminpu = 0.88 
New Load.293486C0b     phases=1 Bus1=SX2673346C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.03966341137886     pf = 0.97 Vminpu = 0.88 
New Load.293487B0a     phases=1 Bus1=SX3254238B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.53424587547779     pf = 0.97 Vminpu = 0.88 
New Load.293487B0b     phases=1 Bus1=SX3254238B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.19575412452221     pf = 0.97 Vminpu = 0.88 
New Load.293490C0a     phases=1 Bus1=SX3048230C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.87909171581268     pf = 0.97 Vminpu = 0.88 
New Load.293490C0b     phases=1 Bus1=SX3048230C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.29090828418732     pf = 0.97 Vminpu = 0.88 
New Load.293492C0a     phases=1 Bus1=SX2841637C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.278567849993706    pf = 0.97 Vminpu = 0.88 
New Load.293492C0b     phases=1 Bus1=SX2841637C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.89143215000629     pf = 0.97 Vminpu = 0.88 
New Load.293518B0a     phases=1 Bus1=SX2897780B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.85309544205666     pf = 0.97 Vminpu = 0.88 
New Load.293518B0b     phases=1 Bus1=SX2897780B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.87690455794334     pf = 0.97 Vminpu = 0.88 
New Load.293519B0a     phases=1 Bus1=SX3235255B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.469481357932091    pf = 0.97 Vminpu = 0.88 
New Load.293519B0b     phases=1 Bus1=SX3235255B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.48051864206791     pf = 0.97 Vminpu = 0.88 
New Load.293521A0a     phases=1 Bus1=SX3216370A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.22647658586502     pf = 0.97 Vminpu = 0.88 
New Load.293521A0b     phases=1 Bus1=SX3216370A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.323523414134979    pf = 0.97 Vminpu = 0.88 
New Load.293521B0a     phases=1 Bus1=SX3216370B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.524968878626823    pf = 0.97 Vminpu = 0.88 
New Load.293521B0b     phases=1 Bus1=SX3216370B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.36503112137318     pf = 0.97 Vminpu = 0.88 
New Load.293521C0a     phases=1 Bus1=SX3216370C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.86108752846718     pf = 0.97 Vminpu = 0.88 
New Load.293521C0b     phases=1 Bus1=SX3216370C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.20891247153282     pf = 0.97 Vminpu = 0.88 
New Load.293522A0a     phases=1 Bus1=SX2785527A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.38117844820023     pf = 0.97 Vminpu = 0.88 
New Load.293522A0b     phases=1 Bus1=SX2785527A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.93882155179977     pf = 0.97 Vminpu = 0.88 
New Load.293523A0a     phases=1 Bus1=SX2766729A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.70731521606445     pf = 0.97 Vminpu = 0.88 
New Load.293523A0b     phases=1 Bus1=SX2766729A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.16268478393555     pf = 0.97 Vminpu = 0.88 
New Load.293591A0a     phases=1 Bus1=SX3197641A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.773270452022553    pf = 0.97 Vminpu = 0.88 
New Load.293591A0b     phases=1 Bus1=SX3197641A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.54672954797745     pf = 0.97 Vminpu = 0.88 
New Load.293592A0a     phases=1 Bus1=SX2973161A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.30104428529739     pf = 0.97 Vminpu = 0.88 
New Load.293592A0b     phases=1 Bus1=SX2973161A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.99895571470261     pf = 0.97 Vminpu = 0.88 
New Load.293608C0a     phases=1 Bus1=SX2673306C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.96490900814533     pf = 0.97 Vminpu = 0.88 
New Load.293608C0b     phases=1 Bus1=SX2673306C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.20509099185467     pf = 0.97 Vminpu = 0.88 
New Load.293609C0a     phases=1 Bus1=SX2785515C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.74232996225357     pf = 0.97 Vminpu = 0.88 
New Load.293609C0b     phases=1 Bus1=SX2785515C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.42767003774643     pf = 0.97 Vminpu = 0.88 
New Load.293644A0a     phases=1 Bus1=SX2729429A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.0074391657114      pf = 0.97 Vminpu = 0.88 
New Load.293644A0b     phases=1 Bus1=SX2729429A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.8625608342886      pf = 0.97 Vminpu = 0.88 
New Load.293645A0a     phases=1 Bus1=SX2841633A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.76712000966072     pf = 0.97 Vminpu = 0.88 
New Load.293645A0b     phases=1 Bus1=SX2841633A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.10287999033928     pf = 0.97 Vminpu = 0.88 
New Load.293652A0a     phases=1 Bus1=SX3235258A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.864180176258087    pf = 0.97 Vminpu = 0.88 
New Load.293652A0b     phases=1 Bus1=SX3235258A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.45581982374191     pf = 0.97 Vminpu = 0.88 
New Load.293652B0a     phases=1 Bus1=SX3235258B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.727046942710876    pf = 0.97 Vminpu = 0.88 
New Load.293652B0b     phases=1 Bus1=SX3235258B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 13.8629530572891     pf = 0.97 Vminpu = 0.88 
New Load.293652C0a     phases=1 Bus1=SX3235258C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.53864516615868     pf = 0.97 Vminpu = 0.88 
New Load.293652C0b     phases=1 Bus1=SX3235258C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.56135483384132     pf = 0.97 Vminpu = 0.88 
New Load.293655A0a     phases=1 Bus1=SX2729414A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.69899237513542     pf = 0.97 Vminpu = 0.88 
New Load.293655A0b     phases=1 Bus1=SX2729414A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.17100762486458     pf = 0.97 Vminpu = 0.88 
New Load.293655B0a     phases=1 Bus1=SX2729414B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.34667829096317     pf = 0.97 Vminpu = 0.88 
New Load.293655B0b     phases=1 Bus1=SX2729414B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.38332170903683     pf = 0.97 Vminpu = 0.88 
New Load.293655C0a     phases=1 Bus1=SX2729414C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.82381235837936     pf = 0.97 Vminpu = 0.88 
New Load.293655C0b     phases=1 Bus1=SX2729414C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.34618764162064     pf = 0.97 Vminpu = 0.88 
New Load.293656B0a     phases=1 Bus1=SX2973167B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.00710978984833     pf = 0.97 Vminpu = 0.88 
New Load.293656B0b     phases=1 Bus1=SX2973167B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.83289021015167     pf = 0.97 Vminpu = 0.88 
New Load.293657B0a     phases=1 Bus1=SX3189189B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.12691477775574     pf = 0.97 Vminpu = 0.88 
New Load.293657B0b     phases=1 Bus1=SX3189189B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.71308522224426     pf = 0.97 Vminpu = 0.88 
New Load.293658C0a     phases=1 Bus1=SX3189188C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.1231477463245     pf = 0.97 Vminpu = 0.88 
New Load.293658C0b     phases=1 Bus1=SX3189188C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.21685225367546     pf = 0.97 Vminpu = 0.88 
New Load.293659C0a     phases=1 Bus1=SX2935560C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.12576189041138     pf = 0.97 Vminpu = 0.88 
New Load.293659C0b     phases=1 Bus1=SX2935560C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.97423810958862     pf = 0.97 Vminpu = 0.88 
New Load.293660B0a     phases=1 Bus1=SX2916610B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.244389376044273    pf = 0.97 Vminpu = 0.88 
New Load.293660B0b     phases=1 Bus1=SX2916610B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.48561062395573     pf = 0.97 Vminpu = 0.88 
New Load.293663C0a     phases=1 Bus1=SX3216368C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.29804822206497     pf = 0.97 Vminpu = 0.88 
New Load.293663C0b     phases=1 Bus1=SX3216368C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.80195177793503     pf = 0.97 Vminpu = 0.88 
New Load.293664A0a     phases=1 Bus1=SX3207907A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.9984140622616     pf = 0.97 Vminpu = 0.88 
New Load.293664A0b     phases=1 Bus1=SX3207907A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.74158593773842     pf = 0.97 Vminpu = 0.88 
New Load.293664B0a     phases=1 Bus1=SX3207907B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW= 4.90280997753143     pf = 0.97 Vminpu = 0.88 
New Load.293664B0b     phases=1 Bus1=SX3207907B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW= 24.2771900224686     pf = 0.97 Vminpu = 0.88 
New Load.293664C0a     phases=1 Bus1=SX3207907C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.2491291987896      pf = 0.97 Vminpu = 0.88 
New Load.293664C0b     phases=1 Bus1=SX3207907C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 17.0908708012104     pf = 0.97 Vminpu = 0.88 
New Load.293665C0a     phases=1 Bus1=SX2973166C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.3414112842083      pf = 0.97 Vminpu = 0.88 
New Load.293665C0b     phases=1 Bus1=SX2973166C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.8285887157917      pf = 0.97 Vminpu = 0.88 
New Load.293666C0a     phases=1 Bus1=SX2710532C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.48720327317715     pf = 0.97 Vminpu = 0.88 
New Load.293666C0b     phases=1 Bus1=SX2710532C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.58279672682285     pf = 0.97 Vminpu = 0.88 
New Load.293667A0a     phases=1 Bus1=SX2860504A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.47942609786987     pf = 0.97 Vminpu = 0.88 
New Load.293667A0b     phases=1 Bus1=SX2860504A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.84057390213013     pf = 0.97 Vminpu = 0.88 
New Load.293668A0a     phases=1 Bus1=SX3085403A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.717294452786446    pf = 0.97 Vminpu = 0.88 
New Load.293668A0b     phases=1 Bus1=SX3085403A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.15270554721355     pf = 0.97 Vminpu = 0.88 
New Load.293672A0a     phases=1 Bus1=SX2954355A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.377924103736877    pf = 0.97 Vminpu = 0.88 
New Load.293672A0b     phases=1 Bus1=SX2954355A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.94207589626312     pf = 0.97 Vminpu = 0.88 
New Load.293673A0a     phases=1 Bus1=SX3122827A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.22170242965221     pf = 0.97 Vminpu = 0.88 
New Load.293673A0b     phases=1 Bus1=SX3122827A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.64829757034779     pf = 0.97 Vminpu = 0.88 
New Load.293681A0a     phases=1 Bus1=SX3195751A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.07743202447891     pf = 0.97 Vminpu = 0.88 
New Load.293681A0b     phases=1 Bus1=SX3195751A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.79256797552109     pf = 0.97 Vminpu = 0.88 
New Load.294786C0a     phases=1 Bus1=SX2766724C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.224778670072556    pf = 0.97 Vminpu = 0.88 
New Load.294786C0b     phases=1 Bus1=SX2766724C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.87522132992744     pf = 0.97 Vminpu = 0.88 
New Load.294787A0a     phases=1 Bus1=SX3197647A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.13439882397652     pf = 0.97 Vminpu = 0.88 
New Load.294787A0b     phases=1 Bus1=SX3197647A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.41560117602348     pf = 0.97 Vminpu = 0.88 
New Load.294788A0a     phases=1 Bus1=SX2821010A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.39304335713387     pf = 0.97 Vminpu = 0.88 
New Load.294788A0b     phases=1 Bus1=SX2821010A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.90695664286613     pf = 0.97 Vminpu = 0.88 
New Load.294789A0a     phases=1 Bus1=SX2895461A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.81175092697143     pf = 0.97 Vminpu = 0.88 
New Load.294789A0b     phases=1 Bus1=SX2895461A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.05824907302856     pf = 0.97 Vminpu = 0.88 
New Load.294809A0a     phases=1 Bus1=SX2952014A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.09715175390244     pf = 0.97 Vminpu = 0.88 
New Load.294809A0b     phases=1 Bus1=SX2952014A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.22284824609756     pf = 0.97 Vminpu = 0.88 
New Load.294810A0a     phases=1 Bus1=SX3010585A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.04869233369827     pf = 0.97 Vminpu = 0.88 
New Load.294810A0b     phases=1 Bus1=SX3010585A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.25130766630173     pf = 0.97 Vminpu = 0.88 
New Load.294812A0a     phases=1 Bus1=SX3120502A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.66032121896744     pf = 0.97 Vminpu = 0.88 
New Load.294812A0b     phases=1 Bus1=SX3120502A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.65967878103256     pf = 0.97 Vminpu = 0.88 
New Load.294842A0a     phases=1 Bus1=SX3101789A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.93786132574081     pf = 0.97 Vminpu = 0.88 
New Load.294842A0b     phases=1 Bus1=SX3101789A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.93213867425919     pf = 0.97 Vminpu = 0.88 
New Load.294843A0a     phases=1 Bus1=SX3178982A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.804776259064674    pf = 0.97 Vminpu = 0.88 
New Load.294843A0b     phases=1 Bus1=SX3178982A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.06522374093533     pf = 0.97 Vminpu = 0.88 
New Load.294844A0a     phases=1 Bus1=SX2841623A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.47148282527924     pf = 0.97 Vminpu = 0.88 
New Load.294844A0b     phases=1 Bus1=SX2841623A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.84851717472076     pf = 0.97 Vminpu = 0.88 
New Load.294845A0a     phases=1 Bus1=SX3010563A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.44849299669266     pf = 0.97 Vminpu = 0.88 
New Load.294845A0b     phases=1 Bus1=SX3010563A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.87150700330734     pf = 0.97 Vminpu = 0.88 
New Load.302367B0a     phases=1 Bus1=SX2766727B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.323554878234863    pf = 0.97 Vminpu = 0.88 
New Load.302367B0b     phases=1 Bus1=SX2766727B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.51644512176514     pf = 0.97 Vminpu = 0.88 
New Load.302368B0a     phases=1 Bus1=SX3029507B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.29510556161404     pf = 0.97 Vminpu = 0.88 
New Load.302368B0b     phases=1 Bus1=SX3029507B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.43489443838596     pf = 0.97 Vminpu = 0.88 
New Load.302369B0a     phases=1 Bus1=SX3197643B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.87313655495644     pf = 0.97 Vminpu = 0.88 
New Load.302369B0b     phases=1 Bus1=SX3197643B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.856863445043563    pf = 0.97 Vminpu = 0.88 
New Load.302370B0a     phases=1 Bus1=SX3122823B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.07503661692142     pf = 0.97 Vminpu = 0.88 
New Load.302370B0b     phases=1 Bus1=SX3122823B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.65496338307858     pf = 0.97 Vminpu = 0.88 
New Load.302373B0a     phases=1 Bus1=SX2766726B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.15133367538452     pf = 0.97 Vminpu = 0.88 
New Load.302373B0b     phases=1 Bus1=SX2766726B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.68866632461548     pf = 0.97 Vminpu = 0.88 
New Load.302374B0a     phases=1 Bus1=SX2785526B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.37395503520966     pf = 0.97 Vminpu = 0.88 
New Load.302374B0b     phases=1 Bus1=SX2785526B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.46604496479034     pf = 0.97 Vminpu = 0.88 
New Load.302375B0a     phases=1 Bus1=SX2973162B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.63841029167175     pf = 0.97 Vminpu = 0.88 
New Load.302375B0b     phases=1 Bus1=SX2973162B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.20158970832825     pf = 0.97 Vminpu = 0.88 
New Load.302392A0a     phases=1 Bus1=SX3010570A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.15883908510208     pf = 0.97 Vminpu = 0.88 
New Load.302392A0b     phases=1 Bus1=SX3010570A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.161160914897919    pf = 0.97 Vminpu = 0.88 
New Load.302400A0a     phases=1 Bus1=SX2991919A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.30466396331787     pf = 0.97 Vminpu = 0.88 
New Load.302400A0b     phases=1 Bus1=SX2991919A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.01533603668213     pf = 0.97 Vminpu = 0.88 
New Load.302402A0a     phases=1 Bus1=SX3122824A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.60901305913925     pf = 0.97 Vminpu = 0.88 
New Load.302402A0b     phases=1 Bus1=SX3122824A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.71098694086075     pf = 0.97 Vminpu = 0.88 
New Load.302405A0a     phases=1 Bus1=SX2860489A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.17799458026886     pf = 0.97 Vminpu = 0.88 
New Load.302405A0b     phases=1 Bus1=SX2860489A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.14200541973114     pf = 0.97 Vminpu = 0.88 
New Load.302410A0a     phases=1 Bus1=SX3104131A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.63805489718914     pf = 0.97 Vminpu = 0.88 
New Load.302410A0b     phases=1 Bus1=SX3104131A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.23194510281086     pf = 0.97 Vminpu = 0.88 
New Load.302412A0a     phases=1 Bus1=SX3048210A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.3057895898819      pf = 0.97 Vminpu = 0.88 
New Load.302412A0b     phases=1 Bus1=SX3048210A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.9942104101181      pf = 0.97 Vminpu = 0.88 
New Load.302468A0a     phases=1 Bus1=SX2897778A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.40163693726063     pf = 0.97 Vminpu = 0.88 
New Load.302468A0b     phases=1 Bus1=SX2897778A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.14836306273937     pf = 0.97 Vminpu = 0.88 
New Load.302469A0a     phases=1 Bus1=SX3104132A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.80031846523285     pf = 0.97 Vminpu = 0.88 
New Load.302469A0b     phases=1 Bus1=SX3104132A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.51968153476715     pf = 0.97 Vminpu = 0.88 
New Load.302471A0a     phases=1 Bus1=SX3085402A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.88826597332954     pf = 0.97 Vminpu = 0.88 
New Load.302471A0b     phases=1 Bus1=SX3085402A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.41173402667046     pf = 0.97 Vminpu = 0.88 
New Load.302473A0a     phases=1 Bus1=SX2804252A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.624141354560852    pf = 0.97 Vminpu = 0.88 
New Load.302473A0b     phases=1 Bus1=SX2804252A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.24585864543915     pf = 0.97 Vminpu = 0.88 
New Load.302474A0a     phases=1 Bus1=SX3048214A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.604771621823311    pf = 0.97 Vminpu = 0.88 
New Load.302474A0b     phases=1 Bus1=SX3048214A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.26522837817669     pf = 0.97 Vminpu = 0.88 
New Load.302507B0a     phases=1 Bus1=SX3235275B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.89308312058449     pf = 0.97 Vminpu = 0.88 
New Load.302507B0b     phases=1 Bus1=SX3235275B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.83691687941551     pf = 0.97 Vminpu = 0.88 
New Load.302508C0a     phases=1 Bus1=SX2897779C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.26153873741627     pf = 0.97 Vminpu = 0.88 
New Load.302508C0b     phases=1 Bus1=SX2897779C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.90846126258373     pf = 0.97 Vminpu = 0.88 
New Load.302509C0a     phases=1 Bus1=SX2804261C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.71142852306366     pf = 0.97 Vminpu = 0.88 
New Load.302509C0b     phases=1 Bus1=SX2804261C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.38857147693634     pf = 0.97 Vminpu = 0.88 
New Load.302510C0a     phases=1 Bus1=SX3178980C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.53564311861992     pf = 0.97 Vminpu = 0.88 
New Load.302510C0b     phases=1 Bus1=SX3178980C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.56435688138008     pf = 0.97 Vminpu = 0.88 
New Load.302514A0a     phases=1 Bus1=SX2973164A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.935498124361038    pf = 0.97 Vminpu = 0.88 
New Load.302514A0b     phases=1 Bus1=SX2973164A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.61450187563896     pf = 0.97 Vminpu = 0.88 
New Load.302637A0a     phases=1 Bus1=SX2748132A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.438070690631866    pf = 0.97 Vminpu = 0.88 
New Load.302637A0b     phases=1 Bus1=SX2748132A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.88192930936813     pf = 0.97 Vminpu = 0.88 
New Load.302672C0a     phases=1 Bus1=SX3254205C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.59419849395752     pf = 0.97 Vminpu = 0.88 
New Load.302672C0b     phases=1 Bus1=SX3254205C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.57580150604248     pf = 0.97 Vminpu = 0.88 
New Load.302673A0a     phases=1 Bus1=SX3010569A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.3609078347683      pf = 0.97 Vminpu = 0.88 
New Load.302673A0b     phases=1 Bus1=SX3010569A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.93909216523171     pf = 0.97 Vminpu = 0.88 
New Load.302674A0a     phases=1 Bus1=SX2673321A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.93276358962059     pf = 0.97 Vminpu = 0.88 
New Load.302674A0b     phases=1 Bus1=SX2673321A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.93723641037941     pf = 0.97 Vminpu = 0.88 
New Load.302675A0a     phases=1 Bus1=SX2954354A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.20438221156597     pf = 0.97 Vminpu = 0.88 
New Load.302675A0b     phases=1 Bus1=SX2954354A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.66561778843403     pf = 0.97 Vminpu = 0.88 
New Load.302676A0a     phases=1 Bus1=SX2710519A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.44636772871017     pf = 0.97 Vminpu = 0.88 
New Load.302676A0b     phases=1 Bus1=SX2710519A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.10363227128983     pf = 0.97 Vminpu = 0.88 
New Load.302677A0a     phases=1 Bus1=SX3066819A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.1874820047617      pf = 0.97 Vminpu = 0.88 
New Load.302677A0b     phases=1 Bus1=SX3066819A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.6825179952383      pf = 0.97 Vminpu = 0.88 
New Load.302678A0a     phases=1 Bus1=SX3029499A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.456350570917129    pf = 0.97 Vminpu = 0.88 
New Load.302678A0b     phases=1 Bus1=SX3029499A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.09364942908287     pf = 0.97 Vminpu = 0.88 
New Load.302679A0a     phases=1 Bus1=SX2897772A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.68043277025223     pf = 0.97 Vminpu = 0.88 
New Load.302679A0b     phases=1 Bus1=SX2897772A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.63956722974777     pf = 0.97 Vminpu = 0.88 
New Load.302731A0a     phases=1 Bus1=SX3122826A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.7883910703659      pf = 0.97 Vminpu = 0.88 
New Load.302731A0b     phases=1 Bus1=SX3122826A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.08160892963409     pf = 0.97 Vminpu = 0.88 
New Load.302732A0a     phases=1 Bus1=SX2691953A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.37362966299057     pf = 0.97 Vminpu = 0.88 
New Load.302732A0b     phases=1 Bus1=SX2691953A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.94637033700943     pf = 0.97 Vminpu = 0.88 
New Load.302733A0a     phases=1 Bus1=SX2860491A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.472933810949326    pf = 0.97 Vminpu = 0.88 
New Load.302733A0b     phases=1 Bus1=SX2860491A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.07706618905067     pf = 0.97 Vminpu = 0.88 
New Load.302733B0a     phases=1 Bus1=SX2860491B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.89735998570919     pf = 0.97 Vminpu = 0.88 
New Load.302733B0b     phases=1 Bus1=SX2860491B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 11.6926400142908     pf = 0.97 Vminpu = 0.88 
New Load.302734A0a     phases=1 Bus1=SX2991922A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.60159331321716     pf = 0.97 Vminpu = 0.88 
New Load.302734A0b     phases=1 Bus1=SX2991922A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.71840668678284     pf = 0.97 Vminpu = 0.88 
New Load.302735A0a     phases=1 Bus1=SX2991923A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.03422434389591     pf = 0.97 Vminpu = 0.88 
New Load.302735A0b     phases=1 Bus1=SX2991923A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.835775656104088    pf = 0.97 Vminpu = 0.88 
New Load.302803C0a     phases=1 Bus1=SX3085400C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.67722884535789     pf = 0.97 Vminpu = 0.88 
New Load.302803C0b     phases=1 Bus1=SX3085400C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.4927711546421      pf = 0.97 Vminpu = 0.88 
New Load.302804C0a     phases=1 Bus1=SX3141399C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.2695054376125     pf = 0.97 Vminpu = 0.88 
New Load.302804C0b     phases=1 Bus1=SX3141399C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.99049456238747     pf = 0.97 Vminpu = 0.88 
New Load.302805C0a     phases=1 Bus1=SX2954351C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.45353479385376     pf = 0.97 Vminpu = 0.88 
New Load.302805C0b     phases=1 Bus1=SX2954351C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.64646520614624     pf = 0.97 Vminpu = 0.88 
New Load.302807C0a     phases=1 Bus1=SX3235266C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.61248180091381     pf = 0.97 Vminpu = 0.88 
New Load.302807C0b     phases=1 Bus1=SX3235266C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.557518199086189    pf = 0.97 Vminpu = 0.88 
New Load.302808C0a     phases=1 Bus1=SX2841626C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.65136186957359     pf = 0.97 Vminpu = 0.88 
New Load.302808C0b     phases=1 Bus1=SX2841626C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.41863813042641     pf = 0.97 Vminpu = 0.88 
New Load.302809C0a     phases=1 Bus1=SX2954350C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.3598389685154      pf = 0.97 Vminpu = 0.88 
New Load.302809C0b     phases=1 Bus1=SX2954350C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.7401610314846      pf = 0.97 Vminpu = 0.88 
New Load.302810C0a     phases=1 Bus1=SX3178977C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.53858683109283     pf = 0.97 Vminpu = 0.88 
New Load.302810C0b     phases=1 Bus1=SX3178977C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.56141316890717     pf = 0.97 Vminpu = 0.88 
New Load.302811C0a     phases=1 Bus1=SX3160105C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.98536936640739     pf = 0.97 Vminpu = 0.88 
New Load.302811C0b     phases=1 Bus1=SX3160105C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.11463063359261     pf = 0.97 Vminpu = 0.88 
New Load.302812C0a     phases=1 Bus1=SX2691945C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.02613635897636     pf = 0.97 Vminpu = 0.88 
New Load.302812C0b     phases=1 Bus1=SX2691945C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.14386364102364     pf = 0.97 Vminpu = 0.88 
New Load.302813C0a     phases=1 Bus1=SX3010567C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96145642399788     pf = 0.97 Vminpu = 0.88 
New Load.302813C0b     phases=1 Bus1=SX3010567C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.13854357600212     pf = 0.97 Vminpu = 0.88 
New Load.302834C0a     phases=1 Bus1=SX2841625C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.85866358280182     pf = 0.97 Vminpu = 0.88 
New Load.302834C0b     phases=1 Bus1=SX2841625C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.21133641719818     pf = 0.97 Vminpu = 0.88 
New Load.302858C0a     phases=1 Bus1=SX2897776C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.02308733165264     pf = 0.97 Vminpu = 0.88 
New Load.302858C0b     phases=1 Bus1=SX2897776C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.14691266834736     pf = 0.97 Vminpu = 0.88 
New Load.302859C0a     phases=1 Bus1=SX3254215C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.84941564798355     pf = 0.97 Vminpu = 0.88 
New Load.302859C0b     phases=1 Bus1=SX3254215C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.250584352016449    pf = 0.97 Vminpu = 0.88 
New Load.302860C0a     phases=1 Bus1=SX3122819C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.82540237307549     pf = 0.97 Vminpu = 0.88 
New Load.302860C0b     phases=1 Bus1=SX3122819C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 10.4345976269245     pf = 0.97 Vminpu = 0.88 
New Load.302861C0a     phases=1 Bus1=SX2748133C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.29357364177704     pf = 0.97 Vminpu = 0.88 
New Load.302861C0b     phases=1 Bus1=SX2748133C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.80642635822296     pf = 0.97 Vminpu = 0.88 
New Load.302862C0a     phases=1 Bus1=SX3085399C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.08393432497978     pf = 0.97 Vminpu = 0.88 
New Load.302862C0b     phases=1 Bus1=SX3085399C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.01606567502022     pf = 0.97 Vminpu = 0.88 
New Load.310560A0a     phases=1 Bus1=SX2879074A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.34183719158173     pf = 0.97 Vminpu = 0.88 
New Load.310560A0b     phases=1 Bus1=SX2879074A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.978162808418274    pf = 0.97 Vminpu = 0.88 
New Load.310561A0a     phases=1 Bus1=SX3122820A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.49483983457088     pf = 0.97 Vminpu = 0.88 
New Load.310561A0b     phases=1 Bus1=SX3122820A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.375160165429115    pf = 0.97 Vminpu = 0.88 
New Load.310568A0a     phases=1 Bus1=SX2710517A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.20258293151855     pf = 0.97 Vminpu = 0.88 
New Load.310568A0b     phases=1 Bus1=SX2710517A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.11741706848145     pf = 0.97 Vminpu = 0.88 
New Load.310569A0a     phases=1 Bus1=SX3197639A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.260355494618416    pf = 0.97 Vminpu = 0.88 
New Load.310569A0b     phases=1 Bus1=SX3197639A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.60964450538158     pf = 0.97 Vminpu = 0.88 
New Load.310570A0a     phases=1 Bus1=SX3160106A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.49223088622093     pf = 0.97 Vminpu = 0.88 
New Load.310570A0b     phases=1 Bus1=SX3160106A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.37776911377907     pf = 0.97 Vminpu = 0.88 
New Load.321159A0a     phases=1 Bus1=SX3008248A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.52290926218033     pf = 0.97 Vminpu = 0.88 
New Load.321159A0b     phases=1 Bus1=SX3008248A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.79709073781967     pf = 0.97 Vminpu = 0.88 
New Load.321836A0a     phases=1 Bus1=SX3235247A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.71672101020813     pf = 0.97 Vminpu = 0.88 
New Load.321836A0b     phases=1 Bus1=SX3235247A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.60327898979187     pf = 0.97 Vminpu = 0.88 
New Load.321837A0a     phases=1 Bus1=SX2673312A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.58399390280247     pf = 0.97 Vminpu = 0.88 
New Load.321837A0b     phases=1 Bus1=SX2673312A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.28600609719753     pf = 0.97 Vminpu = 0.88 
New Load.321838A0a     phases=1 Bus1=SX2691944A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.05856907963753     pf = 0.97 Vminpu = 0.88 
New Load.321838A0b     phases=1 Bus1=SX2691944A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.811430920362472    pf = 0.97 Vminpu = 0.88 
New Load.321839A0a     phases=1 Bus1=SX2710516A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.85315470635891     pf = 0.97 Vminpu = 0.88 
New Load.321839A0b     phases=1 Bus1=SX2710516A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.01684529364109     pf = 0.97 Vminpu = 0.88 
New Load.321840B0a     phases=1 Bus1=SX2804256B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.76514065265656     pf = 0.97 Vminpu = 0.88 
New Load.321840B0b     phases=1 Bus1=SX2804256B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.12485934734344     pf = 0.97 Vminpu = 0.88 
New Load.321841B0a     phases=1 Bus1=SX2954347B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.35705384194851     pf = 0.97 Vminpu = 0.88 
New Load.321841B0b     phases=1 Bus1=SX2954347B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.37294615805149     pf = 0.97 Vminpu = 0.88 
New Load.321845B0a     phases=1 Bus1=SX3178975B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.48545577645302     pf = 0.97 Vminpu = 0.88 
New Load.321845B0b     phases=1 Bus1=SX3178975B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.244544223546981    pf = 0.97 Vminpu = 0.88 
New Load.321847B0a     phases=1 Bus1=SX3160100B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.94550325870514     pf = 0.97 Vminpu = 0.88 
New Load.321847B0b     phases=1 Bus1=SX3160100B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.89449674129486     pf = 0.97 Vminpu = 0.88 
New Load.321848B0a     phases=1 Bus1=SX3085390B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.4021152305603      pf = 0.97 Vminpu = 0.88 
New Load.321848B0b     phases=1 Bus1=SX3085390B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.4378847694397      pf = 0.97 Vminpu = 0.88 
New Load.321849B0a     phases=1 Bus1=SX2748152B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.36692286968231     pf = 0.97 Vminpu = 0.88 
New Load.321849B0b     phases=1 Bus1=SX2748152B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.47307713031769     pf = 0.97 Vminpu = 0.88 
New Load.321851B0a     phases=1 Bus1=SX2729434B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.743569288253784    pf = 0.97 Vminpu = 0.88 
New Load.321851B0b     phases=1 Bus1=SX2729434B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.09643071174622     pf = 0.97 Vminpu = 0.88 
New Load.321852C0a     phases=1 Bus1=SX2916608C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.86245959997177E-02 pf = 0.97 Vminpu = 0.88 
New Load.321852C0b     phases=1 Bus1=SX2916608C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.03137540400028     pf = 0.97 Vminpu = 0.88 
New Load.321853B0a     phases=1 Bus1=SX2673313B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.11543093681335     pf = 0.97 Vminpu = 0.88 
New Load.321853B0b     phases=1 Bus1=SX2673313B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.61456906318665     pf = 0.97 Vminpu = 0.88 
New Load.321854B0a     phases=1 Bus1=SX2804257B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.35341832637787     pf = 0.97 Vminpu = 0.88 
New Load.321854B0b     phases=1 Bus1=SX2804257B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.48658167362213     pf = 0.97 Vminpu = 0.88 
New Load.321855B0a     phases=1 Bus1=SX2860485B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.03824307441711     pf = 0.97 Vminpu = 0.88 
New Load.321855B0b     phases=1 Bus1=SX2860485B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.80175692558289     pf = 0.97 Vminpu = 0.88 
New Load.321856B0a     phases=1 Bus1=SX2860506B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.38892019748688     pf = 0.97 Vminpu = 0.88 
New Load.321856B0b     phases=1 Bus1=SX2860506B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.451079802513123    pf = 0.97 Vminpu = 0.88 
New Load.321858B0a     phases=1 Bus1=SX3122815B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.03643472671509     pf = 0.97 Vminpu = 0.88 
New Load.321858B0b     phases=1 Bus1=SX3122815B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.80356527328491     pf = 0.97 Vminpu = 0.88 
New Load.321859B0a     phases=1 Bus1=SX3254213B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.34756267249584     pf = 0.97 Vminpu = 0.88 
New Load.321859B0b     phases=1 Bus1=SX3254213B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.38243732750416     pf = 0.97 Vminpu = 0.88 
New Load.321860B0a     phases=1 Bus1=SX2785543B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.82149520277977     pf = 0.97 Vminpu = 0.88 
New Load.321860B0b     phases=1 Bus1=SX2785543B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.90850479722023     pf = 0.97 Vminpu = 0.88 
New Load.321861C0a     phases=1 Bus1=SX3235248C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.33552430272102     pf = 0.97 Vminpu = 0.88 
New Load.321861C0b     phases=1 Bus1=SX3235248C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.76447569727898     pf = 0.97 Vminpu = 0.88 
New Load.321874A0a     phases=1 Bus1=SX2764412A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.05308479785919     pf = 0.97 Vminpu = 0.88 
New Load.321874A0b     phases=1 Bus1=SX2764412A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.81691520214081     pf = 0.97 Vminpu = 0.88 
New Load.321876A0a     phases=1 Bus1=SX3027132A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.49680269002914     pf = 0.97 Vminpu = 0.88 
New Load.321876A0b     phases=1 Bus1=SX3027132A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.82319730997086     pf = 0.97 Vminpu = 0.88 
New Load.321877A0a     phases=1 Bus1=SX3101787A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.68971275210381     pf = 0.97 Vminpu = 0.88 
New Load.321877A0b     phases=1 Bus1=SX3101787A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.18028724789619     pf = 0.97 Vminpu = 0.88 
New Load.321878A0a     phases=1 Bus1=SX3101788A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.07361773192883     pf = 0.97 Vminpu = 0.88 
New Load.321878A0b     phases=1 Bus1=SX3101788A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.79638226807117     pf = 0.97 Vminpu = 0.88 
New Load.321880A0a     phases=1 Bus1=SX2876812A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.82189814567566     pf = 0.97 Vminpu = 0.88 
New Load.321880A0b     phases=1 Bus1=SX2876812A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.498101854324341    pf = 0.97 Vminpu = 0.88 
New Load.321881A0a     phases=1 Bus1=SX2970811A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.88709582865238     pf = 0.97 Vminpu = 0.88 
New Load.321881A0b     phases=1 Bus1=SX2970811A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.98290417134762     pf = 0.97 Vminpu = 0.88 
New Load.321882C0a     phases=1 Bus1=SX2916607C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.63038507819176     pf = 0.97 Vminpu = 0.88 
New Load.321882C0b     phases=1 Bus1=SX2916607C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.53961492180824     pf = 0.97 Vminpu = 0.88 
New Load.321883C0a     phases=1 Bus1=SX3010564C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.52166288495064     pf = 0.97 Vminpu = 0.88 
New Load.321883C0b     phases=1 Bus1=SX3010564C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.57833711504936     pf = 0.97 Vminpu = 0.88 
New Load.321884C0a     phases=1 Bus1=SX2710515C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.7733186340332      pf = 0.97 Vminpu = 0.88 
New Load.321884C0b     phases=1 Bus1=SX2710515C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.4866813659668      pf = 0.97 Vminpu = 0.88 
New Load.321886C0a     phases=1 Bus1=SX2766746C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.32032015502453     pf = 0.97 Vminpu = 0.88 
New Load.321886C0b     phases=1 Bus1=SX2766746C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.84967984497547     pf = 0.97 Vminpu = 0.88 
New Load.321887C0a     phases=1 Bus1=SX2691941C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.0585757696629     pf = 0.97 Vminpu = 0.88 
New Load.321887C0b     phases=1 Bus1=SX2691941C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.111424230337143    pf = 0.97 Vminpu = 0.88 
New Load.321888C0a     phases=1 Bus1=SX3235241C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.44766573727131     pf = 0.97 Vminpu = 0.88 
New Load.321888C0b     phases=1 Bus1=SX3235241C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.72233426272869     pf = 0.97 Vminpu = 0.88 
New Load.321890C0a     phases=1 Bus1=SX3104118C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 12.3913606786728     pf = 0.97 Vminpu = 0.88 
New Load.321890C0b     phases=1 Bus1=SX3104118C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.86863932132721     pf = 0.97 Vminpu = 0.88 
New Load.321891C0a     phases=1 Bus1=SX2748126C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.03505771577358     pf = 0.97 Vminpu = 0.88 
New Load.321891C0b     phases=1 Bus1=SX2748126C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.13494228422642     pf = 0.97 Vminpu = 0.88 
New Load.321892C0a     phases=1 Bus1=SX3235267C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.78347685694695     pf = 0.97 Vminpu = 0.88 
New Load.321892C0b     phases=1 Bus1=SX3235267C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.38652314305305     pf = 0.97 Vminpu = 0.88 
New Load.321893C0a     phases=1 Bus1=SX2841645C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.35812116682529     pf = 0.97 Vminpu = 0.88 
New Load.321893C0b     phases=1 Bus1=SX2841645C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.81187883317471     pf = 0.97 Vminpu = 0.88 
New Load.321894C0a     phases=1 Bus1=SX3066829C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.30385803699493     pf = 0.97 Vminpu = 0.88 
New Load.321894C0b     phases=1 Bus1=SX3066829C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.86614196300507     pf = 0.97 Vminpu = 0.88 
New Load.323233B0a     phases=1 Bus1=SX3254203B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.32455811977386     pf = 0.97 Vminpu = 0.88 
New Load.323233B0b     phases=1 Bus1=SX3254203B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.51544188022614     pf = 0.97 Vminpu = 0.88 
New Load.323234B0a     phases=1 Bus1=SX2860480B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.12235147118568     pf = 0.97 Vminpu = 0.88 
New Load.323234B0b     phases=1 Bus1=SX2860480B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.60764852881432     pf = 0.97 Vminpu = 0.88 
New Load.323235B0a     phases=1 Bus1=SX3197624B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.385671839118004    pf = 0.97 Vminpu = 0.88 
New Load.323235B0b     phases=1 Bus1=SX3197624B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.564328160882       pf = 0.97 Vminpu = 0.88 
New Load.323236B0a     phases=1 Bus1=SX2822860B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.92909623861313     pf = 0.97 Vminpu = 0.88 
New Load.323236B0b     phases=1 Bus1=SX2822860B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.800903761386872    pf = 0.97 Vminpu = 0.88 
New Load.323237B0a     phases=1 Bus1=SX3048199B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.73804545879364     pf = 0.97 Vminpu = 0.88 
New Load.323237B0b     phases=1 Bus1=SX3048199B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.10195454120636     pf = 0.97 Vminpu = 0.88 
New Load.323241B0a     phases=1 Bus1=SX2710508B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.6222327709198      pf = 0.97 Vminpu = 0.88 
New Load.323241B0b     phases=1 Bus1=SX2710508B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.2177672290802      pf = 0.97 Vminpu = 0.88 
New Load.323242B0a     phases=1 Bus1=SX3122810B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.13576661884785     pf = 0.97 Vminpu = 0.88 
New Load.323242B0b     phases=1 Bus1=SX3122810B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.594233381152153    pf = 0.97 Vminpu = 0.88 
New Load.323243B0a     phases=1 Bus1=SX2897765B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.594021682739258    pf = 0.97 Vminpu = 0.88 
New Load.323243B0b     phases=1 Bus1=SX2897765B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.24597831726074     pf = 0.97 Vminpu = 0.88 
New Load.323244B0a     phases=1 Bus1=SX2804248B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.67350088059902     pf = 0.97 Vminpu = 0.88 
New Load.323244B0b     phases=1 Bus1=SX2804248B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.216499119400978    pf = 0.97 Vminpu = 0.88 
New Load.323245B0a     phases=1 Bus1=SX2785512B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.51231369137764     pf = 0.97 Vminpu = 0.88 
New Load.323245B0b     phases=1 Bus1=SX2785512B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.21768630862236     pf = 0.97 Vminpu = 0.88 
New Load.323247B0a     phases=1 Bus1=SX2935553B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.52465852797031     pf = 0.97 Vminpu = 0.88 
New Load.323247B0b     phases=1 Bus1=SX2935553B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.20534147202969     pf = 0.97 Vminpu = 0.88 
New Load.323248B0a     phases=1 Bus1=SX3048207B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.08680109024048     pf = 0.97 Vminpu = 0.88 
New Load.323248B0b     phases=1 Bus1=SX3048207B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.75319890975952     pf = 0.97 Vminpu = 0.88 
New Load.323249B0a     phases=1 Bus1=SX2729427B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.24681060314178     pf = 0.97 Vminpu = 0.88 
New Load.323249B0b     phases=1 Bus1=SX2729427B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.593189396858215    pf = 0.97 Vminpu = 0.88 
New Load.323250B0a     phases=1 Bus1=SX2748131B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.262070150375366    pf = 0.97 Vminpu = 0.88 
New Load.323250B0b     phases=1 Bus1=SX2748131B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.57792984962463     pf = 0.97 Vminpu = 0.88 
New Load.323252B0a     phases=1 Bus1=SX2879066B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.145427250862122    pf = 0.97 Vminpu = 0.88 
New Load.323252B0b     phases=1 Bus1=SX2879066B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.69457274913788     pf = 0.97 Vminpu = 0.88 
New Load.323253B0a     phases=1 Bus1=SX2973152B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.57070052623749     pf = 0.97 Vminpu = 0.88 
New Load.323253B0b     phases=1 Bus1=SX2973152B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.15929947376251     pf = 0.97 Vminpu = 0.88 
New Load.323254B0a     phases=1 Bus1=SX2879068B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.76869113862515     pf = 0.97 Vminpu = 0.88 
New Load.323254B0b     phases=1 Bus1=SX2879068B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96130886137485     pf = 0.97 Vminpu = 0.88 
New Load.323255B0a     phases=1 Bus1=SX2860484B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.20196915626526     pf = 0.97 Vminpu = 0.88 
New Load.323255B0b     phases=1 Bus1=SX2860484B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.638030843734741    pf = 0.97 Vminpu = 0.88 
New Load.323261B0a     phases=1 Bus1=SX3085397B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.2397091537714      pf = 0.97 Vminpu = 0.88 
New Load.323261B0b     phases=1 Bus1=SX3085397B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.4902908462286      pf = 0.97 Vminpu = 0.88 
New Load.323263A0a     phases=1 Bus1=SX3066812A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.00908233880997     pf = 0.97 Vminpu = 0.88 
New Load.323263A0b     phases=1 Bus1=SX3066812A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.860917661190033    pf = 0.97 Vminpu = 0.88 
New Load.323264B0a     phases=1 Bus1=SX3216344B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.24885686337948     pf = 0.97 Vminpu = 0.88 
New Load.323264B0b     phases=1 Bus1=SX3216344B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 17.2011431366205     pf = 0.97 Vminpu = 0.88 
New Load.323265B0a     phases=1 Bus1=SX2860501B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.48739112734795     pf = 0.97 Vminpu = 0.88 
New Load.323265B0b     phases=1 Bus1=SX2860501B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.24260887265205     pf = 0.97 Vminpu = 0.88 
New Load.323266B0a     phases=1 Bus1=SX3197632B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.53695148944855     pf = 0.97 Vminpu = 0.88 
New Load.323266B0b     phases=1 Bus1=SX3197632B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.30304851055145     pf = 0.97 Vminpu = 0.88 
New Load.323267B0a     phases=1 Bus1=SX2710514B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.10525880813599     pf = 0.97 Vminpu = 0.88 
New Load.323267B0b     phases=1 Bus1=SX2710514B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.62474119186401     pf = 0.97 Vminpu = 0.88 
New Load.323273B0a     phases=1 Bus1=SX3048203B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.41090008199215     pf = 0.97 Vminpu = 0.88 
New Load.323273B0b     phases=1 Bus1=SX3048203B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.31909991800785     pf = 0.97 Vminpu = 0.88 
New Load.323274B0a     phases=1 Bus1=SX2860500B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.634838151931763    pf = 0.97 Vminpu = 0.88 
New Load.323274B0b     phases=1 Bus1=SX2860500B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.20516184806824     pf = 0.97 Vminpu = 0.88 
New Load.323275B0a     phases=1 Bus1=SX3197660B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.60049784719944     pf = 0.97 Vminpu = 0.88 
New Load.323275B0b     phases=1 Bus1=SX3197660B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.12950215280056     pf = 0.97 Vminpu = 0.88 
New Load.323277B0a     phases=1 Bus1=SX2897800B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.92624861955643     pf = 0.97 Vminpu = 0.88 
New Load.323277B0b     phases=1 Bus1=SX2897800B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.963751380443573    pf = 0.97 Vminpu = 0.88 
New Load.323279B0a     phases=1 Bus1=SX3235246B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.83913947582245     pf = 0.97 Vminpu = 0.88 
New Load.323279B0b     phases=1 Bus1=SX3235246B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.00086052417755     pf = 0.97 Vminpu = 0.88 
New Load.323280B0a     phases=1 Bus1=SX2710512B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.91681417822838     pf = 0.97 Vminpu = 0.88 
New Load.323280B0b     phases=1 Bus1=SX2710512B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.81318582177162     pf = 0.97 Vminpu = 0.88 
New Load.323282B0a     phases=1 Bus1=SX2897791B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 14.1910068577528     pf = 0.97 Vminpu = 0.88 
New Load.323282B0b     phases=1 Bus1=SX2897791B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.3989931422472      pf = 0.97 Vminpu = 0.88 
New Load.323283B0a     phases=1 Bus1=SX2916618B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.32689113140106     pf = 0.97 Vminpu = 0.88 
New Load.323283B0b     phases=1 Bus1=SX2916618B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.26310886859894     pf = 0.97 Vminpu = 0.88 
New Load.323284B0a     phases=1 Bus1=SX3160113B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.45209782540798     pf = 0.97 Vminpu = 0.88 
New Load.323284B0b     phases=1 Bus1=SX3160113B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.27790217459202     pf = 0.97 Vminpu = 0.88 
New Load.323285B0a     phases=1 Bus1=SX2804269B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.2684878885746      pf = 0.97 Vminpu = 0.88 
New Load.323285B0b     phases=1 Bus1=SX2804269B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.4615121114254      pf = 0.97 Vminpu = 0.88 
New Load.323286B0a     phases=1 Bus1=SX2989564B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.46084169864655     pf = 0.97 Vminpu = 0.88 
New Load.323286B0b     phases=1 Bus1=SX2989564B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.37915830135345     pf = 0.97 Vminpu = 0.88 
New Load.323287B0a     phases=1 Bus1=SX2897789B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.32766241073608     pf = 0.97 Vminpu = 0.88 
New Load.323287B0b     phases=1 Bus1=SX2897789B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.51233758926392     pf = 0.97 Vminpu = 0.88 
New Load.323387B0a     phases=1 Bus1=SX2690941B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.02426848590374     pf = 0.97 Vminpu = 0.88 
New Load.323387B0b     phases=1 Bus1=SX2690941B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.70573151409626     pf = 0.97 Vminpu = 0.88 
New Load.323388B0a     phases=1 Bus1=SX3234185B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.99961506724358     pf = 0.97 Vminpu = 0.88 
New Load.323388B0b     phases=1 Bus1=SX3234185B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.730384932756424    pf = 0.97 Vminpu = 0.88 
New Load.323389B0a     phases=1 Bus1=SX3065750B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.64619922459126     pf = 0.97 Vminpu = 0.88 
New Load.323389B0b     phases=1 Bus1=SX3065750B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.08380077540875     pf = 0.97 Vminpu = 0.88 
New Load.323391B0a     phases=1 Bus1=SX3159037B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 13.0537015628815     pf = 0.97 Vminpu = 0.88 
New Load.323391B0b     phases=1 Bus1=SX3159037B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.53629843711853     pf = 0.97 Vminpu = 0.88 
New Load.323392B0a     phases=1 Bus1=SX2748124B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.76006268918514     pf = 0.97 Vminpu = 0.88 
New Load.323392B0b     phases=1 Bus1=SX2748124B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.96993731081486     pf = 0.97 Vminpu = 0.88 
New Load.323394B0a     phases=1 Bus1=SX2710504B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 13.9317322337627     pf = 0.97 Vminpu = 0.88 
New Load.323394B0b     phases=1 Bus1=SX2710504B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.658267766237259    pf = 0.97 Vminpu = 0.88 
New Load.323397B0a     phases=1 Bus1=SX2954346B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.70821521818638     pf = 0.97 Vminpu = 0.88 
New Load.323397B0b     phases=1 Bus1=SX2954346B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.17847818136221E-02 pf = 0.97 Vminpu = 0.88 
New Load.323398B0a     phases=1 Bus1=SX2710505B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.76398386001587     pf = 0.97 Vminpu = 0.88 
New Load.323398B0b     phases=1 Bus1=SX2710505B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.076016139984131    pf = 0.97 Vminpu = 0.88 
New Load.323399B0a     phases=1 Bus1=SX3178974B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.06291854381561     pf = 0.97 Vminpu = 0.88 
New Load.323399B0b     phases=1 Bus1=SX3178974B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.77708145618439     pf = 0.97 Vminpu = 0.88 
New Load.323400B0a     phases=1 Bus1=SX2691943B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.11077757835388     pf = 0.97 Vminpu = 0.88 
New Load.323400B0b     phases=1 Bus1=SX2691943B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.72922242164612     pf = 0.97 Vminpu = 0.88 
New Load.323403B0a     phases=1 Bus1=SX2916603B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.348211216926575    pf = 0.97 Vminpu = 0.88 
New Load.323403B0b     phases=1 Bus1=SX2916603B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.49178878307343     pf = 0.97 Vminpu = 0.88 
New Load.323418A0a     phases=1 Bus1=SX2804254A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.63408878803253     pf = 0.97 Vminpu = 0.88 
New Load.323418A0b     phases=1 Bus1=SX2804254A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.23591121196747     pf = 0.97 Vminpu = 0.88 
New Load.325245B0a     phases=1 Bus1=SX2710513B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.8703800624609      pf = 0.97 Vminpu = 0.88 
New Load.325245B0b     phases=1 Bus1=SX2710513B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.0196199375391      pf = 0.97 Vminpu = 0.88 
New Load.325472B0a     phases=1 Bus1=SX2973149B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.82539582252502     pf = 0.97 Vminpu = 0.88 
New Load.325472B0b     phases=1 Bus1=SX2973149B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.01460417747498     pf = 0.97 Vminpu = 0.88 
New Load.325473B0a     phases=1 Bus1=SX3010562B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.01500101566315     pf = 0.97 Vminpu = 0.88 
New Load.325473B0b     phases=1 Bus1=SX3010562B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.82499898433685     pf = 0.97 Vminpu = 0.88 
New Load.325474B0a     phases=1 Bus1=SX3254228B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.45742218732834     pf = 0.97 Vminpu = 0.88 
New Load.325474B0b     phases=1 Bus1=SX3254228B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.27257781267166     pf = 0.97 Vminpu = 0.88 
New Load.328363B0a     phases=1 Bus1=SX2936213B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.14886619389057     pf = 0.97 Vminpu = 0.88 
New Load.328363B0b     phases=1 Bus1=SX2936213B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 10.4411338061094     pf = 0.97 Vminpu = 0.88 
New Load.328364C0a     phases=1 Bus1=SX2692633C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.54284574866295     pf = 0.97 Vminpu = 0.88 
New Load.328364C0b     phases=1 Bus1=SX2692633C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.627154251337052    pf = 0.97 Vminpu = 0.88 
New Load.328365B0a     phases=1 Bus1=SX3179646B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.0775998991728     pf = 0.97 Vminpu = 0.88 
New Load.328365B0b     phases=1 Bus1=SX3179646B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.51240010082722     pf = 0.97 Vminpu = 0.88 
New Load.328367C0a     phases=1 Bus1=SX3104830C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.96367679595947     pf = 0.97 Vminpu = 0.88 
New Load.328367C0b     phases=1 Bus1=SX3104830C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.10632320404053     pf = 0.97 Vminpu = 0.88 
New Load.330121B0a     phases=1 Bus1=SX3142078B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.63168641030788     pf = 0.97 Vminpu = 0.88 
New Load.330121B0b     phases=1 Bus1=SX3142078B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.25831358969212     pf = 0.97 Vminpu = 0.88 
New Load.330122B0a     phases=1 Bus1=SX2879752B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.09344548225403     pf = 0.97 Vminpu = 0.88 
New Load.330122B0b     phases=1 Bus1=SX2879752B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.746554517745972    pf = 0.97 Vminpu = 0.88 
New Load.337614B0a     phases=1 Bus1=SX2952003B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.18597470343113     pf = 0.97 Vminpu = 0.88 
New Load.337614B0b     phases=1 Bus1=SX2952003B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.54402529656887     pf = 0.97 Vminpu = 0.88 
New Load.337619A0a     phases=1 Bus1=SX2990826A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.75177785634994     pf = 0.97 Vminpu = 0.88 
New Load.337619A0b     phases=1 Bus1=SX2990826A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.118222143650055    pf = 0.97 Vminpu = 0.88 
New Load.337619B0a     phases=1 Bus1=SX2990826B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.31539063155651     pf = 0.97 Vminpu = 0.88 
New Load.337619B0b     phases=1 Bus1=SX2990826B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.41460936844349     pf = 0.97 Vminpu = 0.88 
New Load.337619C0a     phases=1 Bus1=SX2990826C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.99699831843376     pf = 0.97 Vminpu = 0.88 
New Load.337619C0b     phases=1 Bus1=SX2990826C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.17300168156624     pf = 0.97 Vminpu = 0.88 
New Load.337623C0a     phases=1 Bus1=SX3197626C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.67513430714607     pf = 0.97 Vminpu = 0.88 
New Load.337623C0b     phases=1 Bus1=SX3197626C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.424865692853928    pf = 0.97 Vminpu = 0.88 
New Load.337624C0a     phases=1 Bus1=SX3066807C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.11292361736298     pf = 0.97 Vminpu = 0.88 
New Load.337624C0b     phases=1 Bus1=SX3066807C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.95707638263702     pf = 0.97 Vminpu = 0.88 
New Load.337625C0a     phases=1 Bus1=SX3197627C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.99517575442791     pf = 0.97 Vminpu = 0.88 
New Load.337625C0b     phases=1 Bus1=SX3197627C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.17482424557209     pf = 0.97 Vminpu = 0.88 
New Load.337626C0a     phases=1 Bus1=SX3216343C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.350595885515213    pf = 0.97 Vminpu = 0.88 
New Load.337626C0b     phases=1 Bus1=SX3216343C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.81940411448479     pf = 0.97 Vminpu = 0.88 
New Load.337627C0a     phases=1 Bus1=SX3085393C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.026844647526741    pf = 0.97 Vminpu = 0.88 
New Load.337627C0b     phases=1 Bus1=SX3085393C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 10.1431553524733     pf = 0.97 Vminpu = 0.88 
New Load.337628C0a     phases=1 Bus1=SX2897770C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.53994589567184     pf = 0.97 Vminpu = 0.88 
New Load.337628C0b     phases=1 Bus1=SX2897770C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.63005410432816     pf = 0.97 Vminpu = 0.88 
New Load.337629C0a     phases=1 Bus1=SX2748128C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.87697454869747     pf = 0.97 Vminpu = 0.88 
New Load.337629C0b     phases=1 Bus1=SX2748128C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.29302545130253     pf = 0.97 Vminpu = 0.88 
New Load.337630C0a     phases=1 Bus1=SX3085392C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.96811455488205     pf = 0.97 Vminpu = 0.88 
New Load.337630C0b     phases=1 Bus1=SX3085392C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.13188544511795     pf = 0.97 Vminpu = 0.88 
New Load.337631C0a     phases=1 Bus1=SX3029497C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.6204492610693      pf = 0.97 Vminpu = 0.88 
New Load.337631C0b     phases=1 Bus1=SX3029497C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.4495507389307      pf = 0.97 Vminpu = 0.88 
New Load.337632C0a     phases=1 Bus1=SX2673307C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.151561069488525    pf = 0.97 Vminpu = 0.88 
New Load.337632C0b     phases=1 Bus1=SX2673307C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.94843893051147     pf = 0.97 Vminpu = 0.88 
New Load.337633C0a     phases=1 Bus1=SX2729406C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.66292614340782     pf = 0.97 Vminpu = 0.88 
New Load.337633C0b     phases=1 Bus1=SX2729406C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.43707385659218     pf = 0.97 Vminpu = 0.88 
New Load.337634C0a     phases=1 Bus1=SX2897768C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.846251674890518    pf = 0.97 Vminpu = 0.88 
New Load.337634C0b     phases=1 Bus1=SX2897768C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.32374832510948     pf = 0.97 Vminpu = 0.88 
New Load.337635C0a     phases=1 Bus1=SX2822863C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.721322948336601    pf = 0.97 Vminpu = 0.88 
New Load.337635C0b     phases=1 Bus1=SX2822863C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.3486770516634      pf = 0.97 Vminpu = 0.88 
New Load.337636C0a     phases=1 Bus1=SX2841619C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 11.5246525907516     pf = 0.97 Vminpu = 0.88 
New Load.337636C0b     phases=1 Bus1=SX2841619C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.73534740924835     pf = 0.97 Vminpu = 0.88 
New Load.337641C0a     phases=1 Bus1=SX2804282C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.784515637159347    pf = 0.97 Vminpu = 0.88 
New Load.337641C0b     phases=1 Bus1=SX2804282C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.31548436284065     pf = 0.97 Vminpu = 0.88 
New Load.337642C0a     phases=1 Bus1=SX3104154C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.52007815599442     pf = 0.97 Vminpu = 0.88 
New Load.337642C0b     phases=1 Bus1=SX3104154C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.73992184400558     pf = 0.97 Vminpu = 0.88 
New Load.337643C0a     phases=1 Bus1=SX2897806C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.92408536076546     pf = 0.97 Vminpu = 0.88 
New Load.337643C0b     phases=1 Bus1=SX2897806C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.17591463923454     pf = 0.97 Vminpu = 0.88 
New Load.337645B0a     phases=1 Bus1=SX3216342B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.17797183513641     pf = 0.97 Vminpu = 0.88 
New Load.337645B0b     phases=1 Bus1=SX3216342B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.55202816486359     pf = 0.97 Vminpu = 0.88 
New Load.337646B0a     phases=1 Bus1=SX2879063B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.24832252442837     pf = 0.97 Vminpu = 0.88 
New Load.337646B0b     phases=1 Bus1=SX2879063B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.48167747557163     pf = 0.97 Vminpu = 0.88 
New Load.337647A0a     phases=1 Bus1=SX3048227A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.03354127764702     pf = 0.97 Vminpu = 0.88 
New Load.337647A0b     phases=1 Bus1=SX3048227A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.83645872235298     pf = 0.97 Vminpu = 0.88 
New Load.337648B0a     phases=1 Bus1=SX3216367B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.28240725100041     pf = 0.97 Vminpu = 0.88 
New Load.337648B0b     phases=1 Bus1=SX3216367B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.4475927489996      pf = 0.97 Vminpu = 0.88 
New Load.337650A0a     phases=1 Bus1=SX3010561A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.8489604473114      pf = 0.97 Vminpu = 0.88 
New Load.337650A0b     phases=1 Bus1=SX3010561A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.471039552688599    pf = 0.97 Vminpu = 0.88 
New Load.337652B0a     phases=1 Bus1=SX2991939B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.08343004405499     pf = 0.97 Vminpu = 0.88 
New Load.337652B0b     phases=1 Bus1=SX2991939B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.64656995594502     pf = 0.97 Vminpu = 0.88 
New Load.337653B0a     phases=1 Bus1=SX2673308B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.7676744472981     pf = 0.97 Vminpu = 0.88 
New Load.337653B0b     phases=1 Bus1=SX2673308B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.82232555270195     pf = 0.97 Vminpu = 0.88 
New Load.337654C0a     phases=1 Bus1=SX3066808C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.03170221447945     pf = 0.97 Vminpu = 0.88 
New Load.337654C0b     phases=1 Bus1=SX3066808C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.06829778552055     pf = 0.97 Vminpu = 0.88 
New Load.337655C0a     phases=1 Bus1=SX3141396C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.42932033538818     pf = 0.97 Vminpu = 0.88 
New Load.337655C0b     phases=1 Bus1=SX3141396C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.67067966461182     pf = 0.97 Vminpu = 0.88 
New Load.337659C0a     phases=1 Bus1=SX3066810C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.28274674117565     pf = 0.97 Vminpu = 0.88 
New Load.337659C0b     phases=1 Bus1=SX3066810C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.88725325882435     pf = 0.97 Vminpu = 0.88 
New Load.337660C0a     phases=1 Bus1=SX2897769C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.617057729959488    pf = 0.97 Vminpu = 0.88 
New Load.337660C0b     phases=1 Bus1=SX2897769C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.55294227004051     pf = 0.97 Vminpu = 0.88 
New Load.337661B0a     phases=1 Bus1=SX2766749B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.25677626669407     pf = 0.97 Vminpu = 0.88 
New Load.337661B0b     phases=1 Bus1=SX2766749B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.47322373330593     pf = 0.97 Vminpu = 0.88 
New Load.337665B0a     phases=1 Bus1=SX2973178B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.1917575263977      pf = 0.97 Vminpu = 0.88 
New Load.337665B0b     phases=1 Bus1=SX2973178B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.64824247360229     pf = 0.97 Vminpu = 0.88 
New Load.337666B0a     phases=1 Bus1=SX3029518B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.56342501342297     pf = 0.97 Vminpu = 0.88 
New Load.337666B0b     phases=1 Bus1=SX3029518B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.16657498657703     pf = 0.97 Vminpu = 0.88 
New Load.337668B0a     phases=1 Bus1=SX2935549B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 10.1101563036442     pf = 0.97 Vminpu = 0.88 
New Load.337668B0b     phases=1 Bus1=SX2935549B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.47984369635582     pf = 0.97 Vminpu = 0.88 
New Load.337669A0a     phases=1 Bus1=SX3122811A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.54998049676418     pf = 0.97 Vminpu = 0.88 
New Load.337669A0b     phases=1 Bus1=SX3122811A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.32001950323582     pf = 0.97 Vminpu = 0.88 
New Load.337671A0a     phases=1 Bus1=SX3254207A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.52083513259888     pf = 0.97 Vminpu = 0.88 
New Load.337671A0b     phases=1 Bus1=SX3254207A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.79916486740112     pf = 0.97 Vminpu = 0.88 
New Load.337672B0a     phases=1 Bus1=SX2822877B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 7.64512538909912E-03 pf = 0.97 Vminpu = 0.88 
New Load.337672B0b     phases=1 Bus1=SX2822877B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.8323548746109      pf = 0.97 Vminpu = 0.88 
New Load.337673A0a     phases=1 Bus1=SX2841618A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.50847695231438     pf = 0.97 Vminpu = 0.88 
New Load.337673A0b     phases=1 Bus1=SX2841618A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.36152304768562     pf = 0.97 Vminpu = 0.88 
New Load.337674A0a     phases=1 Bus1=SX3066805A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.30264739692211     pf = 0.97 Vminpu = 0.88 
New Load.337674A0b     phases=1 Bus1=SX3066805A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.56735260307789     pf = 0.97 Vminpu = 0.88 
New Load.337675A0a     phases=1 Bus1=SX2785514A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.42646235704422     pf = 0.97 Vminpu = 0.88 
New Load.337675A0b     phases=1 Bus1=SX2785514A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.44353764295578     pf = 0.97 Vminpu = 0.88 
New Load.337676A0a     phases=1 Bus1=SX3235244A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.98416359484196     pf = 0.97 Vminpu = 0.88 
New Load.337676A0b     phases=1 Bus1=SX3235244A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.88583640515804     pf = 0.97 Vminpu = 0.88 
New Load.337677A0a     phases=1 Bus1=SX2785513A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.839246526956558    pf = 0.97 Vminpu = 0.88 
New Load.337677A0b     phases=1 Bus1=SX2785513A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.03075347304344     pf = 0.97 Vminpu = 0.88 
New Load.337678A0a     phases=1 Bus1=SX3160101A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.13256279408932     pf = 0.97 Vminpu = 0.88 
New Load.337678A0b     phases=1 Bus1=SX3160101A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.73743720591068     pf = 0.97 Vminpu = 0.88 
New Load.337679A0a     phases=1 Bus1=SX3010559A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.124479484558105    pf = 0.97 Vminpu = 0.88 
New Load.337679A0b     phases=1 Bus1=SX3010559A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.19552051544189     pf = 0.97 Vminpu = 0.88 
New Load.337684A0a     phases=1 Bus1=SX3159448A.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.21593634903431     pf = 0.97 Vminpu = 0.88 
New Load.337684A0b     phases=1 Bus1=SX3159448A.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.65406365096569     pf = 0.97 Vminpu = 0.88 
New Load.337687B0a     phases=1 Bus1=SX2973156B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.07892239570618     pf = 0.97 Vminpu = 0.88 
New Load.337687B0b     phases=1 Bus1=SX2973156B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.76107760429382     pf = 0.97 Vminpu = 0.88 
New Load.337688B0a     phases=1 Bus1=SX3029501B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.85250723361969     pf = 0.97 Vminpu = 0.88 
New Load.337688B0b     phases=1 Bus1=SX3029501B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.98749276638031     pf = 0.97 Vminpu = 0.88 
New Load.337689B0a     phases=1 Bus1=SX2691949B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.4117826294899      pf = 0.97 Vminpu = 0.88 
New Load.337689B0b     phases=1 Bus1=SX2691949B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.3182173705101      pf = 0.97 Vminpu = 0.88 
New Load.337690B0a     phases=1 Bus1=SX3104127B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.27254199683666     pf = 0.97 Vminpu = 0.88 
New Load.337690B0b     phases=1 Bus1=SX3104127B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.45745800316334     pf = 0.97 Vminpu = 0.88 
New Load.337691B0a     phases=1 Bus1=SX2897774B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.66223540306091     pf = 0.97 Vminpu = 0.88 
New Load.337691B0b     phases=1 Bus1=SX2897774B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.17776459693909     pf = 0.97 Vminpu = 0.88 
New Load.337692B0a     phases=1 Bus1=SX2879061B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.71296565830708     pf = 0.97 Vminpu = 0.88 
New Load.337692B0b     phases=1 Bus1=SX2879061B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.17703434169292     pf = 0.97 Vminpu = 0.88 
New Load.337693B0a     phases=1 Bus1=SX3066813B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.10412349700928     pf = 0.97 Vminpu = 0.88 
New Load.337693B0b     phases=1 Bus1=SX3066813B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.73587650299072     pf = 0.97 Vminpu = 0.88 
New Load.337694B0a     phases=1 Bus1=SX2991910B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.05955041408539     pf = 0.97 Vminpu = 0.88 
New Load.337694B0b     phases=1 Bus1=SX2991910B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.78044958591461     pf = 0.97 Vminpu = 0.88 
New Load.337695B0a     phases=1 Bus1=SX2879072B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.16972962379456     pf = 0.97 Vminpu = 0.88 
New Load.337695B0b     phases=1 Bus1=SX2879072B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.67027037620544     pf = 0.97 Vminpu = 0.88 
New Load.337696B0a     phases=1 Bus1=SX3197635B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.16481211185455     pf = 0.97 Vminpu = 0.88 
New Load.337696B0b     phases=1 Bus1=SX3197635B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.67518788814545     pf = 0.97 Vminpu = 0.88 
New Load.337697B0a     phases=1 Bus1=SX2804258B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 9.59288746595383     pf = 0.97 Vminpu = 0.88 
New Load.337697B0b     phases=1 Bus1=SX2804258B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.137112534046173    pf = 0.97 Vminpu = 0.88 
New Load.337698B0a     phases=1 Bus1=SX3235250B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.172924353480339    pf = 0.97 Vminpu = 0.88 
New Load.337698B0b     phases=1 Bus1=SX3235250B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.71707564651966     pf = 0.97 Vminpu = 0.88 
New Load.337699B0a     phases=1 Bus1=SX2954349B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.37674489855766     pf = 0.97 Vminpu = 0.88 
New Load.337699B0b     phases=1 Bus1=SX2954349B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 4.35325510144234     pf = 0.97 Vminpu = 0.88 
New Load.337700B0a     phases=1 Bus1=SX2766722B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 1.59903824627399     pf = 0.97 Vminpu = 0.88 
New Load.337700B0b     phases=1 Bus1=SX2766722B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.13096175372601     pf = 0.97 Vminpu = 0.88 
New Load.337701B0a     phases=1 Bus1=SX2879071B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.48424743652344     pf = 0.97 Vminpu = 0.88 
New Load.337701B0b     phases=1 Bus1=SX2879071B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.24575256347656     pf = 0.97 Vminpu = 0.88 
New Load.337702B0a     phases=1 Bus1=SX3029504B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.6717271655798      pf = 0.97 Vminpu = 0.88 
New Load.337702B0b     phases=1 Bus1=SX3029504B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 6.0582728344202      pf = 0.97 Vminpu = 0.88 
New Load.337703B0a     phases=1 Bus1=SX2691948B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.66001561164856     pf = 0.97 Vminpu = 0.88 
New Load.337703B0b     phases=1 Bus1=SX2691948B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 3.17998438835144     pf = 0.97 Vminpu = 0.88 
New Load.337704B0a     phases=1 Bus1=SX2710546B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 8.21503698825836E-03 pf = 0.97 Vminpu = 0.88 
New Load.337704B0b     phases=1 Bus1=SX2710546B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.72178496301174     pf = 0.97 Vminpu = 0.88 
New Load.337705B0a     phases=1 Bus1=SX2785547B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.5058210682869      pf = 0.97 Vminpu = 0.88 
New Load.337705B0b     phases=1 Bus1=SX2785547B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.2241789317131      pf = 0.97 Vminpu = 0.88 
New Load.337706B0a     phases=1 Bus1=SX3254214B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 4.56219425857067     pf = 0.97 Vminpu = 0.88 
New Load.337706B0b     phases=1 Bus1=SX3254214B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 5.16780574142933     pf = 0.97 Vminpu = 0.88 
New Load.337707B0a     phases=1 Bus1=SX3160104B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 2.05737583518028     pf = 0.97 Vminpu = 0.88 
New Load.337707B0b     phases=1 Bus1=SX3160104B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 7.67262416481972     pf = 0.97 Vminpu = 0.88 
New Load.337708B0a     phases=1 Bus1=SX3216349B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.20576439380646     pf = 0.97 Vminpu = 0.88 
New Load.337708B0b     phases=1 Bus1=SX3216349B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.634235606193543    pf = 0.97 Vminpu = 0.88 
New Load.337709B0a     phases=1 Bus1=SX2879077B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 3.30592166900635     pf = 0.97 Vminpu = 0.88 
New Load.337709B0b     phases=1 Bus1=SX2879077B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 2.53407833099365     pf = 0.97 Vminpu = 0.88 
New Load.337710B0a     phases=1 Bus1=SX2991916B.1 kV=.120 Status=variable Model=1 Conn=wye kW= 0.835936993956566    pf = 0.97 Vminpu = 0.88 
New Load.337710B0b     phases=1 Bus1=SX2991916B.2 kV=.120 Status=variable Model=1 Conn=wye kW= 8.89406300604344     pf = 0.97 Vminpu = 0.88 
New Load.337712C0a     phases=1 Bus1=SX3235245C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.07683407068253     pf = 0.97 Vminpu = 0.88 
New Load.337712C0b     phases=1 Bus1=SX3235245C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 1.02316592931747     pf = 0.97 Vminpu = 0.88 
New Load.337713C0a     phases=1 Bus1=SX2766716C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 5.26529317498207     pf = 0.97 Vminpu = 0.88 
New Load.337713C0b     phases=1 Bus1=SX2766716C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 0.834706825017929    pf = 0.97 Vminpu = 0.88 
New Load.337714C0a     phases=1 Bus1=SX3254209C.1 kV=.120 Status=variable Model=1 Conn=wye kW= 6.07504448413849     pf = 0.97 Vminpu = 0.88 
New Load.337714C0b     phases=1 Bus1=SX3254209C.2 kV=.120 Status=variable Model=1 Conn=wye kW= 9.18495551586151     pf = 0.97 Vminpu = 0.88 
