clear
new object=circuit.ieee8500u_fuseless
edit object=vsource.source bus1=sourcebus.1.2.3 pu=1.05 r1=0 x1=0.001 r0=0 x0=0.001
new object=linecode.1ph-x4_acsrx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-x4_acsrx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.67686000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93272800,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3 units=km rmatrix=[0.66087000,0.13749900,0.14206600|0.13749900,0.65399900,0.13851800|0.14206600,0.13851800,0.66300700] xmatrix=[0.86994700,0.38857900,0.36611500|0.38857900,0.87852800,0.40595300|0.36611500,0.40595300,0.86730000] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-4_wpalxx2_wpal nphases=1 units=km rmatrix=[1.63092000] xmatrix=[0.86122100] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr2_acsr2_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.12824000,0.14208000|0.14556600,0.14208000,1.13710000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93376500,0.44818500|0.40989800,0.44818500,0.92649500] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
new object=linecode.1ph-4_acsrxx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.67950000,0.14208000|0.14556600,0.14208000,1.68836000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93053100,0.44818500|0.40989800,0.44818500,0.92326100] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-2_acsrxx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-4_wpalxx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr2/0_acsr nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-2_acsrxx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
new object=linecode.1ph-xx2_acsr2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-xx4_wpal4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.1ph-x4_wpalx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_wpal4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.1ph-4_acsrxx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal4_acsr nphases=3 units=km rmatrix=[1.63999000,0.13832400,0.14266900|0.13832400,1.63344000,0.13929400|0.14266900,0.13929400,1.64202000] xmatrix=[0.89171900,0.43262300,0.41225300|0.43262300,0.89714600,0.45046900|0.41225300,0.45046900,0.89005600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_wpalx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.1ph-4_wpalxx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal4_wpal nphases=3 units=km rmatrix=[1.64285000,0.14107800,0.14556600|0.14107800,1.63609000,0.14208000|0.14556600,0.14208000,1.64495000] xmatrix=[0.88938500,0.43035900,0.40989800|0.43035900,0.89495000,0.44818500|0.40989800,0.44818500,0.88768000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.3ph_h-2_acsr2_acsr2_acsr2_acsr nphases=3 units=km rmatrix=[1.13148000,0.13749900,0.14206600|0.13749900,1.12461000,0.13851800|0.14206600,0.13851800,1.13362000] xmatrix=[0.88488600,0.38857900,0.36611500|0.38857900,0.89346700,0.40595300|0.36611500,0.40595300,0.88223900] cmatrix=[7.88350000,-2.11691000,-1.76030000|-2.11691000,8.20260000,-2.47130000|-1.76030000,-2.47130000,8.08174000]
new object=linecode.1ph-4_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr2_acsr2_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.13417000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92887100] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
new object=linecode.1ph-xx4_acsr4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.1ph-4_acsrxx2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_wpalx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr1/0_acsr nphases=1 units=km rmatrix=[1.65698000] xmatrix=[0.85526900] cmatrix=[6.32285000]
new object=linecode.1ph-2_acsrxx4_wpal nphases=1 units=km rmatrix=[1.12597000] xmatrix=[0.93564500] cmatrix=[6.49582000]
new object=linecode.1ph-xx2/0_acsr1/0_tpx nphases=1 units=km rmatrix=[0.56146100] xmatrix=[0.78649800] cmatrix=[6.76998000]
new object=linecode.2ph_h-2_acsrx2_acsr2_acsr nphases=2 units=km rmatrix=[1.13148000,0.14206600|0.14206600,1.13362000] xmatrix=[0.88488600,0.36611500|0.36611500,0.88223900] cmatrix=[7.33718000,-2.39809000|-2.39809000,7.33718000]
new object=linecode.1ph-2_wpalxx2_wpal nphases=1 units=km rmatrix=[1.16232000] xmatrix=[0.90003600] cmatrix=[6.49582000]
new object=linecode.1ph-2_acsrxx4/0_tpx nphases=1 units=km rmatrix=[1.07236000] xmatrix=[0.80797800] cmatrix=[6.49582000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr4_wpal nphases=3 units=km rmatrix=[0.30183800,0.14107800,0.14556600|0.14107800,0.29507800,0.14208000|0.14556600,0.14208000,0.30393600] xmatrix=[0.79648400,0.43035900,0.40989800|0.43035900,0.80204900,0.44818500|0.40989800,0.44818500,0.79477800] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3 units=km rmatrix=[0.21416200,0.05579570,0.05716360|0.05579570,0.21213100,0.05608920|0.05716360,0.05608920,0.21480100] xmatrix=[0.63495700,0.27487000,0.24652800|0.27487000,0.65237500,0.29092000|0.24652800,0.29092000,0.62954400] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-xx2_acsr1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.1ph-x4_acsrx2_wpal nphases=1 units=km rmatrix=[1.67434000] xmatrix=[0.89680200] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx4_dpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-2_acsr2_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.13214000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.93053400,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.87088000,-2.13463000,-1.70236000|-2.13463000,8.17773000,-2.38996000|-1.70236000,-2.38996000,7.81573000]
new object=linecode.1ph-4_wpalxx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.1ph-4_acsrxx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
new object=linecode.1ph-x2_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.11059000] xmatrix=[0.84728500] cmatrix=[6.49582000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr nphases=3 units=km rmatrix=[0.63257000,0.10995100,0.11353800|0.10995100,0.62718400,0.11074700|0.11353800,0.11074700,0.63424900] xmatrix=[0.81275200,0.33351000,0.30827100|0.33351000,0.82550700,0.35025900|0.30827100,0.35025900,0.80879900] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-2_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal1/0_tpx nphases=3 units=km rmatrix=[1.54119000,0.04235820,0.04301700|0.04235820,1.54023000,0.04249210|0.04301700,0.04249210,1.54150000] xmatrix=[0.74032200,0.28695500,0.25910600|0.28695500,0.75699400,0.30311700|0.25910600,0.30311700,0.73514000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_wpalx2_acsr nphases=1 units=km rmatrix=[1.63015000] xmatrix=[0.85755000] cmatrix=[6.32285000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal nphases=3 units=km rmatrix=[0.66167200,0.13829100,0.14287200|0.13829100,0.65477900,0.13931300|0.14287200,0.13931300,0.66381600] xmatrix=[0.87400100,0.39248800,0.37021400|0.39248800,0.88229600,0.40990500|0.37021400,0.40990500,0.87144400] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-xx4_acsr2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_tpx nphases=3 units=km rmatrix=[1.68634000,0.14115300,0.14564700|0.14115300,1.67957000,0.14215700|0.14564700,0.14215700,1.68844000] xmatrix=[0.92458000,0.42998600,0.40950800|0.42998600,0.93017100,0.44780800|0.40950800,0.44780800,0.92286600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-4_acsrxx6_wpal nphases=1 units=km rmatrix=[1.66227000] xmatrix=[0.96720200] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr2/0_wpal nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-2/0_acsrxx2_acsr nphases=1 units=km rmatrix=[0.65169100] xmatrix=[0.88142600] cmatrix=[6.76998000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr nphases=3 units=km rmatrix=[0.66152500,0.13832400,0.14266900|0.13832400,0.65498100,0.13929400|0.14266900,0.13929400,0.66355500] xmatrix=[0.91559500,0.43262300,0.41225300|0.43262300,0.92102300,0.45046900|0.41225300,0.45046900,0.91393200] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-xx4_wpal1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-xx6_wpal6_wpal nphases=1 units=km rmatrix=[2.50305000] xmatrix=[0.97492200] cmatrix=[6.15960000]
new object=linecode.1ph-x2_acsrx4_tpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr2_wpal nphases=3 units=km rmatrix=[1.68355000,0.13829100,0.14287200|0.13829100,1.67665000,0.13931300|0.14287200,0.13931300,1.68569000] xmatrix=[0.88570600,0.39248800,0.37021400|0.39248800,0.89400100,0.40990500|0.37021400,0.40990500,0.88314900] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
new object=linecode.1ph-xx2_acsr4_dpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
new object=linecode.1p_1/0_axnj_db nphases=1 r1=0.95896 x1=0.54128 r0=0.95896 x0=0.54128 c1=25.923 c0=25.923 units=km basefreq=60 normamps=220 emergamps=220 faultrate=0.1 pctperm=20 repair=3
new object=linecode.3p_1/0_axnj_db nphases=3 r1=0.55116 x1=0.20076 r0=1.3504 x0=0.42688 c1=48.666 c0=48.666 units=km basefreq=60 normamps=190 emergamps=190 faultrate=0.1 pctperm=20 repair=3
new object=linecode.750_triplex nphases=2 units=kft rmatrix=[0.04974733,0.02342157|0.02342157,0.04974733] xmatrix=[0.02782436,0.00669472|0.00669472,0.02782436] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=580 emergamps=725
new object=linecode.4/0triplex nphases=2 units=kft rmatrix=[0.40995115,0.11809509|0.11809509,0.40995115] xmatrix=[0.16681819,0.12759250|0.12759250,0.16681819] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=156 emergamps=195
new object=loadshape.default npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
new object=growthshape.default npts=2 year=[1,20] mult=[1.025,1.025]
new object=tcc_curve.a npts=5 c_array=[1,2.5,4.5,8,14] t_array=[0.15,0.07,0.05,0.045,0.045]
new object=tcc_curve.d npts=5 c_array=[1,2.5,4.5,8,14] t_array=[6,0.7,0.2,0.06,0.02]
new object=tcc_curve.tlink npts=7 c_array=[2,2.1,3,4,6,22,50] t_array=[300,100,10.1,4,1.4,0.1,0.02]
new object=tcc_curve.klink npts=6 c_array=[2,2.2,3,4,6,30] t_array=[300,20,4,1.3,0.41,0.02]
new object=tcc_curve.uv1547 npts=2 c_array=[0.5,0.9] t_array=[0.166,2]
new object=tcc_curve.ov1547 npts=2 c_array=[1.1,1.2] t_array=[2,0.166]
new object=tcc_curve.mod_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
new object=tcc_curve.very_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
new object=tcc_curve.ext_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
new object=tcc_curve.definite npts=3 c_array=[1,1.001,100] t_array=[300,1,1]
new object=spectrum.default numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,33,20,14,11,9,7] angle=[0,0,0,0,0,0,0]
new object=spectrum.defaultload numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,1.5,20,14,1,9,7] angle=[0,180,180,180,180,180,180]
new object=spectrum.defaultgen numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,5,3,1.5,1,0.7,0.5] angle=[0,0,0,0,0,0,0]
new object=spectrum.defaultvsource numharm=1 harmonic=[1] %mag=[100] angle=[0]
new object=spectrum.linear numharm=1 harmonic=[1] %mag=[100] angle=[0]
new object=spectrum.pwm6 numharm=13 harmonic=[1,3,5,7,9,11,13,15,17,19,21,23,25] %mag=[100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3] angle=[-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86]
new object=spectrum.dc6 numharm=10 harmonic=[1,3,5,7,9,11,13,15,17,19] %mag=[100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3] angle=[-75,28,156,29,-91,49,54,148,-57,-46]
new object=line.ln5815900-1 bus1=e192860.1.2.3 bus2=l2801909.1.2.3 length=0.04484562 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=relay.subbreaker monitoredobj=line.ln5815900-1 monitoredterm=1 phasecurve=d groundcurve=a phasetrip=600 groundtrip=600
new object=line.ln5742828-2 bus1=l2801909.1.2.3 bus2=m1209805.1.2.3 length=0.34298585000000004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775442-1 bus1=m1209805.1.2.3 bus2=l2823592.1.2.3 length=0.1055602 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.cap_1a bus1=l2823592.1 bus2=l2823592_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5513564-2 bus1=l2823592_cap.1.2.3 bus2=r20185.1.2.3 length=0.0451087 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5513564-1 bus1=r20185.1.2.3 bus2=d5513564-1_int.1.2.3 length=0.02128046 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.xj171_48332_sw bus1=d5513564-1_int.1.2.3 bus2=e192201.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6321409-1 bus1=e192201.1.2.3 bus2=m1209800.1.2.3 length=0.05568214 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198133-1 bus1=m1209800.3 bus2=l2839332.3 length=0.05478473 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654466-1 bus1=m1209800.1.2.3 bus2=m1209791.1.2.3 length=0.14200453 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5686244-1 bus1=m1209791.1 bus2=l2936270.1 length=0.048251291 units=km linecode=1ph-4_acsrxx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351517-1 bus1=l2936270.1 bus2=l3086078.1 length=0.06059857 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015889-3 bus1=l3086078.1 bus2=m1209782.1 length=0.11789414 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927382-1 bus1=m1209782.1 bus2=l3217056.1 length=0.073677 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048633-1 bus1=m1209782.1 bus2=l3217057.1 length=0.03875238 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654472-1 bus1=m1209791.1.2.3 bus2=m1209788.1.2.3 length=0.11435863 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351519-1 bus1=m1209788.1.2.3 bus2=l2823611.1.2.3 length=0.2315638 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473440-1 bus1=l2823611.1.2.3 bus2=l3030204.1.2.3 length=0.08348992 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866268-1 bus1=l3030204.1.2.3 bus2=m3032980.1.2.3 length=0.15951426 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6504020-2 bus1=m3032980.1.2.3 bus2=m1166366.1.2.3 length=0.565059 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6140925-1 bus1=m1166366.3 bus2=m1166370.3 length=0.017798298 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927421-1 bus1=m1166370.3 bus2=l3030205.3 length=0.18366055 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6261048-1 bus1=m1166370.3 bus2=l3067506.3 length=0.2459594 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866266-1 bus1=l3067506.3 bus2=m1166386.3 length=0.05330657 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6261020-1 bus1=m1166386.3 bus2=l2898515.3 length=0.2000023 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018326-1 bus1=l2898515.3 bus2=m1166387.3 length=0.05960587 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624375-1 bus1=m1166387.3 bus2=l3198347.3 length=0.116852 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624374-1 bus1=m1166387.3 bus2=l3048946.3 length=0.08543306 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381856-1 bus1=m1166386.3 bus2=l3048966.3 length=0.0631077 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957526-1 bus1=m1166366.1.2.3 bus2=m1166368.1.2.3 length=0.04116818 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5988007-1 bus1=m1166368.1 bus2=l3086098.1 length=0.04940539 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715052-1 bus1=m1166368.1.2.3 bus2=l2973833.1.2.3 length=0.1050882 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866308-1 bus1=l2973833.1.2.3 bus2=m1166373.1.2.3 length=0.04140121 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6412354-1 bus1=m1166373.1.2.3 bus2=l2786266.1.2.3 length=0.07699418899999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745355-1 bus1=l2786266.1.2.3 bus2=m1166375.1.2.3 length=0.03456459 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5589096-1 bus1=m1166375.1 bus2=l2917333.1 length=0.093541518 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896834-1 bus1=m1166375.1.2.3 bus2=l2842383.1.2.3 length=0.09683365 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6023352-1 bus1=l2842383.1.2.3 bus2=d6023352-1_int.1.2.3 length=0.05295857 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l9407_48332_sw bus1=d6023352-1_int.1.2.3 bus2=e184626.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6326450-1 bus1=e184626.1.2.3 bus2=l2842384.1.2.3 length=0.04932447399999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805762-1 bus1=l2842384.1.2.3 bus2=m1149236.1.2.3 length=0.06777269 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6232159-1 bus1=m1149236.1 bus2=l2805034.1 length=0.070447787 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018336-1 bus1=m1149236.1.2.3 bus2=m1149235.1.2.3 length=0.04155912 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563942-4 bus1=m1149235.1.2.3 bus2=d5563942-4_int.1.2.3 length=0.03113334 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004868472_sw bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.cap_2a bus1=q16483.1 bus2=q16483_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5563942-5 bus1=q16483_cap.1.2.3 bus2=r42247.1.2.3 length=0.005259517 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563942-3 bus1=r42247.1.2.3 bus2=l3048965.1.2.3 length=0.13714404 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805761-1 bus1=l3048965.1.2.3 bus2=m1142843.1.2.3 length=0.05134039 units=km linecode=3ph_h-397_acsr397_acsr397_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5799561-1 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=0.110589 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5799561-2 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=0.09212063 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8611_48332_sw bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5594236-1 bus1=e193509.1.2.3 bus2=m1142839.1.2.3 length=0.06240823 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866260-1 bus1=m1142839.3 bus2=l3067507.3 length=0.04205145 units=km linecode=1ph-xx2/0_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503575-1 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=0.07299226 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018331-1 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=0.0670797 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291244-1 bus1=l3160865.1.2.3 bus2=m1142828.1.2.3 length=0.1306013 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473436-1 bus1=m1142828.1.2.3 bus2=l2674047.1.2.3 length=0.0003048 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473436-2 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=0.06085092 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896825-1 bus1=l2692655.1.2.3 bus2=m1142821.1.2.3 length=0.05352371 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351510-1 bus1=m1142821.1.2.3 bus2=l2711226.1.2.3 length=0.001633431 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654471-1 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=0.07816807 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625715-1 bus1=m1142819.2 bus2=m1142826.2 length=0.144772072 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018329-1 bus1=m1142826.2 bus2=l3160864.2 length=0.0913868 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654470-1 bus1=m1142826.2 bus2=m1125940.2 length=0.2866525 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957491-1 bus1=m1125940.2 bus2=l3048963.2 length=0.03355178 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775469-1 bus1=m1125940.2 bus2=l3254915.2 length=0.1775158 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745348-1 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=0.07498476 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5504876-1 bus1=m1142818.1.2.3 bus2=l2936271.1.2.3 length=0.0953935 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927423-1 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=0.1395564 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291288-3 bus1=m1142815.1 bus2=l2879794.1 length=0.05252229 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6109190-1 bus1=l2879794.1 bus2=m1142811.1 length=0.03375599 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321458-1 bus1=m1142811.1 bus2=l2917330.1 length=0.07959254 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654476-1 bus1=l2917330.1 bus2=l2861222.1 length=0.08953393 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745385-1 bus1=m1142811.1 bus2=l2992657.1 length=0.05154134 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5684911-1 bus1=m1142815.1.2.3 bus2=m1142810.1.2.3 length=0.44835100000000006 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894225-1 bus1=m1142810.2 bus2=l3160868.2 length=0.11046987 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139649-1 bus1=l3160868.2 bus2=l3082988.2 length=0.02668804 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6230797-1 bus1=l3082988.2 bus2=l2767409.2 length=0.13720636 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6412352-1 bus1=l2767409.2 bus2=l3217064.2 length=0.46726019 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6315098-1 bus1=l3217064.2 bus2=l3200222.2 length=0.229671 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048681-1 bus1=m1142815.1 bus2=l2917359.1 length=0.0181581 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200532-1 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=0.09315242 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594239-1 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=0.08915953 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078767-1 bus1=l3030199.1.2.3 bus2=l2730163.1.2.3 length=0.09267108 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200527-1 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=0.0845323 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170293-1 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=0.05105121 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6171683-1 bus1=m1125919.1 bus2=l2692654.1 length=0.096721012 units=km linecode=1ph-2_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957492-1 bus1=l2692654.1 bus2=m1125929.1 length=0.002372008 units=km linecode=1ph-2_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018332-1 bus1=m1125929.1 bus2=l2842379.1 length=0.1610873 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745347-1 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=0.03999682 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957493-1 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=0.09095299 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078768-1 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=0.04200085 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351511-1 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=0.06460124 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5958866-1 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=0.1593378 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8645_48332_sw bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6201850-1 bus1=e183493.1.2.3 bus2=m1125902.1.2.3 length=0.08925904 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291252-1 bus1=m1125902.1.2.3 bus2=l2955081.1.2.3 length=0.11780835 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018341-1 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=0.09468487 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351523-3 bus1=m1108315.3 bus2=m1108317.3 length=0.10749007399999999 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591814-1 bus1=m1108317.3 bus2=l2820590.3 length=0.06677156 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531334-1 bus1=l2820590.3 bus2=m1108328.3 length=0.05542785 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803287-1 bus1=m1108328.3 bus2=l2875754.3 length=0.02126716 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076248-1 bus1=m1108328.3 bus2=l2767414.3 length=0.03644873 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015795-1 bus1=l2767414.3 bus2=m1108331.3 length=0.1457019 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139655-1 bus1=m1108331.3 bus2=l2692664.3 length=0.13793449000000002 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712492-1 bus1=m1108331.3 bus2=l3045895.3 length=0.00203151 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712492-2 bus1=l3045895.3 bus2=l2935552.3 length=0.2421916 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896843-1 bus1=m1108331.3 bus2=m1108340.3 length=0.366033 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774452-1 bus1=m1108340.3 bus2=l2916605.3 length=0.01326065 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744333-1 bus1=m1108340.3 bus2=m1108344.3 length=0.06998185 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472349-1 bus1=m1108344.3 bus2=m1108353.3 length=0.1243743 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895772-1 bus1=m1108353.3 bus2=l3048205.3 length=0.08518323 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835174-1 bus1=l3048205.3 bus2=m1108361.3 length=0.1959342 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199558-1 bus1=m1108361.3 bus2=m1089155.3 length=0.1272712 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562921-1 bus1=m1089155.3 bus2=m1089158.3 length=0.1018298 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956459-1 bus1=m1089158.3 bus2=m1089162.3 length=0.1799297 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6326286-1 bus1=m1089162.3 bus2=l2991640.3 length=0.1138175 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6326286-2 bus1=l2991640.3 bus2=l3066807.3 length=0.27719068999999996 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320326-1 bus1=m1089162.3 bus2=l3197626.3 length=0.1080838 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472348-1 bus1=m1089162.3 bus2=m1089165.3 length=0.2579958 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926295-1 bus1=m1089165.3 bus2=l3216343.3 length=0.1530129 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985351-1 bus1=l3216343.3 bus2=l3082981.3 length=0.07445779 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985351-2 bus1=l3082981.3 bus2=m1108368.3 length=0.1594107 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926294-1 bus1=m1108368.3 bus2=l3085393.3 length=0.07035176 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290206-1 bus1=m1108368.3 bus2=l2897770.3 length=0.07038334 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562922-1 bus1=m1089165.3 bus2=l3197627.3 length=0.1267595 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804789-1 bus1=m1089165.3 bus2=l2748128.3 length=0.0430276 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320327-1 bus1=l2748128.3 bus2=m1089170.3 length=0.1739354 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320328-1 bus1=m1089170.3 bus2=l2879062.3 length=0.1700257 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956460-1 bus1=l2879062.3 bus2=m1089173.3 length=0.09017534 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532741-1 bus1=m1089173.3 bus2=l2935551.3 length=0.06085765 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5746546-1 bus1=l2935551.3 bus2=d5746546-1_int.3 length=0.03204032 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a333_48332_sw bus1=d5746546-1_int.3 bus2=e182723.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
new object=line.ln5806917-1 bus1=e182723.3 bus2=m1089177.3 length=0.04925064 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199512-1 bus1=m1089177.3 bus2=l2729406.3 length=0.1377399 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804790-1 bus1=l2729406.3 bus2=l2897768.3 length=0.1947726 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865230-1 bus1=m1089177.3 bus2=l2822863.3 length=0.1338843 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380807-1 bus1=l2822863.3 bus2=m1089188.3 length=0.4450605 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229790-1 bus1=m1089188.3 bus2=l2841619.3 length=0.14567281999999998 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259985-1 bus1=l2841619.3 bus2=l2785515.3 length=0.1164721 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835132-1 bus1=m1089188.3 bus2=l2673306.3 length=0.07573053 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562923-1 bus1=m1089173.3 bus2=p827501.3 length=0.13565138 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6231992-3 bus1=p827501.3 bus2=m1089176.3 length=0.130292131 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138600-1 bus1=m1089176.3 bus2=m1089179.3 length=0.06932616 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835133-1 bus1=m1089179.3 bus2=m1069451.3 length=0.1138171 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744369-1 bus1=m1069451.3 bus2=l2804282.3 length=0.2051895 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714075-1 bus1=l2804282.3 bus2=l3104154.3 length=0.08140065 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5859993-1 bus1=l3104154.3 bus2=l3104155.3 length=0.04042317 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562961-1 bus1=l3104155.3 bus2=m1069456.3 length=0.06373798 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138635-1 bus1=m1069456.3 bus2=l2897806.3 length=0.06307009 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837361-7 bus1=m1069456.3 bus2=d5837361-8_int.3 length=0.02858668 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714045-1 bus1=m1089173.3 bus2=l2673307.3 length=0.08408768 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926293-1 bus1=m1089170.3 bus2=l3085392.3 length=0.07829454 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532740-1 bus1=m1089170.3 bus2=l3029497.3 length=0.04736166 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047559-2 bus1=m1089155.3 bus2=m3037540.3 length=0.07294583 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506318-4 bus1=m3037540.3 bus2=l2710509.3 length=0.003342785 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506319-2 bus1=l2710509.3 bus2=l2897766.3 length=0.19929325 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593220-2 bus1=m3037540.3 bus2=l2822862.3 length=0.05836295 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744329-1 bus1=l2822862.3 bus2=l3066806.3 length=0.06462783 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199510-1 bus1=m1089155.3 bus2=l2935550.3 length=0.07983021 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986961-1 bus1=m1108361.3 bus2=l3048228.3 length=0.03284099 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260030-1 bus1=l3048228.3 bus2=l2991940.3 length=0.09075313 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956462-1 bus1=m1108344.3 bus2=l2804250.3 length=0.03943133 units=km linecode=1ph-xx4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531326-1 bus1=l2804250.3 bus2=l2820583.3 length=0.06911756 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561521-1 bus1=l2820583.3 bus2=m1108350.3 length=0.23225596999999998 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715017-1 bus1=m1108350.3 bus2=l3198356.3 length=0.06933416 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805767-1 bus1=l3198356.3 bus2=m1108356.3 length=0.37070524 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139656-1 bus1=m1108356.3 bus2=l2842390.3 length=0.06943456 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503584-1 bus1=m1108356.3 bus2=l2674052.3 length=0.06235706 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833631-1 bus1=m1108350.3 bus2=l3048968.3 length=0.29276249 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653455-1 bus1=m1108340.3 bus2=l2822865.3 length=0.08600516 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411368-1 bus1=l2822865.3 bus2=l2916606.3 length=0.07735644 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744332-1 bus1=l2916606.3 bus2=l2822864.3 length=0.06169847 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956461-1 bus1=m1108340.3 bus2=l3085394.3 length=0.1024001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621860-1 bus1=m1108328.3 bus2=l3160878.3 length=0.2087438 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745360-1 bus1=l3160878.3 bus2=l2917336.3 length=0.1946039 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291253-1 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=0.07220285 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896844-1 bus1=m1108311.3 bus2=l2898526.3 length=0.02467409 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170302-1 bus1=m1108311.1.2.3 bus2=l2879773.1.2.3 length=0.08882654 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321427-1 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=0.09267141 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531195-1 bus1=m1108298.1.2.3 bus2=196-36167.1.2.3 length=0.03926728 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106511-1 bus1=196-36167.1.2.3 bus2=l3011298.1.2.3 length=0.08155228 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351524-1 bus1=l3011298.1.2.3 bus2=m1108295.1.2.3 length=0.08015593 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6109158-1 bus1=m1108295.1.2.3 bus2=l2936279.1.2.3 length=0.08373852 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473449-1 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=0.1017066 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6079946-1 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=0.1177636 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6256144-4 bus1=l2804249.1.2.3 bus2=l2688693.1.2.3 length=0.15603341999999998 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6256144-1 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=0.03917884 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5527400-1 bus1=l2688692.1.2.3 bus2=m1108286.1.2.3 length=0.005096697 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5955063-1 bus1=m1108286.1.2.3 bus2=l2933164.1.2.3 length=0.07929255 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6440069-1 bus1=l2933164.1.2.3 bus2=l3029498.1.2.3 length=0.06749109 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623403-1 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=0.0877134 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472361-1 bus1=m1089143.1 bus2=l3141400.1 length=0.09515786 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502533-1 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=0.1373578 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5679773-1 bus1=m1089141.1 bus2=l2673316.1 length=0.025708062 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077777-1 bus1=l2673316.1 bus2=l2841628.1 length=0.15196428 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259995-1 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=0.1105514 units=km linecode=3ph_h-4_acsr4_acsr4_acsr2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350541-1 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=0.1078279 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502531-1 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=0.0382469 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409869-1 bus1=m1089131.1 bus2=l3270854.1 length=0.05049828 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290212-1 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=0.09576997 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138608-3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=0.08551689 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4586093_sw bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6138608-2 bus1=q14404.1.2.3 bus2=regxfmr_190-7361.1.2.3 length=0.004597065 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502532-1 bus1=190-7361.1.2.3 bus2=m1089119.1.2.3 length=0.063754771 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625547-1 bus1=m1089119.2 bus2=m1089113.2 length=0.173398313 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835141-1 bus1=m1089113.2 bus2=l2691946.2 length=0.07601351 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046042-1 bus1=m1089113.2 bus2=m1089103.2 length=0.441135 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138597-1 bus1=m1089103.2 bus2=l3048196.2 length=0.06402977 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411366-1 bus1=l3048196.2 bus2=m1089097.2 length=0.2754039 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077773-1 bus1=m1089097.2 bus2=l2785516.2 length=0.20650438 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683811-1 bus1=l2785516.2 bus2=m1108274.2 length=0.1511476 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926292-1 bus1=m1108274.2 bus2=l2729405.2 length=0.13381494 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472347-1 bus1=m1108274.2 bus2=l2786273.2 length=0.09423774 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018340-1 bus1=l2786273.2 bus2=m1108278.2 length=0.1079941 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594245-1 bus1=m1108278.2 bus2=l2805036.2 length=0.06632866 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987964-1 bus1=m1108278.2 bus2=l3179699.2 length=0.1151392 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803267-1 bus1=m1089097.2 bus2=m1108264.2 length=1.8662817999999999 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714038-1 bus1=m1108264.2 bus2=m1108263.2 length=0.0999943 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5686078-2 bus1=m1108263.2 bus2=m1108259.2 length=0.224126295 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894220-2 bus1=m1108259.2 bus2=m1108258.2 length=0.04622784 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500978-1 bus1=m1108258.2 bus2=l3195318.2 length=0.04571943 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894220-1 bus1=m1108258.2 bus2=l3142078.2 length=0.48098529 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6230759-1 bus1=l3142078.2 bus2=l2879752.2 length=0.1347393 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047558-1 bus1=m1089103.2 bus2=l2673305.2 length=0.1094182 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683823-1 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=0.078884 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047570-1 bus1=m1089118.1 bus2=l3048208.1 length=0.04529702 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835143-1 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=0.1617083 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199521-1 bus1=m1089115.3 bus2=l2991911.3 length=0.07181828 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593234-1 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=0.09150361 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138609-1 bus1=m1089112.3 bus2=l2691951.3 length=0.06504075 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292465-2 bus1=l2691951.3 bus2=l2879076.3 length=0.08004982 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532751-1 bus1=l2879076.3 bus2=m1089122.3 length=0.02424409 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5544392-1 bus1=m1089122.3 bus2=l2727795.3 length=0.0917139 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895778-1 bus1=l2727795.3 bus2=l2972704.3 length=0.03205862 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956469-1 bus1=l2972704.3 bus2=l3263051.3 length=0.05319975 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623404-1 bus1=l3263051.3 bus2=l2785525.3 length=0.14320991 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108137-1 bus1=m1089122.3 bus2=m1089132.3 length=0.07607941 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077779-1 bus1=m1089132.3 bus2=l3029503.3 length=0.04700309 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683824-1 bus1=l3029503.3 bus2=m1069202.3 length=0.06302783 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956467-1 bus1=m1069202.3 bus2=l2879073.3 length=0.1215708 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835140-1 bus1=l2879073.3 bus2=m1069205.3 length=0.06252794 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472358-1 bus1=m1069205.3 bus2=m1069208.3 length=0.0363016 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683820-1 bus1=m1069208.3 bus2=l2691945.3 length=0.02343232 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593233-1 bus1=m1069208.3 bus2=m1069213.3 length=0.1415619 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623401-1 bus1=m1069213.3 bus2=l3178977.3 length=0.0409259 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895777-1 bus1=l3178977.3 bus2=l3160105.3 length=0.05963786 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774461-1 bus1=l3160105.3 bus2=l3235251.3 length=0.08381312 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259993-1 bus1=m1069213.3 bus2=m1069217.3 length=0.09655764 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683821-1 bus1=m1069217.3 bus2=l2954350.3 length=0.08836737 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138606-1 bus1=l2954350.3 bus2=l2841625.3 length=0.2669185 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835139-1 bus1=l2841625.3 bus2=l3010566.3 length=0.08709869 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411376-1 bus1=m1069217.3 bus2=l2841626.3 length=0.004068265 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260019-1 bus1=l2841626.3 bus2=l3235266.3 length=0.09354779 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046144-1 bus1=l3235266.3 bus2=l2801950.3 length=0.07940878 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137087-1 bus1=l2801950.3 bus2=m1069224.3 length=0.032899 units=km linecode=1ph-xx4_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744357-1 bus1=m1069224.3 bus2=m1069218.3 length=0.1196288 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047569-1 bus1=m1069218.3 bus2=l2954351.3 length=0.09025783 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077776-1 bus1=m1069218.3 bus2=l2860486.3 length=0.003507542 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350540-1 bus1=l2860486.3 bus2=l3141399.3 length=0.100951 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593235-1 bus1=l3141399.3 bus2=m1069210.3 length=0.07687315 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411379-1 bus1=m1069210.3 bus2=l3085400.3 length=0.08115037 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077801-1 bus1=m1069224.3 bus2=m1069226.3 length=0.1231812 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712486-1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=0.008331726 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8271_48332_sw bus1=d5712486-1_int.3 bus2=e206210.3 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5591697-1 bus1=e206210.3 bus2=m1069225.3 length=0.004602498 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803270-2 bus1=m1069225.3 bus2=l2897776.3 length=0.03882206 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411378-1 bus1=l2897776.3 bus2=l3254215.3 length=0.1453217 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591696-1 bus1=m1069225.3 bus2=l3122819.3 length=0.06443345 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6231994-1 bus1=m1069226.3 bus2=l2748133.3 length=0.11034706 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108135-1 bus1=l2748133.3 bus2=l3085399.3 length=0.08531218 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865243-1 bus1=m1069208.3 bus2=l3010567.3 length=0.1107993 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017296-1 bus1=m1069202.3 bus2=l2785524.3 length=0.02112043 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138607-1 bus1=l2785524.3 bus2=l3010565.3 length=0.16533034 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593232-1 bus1=l3010565.3 bus2=l2897775.3 length=0.140826 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714049-1 bus1=m1069202.3 bus2=l3104126.3 length=0.09063828 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956468-1 bus1=m1089132.3 bus2=l2691950.3 length=0.03803526 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047571-1 bus1=l2691950.3 bus2=l2916609.3 length=0.07097376 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5776667-1 bus1=m1089112.3 bus2=m1069174.3 length=0.114149166 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742813-1 bus1=m1069174.3 bus2=l2841629.3 length=0.05826065 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833622-1 bus1=m1069174.3 bus2=l3216347.3 length=0.07367517 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138605-1 bus1=l3216347.3 bus2=l2785523.3 length=0.08596277 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926303-1 bus1=l2785523.3 bus2=l3141388.3 length=0.09968724 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926284-2 bus1=l3141388.3 bus2=l3626914.3 length=0.03922494 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926284-3 bus1=l3626914.3 bus2=m1089102.3 length=0.04321401 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744324-1 bus1=m1089102.3 bus2=m1089093.3 length=0.25698204 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593214-1 bus1=m1089093.3 bus2=m1069147.3 length=0.12180896999999999 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138589-1 bus1=m1069147.3 bus2=l3066801.3 length=0.03639723 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653450-1 bus1=m1069147.3 bus2=l2879055.3 length=0.05970936 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320322-1 bus1=l2879055.3 bus2=l2973144.3 length=0.09092346 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5706733-1 bus1=l2973144.3 bus2=l2724120.3 length=0.1678497 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5706733-2 bus1=l2724120.3 bus2=m1069148.3 length=0.06701432 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259988-1 bus1=m1069148.3 bus2=l2673309.3 length=0.1072341 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865231-1 bus1=m1069148.3 bus2=l2785518.3 length=0.02752238 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411369-1 bus1=l2785518.3 bus2=l2766717.3 length=0.07635217 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924697-1 bus1=m1069174.3 bus2=l2841630.3 length=0.09329265 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926305-1 bus1=l2841630.3 bus2=l2954352.3 length=0.02837583 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863823-1 bus1=m1089112.1.2.3 bus2=m1069189.1.2.3 length=0.11157636 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017300-1 bus1=m1069189.3 bus2=l2860487.3 length=0.08698713 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108136-1 bus1=m1069189.1.2.3 bus2=m1069184.1.2.3 length=0.02582866 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017299-1 bus1=m1069184.1.2.3 bus2=m1069175.1.2.3 length=0.06387652 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774463-1 bus1=m1069175.3 bus2=l3197637.3 length=0.07651051 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413567-2 bus1=m1069175.1.2.3 bus2=d6413567-3_int.1.2.3 length=0.05855293 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8223_48332_sw bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5806919-1 bus1=e182724.1.2.3 bus2=m1069169.1.2.3 length=0.09299546 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804791-1 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=0.07335584 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593222-1 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=0.1061942 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956463-1 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=0.09179754 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320329-1 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=0.05989324 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774453-1 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=0.124963 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532743-1 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=0.1005498 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047561-1 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=0.1777074 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229807-1 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=0.1197047 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593239-1 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=0.03489369 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804802-1 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=0.07517677 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138614-1 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=0.07099026 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199530-1 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=0.03786623 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199527-1 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=0.07126449 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683831-1 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=0.06335789 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472369-1 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=0.0464913 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865248-1 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=0.04314574 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047584-1 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=0.05462726 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047583-1 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=0.07220793 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6073648-1 bus1=m1047339.1 bus2=l3122826.1 length=0.126655958 units=km linecode=1ph-4_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108149-1 bus1=l3122826.1 bus2=m1047358.1 length=0.1036739 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986934-1 bus1=m1047358.1 bus2=l2897781.1 length=0.09095198 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472368-1 bus1=m1047358.1 bus2=l2729411.1 length=0.09673827 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199528-1 bus1=m1047358.1 bus2=l3197644.1 length=0.02053281 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472370-1 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=0.08287784 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926308-3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=0.03434425 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625696_sw bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5926308-2 bus1=q14412.1.2.3 bus2=m1047325.1.2.3 length=0.03394498 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837356-1 bus1=m1047325.1 bus2=m1047326.1 length=0.016923521 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138613-1 bus1=m1047326.1 bus2=l3048211.1 length=0.11331029 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472372-1 bus1=m1047326.1 bus2=l2691953.1 length=0.2534583 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350546-1 bus1=m1047325.1.2.3 bus2=m1047324.1.2.3 length=0.009183718 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986935-1 bus1=m1047324.1.2.3 bus2=l2897780.1.2.3 length=0.09259677 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744341-1 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=0.0435721 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714080-1 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=0.0512085 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956502-1 bus1=m1047316.3 bus2=l2766728.3 length=0.03440773 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593253-1 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=0.0146964 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199560-1 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=0.1008807 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6014135-1 bus1=m1047312.1 bus2=m1047314.1 length=0.008070733 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6301772-2 bus1=m1047314.1 bus2=l3104133.1 length=0.14248394 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532756-1 bus1=l3104133.1 bus2=l3010569.1 length=0.16773998 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895784-1 bus1=l3010569.1 bus2=m1047335.1 length=0.05275241 units=km linecode=1ph-4_wpalxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169255-1 bus1=m1047335.1 bus2=l2710519.1 length=0.08533148 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804801-1 bus1=l2710519.1 bus2=m1047344.1 length=0.04966218 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108148-1 bus1=m1047344.1 bus2=l3029499.1 length=0.07527645 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532757-1 bus1=m1047344.1 bus2=l3066819.1 length=0.05634355 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714055-1 bus1=m1047344.1 bus2=l2897772.1 length=0.07100914 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318859-1 bus1=l2897772.1 bus2=l3101814.1 length=0.05644528 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077783-1 bus1=m1047335.1 bus2=l2954354.1 length=0.0593947 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229806-1 bus1=l2954354.1 bus2=l2673321.1 length=0.05773463 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5756001-1 bus1=m1047314.1 bus2=l2748158.1 length=0.032834630000000004 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320367-3 bus1=m1047312.1.2.3 bus2=d6049825-1_int.1.2.3 length=0.044892441000000005 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5523_48332_sw bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6171508-1 bus1=e182748.1.2.3 bus2=l2673346.1.2.3 length=0.06395981 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350577-1 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=0.1291806 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380847-1 bus1=l3254238.1.2.3 bus2=m1047303.1.2.3 length=0.09931373 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865272-1 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=0.07220582 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774497-1 bus1=l3027116.1.2.3 bus2=m1047299.1.2.3 length=0.13173919 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956501-1 bus1=m1047299.3 bus2=l3104157.3 length=0.05504948 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379462-1 bus1=m1047299.1.2.3 bus2=l2763153.1.2.3 length=0.12000089 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379462-3 bus1=l2763153.1.2.3 bus2=m1047292.1.2.3 length=0.06844145 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199561-1 bus1=m1047292.3 bus2=l2766750.3 length=0.0582273 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229835-1 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=0.08860452 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320368-1 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=0.06420695 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956503-1 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=0.08398142 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653492-1 bus1=m1026357.3 bus2=l3178997.3 length=0.05850551 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047606-1 bus1=l3178997.3 bus2=l2897779.3 length=0.1223711 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714054-1 bus1=l2897779.3 bus2=l2804261.3 length=0.09655664 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047582-1 bus1=l2804261.3 bus2=l3178980.3 length=0.09725611 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532791-1 bus1=m1026357.1.2.3 bus2=l3235275.1.2.3 length=0.14017614 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774496-1 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=0.0859726 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623408-1 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=0.05094784 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6140777-1 bus1=m1026341.1 bus2=m1026343.1 length=0.015543218 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411389-1 bus1=m1026343.1 bus2=m1026344.1 length=0.009411782 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804803-1 bus1=m1026344.1 bus2=l3010570.1 length=0.35440642 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593238-1 bus1=m1026344.1 bus2=l2991919.1 length=0.129156 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744339-1 bus1=l2991919.1 bus2=m1026361.1 length=0.08529116 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411388-1 bus1=m1026361.1 bus2=l3122825.1 length=0.01846786 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199526-1 bus1=l3122825.1 bus2=l2991920.1 length=0.06086614 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744340-1 bus1=m1026361.1 bus2=m1026366.1 length=0.06996434 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593237-1 bus1=m1026366.1 bus2=l3104131.1 length=0.0936568 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835146-1 bus1=l3104131.1 bus2=m1026377.1 length=0.0611185 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653466-1 bus1=m1026377.1 bus2=l3048210.1 length=0.127252 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562936-1 bus1=m1026377.1 bus2=l2897778.1 length=0.14778043000000002 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506313-4 bus1=l2897778.1 bus2=m3037452.1 length=0.001984866 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199525-2 bus1=m3037452.1 bus2=l2973164.1 length=0.07145179 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320341-2 bus1=m3037452.1 bus2=m1026387.1 length=0.1189011 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290219-1 bus1=m1026387.1 bus2=l3104132.1 length=0.07086698 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835147-1 bus1=m1026387.1 bus2=l3085402.1 length=0.09448415 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169254-1 bus1=l3085402.1 bus2=m1026394.1 length=0.01467491 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683829-1 bus1=m1026394.1 bus2=m1026393.1 length=0.04327541 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653467-1 bus1=m1026393.1 bus2=l2804252.1 length=0.02666088 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683814-1 bus1=l2804252.1 bus2=l3195310.1 length=0.06260286 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865251-1 bus1=m1026393.1 bus2=l2935559.1 length=0.06471474 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411397-1 bus1=l2935559.1 bus2=l3048214.1 length=0.0378695 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653465-1 bus1=m1026366.1 bus2=l3122824.1 length=0.06254382 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290218-1 bus1=m1026366.1 bus2=l2860489.1 length=0.05991036 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986936-1 bus1=m1026343.1 bus2=l2748135.1 length=0.05307027 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683830-1 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=0.06856746 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017302-1 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=0.05315063 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198013-2 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=0.04612085 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409762-1 bus1=m1026331.3 bus2=l3214055.3 length=0.06095942 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198013-1 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=0.05676418 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047581-1 bus1=m1026330.2 bus2=l2766726.2 length=0.03008805 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835149-1 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=0.03605911 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895787-1 bus1=m1026329.1.2.3 bus2=m1026328.1.2.3 length=0.03416764 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6140778-1 bus1=m1026328.2 bus2=d6140778-1_int.2 length=0.004729834 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5565_48332_sw bus1=d6140778-1_int.2 bus2=e182731.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5716232-1 bus1=e182731.2 bus2=m1026327.2 length=0.04317436 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683828-1 bus1=m1026327.2 bus2=l2841636.2 length=0.1047287 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260000-1 bus1=l2841636.2 bus2=m1026324.2 length=0.05175212 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502540-1 bus1=m1026324.2 bus2=m1026323.2 length=0.0555979 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714053-1 bus1=m1026323.2 bus2=m1026320.2 length=0.1177618 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017303-1 bus1=m1026320.2 bus2=l2879079.2 length=0.0672548 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138611-1 bus1=m1026320.2 bus2=l3104130.2 length=0.07345233 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6288856-1 bus1=l3104130.2 bus2=l2763072.2 length=0.07654151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6288856-3 bus1=l2763072.2 bus2=m4118754.2 length=0.07286948 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380821-3 bus1=m4118754.2 bus2=l2973163.2 length=0.18891984 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895782-1 bus1=l2973163.2 bus2=m1026309.2 length=0.08588263 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774467-1 bus1=m1026309.2 bus2=l2804260.2 length=0.2183832 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895783-1 bus1=m1026309.2 bus2=l2860488.2 length=0.3912361 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229804-1 bus1=l2860488.2 bus2=m1026308.2 length=0.05355897 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562935-1 bus1=m1026308.2 bus2=l2897764.2 length=0.1057965 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653464-1 bus1=m1026308.2 bus2=l2991918.2 length=0.0187679 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472366-1 bus1=m1026308.2 bus2=l2991902.2 length=0.09471261 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562919-1 bus1=l2991902.2 bus2=m1008758.2 length=0.08993934 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895769-1 bus1=m1008758.2 bus2=l2673300.2 length=0.04120815 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532735-1 bus1=l2673300.2 bus2=m1008753.2 length=0.04887083 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6163394-1 bus1=m1008753.2 bus2=l3085388.2 length=0.42061950000000004 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623389-1 bus1=m1008753.2 bus2=l3141390.2 length=0.08627945 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804829-1 bus1=m1008758.2 bus2=l2710537.2 length=0.1196694 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047602-1 bus1=l2710537.2 bus2=m1008752.2 length=0.08211232 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804781-1 bus1=m1008752.2 bus2=m1008746.2 length=0.07932222 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077772-1 bus1=m1008746.2 bus2=m1008743.2 length=0.07750552 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017283-1 bus1=m1008743.2 bus2=m1008742.2 length=0.08232635 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138590-1 bus1=m1008742.2 bus2=l2804247.2 length=0.1033071 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895768-1 bus1=m1008742.2 bus2=l3029495.2 length=0.02780521 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5565090-1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=0.05154798 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8225_48332_sw bus1=d5565090-1_int.2 bus2=e182744.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
new object=line.ln5803255-1 bus1=e182744.2 bus2=l2801895.2 length=0.06095961 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804780-1 bus1=m1008743.2 bus2=l3104115.2 length=0.06596676 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017284-1 bus1=m1008746.2 bus2=l2954339.2 length=0.04059301 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986919-1 bus1=l2954339.2 bus2=l3048200.2 length=0.06274924 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986920-1 bus1=l3048200.2 bus2=m1008733.2 length=0.06710697 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229785-1 bus1=m1008733.2 bus2=l3216339.2 length=0.08301203 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5644817-1 bus1=m1008733.2 bus2=l3225319.2 length=0.01372027 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5644817-2 bus1=l3225319.2 bus2=l3048201.2 length=0.05103785 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047554-1 bus1=m1008752.2 bus2=l3085389.2 length=0.03015784 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835125-1 bus1=m1008758.2 bus2=l2822859.2 length=0.04458962 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108147-1 bus1=m1026323.2 bus2=l2991917.2 length=0.0436684 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320340-1 bus1=m1026327.2 bus2=l3197643.2 length=0.2544384 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108146-1 bus1=l3197643.2 bus2=m1026339.2 length=0.0407206 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774466-1 bus1=m1026339.2 bus2=l2766727.2 length=0.07239781 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623407-1 bus1=m1026339.2 bus2=l3029507.2 length=0.08831898 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380820-1 bus1=m1026327.2 bus2=l3122823.2 length=0.03834054 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502541-1 bus1=m1026329.1 bus2=l3104135.1 length=0.09120045 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199524-1 bus1=m1026330.2 bus2=l2785526.2 length=0.1085663 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744343-2 bus1=m1026333.1 bus2=l2804259.1 length=0.09728987 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562937-2 bus1=m1026347.1 bus2=l2729412.1 length=0.049361920000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986964-1 bus1=m1047303.3 bus2=l3048230.3 length=0.2822611 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532789-1 bus1=l3048230.3 bus2=l2991943.3 length=0.06912941 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532790-1 bus1=l2991943.3 bus2=m1047319.3 length=0.07748673 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623409-1 bus1=m1047319.3 bus2=m1047318.3 length=0.07407029 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138612-1 bus1=m1047318.3 bus2=l3254205.3 length=0.3858746 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472367-1 bus1=m1047318.3 bus2=l2841637.3 length=0.07324127 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350549-1 bus1=m1047319.3 bus2=l2991921.3 length=0.0362703 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6262266-12 bus1=m1047303.1.2.3 bus2=d5686080-1_int.1.2.3 length=0.017936071 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln293471_sw bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.293471 bus1=f739845.1.2.3 bus2=293471.1.2.3 length=0.03048 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138640-1 bus1=m1047316.1 bus2=l2785527.1 length=0.0666369 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744342-1 bus1=l2785527.1 bus2=l2766729.1 length=0.07231084 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472371-1 bus1=m1047345.1 bus2=m1047340.1 length=0.08705484 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411390-1 bus1=m1047340.1 bus2=l2991923.1 length=0.06479647 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411391-1 bus1=m1047340.1 bus2=l3197645.1 length=0.17137585 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199529-1 bus1=m1047346.3 bus2=l3254219.3 length=0.04092998 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350547-1 bus1=l3254219.3 bus2=l3254220.3 length=0.06416926 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926309-2 bus1=m1069135.1 bus2=l2710520.1 length=0.1469004 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895785-1 bus1=l2710520.1 bus2=m1069131.1 length=0.04278681 units=km linecode=1ph-4_acsrxx6_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625548-1 bus1=m1069131.1 bus2=m1069130.1 length=0.013710956 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985339-2 bus1=m1069130.1 bus2=l3085396.1 length=0.07878615 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320331-1 bus1=l3085396.1 bus2=l3122813.1 length=0.2334192 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651970-1 bus1=m1069130.1 bus2=m1069133.1 length=0.01936776 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742808-1 bus1=m1069133.1 bus2=l2710521.1 length=0.01817959 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5716231-1 bus1=m1069135.2 bus2=l3066818.2 length=0.055279968000000006 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653469-1 bus1=l3066818.2 bus2=l3178981.2 length=0.05976987 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683833-1 bus1=l3178981.2 bus2=m1047368.2 length=0.2167976 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350548-1 bus1=m1047368.2 bus2=l2748130.2 length=0.06363001 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895773-1 bus1=l2748130.2 bus2=l3254212.2 length=0.07216984 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411392-1 bus1=m1047368.2 bus2=l2841620.2 length=0.1239253 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320332-1 bus1=l2841620.2 bus2=l2785520.2 length=0.2397222 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865232-1 bus1=l2785520.2 bus2=m1047386.2 length=0.1343455 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774493-1 bus1=m1047386.2 bus2=m1047379.2 length=0.09508158 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6102834-1 bus1=m1047379.2 bus2=l3119793.2 length=0.05201941 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6102834-2 bus1=l3119793.2 bus2=m1047371.2 length=0.04307863 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8968081-1 bus1=m1047371.2 bus2=l2916625.2 length=0.137166336 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048230-1 bus1=l2916625.2 bus2=l3139598.2 length=0.1392931 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5562924-1 bus1=m1047386.2 bus2=m1047388.2 length=0.1337251 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774454-1 bus1=m1047388.2 bus2=l2691942.2 length=0.2147728 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502524-1 bus1=l2691942.2 bus2=m1047374.2 length=0.07489714 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835134-1 bus1=m1047374.2 bus2=l3197629.2 length=0.2204732 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561432-1 bus1=m1047374.2 bus2=l2689678.2 length=0.08902341 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561432-2 bus1=l2689678.2 bus2=m1026463.2 length=0.3968722 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292462-1 bus1=m1026463.2 bus2=d5865224-1_int.2 length=0.043714741 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln247160_sw bus1=d5865224-1_int.2 bus2=f739841.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
new object=line.ln247160 bus1=f739841.2 bus2=l0247160.2 length=0.03048 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380799-1 bus1=m1026463.2 bus2=m1026468.2 length=0.04094586 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167715-1 bus1=m1026468.2 bus2=d5472341-1_int.2 length=0.036585153 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln0247162_sw bus1=d5472341-1_int.2 bus2=f739842.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
new object=line.ln247162 bus1=f739842.2 bus2=l0247162.2 length=0.03048 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380827-1 bus1=m1026468.2 bus2=l2766732.2 length=0.09385587 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926316-1 bus1=l2766732.2 bus2=m1026485.2 length=0.01373307 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290243-1 bus1=m1026485.2 bus2=l3048231.2 length=0.11950912999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5504714-1 bus1=m1026485.2 bus2=m1026486.2 length=0.012028711000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926315-1 bus1=m1026486.2 bus2=d6047588-1_int.2 length=0.016265889000000002 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln247171_sw bus1=d6047588-1_int.2 bus2=f739844.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
new object=line.ln247171 bus1=f739844.2 bus2=l0247171.2 length=0.03048 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895792-1 bus1=m1026486.2 bus2=l2897784.2 length=0.022459674 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653472-1 bus1=l2897784.2 bus2=l2691959.2 length=0.09163795999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350534-1 bus1=m1047374.2 bus2=l2879065.2 length=0.1197492 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623394-1 bus1=m1047388.2 bus2=l2729407.2 length=0.04926038 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804795-1 bus1=m1047386.2 bus2=l3254211.2 length=0.05498224 units=km linecode=1ph-x4_acsrx4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472373-1 bus1=m1047368.2 bus2=l2785528.2 length=0.04228338 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774468-1 bus1=m1069136.3 bus2=l2841638.3 length=0.04854504 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199531-1 bus1=l2841638.3 bus2=l2860492.3 length=0.09121927 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472350-1 bus1=m1069154.2 bus2=l3104120.2 length=0.06423422 units=km linecode=1ph-x4_wpalx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623393-1 bus1=m1069154.1 bus2=l2804251.1 length=0.0392597 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744334-1 bus1=m1069155.3 bus2=l3254210.3 length=0.1076575 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290207-1 bus1=m1069155.1 bus2=l3085395.1 length=0.05507197 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926297-1 bus1=m1069156.3 bus2=l2710510.3 length=0.02098332 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411370-1 bus1=l2710510.3 bus2=l3197628.3 length=0.06061014 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413565-1 bus1=m1069169.1 bus2=l2991907.1 length=0.10389729 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199514-1 bus1=l2991907.1 bus2=m1069192.1 length=0.05718741 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077778-1 bus1=m1069192.1 bus2=l3235253.1 length=0.08154157 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804793-1 bus1=m1069192.1 bus2=l3195315.1 length=0.10247322 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015788-2 bus1=l3195315.1 bus2=m1069181.1 length=0.08417266 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804794-1 bus1=m1069181.1 bus2=l2973151.1 length=0.07543264 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472351-1 bus1=l2973151.1 bus2=m1069187.1 length=0.07676317 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320330-1 bus1=m1069187.1 bus2=l2748129.1 length=0.08647986 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108127-1 bus1=m1069187.1 bus2=l2785519.1 length=0.05407043 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804792-1 bus1=l2785519.1 bus2=l3104122.1 length=0.03263967 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986962-1 bus1=l3104122.1 bus2=l2804283.1 length=0.08831218 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017328-1 bus1=l2804283.1 bus2=l2916627.1 length=0.1344953 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804835-1 bus1=l2916627.1 bus2=l2673310.1 length=0.07767972 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229794-1 bus1=l2673310.1 bus2=l3104121.1 length=0.07866221 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683815-1 bus1=l3104121.1 bus2=l3104113.1 length=0.03291872 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532744-1 bus1=m1069181.1 bus2=l2804253.1 length=0.01838321 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593249-1 bus1=m1069181.1 bus2=l2748146.1 length=0.09923154 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562930-1 bus1=m1069192.1 bus2=l2991913.1 length=0.0925164 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108126-1 bus1=m1069169.1 bus2=l2879064.1 length=0.083904 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411380-1 bus1=m1089118.3 bus2=l2973158.3 length=0.08625178 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5604685-1 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=0.07406675 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6028890-1 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=0.03596587 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5604685-2 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=0.07406597 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411382-1 bus1=m1089143.1 bus2=l2991912.1 length=0.091047391 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411381-1 bus1=l2991912.1 bus2=l3104128.1 length=0.1123975 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926306-1 bus1=l3104128.1 bus2=l2673315.1 length=0.1164668 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714048-1 bus1=l2673315.1 bus2=m1089148.1 length=0.1244666 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259992-1 bus1=m1089148.1 bus2=l2766721.1 length=0.04840519 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865245-1 bus1=m1089148.1 bus2=l2991906.1 length=0.1574702 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138598-1 bus1=l2991906.1 bus2=l2879054.1 length=0.06432977 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6195132-1 bus1=m1108298.2 bus2=m1108302.2 length=0.09828836 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6164818-1 bus1=m1108302.2 bus2=l3236011.2 length=0.03520406 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866274-1 bus1=l3236011.2 bus2=l3198358.2 length=0.1136489 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170303-1 bus1=l3198358.2 bus2=l3104859.2 length=0.1062732 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742901-1 bus1=l3104859.2 bus2=l2897771.2 length=0.20071069 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5807090-1 bus1=m1108298.2 bus2=l2711234.2 length=0.088662201 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654485-1 bus1=l2711234.2 bus2=l3198355.2 length=0.1188379 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048642-1 bus1=l3198355.2 bus2=l2805037.2 length=0.1108157 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6332133-1 bus1=m1108315.3 bus2=l3179682.3 length=0.05139565 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654484-1 bus1=l3179682.3 bus2=l2786274.3 length=0.027729 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5595583-1 bus1=m1125902.1 bus2=m1125904.1 length=0.030974673 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6439987-1 bus1=m1125904.1 bus2=l2989565.1 length=0.03459955 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715016-2 bus1=m1125904.1 bus2=l2674051.1 length=0.08834115000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049963-1 bus1=m1125914.2 bus2=m1125916.2 length=0.011041328 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896827-1 bus1=m1125916.2 bus2=l2879767.2 length=0.06935707 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6109148-1 bus1=l2879767.2 bus2=l2767407.2 length=0.07020741 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563935-1 bus1=m1125916.2 bus2=m1125913.2 length=0.03567177 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5496577-1 bus1=m1125913.2 bus2=l3068944.2 length=0.0397045 units=km linecode=1ph-x4_acsrx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5708136-1 bus1=l3068944.2 bus2=m1125911.2 length=0.002220239 units=km linecode=1ph-x4_acsrx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563934-1 bus1=m1125911.2 bus2=l2711224.2 length=0.1054395 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170291-1 bus1=l2711224.2 bus2=m1125905.2 length=0.06815977 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5836177-1 bus1=m1125905.2 bus2=l2748839.2 length=0.08554999 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505937-2 bus1=m1125905.2 bus2=l3142079.2 length=0.2431677 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505938-4 bus1=l3142079.2 bus2=m3036162.2 length=0.002510594 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048598-2 bus1=m3036162.2 bus2=l2955055.2 length=0.04306198 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563909-2 bus1=m3036162.2 bus2=l2879753.2 length=0.05778492 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139645-1 bus1=m1125905.2 bus2=l3142098.2 length=0.02551562 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170292-1 bus1=m1125905.2 bus2=l2917310.2 length=0.1314363 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln7064337-2 bus1=m1125917.3 bus2=l2805031.3 length=0.056403396 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5684859-1 bus1=m1142819.2 bus2=l2861219.2 length=0.06079753 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292614-1 bus1=m1142832.3 bus2=m1142835.3 length=0.01071531 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321412-1 bus1=m1142835.3 bus2=l2767408.3 length=0.06303179 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506314-2 bus1=l2767408.3 bus2=l3217053.3 length=0.04535032 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506315-4 bus1=l3217053.3 bus2=m3037455.3 length=0.002653675 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927379-2 bus1=m3037455.3 bus2=l3217052.3 length=0.07131014 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624376-2 bus1=m3037455.3 bus2=l3086074.3 length=0.0877699 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896824-1 bus1=m1142835.3 bus2=l3104853.3 length=0.03735956 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5746705-1 bus1=m1142843.1 bus2=l2955078.1 length=0.064687508 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381853-1 bus1=m1142843.1.2.3 bus2=l2955077.1.2.3 length=0.07469317 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413954-1 bus1=l2955077.1.2.3 bus2=d5861005-2_int.1.2.3 length=0.080262507 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln3693186_sw bus1=d5861005-2_int.1.2.3 bus2=q1301.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5861005-3 bus1=q1301.1.2.3 bus2=l3160872.1.2.3 length=0.01412775 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321420-1 bus1=l3160872.1.2.3 bus2=m1142860.1.2.3 length=0.05802805 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6103927-1 bus1=m1142860.1 bus2=p895114.1 length=0.006584149 units=km linecode=1ph-2_acsrxx4/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5528573-2 bus1=p895114.1 bus2=l3198348.1 length=0.01632442 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139646-1 bus1=m1142860.1.2.3 bus2=m1142863.1.2.3 length=0.05058034 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5528574-2 bus1=m1142863.3 bus2=l2711225.3 length=0.079703934 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018330-1 bus1=l2711225.3 bus2=l3030200.3 length=0.09891955 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5836178-1 bus1=m1142863.1.2.3 bus2=m1142865.1.2.3 length=0.06715174 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5800724-1 bus1=m1142865.1 bus2=l3048962.1 length=0.034334003 units=km linecode=1ph-2_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533786-1 bus1=m1142865.1.2.3 bus2=m1142871.1.2.3 length=0.21589879 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139641-1 bus1=m1142871.1.2.3 bus2=m1142874.1.2.3 length=0.03815269 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6346338-1 bus1=m1142874.3 bus2=l3552667.3 length=0.18381172899999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987955-3 bus1=l3552667.3 bus2=l3160862.3 length=0.1991017 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6412346-1 bus1=l3160862.3 bus2=l3104850.3 length=0.132165 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987954-1 bus1=m1142874.1.2.3 bus2=m1125944.1.2.3 length=0.31721690999999996 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6348948-1 bus1=m1125944.1.2.3 bus2=l3214071.1.2.3 length=0.23220509 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561442-2 bus1=l3214071.1.2.3 bus2=m1125952.1.2.3 length=0.05392748 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137009-2 bus1=m1125952.1.2.3 bus2=l3214069.1.2.3 length=0.01276908 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137009-1 bus1=l3214069.1.2.3 bus2=m1125962.1.2.3 length=0.06317807 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381820-1 bus1=m1125962.1.2.3 bus2=l3123452.1.2.3 length=0.1233883 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198039-1 bus1=l3123452.1.2.3 bus2=d6198039-1_int.1.2.3 length=0.06654174 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8869_48332_sw bus1=d6198039-1_int.1.2.3 bus2=e206217.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6318767-1 bus1=e206217.1.2.3 bus2=m1125969.1.2.3 length=0.05595611 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6103926-1 bus1=m1125969.2 bus2=m1125978.2 length=0.016553592 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6286261-1 bus1=m1125978.2 bus2=l3029055.2 length=0.13858964000000001 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6134418-1 bus1=m1125978.2 bus2=l3254869.2 length=0.103133 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5644788-1 bus1=l3254869.2 bus2=l2798067.2 length=0.07191136 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927296-1 bus1=m1125969.1.2.3 bus2=l2767341.1.2.3 length=0.02609507 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260929-1 bus1=l2767341.1.2.3 bus2=m1125968.1.2.3 length=0.0293247 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5861084-1 bus1=m1125968.3 bus2=l3030126.3 length=0.09607085400000001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260928-1 bus1=l3030126.3 bus2=l3254870.3 length=0.04798595 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6030576-1 bus1=l3254870.3 bus2=m1125943.3 length=0.4779712 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8976560-2 bus1=m1125943.3 bus2=l3150961.3 length=0.039200029000000004 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5624288-1 bus1=m1125968.1.2.3 bus2=m1125976.1.2.3 length=0.03998225 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6255845-1 bus1=m1125976.2 bus2=l3048887.2 length=0.048072935 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775368-1 bus1=l3048887.2 bus2=m1125966.2 length=0.03026457 units=km linecode=1ph-x4_acsrx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896728-1 bus1=m1125966.2 bus2=l2955005.2 length=0.06808784 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533708-1 bus1=l2955005.2 bus2=m1108372.2 length=0.03205908 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6230694-1 bus1=m1108372.2 bus2=l3179607.2 length=0.06733584 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624289-1 bus1=m1108372.2 bus2=l3216988.2 length=0.07962656 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745257-1 bus1=m1125976.1.2.3 bus2=m1125987.1.2.3 length=0.1729248 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621864-1 bus1=m1125987.1.2.3 bus2=m1125988.1.2.3 length=0.010592477 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506310-2 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=0.07221755 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506311-4 bus1=l2767340.1.2.3 bus2=m3037449.1.2.3 length=0.001937451 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170199-2 bus1=m3037449.3 bus2=l3160793.3 length=0.07221222 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561444-1 bus1=m1125988.1 bus2=l2898457.1 length=0.04716683 units=km linecode=1ph-4_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413700-1 bus1=m1125987.1.2.3 bus2=l3067478.1.2.3 length=0.13601497499999998 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170256-1 bus1=l3067478.1.2.3 bus2=m1125994.1.2.3 length=0.1046688 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775438-1 bus1=m1125994.1.2.3 bus2=d5535139-1_int.1.2.3 length=0.10980989299999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5437_48332_sw bus1=d5535139-1_int.1.2.3 bus2=e183473.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5576174-3 bus1=e183473.1.2.3 bus2=l2859403.1.2.3 length=0.049207944999999996 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5576174-2 bus1=l2859403.1.2.3 bus2=l2973791.1.2.3 length=0.03795764 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5684838-1 bus1=l2973791.1.2.3 bus2=l3179650.1.2.3 length=0.06460793 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591710-2 bus1=l3179650.1.2.3 bus2=l3232902.1.2.3 length=0.0425978 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591710-3 bus1=l3232902.1.2.3 bus2=l2933135.1.2.3 length=0.040564531 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591731-1 bus1=l2933135.1.2.3 bus2=m1108484.1.2.3 length=0.0751076 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5565229-1 bus1=m1108484.1 bus2=m1108483.1 length=0.014678137 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594151-1 bus1=m1108483.1 bus2=l3067447.1 length=0.04587782 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805676-2 bus1=m1108483.1 bus2=l2936212.1 length=0.058558543 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503480-1 bus1=m1108484.1.2.3 bus2=l2730106.1.2.3 length=0.1038714 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5920279-5 bus1=l2730106.1.2.3 bus2=m1108490.1.2.3 length=0.07053666 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292600-1 bus1=m1108490.1 bus2=m1108489.1 length=0.009452443 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533710-1 bus1=m1108489.1 bus2=m1108492.1 length=0.02458387 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503478-2 bus1=m1108492.1 bus2=l2804956.1 length=0.059844908 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837496-3 bus1=m1108489.1 bus2=l2936214.1 length=0.05136758 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927298-1 bus1=m1108490.1.2.3 bus2=l3142049.1.2.3 length=0.04411315 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5889821-1 bus1=l3142049.1.2.3 bus2=l3104830.1.2.3 length=0.13306496 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563901-2 bus1=l3104830.1.2.3 bus2=m1108505.1.2.3 length=0.14538333 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624342-1 bus1=m1108505.1.2.3 bus2=l2955047.1.2.3 length=0.05456149 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594212-1 bus1=l2955047.1.2.3 bus2=l3179646.1.2.3 length=0.04765214 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805728-1 bus1=l3179646.1.2.3 bus2=l2674027.1.2.3 length=0.07736482 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5684836-1 bus1=l2674027.1.2.3 bus2=l2692633.1.2.3 length=0.06788178 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5587291-1 bus1=l2692633.1.2.3 bus2=regxfmr_190-8581.1.2.3 length=0.03997012 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5587291-3 bus1=190-8581.1.2.3 bus2=d5587291-3_int.1.2.3 length=0.008351653 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004641085_sw bus1=d5587291-3_int.1.2.3 bus2=q14734.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5587291-4 bus1=q14734.1.2.3 bus2=m1108529.1.2.3 length=0.05548246 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473349-1 bus1=m1108529.1.2.3 bus2=m1108532.1.2.3 length=0.02480893 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5830952-1 bus1=m1108532.2 bus2=l2936213.2 length=0.05384986 units=km linecode=1ph-x2_acsrx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533709-1 bus1=l2936213.2 bus2=l3141394.2 length=0.09076492900000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563853-1 bus1=m1108532.1.2.3 bus2=m1108534.1.2.3 length=0.39749838000000004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863718-1 bus1=m1108534.1 bus2=l3157718.1 length=0.12192005 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167731-1 bus1=m1108534.1.2.3 bus2=m1108526.1.2.3 length=0.1285541 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380805-1 bus1=m1108526.1.2.3 bus2=m1089197.1.2.3 length=0.18158660999999998 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290198-1 bus1=m1089197.1.2.3 bus2=m1089203.1.2.3 length=0.445351248 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986921-1 bus1=m1089203.1.2.3 bus2=l3160098.1.2.3 length=0.07948496 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259984-1 bus1=l3160098.1.2.3 bus2=m1089213.1.2.3 length=0.1063771 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5799408-1 bus1=m1089213.1.2.3 bus2=l3118855.1.2.3 length=0.08053943 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5769126-1 bus1=l3118855.1.2.3 bus2=l3231255.1.2.3 length=0.05048513 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5527264-8 bus1=l3231255.1.2.3 bus2=l3066814.1.2.3 length=0.44497568 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5534969-3 bus1=l3066814.1.2.3 bus2=d5534969-2_int.1.2.3 length=0.03687934 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7173_48332_sw bus1=d5534969-2_int.1.2.3 bus2=e182729.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5863714-2 bus1=e182729.1.2.3 bus2=m1069503.1.2.3 length=0.007621311 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863714-4 bus1=m1069503.1.2.3 bus2=l2766738.1.2.3 length=0.13443786 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623418-1 bus1=l2766738.1.2.3 bus2=m1069517.1.2.3 length=0.22475361000000002 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350556-2 bus1=m1069517.1.2.3 bus2=m1069514.1.2.3 length=0.11297352 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290228-2 bus1=m1069514.1.2.3 bus2=d6290228-6_int.1.2.3 length=0.06547842 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004991174_sw bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.cap_3a bus1=q16642.1 bus2=q16642_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln6290228-7 bus1=q16642_cap.1.2.3 bus2=r42246.1.2.3 length=0.00454099 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290228-5 bus1=r42246.1.2.3 bus2=l2691967.1.2.3 length=0.04244853 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653480-1 bus1=l2691967.1.2.3 bus2=m1069504.1.2.3 length=0.04572635 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290230-1 bus1=m1069504.1.2.3 bus2=m1069500.1.2.3 length=0.1066942 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413568-1 bus1=m1069500.1 bus2=l2764403.1 length=0.06683734 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651977-2 bus1=l2764403.1 bus2=m1047623.1 length=0.05886067 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956497-1 bus1=m1047623.1 bus2=l2748157.1 length=0.06326143 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167816-1 bus1=m1047623.1 bus2=l2785537.1 length=0.15185246 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623416-1 bus1=m1069500.1.2.3 bus2=l2841632.1.2.3 length=0.22201153 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5860423-1 bus1=l2841632.1.2.3 bus2=regxfmr_190-8593.1.2.3 length=0.02512572 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5860423-3 bus1=190-8593.1.2.3 bus2=d5860423-3_int.1.2.3 length=0.008028039 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4641075_sw bus1=d5860423-3_int.1.2.3 bus2=q14733.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5860423-4 bus1=q14733.1.2.3 bus2=m1047568.1.2.3 length=0.01496306 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6383059-1 bus1=m1047568.1.2.3 bus2=m1047566.1.2.3 length=0.06497614700000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047575-2 bus1=m1047566.1 bus2=l3141401.1 length=0.031695171 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804800-1 bus1=m1047568.1.2.3 bus2=m1047558.1.2.3 length=0.09056053 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714052-2 bus1=m1047558.1 bus2=l3104129.1 length=0.10916374000000001 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956470-1 bus1=m1047558.1.2.3 bus2=m1047534.1.2.3 length=0.15457499 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077781-2 bus1=m1047534.1.2.3 bus2=m1047522.1.2.3 length=0.16204535 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411386-2 bus1=m1047522.1 bus2=l3085401.1 length=0.017137449 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562932-1 bus1=m1047522.1.2.3 bus2=m1047521.1.2.3 length=0.1030746 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108141-1 bus1=m1047521.1.2.3 bus2=d6108141-1_int.1.2.3 length=0.02030773 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9111_48332_sw bus1=d6108141-1_int.1.2.3 bus2=e206209.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6108142-1 bus1=e206209.1.2.3 bus2=l2897777.1.2.3 length=0.124558 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138610-3 bus1=l2897777.1.2.3 bus2=m1047515.1.2.3 length=0.05450488 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593236-6 bus1=m1047515.1.2.3 bus2=m1047513.1.2.3 length=0.1126874 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047577-1 bus1=m1047513.1.2.3 bus2=m1047507.1.2.3 length=0.06951978 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742811-1 bus1=m1047507.1.2.3 bus2=l2820531.1.2.3 length=0.03986831 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742811-3 bus1=l2820531.1.2.3 bus2=l3160109.1.2.3 length=0.106608449 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6134514-2 bus1=l3160109.1.2.3 bus2=m1047497.1.2.3 length=0.07193646 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682337-1 bus1=m1047497.2 bus2=l3195365.2 length=0.045388770999999994 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6134514-1 bus1=m1047497.1.2.3 bus2=l3104136.1.2.3 length=0.02313294 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895793-1 bus1=l3104136.1.2.3 bus2=l2822872.1.2.3 length=0.1425373 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169261-1 bus1=l2822872.1.2.3 bus2=m1047490.1.2.3 length=0.09282392 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6987572-4 bus1=m1047490.1 bus2=l3729297.1 length=0.08948410000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-11 bus1=l3729297.1 bus2=l3729298.1 length=0.062589 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-13 bus1=l3729298.1 bus2=l3727707.1 length=0.05958638 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-15 bus1=l3727707.1 bus2=l3727708.1 length=0.05507835 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-16 bus1=l3727708.1 bus2=m3949157.1 length=0.005075374 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991379-2 bus1=m3949157.1 bus2=l3727711.1 length=0.0490678 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991379-4 bus1=l3727711.1 bus2=l3727712.1 length=0.04256275 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-17 bus1=m3949157.1 bus2=l3728037.1 length=0.1053924 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991377-18 bus1=l3728037.1 bus2=m3949154.1 length=0.1036877 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991380-2 bus1=m3949154.1 bus2=l3728042.1 length=0.07320416 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991380-4 bus1=l3728042.1 bus2=l3728043.1 length=0.06611866 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991381-2 bus1=m3949154.1 bus2=l3728038.1 length=0.00378653 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991381-4 bus1=l3728038.1 bus2=l3728039.1 length=0.07910881 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991381-6 bus1=l3728039.1 bus2=l3728040.1 length=0.06034767 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991381-8 bus1=l3728040.1 bus2=l3728041.1 length=0.0380904 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991378-3 bus1=m3949157.1 bus2=l3727709.1 length=0.06306803 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991378-5 bus1=l3727709.1 bus2=l3727710.1 length=0.07229684 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047576-1 bus1=m1047490.1.2.3 bus2=l2726973.1.2.3 length=0.0724533 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5739188-1 bus1=l2726973.1.2.3 bus2=l3122821.1.2.3 length=0.28144717 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532753-1 bus1=l3122821.1.2.3 bus2=m1047486.1.2.3 length=0.1379125 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6437757-1 bus1=m1047486.1 bus2=l3177665.1 length=0.0182876 units=km linecode=1ph-2_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5928543-1 bus1=m1047486.1 bus2=l2860482.1 length=0.09785035 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744330-1 bus1=l2860482.1 bus2=l3254204.1 length=0.6171758 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6012046-1 bus1=m1047486.1.2.3 bus2=l3010560.1.2.3 length=0.15881709 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169246-1 bus1=l3010560.1.2.3 bus2=m1047483.1.2.3 length=0.03261181 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259987-1 bus1=m1047483.1.2.3 bus2=m1047480.1.2.3 length=0.07958796 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077774-1 bus1=m1047480.1.2.3 bus2=m1069483.1.2.3 length=0.1139823 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898056-1 bus1=m1069483.3 bus2=l2785517.3 length=0.22010333799999998 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506309-1 bus1=l2785517.3 bus2=l3066809.3 length=0.1000348 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774451-1 bus1=l3066809.3 bus2=m1069487.3 length=0.06362585 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017287-1 bus1=m1069487.3 bus2=l2954344.3 length=0.06855186 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229791-1 bus1=l2954344.3 bus2=l2897767.3 length=0.05092091 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199511-1 bus1=l2897767.3 bus2=l3254208.3 length=0.1300972 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138599-1 bus1=m1069487.3 bus2=m1069488.3 length=0.136198 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380802-1 bus1=m1069488.3 bus2=l2933120.3 length=0.14717913999999999 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804785-1 bus1=l2933120.3 bus2=l3104117.3 length=0.2504814 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593218-1 bus1=l3104117.3 bus2=l2745806.3 length=0.18672706 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047555-1 bus1=m1069488.3 bus2=l2748125.3 length=0.05697339 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138593-1 bus1=l2748125.3 bus2=l2673303.3 length=0.05394105 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229793-1 bus1=m1069483.1.2.3 bus2=m1069481.1.2.3 length=0.05095336 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5565091-1 bus1=m1069481.3 bus2=l3141396.3 length=0.071830665 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017288-1 bus1=l3141396.3 bus2=l3066808.3 length=0.1603831 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106657-1 bus1=m1069481.1.2.3 bus2=l2673308.1.2.3 length=0.08442459000000001 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199557-1 bus1=l2673308.1.2.3 bus2=l2991939.1.2.3 length=0.1126097 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774495-1 bus1=l2991939.1.2.3 bus2=l3216367.1.2.3 length=0.09375551 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835173-1 bus1=l3216367.1.2.3 bus2=m1069468.1.2.3 length=0.04134682 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898057-1 bus1=m1069468.1 bus2=m1069469.1 length=0.015564321999999998 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683856-2 bus1=m1069469.1 bus2=l3048227.1 length=0.034258248 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683813-1 bus1=m1069469.1 bus2=l3010561.1 length=0.18552554999999998 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532785-1 bus1=m1069468.1.2.3 bus2=m1069464.1.2.3 length=0.0731225 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5859996-1 bus1=m1069464.2 bus2=l3216342.2 length=0.053372614 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411367-1 bus1=l3216342.2 bus2=l2879063.2 length=0.06188114 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593251-1 bus1=m1069464.1.2.3 bus2=m1069461.1.2.3 length=0.08033637 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049824-1 bus1=m1069461.1 bus2=l3160123.1 length=0.069617027 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199556-1 bus1=l3160123.1 bus2=l2897805.1 length=0.0917701 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258443-1 bus1=m1069461.1.2.3 bus2=l2876798.1.2.3 length=0.04901646 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803273-1 bus1=l2876798.1.2.3 bus2=m1069457.1.2.3 length=0.1014281 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6352701-1 bus1=m1069457.1 bus2=e182745.1 length=0.01094228 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865268-2 bus1=m1069457.1.2.3 bus2=l2925506.1.2.3 length=0.109043293 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472402-1 bus1=l2925506.1.2.3 bus2=m1069438.1.2.3 length=0.03125161 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6352702-1 bus1=m1069438.3 bus2=m1069437.3 length=0.015139351 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744370-2 bus1=m1069437.3 bus2=l2710543.3 length=0.08097018 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956498-2 bus1=m1069437.3 bus2=l3066810.3 length=0.05192021 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623392-1 bus1=l3066810.3 bus2=l2897769.3 length=0.1296382 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986925-2 bus1=l2897769.3 bus2=l3778577.3 length=0.05512255 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986925-3 bus1=l3778577.3 bus2=l3141395.3 length=0.06393277 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502569-1 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=0.06801687 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956499-2 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=0.04073904 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625680_sw bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5956499-3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=0.04535819 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532786-2 bus1=m1069428.2 bus2=l3029518.2 length=0.04373503 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320364-1 bus1=l3029518.2 bus2=l2897807.2 length=0.09232586 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5958707-1 bus1=m1069428.2 bus2=l2973178.2 length=0.08277572 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047604-1 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=0.07666091 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290203-1 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=0.08859631 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835131-1 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=0.09602246 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350533-4 bus1=m1069420.1.2.3 bus2=m1069417.1.2.3 length=0.37571604 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956457-2 bus1=m1069417.1.2.3 bus2=m1069411.1.2.3 length=0.07965404 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956487-1 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=0.08715702 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380838-1 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=0.06113693 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895812-1 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=0.03873171 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229829-2 bus1=l2822877.1.2.3 bus2=m1069376.1.2.3 length=0.03809436 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5867449-1 bus1=m1069376.2 bus2=m3036167.2 length=0.13425241 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505946-1 bus1=m3036167.2 bus2=l3085391.2 length=0.07333502 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505945-1 bus1=m3036167.2 bus2=l2973156.2 length=0.003119941 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017295-1 bus1=l2973156.2 bus2=m1069393.2 length=0.1163218 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593230-1 bus1=m1069393.2 bus2=m1069408.2 length=0.06980202 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593231-1 bus1=m1069408.2 bus2=l2822867.2 length=0.08006577 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472357-1 bus1=l2822867.2 bus2=m1069412.2 length=0.003769859 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108132-1 bus1=m1069412.2 bus2=l2879061.2 length=0.08230611 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502530-1 bus1=m1069412.2 bus2=l3066813.2 length=0.06176116 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380815-1 bus1=l3066813.2 bus2=l2991910.2 length=0.08614536 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986928-1 bus1=l2991910.2 bus2=l2879072.2 length=0.04524989 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047568-1 bus1=l2879072.2 bus2=m1047441.2 length=0.2303486 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380814-1 bus1=m1047441.2 bus2=l3197635.2 length=0.06078236 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411375-1 bus1=m1047441.2 bus2=l2804258.2 length=0.05810673 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865241-1 bus1=m1047441.2 bus2=m1047442.2 length=0.0421516 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472356-1 bus1=m1047442.2 bus2=l3235250.2 length=0.06450029 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562927-1 bus1=m1047442.2 bus2=m1047444.2 length=0.06882948 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562928-1 bus1=m1047444.2 bus2=m1047447.2 length=0.1518505 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047567-1 bus1=m1047447.2 bus2=l2954349.2 length=0.05345472 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199519-1 bus1=m1047447.2 bus2=l2766722.2 length=0.09849151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290211-1 bus1=l2766722.2 bus2=l2879071.2 length=0.05264627 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865242-1 bus1=l2879071.2 bus2=l3029504.2 length=0.0798659 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6407748-1 bus1=l3029504.2 bus2=l3046854.2 length=0.0590263 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6407748-2 bus1=l3046854.2 bus2=m1047453.2 length=0.05252521 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380816-1 bus1=m1047453.2 bus2=l2691948.2 length=0.06960273 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6013613-1 bus1=m1047453.2 bus2=l2913406.2 length=0.08321026 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835175-1 bus1=m1047453.2 bus2=l2785547.2 length=0.07704675 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047607-1 bus1=l2785547.2 bus2=m1047457.2 length=0.03934865 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653493-1 bus1=m1047457.2 bus2=l2710546.2 length=0.04011955 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5588016-3 bus1=l2710546.2 bus2=l3254214.2 length=0.09134897 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803984-1 bus1=l3254214.2 bus2=l3214112.2 length=0.08348714 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803984-2 bus1=l3214112.2 bus2=l3160104.2 length=0.1034439 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411384-1 bus1=l3160104.2 bus2=m1047471.2 length=0.1115771 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108139-1 bus1=m1047471.2 bus2=l3216349.2 length=0.0183997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380819-1 bus1=m1047471.2 bus2=l2879077.2 length=0.09547967 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502537-1 bus1=l2879077.2 bus2=m1026693.2 length=0.1196923 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956472-1 bus1=m1026693.2 bus2=l2991916.2 length=0.1017744 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6327237-1 bus1=m1026693.2 bus2=m1026699.2 length=0.08524384 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6327237-2 bus1=m1026699.2 bus2=m1026704.2 length=0.05253797 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835145-1 bus1=m1026704.2 bus2=l2841634.2 length=0.163941 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865247-1 bus1=m1026704.2 bus2=l2991915.2 length=0.0549563 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259997-1 bus1=l2991915.2 bus2=l2673320.2 length=0.05961608 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744337-1 bus1=l2673320.2 bus2=l3048209.2 length=0.06566652 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5993742-1 bus1=m1026699.2 bus2=l3029183.2 length=0.36175409000000003 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532787-1 bus1=m1047471.2 bus2=l2973180.2 length=0.07616084 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926332-1 bus1=m1047457.2 bus2=l3139086.2 length=0.06703801 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472406-1 bus1=l3139086.2 bus2=l3029520.2 length=0.06725062 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653458-1 bus1=m1069408.2 bus2=l2897774.2 length=0.03718824 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505942-2 bus1=m1069393.2 bus2=l3029501.2 length=0.1103979 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505943-3 bus1=l3029501.2 bus2=m3036165.2 length=0.001865744 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986931-2 bus1=m3036165.2 bus2=l3235252.2 length=0.06531223 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774462-2 bus1=m3036165.2 bus2=l3197636.2 length=0.1974541 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714051-1 bus1=l3197636.2 bus2=m1047424.2 length=0.09030334 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683822-1 bus1=m1047424.2 bus2=l2691949.2 length=0.06492342 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562929-1 bus1=m1047424.2 bus2=l3104127.2 length=0.04694714 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6375549-4 bus1=m1069376.1.2.3 bus2=l3181545.1.2.3 length=0.08518895 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6375549-6 bus1=l3181545.1.2.3 bus2=l3125349.1.2.3 length=0.10062505000000001 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5517002-3 bus1=l3125349.1.2.3 bus2=l3143999.1.2.3 length=0.13842652 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5517002-2 bus1=l3143999.1.2.3 bus2=m4113347.1.2.3 length=0.059309329 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln7061777-3 bus1=m4113347.3 bus2=l3235243.3 length=0.5049862900000001 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5965099-8 bus1=m4113347.1.2.3 bus2=l3159448.1.2.3 length=0.08753448999999999 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5965099-2 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=0.002488518 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5970852-1 bus1=m1069311.3 bus2=m1069312.3 length=0.02647091 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81018875-1 bus1=m1069312.3 bus2=l2970258.3 length=0.04653774 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81018876-1 bus1=m1069312.3 bus2=l3232301.3 length=0.098370298 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81037792-1 bus1=l3232301.3 bus2=l2763811.3 length=0.20670502 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81043320-2 bus1=l2763811.3 bus2=l2763812.3 length=0.1008099 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81043320-3 bus1=l2763812.3 bus2=l2951995.3 length=0.185221 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81043320-4 bus1=l2951995.3 bus2=l3101194.3 length=0.1513612 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81001717-1 bus1=l3101194.3 bus2=l2862616.3 length=0.2233032 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5486729-1 bus1=m1069311.1.2.3 bus2=m1069310.1.2.3 length=0.000560638 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5637597-1 bus1=m1069311.1.3 bus2=m4113348.1.3 length=0.08448662200000001 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
new object=line.ln8979343-3 bus1=m4113348.3 bus2=l2803194.3 length=0.25314914499999996 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979358-2 bus1=l2803194.3 bus2=l3047073.3 length=0.08833488 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979358-3 bus1=l3047073.3 bus2=l2690868.3 length=0.23309765999999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979371-2 bus1=l2690868.3 bus2=228-979371-2_int.3 length=0.01146058 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5698090-3 bus1=m4113348.1.3 bus2=m1069284.1.3 length=0.001454765 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
new object=line.ln8979345-1 bus1=m1069284.1 bus2=l2821770.1 length=0.149037154 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979346-3 bus1=l2821770.1 bus2=l2915534.1 length=0.44883514999999996 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979370-2 bus1=l2915534.1 bus2=193-48013.1 length=0.1692494 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6049822-1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=0.0112665 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5397_48332_sw bus1=d6049822-1_int.1 bus2=e182722.1 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5534966-2 bus1=e182722.1 bus2=l3254207.1 length=0.03784788 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532739-1 bus1=l3254207.1 bus2=m1069390.1 length=0.07088974 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865266-1 bus1=m1069390.1 bus2=l2897801.1 length=0.04369726 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683853-1 bus1=l2897801.1 bus2=m1069384.1 length=0.05460371 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350532-1 bus1=m1069384.1 bus2=l3066805.1 length=0.04013771 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683808-1 bus1=m1069384.1 bus2=l2785514.1 length=0.07705279 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683809-1 bus1=l2785514.1 bus2=l3235244.1 length=0.06534862 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380806-1 bus1=l3235244.1 bus2=m1069398.1 length=0.06289584 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653454-1 bus1=m1069398.1 bus2=l3010559.1 length=0.1034804 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229789-1 bus1=m1069398.1 bus2=l3160101.1 length=0.09256208 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169245-1 bus1=m1069398.1 bus2=l2785513.1 length=0.06677584 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138596-1 bus1=m1069390.1 bus2=l2841618.1 length=0.04611767 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290202-1 bus1=m1069411.1 bus2=l2991905.1 length=0.05633982 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712475-1 bus1=m1069417.2 bus2=l3122812.2 length=0.017324666 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201694-1 bus1=m1069420.1 bus2=l3122811.1 length=0.041670056999999996 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898055-2 bus1=m1069424.1 bus2=l2822861.1 length=0.11261349799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5504712-1 bus1=m1047480.1 bus2=l3104119.1 length=0.065843403 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5958701-1 bus1=m1047483.3 bus2=m1047478.3 length=0.101126419 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199513-1 bus1=m1047478.3 bus2=l2766716.3 length=0.0425139 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229792-1 bus1=l2766716.3 bus2=l3235245.3 length=0.06867468 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744331-1 bus1=m1047478.3 bus2=l3254209.3 length=0.03019689 units=km linecode=1ph-xx2_acsr4_dpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682339-1 bus1=m1047507.1.2.3 bus2=l2991914.1.2.3 length=0.11458950500000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651975-1 bus1=l2991914.1.2.3 bus2=l2841635.1.2.3 length=0.05941644 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047578-1 bus1=l2841635.1.2.3 bus2=l2822869.1.2.3 length=0.05946699 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502538-1 bus1=l2822869.1.2.3 bus2=m1026808.1.2.3 length=0.09478322 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229803-2 bus1=m1026808.3 bus2=l2729410.3 length=0.027433688999999997 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5558792-1 bus1=m1026808.1.2.3 bus2=l3254217.1.2.3 length=0.059296130999999995 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108143-1 bus1=l3254217.1.2.3 bus2=m1026800.1.2.3 length=0.06186327 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562934-1 bus1=m1026800.1.2.3 bus2=m1026795.1.2.3 length=0.091343849 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259998-2 bus1=m1026795.3 bus2=l2822870.3 length=0.029310339999999997 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047579-1 bus1=l2822870.3 bus2=l2766725.3 length=0.06373193 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108144-1 bus1=m1026795.1.2.3 bus2=m1026783.1.2.3 length=0.107376494 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532754-1 bus1=m1026783.1.2.3 bus2=m1026769.1.2.3 length=0.24427143 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6140776-1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=0.00691128 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9109_48332_sw bus1=d6140776-1_int.1 bus2=e182730.1 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5898059-3 bus1=e182730.1 bus2=l2729429.1 length=0.09401055 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895807-1 bus1=l2729429.1 bus2=l3197647.1 length=0.1184189 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017304-1 bus1=l3197647.1 bus2=m1026778.1 length=0.001620751 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290216-1 bus1=m1026769.1.2.3 bus2=l2841633.1.2.3 length=0.008550947 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5534970-1 bus1=l2841633.1.2.3 bus2=d5534970-1_int.1.2.3 length=0.106562 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l9191_48332_sw bus1=d5534970-1_int.1.2.3 bus2=e182732.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5746548-1 bus1=e182732.1.2.3 bus2=m1026744.1.2.3 length=0.12431476799999999 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926310-2 bus1=m1026744.1.2.3 bus2=l3235258.1.2.3 length=0.04532687 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835150-1 bus1=m1026744.1.2.3 bus2=m1026702.1.2.3 length=0.293618383 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714056-3 bus1=m1026702.1.2.3 bus2=m1026695.1.2.3 length=0.15132392 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108150-3 bus1=m1026695.1.2.3 bus2=l2973167.1.2.3 length=0.07390179 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6347196-3 bus1=l2973167.1.2.3 bus2=m1026700.1.2.3 length=0.09591941000000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6286966-3 bus1=m1026700.2 bus2=l3189189.2 length=0.0634836 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5650219-1 bus1=m1026700.1.2.3 bus2=m1026706.1.2.3 length=0.08550029 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895816-2 bus1=m1026706.1.2.3 bus2=l3216368.1.2.3 length=0.03552554 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683858-2 bus1=l3216368.1.2.3 bus2=m1026726.1.2.3 length=0.0449658 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506308-1 bus1=m1026726.2 bus2=l2916610.2 length=0.06580844 units=km linecode=1ph-x4_acsrx4_dpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6286965-1 bus1=m1026726.1.2.3 bus2=l2814529.1.2.3 length=0.03957661 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833721-1 bus1=m1026726.2 bus2=l2876847.2 length=0.07288157 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532788-2 bus1=m1026706.3 bus2=l2935560.3 length=0.05601337 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472403-3 bus1=m1026706.1.2.3 bus2=m1026709.1.2.3 length=0.132194216 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290233-1 bus1=m1026709.1.2.3 bus2=m1026701.1.2.3 length=0.05861185 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411407-1 bus1=m1026701.1.2.3 bus2=m1026690.1.2.3 length=0.12299863 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986938-2 bus1=m1026690.1 bus2=l3216351.1 length=0.02050072 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986937-1 bus1=l3216351.1 bus2=l2879081.1 length=0.03169776 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472376-1 bus1=l2879081.1 bus2=l3066816.1 length=0.14814273 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774465-1 bus1=l3066816.1 bus2=m1026661.1 length=0.17675301 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8945012-1 bus1=m1026661.1 bus2=l3066817.1 length=0.213182157 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6290217-1 bus1=m1026690.1.2.3 bus2=l2879078.1.2.3 length=0.09636386 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108145-1 bus1=l2879078.1.2.3 bus2=l3048221.1.2.3 length=0.12408816 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835167-6 bus1=l3048221.1.2.3 bus2=d5835167-6_int.1.2.3 length=0.06808443 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625876_sw bus1=d5835167-6_int.1.2.3 bus2=q14414.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6047599-3 bus1=q14414.1.2.3 bus2=l2691952.1.2.3 length=0.07954189 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505949-1 bus1=l2691952.1.2.3 bus2=m3036170.1.2.3 length=0.002179793 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505950-1 bus1=m3036170.1.2.3 bus2=m1026662.1.2.3 length=0.06409396 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108140-2 bus1=m1026662.1 bus2=l3216350.1 length=0.055175699999999994 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683827-2 bus1=m1026662.3 bus2=l2841631.3 length=0.035004015 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199523-2 bus1=m1026662.3 bus2=l3141402.3 length=0.1550508 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350543-1 bus1=m1026662.1.2.3 bus2=l2673319.1.2.3 length=0.1428538 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591284-1 bus1=l2673319.1.2.3 bus2=m1026658.1.2.3 length=0.03328692 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6439600-1 bus1=m1026658.1 bus2=l3172805.1 length=0.1066804 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591284-2 bus1=m1026658.1.2.3 bus2=m1026655.1.2.3 length=0.07140421 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502536-2 bus1=m1026655.3 bus2=m1009655.3 length=0.018305633 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8945010-1 bus1=m1009655.3 bus2=l3141411.3 length=0.054556852 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5865246-2 bus1=m1026655.1 bus2=l2710518.1 length=0.028694919 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260020-1 bus1=m1026655.1.2.3 bus2=m1009651.1.2.3 length=0.06308867 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5800693-1 bus1=m1009651.1.2.3 bus2=m1009650.1.2.3 length=0.009030219 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6044631-1 bus1=m1009650.1.2.3 bus2=e203026.1.2.3 length=0.2714708 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774488-1 bus1=m1009651.3 bus2=l2879092.3 length=0.05273021 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505951-1 bus1=m3036170.3 bus2=l3197642.3 length=0.05168565 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837358-1 bus1=m1026701.1 bus2=m1026713.1 length=0.05042727699999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804823-1 bus1=m1026713.1 bus2=l2785530.1 length=0.05464748 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835151-1 bus1=l2785530.1 bus2=l2822868.1 length=0.1154759 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472365-1 bus1=l2822868.1 bus2=l2766723.1 length=0.05882927 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169253-1 bus1=l2766723.1 bus2=l3122822.1 length=0.05715814 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653485-1 bus1=m1026713.1 bus2=l2860504.1 length=0.01329669 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108172-1 bus1=l2860504.1 bus2=l2860493.1 length=0.2083812 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077785-1 bus1=l2860493.1 bus2=l3085403.1 length=0.08760957 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5655685-1 bus1=m1026709.3 bus2=m1026705.3 length=0.012503975 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803257-1 bus1=m1026705.3 bus2=l2710532.3 length=0.03504194 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621833-2 bus1=m1026705.3 bus2=m1026703.3 length=0.012603611 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744358-1 bus1=m1026703.3 bus2=l2973166.3 length=0.0730301 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5741170-3 bus1=m1026700.3 bus2=l3189188.3 length=0.02700529 units=km linecode=1ph-xx4_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6438273-2 bus1=m1026700.1.2.3 bus2=l2851933.1.2.3 length=0.09746439000000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506306-2 bus1=l2851933.1.2.3 bus2=l3207907.1.2.3 length=0.02362031 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506307-4 bus1=l3207907.1.2.3 bus2=m3037441.1.2.3 length=0.002424228 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6196270-4 bus1=m3037441.1 bus2=l3226771.1 length=0.23165417 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6196270-2 bus1=l3226771.1 bus2=l3189190.1 length=0.1618778 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774470-3 bus1=m1026695.1 bus2=l3122827.1 length=0.23785750300000003 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472374-1 bus1=l3122827.1 bus2=l2954355.1 length=0.05850549 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502544-1 bus1=l2954355.1 bus2=m1026665.1 length=0.02380942 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137085-1 bus1=m1026665.1 bus2=l3232933.1 length=0.1455376 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229802-1 bus1=m1026665.1 bus2=m1026660.1 length=0.08500134 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623405-1 bus1=m1026660.1 bus2=l2729428.1 length=0.291952357 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926324-1 bus1=l2729428.1 bus2=m1026648.1 length=0.07371732 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229800-1 bus1=m1026648.1 bus2=m3036169.1 length=0.15747711 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505947-4 bus1=m3036169.1 bus2=l2673317.1 length=0.002598078 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505948-2 bus1=l2673317.1 bus2=l2710517.1 length=0.09969649 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865244-1 bus1=l2710517.1 bus2=m1026646.1 length=0.04880933 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986930-1 bus1=m1026646.1 bus2=l3178978.1 length=0.1966651 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683826-1 bus1=l3178978.1 bus2=m1047432.1 length=0.1661606 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895779-1 bus1=m1047432.1 bus2=l2879075.1 length=0.04836548 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894312-1 bus1=l2879075.1 bus2=l3251830.1 length=0.05945563 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472362-1 bus1=m1047432.1 bus2=l2916234.1 length=0.280528404 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5479790-2 bus1=l2916234.1 bus2=m1047420.1 length=0.30966671999999995 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411377-1 bus1=m1047420.1 bus2=l2820556.1 length=0.1336502 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017297-1 bus1=l2820556.1 bus2=m1047409.1 length=0.1330253 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138636-1 bus1=m1047409.1 bus2=l2841648.1 length=0.1275581 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623428-1 bus1=l2841648.1 bus2=l2710544.1 length=0.09164606 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682375-1 bus1=m1047409.1 bus2=l3082992.1 length=0.06613155 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167748-1 bus1=l3082992.1 bus2=m1047406.1 length=0.05959651 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108134-1 bus1=m1047406.1 bus2=l2691947.1 length=0.06561001 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472359-1 bus1=m1047406.1 bus2=l3216348.1 length=0.02923555 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320339-1 bus1=l3216348.1 bus2=l2841627.1 length=0.1883185 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017298-1 bus1=l2841627.1 bus2=l3254216.1 length=0.1069043 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6388581-1 bus1=l3254216.1 bus2=m1047401.1 length=0.03352408 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6388581-2 bus1=m1047401.1 bus2=l2748132.1 length=0.05605623 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6440070-1 bus1=l2748132.1 bus2=m1047400.1 length=0.3923737 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5691535-1 bus1=m1047401.1 bus2=l3091052.1 length=0.17495433 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6195664-1 bus1=m1047420.1 bus2=l2973157.1 length=0.060607680000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502534-1 bus1=m1047432.1 bus2=l2970841.1 length=0.26723938999999997 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259994-3 bus1=m1026646.1 bus2=l2879074.1 length=0.09578845 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714050-1 bus1=l2879074.1 bus2=l3122820.1 length=0.074057 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774460-1 bus1=l3122820.1 bus2=l3141398.1 length=0.05940873 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017301-4 bus1=m3036169.1 bus2=l3197639.1 length=0.047671859999999996 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653462-1 bus1=m1026648.1 bus2=l2973159.1 length=0.09688914 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895781-1 bus1=m1026660.1 bus2=l3160106.1 length=0.3398221 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653470-1 bus1=m1026702.1.2.3 bus2=l2729414.1.2.3 length=0.04989807 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259999-2 bus1=m1026783.1 bus2=l3197641.1 length=0.14687672 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502539-1 bus1=l3197641.1 bus2=l2973161.1 length=0.1303799 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290214-1 bus1=m1026783.3 bus2=l2766724.3 length=0.045718166000000005 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773033-1 bus1=m1047513.3 bus2=l3157708.3 length=0.029363478000000002 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803262-7 bus1=l3157708.3 bus2=l3197640.3 length=0.13816531999999998 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259996-1 bus1=m1047521.1.2.3 bus2=m1047526.1.2.3 length=0.04198857 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6422809-3 bus1=m1047526.1.2.3 bus2=l2858166.1.2.3 length=0.045782927 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863704-2 bus1=l2858166.1.2.3 bus2=l3066815.1.2.3 length=0.15823691 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835144-1 bus1=l3066815.1.2.3 bus2=m1047548.1.2.3 length=0.04439375 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956471-3 bus1=m1047548.1.2.3 bus2=m1047580.1.2.3 length=0.15965846 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5843536-1 bus1=m1047580.1.2.3 bus2=m1047593.1.2.3 length=0.055915065 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6298585-1 bus1=m1047593.1.2.3 bus2=m1047615.1.2.3 length=0.1305568 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6268990-3 bus1=m1047615.3 bus2=m1047613.3 length=0.02611824 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6268990-2 bus1=m1047613.3 bus2=m1047612.3 length=0.000383926 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8961760-1 bus1=m1047612.3 bus2=l2729206.3 length=0.036869544000000004 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961799-2 bus1=l2729206.3 bus2=l2729207.3 length=0.2930833 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961799-3 bus1=l2729207.3 bus2=228-961799-3_int.3 length=0.01219285 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961758-1 bus1=m1047613.3 bus2=l2878848.3 length=0.182031666 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961800-2 bus1=l2878848.3 bus2=l2766499.3 length=0.1444999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961800-3 bus1=l2766499.3 bus2=l2897554.3 length=0.18810075799999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8961797-2 bus1=l2897554.3 bus2=193-46661.3 length=0.1199891 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6298585-2 bus1=m1047615.1.2.3 bus2=l3216123.1.2.3 length=0.001981911 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5867683-2 bus1=l3216123.1.2.3 bus2=m1047649.1.2.3 length=0.11813811 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411371-1 bus1=m1047649.1.2.3 bus2=l2973153.1.2.3 length=0.02410888 units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380809-2 bus1=l2973153.1.2.3 bus2=m1047672.1.2.3 length=0.080751198 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774455-2 bus1=m1047672.1 bus2=l2710511.1 length=0.085709214 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502525-1 bus1=l2710511.1 bus2=l2766719.1 length=0.067282 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411372-1 bus1=m1047672.1.2.3 bus2=l2822866.1.2.3 length=0.03852162 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532746-1 bus1=l2822866.1.2.3 bus2=m1047688.1.2.3 length=0.03259088 units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986926-2 bus1=m1047688.3 bus2=l3178972.3 length=0.08145834 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472352-1 bus1=m1047688.1.2.3 bus2=m1047699.1.2.3 length=0.06850344 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683816-1 bus1=m1047699.1.2.3 bus2=l2935554.1.2.3 length=0.08021184 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169247-1 bus1=l2935554.1.2.3 bus2=m1047713.1.2.3 length=0.04389013 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6132680-1 bus1=m1047713.1.2.3 bus2=m1047720.1.2.3 length=0.1101967 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894206-1 bus1=m1047720.1.2.3 bus2=l2895449.1.2.3 length=0.001919329 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894206-3 bus1=l2895449.1.2.3 bus2=m1047724.1.2.3 length=0.10293193 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773040-1 bus1=m1047724.1.2.3 bus2=m1047722.1.2.3 length=0.04237247 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803264-2 bus1=m1047722.1 bus2=l3176656.1 length=0.257105565 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863709-1 bus1=m1047722.2 bus2=l3214064.2 length=0.03535641 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773040-2 bus1=m1047722.1.2.3 bus2=l2841621.1.2.3 length=0.1078712 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865235-2 bus1=l2841621.1.2.3 bus2=m1047732.1.2.3 length=0.07762427999999999 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682448-2 bus1=m1047732.3 bus2=l2860481.3 length=0.16485898999999998 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380810-1 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=0.08669785 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502526-2 bus1=m1047737.3 bus2=l3122814.3 length=0.04775667 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742898-1 bus1=m1047737.1.2.3 bus2=l2973155.1.2.3 length=0.2725918 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077815-4 bus1=l2973155.1.2.3 bus2=l3784018.1.2.3 length=0.06400781 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077815-5 bus1=l3784018.1.2.3 bus2=l2876797.1.2.3 length=0.056121481 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258439-1 bus1=l2876797.1.2.3 bus2=m1047763.1.2.3 length=0.11842622 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409775-3 bus1=m1047763.1 bus2=l2876796.1 length=0.08322668 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409775-2 bus1=l2876796.1 bus2=m1047755.1 length=0.056655921 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653456-1 bus1=m1047755.1 bus2=l3066812.1 length=0.01582846 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926300-1 bus1=l3066812.1 bus2=l2841622.1 length=0.06924167 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956465-1 bus1=l2841622.1 bus2=l2804254.1 length=0.2687069 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138601-1 bus1=l2804254.1 bus2=m1047750.1 length=0.08465236000000001 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6349051-1 bus1=m1047750.1 bus2=l2708293.1 length=0.1893347 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865234-1 bus1=m1047750.1 bus2=l3178971.1 length=0.08515208799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138602-1 bus1=l3178971.1 bus2=l2879067.1 length=0.03981058 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623397-1 bus1=m1047755.1 bus2=l2973154.1 length=0.08257071 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5776665-1 bus1=m1047763.2 bus2=m1047767.2 length=0.120563343 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623395-1 bus1=m1047767.2 bus2=l2879068.2 length=0.1083623 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895774-1 bus1=l2879068.2 bus2=l2973152.2 length=0.16434056 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804796-1 bus1=l2973152.2 bus2=m1047777.2 length=0.01731124 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047562-1 bus1=m1047777.2 bus2=l3066811.2 length=0.21440810999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229798-1 bus1=m1047777.2 bus2=l3178975.2 length=0.5479295 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320334-1 bus1=m1047777.2 bus2=l2748131.2 length=0.1090727 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077800-1 bus1=l2748131.2 bus2=l2729427.2 length=0.05584186 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472393-1 bus1=l2729427.2 bus2=m1047786.2 length=0.04528825 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505940-2 bus1=m1047786.2 bus2=l3048207.2 length=0.06950792 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505939-4 bus1=l3048207.2 bus2=m3036164.2 length=0.002921439 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835135-2 bus1=m3036164.2 bus2=l2935553.2 length=0.04775163 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593223-1 bus1=l2935553.2 bus2=m1026987.2 length=0.1310252 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865229-1 bus1=m1026987.2 bus2=m1027004.2 length=0.40378095999999997 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986923-1 bus1=m1027004.2 bus2=l2897765.2 length=0.1459034 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835129-1 bus1=l2897765.2 bus2=m1047819.2 length=0.114221 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350530-1 bus1=m1047819.2 bus2=m1047821.2 length=0.06780512 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744328-1 bus1=m1047821.2 bus2=l2684420.2 length=0.0197638 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532738-1 bus1=l2684420.2 bus2=m1047824.2 length=0.08345252 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350531-1 bus1=m1047824.2 bus2=m1047834.2 length=0.4157481 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169243-1 bus1=m1047834.2 bus2=m1047836.2 length=0.24904268999999998 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380803-1 bus1=m1047836.2 bus2=l3048199.2 length=0.1405025 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259980-1 bus1=l3048199.2 bus2=m1047837.2 length=0.08478562 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926289-1 bus1=m1047836.2 bus2=l3254203.2 length=0.2944854 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744327-1 bus1=m1047834.2 bus2=l3197624.2 length=0.09415598 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380804-1 bus1=l3197624.2 bus2=m1027101.2 length=0.13874 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259983-1 bus1=m1027101.2 bus2=l2860480.2 length=0.1639061 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229788-1 bus1=m1027101.2 bus2=l2710508.2 length=0.003622345 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562920-1 bus1=l2710508.2 bus2=l2822860.2 length=0.1389608 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714042-1 bus1=m1047824.2 bus2=l3122810.2 length=0.07810135 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017285-1 bus1=m1047821.2 bus2=l2785512.2 length=0.2062123 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017286-1 bus1=l2785512.2 bus2=l2973149.2 length=0.18508348 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199508-1 bus1=m1047819.2 bus2=l2916603.2 length=0.07136147 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986922-1 bus1=m1027004.2 bus2=l2804248.2 length=0.03810338 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835128-1 bus1=l2804248.2 bus2=l3160100.2 length=0.09819684000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472346-1 bus1=l3160100.2 bus2=l3085390.2 length=0.06686965 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108124-1 bus1=m1026987.2 bus2=l2673343.2 length=0.24138587 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591805-1 bus1=l2673343.2 bus2=l2764436.2 length=0.108223 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593224-2 bus1=m3036164.2 bus2=l3085397.2 length=0.1688267 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804797-1 bus1=m1047786.2 bus2=m1026969.2 length=0.0631439 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532745-1 bus1=m1026969.2 bus2=l2860483.2 length=0.09913236 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593225-1 bus1=l2860483.2 bus2=l3141397.2 length=0.07605067 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380808-1 bus1=m1026969.2 bus2=l2879066.2 length=0.09098634 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017290-1 bus1=m1047767.2 bus2=l2860484.2 length=0.1091966 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804798-2 bus1=m1047763.2 bus2=m1047766.2 length=0.048324740000000005 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683817-1 bus1=m1047766.2 bus2=l3216344.2 length=0.05513351 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593247-1 bus1=l3216344.2 bus2=l2860501.2 length=0.03108266 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108169-1 bus1=m1047766.2 bus2=m1047769.2 length=0.059513129 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5954962-1 bus1=m1047769.2 bus2=l3197632.2 length=0.1635641 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379347-1 bus1=m1047769.2 bus2=l2710514.2 length=0.1052155 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623417-1 bus1=l2710514.2 bus2=l3157710.2 length=0.22777136999999997 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985348-2 bus1=l3157710.2 bus2=m1047793.2 length=0.05113778 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5928546-1 bus1=m1047793.2 bus2=m1047794.2 length=0.014042863 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593248-1 bus1=m1047794.2 bus2=l3010562.2 length=0.2548577 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502559-1 bus1=m1047794.2 bus2=m1047792.2 length=0.08815265 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6349052-1 bus1=m1047792.2 bus2=l3048203.2 length=0.660813 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653481-1 bus1=m1047792.2 bus2=l2860500.2 length=0.09554659 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108170-1 bus1=m1047793.2 bus2=l3160117.2 length=0.061546391 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895815-1 bus1=l3160117.2 bus2=l3215549.2 length=0.09742469 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744367-1 bus1=l3215549.2 bus2=l2897800.2 length=0.1436043 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532782-1 bus1=l2897800.2 bus2=m1047809.2 length=0.02649163 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350569-1 bus1=m1047809.2 bus2=m4350438.2 length=0.10328421 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409872-3 bus1=m4350438.2 bus2=l2935568.2 length=0.09469547 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895805-1 bus1=l2935568.2 bus2=l3235246.2 length=0.1842759 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714047-1 bus1=l3235246.2 bus2=l2710512.2 length=0.07720226 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380811-1 bus1=l2710512.2 bus2=m1047828.2 length=0.1452169 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623396-1 bus1=m1047828.2 bus2=l2710513.2 length=0.09767445 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625550-1 bus1=l2710513.2 bus2=m1047825.2 length=0.2537165 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742816-2 bus1=m1047825.2 bus2=m1069731.2 length=0.08606311 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835124-1 bus1=m1069731.2 bus2=l2710504.2 length=0.05566342 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774446-1 bus1=m1069731.2 bus2=m1069730.2 length=0.1722008 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5636753-1 bus1=m1069730.2 bus2=l3159037.2 length=0.03583762 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5727681-1 bus1=l3159037.2 bus2=m1069738.2 length=0.04942569 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6212942-1 bus1=m1069738.2 bus2=l2690941.2 length=0.09866386 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5878934-1 bus1=m1069738.2 bus2=l3234185.2 length=0.09572757 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6121686-1 bus1=l3234185.2 bus2=l3065750.2 length=0.09942632 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532733-1 bus1=m1069730.2 bus2=l2748124.2 length=0.04621324 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076240-1 bus1=m1047825.2 bus2=l2726975.2 length=0.07010357 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199515-1 bus1=m1047828.2 bus2=l2954346.2 length=0.02040648 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320336-1 bus1=l2954346.2 bus2=m1047831.2 length=0.1752895 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290208-1 bus1=m1047831.2 bus2=l3178974.2 length=0.08038149 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108130-5 bus1=l3178974.2 bus2=m3327098.2 length=0.07193887 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108130-6 bus1=m3327098.2 bus2=l2691943.2 length=0.199804 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6660514-2 bus1=m3327098.2 bus2=l3448661.2 length=0.12252883 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472353-1 bus1=m1047831.2 bus2=l2710505.2 length=0.1029569 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318427-1 bus1=m1047809.2 bus2=l2989432.2 length=0.07337866 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318427-2 bus1=l2989432.2 bus2=l3066830.2 length=0.08192514 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350570-1 bus1=l3066830.2 bus2=l3197660.2 length=0.1335376 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835136-2 bus1=m1047737.1 bus2=l2991908.1 length=0.060602790000000004 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229796-1 bus1=l2991908.1 bus2=l3178973.1 length=0.1008281 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5981120-1 bus1=m1047724.2 bus2=l2804255.2 length=0.186018905 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5496764-1 bus1=m1047720.3 bus2=l2954345.3 length=0.09116799 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229795-3 bus1=m1047713.1 bus2=l2935555.1 length=0.016149608 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593226-1 bus1=l2935555.1 bus2=l2897773.1 length=0.05025728 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532747-1 bus1=l2897773.1 bus2=l3197631.1 length=0.1213872 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047563-1 bus1=l3197631.1 bus2=l2748127.1 length=0.05289485 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6392124-1 bus1=m1047699.1 bus2=m1047702.1 length=0.013931937 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924696-2 bus1=m1047702.1 bus2=l2929261.1 length=0.09229662 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258435-2 bus1=m1047702.1 bus2=l3159645.1 length=0.11376246799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5511594-2 bus1=l3159645.1 bus2=l2983432.1 length=0.09519372 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108128-2 bus1=m1047649.3 bus2=l3104123.3 length=0.031405523 units=km linecode=1ph-xx6_wpal6_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5661951-2 bus1=m1047593.1 bus2=l2972930.1 length=0.031334816 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6025724-2 bus1=m1047580.3 bus2=l3253995.3 length=0.02275166 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169252-1 bus1=m1047548.1.2.3 bus2=m1047552.1.2.3 length=0.01935911 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292466-1 bus1=m1047552.2 bus2=p827529.2 length=0.008766999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201698-2 bus1=p827529.2 bus2=l3029506.2 length=0.047835056 units=km linecode=1ph-x2_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350545-1 bus1=l3029506.2 bus2=m1047518.2 length=0.08847266 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653463-1 bus1=m1047518.2 bus2=l2973160.2 length=0.08653992 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350544-2 bus1=m1047552.1.2.3 bus2=l3103822.1.2.3 length=0.08923079 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6163390-1 bus1=l3103822.1.2.3 bus2=m1047592.1.2.3 length=0.2200832 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5565092-1 bus1=m1047592.3 bus2=l2785521.3 length=0.058758621 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532748-5 bus1=m1047592.1.2.3 bus2=m3763619.1.2.3 length=0.04009129 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6896673-6 bus1=m3763619.1.2.3 bus2=m3763624.1.2.3 length=0.01438638 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81354563-2 bus1=m3763624.3 bus2=l3645809.3 length=0.090443513 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81354564-8 bus1=l3645809.3 bus2=l3645810.3 length=0.1476403 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81354564-9 bus1=l3645810.3 bus2=l3645811.3 length=0.15285812599999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81353936-3 bus1=l3645811.3 bus2=193-103041.3 length=0.005712707 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6896673-7 bus1=m3763624.1.2.3 bus2=m3763618.1.2.3 length=0.005455986 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81354561-2 bus1=m3763618.3 bus2=l3645812.3 length=0.5513508850000001 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81353934-4 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=0.2968764 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5532748-6 bus1=m3763619.1.2.3 bus2=m1026830.1.2.3 length=0.0420818 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5928545-1 bus1=m1026830.3 bus2=l3342743.3 length=0.155661117 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6140775-3 bus1=l3342743.3 bus2=m1026898.3 length=0.34404623 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229832-1 bus1=m1026898.3 bus2=l3197661.3 length=0.002910431 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229832-2 bus1=l3197661.3 bus2=l3122848.3 length=0.06795152 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502528-1 bus1=m1026830.1.2.3 bus2=l2879070.1.2.3 length=0.05247537 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169248-1 bus1=l2879070.1.2.3 bus2=l3216345.1.2.3 length=0.08930086 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653460-5 bus1=l3216345.1.2.3 bus2=m3768670.1.2.3 length=0.07580476 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900590-2 bus1=m3768670.1 bus2=l3649297.1 length=0.060049212000000005 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-6 bus1=l3649297.1 bus2=l3649298.1 length=0.06365365 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-8 bus1=l3649298.1 bus2=l3649299.1 length=0.0646432 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-26 bus1=l3649299.1 bus2=m3772794.1 length=0.003878988 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900592-3 bus1=m3772794.1 bus2=l3649306.1 length=0.07386034 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-27 bus1=m3772794.1 bus2=l3649300.1 length=0.06096514 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-12 bus1=l3649300.1 bus2=l3649301.1 length=0.06117458 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-14 bus1=l3649301.1 bus2=l3649302.1 length=0.0630605 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-20 bus1=l3649302.1 bus2=l3649304.1 length=0.06276059 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-22 bus1=l3649304.1 bus2=l3649305.1 length=0.0670876 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653460-6 bus1=m3768670.1.2.3 bus2=l3235254.1.2.3 length=0.07432099 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411383-1 bus1=l3235254.1.2.3 bus2=m1026854.1.2.3 length=0.34999287 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682327-1 bus1=m1026854.1 bus2=m1026857.1 length=0.013415796 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228278-1 bus1=m1026857.1 bus2=l2804262.1 length=0.066659945 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320343-1 bus1=l2804262.1 bus2=l2841639.1 length=0.07467731 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804806-1 bus1=l2841639.1 bus2=m1026877.1 length=0.04432756 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593240-1 bus1=m1026877.1 bus2=m1026906.1 length=0.2282177 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5772710-1 bus1=m1026906.1 bus2=l3120376.1 length=0.1068318 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5772710-2 bus1=l3120376.1 bus2=m1026925.1 length=0.08933255 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986927-1 bus1=m1026925.1 bus2=l2916599.1 length=0.01557656 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926304-1 bus1=m1026925.1 bus2=l3235249.1 length=0.1103141 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350539-1 bus1=l3235249.1 bus2=l2954348.1 length=0.09366558 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562926-1 bus1=l2954348.1 bus2=l2841615.1 length=0.07797205 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199504-1 bus1=l2841615.1 bus2=m1026931.1 length=0.04034574 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714039-1 bus1=m1026931.1 bus2=l3216336.1 length=0.04918637 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926286-1 bus1=l3216336.1 bus2=l2691936.1 length=0.06694948 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623388-1 bus1=l2691936.1 bus2=m1026941.1 length=0.07317014 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228279-1 bus1=m1026941.1 bus2=m1026942.1 length=0.02150871 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621826-1 bus1=m1026942.1 bus2=l3270814.1 length=0.03048028 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228279-2 bus1=m1026942.1 bus2=l3141389.1 length=0.004249663 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895767-1 bus1=l3141389.1 bus2=l2860477.1 length=0.0758706 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077770-1 bus1=m1026941.1 bus2=l3197618.1 length=0.1166106 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472342-1 bus1=m1026931.1 bus2=l3216337.1 length=0.0563314 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260001-1 bus1=m1026906.1 bus2=l2916598.1 length=0.1240598 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411393-1 bus1=m1026906.1 bus2=l3048212.1 length=0.09782903 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683857-1 bus1=m1026906.1 bus2=l2691973.1 length=0.1840451 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865270-1 bus1=l2691973.1 bus2=l2954357.1 length=0.08542197 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138615-1 bus1=m1026877.1 bus2=l2729413.1 length=0.1225855 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651961-1 bus1=m1026857.1 bus2=l2973165.1 length=0.08343679 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380822-1 bus1=m1026854.1.2.3 bus2=m1026852.1.2.3 length=0.1312277 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895788-1 bus1=m1026852.1.2.3 bus2=l3197646.1.2.3 length=0.1032346 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320342-1 bus1=l3197646.1.2.3 bus2=m1026851.1.2.3 length=0.09870026 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6019479-1 bus1=m1026851.1 bus2=l2876813.1 length=0.099959893 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015809-1 bus1=l2876813.1 bus2=l2785531.1 length=0.07989904 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956488-1 bus1=l2785531.1 bus2=l3216358.1 length=0.09143728 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350560-1 bus1=l3216358.1 bus2=m1026826.1 length=0.04577771 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258470-1 bus1=m1026826.1 bus2=l2952013.1 length=0.08359343 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683843-1 bus1=m1026826.1 bus2=m1026820.1 length=0.06046269 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774486-1 bus1=m1026820.1 bus2=l3141403.1 length=0.05923254 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167751-3 bus1=l3141403.1 bus2=m3037538.1 length=0.05966731 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167751-6 bus1=m3037538.1 bus2=l3027133.1 length=0.002523134 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5528079-3 bus1=l3027133.1 bus2=m3037453.1 length=0.06031223 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6436903-4 bus1=m3037453.1 bus2=l2785546.1 length=0.003422117 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6376200-2 bus1=l2785546.1 bus2=l2914324.1 length=0.2546071 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047585-1 bus1=l2914324.1 bus2=m1026805.1 length=0.1072406 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106580-1 bus1=m1026805.1 bus2=l3120502.1 length=0.09052202 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198049-1 bus1=l3120502.1 bus2=m1026792.1 length=0.1263919 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5652982-1 bus1=m1026792.1 bus2=l2821010.1 length=0.1728425 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6349988-1 bus1=l2821010.1 bus2=m1026773.1 length=0.1089954 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199040-1 bus1=m1026773.1 bus2=l3195751.1 length=0.1178726 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5652983-1 bus1=m1026773.1 bus2=l3233353.1 length=0.09247858 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501000-1 bus1=m1026792.1 bus2=l2895461.1 length=0.05474723 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683859-1 bus1=m1026805.1 bus2=l3010585.1 length=0.08418018 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320366-1 bus1=l3010585.1 bus2=l2952014.1 length=0.08255323 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5679261-2 bus1=m3037453.1 bus2=l3122847.1 length=0.093646004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501001-2 bus1=m3037538.1 bus2=l2857591.1 length=0.07229851 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411406-1 bus1=m1026820.1 bus2=l2879087.1 length=0.1550372 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502542-1 bus1=m1026851.1.2.3 bus2=l2822871.1.2.3 length=0.14052078 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077784-1 bus1=l2822871.1.2.3 bus2=d5502543-2_int.1.2.3 length=0.15135628 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625713_sw bus1=d5502543-2_int.1.2.3 bus2=q14413.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5532758-3 bus1=q14413.1.2.3 bus2=m1026886.1.2.3 length=0.1042582 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5526906-2 bus1=m1026886.1.2.3 bus2=l3120484.1.2.3 length=0.001817619 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5526906-1 bus1=l3120484.1.2.3 bus2=m1026896.1.2.3 length=0.1034915 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5695520-1 bus1=m1026896.1 bus2=m1026880.1 length=0.10713083000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290241-1 bus1=m1026880.1 bus2=l3197638.1 length=0.17755663 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290213-1 bus1=l3197638.1 bus2=m1026848.1 length=0.062408556000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653461-1 bus1=m1026848.1 bus2=l2673311.1 length=0.1286897 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683825-1 bus1=m1026848.1 bus2=l2935557.1 length=0.06000719 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623425-1 bus1=m1026880.1 bus2=l2766748.1 length=0.03456412 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201697-1 bus1=m1026896.1.2.3 bus2=m1026902.1.2.3 length=0.11351943 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411373-2 bus1=m1026902.1 bus2=l2710536.1 length=0.07924244999999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985039-1 bus1=m1026902.1.2.3 bus2=m1026905.1.2.3 length=0.09939867 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6383058-1 bus1=m1026905.1 bus2=l2991909.1 length=0.071099596 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350537-1 bus1=m1026905.1.2.3 bus2=m1026907.1.2.3 length=0.1261788 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138604-1 bus1=m1026907.1.2.3 bus2=l3085398.1.2.3 length=0.05608412 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653457-1 bus1=l3085398.1.2.3 bus2=m1026891.1.2.3 length=0.0857083 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169249-2 bus1=m1026891.3 bus2=l3122817.3 length=0.013828232999999999 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623400-1 bus1=l3122817.3 bus2=l2673314.3 length=0.05577525 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017292-1 bus1=m1026891.1.2.3 bus2=l3160102.1.2.3 length=0.08727297 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6231993-1 bus1=l3160102.1.2.3 bus2=m1026866.1.2.3 length=0.17249108000000002 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6341781-2 bus1=m1026866.1 bus2=l2685805.1 length=0.10058464 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894238-1 bus1=m1026866.1.2.3 bus2=m1026844.1.2.3 length=0.1345096 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6440004-2 bus1=m1026844.3 bus2=l3122818.3 length=0.068795146 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6001653-3 bus1=m1026844.1.2.3 bus2=l2876814.1.2.3 length=0.002970239 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6001653-2 bus1=l2876814.1.2.3 bus2=m1026834.1.2.3 length=0.07985719 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5487004-6 bus1=m1026834.3 bus2=l3177881.3 length=0.027432427000000002 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6001653-1 bus1=m1026834.1.2.3 bus2=m1026829.1.2.3 length=0.05400267 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167754-2 bus1=m1026829.2 bus2=l2710542.2 length=0.038252475 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229831-1 bus1=l2710542.2 bus2=l2729430.2 length=0.03536971 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017316-1 bus1=l2729430.2 bus2=l2766742.2 length=0.1086412 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562952-1 bus1=l2766742.2 bus2=m1009820.2 length=0.09023405 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774489-1 bus1=m1009820.2 bus2=l3254234.2 length=0.07983767 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077802-1 bus1=l3254234.2 bus2=l3104114.2 length=0.08285525 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593215-1 bus1=l3104114.2 bus2=m1009824.2 length=0.05554508 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077771-1 bus1=m1009824.2 bus2=l2954338.2 length=0.03071503 units=km linecode=1ph-x4_wpalx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774447-1 bus1=l2954338.2 bus2=m1009828.2 length=0.08913939 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865226-1 bus1=m1009828.2 bus2=l2766715.2 length=0.06823785 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138591-1 bus1=m1009828.2 bus2=l3254206.2 length=0.04136788 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259982-1 bus1=l3254206.2 bus2=m1009827.2 length=0.04951262 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6495087-1 bus1=m1009827.2 bus2=l3315860.2 length=0.40233447 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623390-1 bus1=m1009827.2 bus2=m1009832.2 length=0.08714176 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199505-1 bus1=m1009832.2 bus2=l2860479.2 length=0.03604679 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744326-1 bus1=m1009832.2 bus2=m1009838.2 length=0.09538007 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472343-1 bus1=m1009838.2 bus2=l2801896.2 length=0.04727077 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532734-1 bus1=l2801896.2 bus2=l2673326.2 length=0.14062505 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320348-1 bus1=l2673326.2 bus2=l2691938.2 length=0.04427292 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169242-1 bus1=l2691938.2 bus2=m1009840.2 length=0.04425151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502521-1 bus1=m1009840.2 bus2=l2991901.2 length=0.05482872 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506316-3 bus1=l2991901.2 bus2=m3037537.2 length=0.4663439 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5951197-2 bus1=m3037537.2 bus2=l3231269.2 length=0.170688 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506316-6 bus1=m3037537.2 bus2=l2911069.2 length=0.00290043 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506317-2 bus1=l2911069.2 bus2=l2948732.2 length=0.2211272 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017282-1 bus1=m1009840.2 bus2=l3216338.2 length=0.09311116 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380800-1 bus1=l3216338.2 bus2=l2973146.2 length=0.05858114 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108121-1 bus1=m1009838.2 bus2=l2804245.2 length=0.04081907 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350551-1 bus1=m1009838.2 bus2=m1009843.2 length=0.08583227 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167749-1 bus1=m1009843.2 bus2=l3251806.2 length=0.03556029 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502550-1 bus1=m1009843.2 bus2=m1009855.2 length=0.08274544 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774474-1 bus1=m1009855.2 bus2=l2748139.2 length=0.06552257 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138618-1 bus1=m1009855.2 bus2=l2991927.2 length=0.117097 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350552-1 bus1=m1009843.2 bus2=l3160108.2 length=0.05704975 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108156-1 bus1=l3160108.2 bus2=l3029510.2 length=0.0586475 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804811-1 bus1=l3029510.2 bus2=l2729409.2 length=0.1081456 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835138-1 bus1=l2729409.2 bus2=l2841624.2 length=0.0867636 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472344-1 bus1=m1009832.2 bus2=l3178969.2 length=0.04751098 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259981-2 bus1=l3178969.2 bus2=l2729401.2 length=0.07661124 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350528-1 bus1=m1009824.2 bus2=l2691939.2 length=0.06621197 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714041-1 bus1=l2691939.2 bus2=l2860478.2 length=0.0622626 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744325-1 bus1=l2860478.2 bus2=l2822858.2 length=0.06363933 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865225-1 bus1=m1009824.2 bus2=l2822857.2 length=0.05363977 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531256-1 bus1=m1026829.1.2.3 bus2=m1026824.1.2.3 length=0.1370547 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5852082-1 bus1=m1026824.3 bus2=p859694.3 length=0.00674828 units=km linecode=1ph-xx4_acsr1/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5943422-1 bus1=p859694.3 bus2=l2746587.3 length=0.01609442 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5943422-3 bus1=l2746587.3 bus2=l2991933.3 length=0.07570968 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653486-1 bus1=l2991933.3 bus2=l3122837.3 length=0.08327325 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744359-1 bus1=l3122837.3 bus2=l3048222.3 length=0.1507784 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985378-1 bus1=m1026824.1.2.3 bus2=m1009807.1.2.3 length=0.190131 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894237-1 bus1=m1009807.3 bus2=l2673323.3 length=0.1002414 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199535-1 bus1=l2673323.3 bus2=l2710525.3 length=0.16185929999999998 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742836-1 bus1=m1009807.1.2.3 bus2=m1009770.1.2.3 length=0.37895938 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531255-2 bus1=m1009770.1 bus2=m1009742.1 length=0.062797175 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076268-1 bus1=m1009742.1 bus2=m1009726.1 length=0.1020479 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409800-1 bus1=m1009726.1 bus2=l3101789.1 length=0.03911493 units=km linecode=1ph-2_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833652-1 bus1=m1009726.1 bus2=m1009720.1 length=0.11827724 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804809-1 bus1=m1009720.1 bus2=l3178982.1 length=0.09733475 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714057-1 bus1=m1009720.1 bus2=m1009715.1 length=0.02856351 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380825-1 bus1=m1009715.1 bus2=m1009698.1 length=0.12763889 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773028-1 bus1=m1009698.1 bus2=l3156034.1 length=0.05048552 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5739003-1 bus1=l3156034.1 bus2=l3066821.1 length=0.05946903 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804812-1 bus1=l3066821.1 bus2=m1009691.1 length=0.06348094 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562940-1 bus1=m1009691.1 bus2=l2748140.1 length=0.03000114 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774487-1 bus1=l2748140.1 bus2=l3141412.1 length=0.07826352 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258429-1 bus1=m1009698.1 bus2=m1026767.1 length=0.08074609 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318742-1 bus1=m1026767.1 bus2=l3029500.1 length=0.1478658 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835137-1 bus1=l3029500.1 bus2=l3178976.1 length=0.18276008 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108153-1 bus1=l3178976.1 bus2=l2973169.1 length=0.18194559 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500957-1 bus1=m1026767.1 bus2=l3216346.1 length=0.04410082 units=km linecode=1ph-4_wpalxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621834-1 bus1=l3216346.1 bus2=l2858163.1 length=0.1313608 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833611-1 bus1=l2858163.1 bus2=l2766747.1 length=0.1613439 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6153057-1 bus1=l2766747.1 bus2=m1026732.1 length=0.03549647 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5758684-1 bus1=m1026732.1 bus2=l3065696.1 length=0.13455412 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6153057-2 bus1=m1026732.1 bus2=l3047058.1 length=0.08118854 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804808-1 bus1=m1009715.1 bus2=l3010563.1 length=0.05149075 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259990-1 bus1=l3010563.1 bus2=l2841623.1 length=0.06152914 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863746-1 bus1=m1009770.2 bus2=l2914323.2 length=0.083247883 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742835-1 bus1=m1009770.1.2.3 bus2=l2689691.1.2.3 length=0.05568766 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712507-1 bus1=l2689691.1.2.3 bus2=m1009763.1.2.3 length=0.08318249 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502549-1 bus1=m1009763.2 bus2=l2673322.2 length=0.03217561 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5818176-1 bus1=l2673322.2 bus2=l2859391.2 length=0.04937834 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6019480-1 bus1=m1009763.1.2.3 bus2=e182733.1.2.3 length=0.08268713 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138616-1 bus1=m1009763.2 bus2=l2766730.2 length=0.02489451 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5916435-1 bus1=m1026907.2 bus2=p875742.2 length=0.0823792 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774458-1 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=0.0740235 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774457-1 bus1=m1026915.1.2.3 bus2=m1026920.1.2.3 length=0.04084655 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320338-1 bus1=m1026920.2 bus2=l2729408.2 length=0.02423654 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047565-1 bus1=m1026920.1.2.3 bus2=m1026926.1.2.3 length=0.09392127 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532749-2 bus1=m1026926.1 bus2=l2766720.1 length=0.055795845000000004 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926301-1 bus1=m1026926.1.2.3 bus2=l3122816.1.2.3 length=0.109644982 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290209-1 bus1=l3122816.1.2.3 bus2=l3160103.1.2.3 length=0.5089061 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744335-1 bus1=l3160103.1.2.3 bus2=m1026954.1.2.3 length=0.12944169 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5655682-1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=0.004573626 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5491_48332_sw bus1=d5655682-1_int.2 bus2=e182725.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6292464-1 bus1=e182725.2 bus2=m1026948.2 length=0.1244018 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593227-1 bus1=m1026948.2 bus2=l2954347.2 length=0.162780662 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500962-1 bus1=l2954347.2 bus2=m1026953.2 length=0.03047997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500962-2 bus1=m1026953.2 bus2=l3008232.2 length=0.03047947 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651966-1 bus1=m1026953.2 bus2=l2764399.2 length=0.03047997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199516-1 bus1=m1026948.2 bus2=m1026940.2 length=0.31610979 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017291-1 bus1=m1026940.2 bus2=l2935556.2 length=0.20632463 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562925-1 bus1=m1026940.2 bus2=l3104124.2 length=0.09038922 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683818-1 bus1=m1026954.1.2.3 bus2=l2804256.1.2.3 length=0.2107412 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169250-1 bus1=l2804256.1.2.3 bus2=m1026960.1.2.3 length=0.05396295 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6879074-1 bus1=m1026960.1 bus2=l3632979.1 length=0.05943593 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017293-1 bus1=m1026960.1.2.3 bus2=m1026979.1.2.3 length=0.20632371200000002 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865240-1 bus1=m1026979.2 bus2=l2748152.2 length=0.0770274 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290210-1 bus1=m1026979.1.2.3 bus2=m1026997.1.2.3 length=0.29479354 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744360-1 bus1=m1026997.2 bus2=l3216361.2 length=0.02111745 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683846-1 bus1=l3216361.2 bus2=l2729434.2 length=0.09349691 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653488-1 bus1=m1026997.1.2.3 bus2=l2916608.1.2.3 length=0.12716099 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108131-1 bus1=l2916608.1.2.3 bus2=l2673313.1.2.3 length=0.17824589000000002 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047566-1 bus1=l2673313.1.2.3 bus2=m1027013.1.2.3 length=0.16660625 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744336-1 bus1=m1027013.1.2.3 bus2=m1027023.1.2.3 length=0.0986244 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865237-1 bus1=m1027023.2 bus2=l3122815.2 length=0.07524208 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926302-1 bus1=m1027023.1.2.3 bus2=l3254213.1.2.3 length=0.04437452 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532750-1 bus1=l3254213.1.2.3 bus2=m1027039.1.2.3 length=0.06386152 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5806920-1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=0.004572804 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7313_48332_sw bus1=d5806920-1_int.2 bus2=e182726.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5958705-1 bus1=e182726.2 bus2=l2766744.2 length=0.07486076 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895810-1 bus1=l2766744.2 bus2=m1027038.2 length=0.05339795 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472396-1 bus1=m1027038.2 bus2=m1027036.2 length=0.1038645 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744364-1 bus1=m1027036.2 bus2=l3010580.2 length=0.02145246 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714070-1 bus1=m1027036.2 bus2=l2785543.2 length=0.08029424 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5829253-1 bus1=m1027038.2 bus2=l2731712.2 length=0.05947447 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472354-1 bus1=m1027039.1.2.3 bus2=m1027043.1.2.3 length=0.02704851 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6019477-1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=0.009146595 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9287_48332_sw bus1=d6019477-1_int.3 bus2=e182727.3 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6439975-1 bus1=e182727.3 bus2=m1027042.3 length=0.006115666 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318745-3 bus1=m1027042.3 bus2=m1027041.3 length=0.05479124 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623399-1 bus1=m1027041.3 bus2=l2916607.3 length=0.06987382 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774456-1 bus1=m1027041.3 bus2=l3010564.3 length=0.07045354 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865238-1 bus1=l3010564.3 bus2=l2710515.3 length=0.1235894 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895775-1 bus1=l2710515.3 bus2=m1027027.3 length=0.1386357 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137083-1 bus1=m1027027.3 bus2=l3270853.3 length=0.04311775 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077807-1 bus1=m1027027.3 bus2=l2766746.3 length=0.117201 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077809-1 bus1=l2766746.3 bus2=m1027073.3 length=0.1104795 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320362-1 bus1=m1027073.3 bus2=l2879089.3 length=0.04628209 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077808-1 bus1=m1027073.3 bus2=m1027071.3 length=0.09582623 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714043-1 bus1=m1027071.3 bus2=l3235241.3 length=0.01473421 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683805-1 bus1=l3235241.3 bus2=l2691941.3 length=0.1541915 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562957-1 bus1=m1027071.3 bus2=l3235267.3 length=0.06649359 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380842-1 bus1=l3235267.3 bus2=m1027068.3 length=0.06391316 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956494-1 bus1=m1027068.3 bus2=l3235268.3 length=0.09095332 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138629-1 bus1=m1027068.3 bus2=m1027066.3 length=0.131309 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229827-1 bus1=m1027066.3 bus2=l2841645.3 length=0.01225296 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077810-1 bus1=l2841645.3 bus2=l3066829.3 length=0.0300171 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804827-1 bus1=m1027073.3 bus2=l3104118.3 length=0.08168954 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774448-1 bus1=l3104118.3 bus2=l2748126.3 length=0.07977593 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290201-1 bus1=m1027027.3 bus2=m1027014.3 length=0.1680283 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531226-1 bus1=m1027042.3 bus2=l3235248.3 length=0.0691124 units=km linecode=1ph-xx4_acsr4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956466-1 bus1=m1027043.1.2.3 bus2=m1027055.1.2.3 length=0.04417751 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228328-1 bus1=m1027055.1 bus2=m1027080.1 length=0.16123070099999998 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137084-3 bus1=m1027080.1 bus2=l2839331.1 length=0.09657128 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6392977-2 bus1=m1027080.1 bus2=l3215340.1 length=0.06614848 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6392977-1 bus1=l3215340.1 bus2=m1027087.1 length=0.03473258 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015811-1 bus1=m1027087.1 bus2=l2726983.1 length=0.09052565 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924721-1 bus1=m1027087.1 bus2=m1027091.1 length=0.02316907 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6348967-1 bus1=m1027091.1 bus2=l2689727.1 length=0.10306180000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409798-1 bus1=m1027091.1 bus2=l2764412.1 length=0.03952275 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409797-4 bus1=l2764412.1 bus2=l3251808.1 length=0.23397251000000002 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409797-1 bus1=l3251808.1 bus2=m1027100.1 length=0.05947339 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6122719-1 bus1=m1027100.1 bus2=l3140238.1 length=0.07010371 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379374-1 bus1=m1027100.1 bus2=m1027109.1 length=0.1702693 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379372-1 bus1=m1027109.1 bus2=l3101788.1 length=0.06698498 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198050-1 bus1=l3101788.1 bus2=l3101787.1 length=0.05486215 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621885-1 bus1=l3101787.1 bus2=l3027132.1 length=0.03889749 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379373-1 bus1=m1027109.1 bus2=m1027114.1 length=0.06258666 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501003-1 bus1=m1027114.1 bus2=l3195327.1 length=0.07315169 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258471-1 bus1=l3195327.1 bus2=l3139103.1 length=0.06891883 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803300-1 bus1=m1027114.1 bus2=l2876812.1 length=0.06238683 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106582-1 bus1=l2876812.1 bus2=l2970811.1 length=0.07131259 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924720-2 bus1=l2970811.1 bus2=m1027121.1 length=0.06011041 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924720-1 bus1=m1027121.1 bus2=l3008248.1 length=0.05602815 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106583-4 bus1=m1027121.1 bus2=m1010017.1 length=0.32937182000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106583-2 bus1=m1010017.1 bus2=l2858175.1 length=0.08541764 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106583-3 bus1=l2858175.1 bus2=m1027110.1 length=0.004622844 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5768778-1 bus1=m1010017.1 bus2=m1010016.1 length=0.1808067 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5768778-2 bus1=m1010016.1 bus2=l3251807.1 length=0.1413189 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076267-1 bus1=m1010016.1 bus2=m1010014.1 length=0.16276251 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803301-1 bus1=m1010014.1 bus2=l3120503.1 length=0.06766499 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6440003-1 bus1=m1010014.1 bus2=m1010011.1 length=0.05845341 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106584-1 bus1=m1010011.1 bus2=m1010004.1 length=0.24321763600000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198053-1 bus1=m1010004.1 bus2=l2989571.1 length=0.07619971 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5486878-1 bus1=m1010004.1 bus2=l3177894.1 length=0.2493262 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5486878-2 bus1=l3177894.1 bus2=l3082993.1 length=0.09204905 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6492183-1 bus1=l3082993.1 bus2=l3312692.1 length=0.10759398 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198052-1 bus1=m1010011.1 bus2=l3120504.1 length=0.08199036 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379450-2 bus1=m1027055.1 bus2=l2895489.1 length=0.13734843 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863699-1 bus1=m1027013.2 bus2=l2804257.2 length=0.03588401 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895776-1 bus1=l2804257.2 bus2=l2860485.2 length=0.05942455 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744361-1 bus1=l2860485.2 bus2=l2860506.2 length=0.208371 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653489-1 bus1=l2860506.2 bus2=m1027019.2 length=0.2503255 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593228-1 bus1=m1027019.2 bus2=l2785522.2 length=0.06039063 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924800-1 bus1=m1027019.2 bus2=l2801949.2 length=0.2053121 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5776666-1 bus1=m1026960.1 bus2=l2710516.1 length=0.09669908999999999 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411374-1 bus1=l2710516.1 bus2=l2691944.1 length=0.08552218 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472355-1 bus1=l2691944.1 bus2=l2673312.1 length=0.09064837 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350536-1 bus1=l2673312.1 bus2=l3235247.1 length=0.1662533 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502529-1 bus1=m1026915.2 bus2=l3197634.2 length=0.013851252 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6225673-1 bus1=m1026886.3 bus2=l2820528.3 length=0.10654098000000001 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863691-2 bus1=l2820528.3 bus2=l2745799.3 length=0.03047914 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774469-1 bus1=m1026852.3 bus2=l2785529.3 length=0.008081203 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411387-1 bus1=m1047521.1 bus2=l2954353.1 length=0.01187908 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6129680-2 bus1=m1047521.1 bus2=l2685809.1 length=0.04114787 units=km linecode=1ph-2/0_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532752-2 bus1=m1047534.1 bus2=l3010568.1 length=0.049550052000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047574-2 bus1=m1047534.3 bus2=l3029505.3 length=0.035099081000000004 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411385-1 bus1=l3029505.3 bus2=l2673318.3 length=0.09957815 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562931-2 bus1=m1047558.3 bus2=l3178979.3 length=0.013363726 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138623-1 bus1=m1069504.1 bus2=l3197654.1 length=0.04535228 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.cap_3b bus1=q16642.2 bus2=q16642_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_3c bus1=q16642.3 bus2=q16642_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln6171506-1 bus1=m1069514.1 bus2=l2897792.1 length=0.021987663 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260017-1 bus1=l2897792.1 bus2=l2785538.1 length=0.09431161 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047596-1 bus1=l2785538.1 bus2=l2897793.1 length=0.06543463 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290229-1 bus1=l2897793.1 bus2=m1069521.1 length=0.02558627 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380835-1 bus1=m1069521.1 bus2=l3254231.1 length=0.04990576 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985347-1 bus1=m1069521.1 bus2=m1069524.1 length=0.09815303 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985347-2 bus1=m1069524.1 bus2=l3254230.1 length=0.001181638 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472389-1 bus1=l3254230.1 bus2=l2973150.1 length=0.49709989 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774450-1 bus1=l2973150.1 bus2=l3066804.1 length=0.19851822 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198028-1 bus1=m1069524.1 bus2=l2820533.1 length=0.06095966 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229819-1 bus1=m1069517.1.2.3 bus2=l2916620.1.2.3 length=0.045749147000000004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682346-2 bus1=m1069503.1.2.3 bus2=d5682346-3_int.1.2.3 length=0.09167374 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.g9343_48332_sw bus1=d5682346-3_int.1.2.3 bus2=e206211.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5833624-2 bus1=e206211.1.2.3 bus2=m1069519.1.2.3 length=0.1686838 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6348946-1 bus1=m1069519.2 bus2=l2820535.2 length=0.035183091 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561439-3 bus1=m1069519.1.2.3 bus2=l2748144.1.2.3 length=0.1624004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532768-1 bus1=l2748144.1.2.3 bus2=m1069533.1.2.3 length=0.1181053 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047595-2 bus1=m1069533.1.2.3 bus2=m1069549.1.2.3 length=0.14455717 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894212-1 bus1=m1069549.1.2.3 bus2=m1069556.1.2.3 length=0.05918681 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258445-1 bus1=m1069556.3 bus2=l3008237.3 length=0.04023295 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894212-2 bus1=m1069556.1.2.3 bus2=m1069564.1.2.3 length=0.09051572 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472384-2 bus1=m1069564.1 bus2=l3160114.1 length=0.07134685 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6041764-1 bus1=m1069564.1 bus2=l3104144.1 length=0.03839142 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290240-3 bus1=m1069564.1.2.3 bus2=e182746.1.2.3 length=0.12410864999999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076243-1 bus1=m1069564.1 bus2=m1069563.1 length=0.01478967 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924705-2 bus1=m1069563.1 bus2=l2729424.1 length=0.08353747 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409781-2 bus1=m1069563.1 bus2=l3197652.1 length=0.046470170000000005 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138622-1 bus1=l3197652.1 bus2=l2748143.1 length=0.03052667 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531956-1 bus1=l2748143.1 bus2=l3251854.1 length=0.06705608 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894211-1 bus1=m1069549.3 bus2=m1069548.3 length=0.010425472000000002 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561440-2 bus1=m1069548.3 bus2=l2729423.3 length=0.03960556 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651985-2 bus1=m1069548.3 bus2=l2897790.3 length=0.05864556 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744351-1 bus1=l2897790.3 bus2=l2935566.3 length=0.07043366 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898408-1 bus1=m1069533.2 bus2=l2783231.2 length=0.10130978 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985355-1 bus1=l2783231.2 bus2=l3254227.2 length=0.1519396 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108164-1 bus1=l3254227.2 bus2=m1069550.2 length=0.04745328 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956482-1 bus1=m1069550.2 bus2=m1069551.2 length=0.004148354 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562947-1 bus1=m1069551.2 bus2=m1069555.2 length=0.056436 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593246-1 bus1=m1069555.2 bus2=m1069557.2 length=0.04530806 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260016-1 bus1=m1069557.2 bus2=l3160115.2 length=0.08760235 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320355-1 bus1=l3160115.2 bus2=l2935567.2 length=0.08038137 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502556-1 bus1=m1069557.2 bus2=l3254229.2 length=0.10928366 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229816-1 bus1=l3254229.2 bus2=m1069565.2 length=0.04445213 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804819-1 bus1=m1069565.2 bus2=l2785536.2 length=0.1850108 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501089-1 bus1=m1069565.2 bus2=l2989596.2 length=0.1029773 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046143-1 bus1=l2989596.2 bus2=l2822873.2 length=0.08861531 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472387-1 bus1=m1069565.2 bus2=m1069572.2 length=0.08144773 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653477-1 bus1=m1069572.2 bus2=l3066826.2 length=0.08548946 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320353-1 bus1=m1069572.2 bus2=l2710530.2 length=0.08985614 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472386-1 bus1=m1069565.2 bus2=l3178988.2 length=0.0179686 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502557-1 bus1=m1069555.2 bus2=l3085410.2 length=0.04838196 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472388-1 bus1=l3085410.2 bus2=l2860499.2 length=0.07835107 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773046-2 bus1=m1069551.2 bus2=m1069560.2 length=0.1218179 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773046-1 bus1=m1069560.2 bus2=m1069567.2 length=0.08142822 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774480-1 bus1=m1069567.2 bus2=m1069582.2 length=0.1529554 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895802-1 bus1=m1069582.2 bus2=l2973171.2 length=0.02622546 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6231996-1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=0.02468106 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5659_48332_sw bus1=d6231996-1_int.2 bus2=e206614.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln6228303-2 bus1=e206614.2 bus2=l3082983.2 length=0.02324903 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228303-1 bus1=l3082983.2 bus2=m1069588.2 length=0.02311259 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077796-1 bus1=m1069588.2 bus2=l2804270.2 length=0.01144634 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593244-1 bus1=l2804270.2 bus2=l3104145.2 length=0.08890663 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803283-1 bus1=m1069588.2 bus2=m1069590.2 length=0.1104388 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591702-1 bus1=m1069590.2 bus2=m1069595.2 length=0.1353261 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228304-1 bus1=m1069595.2 bus2=l2916619.2 length=0.05007352 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228396-1 bus1=l2916619.2 bus2=m1069629.2 length=0.28297812 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894218-1 bus1=m1069629.2 bus2=m1069640.2 length=0.1463022 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106559-1 bus1=m1069640.2 bus2=l2804269.2 length=0.101145 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591703-1 bus1=l2804269.2 bus2=l2989564.2 length=0.06207253 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076245-1 bus1=l2989564.2 bus2=l2897789.2 length=0.1063611 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350554-1 bus1=l2897789.2 bus2=l2935547.2 length=0.12235908000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015793-1 bus1=m1069640.2 bus2=l3160113.2 length=0.09414278 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986945-1 bus1=m1069629.2 bus2=m1069632.2 length=0.09802692 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985349-1 bus1=m1069632.2 bus2=l2726974.2 length=0.03703994 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985349-2 bus1=l2726974.2 bus2=l2916618.2 length=0.08915561 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593245-1 bus1=m1069632.2 bus2=l2954361.2 length=0.08368142 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320354-1 bus1=l2954361.2 bus2=m1069627.2 length=0.05419047 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077797-1 bus1=m1069627.2 bus2=l2897791.2 length=0.1385537 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683842-1 bus1=l2897791.2 bus2=m1069597.2 length=0.101752553 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108165-1 bus1=m1069597.2 bus2=l3197653.2 length=0.1016746 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169266-1 bus1=m1069597.2 bus2=l2785535.2 length=0.03399246 units=km linecode=1ph-x2_acsrx4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380834-1 bus1=m1069627.2 bus2=l3254228.2 length=0.0496724 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046049-1 bus1=m1069595.2 bus2=m1069607.2 length=0.140689 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744350-1 bus1=m1069607.2 bus2=m1069620.2 length=0.035495769999999996 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6074369-1 bus1=m1069620.2 bus2=m1069610.2 length=0.01990825 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5650048-1 bus1=m1069610.2 bus2=l3102793.2 length=0.11887185 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6074369-2 bus1=m1069610.2 bus2=l2991929.2 length=0.04581151 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895801-1 bus1=m1069607.2 bus2=l2916617.2 length=0.03838188 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926320-1 bus1=m1069590.2 bus2=l3122835.2 length=0.1082592 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744352-1 bus1=m1069590.2 bus2=l2801902.2 length=0.009759994 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833720-1 bus1=m1069582.2 bus2=l3235273.2 length=0.19132028 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472385-1 bus1=m1069567.2 bus2=l2691966.2 length=0.08204686 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198036-1 bus1=m1069560.2 bus2=l3176660.2 length=0.0881127 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895803-1 bus1=m1069550.2 bus2=m1069544.2 length=0.09297794 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229817-1 bus1=m1069544.2 bus2=l2804272.2 length=0.01576932 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229818-1 bus1=l2804272.2 bus2=l2841641.2 length=0.07946289 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623415-1 bus1=m1069544.2 bus2=m1069543.2 length=0.0031939 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956483-1 bus1=m1069543.2 bus2=m1069535.2 length=0.06756642 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714062-1 bus1=m1069535.2 bus2=l2804271.2 length=0.1014075 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986946-1 bus1=m1069535.2 bus2=l2673331.2 length=0.15335805 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6407207-1 bus1=m1069533.2 bus2=m1069532.2 length=0.013753993 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046046-1 bus1=m1069532.2 bus2=l2785534.2 length=0.05857908 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924702-1 bus1=m1069532.2 bus2=l2691965.2 length=0.06876021 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5861081-1 bus1=m1089213.3 bus2=l3235242.3 length=0.069858587 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623391-1 bus1=l3235242.3 bus2=l3141393.3 length=0.2503531 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6103924-1 bus1=m1089203.1 bus2=m1089205.1 length=0.014644435 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167732-2 bus1=m1089205.1 bus2=l2973148.1 length=0.20704735999999999 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015794-1 bus1=m1089205.1 bus2=m1089200.1 length=0.06133121 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169244-1 bus1=m1089200.1 bus2=l2916602.1 length=0.02685046 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5867448-1 bus1=m1089197.1 bus2=m1089204.1 length=0.13727519 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5620694-1 bus1=m1089204.1 bus2=l3157167.1 length=0.05377407 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5499793-1 bus1=l3157167.1 bus2=l2785511.1 length=0.1254053 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774449-1 bus1=m1089204.1 bus2=l3010557.1 length=0.04392139 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6437384-1 bus1=m1108526.3 bus2=m1108524.3 length=0.015034891 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5679770-2 bus1=m1108524.3 bus2=l3197625.3 length=0.09416 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5649361-1 bus1=m1108524.3 bus2=m1108520.3 length=0.03754271 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5649361-2 bus1=m1108520.3 bus2=l2804277.3 length=0.05389385 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5524067-1 bus1=m1108520.3 bus2=l3097861.3 length=0.28651209 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563852-1 bus1=m1108529.3 bus2=m1108540.3 length=0.294715407 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018243-1 bus1=m1108540.3 bus2=l3235945.3 length=0.0855238 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200439-1 bus1=l3235945.3 bus2=l2842330.3 length=0.03198375 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927297-1 bus1=l2842330.3 bus2=l3086002.3 length=0.0571427 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048520-1 bus1=l3086002.3 bus2=m1126031.3 length=0.08601588 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896727-1 bus1=m1126031.3 bus2=l3179608.3 length=0.0333117 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957412-1 bus1=m1126031.3 bus2=l2730107.3 length=0.1328873 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078689-1 bus1=m1108540.3 bus2=l2955006.3 length=0.02456797 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714915-1 bus1=l2955006.3 bus2=l2692600.3 length=0.05990749 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500985-1 bus1=m1108505.1 bus2=l3027122.1 length=0.018797689 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500984-1 bus1=l3027122.1 bus2=m1108499.1 length=0.143487744 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833633-4 bus1=m1108499.1 bus2=l3065665.1 length=0.03624276 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775433-3 bus1=l3065665.1 bus2=l3235946.1 length=0.1085494 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5836089-1 bus1=l3235946.1 bus2=m1126005.1 length=0.1748154 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381764-1 bus1=m1126005.1 bus2=l2767342.1 length=0.06964369 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503479-1 bus1=l2767342.1 bus2=l2748780.1 length=0.04888871 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291152-1 bus1=l2748780.1 bus2=l2823544.1 length=0.06921657 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379357-1 bus1=l2823544.1 bus2=m1126016.1 length=0.03091874 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531333-1 bus1=m1126016.1 bus2=m1126020.1 length=0.13957871 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712496-1 bus1=m1126020.1 bus2=l2748781.1 length=0.15147696 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651997-1 bus1=m1126020.1 bus2=m1126025.1 length=0.126702 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775367-1 bus1=m1126025.1 bus2=l2823545.1 length=0.0556069 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742826-1 bus1=m1126020.1 bus2=l3101782.1 length=0.07569065 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531242-1 bus1=m1126016.1 bus2=l3195321.1 length=0.06676598 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351417-1 bus1=m1126005.1 bus2=l3011229.1 length=0.08052328 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6417942-1 bus1=m1108499.1 bus2=l3108449.1 length=0.12435836 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5867591-1 bus1=m1125994.1.2.3 bus2=d5867591-1_int.1.2.3 length=0.003413313 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7041_48332_sw bus1=d5867591-1_int.1.2.3 bus2=e183472.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5985361-1 bus1=e183472.1.2.3 bus2=l2989566.1.2.3 length=0.1561393 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318768-1 bus1=l2989566.1.2.3 bus2=m1108378.1.2.3 length=0.08639194 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81048088-1 bus1=m1108378.1 bus2=l3233412.1 length=0.145101184 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048102-2 bus1=l3233412.1 bus2=l2821087.1 length=0.20549894000000002 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048106-2 bus1=l2821087.1 bus2=l2990098.1 length=0.09822274 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048106-3 bus1=l2990098.1 bus2=l3027671.1 length=0.16828764 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048108-2 bus1=l3027671.1 bus2=l2802481.1 length=0.17492364999999999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048110-2 bus1=l2802481.1 bus2=l3214549.1 length=0.08901303 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048110-3 bus1=l3214549.1 bus2=193-51796.1 length=0.009798997 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6077443-1 bus1=m1108378.1.2.3 bus2=m1108380.1.2.3 length=0.0507485 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81048087-1 bus1=m1108380.2 bus2=l2708744.2 length=0.075180826 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048100-2 bus1=l2708744.2 bus2=l2690187.2 length=0.09530558 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048100-3 bus1=l2690187.2 bus2=l3027670.2 length=0.14942683 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048103-2 bus1=l3027670.2 bus2=l2802480.2 length=0.22666054 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048107-2 bus1=l2802480.2 bus2=l3252336.2 length=0.0803999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048107-3 bus1=l3252336.2 bus2=l3233413.2 length=0.1697326 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048107-4 bus1=l3233413.2 bus2=l3102286.2 length=0.15377623 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048109-2 bus1=l3102286.2 bus2=228-1048090-1_int.2 length=0.17258495 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6411005-2 bus1=m1108380.1.2.3 bus2=l2898495.1.2.3 length=0.08550545 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409778-1 bus1=l2898495.1.2.3 bus2=l2952003.1.2.3 length=0.1406621 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561437-1 bus1=l2952003.1.2.3 bus2=m1108381.1.2.3 length=0.1072476 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350574-1 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=0.07595494 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6425615-1 bus1=l3254237.1.2.3 bus2=m1108387.1.2.3 length=0.1402084 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8979255-1 bus1=m1108387.1.2.3 bus2=l3215203.1.2.3 length=0.02234978 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln5728479-1 bus1=m1108387.1.2.3 bus2=m1108398.1.2.3 length=0.03048015 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8979248-1 bus1=m1108398.1.2.3 bus2=l2915542.1.2.3 length=0.048767826 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln6061815-1 bus1=m1108398.1.2.3 bus2=m1108395.1.2.3 length=0.06802583 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6364659-1 bus1=m1108395.1.2.3 bus2=l2728247.1.2.3 length=0.08609966 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6274208-1 bus1=m1108395.1.2.3 bus2=l2896685.1.2.3 length=0.09474338 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6274208-2 bus1=l2896685.1.2.3 bus2=m1089185.1.2.3 length=0.02403036 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81098881-1 bus1=m1089185.1.2.3 bus2=l2990826.1.2.3 length=0.07871146799999999 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln8989758-1 bus1=m1108381.1.2.3 bus2=l2803199.1.2.3 length=0.04627557 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln5503546-1 bus1=m1125994.1.2.3 bus2=l2730149.1.2.3 length=0.02216027 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6289479-1 bus1=m1125962.3 bus2=m1125959.3 length=0.014949895000000001 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651995-1 bus1=m1125959.3 bus2=m1125974.3 length=0.06481584 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927299-1 bus1=m1125974.3 bus2=l3104796.3 length=0.000658611 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260930-1 bus1=m1125974.3 bus2=l2917255.3 length=0.13094132 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924709-1 bus1=m1125959.3 bus2=l2861197.3 length=0.06890788 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292461-1 bus1=l2861197.3 bus2=l3160896.3 length=0.07360144 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591708-1 bus1=m1125952.3 bus2=m1125955.3 length=0.041150879 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5740283-1 bus1=m1125955.3 bus2=l2936211.3 length=0.04468622 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018241-1 bus1=l2936211.3 bus2=l2842329.3 length=0.08083732 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625527-1 bus1=m1125955.3 bus2=l3236004.3 length=0.1128603 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651987-1 bus1=m1125944.1 bus2=l3251799.1 length=0.057821955 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5989326-1 bus1=m1142871.3 bus2=l3160861.3 length=0.067371118 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473439-1 bus1=m1142843.1 bus2=l2692660.1 length=0.0793689 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473438-1 bus1=l2692660.1 bus2=l2955076.1 length=0.1486244 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.cap_2b bus1=q16483.2 bus2=q16483_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_2c bus1=q16483.3 bus2=q16483_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5989329-1 bus1=m1149235.3 bus2=l3160871.3 length=0.01870271 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957495-1 bus1=l3160871.3 bus2=l3030203.3 length=0.0894721 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957496-1 bus1=l3030203.3 bus2=l3179673.3 length=0.05416601 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594243-1 bus1=m1166373.1 bus2=m1166369.1 length=0.0102624 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046058-1 bus1=m1166369.1 bus2=l2839305.1 length=0.05958135 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712498-1 bus1=l2839305.1 bus2=m1166361.1 length=0.1009109 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198041-1 bus1=m1166361.1 bus2=l2692661.1 length=0.06907719 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015890-1 bus1=m1166361.1 bus2=l2989600.1 length=0.01681947 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591813-1 bus1=l2989600.1 bus2=m1166362.1 length=0.09940193 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078774-1 bus1=m1166362.1 bus2=m1166355.1 length=0.1033009 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015891-1 bus1=m1166355.1 bus2=l2858200.1 length=0.1120121 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624381-1 bus1=m1166355.1 bus2=l2805035.1 length=0.06526174 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563943-1 bus1=m1166362.1 bus2=l2898522.1 length=0.06895167 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049964-1 bus1=m1166369.1 bus2=l2992656.1 length=0.059617871 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533838-1 bus1=l2992656.1 bus2=m1166356.1 length=0.05948293 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078810-1 bus1=m1166356.1 bus2=l2730187.1 length=0.05094896 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715051-1 bus1=m1166356.1 bus2=l3104856.1 length=0.08129971 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258530-1 bus1=m1166356.1 bus2=l2727019.1 length=0.06132285 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6504019-6 bus1=m3032980.1.2.3 bus2=m1186065.1.2.3 length=0.1604099 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927383-1 bus1=m1186065.1.2.3 bus2=m1186063.1.2.3 length=0.074236245 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6322801-1 bus1=m1186063.2 bus2=m3036172.2 length=0.036483538999999995 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505952-4 bus1=m3036172.2 bus2=l3086079.2 length=0.002703266 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506305-2 bus1=l3086079.2 bus2=l2936276.2 length=0.07310531 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321419-2 bus1=m3036172.2 bus2=l2936275.2 length=0.22765259999999998 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048632-1 bus1=l2936275.2 bus2=l3179674.2 length=0.09079162 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381854-1 bus1=l3179674.2 bus2=m1209753.2 length=0.24099500000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866267-1 bus1=m1209753.2 bus2=l3142099.2 length=0.28627519 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351518-1 bus1=m1209753.2 bus2=m1209750.2 length=0.316042869 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351512-1 bus1=m1209750.2 bus2=l2748840.2 length=0.21170730100000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987956-1 bus1=m1209750.2 bus2=l3086075.2 length=0.1153489 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6412356-1 bus1=m1186063.1.2.3 bus2=m1209774.1.2.3 length=0.28962302 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381858-1 bus1=m1209774.1.2.3 bus2=l3123509.1.2.3 length=0.0625314 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078776-1 bus1=l3123509.1.2.3 bus2=e192258.1.2.3 length=0.26549621 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8940662-1 bus1=m1209774.1.2.3 bus2=l3011293.1.2.3 length=0.061078449 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln5898194-1 bus1=m1186065.1.2.3 bus2=p829977.1.2.3 length=0.09232326 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5655838-1 bus1=p829977.1.2.3 bus2=m1186061.1.2.3 length=0.07476375 units=km linecode=3ph_h-2_acsr2_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6230800-1 bus1=m1186061.2 bus2=l2861223.2 length=0.03647083 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5622467-1 bus1=m1186061.1.2.3 bus2=l3139366.1.2.3 length=0.1406544 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5622467-4 bus1=l3139366.1.2.3 bus2=m1186052.1.2.3 length=0.18111056 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8978752-1 bus1=m1186052.1.2.3 bus2=l3234149.1.2.3 length=0.057911667 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.ln6381855-1 bus1=m1209788.3 bus2=l2936268.3 length=0.13785333 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5958865-1 bus1=m1209800.3 bus2=l3160863.3 length=0.17503791999999999 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201670-1 bus1=l3160863.3 bus2=l2730108.3 length=0.3107603 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896731-1 bus1=l2730108.3 bus2=l2786204.3 length=0.08435868 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5589094-1 bus1=l2786204.3 bus2=l2936216.3 length=0.1220193 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473351-1 bus1=l2936216.3 bus2=m1209822.3 length=0.61465804 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078692-1 bus1=m1209822.3 bus2=m1209823.3 length=0.05698303 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624291-1 bus1=m1209823.3 bus2=m1209828.3 length=0.34334409 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5873976-1 bus1=m1209828.3 bus2=l3253570.3 length=0.04017243 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6359077-2 bus1=l3253570.3 bus2=l2937757.3 length=0.08870806 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6359077-1 bus1=l2937757.3 bus2=l3067448.3 length=0.08085206 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6073916-1 bus1=l3067448.3 bus2=l2763407.3 length=0.2545091 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775370-1 bus1=m1209828.3 bus2=l2861157.3 length=0.0736894 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594152-1 bus1=l2861157.3 bus2=p901951.3 length=0.1213488 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078691-1 bus1=p901951.3 bus2=l2806553.3 length=0.25823513 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6435650-1 bus1=l2806553.3 bus2=m1166391.3 length=0.6288935 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048523-1 bus1=m1166391.3 bus2=l3254873.3 length=0.1061747 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381766-1 bus1=l3254873.3 bus2=m1166393.3 length=0.03392068 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5717630-1 bus1=m1166393.3 bus2=m1166395.3 length=0.06564931 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5960126-1 bus1=m1166395.3 bus2=l3179637.3 length=0.15459036999999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6142227-1 bus1=m1166395.3 bus2=l3048890.3 length=0.15851527199999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048525-1 bus1=l3048890.3 bus2=l3048889.3 length=0.15562119 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137018-1 bus1=l3048889.3 bus2=m1166407.3 length=0.0874712 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318771-1 bus1=m1166407.3 bus2=l3064514.3 length=0.3744775 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591715-1 bus1=l3064514.3 bus2=l3048888.3 length=0.0623332 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591716-1 bus1=l3048888.3 bus2=m1142880.3 length=0.342754 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591718-1 bus1=m1142880.3 bus2=l2891575.3 length=0.09891892 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803293-1 bus1=m1142880.3 bus2=l2764411.3 length=0.1221468 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803293-2 bus1=l2764411.3 bus2=l2767343.3 length=0.05492363 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048524-1 bus1=l2767343.3 bus2=l2804957.3 length=0.06749647 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957460-1 bus1=l2804957.3 bus2=l3048937.3 length=0.0596413 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651998-1 bus1=l3048937.3 bus2=l3176661.3 length=0.1081798 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6348954-1 bus1=l3176661.3 bus2=l2970804.3 length=0.07703994 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985365-1 bus1=m1166407.3 bus2=l2952007.3 length=0.1504957 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894230-1 bus1=l2952007.3 bus2=l2861158.3 length=0.1265465 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894226-3 bus1=m1166393.3 bus2=l2745811.3 length=0.1235777 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228316-5 bus1=l2745811.3 bus2=l3027124.3 length=0.27521837 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200442-1 bus1=m1166391.3 bus2=l3142050.3 length=0.22254865000000001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866186-1 bus1=m1209822.3 bus2=l2992556.3 length=0.1030785 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.cap_1b bus1=l2823592.2 bus2=l2823592_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_1c bus1=l2823592.3 bus2=l2823592_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=transformer.vreg4_a phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.1,190-7361.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.075] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_a transformer=vreg4_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg4_b phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.2,190-7361.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.075] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_b transformer=vreg4_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg4_c phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.3,190-7361.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.03125] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_c transformer=vreg4_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg3_a phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.1,190-8581.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.1] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_a transformer=vreg3_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg2_a phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.1,190-8593.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.06875] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_a transformer=vreg2_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg2_b phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.2,190-8593.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.04375] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_b transformer=vreg2_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg2_c phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.3,190-8593.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.00625] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_c transformer=vreg2_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg3_b phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.2,190-8581.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.0625] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_b transformer=vreg3_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg3_c phases=1 windings=2 xhl=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.3,190-8581.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] taps=[1,1.00625] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_c transformer=vreg3_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=load.226195333c0a phases=1 bus1=l2801909.3 kv=7.2 status=variable model=1 conn=wye kw=4.2055411750000005 pf=0.97 vminpu=0.88
new object=load.223658a0a phases=1 bus1=l2823592.1 kv=7.2 status=variable model=1 conn=wye kw=1.8289454250000037 pf=0.97 vminpu=0.88
new object=load.218472a0a phases=1 bus1=l2936270.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.218473a0a phases=1 bus1=l3086078.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.218474a0a phases=1 bus1=l3217056.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786350000018 pf=0.97 vminpu=0.88
new object=load.218475a0a phases=1 bus1=l3217057.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.21386877a0a phases=1 bus1=l2823611.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999996 pf=0.97 vminpu=0.88
new object=load.20107636a0a phases=1 bus1=l3030204.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21390038c0a phases=1 bus1=l3030205.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260620c0a phases=1 bus1=l3067506.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999997 pf=0.97 vminpu=0.88
new object=load.260621c0a phases=1 bus1=l2898515.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260622c0a phases=1 bus1=l3198347.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.260624c0a phases=1 bus1=l3048946.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260625c0a phases=1 bus1=l3048966.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.21474556a0a phases=1 bus1=l3086098.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078635000003 pf=0.97 vminpu=0.88
new object=load.260630b0a phases=1 bus1=l2973833.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.260631a0a phases=1 bus1=l2786266.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260632a0a phases=1 bus1=l2917333.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.260634a0a phases=1 bus1=l2842383.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.260637c0a phases=1 bus1=l2842384.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.260647a0a phases=1 bus1=l2805034.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.260641b0a phases=1 bus1=l3048965.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000001 pf=0.97 vminpu=0.88
new object=load.225700953a0a phases=1 bus1=l3081380.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.260535c0a phases=1 bus1=l3067507.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819614999997 pf=0.97 vminpu=0.88
new object=load.260515a0a phases=1 bus1=l3160865.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.260514c0a phases=1 bus1=l2674047.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999989 pf=0.97 vminpu=0.88
new object=load.21389307c0a phases=1 bus1=l2692655.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260527b0a phases=1 bus1=l2711226.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2127146b0a phases=1 bus1=l3160864.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.260521b0a phases=1 bus1=l3048963.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.260520b0a phases=1 bus1=l3254915.2 kv=7.2 status=variable model=1 conn=wye kw=2.014939874999997 pf=0.97 vminpu=0.88
new object=load.260476a0a phases=1 bus1=l2936271.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260475a0a phases=1 bus1=l2879794.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.260474a0a phases=1 bus1=l2917330.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000004 pf=0.97 vminpu=0.88
new object=load.260473a0a phases=1 bus1=l2861222.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999965 pf=0.97 vminpu=0.88
new object=load.21475841a0a phases=1 bus1=l2992657.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.20107693b0a phases=1 bus1=l3160868.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226195153b0a phases=1 bus1=l3082988.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21391242b0a phases=1 bus1=l2767409.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21391390b0a phases=1 bus1=l3217064.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21482431a0a phases=1 bus1=l2917359.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000004 pf=0.97 vminpu=0.88
new object=load.260479a0a phases=1 bus1=l2955074.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999954 pf=0.97 vminpu=0.88
new object=load.260480c0a phases=1 bus1=l3030199.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260481c0a phases=1 bus1=l2730163.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999995 pf=0.97 vminpu=0.88
new object=load.260484a0a phases=1 bus1=l2992624.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260487a0a phases=1 bus1=l2692654.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260488a0a phases=1 bus1=l2842379.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000005 pf=0.97 vminpu=0.88
new object=load.21389092b0a phases=1 bus1=l2917328.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.260505c0a phases=1 bus1=l2861218.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.260508a0a phases=1 bus1=l2955081.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225897943c0a phases=1 bus1=l2875754.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372849999944 pf=0.97 vminpu=0.88
new object=load.351019c0a phases=1 bus1=l2767414.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.351021c0a phases=1 bus1=l2692664.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.351020c0a phases=1 bus1=l3045895.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.274903c0a phases=1 bus1=l2935552.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.274987c0a phases=1 bus1=l2916605.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.274994c0a phases=1 bus1=l3048205.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.229106135c0a phases=1 bus1=l2991640.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.337624c0a phases=1 bus1=l3066807.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.337623c0a phases=1 bus1=l3197626.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999997 pf=0.97 vminpu=0.88
new object=load.337626c0a phases=1 bus1=l3216343.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000002 pf=0.97 vminpu=0.88
new object=load.226193737c0a phases=1 bus1=l3082981.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.337627c0a phases=1 bus1=l3085393.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000043 pf=0.97 vminpu=0.88
new object=load.337628c0a phases=1 bus1=l2897770.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337625c0a phases=1 bus1=l3197627.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337629c0a phases=1 bus1=l2748128.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.21385192c0a phases=1 bus1=l2879062.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.21387929c0a phases=1 bus1=l2935551.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999997 pf=0.97 vminpu=0.88
new object=load.337633c0a phases=1 bus1=l2729406.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.337634c0a phases=1 bus1=l2897768.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337635c0a phases=1 bus1=l2822863.3 kv=7.2 status=variable model=1 conn=wye kw=4.2055411750000005 pf=0.97 vminpu=0.88
new object=load.337636c0a phases=1 bus1=l2841619.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999946 pf=0.97 vminpu=0.88
new object=load.293609c0a phases=1 bus1=l2785515.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.293608c0a phases=1 bus1=l2673306.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337641c0a phases=1 bus1=l2804282.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999996 pf=0.97 vminpu=0.88
new object=load.337642c0a phases=1 bus1=l3104154.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615 pf=0.97 vminpu=0.88
new object=load.21474587c0a phases=1 bus1=l3104155.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337643c0a phases=1 bus1=l2897806.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.337632c0a phases=1 bus1=l2673307.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999994 pf=0.97 vminpu=0.88
new object=load.337630c0a phases=1 bus1=l3085392.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.337631c0a phases=1 bus1=l3029497.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.275000c0a phases=1 bus1=l2710509.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.2128007c0a phases=1 bus1=l2897766.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.275001c0a phases=1 bus1=l2822862.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.275002c0a phases=1 bus1=l3066806.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.274999c0a phases=1 bus1=l2935550.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.274997c0a phases=1 bus1=l3048228.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.2148060c0a phases=1 bus1=l2991940.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.274992c0a phases=1 bus1=l2804250.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.350993c0a phases=1 bus1=l3198356.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21325725c0a phases=1 bus1=l2842390.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21393570c0a phases=1 bus1=l2674052.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.350994c0a phases=1 bus1=l3048968.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615000003 pf=0.97 vminpu=0.88
new object=load.274986c0a phases=1 bus1=l2822865.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999998 pf=0.97 vminpu=0.88
new object=load.275007c0a phases=1 bus1=l2916606.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.274985c0a phases=1 bus1=l2822864.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.274988c0a phases=1 bus1=l3085394.3 kv=7.2 status=variable model=1 conn=wye kw=6.3031452499999965 pf=0.97 vminpu=0.88
new object=load.260511c0a phases=1 bus1=l3160878.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260513c0a phases=1 bus1=l2917336.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21393486c0a phases=1 bus1=l2898526.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.207290a0a phases=1 bus1=l2879773.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.207286c0a phases=1 bus1=l3011298.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.247184c0a phases=1 bus1=l2936279.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.247185b0a phases=1 bus1=l3179678.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21389962c0a phases=1 bus1=l2804249.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.225918936c0a phases=1 bus1=l2688693.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.225918926b0a phases=1 bus1=l2688692.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.247036c0a phases=1 bus1=l3029498.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999998 pf=0.97 vminpu=0.88
new object=load.138313a0a phases=1 bus1=l3141400.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238750000016 pf=0.97 vminpu=0.88
new object=load.2120855a0a phases=1 bus1=l2673316.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999962 pf=0.97 vminpu=0.88
new object=load.2120786a0a phases=1 bus1=l2841628.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.138265a0a phases=1 bus1=l3160107.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138264b0a phases=1 bus1=l3104125.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.138262a0a phases=1 bus1=l3029502.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078635000003 pf=0.97 vminpu=0.88
new object=load.2147974b0a phases=1 bus1=l2691946.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.138237b0a phases=1 bus1=l3048196.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.138294b0a phases=1 bus1=l2785516.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999996 pf=0.97 vminpu=0.88
new object=load.21393412b0a phases=1 bus1=l2729405.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.275247b0a phases=1 bus1=l2786273.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.275248b0a phases=1 bus1=l2805036.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.21393454b0a phases=1 bus1=l3179699.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999966 pf=0.97 vminpu=0.88
new object=load.226194280b0a phases=1 bus1=l3195318.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.330121b0a phases=1 bus1=l3142078.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.330122b0a phases=1 bus1=l2879752.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000001 pf=0.97 vminpu=0.88
new object=load.138236b0a phases=1 bus1=l2673305.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000004 pf=0.97 vminpu=0.88
new object=load.138260a0a phases=1 bus1=l3048208.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138258c0a phases=1 bus1=l2991911.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.138379c0a phases=1 bus1=l2691951.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138380c0a phases=1 bus1=l2879076.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.227678342c0a phases=1 bus1=l2727795.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.228445756c0a phases=1 bus1=l2972704.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.2212371533c0a phases=1 bus1=l3263051.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.21396606c0a phases=1 bus1=l2785525.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138373c0a phases=1 bus1=l3029503.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.138371c0a phases=1 bus1=l2879073.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000003 pf=0.97 vminpu=0.88
new object=load.302812c0a phases=1 bus1=l2691945.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.302810c0a phases=1 bus1=l3178977.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302811c0a phases=1 bus1=l3160105.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21387206c0a phases=1 bus1=l3235251.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999996 pf=0.97 vminpu=0.88
new object=load.302809c0a phases=1 bus1=l2954350.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302834c0a phases=1 bus1=l2841625.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.138776c0a phases=1 bus1=l3010566.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.302808c0a phases=1 bus1=l2841626.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.302807c0a phases=1 bus1=l3235266.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.302805c0a phases=1 bus1=l2954351.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.2127390c0a phases=1 bus1=l2860486.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302804c0a phases=1 bus1=l3141399.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999968 pf=0.97 vminpu=0.88
new object=load.302803c0a phases=1 bus1=l3085400.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999988 pf=0.97 vminpu=0.88
new object=load.302858c0a phases=1 bus1=l2897776.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.302859c0a phases=1 bus1=l3254215.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.302860c0a phases=1 bus1=l3122819.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999987 pf=0.97 vminpu=0.88
new object=load.302861c0a phases=1 bus1=l2748133.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.302862c0a phases=1 bus1=l3085399.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302813c0a phases=1 bus1=l3010567.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.2044328c0a phases=1 bus1=l2785524.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.138343c0a phases=1 bus1=l3010565.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.138342c0a phases=1 bus1=l2897775.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138372c0a phases=1 bus1=l3104126.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.138374c0a phases=1 bus1=l2691950.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138346c0a phases=1 bus1=l2916609.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999994 pf=0.97 vminpu=0.88
new object=load.138405c0a phases=1 bus1=l2841629.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.138413c0a phases=1 bus1=l3216347.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.138412c0a phases=1 bus1=l2785523.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.138416c0a phases=1 bus1=l3141388.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.2224179616c0a phases=1 bus1=l3626914.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.138464c0a phases=1 bus1=l3066801.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.138465c0a phases=1 bus1=l2879055.3 kv=7.2 status=variable model=1 conn=wye kw=4.2055411750000005 pf=0.97 vminpu=0.88
new object=load.138466c0a phases=1 bus1=l2973144.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.225577437c0a phases=1 bus1=l2724120.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.138472c0a phases=1 bus1=l2673309.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138469c0a phases=1 bus1=l2785518.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.138470c0a phases=1 bus1=l2766717.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.138404c0a phases=1 bus1=l2841630.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.2127090c0a phases=1 bus1=l2954352.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138586c0a phases=1 bus1=l2860487.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000003 pf=0.97 vminpu=0.88
new object=load.138585c0a phases=1 bus1=l3197637.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000001 pf=0.97 vminpu=0.88
new object=load.138655a0a phases=1 bus1=l3010556.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138652c0a phases=1 bus1=l2766718.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999948 pf=0.97 vminpu=0.88
new object=load.138649a0a phases=1 bus1=l3048206.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138644a0a phases=1 bus1=l3197630.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138642a0a phases=1 bus1=l3235256.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138720a0a phases=1 bus1=l3254218.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.138719a0a phases=1 bus1=l2860490.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.138718c0a phases=1 bus1=l3104134.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.302734a0a phases=1 bus1=l2991922.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302731a0a phases=1 bus1=l3122826.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999988 pf=0.97 vminpu=0.88
new object=load.138770a0a phases=1 bus1=l2897781.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.138769a0a phases=1 bus1=l2729411.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999962 pf=0.97 vminpu=0.88
new object=load.138771a0a phases=1 bus1=l3197644.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000001 pf=0.97 vminpu=0.88
new object=load.302733a0a phases=1 bus1=l2860491.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223874999996 pf=0.97 vminpu=0.88
new object=load.302733b0a phases=1 bus1=l2860491.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999989 pf=0.97 vminpu=0.88
new object=load.21396015a0a phases=1 bus1=l3048211.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302732a0a phases=1 bus1=l2691953.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.293518b0a phases=1 bus1=l2897780.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.293519b0a phases=1 bus1=l3235255.2 kv=7.2 status=variable model=1 conn=wye kw=2.0149398750000005 pf=0.97 vminpu=0.88
new object=load.293521a0a phases=1 bus1=l3216370.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223874999998 pf=0.97 vminpu=0.88
new object=load.293521b0a phases=1 bus1=l3216370.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000003 pf=0.97 vminpu=0.88
new object=load.293521c0a phases=1 bus1=l3216370.3 kv=7.2 status=variable model=1 conn=wye kw=4.2055411750000005 pf=0.97 vminpu=0.88
new object=load.293483a0a phases=1 bus1=l3104133.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302673a0a phases=1 bus1=l3010569.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000001 pf=0.97 vminpu=0.88
new object=load.302676a0a phases=1 bus1=l2710519.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.302678a0a phases=1 bus1=l3029499.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223874999999 pf=0.97 vminpu=0.88
new object=load.302677a0a phases=1 bus1=l3066819.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302679a0a phases=1 bus1=l2897772.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302675a0a phases=1 bus1=l2954354.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302674a0a phases=1 bus1=l2673321.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293480a0a phases=1 bus1=l2748158.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.293486c0a phases=1 bus1=l2673346.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.293487b0a phases=1 bus1=l3254238.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226192684a0a phases=1 bus1=l3027116.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000003 pf=0.97 vminpu=0.88
new object=load.293427c0a phases=1 bus1=l3104157.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.293425a0a phases=1 bus1=l2763153.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293424c0a phases=1 bus1=l2766750.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.21399361b0a phases=1 bus1=l2691954.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.293423b0a phases=1 bus1=l3122849.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.293422c0a phases=1 bus1=l3178997.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302508c0a phases=1 bus1=l2897779.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.302509c0a phases=1 bus1=l2804261.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302510c0a phases=1 bus1=l3178980.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.302507b0a phases=1 bus1=l3235275.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.302392a0a phases=1 bus1=l3010570.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999998 pf=0.97 vminpu=0.88
new object=load.302400a0a phases=1 bus1=l2991919.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.2118808a0a phases=1 bus1=l3122825.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.2118822a0a phases=1 bus1=l2991920.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302410a0a phases=1 bus1=l3104131.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302412a0a phases=1 bus1=l3048210.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.302468a0a phases=1 bus1=l2897778.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.302514a0a phases=1 bus1=l2973164.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223874999998 pf=0.97 vminpu=0.88
new object=load.302469a0a phases=1 bus1=l3104132.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302471a0a phases=1 bus1=l3085402.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.302473a0a phases=1 bus1=l2804252.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.226192185a0a phases=1 bus1=l3195310.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21400185a0a phases=1 bus1=l2935559.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302474a0a phases=1 bus1=l3048214.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.302402a0a phases=1 bus1=l3122824.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302405a0a phases=1 bus1=l2860489.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.2150172a0a phases=1 bus1=l2748135.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302375b0a phases=1 bus1=l2973162.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.226192175c0a phases=1 bus1=l3214055.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.302373b0a phases=1 bus1=l2766726.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.391758b0a phases=1 bus1=l2841636.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.391756b0a phases=1 bus1=l2879079.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.391755b0a phases=1 bus1=l3104130.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.226924200b0a phases=1 bus1=l2763072.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.391753b0a phases=1 bus1=l2973163.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.391752b0a phases=1 bus1=l2804260.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391751b0a phases=1 bus1=l2860488.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.391750b0a phases=1 bus1=l2897764.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.391749b0a phases=1 bus1=l2991918.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391748b0a phases=1 bus1=l2991902.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391745b0a phases=1 bus1=l2673300.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391746b0a phases=1 bus1=l3085388.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000005 pf=0.97 vminpu=0.88
new object=load.391743b0a phases=1 bus1=l3141390.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391744b0a phases=1 bus1=l2710537.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391737b0a phases=1 bus1=l2804247.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.391736b0a phases=1 bus1=l3029495.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.226191951b0a phases=1 bus1=l2801895.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391738b0a phases=1 bus1=l3104115.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999998 pf=0.97 vminpu=0.88
new object=load.391739b0a phases=1 bus1=l2954339.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.391740b0a phases=1 bus1=l3048200.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.391741b0a phases=1 bus1=l3216339.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.225533675b0a phases=1 bus1=l3225319.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.391742b0a phases=1 bus1=l3048201.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999994 pf=0.97 vminpu=0.88
new object=load.391765b0a phases=1 bus1=l3085389.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.391747b0a phases=1 bus1=l2822859.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.391757b0a phases=1 bus1=l2991917.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999999 pf=0.97 vminpu=0.88
new object=load.302369b0a phases=1 bus1=l3197643.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.302367b0a phases=1 bus1=l2766727.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000002 pf=0.97 vminpu=0.88
new object=load.302368b0a phases=1 bus1=l3029507.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.302370b0a phases=1 bus1=l3122823.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.21399508a0a phases=1 bus1=l3104135.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.302374b0a phases=1 bus1=l2785526.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.2127372a0a phases=1 bus1=l2804259.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.2150189a0a phases=1 bus1=l2729412.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293490c0a phases=1 bus1=l3048230.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21399619c0a phases=1 bus1=l2991943.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.302672c0a phases=1 bus1=l3254205.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.293492c0a phases=1 bus1=l2841637.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999995 pf=0.97 vminpu=0.88
new object=load.2129399c0a phases=1 bus1=l2991921.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.293471a0a phases=1 bus1=293471.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293471b0a phases=1 bus1=293471.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999995 pf=0.97 vminpu=0.88
new object=load.293471c0a phases=1 bus1=293471.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.293522a0a phases=1 bus1=l2785527.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.293523a0a phases=1 bus1=l2766729.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.302735a0a phases=1 bus1=l2991923.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.21395962a0a phases=1 bus1=l3197645.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138716c0a phases=1 bus1=l3254219.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138717c0a phases=1 bus1=l3254220.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.138679a0a phases=1 bus1=l2710520.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138684a0a phases=1 bus1=l3085396.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138685a0a phases=1 bus1=l3122813.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138680a0a phases=1 bus1=l2710521.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999993 pf=0.97 vminpu=0.88
new object=load.138751b0a phases=1 bus1=l3066818.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.21396331b0a phases=1 bus1=l3178981.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.138753b0a phases=1 bus1=l2748130.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.138754b0a phases=1 bus1=l3254212.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999978 pf=0.97 vminpu=0.88
new object=load.2147018b0a phases=1 bus1=l2841620.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999995 pf=0.97 vminpu=0.88
new object=load.138755b0a phases=1 bus1=l2785520.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.226024307b0a phases=1 bus1=l3119793.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21467859b0a phases=1 bus1=l2916625.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475 pf=0.97 vminpu=0.88
new object=load.226311345b0a phases=1 bus1=l3139598.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999976 pf=0.97 vminpu=0.88
new object=load.247105b0a phases=1 bus1=l2691942.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.247122b0a phases=1 bus1=l3197629.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.226192762b0a phases=1 bus1=l2689678.2 kv=7.2 status=variable model=1 conn=wye kw=2.014939874999998 pf=0.97 vminpu=0.88
new object=load.247160b0a phases=1 bus1=l0247160.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.247162b0a phases=1 bus1=l0247162.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.247164b0a phases=1 bus1=l2766732.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.21400215b0a phases=1 bus1=l3048231.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362499996 pf=0.97 vminpu=0.88
new object=load.247171b0a phases=1 bus1=l0247171.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.247170b0a phases=1 bus1=l2897784.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999978 pf=0.97 vminpu=0.88
new object=load.21400253b0a phases=1 bus1=l2691959.2 kv=7.2 status=fixed model=1 conn=wye kw=40.19546725 pf=0.97 vminpu=0.88
new object=load.247126b0a phases=1 bus1=l2879065.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.247100b0a phases=1 bus1=l2729407.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999996 pf=0.97 vminpu=0.88
new object=load.247084b0a phases=1 bus1=l3254211.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.138752b0a phases=1 bus1=l2785528.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.138641c0a phases=1 bus1=l2841638.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.21395720c0a phases=1 bus1=l2860492.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999997 pf=0.97 vminpu=0.88
new object=load.138645b0a phases=1 bus1=l3104120.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.138646a0a phases=1 bus1=l2804251.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.138647c0a phases=1 bus1=l3254210.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21391094a0a phases=1 bus1=l3085395.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999996 pf=0.97 vminpu=0.88
new object=load.138650c0a phases=1 bus1=l2710510.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999996 pf=0.97 vminpu=0.88
new object=load.138651c0a phases=1 bus1=l3197628.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.138574a0a phases=1 bus1=l2991907.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.138573a0a phases=1 bus1=l3235253.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226193662a0a phases=1 bus1=l3195315.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138569a0a phases=1 bus1=l2973151.1 kv=7.2 status=variable model=1 conn=wye kw=5.49716930000001 pf=0.97 vminpu=0.88
new object=load.138567a0a phases=1 bus1=l2748129.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999956 pf=0.97 vminpu=0.88
new object=load.138566a0a phases=1 bus1=l2785519.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.138565a0a phases=1 bus1=l3104122.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.138564a0a phases=1 bus1=l2804283.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138563a0a phases=1 bus1=l2916627.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138562a0a phases=1 bus1=l2673310.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138561a0a phases=1 bus1=l3104121.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138560a0a phases=1 bus1=l3104113.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21396254a0a phases=1 bus1=l2804253.1 kv=7.2 status=variable model=1 conn=wye kw=5.49716930000001 pf=0.97 vminpu=0.88
new object=load.138570a0a phases=1 bus1=l2748146.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.138571a0a phases=1 bus1=l2991913.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.138581a0a phases=1 bus1=l2879064.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138259c0a phases=1 bus1=l2973158.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.21384099a0a phases=1 bus1=l3215385.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923250000029 pf=0.97 vminpu=0.88
new object=load.21384099b0a phases=1 bus1=l3215385.2 kv=7.2 status=variable model=1 conn=wye kw=20.097733624999954 pf=0.97 vminpu=0.88
new object=load.21384099c0a phases=1 bus1=l3215385.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196150000009 pf=0.97 vminpu=0.88
new object=load.228091193a0a phases=1 bus1=l3047289.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078634999997 pf=0.97 vminpu=0.88
new object=load.228091193b0a phases=1 bus1=l3047289.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500001 pf=0.97 vminpu=0.88
new object=load.228091193c0a phases=1 bus1=l3047289.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000004 pf=0.97 vminpu=0.88
new object=load.247056a0a phases=1 bus1=l2991912.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.247057a0a phases=1 bus1=l3104128.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.247058a0a phases=1 bus1=l2673315.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.247059a0a phases=1 bus1=l2766721.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.247060a0a phases=1 bus1=l2991906.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875000002 pf=0.97 vminpu=0.88
new object=load.247061a0a phases=1 bus1=l2879054.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.138796b0a phases=1 bus1=l3236011.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.138797b0a phases=1 bus1=l3198358.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000039 pf=0.97 vminpu=0.88
new object=load.138798b0a phases=1 bus1=l3104859.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21148701b0a phases=1 bus1=l2897771.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.207287b0a phases=1 bus1=l2711234.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.207288b0a phases=1 bus1=l3198355.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.207292c0a phases=1 bus1=l3179682.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.207291c0a phases=1 bus1=l2786274.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.21389237a0a phases=1 bus1=l2989565.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21389831a0a phases=1 bus1=l2674051.1 kv=7.2 status=variable model=1 conn=wye kw=5.49716930000001 pf=0.97 vminpu=0.88
new object=load.260496b0a phases=1 bus1=l2879767.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.260495b0a phases=1 bus1=l2767407.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999996 pf=0.97 vminpu=0.88
new object=load.260494b0a phases=1 bus1=l3068944.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475 pf=0.97 vminpu=0.88
new object=load.260500b0a phases=1 bus1=l2711224.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.260502b0a phases=1 bus1=l2748839.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.21249626b0a phases=1 bus1=l3142079.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21249647b0a phases=1 bus1=l2955055.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21249674b0a phases=1 bus1=l2879753.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.260501b0a phases=1 bus1=l3142098.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.260503b0a phases=1 bus1=l2917310.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.260491c0a phases=1 bus1=l2805031.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999959 pf=0.97 vminpu=0.88
new object=load.21389761b0a phases=1 bus1=l2861219.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.260517c0a phases=1 bus1=l2767408.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.260529c0a phases=1 bus1=l3217053.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000003 pf=0.97 vminpu=0.88
new object=load.260528c0a phases=1 bus1=l3217052.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260532c0a phases=1 bus1=l3086074.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260518c0a phases=1 bus1=l3104853.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999995 pf=0.97 vminpu=0.88
new object=load.260542a0a phases=1 bus1=l2955078.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.260543c0a phases=1 bus1=l2955077.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999995 pf=0.97 vminpu=0.88
new object=load.260551c0a phases=1 bus1=l3160872.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999977 pf=0.97 vminpu=0.88
new object=load.260552a0a phases=1 bus1=l3198348.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078635000003 pf=0.97 vminpu=0.88
new object=load.260553c0a phases=1 bus1=l2711225.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260554c0a phases=1 bus1=l3030200.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260555a0a phases=1 bus1=l3048962.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292324999997 pf=0.97 vminpu=0.88
new object=load.2224061203c0a phases=1 bus1=l3552667.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.21386143c0a phases=1 bus1=l3160862.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260561c0a phases=1 bus1=l3104850.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226194419c0a phases=1 bus1=l3214071.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.226194421c0a phases=1 bus1=l3214069.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260574c0a phases=1 bus1=l3123452.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.260607b0a phases=1 bus1=l3029055.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999968 pf=0.97 vminpu=0.88
new object=load.260575b0a phases=1 bus1=l3254869.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.225533237b0a phases=1 bus1=l2798067.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999996 pf=0.97 vminpu=0.88
new object=load.260577c0a phases=1 bus1=l2767341.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999948 pf=0.97 vminpu=0.88
new object=load.260576c0a phases=1 bus1=l3030126.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000002 pf=0.97 vminpu=0.88
new object=load.260581c0a phases=1 bus1=l3254870.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.223400157c0a phases=1 bus1=l3150961.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.260586b0a phases=1 bus1=l3048887.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000019 pf=0.97 vminpu=0.88
new object=load.260589b0a phases=1 bus1=l2955005.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000005 pf=0.97 vminpu=0.88
new object=load.260591b0a phases=1 bus1=l3179607.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.260590b0a phases=1 bus1=l3216988.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.260595a0a phases=1 bus1=l2767340.1 kv=7.2 status=fixed model=1 conn=wye kw=27.485846499999997 pf=0.97 vminpu=0.88
new object=load.260595b0a phases=1 bus1=l2767340.2 kv=7.2 status=fixed model=1 conn=wye kw=30.151766949999946 pf=0.97 vminpu=0.88
new object=load.260595c0a phases=1 bus1=l2767340.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392300000028 pf=0.97 vminpu=0.88
new object=load.2147899c0a phases=1 bus1=l3160793.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.260594a0a phases=1 bus1=l2898457.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.260598a0a phases=1 bus1=l3067478.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.228001810a0a phases=1 bus1=l2859403.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.260605a0a phases=1 bus1=l2973791.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999997 pf=0.97 vminpu=0.88
new object=load.251828b0a phases=1 bus1=l3179650.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.226194826a0a phases=1 bus1=l3232902.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.226197070a0a phases=1 bus1=l2933135.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21386157a0a phases=1 bus1=l3067447.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356815a0a phases=1 bus1=l2936212.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356814c0a phases=1 bus1=l2730106.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999995 pf=0.97 vminpu=0.88
new object=load.356811a0a phases=1 bus1=l2804956.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356809a0a phases=1 bus1=l2936214.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356810c0a phases=1 bus1=l3142049.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.328367c0a phases=1 bus1=l3104830.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.21469911a0a phases=1 bus1=l2955047.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.328365b0a phases=1 bus1=l3179646.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000017 pf=0.97 vminpu=0.88
new object=load.21380325b0a phases=1 bus1=l2674027.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.328364c0a phases=1 bus1=l2692633.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.328363b0a phases=1 bus1=l2936213.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999968 pf=0.97 vminpu=0.88
new object=load.339042b0a phases=1 bus1=l3141394.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226194093a0a phases=1 bus1=l3157718.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.339048a0a phases=1 bus1=l3160098.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.339052c0a phases=1 bus1=l3118855.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999968 pf=0.97 vminpu=0.88
new object=load.339051c0a phases=1 bus1=l3231255.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338979b0a phases=1 bus1=l3066814.2 kv=7.2 status=variable model=1 conn=wye kw=4.0195467250000005 pf=0.97 vminpu=0.88
new object=load.338978c0a phases=1 bus1=l2766738.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338976b0a phases=1 bus1=l2691967.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.226193078a0a phases=1 bus1=l2764403.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338973a0a phases=1 bus1=l2748157.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.338975a0a phases=1 bus1=l2785537.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338972b0a phases=1 bus1=l2841632.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.338970a0a phases=1 bus1=l3141401.1 kv=7.2 status=variable model=1 conn=wye kw=9.16539317499999 pf=0.97 vminpu=0.88
new object=load.338969a0a phases=1 bus1=l3104129.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999958 pf=0.97 vminpu=0.88
new object=load.2127253a0a phases=1 bus1=l3085401.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.338937c0a phases=1 bus1=l2897777.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226192936b0a phases=1 bus1=l2820531.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338947b0a phases=1 bus1=l3160109.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.338949b0a phases=1 bus1=l3104136.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.338950b0a phases=1 bus1=l2822872.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2224386592a0a phases=1 bus1=l3729297.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.2224386617a0a phases=1 bus1=l3729298.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000004 pf=0.97 vminpu=0.88
new object=load.2224386750a0a phases=1 bus1=l3727707.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2224386815a0a phases=1 bus1=l3727708.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999999 pf=0.97 vminpu=0.88
new object=load.2224386874a0a phases=1 bus1=l3727711.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.2224386889a0a phases=1 bus1=l3727712.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2224386946a0a phases=1 bus1=l3728037.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.2224387113a0a phases=1 bus1=l3728042.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.2224387138a0a phases=1 bus1=l3728043.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.2224387019a0a phases=1 bus1=l3728038.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.2224387053a0a phases=1 bus1=l3728039.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999974 pf=0.97 vminpu=0.88
new object=load.2224387062a0a phases=1 bus1=l3728040.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.2224387074a0a phases=1 bus1=l3728041.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2224386842a0a phases=1 bus1=l3727709.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.2224386863a0a phases=1 bus1=l3727710.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999947 pf=0.97 vminpu=0.88
new object=load.226192926a0a phases=1 bus1=l2726973.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338953b0a phases=1 bus1=l3122821.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.227731863a0a phases=1 bus1=l3177665.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999984 pf=0.97 vminpu=0.88
new object=load.338954a0a phases=1 bus1=l2860482.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.337715a0a phases=1 bus1=l3254204.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338955b0a phases=1 bus1=l3010560.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338957c0a phases=1 bus1=l2785517.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000005 pf=0.97 vminpu=0.88
new object=load.338958c0a phases=1 bus1=l3066809.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.338959c0a phases=1 bus1=l2954344.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999993 pf=0.97 vminpu=0.88
new object=load.338960c0a phases=1 bus1=l2897767.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338961c0a phases=1 bus1=l3254208.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000004 pf=0.97 vminpu=0.88
new object=load.226192890c0a phases=1 bus1=l2933120.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.338964c0a phases=1 bus1=l3104117.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819614999999 pf=0.97 vminpu=0.88
new object=load.226194262c0a phases=1 bus1=l2745806.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.338962c0a phases=1 bus1=l2748125.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338963c0a phases=1 bus1=l2673303.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.337655c0a phases=1 bus1=l3141396.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.337654c0a phases=1 bus1=l3066808.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.337653b0a phases=1 bus1=l2673308.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000051 pf=0.97 vminpu=0.88
new object=load.337652b0a phases=1 bus1=l2991939.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.337648b0a phases=1 bus1=l3216367.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000011 pf=0.97 vminpu=0.88
new object=load.337647a0a phases=1 bus1=l3048227.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.337650a0a phases=1 bus1=l3010561.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999999 pf=0.97 vminpu=0.88
new object=load.337645b0a phases=1 bus1=l3216342.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337646b0a phases=1 bus1=l2879063.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21015706a0a phases=1 bus1=l3160123.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21471907a0a phases=1 bus1=l2897805.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.226193745b0a phases=1 bus1=l2876798.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.225533703c0a phases=1 bus1=l2925506.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21474614c0a phases=1 bus1=l2710543.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337659c0a phases=1 bus1=l3066810.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337660c0a phases=1 bus1=l2897769.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.2224490448c0a phases=1 bus1=l3778577.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.2149184c0a phases=1 bus1=l3141395.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.337661b0a phases=1 bus1=l2766749.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337666b0a phases=1 bus1=l3029518.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21386771b0a phases=1 bus1=l2897807.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999995 pf=0.97 vminpu=0.88
new object=load.337665b0a phases=1 bus1=l2973178.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999989 pf=0.97 vminpu=0.88
new object=load.337668b0a phases=1 bus1=l2935549.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000019 pf=0.97 vminpu=0.88
new object=load.21386754a0a phases=1 bus1=l2766741.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999993 pf=0.97 vminpu=0.88
new object=load.337672b0a phases=1 bus1=l2822877.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.21236413b0a phases=1 bus1=l3085391.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500004 pf=0.97 vminpu=0.88
new object=load.337687b0a phases=1 bus1=l2973156.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21386552b0a phases=1 bus1=l2822867.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000002 pf=0.97 vminpu=0.88
new object=load.337692b0a phases=1 bus1=l2879061.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.337693b0a phases=1 bus1=l3066813.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337694b0a phases=1 bus1=l2991910.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337695b0a phases=1 bus1=l2879072.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337696b0a phases=1 bus1=l3197635.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337697b0a phases=1 bus1=l2804258.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.337698b0a phases=1 bus1=l3235250.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999999 pf=0.97 vminpu=0.88
new object=load.337699b0a phases=1 bus1=l2954349.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337700b0a phases=1 bus1=l2766722.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337701b0a phases=1 bus1=l2879071.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337702b0a phases=1 bus1=l3029504.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.227732939b0a phases=1 bus1=l3046854.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475 pf=0.97 vminpu=0.88
new object=load.337703b0a phases=1 bus1=l2691948.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.225940756b0a phases=1 bus1=l2913406.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999976 pf=0.97 vminpu=0.88
new object=load.337705b0a phases=1 bus1=l2785547.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337704b0a phases=1 bus1=l2710546.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.337706b0a phases=1 bus1=l3254214.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226881057b0a phases=1 bus1=l3214112.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337707b0a phases=1 bus1=l3160104.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337708b0a phases=1 bus1=l3216349.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000002 pf=0.97 vminpu=0.88
new object=load.337709b0a phases=1 bus1=l2879077.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337710b0a phases=1 bus1=l2991916.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000006 pf=0.97 vminpu=0.88
new object=load.392038b0a phases=1 bus1=l2841634.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.392036b0a phases=1 bus1=l2991915.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.392037b0a phases=1 bus1=l2673320.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.2120195b0a phases=1 bus1=l3048209.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.228580047b0a phases=1 bus1=l3029183.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000005 pf=0.97 vminpu=0.88
new object=load.21398646b0a phases=1 bus1=l2973180.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999994 pf=0.97 vminpu=0.88
new object=load.226192846b0a phases=1 bus1=l3139086.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21486213b0a phases=1 bus1=l3029520.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337691b0a phases=1 bus1=l2897774.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.337688b0a phases=1 bus1=l3029501.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21388572b0a phases=1 bus1=l3235252.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.2148580b0a phases=1 bus1=l3197636.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.337689b0a phases=1 bus1=l2691949.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337690b0a phases=1 bus1=l3104127.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226193702c0a phases=1 bus1=l3181545.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.226193698c0a phases=1 bus1=l3125349.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.226193696a0a phases=1 bus1=l3143999.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.275008c0a phases=1 bus1=l3235243.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.337684a0a phases=1 bus1=l3159448.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21459640c0a phases=1 bus1=l2970258.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.21458756c0a phases=1 bus1=l3232301.3 kv=7.2 status=fixed model=1 conn=wye kw=31.53639229999998 pf=0.97 vminpu=0.88
new object=load.21459629c0a phases=1 bus1=l2763811.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392299999996 pf=0.97 vminpu=0.88
new object=load.21459651c0a phases=1 bus1=l2763812.3 kv=7.2 status=fixed model=1 conn=wye kw=31.53639230000003 pf=0.97 vminpu=0.88
new object=load.226192801c0a phases=1 bus1=l2951995.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392300000017 pf=0.97 vminpu=0.88
new object=load.21459660c0a phases=1 bus1=l3101194.3 kv=7.2 status=fixed model=1 conn=wye kw=31.53639230000004 pf=0.97 vminpu=0.88
new object=load.227447984c0a phases=1 bus1=l2862616.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392299999996 pf=0.97 vminpu=0.88
new object=load.227917130c0a phases=1 bus1=l2803194.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999946 pf=0.97 vminpu=0.88
new object=load.227917133c0a phases=1 bus1=l3047073.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.227917127c0a phases=1 bus1=l2690868.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372850000037 pf=0.97 vminpu=0.88
new object=load.227917119a0a phases=1 bus1=l2821770.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.227917122a0a phases=1 bus1=l2915534.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.337671a0a phases=1 bus1=l3254207.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21470405a0a phases=1 bus1=l2897801.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.337674a0a phases=1 bus1=l3066805.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.337675a0a phases=1 bus1=l2785514.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.337676a0a phases=1 bus1=l3235244.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.337679a0a phases=1 bus1=l3010559.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999994 pf=0.97 vminpu=0.88
new object=load.337678a0a phases=1 bus1=l3160101.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.337677a0a phases=1 bus1=l2785513.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.337673a0a phases=1 bus1=l2841618.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2148633a0a phases=1 bus1=l2991905.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.21031694b0a phases=1 bus1=l3122812.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475 pf=0.97 vminpu=0.88
new object=load.337669a0a phases=1 bus1=l3122811.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21015829a0a phases=1 bus1=l2822861.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21031684a0a phases=1 bus1=l2841616.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338956a0a phases=1 bus1=l3104119.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999993 pf=0.97 vminpu=0.88
new object=load.337713c0a phases=1 bus1=l2766716.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.337712c0a phases=1 bus1=l3235245.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.337714c0a phases=1 bus1=l3254209.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196150000001 pf=0.97 vminpu=0.88
new object=load.338941c0a phases=1 bus1=l2991914.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.21399099a0a phases=1 bus1=l2841635.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338942a0a phases=1 bus1=l2822869.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.338943c0a phases=1 bus1=l2729410.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21399112c0a phases=1 bus1=l3254217.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000043 pf=0.97 vminpu=0.88
new object=load.21399171c0a phases=1 bus1=l2822870.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.21399220c0a phases=1 bus1=l2766725.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.293644a0a phases=1 bus1=l2729429.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.294787a0a phases=1 bus1=l3197647.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.293645a0a phases=1 bus1=l2841633.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293652a0a phases=1 bus1=l3235258.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.293652b0a phases=1 bus1=l3235258.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999975 pf=0.97 vminpu=0.88
new object=load.293652c0a phases=1 bus1=l3235258.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.293656b0a phases=1 bus1=l2973167.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.293657b0a phases=1 bus1=l3189189.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.293663c0a phases=1 bus1=l3216368.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.293660b0a phases=1 bus1=l2916610.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.2120126a0a phases=1 bus1=l2814529.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078635000003 pf=0.97 vminpu=0.88
new object=load.2120126b0a phases=1 bus1=l2814529.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500003 pf=0.97 vminpu=0.88
new object=load.2120126c0a phases=1 bus1=l2814529.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000002 pf=0.97 vminpu=0.88
new object=load.293659c0a phases=1 bus1=l2935560.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.21398815a0a phases=1 bus1=l3216351.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.391981a0a phases=1 bus1=l2879081.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21398676a0a phases=1 bus1=l3066816.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21373784a0a phases=1 bus1=l3066817.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999975 pf=0.97 vminpu=0.88
new object=load.21399229a0a phases=1 bus1=l2879078.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21399305a0a phases=1 bus1=l3048221.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.391980a0a phases=1 bus1=l2691952.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.391977a0a phases=1 bus1=l3216350.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.391976c0a phases=1 bus1=l2841631.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000002 pf=0.97 vminpu=0.88
new object=load.391978c0a phases=1 bus1=l3141402.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.391973c0a phases=1 bus1=l2673319.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.226964880a0a phases=1 bus1=l3172805.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21197413c0a phases=1 bus1=l3141411.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392300000035 pf=0.97 vminpu=0.88
new object=load.21209868a0a phases=1 bus1=l2710518.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21399326c0a phases=1 bus1=l2879092.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.391979c0a phases=1 bus1=l3197642.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.391985a0a phases=1 bus1=l2785530.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.21397544a0a phases=1 bus1=l2822868.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.391986a0a phases=1 bus1=l2766723.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.391987a0a phases=1 bus1=l3122822.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293667a0a phases=1 bus1=l2860504.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21397645a0a phases=1 bus1=l2860493.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293668a0a phases=1 bus1=l3085403.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.293666c0a phases=1 bus1=l2710532.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.293665c0a phases=1 bus1=l2973166.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.293658c0a phases=1 bus1=l3189188.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737284999996 pf=0.97 vminpu=0.88
new object=load.21393643a0a phases=1 bus1=l2851933.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21393643b0a phases=1 bus1=l2851933.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.21393643c0a phases=1 bus1=l2851933.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615000002 pf=0.97 vminpu=0.88
new object=load.293664a0a phases=1 bus1=l3207907.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786350000018 pf=0.97 vminpu=0.88
new object=load.293664b0a phases=1 bus1=l3207907.2 kv=7.2 status=fixed model=1 conn=wye kw=30.15176695000003 pf=0.97 vminpu=0.88
new object=load.293664c0a phases=1 bus1=l3207907.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285 pf=0.97 vminpu=0.88
new object=load.227100746a0a phases=1 bus1=l3226771.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.227100753a0a phases=1 bus1=l3189190.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.293673a0a phases=1 bus1=l3122827.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293672a0a phases=1 bus1=l2954355.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.21398402a0a phases=1 bus1=l2729428.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21397771a0a phases=1 bus1=l2673317.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999995 pf=0.97 vminpu=0.88
new object=load.310568a0a phases=1 bus1=l2710517.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.337723a0a phases=1 bus1=l3178978.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000003 pf=0.97 vminpu=0.88
new object=load.337724a0a phases=1 bus1=l2879075.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.228549643a0a phases=1 bus1=l2916234.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.226196648a0a phases=1 bus1=l2820556.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.337720a0a phases=1 bus1=l2841648.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000001 pf=0.97 vminpu=0.88
new object=load.21482279a0a phases=1 bus1=l2710544.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999996 pf=0.97 vminpu=0.88
new object=load.337728a0a phases=1 bus1=l3082992.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.337718a0a phases=1 bus1=l2691947.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238750000002 pf=0.97 vminpu=0.88
new object=load.337717a0a phases=1 bus1=l3216348.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.337716a0a phases=1 bus1=l2841627.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21398563a0a phases=1 bus1=l3254216.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.302637a0a phases=1 bus1=l2748132.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999995 pf=0.97 vminpu=0.88
new object=load.228532641a0a phases=1 bus1=l3091052.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000003 pf=0.97 vminpu=0.88
new object=load.337722a0a phases=1 bus1=l2973157.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.310560a0a phases=1 bus1=l2879074.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000003 pf=0.97 vminpu=0.88
new object=load.310561a0a phases=1 bus1=l3122820.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.21386976a0a phases=1 bus1=l3141398.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000004 pf=0.97 vminpu=0.88
new object=load.310569a0a phases=1 bus1=l3197639.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.21398536a0a phases=1 bus1=l2973159.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.310570a0a phases=1 bus1=l3160106.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293655a0a phases=1 bus1=l2729414.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.293655b0a phases=1 bus1=l2729414.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.293655c0a phases=1 bus1=l2729414.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.293591a0a phases=1 bus1=l3197641.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000003 pf=0.97 vminpu=0.88
new object=load.293592a0a phases=1 bus1=l2973161.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.294786c0a phases=1 bus1=l2766724.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.226192954c0a phases=1 bus1=l3157708.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.338944c0a phases=1 bus1=l3197640.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000005 pf=0.97 vminpu=0.88
new object=load.226192994a0a phases=1 bus1=l2858166.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999994 pf=0.97 vminpu=0.88
new object=load.338936c0a phases=1 bus1=l3066815.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.2212168866c0a phases=1 bus1=l2729206.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615 pf=0.97 vminpu=0.88
new object=load.2212168874c0a phases=1 bus1=l2729207.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372850000015 pf=0.97 vminpu=0.88
new object=load.2212168887c0a phases=1 bus1=l2878848.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.2212168880c0a phases=1 bus1=l2766499.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737284999998 pf=0.97 vminpu=0.88
new object=load.2212168870c0a phases=1 bus1=l2897554.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000003 pf=0.97 vminpu=0.88
new object=load.338926a0a phases=1 bus1=l3216123.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.338925a0a phases=1 bus1=l2973153.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000001 pf=0.97 vminpu=0.88
new object=load.21357515a0a phases=1 bus1=l2710511.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21357865a0a phases=1 bus1=l2766719.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338922b0a phases=1 bus1=l2822866.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338923c0a phases=1 bus1=l3178972.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000004 pf=0.97 vminpu=0.88
new object=load.338921a0a phases=1 bus1=l2935554.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.226193134c0a phases=1 bus1=l2895449.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226193170a0a phases=1 bus1=l3176656.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999991 pf=0.97 vminpu=0.88
new object=load.338910c0a phases=1 bus1=l2841621.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338908c0a phases=1 bus1=l2860481.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999997 pf=0.97 vminpu=0.88
new object=load.338899c0a phases=1 bus1=l3122814.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.338898a0a phases=1 bus1=l2973155.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.2224500658a0a phases=1 bus1=l3784018.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999976 pf=0.97 vminpu=0.88
new object=load.226193345a0a phases=1 bus1=l2876797.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.226193338a0a phases=1 bus1=l2876796.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.323263a0a phases=1 bus1=l3066812.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.21384215a0a phases=1 bus1=l2841622.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.323418a0a phases=1 bus1=l2804254.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338896a0a phases=1 bus1=l3178971.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999994 pf=0.97 vminpu=0.88
new object=load.21380616a0a phases=1 bus1=l2879067.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.338897a0a phases=1 bus1=l2973154.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.338894a0a phases=1 bus1=l2879069.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875000003 pf=0.97 vminpu=0.88
new object=load.338893a0a phases=1 bus1=l3197633.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.323254b0a phases=1 bus1=l2879068.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323253b0a phases=1 bus1=l2973152.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2126875b0a phases=1 bus1=l3066811.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.321845b0a phases=1 bus1=l3178975.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.323250b0a phases=1 bus1=l2748131.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999996 pf=0.97 vminpu=0.88
new object=load.323249b0a phases=1 bus1=l2729427.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999995 pf=0.97 vminpu=0.88
new object=load.323248b0a phases=1 bus1=l3048207.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323247b0a phases=1 bus1=l2935553.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323243b0a phases=1 bus1=l2897765.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.225498968b0a phases=1 bus1=l2684420.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.323237b0a phases=1 bus1=l3048199.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323233b0a phases=1 bus1=l3254203.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323235b0a phases=1 bus1=l3197624.2 kv=7.2 status=variable model=1 conn=wye kw=2.014939875000004 pf=0.97 vminpu=0.88
new object=load.323234b0a phases=1 bus1=l2860480.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323241b0a phases=1 bus1=l2710508.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323236b0a phases=1 bus1=l2822860.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.323242b0a phases=1 bus1=l3122810.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.323245b0a phases=1 bus1=l2785512.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.325472b0a phases=1 bus1=l2973149.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.323403b0a phases=1 bus1=l2916603.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000004 pf=0.97 vminpu=0.88
new object=load.323244b0a phases=1 bus1=l2804248.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999998 pf=0.97 vminpu=0.88
new object=load.321847b0a phases=1 bus1=l3160100.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321848b0a phases=1 bus1=l3085390.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21470122b0a phases=1 bus1=l2673343.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.323261b0a phases=1 bus1=l3085397.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21396699b0a phases=1 bus1=l2860483.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21396796b0a phases=1 bus1=l3141397.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323252b0a phases=1 bus1=l2879066.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000001 pf=0.97 vminpu=0.88
new object=load.323255b0a phases=1 bus1=l2860484.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000001 pf=0.97 vminpu=0.88
new object=load.323264b0a phases=1 bus1=l3216344.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362499998 pf=0.97 vminpu=0.88
new object=load.323265b0a phases=1 bus1=l2860501.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.323266b0a phases=1 bus1=l3197632.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323267b0a phases=1 bus1=l2710514.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.226193361b0a phases=1 bus1=l3157710.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000002 pf=0.97 vminpu=0.88
new object=load.325473b0a phases=1 bus1=l3010562.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.323273b0a phases=1 bus1=l3048203.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323274b0a phases=1 bus1=l2860500.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.21357901b0a phases=1 bus1=l3160117.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.228219458b0a phases=1 bus1=l3215549.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323277b0a phases=1 bus1=l2897800.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000002 pf=0.97 vminpu=0.88
new object=load.2119958b0a phases=1 bus1=l2935568.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866000000055 pf=0.97 vminpu=0.88
new object=load.323279b0a phases=1 bus1=l3235246.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323280b0a phases=1 bus1=l2710512.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.325245b0a phases=1 bus1=l2710513.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.323394b0a phases=1 bus1=l2710504.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999957 pf=0.97 vminpu=0.88
new object=load.323391b0a phases=1 bus1=l3159037.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000031 pf=0.97 vminpu=0.88
new object=load.323387b0a phases=1 bus1=l2690941.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323388b0a phases=1 bus1=l3234185.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.323389b0a phases=1 bus1=l3065750.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.323392b0a phases=1 bus1=l2748124.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226193422b0a phases=1 bus1=l2726975.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323397b0a phases=1 bus1=l2954346.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.323399b0a phases=1 bus1=l3178974.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323400b0a phases=1 bus1=l2691943.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.2223878647b0a phases=1 bus1=l3448661.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323398b0a phases=1 bus1=l2710505.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.226163575b0a phases=1 bus1=l2989432.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.21469960b0a phases=1 bus1=l3066830.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.323275b0a phases=1 bus1=l3197660.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338900a0a phases=1 bus1=l2991908.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000001 pf=0.97 vminpu=0.88
new object=load.21149420a0a phases=1 bus1=l3178973.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.338913b0a phases=1 bus1=l2804255.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.338915c0a phases=1 bus1=l2954345.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.338917a0a phases=1 bus1=l2935555.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338918a0a phases=1 bus1=l2897773.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999954 pf=0.97 vminpu=0.88
new object=load.338920a0a phases=1 bus1=l3197631.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338919a0a phases=1 bus1=l2748127.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225533337a0a phases=1 bus1=l2929261.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.228446184a0a phases=1 bus1=l3159645.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.225534325a0a phases=1 bus1=l2983432.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.338924c0a phases=1 bus1=l3104123.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.338927a0a phases=1 bus1=l2972930.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21396815c0a phases=1 bus1=l3253995.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999996 pf=0.97 vminpu=0.88
new object=load.338930b0a phases=1 bus1=l3029506.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999997 pf=0.97 vminpu=0.88
new object=load.338935b0a phases=1 bus1=l2973160.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.228665517c0a phases=1 bus1=l3103822.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.338931c0a phases=1 bus1=l2785521.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615000004 pf=0.97 vminpu=0.88
new object=load.2224230615c0a phases=1 bus1=l3645809.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372850000008 pf=0.97 vminpu=0.88
new object=load.2224230651c0a phases=1 bus1=l3645810.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392299999996 pf=0.97 vminpu=0.88
new object=load.2224230689c0a phases=1 bus1=l3645811.3 kv=7.2 status=fixed model=1 conn=wye kw=31.536392300000017 pf=0.97 vminpu=0.88
new object=load.2224230754c0a phases=1 bus1=l3645812.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999959 pf=0.97 vminpu=0.88
new object=load.2223703238c0a phases=1 bus1=l3342743.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.338932c0a phases=1 bus1=l3197661.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.21397121c0a phases=1 bus1=l3122848.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000003 pf=0.97 vminpu=0.88
new object=load.338934b0a phases=1 bus1=l2879070.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999995 pf=0.97 vminpu=0.88
new object=load.338933b0a phases=1 bus1=l3216345.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.2224237380a0a phases=1 bus1=l3649297.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.2224237384a0a phases=1 bus1=l3649298.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999977 pf=0.97 vminpu=0.88
new object=load.2224237391a0a phases=1 bus1=l3649299.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2224238167a0a phases=1 bus1=l3649306.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923250000029 pf=0.97 vminpu=0.88
new object=load.2224237546a0a phases=1 bus1=l3649300.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.2224237643a0a phases=1 bus1=l3649301.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923250000018 pf=0.97 vminpu=0.88
new object=load.2224237653a0a phases=1 bus1=l3649302.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999972 pf=0.97 vminpu=0.88
new object=load.2224237713a0a phases=1 bus1=l3649304.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000004 pf=0.97 vminpu=0.88
new object=load.2224237718a0a phases=1 bus1=l3649305.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.441331c0a phases=1 bus1=l3235254.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.355938a0a phases=1 bus1=l2804262.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355937a0a phases=1 bus1=l2841639.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226163467a0a phases=1 bus1=l3120376.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.356015a0a phases=1 bus1=l2916599.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.356014a0a phases=1 bus1=l3235249.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999994 pf=0.97 vminpu=0.88
new object=load.356013a0a phases=1 bus1=l2954348.1 kv=7.2 status=variable model=1 conn=wye kw=9.16539317499999 pf=0.97 vminpu=0.88
new object=load.356012a0a phases=1 bus1=l2841615.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.356010a0a phases=1 bus1=l3216336.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.356009a0a phases=1 bus1=l2691936.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.226191850a0a phases=1 bus1=l3270814.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.356007a0a phases=1 bus1=l3141389.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.2121587a0a phases=1 bus1=l2860477.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.356008a0a phases=1 bus1=l3197618.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.356011a0a phases=1 bus1=l3216337.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.355933a0a phases=1 bus1=l2916598.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.355934a0a phases=1 bus1=l3048212.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223874999999 pf=0.97 vminpu=0.88
new object=load.355935a0a phases=1 bus1=l2691973.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355936a0a phases=1 bus1=l2954357.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.21397067a0a phases=1 bus1=l2729413.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355942a0a phases=1 bus1=l2973165.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.355944b0a phases=1 bus1=l3197646.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355842a0a phases=1 bus1=l2876813.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21399809a0a phases=1 bus1=l2785531.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21399826a0a phases=1 bus1=l3216358.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.355843a0a phases=1 bus1=l2952013.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.21399707a0a phases=1 bus1=l3141403.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226101449a0a phases=1 bus1=l3027133.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21399752a0a phases=1 bus1=l2785546.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226196642a0a phases=1 bus1=l2914324.1 kv=7.2 status=variable model=1 conn=wye kw=1.8289454249999957 pf=0.97 vminpu=0.88
new object=load.294812a0a phases=1 bus1=l3120502.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.294788a0a phases=1 bus1=l2821010.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.293681a0a phases=1 bus1=l3195751.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21399630a0a phases=1 bus1=l3233353.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.294789a0a phases=1 bus1=l2895461.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999988 pf=0.97 vminpu=0.88
new object=load.294810a0a phases=1 bus1=l3010585.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999997 pf=0.97 vminpu=0.88
new object=load.294809a0a phases=1 bus1=l2952014.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21483138a0a phases=1 bus1=l3122847.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.226101460a0a phases=1 bus1=l2857591.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000005 pf=0.97 vminpu=0.88
new object=load.21399762a0a phases=1 bus1=l2879087.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355840b0a phases=1 bus1=l2822871.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226191772c0a phases=1 bus1=l3120484.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21396959a0a phases=1 bus1=l3197638.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21397029a0a phases=1 bus1=l2673311.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21397005a0a phases=1 bus1=l2935557.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.21470326a0a phases=1 bus1=l2766748.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21396867a0a phases=1 bus1=l2710536.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.355773a0a phases=1 bus1=l2991909.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.355777b0a phases=1 bus1=l3085398.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355779c0a phases=1 bus1=l3122817.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.355778c0a phases=1 bus1=l2673314.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.355780b0a phases=1 bus1=l3160102.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.225533531a0a phases=1 bus1=l2685805.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.2120183c0a phases=1 bus1=l3122818.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.225806974a0a phases=1 bus1=l2876814.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875000003 pf=0.97 vminpu=0.88
new object=load.227896008c0a phases=1 bus1=l3177881.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999988 pf=0.97 vminpu=0.88
new object=load.355584b0a phases=1 bus1=l2710542.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21248901b0a phases=1 bus1=l2729430.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355585b0a phases=1 bus1=l2766742.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355586b0a phases=1 bus1=l3254234.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355587b0a phases=1 bus1=l3104114.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.355618b0a phases=1 bus1=l2954338.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355593b0a phases=1 bus1=l2766715.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355592b0a phases=1 bus1=l3254206.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2223664050b0a phases=1 bus1=l3315860.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355595b0a phases=1 bus1=l2860479.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.226191995b0a phases=1 bus1=l2801896.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.355601b0a phases=1 bus1=l2673326.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355600b0a phases=1 bus1=l2691938.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.354851b0a phases=1 bus1=l2991901.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.225684682b0a phases=1 bus1=l3231269.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344865999999975 pf=0.97 vminpu=0.88
new object=load.225571871b0a phases=1 bus1=l2911069.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.225571845b0a phases=1 bus1=l2948732.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999997 pf=0.97 vminpu=0.88
new object=load.355599b0a phases=1 bus1=l3216338.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.2118903b0a phases=1 bus1=l2973146.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355598b0a phases=1 bus1=l2804245.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355602b0a phases=1 bus1=l3251806.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.21400108b0a phases=1 bus1=l2748139.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999996 pf=0.97 vminpu=0.88
new object=load.355607b0a phases=1 bus1=l2991927.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355603b0a phases=1 bus1=l3160108.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475000001 pf=0.97 vminpu=0.88
new object=load.355606b0a phases=1 bus1=l3029510.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355605b0a phases=1 bus1=l2729409.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355604b0a phases=1 bus1=l2841624.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355596b0a phases=1 bus1=l3178969.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.355597b0a phases=1 bus1=l2729401.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355589b0a phases=1 bus1=l2691939.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355590b0a phases=1 bus1=l2860478.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.355591b0a phases=1 bus1=l2822858.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.355588b0a phases=1 bus1=l2822857.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.227653310c0a phases=1 bus1=l2746587.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.355433c0a phases=1 bus1=l2991933.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372850000008 pf=0.97 vminpu=0.88
new object=load.355432c0a phases=1 bus1=l3122837.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.355431c0a phases=1 bus1=l3048222.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999966 pf=0.97 vminpu=0.88
new object=load.355438c0a phases=1 bus1=l2673323.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.355437c0a phases=1 bus1=l2710525.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.294842a0a phases=1 bus1=l3101789.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.294843a0a phases=1 bus1=l3178982.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.391993a0a phases=1 bus1=l3156034.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.391994a0a phases=1 bus1=l3066821.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.391995a0a phases=1 bus1=l2748140.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.391996a0a phases=1 bus1=l3141412.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.391992a0a phases=1 bus1=l3029500.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21397721a0a phases=1 bus1=l3178976.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21397304a0a phases=1 bus1=l2973169.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.391991a0a phases=1 bus1=l3216346.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000004 pf=0.97 vminpu=0.88
new object=load.391990a0a phases=1 bus1=l2858163.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.391989a0a phases=1 bus1=l2766747.1 kv=7.2 status=variable model=1 conn=wye kw=9.16539317499999 pf=0.97 vminpu=0.88
new object=load.227921416a0a phases=1 bus1=l3065696.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.227902981a0a phases=1 bus1=l3047058.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.294845a0a phases=1 bus1=l3010563.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.294844a0a phases=1 bus1=l2841623.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355376b0a phases=1 bus1=l2914323.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.355375a0a phases=1 bus1=l2689691.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.355358b0a phases=1 bus1=l2673322.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.227989724b0a phases=1 bus1=l2859391.2 kv=7.2 status=variable model=1 conn=wye kw=10.05403332500001 pf=0.97 vminpu=0.88
new object=load.355359b0a phases=1 bus1=l2766730.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.355768b0a phases=1 bus1=l2729408.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.441311a0a phases=1 bus1=l2766720.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.356062b0a phases=1 bus1=l3122816.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.356063c0a phases=1 bus1=l3160103.3 kv=7.2 status=variable model=1 conn=wye kw=6.3031452499999965 pf=0.97 vminpu=0.88
new object=load.321841b0a phases=1 bus1=l2954347.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226192492b0a phases=1 bus1=l3008232.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000003 pf=0.97 vminpu=0.88
new object=load.226192493b0a phases=1 bus1=l2764399.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000001 pf=0.97 vminpu=0.88
new object=load.356064b0a phases=1 bus1=l2935556.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.356065b0a phases=1 bus1=l3104124.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321840b0a phases=1 bus1=l2804256.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.2224192013a0a phases=1 bus1=l3632979.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.321849b0a phases=1 bus1=l2748152.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21452406b0a phases=1 bus1=l3216361.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.321851b0a phases=1 bus1=l2729434.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.321852c0a phases=1 bus1=l2916608.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999997 pf=0.97 vminpu=0.88
new object=load.321853b0a phases=1 bus1=l2673313.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.321858b0a phases=1 bus1=l3122815.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321859b0a phases=1 bus1=l3254213.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2127319b0a phases=1 bus1=l2766744.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21451973b0a phases=1 bus1=l3010580.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321860b0a phases=1 bus1=l2785543.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.21426205b0a phases=1 bus1=l2731712.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.321882c0a phases=1 bus1=l2916607.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.321883c0a phases=1 bus1=l3010564.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.321884c0a phases=1 bus1=l2710515.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.321886c0a phases=1 bus1=l2766746.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21455388c0a phases=1 bus1=l2879089.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196150000007 pf=0.97 vminpu=0.88
new object=load.321888c0a phases=1 bus1=l3235241.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.321887c0a phases=1 bus1=l2691941.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425000043 pf=0.97 vminpu=0.88
new object=load.321892c0a phases=1 bus1=l3235267.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.2099529c0a phases=1 bus1=l3235268.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.321893c0a phases=1 bus1=l2841645.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.321894c0a phases=1 bus1=l3066829.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.321890c0a phases=1 bus1=l3104118.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615000001 pf=0.97 vminpu=0.88
new object=load.321891c0a phases=1 bus1=l2748126.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.321861c0a phases=1 bus1=l3235248.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.228057846a0a phases=1 bus1=l3215340.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.226109079a0a phases=1 bus1=l2726983.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.321874a0a phases=1 bus1=l2764412.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226029836a0a phases=1 bus1=l3251808.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999997 pf=0.97 vminpu=0.88
new object=load.227905262a0a phases=1 bus1=l3140238.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.321878a0a phases=1 bus1=l3101788.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.321877a0a phases=1 bus1=l3101787.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.321876a0a phases=1 bus1=l3027132.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225901711a0a phases=1 bus1=l3195327.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225767272a0a phases=1 bus1=l3139103.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.321880a0a phases=1 bus1=l2876812.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.321881a0a phases=1 bus1=l2970811.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.321159a0a phases=1 bus1=l3008248.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225668688a0a phases=1 bus1=l2858175.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225673440a0a phases=1 bus1=l3251807.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.225869139a0a phases=1 bus1=l3120503.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.225991691a0a phases=1 bus1=l2989571.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.227903012a0a phases=1 bus1=l3177894.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.226159329a0a phases=1 bus1=l3082993.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.2223661373a0a phases=1 bus1=l3312692.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999988 pf=0.97 vminpu=0.88
new object=load.225897846a0a phases=1 bus1=l3120504.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.321854b0a phases=1 bus1=l2804257.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321855b0a phases=1 bus1=l2860485.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.321856b0a phases=1 bus1=l2860506.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.2127681b0a phases=1 bus1=l2785522.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000002 pf=0.97 vminpu=0.88
new object=load.321839a0a phases=1 bus1=l2710516.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.321838a0a phases=1 bus1=l2691944.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.321837a0a phases=1 bus1=l2673312.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.321836a0a phases=1 bus1=l3235247.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.355767b0a phases=1 bus1=l3197634.2 kv=7.2 status=variable model=1 conn=wye kw=15.07588347500003 pf=0.97 vminpu=0.88
new object=load.226191778c0a phases=1 bus1=l2820528.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.226191779c0a phases=1 bus1=l2745799.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.355943c0a phases=1 bus1=l2785529.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.338945a0a phases=1 bus1=l2954353.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.225533162a0a phases=1 bus1=l2685809.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.338965a0a phases=1 bus1=l3010568.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.338966c0a phases=1 bus1=l3029505.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.338967c0a phases=1 bus1=l2673318.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.338968c0a phases=1 bus1=l3178979.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.21382992a0a phases=1 bus1=l3197654.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.338985a0a phases=1 bus1=l2897792.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971693 pf=0.97 vminpu=0.88
new object=load.338986a0a phases=1 bus1=l2785538.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.338987a0a phases=1 bus1=l2897793.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.338988a0a phases=1 bus1=l3254231.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238749999954 pf=0.97 vminpu=0.88
new object=load.338989a0a phases=1 bus1=l3254230.1 kv=7.2 status=variable model=1 conn=wye kw=1.828945424999997 pf=0.97 vminpu=0.88
new object=load.21380528a0a phases=1 bus1=l2973150.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.21380599a0a phases=1 bus1=l3066804.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325 pf=0.97 vminpu=0.88
new object=load.226193298a0a phases=1 bus1=l2820533.1 kv=7.2 status=variable model=1 conn=wye kw=9.16539317499999 pf=0.97 vminpu=0.88
new object=load.338977a0a phases=1 bus1=l2916620.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.338977b0a phases=1 bus1=l2916620.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725000002 pf=0.97 vminpu=0.88
new object=load.338977c0a phases=1 bus1=l2916620.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999995 pf=0.97 vminpu=0.88
new object=load.338981b0a phases=1 bus1=l2820535.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338984a0a phases=1 bus1=l2748144.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226193838c0a phases=1 bus1=l3008237.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.339019a0a phases=1 bus1=l3160114.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.339020a0a phases=1 bus1=l3104144.1 kv=7.2 status=variable model=1 conn=wye kw=3.6682238750000007 pf=0.97 vminpu=0.88
new object=load.339018a0a phases=1 bus1=l2729424.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.339021a0a phases=1 bus1=l3197652.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.2121368a0a phases=1 bus1=l2748143.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226881700a0a phases=1 bus1=l3251854.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.339017c0a phases=1 bus1=l2729423.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.21357984c0a phases=1 bus1=l2897790.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.441854c0a phases=1 bus1=l2935566.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226193886b0a phases=1 bus1=l2783231.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325 pf=0.97 vminpu=0.88
new object=load.338995b0a phases=1 bus1=l3254227.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.338994b0a phases=1 bus1=l3160115.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362499996 pf=0.97 vminpu=0.88
new object=load.338992b0a phases=1 bus1=l2935567.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.338998b0a phases=1 bus1=l3254229.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999997 pf=0.97 vminpu=0.88
new object=load.339002b0a phases=1 bus1=l2785536.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.338999b0a phases=1 bus1=l2822873.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999999 pf=0.97 vminpu=0.88
new object=load.339003b0a phases=1 bus1=l3066826.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.21381118b0a phases=1 bus1=l2710530.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000004 pf=0.97 vminpu=0.88
new object=load.339001b0a phases=1 bus1=l3178988.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.339097b0a phases=1 bus1=l3085410.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000004 pf=0.97 vminpu=0.88
new object=load.338997b0a phases=1 bus1=l2860499.2 kv=7.2 status=variable model=1 conn=wye kw=20.097733624999996 pf=0.97 vminpu=0.88
new object=load.339012b0a phases=1 bus1=l2973171.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226193899b0a phases=1 bus1=l3082983.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.339013b0a phases=1 bus1=l2804270.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486600000003 pf=0.97 vminpu=0.88
new object=load.339011b0a phases=1 bus1=l3104145.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.339006b0a phases=1 bus1=l2916619.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323285b0a phases=1 bus1=l2804269.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323286b0a phases=1 bus1=l2989564.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.323287b0a phases=1 bus1=l2897789.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.21383553b0a phases=1 bus1=l2935547.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999997 pf=0.97 vminpu=0.88
new object=load.323284b0a phases=1 bus1=l3160113.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226193395b0a phases=1 bus1=l2726974.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.323283b0a phases=1 bus1=l2916618.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.21383494b0a phases=1 bus1=l2954361.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.323282b0a phases=1 bus1=l2897791.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999998 pf=0.97 vminpu=0.88
new object=load.339004b0a phases=1 bus1=l3197653.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.339005b0a phases=1 bus1=l2785535.2 kv=7.2 status=variable model=1 conn=wye kw=15.07588347500003 pf=0.97 vminpu=0.88
new object=load.325474b0a phases=1 bus1=l3254228.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.227734175b0a phases=1 bus1=l3102793.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.2147708b0a phases=1 bus1=l2991929.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.339007b0a phases=1 bus1=l2916617.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.339008b0a phases=1 bus1=l3122835.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999998 pf=0.97 vminpu=0.88
new object=load.226194002b0a phases=1 bus1=l2801902.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883475 pf=0.97 vminpu=0.88
new object=load.339016b0a phases=1 bus1=l3235273.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.339010b0a phases=1 bus1=l2691966.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500004 pf=0.97 vminpu=0.88
new object=load.226193892b0a phases=1 bus1=l3176660.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.338993b0a phases=1 bus1=l2804272.2 kv=7.2 status=variable model=1 conn=wye kw=6.0344866 pf=0.97 vminpu=0.88
new object=load.21380156b0a phases=1 bus1=l2841641.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.338990b0a phases=1 bus1=l2673331.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362499998 pf=0.97 vminpu=0.88
new object=load.338982b0a phases=1 bus1=l2785534.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.338983b0a phases=1 bus1=l2691965.2 kv=7.2 status=variable model=1 conn=wye kw=2.0149398749999987 pf=0.97 vminpu=0.88
new object=load.21380500c0a phases=1 bus1=l3235242.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.442373c0a phases=1 bus1=l3141393.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.339047a0a phases=1 bus1=l2973148.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.339049a0a phases=1 bus1=l2916602.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.226115278a0a phases=1 bus1=l3157167.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.339046a0a phases=1 bus1=l2785511.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.21380453a0a phases=1 bus1=l3010557.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.339044c0a phases=1 bus1=l3197625.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.339043c0a phases=1 bus1=l2804277.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.225533215c0a phases=1 bus1=l3097861.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.356796c0a phases=1 bus1=l3235945.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.356795c0a phases=1 bus1=l2842330.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.356794c0a phases=1 bus1=l3086002.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.356793c0a phases=1 bus1=l3179608.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196150000009 pf=0.97 vminpu=0.88
new object=load.251855c0a phases=1 bus1=l2730107.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.356797c0a phases=1 bus1=l2955006.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.356798c0a phases=1 bus1=l2692600.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226194865a0a phases=1 bus1=l3027122.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.227895952a0a phases=1 bus1=l3065665.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175000002 pf=0.97 vminpu=0.88
new object=load.356800a0a phases=1 bus1=l3235946.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999993 pf=0.97 vminpu=0.88
new object=load.356802a0a phases=1 bus1=l2767342.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356803a0a phases=1 bus1=l2748780.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356804a0a phases=1 bus1=l2823544.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393175 pf=0.97 vminpu=0.88
new object=load.21382813a0a phases=1 bus1=l2748781.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999977 pf=0.97 vminpu=0.88
new object=load.356807a0a phases=1 bus1=l2823545.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.356808a0a phases=1 bus1=l3101782.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.356805a0a phases=1 bus1=l3195321.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.356801a0a phases=1 bus1=l3011229.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.228622562a0a phases=1 bus1=l3108449.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169299999995 pf=0.97 vminpu=0.88
new object=load.260602b0a phases=1 bus1=l2989566.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.226308717a0a phases=1 bus1=l3233412.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078635000004 pf=0.97 vminpu=0.88
new object=load.226308720a0a phases=1 bus1=l2821087.1 kv=7.2 status=fixed model=1 conn=wye kw=27.48584649999997 pf=0.97 vminpu=0.88
new object=load.226308721a0a phases=1 bus1=l2990098.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999947 pf=0.97 vminpu=0.88
new object=load.226308728a0a phases=1 bus1=l3027671.1 kv=7.2 status=variable model=1 conn=wye kw=13.74292325000004 pf=0.97 vminpu=0.88
new object=load.226308730a0a phases=1 bus1=l2802481.1 kv=7.2 status=fixed model=1 conn=wye kw=27.48584650000002 pf=0.97 vminpu=0.88
new object=load.226308731a0a phases=1 bus1=l3214549.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999958 pf=0.97 vminpu=0.88
new object=load.226308710b0a phases=1 bus1=l2708744.2 kv=7.2 status=fixed model=1 conn=wye kw=30.151766950000017 pf=0.97 vminpu=0.88
new object=load.226308716b0a phases=1 bus1=l2690187.2 kv=7.2 status=fixed model=1 conn=wye kw=30.15176695 pf=0.97 vminpu=0.88
new object=load.226308719b0a phases=1 bus1=l3027670.2 kv=7.2 status=fixed model=1 conn=wye kw=30.151766950000045 pf=0.97 vminpu=0.88
new object=load.226308725b0a phases=1 bus1=l2802480.2 kv=7.2 status=fixed model=1 conn=wye kw=30.151766950000017 pf=0.97 vminpu=0.88
new object=load.226308723b0a phases=1 bus1=l3252336.2 kv=7.2 status=variable model=1 conn=wye kw=15.075883474999966 pf=0.97 vminpu=0.88
new object=load.226308727b0a phases=1 bus1=l3233413.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500004 pf=0.97 vminpu=0.88
new object=load.226308729b0a phases=1 bus1=l3102286.2 kv=7.2 status=fixed model=1 conn=wye kw=30.151766949999967 pf=0.97 vminpu=0.88
new object=load.337614b0a phases=1 bus1=l2952003.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.21482181a0a phases=1 bus1=l3254237.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999993 pf=0.97 vminpu=0.88
new object=load.227760024a0a phases=1 bus1=l3215203.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999975 pf=0.97 vminpu=0.88
new object=load.227760024b0a phases=1 bus1=l3215203.2 kv=7.2 status=variable model=1 conn=wye kw=20.09773362500001 pf=0.97 vminpu=0.88
new object=load.227760024c0a phases=1 bus1=l3215203.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000003 pf=0.97 vminpu=0.88
new object=load.227921427a0a phases=1 bus1=l2915542.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999997 pf=0.97 vminpu=0.88
new object=load.227921427b0a phases=1 bus1=l2915542.2 kv=7.2 status=variable model=1 conn=wye kw=20.097733625 pf=0.97 vminpu=0.88
new object=load.227921427c0a phases=1 bus1=l2915542.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000003 pf=0.97 vminpu=0.88
new object=load.337729a0a phases=1 bus1=l2728247.1 kv=7.2 status=variable model=1 conn=wye kw=3.668223875 pf=0.97 vminpu=0.88
new object=load.337729b0a phases=1 bus1=l2728247.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999995 pf=0.97 vminpu=0.88
new object=load.337729c0a phases=1 bus1=l2728247.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999997 pf=0.97 vminpu=0.88
new object=load.227187012a0a phases=1 bus1=l2896685.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.227187012b0a phases=1 bus1=l2896685.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.227187012c0a phases=1 bus1=l2896685.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.337619a0a phases=1 bus1=l2990826.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999997 pf=0.97 vminpu=0.88
new object=load.337619b0a phases=1 bus1=l2990826.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.337619c0a phases=1 bus1=l2990826.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.227760021a0a phases=1 bus1=l2803199.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078634999997 pf=0.97 vminpu=0.88
new object=load.227760021b0a phases=1 bus1=l2803199.2 kv=7.2 status=variable model=1 conn=wye kw=20.097733625000014 pf=0.97 vminpu=0.88
new object=load.227760021c0a phases=1 bus1=l2803199.3 kv=7.2 status=variable model=1 conn=wye kw=21.017372849999997 pf=0.97 vminpu=0.88
new object=load.260601c0a phases=1 bus1=l2730149.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260569c0a phases=1 bus1=l3104796.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21386065c0a phases=1 bus1=l2917255.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.21474711c0a phases=1 bus1=l2861197.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260573c0a phases=1 bus1=l3160896.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.260567c0a phases=1 bus1=l2936211.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.260568c0a phases=1 bus1=l2842329.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.260572c0a phases=1 bus1=l3236004.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999989 pf=0.97 vminpu=0.88
new object=load.260562a0a phases=1 bus1=l3251799.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.260558c0a phases=1 bus1=l3160861.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175 pf=0.97 vminpu=0.88
new object=load.260643a0a phases=1 bus1=l2692660.1 kv=7.2 status=variable model=1 conn=wye kw=18.33078634999999 pf=0.97 vminpu=0.88
new object=load.21243817a0a phases=1 bus1=l2955076.1 kv=7.2 status=variable model=1 conn=wye kw=5.497169300000001 pf=0.97 vminpu=0.88
new object=load.260638c0a phases=1 bus1=l3160871.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.260639c0a phases=1 bus1=l3030203.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.260640c0a phases=1 bus1=l3179673.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.2150292a0a phases=1 bus1=l2839305.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260650a0a phases=1 bus1=l2692661.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999995 pf=0.97 vminpu=0.88
new object=load.260648a0a phases=1 bus1=l2898522.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999988 pf=0.97 vminpu=0.88
new object=load.260627a0a phases=1 bus1=l2992656.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999999 pf=0.97 vminpu=0.88
new object=load.260464a0a phases=1 bus1=l2730187.1 kv=7.2 status=variable model=1 conn=wye kw=13.742923249999947 pf=0.97 vminpu=0.88
new object=load.260467a0a phases=1 bus1=l3104856.1 kv=7.2 status=variable model=1 conn=wye kw=5.4971692999999995 pf=0.97 vminpu=0.88
new object=load.260457b0a phases=1 bus1=l3086079.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.260458b0a phases=1 bus1=l2936276.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546724999996 pf=0.97 vminpu=0.88
new object=load.157715b0a phases=1 bus1=l2936275.2 kv=7.2 status=variable model=1 conn=wye kw=4.019546725 pf=0.97 vminpu=0.88
new object=load.157716b0a phases=1 bus1=l3179674.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.157718b0a phases=1 bus1=l3142099.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033325000004 pf=0.97 vminpu=0.88
new object=load.157717b0a phases=1 bus1=l2748840.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.260463b0a phases=1 bus1=l3086075.2 kv=7.2 status=variable model=1 conn=wye kw=6.034486599999999 pf=0.97 vminpu=0.88
new object=load.2129923c0a phases=1 bus1=l3123509.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.2129466a0a phases=1 bus1=l3011293.1 kv=7.2 status=variable model=1 conn=wye kw=18.330786349999997 pf=0.97 vminpu=0.88
new object=load.2129466b0a phases=1 bus1=l3011293.2 kv=7.2 status=variable model=1 conn=wye kw=20.097733625000014 pf=0.97 vminpu=0.88
new object=load.2129466c0a phases=1 bus1=l3011293.3 kv=7.2 status=variable model=1 conn=wye kw=21.01737285000003 pf=0.97 vminpu=0.88
new object=load.260461b0a phases=1 bus1=l2861223.2 kv=7.2 status=variable model=1 conn=wye kw=10.054033324999999 pf=0.97 vminpu=0.88
new object=load.226264795a0a phases=1 bus1=l3139366.1 kv=7.2 status=variable model=1 conn=wye kw=9.165393174999998 pf=0.97 vminpu=0.88
new object=load.227944551a0a phases=1 bus1=l3234149.1 kv=7.2 status=fixed model=1 conn=wye kw=91.63326569999998 pf=0.97 vminpu=0.88
new object=load.227944551b0a phases=1 bus1=l3234149.2 kv=7.2 status=fixed model=1 conn=wye kw=100.49900115 pf=0.97 vminpu=0.88
new object=load.227944551c0a phases=1 bus1=l3234149.3 kv=7.2 status=fixed model=1 conn=wye kw=105.08686424999996 pf=0.97 vminpu=0.88
new object=load.223655c0a phases=1 bus1=l2936268.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.223660c0a phases=1 bus1=l3160863.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000002 pf=0.97 vminpu=0.88
new object=load.223661c0a phases=1 bus1=l2730108.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999998 pf=0.97 vminpu=0.88
new object=load.223662c0a phases=1 bus1=l2786204.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819615000003 pf=0.97 vminpu=0.88
new object=load.223663c0a phases=1 bus1=l2936216.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000005 pf=0.97 vminpu=0.88
new object=load.228314460c0a phases=1 bus1=l3253570.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.227411650c0a phases=1 bus1=l2937757.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.262075c0a phases=1 bus1=l3067448.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686425 pf=0.97 vminpu=0.88
new object=load.225906836c0a phases=1 bus1=l2763407.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.251867c0a phases=1 bus1=l2861157.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.227411655c0a phases=1 bus1=l2806553.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.251862c0a phases=1 bus1=l3254873.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000004 pf=0.97 vminpu=0.88
new object=load.21386442c0a phases=1 bus1=l3179637.3 kv=7.2 status=variable model=1 conn=wye kw=15.76819614999999 pf=0.97 vminpu=0.88
new object=load.2128517c0a phases=1 bus1=l3048890.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.2128464c0a phases=1 bus1=l3048889.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.251857c0a phases=1 bus1=l3064514.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999995 pf=0.97 vminpu=0.88
new object=load.251856c0a phases=1 bus1=l3048888.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.225533423c0a phases=1 bus1=l2891575.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=load.226010605c0a phases=1 bus1=l2764411.3 kv=7.2 status=variable model=1 conn=wye kw=6.30314525 pf=0.97 vminpu=0.88
new object=load.356791c0a phases=1 bus1=l2767343.3 kv=7.2 status=variable model=1 conn=wye kw=15.768196149999998 pf=0.97 vminpu=0.88
new object=load.356790c0a phases=1 bus1=l2804957.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541175000005 pf=0.97 vminpu=0.88
new object=load.356789c0a phases=1 bus1=l3048937.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000001 pf=0.97 vminpu=0.88
new object=load.356788c0a phases=1 bus1=l3176661.3 kv=7.2 status=variable model=1 conn=wye kw=4.205541174999999 pf=0.97 vminpu=0.88
new object=load.356787c0a phases=1 bus1=l2970804.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999997 pf=0.97 vminpu=0.88
new object=load.251859c0a phases=1 bus1=l2952007.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.251858c0a phases=1 bus1=l2861158.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.251863c0a phases=1 bus1=l2745811.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.226195194c0a phases=1 bus1=l3027124.3 kv=7.2 status=variable model=1 conn=wye kw=10.508686424999999 pf=0.97 vminpu=0.88
new object=load.251865c0a phases=1 bus1=l3142050.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145250000003 pf=0.97 vminpu=0.88
new object=load.346639c0a phases=1 bus1=l2992556.3 kv=7.2 status=variable model=1 conn=wye kw=6.303145249999999 pf=0.97 vminpu=0.88
new object=capacitor.capbank2a bus1=r20185.1 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2a_ctrl capacitor=capbank2a element=line.cap_1a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=100
new object=capacitor.capbank2b bus1=r20185.2 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2b_ctrl capacitor=capbank2b element=line.cap_1b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=101
new object=capacitor.capbank2c bus1=r20185.3 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2c_ctrl capacitor=capbank2c element=line.cap_1c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=102
new object=capacitor.capbank1a bus1=r42247.1 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1a_ctrl capacitor=capbank1a element=line.cap_2a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=90
new object=capacitor.capbank1b bus1=r42247.2 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1b_ctrl capacitor=capbank1b element=line.cap_2b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=91
new object=capacitor.capbank1c bus1=r42247.3 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1c_ctrl capacitor=capbank1c element=line.cap_2c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=92
new object=capacitor.capbank3 bus1=r18242.1.2.3 kv=12.47112 kvar=[900] conn=wye
new object=capacitor.capbank0a bus1=r42246.1 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0a_ctrl capacitor=capbank0a element=line.cap_3a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=80
new object=capacitor.capbank0b bus1=r42246.2 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0b_ctrl capacitor=capbank0b element=line.cap_3b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=81
new object=capacitor.capbank0c bus1=r42246.3 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0c_ctrl capacitor=capbank0c element=line.cap_3c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=82
new object=line.hvmv_sub_connector bus1=_hvmv_sub_lsb.1.2.3 bus2=hvmv_sub_48332.1.2.3 length=0.001 units=none r1=0.001 r0=0.001 x1=0.01 x0=0.01 c1=0 c0=0
new object=line.a8735_48332_sw bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.ln5710794-3 bus1=hvmv_sub_48332.1.2.3 bus2=d5710794-3_int.1.2.3 length=0.01943604 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=transformer.hvmv_sub phases=3 windings=2 xhl=15.51 sub=y subname=hvmv_sub buses=[hvmv_sub_hsb.1.2.3.0,regxfmr_hvmv_sub_lsb.1.2.3.0] conns=[delta,wye] kvs=[115,12.47] kvas=[27500,27500] taps=[1,1]
new object=transformer.feeder_rega phases=1 windings=2 xhl=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.1,_hvmv_sub_lsb.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] taps=[1,1.0125] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=transformer.feeder_regb phases=1 windings=2 xhl=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.2,_hvmv_sub_lsb.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] taps=[1,1.0125] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=transformer.feeder_regc phases=1 windings=2 xhl=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.3,_hvmv_sub_lsb.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] taps=[1,1.00625] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.feeder_rega transformer=feeder_rega winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=regcontrol.feeder_regb transformer=feeder_regb winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=regcontrol.feeder_regc transformer=feeder_regc winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=reactor.hvmv_sub_hsb bus1=sourcebus.1.2.3 bus2=hvmv_sub_hsb.1.2.3 r=0 x=14.798307 normamps=400 emergamps=400
new object=energymeter.m1 element=line.ln5815900-1 terminal=1
makebuslist
set voltagebases=[115,12.47,0.48,0.208]
setbusxy bus=sourcebus x=-84.946092 y=30.134247
setbusxy bus=e192860 x=-84.946092 y=30.134247
setbusxy bus=l2801909 x=-84.9459393831 y=30.134001732
setbusxy bus=m1209805 x=-84.94686786449999 y=30.131089893000002
setbusxy bus=l2823592 x=-84.9477473412 y=30.130536726
setbusxy bus=l2823592_cap x=-84.946092 y=30.134247
setbusxy bus=r20185 x=-84.948128982 y=30.130309851
setbusxy bus=d5513564-1_int x=-84.946092 y=30.134247
setbusxy bus=e192201 x=-84.948307797 y=30.130200783
setbusxy bus=m1209800 x=-84.94876659389999 y=30.129901005
setbusxy bus=l2839332 x=-84.948702426 y=30.130436394
setbusxy bus=m1209791 x=-84.9499791615 y=30.129207249
setbusxy bus=l2936270 x=-84.9497916342 y=30.128770926
setbusxy bus=l3086078 x=-84.94956771 y=30.128218113000003
setbusxy bus=m1209782 x=-84.9492356391 y=30.127114959
setbusxy bus=l3217056 x=-84.94853748419999 y=30.126918879
setbusxy bus=l3217057 x=-84.9492164946 y=30.126734019
setbusxy bus=m1209788 x=-84.9509880063 y=30.128711526
setbusxy bus=l2823611 x=-84.95307582359999 y=30.127797399000002
setbusxy bus=l3030204 x=-84.95376650729999 y=30.127352166
setbusxy bus=m3032980 x=-84.95505662459999 y=30.12645744
setbusxy bus=m1166366 x=-84.96054230729999 y=30.127280379000002
setbusxy bus=m1166370 x=-84.96053568389999 y=30.127455435
setbusxy bus=l3030205 x=-84.9611326104 y=30.126054920999998
setbusxy bus=l3067506 x=-84.96051759599999 y=30.129875742
setbusxy bus=m1166386 x=-84.96094949459999 y=30.129577842
setbusxy bus=l2898515 x=-84.96119352209999 y=30.131453742
setbusxy bus=m1166387 x=-84.96122049419999 y=30.132039792
setbusxy bus=l3198347 x=-84.9623298918 y=30.132343121999998
setbusxy bus=l3048946 x=-84.9612649521 y=30.132879492
setbusxy bus=l3048966 x=-84.96141770429999 y=30.129169686
setbusxy bus=m1166368 x=-84.9609428715 y=30.127341489
setbusxy bus=l3086098 x=-84.9609435351 y=30.126855216
setbusxy bus=l2973833 x=-84.9619676661 y=30.127481621999998
setbusxy bus=m1166373 x=-84.9623741163 y=30.127510743
setbusxy bus=l2786266 x=-84.96312621569999 y=30.127602584999998
setbusxy bus=m1166375 x=-84.96346368089999 y=30.127645653000002
setbusxy bus=l2917333 x=-84.96348861329999 y=30.128565999
setbusxy bus=l2842383 x=-84.96439185509999 y=30.127862142
setbusxy bus=d6023352-1_int x=-84.946092 y=30.134247
setbusxy bus=e184626 x=-84.9649130997 y=30.127861062
setbusxy bus=l2842384 x=-84.9653978982 y=30.127835406000003
setbusxy bus=m1149236 x=-84.96606339179999 y=30.127789803
setbusxy bus=l2805034 x=-84.9659141415 y=30.127112673
setbusxy bus=m1149235 x=-84.9664720782 y=30.127772649
setbusxy bus=d5563942-4_int x=-84.946092 y=30.134247
setbusxy bus=q16483 x=-84.946092 y=30.134247
setbusxy bus=q16483_cap x=-84.946092 y=30.134247
setbusxy bus=r42247 x=-84.96682978199999 y=30.127753848
setbusxy bus=l3048965 x=-84.9681762642 y=30.127659822
setbusxy bus=m1142843 x=-84.96867788489999 y=30.127598798999998
setbusxy bus=l3081380 x=-84.96970814759999 y=30.127247607
setbusxy bus=d5799561-2_int x=-84.946092 y=30.134247
setbusxy bus=e193509 x=-84.97059258869999 y=30.127047939
setbusxy bus=m1142839 x=-84.97118657819999 y=30.126891465000003
setbusxy bus=l3067507 x=-84.9712522455 y=30.127300116000004
setbusxy bus=m1142832 x=-84.97188314819999 y=30.126715598999997
setbusxy bus=l3160865 x=-84.9725185116 y=30.126536097000002
setbusxy bus=m1142828 x=-84.9732613704 y=30.125490831
setbusxy bus=l2674047 x=-84.97326152999999 y=30.125490633000002
setbusxy bus=l2692655 x=-84.973631583 y=30.125019891
setbusxy bus=m1142821 x=-84.97396117199999 y=30.124608921
setbusxy bus=l2711226 x=-84.97397173949999 y=30.124596804000003
setbusxy bus=m1142819 x=-84.974477403 y=30.124016946
setbusxy bus=m1142826 x=-84.975371736 y=30.125126255999998
setbusxy bus=l3160864 x=-84.97462517849999 y=30.125627964
setbusxy bus=m1125940 x=-84.97815774509999 y=30.125568723
setbusxy bus=l3048963 x=-84.97836485939999 y=30.125311512
setbusxy bus=l3254915 x=-84.9791681382 y=30.126994143
setbusxy bus=m1142818 x=-84.97497215489999 y=30.123469293
setbusxy bus=l2936271 x=-84.9747339027 y=30.122572146000003
setbusxy bus=m1142815 x=-84.9735865476 y=30.121874496
setbusxy bus=l2879794 x=-84.97405764509999 y=30.121661643000003
setbusxy bus=m1142811 x=-84.9742748355 y=30.121410219
setbusxy bus=l2917330 x=-84.97478693789999 y=30.120817383000002
setbusxy bus=l2861222 x=-84.9753593988 y=30.120147405000004
setbusxy bus=l2992657 x=-84.9743445699 y=30.120907737
setbusxy bus=m1142810 x=-84.96934872359999 y=30.120937659000003
setbusxy bus=l3160868 x=-84.96840996959999 y=30.120389676000002
setbusxy bus=l3082988 x=-84.9682123416 y=30.120216636000002
setbusxy bus=l2767409 x=-84.96804934139999 y=30.118876149000002
setbusxy bus=l3217064 x=-84.9706158498 y=30.119451879000003
setbusxy bus=l3200222 x=-84.9728707962 y=30.119295933
setbusxy bus=l2917359 x=-84.97358785019999 y=30.122053212
setbusxy bus=l2955074 x=-84.97558857 y=30.122790579
setbusxy bus=l3030199 x=-84.97619075579999 y=30.122152242000002
setbusxy bus=l2730163 x=-84.97682328059999 y=30.121495092
setbusxy bus=l2992624 x=-84.97752594539999 y=30.121049553
setbusxy bus=m1125919 x=-84.97795119599999 y=30.120781896
setbusxy bus=l2692654 x=-84.97830720389999 y=30.121664801999998
setbusxy bus=m1125929 x=-84.97831693619999 y=30.121686021000002
setbusxy bus=l2842379 x=-84.9794478252 y=30.122660289
setbusxy bus=m1125917 x=-84.97829550569999 y=30.120591039
setbusxy bus=m1125914 x=-84.9790705224 y=30.120142995000002
setbusxy bus=l2917328 x=-84.97943046239999 y=30.119939676
setbusxy bus=l2861218 x=-84.97998408599999 y=30.119626959
setbusxy bus=d5958866-1_int x=-84.946092 y=30.134247
setbusxy bus=e183493 x=-84.98134170089999 y=30.118841976
setbusxy bus=m1125902 x=-84.98209382489999 y=30.118387959
setbusxy bus=l2955081 x=-84.9830665185 y=30.117756785999998
setbusxy bus=m1108315 x=-84.98338095599999 y=30.116879496
setbusxy bus=m1108317 x=-84.9844200294 y=30.117074202
setbusxy bus=l2820590 x=-84.9849699543 y=30.117434055
setbusxy bus=m1108328 x=-84.984989652 y=30.117979248
setbusxy bus=l2875754 x=-84.9847803381 y=30.117981153000002
setbusxy bus=l2767414 x=-84.9853483755 y=30.117983379
setbusxy bus=m1108331 x=-84.9862460385 y=30.118484456999997
setbusxy bus=l2692664 x=-84.9855264285 y=30.119237922000003
setbusxy bus=l3045895 x=-84.98626598189999 y=30.11848302
setbusxy bus=l2935552 x=-84.98864571269999 y=30.118347003
setbusxy bus=m1108340 x=-84.988954326 y=30.120852071999998
setbusxy bus=l2916605 x=-84.9889084548 y=30.120729882000003
setbusxy bus=m1108344 x=-84.9893917542 y=30.121384143
setbusxy bus=m1108353 x=-84.9900983142 y=30.122383809
setbusxy bus=l3048205 x=-84.9905570988 y=30.123085563000004
setbusxy bus=m1108361 x=-84.9916121343 y=30.124699335
setbusxy bus=m1089155 x=-84.9919116297 y=30.125915676
setbusxy bus=m1089158 x=-84.99216144479999 y=30.126886305
setbusxy bus=m1089162 x=-84.9927133848 y=30.128569059
setbusxy bus=l2991640 x=-84.99382770989999 y=30.128453982
setbusxy bus=l3066807 x=-84.9955079463 y=30.129872142000004
setbusxy bus=l3197626 x=-84.99165125939999 y=30.128509095
setbusxy bus=m1089165 x=-84.9934968555 y=30.130984325999997
setbusxy bus=l3216343 x=-84.9924799497 y=30.132095199000002
setbusxy bus=l3082981 x=-84.991815378 y=30.131786304000002
setbusxy bus=m1108368 x=-84.9904272024 y=30.131540409000003
setbusxy bus=l3085393 x=-84.99043088879999 y=30.132232836000004
setbusxy bus=l2897770 x=-84.98973966419999 y=30.131455596000002
setbusxy bus=l3197627 x=-84.99471944999999 y=30.130735632000004
setbusxy bus=l2748128 x=-84.99370935179999 y=30.131350656000002
setbusxy bus=m1089170 x=-84.9945943458 y=30.132815916000002
setbusxy bus=l2879062 x=-84.99609533729999 y=30.133555689
setbusxy bus=m1089173 x=-84.99689636759999 y=30.133937919
setbusxy bus=l2935551 x=-84.99689782979999 y=30.134536910999998
setbusxy bus=d5746546-1_int x=-84.946092 y=30.134247
setbusxy bus=e182723 x=-84.996897756 y=30.134852259
setbusxy bus=m1089177 x=-84.99688527149999 y=30.135336848999998
setbusxy bus=l2729406 x=-84.99553196939999 y=30.135326979000002
setbusxy bus=l2897768 x=-84.9936158157 y=30.135369915000002
setbusxy bus=l2822863 x=-84.9968553624 y=30.136654245000003
setbusxy bus=m1089188 x=-84.99680295419999 y=30.141034325999996
setbusxy bus=l2841619 x=-84.99541989059999 y=30.141230922000002
setbusxy bus=l2785515 x=-84.99558951419999 y=30.142363089
setbusxy bus=l2673306 x=-84.9966122445 y=30.141754746
setbusxy bus=p827501 x=-84.9980640348 y=30.134573382000003
setbusxy bus=m1089176 x=-84.9992110827 y=30.135146825999996
setbusxy bus=m1089179 x=-84.99984506969999 y=30.135399123000003
setbusxy bus=m1069451 x=-85.00095053519999 y=30.135580506
setbusxy bus=l2804282 x=-85.002954843 y=30.135822702000002
setbusxy bus=l3104154 x=-85.0037556276 y=30.135848114999998
setbusxy bus=l3104155 x=-85.00415157149999 y=30.135868844999997
setbusxy bus=m1069456 x=-85.0047741798 y=30.135945768000003
setbusxy bus=l2897806 x=-85.00489314 y=30.136555032
setbusxy bus=d5837361-8_int x=-84.946092 y=30.134247
setbusxy bus=l2673307 x=-84.99687122639999 y=30.133110666
setbusxy bus=l3085392 x=-84.995121747 y=30.132254046
setbusxy bus=l3029497 x=-84.9942256446 y=30.133101156000002
setbusxy bus=m3037540 x=-84.99121395389999 y=30.126085176
setbusxy bus=l2710509 x=-84.9911821281 y=30.126093519
setbusxy bus=l2897766 x=-84.98928606509999 y=30.126596097
setbusxy bus=l2822862 x=-84.9913468857 y=30.126644022
setbusxy bus=l3066806 x=-84.99072524789999 y=30.126778896
setbusxy bus=l2935550 x=-84.99258095699999 y=30.126327225
setbusxy bus=l3048228 x=-84.99131142239999 y=30.124817889000003
setbusxy bus=l2991940 x=-84.9904829778 y=30.125151890999998
setbusxy bus=l2804250 x=-84.98926163639999 y=30.121749786
setbusxy bus=l2820583 x=-84.9890017452 y=30.122378475
setbusxy bus=m1108350 x=-84.98680740329999 y=30.122227605
setbusxy bus=l3198356 x=-84.98624274539999 y=30.121844379000002
setbusxy bus=m1108356 x=-84.9835972863 y=30.122673756
setbusxy bus=l2842390 x=-84.98364180569999 y=30.123355716
setbusxy bus=l2674052 x=-84.98300639339999 y=30.122507820000003
setbusxy bus=l3048968 x=-84.98761484789999 y=30.124842675000004
setbusxy bus=l2822865 x=-84.98944859849999 y=30.120164853000002
setbusxy bus=l2916606 x=-84.99020997509999 y=30.120167742
setbusxy bus=l2822864 x=-84.99069617459999 y=30.119803893
setbusxy bus=l3085394 x=-84.9899499612 y=30.121008672000002
setbusxy bus=l3160878 x=-84.9848673618 y=30.120029943
setbusxy bus=l2917336 x=-84.9848737146 y=30.121944279
setbusxy bus=m1108311 x=-84.98351768459999 y=30.116182116
setbusxy bus=l2898526 x=-84.98374920299999 y=30.116108781
setbusxy bus=l2879773 x=-84.98371904819999 y=30.115331346
setbusxy bus=m1108298 x=-84.9840603843 y=30.114485499
setbusxy bus=196-36167 x=-84.9842729544 y=30.11416272
setbusxy bus=l3011298 x=-84.9847144254 y=30.113492346000005
setbusxy bus=m1108295 x=-84.985444566 y=30.113193492
setbusxy bus=l2936279 x=-84.98626689119999 y=30.113137962000003
setbusxy bus=l3179678 x=-84.9871610643 y=30.112687902
setbusxy bus=l2804249 x=-84.9881633229 y=30.112106481
setbusxy bus=l2688693 x=-84.98966910659999 y=30.111849147
setbusxy bus=l2688692 x=-84.9900529836 y=30.111812541000003
setbusxy bus=m1108286 x=-84.9901029222 y=30.111807786
setbusxy bus=l2933164 x=-84.99087714 y=30.111709443
setbusxy bus=l3029498 x=-84.991488603 y=30.111449859000004
setbusxy bus=m1089143 x=-84.99229140269999 y=30.111132315
setbusxy bus=l3141400 x=-84.9916337121 y=30.110465493
setbusxy bus=m1089141 x=-84.9933835233 y=30.110335425000002
setbusxy bus=l2673316 x=-84.99313647299999 y=30.110280732
setbusxy bus=l2841628 x=-84.99312043709999 y=30.108846009
setbusxy bus=l3160107 x=-84.9942722652 y=30.109707642000004
setbusxy bus=l3104125 x=-84.9951440373 y=30.109102361999998
setbusxy bus=m1089131 x=-84.99549165239999 y=30.108957879000002
setbusxy bus=l3270854 x=-84.99517952519999 y=30.108571077
setbusxy bus=l3029502 x=-84.9963545652 y=30.108578523
setbusxy bus=d6138608-3_int x=-84.946092 y=30.134247
setbusxy bus=q14404 x=-84.946092 y=30.134247
setbusxy bus=regxfmr_190-7361 x=-84.946092 y=30.134247
setbusxy bus=190-7361 x=-84.99717668129999 y=30.108245655000005
setbusxy bus=m1089119 x=-84.9977534064 y=30.107998395
setbusxy bus=m1089113 x=-84.99675218009999 y=30.106616265
setbusxy bus=l2691946 x=-84.9973172931 y=30.10612596
setbusxy bus=m1089103 x=-84.9942520761 y=30.103190949000002
setbusxy bus=l3048196 x=-84.9938109858 y=30.102740825999998
setbusxy bus=m1089097 x=-84.99194478269999 y=30.100779993
setbusxy bus=l2785516 x=-84.98993060759999 y=30.101050722
setbusxy bus=m1108274 x=-84.9884659272 y=30.101311266
setbusxy bus=l2729405 x=-84.9881875671 y=30.100024047
setbusxy bus=l2786273 x=-84.9875532606 y=30.101476686
setbusxy bus=m1108278 x=-84.9865075641 y=30.101667333
setbusxy bus=l2805036 x=-84.98586782609999 y=30.101797476
setbusxy bus=l3179699 x=-84.9861286143 y=30.100599312
setbusxy bus=m1108264 x=-84.9893324646 y=30.082776906000003
setbusxy bus=m1108263 x=-84.98907113579999 y=30.081828038999998
setbusxy bus=m1108259 x=-84.98774448629999 y=30.080065596000004
setbusxy bus=m1108258 x=-84.98754585089999 y=30.079656246
setbusxy bus=l3195318 x=-84.98711247749999 y=30.079777416000002
setbusxy bus=l3142078 x=-84.9877067991 y=30.074943846000004
setbusxy bus=l2879752 x=-84.9879281058 y=30.073636269
setbusxy bus=l2673305 x=-84.99318530549999 y=30.103338675000003
setbusxy bus=m1089118 x=-84.99846602429999 y=30.107690175000002
setbusxy bus=l3048208 x=-84.99830238509999 y=30.107275455000003
setbusxy bus=m1089115 x=-84.99992072699999 y=30.107045103
setbusxy bus=l2991911 x=-85.0000458558 y=30.107740815
setbusxy bus=m1089112 x=-85.0007014818 y=30.106596162000002
setbusxy bus=l2691951 x=-85.0007067288 y=30.107236305
setbusxy bus=l2879076 x=-85.00075620029999 y=30.108021213
setbusxy bus=m1089122 x=-85.0007572326 y=30.108259833
setbusxy bus=l2727795 x=-85.00165992149999 y=30.108259833
setbusxy bus=l2972704 x=-85.0019754402 y=30.108256407
setbusxy bus=l3263051 x=-85.0023218268 y=30.108649080000003
setbusxy bus=l2785525 x=-85.00373137109999 y=30.108647373
setbusxy bus=m1089132 x=-85.0007604642 y=30.109008639000002
setbusxy bus=l3029503 x=-85.0009738209 y=30.109419132000003
setbusxy bus=m1069202 x=-85.00122108 y=30.109988078999997
setbusxy bus=l2879073 x=-85.0017206733 y=30.111075249
setbusxy bus=m1069205 x=-85.0019727246 y=30.111636699
setbusxy bus=m1069208 x=-85.00211907479999 y=30.111962652000003
setbusxy bus=l2691945 x=-85.0022876046 y=30.111805206
setbusxy bus=m1069213 x=-85.0032005049 y=30.112834422000002
setbusxy bus=l3178977 x=-85.00329068639999 y=30.112441833000002
setbusxy bus=l3160105 x=-85.0034275746 y=30.111871032
setbusxy bus=l3235251 x=-85.00420055129999 y=30.112120233
setbusxy bus=m1069217 x=-85.00395066269999 y=30.113417919000003
setbusxy bus=l2954350 x=-85.00455861149999 y=30.112795926
setbusxy bus=l2841625 x=-85.0054954485 y=30.110950893000002
setbusxy bus=l3010566 x=-85.00533098579999 y=30.110109545999997
setbusxy bus=l2841626 x=-85.0039823043 y=30.113442459
setbusxy bus=l3235266 x=-85.0047471954 y=30.113955015000002
setbusxy bus=l2801950 x=-85.00529661629999 y=30.1145109
setbusxy bus=m1069224 x=-85.0055534724 y=30.114708072
setbusxy bus=m1069218 x=-85.0063155252 y=30.113810619000002
setbusxy bus=l2954351 x=-85.00584618479999 y=30.113056356
setbusxy bus=l2860486 x=-85.00633893359999 y=30.113785245000003
setbusxy bus=l3141399 x=-85.00701248819999 y=30.113054772
setbusxy bus=m1069210 x=-85.00753206149999 y=30.112504749
setbusxy bus=l3085400 x=-85.00799052689999 y=30.111850707
setbusxy bus=m1069226 x=-85.00499957849999 y=30.115786565999997
setbusxy bus=d5712486-1_int x=-84.946092 y=30.134247
setbusxy bus=e206210 x=-85.00493133089999 y=30.115741101
setbusxy bus=m1069225 x=-85.0048936314 y=30.115715985
setbusxy bus=l2897776 x=-85.00457561789999 y=30.115504152000003
setbusxy bus=l3254215 x=-85.00323059819999 y=30.115157592
setbusxy bus=l3122819 x=-85.0050994185 y=30.116256852
setbusxy bus=l2748133 x=-85.00446576329999 y=30.116732409
setbusxy bus=l3085399 x=-85.0040459439 y=30.117459614999998
setbusxy bus=l3010567 x=-85.001242326 y=30.112611186000002
setbusxy bus=l2785524 x=-85.00101360929999 y=30.109975068
setbusxy bus=l3010565 x=-84.99940716239999 y=30.110134269
setbusxy bus=l2897775 x=-84.99821844569999 y=30.109907472
setbusxy bus=l3104126 x=-85.00210967429999 y=30.110067189000002
setbusxy bus=l2691950 x=-85.00070520509999 y=30.109378902000003
setbusxy bus=l2916609 x=-85.00001663489999 y=30.109261182
setbusxy bus=m1069174 x=-85.00081200029999 y=30.105478371
setbusxy bus=l2841629 x=-85.00136552549999 y=30.105328593000003
setbusxy bus=l3216347 x=-85.00072658639999 y=30.104758269
setbusxy bus=l2785523 x=-85.00072658639999 y=30.103912179
setbusxy bus=l3141388 x=-85.00035504629999 y=30.103004073000005
setbusxy bus=l3626914 x=-85.00028579129999 y=30.102624261000003
setbusxy bus=m1089102 x=-85.00024678919999 y=30.102200721000003
setbusxy bus=m1089093 x=-85.0001618421 y=30.099673005
setbusxy bus=m1069147 x=-85.00135592849999 y=30.099770226
setbusxy bus=l3066801 x=-85.0013583861 y=30.099411996
setbusxy bus=l2879055 x=-85.0019435406 y=30.099779823000002
setbusxy bus=l2973144 x=-85.00283823 y=30.099799965000003
setbusxy bus=l2724120 x=-85.0044901182 y=30.099791226
setbusxy bus=m1069148 x=-85.0051497012 y=30.099788499
setbusxy bus=l2673309 x=-85.00620512969999 y=30.099781236
setbusxy bus=l2785518 x=-85.00499460179999 y=30.100010592
setbusxy bus=l2766717 x=-85.00498319879999 y=30.100762005
setbusxy bus=l2841630 x=-85.0000230246 y=30.105948129
setbusxy bus=l2954352 x=-84.9997545687 y=30.106025163
setbusxy bus=m1069189 x=-85.00161584429999 y=30.105990879000004
setbusxy bus=l2860487 x=-85.0020828006 y=30.106708449000003
setbusxy bus=m1069184 x=-85.0018291518 y=30.105852578999997
setbusxy bus=m1069175 x=-85.00235669999999 y=30.105510578999997
setbusxy bus=l3197637 x=-85.00274690549999 y=30.106154655000005
setbusxy bus=d6413567-3_int x=-84.946092 y=30.134247
setbusxy bus=e182724 x=-85.00284969479999 y=30.105212103000003
setbusxy bus=m1069169 x=-85.00359632579999 y=30.104682639000004
setbusxy bus=l3010556 x=-85.00415109209999 y=30.104220545999997
setbusxy bus=l2766718 x=-85.00493274419999 y=30.103526643000002
setbusxy bus=l3048206 x=-85.00558523699999 y=30.102901665000005
setbusxy bus=m1069156 x=-85.00600191059999 y=30.102484659
setbusxy bus=m1069155 x=-85.0068359955 y=30.101584035000002
setbusxy bus=m1069154 x=-85.00748897999999 y=30.100840365
setbusxy bus=l3197630 x=-85.00864185239999 y=30.099525045
setbusxy bus=l3235256 x=-85.0094119536 y=30.098633415000002
setbusxy bus=m1069136 x=-85.0096244376 y=30.098363595
setbusxy bus=m1069135 x=-85.01010581999999 y=30.097801665000002
setbusxy bus=r18242 x=-85.0105780479 y=30.097286676
setbusxy bus=l3254218 x=-85.01083002569999 y=30.097012062
setbusxy bus=l2860490 x=-85.01129957459999 y=30.096490989
setbusxy bus=l3104134 x=-85.0117144545 y=30.096025422000004
setbusxy bus=m1047346 x=-85.012055643 y=30.095720496
setbusxy bus=m1047345 x=-85.012385367 y=30.095452875
setbusxy bus=l2991922 x=-85.01279954639999 y=30.095110026
setbusxy bus=m1047339 x=-85.0133434254 y=30.094652532
setbusxy bus=l3122826 x=-85.0137075312 y=30.095844789
setbusxy bus=m1047358 x=-85.01362946549999 y=30.096862209
setbusxy bus=l2897781 x=-85.0136620533 y=30.097756815
setbusxy bus=l2729411 x=-85.01309538 y=30.097650462
setbusxy bus=l3197644 x=-85.0135211346 y=30.096691605
setbusxy bus=l2860491 x=-85.0139147682 y=30.094070316
setbusxy bus=d5926308-3_int x=-84.946092 y=30.134247
setbusxy bus=q14412 x=-84.946092 y=30.134247
setbusxy bus=m1047325 x=-85.0143720048 y=30.093577665
setbusxy bus=m1047326 x=-85.01445186449999 y=30.093723843000003
setbusxy bus=l3048211 x=-85.0142913954 y=30.092688531
setbusxy bus=l2691953 x=-85.01564451329999 y=30.095914905000004
setbusxy bus=m1047324 x=-85.0144359024 y=30.093513729
setbusxy bus=l2897780 x=-85.01509020149999 y=30.092879289
setbusxy bus=l3235255 x=-85.0153883085 y=30.092570982
setbusxy bus=m1047316 x=-85.01574701969999 y=30.092216916
setbusxy bus=l2766728 x=-85.01573879909999 y=30.092555475
setbusxy bus=l3216370 x=-85.01584748639999 y=30.092112849
setbusxy bus=m1047312 x=-85.01657918759999 y=30.091441653
setbusxy bus=m1047314 x=-85.0166310306 y=30.091501842
setbusxy bus=l3104133 x=-85.0175486127 y=30.092562393
setbusxy bus=l3010569 x=-85.01862678629999 y=30.093812709
setbusxy bus=m1047335 x=-85.0189418751 y=30.094225389
setbusxy bus=l2710519 x=-85.01936429969999 y=30.094951302
setbusxy bus=m1047344 x=-85.0197004503 y=30.095306169
setbusxy bus=l3029499 x=-85.02025284509999 y=30.095799936000002
setbusxy bus=l3066819 x=-85.0201978809 y=30.095061012000002
setbusxy bus=l2897772 x=-85.01979735329999 y=30.095998325999997
setbusxy bus=l3101814 x=-85.01995967789999 y=30.096529647
setbusxy bus=l2954354 x=-85.01849481299999 y=30.094602065999997
setbusxy bus=l2673321 x=-85.01857542239999 y=30.095164575
setbusxy bus=l2748158 x=-85.01645478389999 y=30.091335005999998
setbusxy bus=d6049825-1_int x=-84.946092 y=30.134247
setbusxy bus=e182748 x=-85.01690592569999 y=30.091144272
setbusxy bus=l2673346 x=-85.0173526803 y=30.090700749
setbusxy bus=l3254238 x=-85.01826231179999 y=30.089812389000002
setbusxy bus=m1047303 x=-85.018959066 y=30.089127012
setbusxy bus=l3027116 x=-85.01946291089999 y=30.088625796
setbusxy bus=m1047299 x=-85.0203908394 y=30.087720369000003
setbusxy bus=l3104157 x=-85.02040041149999 y=30.088262109000002
setbusxy bus=l2763153 x=-85.0213460223 y=30.087027852
setbusxy bus=m1047292 x=-85.02186398609999 y=30.086597196
setbusxy bus=l2766750 x=-85.02232430699999 y=30.086938593000003
setbusxy bus=l2691954 x=-85.02256469699999 y=30.086078016
setbusxy bus=l3122849 x=-85.02307881479999 y=30.085710519
setbusxy bus=m1026357 x=-85.0237212312 y=30.085192959
setbusxy bus=l3178997 x=-85.0238132439 y=30.085761402000003
setbusxy bus=l2897779 x=-85.0243359018 y=30.086846532
setbusxy bus=l2804261 x=-85.02451934909999 y=30.087779019
setbusxy bus=l3178980 x=-85.0244961864 y=30.088735983
setbusxy bus=l3235275 x=-85.02481658369999 y=30.084354771
setbusxy bus=m1026347 x=-85.02548757 y=30.083839203
setbusxy bus=m1026341 x=-85.02583223609999 y=30.083474976
setbusxy bus=m1026343 x=-85.025852499 y=30.083626608
setbusxy bus=m1026344 x=-85.0258640373 y=30.083718522
setbusxy bus=l3010570 x=-85.02757553459999 y=30.086467902000003
setbusxy bus=l2991919 x=-85.02590322389999 y=30.084989139
setbusxy bus=m1026361 x=-85.02591236609999 y=30.085828569
setbusxy bus=l3122825 x=-85.0257553746 y=30.085920189000003
setbusxy bus=l2991920 x=-85.02517002329999 y=30.085792689
setbusxy bus=m1026366 x=-85.025931867 y=30.086516919
setbusxy bus=l3104131 x=-85.02590913419999 y=30.087438456
setbusxy bus=m1026377 x=-85.025908053 y=30.088040016
setbusxy bus=l3048210 x=-85.0267910442 y=30.088928292
setbusxy bus=l2897778 x=-85.0258621326 y=30.089493821999998
setbusxy bus=m3037452 x=-85.02586149359999 y=30.089513346000004
setbusxy bus=l2973164 x=-85.0251605985 y=30.089455656000002
setbusxy bus=m1026387 x=-85.02548682029999 y=30.090590562
setbusxy bus=l3104132 x=-85.0248090633 y=30.090755382000005
setbusxy bus=l3085402 x=-85.02479711939999 y=30.091214376000003
setbusxy bus=m1026394 x=-85.0246984467 y=30.091319856000002
setbusxy bus=m1026393 x=-85.0251243858 y=30.091319559
setbusxy bus=l2804252 x=-85.0253867961 y=30.091319499
setbusxy bus=l3195310 x=-85.0260029655 y=30.091320249
setbusxy bus=l2935559 x=-85.0250857155 y=30.091955343000002
setbusxy bus=l3048214 x=-85.0253534094 y=30.092205549
setbusxy bus=l3122824 x=-85.0265399388 y=30.086612826
setbusxy bus=l2860489 x=-85.0253429646 y=30.086486861999997
setbusxy bus=l2748135 x=-85.02583509899999 y=30.08325819
setbusxy bus=l2973162 x=-85.02632556239999 y=30.083014446
setbusxy bus=m1026333 x=-85.02670700639999 y=30.082656435000004
setbusxy bus=m1026331 x=-85.0270365582 y=30.082344245999998
setbusxy bus=l3214055 x=-85.02734423759999 y=30.082859321999997
setbusxy bus=m1026330 x=-85.02744216059999 y=30.081960012
setbusxy bus=l2766726 x=-85.0271491779 y=30.082003155000002
setbusxy bus=m1026329 x=-85.02769756679999 y=30.081713577000002
setbusxy bus=m1026328 x=-85.02794000879999 y=30.081480522
setbusxy bus=d6140778-1_int x=-84.946092 y=30.134247
setbusxy bus=e182731 x=-85.02797397299999 y=30.081448683
setbusxy bus=m1026327 x=-85.028283987 y=30.081158049
setbusxy bus=l2841636 x=-85.02901955879999 y=30.080435919000003
setbusxy bus=m1026324 x=-85.02938003969999 y=30.080076038999998
setbusxy bus=m1026323 x=-85.0297831476 y=30.079705962000002
setbusxy bus=m1026320 x=-85.0306123785 y=30.078896196000002
setbusxy bus=l2879079 x=-85.0307699352 y=30.079539129000004
setbusxy bus=l3104130 x=-85.03113603179999 y=30.078397746
setbusxy bus=l2763072 x=-85.03167419699999 y=30.077870552999997
setbusxy bus=m4118754 x=-85.0321818879 y=30.077363943
setbusxy bus=l2973163 x=-85.03352382359999 y=30.076077156
setbusxy bus=m1026309 x=-85.03412750849999 y=30.075485466
setbusxy bus=l2804260 x=-85.0353244824 y=30.077175606000004
setbusxy bus=l2860488 x=-85.03762146599999 y=30.073975086000004
setbusxy bus=m1026308 x=-85.0381221039 y=30.073809996
setbusxy bus=l2897764 x=-85.0378783467 y=30.072797625
setbusxy bus=l2991918 x=-85.03819026539999 y=30.073981683
setbusxy bus=l2991902 x=-85.0390233057 y=30.073571558999998
setbusxy bus=m1008758 x=-85.039891797 y=30.073400229
setbusxy bus=l2673300 x=-85.0400648121 y=30.073096689
setbusxy bus=m1008753 x=-85.04005457609999 y=30.072615786
setbusxy bus=l3085388 x=-85.03711023599999 y=30.070520892000005
setbusxy bus=l3141390 x=-85.03981817969999 y=30.071800146
setbusxy bus=l2710537 x=-85.0408868424 y=30.072770322
setbusxy bus=m1008752 x=-85.0415929476 y=30.072377142000004
setbusxy bus=m1008746 x=-85.0423120536 y=30.072073125
setbusxy bus=m1008743 x=-85.04305884479999 y=30.071917422000002
setbusxy bus=m1008742 x=-85.0438635858 y=30.071822682
setbusxy bus=l2804247 x=-85.0439922903 y=30.072831305999998
setbusxy bus=l3029495 x=-85.04413635479999 y=30.071800452
setbusxy bus=d5565090-1_int x=-84.946092 y=30.134247
setbusxy bus=e182744 x=-85.04463989249999 y=30.071738277
setbusxy bus=l2801895 x=-85.04493970739999 y=30.072035828999997
setbusxy bus=l3104115 x=-85.04300013269999 y=30.071270805
setbusxy bus=l2954339 x=-85.0420571145 y=30.071765493
setbusxy bus=l3048200 x=-85.0414396179 y=30.071753625
setbusxy bus=m1008733 x=-85.0412580015 y=30.071139912000003
setbusxy bus=l3216339 x=-85.0404731055 y=30.071366859000005
setbusxy bus=l3225319 x=-85.04126197049999 y=30.071004927
setbusxy bus=l3048201 x=-85.04127671609999 y=30.070502805
setbusxy bus=l3085389 x=-85.0413057033 y=30.072302319
setbusxy bus=l2822859 x=-85.03974522569999 y=30.073813905000005
setbusxy bus=l2991917 x=-85.0295852124 y=30.079324446
setbusxy bus=l3197643 x=-85.03017750629999 y=30.082796762999997
setbusxy bus=m1026339 x=-85.0304337603 y=30.083104935
setbusxy bus=l2766727 x=-85.0306396212 y=30.083787126
setbusxy bus=l3029507 x=-85.0296810957 y=30.083539841999997
setbusxy bus=l3122823 x=-85.0279681485 y=30.080951523
setbusxy bus=l3104135 x=-85.0270280181 y=30.081115692
setbusxy bus=l2785526 x=-85.0279861503 y=30.082879743
setbusxy bus=l2804259 x=-85.0259809209 y=30.082174841999997
setbusxy bus=l2729412 x=-85.0250684877 y=30.083593407
setbusxy bus=l3048230 x=-85.02032696609999 y=30.091541592
setbusxy bus=l2991943 x=-85.0206335763 y=30.092148999
setbusxy bus=m1047319 x=-85.0213115055 y=30.092498385
setbusxy bus=m1047318 x=-85.0220402697 y=30.092478405000005
setbusxy bus=l3254205 x=-85.02259959509999 y=30.096085203
setbusxy bus=l2841637 x=-85.02276102239999 y=30.092464926
setbusxy bus=l2991921 x=-85.0211090973 y=30.092792448000004
setbusxy bus=d5686080-1_int x=-84.946092 y=30.134247
setbusxy bus=f739845 x=-85.01879664329999 y=30.089057856000004
setbusxy bus=293471 x=-85.0184966433 y=30.089357856000003
setbusxy bus=l2785527 x=-85.0153487043 y=30.091695843000004
setbusxy bus=l2766729 x=-85.01491056329999 y=30.091134969000002
setbusxy bus=m1047340 x=-85.01187460409999 y=30.094768395
setbusxy bus=l2991923 x=-85.0115159418 y=30.094241045999997
setbusxy bus=l3197645 x=-85.0107082884 y=30.094341684
setbusxy bus=l3254219 x=-85.01231364179999 y=30.096029894999997
setbusxy bus=l3254220 x=-85.0123832043 y=30.096657639000004
setbusxy bus=l2710520 x=-85.00893812819999 y=30.096948999
setbusxy bus=m1069131 x=-85.00853031419999 y=30.097054061999998
setbusxy bus=m1069130 x=-85.00840414109999 y=30.097006188
setbusxy bus=l3085396 x=-85.0076791491 y=30.096731025
setbusxy bus=l3122813 x=-85.00562765519999 y=30.095854323000005
setbusxy bus=m1069133 x=-85.0085107887 y=30.097122078
setbusxy bus=l2710521 x=-85.008461403 y=30.097294059
setbusxy bus=l3066818 x=-85.01048388509999 y=30.098192952
setbusxy bus=l3178981 x=-85.0109625027 y=30.098535012
setbusxy bus=m1047368 x=-85.01251708199999 y=30.099990377999998
setbusxy bus=l2748130 x=-85.012296537 y=30.100576542
setbusxy bus=l3254212 x=-85.01167574729999 y=30.100921785
setbusxy bus=l2841620 x=-85.01336954969999 y=30.100862766
setbusxy bus=l2785520 x=-85.01536703789999 y=30.102022752
setbusxy bus=m1047386 x=-85.0166851839 y=30.101918045999998
setbusxy bus=m1047379 x=-85.01639499059999 y=30.101028333000002
setbusxy bus=l3119793 x=-85.0168920771 y=30.100905650999998
setbusxy bus=m1047371 x=-85.0172674509 y=30.100708488000002
setbusxy bus=l2916625 x=-85.01833282049999 y=30.099976542
setbusxy bus=l3139598 x=-85.01970260069999 y=30.100034235000003
setbusxy bus=m1047388 x=-85.01798319 y=30.102136086
setbusxy bus=l2691942 x=-85.01989754969999 y=30.101249282999998
setbusxy bus=m1047374 x=-85.0205595042 y=30.100924869000004
setbusxy bus=l3197629 x=-85.0196827188 y=30.102845976
setbusxy bus=l2689678 x=-85.02136340999999 y=30.100579058999998
setbusxy bus=m1026463 x=-85.0226332149 y=30.104129012999998
setbusxy bus=d5865224-1_int x=-84.946092 y=30.134247
setbusxy bus=f739841 x=-85.02222023969999 y=30.104247066
setbusxy bus=l0247160 x=-84.946092 y=30.134247
setbusxy bus=m1026468 x=-85.0229979351 y=30.104300469000002
setbusxy bus=d5472341-1_int x=-84.946092 y=30.134247
setbusxy bus=f739842 x=-85.0233266145 y=30.104447555999997
setbusxy bus=l0247162 x=-84.946092 y=30.134247
setbusxy bus=l2766732 x=-85.02358419539999 y=30.105014376000003
setbusxy bus=m1026485 x=-85.0236716985 y=30.105117399
setbusxy bus=l3048231 x=-85.0231261236 y=30.106101780000003
setbusxy bus=m1026486 x=-85.0237773999 y=30.105170729999998
setbusxy bus=d6047588-1_int x=-84.946092 y=30.134247
setbusxy bus=f739844 x=-85.023920346 y=30.105242823000005
setbusxy bus=l0247171 x=-84.946092 y=30.134247
setbusxy bus=l2897784 x=-85.02369099059999 y=30.105304446
setbusxy bus=l2691959 x=-85.02400600559999 y=30.106149578999997
setbusxy bus=l2879065 x=-85.0205169633 y=30.102102735000003
setbusxy bus=l2729407 x=-85.0177504797 y=30.102561435000002
setbusxy bus=l3254211 x=-85.01669249519999 y=30.102459162000002
setbusxy bus=l2785528 x=-85.0128501606 y=30.099740859000004
setbusxy bus=l2841638 x=-85.0099059558 y=30.098749659000003
setbusxy bus=l2860492 x=-85.0103063112 y=30.099553281000002
setbusxy bus=l3104120 x=-85.0080882657 y=30.101041776
setbusxy bus=l2804251 x=-85.00710768329999 y=30.100777683
setbusxy bus=l3254210 x=-85.00742531579999 y=30.102461913000003
setbusxy bus=l3085395 x=-85.00629596249999 y=30.101630715000002
setbusxy bus=l2710510 x=-85.0061156115 y=30.102657072
setbusxy bus=l3197628 x=-85.0063919073 y=30.103185785999997
setbusxy bus=l2991907 x=-85.00401728819999 y=30.105614583
setbusxy bus=m1069192 x=-85.00424562389999 y=30.106129059
setbusxy bus=l3235253 x=-85.00344401609999 y=30.106089675000003
setbusxy bus=l3195315 x=-85.0052293518 y=30.105906966
setbusxy bus=m1069181 x=-85.0060367718 y=30.105721392000003
setbusxy bus=l2973151 x=-85.0067714712 y=30.105828371999998
setbusxy bus=m1069187 x=-85.0075154361 y=30.105960134999997
setbusxy bus=l2748129 x=-85.00773365849999 y=30.105137403
setbusxy bus=l2785519 x=-85.0080474327 y=30.105945819
setbusxy bus=l3104122 x=-85.0083666627 y=30.105909792
setbusxy bus=l2804283 x=-85.00921754519999 y=30.105732216
setbusxy bus=l2916627 x=-85.010461533 y=30.105282819
setbusxy bus=l2673310 x=-85.01118251909999 y=30.105028386
setbusxy bus=l3104121 x=-85.0118983812 y=30.104733462000002
setbusxy bus=l3104113 x=-85.0121378745 y=30.104515239
setbusxy bus=l2804253 x=-85.0059325572 y=30.10557348
setbusxy bus=l2748146 x=-85.0063128339 y=30.106658253
setbusxy bus=l2991913 x=-85.00364234429999 y=30.106811139
setbusxy bus=l2879064 x=-85.00281591509999 y=30.104412546
setbusxy bus=l2973158 x=-84.99879471599999 y=30.108472896000002
setbusxy bus=m1089145 x=-84.992359638 y=30.111858117
setbusxy bus=l3215385 x=-84.99204908339999 y=30.112028022
setbusxy bus=l3047289 x=-84.9924422133 y=30.112582422000003
setbusxy bus=l2991912 x=-84.99260328449999 y=30.111818144999997
setbusxy bus=l3104128 x=-84.9936965724 y=30.111987153
setbusxy bus=l2673315 x=-84.9947979582 y=30.112304982
setbusxy bus=m1089148 x=-84.9953271039 y=30.112968756
setbusxy bus=l2766721 x=-84.9957008679 y=30.113264196
setbusxy bus=l2991906 x=-84.9942418524 y=30.114049533
setbusxy bus=l2879054 x=-84.993655506 y=30.114288486
setbusxy bus=m1108302 x=-84.98498232809999 y=30.114778569
setbusxy bus=l3236011 x=-84.9852882873 y=30.114615936
setbusxy bus=l3198358 x=-84.9860957439 y=30.115390056
setbusxy bus=l3104859 x=-84.98612873729999 y=30.116435532
setbusxy bus=l2897771 x=-84.9880248984 y=30.116539538999998
setbusxy bus=l2711234 x=-84.9831903324 y=30.114552912000004
setbusxy bus=l3198355 x=-84.9820238694 y=30.114639396
setbusxy bus=l2805037 x=-84.9809359758 y=30.114717669
setbusxy bus=l3179682 x=-84.98293524569999 y=30.117118746
setbusxy bus=l2786274 x=-84.9827309454 y=30.117299709
setbusxy bus=m1125904 x=-84.9818848674 y=30.118609956
setbusxy bus=l2989565 x=-84.98178734999999 y=30.11836395
setbusxy bus=l2674051 x=-84.98229844469999 y=30.119374797000003
setbusxy bus=m1125916 x=-84.97915374899999 y=30.120212874
setbusxy bus=l2879767 x=-84.97967651729999 y=30.120651876000004
setbusxy bus=l2767407 x=-84.97996406879999 y=30.121280223
setbusxy bus=m1125913 x=-84.97905023489999 y=30.120062838
setbusxy bus=l3068944 x=-84.97892729339999 y=30.119691888
setbusxy bus=m1125911 x=-84.97892301719999 y=30.119670459
setbusxy bus=l2711224 x=-84.9786103857 y=30.118680882000003
setbusxy bus=m1125905 x=-84.9779600679 y=30.118845639000003
setbusxy bus=l2748839 x=-84.97715108759999 y=30.119079222
setbusxy bus=l3142079 x=-84.97767671909999 y=30.116860722000002
setbusxy bus=m3036162 x=-84.9776606832 y=30.116841921
setbusxy bus=l2955055 x=-84.977288406 y=30.117044525999997
setbusxy bus=l2879753 x=-84.9779323833 y=30.116342265
setbusxy bus=l3142098 x=-84.97784765729999 y=30.118621062
setbusxy bus=l2917310 x=-84.9766758 y=30.118689999
setbusxy bus=l2805031 x=-84.9787089603 y=30.120961509
setbusxy bus=l2861219 x=-84.9740195646 y=30.123631632000002
setbusxy bus=m1142835 x=-84.97192903169999 y=30.126810561000003
setbusxy bus=l2767408 x=-84.97248335549999 y=30.126907035000002
setbusxy bus=l3217053 x=-84.97290275729999 y=30.127059810000002
setbusxy bus=m3037455 x=-84.97292729639999 y=30.127068756
setbusxy bus=l3217052 x=-84.97362854789999 y=30.127098246
setbusxy bus=l3086074 x=-84.97340871569999 y=30.127786055999998
setbusxy bus=l3104853 x=-84.97208898449999 y=30.127141662000003
setbusxy bus=l2955078 x=-84.96903003419999 y=30.127068363000003
setbusxy bus=l2955077 x=-84.969282393 y=30.128017182
setbusxy bus=d5861005-2_int x=-84.946092 y=30.134247
setbusxy bus=q1301 x=-84.946092 y=30.134247
setbusxy bus=l3160872 x=-84.97004648549999 y=30.128545566
setbusxy bus=m1142860 x=-84.97051716509999 y=30.128869083
setbusxy bus=p895114 x=-84.970465236 y=30.128907851999998
setbusxy bus=l3198348 x=-84.9703364823 y=30.129003969
setbusxy bus=m1142863 x=-84.97092395909999 y=30.129156068999997
setbusxy bus=l2711225 x=-84.97147040669999 y=30.128593206
setbusxy bus=l3030200 x=-84.97235462639999 y=30.129000306
setbusxy bus=m1142865 x=-84.9714767718 y=30.129518343
setbusxy bus=l3048962 x=-84.97126077329999 y=30.129778236
setbusxy bus=m1142871 x=-84.9732376791 y=30.130707515999998
setbusxy bus=m1142874 x=-84.973585749 y=30.130848446999998
setbusxy bus=l3552667 x=-84.97539486209999 y=30.130839441
setbusxy bus=l3160862 x=-84.9773544909 y=30.130828023
setbusxy bus=l3104850 x=-84.9786552249 y=30.130843152000004
setbusxy bus=m1125944 x=-84.9761644593 y=30.132589532999997
setbusxy bus=l3214071 x=-84.97807015619999 y=30.133706082
setbusxy bus=m1125952 x=-84.9783857736 y=30.134132832
setbusxy bus=l3214069 x=-84.97841327399999 y=30.134255466
setbusxy bus=m1125962 x=-84.9785493636 y=30.134862225000003
setbusxy bus=l3123452 x=-84.9797510685 y=30.135030101999998
setbusxy bus=d6198039-1_int x=-84.946092 y=30.134247
setbusxy bus=e206217 x=-84.9803945913 y=30.135151851
setbusxy bus=m1125969 x=-84.98093574239999 y=30.135254223
setbusxy bus=m1125978 x=-84.9808387041 y=30.135385104
setbusxy bus=l3029055 x=-84.9798703728 y=30.136309601999997
setbusxy bus=l3254869 x=-84.9810310482 y=30.134453045999997
setbusxy bus=l2798067 x=-84.98112521099999 y=30.133751547000003
setbusxy bus=l2767341 x=-84.9811896369 y=30.135293016
setbusxy bus=m1125968 x=-84.9814754067 y=30.135252489
setbusxy bus=l3030126 x=-84.98145030239999 y=30.134312555999998
setbusxy bus=l3254870 x=-84.98186450639999 y=30.134085609000003
setbusxy bus=m1125943 x=-84.98222915279999 y=30.129688152000003
setbusxy bus=l3150961 x=-84.9819247911 y=30.129451032
setbusxy bus=m1125976 x=-84.9818625894 y=30.135322863000003
setbusxy bus=l3048887 x=-84.98232782519999 y=30.135409089
setbusxy bus=m1125966 x=-84.9824623422 y=30.135143313000004
setbusxy bus=l2955005 x=-84.9831134463 y=30.135292206
setbusxy bus=m1108372 x=-84.98341613669999 y=30.135381342
setbusxy bus=l3179607 x=-84.9831948543 y=30.136006065
setbusxy bus=l3216988 x=-84.9841730406 y=30.135584622
setbusxy bus=m1125987 x=-84.9823956306 y=30.136939239
setbusxy bus=m1125988 x=-84.9824955198 y=30.136969097999998
setbusxy bus=l2767340 x=-84.98317655759999 y=30.137172639000003
setbusxy bus=m3037449 x=-84.9831948297 y=30.137178093000003
setbusxy bus=l3160793 x=-84.9837729801 y=30.136988907
setbusxy bus=l2898457 x=-84.9828129555 y=30.136733982000003
setbusxy bus=l3067478 x=-84.9826671339 y=30.138250149
setbusxy bus=m1125994 x=-84.9828745185 y=30.139259262
setbusxy bus=d5535139-1_int x=-84.946092 y=30.134247
setbusxy bus=e183473 x=-84.98310377579999 y=30.140315466
setbusxy bus=l2859403 x=-84.98321371649999 y=30.140787153
setbusxy bus=l2973791 x=-84.98329851599999 y=30.141151002
setbusxy bus=l3179650 x=-84.98345289 y=30.141767883
setbusxy bus=l3232902 x=-84.9835501251 y=30.142175721000005
setbusxy bus=l2933135 x=-84.9836447916 y=30.142563483
setbusxy bus=m1108484 x=-84.98390141429999 y=30.143256759
setbusxy bus=m1108483 x=-84.98375784119999 y=30.143240685000002
setbusxy bus=l3067447 x=-84.9841073982 y=30.14336514
setbusxy bus=l2936212 x=-84.98318504849999 y=30.143176629000003
setbusxy bus=l2730106 x=-84.9841956258 y=30.144235866000002
setbusxy bus=m1108490 x=-84.9845470503 y=30.144834611999997
setbusxy bus=m1108489 x=-84.9846349833 y=30.144804222
setbusxy bus=m1108492 x=-84.9844760748 y=30.144889932
setbusxy bus=l2804956 x=-84.98401161299999 y=30.145252182000004
setbusxy bus=l2936214 x=-84.9851271054 y=30.144863856000004
setbusxy bus=l3142049 x=-84.9847541154 y=30.145216239
setbusxy bus=l3104830 x=-84.98536889639999 y=30.146372676000002
setbusxy bus=m1108505 x=-84.9856048137 y=30.147783927
setbusxy bus=l2955047 x=-84.9857307657 y=30.148305972000003
setbusxy bus=l3179646 x=-84.9858269193 y=30.148765026
setbusxy bus=l2674027 x=-84.9859896249 y=30.149508906
setbusxy bus=l2692633 x=-84.9861434337 y=30.150159087000002
setbusxy bus=regxfmr_190-8581 x=-84.946092 y=30.134247
setbusxy bus=190-8581 x=-84.9862582773 y=30.150535359000003
setbusxy bus=d5587291-3_int x=-84.946092 y=30.134247
setbusxy bus=q14734 x=-84.946092 y=30.134247
setbusxy bus=m1108529 x=-84.9864345363 y=30.151138416000002
setbusxy bus=m1108532 x=-84.98661428519999 y=30.151303689000002
setbusxy bus=l2936213 x=-84.9871430379 y=30.151267086000004
setbusxy bus=l3141394 x=-84.98799014789999 y=30.150983379000003
setbusxy bus=m1108534 x=-84.9902892327 y=30.151442052
setbusxy bus=l3157718 x=-84.98994507059999 y=30.150373281
setbusxy bus=m1108526 x=-84.99145109999999 y=30.150941403
setbusxy bus=m1089197 x=-84.9930739518 y=30.150192843000003
setbusxy bus=m1089203 x=-84.9970844355 y=30.151381842
setbusxy bus=l3160098 x=-84.9978163209 y=30.151658223
setbusxy bus=m1089213 x=-84.99885684419999 y=30.151774665000005
setbusxy bus=l3118855 x=-84.99964942019999 y=30.151760043
setbusxy bus=l3231255 x=-85.0001461749 y=30.151772097000002
setbusxy bus=l3066814 x=-85.00403286929999 y=30.153131762999998
setbusxy bus=d5534969-2_int x=-84.946092 y=30.134247
setbusxy bus=e182729 x=-85.00429181429999 y=30.153386139000002
setbusxy bus=m1069503 x=-85.0043436573 y=30.153440351999997
setbusxy bus=l2766738 x=-85.0054085355 y=30.154179759
setbusxy bus=m1069517 x=-85.00734741 y=30.155244759
setbusxy bus=m1069514 x=-85.00824984059999 y=30.154618119000002
setbusxy bus=d6290228-6_int x=-84.946092 y=30.134247
setbusxy bus=q16642 x=-84.946092 y=30.134247
setbusxy bus=q16642_cap x=-84.946092 y=30.134247
setbusxy bus=r42246 x=-85.00874609159999 y=30.154139907
setbusxy bus=l2691967 x=-85.00904693849999 y=30.153849999
setbusxy bus=m1069504 x=-85.0093792797 y=30.153546509999998
setbusxy bus=m1069500 x=-85.01013932939999 y=30.152822351999998
setbusxy bus=l2764403 x=-85.0107040983 y=30.153159696
setbusxy bus=m1047623 x=-85.0112014551 y=30.153456795
setbusxy bus=l2748157 x=-85.0118240388 y=30.153465999
setbusxy bus=l2785537 x=-85.01119142789999 y=30.154950339
setbusxy bus=l2841632 x=-85.01168525819999 y=30.151278279
setbusxy bus=regxfmr_190-8593 x=-84.946092 y=30.134247
setbusxy bus=190-8593 x=-85.0118577693 y=30.151101087
setbusxy bus=d5860423-3_int x=-84.946092 y=30.134247
setbusxy bus=q14733 x=-84.946092 y=30.134247
setbusxy bus=m1047568 x=-85.01201553509999 y=30.150938859000004
setbusxy bus=m1047566 x=-85.0114410957 y=30.150753851999998
setbusxy bus=l3141401 x=-85.0113770136 y=30.150448545
setbusxy bus=m1047558 x=-85.01270538329999 y=30.150374409
setbusxy bus=l3104129 x=-85.0132605306 y=30.151294326
setbusxy bus=m1047534 x=-85.0140233697 y=30.149614962
setbusxy bus=m1047522 x=-85.01542901849999 y=30.148861329
setbusxy bus=l3085401 x=-85.01544881459999 y=30.149028837000003
setbusxy bus=m1047521 x=-85.0164434052 y=30.148845279
setbusxy bus=d6108141-1_int x=-84.946092 y=30.134247
setbusxy bus=e206209 x=-85.01663132579999 y=30.148777179000003
setbusxy bus=l2897777 x=-85.0177912515 y=30.148382046
setbusxy bus=m1047515 x=-85.01828064569999 y=30.148162299
setbusxy bus=m1047513 x=-85.01924237819999 y=30.147609819
setbusxy bus=m1047507 x=-85.0198283562 y=30.147256515000002
setbusxy bus=l2820531 x=-85.019447133 y=30.147163506
setbusxy bus=l3160109 x=-85.01875799759999 y=30.146372232
setbusxy bus=m1047497 x=-85.01832048329999 y=30.145815548999998
setbusxy bus=l3195365 x=-85.01842473479999 y=30.145381146000002
setbusxy bus=l3104136 x=-85.0181787903 y=30.145637325
setbusxy bus=l2822872 x=-85.0172326389 y=30.144601656000003
setbusxy bus=m1047490 x=-85.0170432687 y=30.143707874999997
setbusxy bus=l3729297 x=-85.01741743829999 y=30.143091756
setbusxy bus=l3729298 x=-85.0180125213 y=30.142932465
setbusxy bus=l3727707 x=-85.01859890489999 y=30.142921812
setbusxy bus=l3727708 x=-85.0187308164 y=30.142395996
setbusxy bus=m3949157 x=-85.01874885539999 y=30.142349412
setbusxy bus=l3727711 x=-85.0184522475 y=30.141968277000004
setbusxy bus=l3727712 x=-85.0180333986 y=30.141976251000003
setbusxy bus=l3728037 x=-85.01905819349999 y=30.141359283
setbusxy bus=m3949154 x=-85.01906742179999 y=30.140338776
setbusxy bus=l3728042 x=-85.018365912 y=30.140503164
setbusxy bus=l3728043 x=-85.01772425729999 y=30.1403946
setbusxy bus=l3728038 x=-85.0190968023 y=30.140361705000004
setbusxy bus=l3728039 x=-85.019714778 y=30.140835384
setbusxy bus=l3728040 x=-85.0201674312 y=30.141219972000002
setbusxy bus=l3728041 x=-85.02048465809999 y=30.141419775
setbusxy bus=l3727709 x=-85.01933183489999 y=30.142562634
setbusxy bus=l3727710 x=-85.0199880264 y=30.142837884
setbusxy bus=l2726973 x=-85.01654894699999 y=30.143193882000002
setbusxy bus=l3122821 x=-85.01399115059999 y=30.142197816
setbusxy bus=m1047486 x=-85.01274734699999 y=30.142741389
setbusxy bus=l3177665 x=-85.01292734159999 y=30.142740663
setbusxy bus=l2860482 x=-85.01272170179999 y=30.141778634999998
setbusxy bus=l3254204 x=-85.012272477 y=30.135721266
setbusxy bus=l3010560 x=-85.01130698429999 y=30.142143723
setbusxy bus=m1047483 x=-85.0110297918 y=30.141981879000003
setbusxy bus=m1047480 x=-85.0103879157 y=30.141532851
setbusxy bus=m1069483 x=-85.0094849076 y=30.140867136
setbusxy bus=l2785517 x=-85.00792794419999 y=30.142373325
setbusxy bus=l3066809 x=-85.00727516879999 y=30.143110422000003
setbusxy bus=m1069487 x=-85.0069286964 y=30.143632083000004
setbusxy bus=l2954344 x=-85.006259676 y=30.143544542999997
setbusxy bus=l2897767 x=-85.0057614591 y=30.143490033
setbusxy bus=l3254208 x=-85.00448439179999 y=30.143583522
setbusxy bus=m1069488 x=-85.00695075329999 y=30.144972435000003
setbusxy bus=l2933120 x=-85.00696804229999 y=30.146420943
setbusxy bus=l3104117 x=-85.0051727043 y=30.147125144999997
setbusxy bus=l2745806 x=-85.0044563874 y=30.148358723999998
setbusxy bus=l2748125 x=-85.0063904697 y=30.144995583000004
setbusxy bus=l2673303 x=-85.00585955429999 y=30.144994871999998
setbusxy bus=m1069481 x=-85.00912278 y=30.140520183
setbusxy bus=l3141396 x=-85.00950744359999 y=30.139926993
setbusxy bus=l3066808 x=-85.01050632299999 y=30.138704643
setbusxy bus=l2673308 x=-85.008524244 y=30.139943829
setbusxy bus=l2991939 x=-85.00787472479999 y=30.139045722000002
setbusxy bus=l3216367 x=-85.00742027759999 y=30.138242591999997
setbusxy bus=m1069468 x=-85.00722069599999 y=30.137887935000002
setbusxy bus=m1069469 x=-85.00706875499999 y=30.137907474
setbusxy bus=l3048227 x=-85.00673432459999 y=30.137950506
setbusxy bus=l3010561 x=-85.0086878832 y=30.13751094
setbusxy bus=m1069464 x=-85.0067508888 y=30.137342715000003
setbusxy bus=l3216342 x=-85.00704266759999 y=30.136985492999997
setbusxy bus=l2879063 x=-85.0075655955 y=30.136673229
setbusxy bus=m1069461 x=-85.00635983549999 y=30.136655472
setbusxy bus=l3160123 x=-85.00676954219999 y=30.136106262000002
setbusxy bus=l2897805 x=-85.00732445579999 y=30.13539357
setbusxy bus=l2876798 x=-85.00588311029999 y=30.136581402000004
setbusxy bus=m1069457 x=-85.0051575654 y=30.136011999
setbusxy bus=e182745 x=-85.0050514461 y=30.135993618
setbusxy bus=l2925506 x=-85.00546553939999 y=30.134983875
setbusxy bus=m1069438 x=-85.00553988179999 y=30.134685399000002
setbusxy bus=m1069437 x=-85.00568871419999 y=30.134678136
setbusxy bus=l2710543 x=-85.0049931519 y=30.134670137999997
setbusxy bus=l3066810 x=-85.006199133 y=30.134653242000002
setbusxy bus=l2897769 x=-85.007473116 y=30.134583813000003
setbusxy bus=l3778577 x=-85.00799901779999 y=30.134717163
setbusxy bus=l3141395 x=-85.0086246615 y=30.134649801000002
setbusxy bus=l2766749 x=-85.0057051188 y=30.134036655000003
setbusxy bus=d5956499-2_int x=-84.946092 y=30.134247
setbusxy bus=q14411 x=-84.946092 y=30.134247
setbusxy bus=m1069428 x=-85.00592699069999 y=30.133218801
setbusxy bus=l3029518 x=-85.00632179189999 y=30.133390356000003
setbusxy bus=l2897807 x=-85.00712666819999 y=30.133812189
setbusxy bus=l2973178 x=-85.0066873845 y=30.133241805
setbusxy bus=m1069424 x=-85.0061133015 y=30.132487629000003
setbusxy bus=l2935549 x=-85.0063218042 y=30.131640912
setbusxy bus=m1069420 x=-85.00657637459999 y=30.130730739
setbusxy bus=m1069417 x=-85.00638491549999 y=30.127110462
setbusxy bus=m1069411 x=-85.0063809954 y=30.126326475000003
setbusxy bus=l2766741 x=-85.0064645049 y=30.125472705000004
setbusxy bus=m1069382 x=-85.0065569106 y=30.124878101999997
setbusxy bus=l2822877 x=-85.00663050329999 y=30.124504053
setbusxy bus=m1069376 x=-85.00675548449999 y=30.124150554000003
setbusxy bus=m3036167 x=-85.00797424529999 y=30.124655085
setbusxy bus=l3085391 x=-85.00756444049999 y=30.125249271
setbusxy bus=l2973156 x=-85.0080017091 y=30.124668825
setbusxy bus=m1069393 x=-85.0088719452 y=30.125412789
setbusxy bus=m1069408 x=-85.0094012754 y=30.125850756
setbusxy bus=l2822867 x=-85.00996574909999 y=30.126400659
setbusxy bus=m1069412 x=-85.0099923282 y=30.126426548999998
setbusxy bus=l2879061 x=-85.00941755699999 y=30.126997425000003
setbusxy bus=l3066813 x=-85.0103842539 y=30.126891219
setbusxy bus=l2991910 x=-85.01106192479999 y=30.127400802
setbusxy bus=l2879072 x=-85.0113362667 y=30.127751649000004
setbusxy bus=m1047441 x=-85.01358854639999 y=30.127875942000003
setbusxy bus=l3197635 x=-85.0130519049 y=30.127611515999998
setbusxy bus=l2804258 x=-85.0136799078 y=30.127311369000005
setbusxy bus=m1047442 x=-85.01399945729999 y=30.127933179000003
setbusxy bus=l3235250 x=-85.01449178819999 y=30.128333979
setbusxy bus=m1047444 x=-85.01428016429999 y=30.128549742
setbusxy bus=m1047447 x=-85.01568395759999 y=30.129062742000002
setbusxy bus=l2954349 x=-85.01601519299999 y=30.129471516
setbusxy bus=l2766722 x=-85.016652756 y=30.129097026
setbusxy bus=l2879071 x=-85.01716923299999 y=30.129138903
setbusxy bus=l3029504 x=-85.017941337 y=30.129286482
setbusxy bus=l3046854 x=-85.0184851425 y=30.129490929000003
setbusxy bus=m1047453 x=-85.0189690563 y=30.129672855
setbusxy bus=l2691948 x=-85.01919314009999 y=30.129025473
setbusxy bus=l2913406 x=-85.0185895536 y=30.130398621
setbusxy bus=l2785547 x=-85.01959605149999 y=30.130099407
setbusxy bus=m1047457 x=-85.0199089161 y=30.13032768
setbusxy bus=l2710546 x=-85.0201477827 y=30.130642119000004
setbusxy bus=l3254214 x=-85.02087395429999 y=30.131172272999997
setbusxy bus=l3214112 x=-85.0210490091 y=30.131975133
setbusxy bus=l3160104 x=-85.0210473012 y=30.132993279
setbusxy bus=m1047471 x=-85.0217422857 y=30.133843599
setbusxy bus=l3216349 x=-85.02157969109999 y=30.133923348
setbusxy bus=l2879077 x=-85.0224587991 y=30.134450292
setbusxy bus=m1026693 x=-85.02317811389999 y=30.135383259
setbusxy bus=l2991916 x=-85.02217644539999 y=30.135393042
setbusxy bus=m1026699 x=-85.02383559569999 y=30.135879474
setbusxy bus=m1026704 x=-85.02430183919999 y=30.136103114999997
setbusxy bus=l2841634 x=-85.0243862088 y=30.134492196
setbusxy bus=l2991915 x=-85.02428961269999 y=30.136643886
setbusxy bus=l2673320 x=-85.0242333951 y=30.137227959
setbusxy bus=l3048209 x=-85.0241695836 y=30.137871126000004
setbusxy bus=l3029183 x=-85.02313298009999 y=30.139365639
setbusxy bus=l2973180 x=-85.02249025619999 y=30.133893216
setbusxy bus=l3139086 x=-85.02033385979999 y=30.129822915000002
setbusxy bus=l3029520 x=-85.0207725537 y=30.129327255
setbusxy bus=l2897774 x=-85.0096356321 y=30.125569596000002
setbusxy bus=l3029501 x=-85.0096123095 y=30.12462471
setbusxy bus=m3036165 x=-85.0096262685 y=30.124612779
setbusxy bus=l3235252 x=-85.0095007959 y=30.123982305
setbusxy bus=l3197636 x=-85.01087048999999 y=30.123424356
setbusxy bus=m1047424 x=-85.01085590429999 y=30.122535663
setbusxy bus=l2691949 x=-85.0108730706 y=30.121896884999998
setbusxy bus=l3104127 x=-85.0112961588 y=30.122395335
setbusxy bus=l3181545 x=-85.00602327959999 y=30.123742002
setbusxy bus=l3125349 x=-85.00538141579999 y=30.122987739
setbusxy bus=l3143999 x=-85.004867421 y=30.121725945
setbusxy bus=m4113347 x=-85.0048048014 y=30.121146246
setbusxy bus=l3235243 x=-85.0000001688 y=30.122156727
setbusxy bus=l3159448 x=-85.0047216978 y=30.120288705000004
setbusxy bus=m1069311 x=-85.00471933829999 y=30.120264324
setbusxy bus=m1069312 x=-85.0049797704 y=30.120271844999998
setbusxy bus=l2970258 x=-85.00489632239999 y=30.1199217
setbusxy bus=l3232301 x=-85.00484960339999 y=30.121129977
setbusxy bus=l2763811 x=-85.00633124129999 y=30.121493679
setbusxy bus=l2763812 x=-85.00726249979999 y=30.121712811000002
setbusxy bus=l2951995 x=-85.0079483544 y=30.122866160999997
setbusxy bus=l3101194 x=-85.00825409219999 y=30.121459455000004
setbusxy bus=l2862616 x=-85.0081378356 y=30.119499261
setbusxy bus=m1069310 x=-85.00471881 y=30.120258834
setbusxy bus=m4113348 x=-85.00465657139999 y=30.119435217
setbusxy bus=l2803194 x=-85.00330016039999 y=30.118532184
setbusxy bus=l3047073 x=-85.0036365813 y=30.119119881
setbusxy bus=l2690868 x=-85.0021226997 y=30.118251834000002
setbusxy bus=228-979371-2_int x=-84.946092 y=30.134247
setbusxy bus=m1069284 x=-85.0046568663 y=30.119420900999998
setbusxy bus=l2821770 x=-85.00410174359999 y=30.118289213999997
setbusxy bus=l2915534 x=-85.0008019485 y=30.118962054
setbusxy bus=193-48013 x=-85.0020562461 y=30.118181226
setbusxy bus=d6049822-1_int x=-84.946092 y=30.134247
setbusxy bus=e182722 x=-85.00645364219999 y=30.124918503
setbusxy bus=l3254207 x=-85.0061067273 y=30.125054226
setbusxy bus=m1069390 x=-85.0054782945 y=30.125357382000004
setbusxy bus=l2897801 x=-85.00506212459999 y=30.125248841999998
setbusxy bus=m1069384 x=-85.00453116 y=30.125165676
setbusxy bus=l3066805 x=-85.0041659361 y=30.125015075999997
setbusxy bus=l2785514 x=-85.00393647 y=30.125636318999998
setbusxy bus=l3235244 x=-85.0033534536 y=30.125626515
setbusxy bus=m1069398 x=-85.0027473357 y=30.125500623
setbusxy bus=l3010559 x=-85.0028090706 y=30.124483989
setbusxy bus=l3160101 x=-85.00268696459999 y=30.126409665000004
setbusxy bus=l2785513 x=-85.0021025352 y=30.125373345
setbusxy bus=l2841618 x=-85.00553303759999 y=30.124906782
setbusxy bus=l2991905 x=-85.00692954419999 y=30.126245277000002
setbusxy bus=l3122812 x=-85.006554834 y=30.12709617
setbusxy bus=l3122811 x=-85.0068487506 y=30.131037375
setbusxy bus=l2822861 x=-85.0072215069 y=30.132492371999998
setbusxy bus=l2841616 x=-85.009250133 y=30.132567648
setbusxy bus=l3104119 x=-85.0101041736 y=30.142115499
setbusxy bus=m1047478 x=-85.01119883759999 y=30.141001002
setbusxy bus=l2766716 x=-85.01123948639999 y=30.140584536
setbusxy bus=l3235245 x=-85.01191538789999 y=30.140578121999997
setbusxy bus=l3254209 x=-85.01145668909999 y=30.141148815
setbusxy bus=l2991914 x=-85.02079215299999 y=30.146670735
setbusxy bus=l2841635 x=-85.0212836976 y=30.146353899
setbusxy bus=l2822869 x=-85.02177566009999 y=30.146036795999997
setbusxy bus=m1026808 x=-85.02250133999999 y=30.145450536
setbusxy bus=l2729410 x=-85.0222313235 y=30.145450769999997
setbusxy bus=l3254217 x=-85.0230151875 y=30.145173810000003
setbusxy bus=m1026800 x=-85.0232199054 y=30.144600366000002
setbusxy bus=m1026795 x=-85.023403734 y=30.143728581
setbusxy bus=l2822870 x=-85.0236725217 y=30.143779491000004
setbusxy bus=l2766725 x=-85.02422277839999 y=30.143478324
setbusxy bus=m1026783 x=-85.0238788617 y=30.142786338
setbusxy bus=m1026769 x=-85.0248344874 y=30.140580396
setbusxy bus=d6140776-1_int x=-84.946092 y=30.134247
setbusxy bus=e182730 x=-85.02489751229999 y=30.140605992
setbusxy bus=l2729429 x=-85.0257396828 y=30.140989107
setbusxy bus=l3197647 x=-85.0261450269 y=30.142070916
setbusxy bus=m1026778 x=-85.02615044609999 y=30.142085922000003
setbusxy bus=l2841633 x=-85.0248768564 y=30.140507676000002
setbusxy bus=d5534970-1_int x=-84.946092 y=30.134247
setbusxy bus=e182732 x=-85.0253538519 y=30.139573578
setbusxy bus=m1026744 x=-85.02586083029999 y=30.138460089
setbusxy bus=l3235258 x=-85.02543965909999 y=30.13831434
setbusxy bus=m1026702 x=-85.0273960806 y=30.136041071999998
setbusxy bus=m1026695 x=-85.02876699119999 y=30.135458892000003
setbusxy bus=l2973167 x=-85.02947646359999 y=30.135619299
setbusxy bus=m1026700 x=-85.0303764735 y=30.135904407
setbusxy bus=l3189189 x=-85.0305422142 y=30.13530195
setbusxy bus=m1026706 x=-85.03114013579999 y=30.136257969000003
setbusxy bus=l3216368 x=-85.03111994669999 y=30.136607045999998
setbusxy bus=m1026726 x=-85.03110901049999 y=30.137049489
setbusxy bus=l2916610 x=-85.03110137969999 y=30.137697162000002
setbusxy bus=l2814529 x=-85.03083326759999 y=30.137324628
setbusxy bus=l2876847 x=-85.0318217145 y=30.137130897
setbusxy bus=l2935560 x=-85.03091399969999 y=30.135755169000003
setbusxy bus=m1026709 x=-85.0324407471 y=30.136294488
setbusxy bus=m1026701 x=-85.03294091759999 y=30.136007034000002
setbusxy bus=m1026690 x=-85.03386138719999 y=30.135220836000002
setbusxy bus=l3216351 x=-85.03368429269999 y=30.135124130999998
setbusxy bus=l2879081 x=-85.033550673 y=30.134842206000002
setbusxy bus=l3066816 x=-85.0341542226 y=30.133514943
setbusxy bus=m1026661 x=-85.03488739829999 y=30.132029361
setbusxy bus=l3066817 x=-85.03675045589999 y=30.131221437
setbusxy bus=l2879078 x=-85.0345673328 y=30.134587416000002
setbusxy bus=l3048221 x=-85.03547756639999 y=30.133773078
setbusxy bus=d5835167-6_int x=-84.946092 y=30.134247
setbusxy bus=q14414 x=-84.946092 y=30.134247
setbusxy bus=l2691952 x=-85.0365587016 y=30.132804561
setbusxy bus=m3036170 x=-85.03657406159999 y=30.132789581999997
setbusxy bus=m1026662 x=-85.0369411041 y=30.132280466999998
setbusxy bus=l3216350 x=-85.0369235937 y=30.13173768
setbusxy bus=l2841631 x=-85.0371883017 y=30.132520449
setbusxy bus=l3141402 x=-85.0369455768 y=30.133806549
setbusxy bus=l2673319 x=-85.0380264909 y=30.131386662000004
setbusxy bus=m1026658 x=-85.03826525909999 y=30.131162318999998
setbusxy bus=l3172805 x=-85.03763991029999 y=30.130318844999998
setbusxy bus=m1026655 x=-85.03877744729999 y=30.130681083000002
setbusxy bus=m1009655 x=-85.03889831219999 y=30.130814703
setbusxy bus=l3141411 x=-85.0391866869 y=30.131267676
setbusxy bus=l2710518 x=-85.0385398344 y=30.130528419
setbusxy bus=m1009651 x=-85.03922998979999 y=30.130255896
setbusxy bus=m1009650 x=-85.03928932859999 y=30.130189725
setbusxy bus=e203026 x=-85.0409506785 y=30.128097054
setbusxy bus=l2879092 x=-85.0394246442 y=30.130737006
setbusxy bus=l3197642 x=-85.0363337697 y=30.132341193000002
setbusxy bus=m1026713 x=-85.0331378697 y=30.136462392000002
setbusxy bus=l2785530 x=-85.0336754697 y=30.136479399000002
setbusxy bus=l2822868 x=-85.03481142179999 y=30.136516716
setbusxy bus=l2766723 x=-85.03539023549999 y=30.136532469000002
setbusxy bus=l3122822 x=-85.0350971055 y=30.137012649000003
setbusxy bus=l2860504 x=-85.03301303609999 y=30.136501689000003
setbusxy bus=l2860493 x=-85.0330597797 y=30.138550773
setbusxy bus=l3085403 x=-85.03306098389999 y=30.139413072
setbusxy bus=m1026705 x=-85.03240971989999 y=30.136175394
setbusxy bus=l2710532 x=-85.03230740999999 y=30.136452462
setbusxy bus=m1026703 x=-85.03237843439999 y=30.136055352
setbusxy bus=l2973166 x=-85.0323968052 y=30.135336786
setbusxy bus=l3189188 x=-85.03064205419999 y=30.135915207
setbusxy bus=l2851933 x=-85.03039743689999 y=30.136863471
setbusxy bus=l3207907 x=-85.0304551167 y=30.137088687
setbusxy bus=m3037441 x=-85.0304610396 y=30.137111799
setbusxy bus=l3226771 x=-85.0291465062 y=30.137972796
setbusxy bus=l3189190 x=-85.02983324579999 y=30.138990192
setbusxy bus=l3122827 x=-85.0284683685 y=30.133143489000002
setbusxy bus=l2954355 x=-85.02876026969999 y=30.132647114999997
setbusxy bus=m1026665 x=-85.0288542852 y=30.132432456
setbusxy bus=l3232933 x=-85.0295102433 y=30.1311591
setbusxy bus=m1026660 x=-85.0283589315 y=30.131758239
setbusxy bus=l2729428 x=-85.0268035164 y=30.129342909000002
setbusxy bus=m1026648 x=-85.02635383709999 y=30.128773494000004
setbusxy bus=m3036169 x=-85.02536164259999 y=30.127624161
setbusxy bus=l2673317 x=-85.02534162539999 y=30.127608249
setbusxy bus=l2710517 x=-85.02457335509999 y=30.126997806
setbusxy bus=m1026646 x=-85.02418910909999 y=30.126709455000004
setbusxy bus=l3178978 x=-85.0226310276 y=30.125563746
setbusxy bus=m1047432 x=-85.0212876051 y=30.124631075999996
setbusxy bus=l2879075 x=-85.02147933479999 y=30.124195356
setbusxy bus=l3251830 x=-85.02170802689999 y=30.123656696999998
setbusxy bus=l2916234 x=-85.0188721161 y=30.123306882000005
setbusxy bus=m1047420 x=-85.01619441359999 y=30.121862085
setbusxy bus=l2820556 x=-85.01532090869999 y=30.120893139000003
setbusxy bus=m1047409 x=-85.01445419939999 y=30.119913885
setbusxy bus=l2841648 x=-85.0132416318 y=30.120209139000004
setbusxy bus=l2710544 x=-85.01360964509999 y=30.121032681
setbusxy bus=l3082992 x=-85.01404445579999 y=30.119408133
setbusxy bus=m1047406 x=-85.0137511536 y=30.118900149
setbusxy bus=l2691947 x=-85.0135915815 y=30.118274406
setbusxy bus=l3216348 x=-85.0140135639 y=30.118782072
setbusxy bus=l2841627 x=-85.01573068889999 y=30.118084827
setbusxy bus=l3254216 x=-85.0166955549 y=30.117665106000004
setbusxy bus=m1047401 x=-85.01700169829999 y=30.117542015999998
setbusxy bus=l2748132 x=-85.01751360419999 y=30.117336192000003
setbusxy bus=m1047400 x=-85.02119430239999 y=30.116247672000004
setbusxy bus=l3091052 x=-85.0183265166 y=30.117934509
setbusxy bus=l2973157 x=-85.01641076819999 y=30.121306962000002
setbusxy bus=l2970841 x=-85.02221738909999 y=30.126997203
setbusxy bus=l2879074 x=-85.02459437969999 y=30.126175061999998
setbusxy bus=l3122820 x=-85.0249533615 y=30.125540682
setbusxy bus=l3141398 x=-85.0250719896 y=30.124968111
setbusxy bus=l3197639 x=-85.02553889699999 y=30.127189719
setbusxy bus=l2973159 x=-85.02562261499999 y=30.129368469
setbusxy bus=l3160106 x=-85.02504645539999 y=30.131297831999998
setbusxy bus=l2729414 x=-85.0272540558 y=30.135570933
setbusxy bus=l3197641 x=-85.02248085599999 y=30.142425819
setbusxy bus=l2973161 x=-85.02316029629999 y=30.141774912000002
setbusxy bus=l2766724 x=-85.02431931299999 y=30.142878459000002
setbusxy bus=l3157708 x=-85.0189629981 y=30.147535833000003
setbusxy bus=l3197640 x=-85.0176484158 y=30.147187713
setbusxy bus=m1047526 x=-85.01680211669999 y=30.149050515000003
setbusxy bus=l2858166 x=-85.0171932312 y=30.149274315
setbusxy bus=l3066815 x=-85.0186053561 y=30.149919753
setbusxy bus=m1047548 x=-85.0190075667 y=30.150090483
setbusxy bus=m1047580 x=-85.0186357074 y=30.151607031
setbusxy bus=m1047593 x=-85.0185246606 y=30.152146056
setbusxy bus=m1047615 x=-85.0178009835 y=30.153207912000003
setbusxy bus=m1047613 x=-85.0180535019 y=30.153159756
setbusxy bus=m1047612 x=-85.01805721289999 y=30.153159042
setbusxy bus=l2729206 x=-85.01829190139999 y=30.153256965
setbusxy bus=l2729207 x=-85.01913946619999 y=30.155391096000002
setbusxy bus=228-961799-3_int x=-84.946092 y=30.134247
setbusxy bus=l2878848 x=-85.0192255806 y=30.152765643000002
setbusxy bus=l2766499 x=-85.0192897362 y=30.153768552
setbusxy bus=l2897554 x=-85.0183746243 y=30.154509753
setbusxy bus=193-46661 x=-85.01917999199999 y=30.155304995999998
setbusxy bus=l3216123 x=-85.0177911285 y=30.153224748000003
setbusxy bus=m1047649 x=-85.01709980579999 y=30.154159692
setbusxy bus=l2973153 x=-85.0170637773 y=30.154394232
setbusxy bus=m1047672 x=-85.0170581985 y=30.155189009999997
setbusxy bus=l2710511 x=-85.01621466419999 y=30.155179854
setbusxy bus=l2766719 x=-85.01636557319999 y=30.154535055
setbusxy bus=l2822866 x=-85.0170565518 y=30.155568156
setbusxy bus=m1047688 x=-85.01706441629999 y=30.155888835
setbusxy bus=l3178972 x=-85.0178336451 y=30.156114884999997
setbusxy bus=m1047699 x=-85.0170754263 y=30.156562992
setbusxy bus=l2935554 x=-85.0170670827 y=30.157352433
setbusxy bus=m1047713 x=-85.0170882918 y=30.157783902000002
setbusxy bus=m1047720 x=-85.01748138479999 y=30.158794776
setbusxy bus=l2895449 x=-85.0174876272 y=30.158812604999998
setbusxy bus=m1047724 x=-85.01782218029999 y=30.159768882
setbusxy bus=m1047722 x=-85.01822495639999 y=30.159660699
setbusxy bus=l3176656 x=-85.02071236709999 y=30.159359765999998
setbusxy bus=l3214064 x=-85.01822495639999 y=30.159312702
setbusxy bus=l2841621 x=-85.01825117909999 y=30.160722098999997
setbusxy bus=m1047732 x=-85.017889617 y=30.161395149000004
setbusxy bus=l2860481 x=-85.01951217359999 y=30.161407389000004
setbusxy bus=m1047737 x=-85.0172220345 y=30.161926653000002
setbusxy bus=l3122814 x=-85.0173535773 y=30.162377919
setbusxy bus=l2973155 x=-85.01714694239999 y=30.164608572
setbusxy bus=l3784018 x=-85.01713870949999 y=30.165238515000002
setbusxy bus=l2876797 x=-85.0171283997 y=30.165790788000002
setbusxy bus=m1047763 x=-85.0170598452 y=30.166952262
setbusxy bus=l2876796 x=-85.01644773059999 y=30.166407891
setbusxy bus=m1047755 x=-85.0160310324 y=30.166037321999998
setbusxy bus=l3066812 x=-85.0158801603 y=30.166076163
setbusxy bus=l2841622 x=-85.0152439245 y=30.166320426000002
setbusxy bus=l2804254 x=-85.0128842967 y=30.165633672000002
setbusxy bus=m1047750 x=-85.01321840729999 y=30.164870403000002
setbusxy bus=l2708293 x=-85.0115853567 y=30.163972767000004
setbusxy bus=l3178971 x=-85.01390933699999 y=30.164396012999998
setbusxy bus=l2879067 x=-85.01421806069999 y=30.164637312
setbusxy bus=l2973154 x=-85.01547509849999 y=30.165447732
setbusxy bus=l2879069 x=-85.01548055459999 y=30.164816952000002
setbusxy bus=l3197633 x=-85.01543958629999 y=30.163614486
setbusxy bus=m1047767 x=-85.01807264669999 y=30.167570619000003
setbusxy bus=l2879068 x=-85.01897898479999 y=30.168132843000002
setbusxy bus=l2973152 x=-85.0203608688 y=30.168973356000002
setbusxy bus=m1047777 x=-85.02051167939999 y=30.169052649
setbusxy bus=l3066811 x=-85.0191838137 y=30.170676336000003
setbusxy bus=l3178975 x=-85.02415487489999 y=30.166907643000002
setbusxy bus=l2748131 x=-85.0214189394 y=30.169626573000002
setbusxy bus=l2729427 x=-85.0217893242 y=30.170032656
setbusxy bus=m1047786 x=-85.0221168609 y=30.170335002
setbusxy bus=l3048207 x=-85.02264751829999 y=30.170766788999998
setbusxy bus=m3036164 x=-85.02266982089999 y=30.170784939
setbusxy bus=l2935553 x=-85.022936913 y=30.171171666000003
setbusxy bus=m1026987 x=-85.023531357 y=30.172316109000004
setbusxy bus=m1027004 x=-85.0233515961 y=30.176271285000002
setbusxy bus=l2897765 x=-85.02247761209999 y=30.177410762999997
setbusxy bus=m1047819 x=-85.0217871 y=30.178297932000003
setbusxy bus=m1047821 x=-85.02138422579999 y=30.178829979
setbusxy bus=l2684420 x=-85.02125301449999 y=30.178973588999998
setbusxy bus=m1047824 x=-85.0212947445 y=30.179793909
setbusxy bus=m1047834 x=-85.0217437482 y=30.183849369000004
setbusxy bus=m1047836 x=-85.0216851342 y=30.185957166
setbusxy bus=l3048199 x=-85.02030821459999 y=30.186085206
setbusxy bus=m1047837 x=-85.01948973569999 y=30.186247962000003
setbusxy bus=l3254203 x=-85.0210726143 y=30.188173269
setbusxy bus=l3197624 x=-85.0218715554 y=30.184767246
setbusxy bus=m1027101 x=-85.0228082451 y=30.185760642
setbusxy bus=l2860480 x=-85.0234674594 y=30.186938916000003
setbusxy bus=l2710508 x=-85.0228340745 y=30.185736065999997
setbusxy bus=l2822860 x=-85.0238331012 y=30.184801959
setbusxy bus=l3122810 x=-85.0220580015 y=30.179702475000003
setbusxy bus=l2785512 x=-85.02135113429999 y=30.176800602
setbusxy bus=l2973149 x=-85.02097926239999 y=30.175055376000003
setbusxy bus=l2916603 x=-85.0222718127 y=30.178806249
setbusxy bus=l2804248 x=-85.0233706179 y=30.176645835
setbusxy bus=l3160100 x=-85.02433556999999 y=30.176591078999998
setbusxy bus=l3085390 x=-85.0243913451 y=30.177246879000002
setbusxy bus=l2673343 x=-85.0256696658 y=30.173351409000002
setbusxy bus=l2764436 x=-85.0265278842 y=30.173982351
setbusxy bus=l3085397 x=-85.02131010449999 y=30.171740109
setbusxy bus=m1026969 x=-85.02231522599999 y=30.169746012
setbusxy bus=l2860483 x=-85.02328976279999 y=30.169793826
setbusxy bus=l3141397 x=-85.0240304466 y=30.169901922
setbusxy bus=l2879066 x=-85.0225810155 y=30.168890829
setbusxy bus=l2860484 x=-85.01758874519999 y=30.168530286
setbusxy bus=m1047766 x=-85.0169668863 y=30.167418726
setbusxy bus=l3216344 x=-85.01643900629999 y=30.167292972000002
setbusxy bus=l2860501 x=-85.01628678239999 y=30.167558343000003
setbusxy bus=m1047769 x=-85.0167601407 y=30.167965566
setbusxy bus=l3197632 x=-85.0153448949 y=30.167758871999997
setbusxy bus=l2710514 x=-85.016516826 y=30.168972162000003
setbusxy bus=l3157710 x=-85.01597271329999 y=30.171146967
setbusxy bus=m1047793 x=-85.01585243849999 y=30.171635709
setbusxy bus=m1047794 x=-85.0159903836 y=30.171644313
setbusxy bus=l3010562 x=-85.0183814073 y=30.171201969000002
setbusxy bus=m1047792 x=-85.01523087449999 y=30.171493035
setbusxy bus=l3048203 x=-85.00873532729999 y=30.171392222999998
setbusxy bus=l2860500 x=-85.01489472419999 y=30.172350822
setbusxy bus=l3160117 x=-85.0158017628 y=30.172239051000002
setbusxy bus=l3215549 x=-85.01573199149999 y=30.173195415000002
setbusxy bus=l2897800 x=-85.01564109719999 y=30.174605916
setbusxy bus=m1047809 x=-85.0156717803 y=30.174864849
setbusxy bus=m4350438 x=-85.01583698009999 y=30.175862769
setbusxy bus=l2935568 x=-85.01529730349999 y=30.176622672000004
setbusxy bus=l3235246 x=-85.01463036 y=30.178308069
setbusxy bus=l2710512 x=-85.0145032776 y=30.179057232
setbusxy bus=m1047828 x=-85.0138994697 y=30.180340565999998
setbusxy bus=l2710513 x=-85.01302865609999 y=30.179933255999998
setbusxy bus=m1047825 x=-85.01053599839999 y=30.17980341
setbusxy bus=m1069731 x=-85.00969010489999 y=30.179758866000004
setbusxy bus=l2710504 x=-85.00941459539999 y=30.180232419000003
setbusxy bus=m1069730 x=-85.0079975433 y=30.179670366000003
setbusxy bus=l3159037 x=-85.00764487769999 y=30.179677236
setbusxy bus=m1069738 x=-85.0072444734 y=30.179953518
setbusxy bus=l2690941 x=-85.00723869779999 y=30.180924603
setbusxy bus=l3234185 x=-85.007227479 y=30.179011473
setbusxy bus=l3065750 x=-85.00721112359999 y=30.178033002
setbusxy bus=l2748124 x=-85.00801328429999 y=30.179215785
setbusxy bus=l2726975 x=-85.01053592459999 y=30.179113413
setbusxy bus=l2954346 x=-85.01395362299999 y=30.180533979
setbusxy bus=m1047831 x=-85.01333033879999 y=30.181727046
setbusxy bus=l3178974 x=-85.0133356839 y=30.182518185000003
setbusxy bus=m3327098 x=-85.01335656149999 y=30.183225936
setbusxy bus=l2691943 x=-85.0145149143 y=30.184220502000002
setbusxy bus=l3448661 x=-85.01454321359999 y=30.183296627999997
setbusxy bus=l2710505 x=-85.01235620759999 y=30.181447838999997
setbusxy bus=l2989432 x=-85.01500934639999 y=30.174577101
setbusxy bus=l3066830 x=-85.0142697564 y=30.174255843
setbusxy bus=l3197660 x=-85.0130742936 y=30.173709606000003
setbusxy bus=l2991908 x=-85.01662890479999 y=30.161863482
setbusxy bus=l3178973 x=-85.0156693842 y=30.162116823
setbusxy bus=l2804255 x=-85.0160648979 y=30.160100202000002
setbusxy bus=l2954345 x=-85.0180760382 y=30.158122782
setbusxy bus=l2935555 x=-85.01692959239999 y=30.157774932000002
setbusxy bus=l2897773 x=-85.0164357252 y=30.157746966
setbusxy bus=l3197631 x=-85.01524806539999 y=30.157876982999998
setbusxy bus=l2748127 x=-85.01473908419999 y=30.157767522
setbusxy bus=m1047702 x=-85.0172052243 y=30.156607215
setbusxy bus=l2929261 x=-85.01636051039999 y=30.156477552
setbusxy bus=l3159645 x=-85.0181408574 y=30.156972440999997
setbusxy bus=l2983432 x=-85.01907580199999 y=30.157033647
setbusxy bus=l3104123 x=-85.01740793939999 y=30.154184232000002
setbusxy bus=l2972930 x=-85.0182564873 y=30.151993734000005
setbusxy bus=l3253995 x=-85.01884940789999 y=30.151673952000003
setbusxy bus=m1047552 x=-85.01919186209999 y=30.150138873000003
setbusxy bus=p827529 x=-85.01920743119999 y=30.150053999999997
setbusxy bus=l3029506 x=-85.019271378 y=30.149587598999997
setbusxy bus=m1047518 x=-85.01956325459999 y=30.148767177
setbusxy bus=l2973160 x=-85.02040536359999 y=30.148895106
setbusxy bus=l3103822 x=-85.01992329299999 y=30.150625023
setbusxy bus=m1047592 x=-85.0215159285 y=30.152086509
setbusxy bus=l2785521 x=-85.0212516873 y=30.152600946
setbusxy bus=m3763619 x=-85.02187939529999 y=30.152240133000003
setbusxy bus=m3763624 x=-85.02181922099999 y=30.152368311
setbusxy bus=l3645809 x=-85.0213287945 y=30.152932809
setbusxy bus=l3645810 x=-85.02116661749999 y=30.154244232
setbusxy bus=l3645811 x=-85.0211917218 y=30.155620392000003
setbusxy bus=193-103041 x=-85.02123941159999 y=30.155636772
setbusxy bus=m3763618 x=-85.0217964021 y=30.152416923
setbusxy bus=l3645812 x=-85.02164570219999 y=30.157317279
setbusxy bus=228-1353934-4_int x=-84.946092 y=30.134247
setbusxy bus=m1026830 x=-85.0222661724 y=30.152388315
setbusxy bus=l3342743 x=-85.02223700069999 y=30.1539201
setbusxy bus=m1026898 x=-85.0222776861 y=30.157306083
setbusxy bus=l3197661 x=-85.0222750074 y=30.157334604
setbusxy bus=l3122848 x=-85.02227697359999 y=30.158003415000003
setbusxy bus=l2879070 x=-85.0227348735 y=30.152605295999997
setbusxy bus=l3216345 x=-85.02354386639999 y=30.152948919000004
setbusxy bus=m3768670 x=-85.02426405359999 y=30.153143880000002
setbusxy bus=l3649297 x=-85.0240948602 y=30.153710061
setbusxy bus=l3649298 x=-85.02393630809999 y=30.154316181
setbusxy bus=l3649299 x=-85.0239302871 y=30.154952403000003
setbusxy bus=m3772794 x=-85.0239301641 y=30.154990581
setbusxy bus=l3649306 x=-85.0246571223 y=30.154995054
setbusxy bus=l3649300 x=-85.02392827169999 y=30.155590629000002
setbusxy bus=l3649301 x=-85.02392827169999 y=30.156192741
setbusxy bus=l3649302 x=-85.02392526119999 y=30.156813407999998
setbusxy bus=l3649304 x=-85.02391622969999 y=30.157431065999997
setbusxy bus=l3649305 x=-85.02391824479999 y=30.158091371999998
setbusxy bus=l3235254 x=-85.0249176033 y=30.153472473
setbusxy bus=m1026854 x=-85.02770663519999 y=30.154236282
setbusxy bus=m1026857 x=-85.0276292823 y=30.154343298
setbusxy bus=l2804262 x=-85.02745221209999 y=30.154969005
setbusxy bus=l2841639 x=-85.02727992209999 y=30.155683538999998
setbusxy bus=m1026877 x=-85.0271880693 y=30.156110055
setbusxy bus=m1026906 x=-85.02668952059999 y=30.158300196
setbusxy bus=l3120376 x=-85.0264440309 y=30.159322629000002
setbusxy bus=m1026925 x=-85.0262177967 y=30.160172282999998
setbusxy bus=l2916599 x=-85.0260645651 y=30.160177272
setbusxy bus=l3235249 x=-85.02730007459999 y=30.160259283
setbusxy bus=l2954348 x=-85.0282077891 y=30.160420416
setbusxy bus=l2841615 x=-85.02895085669999 y=30.160612293
setbusxy bus=m1026931 x=-85.02885665699999 y=30.160962576
setbusxy bus=l3216336 x=-85.028691666 y=30.161417709000002
setbusxy bus=l2691936 x=-85.02845943509999 y=30.162034383
setbusxy bus=m1026941 x=-85.02842732639999 y=30.162753846000005
setbusxy bus=m1026942 x=-85.02821684519999 y=30.162776529
setbusxy bus=l3270814 x=-85.02842916959999 y=30.162988473
setbusxy bus=l3141389 x=-85.0282151127 y=30.162818322
setbusxy bus=l2860477 x=-85.0281841347 y=30.163564436999998
setbusxy bus=l3197618 x=-85.0295584245 y=30.162559092
setbusxy bus=l3216337 x=-85.02939302819999 y=30.161102976
setbusxy bus=l2916598 x=-85.0254979164 y=30.158566782
setbusxy bus=l3048212 x=-85.0260639876 y=30.157568175
setbusxy bus=l2691973 x=-85.025050326 y=30.157529319
setbusxy bus=l2954357 x=-85.0251276297 y=30.156692115
setbusxy bus=l2729413 x=-85.02819448109999 y=30.156775560000003
setbusxy bus=l2973165 x=-85.02787163849999 y=30.153607335
setbusxy bus=m1026852 x=-85.0289952285 y=30.154148043
setbusxy bus=l3197646 x=-85.03001121269999 y=30.154133445000003
setbusxy bus=m1026851 x=-85.03098261599999 y=30.154143876000003
setbusxy bus=l2876813 x=-85.03101891479999 y=30.153160689
setbusxy bus=l2785531 x=-85.03099442489999 y=30.152374662000003
setbusxy bus=l3216358 x=-85.0309948179 y=30.151474689
setbusxy bus=m1026826 x=-85.0309637418 y=30.151025196
setbusxy bus=l2952013 x=-85.03029726509999 y=30.150542745000003
setbusxy bus=m1026820 x=-85.0310105097 y=30.150431931
setbusxy bus=l3141403 x=-85.0310550168 y=30.149850633000003
setbusxy bus=m3037538 x=-85.03117919939999 y=30.149276637
setbusxy bus=l3027133 x=-85.0311841761 y=30.149252307
setbusxy bus=m3037453 x=-85.03128873479999 y=30.148667963999998
setbusxy bus=l2785546 x=-85.031294682 y=30.148634811
setbusxy bus=l2914324 x=-85.03200440009999 y=30.146245581000002
setbusxy bus=m1026805 x=-85.03159799909999 y=30.145271439000002
setbusxy bus=l3120502 x=-85.03127013059999 y=30.144442992000002
setbusxy bus=m1026792 x=-85.03027782539999 y=30.143692725
setbusxy bus=l2821010 x=-85.0288859391 y=30.142714587
setbusxy bus=m1026773 x=-85.0289588439 y=30.141644277000005
setbusxy bus=l3195751 x=-85.02899520419999 y=30.140484684
setbusxy bus=l3233353 x=-85.0296981021 y=30.141407550000004
setbusxy bus=l2895461 x=-85.03077729569999 y=30.143490513
setbusxy bus=l3010585 x=-85.032179676 y=30.144681405000004
setbusxy bus=l2952014 x=-85.0328486964 y=30.144220296
setbusxy bus=l3122847 x=-85.0322104452 y=30.148666011000003
setbusxy bus=l2857591 x=-85.0304756499 y=30.149169903
setbusxy bus=l2879087 x=-85.03249540409999 y=30.150529743
setbusxy bus=l2822871 x=-85.0319546091 y=30.154990755
setbusxy bus=d5502543-2_int x=-84.946092 y=30.134247
setbusxy bus=q14413 x=-84.946092 y=30.134247
setbusxy bus=m1026886 x=-85.03358753699999 y=30.156904094999998
setbusxy bus=l3120484 x=-85.033603671 y=30.156911823
setbusxy bus=m1026896 x=-85.0345223097 y=30.157351917
setbusxy bus=m1026880 x=-85.0347011982 y=30.156317930999997
setbusxy bus=l3197638 x=-85.0347102423 y=30.154570356000004
setbusxy bus=m1026848 x=-85.03470419669999 y=30.153956511
setbusxy bus=l2673311 x=-85.035463509 y=30.154540227
setbusxy bus=l2935557 x=-85.03455054749999 y=30.153386223
setbusxy bus=l2766748 x=-85.0343621478 y=30.156290013
setbusxy bus=m1026902 x=-85.03550703299999 y=30.157879848
setbusxy bus=l2710536 x=-85.03524006389999 y=30.157147014000003
setbusxy bus=m1026905 x=-85.0364118846 y=30.158251842
setbusxy bus=l2991909 x=-85.036186707 y=30.157589262000002
setbusxy bus=m1026907 x=-85.03763273429999 y=30.158479623
setbusxy bus=l3085398 x=-85.03787226419999 y=30.157982292
setbusxy bus=m1026891 x=-85.03817742449999 y=30.157195836000003
setbusxy bus=l3122817 x=-85.0382732463 y=30.157292493
setbusxy bus=l2673314 x=-85.0386908661 y=30.157648808999998
setbusxy bus=l3160102 x=-85.03856556539999 y=30.156429542999998
setbusxy bus=m1026866 x=-85.0386689688 y=30.154755069
setbusxy bus=l2685805 x=-85.03768951709999 y=30.154610894999998
setbusxy bus=m1026844 x=-85.03852929119999 y=30.153438546
setbusxy bus=l3122818 x=-85.0391917497 y=30.153578679000002
setbusxy bus=l2876814 x=-85.03852899629999 y=30.153409314
setbusxy bus=m1026834 x=-85.03851777749999 y=30.152623398
setbusxy bus=l3177881 x=-85.0387877817 y=30.15262341
setbusxy bus=m1026829 x=-85.0385101956 y=30.15209193
setbusxy bus=l2710542 x=-85.038886233 y=30.152107755
setbusxy bus=l2729430 x=-85.03923366389999 y=30.152128929000003
setbusxy bus=l2766742 x=-85.0402713609 y=30.152386989
setbusxy bus=m1009820 x=-85.04115191909999 y=30.152502716999997
setbusxy bus=l3254234 x=-85.04193363239999 y=30.152582772
setbusxy bus=l3104114 x=-85.0427470857 y=30.152640576
setbusxy bus=m1009824 x=-85.0432934349 y=30.152660262
setbusxy bus=l2954338 x=-85.0435956951 y=30.152665926
setbusxy bus=m1009828 x=-85.0444722474 y=30.152703477
setbusxy bus=l2766715 x=-85.04465934449999 y=30.153348525000002
setbusxy bus=l3254206 x=-85.04487725969999 y=30.152661675000004
setbusxy bus=m1009827 x=-85.04536365569999 y=30.152691815999997
setbusxy bus=l3315860 x=-85.0457618361 y=30.14928756
setbusxy bus=m1009832 x=-85.0461872958 y=30.152931102
setbusxy bus=l2860479 x=-85.04589807299999 y=30.153136593000003
setbusxy bus=m1009838 x=-85.0468232736 y=30.153621636
setbusxy bus=l2801896 x=-85.04725337789999 y=30.153799065
setbusxy bus=l2673326 x=-85.048416597 y=30.154234328999998
setbusxy bus=l2691938 x=-85.04885235389999 y=30.154234476
setbusxy bus=m1009840 x=-85.04907470549999 y=30.153859962000002
setbusxy bus=l2991901 x=-85.0496143206 y=30.153853598999998
setbusxy bus=m3037537 x=-85.05408920459999 y=30.154381761000003
setbusxy bus=l3231269 x=-85.0543649844 y=30.155674482000002
setbusxy bus=l2911069 x=-85.054094427 y=30.154353696
setbusxy bus=l2948732 x=-85.05466167809999 y=30.152272023
setbusxy bus=l3216338 x=-85.04889317489999 y=30.152961672000004
setbusxy bus=l2973146 x=-85.04889005369999 y=30.152385096000003
setbusxy bus=l2804245 x=-85.046423643 y=30.153662973
setbusxy bus=m1009843 x=-85.0473856461 y=30.154252061999998
setbusxy bus=l3251806 x=-85.04764272329999 y=30.154014546
setbusxy bus=m1009855 x=-85.0478662911 y=30.154909530000005
setbusxy bus=l2748139 x=-85.0472955258 y=30.155209752
setbusxy bus=l2991927 x=-85.04770112819999 y=30.156050163
setbusxy bus=l3160108 x=-85.0469124351 y=30.154554333000004
setbusxy bus=l3029510 x=-85.0464163563 y=30.154849479
setbusxy bus=l2729409 x=-85.0453680549 y=30.154664913
setbusxy bus=l2841624 x=-85.04454071609999 y=30.154453302
setbusxy bus=l3178969 x=-85.04661755999999 y=30.153106782
setbusxy bus=l2729401 x=-85.04733764909999 y=30.153330522
setbusxy bus=l2691939 x=-85.04327651429999 y=30.153311733
setbusxy bus=l2860478 x=-85.0433181951 y=30.153923136000003
setbusxy bus=l2822858 x=-85.0432895763 y=30.154548851999998
setbusxy bus=l2822857 x=-85.04309091629999 y=30.152172699
setbusxy bus=m1026824 x=-85.03864866929999 y=30.150750093000003
setbusxy bus=p859694 x=-85.03871206289999 y=30.150769910999998
setbusxy bus=l2746587 x=-85.03886522069999 y=30.150810363
setbusxy bus=l2991933 x=-85.0395856782 y=30.151000692
setbusxy bus=l3122837 x=-85.04038160879999 y=30.151196319
setbusxy bus=l3048222 x=-85.04181984569999 y=30.151562169
setbusxy bus=m1009807 x=-85.03887626759999 y=30.148902432000003
setbusxy bus=l2673323 x=-85.0398414285 y=30.149107124999997
setbusxy bus=l2710525 x=-85.04137803059999 y=30.149515725
setbusxy bus=m1009770 x=-85.0393001052 y=30.145271658
setbusxy bus=m1009742 x=-85.039550424 y=30.144706532999997
setbusxy bus=m1009726 x=-85.0393079694 y=30.143744088
setbusxy bus=l3101789 x=-85.03895363279999 y=30.143894627999998
setbusxy bus=m1009720 x=-85.0392747918 y=30.142584432000003
setbusxy bus=l3178982 x=-85.04022875849999 y=30.142634175
setbusxy bus=m1009715 x=-85.0392908154 y=30.142304621999997
setbusxy bus=m1009698 x=-85.0393413807 y=30.141052968000004
setbusxy bus=l3156034 x=-85.03914068069999 y=30.140598396
setbusxy bus=l3066821 x=-85.0397216943 y=30.140527482
setbusxy bus=m1009691 x=-85.04034620729999 y=30.140546823000005
setbusxy bus=l2748140 x=-85.04041850969999 y=30.140833121999997
setbusxy bus=l3141412 x=-85.0411573503 y=30.140615196000002
setbusxy bus=m1026767 x=-85.0387406448 y=30.140532644999997
setbusxy bus=l3029500 x=-85.03728896519999 y=30.140429042999997
setbusxy bus=l3178976 x=-85.0364524227 y=30.141360402000004
setbusxy bus=l2973169 x=-85.03726578989999 y=30.142737345
setbusxy bus=l3216346 x=-85.03862538329999 y=30.140114163
setbusxy bus=l2858163 x=-85.03781824619999 y=30.139104126000003
setbusxy bus=l2766747 x=-85.037323863 y=30.137595012000002
setbusxy bus=m1026732 x=-85.037217363 y=30.137262267000004
setbusxy bus=l3065696 x=-85.03851527069999 y=30.137127567
setbusxy bus=l3047058 x=-85.03697377799999 y=30.136501196999998
setbusxy bus=l3010563 x=-85.03941873359999 y=30.141814232999998
setbusxy bus=l2841623 x=-85.04002433519999 y=30.141814086000004
setbusxy bus=l2914323 x=-85.0384808028 y=30.145282104
setbusxy bus=l2689691 x=-85.0398471054 y=30.145236846000003
setbusxy bus=m1009763 x=-85.0406514903 y=30.145093383000003
setbusxy bus=l2673322 x=-85.0405555455 y=30.145395189000002
setbusxy bus=l2859391 x=-85.040956626 y=30.145669667999996
setbusxy bus=e182733 x=-85.04132091599999 y=30.144630546
setbusxy bus=l2766730 x=-85.04065968629999 y=30.144848495999998
setbusxy bus=p875742 x=-85.038442194 y=30.158526551999998
setbusxy bus=m1026915 x=-85.03733450429999 y=30.159144369000003
setbusxy bus=m1026920 x=-85.0372136397 y=30.159527802
setbusxy bus=l2729408 x=-85.03744572299999 y=30.159582963
setbusxy bus=m1026926 x=-85.03692494549999 y=30.160405989
setbusxy bus=l2766720 x=-85.0374651258 y=30.160504956
setbusxy bus=l3122816 x=-85.0360203027 y=30.160992336000003
setbusxy bus=l3160103 x=-85.0351797054 y=30.165307844999997
setbusxy bus=m1026954 x=-85.03478871329999 y=30.166520352
setbusxy bus=d5655682-1_int x=-84.946092 y=30.134247
setbusxy bus=e182725 x=-85.03474382549999 y=30.166516959000003
setbusxy bus=m1026948 x=-85.03416671939999 y=30.165472479
setbusxy bus=l2954347 x=-85.0326829557 y=30.166027122
setbusxy bus=m1026953 x=-85.03238295659999 y=30.166026606000003
setbusxy bus=l3008232 x=-85.03208650859999 y=30.165980613000002
setbusxy bus=l2764399 x=-85.0323834849 y=30.166326606000002
setbusxy bus=m1026940 x=-85.0337464206 y=30.162624969
setbusxy bus=l2935556 x=-85.03442415299999 y=30.160710854999998
setbusxy bus=l3104124 x=-85.0330032057 y=30.162135969
setbusxy bus=l2804256 x=-85.0342826199 y=30.168524709
setbusxy bus=m1026960 x=-85.03399640789999 y=30.168972126000003
setbusxy bus=l3632979 x=-85.0335772764 y=30.168925407
setbusxy bus=m1026979 x=-85.0335406335 y=30.170890419000003
setbusxy bus=l2748152 x=-85.03279917569999 y=30.170732235000003
setbusxy bus=m1026997 x=-85.0332347607 y=30.173773035
setbusxy bus=l3216361 x=-85.03343745119999 y=30.173819055
setbusxy bus=l2729434 x=-85.03397952419999 y=30.173075409000003
setbusxy bus=l2916608 x=-85.0331474298 y=30.175021545
setbusxy bus=l2673313 x=-85.0332200643 y=30.176774319
setbusxy bus=m1027013 x=-85.03328474819999 y=30.178412862
setbusxy bus=m1027023 x=-85.0333252494 y=30.179382729
setbusxy bus=l3122815 x=-85.03405905209999 y=30.179282828999998
setbusxy bus=l3254213 x=-85.03333929479999 y=30.179819259
setbusxy bus=m1027039 x=-85.03326809789999 y=30.180443772
setbusxy bus=d5806920-1_int x=-84.946092 y=30.134247
setbusxy bus=e182726 x=-85.0333130721 y=30.180442028999998
setbusxy bus=l2766744 x=-85.0340493321 y=30.180413349
setbusxy bus=m1027038 x=-85.03457490209999 y=30.180412722
setbusxy bus=m1027036 x=-85.03559661269999 y=30.180379113
setbusxy bus=l3010580 x=-85.03545275699999 y=30.180224556
setbusxy bus=l2785543 x=-85.0363865958 y=30.180356823000004
setbusxy bus=l2731712 x=-85.0345827051 y=30.179827394999997
setbusxy bus=m1027043 x=-85.03327637999999 y=30.180709869000005
setbusxy bus=d6019477-1_int x=-84.946092 y=30.134247
setbusxy bus=e182727 x=-85.0331886561 y=30.180689643
setbusxy bus=m1027042 x=-85.0331300055 y=30.180676101
setbusxy bus=m1027041 x=-85.0326045336 y=30.180554832
setbusxy bus=l2916607 x=-85.03237407239999 y=30.181202801999998
setbusxy bus=l3010564 x=-85.03195071389999 y=30.180323793
setbusxy bus=l2710515 x=-85.030785111 y=30.179975835
setbusxy bus=m1027027 x=-85.02942119219999 y=30.179935173
setbusxy bus=l3270853 x=-85.02907875029999 y=30.180185847
setbusxy bus=l2766746 x=-85.02936501149999 y=30.181087356000003
setbusxy bus=m1027073 x=-85.0294096536 y=30.182173838999997
setbusxy bus=l2879089 x=-85.02986515769999 y=30.182168739
setbusxy bus=m1027071 x=-85.0284727797 y=30.182065026
setbusxy bus=l3235241 x=-85.02858914699999 y=30.181978482
setbusxy bus=l2691941 x=-85.0280863467 y=30.180948516
setbusxy bus=l3235267 x=-85.02782018849999 y=30.182015544000002
setbusxy bus=m1027068 x=-85.02719292299999 y=30.181967976
setbusxy bus=l3235268 x=-85.02713047559999 y=30.182856963
setbusxy bus=m1027066 x=-85.02590357999999 y=30.181878975
setbusxy bus=l2841645 x=-85.0259227248 y=30.181759905000003
setbusxy bus=l3066829 x=-85.02583398089999 y=30.181478103000003
setbusxy bus=l3104118 x=-85.02939017729999 y=30.182977632000004
setbusxy bus=l2748126 x=-85.0294004133 y=30.183762762
setbusxy bus=m1027014 x=-85.02837668759999 y=30.178684782
setbusxy bus=l3235248 x=-85.03374458969999 y=30.180815892000002
setbusxy bus=m1027055 x=-85.03329084299999 y=30.181144446
setbusxy bus=m1027080 x=-85.03340777579999 y=30.182726919
setbusxy bus=l2839331 x=-85.03245774119999 y=30.182756817
setbusxy bus=l3215340 x=-85.03342164899999 y=30.183377841
setbusxy bus=m1027087 x=-85.03342893569999 y=30.183719619
setbusxy bus=l2726983 x=-85.0325524326 y=30.183879696
setbusxy bus=m1027091 x=-85.03342814909999 y=30.183947660999998
setbusxy bus=l2689727 x=-85.03268610149999 y=30.184522479
setbusxy bus=l2764412 x=-85.03342683449999 y=30.184336662000003
setbusxy bus=l3251808 x=-85.0356246045 y=30.185004060000004
setbusxy bus=m1027100 x=-85.03616828729999 y=30.185221005000002
setbusxy bus=l3140238 x=-85.0357657446 y=30.185781410999997
setbusxy bus=m1027109 x=-85.03665329459999 y=30.186819611999997
setbusxy bus=l3101788 x=-85.0359981843 y=30.186745392000002
setbusxy bus=l3101787 x=-85.0355253054 y=30.186484689
setbusxy bus=l3027132 x=-85.03519134209999 y=30.186297495
setbusxy bus=m1027114 x=-85.03666788029999 y=30.187435449000002
setbusxy bus=l3195327 x=-85.03720074959999 y=30.186951252
setbusxy bus=l3139103 x=-85.0378790841 y=30.186950442
setbusxy bus=l2876812 x=-85.03663562429999 y=30.188048643000002
setbusxy bus=l2970811 x=-85.0365757203 y=30.188747979000002
setbusxy bus=m1027121 x=-85.036389336 y=30.189309492
setbusxy bus=l3008248 x=-85.03604844239999 y=30.189742962
setbusxy bus=m1010017 x=-85.0389921801 y=30.187687119000003
setbusxy bus=l2858175 x=-85.03869822659999 y=30.186899457
setbusxy bus=m1027110 x=-85.0386823137 y=30.186856830000004
setbusxy bus=m1010016 x=-85.03994108399999 y=30.186181617000003
setbusxy bus=l3251807 x=-85.0399997472 y=30.184792017000003
setbusxy bus=m1010014 x=-85.0410710148 y=30.185045997
setbusxy bus=l3120503 x=-85.04074106969999 y=30.18446748
setbusxy bus=m1010011 x=-85.0414780794 y=30.184639425000004
setbusxy bus=m1010004 x=-85.0431391959 y=30.182915751000003
setbusxy bus=l2989571 x=-85.04301839249999 y=30.182175618
setbusxy bus=l3177894 x=-85.0434794997 y=30.18088023
setbusxy bus=l3082993 x=-85.04395540169999 y=30.180109292999997
setbusxy bus=l3312692 x=-85.04411636219999 y=30.179127027000003
setbusxy bus=l3120504 x=-85.04146937969999 y=30.184000878
setbusxy bus=l2895489 x=-85.03416374579999 y=30.182169537000004
setbusxy bus=l2804257 x=-85.03363629569999 y=30.178446876000002
setbusxy bus=l2860485 x=-85.0342211676 y=30.178451114999998
setbusxy bus=l2860506 x=-85.0362478152 y=30.178375629
setbusxy bus=m1027019 x=-85.0378754346 y=30.179222862
setbusxy bus=l2785522 x=-85.03728105149999 y=30.179226819
setbusxy bus=l2801949 x=-85.03989366479999 y=30.179215464
setbusxy bus=l2710516 x=-85.03486434599999 y=30.169361742
setbusxy bus=l2691944 x=-85.03566991049999 y=30.169605906
setbusxy bus=l2673312 x=-85.0365432309 y=30.169788516
setbusxy bus=l3235247 x=-85.03716791609999 y=30.171095886000003
setbusxy bus=l3197634 x=-85.0374684927 y=30.159169533
setbusxy bus=l2820528 x=-85.0328454522 y=30.157327257000002
setbusxy bus=l2745799 x=-85.03284379349999 y=30.157627242
setbusxy bus=l2785529 x=-85.02902003819999 y=30.154223613000003
setbusxy bus=l2954353 x=-85.01645187179999 y=30.148961892000003
setbusxy bus=l2685809 x=-85.0160901252 y=30.148647246
setbusxy bus=l3010568 x=-85.01429291939999 y=30.150021402000004
setbusxy bus=l3029505 x=-85.01379390359999 y=30.149356719
setbusxy bus=l2673318 x=-85.0129605927 y=30.149110812
setbusxy bus=l3178979 x=-85.01259453329999 y=30.150303606
setbusxy bus=l3197654 x=-85.0096873278 y=30.153869559
setbusxy bus=l2897792 x=-85.0083571764 y=30.154806042
setbusxy bus=l2785538 x=-85.008855 y=30.155589525
setbusxy bus=l2897793 x=-85.00917452489999 y=30.156148713
setbusxy bus=m1069521 x=-85.00929278459999 y=30.156371052
setbusxy bus=l3254231 x=-85.0097794755 y=30.156437445
setbusxy bus=m1069524 x=-85.0100236134 y=30.157002864
setbusxy bus=l3254230 x=-85.01003241149999 y=30.157010472
setbusxy bus=l2973150 x=-85.0124414004 y=30.160989189000002
setbusxy bus=l3066804 x=-85.013238105 y=30.162657201
setbusxy bus=l2820533 x=-85.0095990876 y=30.157426863
setbusxy bus=l2916620 x=-85.00705440239999 y=30.155586672000002
setbusxy bus=d5682346-3_int x=-84.946092 y=30.134247
setbusxy bus=e206211 x=-85.00376893529999 y=30.154135938000003
setbusxy bus=m1069519 x=-85.0028294685 y=30.155452623000002
setbusxy bus=l2820535 x=-85.0025013912 y=30.155563449000002
setbusxy bus=l2748144 x=-85.0021640367 y=30.156903222
setbusxy bus=m1069533 x=-85.0016714106 y=30.157956132000002
setbusxy bus=m1069549 x=-85.0011251352 y=30.159269889000004
setbusxy bus=m1069556 x=-85.00111773779999 y=30.15985239
setbusxy bus=l3008237 x=-85.00151373089999 y=30.159853041
setbusxy bus=m1069564 x=-85.0011064206 y=30.160743222
setbusxy bus=l3160114 x=-85.00174796489999 y=30.160457649
setbusxy bus=l3104144 x=-85.001204823 y=30.160378392000002
setbusxy bus=e182746 x=-85.0010990724 y=30.161964735
setbusxy bus=m1069563 x=-85.000965846 y=30.160705425000003
setbusxy bus=l2729424 x=-85.0016627352 y=30.161039202
setbusxy bus=l3197652 x=-85.00052415389999 y=30.160586649000003
setbusxy bus=l2748143 x=-85.00024707179999 y=30.160702842
setbusxy bus=l3251854 x=-85.00024707179999 y=30.161362845
setbusxy bus=m1069548 x=-85.00106460449999 y=30.159187032
setbusxy bus=l2729423 x=-85.00140057089999 y=30.159231341999998
setbusxy bus=l2897790 x=-85.0007240919 y=30.158720949000003
setbusxy bus=l2935566 x=-85.00026828089999 y=30.158198621999997
setbusxy bus=l2783231 x=-85.0025372967 y=30.158450588999997
setbusxy bus=l3254227 x=-85.00385606969999 y=30.159155709
setbusxy bus=m1069550 x=-85.00427936669999 y=30.159353106
setbusxy bus=m1069551 x=-85.0043200152 y=30.159356952000003
setbusxy bus=m1069555 x=-85.0047638457 y=30.159690963
setbusxy bus=m1069557 x=-85.0051310355 y=30.159944022
setbusxy bus=l3160115 x=-85.004998866 y=30.159091986
setbusxy bus=l2935567 x=-85.00543563059999 y=30.158432316
setbusxy bus=l3254229 x=-85.0060042824 y=30.160571166
setbusxy bus=m1069565 x=-85.0063592703 y=30.160826916
setbusxy bus=l2785536 x=-85.00557561539999 y=30.162470595
setbusxy bus=l2989596 x=-85.00666389 y=30.159860217
setbusxy bus=l2822873 x=-85.00752440609999 y=30.160002489
setbusxy bus=m1069572 x=-85.0068357375 y=30.161469318
setbusxy bus=l3066826 x=-85.00693833 y=30.162304473
setbusxy bus=l2710530 x=-85.00752842429999 y=30.161197485000002
setbusxy bus=l3178988 x=-85.00653432509999 y=30.160852092
setbusxy bus=l3085410 x=-85.0045197321 y=30.160099833000004
setbusxy bus=l2860499 x=-85.0050413331 y=30.160667847000003
setbusxy bus=m1069560 x=-85.003698906 y=30.160382496
setbusxy bus=m1069567 x=-85.0032895191 y=30.161071509
setbusxy bus=m1069582 x=-85.00253679299999 y=30.162375105
setbusxy bus=l2973171 x=-85.00279491479999 y=30.162376334999998
setbusxy bus=d6231996-1_int x=-84.946092 y=30.134247
setbusxy bus=e206614 x=-85.0027433052 y=30.162475632000003
setbusxy bus=l3082983 x=-85.00287207119999 y=30.162664794
setbusxy bus=m1069588 x=-85.00300007519999 y=30.162852848999997
setbusxy bus=l2804270 x=-85.0030937958 y=30.162790329
setbusxy bus=l3104145 x=-85.00383585569999 y=30.162326556
setbusxy bus=m1069590 x=-85.00381094789999 y=30.163576761
setbusxy bus=m1069595 x=-85.0047795375 y=30.164491050000002
setbusxy bus=l2916619 x=-85.0049116212 y=30.164965869000003
setbusxy bus=m1069629 x=-85.0064673063 y=30.167242272
setbusxy bus=m1069640 x=-85.0059295836 y=30.168542562
setbusxy bus=l2804269 x=-85.0057199994 y=30.169318782
setbusxy bus=l2989564 x=-85.0061287719 y=30.169772838
setbusxy bus=l2897789 x=-85.00580141969999 y=30.170748186
setbusxy bus=l2935547 x=-85.0059834543 y=30.171751992
setbusxy bus=l3160113 x=-85.0051116942 y=30.168107076
setbusxy bus=m1069632 x=-85.0071219252 y=30.167951055
setbusxy bus=l2726974 x=-85.0070641839 y=30.168311019
setbusxy bus=l2916618 x=-85.00780475699999 y=30.168781749
setbusxy bus=l2954361 x=-85.0074641703 y=30.167201892
setbusxy bus=m1069627 x=-85.0075950867 y=30.166684839
setbusxy bus=l2897791 x=-85.0068967476 y=30.165541623000003
setbusxy bus=m1069597 x=-85.00709750879999 y=30.164560452000003
setbusxy bus=l3197653 x=-85.00808622599999 y=30.164405832
setbusxy bus=l2785535 x=-85.0070855157 y=30.164226096000004
setbusxy bus=l3254228 x=-85.0078707558 y=30.166281066
setbusxy bus=m1069607 x=-85.0037899848 y=30.165381843000002
setbusxy bus=m1069620 x=-85.00358387819999 y=30.165663939
setbusxy bus=m1069610 x=-85.003536348 y=30.165473844
setbusxy bus=l3102793 x=-85.00269602099999 y=30.165521213999998
setbusxy bus=l2991929 x=-85.00310685779999 y=30.165611136000003
setbusxy bus=l2916617 x=-85.00407939179999 y=30.165139032
setbusxy bus=l3122835 x=-85.0048729263 y=30.163489662000003
setbusxy bus=l2801902 x=-85.00374686609999 y=30.163648325999997
setbusxy bus=l3235273 x=-85.00203039239999 y=30.164039046
setbusxy bus=l2691966 x=-85.00389861059999 y=30.161601735
setbusxy bus=l3176660 x=-85.002990036 y=30.160050435000002
setbusxy bus=m1069544 x=-85.00477574039999 y=30.158584281000003
setbusxy bus=l2804272 x=-85.0046446767 y=30.158501142000002
setbusxy bus=l2841641 x=-85.0039671654 y=30.158110394999998
setbusxy bus=m1069543 x=-85.00479279599999 y=30.158557875
setbusxy bus=m1069535 x=-85.0051768452 y=30.158014953
setbusxy bus=l2804271 x=-85.00422104789999 y=30.157727439000002
setbusxy bus=l2673331 x=-85.00561476509999 y=30.156799437
setbusxy bus=m1069532 x=-85.0015759329 y=30.157860162000002
setbusxy bus=l2785534 x=-85.00117722419999 y=30.157810002
setbusxy bus=l2691965 x=-85.00136762669999 y=30.158421429
setbusxy bus=l3235242 x=-84.9989325015 y=30.151091256
setbusxy bus=l3141393 x=-85.0001684163 y=30.149719926
setbusxy bus=m1089205 x=-84.9970594908 y=30.151523805
setbusxy bus=l2973148 x=-84.99603897239999 y=30.152428596000004
setbusxy bus=m1089200 x=-84.9972585318 y=30.151002633
setbusxy bus=l2916602 x=-84.9975227115 y=30.150995496
setbusxy bus=m1089204 x=-84.99301263449999 y=30.151516236
setbusxy bus=l3157167 x=-84.9930230178 y=30.152045406000003
setbusxy bus=l2785511 x=-84.9930402948 y=30.153279576
setbusxy bus=l3010557 x=-84.9925803549 y=30.151512342
setbusxy bus=m1108524 x=-84.991351383 y=30.150832065
setbusxy bus=l3197625 x=-84.9910954854 y=30.151671936
setbusxy bus=m1108520 x=-84.99110240339999 y=30.150559026
setbusxy bus=l2804277 x=-84.9905719551 y=30.150557280000005
setbusxy bus=l3097861 x=-84.9910993683 y=30.147739029
setbusxy bus=m1108540 x=-84.9845967309 y=30.152450322
setbusxy bus=l3235945 x=-84.98401584029999 y=30.153059535
setbusxy bus=l2842330 x=-84.9837026436 y=30.153091275
setbusxy bus=l3086002 x=-84.9831527679 y=30.153209436
setbusxy bus=m1126031 x=-84.98231958 y=30.153059265
setbusxy bus=l3179608 x=-84.9819917361 y=30.153063492
setbusxy bus=l2730107 x=-84.98132802449999 y=30.153912225000003
setbusxy bus=l2955006 x=-84.9845817885 y=30.152208972
setbusxy bus=l2692600 x=-84.98426397179999 y=30.151818581999997
setbusxy bus=l3027122 x=-84.9854230128 y=30.147818274000002
setbusxy bus=m1108499 x=-84.9840476661 y=30.147501954
setbusxy bus=l3065665 x=-84.98401434089999 y=30.147146795999998
setbusxy bus=l3235946 x=-84.98294931539999 y=30.147061959000002
setbusxy bus=m1126005 x=-84.9812333085 y=30.146936745
setbusxy bus=l2767342 x=-84.98095439549999 y=30.147562905000004
setbusxy bus=l2748780 x=-84.98054312849999 y=30.147812706
setbusxy bus=l2823544 x=-84.98010744509999 y=30.148336446000002
setbusxy bus=m1126016 x=-84.97981013699999 y=30.148271505
setbusxy bus=m1126020 x=-84.9784534434 y=30.148487601
setbusxy bus=l2748781 x=-84.9771055113 y=30.148307139000003
setbusxy bus=m1126025 x=-84.97915847969999 y=30.149512566
setbusxy bus=l2823545 x=-84.97931418089999 y=30.150037266
setbusxy bus=l3101782 x=-84.9778417347 y=30.148062375
setbusxy bus=l3195321 x=-84.97948499639999 y=30.147700430999997
setbusxy bus=l3011229 x=-84.9814298673 y=30.146168952
setbusxy bus=l3108449 x=-84.9841503693 y=30.148721538
setbusxy bus=d5867591-1_int x=-84.946092 y=30.134247
setbusxy bus=e183472 x=-84.9829080894 y=30.139260552
setbusxy bus=l2989566 x=-84.9844302162 y=30.139395782999998
setbusxy bus=m1108378 x=-84.9852797346 y=30.139359006
setbusxy bus=l3233412 x=-84.9854092257 y=30.140532975000003
setbusxy bus=l2821087 x=-84.98527495469999 y=30.142056123000003
setbusxy bus=l2990098 x=-84.9859300158 y=30.141951624
setbusxy bus=l3027671 x=-84.9873395475 y=30.142107104999997
setbusxy bus=l2802481 x=-84.9876020931 y=30.140585409000003
setbusxy bus=l3214549 x=-84.9874618992 y=30.139981331999998
setbusxy bus=193-51796 x=-84.98751948089999 y=30.140031858
setbusxy bus=m1108380 x=-84.985779033 y=30.139372953
setbusxy bus=l2708744 x=-84.9856078119 y=30.13988895
setbusxy bus=l2690187 x=-84.9859957197 y=30.140323245
setbusxy bus=l3027670 x=-84.9852774492 y=30.141076782
setbusxy bus=l2802480 x=-84.9864578589 y=30.141314346
setbusxy bus=l3252336 x=-84.98662861289999 y=30.140631342
setbusxy bus=l3233413 x=-84.9867362559 y=30.142032614999998
setbusxy bus=l3102286 x=-84.9875695911 y=30.141468399
setbusxy bus=228-1048090-1_int x=-84.946092 y=30.134247
setbusxy bus=l2898495 x=-84.9866202942 y=30.139396446
setbusxy bus=l2952003 x=-84.98800457399999 y=30.139382292
setbusxy bus=m1108381 x=-84.98905948679999 y=30.139420014000002
setbusxy bus=l3254237 x=-84.98969940869999 y=30.139033509
setbusxy bus=m1108387 x=-84.9902557113 y=30.139898817000002
setbusxy bus=l3215203 x=-84.99003758699999 y=30.139870776
setbusxy bus=m1108398 x=-84.99018358049999 y=30.140190018000002
setbusxy bus=l2915542 x=-84.9897036972 y=30.140200524
setbusxy bus=m1108395 x=-84.9908452158 y=30.140087400000002
setbusxy bus=l2728247 x=-84.99124405949999 y=30.139339689
setbusxy bus=l2896685 x=-84.9917354445 y=30.140365022999998
setbusxy bus=m1089185 x=-84.99196123649999 y=30.140435445
setbusxy bus=l2990826 x=-84.9923279472 y=30.140323221000003
setbusxy bus=l2803199 x=-84.9890586633 y=30.139875483
setbusxy bus=l2730149 x=-84.98265641879999 y=30.139261659000002
setbusxy bus=m1125959 x=-84.97859478 y=30.134722263
setbusxy bus=m1125974 x=-84.97849764329999 y=30.135305930999998
setbusxy bus=l3104796 x=-84.97849689389999 y=30.135312369000005
setbusxy bus=l2917255 x=-84.97858992629999 y=30.136278159000003
setbusxy bus=l2861197 x=-84.9788040939 y=30.134077143000003
setbusxy bus=l3160896 x=-84.97909239479999 y=30.133412559
setbusxy bus=m1125955 x=-84.9780784752 y=30.134396679
setbusxy bus=l2936211 x=-84.9777391545 y=30.134676516
setbusxy bus=l2842329 x=-84.97725171389999 y=30.135305256
setbusxy bus=l3236004 x=-84.9771917361 y=30.133727622
setbusxy bus=l3251799 x=-84.9757278915 y=30.132954633
setbusxy bus=l3160861 x=-84.97292100509999 y=30.131290113000002
setbusxy bus=l2692660 x=-84.96835860569999 y=30.128121765
setbusxy bus=l2955076 x=-84.9686767665 y=30.129549495000003
setbusxy bus=l3160871 x=-84.9663705303 y=30.127926189
setbusxy bus=l3030203 x=-84.9665816994 y=30.128781126000003
setbusxy bus=l3179673 x=-84.966725727 y=30.129294432000002
setbusxy bus=m1166369 x=-84.9624463452 y=30.127442325
setbusxy bus=l2839305 x=-84.9627670128 y=30.127032114000002
setbusxy bus=m1166361 x=-84.9637381827 y=30.126824004000003
setbusxy bus=l2692661 x=-84.96402026579999 y=30.127442619000004
setbusxy bus=l2989600 x=-84.96388200119999 y=30.126905988
setbusxy bus=m1166362 x=-84.96485960999999 y=30.126944463
setbusxy bus=m1166355 x=-84.9653169324 y=30.126091983
setbusxy bus=l2858200 x=-84.9650715042 y=30.12504711
setbusxy bus=l2805035 x=-84.9653877606 y=30.125453559
setbusxy bus=l2898522 x=-84.9653189355 y=30.127443663
setbusxy bus=l2992656 x=-84.9622985697 y=30.126874446000002
setbusxy bus=m1166356 x=-84.96216039119999 y=30.126305523
setbusxy bus=l2730187 x=-84.96166052759999 y=30.126345582
setbusxy bus=l3104856 x=-84.96275312729999 y=30.125767962
setbusxy bus=l2727019 x=-84.96213641729999 y=30.12570243
setbusxy bus=m1186065 x=-84.9536703048 y=30.125791665000005
setbusxy bus=m1186063 x=-84.9530365512 y=30.125428824
setbusxy bus=m3036172 x=-84.9530190285 y=30.125070162000004
setbusxy bus=l3086079 x=-84.9530432112 y=30.125059065
setbusxy bus=l2936276 x=-84.95369724 y=30.124759091999998
setbusxy bus=l2936275 x=-84.9510283848 y=30.124042025999998
setbusxy bus=l3179674 x=-84.9502284603 y=30.123643686
setbusxy bus=m1209753 x=-84.94927008239999 y=30.121835051999998
setbusxy bus=l3142099 x=-84.95013453089999 y=30.119838153
setbusxy bus=m1209750 x=-84.9519894291 y=30.120716352
setbusxy bus=l2748840 x=-84.9510397512 y=30.118863369000003
setbusxy bus=l3086075 x=-84.95240144579999 y=30.121774275
setbusxy bus=m1209774 x=-84.9502409574 y=30.12493293
setbusxy bus=l3123509 x=-84.94962970319999 y=30.124861155000005
setbusxy bus=e192258 x=-84.94702458569999 y=30.124658660999998
setbusxy bus=l3011293 x=-84.9500847522 y=30.125478393
setbusxy bus=p829977 x=-84.9542985042 y=30.125135412000002
setbusxy bus=m1186061 x=-84.9547685691 y=30.124569255
setbusxy bus=l2861223 x=-84.95504994 y=30.124346349
setbusxy bus=l3139366 x=-84.95426583029999 y=30.123279369000002
setbusxy bus=m1186052 x=-84.9540980991 y=30.121505598
setbusxy bus=l3234149 x=-84.95440117019999 y=30.121022850000003
setbusxy bus=l2936268 x=-84.95159048699999 y=30.129927252
setbusxy bus=l3160863 x=-84.94950818699999 y=30.131456015999998
setbusxy bus=l2730108 x=-84.9508226343 y=30.134217792
setbusxy bus=l2786204 x=-84.95116937729999 y=30.134972226
setbusxy bus=l2936216 x=-84.95149701209999 y=30.136107402000004
setbusxy bus=m1209822 x=-84.95208907259999 y=30.14212308
setbusxy bus=m1209823 x=-84.9522366147 y=30.142664180999997
setbusxy bus=m1209828 x=-84.95221023209999 y=30.146037581999998
setbusxy bus=l3253570 x=-84.9518466918 y=30.146193075
setbusxy bus=l2937757 x=-84.95126268 y=30.146842113
setbusxy bus=l3067448 x=-84.95074043999999 y=30.147442566
setbusxy bus=l2763407 x=-84.94860503129999 y=30.148001463
setbusxy bus=l2861157 x=-84.95291261429999 y=30.146218425000004
setbusxy bus=p901951 x=-84.9539581512 y=30.146795825999998
setbusxy bus=l2806553 x=-84.95507216879999 y=30.149077389000002
setbusxy bus=m1166391 x=-84.96076677209999 y=30.151502646
setbusxy bus=l3254873 x=-84.96178373939999 y=30.151743183
setbusxy bus=m1166393 x=-84.9620898333 y=30.151876496999996
setbusxy bus=m1166395 x=-84.9615728772 y=30.152264144999997
setbusxy bus=l3179637 x=-84.96073311539999 y=30.153532979999998
setbusxy bus=l3048890 x=-84.96290245109999 y=30.153075828
setbusxy bus=l3048889 x=-84.96405104729999 y=30.154086591
setbusxy bus=m1166407 x=-84.9648385731 y=30.154434465
setbusxy bus=l3064514 x=-84.96683194469999 y=30.157524834
setbusxy bus=l3048888 x=-84.967172826 y=30.158034933
setbusxy bus=m1142880 x=-84.96890215319999 y=30.160909725000003
setbusxy bus=l2891575 x=-84.96967261079999 y=30.16031448
setbusxy bus=l2764411 x=-84.9697857219 y=30.161724996
setbusxy bus=l2767343 x=-84.96999084539999 y=30.162225153
setbusxy bus=l2804957 x=-84.97031931599999 y=30.162802605
setbusxy bus=l3048937 x=-84.97059731969999 y=30.163319622
setbusxy bus=l3176661 x=-84.9713555262 y=30.164067174
setbusxy bus=l2970804 x=-84.97172342879999 y=30.16473021
setbusxy bus=l2952007 x=-84.9663197316 y=30.154451544
setbusxy bus=l2861158 x=-84.96756464129999 y=30.154491051
setbusxy bus=l2745811 x=-84.96297030539999 y=30.151074789
setbusxy bus=l3027124 x=-84.9647120433 y=30.149733639000004
setbusxy bus=l3142050 x=-84.9603280044 y=30.153095685000004
setbusxy bus=l2992556 x=-84.95154917459999 y=30.142982049
setbusxy bus=_hvmv_sub_lsb x=-84.946092 y=30.134247
setbusxy bus=hvmv_sub_48332 x=-84.946092 y=30.134247
setbusxy bus=d5710794-3_int x=-84.946092 y=30.134247
setbusxy bus=hvmv_sub_hsb x=-84.946092 y=30.134247
setbusxy bus=regxfmr_hvmv_sub_lsb x=-84.946092 y=30.134247
set maxcontroliter=30
