clear
set defaultbasefrequency=60
new object=circuit.lehigh basekv=115 pu=1.0001 phases=3 bus1=sourcebus angle=30 mvasc3=20000 mvasc1=21000
edit object=vsource.source basekv=115 bus1=sourcebus.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=vsource.secondsource basekv=4.16 bus1=680.1.2.3 pu=1.00 r1=0 x1=0.0001 r0=0 x0=0.0001
new object=transformer.sub phases=3 windings=2 xhl=0.008 buses=[sourcebus.1.2.3,650.1.2.3] conns=[delta,wye] kvs=[115,4.16] kvas=[5000,5000] %rs=[0.0005,0.0005]
new object=transformer.reg1 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.1,rg60.1] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg1 transformer=reg1 winding=2 vreg=122 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg2 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.2,rg60.2] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg2 transformer=reg2 winding=2 vreg=122 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.reg3 phases=1 bank=reg1 xhl=0.01 kvas=[1666,1666] buses=[650.3,rg60.3] kvs=[2.4,2.4] %loadloss=0.01
new object=regcontrol.reg3 transformer=reg3 winding=2 vreg=122 band=2 ptratio=20 ctprim=700 r=3 x=9
new object=transformer.xfm1 phases=3 windings=2 xhl=2 buses=[633.1.2.3,634.1.2.3] conns=[wye,wye] kvs=[4.16,0.480] kvas=[500,500] %rs=[0.55,0.55] xht=1 xlt=1
new object=linecode.mtx601 nphases=3 basefreq=60 rmatrix=[0.3465|0.1560,0.3375|0.1580,0.1535,0.3414] xmatrix=[1.0179|0.5017,1.0478|0.4236,0.3849,1.0348] units=mi
new object=linecode.mtx602 nphases=3 basefreq=60 rmatrix=[0.7526|0.1580,0.7475|0.1560,0.1535,0.7436] xmatrix=[1.1814|0.4236,1.1983|0.5017,0.3849,1.2112] units=mi
new object=linecode.mtx603 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx604 nphases=2 basefreq=60 rmatrix=[1.3238|0.2066,1.3294] xmatrix=[1.3569|0.4591,1.3471] units=mi
new object=linecode.mtx605 nphases=1 basefreq=60 rmatrix=[1.3292] xmatrix=[1.3475] units=mi
new object=linecode.mtx606 nphases=3 units=mi rmatrix=[0.791721|0.318476,0.781649|0.28345,0.318476,0.791721] xmatrix=[0.438352|0.0276838,0.396697|-0.0184204,0.0276838,0.438352] cmatrix=[383.948|0,383.948|0,0,383.948]
new object=linecode.mtx607 nphases=1 basefreq=60 rmatrix=[1.3425] xmatrix=[0.5124] cmatrix=[236] units=mi

new object=loadshape.NewDiesel_646_shape npts=8760 interval=1 useactual=no mult=[0.180749, 0.165314, 0.162028, 0.160885, 0.180544, 0.222345, 0.270552, 0.246008, 0.217675, 0.04275999999999999, -0.045632000000000006, -0.018564999999999998, -0.016216000000000008, -0.04572899999999999, -0.023228, 0.10825100000000001, 0.236604, 0.336047, 0.38776, 0.378728, 0.374884, 0.327085, 0.270388, 0.223752, 0.19609, 0.195972, 0.19843, 0.200612, 0.22312, 0.268576, 0.318971, 0.292986, 0.081847, -0.12864400000000004, -0.27286600000000005, -0.323827, -0.317612, -0.27891699999999997, -0.167867, 0.06431700000000001, 0.256283, 0.338589, 0.390309, 0.38492, 0.385708, 0.339907, 0.283046, 0.237759, 0.211212, 0.212448, 0.21574, 0.218875, 0.242179, 0.288582, 0.343026, 0.309977, 0.08874600000000002, -0.119399, -0.26561599999999996, -0.31328, -0.304885, -0.240729, -0.02352299999999999, 0.138338, 0.308466, 0.348298, 0.389475, 0.384612, 0.384155, 0.338707, 0.280462, 0.228641, 0.197174, 0.194161, 0.190279, 0.189921, 0.211881, 0.252041, 0.297316, 0.270967, 0.16636700000000001, -0.07566899999999999, 0.093832, -0.25987899999999997, -0.17258500000000002, -0.03909099999999999, -0.06242600000000001, 0.009940000000000004, 0.25015, 0.335662, 0.38407, 0.375159, 0.371114, 0.32089, 0.257137, 0.202948, 0.168891, 0.163479, 0.160774, 0.159421, 0.178509, 0.22023, 0.269118, 0.246888, 0.239375, 0.20373600000000003, 0.14053800000000002, 0.03174300000000002, 0.259299, 0.07778399999999996, 0.016466000000000036, 0.377921, 0.47337, 0.48941, 0.483081, 0.457689, 0.447755, 0.389833, 0.311772, 0.243592, 0.189855, 0.182609, 0.178189, 0.170261, 0.19013, 0.236032, 0.292968, 0.28931, 0.31576800000000005, 0.016179, -0.05624499999999999, -0.07454000000000005, -0.05526300000000006, 0.018371000000000026, 0.12853800000000004, 0.282768, 0.46470399999999995, 0.518498, 0.553244, 0.530354, 0.527973, 0.395047, 0.265194, 0.203845, 0.169236, 0.163497, 0.161118, 0.160226, 0.179703, 0.22171, 0.270702, 0.246547, 0.202578, 0.163766, 0.153218, 0.170182, 0.11452599999999999, 0.151557, 0.140453, 0.24870799999999998, 0.339803, 0.380526, 0.418577, 0.40546, 0.398884, 0.344898, 0.270789, 0.207999, 0.170194, 0.16358, 0.16078, 0.159432, 0.178512, 0.220526, 0.269688, 0.249695, 0.16235200000000002, 0.10563199999999998, 0.23623300000000003, 0.22814999999999996, 0.21404099999999998, 0.271273, 0.287168, 0.322693, 0.508987, 0.534162, 0.508814, 0.44744, 0.408362, 0.341989, 0.265065, 0.205478, 0.170747, 0.168617, 0.169568, 0.171938, 0.193489, 0.237157, 0.286853, 0.262303, 0.051092000000000026, -0.13391499999999998, -0.10611400000000004, -0.14938099999999999, -0.16569199999999995, 0.061522999999999994, 0.08370799999999995, 0.28188799999999997, 0.419591, 0.467236, 0.465195, 0.421221, 0.40284, 0.347586, 0.276904, 0.217862, 0.179576, 0.173392, 0.1674, 0.164845, 0.184657, 0.227521, 0.279358, 0.268125, 0.259902, 0.24973099999999998, 0.11777399999999999, -0.15266600000000002, -0.183865, -0.12384800000000001, -0.003915000000000002, 0.154222, 0.382191, 0.483652, 0.500144, 0.47052, 0.458673, 0.386748, 0.294377, 0.224216, 0.178917, 0.16715, 0.16163, 0.159421, 0.178771, 0.220994, 0.270022, 0.24758, 0.054397, 0.010043999999999997, -0.290458, -0.32168, -0.136453, 0.02948299999999998, 0.370683, 0.40945299999999996, 0.503668, 0.497169, 0.515576, 0.452495, 0.395922, 0.334788, 0.264034, 0.205578, 0.169137, 0.164309, 0.16291, 0.163032, 0.183044, 0.225511, 0.275608, 0.257153, 0.17283900000000002, -0.008193000000000006, 0.149317, -0.16691399999999998, -0.335477, -0.338482, -0.232595, -0.049982, 0.20739500000000002, 0.340423, 0.402467, 0.395744, 0.395199, 0.350005, 0.289637, 0.241033, 0.215209, 0.217115, 0.220498, 0.223737, 0.247099, 0.292443, 0.342032, 0.317676, 0.10832299999999997, -0.12696500000000002, -0.299998, -0.380819, -0.28452500000000003, -0.215877, -0.17438400000000004, 0.044121999999999995, 0.22836099999999998, 0.32563, 0.38407, 0.375159, 0.371114, 0.320936, 0.257316, 0.203108, 0.168926, 0.163479, 0.160774, 0.159433, 0.178688, 0.220661, 0.269245, 0.244871, 0.20755099999999999, 0.18718600000000002, 0.04896800000000001, -0.07828299999999999, 0.018737000000000004, -0.014974000000000043, 0.26202899999999996, 0.130701, 0.326212, 0.435445, 0.468557, 0.450673, 0.432849, 0.366558, 0.294751, 0.235669, 0.186735, 0.174539, 0.170141, 0.165833, 0.181371, 0.222567, 0.272083, 0.250761, 0.10904900000000003, 0.168187, 0.312639, 0.29967, 0.32428199999999996, 0.307744, 0.3551890000000001, 0.347242, 0.519424, 0.597002, 0.56377, 0.506793, 0.477395, 0.41595, 0.334087, 0.248608, 0.19097, 0.175474, 0.166251, 0.162754, 0.180197, 0.221876, 0.271402, 0.250819, 0.186847, 0.11669199999999999, 0.217455, 0.28589, 0.301331, 0.350808, 0.313157, 0.34035400000000005, 0.508681, 0.57915, 0.58152, 0.545387, 0.509653, 0.429696, 0.312562, 0.225665, 0.17873, 0.169299, 0.165163, 0.161956, 0.179834, 0.221636, 0.271378, 0.22437100000000001, 0.07491599999999998, -0.068988, -0.15048, -0.14380700000000002, -0.11103600000000002, -0.04583700000000002, 0.04037999999999997, 0.15550000000000003, 0.374849, 0.468505, 0.492694, 0.464885, 0.444395, 0.381078, 0.304403, 0.239165, 0.194763, 0.181889, 0.166664, 0.160418, 0.178835, 0.221208, 0.270377, 0.218, 0.062055, -0.06081399999999998, -0.14375699999999997, -0.180323, -0.17297200000000001, -0.07010100000000002, 0.013068000000000024, 0.165819, 0.39829000000000003, 0.502655, 0.505707, 0.466639, 0.435882, 0.369001, 0.296316, 0.234176, 0.186641, 0.172975, 0.169003, 0.166257, 0.183859, 0.226708, 0.280871, 0.21884099999999998, 0.046539000000000025, -0.08873799999999998, -0.15387700000000004, -0.12025999999999998, -0.07665200000000005, -0.006508999999999987, 0.06349500000000002, 0.19392800000000004, 0.415962, 0.525939, 0.542542, 0.512939, 0.496939, 0.429066, 0.341724, 0.26576, 0.203514, 0.184559, 0.17481, 0.167712, 0.18474, 0.225375, 0.275128, 0.258207, 0.10664799999999999, 0.03259899999999999, -0.022314000000000056, -0.08957200000000004, -0.08345000000000002, -0.01767299999999994, 0.05171300000000001, 0.202233, 0.450277, 0.536773, 0.556857, 0.526953, 0.506023, 0.446421, 0.366147, 0.290968, 0.232816, 0.213238, 0.203483, 0.196743, 0.214115, 0.259268, 0.317342, 0.306643, 0.13824199999999998, -0.0006659999999999999, -0.11596999999999996, -0.11977499999999996, -0.10191999999999996, -0.22966800000000004, -0.007689999999999975, -0.009820999999999969, 0.191015, 0.367059, 0.447545, 0.456828, 0.462353, 0.41696, 0.344589, 0.269349, 0.223198, 0.211652, 0.197856, 0.191791, 0.211452, 0.265219, 0.333241, 0.31773, 0.233716, 0.19545, 0.305324, 0.292664, 0.315, 0.30801500000000004, 0.351237, 0.32411199999999996, 0.458389, 0.544005, 0.570478, 0.548752, 0.526986, 0.457951, 0.374884, 0.294993, 0.237277, 0.221341, 0.211544, 0.204453, 0.21524, 0.254242, 0.316521, 0.320151, 0.346322, 0.30804899999999996, -0.006377999999999995, -0.056172, -0.06733199999999995, -0.01822199999999996, 0.08673799999999998, 0.27991199999999994, 0.524848, 0.60601, 0.587191, 0.540984, 0.516967, 0.452551, 0.369512, 0.295239, 0.2346, 0.199002, 0.178042, 0.170615, 0.189496, 0.230426, 0.277477, 0.262165, 0.14790499999999998, 0.06420799999999999, -0.032783999999999924, -0.07894000000000001, -0.08629399999999998, 0.002595000000000014, 0.09371199999999996, 0.20839999999999997, 0.418222, 0.537936, 0.569799, 0.532705, 0.512859, 0.447942, 0.365837, 0.293183, 0.234226, 0.220346, 0.219689, 0.215436, 0.233827, 0.261545, 0.300513, 0.24606099999999997, 0.17392, 0.09401399999999999, -0.0010569999999999746, -0.021147999999999945, -0.0067829999999999835, 0.04730599999999996, 0.13147100000000006, 0.27785299999999996, 0.502437, 0.57529, 0.563498, 0.511803, 0.4798, 0.406111, 0.322852, 0.255551, 0.20879, 0.197048, 0.186373, 0.175889, 0.188895, 0.229004, 0.280373, 0.265206, 0.155518, 0.049070999999999976, -0.063996, -0.09204299999999999, -0.07829999999999993, -0.012823999999999947, 0.06362000000000007, 0.24401899999999999, 0.49411099999999997, 0.564108, 0.56988, 0.536955, 0.514115, 0.444961, 0.361899, 0.288933, 0.235058, 0.219228, 0.203272, 0.192254, 0.214071, 0.26501, 0.325141, 0.319076, 0.317878, 0.11123, 0.08328000000000002, 0.08878199999999997, 0.07189899999999999, 0.28983400000000004, 0.20373900000000006, 0.40296200000000004, 0.45331099999999996, 0.50897, 0.541608, 0.505815, 0.475175, 0.392694, 0.302519, 0.231111, 0.182682, 0.174946, 0.17345, 0.170427, 0.188911, 0.23295, 0.2952, 0.21555000000000002, -0.02767599999999998, -0.231538, -0.239454, -0.147459, -0.09959300000000004, -0.08555400000000002, 0.207322, 0.16606900000000002, 0.34901200000000004, 0.473039, 0.469367, 0.412824, 0.388807, 0.330641, 0.260478, 0.203992, 0.170392, 0.167399, 0.166969, 0.167844, 0.186961, 0.228407, 0.278409, 0.210026, 0.091946, -0.03572700000000001, 0.04692099999999999, 0.02953800000000001, 0.08063200000000001, 0.069914, 0.10892199999999999, 0.139531, 0.295369, 0.385682, 0.40673, 0.384907, 0.375952, 0.323608, 0.259903, 0.208343, 0.177121, 0.173911, 0.173085, 0.173044, 0.193476, 0.236526, 0.286874, 0.25894, 0.09620000000000001, -0.042017, -0.11804899999999996, -0.10400899999999996, -0.07935700000000001, 0.24168700000000004, 0.23859700000000003, 0.248001, 0.371577, 0.403789, 0.417761, 0.389535, 0.377993, 0.323318, 0.25826, 0.205969, 0.175312, 0.174068, 0.175397, 0.178677, 0.202924, 0.248174, 0.296386, 0.253671, 0.210326, 0.115892, 0.03147799999999998, -0.17163299999999998, 0.01137100000000002, 0.16615200000000002, 0.10869100000000001, 0.11554800000000001, 0.35541, 0.383552, 0.405332, 0.381507, 0.374484, 0.322636, 0.259177, 0.206424, 0.173699, 0.169738, 0.168565, 0.168027, 0.187015, 0.227813, 0.276973, 0.24068900000000001, 0.197105, 0.08108400000000002, 0.148502, 0.006709999999999994, 0.107742, 0.13190000000000002, 0.22440800000000002, 0.394162, 0.336765, 0.440528, 0.442795, 0.408818, 0.391647, 0.334015, 0.263383, 0.206209, 0.169675, 0.163896, 0.161883, 0.160758, 0.180255, 0.22361, 0.273899, 0.178761, -0.014873999999999998, -0.182253, -0.25224799999999997, -0.28075500000000003, -0.27891099999999996, -0.22296699999999997, -0.15612899999999996, -0.005445000000000033, 0.24355700000000002, 0.411971, 0.477011, 0.447942, 0.405932, 0.329525, 0.263139, 0.209635, 0.17253, 0.166515, 0.164443, 0.163873, 0.185112, 0.228607, 0.280513, 0.194989, 0.0009270000000000111, -0.15359, -0.23036700000000004, -0.21055500000000005, -0.15479699999999996, -0.10438800000000004, -0.0015209999999999946, 0.265942, 0.424078, 0.496498, 0.52303, 0.48427, 0.440165, 0.348925, 0.270869, 0.208705, 0.171509, 0.16487, 0.161234, 0.159421, 0.178509, 0.22023, 0.269134, 0.235199, 0.14049899999999999, 0.04724300000000001, -0.18093900000000002, -0.263498, -0.274176, -0.08236299999999999, -0.092941, -0.046767999999999976, 0.18278499999999998, 0.333078, 0.406113, 0.387272, 0.377991, 0.323099, 0.257204, 0.203581, 0.170483, 0.166006, 0.163771, 0.16361, 0.183195, 0.223637, 0.272194, 0.175567, -0.024623000000000006, -0.003228999999999982, 0.03138400000000002, 0.051051999999999986, 0.057642, 0.006845999999999991, 0.020748000000000016, 0.014374999999999999, 0.19354800000000003, 0.344622, 0.410752, 0.391741, 0.380669, 0.327042, 0.259506, 0.203263, 0.168891, 0.163479, 0.160774, 0.159421, 0.178533, 0.220267, 0.269123, 0.175658, -0.012787999999999966, -0.18734700000000004, -0.3079430000000001, -0.343987, -0.343711, -0.30495999999999995, -0.186875, -0.028322999999999987, 0.223883, 0.388484, 0.448053, 0.425513, 0.416684, 0.361221, 0.291905, 0.221972, 0.174786, 0.174022, 0.169563, 0.164762, 0.188384, 0.234883, 0.290753, 0.23914099999999996, 0.16274699999999998, -0.080569, -0.17309699999999995, -0.18844699999999992, -0.05350599999999994, -0.09068500000000002, 0.09360500000000005, 0.20512499999999995, 0.493491, 0.567103, 0.589191, 0.544607, 0.523113, 0.422876, 0.308242, 0.247442, 0.201793, 0.185269, 0.17436, 0.171611, 0.191122, 0.22974, 0.276954, 0.239026, 0.022305999999999993, -0.176948, -0.308808, -0.349549, -0.272688, -0.19693499999999997, -0.127959, 0.09645200000000004, 0.330187, 0.469078, 0.459704, 0.40539, 0.386706, 0.32807, 0.259856, 0.205037, 0.173223, 0.169569, 0.168829, 0.168868, 0.18863, 0.23168, 0.281708, 0.227093, 0.190848, 0.142449, 0.132359, 0.04033400000000001, -0.012564999999999993, 0.003977000000000008, 0.16362399999999996, 0.15135200000000001, 0.32629400000000003, 0.380191, 0.408736, 0.382571, 0.374833, 0.323616, 0.261141, 0.209977, 0.180493, 0.178868, 0.180188, 0.183224, 0.205074, 0.248542, 0.297673, 0.237354, 0.13595200000000002, 0.11212100000000001, 0.022501999999999994, -0.255676, -0.359619, -0.301801, -0.20910099999999998, 0.026207000000000008, 0.196814, 0.313336, 0.386492, 0.378966, 0.378326, 0.330812, 0.268183, 0.215029, 0.182593, 0.178713, 0.178468, 0.179318, 0.200211, 0.242895, 0.291046, 0.18264699999999998, 0.016047000000000006, -0.050674, -0.01305400000000001, -0.025440000000000018, -0.05287800000000001, -0.21964499999999998, -0.1951, -0.14347500000000002, 0.155754, 0.305055, 0.386241, 0.379048, 0.378088, 0.330762, 0.270109, 0.221235, 0.191999, 0.188319, 0.186875, 0.188001, 0.213102, 0.259953, 0.309236, 0.21374200000000002, 0.082453, 0.05967, 0.070441, 0.043379, 0.066573, 0.07886199999999999, 0.10053999999999999, 0.14668199999999998, 0.20886599999999997, 0.361829, 0.400711, 0.378484, 0.371624, 0.321122, 0.258697, 0.207134, 0.175991, 0.173389, 0.17366, 0.174078, 0.195249, 0.240315, 0.289757, 0.17835700000000002, 0.015120999999999996, -0.139735, -0.320302, -0.283952, -0.30028600000000005, -0.230589, -0.18733900000000003, 0.022056999999999993, 0.24505300000000002, 0.406438, 0.424082, 0.391775, 0.38028, 0.326744, 0.26001, 0.203654, 0.168894, 0.163505, 0.160963, 0.160181, 0.180502, 0.224307, 0.273599, 0.16111999999999999, -0.008319999999999994, -0.048616999999999966, -0.277683, -0.3223349999999999, 0.03620699999999999, -0.23443800000000004, 0.02102599999999999, 0.08455099999999999, 0.28184000000000003, 0.440452, 0.460865, 0.422917, 0.406597, 0.348618, 0.275537, 0.215097, 0.174172, 0.166482, 0.163359, 0.161184, 0.178841, 0.220454, 0.269617, 0.197527, 0.09827500000000003, 0.059004999999999974, 0.14799599999999996, 0.03581699999999999, -0.155708, -0.09483199999999997, 0.04353499999999999, 0.148833, 0.39313499999999996, 0.495093, 0.505094, 0.46083, 0.433219, 0.366062, 0.285894, 0.217654, 0.174172, 0.166234, 0.162278, 0.15996, 0.178567, 0.220513, 0.269812, 0.193528, 0.174449, 0.03539199999999998, -0.044014, -0.060177000000000036, -0.09402400000000005, -0.13099799999999995, -0.135967, 0.04677700000000001, 0.30851799999999996, 0.458456, 0.484277, 0.448355, 0.422468, 0.368902, 0.302982, 0.237094, 0.191795, 0.183137, 0.177556, 0.173609, 0.192212, 0.237168, 0.283843, 0.21523199999999998, 0.06713000000000002, -0.057035999999999976, -0.023551000000000044, -0.07453499999999996, -0.08907000000000004, -0.13033300000000003, -0.015189999999999981, 0.11777199999999999, 0.33841600000000005, 0.501525, 0.507759, 0.471714, 0.454607, 0.396423, 0.318997, 0.24934, 0.20242, 0.192331, 0.192155, 0.188454, 0.203448, 0.247939, 0.294662, 0.23653199999999996, 0.11968199999999998, 0.015549000000000035, -0.05023500000000003, -0.04977799999999999, -0.03837299999999999, -0.025162000000000018, 0.247871, 0.17212500000000003, 0.37048499999999995, 0.540334, 0.568349, 0.536419, 0.515712, 0.447965, 0.365398, 0.298323, 0.249313, 0.235604, 0.228692, 0.224879, 0.24348, 0.291105, 0.339677, 0.296743, 0.19353099999999998, 0.177169, 0.30369199999999996, 0.29729800000000006, 0.320827, 0.325029, 0.33905399999999997, 0.507252, 0.442863, 0.579709, 0.621035, 0.586035, 0.558488, 0.487478, 0.402894, 0.330231, 0.271081, 0.256281, 0.245081, 0.238375, 0.25371, 0.293674, 0.343405, 0.25717, 0.176742, 0.246454, 0.298644, 0.31709000000000004, 0.3262, 0.31337000000000004, 0.34722299999999995, 0.331953, 0.3385429999999999, 0.528979, 0.598044, 0.585864, 0.56273, 0.492519, 0.410099, 0.337155, 0.284396, 0.266717, 0.247957, 0.232286, 0.238328, 0.276768, 0.338618, 0.23961400000000002, 0.04019499999999998, -0.16264399999999996, -0.17040699999999998, -0.20962999999999998, -0.22238999999999998, -0.1523190000000001, -0.03351700000000002, 0.251076, 0.4100480000000001, 0.575316, 0.607493, 0.571397, 0.547834, 0.487289, 0.407519, 0.325694, 0.272213, 0.26355, 0.248303, 0.233077, 0.246389, 0.291232, 0.34135, 0.24713399999999996, 0.11924600000000002, -0.02626099999999998, -0.12695, -0.156497, -0.15681999999999996, -0.08002299999999996, 0.027343000000000006, 0.26546899999999996, 0.45905199999999996, 0.6085440000000001, 0.61677, 0.569631, 0.54423, 0.47291, 0.383407, 0.311618, 0.269008, 0.260524, 0.251979, 0.24622, 0.263383, 0.309721, 0.359573, 0.352228, 0.397427, 0.412575, 0.409408, -0.11134900000000003, -0.10776200000000002, -0.06810800000000006, -0.02682300000000004, 0.14158700000000002, 0.377938, 0.536201, 0.596485, 0.574159, 0.554298, 0.478834, 0.369368, 0.288565, 0.233742, 0.208361, 0.20795, 0.211627, 0.23292, 0.285692, 0.337319, 0.298137, 0.20763199999999998, 0.07995599999999997, -0.029530999999999974, -0.12002400000000002, -0.10356699999999996, -0.061455999999999955, 0.06405799999999995, 0.25090200000000007, 0.483393, 0.632181, 0.625032, 0.566731, 0.548371, 0.481892, 0.389485, 0.31424, 0.26307, 0.255113, 0.244685, 0.24085, 0.267529, 0.317318, 0.377927, 0.319291, 0.18756399999999998, 0.032040999999999986, -0.024610999999999994, 0.428727, 0.487241, 0.520738, 0.350582, 0.217883, 0.359188, 0.443712, 0.484485, 0.453133, 0.412339, 0.33921, 0.263014, 0.203629, 0.171096, 0.168359, 0.167636, 0.167835, 0.188654, 0.233482, 0.275266, 0.11432799999999999, 0.0004380000000000217, -0.022315, 0.05859700000000001, 0.052190000000000014, 0.059252, 0.10478399999999999, 0.10420200000000002, 0.156679, 0.16724599999999998, 0.380108, 0.419171, 0.388845, 0.377827, 0.324401, 0.258651, 0.203857, 0.171875, 0.168993, 0.168648, 0.168942, 0.188889, 0.231114, 0.27009, 0.14235599999999998, 0.017646999999999996, -0.11455499999999996, -0.21110099999999998, -0.08699800000000002, 0.10692299999999999, 0.06944499999999998, 0.02897000000000005, 0.08071300000000003, 0.25049699999999997, 0.395887, 0.476813, 0.470278, 0.461746, 0.403929, 0.323645, 0.262929, 0.213344, 0.194124, 0.186139, 0.177076, 0.190252, 0.234155, 0.274169, 0.19154499999999997, 0.09090500000000001, -0.042984999999999995, -0.14172200000000001, -0.18225100000000005, -0.03314299999999992, 0.02255499999999999, 0.08420099999999997, 0.17089500000000002, 0.467762, 0.578292, 0.599921, 0.523281, 0.470351, 0.384304, 0.291527, 0.220341, 0.174915, 0.165717, 0.16116, 0.160634, 0.181688, 0.225474, 0.256243, 0.15425899999999998, 0.07106899999999997, -0.10752299999999998, -0.21575699999999998, -0.375452, -0.259711, -0.283404, -0.11858000000000002, 0.02464099999999997, 0.28567600000000004, 0.461544, 0.488115, 0.436839, 0.408608, 0.33935, 0.262897, 0.205909, 0.170081, 0.165001, 0.164332, 0.164058, 0.184365, 0.22652, 0.255334, 0.240506, 0.280256, 0.316646, 0.286887, 0.264091, 0.160248, 0.229612, 0.27978800000000004, 0.255638, 0.319608, 0.423283, 0.465929, 0.439219, 0.420648, 0.358108, 0.283959, 0.221174, 0.179337, 0.170582, 0.165583, 0.163214, 0.183015, 0.227753, 0.261919, 0.12045400000000003, -0.03738600000000003, -0.19088099999999997, -0.305427, -0.31744000000000006, -0.310447, -0.228429, -0.10348599999999997, 0.05512100000000003, 0.29170500000000005, 0.487056, 0.564087, 0.533225, 0.514316, 0.453628, 0.371991, 0.298765, 0.248384, 0.235092, 0.21989, 0.207667, 0.223655, 0.269419, 0.311375, 0.19630300000000003, 0.029891, -0.12908200000000003, -0.04029299999999997, -0.010454000000000074, -0.010199000000000069, 0.29043500000000005, 0.211262, 0.252922, 0.35499899999999995, 0.5493750000000001, 0.601541, 0.572427, 0.548594, 0.478952, 0.393862, 0.319208, 0.260103, 0.23874, 0.231635, 0.234117, 0.258829, 0.299747, 0.334371, 0.288059, 0.221043, 0.158526, 0.288966, 0.37464899999999995, 0.391205, 0.34896000000000005, 0.366835, 0.31262300000000004, 0.42876200000000003, 0.569328, 0.602569, 0.576467, 0.554622, 0.483498, 0.393118, 0.312831, 0.248948, 0.236547, 0.232306, 0.21248, 0.22841, 0.282423, 0.325506, 0.167243, -0.01806599999999997, -0.0021680000000000033, -0.25518599999999997, -0.36916399999999994, -0.14065, -0.28286400000000006, -0.16516599999999998, 0.024264000000000008, 0.303412, 0.465252, 0.521463, 0.505429, 0.491791, 0.428343, 0.342155, 0.263981, 0.204727, 0.190311, 0.181366, 0.173754, 0.189689, 0.230592, 0.264202, 0.19039499999999998, -0.096248, -0.28262899999999996, -0.38338800000000006, -0.42111200000000004, -0.39596300000000006, -0.316853, -0.166082, 0.003688999999999998, 0.254684, 0.451212, 0.522335, 0.508825, 0.495699, 0.429371, 0.342431, 0.262805, 0.207435, 0.194812, 0.184, 0.177688, 0.195554, 0.239853, 0.277132, 0.180931, 0.08174399999999998, -0.020083000000000018, -0.18036999999999997, -0.28451899999999997, -0.28798199999999996, -0.168286, -0.014172000000000018, 0.119867, 0.40312899999999996, 0.495858, 0.528659, 0.506684, 0.490744, 0.42171, 0.333864, 0.262216, 0.213202, 0.203728, 0.200258, 0.203014, 0.227205, 0.274638, 0.308805, 0.16757799999999998, 0.123863, -0.09271900000000005, -0.20071999999999995, -0.26793999999999996, -0.25343099999999996, -0.146015, -0.03047999999999995, 0.15360200000000002, 0.40154300000000004, 0.573306, 0.606537, 0.568962, 0.548552, 0.477619, 0.385391, 0.31208, 0.262828, 0.256206, 0.246182, 0.232954, 0.248917, 0.296076, 0.32781600000000005, 0.217843, -0.015022999999999953, -0.24002900000000005, -0.31119099999999994, -0.339934, -0.38604000000000005, -0.362907, -0.24581599999999998, -0.054495000000000016, 0.2007, 0.360075, 0.416572, 0.400754, 0.386855, 0.328355, 0.25966, 0.203075, 0.169664, 0.166, 0.165378, 0.165587, 0.18609, 0.228626, 0.233211, 0.05271999999999999, -0.18822999999999998, -0.36296399999999995, -0.31551599999999996, -0.29694, -0.29533, -0.22869, 0.04263800000000001, 0.070629, 0.145566, 0.372182, 0.444218, 0.433509, 0.423234, 0.367072, 0.287906, 0.221475, 0.176831, 0.171894, 0.167302, 0.185357, 0.226656, 0.273283, 0.253674, 0.073568, 0.044681, 0.056897, 0.202493, 0.189048, 0.17142500000000002, 0.238452, 0.24788400000000002, 0.308188, 0.46938499999999994, 0.533783, 0.505962, 0.479599, 0.413068, 0.324232, 0.246662, 0.19992, 0.193712, 0.186938, 0.179032, 0.197921, 0.243409, 0.303544, 0.292803, 0.184215, 0.15665300000000001, -0.04788999999999999, 0.19587, -0.063199, -0.052512, 0.062429999999999986, 0.409481, 0.666454, 0.726068, 0.681095, 0.669818, 0.627971, 0.547861, 0.455186, 0.375823, 0.313949, 0.288741, 0.27643, 0.268065, 0.283382, 0.322823, 0.373283, 0.361726, 0.232373, 0.054125000000000034, 0.09467100000000006, -0.02889200000000003, -0.23684899999999998, 0.15130500000000002, 0.03361400000000003, -0.03757300000000002, 0.19526900000000003, 0.492593, 0.556004, 0.504126, 0.459905, 0.375419, 0.277546, 0.205808, 0.169155, 0.165741, 0.165853, 0.166969, 0.187715, 0.23029, 0.280268, 0.253178, 0.04292800000000002, -0.202919, -0.38841899999999996, -0.48988, -0.539112, -0.5559700000000001, -0.500641, -0.136454, -0.08702200000000004, 0.30496300000000004, 0.337916, 0.364011, 0.372452, 0.323106, 0.261939, 0.212304, 0.184297, 0.185798, 0.190698, 0.195314, 0.217501, 0.262917, 0.314623, 0.294153, 0.11282400000000004, -0.075464, -0.280295, -0.510347, -0.566202, -0.31789999999999996, -0.06436600000000003, -0.03943600000000003, 0.16098999999999997, 0.24969799999999998, 0.341398, 0.361068, 0.37133, 0.32126, 0.258598, 0.20566, 0.173423, 0.169485, 0.168409, 0.168442, 0.188236, 0.232428, 0.283048, 0.280082, 0.236322, 0.17235399999999998, 0.037404999999999994, -0.06406200000000001, -0.06796199999999997, 0.0014560000000000128, -0.18104699999999996, -0.08181899999999998, 0.03367399999999998, 0.174027, 0.338209, 0.384889, 0.380086, 0.326421, 0.259689, 0.203597, 0.168891, 0.163479, 0.160774, 0.159425, 0.178567, 0.220248, 0.269118, 0.231796, -0.0011469999999999814, -0.21432400000000001, -0.31773000000000007, -0.25146100000000005, -0.25392099999999995, -0.252676, 0.016589999999999994, 0.021523999999999988, 0.133453, 0.252781, 0.447118, 0.512094, 0.49888, 0.432257, 0.353853, 0.284538, 0.232707, 0.218908, 0.210233, 0.205129, 0.235048, 0.293706, 0.357872, 0.326032, 0.042939000000000005, -0.045599, 0.01905599999999999, -0.013793, 0.0009699999999999986, -0.0024349999999999927, -0.0019539999999999835, -0.019926, 0.04263800000000001, 0.063328, 0.274891, 0.359833, 0.371384, 0.321856, 0.259753, 0.207298, 0.175269, 0.171852, 0.172183, 0.173237, 0.194522, 0.237903, 0.289396, 0.243296, 0.03707000000000002, -0.203039, -0.402162, -0.522367, -0.570872, -0.567799, -0.515848, -0.40076599999999996, -0.159402, 0.07489800000000002, 0.28506699999999996, 0.359737, 0.37139, 0.321004, 0.258763, 0.207064, 0.176269, 0.174636, 0.175545, 0.17748, 0.197956, 0.240438, 0.291825, 0.242452, 0.034711999999999965, -0.20882500000000004, -0.41299600000000003, -0.50911, -0.549696, -0.527755, -0.46417800000000004, -0.31262199999999996, -0.06719600000000003, 0.179077, 0.36357, 0.401012, 0.383417, 0.324004, 0.25754, 0.202933, 0.168987, 0.164942, 0.163982, 0.164485, 0.186117, 0.229021, 0.278671, 0.22461299999999998, 0.018248000000000014, -0.22330799999999998, -0.39508, -0.467522, -0.500909, -0.47287199999999996, -0.37642300000000006, -0.17542100000000005, 0.01790400000000003, 0.22664500000000004, 0.392458, 0.432475, 0.418062, 0.348307, 0.272787, 0.212047, 0.173939, 0.166489, 0.162678, 0.161375, 0.18087, 0.223002, 0.276416, 0.22438400000000003, 0.03354499999999999, -0.16957699999999998, -0.32075699999999996, -0.37429500000000004, -0.4326380000000001, -0.41422899999999996, -0.329716, -0.199577, 0.03581300000000004, 0.256963, 0.443145, 0.505607, 0.488961, 0.422638, 0.342571, 0.272259, 0.217864, 0.198612, 0.191009, 0.185307, 0.199414, 0.24122, 0.299175, 0.296109, 0.132659, 0.19565999999999997, 0.007648999999999961, -0.176008, -0.168748, -0.16697499999999998, -0.11371799999999999, -0.06692599999999999, 0.09087700000000004, 0.314845, 0.47412300000000007, 0.531093, 0.515273, 0.443726, 0.356589, 0.283103, 0.2257, 0.204495, 0.195223, 0.188685, 0.202787, 0.244383, 0.29885, 0.25650900000000004, 0.05522000000000002, -0.10647800000000002, -0.16402199999999995, -0.05801200000000001, -0.08991900000000003, -0.08489399999999997, 0.181263, 0.22380999999999995, 0.31388600000000005, 0.372277, 0.542478, 0.565567, 0.54732, 0.476717, 0.39275, 0.317135, 0.265309, 0.251421, 0.235079, 0.221138, 0.233992, 0.270481, 0.319976, 0.277044, 0.07753000000000004, 0.155199, 0.24174899999999996, 0.26108200000000004, 0.30345300000000003, 0.337914, 0.34946599999999994, 0.407354, 0.34526699999999994, 0.32924800000000004, 0.517351, 0.562499, 0.549591, 0.481159, 0.390979, 0.299134, 0.237115, 0.213135, 0.199578, 0.191979, 0.204259, 0.241525, 0.289981, 0.28075, 0.2986, 0.345537, 0.36528700000000003, 0.47762899999999997, 0.43331300000000006, 0.3423609999999999, 0.16218200000000005, 0.230155, 0.424217, 0.517679, 0.60119, 0.620478, 0.596514, 0.524306, 0.441709, 0.352102, 0.279927, 0.251743, 0.23199, 0.217346, 0.232096, 0.26328, 0.305077, 0.23192999999999997, 0.30958600000000003, 0.304293, 0.277467, 0.219742, -0.025111999999999912, -0.23779899999999998, -0.163512, -0.035134, 0.193598, 0.515816, 0.581183, 0.586399, 0.563891, 0.499941, 0.412086, 0.32208, 0.262308, 0.243962, 0.225871, 0.212587, 0.228555, 0.271589, 0.32093, 0.27313, 0.102026, -0.08380899999999997, -0.208227, -0.290144, -0.32026199999999994, -0.19953500000000002, 0.17632000000000003, -0.0013239999999999919, 0.17747700000000005, 0.413239, 0.539162, 0.577288, 0.556554, 0.486225, 0.4025, 0.321192, 0.261752, 0.244591, 0.228743, 0.215076, 0.229709, 0.273683, 0.331905, 0.325171, 0.33566, 0.285293, 0.14774200000000004, -0.154235, -0.273845, -0.26726799999999995, -0.19447599999999998, -0.08911100000000005, 0.14967299999999994, 0.36712300000000003, 0.532343, 0.569004, 0.54952, 0.484059, 0.40113, 0.320597, 0.261831, 0.243965, 0.226868, 0.215741, 0.233008, 0.269654, 0.320062, 0.292293, 0.284096, 0.21491699999999997, 0.074795, 0.08021600000000001, -0.20338099999999998, 0.011428999999999967, 0.36533, -0.02469700000000008, 0.15724300000000002, 0.38240799999999997, 0.470171, 0.526867, 0.517318, 0.450473, 0.362296, 0.287631, 0.237325, 0.221583, 0.208269, 0.195255, 0.207143, 0.248302, 0.30043, 0.212217, 0.020213000000000036, -0.115265, -0.03383400000000003, 0.038925999999999905, 0.05778899999999998, 0.036183999999999994, 0.33131, 0.34502299999999997, 0.44458499999999995, 0.5633870000000001, 0.7111759999999999, 0.734307, 0.690472, 0.59339, 0.491791, 0.412999, 0.352443, 0.325303, 0.308096, 0.301958, 0.318923, 0.365614, 0.423747, 0.32987, 0.18646400000000002, 0.239433, 0.362533, 0.399753, 0.45230899999999996, 0.472086, 0.470874, 0.5322960000000001, 0.520548, 0.577105, 0.6867030000000001, 0.72108, 0.682623, 0.592517, 0.493389, 0.412742, 0.359759, 0.344714, 0.332602, 0.320746, 0.321095, 0.355796, 0.412661, 0.319454, 0.15070999999999996, -0.001609000000000027, -0.09623700000000002, -0.12387899999999996, -0.14788899999999994, -0.11872000000000005, -0.033864000000000005, 0.09022299999999994, 0.29966500000000007, 0.511424, 0.6847219999999999, 0.72537, 0.694525, 0.618299, 0.517267, 0.431068, 0.379537, 0.36755, 0.33808, 0.316198, 0.330327, 0.375464, 0.429608, 0.323735, 0.176483, 0.02563299999999996, -0.09893200000000002, -0.1157919999999999, -0.10667400000000005, -0.10019200000000006, -0.019772000000000012, 0.07041399999999998, 0.29522599999999993, 0.548668, 0.7009610000000001, 0.725067, 0.680669, 0.605617, 0.510681, 0.426242, 0.372256, 0.357699, 0.345086, 0.335152, 0.344676, 0.388389, 0.453455, 0.351462, 0.17259200000000002, -0.00635800000000003, -0.14508100000000002, -0.187975, -0.13675000000000004, -0.07742300000000002, 0.30993400000000004, -0.02497400000000005, 0.42402900000000004, 0.45106399999999996, 0.548987, 0.611976, 0.601913, 0.532909, 0.449077, 0.363041, 0.279464, 0.227403, 0.204831, 0.18183, 0.184805, 0.223343, 0.271466, 0.156583, -0.062359000000000026, -0.28293100000000004, -0.44215299999999996, -0.522442, -0.565038, -0.545979, -0.46729799999999994, -0.324055, -0.08001800000000003, 0.18368399999999996, 0.348287, 0.405332, 0.395716, 0.332692, 0.260963, 0.20384, 0.168938, 0.164207, 0.162491, 0.162383, 0.182786, 0.225543, 0.275249, 0.16218899999999997, -0.04649500000000001, -0.266006, -0.40484200000000004, -0.45321399999999995, -0.47487700000000005, -0.47240899999999997, -0.38905700000000004, -0.26657299999999995, -0.045632000000000006, 0.18752399999999997, 0.371073, 0.442518, 0.433837, 0.371997, 0.29396, 0.227497, 0.181389, 0.168318, 0.162735, 0.160939, 0.179674, 0.221793, 0.273297, 0.15402500000000002, -0.0071470000000000145, -0.10875699999999999, -0.14550999999999997, -0.13366700000000004, -0.113182, -0.12981900000000002, 0.15810000000000002, 0.145243, 0.21578999999999993, 0.42052, 0.5485899999999999, 0.579251, 0.538789, 0.456143, 0.360278, 0.267219, 0.193365, 0.171902, 0.164317, 0.161003, 0.179158, 0.220604, 0.26986, 0.146063, 0.006774000000000002, 0.125817, 0.196347, 0.26961899999999994, 0.36282800000000004, 0.39123700000000006, 0.354453, 0.395545, 0.36636500000000005, 0.633687, 0.662268, 0.62938, 0.570433, 0.446029, 0.314446, 0.218786, 0.171785, 0.163582, 0.161279, 0.162356, 0.183856, 0.227124, 0.276812, 0.237731, 0.22243100000000002, 0.096579, -0.14882800000000002, -0.08785899999999996, -0.17754999999999999, 0.01611499999999999, -0.09191200000000005, -0.028299999999999992, 0.29899200000000004, 0.36279, 0.444796, 0.490891, 0.488919, 0.421379, 0.341068, 0.265144, 0.21206, 0.198311, 0.190394, 0.185357, 0.20405, 0.249841, 0.306654, 0.21900399999999998, 0.19959900000000003, 0.18338900000000002, 0.212441, 0.22703099999999998, -0.07569599999999999, -0.16001100000000001, -0.14183700000000005, 0.065554, 0.05364300000000005, 0.27716599999999997, 0.47489299999999995, 0.576007, 0.574161, 0.504354, 0.420518, 0.347542, 0.297539, 0.284076, 0.266854, 0.253163, 0.270824, 0.31804, 0.376584, 0.24824399999999996, 0.083978, -0.07699, -0.160491, -0.19626299999999997, -0.23700300000000007, -0.22057300000000002, -0.153767, 0.04099799999999998, 0.33256299999999994, 0.46233599999999997, 0.567563, 0.623882, 0.62023, 0.55055, 0.460753, 0.388781, 0.334519, 0.307374, 0.290798, 0.285544, 0.302925, 0.347622, 0.407787, 0.279413, 0.12412599999999996, -0.006647999999999987, -0.09128400000000003, -0.11979700000000004, -0.13983, -0.06709500000000002, 0.06858900000000001, 0.373483, 0.31945900000000005, 0.45761399999999997, 0.62388, 0.680197, 0.643403, 0.559832, 0.469155, 0.383829, 0.322497, 0.308558, 0.30109, 0.28556, 0.295127, 0.340275, 0.39902, 0.277314, 0.14559899999999998, 0.0006750000000000367, -0.09266600000000003, -0.14059699999999997, -0.09464499999999998, -0.1706700000000001, 0.02747199999999994, 0.12569799999999998, 0.268865, 0.47804399999999997, 0.6389520000000001, 0.690586, 0.648691, 0.570604, 0.482732, 0.398694, 0.330868, 0.308701, 0.292731, 0.277933, 0.289647, 0.333259, 0.391032, 0.26590199999999997, 0.12781200000000004, 0.028101000000000043, 0.148575, 0.14858799999999994, 0.255452, 0.29802700000000004, 0.47330900000000004, 0.608564, 0.48312700000000003, 0.762641, 0.757742, 0.713863, 0.674429, 0.589296, 0.487713, 0.396548, 0.335616, 0.302242, 0.270134, 0.252068, 0.265345, 0.301504, 0.3513, 0.32453, 0.364518, 0.429343, 0.362897, 0.4402170000000001, 0.45463600000000004, 0.270232, 0.11798499999999998, 0.192984, 0.538686, 0.580453, 0.6099439999999999, 0.614404, 0.619265, 0.552762, 0.456491, 0.360388, 0.29232, 0.252062, 0.223858, 0.2092, 0.217371, 0.252773, 0.302753, 0.270691, 0.177688, 0.14266900000000002, -0.013827000000000034, 0.15771799999999997, 0.324147, 0.0048040000000000305, 0.36377600000000004, 0.14262599999999998, 0.24446400000000001, 0.341727, 0.429333, 0.507696, 0.516008, 0.446463, 0.364429, 0.29147, 0.240205, 0.226205, 0.21072, 0.198204, 0.21391, 0.25317, 0.294111, 0.252973, 0.14616, 0.12855199999999997, 0.17743299999999998, 0.06517200000000001, -0.021533000000000024, 0.00739799999999996, 0.03506799999999999, 0.02207199999999998, 0.11064399999999996, 0.31064499999999995, 0.48658199999999996, 0.5552320000000001, 0.546092, 0.472567, 0.38961, 0.311044, 0.249834, 0.228351, 0.217275, 0.20566, 0.217978, 0.262722, 0.307493, 0.225606, 0.09902300000000003, -0.13555, -0.246332, -0.323761, -0.298365, -0.29680999999999996, -0.23619700000000005, -0.15215600000000007, 0.061388, 0.28431, 0.46845799999999993, 0.5420119999999999, 0.528097, 0.448948, 0.361014, 0.283702, 0.228969, 0.199547, 0.17564, 0.166123, 0.183352, 0.224885, 0.250282, 0.11074299999999998, -0.08010099999999998, -0.24427900000000002, -0.271325, -0.21882199999999996, -0.266185, -0.352327, -0.24814199999999997, -0.11058699999999999, 0.08065199999999995, 0.32770800000000005, 0.49253500000000006, 0.550071, 0.542349, 0.466492, 0.385718, 0.317514, 0.269538, 0.255613, 0.241215, 0.229851, 0.248228, 0.289258, 0.32242800000000005, 0.19072699999999998, 0.017307000000000017, -0.164317, -0.275799, -0.31074900000000005, -0.32756799999999997, -0.347409, -0.29157099999999997, -0.158632, 0.05417000000000005, 0.24497599999999997, 0.44869000000000003, 0.511008, 0.499057, 0.451715, 0.372358, 0.294489, 0.238049, 0.219853, 0.202062, 0.196996, 0.221055, 0.259951, 0.292458, 0.181337, 0.00261100000000003, -0.13697500000000007, -0.18148799999999998, -0.07460899999999998, -0.09020100000000003, -0.08556400000000008, 0.14078199999999996, 0.19406999999999996, 0.20509900000000003, 0.368829, 0.561465, 0.633571, 0.627085, 0.55022, 0.463278, 0.382246, 0.321683, 0.306347, 0.297381, 0.288274, 0.303446, 0.33919, 0.38288700000000003, 0.35616600000000004, 0.345515, 0.24614699999999998, 0.322837, 0.38911399999999996, 0.381289, 0.41207800000000006, 0.39368500000000006, 0.43519, 0.43223200000000006, 0.661318, 0.642078, 0.582373, 0.581652, 0.515883, 0.431839, 0.350774, 0.292356, 0.276769, 0.257764, 0.236494, 0.246371, 0.282796, 0.307362, 0.17785299999999998, 0.053207000000000004, 0.071019, -0.014577000000000007, 0.272393, 0.038329999999999975, -0.05765399999999998, -0.10178799999999999, -0.004384999999999972, 0.18362900000000004, 0.3202479999999999, 0.47306899999999996, 0.594952, 0.618041, 0.527967, 0.423354, 0.335435, 0.251331, 0.202603, 0.17876, 0.168071, 0.18395, 0.224311, 0.250444, 0.11986599999999997, -0.011805999999999983, -0.17393999999999993, -0.286263, -0.32195999999999997, -0.34608099999999997, -0.34943500000000005, -0.13587, 0.04626000000000002, 0.10771399999999998, 0.336676, 0.46174000000000004, 0.5166449999999999, 0.509567, 0.422984, 0.332185, 0.26045, 0.207222, 0.190592, 0.179951, 0.174107, 0.191754, 0.231244, 0.26095599999999997, 0.10802300000000001, -0.07852199999999998, -0.15985099999999997, -0.252499, -0.23770999999999998, -0.028744999999999965, 0.172056, 0.187769, 0.244431, 0.228049, 0.31326099999999996, 0.44409199999999993, 0.5056240000000001, 0.503267, 0.427292, 0.342303, 0.272576, 0.224662, 0.2127, 0.190839, 0.175306, 0.189412, 0.225665, 0.24518599999999996, 0.080617, -0.09401100000000001, -0.235024, -0.26069600000000004, -0.41828200000000004, -0.40732399999999996, -0.557291, -0.19410499999999997, -0.193396, 0.01771299999999998, 0.23237599999999997, 0.418964, 0.496131, 0.514769, 0.452292, 0.373262, 0.303311, 0.246997, 0.220178, 0.20616, 0.200052, 0.213869, 0.258235, 0.296393, 0.24773099999999998, 0.36147, 0.06597599999999998, 0.221341, 0.37262300000000004, 0.387473, 0.290057, 0.12445, 0.241087, 0.482626, 0.43442800000000004, 0.513857, 0.547778, 0.553246, 0.489513, 0.404779, 0.331039, 0.274292, 0.252591, 0.241157, 0.228013, 0.229425, 0.265347, 0.312371, 0.307086, 0.24721899999999997, 0.141297, 0.04892099999999999, 0.07111899999999999, 0.08724500000000002, -0.03920400000000002, 0.18691599999999997, 0.186564, 0.21655400000000002, 0.396981, 0.510705, 0.5434950000000001, 0.53179, 0.450738, 0.357267, 0.274637, 0.218261, 0.202935, 0.193977, 0.17907, 0.184443, 0.221219, 0.226591, 0.08126, 0.019198999999999994, 0.093494, 0.160771, 0.213851, 0.24101499999999998, 0.253027, 0.237681, 0.295695, 0.279312, 0.40359, 0.55632, 0.5411760000000001, 0.52327, 0.443356, 0.347201, 0.263507, 0.205901, 0.189837, 0.181422, 0.17253, 0.185849, 0.226514, 0.242089, 0.223147, 0.17364299999999996, 0.198738, 0.11557, 0.07972600000000002, 0.08319800000000005, 0.327859, 0.3387760000000001, 0.45264699999999997, 0.487185, 0.566079, 0.571209, 0.576924, 0.564742, 0.44858, 0.341818, 0.297325, 0.241036, 0.222988, 0.217132, 0.190871, 0.194764, 0.246351, 0.268891, 0.265326, 0.170282, 0.04771600000000001, -0.00509699999999999, -0.164184, -0.233485, -0.15379199999999998, -0.016940999999999984, -0.23754700000000006, -0.14148500000000003, 0.145453, 0.398247, 0.461956, 0.486174, 0.427613, 0.348514, 0.279932, 0.231658, 0.219684, 0.213228, 0.20721, 0.221008, 0.266934, 0.285634, 0.14516600000000002, 0.026370000000000005, -0.12656799999999996, -0.205266, -0.2136, -0.25604799999999994, -0.2525569999999999, 0.023626000000000036, -0.021927999999999948, 0.21014499999999997, 0.37295600000000007, 0.540139, 0.587192, 0.57511, 0.49873, 0.417431, 0.346755, 0.291582, 0.276634, 0.266985, 0.258317, 0.270505, 0.292749, 0.28902300000000003, 0.172087, 0.12126999999999999, 0.007695000000000007, -0.14058199999999998, -0.13748099999999996, -0.12638900000000008, -0.117761, 0.45018900000000006, 0.31265600000000004, 0.178097, 0.345046, 0.459098, 0.60288, 0.620455, 0.522889, 0.410045, 0.314461, 0.242394, 0.21025, 0.195214, 0.185272, 0.199562, 0.240453, 0.24836999999999998, 0.11453199999999997, -0.031062999999999952, -0.146331, -0.20609800000000006, -0.20042899999999997, -0.1926690000000001, -0.19168400000000008, 0.020398000000000027, 0.114815, 0.507298, 0.531143, 0.60485, 0.6088830000000001, 0.571271, 0.472488, 0.370553, 0.283936, 0.220757, 0.197431, 0.178995, 0.166677, 0.182647, 0.223878, 0.231141, 0.12253699999999998, -0.025932999999999984, -0.17893899999999996, -0.18025100000000005, -0.21060099999999998, -0.09411799999999998, -0.16010999999999997, 0.090337, 0.11909700000000001, 0.25677399999999995, 0.49405499999999997, 0.567965, 0.617027, 0.639297, 0.555709, 0.41901, 0.30997, 0.241886, 0.209391, 0.186467, 0.177209, 0.190477, 0.228057, 0.23056700000000002, 0.09891299999999997, 0.014058999999999988, 0.09476199999999999, 0.11290799999999995, 0.21372700000000003, 0.36308399999999996, 0.319442, 0.329743, 0.30831900000000007, 0.5541280000000001, 0.5536399999999999, 0.628188, 0.635607, 0.623791, 0.536779, 0.428837, 0.33139, 0.260553, 0.236913, 0.216757, 0.19569, 0.204219, 0.241047, 0.262704, 0.16629499999999997, 0.059087, -0.024457000000000007, -0.11500699999999997, -0.012058999999999931, -0.040139999999999953, -0.08499899999999994, -0.009861000000000009, 0.03764899999999993, 0.22397900000000004, 0.44889900000000005, 0.630765, 0.709078, 0.702012, 0.59646, 0.486474, 0.389889, 0.321773, 0.302266, 0.286984, 0.278245, 0.289872, 0.342151, 0.362088, 0.23164300000000002, 0.135438, 0.049350000000000005, 0.0013859999999999983, -0.03904300000000005, -0.06259999999999999, -0.043831000000000064, 0.024556000000000022, 0.052817, 0.16971099999999995, 0.22969899999999993, 0.376771, 0.484968, 0.534154, 0.482741, 0.384724, 0.295596, 0.245608, 0.233988, 0.232878, 0.219182, 0.217996, 0.246688, 0.24017899999999998, 0.14636900000000003, -0.028731000000000007, -0.178112, -0.22276199999999996, -0.180006, -0.206399, -0.188118, -0.12425900000000001, 0.413129, 0.38494999999999996, 0.416239, 0.588654, 0.631259, 0.592983, 0.516189, 0.438566, 0.356927, 0.314105, 0.296321, 0.279272, 0.261768, 0.269953, 0.298921, 0.296532, 0.338901, 0.330343, 0.35943400000000003, 0.273129, 0.387274, 0.186251, 0.5071479999999999, -0.14523999999999992, 0.439258, 0.620733, 0.6462129999999999, 0.596295, 0.62538, 0.606907, 0.523615, 0.447962, 0.372107, 0.32179, 0.312956, 0.293492, 0.273102, 0.278872, 0.317353, 0.318822, 0.189595, 0.05653400000000003, -0.09932199999999997, -0.19896400000000003, -0.20209900000000003, -0.16579300000000008, 0.184838, 0.14321099999999998, 0.21996399999999994, 0.414394, 0.482674, 0.5721149999999999, 0.6437649999999999, 0.633928, 0.55174, 0.456362, 0.371818, 0.312049, 0.292982, 0.273803, 0.247932, 0.246005, 0.276843, 0.280595, 0.37656999999999996, 0.246265, -0.05931599999999998, -0.052566, 0.27490000000000003, -0.05352800000000002, 0.04363899999999998, 0.19420800000000005, 0.27299899999999994, 0.292677, 0.444793, 0.610645, 0.682821, 0.696412, 0.616268, 0.519953, 0.442585, 0.383019, 0.36137, 0.348629, 0.338895, 0.353569, 0.389863, 0.385065, 0.303554, 0.21320299999999998, 0.296917, 0.28384200000000004, 0.43827800000000006, 0.47884099999999996, 0.48766699999999996, 0.459985, 0.5165820000000001, 0.508994, 0.547564, 0.694471, 0.725784, 0.719338, 0.639774, 0.549583, 0.468538, 0.409272, 0.391581, 0.374446, 0.346581, 0.354376, 0.400162, 0.394948, 0.29599400000000003, 0.144642, 0.038947000000000065, -0.043425999999999965, -0.08263300000000007, -0.10404399999999991, -0.06144800000000006, 0.009367999999999932, 0.39932199999999995, 0.46692799999999995, 0.546775, 0.720483, 0.753504, 0.743044, 0.658007, 0.561367, 0.484021, 0.425714, 0.40327, 0.394105, 0.386676, 0.403528, 0.448281, 0.447764, 0.37658699999999995, 0.443893, 0.27176800000000007, 0.11183699999999996, 0.022435000000000094, 0.02625899999999992, 0.04575600000000002, 0.01635999999999993, 0.13733499999999998, 0.5395650000000001, 0.6594949999999999, 0.720134, 0.724227, 0.716107, 0.639839, 0.551225, 0.471087, 0.412316, 0.393493, 0.379245, 0.370733, 0.387446, 0.433881, 0.454899, 0.414495, 0.41362099999999996, 0.368965, 0.11261100000000002, -0.11086200000000002, -0.15955300000000006, 0.127479, 0.038358, 0.274349, 0.39572000000000007, 0.565798, 0.652615, 0.685144, 0.700536, 0.621776, 0.537616, 0.465765, 0.416309, 0.402786, 0.388857, 0.365907, 0.365065, 0.40407, 0.40692, 0.33307700000000007, 0.25510800000000006, 0.07068000000000008, -0.045849999999999946, -0.09883800000000009, -0.117784, -0.04879800000000001, 0.03645299999999996, 0.187589, 0.31909400000000004, 0.524505, 0.675505, 0.724049, 0.73141, 0.644454, 0.551326, 0.4726, 0.409289, 0.382261, 0.370426, 0.354422, 0.363265, 0.398584, 0.387728, 0.3236939999999999, 0.225906, 0.09832400000000008, 0.040974000000000066, -0.009732999999999992, -0.06912200000000002, -0.036694000000000004, 0.01461800000000002, 0.13810699999999998, 0.33479499999999995, 0.521639, 0.698568, 0.742306, 0.742383, 0.664295, 0.566444, 0.480241, 0.422095, 0.404205, 0.395226, 0.375836, 0.383925, 0.432789, 0.431662, 0.33347600000000005, 0.19943099999999997, 0.002889999999999948, -0.12004100000000006, 0.06280000000000008, 0.054338, 0.09031900000000004, 0.32364000000000004, 0.265651, 0.15802099999999997, 0.275999, 0.48612600000000006, 0.628482, 0.673792, 0.613185, 0.528609, 0.453342, 0.40183, 0.39176, 0.373294, 0.355471, 0.355137, 0.39362, 0.405543, 0.30444399999999994, 0.216893, 0.2862219999999999, 0.404208, 0.47366300000000006, 0.48822600000000005, 0.386826, 0.32132, 0.224294, 0.08347399999999999, 0.170759, 0.389684, 0.50641, 0.568237, 0.509893, 0.449972, 0.407265, 0.359003, 0.33899, 0.32575, 0.323857, 0.35158, 0.395684, 0.386666, 0.285787, 0.11512099999999997, 0.055181000000000036, -0.011641000000000012, -0.03664500000000004, -0.18320800000000004, -0.19264900000000007, -0.0061269999999999936, 0.07884200000000008, 0.2831429999999999, 0.24795899999999993, 0.353055, 0.47457999999999995, 0.538022, 0.485693, 0.399052, 0.325743, 0.281518, 0.265859, 0.264004, 0.264053, 0.281372, 0.330002, 0.31294, 0.27534600000000004, 0.248894, 0.06102799999999997, -0.043745000000000034, -0.03581499999999993, -0.03317700000000001, -0.02908900000000003, -0.11528300000000002, 0.020504999999999995, 0.249099, 0.365008, 0.5334340000000001, 0.603906, 0.612338, 0.555685, 0.478039, 0.405555, 0.353317, 0.309965, 0.264471, 0.234036, 0.235436, 0.279138, 0.272202, 0.218635, 0.169072, 0.09150000000000003, 0.02508699999999997, 0.10968100000000003, 0.01894499999999999, 0.05113800000000002, 0.10557000000000005, 0.24802100000000005, 0.222032, 0.31843899999999997, 0.42049699999999995, 0.518925, 0.577274, 0.506815, 0.417917, 0.340146, 0.282672, 0.265361, 0.255784, 0.248557, 0.256829, 0.287672, 0.30156900000000003, 0.379805, 0.39749899999999994, 0.41344, 0.317769, 0.21409900000000004, -0.086596, -0.604277, -0.5088239999999999, -0.366323, -0.112211, 0.29481900000000005, 0.44078700000000004, 0.520887, 0.578736, 0.517489, 0.381118, 0.243199, 0.186765, 0.169021, 0.163447, 0.161658, 0.18057, 0.225039, 0.22325799999999998, 0.15573, -0.031803000000000026, -0.32515799999999995, -0.386538, -0.36519599999999997, -0.37128900000000004, -0.315511, -0.2809360000000001, -0.24515400000000004, -0.012793999999999972, 0.34611499999999995, 0.39571199999999995, 0.469708, 0.515075, 0.445488, 0.364892, 0.292421, 0.236031, 0.202925, 0.180758, 0.171465, 0.188599, 0.230367, 0.214679, 0.194687, -0.03328599999999998, -0.12491599999999997, -0.11989700000000003, -0.08396599999999999, -0.07546599999999992, -0.037263999999999964, 0.212246, 0.236601, 0.28681599999999996, 0.404017, 0.5827420000000001, 0.6582870000000001, 0.67463, 0.595719, 0.503906, 0.460173, 0.382499, 0.330219, 0.328547, 0.304956, 0.29676, 0.344379, 0.334521, 0.21965699999999996, 0.10797699999999999, 0.22392500000000004, 0.25573799999999997, 0.329284, 0.37834599999999996, 0.39044199999999996, 0.385432, 0.352746, 0.342502, 0.41915800000000003, 0.587321, 0.616873, 0.643241, 0.571289, 0.485311, 0.407788, 0.349789, 0.313883, 0.284856, 0.271072, 0.277161, 0.315103, 0.332544, 0.35969, 0.39365300000000003, 0.43237200000000003, 0.29470700000000005, 0.371081, 0.46620100000000003, 0.4870479999999999, 0.34909500000000004, 0.384215, 0.574674, 0.532678, 0.6082259999999999, 0.660658, 0.658272, 0.576519, 0.490072, 0.417296, 0.373601, 0.349625, 0.329279, 0.31143, 0.319094, 0.362253, 0.404821, 0.32725099999999996, 0.36361199999999994, 0.23772899999999997, 0.18524300000000005, 0.23599399999999998, 0.26437599999999994, 0.036321999999999965, 0.5366299999999999, 0.38179399999999997, 0.319346, 0.638436, 0.653988, 0.6210450000000001, 0.637834, 0.560586, 0.475176, 0.403748, 0.34925, 0.33434, 0.326991, 0.31727, 0.332668, 0.378773, 0.364845, 0.248298, 0.10520199999999996, -0.007978999999999958, -0.11195900000000003, -0.174778, -0.18388499999999997, -0.18500099999999997, -0.13566900000000004, -0.022730000000000028, 0.184265, 0.39467300000000005, 0.590144, 0.636629, 0.684185, 0.597059, 0.503734, 0.425709, 0.37007, 0.347943, 0.330585, 0.319686, 0.333126, 0.375482, 0.369218, 0.28121799999999997, 0.14624900000000002, 0.045686000000000004, -0.10788200000000003, -0.1891879999999999, -0.28186999999999995, -0.317249, -0.15671200000000007, 0.03330899999999992, 0.25821099999999997, 0.448042, 0.553241, 0.609279, 0.657153, 0.581071, 0.495996, 0.413351, 0.355443, 0.332049, 0.314517, 0.295583, 0.302025, 0.34314, 0.32137, 0.197475, 0.07670199999999999, 0.003829000000000027, -0.10934500000000003, -0.24364399999999997, -0.20314699999999997, 0.473352, 0.12192300000000006, 0.040160000000000085, 0.615669, 0.5344220000000001, 0.518158, 0.578264, 0.621773, 0.536841, 0.449889, 0.376245, 0.323615, 0.300309, 0.275629, 0.267864, 0.283026, 0.320942, 0.305372, 0.299637, 0.154754, 0.08788999999999997, -0.10463899999999998, -0.14436899999999997, -0.14102600000000004, -0.12436599999999998, 0.24455100000000002, 0.143924, 0.5982430000000001, 0.696106, 0.647652, 0.661192, 0.650904, 0.57096, 0.483846, 0.407224, 0.353777, 0.328746, 0.310314, 0.304107, 0.322639, 0.369525, 0.39426700000000003, 0.299998, 0.402682, 0.31856700000000004, 0.24322499999999997, 0.29858699999999994, 0.267929, 0.3393189999999999, 0.31179300000000004, 0.336714, 0.322945, 0.307909, 0.447236, 0.543516, 0.623635, 0.562408, 0.471214, 0.387939, 0.34647, 0.333057, 0.322943, 0.315429, 0.322059, 0.363193, 0.36336100000000005, 0.241709, 0.14329400000000003, 0.024777999999999967, -0.04854400000000003, -0.16859000000000002, -0.324661, -0.34995100000000007, -0.28903900000000005, -0.18922500000000003, -0.05366800000000005, 0.15569000000000005, 0.36510999999999993, 0.5006200000000001, 0.56154, 0.469028, 0.377501, 0.308876, 0.270464, 0.258687, 0.248981, 0.24334, 0.262027, 0.311614, 0.300798, 0.16734100000000002, 0.05747200000000002, -0.063743, -0.157717, -0.19563400000000009, -0.19983499999999998, -0.16517099999999996, 0.07297600000000004, 0.19835099999999994, 0.41354100000000005, 0.573825, 0.7039040000000001, 0.8141349999999999, 0.789989, 0.656495, 0.513353, 0.402029, 0.324511, 0.299546, 0.281943, 0.260322, 0.266598, 0.308893, 0.29297, 0.18246, 0.09151399999999998, -0.006228999999999929, -0.09001700000000001, -0.12912500000000005, -0.13648100000000007, -0.12589499999999998, 0.017881999999999953, 0.021001000000000047, 0.22415999999999991, 0.428982, 0.631528, 0.6936829999999999, 0.731417, 0.640813, 0.530773, 0.424774, 0.335634, 0.30349, 0.285192, 0.268383, 0.274046, 0.295793, 0.26453800000000005, 0.14883599999999997, 0.05381399999999997, -0.049119000000000024, -0.135695, -0.182122, -0.219457, -0.193307, -0.09975599999999996, 0.046267999999999976, 0.49168000000000006, 0.55026, 0.680501, 0.68317, 0.723967, 0.643241, 0.549954, 0.456765, 0.386748, 0.360309, 0.336348, 0.303732, 0.294933, 0.323594, 0.296224, 0.17844700000000002, 0.07256900000000005, 0.045857999999999954, 0.026572999999999958, -0.01725500000000002, 0.294236, 0.09287199999999995, 0.12428499999999998, 0.233535, 0.41847299999999993, 0.5571349999999999, 0.861854, 0.7373799999999999, 0.778025, 0.685941, 0.566917, 0.459525, 0.37734, 0.33537, 0.305521, 0.286049, 0.298591, 0.341489, 0.310589, 0.275648, 0.235368, 0.259295, 0.3224699999999999, 0.5419809999999999, 0.632294, 0.5296029999999999, 0.5857410000000001, 0.22481899999999994, 0.14594100000000004, 0.27598999999999996, 0.614195, 0.561677, 0.631755, 0.563712, 0.481504, 0.406743, 0.346377, 0.297701, 0.255239, 0.234029, 0.247091, 0.29301, 0.274719, 0.11849099999999999, 0.010534999999999961, 0.092084, 0.11385899999999999, 0.21240400000000004, 0.278114, 0.307825, 0.31296500000000005, 0.44253099999999995, 0.5173829999999999, 0.651807, 0.7957479999999999, 0.695415, 0.702089, 0.612927, 0.510335, 0.403897, 0.333915, 0.2968, 0.275429, 0.267097, 0.284625, 0.331374, 0.35678699999999997, 0.323071, 0.46116500000000005, 0.406705, 0.632731, 0.349922, 0.13707499999999995, -0.19245800000000002, 0.46227399999999996, 0.20180699999999996, 0.318689, 0.29911100000000007, 0.5774509999999999, 0.6727810000000001, 0.740213, 0.666636, 0.523586, 0.390524, 0.329125, 0.303532, 0.277971, 0.262828, 0.277504, 0.3217, 0.302076, 0.156391, 0.06470800000000004, -0.01125799999999999, -0.081959, -0.10819899999999993, -0.13125299999999995, -0.13841899999999996, -0.07781899999999997, 0.019730000000000025, 0.23182200000000008, 0.45353499999999997, 0.604292, 0.674768, 0.715055, 0.597811, 0.488268, 0.398994, 0.333196, 0.30561, 0.279913, 0.263276, 0.275101, 0.310039, 0.288886, 0.17675700000000003, 0.09485899999999997, 0.009588999999999959, -0.06257900000000005, -0.09390799999999999, -0.13438300000000003, -0.13683199999999995, -0.07173399999999996, 0.07042100000000007, 0.276643, 0.434039, 0.603291, 0.685101, 0.72405, 0.630474, 0.522621, 0.436821, 0.371874, 0.339807, 0.321934, 0.312503, 0.327947, 0.373363, 0.378907, 0.25715, 0.04208999999999996, -0.06563399999999997, -0.08010600000000001, 0.11466200000000004, 0.281512, -0.007318000000000047, 0.177886, 0.14436899999999997, 0.400283, 0.5231730000000001, 0.639409, 0.690721, 0.72301, 0.643487, 0.547915, 0.456588, 0.383765, 0.3622, 0.329677, 0.295763, 0.324658, 0.379258, 0.371514, 0.24991800000000003, 0.167773, 0.08095200000000002, 0.03307899999999997, 0.014168999999999987, 0.04325599999999996, -0.0024089999999999945, -0.010763999999999996, 0.42630599999999996, 0.315762, 0.709031, 0.594171, 0.683264, 0.731358, 0.634267, 0.532996, 0.45863, 0.40557, 0.384775, 0.380441, 0.379202, 0.396555, 0.402548, 0.34842, 0.204017, 0.045069000000000026, -0.06117699999999998, -0.04627400000000004, -0.05499900000000002, -0.17863999999999997, -0.0350609999999999, 0.17968900000000004, 0.21520199999999995, 0.260153, 0.394556, 0.532614, 0.633781, 0.694319, 0.608105, 0.516628, 0.434569, 0.379461, 0.363852, 0.360338, 0.358898, 0.360183, 0.399552, 0.381348, 0.230768, 0.161759, 0.31672200000000006, 0.31951499999999994, 0.426189, 0.4745039999999999, 0.471434, 0.449829, 0.47238900000000006, 0.460201, 0.5451550000000001, 0.658716, 0.726802, 0.756721, 0.66404, 0.557318, 0.46954, 0.406967, 0.382847, 0.366733, 0.339989, 0.333158, 0.361842, 0.342795, 0.23958700000000002, 0.18306, 0.11871399999999999, 0.03372900000000001, -0.029225999999999974, -0.04438200000000003, -0.06373300000000004, -0.01267599999999991, 0.10984300000000002, 0.330793, 0.553084, 0.750313, 0.7629900000000001, 0.76807, 0.672318, 0.560855, 0.466909, 0.407744, 0.388421, 0.37799, 0.369207, 0.376442, 0.406953, 0.374074, 0.275787, 0.252485, 0.22104099999999993, 0.05410500000000007, 0.07726100000000002, -0.021364999999999967, -0.015000000000000013, 0.35389500000000007, 0.25541, 0.753348, 0.825105, 0.796857, 0.818137, 0.799998, 0.715095, 0.619848, 0.530042, 0.439447, 0.40164, 0.386011, 0.375194, 0.390753, 0.438521, 0.432249, 0.36627400000000004, 0.276177, 0.15239800000000003, 0.11190900000000004, 0.09016499999999994, 0.13498100000000002, 0.14146900000000007, 0.390073, 0.43456400000000006, 0.662335, 0.707722, 0.829969, 0.720804, 0.735872, 0.626898, 0.514499, 0.432337, 0.377406, 0.357806, 0.346388, 0.341868, 0.359037, 0.416153, 0.43089299999999997, 0.332752, 0.24055100000000007, 0.153408, 0.057315000000000005, 0.0010139999999999594, 0.025846999999999953, -0.01487000000000005, 0.03193699999999999, 0.31901100000000004, 0.45767399999999997, 0.6876450000000001, 0.7035440000000001, 0.792006, 0.804913, 0.747082, 0.656186, 0.56368, 0.499513, 0.460594, 0.408153, 0.365509, 0.371835, 0.416008, 0.394418, 0.290159, 0.22859800000000002, 0.168906, 0.11261699999999997, 0.09798699999999994, 0.06896599999999997, -0.196448, 0.140145, 0.02700600000000003, -0.030193999999999943, 0.21468700000000002, 0.618449, 0.549944, 0.601994, 0.552151, 0.467911, 0.393813, 0.348619, 0.329381, 0.306883, 0.294461, 0.311328, 0.360979, 0.356376, 0.25277700000000003, 0.11776799999999998, 0.08202199999999998, 0.043658000000000086, 0.02660999999999991, 0.046753000000000045, 0.229618, 0.31821299999999997, 0.343304, 0.375174, 0.19479499999999994, 0.389011, 0.499722, 0.586053, 0.520949, 0.440001, 0.375372, 0.331361, 0.32631, 0.323539, 0.318097, 0.334314, 0.372819, 0.383536, 0.425459, 0.229665, 0.29926, 0.424384, 0.463637, 0.484135, 0.29653099999999993, 0.21413900000000002, 0.303097, 0.42983, 0.42203599999999997, 0.385486, 0.49860399999999994, 0.602281, 0.555397, 0.476364, 0.402401, 0.344608, 0.328072, 0.318052, 0.310718, 0.331727, 0.386462, 0.385143, 0.29264, 0.23368299999999997, 0.14924899999999997, 0.078156, 0.498645, 0.08049600000000001, 0.04863000000000006, 0.225673, 0.22322799999999998, 0.441512, 0.699561, 0.796118, 0.643697, 0.772098, 0.738495, 0.659663, 0.572841, 0.497861, 0.458209, 0.426674, 0.388645, 0.387155, 0.431839, 0.426452, 0.324731, 0.25019399999999997, 0.17655699999999996, 0.10846299999999998, 0.07512700000000005, 0.07000699999999993, 0.09197, 0.159323, 0.27387300000000003, 0.47347200000000006, 0.642212, 0.809592, 0.889073, 0.919885, 0.819154, 0.707811, 0.608508, 0.527551, 0.487174, 0.452396, 0.433251, 0.439692, 0.476734, 0.46344500000000005, 0.3603139999999999, 0.28254999999999997, 0.21236900000000003, 0.15076, 0.343844, 0.24950700000000003, 0.29152999999999996, 0.308265, 0.431445, 0.459631, 0.610041, 0.7411409999999999, 0.729869, 0.656756, 0.594577, 0.518616, 0.445949, 0.396685, 0.391711, 0.394502, 0.388339, 0.37864, 0.405423, 0.391624, 0.272905, 0.19848300000000002, 0.12373699999999999, 0.05441699999999994, 0.04368300000000003, 0.03607799999999994, -0.09722799999999998, -0.22318500000000002, -0.14623999999999998, 0.16151700000000002, 0.40348699999999993, 0.543347, 0.649003, 0.692091, 0.616972, 0.504513, 0.412595, 0.37483, 0.359001, 0.349236, 0.328719, 0.333572, 0.376157, 0.35870199999999997, 0.258272, 0.225922, 0.14749899999999994, 0.04023699999999997, -0.07931600000000005, -0.11714499999999994, -0.017523999999999984, 0.160823, 0.39756600000000003, 0.45077599999999995, 0.378008, 0.48421100000000006, 0.603861, 0.681982, 0.619774, 0.519286, 0.440708, 0.391964, 0.386508, 0.38642, 0.381689, 0.385794, 0.42102, 0.403623, 0.33841200000000005, 0.108815, -0.12179200000000001, -0.21611999999999998, -0.05404999999999993, 0.17798999999999993, -0.019518000000000035, 0.24141099999999993, 0.30300099999999996, 0.320414, 0.507088, 0.655097, 0.710011, 0.740843, 0.649164, 0.532127, 0.445294, 0.3792, 0.353658, 0.327099, 0.297954, 0.3065, 0.351472, 0.354325, 0.26858000000000004, 0.16960199999999997, 0.25579500000000005, 0.350958, 0.394142, 0.360589, 0.389401, 0.37037899999999996, 0.47067799999999993, 0.48155500000000007, 0.617429, 0.73415, 0.763715, 0.764748, 0.674756, 0.577734, 0.493356, 0.438743, 0.40206, 0.365372, 0.346908, 0.355557, 0.399268, 0.40326, 0.35591000000000006, 0.305956, 0.21844999999999998, 0.132506, 0.09336899999999992, 0.05548399999999998, 0.44219800000000004, 0.464974, 0.660749, 0.744872, 0.8462270000000001, 0.87504, 0.776689, 0.782749, 0.705207, 0.613434, 0.522108, 0.456726, 0.42758, 0.396715, 0.387844, 0.382472, 0.405343, 0.397089, 0.36888199999999993, 0.258598, 0.31993400000000005, 0.437034, 0.44785200000000003, 0.47683600000000004, 0.44583899999999993, 0.47568799999999994, 0.502825, 0.523228, 0.585109, 0.7490789999999999, 0.7983899999999999, 0.827564, 0.73407, 0.626602, 0.537062, 0.462506, 0.422882, 0.400144, 0.379067, 0.385466, 0.431461, 0.414142, 0.3104, 0.31413800000000003, 0.239693, 0.14940799999999999, 0.10050799999999993, 0.003273999999999999, -0.17060699999999995, -0.12849299999999997, -0.12716900000000003, 0.11194500000000002, 0.24777599999999994, 0.396055, 0.517275, 0.587516, 0.523733, 0.44367, 0.376026, 0.32516, 0.315653, 0.293972, 0.27199, 0.28721, 0.333069, 0.328847, 0.271157, 0.20155, 0.12380399999999991, 0.03757699999999997, 0.003950000000000009, -0.1804659999999999, -0.31447499999999995, -0.03689300000000001, 0.30291100000000004, 0.5180359999999999, 0.45858499999999996, 0.643029, 0.661128, 0.637706, 0.557659, 0.449765, 0.353146, 0.300292, 0.29439, 0.288136, 0.277981, 0.293875, 0.331653, 0.331581, 0.270425, 0.19206100000000004, 0.18114099999999994, 0.07612799999999997, 0.082735, 0.059230000000000005, -0.12508299999999994, -0.23797499999999994, -0.12580799999999998, 0.569408, 0.7498750000000001, 0.733838, 0.698405, 0.695276, 0.579419, 0.47962, 0.395248, 0.333945, 0.318931, 0.294684, 0.26945, 0.276716, 0.310804, 0.306243, 0.340486, 0.26343399999999995, 0.44800799999999996, 0.318665, 0.190969, 0.14685100000000006, 0.15028700000000006, 0.296179, 0.34809999999999997, 0.46328199999999997, 0.510211, 0.558605, 0.52434, 0.612422, 0.539679, 0.447034, 0.369745, 0.312451, 0.29361, 0.283113, 0.265864, 0.28861, 0.331322, 0.321316, 0.345218, 0.404816, 0.32815800000000006, 0.134293, 0.15195899999999996, 0.29057299999999997, 0.27954300000000004, 0.337727, 0.39955, 0.43847099999999994, 0.55602, 0.748974, 0.7241059999999999, 0.7006, 0.646723, 0.558177, 0.477564, 0.412742, 0.377567, 0.345782, 0.328983, 0.332288, 0.368282, 0.369946, 0.32330899999999996, 0.26699999999999996, 0.151258, 0.05191800000000002, -0.0038519999999999666, -0.02455099999999999, 0.023540000000000005, 0.10568699999999998, 0.22656199999999993, 0.4150649999999999, 0.50798, 0.47632599999999997, 0.5176780000000001, 0.61691, 0.580864, 0.513947, 0.447018, 0.383531, 0.359493, 0.347082, 0.331343, 0.33184, 0.366091, 0.375959, 0.345394, 0.308226, 0.18673099999999992, 0.11111899999999997, 0.07899200000000006, 0.05922799999999995, 0.16150200000000003, 0.21606499999999995, 0.05592200000000003, 0.06244800000000006, 0.344153, 0.691732, 0.76933, 0.792204, 0.707735, 0.603794, 0.512211, 0.433977, 0.399838, 0.388951, 0.36509, 0.372986, 0.419831, 0.43335, 0.34155199999999997, 0.287072, 0.17171199999999998, 0.10507100000000003, 0.060477, 0.03174500000000002, 0.03535899999999992, 0.10372100000000006, 0.20806999999999998, 0.501286, 0.633916, 0.7705360000000001, 0.8212229999999999, 0.824488, 0.740806, 0.633761, 0.53381, 0.459037, 0.420009, 0.400716, 0.397258, 0.423958, 0.478427, 0.509181, 0.43701200000000007, 0.353985, 0.23049999999999998, 0.11622499999999991, 0.06509600000000004, 0.05482799999999999, 0.048288, 0.08755900000000005, 0.19943699999999998, 0.40310999999999997, 0.6526930000000001, 0.751333, 0.8187580000000001, 0.820308, 0.726057, 0.626095, 0.560646, 0.515439, 0.496642, 0.472459, 0.450088, 0.464172, 0.506384, 0.519675, 0.447179, 0.387066, 0.20875700000000003, 0.113371, 0.04289799999999999, 0.067496, 0.01414099999999996, 0.11255499999999996, 0.271351, 0.49722600000000006, 0.785297, 0.83706, 0.8117679999999999, 0.806782, 0.73386, 0.646863, 0.504975, 0.431747, 0.436772, 0.429513, 0.398169, 0.405506, 0.454071, 0.468286, 0.383788, 0.24198200000000003, 0.15230699999999997, 0.09097999999999995, 0.017161000000000093, -0.11981399999999998, -0.191631, 0.464504, 0.23261499999999996, 0.293903, 0.49270600000000003, 0.654774, 0.7158279999999999, 0.750249, 0.682312, 0.584686, 0.46456, 0.390552, 0.391299, 0.386623, 0.367249, 0.360432, 0.400972, 0.41989299999999996, 0.33374, 0.13187700000000002, 0.06365800000000005, 0.11368, -0.010641000000000012, -0.006857999999999975, 0.112734, 0.242564, 0.258001, 0.36550199999999994, 0.572908, 0.60639, 0.64517, 0.701234, 0.642538, 0.518435, 0.421028, 0.379916, 0.365839, 0.346014, 0.349038, 0.386229, 0.399126, 0.39732100000000004, 0.309086, 0.20866100000000004, 0.12375399999999992, -0.011816999999999966, -0.06129300000000004, -0.08195399999999997, -0.032200000000000006, 0.026244000000000045, 0.09888399999999997, 0.299549, 0.521968, 0.7343230000000001, 0.7548, 0.764255, 0.704757, 0.616983, 0.537111, 0.468126, 0.440502, 0.415018, 0.395807, 0.411094, 0.459384, 0.47626999999999997, 0.34612699999999996, 0.278528, 0.16002399999999994, 0.06524600000000003, 0.04780800000000007, -0.0065349999999999575, 0.001674999999999982, 0.02968599999999999, 0.38148699999999997, 0.46873699999999996, 0.774952, 0.864657, 0.792216, 0.768969, 0.695585, 0.610766, 0.534656, 0.465291, 0.436702, 0.418718, 0.38518, 0.390149, 0.438339, 0.465718, 0.40265000000000006, 0.319632, 0.18513199999999996, 0.06873600000000002, 0.019262, -0.013819999999999943, -0.010695999999999928, 0.21824100000000002, 0.242143, 0.41084800000000005, 0.553102, 0.7182740000000001, 0.786466, 0.789144, 0.697138, 0.605946, 0.529896, 0.476837, 0.447586, 0.412746, 0.388844, 0.409049, 0.446407, 0.461347, 0.38587899999999997, 0.29924599999999996, 0.14975099999999997, 0.04496599999999995, 0.034048999999999996, 0.0006439999999999779, 0.01313299999999995, 0.038020000000000054, 0.13367000000000007, 0.32634700000000005, 0.528025, 0.69512, 0.7530169999999999, 0.765211, 0.672182, 0.576654, 0.493015, 0.437646, 0.417914, 0.401157, 0.393292, 0.411267, 0.446068, 0.45527, 0.361938, 0.25619200000000003, 0.135359, 0.07001799999999991, 0.05464599999999997, 0.010762999999999967, 0.0012289999999999246, 0.05235899999999993, 0.15705999999999998, 0.34433800000000003, 0.600058, 0.688844, 0.7508130000000001, 0.770215, 0.683569, 0.594378, 0.510647, 0.452936, 0.424309, 0.378389, 0.371899, 0.41217, 0.461753, 0.461, 0.323059, 0.18973600000000002, 0.16438500000000006, 0.11135000000000006, 0.05150500000000002, 0.028447, 0.025276999999999994, 0.22605799999999998, 0.586203, 0.664829, 0.607871, 0.68161, 0.739125, 0.788593, 0.698769, 0.59574, 0.524168, 0.434765, 0.384279, 0.349234, 0.342656, 0.371936, 0.400187, 0.421671, 0.32717599999999997, 0.23135699999999998, 0.26321799999999995, 0.36191300000000004, 0.440296, 0.43489700000000003, 0.407713, 0.226792, 0.25185500000000005, 0.436489, 0.520868, 0.599533, 0.575872, 0.602534, 0.545514, 0.460696, 0.401817, 0.345553, 0.315581, 0.30384, 0.295673, 0.302978, 0.343405, 0.375667, 0.28084200000000004, 0.22947099999999998, 0.15778000000000003, 0.05484, 0.03375399999999995, 0.014488000000000056, 0.04036200000000001, 0.634629, 0.334241, 0.008355999999999975, 0.25209700000000007, 0.559493, 0.530147, 0.543636, 0.504628, 0.431521, 0.364958, 0.31492, 0.301518, 0.295959, 0.294802, 0.316465, 0.35477, 0.376674, 0.316708, 0.365443, 0.34447700000000003, 0.27123099999999994, 0.21698300000000004, 0.20584599999999997, 0.01871199999999995, 0.506295, -0.017059000000000046, -0.020681999999999978, 0.149231, 0.40436500000000003, 0.562804, 0.647182, 0.580466, 0.495428, 0.4112, 0.352244, 0.327366, 0.305454, 0.294646, 0.309431, 0.347117, 0.369172, 0.29073499999999997, 0.24723499999999998, 0.16949599999999998, 0.07300399999999996, 0.03357999999999994, 0.01354500000000003, 0.015528999999999904, 0.07155200000000006, 0.17533900000000002, 0.35155899999999995, 0.510529, 0.671349, 0.72961, 0.762013, 0.660879, 0.548051, 0.469268, 0.408039, 0.3737, 0.355708, 0.349289, 0.364485, 0.411177, 0.42973, 0.34758500000000003, 0.2914280000000001, 0.15821099999999994, 0.07433900000000004, 0.018290999999999946, 0.239174, 0.35991599999999996, 0.710835, 0.7001940000000001, 0.727604, 0.593529, 0.7454259999999999, 0.798646, 0.805422, 0.702425, 0.613057, 0.533799, 0.457007, 0.425658, 0.408791, 0.399441, 0.417663, 0.466877, 0.49210000000000004, 0.36292800000000003, 0.215298, 0.18552600000000002, 0.08218599999999998, 0.03468400000000005, 0.024271000000000043, 0.02987799999999996, 0.21744300000000005, 0.486039, 0.7483059999999999, 0.7794110000000001, 0.868941, 0.810136, 0.783491, 0.694464, 0.598125, 0.468443, 0.399753, 0.395017, 0.366088, 0.348333, 0.369869, 0.414186, 0.440797, 0.369276, 0.270475, 0.16215599999999997, 0.04560799999999998, 0.013696000000000041, 0.02249499999999993, 0.31734, 0.268638, 0.318101, 0.720845, 0.5941799999999999, 0.84177, 0.80614, 0.793195, 0.699863, 0.596997, 0.50994, 0.442163, 0.409736, 0.389236, 0.377722, 0.381801, 0.43233, 0.465621, 0.36369399999999996, 0.22544199999999998, 0.252206, 0.285842, 0.36873700000000004, 0.34553799999999996, 0.450062, 0.554092, 0.450765, 0.686177, 0.68372, 0.809609, 0.766875, 0.782722, 0.697959, 0.606366, 0.515915, 0.4505, 0.426088, 0.40347, 0.391359, 0.396046, 0.432466, 0.472003, 0.401266, 0.30674799999999997, 0.18415100000000006, 0.11690199999999995, 0.09991500000000009, 0.08938599999999997, 0.487597, 0.657279, 0.26450700000000005, 0.558519, 0.794351, 0.7533380000000001, 0.807163, 0.799501, 0.701519, 0.577384, 0.467808, 0.403812, 0.371476, 0.354796, 0.340105, 0.347466, 0.391881, 0.43419399999999997, 0.323586, 0.232412, 0.11910100000000001, 0.06042500000000006, 0.07485900000000001, -0.12643400000000005, -0.317636, -0.25653600000000004, 0.03764199999999995, 0.5030239999999999, 0.7461169999999999, 0.778606, 0.6281599999999999, 0.61918, 0.541448, 0.457816, 0.384154, 0.329816, 0.313845, 0.295855, 0.290374, 0.305193, 0.341864, 0.372867, 0.28046299999999996, 0.24283899999999997, 0.178371, 0.10859300000000005, 0.08935899999999997, 0.09690200000000004, -0.023612999999999995, -0.32619099999999995, -0.144509, 0.18835000000000002, 0.236318, 0.483821, 0.472349, 0.530184, 0.463852, 0.378333, 0.30207, 0.248435, 0.232601, 0.22628, 0.221892, 0.239607, 0.280469, 0.309413, 0.271764, 0.16208500000000003, 0.06917800000000002, 0.01738200000000001, -0.015759999999999996, -0.030082000000000053, -0.012383000000000033, 0.04807600000000001, 0.27243500000000004, 0.742418, 0.5833440000000001, 0.6987730000000001, 0.762277, 0.772513, 0.691346, 0.603351, 0.464681, 0.375326, 0.385568, 0.372283, 0.346751, 0.355294, 0.400672, 0.435682, 0.344714, 0.17108399999999996, -0.009241999999999972, -0.10990000000000005, -0.023606000000000016, -0.048202999999999996, -0.027025999999999994, -0.003010999999999986, 0.5300480000000001, 0.514049, 0.525347, 0.730732, 0.7895409999999999, 0.77231, 0.685248, 0.582649, 0.490801, 0.434085, 0.390721, 0.35041, 0.33444, 0.340407, 0.369545, 0.39609300000000003, 0.340885, 0.218077, 0.182323, 0.07530600000000004, 0.095271, 0.05565500000000001, 0.09380600000000006, 0.418936, 0.656578, 0.325735, 0.518373, 0.680819, 0.706726, 0.75441, 0.685681, 0.602333, 0.481354, 0.366588, 0.323985, 0.30861, 0.30581, 0.326676, 0.373622, 0.40742100000000003, 0.28718299999999997, 0.215545, 0.34474400000000005, 0.36385599999999996, 0.44859099999999996, 0.43448600000000004, 0.471104, 0.49946, 0.31589400000000006, 0.362846, 0.5737960000000001, 0.622958, 0.7021489999999999, 0.727639, 0.64074, 0.548169, 0.469717, 0.418214, 0.40606, 0.397404, 0.3784, 0.387841, 0.407606, 0.421715, 0.32323899999999994, 0.20843900000000004, 0.26550799999999997, 0.319602, 0.27205000000000007, -0.03667100000000001, 0.18266300000000002, 0.639668, 0.19530899999999995, 0.583479, 0.594267, 0.67006, 0.721943, 0.739843, 0.665525, 0.566686, 0.477599, 0.432607, 0.412129, 0.392592, 0.386685, 0.404793, 0.453037, 0.481915, 0.410879, 0.24051, 0.08947399999999994, -0.019785000000000053, -0.04782900000000001, -0.04889100000000002, -0.03156900000000007, 0.03163199999999999, 0.12572800000000006, 0.30592699999999995, 0.5177769999999999, 0.717171, 0.782088, 0.774657, 0.688603, 0.597431, 0.518798, 0.465327, 0.451128, 0.429927, 0.413755, 0.410281, 0.425954, 0.455704, 0.36735799999999996, 0.272275, 0.12871500000000002, 0.02112400000000003, -0.0023119999999999807, -0.005211999999999994, -0.016276999999999986, 0.038026000000000004, 0.14425600000000005, 0.41080400000000006, 0.5530470000000001, 0.7327170000000001, 0.764883, 0.788518, 0.719266, 0.62824, 0.53761, 0.468711, 0.45263, 0.438735, 0.4155, 0.423284, 0.46748, 0.507345, 0.426658, 0.41098199999999996, 0.16026399999999996, 0.042127000000000026, 0.0008519999999999639, -0.02245700000000006, -0.005450999999999984, 0.06152200000000008, 0.16865200000000002, 0.396263, 0.814515, 0.786133, 0.805028, 0.805496, 0.728158, 0.625134, 0.539607, 0.477822, 0.456916, 0.446861, 0.43638, 0.452541, 0.500492, 0.541509, 0.449635, 0.31604899999999997, 0.271446, 0.06645100000000004, 0.004662000000000055, 0.08800200000000002, 0.08690399999999998, 0.601406, 0.18342599999999998, 0.13285799999999998, 0.268398, 0.44154299999999996, 0.583307, 0.627718, 0.56494, 0.493776, 0.438346, 0.396375, 0.362152, 0.336527, 0.329821, 0.349594, 0.395699, 0.423509, 0.330258, 0.20239799999999997, 0.068249, -0.036827000000000054, 0.06349700000000003, 0.11310700000000007, 0.09520700000000004, 0.31481500000000007, 0.41023999999999994, 0.431518, 0.498853, 0.62656, 0.6922440000000001, 0.691831, 0.596543, 0.503213, 0.426165, 0.367519, 0.347604, 0.334766, 0.324809, 0.331145, 0.379597, 0.421908, 0.290424, 0.155551, 0.25861, 0.35048499999999994, 0.512468, 0.51129, 0.477774, 0.47409299999999993, 0.51418, 0.48248100000000005, 0.647431, 0.7546849999999999, 0.8061299999999999, 0.796865, 0.725495, 0.638122, 0.562058, 0.506375, 0.488333, 0.477892, 0.460027, 0.466671, 0.501171, 0.533886, 0.432666, 0.29181199999999996, 0.17669900000000005, 0.07261499999999999, 0.03991200000000006, 0.016927999999999943, 0.023285999999999918, 0.06945400000000002, 0.18878899999999998, 0.392744, 0.5999650000000001, 0.7856299999999999, 0.830796, 0.808235, 0.731468, 0.643372, 0.567169, 0.513559, 0.486786, 0.470038, 0.456922, 0.459953, 0.503216, 0.5500229999999999, 0.46663400000000005, 0.336215, 0.185645, 0.07371499999999997, 0.03745799999999999, 0.021174999999999944, 0.0013159999999999838, 0.05978800000000006, 0.17206200000000005, 0.362538, 0.74001, 0.823315, 0.82548, 0.818052, 0.741848, 0.647566, 0.561961, 0.504754, 0.474261, 0.450205, 0.436216, 0.446008, 0.484712, 0.534951, 0.447724, 0.34507999999999994, 0.19576499999999997, 0.096221, 0.06691499999999995, 0.04613800000000001, 0.05283300000000002, 0.08688399999999996, 0.21169100000000007, 0.41891599999999996, 0.601155, 0.747274, 0.797521, 0.813423, 0.73204, 0.644049, 0.565759, 0.50434, 0.486254, 0.474722, 0.46671, 0.475203, 0.507455, 0.548251, 0.458866, 0.34874199999999994, 0.28198799999999996, 0.12750899999999998, 0.089009, 0.06216200000000005, 0.075102, 0.6589799999999999, 0.35771200000000003, 0.698832, 0.718454, 0.844542, 0.83315, 0.822254, 0.743789, 0.660022, 0.587398, 0.534689, 0.520568, 0.494568, 0.471802, 0.488191, 0.520342, 0.544392, 0.531279, 0.428623, 0.412932, 0.5919490000000001, 0.46427899999999994, 0.16586600000000007, 0.369887, 0.354413, 0.659529, 0.589869, 0.667573, 0.845541, 0.844657, 0.830912, 0.749942, 0.64482, 0.541808, 0.462791, 0.438145, 0.396867, 0.363644, 0.376484, 0.422314, 0.47677, 0.440449, 0.431173, 0.39126800000000006, 0.13516799999999995, 0.15575800000000006, 0.401099, 0.266646, 0.12130000000000002, 0.388739, 0.515157, 0.590626, 0.535607, 0.618657, 0.631898, 0.554459, 0.460051, 0.381502, 0.318057, 0.293863, 0.284264, 0.279071, 0.298264, 0.346953, 0.392389, 0.279204, 0.151532, 0.247288, 0.341653, 0.38150200000000006, 0.447613, 0.43772700000000003, 0.528493, 0.49508, 0.297541, 0.668682, 0.758508, 0.754701, 0.760502, 0.689927, 0.604874, 0.517573, 0.435071, 0.394054, 0.367669, 0.346672, 0.344831, 0.37823, 0.430865, 0.30882299999999996, 0.22868999999999995, 0.36727, 0.156497, 0.291328, 0.392766, 0.303903, 0.300821, 0.598762, 0.61022, 0.815136, 0.887969, 0.89906, 0.841505, 0.746046, 0.660392, 0.572815, 0.480352, 0.438057, 0.429644, 0.440096, 0.439894, 0.470414, 0.5334890000000001, 0.41101399999999993, 0.23881900000000006, -0.003978000000000037, -0.14299299999999998, -0.198264, -0.213412, 0.39333100000000004, 0.28183700000000006, 0.15736000000000006, 0.44293299999999997, 0.616285, 0.748653, 0.772156, 0.742506, 0.655434, 0.532361, 0.432377, 0.378862, 0.365923, 0.351203, 0.342148, 0.35861, 0.405555, 0.460962, 0.346858, 0.23781500000000003, 0.18600299999999997, -0.012892000000000015, -0.18633999999999995, -0.205544, -0.12594100000000003, 0.05169400000000002, -0.002662999999999971, 0.06918999999999997, 0.19599700000000003, 0.419461, 0.527475, 0.562771, 0.508069, 0.423874, 0.34535, 0.293478, 0.275307, 0.264023, 0.256444, 0.276754, 0.328297, 0.380478, 0.223949, 0.09609000000000001, -0.097391, -0.21030899999999997, -0.287776, -0.265544, -0.07897900000000002, -0.01596300000000006, 0.23666899999999996, 0.34194, 0.433638, 0.657435, 0.6735, 0.641578, 0.569873, 0.483413, 0.356038, 0.264442, 0.254702, 0.245447, 0.233708, 0.247275, 0.29107, 0.350758, 0.340654, 0.333736, 0.308403, 0.18005799999999994, 0.026831999999999967, 0.10370799999999991, 0.06550800000000001, 0.05007100000000009, 0.17315100000000005, 0.376382, 0.5622, 0.727616, 0.779833, 0.751907, 0.672703, 0.586741, 0.508917, 0.431344, 0.388973, 0.363835, 0.352356, 0.364682, 0.40896, 0.457039, 0.346067, 0.197019, 0.05112300000000003, -0.027987999999999902, 0.00938899999999998, -0.0035810000000000564, 0.049560999999999966, 0.264045, 0.34164700000000003, 0.607156, 0.655891, 0.780106, 0.808637, 0.77619, 0.694237, 0.594, 0.506572, 0.450808, 0.437356, 0.389321, 0.348346, 0.349838, 0.38527, 0.442083, 0.425509, 0.449617, 0.53405, 0.5994290000000001, 0.690932, 0.605341, 0.6515839999999999, 0.43788499999999997, 0.670495, 0.645954, 0.7296349999999999, 0.821599, 0.748374, 0.730188, 0.66198, 0.575697, 0.490235, 0.43054, 0.401924, 0.383417, 0.375158, 0.380664, 0.409368, 0.456189, 0.32845599999999997, 0.22824699999999998, 0.14453399999999994, 0.06491599999999997, 0.04433600000000004, 0.04522499999999996, 0.017681000000000058, 0.08048999999999995, 0.18872599999999995, 0.379382, 0.583534, 0.7562840000000001, 0.797202, 0.762135, 0.678908, 0.595889, 0.525845, 0.473933, 0.448653, 0.42154, 0.401576, 0.412987, 0.462095, 0.529045, 0.43238600000000005, 0.30581500000000006, 0.16619899999999999, 0.09269700000000003, 0.051298999999999984, 0.0277909999999999, 0.027681000000000067, 0.0968690000000001, 0.21494999999999997, 0.42496, 0.614494, 0.765105, 0.805213, 0.787347, 0.709189, 0.608544, 0.514922, 0.449752, 0.407716, 0.379949, 0.371838, 0.382048, 0.431703, 0.498871, 0.403412, 0.335999, 0.17563999999999996, 0.11300700000000008, 0.09699099999999994, 0.08829100000000001, 0.11443999999999999, 0.14065700000000003, 0.42106699999999997, 0.672963, 0.5642029999999999, 0.6860580000000001, 0.698973, 0.667142, 0.586627, 0.499264, 0.427186, 0.368263, 0.347853, 0.31568, 0.287936, 0.30013, 0.361861, 0.425578, 0.326133, 0.21181, 0.061043000000000014, 0.023360999999999965, 0.046853000000000034, 0.027210999999999985, 0.030371000000000037, 0.10194899999999996, 0.21045999999999998, 0.49456100000000003, 0.846729, 0.7684500000000001, 0.815503, 0.783914, 0.70083, 0.603522, 0.51734, 0.451303, 0.428493, 0.414643, 0.402962, 0.39735, 0.416288, 0.473884, 0.406497, 0.41486500000000004, 0.350342, 0.16386099999999992, 0.082337, 0.11075999999999997, 0.02761800000000003, 0.009060999999999986, 0.6581859999999999, 0.5190790000000001, 0.578389, 0.7333780000000001, 0.777672, 0.762385, 0.700686, 0.613565, 0.52539, 0.449463, 0.415029, 0.389052, 0.376319, 0.382175, 0.424835, 0.495703, 0.460921, 0.342573, 0.38870899999999997, -0.056293999999999955, -0.30172099999999996, -0.268787, 0.43658199999999997, 0.20103300000000002, 0.37156, 0.36731800000000003, 0.612915, 0.716247, 0.734558, 0.729486, 0.632589, 0.50326, 0.415891, 0.363634, 0.34447, 0.328464, 0.322034, 0.341617, 0.38995, 0.45005, 0.344651, 0.21914699999999998, 0.2903990000000001, 0.40868, 0.418241, 0.44189200000000006, 0.42058000000000006, 0.45765, 0.49349800000000005, 0.5237269999999999, 0.628846, 0.7939630000000001, 0.815939, 0.765968, 0.687312, 0.593495, 0.499753, 0.434319, 0.429943, 0.418894, 0.393835, 0.396871, 0.435403, 0.484483, 0.360076, 0.247931, 0.34773, 0.400202, 0.48523099999999997, 0.489657, 0.41717, 0.478514, 0.4808, 0.53283, 0.5682450000000001, 0.7466160000000001, 0.802917, 0.774696, 0.691636, 0.586435, 0.491863, 0.426911, 0.408904, 0.392463, 0.37528, 0.380667, 0.411355, 0.470906, 0.38601399999999997, 0.30780199999999996, 0.19680299999999995, 0.09959399999999996, 0.07699599999999995, 0.06560200000000005, 0.0031009999999999094, -0.04770399999999997, -0.03918900000000003, 0.16161400000000004, 0.5180290000000001, 0.709769, 0.737525, 0.721388, 0.643509, 0.544431, 0.456971, 0.395894, 0.380754, 0.36212, 0.336626, 0.343294, 0.376468, 0.417923, 0.394299, 0.445253, 0.401158, 0.41916600000000004, 0.47358999999999996, 0.316336, 0.36411800000000005, 0.418944, 0.15727599999999997, 0.33697200000000005, 0.670594, 0.721268, 0.696758, 0.678399, 0.598573, 0.518948, 0.433151, 0.372278, 0.352347, 0.326743, 0.307589, 0.314105, 0.361349, 0.414496, 0.387321, 0.42253399999999997, 0.567062, 0.563613, 0.691363, 0.667037, 0.726943, 0.649721, 0.561323, 0.5263019999999999, 0.44818, 0.535418, 0.567215, 0.577704, 0.526347, 0.440378, 0.35874, 0.301919, 0.276711, 0.255604, 0.234482, 0.244073, 0.28871, 0.348782, 0.31331, 0.320423, 0.31165, 0.27783699999999995, 0.038634999999999975, 0.02877799999999997, 0.034115000000000006, 0.0975100000000001, 0.19477599999999995, 0.46356699999999995, 0.603192, 0.73802, 0.759709, 0.718552, 0.640978, 0.546301, 0.45957, 0.3923, 0.363979, 0.350339, 0.326792, 0.345905, 0.377937, 0.426911, 0.339426, 0.195857, 0.125959, 0.06690499999999999, 0.043869999999999965, 0.06480300000000006, 0.04233600000000004, 0.340886, 0.33239, 0.42793099999999995, 0.662477, 0.8073670000000001, 0.821133, 0.775683, 0.695042, 0.597744, 0.476725, 0.397925, 0.381138, 0.370217, 0.35013, 0.34552, 0.387076, 0.445275, 0.338935, 0.22934500000000002, 0.34624299999999997, 0.50786, 0.5326270000000001, 0.50944, 0.46342199999999995, 0.47308399999999995, 0.5412950000000001, 0.6404150000000001, 0.639838, 0.775386, 0.814121, 0.787768, 0.633499, 0.491892, 0.421696, 0.369985, 0.349506, 0.334944, 0.31215, 0.313565, 0.355815, 0.415075, 0.33082999999999996, 0.228499, 0.14572700000000005, 0.13698299999999997, 0.122143, 0.10894199999999998, 0.09567000000000003, 0.15737299999999999, 0.297531, 0.50764, 0.6681819999999999, 0.778595, 0.800171, 0.774758, 0.694973, 0.595744, 0.520114, 0.464988, 0.434051, 0.410856, 0.398806, 0.381388, 0.397277, 0.469513, 0.401269, 0.333114, 0.33175399999999994, 0.17625000000000002, 0.17029499999999997, 0.08133800000000002, 0.105599, 0.660733, 0.42751400000000006, 0.43048499999999995, 0.683027, 0.7499709999999999, 0.71833, 0.689512, 0.653291, 0.573324, 0.486432, 0.436701, 0.418692, 0.394118, 0.381475, 0.396724, 0.442657, 0.503952, 0.45218100000000006, 0.31581300000000007, 0.19682099999999997, 0.24212700000000004, 0.21474100000000007, 0.23970999999999998, 0.15264900000000003, 0.48065599999999997, 0.408661, 0.506352, 0.7012720000000001, 0.789701, 0.788797, 0.749088, 0.672114, 0.582031, 0.503954, 0.435731, 0.405225, 0.372716, 0.334202, 0.333124, 0.365491, 0.425073, 0.337225, 0.335078, 0.457835, 0.50885, 0.564331, 0.480473, 0.698136, 0.520872, 0.348918, 0.421915, 0.412336, 0.5373800000000001, 0.59205, 0.586098, 0.522937, 0.433092, 0.361095, 0.311321, 0.284394, 0.272728, 0.263124, 0.266394, 0.306287, 0.367233, 0.33935, 0.19298900000000002, 0.10403100000000001, 0.08062899999999995, 0.023386000000000018, 0.339091, 0.43775300000000006, 0.35238600000000003, 0.28626000000000007, 0.508116, 0.710543, 0.753132, 0.721016, 0.685584, 0.615181, 0.527481, 0.408906, 0.32192, 0.322947, 0.324006, 0.297277, 0.297017, 0.334972, 0.390609, 0.314816, 0.17107099999999997, -0.004270999999999969, -0.133368, -0.02436499999999997, 0.05596500000000004, 0.032353000000000076, 0.32853499999999997, 0.36700299999999997, 0.38625200000000004, 0.753884, 0.742185, 0.6924, 0.6388, 0.569811, 0.493831, 0.416272, 0.355202, 0.325075, 0.306849, 0.289112, 0.289405, 0.31929, 0.378629, 0.33560500000000004, 0.294706, 0.28191700000000003, 0.437268, 0.431855, 0.422402, 0.4346590000000001, 0.649848, 0.396429, 0.42207799999999995, 0.64344, 0.680887, 0.691319, 0.674406, 0.599169, 0.500708, 0.415669, 0.360193, 0.344072, 0.334175, 0.325185, 0.33208, 0.3735, 0.432662, 0.35068299999999997, 0.242871, 0.17993899999999996, 0.11564300000000005, 0.060726999999999975, 0.06460900000000003, -0.025401000000000007, -0.09238500000000005, -0.017971999999999988, 0.20743300000000003, 0.46342099999999997, 0.588403, 0.649867, 0.628127, 0.499702, 0.38515, 0.317811, 0.27638, 0.275276, 0.28178, 0.294564, 0.3232, 0.371744, 0.435789, 0.367524, 0.193828, 0.04010399999999997, -0.01941499999999996, -0.17255900000000002, -0.35199699999999995, -0.347766, -0.29545600000000005, -0.21988299999999994, 0.037044999999999995, 0.303268, 0.46715700000000004, 0.529115, 0.502903, 0.437728, 0.372826, 0.316, 0.2705, 0.259861, 0.251334, 0.222004, 0.223798, 0.284576, 0.35327, 0.288914, 0.19088599999999997, 0.11234700000000003, 0.02688999999999997, 0.04828500000000002, 0.09563200000000005, 0.010297, -0.252561, 0.19293899999999997, 0.11499900000000002, 0.5861310000000001, 0.62459, 0.650872, 0.569691, 0.441111, 0.358282, 0.288021, 0.247831, 0.236784, 0.239271, 0.259488, 0.301345, 0.366942, 0.442979, 0.392829, 0.23283200000000004, -0.05793000000000004, -0.32847699999999996, -0.43969099999999994, -0.487641, -0.49123100000000003, -0.424306, -0.174894, -0.04004000000000002, 0.245444, 0.468803, 0.525846, 0.544398, 0.505056, 0.379465, 0.253602, 0.20393, 0.197664, 0.197859, 0.205527, 0.252344, 0.349644, 0.443932, 0.378796, 0.209905, 0.094659, 0.025628999999999902, -0.0036920000000000286, -0.031096000000000013, -0.022446999999999995, 0.06793700000000003, 0.19710800000000006, 0.45050100000000004, 0.6594789999999999, 0.741859, 0.735415, 0.69869, 0.637536, 0.542998, 0.453444, 0.386811, 0.361936, 0.3411, 0.333494, 0.335589, 0.358448, 0.412202, 0.32672500000000004, 0.18155899999999997, 0.14592099999999997, 0.05962400000000001, 0.077148, 0.14546899999999996, 0.008025999999999978, 0.08097000000000004, 0.03847699999999998, 0.27601000000000003, 0.532425, 0.621018, 0.632039, 0.611236, 0.532486, 0.401695, 0.307905, 0.278134, 0.279715, 0.274152, 0.273768, 0.290387, 0.326852, 0.369846, 0.291159, 0.11729400000000001, 0.216195, 0.34934800000000005, 0.38128300000000004, 0.393279, 0.404365, 0.405046, 0.40973400000000004, 0.482336, 0.630122, 0.717287, 0.717187, 0.686963, 0.601358, 0.496718, 0.405612, 0.342511, 0.324134, 0.300448, 0.274628, 0.285563, 0.330044, 0.38016, 0.317348, 0.220442, 0.14573000000000003, 0.10086299999999992, 0.05975799999999998, 0.03552300000000008, 0.06410300000000002, 0.14232600000000006, 0.27459100000000003, 0.468687, 0.661755, 0.775963, 0.766197, 0.721103, 0.646053, 0.544347, 0.431244, 0.356672, 0.326853, 0.30642, 0.288219, 0.28595, 0.32176, 0.378103, 0.31732899999999997, 0.24633200000000002, 0.13387, 0.10529, 0.110815, 0.126266, 0.15343799999999996, 0.09640399999999993, 0.27296, 0.687527, 0.709572, 0.765958, 0.762623, 0.729631, 0.648788, 0.53883, 0.442672, 0.382211, 0.352639, 0.319574, 0.29892, 0.304773, 0.341774, 0.388221, 0.327306, 0.25063799999999997, 0.23259299999999994, 0.134718, 0.127606, 0.08911000000000002, 0.10987800000000003, 0.19267600000000007, 0.31230499999999994, 0.541137, 0.7324320000000001, 0.8256509999999999, 0.80076, 0.74036, 0.652064, 0.538196, 0.432053, 0.36587, 0.337574, 0.316331, 0.306173, 0.313762, 0.352649, 0.408488, 0.354676, 0.252813, 0.17577900000000002, 0.09323999999999999, -0.08999299999999999, -0.247761, -0.16831400000000002, -0.2605390000000001, -0.144374, 0.14997, 0.48225799999999996, 0.59087, 0.602215, 0.580282, 0.508314, 0.407469, 0.313931, 0.252829, 0.231901, 0.216212, 0.206652, 0.224925, 0.273305, 0.331394, 0.287238, 0.29718300000000003, 0.29717899999999997, 0.10245399999999993, -0.14151200000000003, -0.24985999999999997, -0.239251, -0.20422800000000002, -0.06471200000000005, 0.137745, 0.43928199999999995, 0.5875429999999999, 0.617387, 0.59458, 0.536298, 0.440232, 0.356633, 0.302061, 0.285304, 0.275267, 0.260743, 0.271271, 0.319537, 0.374392, 0.32246600000000003, 0.22581099999999998, 0.14221000000000006, 0.07982800000000001, 0.021866000000000052, 0.05034100000000008, -0.008560000000000012, 0.252619, 0.2654, 0.348595, 0.530342, 0.63883, 0.658135, 0.626439, 0.55846, 0.462663, 0.381313, 0.325293, 0.31118, 0.307008, 0.306013, 0.330575, 0.383876, 0.452081, 0.40518299999999996, 0.249825, 0.15057699999999996, 0.28055399999999997, 0.28501199999999993, 0.30008199999999996, 0.331554, 0.351991, 0.32667899999999994, 0.39680200000000004, 0.6325580000000001, 0.719856, 0.719599, 0.681262, 0.601792, 0.501911, 0.414191, 0.352178, 0.327479, 0.309854, 0.295714, 0.306331, 0.346712, 0.402766, 0.34151, 0.202362, 0.05213399999999996, -0.050437000000000065, -0.06476500000000007, -0.013909999999999978, 0.05077200000000004, 0.145088, 0.26734600000000003, 0.48488900000000007, 0.666224, 0.740842, 0.707478, 0.652151, 0.564458, 0.458027, 0.365271, 0.300902, 0.273335, 0.252868, 0.23874, 0.248637, 0.290033, 0.348334, 0.288358, 0.170646, 0.08138200000000007, 0.02592300000000003, 0.005595000000000017, -0.004520999999999997, 0.037607999999999975, 0.11813200000000001, 0.238691, 0.431828, 0.619735, 0.731028, 0.711671, 0.659435, 0.586802, 0.479349, 0.383941, 0.317502, 0.288848, 0.272939, 0.269871, 0.293118, 0.336513, 0.383525, 0.34096299999999996, 0.27003099999999997, 0.33136099999999996, 0.401625, 0.32504900000000003, 0.11992599999999998, 0.06878600000000001, 0.233039, 0.27954699999999993, 0.49437400000000004, 0.69836, 0.753219, 0.72468, 0.677439, 0.605957, 0.515568, 0.424496, 0.347321, 0.30719, 0.286024, 0.2774, 0.294035, 0.343238, 0.405183, 0.348428, 0.23588699999999999, 0.10698099999999999, 0.041200000000000014, 0.021172999999999997, 0.015023000000000009, 0.019604000000000066, 0.07500799999999996, 0.20400699999999994, 0.35826600000000003, 0.576589, 0.69885, 0.690193, 0.649835, 0.584944, 0.492116, 0.414458, 0.36298, 0.349256, 0.338771, 0.330685, 0.347272, 0.394405, 0.456621, 0.4087, 0.320965, 0.200577, 0.12671900000000003, 0.10060199999999997, 0.09966299999999995, 0.10267700000000002, 0.1673070000000001, 0.29447, 0.5293649999999999, 0.7387859999999999, 0.830847, 0.807955, 0.761468, 0.670183, 0.558298, 0.476447, 0.430566, 0.425198, 0.419925, 0.411847, 0.42775, 0.472679, 0.531062, 0.471399, 0.303568, 0.19398900000000002, 0.16353400000000007, 0.2590720000000001, 0.23687799999999998, 0.12005200000000005, 0.33683199999999996, 0.454158, 0.528061, 0.726764, 0.820561, 0.779282, 0.730329, 0.65439, 0.559556, 0.471024, 0.403748, 0.373734, 0.355473, 0.346253, 0.362282, 0.412057, 0.479585, 0.430883, 0.280131, 0.36498800000000003, 0.4318639999999999, 0.502089, 0.514301, 0.571723, 0.584579, 0.591744, 0.587064, 0.722091, 0.810016, 0.776696, 0.729494, 0.644458, 0.540437, 0.445127, 0.375397, 0.343485, 0.314465, 0.288286, 0.285888, 0.319808, 0.375188, 0.35287, 0.318371, 0.339584, 0.40336700000000003, 0.5731860000000001, 0.527725, 0.603043, 0.543845, 0.597259, 0.722238, 0.76968, 0.735103, 0.70951, 0.670913, 0.592838, 0.494249, 0.39997, 0.32475, 0.286623, 0.260258, 0.244309, 0.252615, 0.289987, 0.34207, 0.335747, 0.385077, 0.47708199999999995, 0.501524, 0.41847499999999993, 0.483728, 0.515181, 0.46268699999999996, 0.573729, 0.753366, 0.793007, 0.771067, 0.721237, 0.669361, 0.590839, 0.494521, 0.403063, 0.331443, 0.297371, 0.267963, 0.242366, 0.240085, 0.277589, 0.33725, 0.33370299999999997, 0.351897, 0.339553, 0.39994100000000005, 0.22289999999999993, 0.027859999999999996, 0.054678000000000004, 0.11692000000000002, 0.26269800000000004, 0.504907, 0.710261, 0.779801, 0.729813, 0.679534, 0.60056, 0.503654, 0.41663, 0.352037, 0.324906, 0.295642, 0.262116, 0.251812, 0.284922, 0.345128, 0.349163, 0.30523100000000003, 0.253011, 0.210909, 0.05177699999999996, 0.038231000000000015, 0.27717, 0.11616700000000002, 0.34947500000000004, 0.523877, 0.648042, 0.710545, 0.716547, 0.686347, 0.602274, 0.49814, 0.411664, 0.354433, 0.334778, 0.321701, 0.309448, 0.32072, 0.367434, 0.432824, 0.39432, 0.210992, -0.007830999999999977, -0.20271199999999995, -0.30149600000000004, -0.245813, -0.28354999999999997, -0.24777699999999997, -0.04133000000000003, 0.361293, 0.412148, 0.544168, 0.576941, 0.577232, 0.531312, 0.464681, 0.391599, 0.326413, 0.287012, 0.265506, 0.276631, 0.292696, 0.326558, 0.382343, 0.31388499999999997, 0.091943, -0.053464999999999985, -0.167122, -0.09445700000000001, -0.162198, -0.230182, -0.05622899999999997, -0.0026670000000000305, 0.099271, 0.336939, 0.501806, 0.524569, 0.508708, 0.451694, 0.362848, 0.287935, 0.24926, 0.24197, 0.240639, 0.24164, 0.265906, 0.314511, 0.369536, 0.326024, 0.135538, 0.20842200000000002, 0.292001, 0.333496, 0.27689299999999994, 0.1779, 0.118317, 0.28639600000000004, 0.411184, 0.687013, 0.706304, 0.671504, 0.632958, 0.558107, 0.462771, 0.372432, 0.302346, 0.269061, 0.246278, 0.235572, 0.251281, 0.296294, 0.349766, 0.306495, 0.157908, 0.022260000000000002, -0.034343999999999986, -0.039741999999999944, -0.02690400000000004, 0.04119499999999998, 0.148347, 0.281257, 0.49141700000000005, 0.6513199999999999, 0.713952, 0.696636, 0.654146, 0.571588, 0.468434, 0.374679, 0.305054, 0.271958, 0.250124, 0.240296, 0.25605, 0.302161, 0.360297, 0.331578, 0.19148899999999996, 0.09480500000000003, 0.053039999999999976, 0.027994999999999992, 0.03876499999999994, 0.10700199999999993, 0.18611199999999994, 0.28969799999999996, 0.510239, 0.6723709999999999, 0.726156, 0.686045, 0.638776, 0.549289, 0.441562, 0.350302, 0.28857, 0.263871, 0.242341, 0.220937, 0.225281, 0.260459, 0.311188, 0.28718, 0.171384, 0.022906000000000037, -0.031306999999999974, -0.048792999999999975, -0.06146499999999999, -0.010082999999999953, 0.07423500000000005, 0.21808999999999995, 0.43803500000000006, 0.6101089999999999, 0.686496, 0.664597, 0.634234, 0.56367, 0.472774, 0.383298, 0.311911, 0.277241, 0.249168, 0.223988, 0.224908, 0.261518, 0.313078, 0.305552, 0.37036199999999997, 0.438557, 0.548589, 0.501976, 0.33527599999999996, 0.31323200000000007, 0.439976, 0.53774, 0.7425940000000001, 0.779249, 0.756886, 0.696904, 0.636148, 0.548895, 0.430428, 0.339356, 0.285543, 0.270103, 0.260399, 0.252145, 0.267779, 0.310137, 0.364998, 0.336163, 0.228362, 0.16326400000000008, 0.10930899999999999, 0.07669400000000004, 0.05807899999999999, 0.22479099999999996, 0.284651, 0.46192099999999997, 0.538546, 0.531085, 0.608289, 0.600835, 0.577888, 0.517699, 0.438502, 0.369138, 0.320577, 0.309841, 0.299414, 0.287271, 0.298443, 0.33936, 0.394605, 0.385199, 0.37877500000000003, 0.44357900000000006, 0.457118, 0.520032, 0.463073, 0.411175, 0.444666, 0.52033, 0.511703, 0.621252, 0.685464, 0.646125, 0.616895, 0.560413, 0.48514, 0.414483, 0.362228, 0.34473, 0.32262, 0.300877, 0.299826, 0.33669, 0.3952, 0.366031, 0.217245, 0.236129, 0.42160600000000004, 0.420886, 0.41252900000000003, 0.37086899999999995, 0.342846, 0.304645, 0.32914899999999997, 0.533676, 0.644011, 0.656669, 0.631687, 0.562845, 0.460012, 0.372879, 0.315347, 0.294496, 0.28074, 0.271166, 0.282698, 0.317311, 0.366239, 0.33370500000000003, 0.20919699999999997, 0.09248599999999998, -0.06554299999999996, -0.022482999999999975, -0.22020100000000004, -0.352021, -0.263915, -0.10197600000000001, 0.14670099999999997, 0.36852999999999997, 0.469005, 0.475753, 0.452759, 0.37976, 0.290867, 0.21903, 0.175125, 0.16587, 0.160926, 0.159421, 0.178645, 0.220771, 0.269759, 0.23763100000000004, 0.06799300000000003, -0.10062899999999997, -0.20102100000000006, -0.23013300000000003, -0.228615, -0.18046600000000002, -0.08262499999999995, 0.06569100000000005, 0.31065899999999996, 0.49427, 0.52886, 0.492467, 0.454145, 0.376011, 0.286812, 0.218559, 0.176845, 0.167802, 0.163323, 0.160538, 0.178728, 0.220741, 0.269909, 0.25819, 0.131544, 0.014744000000000035, 0.0021010000000000195, -0.10400900000000002, -0.151694, -0.156325, -0.012587999999999988, 0.12730800000000003, 0.344089, 0.491588, 0.545936, 0.531641, 0.505811, 0.435224, 0.345285, 0.262436, 0.202798, 0.183833, 0.173266, 0.16648, 0.182576, 0.224446, 0.277042, 0.268578, 0.14970300000000003, -0.018353000000000008, -0.047833000000000014, -0.08801199999999998, -0.11707400000000001, -0.074071, 0.010857999999999923, 0.13341399999999998, 0.36252200000000007, 0.555083, 0.587237, 0.552706, 0.513536, 0.427515, 0.322264, 0.238687, 0.189421, 0.176324, 0.168636, 0.164503, 0.182119, 0.224095, 0.275112, 0.265199, 0.148622, 0.04048600000000002, -0.004885000000000028, -0.030200999999999978, 0.017998999999999987, 0.124917, 0.02815899999999999, 0.20500600000000008, 0.38694900000000004, 0.578783, 0.608567, 0.575539, 0.532468, 0.437004, 0.323019, 0.238018, 0.190652, 0.179597, 0.172231, 0.16658, 0.183377, 0.224752, 0.275069, 0.272028, 0.21507600000000002, 0.16566, 0.257566, 0.017054000000000014, -0.06394599999999995, 0.036548000000000025, 0.21820499999999998, 0.31539399999999995, 0.43472200000000005, 0.624506, 0.63992, 0.599939, 0.561801, 0.473778, 0.365077, 0.273722, 0.214423, 0.196805, 0.185849, 0.179296, 0.195657, 0.238803, 0.294303, 0.294902, 0.19523600000000002, 0.23927400000000001, 0.29581, 0.166001, 0.21064300000000002, 0.226983, 0.22741600000000006, 0.258336, 0.370957, 0.57003, 0.604891, 0.576709, 0.551088, 0.483932, 0.396899, 0.320999, 0.270035, 0.25497, 0.244137, 0.236852, 0.245176, 0.291469, 0.37197, 0.385966, 0.261806, 0.38812900000000006, 0.363629, 0.25462499999999993, 0.304088, 0.08285799999999999, 0.44598, 0.250355, 0.39257300000000006, 0.555121, 0.604538, 0.581726, 0.550569, 0.489864, 0.399855, 0.330831, 0.294315, 0.295962, 0.293581, 0.282328, 0.294076, 0.328108, 0.368272, 0.33797, 0.14243599999999998, -0.040339000000000014, -0.19435200000000002, -0.201581, -0.22654299999999994, -0.181637, -0.08985299999999996, 0.02851999999999999, 0.21331099999999997, 0.401401, 0.517773, 0.514459, 0.504405, 0.466556, 0.39694, 0.332293, 0.288471, 0.282862, 0.275963, 0.269584, 0.287515, 0.334365, 0.397781, 0.396883, 0.402183, 0.280952, 0.11779200000000006, 0.10717100000000002, 0.11421499999999996, 0.11993199999999993, 0.22565999999999997, 0.23544600000000004, 0.453353, 0.628931, 0.696083, 0.687935, 0.653963, 0.588894, 0.509465, 0.43541, 0.383076, 0.371132, 0.3555, 0.337271, 0.349552, 0.389414, 0.430574, 0.423397, 0.36987200000000003, 0.31818199999999996, 0.21689399999999998, -0.011496000000000062, -0.06113000000000002, -0.11502899999999999, 0.03335100000000002, 0.46544199999999997, 0.6009410000000001, 0.595294, 0.606971, 0.609978, 0.593297, 0.534677, 0.444259, 0.372772, 0.317787, 0.284701, 0.263727, 0.249499, 0.265255, 0.312275, 0.372326, 0.375774, 0.30804600000000004, 0.349259, 0.29828299999999996, 0.03373000000000004, -0.16814999999999997, -0.19557600000000003, -0.09467000000000003, 0.22667600000000004, 0.338514, 0.47738300000000006, 0.529994, 0.544664, 0.533748, 0.475587, 0.399747, 0.323618, 0.249734, 0.224026, 0.215105, 0.197845, 0.20917, 0.24744, 0.301147, 0.302821, 0.17725400000000002, 0.11526900000000001, -0.11111600000000005, -0.08933299999999994, -0.13326, -0.122531, 0.05338200000000004, 0.01231199999999999, 0.18422900000000003, 0.424305, 0.550086, 0.559695, 0.53733, 0.459105, 0.370987, 0.300599, 0.242982, 0.216751, 0.204196, 0.199067, 0.21284, 0.254836, 0.310831, 0.313083, 0.253807, 0.284115, 0.404821, 0.458695, 0.47230099999999997, 0.5250520000000001, 0.40228200000000003, 0.34621500000000005, 0.49564800000000003, 0.6000179999999999, 0.61025, 0.609092, 0.578841, 0.506336, 0.438781, 0.364931, 0.311412, 0.30095, 0.288998, 0.262017, 0.242073, 0.277527, 0.336082, 0.367773, 0.272074, 0.22943600000000003, 0.193998, 0.060045000000000015, 0.19481099999999996, 0.12017800000000006, 0.28970399999999996, 0.19025400000000003, 0.386311, 0.5558829999999999, 0.610226, 0.631655, 0.607553, 0.588935, 0.502159, 0.401184, 0.349478, 0.302069, 0.28016, 0.271687, 0.249361, 0.236111, 0.260877, 0.288596, 0.232395, 0.142465, 0.03814100000000009, -0.025814000000000004, -0.04443699999999995, 0.048957999999999946, 0.212293, 0.248313, 0.513708, 0.67197, 0.670827, 0.659236, 0.620111, 0.58362, 0.493395, 0.390538, 0.299512, 0.225101, 0.200134, 0.188215, 0.181398, 0.199437, 0.240151, 0.269936, 0.169962, 0.07398199999999999, -0.003037999999999985, -0.058223000000000025, -0.06476700000000002, -0.030990000000000073, 0.016873000000000027, 0.08055600000000002, 0.268312, 0.507968, 0.570675, 0.588379, 0.539048, 0.521967, 0.466267, 0.375907, 0.302917, 0.276115, 0.266196, 0.253821, 0.245745, 0.256489, 0.29276, 0.322491, 0.224664, 0.120305, 0.00973400000000002, -0.053173000000000026, -0.06478100000000009, -0.05461300000000002, 0.03672900000000001, 0.23711, 0.23837000000000003, 0.4433, 0.53272, 0.577343, 0.525644, 0.491007, 0.451278, 0.384389, 0.317738, 0.267628, 0.225524, 0.187473, 0.175674, 0.192551, 0.245497, 0.275926, 0.308087, 0.383721, 0.35718, 0.18248199999999998, 0.09315499999999999, 0.142629, 0.279019, 0.34214300000000003, 0.37110499999999996, 0.473052, 0.480177, 0.473252, 0.43331, 0.408314, 0.340471, 0.263618, 0.204831, 0.169807, 0.165638, 0.163973, 0.163426, 0.18349, 0.225846, 0.244908, 0.239304, 0.029100999999999988, 0.043514, 0.15629800000000002, 0.155923, 0.20838299999999998, 0.19529500000000002, 0.23942000000000002, 0.34109, 0.42188200000000003, 0.463578, 0.456302, 0.414613, 0.401036, 0.343307, 0.266138, 0.206298, 0.169964, 0.164135, 0.1624, 0.162131, 0.182441, 0.224383, 0.253464, 0.17604, 0.047986, 0.046979999999999966, 0.174675, 0.12810300000000002, 0.12902800000000003, 0.155223, 0.20217600000000002, 0.22491199999999997, 0.42168799999999995, 0.468937, 0.458964, 0.417066, 0.39743, 0.336716, 0.2654, 0.208053, 0.171908, 0.165166, 0.161599, 0.161124, 0.180814, 0.223244, 0.252693, 0.108926, -0.08871100000000004, -0.213932, -0.256122, -0.23879199999999995, -0.19694100000000003, -0.14449299999999998, -0.010577000000000003, 0.16563, 0.38984399999999997, 0.465777, 0.468094, 0.432019, 0.408881, 0.346497, 0.274278, 0.212292, 0.173025, 0.166325, 0.163122, 0.161263, 0.179971, 0.222167, 0.254266, 0.127058, -0.05229, -0.162389, -0.18314800000000003, -0.15391499999999997, -0.13218899999999995, -0.04909300000000005, 0.09384100000000001, 0.266509, 0.456065, 0.515063, 0.532287, 0.511372, 0.500042, 0.44368, 0.365675, 0.296242, 0.250044, 0.236975, 0.230562, 0.226088, 0.245224, 0.291977, 0.33381, 0.33886, 0.255394, -0.07690399999999997, -0.17772500000000002, -0.23525699999999994, -0.203223, -0.12418299999999999, -1.4999999999987246e-05, 0.18668999999999997, 0.41123899999999997, 0.518142, 0.563931, 0.550853, 0.544251, 0.487167, 0.404644, 0.335245, 0.288429, 0.278923, 0.275785, 0.271583, 0.289188, 0.33429, 0.384107, 0.297739, 0.13520900000000002, -0.025310999999999972, -0.10815000000000002, -0.116979, -0.10925499999999999, -0.062353999999999965, 0.04648000000000002, 0.242728, 0.455623, 0.52889, 0.547684, 0.525805, 0.508492, 0.449851, 0.373416, 0.301809, 0.251079, 0.236166, 0.228078, 0.222892, 0.24211, 0.289314, 0.331348, 0.264998, 0.13767599999999997, -0.005309000000000008, -0.08126200000000006, -0.08713800000000005, -0.05145299999999997, 0.033030000000000004, 0.17896800000000007, 0.39916399999999996, 0.55294, 0.572294, 0.580309, 0.562072, 0.555719, 0.493383, 0.400655, 0.323779, 0.273315, 0.256771, 0.247151, 0.240384, 0.25697, 0.301944, 0.340214, 0.2525, 0.08998700000000004, -0.024853999999999987, -0.028263999999999956, -0.03101499999999996, -0.03076699999999999, 0.046514, 0.21139999999999998, 0.276872, 0.489819, 0.575536, 0.583071, 0.558713, 0.540053, 0.480109, 0.400169, 0.32799, 0.270735, 0.251382, 0.244046, 0.24024, 0.250529, 0.27922, 0.304028, 0.25969800000000004, 0.18727300000000002, 0.24579199999999998, 0.30762500000000004, 0.30798800000000004, 0.3286, 0.334159, 0.37101900000000004, 0.32516500000000004, 0.520366, 0.573418, 0.566058, 0.539511, 0.523961, 0.429256, 0.317632, 0.24192, 0.193599, 0.17997, 0.170151, 0.16529, 0.183576, 0.22568, 0.256704, 0.15750400000000003, 0.03184399999999998, -0.05266200000000004, -0.08942799999999995, -0.09287000000000001, -0.04936600000000002, 0.06231399999999998, 0.214642, 0.3742540000000001, 0.584123, 0.576163, 0.573444, 0.537144, 0.486331, 0.394213, 0.301524, 0.227327, 0.182833, 0.172768, 0.167591, 0.164762, 0.182143, 0.223116, 0.254648, 0.214727, 0.12265699999999999, 0.08040999999999998, 0.023106000000000015, -0.10009200000000001, -0.06888499999999997, 0.08991700000000002, 0.284797, 0.36022300000000007, 0.554279, 0.542075, 0.509833, 0.447516, 0.41721, 0.347256, 0.268436, 0.207594, 0.171049, 0.165163, 0.163433, 0.16325, 0.183815, 0.226959, 0.256789, 0.198573, 0.12035799999999999, 0.03477400000000003, -0.04434100000000002, -0.088059, 0.044655999999999973, 0.10380800000000001, 0.058899000000000035, 0.23717900000000003, 0.442957, 0.471171, 0.476127, 0.453268, 0.443653, 0.380184, 0.281362, 0.219215, 0.189323, 0.181838, 0.176671, 0.174149, 0.193375, 0.237525, 0.274385, 0.19508599999999998, 0.042947999999999986, -0.022648, 0.03107199999999999, 0.16335999999999998, 0.243904, 0.25819000000000003, 0.27151800000000004, 0.23786800000000002, 0.468703, 0.528013, 0.535123, 0.514902, 0.506684, 0.440834, 0.353094, 0.27536, 0.221206, 0.207897, 0.193454, 0.180921, 0.195766, 0.242648, 0.280864, 0.237888, 0.15548500000000004, 0.06475500000000001, -0.002819000000000016, -0.012302999999999953, 0.011722999999999928, 0.107597, 0.21226199999999995, 0.363002, 0.585258, 0.61237, 0.598327, 0.54551, 0.50926, 0.431815, 0.326381, 0.242923, 0.196361, 0.186756, 0.181255, 0.172435, 0.18981, 0.235008, 0.269137, 0.19404, 0.001821000000000017, -0.08812799999999998, -0.12529900000000005, -0.146065, -0.11492799999999997, -0.011699000000000015, 0.11114800000000002, 0.29167, 0.482124, 0.492423, 0.474721, 0.424703, 0.397963, 0.335825, 0.26338, 0.205057, 0.169329, 0.164803, 0.163564, 0.163793, 0.184322, 0.22714, 0.266157, 0.230287, 0.24710300000000002, 0.240899, 0.26360399999999995, 0.211569, 0.23821199999999998, 0.22399000000000002, 0.2248, 0.219023, 0.402409, 0.461378, 0.476149, 0.443394, 0.430796, 0.377287, 0.29918, 0.233857, 0.190523, 0.171388, 0.162398, 0.159797, 0.178603, 0.22075, 0.260061, 0.231399, 0.20551899999999998, 0.005748999999999949, -0.14221300000000003, -0.12048500000000001, -0.11114999999999997, -0.007820999999999967, 0.1467, 0.292835, 0.462909, 0.496023, 0.504051, 0.476284, 0.452605, 0.379854, 0.291609, 0.220932, 0.173726, 0.164391, 0.160827, 0.160032, 0.179638, 0.22172, 0.260837, 0.208291, 0.157511, 0.21356300000000003, -0.04977999999999999, -0.063311, -0.03975999999999996, 0.04109499999999999, 0.17906500000000003, 0.354908, 0.557466, 0.544065, 0.530628, 0.503449, 0.483587, 0.421436, 0.340676, 0.262861, 0.208995, 0.197792, 0.191517, 0.187459, 0.204821, 0.249725, 0.303161, 0.2813, 0.20228000000000002, 0.159594, 0.01798299999999997, -0.046238999999999975, -0.08713299999999996, -0.008053000000000032, 0.03393200000000002, 0.17567100000000002, 0.440308, 0.500518, 0.528467, 0.509692, 0.501402, 0.445239, 0.365633, 0.277215, 0.21401, 0.19808, 0.189849, 0.182524, 0.202302, 0.252527, 0.299092, 0.261983, 0.229275, 0.050234999999999974, -0.045108999999999955, -0.019402999999999948, 0.021340999999999943, 0.11520200000000003, 0.23648900000000006, 0.361595, 0.554685, 0.585243, 0.574116, 0.512804, 0.467561, 0.374323, 0.279226, 0.210944, 0.171048, 0.163869, 0.161363, 0.161933, 0.183648, 0.227819, 0.26984, 0.215761, 0.08198399999999997, -0.17075300000000002, -0.27300800000000003, -0.28507899999999997, -0.14017600000000002, -0.08185800000000004, 0.08638600000000002, 0.18856699999999998, 0.33997, 0.369886, 0.3916, 0.379194, 0.374273, 0.324381, 0.262626, 0.210216, 0.178607, 0.174249, 0.171351, 0.169528, 0.186441, 0.224796, 0.260977, 0.223729, 0.097245, -0.08641599999999999, -0.12879600000000002, -0.209134, -0.147548, -0.10668799999999998, -0.08286699999999997, 0.063778, 0.27224, 0.372212, 0.406237, 0.39382, 0.388656, 0.336621, 0.268092, 0.209411, 0.172493, 0.16614, 0.163097, 0.16159, 0.180713, 0.223619, 0.266035, 0.254852, 0.262286, 0.307104, 0.19698700000000002, 0.183187, 0.25055700000000003, 0.15234099999999998, 0.120593, 0.191396, 0.353448, 0.444687, 0.471341, 0.450361, 0.441404, 0.385171, 0.301487, 0.226667, 0.179672, 0.169728, 0.165422, 0.162875, 0.182334, 0.226743, 0.272378, 0.265275, 0.083343, 0.05669299999999999, -0.029515000000000013, -0.186672, -0.14803599999999995, 0.042081000000000035, 0.24962199999999998, 0.261632, 0.445249, 0.501157, 0.523952, 0.495657, 0.470422, 0.39782, 0.308848, 0.235594, 0.188952, 0.176755, 0.170024, 0.166271, 0.183692, 0.224366, 0.263728, 0.207202, 0.109734, 0.037429000000000046, -0.13561600000000001, -0.21588100000000005, -0.11041299999999993, -0.04162899999999997, 0.028092000000000006, 0.273286, 0.441098, 0.485623, 0.495782, 0.466347, 0.447287, 0.381128, 0.293755, 0.219154, 0.174239, 0.165135, 0.161104, 0.159472, 0.179318, 0.222362, 0.262867, 0.21612299999999998, 0.08622100000000002, 0.10339000000000001, 0.17515199999999997, 0.311867, 0.361296, 0.315485, 0.282281, 0.41077, 0.445946, 0.457255, 0.453548, 0.418706, 0.40359, 0.34524, 0.274018, 0.213434, 0.174009, 0.166233, 0.161536, 0.160568, 0.181076, 0.223742, 0.263339, 0.205025, -0.009256000000000014, -0.206506, -0.32005100000000003, -0.31612499999999993, -0.25605999999999995, -0.15490199999999998, -0.022367000000000026, 0.17447999999999997, 0.40027, 0.407394, 0.411666, 0.389828, 0.378301, 0.324567, 0.259029, 0.205339, 0.172696, 0.168377, 0.166656, 0.166152, 0.186476, 0.229765, 0.269981, 0.233601, -0.015269999999999978, -0.18206500000000003, -0.28802599999999995, -0.33143399999999995, -0.30731, -0.222057, -0.07948299999999997, 0.07401800000000003, 0.301092, 0.370349, 0.405434, 0.392006, 0.383799, 0.329258, 0.261932, 0.205748, 0.170395, 0.163811, 0.162698, 0.164516, 0.185689, 0.228245, 0.267362, 0.21976, 0.04528199999999999, -0.029902000000000012, -0.26981, -0.255999, -0.206382, -0.189826, 0.020619, 0.12716899999999998, 0.353525, 0.407777, 0.419438, 0.400414, 0.391145, 0.336511, 0.267526, 0.209818, 0.173909, 0.166628, 0.161605, 0.160005, 0.180137, 0.222197, 0.271213, 0.180774, -0.013378000000000001, -0.03329900000000002, 0.003020999999999996, 0.0012910000000000144, 0.03759199999999999, 0.037299, 0.07022899999999999, 0.062783, 0.293713, 0.389546, 0.418831, 0.400012, 0.390301, 0.335164, 0.263698, 0.204916, 0.168954, 0.163479, 0.160889, 0.16073, 0.180069, 0.221137, 0.269711, 0.23053700000000002, 0.06506199999999998, -0.03080299999999997, -0.079592, -0.09239400000000003, -0.07695400000000002, -0.016262, 0.08318500000000001, 0.24641100000000002, 0.467083, 0.48423, 0.481203, 0.442011, 0.410244, 0.341837, 0.26688, 0.20772, 0.171543, 0.164839, 0.161168, 0.160035, 0.179921, 0.222654, 0.272447, 0.23276899999999998, 0.085559, -0.013273000000000035, -0.08188899999999999, -0.06566100000000002, -0.05576500000000001, -0.008209999999999995, 0.08357800000000004, 0.254874, 0.466582, 0.501834, 0.52072, 0.497166, 0.483009, 0.420354, 0.337779, 0.266818, 0.217856, 0.205221, 0.19852, 0.194803, 0.214196, 0.262134, 0.324052, 0.302468, 0.14847900000000003, 0.13627999999999998, 0.259224, 0.11670399999999997, 0.128747, 0.08525900000000003, 0.18264900000000006, 0.37923399999999996, 0.572003, 0.576561, 0.570067, 0.526184, 0.487353, 0.400043, 0.302617, 0.229701, 0.183182, 0.170841, 0.164305, 0.160835, 0.178955, 0.221087, 0.271129, 0.22674, 0.06894699999999998, -0.05041799999999996, -0.07238199999999995, -0.059281999999999946, -0.013083999999999985, 0.06470299999999995, 0.16315000000000002, 0.34935700000000003, 0.549162, 0.56235, 0.564698, 0.530686, 0.501078, 0.422655, 0.326067, 0.246779, 0.195529, 0.18239, 0.175699, 0.170945, 0.188452, 0.231337, 0.284139, 0.262648, 0.169946, 0.08185000000000003, -0.009364999999999957, -0.04031499999999999, -0.03584100000000001, 0.052678, 0.17081400000000008, 0.361154, 0.571368, 0.581452, 0.58116, 0.544511, 0.51604, 0.437427, 0.340166, 0.260891, 0.209334, 0.194307, 0.184191, 0.176876, 0.193792, 0.23802, 0.294615, 0.275207, 0.20909499999999998, 0.15871900000000005, 0.13702599999999998, 0.09002100000000002, 0.011213000000000028, 0.152113, 0.23108599999999996, 0.360367, 0.502118, 0.551695, 0.549248, 0.510786, 0.485956, 0.414219, 0.318266, 0.238737, 0.187302, 0.174035, 0.167574, 0.163715, 0.181683, 0.223497, 0.274102, 0.257573, 0.257082, 0.309797, 0.255626, 0.266458, 0.34967499999999996, 0.329778, 0.45154200000000005, 0.457742, 0.564599, 0.604393, 0.600633, 0.563123, 0.533694, 0.457054, 0.358239, 0.264105, 0.200299, 0.181203, 0.172144, 0.166456, 0.183845, 0.226205, 0.27749, 0.263238, 0.294577, 0.237106, 0.121751, 0.10145200000000004, 0.06256600000000001, 0.19322799999999998, 0.070027, 0.220161, 0.42702, 0.488814, 0.514054, 0.491189, 0.474206, 0.408585, 0.319802, 0.243486, 0.194344, 0.179175, 0.170184, 0.165369, 0.184027, 0.22928, 0.288578, 0.296045, 0.271591, 0.326887, 0.051554000000000044, 0.03539300000000006, 0.09914399999999995, 0.349569, 0.292965, 0.3626020000000001, 0.563905, 0.568083, 0.548031, 0.506732, 0.483899, 0.413432, 0.332013, 0.268001, 0.226994, 0.224696, 0.227903, 0.227633, 0.220357, 0.242298, 0.278015, 0.243429, 0.152312, -0.05277799999999999, -0.13668200000000003, -0.193243, -0.07361699999999999, -0.13028299999999998, -0.039959999999999996, 0.12857000000000002, 0.340422, 0.378314, 0.396696, 0.380774, 0.374597, 0.323385, 0.260639, 0.208689, 0.176681, 0.173177, 0.172729, 0.173923, 0.19613, 0.240476, 0.291407, 0.24730900000000003, 0.229209, -0.10227199999999997, -0.21418699999999996, -0.23550299999999996, -0.20588900000000004, -0.129411, 0.04010600000000003, 0.15805999999999998, 0.37819, 0.382934, 0.399031, 0.382687, 0.376192, 0.324551, 0.259837, 0.207968, 0.177798, 0.17495, 0.173263, 0.172656, 0.193181, 0.23685, 0.287239, 0.250392, 0.24671899999999997, 0.11812899999999998, 0.12461399999999999, -0.014548999999999979, 0.0038670000000000093, -0.01569699999999996, 0.056282, 0.18142300000000003, 0.37129, 0.37525, 0.393768, 0.379456, 0.37417, 0.323679, 0.261524, 0.209272, 0.177029, 0.173201, 0.172129, 0.172543, 0.193131, 0.234775, 0.282846, 0.23974, 0.12396900000000001, -0.040375999999999995, -0.25647, -0.270707, -0.25112100000000004, -0.201652, 0.00013999999999997348, 0.10039500000000001, 0.317434, 0.377573, 0.408246, 0.393832, 0.388377, 0.336902, 0.268581, 0.209197, 0.17217, 0.165496, 0.162134, 0.160284, 0.179193, 0.221445, 0.271573, 0.24161, 0.048565, 0.01467099999999999, 0.078009, 0.11810400000000001, 0.178748, 0.175999, 0.198211, 0.17526, 0.37699, 0.428037, 0.446381, 0.41753, 0.40338, 0.344714, 0.271994, 0.210868, 0.173151, 0.165739, 0.1611, 0.159808, 0.179948, 0.222775, 0.272588, 0.237731, 0.109815, 0.012459999999999971, 0.08639499999999997, 0.179785, 0.22255400000000003, 0.26827100000000004, 0.277991, 0.2403, 0.430585, 0.477546, 0.484989, 0.444167, 0.413833, 0.345599, 0.27184, 0.21199, 0.17512, 0.168841, 0.165176, 0.163089, 0.18127, 0.222103, 0.270315, 0.237882, 0.164607, -0.008899999999999991, -0.14166900000000002, -0.08763100000000001, -0.135546, 0.10188499999999998, 0.018101000000000034, 0.24516200000000005, 0.396875, 0.397686, 0.406382, 0.384921, 0.375972, 0.323957, 0.261287, 0.209461, 0.178163, 0.175388, 0.17463, 0.175488, 0.196602, 0.239503, 0.288935, 0.250034, 0.11055700000000002, -0.08612199999999998, -0.185772, -0.21939200000000003, -0.20970900000000003, -0.13930599999999999, -0.02643200000000001, 0.122524, 0.357274, 0.395344, 0.412699, 0.395463, 0.390903, 0.340272, 0.268041, 0.2065, 0.169343, 0.164074, 0.161092, 0.159666, 0.178858, 0.221393, 0.271878, 0.249934, 0.20733300000000002, 0.11168700000000001, -0.09484399999999998, -0.13541199999999998, -0.15101099999999995, -0.05133399999999999, 0.09917300000000001, 0.132516, 0.33196, 0.418988, 0.457026, 0.434838, 0.418094, 0.355154, 0.280371, 0.220655, 0.182662, 0.175194, 0.169649, 0.165705, 0.184393, 0.229205, 0.284356, 0.269626, 0.24575400000000003, 0.03378899999999996, -0.18417100000000003, -0.21843800000000002, -0.274224, -0.24826800000000004, -0.03667200000000004, 0.17390499999999998, 0.38522999999999996, 0.436802, 0.453636, 0.430154, 0.417846, 0.359954, 0.282967, 0.21769, 0.176214, 0.169161, 0.167212, 0.167673, 0.187509, 0.229707, 0.281365, 0.266909, 0.18006599999999998, 0.147908, -0.07649699999999998, -0.185629, -0.15546999999999994, 0.169371, 0.10522999999999999, 0.191042, 0.41804, 0.475504, 0.485148, 0.456642, 0.44189, 0.380811, 0.301732, 0.236001, 0.193208, 0.182566, 0.175098, 0.170302, 0.187341, 0.230139, 0.282936, 0.278818, 0.250419, 0.174222, 0.201531, 0.270708, 0.284744, 0.28213299999999997, 0.278717, 0.254241, 0.428344, 0.501842, 0.512405, 0.484798, 0.470548, 0.409257, 0.328318, 0.258095]
new object=loadshape.NewDiesel_684_shape npts=0 interval=1 useactual=no mult=[]
new object=loadshape.NewDiesel_675_shape npts=8760 interval=1 useactual=no mult=[0.369408, 0.373812, 0.378519, 0.379658, 0.398327, 0.396253, 0.45232, 0.455613, 0.49789, 0.342953, 0.28634499999999996, 0.314477, 0.315385, 0.284953, 0.310257, 0.42973000000000006, 0.47494, 0.451685, 0.42806, 0.42469, 0.401367, 0.398903, 0.379055, 0.379302, 0.382201, 0.382711, 0.381746, 0.38011, 0.462274, 0.472148, 0.638849, 0.727103, 0.5505960000000001, 0.404648, 0.30891, 0.27059600000000006, 0.26872700000000005, 0.339858, 0.456602, 0.677216, 0.7984870000000001, 0.814473, 0.630205, 0.626439, 0.523935, 0.49714, 0.425228, 0.423078, 0.419642, 0.415264, 0.408287, 0.406818, 0.488647, 0.500027, 0.663299, 0.754921, 0.578596, 0.42882799999999993, 0.312955, 0.245626, 0.21813499999999997, 0.296697, 0.508866, 0.651937, 0.773942, 0.791674, 0.599469, 0.594357, 0.492791, 0.471155, 0.401963, 0.40129, 0.3932, 0.393066, 0.393229, 0.393692, 0.475768, 0.47683, 0.64877, 0.740457, 0.664326, 0.474907, 0.687511, 0.348312, 0.428131, 0.587106, 0.577748, 0.646004, 0.820738, 0.848768, 0.657594, 0.650935, 0.546892, 0.523665, 0.457137, 0.457522, 0.449829, 0.448162, 0.447232, 0.441339, 0.515038, 0.524945, 0.699682, 0.792465, 0.78652, 0.715942, 0.606054, 0.526808, 0.7080660000000001, 0.5190239999999999, 0.446218, 0.802961, 0.796026, 0.793601, 0.599043, 0.594109, 0.493379, 0.470158, 0.401862, 0.401973, 0.394596, 0.394439, 0.394212, 0.39591, 0.480227, 0.483324, 0.65529, 0.746984, 0.689973, 0.38809600000000005, 0.26176699999999997, 0.20526999999999995, 0.17791800000000002, 0.26097799999999993, 0.38459699999999997, 0.553257, 0.735921, 0.795296, 0.601402, 0.596665, 0.495484, 0.471991, 0.404603, 0.405188, 0.39921, 0.403366, 0.404767, 0.404262, 0.422255, 0.420892, 0.477206, 0.559494, 0.541095, 0.596792, 0.584994, 0.5733360000000001, 0.47716500000000006, 0.52309, 0.506841, 0.5132680000000001, 0.5545199999999999, 0.537379, 0.506039, 0.501534, 0.420351, 0.41995, 0.4012, 0.40173, 0.383868, 0.383877, 0.382884, 0.383021, 0.403456, 0.404118, 0.462699, 0.464368, 0.39312100000000005, 0.25580400000000003, 0.349176, 0.32527799999999996, 0.298697, 0.319774, 0.294207, 0.318021, 0.460261, 0.459341, 0.433061, 0.428446, 0.410543, 0.410873, 0.392259, 0.392833, 0.3954, 0.395413, 0.396886, 0.399287, 0.480054, 0.480026, 0.650278, 0.742213, 0.557272, 0.395003, 0.399774, 0.28827600000000003, 0.18920700000000001, 0.398105, 0.38276299999999996, 0.621238, 0.737834, 0.792001, 0.610828, 0.617202, 0.525621, 0.509379, 0.443791, 0.443707, 0.42914, 0.4218, 0.41663, 0.414427, 0.49943, 0.508313, 0.675659, 0.765403, 0.7407459999999999, 0.725439, 0.5452549999999999, 0.252347, 0.22755099999999995, 0.308233, 0.427647, 0.601695, 0.788907, 0.853838, 0.6618, 0.648909, 0.530804, 0.494092, 0.420381, 0.423454, 0.418783, 0.414209, 0.409857, 0.405287, 0.481162, 0.487502, 0.657631, 0.74949, 0.58131, 0.599798, 0.349998, 0.297793, 0.379556, 0.46206299999999995, 0.736573, 0.756505, 0.8346509999999999, 0.852786, 0.659755, 0.642471, 0.522257, 0.484825, 0.413416, 0.409156, 0.4001, 0.399598, 0.395575, 0.392983, 0.47341, 0.487366, 0.666609, 0.763309, 0.6935859999999999, 0.551607, 0.7329209999999999, 0.415319, 0.23482799999999993, 0.25614499999999996, 0.362751, 0.533683, 0.727233, 0.80384, 0.612573, 0.608546, 0.505072, 0.490014, 0.426804, 0.416225, 0.408325, 0.406004, 0.403528, 0.40383, 0.483744, 0.487435, 0.658774, 0.754755, 0.579923, 0.40919700000000003, 0.28024400000000005, 0.21121500000000004, 0.294862, 0.38464899999999996, 0.4293199999999999, 0.637248, 0.756395, 0.795936, 0.597746, 0.587258, 0.484207, 0.4601, 0.391577, 0.391776, 0.384872, 0.384896, 0.384851, 0.384804, 0.403883, 0.40449, 0.459793, 0.545842, 0.5328339999999999, 0.572421, 0.40150099999999994, 0.23427399999999998, 0.290901, 0.261502, 0.533318, 0.33816599999999997, 0.529722, 0.572449, 0.535671, 0.523994, 0.439247, 0.431969, 0.407884, 0.4061, 0.387128, 0.385573, 0.382514, 0.381349, 0.398764, 0.396746, 0.449893, 0.442949, 0.29710899999999996, 0.257764, 0.381397, 0.366679, 0.39638699999999993, 0.375526, 0.4092760000000001, 0.382786, 0.49810600000000005, 0.529948, 0.503102, 0.477383, 0.450216, 0.442121, 0.415977, 0.416868, 0.405683, 0.402139, 0.400864, 0.399472, 0.415056, 0.418214, 0.470627, 0.466199, 0.43934800000000007, 0.30689600000000006, 0.35320599999999996, 0.3749549999999999, 0.352977, 0.37674299999999994, 0.354117, 0.37513799999999997, 0.48319100000000004, 0.484478, 0.441135, 0.429394, 0.410497, 0.407056, 0.3854, 0.387712, 0.392836, 0.393459, 0.393545, 0.396172, 0.481607, 0.497083, 0.674812, 0.746964, 0.593782, 0.42943400000000004, 0.29864599999999997, 0.225441, 0.19414599999999993, 0.258428, 0.366261, 0.530293, 0.716194, 0.7993, 0.623853, 0.62315, 0.52173, 0.498116, 0.424325, 0.417739, 0.4087, 0.407002, 0.407727, 0.407846, 0.488319, 0.496777, 0.667524, 0.728866, 0.572869, 0.41459999999999997, 0.290656, 0.21994599999999997, 0.188689, 0.2661, 0.37522700000000003, 0.529557, 0.7204269999999999, 0.798169, 0.614757, 0.618334, 0.515406, 0.492011, 0.425761, 0.428104, 0.418944, 0.419281, 0.418031, 0.411354, 0.485683, 0.497422, 0.670006, 0.723254, 0.563595, 0.39574, 0.267317, 0.19859300000000002, 0.169412, 0.24511699999999992, 0.35437500000000005, 0.5173970000000001, 0.7079230000000001, 0.794209, 0.602261, 0.597259, 0.495622, 0.471307, 0.402969, 0.403263, 0.395432, 0.395035, 0.39489, 0.395082, 0.478671, 0.481141, 0.653562, 0.757275, 0.5931460000000001, 0.43724599999999997, 0.3144, 0.24596799999999996, 0.21833100000000005, 0.294157, 0.39754799999999996, 0.552557, 0.746868, 0.839047, 0.651608, 0.645767, 0.541026, 0.512417, 0.445734, 0.445068, 0.430718, 0.420297, 0.415356, 0.412802, 0.421401, 0.417593, 0.475527, 0.563485, 0.35895499999999997, 0.26395799999999997, 0.180643, 0.17484600000000006, 0.17697800000000002, 0.14814099999999997, 0.41860300000000006, 0.337227, 0.533181, 0.601466, 0.563628, 0.559471, 0.482458, 0.480875, 0.46559, 0.468101, 0.449025, 0.448573, 0.445976, 0.44358, 0.457075, 0.449847, 0.505142, 0.49074900000000005, 0.4173779999999999, 0.31998800000000005, 0.423529, 0.39229, 0.403385, 0.3764080000000001, 0.413026, 0.3846609999999999, 0.472913, 0.52548, 0.504498, 0.494201, 0.471165, 0.470882, 0.447169, 0.444192, 0.446267, 0.438363, 0.436288, 0.433932, 0.509772, 0.516669, 0.688287, 0.773569, 0.731268, 0.621156, 0.26026400000000005, 0.16530699999999998, 0.13863899999999996, 0.214673, 0.3265600000000001, 0.502343, 0.70778, 0.810217, 0.615053, 0.604241, 0.497824, 0.472124, 0.40426, 0.404585, 0.396168, 0.395694, 0.395792, 0.396374, 0.48053, 0.482078, 0.654564, 0.7380680000000001, 0.54953, 0.391621, 0.268134, 0.20339399999999996, 0.173454, 0.25653000000000004, 0.37411, 0.541552, 0.741469, 0.845792, 0.657638, 0.653003, 0.551604, 0.528221, 0.461148, 0.462752, 0.45668, 0.452866, 0.445095, 0.438365, 0.503073, 0.492668, 0.675024, 0.731751, 0.583193, 0.43706900000000004, 0.33318500000000006, 0.278238, 0.25360099999999997, 0.314817, 0.40270100000000003, 0.5575700000000001, 0.751572, 0.850735, 0.65777, 0.65178, 0.548034, 0.525224, 0.459919, 0.459886, 0.449429, 0.443292, 0.440611, 0.439014, 0.522914, 0.528441, 0.699587, 0.777477, 0.5903449999999999, 0.432364, 0.30482299999999996, 0.23090100000000002, 0.19804299999999997, 0.271714, 0.384029, 0.580707, 0.772672, 0.84471, 0.654067, 0.652566, 0.544456, 0.515162, 0.447425, 0.447787, 0.443443, 0.445072, 0.444482, 0.442069, 0.523483, 0.52365, 0.693418, 0.779472, 0.7804599999999999, 0.5703529999999999, 0.5237860000000001, 0.48592399999999997, 0.383398, 0.582473, 0.505994, 0.750864, 0.7959440000000001, 0.836053, 0.644019, 0.637297, 0.531835, 0.50608, 0.44155, 0.443201, 0.435229, 0.433379, 0.429186, 0.425714, 0.450075, 0.464261, 0.525244, 0.555801, 0.354584, 0.23007900000000003, 0.19327199999999994, 0.18905300000000003, 0.18109299999999995, 0.15048899999999998, 0.422514, 0.337613, 0.5098039999999999, 0.605898, 0.579927, 0.574487, 0.479338, 0.46516, 0.436192, 0.430757, 0.408739, 0.402721, 0.400778, 0.403741, 0.421887, 0.418693, 0.472892, 0.42606099999999997, 0.39005100000000004, 0.28608200000000006, 0.39686399999999994, 0.3716459999999999, 0.39994699999999994, 0.369657, 0.39592499999999997, 0.40534499999999996, 0.502923, 0.524117, 0.497692, 0.491156, 0.47393, 0.475418, 0.454066, 0.435509, 0.432575, 0.427916, 0.415241, 0.417447, 0.499038, 0.505307, 0.676015, 0.757082, 0.619821, 0.5325789999999999, 0.462592, 0.44860500000000003, 0.43853000000000003, 0.73789, 0.718587, 0.735718, 0.822433, 0.845804, 0.660883, 0.657066, 0.54664, 0.522924, 0.452574, 0.457572, 0.449275, 0.445898, 0.447151, 0.446165, 0.526717, 0.526846, 0.698429, 0.784354, 0.759949, 0.679316, 0.5833889999999999, 0.332046, 0.46499399999999996, 0.623686, 0.5442170000000001, 0.534168, 0.748273, 0.783864, 0.598254, 0.601094, 0.511069, 0.499963, 0.444907, 0.449015, 0.440452, 0.432735, 0.425244, 0.417307, 0.491325, 0.492477, 0.65682, 0.739002, 0.7095049999999999, 0.592532, 0.617912, 0.455244, 0.538801, 0.585051, 0.683394, 0.843163, 0.7447149999999999, 0.864268, 0.669187, 0.651114, 0.543768, 0.511213, 0.440495, 0.43726, 0.424629, 0.423323, 0.420948, 0.418325, 0.497302, 0.502824, 0.673155, 0.700344, 0.517587, 0.36029, 0.272197, 0.232321, 0.198117, 0.261273, 0.34992100000000004, 0.516748, 0.72884, 0.866457, 0.67929, 0.672784, 0.570517, 0.545757, 0.476256, 0.476211, 0.468216, 0.467927, 0.466311, 0.464532, 0.54617, 0.546944, 0.718743, 0.751762, 0.573261, 0.419536, 0.30438, 0.23790899999999993, 0.20108100000000007, 0.24723699999999993, 0.34370100000000003, 0.642171, 0.786861, 0.838983, 0.64428, 0.62553, 0.517319, 0.488305, 0.413746, 0.409189, 0.402193, 0.398539, 0.395016, 0.39438, 0.412589, 0.412666, 0.469085, 0.562044, 0.4910729999999999, 0.49904400000000004, 0.30109299999999994, 0.21783200000000008, 0.17603600000000008, 0.345043, 0.33754500000000004, 0.30926900000000007, 0.482305, 0.545202, 0.525764, 0.520599, 0.440922, 0.443242, 0.425073, 0.427346, 0.410339, 0.408537, 0.402495, 0.388865, 0.402365, 0.402393, 0.460676, 0.401026, 0.2722629999999999, 0.29326, 0.33217299999999994, 0.334854, 0.33539099999999994, 0.307604, 0.33503000000000005, 0.318173, 0.429756, 0.489762, 0.478027, 0.473661, 0.456971, 0.455734, 0.435321, 0.437398, 0.442937, 0.445754, 0.444279, 0.441986, 0.51935, 0.521031, 0.691547, 0.716495, 0.5373490000000001, 0.37253400000000003, 0.23135899999999998, 0.16283499999999995, 0.13575000000000004, 0.19303100000000006, 0.31977900000000004, 0.49019500000000005, 0.698703, 0.813754, 0.643503, 0.658329, 0.555277, 0.53039, 0.459224, 0.456583, 0.44818, 0.449235, 0.44564, 0.44222, 0.518204, 0.500263, 0.658569, 0.723269, 0.613019, 0.32918800000000004, 0.19390600000000002, 0.11717500000000003, 0.18728599999999995, 0.148026, 0.34411100000000006, 0.47215199999999996, 0.720564, 0.787736, 0.601379, 0.595293, 0.494172, 0.470541, 0.403976, 0.401661, 0.393047, 0.393577, 0.392988, 0.392822, 0.474615, 0.476335, 0.649261, 0.726798, 0.495419, 0.32555900000000004, 0.18334399999999995, 0.10878100000000002, 0.17333900000000002, 0.25614100000000006, 0.299701, 0.5092430000000001, 0.683407, 0.832678, 0.631779, 0.618428, 0.513608, 0.487521, 0.419521, 0.417032, 0.404842, 0.402318, 0.400949, 0.398659, 0.478978, 0.483218, 0.648249, 0.7134980000000001, 0.6932240000000001, 0.680994, 0.692656, 0.593104, 0.507523, 0.540003, 0.693823, 0.6731469999999999, 0.793718, 0.838445, 0.630935, 0.612602, 0.503172, 0.473238, 0.402783, 0.40053, 0.391495, 0.389528, 0.387693, 0.386529, 0.468094, 0.472228, 0.639489, 0.699945, 0.624825, 0.66238, 0.605351, 0.337908, 0.22374099999999997, 0.32774499999999995, 0.420133, 0.640757, 0.765704, 0.85863, 0.660843, 0.647251, 0.537136, 0.507632, 0.437838, 0.432074, 0.420786, 0.415539, 0.411231, 0.408347, 0.422275, 0.422066, 0.47795, 0.49004899999999996, 0.351585, 0.41405200000000003, 0.509714, 0.502195, 0.46492999999999995, 0.30361400000000005, 0.32838199999999995, 0.30976499999999996, 0.543964, 0.591829, 0.567621, 0.566593, 0.481852, 0.476862, 0.453524, 0.448962, 0.432465, 0.43835, 0.435668, 0.425562, 0.433633, 0.423915, 0.472812, 0.41213, 0.360599, 0.37819400000000003, 0.408922, 0.33793199999999995, 0.332637, 0.325763, 0.3283130000000001, 0.349186, 0.348241, 0.455371, 0.435552, 0.430953, 0.411859, 0.411737, 0.391783, 0.392205, 0.407864, 0.430213, 0.418131, 0.401531, 0.483291, 0.496681, 0.668952, 0.68243, 0.536584, 0.39752, 0.19754400000000005, 0.19366499999999998, 0.13841399999999993, 0.21546699999999996, 0.248564, 0.45869899999999997, 0.629069, 0.793695, 0.605591, 0.597092, 0.49507, 0.472475, 0.406992, 0.403935, 0.394259, 0.393249, 0.390666, 0.388107, 0.468577, 0.473159, 0.640627, 0.645845, 0.46358200000000005, 0.417451, 0.192894, 0.14486600000000005, 0.48616499999999996, 0.22265499999999994, 0.46977299999999994, 0.544829, 0.692483, 0.855614, 0.667765, 0.657138, 0.539394, 0.501287, 0.423103, 0.422988, 0.418271, 0.42009, 0.417091, 0.413729, 0.496543, 0.509052, 0.677483, 0.720166, 0.6146, 0.5306279999999999, 0.576247, 0.44263100000000005, 0.260065, 0.329343, 0.417858, 0.48210400000000003, 0.662863, 0.78625, 0.596371, 0.594884, 0.493309, 0.46896, 0.402044, 0.404732, 0.396846, 0.399531, 0.400792, 0.400603, 0.482907, 0.485411, 0.656941, 0.704577, 0.656884, 0.5036510000000001, 0.39082, 0.326131, 0.25251999999999997, 0.257517, 0.25366500000000003, 0.41481700000000005, 0.6233989999999999, 0.796867, 0.60215, 0.600416, 0.499817, 0.475011, 0.409317, 0.410487, 0.402259, 0.400834, 0.401255, 0.402263, 0.484037, 0.483415, 0.652738, 0.6762090000000001, 0.521466, 0.37230700000000005, 0.366797, 0.29313100000000003, 0.272177, 0.271409, 0.405927, 0.534554, 0.66567, 0.80956, 0.608128, 0.598414, 0.4953, 0.470909, 0.402384, 0.402732, 0.395817, 0.396292, 0.39618, 0.395243, 0.4137, 0.415027, 0.472224, 0.47785999999999995, 0.30443300000000006, 0.22397400000000006, 0.14460299999999998, 0.14864500000000003, 0.14203100000000002, 0.11058699999999999, 0.383163, 0.2988120000000001, 0.46889900000000007, 0.558205, 0.522862, 0.512277, 0.424679, 0.423439, 0.404056, 0.405665, 0.388583, 0.389653, 0.391417, 0.390588, 0.407097, 0.408785, 0.465128, 0.39540000000000003, 0.289096, 0.26176200000000005, 0.349159, 0.306578, 0.343653, 0.347047, 0.315859, 0.462193, 0.37854, 0.469009, 0.445771, 0.440938, 0.419728, 0.418322, 0.397438, 0.398514, 0.39369, 0.395605, 0.394263, 0.394136, 0.414615, 0.412731, 0.468435, 0.358002, 0.270662, 0.295001, 0.33768000000000004, 0.35391599999999995, 0.36431299999999994, 0.33736600000000005, 0.36605200000000004, 0.341118, 0.32183799999999996, 0.464982, 0.459156, 0.454741, 0.437464, 0.435979, 0.4132, 0.41609, 0.421835, 0.423594, 0.424387, 0.424372, 0.508972, 0.511148, 0.682316, 0.662015, 0.459966, 0.284123, 0.15266900000000005, 0.08113099999999995, 0.045339999999999936, 0.12377099999999996, 0.23815700000000006, 0.518443, 0.6259140000000001, 0.7966340000000001, 0.624773, 0.617616, 0.513999, 0.489997, 0.420235, 0.421994, 0.419065, 0.424772, 0.431154, 0.436568, 0.522142, 0.526702, 0.703394, 0.67832, 0.469158, 0.28966800000000004, 0.16457900000000003, 0.09193099999999998, 0.05759000000000003, 0.12235499999999999, 0.22925399999999996, 0.452229, 0.6198079999999999, 0.810231, 0.632345, 0.624154, 0.528534, 0.513562, 0.446507, 0.447, 0.441982, 0.445956, 0.448666, 0.446712, 0.526153, 0.525837, 0.69608, 0.754722, 0.721879, 0.698016, 0.6668419999999999, 0.108908, 0.079843, 0.15887299999999993, 0.265498, 0.42574900000000004, 0.637144, 0.8095760000000001, 0.643116, 0.639117, 0.535793, 0.51397, 0.451379, 0.450474, 0.44149, 0.441326, 0.429513, 0.421329, 0.501796, 0.506604, 0.676904, 0.7066429999999999, 0.553491, 0.419404, 0.27605099999999994, 0.12572499999999998, 0.10395599999999994, 0.17897300000000005, 0.304176, 0.47717300000000007, 0.6623889999999999, 0.821661, 0.639363, 0.633405, 0.534632, 0.512616, 0.447343, 0.448597, 0.439223, 0.438262, 0.437767, 0.437423, 0.456905, 0.456549, 0.514497, 0.5255000000000001, 0.36127600000000004, 0.25948199999999993, 0.18863700000000005, 0.561032, 0.5532130000000001, 0.567053, 0.542129, 0.479965, 0.538214, 0.5615530000000001, 0.538712, 0.531556, 0.445142, 0.441931, 0.421773, 0.424287, 0.409902, 0.410995, 0.413617, 0.412559, 0.427002, 0.417926, 0.464784, 0.320668, 0.28257200000000005, 0.274408, 0.37073199999999995, 0.34517299999999995, 0.32488300000000003, 0.34058499999999997, 0.31189300000000003, 0.34132500000000005, 0.27466500000000005, 0.422593, 0.437699, 0.452134, 0.44518, 0.447895, 0.4272, 0.426283, 0.428466, 0.428346, 0.429661, 0.430541, 0.508492, 0.50696, 0.679779, 0.657926, 0.546192, 0.40706500000000007, 0.274077, 0.367042, 0.513682, 0.46273, 0.435103, 0.514166, 0.686111, 0.8235610000000001, 0.651067, 0.647553, 0.548399, 0.525865, 0.45691, 0.457639, 0.446774, 0.449552, 0.45239, 0.450753, 0.52987, 0.52374, 0.691104, 0.653555, 0.46527700000000005, 0.2974, 0.17977100000000001, 0.11860499999999996, 0.2423430000000001, 0.2826369999999999, 0.33593300000000004, 0.40733700000000006, 0.667388, 0.795216, 0.630773, 0.619442, 0.506708, 0.475755, 0.406379, 0.403973, 0.394422, 0.393896, 0.393597, 0.393611, 0.475685, 0.477254, 0.650201, 0.645454, 0.561541, 0.38835600000000003, 0.277157, 0.074384, 0.13937, 0.11668100000000003, 0.251749, 0.374355, 0.57936, 0.760709, 0.611772, 0.612694, 0.510791, 0.487687, 0.420537, 0.423283, 0.419442, 0.420658, 0.42233, 0.425715, 0.506362, 0.509449, 0.683249, 0.765067, 0.780617, 0.7853629999999999, 0.751891, 0.711186, 0.57109, 0.6370239999999999, 0.676802, 0.692046, 0.705993, 0.8187359999999999, 0.640855, 0.638573, 0.535041, 0.511043, 0.445597, 0.44681, 0.438809, 0.438642, 0.441826, 0.443971, 0.523026, 0.520062, 0.693335, 0.621192, 0.419603, 0.24122, 0.11166100000000001, 0.05960500000000002, 0.03356500000000007, 0.114012, 0.23358100000000004, 0.402692, 0.614239, 0.809986, 0.652277, 0.647427, 0.539717, 0.51096, 0.441964, 0.45161, 0.455324, 0.459258, 0.460634, 0.459159, 0.469924, 0.466875, 0.522334, 0.450805, 0.23847200000000002, 0.13079200000000002, 0.17507800000000007, 0.13577799999999995, 0.12425799999999998, 0.40626, 0.326073, 0.311358, 0.39886199999999994, 0.5559970000000001, 0.567202, 0.568185, 0.489115, 0.488489, 0.468139, 0.468962, 0.452535, 0.453073, 0.453158, 0.452208, 0.466636, 0.460793, 0.512919, 0.44294000000000006, 0.41438400000000003, 0.31905900000000004, 0.41286700000000004, 0.38058299999999995, 0.383671, 0.35298300000000005, 0.38020699999999996, 0.352956, 0.39934699999999995, 0.48496, 0.48285, 0.482006, 0.461906, 0.459155, 0.439154, 0.438868, 0.440922, 0.44054, 0.44008, 0.440146, 0.519399, 0.518198, 0.688675, 0.597878, 0.39419800000000005, 0.410573, 0.15997000000000006, 0.09450200000000009, 0.33829, 0.11923600000000001, 0.23506899999999997, 0.41072000000000003, 0.626828, 0.791996, 0.635225, 0.635576, 0.531312, 0.505638, 0.440194, 0.442218, 0.436245, 0.436866, 0.439803, 0.443946, 0.529495, 0.535632, 0.706489, 0.712438, 0.431757, 0.26324100000000006, 0.14640199999999992, 0.07022899999999999, 0.027720999999999996, 0.09840099999999996, 0.207577, 0.370016, 0.580303, 0.767898, 0.625927, 0.630383, 0.526075, 0.493709, 0.413791, 0.404658, 0.396063, 0.396453, 0.397059, 0.397252, 0.478993, 0.48051, 0.653794, 0.6110230000000001, 0.486942, 0.37228199999999995, 0.207071, 0.07174200000000008, 0.04718500000000003, 0.179493, 0.30232899999999996, 0.427147, 0.69358, 0.793117, 0.619007, 0.619403, 0.518003, 0.492447, 0.4199, 0.418096, 0.407542, 0.40176, 0.39756, 0.396897, 0.47859, 0.480306, 0.646701, 0.5729839999999999, 0.482527, 0.24138499999999996, 0.135969, 0.08135100000000006, 0.05201300000000009, 0.11961, 0.20566799999999996, 0.35255400000000003, 0.5543480000000001, 0.743996, 0.595839, 0.597198, 0.495618, 0.471315, 0.402969, 0.403178, 0.39536, 0.39675, 0.397924, 0.400345, 0.483082, 0.488125, 0.650189, 0.610891, 0.395845, 0.24859399999999998, 0.22555200000000009, 0.172126, 0.16273700000000002, 0.21501499999999996, 0.218275, 0.363919, 0.5681879999999999, 0.753822, 0.609553, 0.601834, 0.497631, 0.479546, 0.415774, 0.41823, 0.414847, 0.418461, 0.427973, 0.431968, 0.452618, 0.456464, 0.5017539999999999, 0.41058700000000004, 0.19884100000000005, 0.11948800000000004, 0.18430100000000005, 0.193492, 0.14411799999999997, 0.16892000000000001, 0.408027, 0.35263400000000006, 0.377301, 0.5379320000000001, 0.558581, 0.558515, 0.474441, 0.472086, 0.443393, 0.41762, 0.383343, 0.380317, 0.378869, 0.397414, 0.400276, 0.461368, 0.44983300000000004, 0.34551699999999996, 0.321905, 0.33036099999999996, 0.425211, 0.387008, 0.344982, 0.37554699999999996, 0.344743, 0.32076399999999994, 0.387781, 0.44257799999999997, 0.465965, 0.454025, 0.451961, 0.433896, 0.435252, 0.429275, 0.439551, 0.435553, 0.427919, 0.500074, 0.511333, 0.682223, 0.7586510000000001, 0.6370480000000001, 0.5841529999999999, 0.370393, 0.5525390000000001, 0.19472699999999998, 0.196905, 0.29932900000000007, 0.613857, 0.758351, 0.795236, 0.60205, 0.642759, 0.545397, 0.520077, 0.45228, 0.452523, 0.444654, 0.444508, 0.443464, 0.443275, 0.524523, 0.52721, 0.700286, 0.7764340000000001, 0.6627700000000001, 0.49100900000000003, 0.439689, 0.27612800000000004, 0.14265300000000003, 0.592722, 0.46117600000000003, 0.321005, 0.450809, 0.729265, 0.636305, 0.640859, 0.544192, 0.517545, 0.445875, 0.443601, 0.435469, 0.431093, 0.430294, 0.431025, 0.510404, 0.509324, 0.677558, 0.7378159999999999, 0.562454, 0.353075, 0.19583800000000007, 0.089553, 0.016244000000000036, 0.01970699999999992, 0.07474199999999998, 0.423826, 0.39909799999999995, 0.757101, 0.58393, 0.600883, 0.501084, 0.475161, 0.407055, 0.408529, 0.400154, 0.39954, 0.399594, 0.399581, 0.478824, 0.479817, 0.653748, 0.7285929999999999, 0.600621, 0.474097, 0.31799299999999997, 0.09985500000000003, 0.025818000000000008, 0.29114400000000007, 0.53326, 0.5402009999999999, 0.6747829999999999, 0.740478, 0.618835, 0.62357, 0.525917, 0.500195, 0.429344, 0.428117, 0.420316, 0.410276, 0.4025, 0.4067, 0.492583, 0.497633, 0.675329, 0.769767, 0.773436, 0.7554000000000001, 0.6427579999999999, 0.5142169999999999, 0.45367900000000005, 0.533598, 0.32725600000000005, 0.39617300000000005, 0.46585999999999994, 0.585207, 0.5430229999999999, 0.604811, 0.509778, 0.489874, 0.42778, 0.43227, 0.428106, 0.429145, 0.428954, 0.42891, 0.449386, 0.450763, 0.497852, 0.550694, 0.351313, 0.19391499999999995, 0.10605699999999996, 0.16152099999999997, 0.11318, 0.09134999999999993, 0.34866400000000003, 0.263901, 0.263406, 0.26310799999999995, 0.428641, 0.496654, 0.422408, 0.422711, 0.402861, 0.402763, 0.394584, 0.383968, 0.383509, 0.383148, 0.402792, 0.402614, 0.460411, 0.428099, 0.28746200000000005, 0.255401, 0.355261, 0.323411, 0.343954, 0.33995100000000006, 0.34096299999999996, 0.31142200000000003, 0.29157, 0.20422099999999999, 0.360341, 0.426599, 0.41346, 0.412576, 0.392174, 0.392565, 0.385067, 0.394851, 0.394355, 0.394287, 0.475908, 0.477025, 0.648995, 0.703878, 0.534651, 0.34498300000000004, 0.181944, 0.06407700000000005, -0.013781999999999961, 0.010379999999999945, 0.06495399999999996, 0.169624, 0.338606, 0.542983, 0.546645, 0.605647, 0.505902, 0.475764, 0.404102, 0.404088, 0.396126, 0.395756, 0.395355, 0.3947, 0.477522, 0.479201, 0.653952, 0.710321, 0.547283, 0.364185, 0.198403, 0.08696300000000001, 0.007461000000000051, 0.040171999999999985, 0.098468, 0.22371600000000003, 0.39274099999999995, 0.5963529999999999, 0.588527, 0.650071, 0.552492, 0.519793, 0.447061, 0.445268, 0.434614, 0.435451, 0.434196, 0.427498, 0.511389, 0.514683, 0.68433, 0.731186, 0.57, 0.379112, 0.22228000000000003, 0.12338499999999997, 0.054508, 0.066685, 0.16597099999999998, 0.32559499999999997, 0.445283, 0.622509, 0.6094860000000001, 0.65307, 0.554415, 0.528194, 0.463129, 0.465747, 0.456513, 0.455299, 0.453874, 0.448938, 0.525704, 0.526282, 0.693793, 0.731402, 0.547693, 0.34084899999999996, 0.16457100000000002, 0.05486799999999992, -0.03188800000000003, -0.0010009999999999186, 0.061966999999999994, 0.16845100000000002, 0.335351, 0.549596, 0.5474910000000001, 0.620473, 0.521569, 0.491867, 0.421762, 0.41766, 0.406619, 0.405359, 0.401658, 0.396925, 0.479472, 0.480448, 0.653722, 0.742556, 0.565316, 0.620891, 0.422186, 0.16756099999999996, 0.10645300000000002, 0.12378800000000001, 0.18195499999999998, 0.249896, 0.353805, 0.547569, 0.5298050000000001, 0.602096, 0.511809, 0.488668, 0.421359, 0.422915, 0.417014, 0.417532, 0.417608, 0.41706, 0.435945, 0.435588, 0.493376, 0.536081, 0.331731, 0.20605299999999993, 0.123282, 0.184851, 0.10845299999999991, 0.10182500000000005, 0.359898, 0.29344499999999996, 0.31481700000000007, 0.303232, 0.478177, 0.54946, 0.46717, 0.45848, 0.431853, 0.408049, 0.404618, 0.404966, 0.40448, 0.39837, 0.411419, 0.407265, 0.464073, 0.420418, 0.255281, 0.299353, 0.354104, 0.34307, 0.386737, 0.388016, 0.34550099999999995, 0.364853, 0.284573, 0.221607, 0.385215, 0.46081, 0.437386, 0.430447, 0.409021, 0.40424, 0.394866, 0.401821, 0.400003, 0.398536, 0.478786, 0.479949, 0.652849, 0.747624, 0.7650210000000001, 0.772676, 0.723044, 0.7486240000000001, 0.694945, 0.601213, 0.402393, 0.435663, 0.542862, 0.620837, 0.565975, 0.637077, 0.543833, 0.516997, 0.446807, 0.446599, 0.434775, 0.429603, 0.428577, 0.424825, 0.506457, 0.509737, 0.682929, 0.71173, 0.773496, 0.7443169999999999, 0.672228, 0.5567739999999999, 0.2532650000000001, 0.057896999999999976, 0.10863500000000004, 0.20972800000000003, 0.391032, 0.690396, 0.5627869999999999, 0.618684, 0.527757, 0.504193, 0.433419, 0.42888, 0.417742, 0.416643, 0.416061, 0.417228, 0.497756, 0.497799, 0.670822, 0.712315, 0.5168330000000001, 0.33511100000000005, 0.18871700000000002, 0.088225, 0.027260000000000062, 0.16178899999999996, 0.49323799999999995, 0.27713200000000004, 0.41689500000000007, 0.641507, 0.5736910000000001, 0.648891, 0.554828, 0.526988, 0.455438, 0.453957, 0.442903, 0.440018, 0.43794, 0.434419, 0.513349, 0.513598, 0.686595, 0.776613, 0.765404, 0.704986, 0.532778, 0.178029, 0.0028010000000000534, 0.03639800000000004, 0.08602300000000007, 0.19118599999999997, 0.358656, 0.568363, 0.5404880000000001, 0.601099, 0.495277, 0.473583, 0.413298, 0.426647, 0.427466, 0.430793, 0.430671, 0.429973, 0.51038, 0.517485, 0.692476, 0.762782, 0.729947, 0.651871, 0.487479, 0.462372, 0.14128600000000002, 0.37772799999999995, 0.726829, 0.305156, 0.3973610000000001, 0.6204569999999999, 0.552285, 0.64253, 0.548831, 0.520861, 0.448768, 0.441235, 0.428712, 0.424721, 0.423508, 0.42185, 0.438492, 0.435238, 0.486576, 0.49638, 0.27321100000000004, 0.12185499999999994, 0.12982399999999994, 0.12261199999999994, 0.07801800000000003, 0.02340500000000001, 0.29576099999999994, 0.22716399999999992, 0.25496800000000003, 0.3012580000000001, 0.43859, 0.531753, 0.455278, 0.45034, 0.432957, 0.437941, 0.431871, 0.429039, 0.431409, 0.430434, 0.449161, 0.44594, 0.485091, 0.389162, 0.30239099999999997, 0.327134, 0.4235460000000001, 0.40549, 0.40419499999999997, 0.39998200000000006, 0.370424, 0.39867, 0.322529, 0.29553799999999997, 0.398373, 0.480861, 0.460695, 0.44713, 0.423329, 0.426848, 0.41559, 0.424273, 0.425006, 0.42493, 0.505667, 0.505111, 0.67456, 0.660962, 0.46451699999999996, 0.284179, 0.146312, 0.05052800000000002, -0.012418999999999958, 0.03856499999999996, 0.09670699999999999, 0.185234, 0.336236, 0.527516, 0.525833, 0.612508, 0.510837, 0.480748, 0.410607, 0.412366, 0.404766, 0.402725, 0.401175, 0.401082, 0.48021, 0.481676, 0.653843, 0.6604209999999999, 0.48484299999999997, 0.320186, 0.20365999999999995, 0.12576900000000002, 0.06639700000000004, 0.08866299999999994, 0.1279079999999999, 0.20655900000000005, 0.343069, 0.539041, 0.504835, 0.588377, 0.499157, 0.478059, 0.414474, 0.419292, 0.414909, 0.4183, 0.42116, 0.421405, 0.501064, 0.500746, 0.674134, 0.679562, 0.5047630000000001, 0.335514, 0.19378499999999999, 0.10054099999999999, 0.07857899999999995, 0.14089700000000005, 0.54205, 0.24628699999999992, 0.638358, 0.6192660000000001, 0.5090100000000001, 0.597252, 0.505067, 0.483302, 0.412996, 0.411939, 0.406421, 0.402649, 0.406488, 0.403832, 0.481128, 0.486015, 0.659813, 0.6553579999999999, 0.458625, 0.27202099999999996, 0.130313, 0.04036899999999999, -0.02384300000000006, 0.010555000000000092, 0.07684800000000003, 0.17681000000000002, 0.334573, 0.565395, 0.5335829999999999, 0.616661, 0.51762, 0.487842, 0.415402, 0.412901, 0.403303, 0.398651, 0.397097, 0.397165, 0.481048, 0.489665, 0.676096, 0.680512, 0.507216, 0.33400599999999997, 0.196789, 0.10692600000000008, 0.04109600000000002, 0.07241399999999998, 0.1282319999999999, 0.22486400000000006, 0.377583, 0.573162, 0.563731, 0.655282, 0.559967, 0.535596, 0.46831, 0.458648, 0.434606, 0.42804, 0.424393, 0.420918, 0.439195, 0.440524, 0.49381, 0.46931999999999996, 0.29343, 0.21331699999999998, 0.14144299999999999, 0.10495500000000002, 0.06806900000000005, 0.019538999999999973, 0.28398, 0.20036500000000002, 0.20239699999999994, 0.32648, 0.44814499999999996, 0.536575, 0.470497, 0.473996, 0.453842, 0.449893, 0.440902, 0.426923, 0.429616, 0.438375, 0.462087, 0.45727, 0.511423, 0.40712099999999996, 0.30303899999999995, 0.38663899999999995, 0.400522, 0.373185, 0.40247200000000005, 0.39715, 0.387343, 0.39347800000000005, 0.25382899999999997, 0.42567199999999994, 0.443056, 0.470104, 0.457308, 0.456689, 0.438729, 0.439513, 0.430877, 0.442667, 0.441562, 0.441429, 0.52242, 0.519423, 0.688582, 0.762922, 0.7604529999999999, 0.6710560000000001, 0.406683, 0.37050200000000005, 0.22106800000000004, 0.38575499999999996, 0.254, 0.29563000000000006, 0.583242, 0.6504859999999999, 0.5561849999999999, 0.617787, 0.517763, 0.488123, 0.416286, 0.414227, 0.408956, 0.405128, 0.402471, 0.401019, 0.478066, 0.478987, 0.651989, 0.671282, 0.641494, 0.61552, 0.630366, 0.605634, 0.267679, 0.20121, 0.22548999999999997, 0.436371, 0.36759900000000006, 0.555569, 0.5445450000000001, 0.633737, 0.537239, 0.521001, 0.454003, 0.454427, 0.445251, 0.44287, 0.443218, 0.44401, 0.525361, 0.529185, 0.70525, 0.686496, 0.516508, 0.36103100000000005, 0.23799599999999999, 0.16415599999999997, 0.10124899999999992, 0.13471, 0.18372, 0.347429, 0.574584, 0.687166, 0.5934349999999999, 0.655586, 0.559876, 0.529672, 0.460476, 0.458322, 0.448221, 0.448913, 0.449235, 0.452759, 0.539873, 0.542452, 0.716463, 0.693578, 0.522983, 0.37053, 0.24480599999999997, 0.16612300000000002, 0.111008, 0.19172900000000004, 0.311114, 0.595754, 0.467596, 0.585985, 0.558141, 0.654589, 0.560273, 0.530523, 0.458803, 0.454887, 0.445608, 0.445761, 0.443904, 0.44362, 0.527075, 0.529473, 0.70716, 0.68323, 0.5148820000000001, 0.35997900000000005, 0.23165999999999998, 0.136227, 0.14746500000000007, 0.09775899999999993, 0.27703900000000004, 0.337008, 0.40684300000000007, 0.597763, 0.5679310000000001, 0.661064, 0.565382, 0.532598, 0.457678, 0.455509, 0.445836, 0.444813, 0.441781, 0.441968, 0.465104, 0.473002, 0.539164, 0.511069, 0.35773499999999997, 0.2774940000000001, 0.35830700000000004, 0.31586899999999996, 0.36922, 0.39234500000000005, 0.5217449999999999, 0.562304, 0.367373, 0.557423, 0.550254, 0.56642, 0.492363, 0.484911, 0.460993, 0.460039, 0.451861, 0.441409, 0.442599, 0.444341, 0.467064, 0.471579, 0.534004, 0.522763, 0.576652, 0.561745, 0.4154340000000001, 0.44704200000000005, 0.42037100000000005, 0.391541, 0.37115600000000004, 0.39341, 0.522848, 0.43933599999999995, 0.450461, 0.463604, 0.441817, 0.439239, 0.415534, 0.41276, 0.401957, 0.407815, 0.402933, 0.398702, 0.47868, 0.479377, 0.651785, 0.732658, 0.630798, 0.571965, 0.33700699999999995, 0.41942700000000005, 0.513193, 0.17308900000000005, 0.516254, 0.41636999999999996, 0.601901, 0.710858, 0.57542, 0.621071, 0.529985, 0.501113, 0.427323, 0.424644, 0.416266, 0.415068, 0.410296, 0.405414, 0.483156, 0.481565, 0.653642, 0.707875, 0.5961270000000001, 0.596563, 0.601906, 0.42920099999999994, 0.30383799999999994, 0.34829299999999996, 0.36100599999999994, 0.31971499999999997, 0.34153, 0.512475, 0.50317, 0.616415, 0.530575, 0.502643, 0.430532, 0.42692, 0.418609, 0.421596, 0.422846, 0.420959, 0.500641, 0.500293, 0.668132, 0.668688, 0.541192, 0.33732699999999993, 0.21492200000000006, 0.09718499999999997, 0.08350099999999994, 0.101275, 0.15509399999999995, 0.20603399999999994, 0.351197, 0.553223, 0.528824, 0.639435, 0.551284, 0.52282, 0.452254, 0.448663, 0.437513, 0.43463, 0.432148, 0.431657, 0.51271, 0.516742, 0.6759109999999999, 0.6300030000000001, 0.444623, 0.287925, 0.198913, 0.18808100000000005, 0.10787100000000005, 0.054273000000000016, 0.14484200000000003, 0.256293, 0.38224800000000003, 0.5928150000000001, 0.54442, 0.644071, 0.558476, 0.529057, 0.457546, 0.453212, 0.440918, 0.438352, 0.436172, 0.433767, 0.517263, 0.522022, 0.686371, 0.635139, 0.45127500000000004, 0.289415, 0.16352699999999998, 0.08524599999999993, 0.027245999999999992, 0.06017600000000001, 0.11407600000000007, 0.21406800000000004, 0.37280100000000005, 0.5551229999999999, 0.545466, 0.6506379999999999, 0.55225, 0.513162, 0.433732, 0.423777, 0.409839, 0.406643, 0.402481, 0.399235, 0.417876, 0.417594, 0.465964, 0.41120199999999996, 0.21278399999999997, 0.11436099999999993, 0.06015999999999999, 0.10986799999999997, 0.056871000000000005, 0.06495600000000001, 0.28289200000000003, 0.26205199999999995, 0.197905, 0.278573, 0.41197300000000003, 0.511561, 0.44719, 0.437849, 0.410502, 0.406047, 0.397843, 0.387031, 0.386679, 0.386346, 0.405783, 0.405544, 0.463299, 0.419206, 0.43036700000000006, 0.314646, 0.35369500000000004, 0.36898299999999995, 0.34443100000000004, 0.373649, 0.348071, 0.37781000000000003, 0.3278650000000001, 0.47475700000000004, 0.454859, 0.454231, 0.444273, 0.439515, 0.415236, 0.411592, 0.399442, 0.406554, 0.40439, 0.401627, 0.48016, 0.480454, 0.640242, 0.598598, 0.454205, 0.46685899999999997, 0.325621, 0.544879, 0.23891000000000007, 0.11800500000000003, 0.045044000000000084, 0.152362, 0.308025, 0.49705499999999997, 0.49127999999999994, 0.593756, 0.51431, 0.485974, 0.427297, 0.433694, 0.427087, 0.424319, 0.42273, 0.421876, 0.503011, 0.503178, 0.660505, 0.604106, 0.41541800000000006, 0.25444100000000003, 0.12861500000000003, 0.04981600000000008, -0.00736799999999993, 0.008664000000000005, 0.20365900000000003, 0.37192100000000006, 0.38784399999999997, 0.604417, 0.52813, 0.6117119999999999, 0.525979, 0.50049, 0.435735, 0.437165, 0.427134, 0.424709, 0.424072, 0.42443, 0.504237, 0.505054, 0.659887, 0.60485, 0.422494, 0.33840400000000004, 0.220449, 0.21654600000000002, 0.387711, 0.582674, 0.568917, 0.615899, 0.5406790000000001, 0.603925, 0.518927, 0.6122540000000001, 0.532529, 0.509112, 0.442111, 0.43391, 0.409589, 0.402435, 0.40991, 0.411544, 0.489926, 0.493173, 0.646886, 0.5844830000000001, 0.388679, 0.22605399999999998, 0.18387799999999999, -0.0031010000000000204, -0.046208999999999945, -0.18903599999999998, 0.16168000000000005, 0.15514399999999995, 0.306867, 0.498713, 0.481386, 0.584886, 0.507915, 0.478051, 0.405328, 0.404525, 0.396542, 0.396519, 0.397719, 0.40144, 0.484021, 0.483922, 0.646372, 0.681402, 0.7600979999999999, 0.49541599999999997, 0.636012, 0.754273, 0.743884, 0.660562, 0.47517400000000004, 0.568261, 0.74976, 0.673432, 0.536517, 0.598475, 0.512102, 0.484507, 0.413692, 0.41326, 0.405624, 0.404876, 0.405663, 0.407288, 0.426563, 0.425723, 0.480048, 0.555418, 0.49977900000000003, 0.443396, 0.340901, 0.33541999999999994, 0.31169600000000003, 0.17441800000000002, 0.391532, 0.316605, 0.278895, 0.374099, 0.45081200000000005, 0.5327230000000001, 0.470405, 0.464424, 0.438611, 0.435776, 0.426599, 0.415343, 0.412007, 0.410145, 0.430335, 0.428307, 0.460547, 0.325612, 0.31181, 0.34022300000000005, 0.37752, 0.39344999999999997, 0.39907000000000004, 0.395695, 0.363368, 0.390808, 0.277501, 0.30067299999999997, 0.431409, 0.462962, 0.450304, 0.445065, 0.420274, 0.417861, 0.408338, 0.416311, 0.414966, 0.41503, 0.498243, 0.501726, 0.6573230000000001, 0.732357, 0.665721, 0.6876, 0.578003, 0.484618, 0.42585600000000007, 0.6877960000000001, 0.6692790000000001, 0.7312080000000001, 0.740418, 0.825397, 0.632401, 0.640929, 0.547004, 0.525038, 0.455766, 0.453025, 0.442787, 0.443711, 0.443701, 0.444126, 0.528497, 0.529003, 0.696987, 0.767501, 0.7164750000000001, 0.662347, 0.643163, 0.467029, 0.25470400000000004, 0.31106599999999995, 0.4432, 0.28386, 0.37823299999999993, 0.597334, 0.576852, 0.644424, 0.560611, 0.537323, 0.465391, 0.458237, 0.447748, 0.447059, 0.447904, 0.449396, 0.530524, 0.529469, 0.671589, 0.606924, 0.43764299999999995, 0.300744, 0.17338900000000002, 0.09568900000000002, 0.02251100000000006, 0.05924099999999999, 0.310242, 0.24475599999999997, 0.418487, 0.550235, 0.518114, 0.618792, 0.536844, 0.509827, 0.439275, 0.440521, 0.432079, 0.426377, 0.419847, 0.411323, 0.48365, 0.48036, 0.625548, 0.567368, 0.44792399999999993, 0.30684100000000003, 0.12791699999999995, 0.05917300000000003, -0.0003770000000000717, 0.030190999999999968, 0.5991810000000001, 0.46909900000000004, 0.33278199999999997, 0.538564, 0.472819, 0.592091, 0.51202, 0.487256, 0.415629, 0.413786, 0.40243, 0.39908, 0.397394, 0.397142, 0.480204, 0.480903, 0.626231, 0.5696030000000001, 0.40672400000000003, 0.283602, 0.18577199999999994, 0.125641, 0.07555699999999999, 0.08008300000000002, 0.26716300000000004, 0.3217749999999999, 0.637013, 0.629093, 0.50857, 0.59975, 0.522156, 0.500775, 0.43256, 0.431785, 0.422147, 0.420759, 0.420611, 0.419108, 0.435585, 0.434449, 0.463509, 0.42822899999999997, 0.276955, 0.18326700000000007, 0.157215, 0.083785, 0.14597499999999997, 0.05379200000000006, 0.26969099999999996, 0.21216400000000002, 0.274722, 0.40896799999999994, 0.430851, 0.537748, 0.482745, 0.481406, 0.457347, 0.454859, 0.444648, 0.430836, 0.428001, 0.426176, 0.444087, 0.443462, 0.471173, 0.315833, 0.261199, 0.31478699999999993, 0.31526499999999996, 0.364217, 0.4926229999999999, 0.42764500000000005, 0.396506, 0.31897800000000004, 0.471711, 0.364215, 0.388607, 0.475785, 0.485913, 0.489916, 0.470998, 0.469371, 0.460249, 0.47514, 0.476717, 0.469181, 0.54397, 0.542431, 0.698453, 0.649857, 0.46426, 0.34963199999999994, 0.240124, 0.2753300000000001, 0.19212700000000005, 0.15442100000000003, 0.19282, 0.20099999999999996, 0.309859, 0.482009, 0.4714729999999999, 0.5980139999999999, 0.51735, 0.49012, 0.416764, 0.412868, 0.402271, 0.401347, 0.401431, 0.401598, 0.485424, 0.487354, 0.628502, 0.561399, 0.39092599999999994, 0.2517809999999999, 0.162821, 0.09887000000000001, 0.01985199999999998, 0.05497399999999997, 0.138127, 0.18017299999999992, 0.313523, 0.4815, 0.47278899999999996, 0.588908, 0.516955, 0.497362, 0.430904, 0.432389, 0.426107, 0.427365, 0.42882, 0.429205, 0.512771, 0.517688, 0.66012, 0.6267100000000001, 0.42968999999999996, 0.290223, 0.19413100000000005, 0.13278, 0.05890400000000007, 0.09513700000000003, 0.13932, 0.649195, 0.5472250000000001, 0.54987, 0.529928, 0.64052, 0.566804, 0.54082, 0.469201, 0.468738, 0.460472, 0.457348, 0.452754, 0.450539, 0.530297, 0.529863, 0.686669, 0.776844, 0.693584, 0.7248220000000001, 0.643316, 0.713783, 0.453494, 0.795906, 0.14774900000000002, 0.7060120000000001, 0.822298, 0.801161, 0.5430389999999999, 0.639651, 0.571785, 0.549546, 0.480837, 0.479976, 0.469678, 0.467285, 0.466345, 0.464979, 0.544723, 0.54314, 0.6786099999999999, 0.605623, 0.43096100000000004, 0.2912330000000001, 0.17939300000000002, 0.11115699999999995, 0.135285, 0.523407, 0.45178399999999996, 0.480032, 0.6173089999999999, 0.6626160000000001, 0.5243089999999999, 0.64869, 0.57945, 0.560096, 0.491878, 0.489301, 0.472168, 0.462402, 0.457447, 0.454452, 0.473077, 0.470827, 0.487344, 0.5970390000000001, 0.40813000000000005, 0.14002599999999998, 0.14186900000000002, 0.44505300000000003, 0.084789, 0.164095, 0.290544, 0.253862, 0.19833099999999998, 0.266868, 0.42581800000000003, 0.553701, 0.503488, 0.504614, 0.48567, 0.484739, 0.473181, 0.460085, 0.458687, 0.457981, 0.475692, 0.473379, 0.493193, 0.372725, 0.33025800000000005, 0.36555000000000004, 0.34036, 0.43362500000000004, 0.43804, 0.434972, 0.40764600000000006, 0.43698200000000004, 0.35446300000000003, 0.32743, 0.428414, 0.498871, 0.507024, 0.509555, 0.489269, 0.48715, 0.475683, 0.483196, 0.479421, 0.475876, 0.552343, 0.548795, 0.67514, 0.618211, 0.461351, 0.326665, 0.21473399999999998, 0.14288299999999998, 0.08998600000000001, 0.147698, 0.20009199999999994, 0.5688340000000001, 0.5508219999999999, 0.573569, 0.527743, 0.640667, 0.56946, 0.53945, 0.46009, 0.451426, 0.43916, 0.43453, 0.42935, 0.425637, 0.507053, 0.505455, 0.6361490000000001, 0.6067819999999999, 0.651902, 0.474494, 0.299617, 0.19054700000000002, 0.168574, 0.21688600000000002, 0.16575799999999996, 0.256015, 0.6014740000000001, 0.6878569999999999, 0.532513, 0.614861, 0.546647, 0.522158, 0.451114, 0.449221, 0.437486, 0.431662, 0.426542, 0.421431, 0.499203, 0.499291, 0.651312, 0.669032, 0.6185830000000001, 0.56881, 0.299007, 0.048265, -0.010033999999999987, 0.29121699999999995, 0.18964999999999999, 0.41016800000000003, 0.453928, 0.592878, 0.494753, 0.585375, 0.510988, 0.486862, 0.416502, 0.414676, 0.405182, 0.404556, 0.403791, 0.402727, 0.48299, 0.482519, 0.6164999999999999, 0.562045, 0.43740300000000004, 0.24297200000000008, 0.12896400000000008, 0.062886, 0.011670999999999987, 0.10165099999999994, 0.152652, 0.28471500000000005, 0.36876099999999995, 0.5174529999999999, 0.473994, 0.5889960000000001, 0.519315, 0.493033, 0.420005, 0.417287, 0.406623, 0.404013, 0.40238, 0.399738, 0.480873, 0.481754, 0.6117900000000001, 0.5489879999999999, 0.392195, 0.27054200000000006, 0.19716100000000003, 0.14073100000000005, 0.0649789999999999, 0.10128899999999996, 0.128788, 0.21813300000000002, 0.345646, 0.505335, 0.468873, 0.595209, 0.525962, 0.502013, 0.430696, 0.42892, 0.418955, 0.416726, 0.415123, 0.41496, 0.435804, 0.437194, 0.452782, 0.39821599999999996, 0.24657499999999993, 0.16629300000000002, 0.07684399999999991, 0.11772899999999997, 0.06704600000000005, 0.06894, 0.278647, 0.25251399999999996, 0.20214199999999993, 0.26364299999999996, 0.40632100000000004, 0.535191, 0.485211, 0.490112, 0.471995, 0.471731, 0.462857, 0.451208, 0.449028, 0.447191, 0.467523, 0.467408, 0.47978599999999993, 0.358549, 0.306483, 0.29125299999999993, 0.36027999999999993, 0.40096200000000004, 0.41133200000000003, 0.43472200000000005, 0.393217, 0.33187500000000003, 0.23975500000000005, 0.21376399999999995, 0.35311299999999995, 0.47819300000000003, 0.494427, 0.499097, 0.479601, 0.479599, 0.468426, 0.471852, 0.4678, 0.468244, 0.550799, 0.548897, 0.667546, 0.6121829999999999, 0.45883399999999996, 0.322002, 0.22388699999999995, 0.17284299999999997, 0.123915, 0.16082799999999997, 0.21588200000000002, 0.29361100000000007, 0.5296029999999999, 0.596468, 0.538707, 0.6631309999999999, 0.590031, 0.564336, 0.488278, 0.482568, 0.469126, 0.466757, 0.467701, 0.469184, 0.555652, 0.558622, 0.6887150000000001, 0.625505, 0.47640299999999997, 0.35184099999999996, 0.24725299999999995, 0.17769200000000007, 0.09927699999999995, 0.12811499999999998, 0.172261, 0.39050700000000005, 0.62112, 0.752486, 0.624206, 0.630854, 0.528612, 0.506799, 0.435756, 0.432587, 0.420846, 0.416954, 0.415043, 0.411394, 0.488828, 0.490174, 0.617798, 0.56484, 0.420293, 0.29529400000000006, 0.2003689999999999, 0.24183500000000002, 0.118973, 0.16114499999999998, 0.17475799999999997, 0.25911300000000004, 0.37351900000000005, 0.6272899999999999, 0.46577299999999994, 0.588226, 0.524587, 0.502821, 0.430244, 0.426426, 0.415676, 0.414333, 0.412584, 0.410139, 0.490255, 0.489303, 0.651023, 0.7258089999999999, 0.631633, 0.601645, 0.5116970000000001, 0.513955, 0.404505, 0.02116499999999999, 0.08375700000000008, 0.17005199999999998, 0.387995, 0.695437, 0.48971, 0.593314, 0.532198, 0.515951, 0.449306, 0.449185, 0.440718, 0.438548, 0.434759, 0.431388, 0.510963, 0.510671, 0.6513720000000001, 0.679066, 0.525766, 0.28414400000000006, 0.189071, 0.10417700000000008, 0.028761000000000037, 0.04713200000000006, 0.09784999999999999, 0.18875799999999998, 0.32372500000000004, 0.643768, 0.47679099999999996, 0.603369, 0.538959, 0.520329, 0.452898, 0.449567, 0.438588, 0.436032, 0.43348, 0.430627, 0.447732, 0.445062, 0.45174400000000003, 0.47036799999999995, 0.189203, 0.09903200000000001, 0.07695200000000002, 0.08762400000000004, 0.043646000000000074, 0.07153699999999996, 0.30993299999999996, 0.24884100000000003, 0.216418, 0.23776599999999998, 0.37044499999999997, 0.518783, 0.475643, 0.478185, 0.458571, 0.460873, 0.452046, 0.439332, 0.436422, 0.43406, 0.452786, 0.452428, 0.45762099999999994, 0.29962200000000005, 0.21353299999999997, 0.299714, 0.321988, 0.372235, 0.42108, 0.425022, 0.39625200000000005, 0.344325, 0.223298, 0.19949099999999997, 0.34820399999999996, 0.467264, 0.494539, 0.500775, 0.474609, 0.469416, 0.460286, 0.46483, 0.468365, 0.467467, 0.48478, 0.480532, 0.513548, 0.48585699999999993, 0.509227, 0.519262, 0.38798, 0.44008100000000006, 0.5088440000000001, 0.534778, 0.387285, 0.385236, 0.48731800000000003, 0.3540650000000001, 0.41444600000000004, 0.502569, 0.489931, 0.495176, 0.474388, 0.472049, 0.461023, 0.468184, 0.465306, 0.463279, 0.543965, 0.543533, 0.70876, 0.655306, 0.6450119999999999, 0.5463250000000001, 0.486418, 0.5071270000000001, 0.509081, 0.32608899999999996, 0.822592, 0.663455, 0.541765, 0.836618, 0.673677, 0.685809, 0.592679, 0.573177, 0.502911, 0.500371, 0.489733, 0.486641, 0.484529, 0.481802, 0.560806, 0.559426, 0.67494, 0.6067210000000001, 0.440834, 0.31630899999999995, 0.21253100000000003, 0.14456099999999994, 0.09604900000000005, 0.10602299999999998, 0.15367799999999998, 0.24958899999999995, 0.38419500000000006, 0.55691, 0.555616, 0.662066, 0.602087, 0.580628, 0.511033, 0.509456, 0.499682, 0.493714, 0.487304, 0.482842, 0.561835, 0.56183, 0.695068, 0.676057, 0.497237, 0.372055, 0.214518, 0.1440610000000001, 0.10785900000000004, 0.142347, 0.19485799999999998, 0.35190599999999994, 0.509189, 0.660676, 0.539882, 0.653775, 0.597749, 0.578709, 0.50905, 0.507151, 0.495592, 0.490078, 0.48467, 0.483472, 0.566803, 0.567687, 0.6863360000000001, 0.63161, 0.482574, 0.41164100000000003, 0.31291800000000003, 0.17162599999999995, 0.185705, 0.891315, 0.536071, 0.424979, 0.916647, 0.809153, 0.536387, 0.652055, 0.602433, 0.582136, 0.513336, 0.514649, 0.50545, 0.503503, 0.501032, 0.497686, 0.511448, 0.503834, 0.50425, 0.526964, 0.35753099999999993, 0.35001899999999997, 0.17520800000000003, 0.12235700000000005, 0.07824200000000003, 0.06869400000000003, 0.430348, 0.25933999999999996, 0.6318180000000001, 0.616716, 0.5102140000000001, 0.60098, 0.52988, 0.533642, 0.510182, 0.507881, 0.495581, 0.472754, 0.465105, 0.46025, 0.4735, 0.467593, 0.504208, 0.38578900000000005, 0.530235, 0.409011, 0.319933, 0.367255, 0.332402, 0.388135, 0.32649500000000004, 0.33456400000000003, 0.26055899999999993, 0.20558699999999996, 0.34505199999999997, 0.46246299999999996, 0.48867, 0.487618, 0.460667, 0.455416, 0.445961, 0.455684, 0.455558, 0.455502, 0.53505, 0.535729, 0.654109, 0.5828709999999999, 0.43543699999999996, 0.328218, 0.23211899999999996, 0.168667, 0.117479, 0.150042, 0.198129, 0.2753169999999999, 0.393137, 0.5441739999999999, 0.525339, 0.630277, 0.569402, 0.550112, 0.481102, 0.480193, 0.469241, 0.465382, 0.463263, 0.463005, 0.550289, 0.556851, 0.68106, 0.614842, 0.45513500000000007, 0.312527, 0.19567800000000002, 0.11230899999999999, 0.04833699999999996, 0.07532100000000008, 0.282382, 0.357287, 0.47619200000000006, 0.5836570000000001, 0.508128, 0.686591, 0.591821, 0.567732, 0.495206, 0.490239, 0.477217, 0.47469, 0.474137, 0.474809, 0.559288, 0.564443, 0.687207, 0.6215080000000001, 0.46518299999999996, 0.339731, 0.22861199999999993, 0.164227, 0.11860899999999996, 0.143158, 0.275184, 0.2663, 0.40550699999999995, 0.580552, 0.52424, 0.6566519999999999, 0.606826, 0.586027, 0.514416, 0.514993, 0.507066, 0.506501, 0.505537, 0.505739, 0.588139, 0.591255, 0.714445, 0.641932, 0.478781, 0.34488299999999994, 0.23218399999999995, 0.158049, 0.091758, 0.12567700000000004, 0.181149, 0.285521, 0.636048, 0.656191, 0.5764229999999999, 0.6652710000000001, 0.61224, 0.587298, 0.515609, 0.513469, 0.50373, 0.501277, 0.501754, 0.502117, 0.585191, 0.587963, 0.7080200000000001, 0.6424190000000001, 0.484729, 0.397278, 0.31198799999999993, 0.243135, 0.5244610000000001, 0.350843, 0.37518699999999994, 0.44124100000000005, 0.5334079999999999, 0.637689, 0.700321, 0.639659, 0.594903, 0.569791, 0.494669, 0.489147, 0.478757, 0.478382, 0.476542, 0.473334, 0.488676, 0.485707, 0.491616, 0.49312900000000004, 0.39712899999999995, 0.45968799999999993, 0.47477499999999995, 0.642528, 0.67288, 0.545755, 0.622348, 0.259951, 0.255264, 0.34746299999999997, 0.5622469999999999, 0.552899, 0.530062, 0.533796, 0.511885, 0.510379, 0.500982, 0.491598, 0.484868, 0.458999, 0.457277, 0.442242, 0.431697, 0.25982700000000003, 0.17704499999999995, 0.23658400000000002, 0.234136, 0.26379500000000006, 0.286481, 0.305817, 0.3312780000000001, 0.40048, 0.31893299999999997, 0.33367100000000005, 0.43437, 0.412435, 0.444176, 0.443744, 0.419036, 0.416854, 0.406549, 0.413833, 0.411386, 0.408646, 0.488221, 0.486773, 0.643023, 0.6482899999999999, 0.692457, 0.590422, 0.787436, 0.48450699999999997, 0.366449, 0.12317999999999996, 0.673003, 0.30687699999999996, 0.444222, 0.47710400000000003, 0.451497, 0.590366, 0.543119, 0.523368, 0.453022, 0.451875, 0.443354, 0.440407, 0.436311, 0.43159, 0.509908, 0.508139, 0.6279710000000001, 0.553946, 0.38857600000000003, 0.24596700000000005, 0.12685100000000005, 0.067666, 0.024019000000000013, 0.05718000000000001, 0.118919, 0.20636, 0.32967100000000005, 0.488354, 0.449014, 0.592521, 0.53868, 0.515206, 0.443332, 0.442863, 0.435549, 0.435569, 0.434463, 0.431667, 0.511599, 0.514362, 0.638119, 0.5695359999999999, 0.419983, 0.30002700000000004, 0.18986599999999998, 0.12510500000000002, 0.057701, 0.08601700000000001, 0.13419400000000004, 0.22196800000000005, 0.345954, 0.5045459999999999, 0.45789699999999994, 0.602131, 0.544973, 0.523151, 0.452918, 0.451556, 0.442116, 0.43958, 0.435379, 0.431991, 0.512332, 0.514266, 0.655077, 0.6337269999999999, 0.4551879999999999, 0.31067999999999996, 0.24643199999999998, 0.36630700000000005, 0.47787, 0.193469, 0.351108, 0.285906, 0.45245299999999994, 0.5468740000000001, 0.44228100000000004, 0.571663, 0.524017, 0.506382, 0.437637, 0.437205, 0.428483, 0.428973, 0.43025, 0.429369, 0.511122, 0.514472, 0.639218, 0.5810470000000001, 0.43631900000000007, 0.318499, 0.250092, 0.19938999999999996, 0.19953500000000002, 0.17641699999999993, 0.24789099999999997, 0.728214, 0.44637899999999997, 0.815754, 0.4727, 0.605224, 0.552463, 0.530931, 0.461235, 0.46172, 0.450844, 0.446086, 0.444805, 0.441368, 0.456457, 0.455088, 0.45921, 0.39152500000000007, 0.26891600000000004, 0.14452399999999999, 0.07126900000000003, 0.12440099999999998, 0.061131000000000046, 0.08973300000000006, 0.294449, 0.25740499999999994, 0.225258, 0.24754699999999996, 0.376428, 0.532662, 0.501575, 0.509592, 0.486261, 0.485629, 0.47339, 0.457425, 0.455057, 0.454324, 0.475362, 0.473082, 0.477622, 0.319357, 0.22638899999999995, 0.316948, 0.3172829999999999, 0.383743, 0.4316789999999999, 0.4312579999999999, 0.380716, 0.37120700000000006, 0.24652099999999993, 0.22842200000000001, 0.343132, 0.485531, 0.514823, 0.522388, 0.501324, 0.492686, 0.471561, 0.48799, 0.487733, 0.484643, 0.562809, 0.565686, 0.6884520000000001, 0.620728, 0.475958, 0.36480999999999997, 0.259266, 0.18574800000000002, 0.130347, 0.15427800000000003, 0.189743, 0.277845, 0.405396, 0.571319, 0.537497, 0.644081, 0.596243, 0.581183, 0.514208, 0.515855, 0.506686, 0.504789, 0.503665, 0.50159, 0.581158, 0.576436, 0.700202, 0.647495, 0.56033, 0.481244, 0.28777700000000006, 0.294323, 0.15155400000000008, 0.16679999999999995, 0.523024, 0.38159200000000004, 0.797285, 0.828128, 0.5708300000000001, 0.674084, 0.593642, 0.577972, 0.508284, 0.507602, 0.495953, 0.487497, 0.480946, 0.478953, 0.559629, 0.564096, 0.6911360000000001, 0.643521, 0.497638, 0.375938, 0.3006, 0.25220599999999993, 0.2817569999999999, 0.32241600000000004, 0.543336, 0.589507, 0.776139, 0.7812030000000001, 0.687527, 0.65271, 0.597945, 0.581077, 0.511129, 0.510259, 0.500852, 0.500071, 0.498505, 0.498733, 0.577455, 0.576424, 0.705044, 0.652407, 0.509448, 0.39060700000000004, 0.290442, 0.218117, 0.16602400000000006, 0.20950000000000002, 0.35055099999999995, 0.48251299999999997, 0.5477970000000001, 0.759884, 0.538489, 0.683442, 0.592795, 0.578621, 0.509164, 0.507958, 0.497488, 0.490983, 0.488339, 0.485275, 0.562382, 0.565728, 0.697306, 0.6467719999999999, 0.505171, 0.3935240000000001, 0.312821, 0.266574, 0.322627, 0.30099, 0.729915, 0.600589, 0.460962, 0.6095600000000001, 0.67377, 0.653175, 0.592015, 0.578906, 0.510207, 0.508991, 0.497773, 0.490821, 0.489144, 0.490204, 0.512, 0.510689, 0.5145289999999999, 0.4642200000000001, 0.289698, 0.24427500000000008, 0.15132, 0.07851799999999998, 0.05149400000000004, 0.22447899999999998, 0.2752, 0.32445699999999994, 0.49314500000000006, 0.29338200000000003, 0.431427, 0.553553, 0.529888, 0.532419, 0.510082, 0.508607, 0.499984, 0.486637, 0.484046, 0.479183, 0.487421, 0.476465, 0.504325, 0.498133, 0.267852, 0.23037500000000005, 0.29686199999999996, 0.299885, 0.31327499999999997, 0.308158, 0.36850499999999997, 0.405727, 0.32553799999999994, 0.297114, 0.297527, 0.43629999999999997, 0.468064, 0.475121, 0.452945, 0.450939, 0.439603, 0.447632, 0.447106, 0.446728, 0.528104, 0.52988, 0.65348, 0.5933839999999999, 0.441511, 0.312546, 0.196635, 0.552127, 0.10243199999999997, 0.08581899999999998, 0.24855800000000006, 0.22125299999999992, 0.361321, 0.639027, 0.655227, 0.599044, 0.55076, 0.532258, 0.457726, 0.454001, 0.442906, 0.43948, 0.437916, 0.440565, 0.526813, 0.529001, 0.655947, 0.5901719999999999, 0.43317, 0.30122000000000004, 0.21853299999999998, 0.15593200000000007, 0.10277099999999995, 0.1378560000000001, 0.213777, 0.28812400000000005, 0.39559700000000003, 0.530372, 0.477565, 0.603551, 0.555437, 0.538453, 0.467753, 0.465084, 0.456546, 0.454681, 0.451435, 0.44906, 0.52924, 0.5316, 0.66345, 0.603945, 0.456442, 0.34383300000000006, 0.248405, 0.405241, 0.280786, 0.339383, 0.33884499999999995, 0.423541, 0.38542600000000005, 0.518285, 0.470749, 0.610201, 0.559394, 0.541806, 0.469275, 0.468686, 0.464594, 0.462427, 0.45791, 0.456722, 0.537128, 0.539008, 0.669804, 0.617642, 0.46814700000000004, 0.343801, 0.24319199999999996, 0.172331, 0.10993399999999998, 0.13742900000000002, 0.18402699999999994, 0.265104, 0.37732200000000005, 0.583701, 0.4817, 0.618991, 0.57553, 0.559579, 0.492017, 0.493152, 0.483266, 0.479703, 0.476934, 0.47698, 0.563077, 0.570042, 0.700526, 0.650281, 0.503099, 0.3763249999999999, 0.27981899999999993, 0.21933999999999998, 0.1820360000000001, 0.23156900000000002, 0.43598699999999996, 0.6318570000000001, 0.661501, 0.622962, 0.502097, 0.6388919999999999, 0.572296, 0.549401, 0.481007, 0.480751, 0.472789, 0.474308, 0.476221, 0.47687, 0.496447, 0.495955, 0.504606, 0.48174300000000003, 0.30231500000000006, 0.24868100000000004, 0.152366, 0.19217400000000007, 0.343069, 0.07834699999999994, 0.303821, 0.271174, 0.20999899999999994, 0.303884, 0.423085, 0.562626, 0.536019, 0.544958, 0.524134, 0.525343, 0.517727, 0.505395, 0.502188, 0.500208, 0.519514, 0.519336, 0.531037, 0.3961, 0.284052, 0.293997, 0.364592, 0.36690899999999993, 0.334057, 0.36182800000000004, 0.301673, 0.36027599999999993, 0.26181, 0.28644600000000003, 0.392099, 0.505013, 0.533446, 0.541704, 0.519319, 0.516111, 0.507412, 0.515292, 0.51309, 0.510443, 0.592347, 0.591502, 0.720599, 0.683314, 0.559418, 0.46043399999999995, 0.37149600000000005, 0.317804, 0.26522899999999994, 0.677519, 0.672342, 0.81386, 0.798188, 0.8676590000000001, 0.690335, 0.693419, 0.612019, 0.59425, 0.519968, 0.515653, 0.507893, 0.498732, 0.50143, 0.501068, 0.518396, 0.517494, 0.527335, 0.429118, 0.284303, 0.28750300000000006, 0.37077199999999993, 0.330388, 0.350615, 0.322822, 0.32262699999999994, 0.311442, 0.24647999999999998, 0.22062899999999996, 0.34905299999999995, 0.47028, 0.507888, 0.515147, 0.48755, 0.484342, 0.474575, 0.483754, 0.479735, 0.467375, 0.536211, 0.530836, 0.6580900000000001, 0.6193, 0.485838, 0.364751, 0.26667399999999997, 0.17801599999999995, 0.12212299999999998, 0.13682899999999998, 0.17932800000000004, 0.252733, 0.469149, 0.5324309999999999, 0.49431299999999995, 0.593297, 0.540136, 0.519833, 0.445804, 0.442903, 0.433933, 0.430877, 0.427444, 0.425351, 0.504186, 0.505612, 0.635475, 0.5962759999999999, 0.46145400000000003, 0.3346739999999999, 0.22975899999999994, 0.160644, 0.10524100000000003, 0.12749900000000003, 0.42071900000000007, 0.656373, 0.758065, 0.6554119999999999, 0.595737, 0.653905, 0.559412, 0.54065, 0.469716, 0.468789, 0.458267, 0.452691, 0.449028, 0.447814, 0.531176, 0.532565, 0.663076, 0.6506569999999999, 0.502743, 0.447212, 0.315349, 0.268891, 0.21410000000000007, 0.24158500000000005, 0.2887630000000001, 0.34731, 0.794112, 0.9087770000000001, 0.666432, 0.658741, 0.582489, 0.56225, 0.487767, 0.487408, 0.481222, 0.481887, 0.480414, 0.480064, 0.499539, 0.496068, 0.5151300000000001, 0.585664, 0.431578, 0.618154, 0.46087599999999995, 0.28737700000000005, 0.19609500000000002, 0.19112700000000005, 0.291506, 0.23486600000000002, 0.374437, 0.420099, 0.5298660000000001, 0.558172, 0.520573, 0.527821, 0.506918, 0.506296, 0.495667, 0.482538, 0.47942, 0.477803, 0.493192, 0.486127, 0.503825, 0.46946499999999997, 0.5109940000000001, 0.35707500000000003, 0.297978, 0.350388, 0.331249, 0.34066099999999994, 0.397412, 0.402711, 0.26663899999999996, 0.222408, 0.364628, 0.491905, 0.522167, 0.527877, 0.511013, 0.510644, 0.499334, 0.502307, 0.499359, 0.493823, 0.572437, 0.57404, 0.7124889999999999, 0.672899, 0.522017, 0.38827, 0.27128700000000006, 0.19292399999999998, 0.13024100000000005, 0.14760700000000004, 0.18445999999999996, 0.29407099999999997, 0.40210099999999993, 0.532382, 0.494183, 0.638517, 0.583033, 0.558104, 0.48343, 0.481539, 0.471338, 0.468198, 0.465554, 0.463274, 0.54204, 0.541549, 0.677871, 0.639233, 0.505262, 0.377875, 0.27509300000000003, 0.19235199999999997, 0.131606, 0.26125, 0.38348799999999994, 0.39497000000000004, 0.437195, 0.5665150000000001, 0.502537, 0.639979, 0.586113, 0.567873, 0.495527, 0.4908, 0.475152, 0.469605, 0.469125, 0.469651, 0.550121, 0.550785, 0.6933659999999999, 0.654725, 0.514765, 0.38875899999999997, 0.276154, 0.20095200000000002, 0.14238300000000004, 0.16886099999999993, 0.21656700000000007, 0.301392, 0.534093, 0.624428, 0.5193479999999999, 0.645716, 0.595762, 0.583883, 0.516761, 0.516165, 0.508211, 0.505423, 0.49913, 0.491931, 0.569814, 0.57123, 0.7131569999999999, 0.679945, 0.546302, 0.42070599999999997, 0.31467599999999996, 0.24456699999999998, 0.18840400000000002, 0.21667400000000003, 0.26074700000000006, 0.332375, 0.450055, 0.66357, 0.507809, 0.645803, 0.594389, 0.577898, 0.507631, 0.507407, 0.499941, 0.49744, 0.495144, 0.492797, 0.573239, 0.57707, 0.7205889999999999, 0.689909, 0.574303, 0.41581799999999997, 0.32183300000000004, 0.25258, 0.25426499999999996, 0.23136099999999993, 0.30481199999999997, 0.427936, 0.586714, 0.841795, 0.64015, 0.680819, 0.594086, 0.577261, 0.507319, 0.507175, 0.497512, 0.492128, 0.49151, 0.493714, 0.51313, 0.512292, 0.537657, 0.502152, 0.346488, 0.309364, 0.22601700000000002, 0.10296700000000003, 0.05266499999999996, 0.04004799999999997, 0.561598, 0.21116600000000002, 0.17967100000000003, 0.30535799999999996, 0.44524899999999995, 0.56507, 0.534764, 0.53829, 0.516932, 0.517998, 0.508851, 0.49535, 0.491736, 0.489571, 0.503082, 0.498293, 0.5209159999999999, 0.38854500000000003, 0.26989799999999997, 0.24259300000000006, 0.35241000000000006, 0.323898, 0.31263199999999997, 0.31766500000000003, 0.31046700000000005, 0.31628400000000007, 0.30737999999999993, 0.43555599999999994, 0.446161, 0.512823, 0.521538, 0.526708, 0.50363, 0.501279, 0.490006, 0.487416, 0.471083, 0.460908, 0.537404, 0.534764, 0.671118, 0.625834, 0.486447, 0.35502, 0.24078, 0.16683499999999996, 0.10401700000000003, 0.12805299999999997, 0.174037, 0.25194099999999997, 0.41692100000000004, 0.6117349999999999, 0.614897, 0.677101, 0.582829, 0.562729, 0.488024, 0.483638, 0.476194, 0.476586, 0.476733, 0.473, 0.549242, 0.54844, 0.698245, 0.657172, 0.523108, 0.412698, 0.307789, 0.22899900000000006, 0.17575600000000002, 0.19745400000000002, 0.210024, 0.537242, 0.542753, 0.820881, 0.691175, 0.687497, 0.593692, 0.575201, 0.506523, 0.504487, 0.49613, 0.49428, 0.491905, 0.488778, 0.565925, 0.56945, 0.717242, 0.677033, 0.529734, 0.404122, 0.30133999999999994, 0.238892, 0.18297200000000002, 0.211839, 0.448473, 0.439087, 0.521415, 0.6166849999999999, 0.514467, 0.657803, 0.603234, 0.582779, 0.512579, 0.510791, 0.499418, 0.495283, 0.490254, 0.489004, 0.573311, 0.57678, 0.72692, 0.685301, 0.5402450000000001, 0.411755, 0.30667500000000003, 0.23474099999999998, 0.168439, 0.195677, 0.23604000000000003, 0.323238, 0.452383, 0.609625, 0.524129, 0.6671009999999999, 0.60873, 0.58445, 0.512472, 0.510288, 0.498446, 0.495087, 0.487701, 0.481771, 0.565914, 0.572479, 0.7257739999999999, 0.685264, 0.5415639999999999, 0.41564, 0.302573, 0.22944299999999995, 0.15664699999999998, 0.182423, 0.226325, 0.3079799999999999, 0.42066400000000004, 0.6410859999999999, 0.521188, 0.65522, 0.598744, 0.577937, 0.507495, 0.505577, 0.492477, 0.490565, 0.488683, 0.486114, 0.504745, 0.501484, 0.531483, 0.479878, 0.31153, 0.24971800000000005, 0.15238700000000005, 0.06682500000000002, -0.0035159999999999636, 0.0004669999999999952, 0.21199800000000002, 0.47346099999999997, 0.47262000000000004, 0.35553500000000005, 0.430655, 0.5616340000000001, 0.527022, 0.532222, 0.511128, 0.509737, 0.502937, 0.493859, 0.493161, 0.492432, 0.511987, 0.511737, 0.5452940000000001, 0.40953399999999995, 0.28749600000000003, 0.235738, 0.285563, 0.3208, 0.305499, 0.344626, 0.35661200000000004, 0.43352500000000005, 0.414114, 0.354788, 0.400019, 0.4998250000000001, 0.524298, 0.528285, 0.507667, 0.507626, 0.499399, 0.508276, 0.505305, 0.502249, 0.581471, 0.578976, 0.7282069999999999, 0.686846, 0.5423979999999999, 0.421454, 0.308589, 0.23981199999999991, 0.16973800000000006, 0.205291, 0.7596999999999999, 0.635083, 0.44696099999999994, 0.597871, 0.559534, 0.667317, 0.607872, 0.585417, 0.516206, 0.516772, 0.507692, 0.50723, 0.50628, 0.50361, 0.585365, 0.587311, 0.7388600000000001, 0.71115, 0.6766589999999999, 0.6229439999999999, 0.522491, 0.427983, 0.49545300000000003, 0.38177399999999995, 0.775666, 0.34916499999999995, 0.489138, 0.644201, 0.558978, 0.670966, 0.606806, 0.584717, 0.515634, 0.515057, 0.506698, 0.508039, 0.508736, 0.507331, 0.588534, 0.591519, 0.744749, 0.7030679999999999, 0.561603, 0.441956, 0.3324269999999999, 0.2534489999999999, 0.20031700000000008, 0.22118899999999997, 0.27248700000000003, 0.35521899999999995, 0.486386, 0.6405939999999999, 0.535944, 0.663608, 0.606007, 0.586946, 0.517665, 0.517305, 0.510631, 0.508844, 0.506239, 0.506204, 0.587029, 0.590311, 0.743855, 0.705521, 0.5512630000000001, 0.419228, 0.31388399999999994, 0.236545, 0.418736, 0.544791, 0.895421, 0.868792, 0.822472, 0.653688, 0.573089, 0.696802, 0.611759, 0.593476, 0.52427, 0.524074, 0.515641, 0.513915, 0.513346, 0.513063, 0.596976, 0.605501, 0.760148, 0.747337, 0.5895900000000001, 0.46390800000000004, 0.36074699999999993, 0.294967, 0.23953400000000002, 0.2614139999999999, 0.443052, 0.686647, 0.9230069999999999, 0.8888860000000001, 0.674554, 0.697801, 0.608772, 0.592562, 0.524886, 0.524205, 0.51641, 0.515308, 0.515149, 0.513494, 0.532228, 0.533821, 0.568955, 0.5277769999999999, 0.364297, 0.2993279999999999, 0.20143199999999994, 0.14322100000000004, 0.09591399999999994, 0.38404900000000003, 0.3280330000000001, 0.237338, 0.581399, 0.358891, 0.575132, 0.613398, 0.537074, 0.540889, 0.517808, 0.518325, 0.511659, 0.500381, 0.500388, 0.500204, 0.518239, 0.515623, 0.5528679999999999, 0.423809, 0.306688, 0.299561, 0.296086, 0.339717, 0.30386799999999997, 0.39313400000000004, 0.481309, 0.343555, 0.47715300000000005, 0.364228, 0.48637600000000003, 0.536509, 0.542705, 0.545557, 0.519674, 0.5172, 0.508258, 0.516831, 0.516592, 0.516543, 0.597394, 0.596103, 0.7503799999999999, 0.717213, 0.5648739999999999, 0.44191199999999997, 0.360043, 0.30006200000000005, 0.2765089999999999, 0.67073, 0.8087770000000001, 0.42185800000000007, 0.652992, 0.859101, 0.546295, 0.672688, 0.604419, 0.583672, 0.514424, 0.513579, 0.503625, 0.500882, 0.497101, 0.487679, 0.561981, 0.561351, 0.7135859999999999, 0.672164, 0.5232430000000001, 0.403373, 0.325759, 0.269262, 0.22157499999999997, 0.226665, 0.26636899999999997, 0.40634499999999996, 0.714861, 0.904655, 0.690055, 0.66004, 0.594133, 0.57411, 0.505275, 0.499949, 0.487582, 0.480723, 0.474257, 0.469431, 0.545582, 0.541302, 0.6932370000000001, 0.673185, 0.555973, 0.44739100000000004, 0.36457700000000004, 0.28620599999999996, 0.260251, 0.349425, 0.235298, 0.434091, 0.698739, 0.682856, 0.669401, 0.645613, 0.571158, 0.549569, 0.477182, 0.472236, 0.460133, 0.459094, 0.457256, 0.454432, 0.534066, 0.536787, 0.6951649999999999, 0.738278, 0.550357, 0.39243199999999995, 0.3009860000000001, 0.23223300000000002, 0.17845499999999992, 0.20446300000000006, 0.24443000000000004, 0.442648, 0.833068, 0.6374850000000001, 0.531026, 0.658761, 0.593099, 0.577212, 0.504615, 0.494888, 0.481435, 0.481837, 0.480958, 0.480827, 0.562122, 0.563798, 0.720749, 0.732821, 0.5419849999999999, 0.42966200000000004, 0.33184899999999995, 0.27022999999999997, 0.18604299999999996, 0.21260200000000007, 0.24152200000000001, 0.7463010000000001, 0.650732, 0.624214, 0.568474, 0.681982, 0.596482, 0.577269, 0.508537, 0.507651, 0.499776, 0.49385, 0.490178, 0.490664, 0.508879, 0.508179, 0.54773, 0.565016, 0.43673700000000004, 0.420292, 0.255488, 0.17857100000000004, 0.072353, 0.101433, 0.40465699999999993, 0.6180829999999999, 0.31086, 0.40043399999999996, 0.481043, 0.550327, 0.505268, 0.511369, 0.491292, 0.490278, 0.479708, 0.466368, 0.465959, 0.466644, 0.486312, 0.48569, 0.525896, 0.40174999999999994, 0.34213899999999997, 0.421428, 0.4186059999999999, 0.45594100000000004, 0.429551, 0.468988, 0.511043, 0.301641, 0.262224, 0.389675, 0.389792, 0.509724, 0.516822, 0.518712, 0.495838, 0.490311, 0.480559, 0.490488, 0.489932, 0.488616, 0.570098, 0.571534, 0.7294970000000001, 0.701419, 0.549827, 0.524127, 0.5453730000000001, 0.501859, 0.17302800000000007, 0.40174, 0.824991, 0.34841500000000003, 0.676422, 0.685121, 0.5583950000000001, 0.67711, 0.602483, 0.574905, 0.504056, 0.499159, 0.487993, 0.485162, 0.484036, 0.483758, 0.56511, 0.564292, 0.7311030000000001, 0.7363069999999999, 0.525215, 0.383776, 0.27127900000000005, 0.19481499999999996, 0.12346899999999994, 0.15278199999999997, 0.204604, 0.278073, 0.412612, 0.5774220000000001, 0.531755, 0.6625030000000001, 0.591431, 0.568358, 0.498747, 0.495407, 0.486308, 0.484957, 0.48463, 0.485041, 0.566505, 0.567296, 0.724146, 0.690511, 0.5336110000000001, 0.392737, 0.2798010000000001, 0.20355, 0.14942099999999991, 0.176338, 0.2293590000000001, 0.31172500000000003, 0.508236, 0.614036, 0.5758770000000001, 0.677199, 0.606019, 0.584565, 0.515702, 0.51491, 0.504232, 0.501747, 0.499752, 0.495448, 0.571042, 0.571976, 0.737719, 0.735823, 0.6598259999999999, 0.39888999999999997, 0.27327199999999996, 0.19110899999999997, 0.13105999999999995, 0.16864400000000002, 0.22139200000000003, 0.30988899999999997, 0.47345999999999994, 0.865825, 0.6009, 0.67314, 0.59941, 0.579028, 0.50862, 0.500707, 0.481545, 0.477362, 0.475946, 0.474602, 0.555864, 0.555491, 0.7181529999999999, 0.690866, 0.549072, 0.5248220000000001, 0.30417700000000003, 0.20637800000000006, 0.25482000000000005, 0.25869999999999993, 0.782885, 0.42369900000000005, 0.5117860000000001, 0.694354, 0.5779289999999999, 0.674639, 0.600493, 0.576645, 0.508692, 0.510354, 0.502477, 0.500259, 0.496199, 0.490649, 0.507595, 0.506317, 0.543005, 0.510628, 0.325368, 0.23423300000000002, 0.11056699999999997, 0.13387499999999997, 0.135463, 0.12136599999999997, 0.3250390000000001, 0.301944, 0.24954000000000004, 0.311345, 0.46371799999999996, 0.5883480000000001, 0.533695, 0.534512, 0.512169, 0.50953, 0.499682, 0.484102, 0.479603, 0.479596, 0.497656, 0.495126, 0.543455, 0.415414, 0.32275799999999993, 0.32121900000000003, 0.34160199999999996, 0.448944, 0.42804600000000004, 0.387431, 0.36403899999999995, 0.372958, 0.23613499999999998, 0.30356799999999995, 0.393767, 0.519241, 0.525774, 0.527551, 0.505353, 0.504323, 0.495241, 0.503695, 0.501906, 0.499185, 0.578164, 0.576236, 0.740822, 0.706703, 0.549133, 0.40985099999999997, 0.28707800000000006, 0.20631300000000008, 0.14363700000000001, 0.175014, 0.216785, 0.30981000000000003, 0.44958299999999995, 0.627567, 0.5693389999999999, 0.6909379999999999, 0.613601, 0.588666, 0.518055, 0.51807, 0.511529, 0.510682, 0.508681, 0.506225, 0.587438, 0.588423, 0.755354, 0.726138, 0.56687, 0.42666599999999993, 0.31427400000000005, 0.2448889999999999, 0.18476700000000001, 0.20558599999999994, 0.25151900000000005, 0.33101500000000006, 0.45256799999999997, 0.7835949999999999, 0.629334, 0.682356, 0.604605, 0.581994, 0.514658, 0.512028, 0.500117, 0.499534, 0.496927, 0.494904, 0.575925, 0.578817, 0.746149, 0.721208, 0.572416, 0.441246, 0.330589, 0.26247699999999996, 0.20087900000000003, 0.22575999999999996, 0.26480399999999993, 0.34730400000000006, 0.47008099999999997, 0.635026, 0.566947, 0.6852590000000001, 0.606937, 0.583589, 0.513553, 0.512922, 0.504633, 0.509554, 0.516502, 0.515127, 0.59502, 0.597901, 0.765683, 0.742854, 0.5977049999999999, 0.542659, 0.359043, 0.2793070000000001, 0.227298, 0.259787, 0.8379669999999999, 0.52237, 0.7926880000000001, 0.776537, 0.623491, 0.6978559999999999, 0.614093, 0.592285, 0.524976, 0.524678, 0.517789, 0.515603, 0.51274, 0.512488, 0.594656, 0.601831, 0.7713059999999999, 0.833166, 0.6966169999999999, 0.6625889999999999, 0.832084, 0.675373, 0.314145, 0.5176780000000001, 0.47960899999999995, 0.762336, 0.7439880000000001, 0.915186, 0.709728, 0.702957, 0.610282, 0.589081, 0.519435, 0.519027, 0.509329, 0.505055, 0.502048, 0.500077, 0.518295, 0.512227, 0.565913, 0.5898220000000001, 0.5359160000000001, 0.522253, 0.23540399999999995, 0.19215000000000004, 0.38831000000000004, 0.387526, 0.39143199999999995, 0.46020199999999994, 0.407987, 0.484108, 0.488426, 0.59579, 0.53591, 0.534483, 0.515127, 0.515283, 0.505676, 0.49295, 0.49141, 0.49121, 0.508271, 0.501498, 0.555045, 0.43441300000000005, 0.297735, 0.293815, 0.33895, 0.33847200000000005, 0.35242900000000005, 0.33228299999999994, 0.408006, 0.456852, 0.25444300000000003, 0.45389399999999996, 0.523343, 0.542605, 0.531729, 0.535088, 0.513197, 0.511388, 0.502827, 0.512207, 0.509921, 0.507203, 0.587962, 0.586762, 0.754268, 0.7279559999999999, 0.577773, 0.687352, 0.42615900000000007, 0.48801, 0.5510539999999999, 0.42759300000000006, 0.355838, 0.625753, 0.57545, 0.7719309999999999, 0.624276, 0.6947939999999999, 0.608141, 0.58188, 0.514129, 0.513176, 0.503629, 0.503156, 0.502207, 0.501906, 0.585959, 0.586551, 0.757819, 0.736425, 0.5867519999999999, 0.45766099999999993, 0.40230299999999997, 0.33616599999999996, 0.25673899999999994, 0.7855570000000001, 0.6226020000000001, 0.49421500000000007, 0.6895519999999999, 0.777673, 0.6199359999999999, 0.6957899999999999, 0.611845, 0.586676, 0.517743, 0.515016, 0.506128, 0.505754, 0.506095, 0.50405, 0.584721, 0.587797, 0.761068, 0.7624150000000001, 0.646578, 0.5282629999999999, 0.39434800000000003, 0.30601, 0.30186, 0.34301799999999993, 0.33001499999999995, 0.41329000000000005, 0.5816349999999999, 0.670942, 0.581493, 0.679636, 0.602588, 0.576723, 0.507355, 0.50691, 0.49833, 0.496989, 0.495949, 0.490358, 0.567871, 0.570579, 0.745356, 0.7307429999999999, 0.630456, 0.48046300000000003, 0.396911, 0.30766800000000005, 0.25964200000000004, 0.38893500000000003, 0.392346, 0.579167, 0.625604, 0.700118, 0.632999, 0.7030540000000001, 0.618042, 0.594623, 0.524891, 0.521074, 0.510491, 0.507711, 0.504973, 0.5021, 0.584476, 0.587746, 0.760879, 0.8383, 0.7939940000000001, 0.7294970000000001, 0.5277069999999999, 0.313511, 0.31589899999999993, 0.30017099999999997, 0.28166800000000003, 0.3817400000000001, 0.5145500000000001, 0.6842410000000001, 0.592708, 0.691451, 0.606204, 0.57953, 0.510508, 0.507402, 0.496591, 0.491908, 0.488307, 0.482533, 0.498042, 0.496684, 0.554297, 0.526838, 0.35017499999999996, 0.27077299999999993, 0.153497, 0.10305300000000006, 0.04563499999999998, 0.05784900000000004, 0.279493, 0.25692899999999996, 0.42925900000000006, 0.400628, 0.5201450000000001, 0.616484, 0.546277, 0.544172, 0.522356, 0.520259, 0.512075, 0.499979, 0.497621, 0.496421, 0.516728, 0.516212, 0.572672, 0.564353, 0.599789, 0.606627, 0.593692, 0.6046609999999999, 0.49280599999999997, 0.5251410000000001, 0.301905, 0.505172, 0.435453, 0.4625699999999999, 0.545767, 0.536928, 0.525137, 0.520604, 0.49534, 0.484713, 0.467762, 0.475212, 0.474453, 0.476849, 0.557645, 0.556055, 0.728604, 0.707311, 0.5428379999999999, 0.39813, 0.284033, 0.231885, 0.18196, 0.18466400000000005, 0.23238000000000003, 0.308179, 0.4490489999999999, 0.6300699999999999, 0.599855, 0.69778, 0.60676, 0.581791, 0.511062, 0.508124, 0.496718, 0.491441, 0.488973, 0.483806, 0.560523, 0.556804, 0.727152, 0.704071, 0.5323410000000001, 0.38508, 0.26397499999999996, 0.18707700000000005, 0.125054, 0.149995, 0.19568000000000008, 0.28027900000000006, 0.423226, 0.603159, 0.574664, 0.668353, 0.575286, 0.544787, 0.469867, 0.462486, 0.447966, 0.443581, 0.439642, 0.43626, 0.514869, 0.516417, 0.696332, 0.701272, 0.571299, 0.38808899999999996, 0.28250200000000003, 0.21753899999999993, 0.16392099999999998, 0.23694100000000007, 0.271849, 0.5409729999999999, 0.884945, 0.806484, 0.60562, 0.667512, 0.570792, 0.542794, 0.471853, 0.468011, 0.451476, 0.442895, 0.437699, 0.434107, 0.513092, 0.515362, 0.692075, 0.6844269999999999, 0.5341130000000001, 0.40630000000000005, 0.306361, 0.22500900000000001, 0.16500599999999999, 0.19132800000000005, 0.23828099999999997, 0.32495799999999997, 0.5478810000000001, 0.892632, 0.603503, 0.672803, 0.574682, 0.544085, 0.472972, 0.471893, 0.464946, 0.467867, 0.472553, 0.476262, 0.563669, 0.571624, 0.754271, 0.782208, 0.741547, 0.6344160000000001, 0.4028959999999999, 0.28611200000000003, 0.23888600000000004, 0.254923, 0.30807299999999993, 0.794109, 0.6193379999999999, 0.7219720000000001, 0.632506, 0.69901, 0.605055, 0.579154, 0.510501, 0.510484, 0.502045, 0.502349, 0.503781, 0.504183, 0.5243, 0.522455, 0.577527, 0.611602, 0.43138, 0.524237, 0.23103700000000005, 0.09450900000000007, 0.04599900000000001, 0.5593969999999999, 0.274965, 0.508977, 0.49411499999999997, 0.507986, 0.551501, 0.600612, 0.527465, 0.522053, 0.497515, 0.496204, 0.487371, 0.474774, 0.472491, 0.471076, 0.490767, 0.491706, 0.550809, 0.449633, 0.299152, 0.26981200000000005, 0.34379299999999996, 0.313508, 0.31954800000000005, 0.295017, 0.31773299999999993, 0.325285, 0.264514, 0.28391000000000005, 0.43858300000000006, 0.519463, 0.507643, 0.504372, 0.480006, 0.476579, 0.466945, 0.464738, 0.462238, 0.462098, 0.484928, 0.488183, 0.546678, 0.448184, 0.31249899999999997, 0.307619, 0.346998, 0.403196, 0.385583, 0.304127, 0.34540400000000004, 0.32670599999999994, 0.28879200000000005, 0.299015, 0.454622, 0.534793, 0.525485, 0.524223, 0.501676, 0.501147, 0.492886, 0.503279, 0.501029, 0.49934, 0.584128, 0.585646, 0.759148, 0.7531599999999999, 0.5837570000000001, 0.438631, 0.30798400000000004, 0.23214899999999994, 0.173906, 0.19072299999999998, 0.24194099999999996, 0.3356079999999999, 0.482958, 0.6635949999999999, 0.625431, 0.699894, 0.607741, 0.583581, 0.513687, 0.512154, 0.502202, 0.500574, 0.500247, 0.498073, 0.57873, 0.580095, 0.75682, 0.8374170000000001, 0.806079, 0.686262, 0.625059, 0.631402, 0.42910700000000007, 0.485055, 0.665702, 0.596279, 0.675193, 0.819761, 0.6653640000000001, 0.695664, 0.602436, 0.574807, 0.504556, 0.501822, 0.492488, 0.489206, 0.486106, 0.480876, 0.560187, 0.561304, 0.738064, 0.824601, 0.7917730000000001, 0.868609, 0.7945540000000001, 0.860636, 0.78859, 0.849142, 0.753001, 0.79191, 0.89327, 0.843113, 0.69578, 0.693258, 0.598578, 0.573257, 0.500383, 0.49973, 0.491244, 0.486109, 0.480444, 0.477195, 0.5604, 0.563865, 0.740235, 0.778093, 0.673261, 0.585004, 0.5015480000000001, 0.21535099999999996, 0.15164499999999992, 0.18051499999999998, 0.23336600000000007, 0.34171300000000004, 0.5691919999999999, 0.6977949999999999, 0.629203, 0.690764, 0.596487, 0.568513, 0.49492, 0.492164, 0.481563, 0.47934, 0.476772, 0.474693, 0.494188, 0.493191, 0.550679, 0.5472119999999999, 0.364528, 0.27333500000000005, 0.145536, 0.06787199999999993, 0.05562299999999998, 0.024841000000000002, 0.29915, 0.21673599999999998, 0.24305100000000002, 0.3959560000000001, 0.535554, 0.600533, 0.527685, 0.52619, 0.502273, 0.499837, 0.489299, 0.476222, 0.475517, 0.47536, 0.49204, 0.489324, 0.548393, 0.45914, 0.36958900000000006, 0.40047299999999997, 0.45163100000000006, 0.42748700000000006, 0.401764, 0.347265, 0.33259399999999995, 0.38649700000000003, 0.39945300000000006, 0.31596599999999997, 0.465468, 0.52743, 0.515273, 0.513705, 0.493301, 0.496054, 0.491885, 0.4974, 0.49623, 0.495817, 0.577601, 0.579123, 0.753575, 0.76154, 0.59344, 0.445821, 0.34758599999999995, 0.28034899999999996, 0.22952499999999998, 0.23721100000000006, 0.29423999999999995, 0.38487899999999997, 0.518047, 0.702798, 0.648132, 0.703527, 0.609333, 0.577836, 0.504979, 0.500103, 0.484352, 0.482242, 0.481248, 0.47829, 0.561542, 0.563935, 0.737719, 0.758891, 0.644869, 0.6006560000000001, 0.37714800000000004, 0.3256699999999999, 0.18853200000000003, 0.219599, 0.762707, 0.630734, 0.62239, 0.729385, 0.620316, 0.658015, 0.560312, 0.530815, 0.456613, 0.451625, 0.440309, 0.436291, 0.430715, 0.42893, 0.511118, 0.512874, 0.68801, 0.72526, 0.586295, 0.48271899999999995, 0.38516100000000003, 0.321103, 0.322905, 0.256989, 0.552, 0.44972799999999996, 0.506694, 0.702709, 0.5953970000000001, 0.643425, 0.542604, 0.512542, 0.443214, 0.441866, 0.431344, 0.428269, 0.425725, 0.422277, 0.502271, 0.505027, 0.681954, 0.698639, 0.6343909999999999, 0.6969679999999999, 0.7075589999999999, 0.731808, 0.5901460000000001, 0.848587, 0.7277710000000001, 0.6957120000000001, 0.843517, 0.801817, 0.665842, 0.68439, 0.58339, 0.552078, 0.479722, 0.480203, 0.473259, 0.472963, 0.470063, 0.462826, 0.541723, 0.542557, 0.718449, 0.7970910000000001, 0.679205, 0.6654639999999999, 0.589758, 0.317604, 0.5433079999999999, 0.664667, 0.591102, 0.50197, 0.674308, 0.854395, 0.684573, 0.695664, 0.597825, 0.571903, 0.499085, 0.493007, 0.479597, 0.475341, 0.473583, 0.474402, 0.498025, 0.498812, 0.553437, 0.558145, 0.376381, 0.27704200000000007, 0.151177, 0.08614200000000005, 0.08794000000000002, 0.04472100000000001, 0.31509899999999996, 0.276358, 0.24685800000000002, 0.554185, 0.549272, 0.586772, 0.51195, 0.510852, 0.488224, 0.483607, 0.472137, 0.459477, 0.457875, 0.454781, 0.470651, 0.469691, 0.525873, 0.482723, 0.421849, 0.25218199999999996, 0.34722299999999995, 0.304785, 0.284885, 0.30615600000000004, 0.50123, 0.289476, 0.32299599999999995, 0.45220699999999997, 0.511918, 0.535704, 0.51844, 0.513535, 0.489953, 0.490893, 0.48357, 0.491524, 0.486619, 0.483272, 0.564614, 0.564651, 0.735214, 0.751553, 0.58721, 0.425771, 0.309484, 0.2338849999999999, 0.174782, 0.21121, 0.26889799999999997, 0.34892999999999996, 0.49999199999999994, 0.689538, 0.652487, 0.686691, 0.582211, 0.556922, 0.489594, 0.490004, 0.476246, 0.470137, 0.469166, 0.466331, 0.549993, 0.552007, 0.726628, 0.747546, 0.5838969999999999, 0.43512399999999996, 0.31789599999999996, 0.25690499999999994, 0.19771800000000006, 0.22750599999999999, 0.283026, 0.3667790000000001, 0.5169570000000001, 0.701948, 0.658373, 0.690656, 0.586692, 0.556759, 0.487625, 0.486968, 0.479203, 0.474442, 0.467591, 0.464829, 0.545312, 0.546536, 0.723398, 0.7466630000000001, 0.61792, 0.511623, 0.402949, 0.394756, 0.39756100000000005, 0.45559200000000005, 0.32622399999999996, 0.77552, 0.582465, 0.920848, 0.704661, 0.705287, 0.607169, 0.581418, 0.512398, 0.511568, 0.502345, 0.500416, 0.49645, 0.492213, 0.571583, 0.573421, 0.751183, 0.775366, 0.6063230000000001, 0.451831, 0.32665500000000003, 0.23289300000000002, 0.16509300000000005, 0.19770500000000002, 0.264097, 0.49544699999999997, 0.547638, 0.749261, 0.6678580000000001, 0.699307, 0.600343, 0.573393, 0.501725, 0.494384, 0.48009, 0.476221, 0.474736, 0.470993, 0.553313, 0.560814, 0.742009, 0.763254, 0.588172, 0.42829100000000003, 0.29864499999999994, 0.22101399999999993, 0.16351400000000005, 0.19911900000000005, 0.257694, 0.369131, 0.566122, 0.77289, 0.667871, 0.692062, 0.594704, 0.563662, 0.487917, 0.483078, 0.474461, 0.473369, 0.472012, 0.471553, 0.491169, 0.491039, 0.547921, 0.563797, 0.41741199999999995, 0.325762, 0.14591599999999993, 0.10651900000000003, 0.128344, 0.07149800000000006, 0.340447, 0.25201099999999993, 0.277832, 0.47157800000000005, 0.562129, 0.588215, 0.514351, 0.512599, 0.48816, 0.484112, 0.474919, 0.462418, 0.455648, 0.452528, 0.4723, 0.471967, 0.529888, 0.46459599999999995, 0.34910700000000006, 0.383379, 0.43116899999999997, 0.38805999999999996, 0.34567300000000006, 0.34487200000000007, 0.331894, 0.331012, 0.348757, 0.42528900000000003, 0.502844, 0.525803, 0.506337, 0.502601, 0.479957, 0.480753, 0.471016, 0.477488, 0.476774, 0.476609, 0.558473, 0.558383, 0.729472, 0.76569, 0.608807, 0.4549770000000001, 0.324901, 0.24163499999999993, 0.17972600000000005, 0.213449, 0.272702, 0.37848800000000005, 0.5361960000000001, 0.717665, 0.654669, 0.674792, 0.571965, 0.542715, 0.469229, 0.465958, 0.457468, 0.452656, 0.445371, 0.442856, 0.52586, 0.527894, 0.702867, 0.75113, 0.632328, 0.414437, 0.29285700000000003, 0.22044300000000006, 0.17066100000000006, 0.20562599999999998, 0.266394, 0.522036, 0.6974469999999999, 0.723319, 0.6583019999999999, 0.678705, 0.576343, 0.547977, 0.476699, 0.473706, 0.467516, 0.468175, 0.465648, 0.465036, 0.546769, 0.552402, 0.730342, 0.766785, 0.6110089999999999, 0.510296, 0.350638, 0.280683, 0.21145400000000003, 0.25071299999999996, 0.311242, 0.40762599999999993, 0.565728, 0.751704, 0.677358, 0.701721, 0.602237, 0.575703, 0.506142, 0.503241, 0.491608, 0.484503, 0.480802, 0.479241, 0.559774, 0.561273, 0.735912, 0.777397, 0.609656, 0.455541, 0.342062, 0.27081500000000003, 0.21653999999999995, 0.359066, 0.3020179999999999, 0.41179800000000005, 0.572609, 0.760606, 0.6767270000000001, 0.694767, 0.593729, 0.56261, 0.488352, 0.485592, 0.476848, 0.476589, 0.473402, 0.468666, 0.550876, 0.553827, 0.730637, 0.787984, 0.774312, 0.71573, 0.457692, 0.25362699999999994, 0.20208000000000004, 0.22519299999999998, 0.29099699999999995, 0.39478, 0.560532, 0.757664, 0.6774209999999999, 0.69423, 0.591754, 0.562117, 0.490158, 0.487428, 0.477555, 0.477065, 0.478546, 0.478964, 0.495047, 0.492078, 0.547686, 0.573538, 0.39107200000000003, 0.296123, 0.176786, 0.09408800000000006, 0.08446200000000004, 0.04681999999999997, 0.31261200000000006, 0.233643, 0.30094699999999996, 0.463225, 0.567831, 0.58309, 0.502882, 0.501369, 0.480506, 0.481175, 0.472764, 0.46062, 0.458006, 0.455647, 0.474086, 0.469959, 0.520601, 0.464201, 0.3307939999999999, 0.22132799999999997, 0.33320700000000003, 0.29441699999999993, 0.27869, 0.29584200000000005, 0.31136800000000003, 0.27220599999999995, 0.262843, 0.40523700000000007, 0.49314399999999997, 0.507161, 0.48924, 0.487435, 0.46572, 0.464046, 0.453897, 0.461059, 0.459231, 0.457236, 0.538152, 0.540901, 0.716058, 0.756871, 0.593499, 0.436984, 0.3167129999999999, 0.23358299999999999, 0.18876900000000008, 0.22615399999999997, 0.28209700000000004, 0.37258700000000006, 0.527666, 0.703402, 0.6199910000000001, 0.62287, 0.51816, 0.490526, 0.420349, 0.418852, 0.408722, 0.40786, 0.405769, 0.401215, 0.481175, 0.481448, 0.654447, 0.698469, 0.5397759999999999, 0.383433, 0.26170000000000004, 0.192048, 0.14482300000000004, 0.18301299999999998, 0.24588600000000005, 0.359394, 0.526509, 0.7142620000000001, 0.64337, 0.642136, 0.539509, 0.512339, 0.44115, 0.439449, 0.428427, 0.424495, 0.421547, 0.418546, 0.49524, 0.495328, 0.67187, 0.742758, 0.6294010000000001, 0.638819, 0.661572, 0.547775, 0.296654, 0.237166, 0.371413, 0.38881899999999997, 0.548235, 0.743422, 0.631617, 0.631948, 0.529845, 0.501199, 0.429375, 0.425769, 0.409056, 0.399252, 0.396353, 0.395495, 0.476634, 0.477513, 0.650941, 0.69125, 0.516865, 0.338372, 0.210812, 0.13458599999999998, 0.08185300000000006, 0.10902300000000009, 0.175798, 0.28415599999999996, 0.45956199999999997, 0.7176819999999999, 0.605979, 0.604973, 0.496328, 0.471976, 0.403553, 0.403734, 0.397387, 0.397122, 0.395796, 0.396759, 0.477807, 0.479291, 0.651283, 0.69741, 0.5313680000000001, 0.357673, 0.22508699999999993, 0.16299299999999994, 0.14084799999999997, 0.16109399999999996, 0.214839, 0.32325399999999993, 0.494423, 0.697519, 0.630908, 0.637122, 0.532997, 0.505346, 0.43607, 0.434964, 0.425085, 0.422142, 0.415763, 0.408205, 0.422516, 0.418187, 0.474668, 0.508966, 0.32110600000000006, 0.20690899999999995, 0.10879899999999998, 0.17733600000000005, 0.14722200000000002, 0.11036699999999999, 0.38260500000000003, 0.29987100000000005, 0.297627, 0.42737, 0.519144, 0.524812, 0.439769, 0.435574, 0.411363, 0.40821, 0.397955, 0.387223, 0.387044, 0.386882, 0.406508, 0.406188, 0.463977, 0.420073, 0.288314, 0.31334900000000004, 0.364247, 0.379668, 0.361235, 0.39415100000000003, 0.39117, 0.40079700000000007, 0.320936, 0.38720600000000005, 0.47841, 0.485297, 0.463766, 0.458806, 0.433621, 0.430395, 0.421159, 0.419456, 0.417604, 0.415618, 0.433166, 0.430293, 0.48584, 0.47111000000000003, 0.47916499999999995, 0.41253399999999996, 0.405131, 0.538668, 0.485101, 0.548621, 0.47432799999999997, 0.50833, 0.549761, 0.539302, 0.503728, 0.508797, 0.486844, 0.483011, 0.460888, 0.45895, 0.449533, 0.450783, 0.43324, 0.418335, 0.490706, 0.483033, 0.652146, 0.7377140000000001, 0.729617, 0.747482, 0.701634, 0.5614169999999999, 0.5762860000000001, 0.605769, 0.53138, 0.618718, 0.734196, 0.7696930000000001, 0.595907, 0.600888, 0.498118, 0.474075, 0.405909, 0.405684, 0.394883, 0.394378, 0.394544, 0.396434, 0.476037, 0.477362, 0.649282, 0.7284590000000001, 0.6695490000000001, 0.572301, 0.558743, 0.33121799999999996, 0.105012, 0.15005499999999994, 0.20223600000000008, 0.324784, 0.500847, 0.701345, 0.609974, 0.615189, 0.510029, 0.482274, 0.409797, 0.40726, 0.398132, 0.3973, 0.396979, 0.396661, 0.47823, 0.479416, 0.652658, 0.743184, 0.638768, 0.498656, 0.395973, 0.196341, 0.157285, 0.420774, 0.259721, 0.528948, 0.697894, 0.821512, 0.654795, 0.654457, 0.546731, 0.518476, 0.446196, 0.443277, 0.43346, 0.431311, 0.430165, 0.430787, 0.515222, 0.517103, 0.690773, 0.742049, 0.586314, 0.42189100000000007, 0.3053410000000001, 0.22836599999999996, 0.16957499999999992, 0.20524900000000001, 0.2709710000000001, 0.375022, 0.702335, 0.711368, 0.601087, 0.611231, 0.521724, 0.497421, 0.42841, 0.426329, 0.418908, 0.422255, 0.425462, 0.425774, 0.444222, 0.442285, 0.496947, 0.548336, 0.37316, 0.26248200000000005, 0.12907199999999996, 0.16463599999999995, 0.06231299999999995, 0.07689400000000002, 0.299797, 0.20787100000000003, 0.29536299999999993, 0.463752, 0.535466, 0.537602, 0.446396, 0.442134, 0.419895, 0.418652, 0.410141, 0.400089, 0.399882, 0.398893, 0.41944, 0.42103, 0.47724, 0.451405, 0.31709699999999996, 0.3189580000000001, 0.34809700000000005, 0.30712700000000004, 0.24685599999999996, 0.24670999999999993, 0.231273, 0.251839, 0.24012900000000004, 0.42337800000000003, 0.455884, 0.453568, 0.426851, 0.42517, 0.403218, 0.401944, 0.394018, 0.403293, 0.402906, 0.402835, 0.483176, 0.484364, 0.65546, 0.717219, 0.563627, 0.39532900000000004, 0.2600640000000001, 0.19391500000000006, 0.14930299999999996, 0.20861799999999997, 0.29859499999999994, 0.411288, 0.581086, 0.758876, 0.646106, 0.652915, 0.549908, 0.521896, 0.450175, 0.447637, 0.437498, 0.435569, 0.433585, 0.431424, 0.513122, 0.513256, 0.684542, 0.756312, 0.59881, 0.43945900000000004, 0.31962900000000005, 0.24697399999999992, 0.208106, 0.26561199999999996, 0.32825499999999996, 0.421302, 0.583673, 0.7657109999999999, 0.647079, 0.647633, 0.543865, 0.517602, 0.446104, 0.443506, 0.433925, 0.43147, 0.429244, 0.427095, 0.508236, 0.50911, 0.681895, 0.7614339999999999, 0.628238, 0.43056200000000006, 0.317113, 0.24953999999999998, 0.20111900000000005, 0.246371, 0.31246000000000007, 0.429015, 0.601521, 0.7899269999999999, 0.661177, 0.662126, 0.559162, 0.531841, 0.460776, 0.458947, 0.448175, 0.444543, 0.441881, 0.439851, 0.521146, 0.523537, 0.70101, 0.800445, 0.818034, 0.805392, 0.837031, 0.724548, 0.5070349999999999, 0.5103030000000001, 0.6461749999999999, 0.702516, 0.852449, 0.883474, 0.679895, 0.679275, 0.576107, 0.548878, 0.477369, 0.47511, 0.46612, 0.464858, 0.461547, 0.456583, 0.540428, 0.545287, 0.721074, 0.797777, 0.657998, 0.49265800000000004, 0.3580960000000001, 0.28308500000000003, 0.22702, 0.41294299999999995, 0.508594, 0.716369, 0.809362, 0.833101, 0.693629, 0.695672, 0.587801, 0.556878, 0.485844, 0.483284, 0.472308, 0.471544, 0.469184, 0.465267, 0.485399, 0.488565, 0.550148, 0.63806, 0.623564, 0.6797599999999999, 0.614693, 0.6484230000000001, 0.6068100000000001, 0.5482, 0.576236, 0.595453, 0.5387360000000001, 0.55225, 0.594331, 0.595402, 0.510303, 0.504849, 0.480394, 0.479405, 0.467877, 0.454157, 0.45345, 0.450628, 0.468521, 0.469178, 0.525679, 0.5054550000000001, 0.3868269999999999, 0.34026, 0.44002700000000006, 0.39160800000000007, 0.380877, 0.33156499999999994, 0.340217, 0.325297, 0.32111399999999996, 0.45357099999999995, 0.499447, 0.503106, 0.483197, 0.483047, 0.463563, 0.462143, 0.453499, 0.466383, 0.467903, 0.462468, 0.530541, 0.515514, 0.67693, 0.764264, 0.691677, 0.606376, 0.46134100000000006, 0.492083, 0.2621359999999999, 0.13200100000000003, 0.21289400000000003, 0.345827, 0.5356259999999999, 0.729329, 0.607207, 0.606215, 0.500413, 0.475523, 0.408215, 0.409431, 0.40442, 0.405266, 0.404353, 0.404209, 0.485994, 0.486757, 0.657078, 0.729379, 0.574676, 0.399476, 0.27137599999999995, 0.19202799999999998, 0.13597899999999996, 0.18069000000000002, 0.25755800000000006, 0.380456, 0.563364, 0.753376, 0.622388, 0.620799, 0.513547, 0.482518, 0.415535, 0.41793, 0.410588, 0.410239, 0.409187, 0.408215, 0.488236, 0.492781, 0.665775, 0.758835, 0.639185, 0.5054639999999999, 0.41005800000000003, 0.242942, 0.169651, 0.20436999999999994, 0.323645, 0.47103500000000004, 0.625046, 0.7608159999999999, 0.624933, 0.624772, 0.521124, 0.494064, 0.422915, 0.422084, 0.414357, 0.414886, 0.414644, 0.413298, 0.489836, 0.489524, 0.661879, 0.755146, 0.6492519999999999, 0.42925399999999997, 0.29331399999999996, 0.20768600000000004, 0.15022100000000005, 0.19366700000000003, 0.266934, 0.406032, 0.590935, 0.769603, 0.631913, 0.630017, 0.51965, 0.490511, 0.419688, 0.416248, 0.406738, 0.411447, 0.411516, 0.407187, 0.501903, 0.502377, 0.668292, 0.763242, 0.640096, 0.49980300000000005, 0.404169, 0.320771, 0.32208099999999995, 0.434586, 0.338848, 0.493766, 0.606171, 0.7848040000000001, 0.629987, 0.628479, 0.524489, 0.497148, 0.426077, 0.422218, 0.412187, 0.411424, 0.411068, 0.411148, 0.424162, 0.420873, 0.476955, 0.55959, 0.505534, 0.46488399999999996, 0.487189, 0.18920000000000003, 0.07550400000000002, 0.17290099999999997, 0.34696899999999997, 0.369298, 0.416446, 0.5491940000000001, 0.536134, 0.536809, 0.452863, 0.450196, 0.427333, 0.425008, 0.415819, 0.405867, 0.405241, 0.405244, 0.425115, 0.42837, 0.494763, 0.502459, 0.465216, 0.44891500000000006, 0.44801700000000005, 0.24384700000000004, 0.272912, 0.26179800000000003, 0.24427700000000008, 0.260371, 0.30259400000000003, 0.448065, 0.477084, 0.480479, 0.457089, 0.453334, 0.430853, 0.428421, 0.419954, 0.431597, 0.432636, 0.430617, 0.511776, 0.513658, 0.686369, 0.780289, 0.66054, 0.7579629999999999, 0.693017, 0.5655349999999999, 0.632781, 0.447567, 0.814362, 0.609663, 0.689586, 0.823371, 0.658572, 0.65818, 0.555567, 0.531221, 0.462871, 0.463645, 0.456216, 0.455578, 0.454866, 0.453986, 0.535969, 0.535437, 0.707384, 0.799069, 0.6579419999999999, 0.48457199999999995, 0.336646, 0.254949, 0.20073700000000005, 0.24275400000000003, 0.318183, 0.445489, 0.6245320000000001, 0.805707, 0.662394, 0.65691, 0.545488, 0.512574, 0.435825, 0.429144, 0.415428, 0.407358, 0.400033, 0.398549, 0.480013, 0.480592, 0.653703, 0.751383, 0.729795, 0.520125, 0.32360000000000005, 0.292689, 0.265224, 0.304292, 0.43010000000000004, 0.43791099999999994, 0.594148, 0.742442, 0.593156, 0.597516, 0.502935, 0.488088, 0.425522, 0.429417, 0.42439, 0.429222, 0.432883, 0.434146, 0.516962, 0.522502, 0.69541, 0.789244, 0.76235, 0.682415, 0.5456810000000001, 0.26203200000000004, 0.20453, 0.24282800000000004, 0.44177400000000006, 0.785717, 0.850876, 0.857045, 0.660316, 0.659544, 0.552135, 0.522932, 0.457212, 0.455247, 0.447624, 0.450064, 0.446964, 0.440878, 0.504893, 0.500624, 0.672573, 0.766979, 0.721299, 0.703429, 0.620696, 0.4405160000000001, 0.29399700000000006, 0.2759459999999999, 0.36588399999999993, 0.5988410000000001, 0.647608, 0.810869, 0.650941, 0.650104, 0.542474, 0.519356, 0.457323, 0.457902, 0.450861, 0.451551, 0.446547, 0.440246, 0.45736, 0.453317, 0.503301, 0.595054, 0.493193, 0.41387999999999997, 0.181112, 0.10727700000000007, 0.04596600000000006, 0.05016599999999993, 0.23600000000000004, 0.18733799999999995, 0.356668, 0.49859899999999996, 0.510039, 0.507279, 0.4237, 0.422956, 0.403072, 0.403754, 0.396327, 0.386254, 0.38646, 0.38667, 0.406863, 0.406965, 0.464627, 0.469024, 0.46823200000000004, 0.443208, 0.45938799999999996, 0.482921, 0.448047, 0.487767, 0.42601, 0.388069, 0.42287500000000006, 0.488804, 0.473041, 0.47226, 0.452508, 0.452099, 0.430486, 0.428274, 0.41849, 0.424513, 0.418237, 0.413707, 0.414526, 0.496676, 0.496117, 0.664054, 0.603813, 0.524292, 0.447391, 0.31297200000000003, 0.43383499999999997, 0.334416, 0.542127, 0.449924, 0.6434949999999999, 0.7906489999999999, 0.827079, 0.631758, 0.626441, 0.521762, 0.491881, 0.417362, 0.411688, 0.398674, 0.397212, 0.397045, 0.396666, 0.479582, 0.480353, 0.651994, 0.594399, 0.413814, 0.266811, 0.169026, 0.128228, 0.1894659999999999, 0.35305100000000006, 0.37008700000000005, 0.639069, 0.786342, 0.809372, 0.609545, 0.602596, 0.500074, 0.473929, 0.405842, 0.407845, 0.400684, 0.400049, 0.399362, 0.399127, 0.479328, 0.478878, 0.651453, 0.597863, 0.42337499999999995, 0.292627, 0.20482199999999995, 0.17452, 0.176998, 0.273208, 0.40279600000000004, 0.582469, 0.767443, 0.811164, 0.610103, 0.606466, 0.507174, 0.484301, 0.419291, 0.420982, 0.413679, 0.413918, 0.413838, 0.416377, 0.497553, 0.500294, 0.671145, 0.6249279999999999, 0.45157400000000003, 0.32165900000000003, 0.23589099999999996, 0.19825799999999993, 0.19138100000000002, 0.28221699999999994, 0.5268539999999999, 0.582362, 0.754872, 0.799057, 0.602817, 0.59785, 0.496184, 0.472315, 0.404098, 0.40443, 0.396991, 0.396984, 0.396931, 0.396975, 0.480279, 0.481282, 0.654285, 0.736956, 0.721251, 0.6641159999999999, 0.561483, 0.491459, 0.478564, 0.640132, 0.7127249999999999, 0.739595, 0.806039, 0.812655, 0.609765, 0.599598, 0.496053, 0.471801, 0.403846, 0.404265, 0.38571, 0.385127, 0.388606, 0.392791, 0.413789, 0.417401, 0.472684, 0.462025, 0.29420999999999997, 0.277418, 0.368467, 0.319472, 0.354541, 0.333866, 0.372529, 0.48178299999999996, 0.50806, 0.490515, 0.472801, 0.469391, 0.449933, 0.44683, 0.428426, 0.43261, 0.425595, 0.42546, 0.425483, 0.426788, 0.45116, 0.456814, 0.514016, 0.44138200000000005, 0.365498, 0.33369299999999996, 0.43378400000000006, 0.337087, 0.31884500000000005, 0.31471299999999996, 0.350353, 0.381266, 0.540647, 0.533752, 0.502453, 0.49601, 0.473011, 0.468955, 0.44525, 0.442038, 0.445371, 0.449997, 0.448282, 0.445341, 0.526978, 0.526728, 0.693585, 0.643347, 0.46258599999999994, 0.32909800000000006, 0.244016, 0.2073870000000001, 0.19727399999999995, 0.29821, 0.429751, 0.622953, 0.8039229999999999, 0.842368, 0.652616, 0.645731, 0.534874, 0.498601, 0.421951, 0.416608, 0.407316, 0.406642, 0.406291, 0.407085, 0.494297, 0.513031, 0.691482, 0.6540659999999999, 0.47659099999999993, 0.34010399999999996, 0.26859599999999995, 0.23873300000000008, 0.21543900000000005, 0.30948699999999996, 0.43979000000000007, 0.620495, 0.800808, 0.839034, 0.643789, 0.635366, 0.53255, 0.501849, 0.422378, 0.411653, 0.397077, 0.393675, 0.391606, 0.389458, 0.468181, 0.480207, 0.65644, 0.7395539999999999, 0.654884, 0.334113, 0.23236199999999996, 0.18196600000000007, 0.17683700000000002, 0.28368400000000005, 0.42819, 0.623821, 0.8115960000000001, 0.844964, 0.648606, 0.641487, 0.543441, 0.518537, 0.449758, 0.446909, 0.437066, 0.436276, 0.435689, 0.42901, 0.50476, 0.511716, 0.679377, 0.664086, 0.501327, 0.3646670000000001, 0.274435, 0.22879099999999997, 0.22367899999999996, 0.32306500000000005, 0.45451299999999994, 0.644085, 0.827736, 0.855406, 0.656687, 0.645808, 0.546354, 0.523497, 0.457265, 0.458409, 0.452268, 0.448663, 0.446501, 0.44386, 0.522107, 0.51949, 0.687483, 0.662985, 0.47323899999999997, 0.302589, 0.20524299999999995, 0.1615709999999999, 0.16634800000000005, 0.27826699999999993, 0.425981, 0.675502, 0.811137, 0.815456, 0.609969, 0.598689, 0.4951, 0.470418, 0.402286, 0.402722, 0.394545, 0.393781, 0.393795, 0.394448, 0.414741, 0.415781, 0.472226, 0.439063, 0.23774800000000001, 0.14883700000000005, 0.13522900000000004, 0.12332900000000002, 0.10717500000000002, 0.17514199999999996, 0.34470599999999996, 0.37890199999999996, 0.5548919999999999, 0.557266, 0.515139, 0.506176, 0.424475, 0.423298, 0.403322, 0.403915, 0.386113, 0.385817, 0.38538, 0.385002, 0.404423, 0.403838, 0.461391, 0.355369, 0.268783, 0.28814300000000004, 0.345395, 0.34338099999999994, 0.362529, 0.348835, 0.383489, 0.35047300000000003, 0.508515, 0.505176, 0.467458, 0.457024, 0.43345, 0.42958, 0.406148, 0.404995, 0.404935, 0.400587, 0.397329, 0.396158, 0.477245, 0.477985, 0.649532, 0.632719, 0.451865, 0.30744799999999994, 0.223364, 0.194164, 0.20433999999999997, 0.3181609999999999, 0.455333, 0.627974, 0.826019, 0.834084, 0.633776, 0.625134, 0.520162, 0.493061, 0.419159, 0.416407, 0.407427, 0.405555, 0.404287, 0.405856, 0.488868, 0.487118, 0.656556, 0.694514, 0.583292, 0.48736100000000004, 0.393232, 0.24265599999999998, 0.24800299999999997, 0.418439, 0.614001, 0.676006, 0.839218, 0.841709, 0.634559, 0.626988, 0.521886, 0.493253, 0.422113, 0.420792, 0.415952, 0.421676, 0.423407, 0.422782, 0.504362, 0.508495, 0.683248, 0.7247410000000001, 0.6336999999999999, 0.5515019999999999, 0.46435, 0.385765, 0.47002900000000003, 0.531428, 0.48535900000000004, 0.657848, 0.839254, 0.842146, 0.633935, 0.627568, 0.529439, 0.511643, 0.447506, 0.449491, 0.43445, 0.439129, 0.441469, 0.441916, 0.461917, 0.461921, 0.517834, 0.43298200000000003, 0.34634200000000004, 0.318109, 0.39387300000000003, 0.36902900000000005, 0.39186200000000004, 0.38031799999999993, 0.37301, 0.352097, 0.512162, 0.481955, 0.444292, 0.434927, 0.412989, 0.411711, 0.397117, 0.403026, 0.407348, 0.413539, 0.418147, 0.418405, 0.501466, 0.506894, 0.675724, 0.675168, 0.508767, 0.3743250000000001, 0.27839099999999994, 0.23067100000000007, 0.212719, 0.30120600000000003, 0.429515, 0.6070169999999999, 0.798351, 0.808429, 0.614023, 0.609192, 0.512477, 0.493671, 0.429988, 0.43614, 0.430873, 0.430231, 0.429782, 0.429314, 0.447216, 0.446645, 0.504665, 0.5128349999999999, 0.333074, 0.248793, 0.15762699999999996, 0.14488999999999996, 0.10920099999999999, 0.171138, 0.320285, 0.409593, 0.586768, 0.571974, 0.541244, 0.536962, 0.453319, 0.447006, 0.425961, 0.428723, 0.412168, 0.403956, 0.40132, 0.403133, 0.421315, 0.418601, 0.473557, 0.45839300000000005, 0.5011159999999999, 0.426631, 0.42295400000000005, 0.33732599999999996, 0.343529, 0.308583, 0.321267, 0.32821500000000003, 0.484643, 0.462289, 0.433138, 0.42912, 0.410391, 0.410439, 0.390955, 0.391966, 0.394937, 0.395236, 0.395538, 0.395629, 0.477719, 0.479608, 0.65197, 0.729246, 0.696962, 0.460475, 0.309125, 0.275042, 0.268232, 0.347075, 0.470435, 0.64267, 0.81423, 0.823358, 0.628618, 0.624285, 0.520637, 0.495886, 0.427469, 0.42776, 0.420049, 0.420009, 0.419948, 0.419885, 0.503313, 0.503543, 0.67372, 0.716348, 0.605465, 0.610319, 0.32214299999999996, 0.28998, 0.26717, 0.35627, 0.47679099999999996, 0.6560969999999999, 0.83516, 0.84548, 0.648015, 0.642624, 0.542635, 0.521071, 0.453701, 0.454142, 0.441304, 0.433293, 0.431019, 0.430444, 0.504921, 0.48822, 0.65143, 0.7047990000000001, 0.572104, 0.533592, 0.40356499999999995, 0.341906, 0.285478, 0.360323, 0.47972600000000004, 0.661829, 0.826912, 0.838176, 0.643683, 0.638209, 0.537544, 0.513, 0.434552, 0.426446, 0.413644, 0.412781, 0.413302, 0.414238, 0.499132, 0.51285, 0.681863, 0.722501, 0.6146119999999999, 0.42266299999999996, 0.31589500000000004, 0.264204, 0.25145300000000004, 0.344368, 0.47981799999999997, 0.662897, 0.848409, 0.854662, 0.655672, 0.649267, 0.54329, 0.515647, 0.441919, 0.437611, 0.431826, 0.435443, 0.436111, 0.436079, 0.515425, 0.514918, 0.68349, 0.734521, 0.6188739999999999, 0.406536, 0.31000399999999995, 0.271702, 0.378255, 0.44269499999999995, 0.611072, 0.7037629999999999, 0.817367, 0.821624, 0.619786, 0.613572, 0.509285, 0.482945, 0.415935, 0.417345, 0.412293, 0.413952, 0.414914, 0.415636, 0.431607, 0.430535, 0.48976, 0.558933, 0.45170499999999997, 0.3436290000000001, 0.28904099999999994, 0.16990499999999997, 0.208331, 0.264535, 0.324885, 0.414602, 0.56337, 0.544162, 0.508475, 0.503723, 0.423549, 0.423896, 0.407712, 0.412283, 0.395171, 0.400771, 0.406359, 0.407358, 0.425214, 0.427708, 0.485712, 0.475618, 0.5111359999999999, 0.48285, 0.344978, 0.32464000000000004, 0.37689300000000003, 0.31837399999999993, 0.32927, 0.41953599999999996, 0.514674, 0.49017, 0.456715, 0.448617, 0.426939, 0.424787, 0.404382, 0.405886, 0.408804, 0.408852, 0.408869, 0.408862, 0.488642, 0.486925, 0.658307, 0.749028, 0.5649770000000001, 0.5321440000000001, 0.41213199999999994, 0.19953900000000002, 0.18961000000000006, 0.4037, 0.650485, 0.6840029999999999, 0.826543, 0.83734, 0.643472, 0.639952, 0.53973, 0.518052, 0.451709, 0.452483, 0.446449, 0.450286, 0.445153, 0.433034, 0.510646, 0.506641, 0.67216, 0.7099300000000001, 0.576318, 0.51456, 0.340508, 0.164505, 0.1568090000000001, 0.26026800000000005, 0.40774000000000005, 0.68045, 0.799296, 0.812097, 0.619422, 0.617274, 0.516546, 0.494688, 0.43105, 0.430028, 0.423213, 0.423787, 0.41604, 0.409051, 0.483956, 0.491735, 0.664495, 0.73556, 0.581589, 0.5706519999999999, 0.622117, 0.7302120000000001, 0.718866, 0.6609079999999999, 0.658646, 0.803805, 0.840729, 0.853359, 0.658686, 0.649659, 0.545717, 0.516958, 0.446704, 0.445115, 0.436707, 0.435071, 0.428407, 0.416833, 0.488281, 0.493991, 0.665425, 0.722969, 0.528165, 0.37700200000000006, 0.259394, 0.21091400000000005, 0.193828, 0.294671, 0.437848, 0.629055, 0.829639, 0.839877, 0.641824, 0.637648, 0.537441, 0.512022, 0.442823, 0.442162, 0.430844, 0.423039, 0.415668, 0.412634, 0.499395, 0.508465, 0.67887, 0.760368, 0.531393, 0.379097, 0.27173900000000006, 0.224159, 0.21475999999999995, 0.31352, 0.448738, 0.63029, 0.820132, 0.827851, 0.631181, 0.626626, 0.523295, 0.496522, 0.429138, 0.431997, 0.425664, 0.427412, 0.429103, 0.418984, 0.434946, 0.429281, 0.478856, 0.545999, 0.39086600000000005, 0.375061, 0.16100799999999998, 0.13920600000000005, 0.15003699999999998, 0.15046700000000002, 0.365601, 0.41332900000000006, 0.603769, 0.584781, 0.550015, 0.543109, 0.460189, 0.459042, 0.437782, 0.439555, 0.41917, 0.408356, 0.397549, 0.395384, 0.413183, 0.405877, 0.459214, 0.402276, 0.27721399999999996, 0.280768, 0.36376600000000003, 0.343834, 0.380187, 0.36865400000000004, 0.37398600000000004, 0.37708600000000003, 0.537756, 0.512839, 0.483133, 0.469444, 0.445965, 0.444174, 0.420079, 0.415649, 0.417045, 0.412164, 0.406421, 0.401854, 0.477815, 0.485223, 0.654959, 0.729145, 0.538621, 0.409216, 0.33637300000000003, 0.310577, 0.302875, 0.38516100000000003, 0.5039210000000001, 0.675061, 0.849612, 0.855606, 0.657606, 0.652989, 0.554336, 0.530797, 0.455221, 0.4315, 0.415734, 0.42814, 0.435366, 0.438734, 0.521741, 0.529818, 0.701628, 0.779477, 0.5959760000000001, 0.46242300000000003, 0.377524, 0.32927799999999996, 0.304983, 0.37245, 0.47594200000000003, 0.630971, 0.803631, 0.813935, 0.622171, 0.619254, 0.517717, 0.492139, 0.42278, 0.418902, 0.40482, 0.399559, 0.394766, 0.395325, 0.477588, 0.479246, 0.65188, 0.734441, 0.563526, 0.5509430000000001, 0.6261530000000001, 0.440445, 0.38155100000000003, 0.34748700000000005, 0.467711, 0.637166, 0.815586, 0.816961, 0.622337, 0.628537, 0.528735, 0.496353, 0.425387, 0.425173, 0.4195, 0.422277, 0.425313, 0.428928, 0.513758, 0.516834, 0.690589, 0.7572979999999999, 0.571219, 0.415943, 0.3041440000000001, 0.251634, 0.22758199999999995, 0.3146669999999999, 0.446735, 0.630199, 0.825398, 0.834629, 0.635728, 0.630146, 0.527698, 0.503071, 0.436675, 0.43698, 0.429372, 0.427325, 0.42586, 0.425085, 0.506813, 0.508288, 0.67792, 0.7298600000000001, 0.5299579999999999, 0.37875600000000004, 0.26761100000000004, 0.21806199999999998, 0.20099199999999995, 0.29581500000000005, 0.42253900000000005, 0.59757, 0.7844, 0.794887, 0.599173, 0.595929, 0.495382, 0.471732, 0.406349, 0.412572, 0.407549, 0.410049, 0.413845, 0.415016, 0.435257, 0.438718, 0.498692, 0.573945, 0.459969, 0.394497, 0.312196, 0.23227200000000003, 0.1163510000000001, 0.26869899999999997, 0.379705, 0.460939, 0.597128, 0.580799, 0.547491, 0.541656, 0.455544, 0.450421, 0.427179, 0.424896, 0.4043, 0.402572, 0.398343, 0.395296, 0.415949, 0.41545, 0.471032, 0.466298, 0.450963, 0.41174499999999997, 0.345991, 0.337499, 0.36828399999999994, 0.35418099999999997, 0.44963800000000004, 0.446411, 0.540258, 0.513921, 0.478385, 0.463782, 0.439769, 0.436884, 0.415549, 0.413825, 0.414536, 0.411605, 0.409166, 0.410304, 0.4931, 0.504793, 0.674788, 0.763767, 0.765563, 0.709599, 0.577527, 0.5494350000000001, 0.484848, 0.638664, 0.49625400000000003, 0.6739949999999999, 0.853031, 0.857496, 0.662064, 0.657094, 0.555029, 0.524743, 0.445426, 0.440886, 0.428888, 0.4229, 0.419192, 0.414377, 0.4953, 0.502955, 0.670739, 0.758935, 0.655902, 0.697387, 0.43669500000000006, 0.37505700000000003, 0.381222, 0.628348, 0.569151, 0.663054, 0.845966, 0.852319, 0.6508, 0.641244, 0.538672, 0.513873, 0.4447, 0.44073, 0.428798, 0.427825, 0.425736, 0.421921, 0.50091, 0.502223, 0.6724, 0.7578079999999999, 0.6548050000000001, 0.43667600000000006, 0.3227709999999999, 0.260564, 0.34780700000000003, 0.31295700000000004, 0.434358, 0.6022, 0.784113, 0.79377, 0.600283, 0.596924, 0.495518, 0.485418, 0.429813, 0.41999, 0.401017, 0.398192, 0.397859, 0.397, 0.477487, 0.486085, 0.65898, 0.74576, 0.743574, 0.43107300000000004, 0.32214100000000007, 0.27805100000000005, 0.2756099999999999, 0.370699, 0.546608, 0.661597, 0.846933, 0.855016, 0.635149, 0.619302, 0.512676, 0.485818, 0.417107, 0.413901, 0.403264, 0.400004, 0.39657, 0.394173, 0.472865, 0.475235, 0.643399, 0.730864, 0.7497600000000001, 0.657097, 0.6850459999999999, 0.548261, 0.527933, 0.5149380000000001, 0.581375, 0.696314, 0.851162, 0.855095, 0.655561, 0.643437, 0.53253, 0.497055, 0.422965, 0.42123, 0.413657, 0.408172, 0.408494, 0.408991, 0.426984, 0.430233, 0.487483, 0.57499, 0.49002000000000007, 0.40330400000000005, 0.19750100000000004, 0.165188, 0.14752900000000002, 0.16587400000000002, 0.35645999999999994, 0.40099900000000005, 0.589349, 0.573916, 0.544372, 0.538798, 0.45552, 0.454816, 0.436248, 0.438165, 0.420977, 0.421248, 0.422922, 0.419749, 0.432821, 0.430602, 0.485733, 0.481622, 0.34959999999999997, 0.33962299999999995, 0.365607, 0.354819, 0.373502, 0.333951, 0.35244299999999995, 0.33688799999999997, 0.499226, 0.477933, 0.447336, 0.44143, 0.424914, 0.423659, 0.400696, 0.399983, 0.392637, 0.392698, 0.391496, 0.390834, 0.409235, 0.406845, 0.464895, 0.464324, 0.38837200000000005, 0.25895899999999994, 0.29797400000000007, 0.3267570000000001, 0.328591, 0.339646, 0.338874, 0.31986800000000004, 0.478924, 0.461289, 0.435448, 0.431376, 0.412831, 0.413355, 0.394704, 0.40056, 0.408884, 0.412023, 0.420086, 0.429719, 0.515286, 0.5195, 0.6944, 0.784876, 0.7285090000000001, 0.602277, 0.467002, 0.456329, 0.351027, 0.589362, 0.49822500000000003, 0.71345, 0.830911, 0.829748, 0.626249, 0.612182, 0.50138, 0.471553, 0.402792, 0.402778, 0.394657, 0.395889, 0.396607, 0.397498, 0.480124, 0.484226, 0.659167, 0.755985, 0.621133, 0.424061, 0.30634300000000003, 0.24759799999999998, 0.22690999999999995, 0.31342400000000004, 0.45062, 0.6281140000000001, 0.818473, 0.839311, 0.647449, 0.63744, 0.53086, 0.507774, 0.43999, 0.439666, 0.433027, 0.426595, 0.42043, 0.419013, 0.493241, 0.50077, 0.667964, 0.76182, 0.706507, 0.579245, 0.364805, 0.32169899999999996, 0.31339400000000006, 0.419615, 0.604605, 0.6614639999999999, 0.8129029999999999, 0.84188, 0.649483, 0.649489, 0.545892, 0.520074, 0.450705, 0.447884, 0.440074, 0.442411, 0.440765, 0.437335, 0.515177, 0.512765, 0.677219, 0.762267, 0.7388089999999999, 0.514528, 0.291625, 0.2294759999999999, 0.21328599999999998, 0.301821, 0.432963, 0.6188959999999999, 0.799142, 0.838642, 0.641692, 0.636671, 0.537916, 0.509381, 0.432292, 0.43058, 0.420838, 0.411666, 0.400285, 0.396907, 0.415538, 0.414546, 0.472194, 0.55525, 0.47023399999999993, 0.47805999999999993, 0.26035500000000006, 0.11099499999999995, 0.082789, 0.39523400000000003, 0.32115699999999997, 0.36050499999999996, 0.54594, 0.539842, 0.508919, 0.504981, 0.424713, 0.42603, 0.40698, 0.410436, 0.397479, 0.407438, 0.422581, 0.42687, 0.449279, 0.451885, 0.512299, 0.516639, 0.489915, 0.35353599999999996, 0.358889, 0.409447, 0.41082100000000005, 0.38654299999999997, 0.382572, 0.348662, 0.48777800000000004, 0.494707, 0.466049, 0.461599, 0.445945, 0.446333, 0.422629, 0.420185]
new object=loadshape.NewDiesel_634_shape npts=8760 interval=1 useactual=no mult=[0.180749, 0.165314, 0.162028, 0.160885, 0.180544, 0.222345, 0.270552, 0.246008, 0.217675, 0.04275999999999999, -0.045632000000000006, -0.018564999999999998, -0.016216000000000008, -0.04572899999999999, -0.023228, 0.10825100000000001, 0.236604, 0.336047, 0.38776, 0.378728, 0.374884, 0.327085, 0.270388, 0.223752, 0.19609, 0.195972, 0.19843, 0.200612, 0.22312, 0.268576, 0.318971, 0.292986, 0.081847, -0.12864400000000004, -0.27286600000000005, -0.323827, -0.317612, -0.27891699999999997, -0.167867, 0.06431700000000001, 0.256283, 0.338589, 0.390309, 0.38492, 0.385708, 0.339907, 0.283046, 0.237759, 0.211212, 0.212448, 0.21574, 0.218875, 0.242179, 0.288582, 0.343026, 0.309977, 0.08874600000000002, -0.119399, -0.26561599999999996, -0.31328, -0.304885, -0.240729, -0.02352299999999999, 0.138338, 0.308466, 0.348298, 0.389475, 0.384612, 0.384155, 0.338707, 0.280462, 0.228641, 0.197174, 0.194161, 0.190279, 0.189921, 0.211881, 0.252041, 0.297316, 0.270967, 0.16636700000000001, -0.07566899999999999, 0.093832, -0.25987899999999997, -0.17258500000000002, -0.03909099999999999, -0.06242600000000001, 0.009940000000000004, 0.25015, 0.335662, 0.38407, 0.375159, 0.371114, 0.32089, 0.257137, 0.202948, 0.168891, 0.163479, 0.160774, 0.159421, 0.178509, 0.22023, 0.269118, 0.246888, 0.239375, 0.20373600000000003, 0.14053800000000002, 0.03174300000000002, 0.259299, 0.07778399999999996, 0.016466000000000036, 0.377921, 0.47337, 0.48941, 0.483081, 0.457689, 0.447755, 0.389833, 0.311772, 0.243592, 0.189855, 0.182609, 0.178189, 0.170261, 0.19013, 0.236032, 0.292968, 0.28931, 0.31576800000000005, 0.016179, -0.05624499999999999, -0.07454000000000005, -0.05526300000000006, 0.018371000000000026, 0.12853800000000004, 0.282768, 0.46470399999999995, 0.518498, 0.553244, 0.530354, 0.527973, 0.395047, 0.265194, 0.203845, 0.169236, 0.163497, 0.161118, 0.160226, 0.179703, 0.22171, 0.270702, 0.246547, 0.202578, 0.163766, 0.153218, 0.170182, 0.11452599999999999, 0.151557, 0.140453, 0.24870799999999998, 0.339803, 0.380526, 0.418577, 0.40546, 0.398884, 0.344898, 0.270789, 0.207999, 0.170194, 0.16358, 0.16078, 0.159432, 0.178512, 0.220526, 0.269688, 0.249695, 0.16235200000000002, 0.10563199999999998, 0.23623300000000003, 0.22814999999999996, 0.21404099999999998, 0.271273, 0.287168, 0.322693, 0.508987, 0.534162, 0.508814, 0.44744, 0.408362, 0.341989, 0.265065, 0.205478, 0.170747, 0.168617, 0.169568, 0.171938, 0.193489, 0.237157, 0.286853, 0.262303, 0.051092000000000026, -0.13391499999999998, -0.10611400000000004, -0.14938099999999999, -0.16569199999999995, 0.061522999999999994, 0.08370799999999995, 0.28188799999999997, 0.419591, 0.467236, 0.465195, 0.421221, 0.40284, 0.347586, 0.276904, 0.217862, 0.179576, 0.173392, 0.1674, 0.164845, 0.184657, 0.227521, 0.279358, 0.268125, 0.259902, 0.24973099999999998, 0.11777399999999999, -0.15266600000000002, -0.183865, -0.12384800000000001, -0.003915000000000002, 0.154222, 0.382191, 0.483652, 0.500144, 0.47052, 0.458673, 0.386748, 0.294377, 0.224216, 0.178917, 0.16715, 0.16163, 0.159421, 0.178771, 0.220994, 0.270022, 0.24758, 0.054397, 0.010043999999999997, -0.290458, -0.32168, -0.136453, 0.02948299999999998, 0.370683, 0.40945299999999996, 0.503668, 0.497169, 0.515576, 0.452495, 0.395922, 0.334788, 0.264034, 0.205578, 0.169137, 0.164309, 0.16291, 0.163032, 0.183044, 0.225511, 0.275608, 0.257153, 0.17283900000000002, -0.008193000000000006, 0.149317, -0.16691399999999998, -0.335477, -0.338482, -0.232595, -0.049982, 0.20739500000000002, 0.340423, 0.402467, 0.395744, 0.395199, 0.350005, 0.289637, 0.241033, 0.215209, 0.217115, 0.220498, 0.223737, 0.247099, 0.292443, 0.342032, 0.317676, 0.10832299999999997, -0.12696500000000002, -0.299998, -0.380819, -0.28452500000000003, -0.215877, -0.17438400000000004, 0.044121999999999995, 0.22836099999999998, 0.32563, 0.38407, 0.375159, 0.371114, 0.320936, 0.257316, 0.203108, 0.168926, 0.163479, 0.160774, 0.159433, 0.178688, 0.220661, 0.269245, 0.244871, 0.20755099999999999, 0.18718600000000002, 0.04896800000000001, -0.07828299999999999, 0.018737000000000004, -0.014974000000000043, 0.26202899999999996, 0.130701, 0.326212, 0.435445, 0.468557, 0.450673, 0.432849, 0.366558, 0.294751, 0.235669, 0.186735, 0.174539, 0.170141, 0.165833, 0.181371, 0.222567, 0.272083, 0.250761, 0.10904900000000003, 0.168187, 0.312639, 0.29967, 0.32428199999999996, 0.307744, 0.3551890000000001, 0.347242, 0.519424, 0.597002, 0.56377, 0.506793, 0.477395, 0.41595, 0.334087, 0.248608, 0.19097, 0.175474, 0.166251, 0.162754, 0.180197, 0.221876, 0.271402, 0.250819, 0.186847, 0.11669199999999999, 0.217455, 0.28589, 0.301331, 0.350808, 0.313157, 0.34035400000000005, 0.508681, 0.57915, 0.58152, 0.545387, 0.509653, 0.429696, 0.312562, 0.225665, 0.17873, 0.169299, 0.165163, 0.161956, 0.179834, 0.221636, 0.271378, 0.22437100000000001, 0.07491599999999998, -0.068988, -0.15048, -0.14380700000000002, -0.11103600000000002, -0.04583700000000002, 0.04037999999999997, 0.15550000000000003, 0.374849, 0.468505, 0.492694, 0.464885, 0.444395, 0.381078, 0.304403, 0.239165, 0.194763, 0.181889, 0.166664, 0.160418, 0.178835, 0.221208, 0.270377, 0.218, 0.062055, -0.06081399999999998, -0.14375699999999997, -0.180323, -0.17297200000000001, -0.07010100000000002, 0.013068000000000024, 0.165819, 0.39829000000000003, 0.502655, 0.505707, 0.466639, 0.435882, 0.369001, 0.296316, 0.234176, 0.186641, 0.172975, 0.169003, 0.166257, 0.183859, 0.226708, 0.280871, 0.21884099999999998, 0.046539000000000025, -0.08873799999999998, -0.15387700000000004, -0.12025999999999998, -0.07665200000000005, -0.006508999999999987, 0.06349500000000002, 0.19392800000000004, 0.415962, 0.525939, 0.542542, 0.512939, 0.496939, 0.429066, 0.341724, 0.26576, 0.203514, 0.184559, 0.17481, 0.167712, 0.18474, 0.225375, 0.275128, 0.258207, 0.10664799999999999, 0.03259899999999999, -0.022314000000000056, -0.08957200000000004, -0.08345000000000002, -0.01767299999999994, 0.05171300000000001, 0.202233, 0.450277, 0.536773, 0.556857, 0.526953, 0.506023, 0.446421, 0.366147, 0.290968, 0.232816, 0.213238, 0.203483, 0.196743, 0.214115, 0.259268, 0.317342, 0.306643, 0.13824199999999998, -0.0006659999999999999, -0.11596999999999996, -0.11977499999999996, -0.10191999999999996, -0.22966800000000004, -0.007689999999999975, -0.009820999999999969, 0.191015, 0.367059, 0.447545, 0.456828, 0.462353, 0.41696, 0.344589, 0.269349, 0.223198, 0.211652, 0.197856, 0.191791, 0.211452, 0.265219, 0.333241, 0.31773, 0.233716, 0.19545, 0.305324, 0.292664, 0.315, 0.30801500000000004, 0.351237, 0.32411199999999996, 0.458389, 0.544005, 0.570478, 0.548752, 0.526986, 0.457951, 0.374884, 0.294993, 0.237277, 0.221341, 0.211544, 0.204453, 0.21524, 0.254242, 0.316521, 0.320151, 0.346322, 0.30804899999999996, -0.006377999999999995, -0.056172, -0.06733199999999995, -0.01822199999999996, 0.08673799999999998, 0.27991199999999994, 0.524848, 0.60601, 0.587191, 0.540984, 0.516967, 0.452551, 0.369512, 0.295239, 0.2346, 0.199002, 0.178042, 0.170615, 0.189496, 0.230426, 0.277477, 0.262165, 0.14790499999999998, 0.06420799999999999, -0.032783999999999924, -0.07894000000000001, -0.08629399999999998, 0.002595000000000014, 0.09371199999999996, 0.20839999999999997, 0.418222, 0.537936, 0.569799, 0.532705, 0.512859, 0.447942, 0.365837, 0.293183, 0.234226, 0.220346, 0.219689, 0.215436, 0.233827, 0.261545, 0.300513, 0.24606099999999997, 0.17392, 0.09401399999999999, -0.0010569999999999746, -0.021147999999999945, -0.0067829999999999835, 0.04730599999999996, 0.13147100000000006, 0.27785299999999996, 0.502437, 0.57529, 0.563498, 0.511803, 0.4798, 0.406111, 0.322852, 0.255551, 0.20879, 0.197048, 0.186373, 0.175889, 0.188895, 0.229004, 0.280373, 0.265206, 0.155518, 0.049070999999999976, -0.063996, -0.09204299999999999, -0.07829999999999993, -0.012823999999999947, 0.06362000000000007, 0.24401899999999999, 0.49411099999999997, 0.564108, 0.56988, 0.536955, 0.514115, 0.444961, 0.361899, 0.288933, 0.235058, 0.219228, 0.203272, 0.192254, 0.214071, 0.26501, 0.325141, 0.319076, 0.317878, 0.11123, 0.08328000000000002, 0.08878199999999997, 0.07189899999999999, 0.28983400000000004, 0.20373900000000006, 0.40296200000000004, 0.45331099999999996, 0.50897, 0.541608, 0.505815, 0.475175, 0.392694, 0.302519, 0.231111, 0.182682, 0.174946, 0.17345, 0.170427, 0.188911, 0.23295, 0.2952, 0.21555000000000002, -0.02767599999999998, -0.231538, -0.239454, -0.147459, -0.09959300000000004, -0.08555400000000002, 0.207322, 0.16606900000000002, 0.34901200000000004, 0.473039, 0.469367, 0.412824, 0.388807, 0.330641, 0.260478, 0.203992, 0.170392, 0.167399, 0.166969, 0.167844, 0.186961, 0.228407, 0.278409, 0.210026, 0.091946, -0.03572700000000001, 0.04692099999999999, 0.02953800000000001, 0.08063200000000001, 0.069914, 0.10892199999999999, 0.139531, 0.295369, 0.385682, 0.40673, 0.384907, 0.375952, 0.323608, 0.259903, 0.208343, 0.177121, 0.173911, 0.173085, 0.173044, 0.193476, 0.236526, 0.286874, 0.25894, 0.09620000000000001, -0.042017, -0.11804899999999996, -0.10400899999999996, -0.07935700000000001, 0.24168700000000004, 0.23859700000000003, 0.248001, 0.371577, 0.403789, 0.417761, 0.389535, 0.377993, 0.323318, 0.25826, 0.205969, 0.175312, 0.174068, 0.175397, 0.178677, 0.202924, 0.248174, 0.296386, 0.253671, 0.210326, 0.115892, 0.03147799999999998, -0.17163299999999998, 0.01137100000000002, 0.16615200000000002, 0.10869100000000001, 0.11554800000000001, 0.35541, 0.383552, 0.405332, 0.381507, 0.374484, 0.322636, 0.259177, 0.206424, 0.173699, 0.169738, 0.168565, 0.168027, 0.187015, 0.227813, 0.276973, 0.24068900000000001, 0.197105, 0.08108400000000002, 0.148502, 0.006709999999999994, 0.107742, 0.13190000000000002, 0.22440800000000002, 0.394162, 0.336765, 0.440528, 0.442795, 0.408818, 0.391647, 0.334015, 0.263383, 0.206209, 0.169675, 0.163896, 0.161883, 0.160758, 0.180255, 0.22361, 0.273899, 0.178761, -0.014873999999999998, -0.182253, -0.25224799999999997, -0.28075500000000003, -0.27891099999999996, -0.22296699999999997, -0.15612899999999996, -0.005445000000000033, 0.24355700000000002, 0.411971, 0.477011, 0.447942, 0.405932, 0.329525, 0.263139, 0.209635, 0.17253, 0.166515, 0.164443, 0.163873, 0.185112, 0.228607, 0.280513, 0.194989, 0.0009270000000000111, -0.15359, -0.23036700000000004, -0.21055500000000005, -0.15479699999999996, -0.10438800000000004, -0.0015209999999999946, 0.265942, 0.424078, 0.496498, 0.52303, 0.48427, 0.440165, 0.348925, 0.270869, 0.208705, 0.171509, 0.16487, 0.161234, 0.159421, 0.178509, 0.22023, 0.269134, 0.235199, 0.14049899999999999, 0.04724300000000001, -0.18093900000000002, -0.263498, -0.274176, -0.08236299999999999, -0.092941, -0.046767999999999976, 0.18278499999999998, 0.333078, 0.406113, 0.387272, 0.377991, 0.323099, 0.257204, 0.203581, 0.170483, 0.166006, 0.163771, 0.16361, 0.183195, 0.223637, 0.272194, 0.175567, -0.024623000000000006, -0.003228999999999982, 0.03138400000000002, 0.051051999999999986, 0.057642, 0.006845999999999991, 0.020748000000000016, 0.014374999999999999, 0.19354800000000003, 0.344622, 0.410752, 0.391741, 0.380669, 0.327042, 0.259506, 0.203263, 0.168891, 0.163479, 0.160774, 0.159421, 0.178533, 0.220267, 0.269123, 0.175658, -0.012787999999999966, -0.18734700000000004, -0.3079430000000001, -0.343987, -0.343711, -0.30495999999999995, -0.186875, -0.028322999999999987, 0.223883, 0.388484, 0.448053, 0.425513, 0.416684, 0.361221, 0.291905, 0.221972, 0.174786, 0.174022, 0.169563, 0.164762, 0.188384, 0.234883, 0.290753, 0.23914099999999996, 0.16274699999999998, -0.080569, -0.17309699999999995, -0.18844699999999992, -0.05350599999999994, -0.09068500000000002, 0.09360500000000005, 0.20512499999999995, 0.493491, 0.567103, 0.589191, 0.544607, 0.523113, 0.422876, 0.308242, 0.247442, 0.201793, 0.185269, 0.17436, 0.171611, 0.191122, 0.22974, 0.276954, 0.239026, 0.022305999999999993, -0.176948, -0.308808, -0.349549, -0.272688, -0.19693499999999997, -0.127959, 0.09645200000000004, 0.330187, 0.469078, 0.459704, 0.40539, 0.386706, 0.32807, 0.259856, 0.205037, 0.173223, 0.169569, 0.168829, 0.168868, 0.18863, 0.23168, 0.281708, 0.227093, 0.190848, 0.142449, 0.132359, 0.04033400000000001, -0.012564999999999993, 0.003977000000000008, 0.16362399999999996, 0.15135200000000001, 0.32629400000000003, 0.380191, 0.408736, 0.382571, 0.374833, 0.323616, 0.261141, 0.209977, 0.180493, 0.178868, 0.180188, 0.183224, 0.205074, 0.248542, 0.297673, 0.237354, 0.13595200000000002, 0.11212100000000001, 0.022501999999999994, -0.255676, -0.359619, -0.301801, -0.20910099999999998, 0.026207000000000008, 0.196814, 0.313336, 0.386492, 0.378966, 0.378326, 0.330812, 0.268183, 0.215029, 0.182593, 0.178713, 0.178468, 0.179318, 0.200211, 0.242895, 0.291046, 0.18264699999999998, 0.016047000000000006, -0.050674, -0.01305400000000001, -0.025440000000000018, -0.05287800000000001, -0.21964499999999998, -0.1951, -0.14347500000000002, 0.155754, 0.305055, 0.386241, 0.379048, 0.378088, 0.330762, 0.270109, 0.221235, 0.191999, 0.188319, 0.186875, 0.188001, 0.213102, 0.259953, 0.309236, 0.21374200000000002, 0.082453, 0.05967, 0.070441, 0.043379, 0.066573, 0.07886199999999999, 0.10053999999999999, 0.14668199999999998, 0.20886599999999997, 0.361829, 0.400711, 0.378484, 0.371624, 0.321122, 0.258697, 0.207134, 0.175991, 0.173389, 0.17366, 0.174078, 0.195249, 0.240315, 0.289757, 0.17835700000000002, 0.015120999999999996, -0.139735, -0.320302, -0.283952, -0.30028600000000005, -0.230589, -0.18733900000000003, 0.022056999999999993, 0.24505300000000002, 0.406438, 0.424082, 0.391775, 0.38028, 0.326744, 0.26001, 0.203654, 0.168894, 0.163505, 0.160963, 0.160181, 0.180502, 0.224307, 0.273599, 0.16111999999999999, -0.008319999999999994, -0.048616999999999966, -0.277683, -0.3223349999999999, 0.03620699999999999, -0.23443800000000004, 0.02102599999999999, 0.08455099999999999, 0.28184000000000003, 0.440452, 0.460865, 0.422917, 0.406597, 0.348618, 0.275537, 0.215097, 0.174172, 0.166482, 0.163359, 0.161184, 0.178841, 0.220454, 0.269617, 0.197527, 0.09827500000000003, 0.059004999999999974, 0.14799599999999996, 0.03581699999999999, -0.155708, -0.09483199999999997, 0.04353499999999999, 0.148833, 0.39313499999999996, 0.495093, 0.505094, 0.46083, 0.433219, 0.366062, 0.285894, 0.217654, 0.174172, 0.166234, 0.162278, 0.15996, 0.178567, 0.220513, 0.269812, 0.193528, 0.174449, 0.03539199999999998, -0.044014, -0.060177000000000036, -0.09402400000000005, -0.13099799999999995, -0.135967, 0.04677700000000001, 0.30851799999999996, 0.458456, 0.484277, 0.448355, 0.422468, 0.368902, 0.302982, 0.237094, 0.191795, 0.183137, 0.177556, 0.173609, 0.192212, 0.237168, 0.283843, 0.21523199999999998, 0.06713000000000002, -0.057035999999999976, -0.023551000000000044, -0.07453499999999996, -0.08907000000000004, -0.13033300000000003, -0.015189999999999981, 0.11777199999999999, 0.33841600000000005, 0.501525, 0.507759, 0.471714, 0.454607, 0.396423, 0.318997, 0.24934, 0.20242, 0.192331, 0.192155, 0.188454, 0.203448, 0.247939, 0.294662, 0.23653199999999996, 0.11968199999999998, 0.015549000000000035, -0.05023500000000003, -0.04977799999999999, -0.03837299999999999, -0.025162000000000018, 0.247871, 0.17212500000000003, 0.37048499999999995, 0.540334, 0.568349, 0.536419, 0.515712, 0.447965, 0.365398, 0.298323, 0.249313, 0.235604, 0.228692, 0.224879, 0.24348, 0.291105, 0.339677, 0.296743, 0.19353099999999998, 0.177169, 0.30369199999999996, 0.29729800000000006, 0.320827, 0.325029, 0.33905399999999997, 0.507252, 0.442863, 0.579709, 0.621035, 0.586035, 0.558488, 0.487478, 0.402894, 0.330231, 0.271081, 0.256281, 0.245081, 0.238375, 0.25371, 0.293674, 0.343405, 0.25717, 0.176742, 0.246454, 0.298644, 0.31709000000000004, 0.3262, 0.31337000000000004, 0.34722299999999995, 0.331953, 0.3385429999999999, 0.528979, 0.598044, 0.585864, 0.56273, 0.492519, 0.410099, 0.337155, 0.284396, 0.266717, 0.247957, 0.232286, 0.238328, 0.276768, 0.338618, 0.23961400000000002, 0.04019499999999998, -0.16264399999999996, -0.17040699999999998, -0.20962999999999998, -0.22238999999999998, -0.1523190000000001, -0.03351700000000002, 0.251076, 0.4100480000000001, 0.575316, 0.607493, 0.571397, 0.547834, 0.487289, 0.407519, 0.325694, 0.272213, 0.26355, 0.248303, 0.233077, 0.246389, 0.291232, 0.34135, 0.24713399999999996, 0.11924600000000002, -0.02626099999999998, -0.12695, -0.156497, -0.15681999999999996, -0.08002299999999996, 0.027343000000000006, 0.26546899999999996, 0.45905199999999996, 0.6085440000000001, 0.61677, 0.569631, 0.54423, 0.47291, 0.383407, 0.311618, 0.269008, 0.260524, 0.251979, 0.24622, 0.263383, 0.309721, 0.359573, 0.352228, 0.397427, 0.412575, 0.409408, -0.11134900000000003, -0.10776200000000002, -0.06810800000000006, -0.02682300000000004, 0.14158700000000002, 0.377938, 0.536201, 0.596485, 0.574159, 0.554298, 0.478834, 0.369368, 0.288565, 0.233742, 0.208361, 0.20795, 0.211627, 0.23292, 0.285692, 0.337319, 0.298137, 0.20763199999999998, 0.07995599999999997, -0.029530999999999974, -0.12002400000000002, -0.10356699999999996, -0.061455999999999955, 0.06405799999999995, 0.25090200000000007, 0.483393, 0.632181, 0.625032, 0.566731, 0.548371, 0.481892, 0.389485, 0.31424, 0.26307, 0.255113, 0.244685, 0.24085, 0.267529, 0.317318, 0.377927, 0.319291, 0.18756399999999998, 0.032040999999999986, -0.024610999999999994, 0.428727, 0.487241, 0.520738, 0.350582, 0.217883, 0.359188, 0.443712, 0.484485, 0.453133, 0.412339, 0.33921, 0.263014, 0.203629, 0.171096, 0.168359, 0.167636, 0.167835, 0.188654, 0.233482, 0.275266, 0.11432799999999999, 0.0004380000000000217, -0.022315, 0.05859700000000001, 0.052190000000000014, 0.059252, 0.10478399999999999, 0.10420200000000002, 0.156679, 0.16724599999999998, 0.380108, 0.419171, 0.388845, 0.377827, 0.324401, 0.258651, 0.203857, 0.171875, 0.168993, 0.168648, 0.168942, 0.188889, 0.231114, 0.27009, 0.14235599999999998, 0.017646999999999996, -0.11455499999999996, -0.21110099999999998, -0.08699800000000002, 0.10692299999999999, 0.06944499999999998, 0.02897000000000005, 0.08071300000000003, 0.25049699999999997, 0.395887, 0.476813, 0.470278, 0.461746, 0.403929, 0.323645, 0.262929, 0.213344, 0.194124, 0.186139, 0.177076, 0.190252, 0.234155, 0.274169, 0.19154499999999997, 0.09090500000000001, -0.042984999999999995, -0.14172200000000001, -0.18225100000000005, -0.03314299999999992, 0.02255499999999999, 0.08420099999999997, 0.17089500000000002, 0.467762, 0.578292, 0.599921, 0.523281, 0.470351, 0.384304, 0.291527, 0.220341, 0.174915, 0.165717, 0.16116, 0.160634, 0.181688, 0.225474, 0.256243, 0.15425899999999998, 0.07106899999999997, -0.10752299999999998, -0.21575699999999998, -0.375452, -0.259711, -0.283404, -0.11858000000000002, 0.02464099999999997, 0.28567600000000004, 0.461544, 0.488115, 0.436839, 0.408608, 0.33935, 0.262897, 0.205909, 0.170081, 0.165001, 0.164332, 0.164058, 0.184365, 0.22652, 0.255334, 0.240506, 0.280256, 0.316646, 0.286887, 0.264091, 0.160248, 0.229612, 0.27978800000000004, 0.255638, 0.319608, 0.423283, 0.465929, 0.439219, 0.420648, 0.358108, 0.283959, 0.221174, 0.179337, 0.170582, 0.165583, 0.163214, 0.183015, 0.227753, 0.261919, 0.12045400000000003, -0.03738600000000003, -0.19088099999999997, -0.305427, -0.31744000000000006, -0.310447, -0.228429, -0.10348599999999997, 0.05512100000000003, 0.29170500000000005, 0.487056, 0.564087, 0.533225, 0.514316, 0.453628, 0.371991, 0.298765, 0.248384, 0.235092, 0.21989, 0.207667, 0.223655, 0.269419, 0.311375, 0.19630300000000003, 0.029891, -0.12908200000000003, -0.04029299999999997, -0.010454000000000074, -0.010199000000000069, 0.29043500000000005, 0.211262, 0.252922, 0.35499899999999995, 0.5493750000000001, 0.601541, 0.572427, 0.548594, 0.478952, 0.393862, 0.319208, 0.260103, 0.23874, 0.231635, 0.234117, 0.258829, 0.299747, 0.334371, 0.288059, 0.221043, 0.158526, 0.288966, 0.37464899999999995, 0.391205, 0.34896000000000005, 0.366835, 0.31262300000000004, 0.42876200000000003, 0.569328, 0.602569, 0.576467, 0.554622, 0.483498, 0.393118, 0.312831, 0.248948, 0.236547, 0.232306, 0.21248, 0.22841, 0.282423, 0.325506, 0.167243, -0.01806599999999997, -0.0021680000000000033, -0.25518599999999997, -0.36916399999999994, -0.14065, -0.28286400000000006, -0.16516599999999998, 0.024264000000000008, 0.303412, 0.465252, 0.521463, 0.505429, 0.491791, 0.428343, 0.342155, 0.263981, 0.204727, 0.190311, 0.181366, 0.173754, 0.189689, 0.230592, 0.264202, 0.19039499999999998, -0.096248, -0.28262899999999996, -0.38338800000000006, -0.42111200000000004, -0.39596300000000006, -0.316853, -0.166082, 0.003688999999999998, 0.254684, 0.451212, 0.522335, 0.508825, 0.495699, 0.429371, 0.342431, 0.262805, 0.207435, 0.194812, 0.184, 0.177688, 0.195554, 0.239853, 0.277132, 0.180931, 0.08174399999999998, -0.020083000000000018, -0.18036999999999997, -0.28451899999999997, -0.28798199999999996, -0.168286, -0.014172000000000018, 0.119867, 0.40312899999999996, 0.495858, 0.528659, 0.506684, 0.490744, 0.42171, 0.333864, 0.262216, 0.213202, 0.203728, 0.200258, 0.203014, 0.227205, 0.274638, 0.308805, 0.16757799999999998, 0.123863, -0.09271900000000005, -0.20071999999999995, -0.26793999999999996, -0.25343099999999996, -0.146015, -0.03047999999999995, 0.15360200000000002, 0.40154300000000004, 0.573306, 0.606537, 0.568962, 0.548552, 0.477619, 0.385391, 0.31208, 0.262828, 0.256206, 0.246182, 0.232954, 0.248917, 0.296076, 0.32781600000000005, 0.217843, -0.015022999999999953, -0.24002900000000005, -0.31119099999999994, -0.339934, -0.38604000000000005, -0.362907, -0.24581599999999998, -0.054495000000000016, 0.2007, 0.360075, 0.416572, 0.400754, 0.386855, 0.328355, 0.25966, 0.203075, 0.169664, 0.166, 0.165378, 0.165587, 0.18609, 0.228626, 0.233211, 0.05271999999999999, -0.18822999999999998, -0.36296399999999995, -0.31551599999999996, -0.29694, -0.29533, -0.22869, 0.04263800000000001, 0.070629, 0.145566, 0.372182, 0.444218, 0.433509, 0.423234, 0.367072, 0.287906, 0.221475, 0.176831, 0.171894, 0.167302, 0.185357, 0.226656, 0.273283, 0.253674, 0.073568, 0.044681, 0.056897, 0.202493, 0.189048, 0.17142500000000002, 0.238452, 0.24788400000000002, 0.308188, 0.46938499999999994, 0.533783, 0.505962, 0.479599, 0.413068, 0.324232, 0.246662, 0.19992, 0.193712, 0.186938, 0.179032, 0.197921, 0.243409, 0.303544, 0.292803, 0.184215, 0.15665300000000001, -0.04788999999999999, 0.19587, -0.063199, -0.052512, 0.062429999999999986, 0.409481, 0.666454, 0.726068, 0.681095, 0.669818, 0.627971, 0.547861, 0.455186, 0.375823, 0.313949, 0.288741, 0.27643, 0.268065, 0.283382, 0.322823, 0.373283, 0.361726, 0.232373, 0.054125000000000034, 0.09467100000000006, -0.02889200000000003, -0.23684899999999998, 0.15130500000000002, 0.03361400000000003, -0.03757300000000002, 0.19526900000000003, 0.492593, 0.556004, 0.504126, 0.459905, 0.375419, 0.277546, 0.205808, 0.169155, 0.165741, 0.165853, 0.166969, 0.187715, 0.23029, 0.280268, 0.253178, 0.04292800000000002, -0.202919, -0.38841899999999996, -0.48988, -0.539112, -0.5559700000000001, -0.500641, -0.136454, -0.08702200000000004, 0.30496300000000004, 0.337916, 0.364011, 0.372452, 0.323106, 0.261939, 0.212304, 0.184297, 0.185798, 0.190698, 0.195314, 0.217501, 0.262917, 0.314623, 0.294153, 0.11282400000000004, -0.075464, -0.280295, -0.510347, -0.566202, -0.31789999999999996, -0.06436600000000003, -0.03943600000000003, 0.16098999999999997, 0.24969799999999998, 0.341398, 0.361068, 0.37133, 0.32126, 0.258598, 0.20566, 0.173423, 0.169485, 0.168409, 0.168442, 0.188236, 0.232428, 0.283048, 0.280082, 0.236322, 0.17235399999999998, 0.037404999999999994, -0.06406200000000001, -0.06796199999999997, 0.0014560000000000128, -0.18104699999999996, -0.08181899999999998, 0.03367399999999998, 0.174027, 0.338209, 0.384889, 0.380086, 0.326421, 0.259689, 0.203597, 0.168891, 0.163479, 0.160774, 0.159425, 0.178567, 0.220248, 0.269118, 0.231796, -0.0011469999999999814, -0.21432400000000001, -0.31773000000000007, -0.25146100000000005, -0.25392099999999995, -0.252676, 0.016589999999999994, 0.021523999999999988, 0.133453, 0.252781, 0.447118, 0.512094, 0.49888, 0.432257, 0.353853, 0.284538, 0.232707, 0.218908, 0.210233, 0.205129, 0.235048, 0.293706, 0.357872, 0.326032, 0.042939000000000005, -0.045599, 0.01905599999999999, -0.013793, 0.0009699999999999986, -0.0024349999999999927, -0.0019539999999999835, -0.019926, 0.04263800000000001, 0.063328, 0.274891, 0.359833, 0.371384, 0.321856, 0.259753, 0.207298, 0.175269, 0.171852, 0.172183, 0.173237, 0.194522, 0.237903, 0.289396, 0.243296, 0.03707000000000002, -0.203039, -0.402162, -0.522367, -0.570872, -0.567799, -0.515848, -0.40076599999999996, -0.159402, 0.07489800000000002, 0.28506699999999996, 0.359737, 0.37139, 0.321004, 0.258763, 0.207064, 0.176269, 0.174636, 0.175545, 0.17748, 0.197956, 0.240438, 0.291825, 0.242452, 0.034711999999999965, -0.20882500000000004, -0.41299600000000003, -0.50911, -0.549696, -0.527755, -0.46417800000000004, -0.31262199999999996, -0.06719600000000003, 0.179077, 0.36357, 0.401012, 0.383417, 0.324004, 0.25754, 0.202933, 0.168987, 0.164942, 0.163982, 0.164485, 0.186117, 0.229021, 0.278671, 0.22461299999999998, 0.018248000000000014, -0.22330799999999998, -0.39508, -0.467522, -0.500909, -0.47287199999999996, -0.37642300000000006, -0.17542100000000005, 0.01790400000000003, 0.22664500000000004, 0.392458, 0.432475, 0.418062, 0.348307, 0.272787, 0.212047, 0.173939, 0.166489, 0.162678, 0.161375, 0.18087, 0.223002, 0.276416, 0.22438400000000003, 0.03354499999999999, -0.16957699999999998, -0.32075699999999996, -0.37429500000000004, -0.4326380000000001, -0.41422899999999996, -0.329716, -0.199577, 0.03581300000000004, 0.256963, 0.443145, 0.505607, 0.488961, 0.422638, 0.342571, 0.272259, 0.217864, 0.198612, 0.191009, 0.185307, 0.199414, 0.24122, 0.299175, 0.296109, 0.132659, 0.19565999999999997, 0.007648999999999961, -0.176008, -0.168748, -0.16697499999999998, -0.11371799999999999, -0.06692599999999999, 0.09087700000000004, 0.314845, 0.47412300000000007, 0.531093, 0.515273, 0.443726, 0.356589, 0.283103, 0.2257, 0.204495, 0.195223, 0.188685, 0.202787, 0.244383, 0.29885, 0.25650900000000004, 0.05522000000000002, -0.10647800000000002, -0.16402199999999995, -0.05801200000000001, -0.08991900000000003, -0.08489399999999997, 0.181263, 0.22380999999999995, 0.31388600000000005, 0.372277, 0.542478, 0.565567, 0.54732, 0.476717, 0.39275, 0.317135, 0.265309, 0.251421, 0.235079, 0.221138, 0.233992, 0.270481, 0.319976, 0.277044, 0.07753000000000004, 0.155199, 0.24174899999999996, 0.26108200000000004, 0.30345300000000003, 0.337914, 0.34946599999999994, 0.407354, 0.34526699999999994, 0.32924800000000004, 0.517351, 0.562499, 0.549591, 0.481159, 0.390979, 0.299134, 0.237115, 0.213135, 0.199578, 0.191979, 0.204259, 0.241525, 0.289981, 0.28075, 0.2986, 0.345537, 0.36528700000000003, 0.47762899999999997, 0.43331300000000006, 0.3423609999999999, 0.16218200000000005, 0.230155, 0.424217, 0.517679, 0.60119, 0.620478, 0.596514, 0.524306, 0.441709, 0.352102, 0.279927, 0.251743, 0.23199, 0.217346, 0.232096, 0.26328, 0.305077, 0.23192999999999997, 0.30958600000000003, 0.304293, 0.277467, 0.219742, -0.025111999999999912, -0.23779899999999998, -0.163512, -0.035134, 0.193598, 0.515816, 0.581183, 0.586399, 0.563891, 0.499941, 0.412086, 0.32208, 0.262308, 0.243962, 0.225871, 0.212587, 0.228555, 0.271589, 0.32093, 0.27313, 0.102026, -0.08380899999999997, -0.208227, -0.290144, -0.32026199999999994, -0.19953500000000002, 0.17632000000000003, -0.0013239999999999919, 0.17747700000000005, 0.413239, 0.539162, 0.577288, 0.556554, 0.486225, 0.4025, 0.321192, 0.261752, 0.244591, 0.228743, 0.215076, 0.229709, 0.273683, 0.331905, 0.325171, 0.33566, 0.285293, 0.14774200000000004, -0.154235, -0.273845, -0.26726799999999995, -0.19447599999999998, -0.08911100000000005, 0.14967299999999994, 0.36712300000000003, 0.532343, 0.569004, 0.54952, 0.484059, 0.40113, 0.320597, 0.261831, 0.243965, 0.226868, 0.215741, 0.233008, 0.269654, 0.320062, 0.292293, 0.284096, 0.21491699999999997, 0.074795, 0.08021600000000001, -0.20338099999999998, 0.011428999999999967, 0.36533, -0.02469700000000008, 0.15724300000000002, 0.38240799999999997, 0.470171, 0.526867, 0.517318, 0.450473, 0.362296, 0.287631, 0.237325, 0.221583, 0.208269, 0.195255, 0.207143, 0.248302, 0.30043, 0.212217, 0.020213000000000036, -0.115265, -0.03383400000000003, 0.038925999999999905, 0.05778899999999998, 0.036183999999999994, 0.33131, 0.34502299999999997, 0.44458499999999995, 0.5633870000000001, 0.7111759999999999, 0.734307, 0.690472, 0.59339, 0.491791, 0.412999, 0.352443, 0.325303, 0.308096, 0.301958, 0.318923, 0.365614, 0.423747, 0.32987, 0.18646400000000002, 0.239433, 0.362533, 0.399753, 0.45230899999999996, 0.472086, 0.470874, 0.5322960000000001, 0.520548, 0.577105, 0.6867030000000001, 0.72108, 0.682623, 0.592517, 0.493389, 0.412742, 0.359759, 0.344714, 0.332602, 0.320746, 0.321095, 0.355796, 0.412661, 0.319454, 0.15070999999999996, -0.001609000000000027, -0.09623700000000002, -0.12387899999999996, -0.14788899999999994, -0.11872000000000005, -0.033864000000000005, 0.09022299999999994, 0.29966500000000007, 0.511424, 0.6847219999999999, 0.72537, 0.694525, 0.618299, 0.517267, 0.431068, 0.379537, 0.36755, 0.33808, 0.316198, 0.330327, 0.375464, 0.429608, 0.323735, 0.176483, 0.02563299999999996, -0.09893200000000002, -0.1157919999999999, -0.10667400000000005, -0.10019200000000006, -0.019772000000000012, 0.07041399999999998, 0.29522599999999993, 0.548668, 0.7009610000000001, 0.725067, 0.680669, 0.605617, 0.510681, 0.426242, 0.372256, 0.357699, 0.345086, 0.335152, 0.344676, 0.388389, 0.453455, 0.351462, 0.17259200000000002, -0.00635800000000003, -0.14508100000000002, -0.187975, -0.13675000000000004, -0.07742300000000002, 0.30993400000000004, -0.02497400000000005, 0.42402900000000004, 0.45106399999999996, 0.548987, 0.611976, 0.601913, 0.532909, 0.449077, 0.363041, 0.279464, 0.227403, 0.204831, 0.18183, 0.184805, 0.223343, 0.271466, 0.156583, -0.062359000000000026, -0.28293100000000004, -0.44215299999999996, -0.522442, -0.565038, -0.545979, -0.46729799999999994, -0.324055, -0.08001800000000003, 0.18368399999999996, 0.348287, 0.405332, 0.395716, 0.332692, 0.260963, 0.20384, 0.168938, 0.164207, 0.162491, 0.162383, 0.182786, 0.225543, 0.275249, 0.16218899999999997, -0.04649500000000001, -0.266006, -0.40484200000000004, -0.45321399999999995, -0.47487700000000005, -0.47240899999999997, -0.38905700000000004, -0.26657299999999995, -0.045632000000000006, 0.18752399999999997, 0.371073, 0.442518, 0.433837, 0.371997, 0.29396, 0.227497, 0.181389, 0.168318, 0.162735, 0.160939, 0.179674, 0.221793, 0.273297, 0.15402500000000002, -0.0071470000000000145, -0.10875699999999999, -0.14550999999999997, -0.13366700000000004, -0.113182, -0.12981900000000002, 0.15810000000000002, 0.145243, 0.21578999999999993, 0.42052, 0.5485899999999999, 0.579251, 0.538789, 0.456143, 0.360278, 0.267219, 0.193365, 0.171902, 0.164317, 0.161003, 0.179158, 0.220604, 0.26986, 0.146063, 0.006774000000000002, 0.125817, 0.196347, 0.26961899999999994, 0.36282800000000004, 0.39123700000000006, 0.354453, 0.395545, 0.36636500000000005, 0.633687, 0.662268, 0.62938, 0.570433, 0.446029, 0.314446, 0.218786, 0.171785, 0.163582, 0.161279, 0.162356, 0.183856, 0.227124, 0.276812, 0.237731, 0.22243100000000002, 0.096579, -0.14882800000000002, -0.08785899999999996, -0.17754999999999999, 0.01611499999999999, -0.09191200000000005, -0.028299999999999992, 0.29899200000000004, 0.36279, 0.444796, 0.490891, 0.488919, 0.421379, 0.341068, 0.265144, 0.21206, 0.198311, 0.190394, 0.185357, 0.20405, 0.249841, 0.306654, 0.21900399999999998, 0.19959900000000003, 0.18338900000000002, 0.212441, 0.22703099999999998, -0.07569599999999999, -0.16001100000000001, -0.14183700000000005, 0.065554, 0.05364300000000005, 0.27716599999999997, 0.47489299999999995, 0.576007, 0.574161, 0.504354, 0.420518, 0.347542, 0.297539, 0.284076, 0.266854, 0.253163, 0.270824, 0.31804, 0.376584, 0.24824399999999996, 0.083978, -0.07699, -0.160491, -0.19626299999999997, -0.23700300000000007, -0.22057300000000002, -0.153767, 0.04099799999999998, 0.33256299999999994, 0.46233599999999997, 0.567563, 0.623882, 0.62023, 0.55055, 0.460753, 0.388781, 0.334519, 0.307374, 0.290798, 0.285544, 0.302925, 0.347622, 0.407787, 0.279413, 0.12412599999999996, -0.006647999999999987, -0.09128400000000003, -0.11979700000000004, -0.13983, -0.06709500000000002, 0.06858900000000001, 0.373483, 0.31945900000000005, 0.45761399999999997, 0.62388, 0.680197, 0.643403, 0.559832, 0.469155, 0.383829, 0.322497, 0.308558, 0.30109, 0.28556, 0.295127, 0.340275, 0.39902, 0.277314, 0.14559899999999998, 0.0006750000000000367, -0.09266600000000003, -0.14059699999999997, -0.09464499999999998, -0.1706700000000001, 0.02747199999999994, 0.12569799999999998, 0.268865, 0.47804399999999997, 0.6389520000000001, 0.690586, 0.648691, 0.570604, 0.482732, 0.398694, 0.330868, 0.308701, 0.292731, 0.277933, 0.289647, 0.333259, 0.391032, 0.26590199999999997, 0.12781200000000004, 0.028101000000000043, 0.148575, 0.14858799999999994, 0.255452, 0.29802700000000004, 0.47330900000000004, 0.608564, 0.48312700000000003, 0.762641, 0.757742, 0.713863, 0.674429, 0.589296, 0.487713, 0.396548, 0.335616, 0.302242, 0.270134, 0.252068, 0.265345, 0.301504, 0.3513, 0.32453, 0.364518, 0.429343, 0.362897, 0.4402170000000001, 0.45463600000000004, 0.270232, 0.11798499999999998, 0.192984, 0.538686, 0.580453, 0.6099439999999999, 0.614404, 0.619265, 0.552762, 0.456491, 0.360388, 0.29232, 0.252062, 0.223858, 0.2092, 0.217371, 0.252773, 0.302753, 0.270691, 0.177688, 0.14266900000000002, -0.013827000000000034, 0.15771799999999997, 0.324147, 0.0048040000000000305, 0.36377600000000004, 0.14262599999999998, 0.24446400000000001, 0.341727, 0.429333, 0.507696, 0.516008, 0.446463, 0.364429, 0.29147, 0.240205, 0.226205, 0.21072, 0.198204, 0.21391, 0.25317, 0.294111, 0.252973, 0.14616, 0.12855199999999997, 0.17743299999999998, 0.06517200000000001, -0.021533000000000024, 0.00739799999999996, 0.03506799999999999, 0.02207199999999998, 0.11064399999999996, 0.31064499999999995, 0.48658199999999996, 0.5552320000000001, 0.546092, 0.472567, 0.38961, 0.311044, 0.249834, 0.228351, 0.217275, 0.20566, 0.217978, 0.262722, 0.307493, 0.225606, 0.09902300000000003, -0.13555, -0.246332, -0.323761, -0.298365, -0.29680999999999996, -0.23619700000000005, -0.15215600000000007, 0.061388, 0.28431, 0.46845799999999993, 0.5420119999999999, 0.528097, 0.448948, 0.361014, 0.283702, 0.228969, 0.199547, 0.17564, 0.166123, 0.183352, 0.224885, 0.250282, 0.11074299999999998, -0.08010099999999998, -0.24427900000000002, -0.271325, -0.21882199999999996, -0.266185, -0.352327, -0.24814199999999997, -0.11058699999999999, 0.08065199999999995, 0.32770800000000005, 0.49253500000000006, 0.550071, 0.542349, 0.466492, 0.385718, 0.317514, 0.269538, 0.255613, 0.241215, 0.229851, 0.248228, 0.289258, 0.32242800000000005, 0.19072699999999998, 0.017307000000000017, -0.164317, -0.275799, -0.31074900000000005, -0.32756799999999997, -0.347409, -0.29157099999999997, -0.158632, 0.05417000000000005, 0.24497599999999997, 0.44869000000000003, 0.511008, 0.499057, 0.451715, 0.372358, 0.294489, 0.238049, 0.219853, 0.202062, 0.196996, 0.221055, 0.259951, 0.292458, 0.181337, 0.00261100000000003, -0.13697500000000007, -0.18148799999999998, -0.07460899999999998, -0.09020100000000003, -0.08556400000000008, 0.14078199999999996, 0.19406999999999996, 0.20509900000000003, 0.368829, 0.561465, 0.633571, 0.627085, 0.55022, 0.463278, 0.382246, 0.321683, 0.306347, 0.297381, 0.288274, 0.303446, 0.33919, 0.38288700000000003, 0.35616600000000004, 0.345515, 0.24614699999999998, 0.322837, 0.38911399999999996, 0.381289, 0.41207800000000006, 0.39368500000000006, 0.43519, 0.43223200000000006, 0.661318, 0.642078, 0.582373, 0.581652, 0.515883, 0.431839, 0.350774, 0.292356, 0.276769, 0.257764, 0.236494, 0.246371, 0.282796, 0.307362, 0.17785299999999998, 0.053207000000000004, 0.071019, -0.014577000000000007, 0.272393, 0.038329999999999975, -0.05765399999999998, -0.10178799999999999, -0.004384999999999972, 0.18362900000000004, 0.3202479999999999, 0.47306899999999996, 0.594952, 0.618041, 0.527967, 0.423354, 0.335435, 0.251331, 0.202603, 0.17876, 0.168071, 0.18395, 0.224311, 0.250444, 0.11986599999999997, -0.011805999999999983, -0.17393999999999993, -0.286263, -0.32195999999999997, -0.34608099999999997, -0.34943500000000005, -0.13587, 0.04626000000000002, 0.10771399999999998, 0.336676, 0.46174000000000004, 0.5166449999999999, 0.509567, 0.422984, 0.332185, 0.26045, 0.207222, 0.190592, 0.179951, 0.174107, 0.191754, 0.231244, 0.26095599999999997, 0.10802300000000001, -0.07852199999999998, -0.15985099999999997, -0.252499, -0.23770999999999998, -0.028744999999999965, 0.172056, 0.187769, 0.244431, 0.228049, 0.31326099999999996, 0.44409199999999993, 0.5056240000000001, 0.503267, 0.427292, 0.342303, 0.272576, 0.224662, 0.2127, 0.190839, 0.175306, 0.189412, 0.225665, 0.24518599999999996, 0.080617, -0.09401100000000001, -0.235024, -0.26069600000000004, -0.41828200000000004, -0.40732399999999996, -0.557291, -0.19410499999999997, -0.193396, 0.01771299999999998, 0.23237599999999997, 0.418964, 0.496131, 0.514769, 0.452292, 0.373262, 0.303311, 0.246997, 0.220178, 0.20616, 0.200052, 0.213869, 0.258235, 0.296393, 0.24773099999999998, 0.36147, 0.06597599999999998, 0.221341, 0.37262300000000004, 0.387473, 0.290057, 0.12445, 0.241087, 0.482626, 0.43442800000000004, 0.513857, 0.547778, 0.553246, 0.489513, 0.404779, 0.331039, 0.274292, 0.252591, 0.241157, 0.228013, 0.229425, 0.265347, 0.312371, 0.307086, 0.24721899999999997, 0.141297, 0.04892099999999999, 0.07111899999999999, 0.08724500000000002, -0.03920400000000002, 0.18691599999999997, 0.186564, 0.21655400000000002, 0.396981, 0.510705, 0.5434950000000001, 0.53179, 0.450738, 0.357267, 0.274637, 0.218261, 0.202935, 0.193977, 0.17907, 0.184443, 0.221219, 0.226591, 0.08126, 0.019198999999999994, 0.093494, 0.160771, 0.213851, 0.24101499999999998, 0.253027, 0.237681, 0.295695, 0.279312, 0.40359, 0.55632, 0.5411760000000001, 0.52327, 0.443356, 0.347201, 0.263507, 0.205901, 0.189837, 0.181422, 0.17253, 0.185849, 0.226514, 0.242089, 0.223147, 0.17364299999999996, 0.198738, 0.11557, 0.07972600000000002, 0.08319800000000005, 0.327859, 0.3387760000000001, 0.45264699999999997, 0.487185, 0.566079, 0.571209, 0.576924, 0.564742, 0.44858, 0.341818, 0.297325, 0.241036, 0.222988, 0.217132, 0.190871, 0.194764, 0.246351, 0.268891, 0.265326, 0.170282, 0.04771600000000001, -0.00509699999999999, -0.164184, -0.233485, -0.15379199999999998, -0.016940999999999984, -0.23754700000000006, -0.14148500000000003, 0.145453, 0.398247, 0.461956, 0.486174, 0.427613, 0.348514, 0.279932, 0.231658, 0.219684, 0.213228, 0.20721, 0.221008, 0.266934, 0.285634, 0.14516600000000002, 0.026370000000000005, -0.12656799999999996, -0.205266, -0.2136, -0.25604799999999994, -0.2525569999999999, 0.023626000000000036, -0.021927999999999948, 0.21014499999999997, 0.37295600000000007, 0.540139, 0.587192, 0.57511, 0.49873, 0.417431, 0.346755, 0.291582, 0.276634, 0.266985, 0.258317, 0.270505, 0.292749, 0.28902300000000003, 0.172087, 0.12126999999999999, 0.007695000000000007, -0.14058199999999998, -0.13748099999999996, -0.12638900000000008, -0.117761, 0.45018900000000006, 0.31265600000000004, 0.178097, 0.345046, 0.459098, 0.60288, 0.620455, 0.522889, 0.410045, 0.314461, 0.242394, 0.21025, 0.195214, 0.185272, 0.199562, 0.240453, 0.24836999999999998, 0.11453199999999997, -0.031062999999999952, -0.146331, -0.20609800000000006, -0.20042899999999997, -0.1926690000000001, -0.19168400000000008, 0.020398000000000027, 0.114815, 0.507298, 0.531143, 0.60485, 0.6088830000000001, 0.571271, 0.472488, 0.370553, 0.283936, 0.220757, 0.197431, 0.178995, 0.166677, 0.182647, 0.223878, 0.231141, 0.12253699999999998, -0.025932999999999984, -0.17893899999999996, -0.18025100000000005, -0.21060099999999998, -0.09411799999999998, -0.16010999999999997, 0.090337, 0.11909700000000001, 0.25677399999999995, 0.49405499999999997, 0.567965, 0.617027, 0.639297, 0.555709, 0.41901, 0.30997, 0.241886, 0.209391, 0.186467, 0.177209, 0.190477, 0.228057, 0.23056700000000002, 0.09891299999999997, 0.014058999999999988, 0.09476199999999999, 0.11290799999999995, 0.21372700000000003, 0.36308399999999996, 0.319442, 0.329743, 0.30831900000000007, 0.5541280000000001, 0.5536399999999999, 0.628188, 0.635607, 0.623791, 0.536779, 0.428837, 0.33139, 0.260553, 0.236913, 0.216757, 0.19569, 0.204219, 0.241047, 0.262704, 0.16629499999999997, 0.059087, -0.024457000000000007, -0.11500699999999997, -0.012058999999999931, -0.040139999999999953, -0.08499899999999994, -0.009861000000000009, 0.03764899999999993, 0.22397900000000004, 0.44889900000000005, 0.630765, 0.709078, 0.702012, 0.59646, 0.486474, 0.389889, 0.321773, 0.302266, 0.286984, 0.278245, 0.289872, 0.342151, 0.362088, 0.23164300000000002, 0.135438, 0.049350000000000005, 0.0013859999999999983, -0.03904300000000005, -0.06259999999999999, -0.043831000000000064, 0.024556000000000022, 0.052817, 0.16971099999999995, 0.22969899999999993, 0.376771, 0.484968, 0.534154, 0.482741, 0.384724, 0.295596, 0.245608, 0.233988, 0.232878, 0.219182, 0.217996, 0.246688, 0.24017899999999998, 0.14636900000000003, -0.028731000000000007, -0.178112, -0.22276199999999996, -0.180006, -0.206399, -0.188118, -0.12425900000000001, 0.413129, 0.38494999999999996, 0.416239, 0.588654, 0.631259, 0.592983, 0.516189, 0.438566, 0.356927, 0.314105, 0.296321, 0.279272, 0.261768, 0.269953, 0.298921, 0.296532, 0.338901, 0.330343, 0.35943400000000003, 0.273129, 0.387274, 0.186251, 0.5071479999999999, -0.14523999999999992, 0.439258, 0.620733, 0.6462129999999999, 0.596295, 0.62538, 0.606907, 0.523615, 0.447962, 0.372107, 0.32179, 0.312956, 0.293492, 0.273102, 0.278872, 0.317353, 0.318822, 0.189595, 0.05653400000000003, -0.09932199999999997, -0.19896400000000003, -0.20209900000000003, -0.16579300000000008, 0.184838, 0.14321099999999998, 0.21996399999999994, 0.414394, 0.482674, 0.5721149999999999, 0.6437649999999999, 0.633928, 0.55174, 0.456362, 0.371818, 0.312049, 0.292982, 0.273803, 0.247932, 0.246005, 0.276843, 0.280595, 0.37656999999999996, 0.246265, -0.05931599999999998, -0.052566, 0.27490000000000003, -0.05352800000000002, 0.04363899999999998, 0.19420800000000005, 0.27299899999999994, 0.292677, 0.444793, 0.610645, 0.682821, 0.696412, 0.616268, 0.519953, 0.442585, 0.383019, 0.36137, 0.348629, 0.338895, 0.353569, 0.389863, 0.385065, 0.303554, 0.21320299999999998, 0.296917, 0.28384200000000004, 0.43827800000000006, 0.47884099999999996, 0.48766699999999996, 0.459985, 0.5165820000000001, 0.508994, 0.547564, 0.694471, 0.725784, 0.719338, 0.639774, 0.549583, 0.468538, 0.409272, 0.391581, 0.374446, 0.346581, 0.354376, 0.400162, 0.394948, 0.29599400000000003, 0.144642, 0.038947000000000065, -0.043425999999999965, -0.08263300000000007, -0.10404399999999991, -0.06144800000000006, 0.009367999999999932, 0.39932199999999995, 0.46692799999999995, 0.546775, 0.720483, 0.753504, 0.743044, 0.658007, 0.561367, 0.484021, 0.425714, 0.40327, 0.394105, 0.386676, 0.403528, 0.448281, 0.447764, 0.37658699999999995, 0.443893, 0.27176800000000007, 0.11183699999999996, 0.022435000000000094, 0.02625899999999992, 0.04575600000000002, 0.01635999999999993, 0.13733499999999998, 0.5395650000000001, 0.6594949999999999, 0.720134, 0.724227, 0.716107, 0.639839, 0.551225, 0.471087, 0.412316, 0.393493, 0.379245, 0.370733, 0.387446, 0.433881, 0.454899, 0.414495, 0.41362099999999996, 0.368965, 0.11261100000000002, -0.11086200000000002, -0.15955300000000006, 0.127479, 0.038358, 0.274349, 0.39572000000000007, 0.565798, 0.652615, 0.685144, 0.700536, 0.621776, 0.537616, 0.465765, 0.416309, 0.402786, 0.388857, 0.365907, 0.365065, 0.40407, 0.40692, 0.33307700000000007, 0.25510800000000006, 0.07068000000000008, -0.045849999999999946, -0.09883800000000009, -0.117784, -0.04879800000000001, 0.03645299999999996, 0.187589, 0.31909400000000004, 0.524505, 0.675505, 0.724049, 0.73141, 0.644454, 0.551326, 0.4726, 0.409289, 0.382261, 0.370426, 0.354422, 0.363265, 0.398584, 0.387728, 0.3236939999999999, 0.225906, 0.09832400000000008, 0.040974000000000066, -0.009732999999999992, -0.06912200000000002, -0.036694000000000004, 0.01461800000000002, 0.13810699999999998, 0.33479499999999995, 0.521639, 0.698568, 0.742306, 0.742383, 0.664295, 0.566444, 0.480241, 0.422095, 0.404205, 0.395226, 0.375836, 0.383925, 0.432789, 0.431662, 0.33347600000000005, 0.19943099999999997, 0.002889999999999948, -0.12004100000000006, 0.06280000000000008, 0.054338, 0.09031900000000004, 0.32364000000000004, 0.265651, 0.15802099999999997, 0.275999, 0.48612600000000006, 0.628482, 0.673792, 0.613185, 0.528609, 0.453342, 0.40183, 0.39176, 0.373294, 0.355471, 0.355137, 0.39362, 0.405543, 0.30444399999999994, 0.216893, 0.2862219999999999, 0.404208, 0.47366300000000006, 0.48822600000000005, 0.386826, 0.32132, 0.224294, 0.08347399999999999, 0.170759, 0.389684, 0.50641, 0.568237, 0.509893, 0.449972, 0.407265, 0.359003, 0.33899, 0.32575, 0.323857, 0.35158, 0.395684, 0.386666, 0.285787, 0.11512099999999997, 0.055181000000000036, -0.011641000000000012, -0.03664500000000004, -0.18320800000000004, -0.19264900000000007, -0.0061269999999999936, 0.07884200000000008, 0.2831429999999999, 0.24795899999999993, 0.353055, 0.47457999999999995, 0.538022, 0.485693, 0.399052, 0.325743, 0.281518, 0.265859, 0.264004, 0.264053, 0.281372, 0.330002, 0.31294, 0.27534600000000004, 0.248894, 0.06102799999999997, -0.043745000000000034, -0.03581499999999993, -0.03317700000000001, -0.02908900000000003, -0.11528300000000002, 0.020504999999999995, 0.249099, 0.365008, 0.5334340000000001, 0.603906, 0.612338, 0.555685, 0.478039, 0.405555, 0.353317, 0.309965, 0.264471, 0.234036, 0.235436, 0.279138, 0.272202, 0.218635, 0.169072, 0.09150000000000003, 0.02508699999999997, 0.10968100000000003, 0.01894499999999999, 0.05113800000000002, 0.10557000000000005, 0.24802100000000005, 0.222032, 0.31843899999999997, 0.42049699999999995, 0.518925, 0.577274, 0.506815, 0.417917, 0.340146, 0.282672, 0.265361, 0.255784, 0.248557, 0.256829, 0.287672, 0.30156900000000003, 0.379805, 0.39749899999999994, 0.41344, 0.317769, 0.21409900000000004, -0.086596, -0.604277, -0.5088239999999999, -0.366323, -0.112211, 0.29481900000000005, 0.44078700000000004, 0.520887, 0.578736, 0.517489, 0.381118, 0.243199, 0.186765, 0.169021, 0.163447, 0.161658, 0.18057, 0.225039, 0.22325799999999998, 0.15573, -0.031803000000000026, -0.32515799999999995, -0.386538, -0.36519599999999997, -0.37128900000000004, -0.315511, -0.2809360000000001, -0.24515400000000004, -0.012793999999999972, 0.34611499999999995, 0.39571199999999995, 0.469708, 0.515075, 0.445488, 0.364892, 0.292421, 0.236031, 0.202925, 0.180758, 0.171465, 0.188599, 0.230367, 0.214679, 0.194687, -0.03328599999999998, -0.12491599999999997, -0.11989700000000003, -0.08396599999999999, -0.07546599999999992, -0.037263999999999964, 0.212246, 0.236601, 0.28681599999999996, 0.404017, 0.5827420000000001, 0.6582870000000001, 0.67463, 0.595719, 0.503906, 0.460173, 0.382499, 0.330219, 0.328547, 0.304956, 0.29676, 0.344379, 0.334521, 0.21965699999999996, 0.10797699999999999, 0.22392500000000004, 0.25573799999999997, 0.329284, 0.37834599999999996, 0.39044199999999996, 0.385432, 0.352746, 0.342502, 0.41915800000000003, 0.587321, 0.616873, 0.643241, 0.571289, 0.485311, 0.407788, 0.349789, 0.313883, 0.284856, 0.271072, 0.277161, 0.315103, 0.332544, 0.35969, 0.39365300000000003, 0.43237200000000003, 0.29470700000000005, 0.371081, 0.46620100000000003, 0.4870479999999999, 0.34909500000000004, 0.384215, 0.574674, 0.532678, 0.6082259999999999, 0.660658, 0.658272, 0.576519, 0.490072, 0.417296, 0.373601, 0.349625, 0.329279, 0.31143, 0.319094, 0.362253, 0.404821, 0.32725099999999996, 0.36361199999999994, 0.23772899999999997, 0.18524300000000005, 0.23599399999999998, 0.26437599999999994, 0.036321999999999965, 0.5366299999999999, 0.38179399999999997, 0.319346, 0.638436, 0.653988, 0.6210450000000001, 0.637834, 0.560586, 0.475176, 0.403748, 0.34925, 0.33434, 0.326991, 0.31727, 0.332668, 0.378773, 0.364845, 0.248298, 0.10520199999999996, -0.007978999999999958, -0.11195900000000003, -0.174778, -0.18388499999999997, -0.18500099999999997, -0.13566900000000004, -0.022730000000000028, 0.184265, 0.39467300000000005, 0.590144, 0.636629, 0.684185, 0.597059, 0.503734, 0.425709, 0.37007, 0.347943, 0.330585, 0.319686, 0.333126, 0.375482, 0.369218, 0.28121799999999997, 0.14624900000000002, 0.045686000000000004, -0.10788200000000003, -0.1891879999999999, -0.28186999999999995, -0.317249, -0.15671200000000007, 0.03330899999999992, 0.25821099999999997, 0.448042, 0.553241, 0.609279, 0.657153, 0.581071, 0.495996, 0.413351, 0.355443, 0.332049, 0.314517, 0.295583, 0.302025, 0.34314, 0.32137, 0.197475, 0.07670199999999999, 0.003829000000000027, -0.10934500000000003, -0.24364399999999997, -0.20314699999999997, 0.473352, 0.12192300000000006, 0.040160000000000085, 0.615669, 0.5344220000000001, 0.518158, 0.578264, 0.621773, 0.536841, 0.449889, 0.376245, 0.323615, 0.300309, 0.275629, 0.267864, 0.283026, 0.320942, 0.305372, 0.299637, 0.154754, 0.08788999999999997, -0.10463899999999998, -0.14436899999999997, -0.14102600000000004, -0.12436599999999998, 0.24455100000000002, 0.143924, 0.5982430000000001, 0.696106, 0.647652, 0.661192, 0.650904, 0.57096, 0.483846, 0.407224, 0.353777, 0.328746, 0.310314, 0.304107, 0.322639, 0.369525, 0.39426700000000003, 0.299998, 0.402682, 0.31856700000000004, 0.24322499999999997, 0.29858699999999994, 0.267929, 0.3393189999999999, 0.31179300000000004, 0.336714, 0.322945, 0.307909, 0.447236, 0.543516, 0.623635, 0.562408, 0.471214, 0.387939, 0.34647, 0.333057, 0.322943, 0.315429, 0.322059, 0.363193, 0.36336100000000005, 0.241709, 0.14329400000000003, 0.024777999999999967, -0.04854400000000003, -0.16859000000000002, -0.324661, -0.34995100000000007, -0.28903900000000005, -0.18922500000000003, -0.05366800000000005, 0.15569000000000005, 0.36510999999999993, 0.5006200000000001, 0.56154, 0.469028, 0.377501, 0.308876, 0.270464, 0.258687, 0.248981, 0.24334, 0.262027, 0.311614, 0.300798, 0.16734100000000002, 0.05747200000000002, -0.063743, -0.157717, -0.19563400000000009, -0.19983499999999998, -0.16517099999999996, 0.07297600000000004, 0.19835099999999994, 0.41354100000000005, 0.573825, 0.7039040000000001, 0.8141349999999999, 0.789989, 0.656495, 0.513353, 0.402029, 0.324511, 0.299546, 0.281943, 0.260322, 0.266598, 0.308893, 0.29297, 0.18246, 0.09151399999999998, -0.006228999999999929, -0.09001700000000001, -0.12912500000000005, -0.13648100000000007, -0.12589499999999998, 0.017881999999999953, 0.021001000000000047, 0.22415999999999991, 0.428982, 0.631528, 0.6936829999999999, 0.731417, 0.640813, 0.530773, 0.424774, 0.335634, 0.30349, 0.285192, 0.268383, 0.274046, 0.295793, 0.26453800000000005, 0.14883599999999997, 0.05381399999999997, -0.049119000000000024, -0.135695, -0.182122, -0.219457, -0.193307, -0.09975599999999996, 0.046267999999999976, 0.49168000000000006, 0.55026, 0.680501, 0.68317, 0.723967, 0.643241, 0.549954, 0.456765, 0.386748, 0.360309, 0.336348, 0.303732, 0.294933, 0.323594, 0.296224, 0.17844700000000002, 0.07256900000000005, 0.045857999999999954, 0.026572999999999958, -0.01725500000000002, 0.294236, 0.09287199999999995, 0.12428499999999998, 0.233535, 0.41847299999999993, 0.5571349999999999, 0.861854, 0.7373799999999999, 0.778025, 0.685941, 0.566917, 0.459525, 0.37734, 0.33537, 0.305521, 0.286049, 0.298591, 0.341489, 0.310589, 0.275648, 0.235368, 0.259295, 0.3224699999999999, 0.5419809999999999, 0.632294, 0.5296029999999999, 0.5857410000000001, 0.22481899999999994, 0.14594100000000004, 0.27598999999999996, 0.614195, 0.561677, 0.631755, 0.563712, 0.481504, 0.406743, 0.346377, 0.297701, 0.255239, 0.234029, 0.247091, 0.29301, 0.274719, 0.11849099999999999, 0.010534999999999961, 0.092084, 0.11385899999999999, 0.21240400000000004, 0.278114, 0.307825, 0.31296500000000005, 0.44253099999999995, 0.5173829999999999, 0.651807, 0.7957479999999999, 0.695415, 0.702089, 0.612927, 0.510335, 0.403897, 0.333915, 0.2968, 0.275429, 0.267097, 0.284625, 0.331374, 0.35678699999999997, 0.323071, 0.46116500000000005, 0.406705, 0.632731, 0.349922, 0.13707499999999995, -0.19245800000000002, 0.46227399999999996, 0.20180699999999996, 0.318689, 0.29911100000000007, 0.5774509999999999, 0.6727810000000001, 0.740213, 0.666636, 0.523586, 0.390524, 0.329125, 0.303532, 0.277971, 0.262828, 0.277504, 0.3217, 0.302076, 0.156391, 0.06470800000000004, -0.01125799999999999, -0.081959, -0.10819899999999993, -0.13125299999999995, -0.13841899999999996, -0.07781899999999997, 0.019730000000000025, 0.23182200000000008, 0.45353499999999997, 0.604292, 0.674768, 0.715055, 0.597811, 0.488268, 0.398994, 0.333196, 0.30561, 0.279913, 0.263276, 0.275101, 0.310039, 0.288886, 0.17675700000000003, 0.09485899999999997, 0.009588999999999959, -0.06257900000000005, -0.09390799999999999, -0.13438300000000003, -0.13683199999999995, -0.07173399999999996, 0.07042100000000007, 0.276643, 0.434039, 0.603291, 0.685101, 0.72405, 0.630474, 0.522621, 0.436821, 0.371874, 0.339807, 0.321934, 0.312503, 0.327947, 0.373363, 0.378907, 0.25715, 0.04208999999999996, -0.06563399999999997, -0.08010600000000001, 0.11466200000000004, 0.281512, -0.007318000000000047, 0.177886, 0.14436899999999997, 0.400283, 0.5231730000000001, 0.639409, 0.690721, 0.72301, 0.643487, 0.547915, 0.456588, 0.383765, 0.3622, 0.329677, 0.295763, 0.324658, 0.379258, 0.371514, 0.24991800000000003, 0.167773, 0.08095200000000002, 0.03307899999999997, 0.014168999999999987, 0.04325599999999996, -0.0024089999999999945, -0.010763999999999996, 0.42630599999999996, 0.315762, 0.709031, 0.594171, 0.683264, 0.731358, 0.634267, 0.532996, 0.45863, 0.40557, 0.384775, 0.380441, 0.379202, 0.396555, 0.402548, 0.34842, 0.204017, 0.045069000000000026, -0.06117699999999998, -0.04627400000000004, -0.05499900000000002, -0.17863999999999997, -0.0350609999999999, 0.17968900000000004, 0.21520199999999995, 0.260153, 0.394556, 0.532614, 0.633781, 0.694319, 0.608105, 0.516628, 0.434569, 0.379461, 0.363852, 0.360338, 0.358898, 0.360183, 0.399552, 0.381348, 0.230768, 0.161759, 0.31672200000000006, 0.31951499999999994, 0.426189, 0.4745039999999999, 0.471434, 0.449829, 0.47238900000000006, 0.460201, 0.5451550000000001, 0.658716, 0.726802, 0.756721, 0.66404, 0.557318, 0.46954, 0.406967, 0.382847, 0.366733, 0.339989, 0.333158, 0.361842, 0.342795, 0.23958700000000002, 0.18306, 0.11871399999999999, 0.03372900000000001, -0.029225999999999974, -0.04438200000000003, -0.06373300000000004, -0.01267599999999991, 0.10984300000000002, 0.330793, 0.553084, 0.750313, 0.7629900000000001, 0.76807, 0.672318, 0.560855, 0.466909, 0.407744, 0.388421, 0.37799, 0.369207, 0.376442, 0.406953, 0.374074, 0.275787, 0.252485, 0.22104099999999993, 0.05410500000000007, 0.07726100000000002, -0.021364999999999967, -0.015000000000000013, 0.35389500000000007, 0.25541, 0.753348, 0.825105, 0.796857, 0.818137, 0.799998, 0.715095, 0.619848, 0.530042, 0.439447, 0.40164, 0.386011, 0.375194, 0.390753, 0.438521, 0.432249, 0.36627400000000004, 0.276177, 0.15239800000000003, 0.11190900000000004, 0.09016499999999994, 0.13498100000000002, 0.14146900000000007, 0.390073, 0.43456400000000006, 0.662335, 0.707722, 0.829969, 0.720804, 0.735872, 0.626898, 0.514499, 0.432337, 0.377406, 0.357806, 0.346388, 0.341868, 0.359037, 0.416153, 0.43089299999999997, 0.332752, 0.24055100000000007, 0.153408, 0.057315000000000005, 0.0010139999999999594, 0.025846999999999953, -0.01487000000000005, 0.03193699999999999, 0.31901100000000004, 0.45767399999999997, 0.6876450000000001, 0.7035440000000001, 0.792006, 0.804913, 0.747082, 0.656186, 0.56368, 0.499513, 0.460594, 0.408153, 0.365509, 0.371835, 0.416008, 0.394418, 0.290159, 0.22859800000000002, 0.168906, 0.11261699999999997, 0.09798699999999994, 0.06896599999999997, -0.196448, 0.140145, 0.02700600000000003, -0.030193999999999943, 0.21468700000000002, 0.618449, 0.549944, 0.601994, 0.552151, 0.467911, 0.393813, 0.348619, 0.329381, 0.306883, 0.294461, 0.311328, 0.360979, 0.356376, 0.25277700000000003, 0.11776799999999998, 0.08202199999999998, 0.043658000000000086, 0.02660999999999991, 0.046753000000000045, 0.229618, 0.31821299999999997, 0.343304, 0.375174, 0.19479499999999994, 0.389011, 0.499722, 0.586053, 0.520949, 0.440001, 0.375372, 0.331361, 0.32631, 0.323539, 0.318097, 0.334314, 0.372819, 0.383536, 0.425459, 0.229665, 0.29926, 0.424384, 0.463637, 0.484135, 0.29653099999999993, 0.21413900000000002, 0.303097, 0.42983, 0.42203599999999997, 0.385486, 0.49860399999999994, 0.602281, 0.555397, 0.476364, 0.402401, 0.344608, 0.328072, 0.318052, 0.310718, 0.331727, 0.386462, 0.385143, 0.29264, 0.23368299999999997, 0.14924899999999997, 0.078156, 0.498645, 0.08049600000000001, 0.04863000000000006, 0.225673, 0.22322799999999998, 0.441512, 0.699561, 0.796118, 0.643697, 0.772098, 0.738495, 0.659663, 0.572841, 0.497861, 0.458209, 0.426674, 0.388645, 0.387155, 0.431839, 0.426452, 0.324731, 0.25019399999999997, 0.17655699999999996, 0.10846299999999998, 0.07512700000000005, 0.07000699999999993, 0.09197, 0.159323, 0.27387300000000003, 0.47347200000000006, 0.642212, 0.809592, 0.889073, 0.919885, 0.819154, 0.707811, 0.608508, 0.527551, 0.487174, 0.452396, 0.433251, 0.439692, 0.476734, 0.46344500000000005, 0.3603139999999999, 0.28254999999999997, 0.21236900000000003, 0.15076, 0.343844, 0.24950700000000003, 0.29152999999999996, 0.308265, 0.431445, 0.459631, 0.610041, 0.7411409999999999, 0.729869, 0.656756, 0.594577, 0.518616, 0.445949, 0.396685, 0.391711, 0.394502, 0.388339, 0.37864, 0.405423, 0.391624, 0.272905, 0.19848300000000002, 0.12373699999999999, 0.05441699999999994, 0.04368300000000003, 0.03607799999999994, -0.09722799999999998, -0.22318500000000002, -0.14623999999999998, 0.16151700000000002, 0.40348699999999993, 0.543347, 0.649003, 0.692091, 0.616972, 0.504513, 0.412595, 0.37483, 0.359001, 0.349236, 0.328719, 0.333572, 0.376157, 0.35870199999999997, 0.258272, 0.225922, 0.14749899999999994, 0.04023699999999997, -0.07931600000000005, -0.11714499999999994, -0.017523999999999984, 0.160823, 0.39756600000000003, 0.45077599999999995, 0.378008, 0.48421100000000006, 0.603861, 0.681982, 0.619774, 0.519286, 0.440708, 0.391964, 0.386508, 0.38642, 0.381689, 0.385794, 0.42102, 0.403623, 0.33841200000000005, 0.108815, -0.12179200000000001, -0.21611999999999998, -0.05404999999999993, 0.17798999999999993, -0.019518000000000035, 0.24141099999999993, 0.30300099999999996, 0.320414, 0.507088, 0.655097, 0.710011, 0.740843, 0.649164, 0.532127, 0.445294, 0.3792, 0.353658, 0.327099, 0.297954, 0.3065, 0.351472, 0.354325, 0.26858000000000004, 0.16960199999999997, 0.25579500000000005, 0.350958, 0.394142, 0.360589, 0.389401, 0.37037899999999996, 0.47067799999999993, 0.48155500000000007, 0.617429, 0.73415, 0.763715, 0.764748, 0.674756, 0.577734, 0.493356, 0.438743, 0.40206, 0.365372, 0.346908, 0.355557, 0.399268, 0.40326, 0.35591000000000006, 0.305956, 0.21844999999999998, 0.132506, 0.09336899999999992, 0.05548399999999998, 0.44219800000000004, 0.464974, 0.660749, 0.744872, 0.8462270000000001, 0.87504, 0.776689, 0.782749, 0.705207, 0.613434, 0.522108, 0.456726, 0.42758, 0.396715, 0.387844, 0.382472, 0.405343, 0.397089, 0.36888199999999993, 0.258598, 0.31993400000000005, 0.437034, 0.44785200000000003, 0.47683600000000004, 0.44583899999999993, 0.47568799999999994, 0.502825, 0.523228, 0.585109, 0.7490789999999999, 0.7983899999999999, 0.827564, 0.73407, 0.626602, 0.537062, 0.462506, 0.422882, 0.400144, 0.379067, 0.385466, 0.431461, 0.414142, 0.3104, 0.31413800000000003, 0.239693, 0.14940799999999999, 0.10050799999999993, 0.003273999999999999, -0.17060699999999995, -0.12849299999999997, -0.12716900000000003, 0.11194500000000002, 0.24777599999999994, 0.396055, 0.517275, 0.587516, 0.523733, 0.44367, 0.376026, 0.32516, 0.315653, 0.293972, 0.27199, 0.28721, 0.333069, 0.328847, 0.271157, 0.20155, 0.12380399999999991, 0.03757699999999997, 0.003950000000000009, -0.1804659999999999, -0.31447499999999995, -0.03689300000000001, 0.30291100000000004, 0.5180359999999999, 0.45858499999999996, 0.643029, 0.661128, 0.637706, 0.557659, 0.449765, 0.353146, 0.300292, 0.29439, 0.288136, 0.277981, 0.293875, 0.331653, 0.331581, 0.270425, 0.19206100000000004, 0.18114099999999994, 0.07612799999999997, 0.082735, 0.059230000000000005, -0.12508299999999994, -0.23797499999999994, -0.12580799999999998, 0.569408, 0.7498750000000001, 0.733838, 0.698405, 0.695276, 0.579419, 0.47962, 0.395248, 0.333945, 0.318931, 0.294684, 0.26945, 0.276716, 0.310804, 0.306243, 0.340486, 0.26343399999999995, 0.44800799999999996, 0.318665, 0.190969, 0.14685100000000006, 0.15028700000000006, 0.296179, 0.34809999999999997, 0.46328199999999997, 0.510211, 0.558605, 0.52434, 0.612422, 0.539679, 0.447034, 0.369745, 0.312451, 0.29361, 0.283113, 0.265864, 0.28861, 0.331322, 0.321316, 0.345218, 0.404816, 0.32815800000000006, 0.134293, 0.15195899999999996, 0.29057299999999997, 0.27954300000000004, 0.337727, 0.39955, 0.43847099999999994, 0.55602, 0.748974, 0.7241059999999999, 0.7006, 0.646723, 0.558177, 0.477564, 0.412742, 0.377567, 0.345782, 0.328983, 0.332288, 0.368282, 0.369946, 0.32330899999999996, 0.26699999999999996, 0.151258, 0.05191800000000002, -0.0038519999999999666, -0.02455099999999999, 0.023540000000000005, 0.10568699999999998, 0.22656199999999993, 0.4150649999999999, 0.50798, 0.47632599999999997, 0.5176780000000001, 0.61691, 0.580864, 0.513947, 0.447018, 0.383531, 0.359493, 0.347082, 0.331343, 0.33184, 0.366091, 0.375959, 0.345394, 0.308226, 0.18673099999999992, 0.11111899999999997, 0.07899200000000006, 0.05922799999999995, 0.16150200000000003, 0.21606499999999995, 0.05592200000000003, 0.06244800000000006, 0.344153, 0.691732, 0.76933, 0.792204, 0.707735, 0.603794, 0.512211, 0.433977, 0.399838, 0.388951, 0.36509, 0.372986, 0.419831, 0.43335, 0.34155199999999997, 0.287072, 0.17171199999999998, 0.10507100000000003, 0.060477, 0.03174500000000002, 0.03535899999999992, 0.10372100000000006, 0.20806999999999998, 0.501286, 0.633916, 0.7705360000000001, 0.8212229999999999, 0.824488, 0.740806, 0.633761, 0.53381, 0.459037, 0.420009, 0.400716, 0.397258, 0.423958, 0.478427, 0.509181, 0.43701200000000007, 0.353985, 0.23049999999999998, 0.11622499999999991, 0.06509600000000004, 0.05482799999999999, 0.048288, 0.08755900000000005, 0.19943699999999998, 0.40310999999999997, 0.6526930000000001, 0.751333, 0.8187580000000001, 0.820308, 0.726057, 0.626095, 0.560646, 0.515439, 0.496642, 0.472459, 0.450088, 0.464172, 0.506384, 0.519675, 0.447179, 0.387066, 0.20875700000000003, 0.113371, 0.04289799999999999, 0.067496, 0.01414099999999996, 0.11255499999999996, 0.271351, 0.49722600000000006, 0.785297, 0.83706, 0.8117679999999999, 0.806782, 0.73386, 0.646863, 0.504975, 0.431747, 0.436772, 0.429513, 0.398169, 0.405506, 0.454071, 0.468286, 0.383788, 0.24198200000000003, 0.15230699999999997, 0.09097999999999995, 0.017161000000000093, -0.11981399999999998, -0.191631, 0.464504, 0.23261499999999996, 0.293903, 0.49270600000000003, 0.654774, 0.7158279999999999, 0.750249, 0.682312, 0.584686, 0.46456, 0.390552, 0.391299, 0.386623, 0.367249, 0.360432, 0.400972, 0.41989299999999996, 0.33374, 0.13187700000000002, 0.06365800000000005, 0.11368, -0.010641000000000012, -0.006857999999999975, 0.112734, 0.242564, 0.258001, 0.36550199999999994, 0.572908, 0.60639, 0.64517, 0.701234, 0.642538, 0.518435, 0.421028, 0.379916, 0.365839, 0.346014, 0.349038, 0.386229, 0.399126, 0.39732100000000004, 0.309086, 0.20866100000000004, 0.12375399999999992, -0.011816999999999966, -0.06129300000000004, -0.08195399999999997, -0.032200000000000006, 0.026244000000000045, 0.09888399999999997, 0.299549, 0.521968, 0.7343230000000001, 0.7548, 0.764255, 0.704757, 0.616983, 0.537111, 0.468126, 0.440502, 0.415018, 0.395807, 0.411094, 0.459384, 0.47626999999999997, 0.34612699999999996, 0.278528, 0.16002399999999994, 0.06524600000000003, 0.04780800000000007, -0.0065349999999999575, 0.001674999999999982, 0.02968599999999999, 0.38148699999999997, 0.46873699999999996, 0.774952, 0.864657, 0.792216, 0.768969, 0.695585, 0.610766, 0.534656, 0.465291, 0.436702, 0.418718, 0.38518, 0.390149, 0.438339, 0.465718, 0.40265000000000006, 0.319632, 0.18513199999999996, 0.06873600000000002, 0.019262, -0.013819999999999943, -0.010695999999999928, 0.21824100000000002, 0.242143, 0.41084800000000005, 0.553102, 0.7182740000000001, 0.786466, 0.789144, 0.697138, 0.605946, 0.529896, 0.476837, 0.447586, 0.412746, 0.388844, 0.409049, 0.446407, 0.461347, 0.38587899999999997, 0.29924599999999996, 0.14975099999999997, 0.04496599999999995, 0.034048999999999996, 0.0006439999999999779, 0.01313299999999995, 0.038020000000000054, 0.13367000000000007, 0.32634700000000005, 0.528025, 0.69512, 0.7530169999999999, 0.765211, 0.672182, 0.576654, 0.493015, 0.437646, 0.417914, 0.401157, 0.393292, 0.411267, 0.446068, 0.45527, 0.361938, 0.25619200000000003, 0.135359, 0.07001799999999991, 0.05464599999999997, 0.010762999999999967, 0.0012289999999999246, 0.05235899999999993, 0.15705999999999998, 0.34433800000000003, 0.600058, 0.688844, 0.7508130000000001, 0.770215, 0.683569, 0.594378, 0.510647, 0.452936, 0.424309, 0.378389, 0.371899, 0.41217, 0.461753, 0.461, 0.323059, 0.18973600000000002, 0.16438500000000006, 0.11135000000000006, 0.05150500000000002, 0.028447, 0.025276999999999994, 0.22605799999999998, 0.586203, 0.664829, 0.607871, 0.68161, 0.739125, 0.788593, 0.698769, 0.59574, 0.524168, 0.434765, 0.384279, 0.349234, 0.342656, 0.371936, 0.400187, 0.421671, 0.32717599999999997, 0.23135699999999998, 0.26321799999999995, 0.36191300000000004, 0.440296, 0.43489700000000003, 0.407713, 0.226792, 0.25185500000000005, 0.436489, 0.520868, 0.599533, 0.575872, 0.602534, 0.545514, 0.460696, 0.401817, 0.345553, 0.315581, 0.30384, 0.295673, 0.302978, 0.343405, 0.375667, 0.28084200000000004, 0.22947099999999998, 0.15778000000000003, 0.05484, 0.03375399999999995, 0.014488000000000056, 0.04036200000000001, 0.634629, 0.334241, 0.008355999999999975, 0.25209700000000007, 0.559493, 0.530147, 0.543636, 0.504628, 0.431521, 0.364958, 0.31492, 0.301518, 0.295959, 0.294802, 0.316465, 0.35477, 0.376674, 0.316708, 0.365443, 0.34447700000000003, 0.27123099999999994, 0.21698300000000004, 0.20584599999999997, 0.01871199999999995, 0.506295, -0.017059000000000046, -0.020681999999999978, 0.149231, 0.40436500000000003, 0.562804, 0.647182, 0.580466, 0.495428, 0.4112, 0.352244, 0.327366, 0.305454, 0.294646, 0.309431, 0.347117, 0.369172, 0.29073499999999997, 0.24723499999999998, 0.16949599999999998, 0.07300399999999996, 0.03357999999999994, 0.01354500000000003, 0.015528999999999904, 0.07155200000000006, 0.17533900000000002, 0.35155899999999995, 0.510529, 0.671349, 0.72961, 0.762013, 0.660879, 0.548051, 0.469268, 0.408039, 0.3737, 0.355708, 0.349289, 0.364485, 0.411177, 0.42973, 0.34758500000000003, 0.2914280000000001, 0.15821099999999994, 0.07433900000000004, 0.018290999999999946, 0.239174, 0.35991599999999996, 0.710835, 0.7001940000000001, 0.727604, 0.593529, 0.7454259999999999, 0.798646, 0.805422, 0.702425, 0.613057, 0.533799, 0.457007, 0.425658, 0.408791, 0.399441, 0.417663, 0.466877, 0.49210000000000004, 0.36292800000000003, 0.215298, 0.18552600000000002, 0.08218599999999998, 0.03468400000000005, 0.024271000000000043, 0.02987799999999996, 0.21744300000000005, 0.486039, 0.7483059999999999, 0.7794110000000001, 0.868941, 0.810136, 0.783491, 0.694464, 0.598125, 0.468443, 0.399753, 0.395017, 0.366088, 0.348333, 0.369869, 0.414186, 0.440797, 0.369276, 0.270475, 0.16215599999999997, 0.04560799999999998, 0.013696000000000041, 0.02249499999999993, 0.31734, 0.268638, 0.318101, 0.720845, 0.5941799999999999, 0.84177, 0.80614, 0.793195, 0.699863, 0.596997, 0.50994, 0.442163, 0.409736, 0.389236, 0.377722, 0.381801, 0.43233, 0.465621, 0.36369399999999996, 0.22544199999999998, 0.252206, 0.285842, 0.36873700000000004, 0.34553799999999996, 0.450062, 0.554092, 0.450765, 0.686177, 0.68372, 0.809609, 0.766875, 0.782722, 0.697959, 0.606366, 0.515915, 0.4505, 0.426088, 0.40347, 0.391359, 0.396046, 0.432466, 0.472003, 0.401266, 0.30674799999999997, 0.18415100000000006, 0.11690199999999995, 0.09991500000000009, 0.08938599999999997, 0.487597, 0.657279, 0.26450700000000005, 0.558519, 0.794351, 0.7533380000000001, 0.807163, 0.799501, 0.701519, 0.577384, 0.467808, 0.403812, 0.371476, 0.354796, 0.340105, 0.347466, 0.391881, 0.43419399999999997, 0.323586, 0.232412, 0.11910100000000001, 0.06042500000000006, 0.07485900000000001, -0.12643400000000005, -0.317636, -0.25653600000000004, 0.03764199999999995, 0.5030239999999999, 0.7461169999999999, 0.778606, 0.6281599999999999, 0.61918, 0.541448, 0.457816, 0.384154, 0.329816, 0.313845, 0.295855, 0.290374, 0.305193, 0.341864, 0.372867, 0.28046299999999996, 0.24283899999999997, 0.178371, 0.10859300000000005, 0.08935899999999997, 0.09690200000000004, -0.023612999999999995, -0.32619099999999995, -0.144509, 0.18835000000000002, 0.236318, 0.483821, 0.472349, 0.530184, 0.463852, 0.378333, 0.30207, 0.248435, 0.232601, 0.22628, 0.221892, 0.239607, 0.280469, 0.309413, 0.271764, 0.16208500000000003, 0.06917800000000002, 0.01738200000000001, -0.015759999999999996, -0.030082000000000053, -0.012383000000000033, 0.04807600000000001, 0.27243500000000004, 0.742418, 0.5833440000000001, 0.6987730000000001, 0.762277, 0.772513, 0.691346, 0.603351, 0.464681, 0.375326, 0.385568, 0.372283, 0.346751, 0.355294, 0.400672, 0.435682, 0.344714, 0.17108399999999996, -0.009241999999999972, -0.10990000000000005, -0.023606000000000016, -0.048202999999999996, -0.027025999999999994, -0.003010999999999986, 0.5300480000000001, 0.514049, 0.525347, 0.730732, 0.7895409999999999, 0.77231, 0.685248, 0.582649, 0.490801, 0.434085, 0.390721, 0.35041, 0.33444, 0.340407, 0.369545, 0.39609300000000003, 0.340885, 0.218077, 0.182323, 0.07530600000000004, 0.095271, 0.05565500000000001, 0.09380600000000006, 0.418936, 0.656578, 0.325735, 0.518373, 0.680819, 0.706726, 0.75441, 0.685681, 0.602333, 0.481354, 0.366588, 0.323985, 0.30861, 0.30581, 0.326676, 0.373622, 0.40742100000000003, 0.28718299999999997, 0.215545, 0.34474400000000005, 0.36385599999999996, 0.44859099999999996, 0.43448600000000004, 0.471104, 0.49946, 0.31589400000000006, 0.362846, 0.5737960000000001, 0.622958, 0.7021489999999999, 0.727639, 0.64074, 0.548169, 0.469717, 0.418214, 0.40606, 0.397404, 0.3784, 0.387841, 0.407606, 0.421715, 0.32323899999999994, 0.20843900000000004, 0.26550799999999997, 0.319602, 0.27205000000000007, -0.03667100000000001, 0.18266300000000002, 0.639668, 0.19530899999999995, 0.583479, 0.594267, 0.67006, 0.721943, 0.739843, 0.665525, 0.566686, 0.477599, 0.432607, 0.412129, 0.392592, 0.386685, 0.404793, 0.453037, 0.481915, 0.410879, 0.24051, 0.08947399999999994, -0.019785000000000053, -0.04782900000000001, -0.04889100000000002, -0.03156900000000007, 0.03163199999999999, 0.12572800000000006, 0.30592699999999995, 0.5177769999999999, 0.717171, 0.782088, 0.774657, 0.688603, 0.597431, 0.518798, 0.465327, 0.451128, 0.429927, 0.413755, 0.410281, 0.425954, 0.455704, 0.36735799999999996, 0.272275, 0.12871500000000002, 0.02112400000000003, -0.0023119999999999807, -0.005211999999999994, -0.016276999999999986, 0.038026000000000004, 0.14425600000000005, 0.41080400000000006, 0.5530470000000001, 0.7327170000000001, 0.764883, 0.788518, 0.719266, 0.62824, 0.53761, 0.468711, 0.45263, 0.438735, 0.4155, 0.423284, 0.46748, 0.507345, 0.426658, 0.41098199999999996, 0.16026399999999996, 0.042127000000000026, 0.0008519999999999639, -0.02245700000000006, -0.005450999999999984, 0.06152200000000008, 0.16865200000000002, 0.396263, 0.814515, 0.786133, 0.805028, 0.805496, 0.728158, 0.625134, 0.539607, 0.477822, 0.456916, 0.446861, 0.43638, 0.452541, 0.500492, 0.541509, 0.449635, 0.31604899999999997, 0.271446, 0.06645100000000004, 0.004662000000000055, 0.08800200000000002, 0.08690399999999998, 0.601406, 0.18342599999999998, 0.13285799999999998, 0.268398, 0.44154299999999996, 0.583307, 0.627718, 0.56494, 0.493776, 0.438346, 0.396375, 0.362152, 0.336527, 0.329821, 0.349594, 0.395699, 0.423509, 0.330258, 0.20239799999999997, 0.068249, -0.036827000000000054, 0.06349700000000003, 0.11310700000000007, 0.09520700000000004, 0.31481500000000007, 0.41023999999999994, 0.431518, 0.498853, 0.62656, 0.6922440000000001, 0.691831, 0.596543, 0.503213, 0.426165, 0.367519, 0.347604, 0.334766, 0.324809, 0.331145, 0.379597, 0.421908, 0.290424, 0.155551, 0.25861, 0.35048499999999994, 0.512468, 0.51129, 0.477774, 0.47409299999999993, 0.51418, 0.48248100000000005, 0.647431, 0.7546849999999999, 0.8061299999999999, 0.796865, 0.725495, 0.638122, 0.562058, 0.506375, 0.488333, 0.477892, 0.460027, 0.466671, 0.501171, 0.533886, 0.432666, 0.29181199999999996, 0.17669900000000005, 0.07261499999999999, 0.03991200000000006, 0.016927999999999943, 0.023285999999999918, 0.06945400000000002, 0.18878899999999998, 0.392744, 0.5999650000000001, 0.7856299999999999, 0.830796, 0.808235, 0.731468, 0.643372, 0.567169, 0.513559, 0.486786, 0.470038, 0.456922, 0.459953, 0.503216, 0.5500229999999999, 0.46663400000000005, 0.336215, 0.185645, 0.07371499999999997, 0.03745799999999999, 0.021174999999999944, 0.0013159999999999838, 0.05978800000000006, 0.17206200000000005, 0.362538, 0.74001, 0.823315, 0.82548, 0.818052, 0.741848, 0.647566, 0.561961, 0.504754, 0.474261, 0.450205, 0.436216, 0.446008, 0.484712, 0.534951, 0.447724, 0.34507999999999994, 0.19576499999999997, 0.096221, 0.06691499999999995, 0.04613800000000001, 0.05283300000000002, 0.08688399999999996, 0.21169100000000007, 0.41891599999999996, 0.601155, 0.747274, 0.797521, 0.813423, 0.73204, 0.644049, 0.565759, 0.50434, 0.486254, 0.474722, 0.46671, 0.475203, 0.507455, 0.548251, 0.458866, 0.34874199999999994, 0.28198799999999996, 0.12750899999999998, 0.089009, 0.06216200000000005, 0.075102, 0.6589799999999999, 0.35771200000000003, 0.698832, 0.718454, 0.844542, 0.83315, 0.822254, 0.743789, 0.660022, 0.587398, 0.534689, 0.520568, 0.494568, 0.471802, 0.488191, 0.520342, 0.544392, 0.531279, 0.428623, 0.412932, 0.5919490000000001, 0.46427899999999994, 0.16586600000000007, 0.369887, 0.354413, 0.659529, 0.589869, 0.667573, 0.845541, 0.844657, 0.830912, 0.749942, 0.64482, 0.541808, 0.462791, 0.438145, 0.396867, 0.363644, 0.376484, 0.422314, 0.47677, 0.440449, 0.431173, 0.39126800000000006, 0.13516799999999995, 0.15575800000000006, 0.401099, 0.266646, 0.12130000000000002, 0.388739, 0.515157, 0.590626, 0.535607, 0.618657, 0.631898, 0.554459, 0.460051, 0.381502, 0.318057, 0.293863, 0.284264, 0.279071, 0.298264, 0.346953, 0.392389, 0.279204, 0.151532, 0.247288, 0.341653, 0.38150200000000006, 0.447613, 0.43772700000000003, 0.528493, 0.49508, 0.297541, 0.668682, 0.758508, 0.754701, 0.760502, 0.689927, 0.604874, 0.517573, 0.435071, 0.394054, 0.367669, 0.346672, 0.344831, 0.37823, 0.430865, 0.30882299999999996, 0.22868999999999995, 0.36727, 0.156497, 0.291328, 0.392766, 0.303903, 0.300821, 0.598762, 0.61022, 0.815136, 0.887969, 0.89906, 0.841505, 0.746046, 0.660392, 0.572815, 0.480352, 0.438057, 0.429644, 0.440096, 0.439894, 0.470414, 0.5334890000000001, 0.41101399999999993, 0.23881900000000006, -0.003978000000000037, -0.14299299999999998, -0.198264, -0.213412, 0.39333100000000004, 0.28183700000000006, 0.15736000000000006, 0.44293299999999997, 0.616285, 0.748653, 0.772156, 0.742506, 0.655434, 0.532361, 0.432377, 0.378862, 0.365923, 0.351203, 0.342148, 0.35861, 0.405555, 0.460962, 0.346858, 0.23781500000000003, 0.18600299999999997, -0.012892000000000015, -0.18633999999999995, -0.205544, -0.12594100000000003, 0.05169400000000002, -0.002662999999999971, 0.06918999999999997, 0.19599700000000003, 0.419461, 0.527475, 0.562771, 0.508069, 0.423874, 0.34535, 0.293478, 0.275307, 0.264023, 0.256444, 0.276754, 0.328297, 0.380478, 0.223949, 0.09609000000000001, -0.097391, -0.21030899999999997, -0.287776, -0.265544, -0.07897900000000002, -0.01596300000000006, 0.23666899999999996, 0.34194, 0.433638, 0.657435, 0.6735, 0.641578, 0.569873, 0.483413, 0.356038, 0.264442, 0.254702, 0.245447, 0.233708, 0.247275, 0.29107, 0.350758, 0.340654, 0.333736, 0.308403, 0.18005799999999994, 0.026831999999999967, 0.10370799999999991, 0.06550800000000001, 0.05007100000000009, 0.17315100000000005, 0.376382, 0.5622, 0.727616, 0.779833, 0.751907, 0.672703, 0.586741, 0.508917, 0.431344, 0.388973, 0.363835, 0.352356, 0.364682, 0.40896, 0.457039, 0.346067, 0.197019, 0.05112300000000003, -0.027987999999999902, 0.00938899999999998, -0.0035810000000000564, 0.049560999999999966, 0.264045, 0.34164700000000003, 0.607156, 0.655891, 0.780106, 0.808637, 0.77619, 0.694237, 0.594, 0.506572, 0.450808, 0.437356, 0.389321, 0.348346, 0.349838, 0.38527, 0.442083, 0.425509, 0.449617, 0.53405, 0.5994290000000001, 0.690932, 0.605341, 0.6515839999999999, 0.43788499999999997, 0.670495, 0.645954, 0.7296349999999999, 0.821599, 0.748374, 0.730188, 0.66198, 0.575697, 0.490235, 0.43054, 0.401924, 0.383417, 0.375158, 0.380664, 0.409368, 0.456189, 0.32845599999999997, 0.22824699999999998, 0.14453399999999994, 0.06491599999999997, 0.04433600000000004, 0.04522499999999996, 0.017681000000000058, 0.08048999999999995, 0.18872599999999995, 0.379382, 0.583534, 0.7562840000000001, 0.797202, 0.762135, 0.678908, 0.595889, 0.525845, 0.473933, 0.448653, 0.42154, 0.401576, 0.412987, 0.462095, 0.529045, 0.43238600000000005, 0.30581500000000006, 0.16619899999999999, 0.09269700000000003, 0.051298999999999984, 0.0277909999999999, 0.027681000000000067, 0.0968690000000001, 0.21494999999999997, 0.42496, 0.614494, 0.765105, 0.805213, 0.787347, 0.709189, 0.608544, 0.514922, 0.449752, 0.407716, 0.379949, 0.371838, 0.382048, 0.431703, 0.498871, 0.403412, 0.335999, 0.17563999999999996, 0.11300700000000008, 0.09699099999999994, 0.08829100000000001, 0.11443999999999999, 0.14065700000000003, 0.42106699999999997, 0.672963, 0.5642029999999999, 0.6860580000000001, 0.698973, 0.667142, 0.586627, 0.499264, 0.427186, 0.368263, 0.347853, 0.31568, 0.287936, 0.30013, 0.361861, 0.425578, 0.326133, 0.21181, 0.061043000000000014, 0.023360999999999965, 0.046853000000000034, 0.027210999999999985, 0.030371000000000037, 0.10194899999999996, 0.21045999999999998, 0.49456100000000003, 0.846729, 0.7684500000000001, 0.815503, 0.783914, 0.70083, 0.603522, 0.51734, 0.451303, 0.428493, 0.414643, 0.402962, 0.39735, 0.416288, 0.473884, 0.406497, 0.41486500000000004, 0.350342, 0.16386099999999992, 0.082337, 0.11075999999999997, 0.02761800000000003, 0.009060999999999986, 0.6581859999999999, 0.5190790000000001, 0.578389, 0.7333780000000001, 0.777672, 0.762385, 0.700686, 0.613565, 0.52539, 0.449463, 0.415029, 0.389052, 0.376319, 0.382175, 0.424835, 0.495703, 0.460921, 0.342573, 0.38870899999999997, -0.056293999999999955, -0.30172099999999996, -0.268787, 0.43658199999999997, 0.20103300000000002, 0.37156, 0.36731800000000003, 0.612915, 0.716247, 0.734558, 0.729486, 0.632589, 0.50326, 0.415891, 0.363634, 0.34447, 0.328464, 0.322034, 0.341617, 0.38995, 0.45005, 0.344651, 0.21914699999999998, 0.2903990000000001, 0.40868, 0.418241, 0.44189200000000006, 0.42058000000000006, 0.45765, 0.49349800000000005, 0.5237269999999999, 0.628846, 0.7939630000000001, 0.815939, 0.765968, 0.687312, 0.593495, 0.499753, 0.434319, 0.429943, 0.418894, 0.393835, 0.396871, 0.435403, 0.484483, 0.360076, 0.247931, 0.34773, 0.400202, 0.48523099999999997, 0.489657, 0.41717, 0.478514, 0.4808, 0.53283, 0.5682450000000001, 0.7466160000000001, 0.802917, 0.774696, 0.691636, 0.586435, 0.491863, 0.426911, 0.408904, 0.392463, 0.37528, 0.380667, 0.411355, 0.470906, 0.38601399999999997, 0.30780199999999996, 0.19680299999999995, 0.09959399999999996, 0.07699599999999995, 0.06560200000000005, 0.0031009999999999094, -0.04770399999999997, -0.03918900000000003, 0.16161400000000004, 0.5180290000000001, 0.709769, 0.737525, 0.721388, 0.643509, 0.544431, 0.456971, 0.395894, 0.380754, 0.36212, 0.336626, 0.343294, 0.376468, 0.417923, 0.394299, 0.445253, 0.401158, 0.41916600000000004, 0.47358999999999996, 0.316336, 0.36411800000000005, 0.418944, 0.15727599999999997, 0.33697200000000005, 0.670594, 0.721268, 0.696758, 0.678399, 0.598573, 0.518948, 0.433151, 0.372278, 0.352347, 0.326743, 0.307589, 0.314105, 0.361349, 0.414496, 0.387321, 0.42253399999999997, 0.567062, 0.563613, 0.691363, 0.667037, 0.726943, 0.649721, 0.561323, 0.5263019999999999, 0.44818, 0.535418, 0.567215, 0.577704, 0.526347, 0.440378, 0.35874, 0.301919, 0.276711, 0.255604, 0.234482, 0.244073, 0.28871, 0.348782, 0.31331, 0.320423, 0.31165, 0.27783699999999995, 0.038634999999999975, 0.02877799999999997, 0.034115000000000006, 0.0975100000000001, 0.19477599999999995, 0.46356699999999995, 0.603192, 0.73802, 0.759709, 0.718552, 0.640978, 0.546301, 0.45957, 0.3923, 0.363979, 0.350339, 0.326792, 0.345905, 0.377937, 0.426911, 0.339426, 0.195857, 0.125959, 0.06690499999999999, 0.043869999999999965, 0.06480300000000006, 0.04233600000000004, 0.340886, 0.33239, 0.42793099999999995, 0.662477, 0.8073670000000001, 0.821133, 0.775683, 0.695042, 0.597744, 0.476725, 0.397925, 0.381138, 0.370217, 0.35013, 0.34552, 0.387076, 0.445275, 0.338935, 0.22934500000000002, 0.34624299999999997, 0.50786, 0.5326270000000001, 0.50944, 0.46342199999999995, 0.47308399999999995, 0.5412950000000001, 0.6404150000000001, 0.639838, 0.775386, 0.814121, 0.787768, 0.633499, 0.491892, 0.421696, 0.369985, 0.349506, 0.334944, 0.31215, 0.313565, 0.355815, 0.415075, 0.33082999999999996, 0.228499, 0.14572700000000005, 0.13698299999999997, 0.122143, 0.10894199999999998, 0.09567000000000003, 0.15737299999999999, 0.297531, 0.50764, 0.6681819999999999, 0.778595, 0.800171, 0.774758, 0.694973, 0.595744, 0.520114, 0.464988, 0.434051, 0.410856, 0.398806, 0.381388, 0.397277, 0.469513, 0.401269, 0.333114, 0.33175399999999994, 0.17625000000000002, 0.17029499999999997, 0.08133800000000002, 0.105599, 0.660733, 0.42751400000000006, 0.43048499999999995, 0.683027, 0.7499709999999999, 0.71833, 0.689512, 0.653291, 0.573324, 0.486432, 0.436701, 0.418692, 0.394118, 0.381475, 0.396724, 0.442657, 0.503952, 0.45218100000000006, 0.31581300000000007, 0.19682099999999997, 0.24212700000000004, 0.21474100000000007, 0.23970999999999998, 0.15264900000000003, 0.48065599999999997, 0.408661, 0.506352, 0.7012720000000001, 0.789701, 0.788797, 0.749088, 0.672114, 0.582031, 0.503954, 0.435731, 0.405225, 0.372716, 0.334202, 0.333124, 0.365491, 0.425073, 0.337225, 0.335078, 0.457835, 0.50885, 0.564331, 0.480473, 0.698136, 0.520872, 0.348918, 0.421915, 0.412336, 0.5373800000000001, 0.59205, 0.586098, 0.522937, 0.433092, 0.361095, 0.311321, 0.284394, 0.272728, 0.263124, 0.266394, 0.306287, 0.367233, 0.33935, 0.19298900000000002, 0.10403100000000001, 0.08062899999999995, 0.023386000000000018, 0.339091, 0.43775300000000006, 0.35238600000000003, 0.28626000000000007, 0.508116, 0.710543, 0.753132, 0.721016, 0.685584, 0.615181, 0.527481, 0.408906, 0.32192, 0.322947, 0.324006, 0.297277, 0.297017, 0.334972, 0.390609, 0.314816, 0.17107099999999997, -0.004270999999999969, -0.133368, -0.02436499999999997, 0.05596500000000004, 0.032353000000000076, 0.32853499999999997, 0.36700299999999997, 0.38625200000000004, 0.753884, 0.742185, 0.6924, 0.6388, 0.569811, 0.493831, 0.416272, 0.355202, 0.325075, 0.306849, 0.289112, 0.289405, 0.31929, 0.378629, 0.33560500000000004, 0.294706, 0.28191700000000003, 0.437268, 0.431855, 0.422402, 0.4346590000000001, 0.649848, 0.396429, 0.42207799999999995, 0.64344, 0.680887, 0.691319, 0.674406, 0.599169, 0.500708, 0.415669, 0.360193, 0.344072, 0.334175, 0.325185, 0.33208, 0.3735, 0.432662, 0.35068299999999997, 0.242871, 0.17993899999999996, 0.11564300000000005, 0.060726999999999975, 0.06460900000000003, -0.025401000000000007, -0.09238500000000005, -0.017971999999999988, 0.20743300000000003, 0.46342099999999997, 0.588403, 0.649867, 0.628127, 0.499702, 0.38515, 0.317811, 0.27638, 0.275276, 0.28178, 0.294564, 0.3232, 0.371744, 0.435789, 0.367524, 0.193828, 0.04010399999999997, -0.01941499999999996, -0.17255900000000002, -0.35199699999999995, -0.347766, -0.29545600000000005, -0.21988299999999994, 0.037044999999999995, 0.303268, 0.46715700000000004, 0.529115, 0.502903, 0.437728, 0.372826, 0.316, 0.2705, 0.259861, 0.251334, 0.222004, 0.223798, 0.284576, 0.35327, 0.288914, 0.19088599999999997, 0.11234700000000003, 0.02688999999999997, 0.04828500000000002, 0.09563200000000005, 0.010297, -0.252561, 0.19293899999999997, 0.11499900000000002, 0.5861310000000001, 0.62459, 0.650872, 0.569691, 0.441111, 0.358282, 0.288021, 0.247831, 0.236784, 0.239271, 0.259488, 0.301345, 0.366942, 0.442979, 0.392829, 0.23283200000000004, -0.05793000000000004, -0.32847699999999996, -0.43969099999999994, -0.487641, -0.49123100000000003, -0.424306, -0.174894, -0.04004000000000002, 0.245444, 0.468803, 0.525846, 0.544398, 0.505056, 0.379465, 0.253602, 0.20393, 0.197664, 0.197859, 0.205527, 0.252344, 0.349644, 0.443932, 0.378796, 0.209905, 0.094659, 0.025628999999999902, -0.0036920000000000286, -0.031096000000000013, -0.022446999999999995, 0.06793700000000003, 0.19710800000000006, 0.45050100000000004, 0.6594789999999999, 0.741859, 0.735415, 0.69869, 0.637536, 0.542998, 0.453444, 0.386811, 0.361936, 0.3411, 0.333494, 0.335589, 0.358448, 0.412202, 0.32672500000000004, 0.18155899999999997, 0.14592099999999997, 0.05962400000000001, 0.077148, 0.14546899999999996, 0.008025999999999978, 0.08097000000000004, 0.03847699999999998, 0.27601000000000003, 0.532425, 0.621018, 0.632039, 0.611236, 0.532486, 0.401695, 0.307905, 0.278134, 0.279715, 0.274152, 0.273768, 0.290387, 0.326852, 0.369846, 0.291159, 0.11729400000000001, 0.216195, 0.34934800000000005, 0.38128300000000004, 0.393279, 0.404365, 0.405046, 0.40973400000000004, 0.482336, 0.630122, 0.717287, 0.717187, 0.686963, 0.601358, 0.496718, 0.405612, 0.342511, 0.324134, 0.300448, 0.274628, 0.285563, 0.330044, 0.38016, 0.317348, 0.220442, 0.14573000000000003, 0.10086299999999992, 0.05975799999999998, 0.03552300000000008, 0.06410300000000002, 0.14232600000000006, 0.27459100000000003, 0.468687, 0.661755, 0.775963, 0.766197, 0.721103, 0.646053, 0.544347, 0.431244, 0.356672, 0.326853, 0.30642, 0.288219, 0.28595, 0.32176, 0.378103, 0.31732899999999997, 0.24633200000000002, 0.13387, 0.10529, 0.110815, 0.126266, 0.15343799999999996, 0.09640399999999993, 0.27296, 0.687527, 0.709572, 0.765958, 0.762623, 0.729631, 0.648788, 0.53883, 0.442672, 0.382211, 0.352639, 0.319574, 0.29892, 0.304773, 0.341774, 0.388221, 0.327306, 0.25063799999999997, 0.23259299999999994, 0.134718, 0.127606, 0.08911000000000002, 0.10987800000000003, 0.19267600000000007, 0.31230499999999994, 0.541137, 0.7324320000000001, 0.8256509999999999, 0.80076, 0.74036, 0.652064, 0.538196, 0.432053, 0.36587, 0.337574, 0.316331, 0.306173, 0.313762, 0.352649, 0.408488, 0.354676, 0.252813, 0.17577900000000002, 0.09323999999999999, -0.08999299999999999, -0.247761, -0.16831400000000002, -0.2605390000000001, -0.144374, 0.14997, 0.48225799999999996, 0.59087, 0.602215, 0.580282, 0.508314, 0.407469, 0.313931, 0.252829, 0.231901, 0.216212, 0.206652, 0.224925, 0.273305, 0.331394, 0.287238, 0.29718300000000003, 0.29717899999999997, 0.10245399999999993, -0.14151200000000003, -0.24985999999999997, -0.239251, -0.20422800000000002, -0.06471200000000005, 0.137745, 0.43928199999999995, 0.5875429999999999, 0.617387, 0.59458, 0.536298, 0.440232, 0.356633, 0.302061, 0.285304, 0.275267, 0.260743, 0.271271, 0.319537, 0.374392, 0.32246600000000003, 0.22581099999999998, 0.14221000000000006, 0.07982800000000001, 0.021866000000000052, 0.05034100000000008, -0.008560000000000012, 0.252619, 0.2654, 0.348595, 0.530342, 0.63883, 0.658135, 0.626439, 0.55846, 0.462663, 0.381313, 0.325293, 0.31118, 0.307008, 0.306013, 0.330575, 0.383876, 0.452081, 0.40518299999999996, 0.249825, 0.15057699999999996, 0.28055399999999997, 0.28501199999999993, 0.30008199999999996, 0.331554, 0.351991, 0.32667899999999994, 0.39680200000000004, 0.6325580000000001, 0.719856, 0.719599, 0.681262, 0.601792, 0.501911, 0.414191, 0.352178, 0.327479, 0.309854, 0.295714, 0.306331, 0.346712, 0.402766, 0.34151, 0.202362, 0.05213399999999996, -0.050437000000000065, -0.06476500000000007, -0.013909999999999978, 0.05077200000000004, 0.145088, 0.26734600000000003, 0.48488900000000007, 0.666224, 0.740842, 0.707478, 0.652151, 0.564458, 0.458027, 0.365271, 0.300902, 0.273335, 0.252868, 0.23874, 0.248637, 0.290033, 0.348334, 0.288358, 0.170646, 0.08138200000000007, 0.02592300000000003, 0.005595000000000017, -0.004520999999999997, 0.037607999999999975, 0.11813200000000001, 0.238691, 0.431828, 0.619735, 0.731028, 0.711671, 0.659435, 0.586802, 0.479349, 0.383941, 0.317502, 0.288848, 0.272939, 0.269871, 0.293118, 0.336513, 0.383525, 0.34096299999999996, 0.27003099999999997, 0.33136099999999996, 0.401625, 0.32504900000000003, 0.11992599999999998, 0.06878600000000001, 0.233039, 0.27954699999999993, 0.49437400000000004, 0.69836, 0.753219, 0.72468, 0.677439, 0.605957, 0.515568, 0.424496, 0.347321, 0.30719, 0.286024, 0.2774, 0.294035, 0.343238, 0.405183, 0.348428, 0.23588699999999999, 0.10698099999999999, 0.041200000000000014, 0.021172999999999997, 0.015023000000000009, 0.019604000000000066, 0.07500799999999996, 0.20400699999999994, 0.35826600000000003, 0.576589, 0.69885, 0.690193, 0.649835, 0.584944, 0.492116, 0.414458, 0.36298, 0.349256, 0.338771, 0.330685, 0.347272, 0.394405, 0.456621, 0.4087, 0.320965, 0.200577, 0.12671900000000003, 0.10060199999999997, 0.09966299999999995, 0.10267700000000002, 0.1673070000000001, 0.29447, 0.5293649999999999, 0.7387859999999999, 0.830847, 0.807955, 0.761468, 0.670183, 0.558298, 0.476447, 0.430566, 0.425198, 0.419925, 0.411847, 0.42775, 0.472679, 0.531062, 0.471399, 0.303568, 0.19398900000000002, 0.16353400000000007, 0.2590720000000001, 0.23687799999999998, 0.12005200000000005, 0.33683199999999996, 0.454158, 0.528061, 0.726764, 0.820561, 0.779282, 0.730329, 0.65439, 0.559556, 0.471024, 0.403748, 0.373734, 0.355473, 0.346253, 0.362282, 0.412057, 0.479585, 0.430883, 0.280131, 0.36498800000000003, 0.4318639999999999, 0.502089, 0.514301, 0.571723, 0.584579, 0.591744, 0.587064, 0.722091, 0.810016, 0.776696, 0.729494, 0.644458, 0.540437, 0.445127, 0.375397, 0.343485, 0.314465, 0.288286, 0.285888, 0.319808, 0.375188, 0.35287, 0.318371, 0.339584, 0.40336700000000003, 0.5731860000000001, 0.527725, 0.603043, 0.543845, 0.597259, 0.722238, 0.76968, 0.735103, 0.70951, 0.670913, 0.592838, 0.494249, 0.39997, 0.32475, 0.286623, 0.260258, 0.244309, 0.252615, 0.289987, 0.34207, 0.335747, 0.385077, 0.47708199999999995, 0.501524, 0.41847499999999993, 0.483728, 0.515181, 0.46268699999999996, 0.573729, 0.753366, 0.793007, 0.771067, 0.721237, 0.669361, 0.590839, 0.494521, 0.403063, 0.331443, 0.297371, 0.267963, 0.242366, 0.240085, 0.277589, 0.33725, 0.33370299999999997, 0.351897, 0.339553, 0.39994100000000005, 0.22289999999999993, 0.027859999999999996, 0.054678000000000004, 0.11692000000000002, 0.26269800000000004, 0.504907, 0.710261, 0.779801, 0.729813, 0.679534, 0.60056, 0.503654, 0.41663, 0.352037, 0.324906, 0.295642, 0.262116, 0.251812, 0.284922, 0.345128, 0.349163, 0.30523100000000003, 0.253011, 0.210909, 0.05177699999999996, 0.038231000000000015, 0.27717, 0.11616700000000002, 0.34947500000000004, 0.523877, 0.648042, 0.710545, 0.716547, 0.686347, 0.602274, 0.49814, 0.411664, 0.354433, 0.334778, 0.321701, 0.309448, 0.32072, 0.367434, 0.432824, 0.39432, 0.210992, -0.007830999999999977, -0.20271199999999995, -0.30149600000000004, -0.245813, -0.28354999999999997, -0.24777699999999997, -0.04133000000000003, 0.361293, 0.412148, 0.544168, 0.576941, 0.577232, 0.531312, 0.464681, 0.391599, 0.326413, 0.287012, 0.265506, 0.276631, 0.292696, 0.326558, 0.382343, 0.31388499999999997, 0.091943, -0.053464999999999985, -0.167122, -0.09445700000000001, -0.162198, -0.230182, -0.05622899999999997, -0.0026670000000000305, 0.099271, 0.336939, 0.501806, 0.524569, 0.508708, 0.451694, 0.362848, 0.287935, 0.24926, 0.24197, 0.240639, 0.24164, 0.265906, 0.314511, 0.369536, 0.326024, 0.135538, 0.20842200000000002, 0.292001, 0.333496, 0.27689299999999994, 0.1779, 0.118317, 0.28639600000000004, 0.411184, 0.687013, 0.706304, 0.671504, 0.632958, 0.558107, 0.462771, 0.372432, 0.302346, 0.269061, 0.246278, 0.235572, 0.251281, 0.296294, 0.349766, 0.306495, 0.157908, 0.022260000000000002, -0.034343999999999986, -0.039741999999999944, -0.02690400000000004, 0.04119499999999998, 0.148347, 0.281257, 0.49141700000000005, 0.6513199999999999, 0.713952, 0.696636, 0.654146, 0.571588, 0.468434, 0.374679, 0.305054, 0.271958, 0.250124, 0.240296, 0.25605, 0.302161, 0.360297, 0.331578, 0.19148899999999996, 0.09480500000000003, 0.053039999999999976, 0.027994999999999992, 0.03876499999999994, 0.10700199999999993, 0.18611199999999994, 0.28969799999999996, 0.510239, 0.6723709999999999, 0.726156, 0.686045, 0.638776, 0.549289, 0.441562, 0.350302, 0.28857, 0.263871, 0.242341, 0.220937, 0.225281, 0.260459, 0.311188, 0.28718, 0.171384, 0.022906000000000037, -0.031306999999999974, -0.048792999999999975, -0.06146499999999999, -0.010082999999999953, 0.07423500000000005, 0.21808999999999995, 0.43803500000000006, 0.6101089999999999, 0.686496, 0.664597, 0.634234, 0.56367, 0.472774, 0.383298, 0.311911, 0.277241, 0.249168, 0.223988, 0.224908, 0.261518, 0.313078, 0.305552, 0.37036199999999997, 0.438557, 0.548589, 0.501976, 0.33527599999999996, 0.31323200000000007, 0.439976, 0.53774, 0.7425940000000001, 0.779249, 0.756886, 0.696904, 0.636148, 0.548895, 0.430428, 0.339356, 0.285543, 0.270103, 0.260399, 0.252145, 0.267779, 0.310137, 0.364998, 0.336163, 0.228362, 0.16326400000000008, 0.10930899999999999, 0.07669400000000004, 0.05807899999999999, 0.22479099999999996, 0.284651, 0.46192099999999997, 0.538546, 0.531085, 0.608289, 0.600835, 0.577888, 0.517699, 0.438502, 0.369138, 0.320577, 0.309841, 0.299414, 0.287271, 0.298443, 0.33936, 0.394605, 0.385199, 0.37877500000000003, 0.44357900000000006, 0.457118, 0.520032, 0.463073, 0.411175, 0.444666, 0.52033, 0.511703, 0.621252, 0.685464, 0.646125, 0.616895, 0.560413, 0.48514, 0.414483, 0.362228, 0.34473, 0.32262, 0.300877, 0.299826, 0.33669, 0.3952, 0.366031, 0.217245, 0.236129, 0.42160600000000004, 0.420886, 0.41252900000000003, 0.37086899999999995, 0.342846, 0.304645, 0.32914899999999997, 0.533676, 0.644011, 0.656669, 0.631687, 0.562845, 0.460012, 0.372879, 0.315347, 0.294496, 0.28074, 0.271166, 0.282698, 0.317311, 0.366239, 0.33370500000000003, 0.20919699999999997, 0.09248599999999998, -0.06554299999999996, -0.022482999999999975, -0.22020100000000004, -0.352021, -0.263915, -0.10197600000000001, 0.14670099999999997, 0.36852999999999997, 0.469005, 0.475753, 0.452759, 0.37976, 0.290867, 0.21903, 0.175125, 0.16587, 0.160926, 0.159421, 0.178645, 0.220771, 0.269759, 0.23763100000000004, 0.06799300000000003, -0.10062899999999997, -0.20102100000000006, -0.23013300000000003, -0.228615, -0.18046600000000002, -0.08262499999999995, 0.06569100000000005, 0.31065899999999996, 0.49427, 0.52886, 0.492467, 0.454145, 0.376011, 0.286812, 0.218559, 0.176845, 0.167802, 0.163323, 0.160538, 0.178728, 0.220741, 0.269909, 0.25819, 0.131544, 0.014744000000000035, 0.0021010000000000195, -0.10400900000000002, -0.151694, -0.156325, -0.012587999999999988, 0.12730800000000003, 0.344089, 0.491588, 0.545936, 0.531641, 0.505811, 0.435224, 0.345285, 0.262436, 0.202798, 0.183833, 0.173266, 0.16648, 0.182576, 0.224446, 0.277042, 0.268578, 0.14970300000000003, -0.018353000000000008, -0.047833000000000014, -0.08801199999999998, -0.11707400000000001, -0.074071, 0.010857999999999923, 0.13341399999999998, 0.36252200000000007, 0.555083, 0.587237, 0.552706, 0.513536, 0.427515, 0.322264, 0.238687, 0.189421, 0.176324, 0.168636, 0.164503, 0.182119, 0.224095, 0.275112, 0.265199, 0.148622, 0.04048600000000002, -0.004885000000000028, -0.030200999999999978, 0.017998999999999987, 0.124917, 0.02815899999999999, 0.20500600000000008, 0.38694900000000004, 0.578783, 0.608567, 0.575539, 0.532468, 0.437004, 0.323019, 0.238018, 0.190652, 0.179597, 0.172231, 0.16658, 0.183377, 0.224752, 0.275069, 0.272028, 0.21507600000000002, 0.16566, 0.257566, 0.017054000000000014, -0.06394599999999995, 0.036548000000000025, 0.21820499999999998, 0.31539399999999995, 0.43472200000000005, 0.624506, 0.63992, 0.599939, 0.561801, 0.473778, 0.365077, 0.273722, 0.214423, 0.196805, 0.185849, 0.179296, 0.195657, 0.238803, 0.294303, 0.294902, 0.19523600000000002, 0.23927400000000001, 0.29581, 0.166001, 0.21064300000000002, 0.226983, 0.22741600000000006, 0.258336, 0.370957, 0.57003, 0.604891, 0.576709, 0.551088, 0.483932, 0.396899, 0.320999, 0.270035, 0.25497, 0.244137, 0.236852, 0.245176, 0.291469, 0.37197, 0.385966, 0.261806, 0.38812900000000006, 0.363629, 0.25462499999999993, 0.304088, 0.08285799999999999, 0.44598, 0.250355, 0.39257300000000006, 0.555121, 0.604538, 0.581726, 0.550569, 0.489864, 0.399855, 0.330831, 0.294315, 0.295962, 0.293581, 0.282328, 0.294076, 0.328108, 0.368272, 0.33797, 0.14243599999999998, -0.040339000000000014, -0.19435200000000002, -0.201581, -0.22654299999999994, -0.181637, -0.08985299999999996, 0.02851999999999999, 0.21331099999999997, 0.401401, 0.517773, 0.514459, 0.504405, 0.466556, 0.39694, 0.332293, 0.288471, 0.282862, 0.275963, 0.269584, 0.287515, 0.334365, 0.397781, 0.396883, 0.402183, 0.280952, 0.11779200000000006, 0.10717100000000002, 0.11421499999999996, 0.11993199999999993, 0.22565999999999997, 0.23544600000000004, 0.453353, 0.628931, 0.696083, 0.687935, 0.653963, 0.588894, 0.509465, 0.43541, 0.383076, 0.371132, 0.3555, 0.337271, 0.349552, 0.389414, 0.430574, 0.423397, 0.36987200000000003, 0.31818199999999996, 0.21689399999999998, -0.011496000000000062, -0.06113000000000002, -0.11502899999999999, 0.03335100000000002, 0.46544199999999997, 0.6009410000000001, 0.595294, 0.606971, 0.609978, 0.593297, 0.534677, 0.444259, 0.372772, 0.317787, 0.284701, 0.263727, 0.249499, 0.265255, 0.312275, 0.372326, 0.375774, 0.30804600000000004, 0.349259, 0.29828299999999996, 0.03373000000000004, -0.16814999999999997, -0.19557600000000003, -0.09467000000000003, 0.22667600000000004, 0.338514, 0.47738300000000006, 0.529994, 0.544664, 0.533748, 0.475587, 0.399747, 0.323618, 0.249734, 0.224026, 0.215105, 0.197845, 0.20917, 0.24744, 0.301147, 0.302821, 0.17725400000000002, 0.11526900000000001, -0.11111600000000005, -0.08933299999999994, -0.13326, -0.122531, 0.05338200000000004, 0.01231199999999999, 0.18422900000000003, 0.424305, 0.550086, 0.559695, 0.53733, 0.459105, 0.370987, 0.300599, 0.242982, 0.216751, 0.204196, 0.199067, 0.21284, 0.254836, 0.310831, 0.313083, 0.253807, 0.284115, 0.404821, 0.458695, 0.47230099999999997, 0.5250520000000001, 0.40228200000000003, 0.34621500000000005, 0.49564800000000003, 0.6000179999999999, 0.61025, 0.609092, 0.578841, 0.506336, 0.438781, 0.364931, 0.311412, 0.30095, 0.288998, 0.262017, 0.242073, 0.277527, 0.336082, 0.367773, 0.272074, 0.22943600000000003, 0.193998, 0.060045000000000015, 0.19481099999999996, 0.12017800000000006, 0.28970399999999996, 0.19025400000000003, 0.386311, 0.5558829999999999, 0.610226, 0.631655, 0.607553, 0.588935, 0.502159, 0.401184, 0.349478, 0.302069, 0.28016, 0.271687, 0.249361, 0.236111, 0.260877, 0.288596, 0.232395, 0.142465, 0.03814100000000009, -0.025814000000000004, -0.04443699999999995, 0.048957999999999946, 0.212293, 0.248313, 0.513708, 0.67197, 0.670827, 0.659236, 0.620111, 0.58362, 0.493395, 0.390538, 0.299512, 0.225101, 0.200134, 0.188215, 0.181398, 0.199437, 0.240151, 0.269936, 0.169962, 0.07398199999999999, -0.003037999999999985, -0.058223000000000025, -0.06476700000000002, -0.030990000000000073, 0.016873000000000027, 0.08055600000000002, 0.268312, 0.507968, 0.570675, 0.588379, 0.539048, 0.521967, 0.466267, 0.375907, 0.302917, 0.276115, 0.266196, 0.253821, 0.245745, 0.256489, 0.29276, 0.322491, 0.224664, 0.120305, 0.00973400000000002, -0.053173000000000026, -0.06478100000000009, -0.05461300000000002, 0.03672900000000001, 0.23711, 0.23837000000000003, 0.4433, 0.53272, 0.577343, 0.525644, 0.491007, 0.451278, 0.384389, 0.317738, 0.267628, 0.225524, 0.187473, 0.175674, 0.192551, 0.245497, 0.275926, 0.308087, 0.383721, 0.35718, 0.18248199999999998, 0.09315499999999999, 0.142629, 0.279019, 0.34214300000000003, 0.37110499999999996, 0.473052, 0.480177, 0.473252, 0.43331, 0.408314, 0.340471, 0.263618, 0.204831, 0.169807, 0.165638, 0.163973, 0.163426, 0.18349, 0.225846, 0.244908, 0.239304, 0.029100999999999988, 0.043514, 0.15629800000000002, 0.155923, 0.20838299999999998, 0.19529500000000002, 0.23942000000000002, 0.34109, 0.42188200000000003, 0.463578, 0.456302, 0.414613, 0.401036, 0.343307, 0.266138, 0.206298, 0.169964, 0.164135, 0.1624, 0.162131, 0.182441, 0.224383, 0.253464, 0.17604, 0.047986, 0.046979999999999966, 0.174675, 0.12810300000000002, 0.12902800000000003, 0.155223, 0.20217600000000002, 0.22491199999999997, 0.42168799999999995, 0.468937, 0.458964, 0.417066, 0.39743, 0.336716, 0.2654, 0.208053, 0.171908, 0.165166, 0.161599, 0.161124, 0.180814, 0.223244, 0.252693, 0.108926, -0.08871100000000004, -0.213932, -0.256122, -0.23879199999999995, -0.19694100000000003, -0.14449299999999998, -0.010577000000000003, 0.16563, 0.38984399999999997, 0.465777, 0.468094, 0.432019, 0.408881, 0.346497, 0.274278, 0.212292, 0.173025, 0.166325, 0.163122, 0.161263, 0.179971, 0.222167, 0.254266, 0.127058, -0.05229, -0.162389, -0.18314800000000003, -0.15391499999999997, -0.13218899999999995, -0.04909300000000005, 0.09384100000000001, 0.266509, 0.456065, 0.515063, 0.532287, 0.511372, 0.500042, 0.44368, 0.365675, 0.296242, 0.250044, 0.236975, 0.230562, 0.226088, 0.245224, 0.291977, 0.33381, 0.33886, 0.255394, -0.07690399999999997, -0.17772500000000002, -0.23525699999999994, -0.203223, -0.12418299999999999, -1.4999999999987246e-05, 0.18668999999999997, 0.41123899999999997, 0.518142, 0.563931, 0.550853, 0.544251, 0.487167, 0.404644, 0.335245, 0.288429, 0.278923, 0.275785, 0.271583, 0.289188, 0.33429, 0.384107, 0.297739, 0.13520900000000002, -0.025310999999999972, -0.10815000000000002, -0.116979, -0.10925499999999999, -0.062353999999999965, 0.04648000000000002, 0.242728, 0.455623, 0.52889, 0.547684, 0.525805, 0.508492, 0.449851, 0.373416, 0.301809, 0.251079, 0.236166, 0.228078, 0.222892, 0.24211, 0.289314, 0.331348, 0.264998, 0.13767599999999997, -0.005309000000000008, -0.08126200000000006, -0.08713800000000005, -0.05145299999999997, 0.033030000000000004, 0.17896800000000007, 0.39916399999999996, 0.55294, 0.572294, 0.580309, 0.562072, 0.555719, 0.493383, 0.400655, 0.323779, 0.273315, 0.256771, 0.247151, 0.240384, 0.25697, 0.301944, 0.340214, 0.2525, 0.08998700000000004, -0.024853999999999987, -0.028263999999999956, -0.03101499999999996, -0.03076699999999999, 0.046514, 0.21139999999999998, 0.276872, 0.489819, 0.575536, 0.583071, 0.558713, 0.540053, 0.480109, 0.400169, 0.32799, 0.270735, 0.251382, 0.244046, 0.24024, 0.250529, 0.27922, 0.304028, 0.25969800000000004, 0.18727300000000002, 0.24579199999999998, 0.30762500000000004, 0.30798800000000004, 0.3286, 0.334159, 0.37101900000000004, 0.32516500000000004, 0.520366, 0.573418, 0.566058, 0.539511, 0.523961, 0.429256, 0.317632, 0.24192, 0.193599, 0.17997, 0.170151, 0.16529, 0.183576, 0.22568, 0.256704, 0.15750400000000003, 0.03184399999999998, -0.05266200000000004, -0.08942799999999995, -0.09287000000000001, -0.04936600000000002, 0.06231399999999998, 0.214642, 0.3742540000000001, 0.584123, 0.576163, 0.573444, 0.537144, 0.486331, 0.394213, 0.301524, 0.227327, 0.182833, 0.172768, 0.167591, 0.164762, 0.182143, 0.223116, 0.254648, 0.214727, 0.12265699999999999, 0.08040999999999998, 0.023106000000000015, -0.10009200000000001, -0.06888499999999997, 0.08991700000000002, 0.284797, 0.36022300000000007, 0.554279, 0.542075, 0.509833, 0.447516, 0.41721, 0.347256, 0.268436, 0.207594, 0.171049, 0.165163, 0.163433, 0.16325, 0.183815, 0.226959, 0.256789, 0.198573, 0.12035799999999999, 0.03477400000000003, -0.04434100000000002, -0.088059, 0.044655999999999973, 0.10380800000000001, 0.058899000000000035, 0.23717900000000003, 0.442957, 0.471171, 0.476127, 0.453268, 0.443653, 0.380184, 0.281362, 0.219215, 0.189323, 0.181838, 0.176671, 0.174149, 0.193375, 0.237525, 0.274385, 0.19508599999999998, 0.042947999999999986, -0.022648, 0.03107199999999999, 0.16335999999999998, 0.243904, 0.25819000000000003, 0.27151800000000004, 0.23786800000000002, 0.468703, 0.528013, 0.535123, 0.514902, 0.506684, 0.440834, 0.353094, 0.27536, 0.221206, 0.207897, 0.193454, 0.180921, 0.195766, 0.242648, 0.280864, 0.237888, 0.15548500000000004, 0.06475500000000001, -0.002819000000000016, -0.012302999999999953, 0.011722999999999928, 0.107597, 0.21226199999999995, 0.363002, 0.585258, 0.61237, 0.598327, 0.54551, 0.50926, 0.431815, 0.326381, 0.242923, 0.196361, 0.186756, 0.181255, 0.172435, 0.18981, 0.235008, 0.269137, 0.19404, 0.001821000000000017, -0.08812799999999998, -0.12529900000000005, -0.146065, -0.11492799999999997, -0.011699000000000015, 0.11114800000000002, 0.29167, 0.482124, 0.492423, 0.474721, 0.424703, 0.397963, 0.335825, 0.26338, 0.205057, 0.169329, 0.164803, 0.163564, 0.163793, 0.184322, 0.22714, 0.266157, 0.230287, 0.24710300000000002, 0.240899, 0.26360399999999995, 0.211569, 0.23821199999999998, 0.22399000000000002, 0.2248, 0.219023, 0.402409, 0.461378, 0.476149, 0.443394, 0.430796, 0.377287, 0.29918, 0.233857, 0.190523, 0.171388, 0.162398, 0.159797, 0.178603, 0.22075, 0.260061, 0.231399, 0.20551899999999998, 0.005748999999999949, -0.14221300000000003, -0.12048500000000001, -0.11114999999999997, -0.007820999999999967, 0.1467, 0.292835, 0.462909, 0.496023, 0.504051, 0.476284, 0.452605, 0.379854, 0.291609, 0.220932, 0.173726, 0.164391, 0.160827, 0.160032, 0.179638, 0.22172, 0.260837, 0.208291, 0.157511, 0.21356300000000003, -0.04977999999999999, -0.063311, -0.03975999999999996, 0.04109499999999999, 0.17906500000000003, 0.354908, 0.557466, 0.544065, 0.530628, 0.503449, 0.483587, 0.421436, 0.340676, 0.262861, 0.208995, 0.197792, 0.191517, 0.187459, 0.204821, 0.249725, 0.303161, 0.2813, 0.20228000000000002, 0.159594, 0.01798299999999997, -0.046238999999999975, -0.08713299999999996, -0.008053000000000032, 0.03393200000000002, 0.17567100000000002, 0.440308, 0.500518, 0.528467, 0.509692, 0.501402, 0.445239, 0.365633, 0.277215, 0.21401, 0.19808, 0.189849, 0.182524, 0.202302, 0.252527, 0.299092, 0.261983, 0.229275, 0.050234999999999974, -0.045108999999999955, -0.019402999999999948, 0.021340999999999943, 0.11520200000000003, 0.23648900000000006, 0.361595, 0.554685, 0.585243, 0.574116, 0.512804, 0.467561, 0.374323, 0.279226, 0.210944, 0.171048, 0.163869, 0.161363, 0.161933, 0.183648, 0.227819, 0.26984, 0.215761, 0.08198399999999997, -0.17075300000000002, -0.27300800000000003, -0.28507899999999997, -0.14017600000000002, -0.08185800000000004, 0.08638600000000002, 0.18856699999999998, 0.33997, 0.369886, 0.3916, 0.379194, 0.374273, 0.324381, 0.262626, 0.210216, 0.178607, 0.174249, 0.171351, 0.169528, 0.186441, 0.224796, 0.260977, 0.223729, 0.097245, -0.08641599999999999, -0.12879600000000002, -0.209134, -0.147548, -0.10668799999999998, -0.08286699999999997, 0.063778, 0.27224, 0.372212, 0.406237, 0.39382, 0.388656, 0.336621, 0.268092, 0.209411, 0.172493, 0.16614, 0.163097, 0.16159, 0.180713, 0.223619, 0.266035, 0.254852, 0.262286, 0.307104, 0.19698700000000002, 0.183187, 0.25055700000000003, 0.15234099999999998, 0.120593, 0.191396, 0.353448, 0.444687, 0.471341, 0.450361, 0.441404, 0.385171, 0.301487, 0.226667, 0.179672, 0.169728, 0.165422, 0.162875, 0.182334, 0.226743, 0.272378, 0.265275, 0.083343, 0.05669299999999999, -0.029515000000000013, -0.186672, -0.14803599999999995, 0.042081000000000035, 0.24962199999999998, 0.261632, 0.445249, 0.501157, 0.523952, 0.495657, 0.470422, 0.39782, 0.308848, 0.235594, 0.188952, 0.176755, 0.170024, 0.166271, 0.183692, 0.224366, 0.263728, 0.207202, 0.109734, 0.037429000000000046, -0.13561600000000001, -0.21588100000000005, -0.11041299999999993, -0.04162899999999997, 0.028092000000000006, 0.273286, 0.441098, 0.485623, 0.495782, 0.466347, 0.447287, 0.381128, 0.293755, 0.219154, 0.174239, 0.165135, 0.161104, 0.159472, 0.179318, 0.222362, 0.262867, 0.21612299999999998, 0.08622100000000002, 0.10339000000000001, 0.17515199999999997, 0.311867, 0.361296, 0.315485, 0.282281, 0.41077, 0.445946, 0.457255, 0.453548, 0.418706, 0.40359, 0.34524, 0.274018, 0.213434, 0.174009, 0.166233, 0.161536, 0.160568, 0.181076, 0.223742, 0.263339, 0.205025, -0.009256000000000014, -0.206506, -0.32005100000000003, -0.31612499999999993, -0.25605999999999995, -0.15490199999999998, -0.022367000000000026, 0.17447999999999997, 0.40027, 0.407394, 0.411666, 0.389828, 0.378301, 0.324567, 0.259029, 0.205339, 0.172696, 0.168377, 0.166656, 0.166152, 0.186476, 0.229765, 0.269981, 0.233601, -0.015269999999999978, -0.18206500000000003, -0.28802599999999995, -0.33143399999999995, -0.30731, -0.222057, -0.07948299999999997, 0.07401800000000003, 0.301092, 0.370349, 0.405434, 0.392006, 0.383799, 0.329258, 0.261932, 0.205748, 0.170395, 0.163811, 0.162698, 0.164516, 0.185689, 0.228245, 0.267362, 0.21976, 0.04528199999999999, -0.029902000000000012, -0.26981, -0.255999, -0.206382, -0.189826, 0.020619, 0.12716899999999998, 0.353525, 0.407777, 0.419438, 0.400414, 0.391145, 0.336511, 0.267526, 0.209818, 0.173909, 0.166628, 0.161605, 0.160005, 0.180137, 0.222197, 0.271213, 0.180774, -0.013378000000000001, -0.03329900000000002, 0.003020999999999996, 0.0012910000000000144, 0.03759199999999999, 0.037299, 0.07022899999999999, 0.062783, 0.293713, 0.389546, 0.418831, 0.400012, 0.390301, 0.335164, 0.263698, 0.204916, 0.168954, 0.163479, 0.160889, 0.16073, 0.180069, 0.221137, 0.269711, 0.23053700000000002, 0.06506199999999998, -0.03080299999999997, -0.079592, -0.09239400000000003, -0.07695400000000002, -0.016262, 0.08318500000000001, 0.24641100000000002, 0.467083, 0.48423, 0.481203, 0.442011, 0.410244, 0.341837, 0.26688, 0.20772, 0.171543, 0.164839, 0.161168, 0.160035, 0.179921, 0.222654, 0.272447, 0.23276899999999998, 0.085559, -0.013273000000000035, -0.08188899999999999, -0.06566100000000002, -0.05576500000000001, -0.008209999999999995, 0.08357800000000004, 0.254874, 0.466582, 0.501834, 0.52072, 0.497166, 0.483009, 0.420354, 0.337779, 0.266818, 0.217856, 0.205221, 0.19852, 0.194803, 0.214196, 0.262134, 0.324052, 0.302468, 0.14847900000000003, 0.13627999999999998, 0.259224, 0.11670399999999997, 0.128747, 0.08525900000000003, 0.18264900000000006, 0.37923399999999996, 0.572003, 0.576561, 0.570067, 0.526184, 0.487353, 0.400043, 0.302617, 0.229701, 0.183182, 0.170841, 0.164305, 0.160835, 0.178955, 0.221087, 0.271129, 0.22674, 0.06894699999999998, -0.05041799999999996, -0.07238199999999995, -0.059281999999999946, -0.013083999999999985, 0.06470299999999995, 0.16315000000000002, 0.34935700000000003, 0.549162, 0.56235, 0.564698, 0.530686, 0.501078, 0.422655, 0.326067, 0.246779, 0.195529, 0.18239, 0.175699, 0.170945, 0.188452, 0.231337, 0.284139, 0.262648, 0.169946, 0.08185000000000003, -0.009364999999999957, -0.04031499999999999, -0.03584100000000001, 0.052678, 0.17081400000000008, 0.361154, 0.571368, 0.581452, 0.58116, 0.544511, 0.51604, 0.437427, 0.340166, 0.260891, 0.209334, 0.194307, 0.184191, 0.176876, 0.193792, 0.23802, 0.294615, 0.275207, 0.20909499999999998, 0.15871900000000005, 0.13702599999999998, 0.09002100000000002, 0.011213000000000028, 0.152113, 0.23108599999999996, 0.360367, 0.502118, 0.551695, 0.549248, 0.510786, 0.485956, 0.414219, 0.318266, 0.238737, 0.187302, 0.174035, 0.167574, 0.163715, 0.181683, 0.223497, 0.274102, 0.257573, 0.257082, 0.309797, 0.255626, 0.266458, 0.34967499999999996, 0.329778, 0.45154200000000005, 0.457742, 0.564599, 0.604393, 0.600633, 0.563123, 0.533694, 0.457054, 0.358239, 0.264105, 0.200299, 0.181203, 0.172144, 0.166456, 0.183845, 0.226205, 0.27749, 0.263238, 0.294577, 0.237106, 0.121751, 0.10145200000000004, 0.06256600000000001, 0.19322799999999998, 0.070027, 0.220161, 0.42702, 0.488814, 0.514054, 0.491189, 0.474206, 0.408585, 0.319802, 0.243486, 0.194344, 0.179175, 0.170184, 0.165369, 0.184027, 0.22928, 0.288578, 0.296045, 0.271591, 0.326887, 0.051554000000000044, 0.03539300000000006, 0.09914399999999995, 0.349569, 0.292965, 0.3626020000000001, 0.563905, 0.568083, 0.548031, 0.506732, 0.483899, 0.413432, 0.332013, 0.268001, 0.226994, 0.224696, 0.227903, 0.227633, 0.220357, 0.242298, 0.278015, 0.243429, 0.152312, -0.05277799999999999, -0.13668200000000003, -0.193243, -0.07361699999999999, -0.13028299999999998, -0.039959999999999996, 0.12857000000000002, 0.340422, 0.378314, 0.396696, 0.380774, 0.374597, 0.323385, 0.260639, 0.208689, 0.176681, 0.173177, 0.172729, 0.173923, 0.19613, 0.240476, 0.291407, 0.24730900000000003, 0.229209, -0.10227199999999997, -0.21418699999999996, -0.23550299999999996, -0.20588900000000004, -0.129411, 0.04010600000000003, 0.15805999999999998, 0.37819, 0.382934, 0.399031, 0.382687, 0.376192, 0.324551, 0.259837, 0.207968, 0.177798, 0.17495, 0.173263, 0.172656, 0.193181, 0.23685, 0.287239, 0.250392, 0.24671899999999997, 0.11812899999999998, 0.12461399999999999, -0.014548999999999979, 0.0038670000000000093, -0.01569699999999996, 0.056282, 0.18142300000000003, 0.37129, 0.37525, 0.393768, 0.379456, 0.37417, 0.323679, 0.261524, 0.209272, 0.177029, 0.173201, 0.172129, 0.172543, 0.193131, 0.234775, 0.282846, 0.23974, 0.12396900000000001, -0.040375999999999995, -0.25647, -0.270707, -0.25112100000000004, -0.201652, 0.00013999999999997348, 0.10039500000000001, 0.317434, 0.377573, 0.408246, 0.393832, 0.388377, 0.336902, 0.268581, 0.209197, 0.17217, 0.165496, 0.162134, 0.160284, 0.179193, 0.221445, 0.271573, 0.24161, 0.048565, 0.01467099999999999, 0.078009, 0.11810400000000001, 0.178748, 0.175999, 0.198211, 0.17526, 0.37699, 0.428037, 0.446381, 0.41753, 0.40338, 0.344714, 0.271994, 0.210868, 0.173151, 0.165739, 0.1611, 0.159808, 0.179948, 0.222775, 0.272588, 0.237731, 0.109815, 0.012459999999999971, 0.08639499999999997, 0.179785, 0.22255400000000003, 0.26827100000000004, 0.277991, 0.2403, 0.430585, 0.477546, 0.484989, 0.444167, 0.413833, 0.345599, 0.27184, 0.21199, 0.17512, 0.168841, 0.165176, 0.163089, 0.18127, 0.222103, 0.270315, 0.237882, 0.164607, -0.008899999999999991, -0.14166900000000002, -0.08763100000000001, -0.135546, 0.10188499999999998, 0.018101000000000034, 0.24516200000000005, 0.396875, 0.397686, 0.406382, 0.384921, 0.375972, 0.323957, 0.261287, 0.209461, 0.178163, 0.175388, 0.17463, 0.175488, 0.196602, 0.239503, 0.288935, 0.250034, 0.11055700000000002, -0.08612199999999998, -0.185772, -0.21939200000000003, -0.20970900000000003, -0.13930599999999999, -0.02643200000000001, 0.122524, 0.357274, 0.395344, 0.412699, 0.395463, 0.390903, 0.340272, 0.268041, 0.2065, 0.169343, 0.164074, 0.161092, 0.159666, 0.178858, 0.221393, 0.271878, 0.249934, 0.20733300000000002, 0.11168700000000001, -0.09484399999999998, -0.13541199999999998, -0.15101099999999995, -0.05133399999999999, 0.09917300000000001, 0.132516, 0.33196, 0.418988, 0.457026, 0.434838, 0.418094, 0.355154, 0.280371, 0.220655, 0.182662, 0.175194, 0.169649, 0.165705, 0.184393, 0.229205, 0.284356, 0.269626, 0.24575400000000003, 0.03378899999999996, -0.18417100000000003, -0.21843800000000002, -0.274224, -0.24826800000000004, -0.03667200000000004, 0.17390499999999998, 0.38522999999999996, 0.436802, 0.453636, 0.430154, 0.417846, 0.359954, 0.282967, 0.21769, 0.176214, 0.169161, 0.167212, 0.167673, 0.187509, 0.229707, 0.281365, 0.266909, 0.18006599999999998, 0.147908, -0.07649699999999998, -0.185629, -0.15546999999999994, 0.169371, 0.10522999999999999, 0.191042, 0.41804, 0.475504, 0.485148, 0.456642, 0.44189, 0.380811, 0.301732, 0.236001, 0.193208, 0.182566, 0.175098, 0.170302, 0.187341, 0.230139, 0.282936, 0.278818, 0.250419, 0.174222, 0.201531, 0.270708, 0.284744, 0.28213299999999997, 0.278717, 0.254241, 0.428344, 0.501842, 0.512405, 0.484798, 0.470548, 0.409257, 0.328318, 0.258095]
