new object=loadshape.solar_634_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016779111539472532,0.05087765413709513,0.07182233710096672,0.22070226934197848,0.050611145185315,0.11827156166944128,0.17693638832909842,0.19049548760185755,0.09518020386109408,0.006308595461316044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04403238996466018,0.11182788632845586,0.15653202488390433,0.006173515581646661,0.3360166768889279,0.12015172756213675,0.4363007097169894,0.30004161920616845,0.1584121907765998,0.013559099272759136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1291436665790473,0.3011149566284062,0.4000518414673326,0.16955445544554454,0.3015165454598557,0.3007097169893981,0.2456701422354625,0.213316685650866,0.11196296620812524,0.008860509944799791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19653757411139347,0.4502613978211981,0.6392819591693684,0.7572833610794708,0.8022540085866995,0.7810428166710477,0.6870710301118608,0.5266472443704547,0.2870191886445282,0.05638307193551214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2137182744823155,0.4768429276555974,0.6709636671631766,0.7885634802418297,0.831522532784252,0.8021225795145888,0.7014369578550776,0.534700925844797,0.28970253220012265,0.055039574753935575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1688827068547563,0.39992041239522186,0.6269312771985164,0.5618191243903152,0.635120038552528,0.6551228131662724,0.6576710768421976,0.4989923771138177,0.2701049972253863,0.05047606530564562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1714309705306814,0.17022255322877422,0.6082683489587897,0.6976766260696867,0.624780951546482,0.5981994217120828,0.5042276351528959,0.25775431525453435,0.13612401063115162,0.014497356815327553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17451955372528405,0.40690075644732615,0.10739580595227666,0.14149434854989926,0.3166856508659716,0.3668952072198369,0.3005782879172873,0.19479248809836736,0.1033689652151056,0.011949093139402437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17935322293291278,0.4117344256549549,0.22070226934197848,0.4694609947720437,0.3677020356902948,0.17170113029002015,0.22016194982330087,0.1841868921405415,0.09545036362043284,0.045105727386897984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0830996816495809,0.20539808405619325,0.330916498729519,0.5671894623090629,0.3291714127164929,0.429857034376004,0.4365672186687696,0.3522627705248401,0.19653757411139347,0.034500131429072114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21640526884546865,0.478989602500073,0.6704269984520577,0.7857414059990071,0.8281637898303105,0.8022540085866995,0.7085523817868513,0.5516187680714975,0.3274263267034669,0.08068284704576653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19989266625777624,0.454021729606589,0.637131633517334,0.7725875463652561,0.8198399485966296,0.8015822599959112,0.7102974677998773,0.5377895090393995,0.31977423406057426,0.07947442974385935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1955956657612664,0.4489179006396215,0.6321665352375946,0.5831653961856362,0.6473356406437104,0.5886708139840533,0.5312107538187447,0.4238149478664681,0.2514420689856597,0.060815152311691364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08148602470866556,0.1930474020853413,0.3498459359210257,0.4459643973246883,0.51094147025322,0.4689206752533661,0.2773518502292707,0.2258024475013873,0.1273985805660212,0.020809603084202228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04295905254242238,0.11531805835450802,0.535642834194924,0.6677400040889044,0.7712440491836794,0.7650705336020329,0.6834457782061393,0.5336275884225591,0.3110488039954438,0.07866760127340168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17787464587166682,0.4133444317883116,0.583030316305967,0.4930853704839511,0.5795401442799147,0.7545963667163178,0.4560333245713952,0.20835158737112647,0.11666155553608458,0.02107611203598236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18391673238120276,0.4423427962265253,0.6457256345103538,0.7869498233009142,0.8168864452816964,0.7959454131253835,0.7068072957738253,0.5561822775197874,0.32568124069044074,0.08484476766260697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20083092380034465,0.4524080726656737,0.6545824936475949,0.7752708899208506,0.8236002803820206,0.8029257571774878,0.7206329039983644,0.5642359589941295,0.3314531674406379,0.08752811121820148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2118417593971787,0.474962761762902,0.6661299979555478,0.7799694792488099,0.8544751599053709,0.8325958702064897,0.7399639300213208,0.5659810450071556,0.34823592978766904,0.09545036362043284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2079463477321184,0.4638204970939572,0.6485440579456176,0.7594300359239464,0.8009141622126815,0.7768808960542073,0.6925764479102778,0.5461133502730804,0.330916498729519,0.08900668827944742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053564648500248266,0.1341124156663454,0.20311267852448964,0.11598980694529633,0.33628683664826664,0.08967478606267706,0.09357019772773738,0.0013434971815765651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04940272788340781,0.1451196004556208,0.4101207687140396,0.4380457957300155,0.8269553725284033,0.8091029235666931,0.3823344723852917,0.33172332719997666,0.19291232220567192,0.042823972662753014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055846403224393236,0.14485309150384065,0.16834603814363738,0.4189812786588393,0.8840101930547037,0.8691112474079267,0.7756761295598588,0.6122951896959609,0.3694471217033208,0.10471246239668217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2215054470048775,0.4877150325652035,0.679689097228307,0.7947369958234761,0.8426647974531968,0.8222567832004442,0.7364737579952687,0.5838371447764246,0.36568678991792986,0.10712929700049653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.211034930926721,0.4661022518181022,0.6484089780659482,0.7599667046350653,0.8057441806127517,0.7837298110342008,0.7037187125792226,0.5615526154385351,0.3510543532229329,0.10350404509477497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14001942229621195,0.32098265136248144,0.3699837904144397,0.5492019334676831,0.6148471041794445,0.5892074826951722,0.5364460118578229,0.3945500744764742,0.2416433014982914,0.06900391366570285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16646587225094192,0.38890957679838783,0.37682905458687466,0.6999583807938317,0.7384890037676335,0.5357779140745933,0.07437060077689185,0.5208753176202576,0.3076937118490611,0.08658985367563306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047120973159262836,0.0758491778381378,0.11437615000438098,0.17680130844942898,0.13961783346476242,0.09692528987412016,0.09826878705569674,0.038125383334793664,0.019601185782295045,0.0004015888314495167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22177560676421626,0.3916549840824791,0.6307171646368177,0.5982395805952277,0.659273781360437,0.7810574199012822,0.6639577674581618,0.5956511580361576,0.3666250474604983,0.11612123601740705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2106333420952715,0.4657006629866527,0.6516326411402203,0.7633254475890068,0.8100411811092614,0.7933934986418997,0.7144593884167179,0.458585239054879,0.3051417973655773,0.11531805835450802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06578025059143082,0.2017728321504717,0.3435373404597097,0.3476992610765502,0.4473078945062648,0.4224714506848915,0.38139256403516464,0.27439834691433745,0.16834603814363738,0.04832939046117001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22164052688454688,0.4871783638540845,0.6904297730658022,0.8088327638073542,0.8587721604018811,0.8438732147551039,0.7579551096702591,0.6109553433219429,0.3804543064925962,0.1269969917345717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2224473553550045,0.4742910131721136,0.6579412366015363,0.7709775402318993,0.8170215251613657,0.8044043342387337,0.7284200765209264,0.5896090715266218,0.3803192266129268,0.12941382633838605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2208336984140892,0.19156882502409533,0.4493231402786297,0.5583289523642629,0.637131633517334,0.6241092029556938,0.5376544291597302,0.1539801104004206,0.11129121761733696,0.07343234323432345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17062779286778235,0.4600601653085663,0.6451853149916762,0.8406495516808319,0.8399778030900437,0.7696340430503228,0.62585428896872,0.39495166330792375,0.1389460848739741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1594855281988376,0.4252935249277141,0.6361933759747657,0.7655086305090686,0.6837999065393265,0.8072227576739975,0.6963148748503171,0.6155188527702329,0.2378829697129005,0.11571964718595755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11732965331931425,0.15572519641344668,0.11732965331931425,0.17680130844942898,0.1170631443675341,0.4887920207949999,0.4451612196617892,0.32312932620695695,0.11222947515990538,0.0154392651654546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008725430065130406,0.05638307193551214,0.08819985980898976,0.3156123134437338,0.3799176377814773,0.17693638832909842,0.2562757381932884,0.11169280644878647,0.06779549636379567,0.12766874032535994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05557624346505448,0.052892899909459966,0.20512792429685447,0.4018005782879173,0.36850521335319375,0.4610020736586933,0.5038260463214463,0.6075966003680014,0.3928049884634481,0.14095767983878035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04456905867577909,0.1131677327024738,0.21170667951750927,0.7884284003621602,0.295879698589328,0.29426604164841264,0.33400508192412165,0.2513106399135489,0.006173515581646661,0.13102383247174276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07128566838984783,0.316820730745641,0.6847892753877158,0.8174267648003739,0.8370754110809312,0.8587758112094397,0.7386897981833582,0.6352514676246386,0.411197756943836,0.15505344782265834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022686118169339062,0.2613759163526972,0.5216821460907154,0.7147295481760566,0.8278972808785303,0.8592431145769445,0.8118665848885774,0.7390950378223664,0.6368651245655539,0.4252935249277141,0.16297570022488975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02309135780834721,0.2519787376967785,0.3713090335582232,0.6040334121907767,0.5872469990361869,0.7711710330325069,0.667436987061538,0.6660022196909957,0.6180707672537166,0.4103909284733783,0.15800695113759164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02912979351032448,0.26486608837874936,0.5218135751628261,0.7264048307485617,0.8143381816057712,0.8589072402815503,0.7215748123484915,0.6842526066765969,0.5245005695259792,0.41414760945121065,0.08940827711089694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005366687111188995,0.14713484622798564,0.33682350535938554,0.4760360991851398,0.54195142965624,0.6396835480008178,0.6770021028651538,0.4502613978211981,0.3960250007301616,0.2807069423756535,0.09518020386109408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006443675340985426,0.23707979205000146,0.4753643505943515,0.6661299979555478,0.7823863138526242,0.8307157043137943,0.8179634335114928,0.7458709366511873,0.6028980110400419,0.38582464441134384,0.14914644119279186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035306959899529776,0.050074476474196085,0.1588137796080493,0.2221771955956658,0.2369447121703321,0.2868841087648588,0.18270831507929555,0.15854361984871054,0.1687476269750869,0.06269166739682819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0038917608575016797,0.1731760565437075,0.3080953006805105,0.3988470749729841,0.6031681707993809,0.6892213557638951,0.5392680861006455,0.6670682554981162,0.25171222874499843,0.0861846140366249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028326615847425456,0.08792970004965099,0.18955723005928912,0.334140161803791,0.4624769999123807,0.8944807091328603,0.8636058296095097,0.7868183942288035,0.6466638920529221,0.4363007097169894,0.17599813078652998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0362452174420982,0.2688965799234791,0.5200684891498,0.7000934606735011,0.8100411811092614,0.8491084727941821,0.8001328893951343,0.7611751219369726,0.6253176202576011,0.4224714506848915,0.17129954145857065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0330252051753848,0.1022956277928678,0.4279768684833085,0.5172500657145361,0.7999722538625545,0.8419893980548498,0.8270904524080728,0.7551330354274366,0.6198158532667427,0.4193865182978475,0.16284062034522034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014632436694996937,0.054371476970705934,0.2675530827419025,0.25171222874499843,0.3475641811968808,0.4771094366073776,0.3890446566780572,0.4963090335582231,0.2445968048132247,0.07625076666958731,0.00013507987966938288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0069803440521043255,0.0034901720260521628,0.04202079499985397,0.272518181021642,0.18915199042028094,0.4364357895966588,0.4734878355092146,0.3134656385992582,0.034368702356961364,0.16109553433219428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0484644703408394,0.3036632203043313,0.5748415549519553,0.7700356318817723,0.8916622856975963,0.9360999153012648,0.8853536902362803,0.8089678436870237,0.6661299979555478,0.4572417418733024,0.19331391103712145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05128289377610328,0.2977562136744648,0.5474568474546571,0.7257330821577734,0.8339357165805077,0.8771649288822688,0.8589072402815503,0.7835947311545314,0.6470654808843717,0.44287946493764413,0.18646864686468648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0340985425976226,0.2695646777067088,0.4228766903238997,0.5841036537282047,0.7085523817868513,0.7089539706183008,0.7092241303776395,0.4251584450480447,0.2978912935541342,0.4083756827010135,0.17895163410146328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019466105902625663,0.1657941236601536,0.3725320540903648,0.44475598002278105,0.54195142965624,0.5289289990945998,0.652705978562458,0.4851667688892784,0.24499839364467424,0.07665600630859548,0.07598425771780717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04161555536084582,0.2040545868746167,0.2749350156254564,0.4554966558602763,0.6325681240690442,0.6238426940039137,0.5740383772890564,0.4969807821490114,0.4805996086334298,0.27896185636262744,0.06470691316919303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022149449458220158,0.12283507111773125,0.3238010747977453,0.334140161803791,0.4181781009959403,0.5089262244808552,0.5909525687081983,0.5216821460907154,0.4620754110809312,0.3350784193463594,0.10404071380589387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598732439615643,0.30258988288209354,0.5426231782470283,0.7144593884167179,0.8113846782908379,0.8782382663045066,0.852463564940565,0.7669470486871697,0.6184723560851662,0.4046190017231812,0.17572797102719126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0655137416396507,0.3242026636291948,0.5847754023189929,0.7728540553170361,0.8879056047197641,0.9322045036362044,0.913946815035486,0.7494961885569088,0.6881443675340987,0.4368373784281083,0.20969143374514446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0637686556266246,0.29641636730044685,0.5058412920938112,0.7741975524986128,0.8771649288822688,0.9144871345541634,0.8883071935512137,0.7923201612196619,0.6163256812406904,0.4103909284733783,0.1763997196179795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06779549636379567,0.030338210812231668,0.5926976547212244,0.2596308303396712,0.3178940681678788,0.4384473845614649,0.9378450013142908,0.836889219895441,0.6904297730658022,0.4636854172142879,0.2088882560822454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07504234936768013,0.3338700020444522,0.5802118928707031,0.7459987149157394,0.7208775081047928,0.8983761207979205,0.8366373141738953,0.8033273460089372,0.6694850901019306,0.464893834516195,0.20969143374514446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07960950962352874,0.3529345191156284,0.6101485148514852,0.7982271678495284,0.9107268027687724,0.9539523642629748,0.932069423756535,0.8501818102164199,0.6825075206635709,0.4777811851981658,0.21882210344928305,0.011142264668944772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08054776716609714,0.34434051812260874,0.5983345015917522,0.7740624726189433,0.8751496831099039,0.880655100908321,0.8625324921872719,0.7835947311545314,0.6414286340138439,0.4477094833377143,0.20163775227080236,0.007652092642892609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07920426998452057,0.3095702269341979,0.5862539793802389,0.765337042553813,0.8666944128041123,0.9010594643535152,0.8889789421420019,0.7703057916411111,0.6340430503227314,0.43884897339291457,0.1968040830631736,0.006845264172434943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0830996816495809,0.3400471684336576,0.5831653961856362,0.761576710768422,0.8657525044539852,0.911665060311341,0.8960943660737756,0.8179634335114928,0.6807624346505448,0.4599287362364556,0.20969143374514446,0.012080522211513187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07557901807879905,0.29225444668360645,0.583030316305967,0.6783456000467304,0.8563553257980666,0.8891103712141126,0.8679028301060195,0.7889650690732791,0.6455905546306844,0.33064998977773885,0.2017728321504717,0.010204007126376357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0845746079032682,0.33078141884984963,0.4482461520488332,0.5188600718478928,0.5512135284324894,0.807624346505447,0.872867928385759,0.5385963375098572,0.637131633517334,0.4322738689798184,0.1994910774263267,0.009127018896579924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07208884605274687,0.2586925727971027,0.4988572972341482,0.7419791757936856,0.8433073395835159,0.6782105201670611,0.7415775869622362,0.6408919653027251,0.582493647594848,0.4228766903238997,0.2023095008615906,0.011412424428283536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06309690703583634,0.22526577879026846,0.2259375273810567,0.12847191798825902,0.34595417506352405,0.4691908350127048,0.8724663395543095,0.7942003271123573,0.6596863226145624,0.460330325067905,0.20700809018954994,0.0149025964543357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09759703846490844,0.3542743654896464,0.5913541575396478,0.5733666286982679,0.8630691608983908,0.8947508688921991,0.8811917696194399,0.8066860889628787,0.6717668448260755,0.4714725897368498,0.2154633604953416,0.0175859400099302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10189403896141827,0.3534711878267473,0.5795401442799147,0.7386240836473029,0.8222969420835889,0.8310187213411607,0.7172449545839541,0.6932481965010662,0.6633115745202839,0.4521415637138935,0.2149266917842227,0.017450860130260815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10055054177984173,0.3468924326060925,0.5071811384678291,0.5493370133473525,0.7043904611700109,0.7852047372878881,0.7019736265661964,0.6826426005432402,0.582493647594848,0.2862123601740705,0.13720099886094805,0.006845264172434943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013960688104208651,0.0582632378282076,0.09209162066649144,0.17358129618271562,0.09303352901661847,0.06175340985425976,0.2118417593971787,0.2934628639855136,0.022284529337889544,0.16606428341949242,0.07880268115307107,0.00013507987966938288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05557624346505448,0.17290954759192734,0.27668010163848245,0.25922924150822163,0.3879713192558194,0.3156123134437338,0.29681795613189643,0.32407123455708403,0.312257221297351,0.09638862116300127,0.04456905867577909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0165126025876924,0.06994217120827129,0.2611094074009171,0.3781725517684512,0.6383400508192413,0.8025570256140659,0.7074790443646135,0.6876076988229797,0.6430386401472006,0.2807069423756535,0.1347841642571337,0.008053681474342125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11934489909167907,0.12954890621805545,0.3979051666228571,0.6312246268874676,0.8498495867285843,0.7469296708431905,0.8533032506790502,0.7395586903823127,0.7132509711148106,0.26178115599170537,0.13209716989398054,0.010875755717164638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1423011770203569,0.4307952919185724,0.6823724407839015,0.8615905838371448,0.9008623207453491,0.8541976985309151,0.7873331580945706,0.7944668360641375,0.734327083150793,0.5163118081719678,0.2416433014982914,0.026311370075060604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14055609100733082,0.4153560267531177,0.6488105668973978,0.8081610152165659,0.8964959549052252,0.9210622389672596,0.9106099769268964,0.8241369490931395,0.6798241771079763,0.4793948421390812,0.23291787143316106,0.025102952773153425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13881100499430474,0.4036770933730542,0.6281360436928649,0.815411519028009,0.9112634714798914,0.503690966441777,0.9334129209381116,0.8469581471421479,0.7076104734367243,0.4865066152632962,0.2384196384240194,0.02993662198078215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1367957592219399,0.3965616694412805,0.6241092029556938,0.7853398171675575,0.4219347819737726,0.7183511492742195,0.7315086597155291,0.5502752708899209,0.3514559420543825,0.27346008937176897,0.13491559332924444,0.01275227080230147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015169105406115834,0.033561873886503696,0.036781886153217085,0.12458015713075735,0.2769502613978212,0.3797825579018079,0.4885218610356612,0.3854194047723357,0.38139256403516464,0.1808281491866001,0.09075177429247352,0.005771926750197144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005907006629866527,0.02537311253249219,0.0950451239814247,0.14753643505943514,0.15277169309851338,0.1632422091766699,0.11222947515990538,0.12672683197523293,0.10914089196530273,0.059606735009784174,0.027519787376967787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0025519144834837467,0.002416834603814364,0.04255746371097287,0.07168725722129736,0.1271320716142411,0.0912884430035924,0.10900946289319198,0.0655137416396507,0.13371082683489588,0.11075454890621808,0.053564648500248266,0.0013434971815765651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14538976021495956,0.3966967493209497,0.6108202634422735,0.7609086129851924,0.4777811851981658,0.41361094074009175,0.5543021116270921,0.43549388124653177,0.6892213557638951,0.2270108648032945,0.2342613686147376,0.0314151990420281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04040713805893864,0.19841408919653028,0.3988470749729841,0.4572417418733024,0.3991135839247642,0.4353588013668624,0.5117446479161191,0.4392542130319227,0.5890724028155029,0.3372250941908351,0.17290954759192734,0.024029615350915624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16109553433219428,0.4205949355997547,0.5752431437834049,0.6743187593095593,0.788023160723152,0.8246736178042584,0.791783492508543,0.7204978241186951,0.5881341452729345,0.3463557638949736,0.1763997196179795,0.025774701363941704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15586027629311605,0.36125470954175065,0.4561684044510646,0.5132232249773651,0.5383261777505185,0.5987360904232016,0.7234513274336284,0.6145805952276644,0.35494611408043464,0.19600090540027454,0.09732687870556968,0.010335436198487109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0769225152603756,0.1871403954554748,0.2961462075411081,0.7951385846549257,0.8787749350156255,0.917436987061538,0.8923340342883846,0.8190367709337306,0.6817006921931131,0.4697275037238237,0.11236455503957476,0.0330252051753848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1617672829229826,0.40394725313239294,0.3744122199830603,0.522350243873945,0.6702919185723882,0.877431437834049,0.8493749817459623,0.7744677122579515,0.6469340518122609,0.4600601653085663,0.13397733578667606,0.019195946143286898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027519787376967787,0.13974926253687314,0.2440601361021058,0.2659430766085458,0.3917316510412103,0.5651778673442566,0.6194106136277344,0.6012880049066853,0.6817006921931131,0.32071249160314264,0.10431087356523264,0.013694179152428518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18109830894593884,0.4536164899675809,0.6833143491340286,0.8430663862846461,0.9354281667104766,0.9711367154414556,0.945628523029294,0.8615905838371448,0.7203663950465844,0.5132232249773651,0.2554689097228307,0.038125383334793664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018801658926954645,0.18499006980344052,0.44113437892461815,0.6627749058091651,0.7954087444142646,0.8877705248400947,0.9221355763894974,0.931266246093636,0.8183650223429423,0.6815692631210024,0.4859699465521774,0.247550308128158,0.03946888051637022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006845264172434943,0.19371549986857092,0.4545583983177079,0.6721720844650838,0.8240018692134701,0.8852806740851077,0.8632809077367914,0.7719888139256403,0.768670229854844,0.7022401355179766,0.5032893776103274,0.2585574929174333,0.04202079499985397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00496874908729811,0.1671376208417302,0.3225926574958381,0.4869118549023045,0.5474568474546571,0.6810325944098835,0.5849104821986624,0.7677538771576273,0.4166995239346944,0.4356289611262011,0.4757695902333596,0.2331843803849412,0.03799030345512428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15465185899120887,0.23868979818335814,0.2220421157159964,0.24540363328368234,0.3897164052688456,0.508254475890067,0.3028600426414323,0.28393060544992554,0.29171777797248755,0.18109830894593884,0.05490814568182482,0.02241960921755893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0620199188060399,0.18539530944244867,0.17572797102719126,0.6995348871170303,0.9050753526680102,0.8301571307573236,0.9130304623382692,0.8030571862495985,0.7272116592190193,0.5199370600776893,0.2570825666637461,0.04215222407196472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015169105406115834,0.21385335436198488,0.492818861532171,0.7368789976342768,0.9024029615350916,1.0,0.9456540786822046,0.9974480855165164,0.8964521452145215,0.7333851748006658,0.38783623937614997,0.2121082683489588,0.04537588714623676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015840853996904117,0.2145251029527732,0.4843599404188207,0.7116373141738953,0.8654859955022052,0.9558325301556706,0.9848272437863256,0.954894272613102,0.8696479161190456,0.7250649843745438,0.5050344636233536,0.2623178247028243,0.04658430444814393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018659277432168,0.22056718946230908,0.4867767750226351,0.6988850433715939,0.8434679751160957,0.92495765063232,0.9496590145740238,0.9198538216653523,0.8398427232103742,0.7068072957738253,0.5078528870586174,0.2627194135342738,0.04537588714623676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020002774613744563,0.21654034872513805,0.479526271211192,0.6972750372382371,0.8444098834662228,0.8125930955927452,0.964557960220801,0.9381115102660708,0.8587721604018811,0.7204978241186951,0.503154297730658,0.2609743275212477,0.04591255585735565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021211191915651743,0.20969143374514446,0.4623455708402699,0.4737543444609948,0.4251584450480447,0.4783178539092848,0.21506177166389207,0.6709636671631766,0.8371593796547797,0.6905612021379129,0.4899967872893485,0.246071731066912,0.04671938432781332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020539443324863463,0.2035179181634978,0.2934628639855136,0.5243654896463098,0.8108480095797191,0.6972750372382371,0.9326097432752124,0.9036113788369988,0.8304455445544555,0.7009002891439587,0.5070460585881598,0.2586925727971027,0.04738748211104297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02389453547124624,0.2071431700692193,0.4455628084932388,0.5306740851076258,0.6454554747510151,0.28339393673880664,0.6100134349718158,0.771645638015129,0.6463937322935834,0.3761573059960864,0.2440601361021058,0.11410964105260085,0.04363080113321067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020002774613744563,0.0351718800198604,0.14136291947778848,0.18391673238120276,0.227412453634744,0.4326754578112679,0.6412935541341744,0.3805893863722656,0.35816977715470666,0.21627018896579925,0.1808281491866001,0.10900946289319198,0.04738748211104297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012887350681970852,0.07396901194544234,0.474962761762902,0.5051695435030229,0.6011529250270161,0.6379384619877918,0.6016895937381349,0.6771371827448232,0.6047781769327376,0.5661161248868251,0.3919981599929905,0.2526504862875668,0.051417973655772664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013434971815765651,0.012485761850521335,0.05074622506498438,0.07826601244195218,0.08108443587721605,0.12941382633838605,0.15975203715061773,0.3725320540903648,0.3282331551739245,0.2487587254300652,0.1609604544525249,0.046047635737025035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032488536464265895,0.23748138088145104,0.4968457022693421,0.6920397791991589,0.8284339495896493,0.9099199742983148,0.9355632465901458,0.9084450480446276,0.8356808025935337,0.7017034668068578,0.5101346417827624,0.27037150617716643,0.05235623119834108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035306959899529776,0.2376164607611204,0.481808025935337,0.6779440112152809,0.8147397704372208,0.7425158445048045,0.928447822658372,0.8931408627588423,0.8194383597651802,0.6847892753877158,0.1538450305207512,0.2663446654399953,0.054502906042816684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0362452174420982,0.2455350623557931,0.5120148076754579,0.7294934139431644,0.8799833523175328,0.966839714944946,0.99154107888665,0.8493749817459623,0.6724385934168639,0.7418440959140162,0.5306740851076258,0.22969420835888896,0.05463798592248605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038125383334793664,0.247550308128158,0.5113430590846695,0.7269451502672392,0.7176976547212245,0.933796255731768,0.8943200736002804,0.8364620754110809,0.8205080463798593,0.7394272613102019,0.5342993370133474,0.17022255322877422,0.055711323344723854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03973538946815036,0.2484885656707264,0.4933555302432898,0.7136525599462602,0.8602507374631271,0.9449604252460646,0.9693916294284296,0.9422734308829116,0.8575637430999737,0.4846301001781595,0.5065093898770409,0.26781959169368263,0.059606735009784174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04188571512018459,0.2501022226116417,0.4949655363766465,0.6919046993194895,0.8272255322877421,0.904283127427787,0.9260309880545576,0.8070876777943282,0.8297737959636672,0.694588042875084,0.5081230468179562,0.2764135926867023,0.0609465813838021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042823972662753014,0.2556039896025001,0.5004709541750636,0.7143243085370484,0.8556835772072784,0.935293086830807,0.9636197026782324,0.8983797716054792,0.6537793159846959,0.7251964134466544,0.5246356494056486,0.27600835304769417,0.059738164081894925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022554689097228308,0.09437337539063642,0.3047402085341277,0.5211418265720378,0.6560610707088409,0.7002285405531704,0.7368789976342768,0.8789100148952949,0.800373842694004,0.6705584275241684,0.4871783638540845,0.26030257893045944,0.0582632378282076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04363080113321067,0.16968588451765532,0.3678334647624055,0.5030192178509887,0.4772445164870471,0.8258820351061655,0.4230081193960105,0.8011806711644617,0.517786734425655,0.4757695902333596,0.2777570898682789,0.14471801162417128,0.04658430444814393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013022430561640236,0.08377143024036918,0.3991135839247642,0.2950728701188703,0.5751117147112942,0.6686819124390315,0.6818357720727826,0.3278279155349164,0.3216543999532697,0.32219106866438857,0.2327827915534917,0.1325024095329887,0.03946888051637022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04644922456847456,0.12269999123806187,0.3540078565378662,0.491340284470925,0.3252796518589912,0.7402340897806595,0.7845329886970999,0.6069285025847718,0.5330909197114403,0.3499810158006952,0.2451334735243436,0.12565349455299513,0.04161555536084582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013434971815765651,0.12498174596220685,0.029670113029002017,0.04564239609801689,0.1753263821957417,0.35387277665819683,0.4565699932825141,0.36098820058997055,0.3247429831478723,0.3694471217033208,0.2996363795671603,0.16995604427699407,0.048866059172288916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15021977861502964,0.1588137796080493,0.1522350243873945,0.5987360904232016,0.5051695435030229,0.2965514471801163,0.37803747188878173,0.2468785595373697,0.2160036800140191,0.2021744209819212,0.051417973655772664,0.02819153596775607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01328893951342037,0.04081237769794679,0.10095213061129124,0.3795123981424692,0.8593088291129999,0.930324337743509,0.9569058675779084,0.8218551943689946,0.8611889950056952,0.7272116592190193,0.5181919740646631,0.2832588568591373,0.06430532433774351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05208607143900231,0.2710432547679547,0.5120148076754579,0.6979467858290254,0.8272255322877421,0.9006578755220656,0.9195873127135724,0.8892454510937821,0.8128596045445252,0.683715937965478,0.5010076228861825,0.2733250094920997,0.0609465813838021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05181956248722218,0.2679546715733521,0.5050344636233536,0.6862678524489618,0.8086976839276848,0.8789100148952949,0.8978394520868017,0.8742114255673356,0.8044043342387337,0.6811640234819943,0.5022160401880896,0.2765486725663717,0.06309690703583634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05544481439294372,0.27037150617716643,0.5101346417827624,0.6957964601769911,0.8245385379245891,0.8964959549052252,0.9156919010485121,0.928042583019364,0.8167550162095856,0.6941864540436344,0.5132232249773651,0.2828572680276877,0.0655137416396507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05651815181518152,0.2688965799234791,0.5034244574899969,0.683715937965478,0.701086480329449,0.8158131078594586,0.9002562866906161,0.813666433014983,0.7893374514442596,0.6768706737930429,0.4956372849674348,0.27399675808288804,0.06698866789333803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057054820526300426,0.2674180028622331,0.4857034376003972,0.7010317182160694,0.830580624434125,0.8062808493238705,0.9316678349250854,0.9013296241128538,0.8227934519115628,0.6968734484067877,0.4975174508601303,0.2753402552644645,0.06739025672478753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05208607143900231,0.22553228774204856,0.4255600338794942,0.608136919886679,0.4368373784281083,0.4693259148923742,0.8081610152165659,0.7959454131253835,0.7304316714857327,0.5393995151727562,0.4902669470486872,0.2411066327871725,0.06886883378603348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06322833610794708,0.2392264668944771,0.3954883320190426,0.5416849207044598,0.5583289523642629,0.6780790910949502,0.7560749437775637,0.7175443208037618,0.5721582113963609,0.33158824732030723,0.2402998043167149,0.17210271912146968,0.049672887642746584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0149025964543357,0.17210271912146968,0.319102485469786,0.4274401997721897,0.6073300914162213,0.6425019714360817,0.7199611554075762,0.8505833990478695,0.7701707117614417,0.6500189841993049,0.4752329215222407,0.2604376588101288,0.07195741698063612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04779272175005112,0.15021977861502964,0.312257221297351,0.4483812319285026,0.4161628552235755,0.4310654516779112,0.6439805484973277,0.6149821840591139,0.6959315400566606,0.5615526154385351,0.4822132655743451,0.2682248313326908,0.07450568065656124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06470691316919303,0.267151493910453,0.5002007944157247,0.6878778585823185,0.6421003826046322,0.8634707497298403,0.8802535120768714,0.8523284850608955,0.7775526446449955,0.3412519349280061,0.4886569409153305,0.26983483746604753,0.0737025029936622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06282674727649756,0.26473465930663864,0.4932204503636205,0.4054221793860802,0.6933796255731769,0.8895156108531208,0.9115336312392304,0.8517918163497766,0.6658598381962091,0.5232921522240721,0.3944149945968049,0.2135868454102048,0.05598148310406263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03852697216624318,0.010204007126376357,0.14418134291305235,0.28393060544992554,0.6421003826046322,0.4373740471392273,0.3809909752037151,0.5873273168024767,0.5941725809749118,0.3094387978620871,0.2095600046730337,0.14941660095213066,0.07786442361050265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06994217120827129,0.2993698706153802,0.5557806886883381,0.7517779432810539,0.8858903589473992,0.9610677881947488,0.9771788019509916,0.9412000934606736,0.8603821665352377,0.7261383217967815,0.5372528403282807,0.2938644528169631,0.07880268115307107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07007725108794066,0.2879574461870966,0.5175202254738749,0.6992866322030434,0.8214536055375451,0.8899171996845703,0.9080398084056196,0.8862955985864074,0.807357837553667,0.6873411898711995,0.5079879669382869,0.28728569759630834,0.07853252139373229,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03973538946815036,0.2835290166184761,0.5113430590846695,0.6919046993194895,0.8185001022226117,0.8885737025029937,0.9066963112240428,0.638204970939572,0.8128596045445252,0.6839824469172582,0.5058412920938112,0.2843321942813751,0.0774591839714945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06994217120827129,0.27439834691433745,0.4956372849674348,0.6705584275241684,0.7919185723882123,0.8594439089926693,0.8775665177137184,0.7591635269721663,0.7921850813399924,0.16311078010455912,0.2566773270247379,0.2820504395572301,0.08282952189024212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07316583428254331,0.22432387044014135,0.4901318671690178,0.6629063348812758,0.7814480563100559,0.8491084727941821,0.7527198516311809,0.5730964689389294,0.22177560676421626,0.5971260842898449,0.38743465054470055,0.27815867869972843,0.08443952802359883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07249408569175501,0.2695646777067088,0.4885218610356612,0.6627749058091651,0.7845366395046585,0.8535369023628028,0.4757695902333596,0.861995823476153,0.7786259820672333,0.6603580712053506,0.4886569409153305,0.2378829697129005,0.0824279330587926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07155217734162797,0.2749350156254564,0.5066444697567103,0.6893527848360058,0.8156780279797892,0.8879056047197641,0.9080398084056196,0.8857552790677299,0.8112495984111686,0.6853259440988347,0.4930853704839511,0.2832588568591373,0.0830996816495809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07235900581208564,0.2718500832384123,0.4889234498671106,0.6823724407839015,0.8144732614854406,0.8858903589473992,0.9052213849703556,0.8793116037267444,0.8042692543590643,0.6586129851923246,0.4867767750226351,0.2807069423756535,0.08377143024036918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045105727386897984,0.2628544934139432,0.4455628084932388,0.5975313239288531,0.7787610619469028,0.7850733082157774,0.7184862291538888,0.7925903209790006,0.6715003358742954,0.59940783901399,0.4357640410058706,0.27627851280703297,0.08484476766260697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07410409182511171,0.2298292882385584,0.4811399281521073,0.6490807266567366,0.7649354537223635,0.8292371272525484,0.8515216565904379,0.8295072870118871,0.4577784105844213,0.5330909197114403,0.4759010193054704,0.2311727854201349,0.08847001956832852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07611933759747658,0.2641979905955198,0.4728160869184264,0.6412935541341744,0.7602368643944041,0.8280287099506412,0.8509849878793191,0.8262836239376151,0.7541947778848682,0.556583866351237,0.4408642191652794,0.2111700108063904,0.08001109845497825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06537866175998132,0.26943324863459805,0.4227416104442303,0.5513486083121586,0.6921748590788283,0.5965894155787261,0.6218274482315489,0.6622345862904875,0.5894739916469524,0.5838371447764246,0.4302586232074535,0.16794079850462926,0.08229285317912323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06256023832471742,0.2574841554951956,0.4171011127661439,0.5685329594906394,0.6935147054528462,0.7508396857384854,0.8089678436870237,0.7554031951867753,0.6913680306083706,0.6680101638482433,0.4993939659452671,0.29091094950202984,0.08256301293846201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0687337539063641,0.21076477116738224,0.4176414322848215,0.5658459651274862,0.6588794941441047,0.7190228978650078,0.7732592949560444,0.7243932357837554,0.7143243085370484,0.586790648091358,0.387033061713251,0.258422413037764,0.0840379391921493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06886883378603348,0.2596308303396712,0.3744122199830603,0.5534952831566343,0.6254527001372704,0.5384612576301879,0.2860772802944012,0.5200684891498,0.6525708986827887,0.5247670784777594,0.4103909284733783,0.2568124069044073,0.0852463564940565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07115058851017846,0.25305572592657505,0.44717281462659547,0.5614175355588656,0.6898894535471246,0.7195595665761267,0.7799694792488099,0.7026453751569848,0.6226342767020066,0.4980541195712492,0.3928049884634481,0.2503687315634218,0.03396346271795322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06497342212097316,0.2711783346476241,0.4836881918280324,0.6520342299716698,0.7681554659890769,0.834070796460177,0.8531353135313532,0.8309822132655744,0.7623835392388797,0.6506907327900933,0.4885218610356612,0.2864825199334093,0.09196019159438068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06672215894155788,0.2695646777067088,0.4767078477759281,0.6445172172084466,0.7610400420573031,0.8256155261543854,0.40246867607114695,0.4588517480066591,0.5696062969128771,0.6434402289786502,0.4772445164870471,0.28111218201466165,0.08538143637372587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07813093256228278,0.14740135517976574,0.4662373316977716,0.630823038056018,0.7470793539530944,0.6310895470077982,0.5889373229358335,0.3683701334735244,0.08900668827944742,0.2995049504950495,0.32957300154794245,0.2326477116738223,0.08712652238675195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07182233710096672,0.2765486725663717,0.4985907882823681,0.6743187593095593,0.7968873214755104,0.8669609217558925,0.8877668740325361,0.7438593416863811,0.8027906772978184,0.679689097228307,0.5114781389643389,0.3015165454598557,0.09303352901661847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07517742924734952,0.26701641403078363,0.473217675749876,0.6378033821081224,0.7535230292940799,0.8191718508133999,0.8419930488624084,0.8234652005023512,0.757549870031251,0.6466638920529221,0.355081193960104,0.24217997020941034,0.09638862116300127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07343234323432345,0.2705065860568358,0.30648529454715384,0.6480073892344987,0.4212630333829843,0.8372944595344491,0.8460198895995795,0.6455905546306844,0.7626536989982184,0.6489456467770671,0.4922821928210521,0.2927911153947253,0.0950451239814247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07343234323432345,0.2676881626215719,0.4761711790648092,0.6445172172084466,0.7533879494144106,0.6178006074943778,0.8516567364701072,0.8207818569467566,0.7558047840182249,0.6457256345103538,0.4852981979613891,0.2902392009112416,0.09773211834457783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0758491778381378,0.19156882502409533,0.4713375098571804,0.6333749525395018,0.7462761762901954,0.8127245246648559,0.8325958702064897,0.8074892666257777,0.7427823534565846,0.4674457489996787,0.3313180875609685,0.27600835304769417,0.08967478606267706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0758491778381378,0.2636576710768422,0.4661022518181022,0.6324330441893747,0.7490945997254593,0.4451612196617892,0.5944427407342504,0.13048716376062386,0.7183511492742195,0.6426370513157511,0.5006023832471743,0.2980263734338036,0.0923617804258302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0742391717047811,0.26473465930663864,0.4748276818832327,0.6415637138935133,0.7601017845147346,0.5725598002278104,0.8594439089926693,0.6817006921931131,0.3238010747977453,0.034500131429072114,0.0527578200297906,0.04873097929261953,0.02859312479920558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0742391717047811,0.2650011682584188,0.4689206752533661,0.6369965536376647,0.7554031951867753,0.7089539706183008,0.36850521335319375,0.5513486083121586,0.7670821285668391,0.6470654808843717,0.4895951984578989,0.2526504862875668,0.10283229650398668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0422873039516341,0.25922924150822163,0.4607319138993546,0.5089262244808552,0.7481526913753322,0.5258404158999971,0.3310515786091884,0.4999342854639446,0.6384751306989106,0.4227416104442303,0.11571964718595755,0.007381932883553842,0.09518020386109408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0742391717047811,0.2619125850638161,0.4701290925552733,0.6410270451823944,0.7485579310143404,0.5878639855135956,0.4193865182978475,0.6195456935074038,0.6473356406437104,0.6476021495954906,0.474962761762902,0.12592365431233388,0.0571899004059698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07410409182511171,0.2627194135342738,0.4682489266625777,0.6363284558544351,0.7545963667163178,0.5508119396010398,0.19156882502409533,0.734327083150793,0.6653231694850902,0.4861050264318468,0.05759148923741932,0.10095213061129124,0.07303075440287392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04577747597768627,0.16565904378048424,0.13827433628318586,0.1504899383743684,0.2503687315634218,0.3562896112620112,0.6892213557638951,0.6046430970530682,0.18311355471830368,0.03490537106808026,0.15599535617278545,0.1131677327024738,0.0681970851952452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07222392593241626,0.2623178247028243,0.4691908350127048,0.6404867256637169,0.7461410964105261,0.6693500102222611,0.8411862203919508,0.8155465989076784,0.7490945997254593,0.6410270451823944,0.497382370980461,0.30004161920616845,0.09840386693536612,0.0009382575425684164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06349849586728586,0.2623178247028243,0.4772445164870471,0.6520342299716698,0.7784945529951226,0.6203525219778615,0.776614387102427,0.5952459183971495,0.7000934606735011,0.6263909576798388,0.5043627150325652,0.2970881158912352,0.1088743830135226,0.0009382575425684164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05907006629866528,0.2605727386897982,0.4647587546365256,0.5859838196209002,0.7466777651216451,0.7207679838780339,0.6905612021379129,0.7723173866059173,0.5312107538187447,0.5547037004585414,0.4972472911007915,0.30245480300242417,0.09826878705569674,0.001073337422237799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07047883991939018,0.2701049972253863,0.4840934314670405,0.6513624813808815,0.6959315400566606,0.7329835859692164,0.8989127895090395,0.8688410876485879,0.8017173398755805,0.6892213557638951,0.5094628931919741,0.309975466573206,0.09652370104267063,0.002015245772364848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06175340985425976,0.2181503548584947,0.39334165717456704,0.5709497940944537,0.671901924705745,0.7313735798358597,0.7725875463652561,0.8234652005023512,0.7547314465959871,0.6481388183066095,0.4937571190747394,0.3004432080376179,0.0996122842372733,0.0008068284704576652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0655137416396507,0.24204489032974094,0.3905232337393032,0.37682905458687466,0.3199093139402436,0.5222188148018342,0.7133824001869213,0.5222188148018342,0.661832997459038,0.5352412453634745,0.4173712725254827,0.1044423026373434,0.08551651625339525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06349849586728586,0.20042933496889512,0.4733527556295453,0.231975963083034,0.08591810508484476,0.06296182715616694,0.2574841554951956,0.4840934314670405,0.8210483658985369,0.5935008323841234,0.38300257016852135,0.2729234206606502,0.11034930926720993,0.002146674844475598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0604099126726832,0.2419098104500716,0.3710571278366775,0.6694850901019306,0.7778228044043344,0.8911256169864775,0.7418440959140162,0.6544510645754842,0.3592431145769444,0.4463696369636964,0.2314392943719151,0.09920704459826514,0.001073337422237799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.059738164081894925,0.2585574929174333,0.3926699085837788,0.633104792780163,0.7472144338327639,0.8159481877391279,0.7449326791086188,0.7072088846052748,0.7618468705277608,0.6454554747510151,0.4925487017728322,0.30232337393031344,0.10243070767253716,0.002015245772364848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06940550249715237,0.2560092292415082,0.4632838283828383,0.6313597067671369,0.7524496918718421,0.8273606121674115,0.8496451415053011,0.5003358742953942,0.7779578842840037,0.6583428254329858,0.4775146762463857,0.3079602208008412,0.10256578755220656,0.003223663074272029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06470691316919303,0.2548008119396011,0.4665038406495518,0.5492019334676831,0.4199231870089664,0.1676742895528491,0.8829368556324659,0.8336692076287275,0.8027906772978184,0.5626259528607729,0.1671376208417302,0.2402998043167149,0.10350404509477497,0.003223663074272029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06725882765267678,0.2513106399135489,0.460330325067905,0.6333749525395018,0.7630552878296679,0.8348776249306347,0.8586370805222115,0.1350506732089138,0.09867037588714624,0.3040684599433395,0.3918630801133211,0.21573352025468034,0.07276059464353515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05772656911708871,0.25171222874499843,0.4622104909606005,0.6364598849265458,0.7606384532258537,0.17868147434212447,0.1600221969099565,0.1529067729781828,0.2843321942813751,0.3694471217033208,0.39427991471713547,0.3001730482782792,0.1033689652151056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041078886649726934,0.23063611670901604,0.44180247670784784,0.6329697129004936,0.5345694967726862,0.231975963083034,0.622769356581676,0.6439805484973277,0.5094628931919741,0.5228905633926225,0.2529206460469056,0.3046051286544584,0.05812815794853823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07208884605274687,0.14471801162417128,0.371458716668127,0.49362203919507,0.028056456088086684,0.06470691316919303,0.0923617804258302,0.19868424895586906,0.4217997020941033,0.6333749525395018,0.4066305966879874,0.013960688104208651,0.10457738251701278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06282674727649756,0.2487587254300652,0.4536164899675809,0.6239777738835831,0.7388905925990831,0.8402479628493823,0.8645440871520781,0.8082960950962353,0.7457358567715179,0.5521554367826164,0.4855683577207278,0.297219544963346,0.11518297847483865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06618183942288035,0.2393615467741464,0.4348221326557435,0.6157853617220129,0.7460060165308567,0.6463937322935834,0.7055988784719179,0.8323257104471509,0.7610400420573031,0.6447837261602267,0.4740245042203336,0.29118110926136864,0.09974371330938404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06524358188031193,0.24137314173895266,0.438984053272584,0.6051834165717457,0.6482738981862788,0.7441258506381612,0.7172778118519817,0.7081471421478431,0.6360582960950962,0.5539005227956424,0.4271700400128509,0.28970253220012265,0.1088743830135226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06256023832471742,0.2366745524109933,0.4295868746166652,0.5917557463710973,0.7178144805631006,0.6012880049066853,0.5016793714769707,0.8061494202517597,0.12283507111773125,0.19412073950757908,0.2181503548584947,0.3017867052191945,0.10135737025029938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06296182715616694,0.2378829697129005,0.4334822862817256,0.5965894155787261,0.7160693945500745,0.7874864920120331,0.5337626683022285,0.5010076228861825,0.7490945997254593,0.635120038552528,0.4852981979613891,0.30205321417097464,0.11504789859516927,0.0008068284704576652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0593365752504454,0.2416433014982914,0.4459643973246883,0.6165921901924706,0.7382188440082946,0.8082960950962353,0.7524496918718421,0.7115058851017845,0.4364357895966588,0.5662512047664944,0.4509331464119864,0.28446727416104445,0.11263106399135488,0.0008068284704576652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057054820526300426,0.22902245976810076,0.3613897894214201,0.5474568474546571,0.6764654341540349,0.6513624813808815,0.6716317649464062,0.4891936096264494,0.5955160781564882,0.5016793714769707,0.4381808756096849,0.2840656853295949,0.039198720757031465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014497356815327553,0.0769225152603756,0.21573352025468034,0.2498320628523029,0.5106713104938813,0.7123090627646836,0.664651420894302,0.661029819796139,0.6010214959549053,0.4614036624901429,0.32071249160314264,0.2445968048132247,0.09410686643885627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05879990653932651,0.15021977861502964,0.2326477116738223,0.40273883583048575,0.6116270919127312,0.6164571103128013,0.5756483834224131,0.7180809895148808,0.7092241303776395,0.5309442448669646,0.4219347819737726,0.2181503548584947,0.0774591839714945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05020955635386548,0.2295591284792196,0.422069861853442,0.5873273168024767,0.5363145827857122,0.6233060252927948,0.2710432547679547,0.7707073804725606,0.6841175267969275,0.4968457022693421,0.12726715149391046,0.056116562983732014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058398317707876984,0.2298292882385584,0.4224714506848915,0.5924274949618856,0.7229146587225094,0.4448910599024505,0.7269414994596806,0.7340569233914542,0.4679824177107977,0.5846403224393236,0.3811260550833845,0.2546657320599317,0.07316583428254331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05490814568182482,0.2330529513128304,0.4395207219837029,0.5399398346914337,0.6263909576798388,0.6614314086275885,0.5398047548117645,0.5128216361459155,0.638204970939572,0.64773722947516,0.4383123046817957,0.28581077134262106,0.11182788632845586,0.0008068284704576652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05651815181518152,0.2305010368293467,0.43213878910014897,0.6045116679809575,0.7286902362802653,0.803060837057157,0.7305667513654021,0.8221217033207746,0.7571482811998015,0.6521693098513391,0.4963090335582231,0.3027249627617629,0.1026972166243173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05557624346505448,0.2295591284792196,0.3776358830573323,0.5211418265720378,0.4855683577207278,0.19975758637810687,0.13209716989398054,0.3252796518589912,0.6395484681211485,0.468654166301586,0.3856895645316744,0.3007097169893981,0.08269444201057274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04779272175005112,0.1617672829229826,0.43992596162271097,0.25023365168375244,0.5932343234323433,0.5897441514062911,0.13881100499430474,0.20190791203014108,0.3852879757002249,0.3740106311516108,0.2984279622652531,0.16633079237127255,0.032488536464265895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024566284062034524,0.17102938169923187,0.0620199188060399,0.16646587225094192,0.19975758637810687,0.3789757294313502,0.3958935716580508,0.4395207219837029,0.4644922456847455,0.4695924238441544,0.05907006629866528,0.14860977248167298,0.09249686030549957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017987528841379708,0.13599258155904087,0.20526300417652385,0.34259543210958265,0.7834596512748621,0.6583428254329858,0.8583705715704314,0.5669229533572827,0.3558880224305617,0.6220976079908876,0.5058412920938112,0.3066167236192646,0.10685913724115777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0449706475072286,0.2349294663979672,0.4579134904640907,0.6588794941441047,0.7925903209790006,0.3485024387394492,0.7239879961447473,0.8521934051812261,0.7834596512748621,0.6772722626244926,0.5159065685329595,0.23399120885539884,0.09799862729635796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048866059172288916,0.2311727854201349,0.4434161336487632,0.6192791845556237,0.7425158445048045,0.8168864452816964,0.586790648091358,0.8296423668915565,0.5141614825199334,0.6599528315663425,0.4977839598119104,0.3016516253395252,0.10873930313385323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051549402727883414,0.22499561903092968,0.3666250474604983,0.5508119396010398,0.6489456467770671,0.7253314933263239,0.8229285317912323,0.803060837057157,0.3695785507754316,0.4830164432372441,0.4890585297467801,0.296682876252227,0.0946435351499752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049672887642746584,0.22123893805309736,0.4232782791553492,0.5973962440491837,0.7222429101317211,0.7964820818365023,0.8221217033207746,0.815411519028009,0.7524496918718421,0.6474707205233798,0.4932204503636205,0.29762478460235403,0.10565071993925056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04430254972399896,0.22284894418645404,0.4368373784281083,0.6151172639387833,0.5490668535880137,0.2961462075411081,0.8567605654370747,0.8273606121674115,0.7947369958234761,0.6849243552673853,0.5218135751628261,0.3079602208008412,0.09840386693536612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03987046934781974,0.22191068664388566,0.4074374251584451,0.4259616227109437,0.19854916907619968,0.5066444697567103,0.7288216653523759,0.6600879114460121,0.5459782703934111,0.5431598469581471,0.3694471217033208,0.2498320628523029,0.09746195858523908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03718712579222525,0.1814998977773884,0.3757557171646369,0.5638343701626801,0.6226342767020066,0.7265399106282311,0.8425297175735273,0.7058653874236982,0.6500189841993049,0.6010214959549053,0.4925487017728322,0.2572139957358568,0.09262828937761032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03852697216624318,0.221103858173428,0.4404626303338299,0.6182021963258273,0.7437242618067117,0.8174231139928152,0.5890724028155029,0.10672405736148838,0.3687753731125325,0.6312246268874676,0.5206051578609189,0.2696997575863781,0.09518020386109408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04309413242209177,0.17505622243640295,0.36286836648266596,0.4763062589444786,0.6548526534069338,0.4144177692105494,0.34232892315780256,0.4848966091299395,0.5377895090393995,0.4579134904640907,0.30433496889511963,0.1374675078127282,0.055711323344723854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021211191915651743,0.15062501825403782,0.1653925348287041,0.17438447384561465,0.5016793714769707,0.4279768684833085,0.4375091270188966,0.6574045678904175,0.6188739449166156,0.5900106603580713,0.3479657700283303,0.14538976021495956,0.09491369490931396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040005549227489126,0.21640526884546865,0.3182993078068869,0.31775898828820937,0.7523146119921728,0.6156539326499022,0.6114920120330618,0.8356808025935337,0.7670821285668391,0.6616979175793687,0.3506527643914834,0.22271386430678464,0.03087487952335057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039198720757031465,0.21654034872513805,0.4283784573147581,0.6061216741143142,0.7321767574987588,0.8052075119016328,0.8312523730249132,0.8123229358334064,0.30004161920616845,0.6575359969625282,0.4889234498671106,0.2921193668039371,0.09477861502964456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0362452174420982,0.21425859400099306,0.4287836969537662,0.604913256812407,0.7290918251117148,0.8027906772978184,0.6365949648062152,0.8480314845643857,0.7490945997254593,0.6459921434621338,0.4914753643505944,0.29171777797248755,0.08162110458833495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03382838283828383,0.1688827068547563,0.42770670872396976,0.6063881830660943,0.7345935921025731,0.807357837553667,0.8331325389176086,0.8142031017261019,0.7508396857384854,0.47818642483717405,0.4873134437337539,0.2851390227518327,0.09330003796839864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020272934373083328,0.11357297234148195,0.36595329886971006,0.34434051812260874,0.5283923303834809,0.6568678991792986,0.2800388445924239,0.25694748678407664,0.3310515786091884,0.5679962907795204,0.5003358742953942,0.2906444405502497,0.0950451239814247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0351718800198604,0.2094249247933643,0.4278417886036392,0.6116270919127312,0.7345935921025731,0.6433087999065394,0.8480314845643857,0.5846403224393236,0.4486513916878414,0.5266472443704547,0.4912052045912556,0.2864825199334093,0.08350127048103041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035442039779199165,0.20928984491369493,0.4287836969537662,0.608940097549578,0.7360721691638191,0.6282711235725343,0.624514442594702,0.3975035777914075,0.2776220099886095,0.3303798300184001,0.4291852857852157,0.2819153596775607,0.09048161453313472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0362452174420982,0.20647142147843106,0.4200546160810772,0.6012880049066853,0.7347286719822426,0.8105778498203803,0.5897441514062911,0.8256155261543854,0.5342993370133474,0.5924274949618856,0.3544094453693157,0.17116446157890128,0.06135182102281025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035573468851309915,0.20620126171909228,0.4212630333829843,0.6018246736178043,0.7304316714857327,0.6853259440988347,0.7102974677998773,0.6706935074038378,0.6098820058997051,0.6438454686176582,0.4811399281521073,0.2801702736645346,0.08806477992932038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029801542101112768,0.1753263821957417,0.3925348287041094,0.5914892374193171,0.6304214492245686,0.6957964601769911,0.5736331376500482,0.8189016910540612,0.7472144338327639,0.6357881363357576,0.468654166301586,0.25775431525453435,0.07088042875083969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01785609976926896,0.15747028242647276,0.3130603989602501,0.5843738134875435,0.7202313151669151,0.8023890884663688,0.8363525511843221,0.6944566138029733,0.7160693945500745,0.5941725809749118,0.3799176377814773,0.2478168170799381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02765486725663717,0.15196486462805575,0.33319825345366394,0.47818642483717405,0.5820920587633985,0.6199472823388534,0.5532287742048542,0.18163497765705774,0.30675180349893394,0.18512514968310992,0.322326148544058,0.27346008937176897,0.08443952802359883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032755045416046034,0.20633634159876169,0.4291852857852157,0.6169937790239202,0.7494961885569088,0.659551242734893,0.6571344081310787,0.4984557084026986,0.7819847250211748,0.6607596600368002,0.4948304564969772,0.28379552557025617,0.07665600630859548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029801542101112768,0.20566459300797335,0.43133196062969137,0.6183372762054967,0.5191302316072316,0.5389979263413067,0.8990478693887088,0.8720647507228599,0.7732592949560444,0.6619680773387073,0.4983206285230294,0.284868862992494,0.07410409182511171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028863284558544356,0.2023095008615906,0.4256951137591635,0.6082683489587897,0.7376821752971758,0.8135313531353137,0.8432014661643156,0.7339254943193435,0.6028980110400419,0.5269174041297936,0.3131954788399194,0.23654312333888255,0.07678743538070623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02899836443821373,0.20418966675428607,0.4301235433277841,0.6155188527702329,0.7470793539530944,0.8230636116709017,0.8487032331551742,0.8293722071322177,0.7676187972779579,0.6553893221180526,0.4891936096264494,0.2764135926867023,0.07276059464353515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027253278425187655,0.20311267852448964,0.4303937030871229,0.6179356873740471,0.7468128450013144,0.8218551943689946,0.7078806331960631,0.35722786880457963,0.29896463097637205,0.6619680773387073,0.4518714039545548,0.24258155904085985,0.06148325009492101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026983118665848887,0.20110108355968345,0.4282470282426473,0.6161906013610211,0.7462761762901954,0.3754855574052981,0.7960804930050528,0.8370242997751103,0.16740412979351033,0.16861254709541754,0.3834078098075294,0.20660650135810044,0.06591533047110021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02590978124361109,0.20136759251146355,0.4310654516779112,0.6190090247962851,0.7762127982709777,0.8634707497298403,0.724794824615205,0.5548387803382109,0.5590007009550513,0.5330909197114403,0.21089985104705164,0.27802359882005895,0.06698866789333803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026176290195391225,0.13330558719588775,0.17263938783258856,0.3196391541809048,0.4287836969537662,0.5583289523642629,0.4387175443208038,0.3028600426414323,0.21976036099185145,0.05651815181518152,0.2529206460469056,0.002015245772364848,0.027925027015975937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009127018896579924,0.04255746371097287,0.2225787844271153,0.2431182277519788,0.3770992143462134,0.4126726831975233,0.7054637985922487,0.4710710009054003,0.6531075673939076,0.27600835304769417,0.1389460848739741,0.055711323344723854,0.016779111539472532,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019195946143286898,0.11639139577674586,0.17210271912146968,0.346490843774643,0.6059865942346447,0.6736470107187711,0.3110488039954438,0.5773934694354391,0.11666155553608458,0.6564626595402904,0.4679824177107977,0.17881655422179388,0.06417024445807414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01570577411723473,0.1346490843774643,0.2663446654399953,0.5650427874645871,0.7325819971377671,0.4458329682525775,0.702375215397646,0.5261105756593359,0.4720092584479687,0.6459921434621338,0.4576469815123106,0.22338561289757294,0.05087765413709513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02362802651946611,0.19479248809836736,0.4219347819737726,0.6114920120330618,0.7457358567715179,0.8234652005023512,0.8536719822424721,0.27748693010894016,0.6638482432314029,0.6410270451823944,0.46717558924034,0.21479526271211194,0.055039574753935575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023492946639796727,0.19613233447238526,0.42891512602587695,0.6237076141242444,0.7539282689330881,0.6178006074943778,0.6627749058091651,0.411197756943836,0.08296460176991152,0.15142819591693685,0.27802359882005895,0.24433029586144456,0.05530973451327434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007922252402231373,0.08215777329945385,0.25802082420631445,0.2875558573556471,0.14095767983878035,0.07155217734162797,0.12954890621805545,0.18619848710534773,0.2412417126668419,0.2398982154852653,0.26513624813808817,0.2372112211221122,0.052892899909459966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02161278074710126,0.09437337539063642,0.2543955723005929,0.40126025876923976,0.5044977949122346,0.6010214959549053,0.5485301848768948,0.2620476649434855,0.4599287362364556,0.4060939279768685,0.2887642746575543,0.14538976021495956,0.031816787873477616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005636846870527761,0.11397456117293145,0.2644644995472999,0.2813786909664418,0.15760536230614214,0.3745472998627297,0.3677020356902948,0.5168484768830865,0.5334925085428898,0.6140402757089869,0.3834078098075294,0.19693916294284294,0.02859312479920558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01852419755249861,0.12954890621805545,0.3013814655801864,0.4013953386489092,0.5449049329711733,0.5647726277052485,0.732848506089547,0.6939199450918544,0.6414286340138439,0.5635642104033413,0.38219939250562224,0.16351236893600865,0.0340985425976226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020539443324863463,0.19895440871520784,0.4427443850579749,0.6458570635824644,0.7874864920120331,0.8700495049504952,0.7500328572680278,0.7186213090335583,0.7974239901866294,0.56839787961097,0.4698625836034931,0.221103858173428,0.0444339787961097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01879435731183738,0.19264216244633314,0.4263668623499519,0.6223641169426678,0.43213878910014897,0.8456183007681299,0.6347147989135197,0.7058653874236982,0.7654721224334823,0.4745611729314525,0.06242515844504805,0.16028870586173666,0.04322556149420252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016377522708023014,0.18982373901106925,0.3411205058558953,0.6117585209848421,0.7423807646251351,0.4103909284733783,0.23748138088145104,0.5266472443704547,0.7595651158036159,0.6288077922836532,0.4532149011361314,0.09598703233155176,0.042422383831303485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014497356815327553,0.18888548146850084,0.4162979351032449,0.6234374543649056,0.765337042553813,0.8470932270218173,0.877431437834049,0.8559537369666171,0.7798343993691405,0.6286763632115424,0.4490529805192909,0.22875595081632055,0.03973538946815036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001073337422237799,0.29681795613189643,0.4848966091299395,0.7049271298811297,0.7806412278395982,0.8096395922778119,0.7815794853821666,0.6085385087181285,0.4223400216127808,0.251577148865329,0.1170631443675341,0.029670113029002017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009532258535588074,0.17559289114752186,0.3862262332427933,0.5759148923741932,0.4122674435585152,0.6269312771985164,0.5616876953182045,0.8088327638073542,0.7245283156634248,0.6004848272437864,0.42891512602587695,0.2160036800140191,0.03611378836998744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014632436694996937,0.181364817897719,0.4085107625806829,0.59940783901399,0.7250649843745438,0.6757936855632467,0.8327272992786005,0.8046708431905137,0.7352653406933615,0.6109553433219429,0.4341503840649552,0.2172120973159263,0.035442039779199165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014497356815327553,0.18485864073132974,0.4126726831975233,0.6058515143549753,0.7409058383714479,0.6191441046759544,0.5184584830164433,0.6979467858290254,0.7445274394696108,0.6125653494552995,0.4322738689798184,0.18096322906626947,0.0340985425976226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013424019393089752,0.18244180612751545,0.4099893396419289,0.6028980110400419,0.7379523350565145,0.8143381816057712,0.4442193113116622,0.8214536055375451,0.7378172551768452,0.10914089196530273,0.4473078945062648,0.21627018896579925,0.03154662811413885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012350681970851951,0.18217164636817665,0.4126726831975233,0.4855683577207278,0.5968595753380648,0.449994888869418,0.6583428254329858,0.5945778206139198,0.6014230847863548,0.6164571103128013,0.4305287829667923,0.2094249247933643,0.026311370075060604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012887350681970852,0.15599535617278545,0.3361517567685972,0.5184584830164433,0.34823592978766904,0.5078528870586174,0.4930853704839511,0.6347147989135197,0.3244728233885336,0.20136759251146355,0.2354661351090861,0.10699421712082713,0.011949093139402437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012350681970851951,0.16364744881567805,0.3630034463623354,0.4486513916878414,0.6043765881012879,0.25573906948216946,0.09437337539063642,0.21250985718040832,0.5398047548117645,0.499127456993487,0.2291575396477701,0.13706591898127865,0.012080522211513187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008590350185461025,0.17666622856975964,0.3035317912322206,0.3855544846520051,0.5528271853734046,0.6173990186629282,0.37776731212944303,0.11343789246181255,0.13115891235141214,0.3868979818335816,0.28178393060544993,0.029264873389993867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001208417301907182,0.03839554309413242,0.298161453313473,0.2667462542714449,0.4093175910511406,0.479526271211192,0.6544510645754842,0.6286763632115424,0.4848966091299395,0.32715616694412797,0.13760258769239758,0.014095767983878037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005636846870527761,0.07222392593241626,0.3533361079470779,0.5175202254738749,0.494563947545197,0.5235586611758521,0.5116132188440083,0.40126025876923976,0.1917039049037647,0.2455350623557931,0.1499532696632495,0.11907473933234032,0.00657875522065481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12001664768246738,0.041750635240515206,0.24204489032974094,0.055039574753935575,0.09410686643885627,0.6097469260200357,0.598067992639972,0.5643710388737989,0.3566912000934607,0.19036040772218815,0.016914191419141914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001208417301907182,0.12243348228628174,0.3466222728467537,0.4440878822395514,0.5845088933672129,0.5007374631268436,0.7010317182160694,0.5325542510003213,0.5069146295160489,0.44180247670784784,0.3681036245217443,0.08994494582201584,0.003223663074272029,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036252519057215463,0.16794079850462926,0.39817532638219577,0.4971122112211222,0.5105398814217705,0.38313765004819067,0.4756345103536903,0.4702641724349427,0.5156400595811794,0.4604654049475744,0.2345278775665177,0.15196486462805575,0.0053703379187476285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09759703846490844,0.1455211892870703,0.3724006250182541,0.4533499810158007,0.5536303630363036,0.61672727007214,0.4636854172142879,0.613237098046088,0.04779272175005112,0.02993662198078215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005771926750197144,0.17183621016968953,0.17451955372528405,0.6105501036829347,0.7371455065860569,0.8100411811092614,0.831522532784252,0.5859838196209002,0.7258681620374428,0.41227109436607373,0.2948063611670902,0.1264603230234528,0.00778717252256199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00442842956862058,0.17156605041035078,0.403410584421274,0.5940375010952423,0.7053287187125793,0.635120038552528,0.8135313531353137,0.7744677122579515,0.6999583807938317,0.32729124682379745,0.32715616694412797,0.14055609100733082,0.003760331785390929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001610006133356699,0.16794079850462926,0.3970983381523993,0.5865204883320191,0.7182160693945502,0.791783492508543,0.608940097549578,0.40273883583048575,0.2539939834691434,0.3744122199830603,0.3872995706650311,0.16445062647857708,0.0036252519057215463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16673238120272207,0.400186921347002,0.5956511580361576,0.7327170770174363,0.5040925552732265,0.62585428896872,0.05208607143900231,0.01476751657466632,0.2149266917842227,0.21747860626770646,0.0665870790618885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15908028855982945,0.2314392943719151,0.34273051198925203,0.7411723473232279,0.6026315020882621,0.320044393819913,0.318565816758667,0.30688688337860337,0.4568401530418529,0.22003052075119015,0.11263106399135488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15465185899120887,0.0009382575425684164,0.6293444609947719,0.5894739916469524,0.0655137416396507,0.217880195099156,0.4264982914220626,0.3681036245217443,0.3886430678466077,0.29131253833347936,0.012887350681970852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18821373287771254,0.44475598002278105,0.6463937322935834,0.8131297643038641,0.8944807091328603,0.9164987295189696,0.8844154326937119,0.7928568299307808,0.6410270451823944,0.41643301498291424,0.17009112415666347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18405181226087214,0.4395207219837029,0.6402202167119367,0.7715142089430183,0.8474948158532668,0.8660226642133241,0.8287004585414295,0.7434541020473729,0.604913256812407,0.401665498408248,0.1609604544525249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17156605041035078,0.4105260083530477,0.6216923683518795,0.7333851748006658,0.8042692543590643,0.7157992347907358,0.6821059318321213,0.5187286427757821,0.4149544379216683,0.325411080931102,0.14149434854989926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16028870586173666,0.3928049884634481,0.6012880049066853,0.7433226729752621,0.7924552410993312,0.8109794386518299,0.7743326323782821,0.6888161161248869,0.5522905166622857,0.3587064458658256,0.13813925640351649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15787187125792226,0.3928049884634481,0.5859838196209002,0.7186213090335583,0.788023160723152,0.807624346505447,0.3511894331026023,0.6192791845556237,0.36568678991792986,0.35642469114168057,0.1263252431437834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15465185899120887,0.2644644995472999,0.583972224656094,0.7163359035018546,0.5352412453634745,0.6572694880107479,0.5650427874645871,0.6271977861502965,0.29010777183913083,0.2914476182131488,0.12551841467332575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17116446157890128,0.4211316043108736,0.6207541108093111,0.7603719442740735,0.836889219895441,0.8566254855574054,0.8520619761091154,0.7609086129851924,0.6101485148514852,0.3871644907853618,0.14431642279272178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17787464587166682,0.4340189549928444,0.6364598849265458,0.7764793072227578,0.852463564940565,0.8695128362393761,0.8313874529045826,0.742114255673355,0.5975313239288531,0.3875697304243699,0.10726437688016592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1714309705306814,0.4199231870089664,0.6183372762054967,0.7719157977744678,0.8500467303367505,0.8674975904670114,0.8241369490931395,0.7335202546803353,0.5818218990040597,0.3695785507754316,0.12820540903647887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16646587225094192,0.2498320628523029,0.6309581179356875,0.7707073804725606,0.8810566897397705,0.9034762989573296,0.8642775782002979,0.7744677122579515,0.6156539326499022,0.3824659014574024,0.13572242179970212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17183621016968953,0.428111948362978,0.6310895470077982,0.7642637051315752,0.8402479628493823,0.8563553257980666,0.8172916849207046,0.7268100703875697,0.5768568007243203,0.3675669558106253,0.1273985805660212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10041546190017232,0.2451334735243436,0.3250094920996525,0.5724247203481411,0.639950056952598,0.5326893308799907,0.5173851455942055,0.5357779140745933,0.4283784573147581,0.2742632670346681,0.08994494582201584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1445829317445019,0.15425027015975934,0.5859838196209002,0.35132086217471303,0.8358158824732032,0.5930992435526738,0.5396696749320951,0.7309719910044102,0.5698764566722161,0.3456840153041853,0.11196296620812524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08202269341978446,0.2221771955956658,0.27896185636262744,0.3694471217033208,0.24862364555039576,0.2464769707059202,0.33400508192412165,0.2874207774759777,0.27949852507374634,0.09585195245188237,0.04993939659452672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04792415082216187,0.07517742924734952,0.17022255322877422,0.3980402465025264,0.4946990274248664,0.6278695347410848,0.6823724407839015,0.5200684891498,0.4427443850579749,0.23184453401092325,0.08135459563655481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1065926282893776,0.20767983878033824,0.3997853325155525,0.5400712637635445,0.4183095300680511,0.5693397879610971,0.5482600251175561,0.34742910131721144,0.30648529454715384,0.18445340109232164,0.05812815794853823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14606150880574784,0.3863613131224627,0.5841036537282047,0.7170076520926429,0.7897718975437368,0.15371360144864046,0.2311727854201349,0.6962016998159993,0.5324191711206521,0.3266194982330092,0.09692528987412016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1472662753000964,0.3890446566780572,0.5884006542247145,0.7187527381056691,0.7908452349659746,0.8052075119016328,0.7670821285668391,0.5175202254738749,0.5228905633926225,0.31024197552498617,0.08927319723122755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1243136481789772,0.3413870148076755,0.4557668156196151,0.4153560267531177,0.5188600718478928,0.3540078565378662,0.4691908350127048,0.3463557638949736,0.2556039896025001,0.20633634159876169,0.0923617804258302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022686118169339062,0.11290122375069367,0.22553228774204856,0.6356567072636468,0.8205116971874179,0.8321906305674817,0.7911117439177546,0.6980782149011362,0.5404765034025527,0.3274263267034669,0.09222670054616082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00604208650953591,0.18687023569613603,0.35709643973246885,0.7402340897806595,0.6496173953678553,0.652705978562458,0.7896368176640673,0.6866694412804113,0.5283923303834809,0.3138672274307077,0.08497619673471772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14055609100733082,0.387033061713251,0.5901457402377406,0.7260032419171121,0.7908452349659746,0.7967522415958411,0.7705723005928912,0.6569993282514093,0.49362203919507,0.2876909372353165,0.07289567452320453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13720099886094805,0.3787092204795701,0.5757834633020824,0.7096257192090891,0.782656473611963,0.7967522415958411,0.7587582873331582,0.6626398259294957,0.5054360524548029,0.2938644528169631,0.07464076053623063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13303907824410766,0.3713236367884576,0.5873273168024767,0.7325819971377671,0.8111145185314993,0.8265537836969538,0.7869498233009142,0.3713236367884576,0.5283923303834809,0.2978912935541342,0.07450568065656124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13209716989398054,0.3730687228014837,0.5890724028155029,0.7370104267063875,0.783996319985981,0.7979606588977483,0.6053148456438565,0.4528133123046818,0.4427443850579749,0.2254008586699378,0.0593365752504454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11290122375069367,0.34300067174859084,0.5721582113963609,0.6732454218873215,0.6693500102222611,0.6571344081310787,0.757549870031251,0.4874485236134233,0.4995290458249365,0.19009389877040805,0.056247992055842765,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14525468033529018,0.41428268933087997,0.6357881363357576,0.7873550629399224,0.8370242997751103,0.8509849878793191,0.6716317649464062,0.7076104734367243,0.5404765034025527,0.31655422179386083,0.07531250912701891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0484644703408394,0.0598732439615643,0.3566912000934607,0.3511894331026023,0.504632874791904,0.8241369490931395,0.7748693010894011,0.6767355939133738,0.5171149858348667,0.29762478460235403,0.06846724495458396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13183066094220042,0.3817978036741727,0.4771094366073776,0.6604895002774614,0.7384890037676335,0.6951283623937615,0.5016793714769707,0.2384196384240194,0.2752051753847952,0.060815152311691364,0.016914191419141914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13236732965331932,0.3851528958205556,0.5944427407342504,0.7301651625339526,0.8052075119016328,0.8194383597651802,0.7787610619469028,0.6802257659394259,0.5204737287888082,0.3013814655801864,0.0681970851952452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13961783346476242,0.4028739157101551,0.6128355092146384,0.7708424603522299,0.8414563801512895,0.8534018224831333,0.8112495984111686,0.6932481965010662,0.5032893776103274,0.2827221881480184,0.06000832384123369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13263383860509945,0.3886430678466077,0.5986046613510909,0.7603719442740735,0.8406495516808319,0.8552819883758288,0.8070876777943282,0.7014369578550776,0.5317474225298636,0.2950728701188703,0.06537866175998132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06940550249715237,0.12780382020502934,0.5945778206139198,0.7422456847454658,0.819975028476299,0.8336692076287275,0.7891001489529484,0.6831792692543591,0.5016757206694121,0.2819153596775607,0.05879990653932651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12310523087707,0.37293729372937295,0.5748415549519553,0.7282849966412571,0.776614387102427,0.2605727386897982,0.761576710768422,0.641695142965624,0.3246079032682029,0.2613759163526972,0.0484644703408394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11786632203043312,0.367431875930956,0.576185052133532,0.7230497386021788,0.7998371739828851,0.8131297643038641,0.7658737112649319,0.6655933292444289,0.4799315108502002,0.2675530827419025,0.05208607143900231,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11196296620812524,0.3587064458658256,0.5654443762960367,0.7104288968719882,0.5094628931919741,0.4031404246619352,0.5918908262507667,0.4118658547270657,0.4652954233476446,0.18619848710534773,0.02590978124361109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10914089196530273,0.3556178626712229,0.4493231402786297,0.7245283156634248,0.799570665031105,0.8147397704372208,0.7674837173982886,0.6631764946406145,0.4985907882823681,0.27305850054031955,0.05047606530564562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06296182715616694,0.21291509681941648,0.3670302870995065,0.4497247291100792,0.5645061187534683,0.6694850901019306,0.6114920120330618,0.5196669003183504,0.36447837261602267,0.10726437688016592,0.012485761850521335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007517012763223227,0.08497619673471772,0.1170631443675341,0.2221771955956658,0.256140658313619,0.2558741493618389,0.2564108180729577,0.181364817897719,0.12028315663424753,0.06430532433774351,0.05047606530564562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12202824264727358,0.3970983381523993,0.6435753088583195,0.8052111627091912,0.8952875376033179,0.8121257922252403,0.7901844387978622,0.7388905925990831,0.5508119396010398,0.2938644528169631,0.054371476970705934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12108998510470514,0.40112882969712893,0.6421003826046322,0.803060837057157,0.8899171996845703,0.9058931335611438,0.8521934051812261,0.7300300826542832,0.5443682642600544,0.2878223663074272,0.05101273401676452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10914089196530273,0.36568678991792986,0.5904158999970794,0.7387555127194136,0.8129946844241946,0.8281637898303105,0.7881582406028214,0.6737820905984404,0.5010076228861825,0.2568124069044073,0.037322205671894634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01476751657466632,0.32098265136248144,0.13330558719588775,0.7168762230205321,0.7962155728847221,0.8179634335114928,0.7850733082157774,0.6721720844650838,0.4921471129413827,0.2534573147580245,0.03852697216624318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09518020386109408,0.3389701802038611,0.5477233564064371,0.7049271298811297,0.7984973276088672,0.8085662548555741,0.7597001956832853,0.6457256345103538,0.473217675749876,0.2423150500890797,0.032755045416046034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09075177429247352,0.3275614065831362,0.5333610794707789,0.6702919185723882,0.7450677589882883,0.7554031951867753,0.7139227197055991,0.6133721779257572,0.4513347352434359,0.23627296357954386,0.03087487952335057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08980986594234645,0.3243377435088642,0.529334238733608,0.6882794474137679,0.7650705336020329,0.7810428166710477,0.3211177312421508,0.22338561289757294,0.4494545693507405,0.22445895031981075,0.0181226087210491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09101828324425364,0.3439389292911593,0.5690696282017583,0.72251306989106,0.7797029702970297,0.7935285785215691,0.7461410964105261,0.6408919653027251,0.4678473378311283,0.2404348841963843,0.029801542101112768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08027760740675838,0.31614898215485265,0.5326893308799907,0.4634189082625078,0.5063779608049301,0.7958103332457142,0.4985907882823681,0.6686819124390315,0.4712024299775111,0.2424501299687491,0.03047329069190105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08377143024036918,0.3268896579923479,0.5599389584976197,0.4631487485031689,0.8132648441835335,0.5869257279710272,0.5973962440491837,0.6795540173486376,0.3417922544466836,0.2480869768392769,0.027789947136306555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09196019159438068,0.3476992610765502,0.5685329594906394,0.7148609772481673,0.7956752533660446,0.8107129297000497,0.7650705336020329,0.6569993282514093,0.4851667688892784,0.2490252343818453,0.03100995940301995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09397178655918688,0.35387277665819683,0.5710848739741231,0.7163359035018546,0.7933934986418997,0.8077594263851164,0.7578200297905897,0.6465288121732529,0.41589634627179534,0.21573352025468034,0.026848038786179505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08860144864043927,0.3396419287946494,0.5563173573994569,0.6968734484067877,0.7745991413300622,0.788023160723152,0.7446625193492802,0.6376683022284529,0.4677122579514589,0.2380180495925699,0.024836443821373292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08027760740675838,0.3246079032682029,0.5418163497765706,0.5800366541078886,0.7670346680685768,0.7320380268115309,0.5662512047664944,0.31037705540465554,0.3105121352843249,0.21707701743625693,0.017184351178480682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03477029118841088,0.2572139957358568,0.41589634627179534,0.5398047548117645,0.5002007944157247,0.4815415169835569,0.4573768217529718,0.3489040275708987,0.2588276526767721,0.08430809895148808,0.00013507987966938288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06698866789333803,0.1347841642571337,0.3372250941908351,0.535642834194924,0.7372805864657263,0.5203386489091387,0.5222188148018342,0.6055850054031953,0.2599009900990099,0.21882210344928305,0.0175859400099302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007381932883553842,0.0401406291071585,0.09115336312392304,0.2209687782937586,0.23291787143316106,0.2950728701188703,0.4058274190250884,0.2731899296124303,0.1939856596279097,0.015034025526446454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06403516457840475,0.2996363795671603,0.1353208329682526,0.3305149098980695,0.314538976021496,0.18324498379041448,0.16512237506936536,0.11961505885101785,0.08672128274774381,0.225667367621718,0.012350681970851951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027925027015975937,0.15666345395601508,0.2938644528169631,0.4020670872396975,0.33400508192412165,0.21707701743625693,0.20660650135810044,0.1499532696632495,0.060544992552352586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061888489733929165,0.2980263734338036,0.5247670784777594,0.3005782879172873,0.7787610619469028,0.5089262244808552,0.3326615847425451,0.2268757849236251,0.4576469815123106,0.010605595957825871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06470691316919303,0.3007097169893981,0.5238288209351909,0.6799556061800871,0.7625186191185491,0.7818496451415053,0.7354004205730308,0.624514442594702,0.4545583983177079,0.2176136861473758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0660504103507696,0.3028600426414323,0.5316123426501943,0.6798205263004178,0.7599667046350653,0.6870710301118608,0.4757695902333596,0.5635642104033413,0.3883729080872689,0.18915199042028094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060544992552352586,0.05208607143900231,0.11800140191010255,0.28997269195946146,0.3511894331026023,0.44448947107100095,0.5108063903735507,0.4953671252080961,0.2292926195274395,0.03839554309413242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054773065802155435,0.28178393060544993,0.4967106223896727,0.6425019714360817,0.7203663950465844,0.7613102018166421,0.7217062414206022,0.6122951896959609,0.4379107158503461,0.2079463477321184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058664826659657124,0.29440112152808195,0.5126865562662462,0.6791524285171879,0.7666805397353895,0.7854748970472271,0.7388905925990831,0.630823038056018,0.4436826426005433,0.2181503548584947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05651815181518152,0.28446727416104445,0.5002007944157247,0.6470691316919304,0.7509747656181548,0.7700356318817723,0.7269414994596806,0.6198158532667427,0.4358991208855399,0.2123784281082976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0527578200297906,0.2969530360115657,0.5388628464616374,0.7068072957738253,0.7991690761996554,0.8205116971874179,0.7736608837874939,0.6627749058091651,0.4816765968632262,0.23506454627763665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06349849586728586,0.3059486258360349,0.533897748181898,0.6885496071731068,0.7715142089430183,0.7909766640380852,0.7460060165308567,0.6375332223487835,0.46409065685329604,0.2303659569496773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05651815181518152,0.2938644528169631,0.5150960892549432,0.6688133415111424,0.7488244399661206,0.7346775606764216,0.5913541575396478,0.434420543824294,0.4446245509506703,0.21466018283244254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006308595461316044,0.07061391979905955,0.24714871929670845,0.482749934285464,0.468654166301586,0.5454416016822922,0.30004161920616845,0.16700254096206082,0.1243136481789772,0.0665870790618885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03785887438301352,0.018257688600718483,0.07920426998452057,0.11598980694529633,0.16028870586173666,0.13961783346476242,0.1621688717544321,0.13720099886094805,0.13102383247174276,0.21425859400099306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024029615350915624,0.24714871929670845,0.478989602500073,0.6576710768421976,0.7213046525891528,0.7345935921025731,0.6896229445953445,0.5799417331113643,0.4140161803790999,0.19479248809836736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010068927246706973,0.2040545868746167,0.3991135839247642,0.6253176202576011,0.7039888723385613,0.5636992902830107,0.35212769064517074,0.34326718070037104,0.4291852857852157,0.20593475276731216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0017450860130260814,0.0620199188060399,0.2895674523204533,0.4311968807500219,0.5846403224393236,0.5712163030462338,0.5318825024095329,0.4107925173048279,0.2378829697129005,0.16633079237127255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0598732439615643,0.4612685826104734,0.6206190309296417,0.7078806331960631,0.7273467390986887,0.6892213557638951,0.22378720172902247,0.4318686293408102,0.20324775840415898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02899836443821373,0.23828820935190864,0.450798066532317,0.6171325097111481,0.7041203014106721,0.724794824615205,0.5383261777505185,0.3977700867431876,0.4200546160810772,0.19519407692981688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011949093139402437,0.10806755454306494,0.19089707643330706,0.3336034930926721,0.5066444697567103,0.5406079324746634,0.5215470662110461,0.420324775840416,0.33064998977773885,0.13948275358509304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013960688104208651,0.20700809018954994,0.3015165454598557,0.5130881450976956,0.6710950962352873,0.5415498408247904,0.5710848739741231,0.4089123514121324,0.3001730482782792,0.09075177429247352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01785609976926896,0.22003052075119015,0.4285135371944274,0.5937673413359035,0.3233994859662957,0.3011149566284062,0.4897302783375683,0.5564487864715676,0.39132641140220215,0.17988989164403169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015034025526446454,0.21305017669908585,0.4195179473699583,0.03584362861064868,0.21250985718040832,0.43093037179824173,0.6642498320628524,0.19613233447238526,0.012080522211513187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21398843424165426,0.4274401997721897,0.5928327346008937,0.6822373609042321,0.7074790443646135,0.6725736732965333,0.5713513829259033,0.4007235900581209,0.1945223283390286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21479526271211194,0.4242165366979176,0.5866555682116885,0.6763303542743655,0.7041203014106721,0.6627749058091651,0.3283645842460353,0.1269969917345717,0.07142074826951722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08833493968865913,0.21130509068605974,0.4234133590350185,0.6744538391892287,0.7217062414206022,0.4869118549023045,0.4290502059055464,0.3250094920996525,0.20203934110225186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2310377055404656,0.4611371535383628,0.2631210023657233,0.4832866029965828,0.4487864715675108,0.4055572592657497,0.5922924150822162,0.4247532054090365,0.2088882560822454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23345454014427994,0.4779162650778353,0.6574045678904175,0.7654721224334823,0.8002424136218932,0.7631903677093373,0.6607596600368002,0.4855683577207278,0.24217997020941034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2398982154852653,0.4740245042203336,0.6391468792896989,0.6241128537632524,0.5694712170332078,0.5563173573994569,0.61216376062385,0.4414008878763983,0.21908861240106314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08819985980898976,0.225667367621718,0.4251584450480447,0.3726671339700342,0.057054820526300426,0.13840941616285524,0.07021233096761004,0.07598425771780717,0.06510850200064254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011007184789275391,0.05235623119834108,0.16311078010455912,0.22969420835888896,0.10645754840970824,0.14377610327404422,0.22338561289757294,0.16311078010455912,0.0923617804258302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2325126317941529,0.4724108472794182,0.6430386401472006,0.7371455065860569,0.7665454598557202,0.7543298577645376,0.6286763632115424,0.4655655831069833,0.2393615467741464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2313078652998043,0.4673106691200094,0.6341781302024009,0.7256016530856626,0.7551330354274366,0.7238565670726365,0.6266611174391776,0.4657006629866527,0.24271663892052925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21640526884546865,0.46717558924034,0.6481388183066095,0.7543298577645376,0.7861466456380152,0.7519130231607232,0.6478723093548294,0.4646273255644149,0.2390913870148077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22875595081632055,0.4675808288793481,0.6333749525395018,0.724794824615205,0.7545963667163178,0.7199611554075762,0.6238426940039137,0.4650289143958644,0.2412417126668419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1957307456409358,0.413479511667981,0.5748415549519553,0.6641147521831829,0.6905612021379129,0.6576710768421976,0.4224714506848915,0.4175063524051521,0.2094249247933643,0.014095767983878037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17505622243640295,0.3992486638044336,0.5626259528607729,0.6611612488682497,0.6919046993194895,0.6611612488682497,0.5712163030462338,0.16968588451765532,0.20700809018954994,0.01167893338006367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17116446157890128,0.1263252431437834,0.12901223750693655,0.0955817926925436,0.2317094541312539,0.21613510908612987,0.26688133415111426,0.1785463944624551,0.2088882560822454,0.014095767983878037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09706036975378954,0.16968588451765532,0.16995604427699407,0.16995604427699407,0.18203656648850727,0.14941660095213066,0.1268619118549023,0.13371082683489588,0.04215222407196472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22902245976810076,0.4886751949531237,0.6713652559946262,0.7810829755541927,0.7854968018925788,0.7459110955343322,0.6831792692543591,0.5125514763865767,0.2705065860568358,0.04040713805893864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12108998510470514,0.3635401150734543,0.5048993837436841,0.6396835480008178,0.6863992815210725,0.7370104267063875,0.6310895470077982,0.4636854172142879,0.1104843891468793,0.002683343555594498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.020137854493413945,0.011412424428283536,0.21506177166389207,0.20687301030988056,0.3855544846520051,0.12055331639358627,0.1958658255206052,0.2330529513128304,0.09719544963345893,0.001610006133356699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004161920616840445,0.10471246239668217,0.3033967113525512,0.2615109962323666,0.3483673588597798,0.39992041239522186,0.16230395163410147,0.1280703291568095,0.014497356815327553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032488536464265895,0.1406911708870002,0.10081705073162184,0.2357362948684249,0.19989266625777624,0.19385057974824035,0.2550673208913812,0.1512967668448261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06349849586728586,0.2313078652998043,0.3287698238850434,0.4328105376909373,0.7128457314758025,0.6833143491340286,0.6176655276147085,0.4542882385583691,0.2456701422354625,0.038797131925581936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10283229650398668,0.3404487572651071,0.5965894155787261,0.5811501504132714,0.30125003650807564,0.3174924793364293,0.3251445719793219,0.09262828937761032,0.10296737638365608,0.00496874908729811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005235258039078245,0.056116562983732014,0.04268889278308362,0.10846914337451444,0.1973407517742925,0.1742530447735039,0.2317094541312539,0.10565071993925056,0.13209716989398054,0.008590350185461025,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_634_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3167689265250241,0.36286916774721656,0.5583026070830949,0.5448723985309352,0.5149550515404173,0.2999992756090317,0.6532557752069947,0.2999992756090317,0.4851246314660949,0.8999688511883635,0.8101443711199808,0.8584684926148342,1.0,1.0,1.0,1.0,1.0,0.6985012350866011,0.4684853709243954,0.5733264757655002,0.5073706781023855,0.4724115699725456,0.4706150803711779,0.4716509594558375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016284648557205652,0.049375320659483884,0.06969785210144627,0.21417418916482936,0.04911463316555043,0.11477460238223998,0.17170431382337034,0.18486348572458647,0.09236657098880983,0.006123382836224469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042730562835392484,0.10852087579904876,0.15190315736927493,0.005993039089257734,0.3260812291138012,0.1165966415685622,0.4233980892161349,0.2911685178252008,0.15372519655559716,0.01315917190121608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12532689934412136,0.29221126780093465,0.38822469043360097,0.16453818101141202,0.2925995257706228,0.2918202365600344,0.23840703301579375,0.20700805635287106,0.1086512195460155,0.008597140757380368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1907234077956654,0.4369482923582512,0.3777306321671728,0.5477071980254309,0.5372880180817283,0.3633484476614391,0.4933094832009097,0.38730673766240975,0.2785307209118516,0.05471664101390796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20739908759377124,0.4627424879016044,0.6511224815230806,0.7652453651704868,0.8069304047589334,0.778401763800491,0.6806938724572571,0.5188901368609344,0.28113759585118625,0.05341320354424062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16388646227657835,0.38809434668663423,0.6083919186876882,0.5452057073921545,0.6163373407102347,0.63574746592343,0.6382239971157979,0.4842381130662674,0.2621157286076792,0.048984289418583696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1663629934689463,0.16518989974624568,0.5584979963115493,0.4966457284690157,0.6063064187362204,0.5805122231928672,0.4672268674515024,0.2501296504291637,0.13209922764396745,0.014068804858771166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16935812637796913,0.3948666749864804,0.1042223054203586,0.1373102042514248,0.30732282263543964,0.35604642456008984,0.2916898928130677,0.18903171235630992,0.10031199301135654,0.011595046937615264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17405050126877158,0.3995590498772828,0.21417418916482936,0.455576355089646,0.3568284870418903,0.16662368096287974,0.21365281417696247,0.17874010288836195,0.09262725848274332,0.04377331281112637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08064118030422786,0.19932332182425785,0.32113094000027737,0.5504166839996117,0.3194364712897098,0.4171443626329437,0.4236587767100684,0.34184450268313993,0.1907234077956654,0.03348170334317845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2100059625331059,0.4257359568479,0.5541384139661938,0.6072077318801392,0.7248831759501921,0.7785321075474576,0.6875993177752818,0.5353051291651068,0.3177447758503543,0.07829499285882663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19398200146983374,0.44059514400210775,0.42487901604337397,0.6000083198136362,0.5721729966582082,0.3910007349168712,0.5170847373018844,0.406192714616526,0.3103179555444625,0.07712467240733807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18981377483811032,0.43564485488858384,0.5495985689920546,0.3902990973002205,0.3709943563930835,0.5381588252423146,0.5155011994397992,0.3832383487943203,0.2440090408641513,0.05901521139259815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07907705534062702,0.1873372436457424,0.3395010885089507,0.4327772924553157,0.4958331600038826,0.4550549801017792,0.2691515176726708,0.21912447827835327,0.1236324306335538,0.02019218769499563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04168781285965861,0.1119070399489718,0.5198025430897014,0.6479942315958791,0.7484365683542022,0.7424463025361565,0.6632361301773507,0.5178473868852005,0.3018511585340489,0.07634260992553768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17261672005213752,0.4011204015696716,0.5657916995992623,0.4785057614709431,0.5624027621781272,0.7322822635439633,0.4425475269353967,0.20218811098631392,0.11321047741863915,0.020452875188929104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17847941539442852,0.4292607845584259,0.6266289501781828,0.7636812402068861,0.7927312561531955,0.7724087247112332,0.6859048490647143,0.5397340432907637,0.3160503071397867,0.08233564901479541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1948944076986009,0.4390310190385069,0.6352288642067752,0.7523468807632043,0.7992456702303203,0.7791838262822913,0.6993247084598638,0.5475518948375556,0.3216523149881443,0.08493975068291804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20557704840744906,0.46091767544407,0.6464301066322781,0.7569061386358279,0.8292080924053968,0.8079731547346674,0.7180831149382254,0.5492463635481233,0.33793696354535,0.09262725848274332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20179707974541367,0.4501046909882552,0.6293661688644842,0.7369746384347658,0.7772286700777903,0.753908232455593,0.6720967316998767,0.5299638088106827,0.32113094000027737,0.08637353189955213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05197942232760653,0.1301468447106785,0.19710747812582333,0.1125587586838055,0.3263419166077347,0.08702525063438579,0.09080244602520904,0.0013034374696673462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04794153944284981,0.1408294854195266,0.3979949249136819,0.4250925579267025,0.8025014906332766,0.7851768653715491,0.3710276356476282,0.32191300248207777,0.1872068998987756,0.04155746911269188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054195266026041015,0.14056879792559313,0.16336786055992347,0.4065920656710623,0.8578698503820181,0.8434100142823467,0.7527379120041044,0.5941899968107381,0.3585201824812457,0.1016154304810239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21495625164662985,0.4732947848634858,0.6595892785334942,0.7712356309885325,0.8177461624859604,0.7979422327606529,0.7146969507883024,0.5665709888098507,0.3548733308373893,0.10396161792642512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20479498592564865,0.4523205346866897,0.6292358251175174,0.7374960134226327,0.7819182716973806,0.7605529902796845,0.6829097161556915,0.544945019898221,0.3406714089604393,0.1004423367583233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13587919630600276,0.3114910492671631,0.3590415574691127,0.5329617149909176,0.5966665280031059,0.571781965417308,0.5205846055715019,0.38288337007917694,0.2344967206067917,0.0669634066863569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16154304810238918,0.3774117059777861,0.3656863152932041,0.6792600912406229,0.7166493337215913,0.5199328868366682,0.07217438329381423,0.5054730507369968,0.2985925648598805,0.0840273444541509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045725695744415325,0.07360539123923625,0.11099463372020467,0.17157397007640365,0.13548816506510253,0.09405826642816534,0.0953617038978327,0.03699821124006823,0.01901909397229502,0.0003910312409002039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21521693914056325,0.4001331170181788,0.5722007293703288,0.41544157410874,0.6767114549967415,0.7074420732975581,0.5701540552158298,0.5780356920004992,0.3557857370661564,0.11268910243077222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2044039546847484,0.4519295034457895,0.632361301773507,0.7407518338255891,0.7641499230417239,0.6760597362619077,0.6933316693706061,0.44502405812776463,0.2961188069387245,0.1119070399489718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06383515675915527,0.195804040656156,0.3333777056727263,0.33741558855748305,0.43408072992498303,0.4099810030921974,0.37011522941886105,0.2662839552394027,0.16336786055992347,0.046898789467115946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21508659539359654,0.4727734098756188,0.6700112317484089,0.7849161778776156,0.8333790923083324,0.8189192562086609,0.7355408572181318,0.5928865593410708,0.36920282319009373,0.1232413993926536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2158686578753969,0.4602659567092364,0.6384846846097315,0.7481786541314808,0.7928615999001623,0.7806148342277134,0.7068818725127224,0.5721729966582082,0.3690724794431272,0.12558758683805482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.21430453291179613,0.18590346242910827,0.4360358861294841,0.5418195432422315,0.6182924969147359,0.6056547000013867,0.5217576992942026,0.14942662617690694,0.10799950081118184,0.07126197706504707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1655809309871459,0.31796109100489484,0.493800352205444,0.4802307361648432,0.39161917439716015,0.5610577256402789,0.4186946212404842,0.3832744013200771,0.13483644633026887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15476794653133105,0.4127154485072868,0.5815494266261769,0.5776529805732352,0.458768390254725,0.5842810987700542,0.3953547707198026,0.4251424768085195,0.23084986896293525,0.11229807118987202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11386219615347284,0.15112109488747452,0.11386219615347284,0.17157397007640365,0.11360150865953934,0.4743375348392196,0.4319952299735153,0.3135765492186309,0.10891190703994898,0.01498121108753831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008466797010413633,0.05471664101390796,0.08559146941775171,0.3062800726597057,0.36868144820222704,0.17170431382337034,0.2486986424837417,0.10839053205208203,0.06579031296365627,0.12389311812748728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05393457853210755,0.05132770359277285,0.19906263433032434,0.3899163858729565,0.35760777625247864,0.44737024557316585,0.4889277146858578,0.5896307389381145,0.3811889013686093,0.13678882926355784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04325193782325943,0.10982431326871613,0.2054467046604823,0.667728829540885,0.287127861669232,0.2855665099768432,0.32412884618051224,0.24387869711718455,0.005993039089257734,0.1271489385304436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06917647711357933,0.3074531663824064,0.4179291983859562,0.6113953714103472,0.4477501837292178,0.6103942205027941,0.5757699294202477,0.47320881345591204,0.3990376748894158,0.15046937615264086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022017000152529918,0.2536489315972656,0.5062551132187972,0.5005033487249886,0.4993995867825894,0.31948084362910273,0.3288073547152544,0.30857911449450204,0.34001137041196944,0.4127154485072868,0.15815688395246616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022408031393430124,0.2445276425808062,0.4878849647101239,0.5276675402470985,0.4222000360525258,0.6435736372838582,0.5302411359318885,0.5337715101848386,0.5820458421731354,0.3982556124076154,0.15333416531469696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02827072673572112,0.25703509574718864,0.506385456965764,0.7048573845279199,0.7162333430397826,0.8058848815119874,0.6616193130607207,0.6640181926591512,0.5089895586338866,0.4019024640514719,0.08676456314045232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0005213749878669383,0.14278186835281556,0.3268632915956016,0.4619604254198039,0.5259259259259259,0.6207662548358918,0.6569851768653716,0.4369482923582512,0.38431437802459895,0.2724073380756271,0.09236657098880983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006253726583191203,0.23006780648113484,0.4613087066849703,0.6464301066322781,0.759249552810017,0.8061483422771331,0.7937740061289295,0.7238154665335498,0.5850714810654908,0.3744137997975512,0.14473702455731655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034263765824978865,0.048593258177683486,0.15411622779649736,0.21560797038146348,0.2299374627341681,0.2784003771648849,0.17730632167172788,0.1538555403025639,0.1637561185296116,0.06084002385013242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0037771953908232463,0.16805746217951384,0.2989835961007807,0.3870515967109003,0.5853321685594244,0.6688381380257082,0.5233190509865913,0.6473425128610453,0.2442669550868727,0.0836363132132507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027488664253920717,0.08533078192381824,0.1839510794958193,0.324259189927479,0.4488012535185879,0.8680311161029994,0.8380686939279227,0.7635508964599194,0.6275413564069499,0.4233980892161349,0.17079190759460322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035173398782533935,0.2609426348849786,0.5046909882551964,0.6793904349875897,0.7860864983291042,0.8239971157979394,0.8077124672407339,0.7386663338741212,0.6068277937240872,0.4099810030921974,0.16623264972197954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.032047922126544365,0.09926924303562268,0.4153223234466215,0.501953769568895,0.7763162638490232,0.8170944437511267,0.8026318343802432,0.7328036385318303,0.6014864733696632,0.40698309691196255,0.15802654020549942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141991486057379,0.052761484809406935,0.2596419706865233,0.2442669550868727,0.33728524481051625,0.4630031753955378,0.3775420497247529,0.4816312381269327,0.23736428304005994,0.07399642248013645,0.00013034374696673458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006775101571058142,0.0033861641499230424,0.04077540663089147,0.26446191605308045,0.1835600482549191,0.4235284329631016,0.459483894227436,0.304194572708238,0.033351359596211716,0.15633207149493186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04702913321408267,0.2946850257220905,0.5578435043055036,0.7472662479027136,0.8652966706879099,0.9084182647642028,0.8591732878516856,0.7850465216245823,0.6464301066322781,0.4437206206580973,0.1875979311396758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0497663519003841,0.28895267412676623,0.5312672462803499,0.7042749975733877,0.8092765922043347,0.8512250925579268,0.833509436055299,0.7604226465327177,0.6279323876478501,0.4297821595462929,0.1809531733155844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033090672102278236,0.26159435361981226,0.4103692610618856,0.5668316763037842,0.6875993177752818,0.6879903490161821,0.6882510365101155,0.41258510476032006,0.28908301787373303,0.3963004562031144,0.17365947002787138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018888750225328287,0.1608913293675555,0.3615180886614807,0.4316041987326151,0.5259259259259259,0.5132881290125768,0.6334040517492409,0.4708182536711178,0.2377553142809601,0.07438745372103665,0.07373573498620298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04038437538999126,0.19801988435459048,0.2668053302272696,0.4420289252187418,0.6138635827890789,0.6053940125074532,0.5570614418237032,0.4822829568617663,0.4663893395454609,0.2707156426362716,0.06279240678342139,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021495625164662985,0.11920351650789687,0.3142254946822525,0.324259189927479,0.4058100031892619,0.4938780037993816,0.5734764341278756,0.5062551132187972,0.4484102222776877,0.3251688228850341,0.10096371174619022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05810280516383101,0.2936422757463566,0.5265776446607596,0.6933288960993941,0.7873927090699836,0.8522706158048726,0.8272557094721078,0.7442683417224788,0.6001830358999959,0.3926536045592579,0.17053122010066976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635744692652218,0.31461652592315265,0.5674833950386179,0.7500034665890151,0.8616498190440534,0.9046382961021674,0.8869226395995397,0.7273319744304394,0.6677953880499744,0.4239194642040019,0.20349154845598127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06188000055465424,0.2876492366570989,0.4908800976191467,0.7513041307874704,0.8512250925579268,0.8874440145874067,0.8620380770137417,0.7688922168143434,0.5980975359485281,0.3982556124076154,0.17118293883550342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06579031296365627,0.029443820458421737,0.5751709028384431,0.25195446288669804,0.3084931430869282,0.42548358916760265,0.9101099602035584,0.8121441546376028,0.6700112317484089,0.4499743472412885,0.20270948597418084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07282332875743584,0.3239985024335455,0.5630544809129611,0.7300691931167409,0.8316846235977647,0.8718083114938225,0.8576091628880846,0.7795748575231916,0.6496887003064465,0.451147440963989,0.20349154845598127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07725501615430481,0.3424962214179736,0.5921072701304825,0.7746245684096676,0.8837971629435502,0.8216204223692056,0.9045079523552004,0.8250398657736734,0.6623264972197956,0.4636548941303715,0.2123493767072951,0.010812984455814858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0781646491118599,0.3341597681545267,0.580642566939834,0.7511737870405037,0.8397271101127335,0.8546140299790619,0.7762469320687218,0.7604226465327177,0.6224607235464592,0.4344717611658832,0.19567647018040127,0.007426820305891816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07686398491340461,0.30041737731741475,0.5689171762552521,0.7427069900300901,0.8410638268369455,0.8744151864331573,0.8626897957485752,0.7475269353966473,0.615294590734501,0.4258746204085029,0.19098409528959887,0.006644757824091407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08064118030422786,0.3299887682515912,0.5659192700750171,0.7390573651150214,0.8401514206081785,0.8847067959011052,0.8695952410666001,0.7937740061289295,0.6606320285092281,0.446327495597432,0.20349154845598127,0.011725390684582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07334470374530278,0.2836113537723422,0.5657916995992623,0.6582858410638268,0.5676581111249774,0.6148647336966321,0.5936908079925677,0.6399045994703053,0.626498606431216,0.3208702525063439,0.195804040656156,0.009900578227047714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08207496152086194,0.3210005962533106,0.40984511280280655,0.5035178945324958,0.5349168711954186,0.6234868338949208,0.5213666680533023,0.5226701055229697,0.6182924969147359,0.41949055007834496,0.19359097022893354,0.008857828251313838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06995853959537973,0.2510420566579309,0.4841077693193007,0.7200382711427264,0.8255612407615404,0.6581554973168602,0.7196472399018263,0.6219393485585923,0.5652703246113954,0.4103692610618856,0.19632541564402287,0.011073671949748324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061231055091032625,0.21860310329048632,0.21925482202532,0.1246751806092877,0.33572111984691544,0.4553156675957126,0.8466658346853031,0.7707142560006657,0.640179153320299,0.44671852683833213,0.20088744678785864,0.014459836099671369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09470998516299904,0.3437996588876409,0.5738674653687758,0.5564097230888695,0.8375473189400559,0.8682918035969328,0.8551326316957167,0.7828306779261478,0.651901770733669,0.4575315112941471,0.2090935563043388,0.01706671103900606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09888098506593453,0.3430175964058405,0.5624027621781272,0.5776668469292955,0.3756589985717653,0.4162735554723575,0.4305281695023365,0.6452570129095775,0.6250287726888252,0.4387703315445734,0.20857218131647184,0.016936367292039328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0975775475962672,0.3366335260756826,0.49218353508881396,0.5330920587378842,0.3972211822455177,0.5851713188291249,0.5116019801156454,0.4731394816756105,0.5652703246113954,0.2777486584300512,0.13314197761970134,0.006644757824091407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013547429870904223,0.05653868020023019,0.08936866480857496,0.16844849342041407,0.0902810710373421,0.05992761762136529,0.20557704840744906,0.2847844474950428,0.021625968911629715,0.16115201686148894,0.07647295367250441,0.00013034374696673458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05393457853210755,0.16779677468558038,0.2684997989378371,0.2515634316457978,0.37649929974901897,0.3062800726597057,0.2880402678979991,0.314486182176186,0.3030242522567495,0.09353966471151047,0.04325193782325943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016023961063272182,0.06787303964391198,0.2533882441033321,0.3669897527628713,0.4882843157646602,0.4822385845223734,0.3088370287172234,0.42459336910853207,0.4725210421953215,0.2724073380756271,0.13079856344551216,0.007817851546792019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1158145790867618,0.12571793058502154,0.3861391904821332,0.3839399864109711,0.5697352912628091,0.5805288628201396,0.4128790715087982,0.5721064381491189,0.5945782547804263,0.25403996283816577,0.12819168850617746,0.010552296961881388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13809226673322514,0.4180567688617109,0.3908149257456633,0.6007016376166507,0.6488733585701014,0.5187376069442712,0.6848177267495875,0.6263155705312201,0.7126114508368346,0.5010441366113401,0.2344967206067917,0.025533508049419697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13640057129386968,0.4030755577741725,0.42338144958886254,0.6719774810377581,0.6999209617704564,0.6021409653757089,0.7392820000831982,0.6898373476434129,0.6597196222804609,0.4652162458227603,0.2260299235963781,0.024360414326719086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13470610258330215,0.3917411983304908,0.6095622391391766,0.7913002482077736,0.8843157646602049,0.48879737093889103,0.905811389824868,0.8219143891176838,0.6866869115465147,0.4721216911407852,0.2313712439508022,0.02905278921752153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13275094637880114,0.38483575301246586,0.6056547000013867,0.7621171152432853,0.4094596281043305,0.6971088647614293,0.7098770054217453,0.5340016916954394,0.3410624402013395,0.26537432228184754,0.1309289071924789,0.012377109419415671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014720523593604838,0.032569297114411304,0.03569477377040088,0.1208952119472524,0.26876048643177064,0.3685511044552601,0.4740768473452862,0.374022768556651,0.37011522941886105,0.17548150921419362,0.08806800061011967,0.005602007848357531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005732351595324266,0.024621101820652552,0.09223622724184312,0.14317289959371576,0.14825353245420636,0.15841479817518755,0.10891190703994898,0.12298071189872012,0.10591400085971407,0.057842117669897525,0.02670660177212031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0024765311923679576,0.002346187445401223,0.04129678161875841,0.06956750835447953,0.12337174313962035,0.08858660232677455,0.10578365711274734,0.0635744692652218,0.12975581346977827,0.10747812582331492,0.05197942232760653,0.0013034374696673462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14109017291346007,0.38496609675943255,0.5927562155941041,0.7384056463801877,0.4636548941303715,0.401381089063605,0.5379120041044414,0.4226160267343345,0.6688381380257082,0.22029757200105388,0.22733336106604546,0.030483797162943558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03921405493850271,0.1925482202531997,0.3870515967109003,0.4437206206580973,0.3873122842048338,0.4224856829873678,0.496612449214471,0.4262656516494031,0.5716516216703412,0.3272543228365018,0.16779677468558038,0.023320437622197262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15633207149493186,0.4081561906346632,0.5582345355464038,0.6543783019260369,0.7647212169114079,0.8002884202060541,0.7683708418264764,0.6991943647128971,0.5707419887127861,0.3361121510878157,0.17118293883550342,0.025012133061552755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15125143863444127,0.3505747604586991,0.44267787068236336,0.49804623043110496,0.5224094180290362,0.5810335981807341,0.7020591538749532,0.5964058405091727,0.3444513776224746,0.1902048060790105,0.09444929766906557,0.010030921974014449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07464814121497013,0.18160489205041808,0.2873885491631654,0.7716266622294329,0.8527892175215275,0.8903088037494626,0.8659483894227437,0.7948167561046633,0.6615444347379953,0.4558370425835795,0.10904225078691572,0.032047922126544365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15698379022976552,0.3920018858244242,0.3633401278478029,0.506904058682419,0.6504707627882469,0.8514857800518603,0.8242578032918729,0.7515648182814039,0.6278020439008833,0.4464578393443987,0.13001650096371176,0.018630836002606874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02670660177212031,0.1356185088120693,0.236842908052193,0.2580778457229225,0.38014615139287533,0.5484643010663228,0.6010954421287631,0.58350735610189,0.6615444347379953,0.3112303617732296,0.10122439924012368,0.013289515648182816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17574219670812707,0.44020411276120747,0.6631057864303841,0.8181344204556485,0.9077665460293691,0.9424185698240359,0.9176671242564168,0.8361135377234218,0.6990640209659305,0.49804623043110496,0.2479165800019413,0.03699821124006823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0018248124575342849,0.17952216537016238,0.4280876908357253,0.6431742862293218,0.7718873497233663,0.8615167020258746,0.8948680616220863,0.9037286631446122,0.7941650373698296,0.6614140909910285,0.4716003161529182,0.24022907220211606,0.03830164870973557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006644757824091407,0.187988962380576,0.44111651898997467,0.43984636077485206,0.6464495195307626,0.6599331641637894,0.5159532426473646,0.6749421079634483,0.6381518920642845,0.6814759349390573,0.4884063396979908,0.2509117129109641,0.04077540663089147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004819945366557122,0.16219476683722284,0.3130551742307639,0.4725127223816854,0.5312672462803499,0.6608927160031616,0.5676137387855845,0.7450504042042791,0.4043789952438399,0.4227463704813013,0.4616997379258705,0.2262906110903116,0.03686786749310149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15007834491174066,0.23163193144473565,0.2154776266344967,0.2381463455218603,0.3781909951883745,0.4932262850645479,0.2939029632402901,0.27553558800282874,0.2830899787844752,0.17574219670812707,0.05328285979727388,0.021756312658596448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06018830511529875,0.17991042333985055,0.17053122010066976,0.8134448188360579,0.9252242883092752,0.9657390074462332,0.9166243742806828,0.8417155455717792,0.7057060055188098,0.5045606445082298,0.24947793169433005,0.040905750377858215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014720523593604838,0.20752943134073795,0.4782423007057976,0.6430162097702345,0.8609232219864942,0.7684041210810212,1.0,0.9181524467185268,0.8772799755952134,0.7116990446080674,0.3763689560020522,0.20583773590138246,0.044034000305059835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015372242328438509,0.20818115007557164,0.4700361911893174,0.6905944506843047,0.8398907331142449,0.9275677024834644,0.9557080854722187,0.9266552962546972,0.8439313892702138,0.7036232788385541,0.4901008084085584,0.2545613378260327,0.045207094027760436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018109461014739942,0.21404384541786264,0.4723823786347186,0.6782201145361011,0.8185254516965488,0.8976052803083878,0.9215746633942068,0.8926549911948639,0.8150089437996589,0.6859048490647143,0.4928352538236477,0.25494959579572085,0.044034000305059835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019410125213195226,0.21013630628007268,0.465346589569727,0.6766559895725003,0.8194378579253158,0.7885630295214721,0.9360344994938778,0.9103706476974917,0.8333790923083324,0.6991943647128971,0.4882759959510241,0.25325790035636536,0.04455537529292677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02058321893589584,0.20349154845598127,0.4486709097716211,0.4597445817213695,0.41258510476032006,0.4641734958470264,0.2087025250634386,0.6511224815230806,0.8124048421315362,0.6701415754953756,0.4755078552907082,0.2387952909854819,0.04533743777472718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01993150020106216,0.19749850936672356,0.2847844474950428,0.5088592148869199,0.7868685608109045,0.6766559895725003,0.9050293273430676,0.8768917176255253,0.8058904280544116,0.68017249746939,0.4920531913418473,0.2510420566579309,0.0459863832383488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023190093875230532,0.20101779053482532,0.4323862612144155,0.5149825977231444,0.6263682626842493,0.2750142130149618,0.5919769263835157,0.7488275995951025,0.6272806689130164,0.3650345965583705,0.236842908052193,0.1107339462262712,0.04233953159449228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019410125213195226,0.03413342207801212,0.13717986050445805,0.17847941539442852,0.22068860324195405,0.4198815813192451,0.6223303797994925,0.3693331669370606,0.3475768542784642,0.2098756187861392,0.17548150921419362,0.10578365711274734,0.0459863832383488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012507453166382406,0.07178335205291403,0.46091767544407,0.4902311521555251,0.5833770123549232,0.6190745593965362,0.5838983873427902,0.6571127473411262,0.5868962935230251,0.54937670729509,0.380406838886809,0.2451793613156399,0.04989669564735084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013034374696673462,0.012116421925482202,0.04924497691251717,0.07595157868463746,0.07868602409972685,0.12558758683805482,0.1550286340252645,0.3615180886614807,0.3185268383321547,0.24140216592481664,0.15620172774796512,0.04468571903989351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03152654713867743,0.230458837722035,0.4821526131147996,0.6715753567120096,0.8039352718499106,0.8830123271905377,0.9078941165051236,0.8815813192451156,0.8109710609149021,0.6809545599511905,0.4950510975220822,0.26237641610161266,0.05080910187611798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034263765824978865,0.23058918146900176,0.4675624332681615,0.6578948098229267,0.7906485294729398,0.7205596461305933,0.9009914444583108,0.8667276786333321,0.7952077873455635,0.6645395676470179,0.14929628242994025,0.2584688769638227,0.05289182855637367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035173398782533935,0.23827668926882706,0.4968731367084044,0.7079218492172442,0.8539623112442282,0.9382503431923126,0.9622224995493436,0.8242578032918729,0.6525534894685026,0.7199079273957598,0.5149825977231444,0.2229016736691765,0.053022172303340415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03699821124006823,0.24022907220211606,0.4962214179735708,0.7054453180248763,0.8509644050639934,0.9366862182287116,0.9618314683084432,0.9369469057226452,0.8557843504305505,0.7175617399503585,0.5184991056200341,0.16518989974624568,0.054064922279074286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038562336203669036,0.24114147843088315,0.4787664489648765,0.6925496068888057,0.8348101002537544,0.917015405521583,0.9407268743846804,0.9144113038534604,0.8322059985856318,0.4702968786832508,0.4915318163539804,0.2599026581804568,0.057842117669897525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.040645062883924735,0.24270560339448397,0.4803278006572653,0.671445012965043,0.80276217812721,0.8775406630891468,0.8986480302841217,0.783221709167048,0.8052387093195781,0.6740491146331655,0.4930959413175812,0.2682391114439037,0.059145555139564876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04155746911269188,0.248046923748908,0.4856691210116894,0.6932013256236395,0.8303839593993094,0.9052567355824565,0.9351220932651108,0.8412357696520931,0.6344468017249747,0.7037536225855208,0.5091199023808534,0.26784808020300344,0.057972461416864275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021886656405563185,0.09158450850700946,0.2957277756978244,0.5057337382309304,0.6366598721521971,0.6795207787345564,0.7150879820292027,0.8529195612684943,0.7767072950899234,0.6507314502821804,0.4727734098756188,0.2526061816215317,0.05653868020023019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04233953159449228,0.16466852475837876,0.3569560575176449,0.4881456522040573,0.4631335191425046,0.8014615139287548,0.4104996048088523,0.7774893575717238,0.502475144556762,0.4616997379258705,0.269542548913571,0.1404384541786264,0.045207094027760436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012637796913349144,0.08129289903906152,0.3873122842048338,0.2863485724586436,0.558104191799437,0.6489066378246461,0.661674778484962,0.3181358070912545,0.31214276800199675,0.3126641429898637,0.2258995798494114,0.1285827197470777,0.03830164870973557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04507675028079371,0.11907317276093014,0.3435389713937075,0.4768112927603755,0.3156592758988865,0.7183438024321589,0.7613350527614848,0.5889790202032809,0.5173287851685455,0.33963143225591746,0.2378856580279269,0.12193796192298627,0.04038437538999126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0013034374696673462,0.1212862431881526,0.028792101723588055,0.0442946877989933,0.17014018885976956,0.34340862764674074,0.4430689019232637,0.3503140729647656,0.3151379009110196,0.3585201824812457,0.2907774865843005,0.16492921225231222,0.04742016445498288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14577977453305047,0.15411622779649736,0.14773215746633944,0.5810308249095221,0.4902311521555251,0.28777958040406565,0.3668594090159047,0.2395773534672824,0.20961493129220574,0.1961950718970562,0.04989669564735084,0.02735832050695398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012898484407282609,0.03960508617940292,0.0979685788371674,0.3682904169613268,0.8339004672961993,0.9028162569158452,0.9286104524591984,0.7975512015197526,0.8357225064825214,0.7057060055188098,0.5028661757976621,0.2748838692679951,0.06240137554252119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050548414382184506,0.2630281348364463,0.4968731367084044,0.677307708307334,0.80276217812721,0.8740241551922572,0.8923943037009304,0.8629504832425087,0.7888237170154055,0.6634968176712842,0.4861904959995562,0.26524397853488085,0.059145555139564876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05028772688825104,0.2600330019274235,0.4901008084085584,0.6659733488636521,0.7847858341306492,0.8529195612684943,0.8712897097771677,0.8483603033958707,0.7806148342277134,0.6610230597501283,0.4873635897222569,0.2683694551908704,0.061231055091032625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05380423478514081,0.26237641610161266,0.4950510975220822,0.6752222083558662,0.8001580764590873,0.8699862723075004,0.8886143350388952,0.9006004132174107,0.7926009124062289,0.6736580833922654,0.49804623043110496,0.27449283802709484,0.0635744692652218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548469847608747,0.2609426348849786,0.4885366834449575,0.6634968176712842,0.7886933732684389,0.8560450379244839,0.8736331239513568,0.7896057794972059,0.7776197013186906,0.6568548331184049,0.480979519392099,0.26589292399850245,0.06500825048185588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05536835974874163,0.2595116269395565,0.4713396286589847,0.6803028412163568,0.8060207718013784,0.7824396466852477,0.9041169211143004,0.8746758739270907,0.7984636077485198,0.6762649583315999,0.4828043318496333,0.2671963614681698,0.06539928172275608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.050548414382184506,0.21886379078441973,0.4129761360012203,0.5901521139259814,0.4239194642040019,0.4554460113426793,0.7842644591427819,0.7724087247112332,0.7088342554460114,0.523449394733558,0.4757685427846417,0.2339753456189248,0.06683306293939016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061361398837999376,0.2321533064326026,0.3837930030367321,0.5256652384319925,0.5418195432422315,0.6580251535698934,0.7337160447605974,0.696326802279629,0.5552366293661689,0.321782658735111,0.2331960564083365,0.16701471220377995,0.048202226936783284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014459836099671369,0.16701471220377995,0.3096662368096288,0.41480094845875454,0.5893700514441811,0.6235034735221932,0.6986729897250302,0.8254308970145735,0.7473965916496804,0.6307971768099061,0.4611783629380036,0.2527365253684984,0.069828195848413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046377414479249,0.14577977453305047,0.3030242522567495,0.4351234799007169,0.40385762025597294,0.4183174563556443,0.6249344814676152,0.5967968717500728,0.675352552102833,0.544945019898221,0.4679534645090617,0.2602909161501449,0.07230472704078096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06279240678342139,0.2592509394456231,0.48541120678896793,0.6675374738272529,0.6231124422812929,0.8379383501809561,0.8542229987381615,0.8271253657251412,0.7545599511904267,0.3311618619742918,0.4742071910922528,0.2618550411137457,0.07152266455898054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06097036759709916,0.25690475200022184,0.4786361052179098,0.3934356670410583,0.6728787941816771,0.8632111707364423,0.8845764521541384,0.8266039907372741,0.6461721924095567,0.507816464911186,0.3827530263322101,0.20726874384680447,0.05432560977300775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03738924248096843,0.009900578227047714,0.13991707919075946,0.27553558800282874,0.6231124422812929,0.4244408391918688,0.3697241981779609,0.5699599262309858,0.5766019107838651,0.300287033570448,0.2033612047090145,0.14499771205125006,0.07556054744373726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06787303964391198,0.29051679909036704,0.5393430120498635,0.729547818128874,0.8596946628395524,0.932648335343955,0.9482812651663268,0.9133685538777264,0.8349404440007211,0.704666028814288,0.5213666680533023,0.285175478735943,0.07647295367250441,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06800338339087872,0.27944312714061875,0.5022144570628285,0.6786083725057892,0.7971601702788526,0.8636022019773424,0.8811902880042155,0.8600856940804527,0.7834823966609815,0.6670160988393861,0.4929655975706144,0.2787914084057851,0.07621226617857094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038562336203669036,0.2751445567619285,0.4962214179735708,0.671445012965043,0.7942953811167963,0.8622987645076752,0.8798868505345481,0.6193352468904697,0.7888237170154055,0.6637575051652177,0.4908800976191467,0.27592661924372897,0.07516951620283706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06787303964391198,0.2662839552394027,0.480979519392099,0.6507314502821804,0.7685011855734433,0.8340308110431659,0.8516161237988269,0.7367139509408324,0.7687618730673766,0.1582844544282208,0.2490896737246419,0.27371077554529444,0.0803804928102944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07100128957111361,0.21769069706171915,0.475638199037675,0.6433046299762886,0.7583399198524621,0.8239971157979394,0.730460224357641,0.556149035594936,0.21521693914056325,0.5794694732171333,0.3759779247611521,0.2699335801544712,0.0819446177738952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07034957083627992,0.26159435361981226,0.4740768473452862,0.6431742862293218,0.7613350527614848,0.8282984594478419,0.4616997379258705,0.8365045689643218,0.7556027011661606,0.6408308720551327,0.4742071910922528,0.23084986896293525,0.07998946156939417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0694371646075128,0.2668053302272696,0.4916621601009471,0.6689684817726751,0.7915581624304949,0.8616470457728415,0.8811902880042155,0.8595643190925858,0.7872595920518048,0.665060942634885,0.4785057614709431,0.2748838692679951,0.08064118030422786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0702192270893132,0.2638101973182468,0.4744678785861864,0.6621961534728289,0.7903878419790064,0.8596946628395524,0.8784530693179141,0.8533105925093944,0.7804844904807465,0.6391364033445651,0.4723823786347186,0.2724073380756271,0.08129289903906152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04377331281112637,0.2550799395426876,0.4323862612144155,0.5798605044580335,0.7557330449131272,0.7618564277493518,0.697239208508396,0.7691529043082769,0.6516438565109476,0.5816853169155678,0.42287671422826795,0.2681087676969369,0.08233564901479541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07191369579988076,0.22303201741614326,0.4669107145333278,0.6298875438523511,0.7423159587891899,0.7671450559507467,0.594422951592551,0.667251826892411,0.4442419956459643,0.5173287851685455,0.4618300816728372,0.22433545488581053,0.08585215691168517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07386607873316972,0.2563833770123549,0.4588321754926024,0.6223303797994925,0.7377539276453542,0.8035442406090103,0.8258219282554737,0.8018525451696551,0.7318940055742752,0.5401250745316638,0.4278270033417919,0.20492532967261531,0.07764604739520503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06344412551825505,0.2614640098728455,0.4102416905861309,0.5350444416711733,0.6717057004589764,0.5789480982292663,0.6034388563029522,0.6426529112414548,0.5720426529112416,0.5665709888098507,0.4175353938738439,0.16297682931902327,0.07985911782242745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060709680103165686,0.2498689629352303,0.40477002648474014,0.5517201214692792,0.6730091379286437,0.7286354119001068,0.7850465216245823,0.7330643260257638,0.670923637977176,0.6482549190898125,0.4846291443071675,0.2823079163026749,0.08011980531636093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06670271919242342,0.20453429843171514,0.4052886282013949,0.5491160198011564,0.6393970908384986,0.6977605834962629,0.7503917245587032,0.7029715601037204,0.6932013256236395,0.5694385512431188,0.3755868935202519,0.2507813691639974,0.08155358653299499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06683306293939016,0.25195446288669804,0.3633401278478029,0.537129941622641,0.6069581374710541,0.5225397617760029,0.2776183146830845,0.5046909882551964,0.6332737080022741,0.5092502461278201,0.3982556124076154,0.24922001747160866,0.0827266802556956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06904613336661257,0.2455703925565401,0.4339503861780163,0.5448146761512542,0.6694898567605418,0.6982819584841301,0.7569061386358279,0.6818669661799577,0.6042209187847526,0.4833257068375002,0.3811889013686093,0.24296629088841745,0.032960328355311506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06305309427735488,0.2631584785834131,0.4693844724544837,0.6327523330144071,0.7454414354451795,0.8094069359513014,0.8279074282069415,0.8064118030422784,0.7398394275968219,0.6314488955447398,0.4740768473452862,0.27800934592398463,0.08923832106160821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0647475629879224,0.26159435361981226,0.4626121441546376,0.6254558564554821,0.7385359901271545,0.8012008264348213,0.3905681046077901,0.4452847456216981,0.5527628714450129,0.6244158797509602,0.4631335191425046,0.2727983693165273,0.08285702400266234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07582123493767072,0.14304255584674905,0.4524508784336565,0.6121691140785114,0.7249885602562504,0.6124298015724448,0.5715212779233745,0.35747743250551195,0.08637353189955213,0.2906471428373338,0.31982750253061,0.2257692361024447,0.08454871944201782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06969785210144627,0.2683694551908704,0.4838470818253671,0.6543783019260369,0.7733211309400003,0.8413245143308791,0.8615167020258746,0.7218603103290486,0.7790534825353247,0.6595892785334942,0.4963517617205375,0.2925995257706228,0.0902810710373421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07295367250440257,0.2591205956986564,0.4592232067335025,0.6189442156495695,0.7312422868394416,0.7949443265804179,0.8170944437511267,0.7991153264833535,0.7351498259772314,0.6275413564069499,0.3445817213694414,0.2350180955946587,0.09353966471151047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07126197706504707,0.2625067598485794,0.29742224440839193,0.6288447938766172,0.4088079093694968,0.8125351858785029,0.8210019828889167,0.626498606431216,0.7401001150907555,0.6297572001053843,0.4777236989891426,0.2841327287602091,0.09223622724184312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07126197706504707,0.25977231443349,0.4620907691667706,0.6254558564554821,0.7311119430924747,0.5995313171651622,0.8264736469903075,0.7965112248152308,0.7334553572666641,0.6266289501781828,0.4709485974180845,0.2816561975678412,0.09484032890996576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07360539123923625,0.18590346242910827,0.4574011675471802,0.6146428719996673,0.7242064977744498,0.7886933732684389,0.8079731547346674,0.7836127404079483,0.7208203336245268,0.453621198885145,0.3215219712411776,0.26784808020300344,0.08702525063438579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07360539123923625,0.255862002024488,0.4523205346866897,0.6137332390421122,0.7269409431895393,0.4319952299735153,0.5768625982777986,0.12662756354257665,0.6971088647614293,0.6236338172691599,0.4857994647586561,0.2892133616206997,0.08962935230250843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07204403954684749,0.25690475200022184,0.4607873316971034,0.6225910672934261,0.7376235838983873,0.5556276606070691,0.8340308110431659,0.6615444347379953,0.3142254946822525,0.03348170334317845,0.05119735984580612,0.047289820708016135,0.027749351747854183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07204403954684749,0.2571654394941554,0.4550549801017792,0.6181621531677691,0.7330643260257638,0.6879903490161821,0.35760777625247864,0.5350444416711733,0.7443986854694454,0.6279323876478501,0.475116824049808,0.2451793613156399,0.0997906180234896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041036094124824944,0.2515634316457978,0.4471095580792324,0.4938780037993816,0.7260313102319842,0.5102929961035539,0.32126128374724405,0.4851505192950344,0.6195931611131911,0.4102416905861309,0.11229807118987202,0.007166132811958346,0.09236657098880983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07204403954684749,0.2541703065851325,0.4562280738244797,0.6220696923055591,0.7264223414728844,0.5704813012188528,0.40698309691196255,0.6012257858757297,0.6281930751417835,0.6284537626357171,0.46091767544407,0.12219864941691976,0.05549870349570837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07191369579988076,0.25494959579572085,0.4544032613669454,0.6175104344329354,0.7322822635439633,0.5345230666833064,0.18590346242910827,0.7126114508368346,0.6456508174216898,0.4717306598998849,0.05588973473660857,0.0979685788371674,0.07087094582414688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04442503154596004,0.1607609856205888,0.1341847275954352,0.14604046202698392,0.24296629088841745,0.34575481509214195,0.6688381380257082,0.5867659497760584,0.17769735291262811,0.03387273458407865,0.15138178238140798,0.10982431326871613,0.06618134420455649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07008888334234646,0.2545613378260327,0.4553156675957126,0.6215483173176921,0.7240761540274832,0.6495583565594798,0.8163123812693264,0.7914278186835282,0.7269409431895393,0.6220696923055591,0.4826739881026665,0.2911685178252008,0.09549204764479943,0.0009124062287671424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061622086331932835,0.2545613378260327,0.4631335191425046,0.6327523330144071,0.7554723574191938,0.6020078483575301,0.7536475449616596,0.577644660759599,0.6793904349875897,0.6078705436998212,0.4894490896737247,0.28830095539193257,0.1056533133657806,0.0009124062287671424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057320742682030586,0.2528668691154652,0.4510170972170224,0.5686564887613185,0.7245975290153501,0.6994550522068306,0.6701415754953756,0.7494793183299361,0.5155039727110113,0.5383030353453416,0.4825436443556997,0.2935119319993899,0.0953617038978327,0.0010427499757338767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06839441463177892,0.2621157286076792,0.469775503695384,0.6321006142795734,0.675352552102833,0.7113080133671673,0.8723296864816895,0.8431493267884133,0.7780107325595906,0.6688381380257082,0.4943993787872485,0.300808408558315,0.0936700084584772,0.001955156204501019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05992761762136529,0.2117004312436735,0.3817102763564763,0.5540663089146803,0.6520321144806357,0.7097466616747785,0.7497400058238697,0.7991153264833535,0.73241260729093,0.6289751376235839,0.4791574802057767,0.2915595490661009,0.09666514136750004,0.0007820624818004078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0635744692652218,0.234887751847692,0.3789730576701749,0.3656863152932041,0.3104482992914292,0.5067764882066642,0.6922889193948722,0.5067764882066642,0.6422618800005547,0.5194115118488013,0.4050279407074615,0.10135474298709042,0.08298736774962907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061622086331932835,0.19450337645770072,0.4593535504804693,0.22511751736761101,0.08337562571931723,0.0611007113440659,0.2498689629352303,0.469775503695384,0.7967691390379522,0.5759529653202435,0.37167935438246186,0.2648529472939806,0.10708709458241468,0.0020854999514677533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05862418015169794,0.23475740810072526,0.3600843074448466,0.6496887003064465,0.7548206386843602,0.864775295700043,0.7199079273957598,0.6350985204598084,0.348619604254198,0.4331683236962159,0.22459614237974404,0.09627411012659984,0.0010427499757338767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.057972461416864275,0.2509117129109641,0.38105855762164265,0.6143821845057338,0.7251189040032171,0.7918188499244283,0.7229030603047826,0.6862958803056145,0.7393180526089549,0.6263682626842493,0.4779843864830762,0.2933815882524232,0.0993995867825894,0.001955156204501019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06735166465604504,0.24843795498980825,0.44958331600038826,0.6126904890663782,0.7301995368637075,0.8028925218741768,0.8245184907858065,0.4855387772647226,0.7549509824313269,0.6388757158506316,0.463394206636438,0.29885325235381394,0.09952993052955617,0.003125476655989573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06279240678342139,0.2472648612671076,0.4527115659275899,0.5329617149909176,0.4075044718998295,0.1627161418250898,0.8568271004062843,0.8090159047104012,0.7790534825353247,0.5459877698739548,0.16219476683722284,0.2331960564083365,0.1004423367583233,0.003125476655989573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06526893797578935,0.24387869711718455,0.44671852683833213,0.6146428719996673,0.7404911463316555,0.8101889984331018,0.8332487485613655,0.13105925093944565,0.0957527351387329,0.2950760569629907,0.38027649513984224,0.20935424379827225,0.07061025833021341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056020078483575306,0.2442669550868727,0.4485405660246544,0.6176407781799022,0.7381449588862543,0.17339878253393792,0.15528932151919794,0.1483838762011731,0.27592661924372897,0.3585201824812457,0.3826226825852434,0.29129886157216744,0.10031199301135654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03986577367333639,0.2238140798979436,0.42873940957055895,0.614251840758767,0.5187597931139676,0.22511751736761101,0.6043512625317193,0.6249344814676152,0.4943993787872485,0.5074254336702858,0.2454400488095733,0.29559743195085764,0.05640833645326345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06995853959537973,0.1404384541786264,0.3604753386857468,0.47902713645880995,0.027227976759987244,0.06279240678342139,0.08962935230250843,0.19280890774713316,0.40932928435736377,0.6146428719996673,0.3946059874925468,0.013547429870904223,0.10148508673405716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06097036759709916,0.24140216592481664,0.44020411276120747,0.6055243562544199,0.7170403649624915,0.8153999750405592,0.8389811001566899,0.7843948028897487,0.7236851227865829,0.5358265041529737,0.47120928491201797,0.2884312991388993,0.11177669620200507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06422618800005546,0.2322836501795693,0.4219643079995008,0.5975789342318732,0.7239458102805164,0.6272806689130164,0.6847317553420137,0.8077124672407339,0.7385359901271545,0.6257165439494156,0.4600052692153029,0.2825686037966083,0.09679548511446676,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06331378177128832,0.2342360331128583,0.4260049641554696,0.5872873247639253,0.6291054813705507,0.7221209978229822,0.6960661147856956,0.6872082865343817,0.6172497469390019,0.5375209728635413,0.4145402609648211,0.28113759585118625,0.1056533133657806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060709680103165686,0.22967677524023464,0.4168836751390103,0.574258496609676,0.6965874897735624,0.58350735610189,0.48684221473439,0.7823093029382809,0.11920351650789687,0.18837999362147625,0.2117004312436735,0.29286021326455625,0.09835961007806758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0611007113440659,0.23084986896293525,0.4206636438010456,0.5789480982292663,0.6948930210629949,0.764202615194753,0.5179777306321672,0.4861904959995562,0.7269409431895393,0.6163373407102347,0.4709485974180845,0.2931209007584897,0.11164635245503836,0.0007820624818004078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05758143017596407,0.2344967206067917,0.4327772924553157,0.5983582234424616,0.716388646227658,0.7843948028897487,0.7301995368637075,0.690464106937338,0.4235284329631016,0.5495070510420567,0.4375972378218728,0.2760569629906957,0.10930293828084918,0.0007820624818004078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05536835974874163,0.2222527282055549,0.3507051042056658,0.5312672462803499,0.6564638018775046,0.6321006142795734,0.6517714269867022,0.4747257928089078,0.5779053482535325,0.48684221473439,0.4252229016736692,0.2756659317497955,0.0380409612158021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014068804858771166,0.07464814121497013,0.20935424379827225,0.2424449159005505,0.4955724725099491,0.6912461694191383,0.6449990986868561,0.6414798175187543,0.5832466686079566,0.447761276814066,0.3112303617732296,0.23736428304005994,0.09132382101307597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05706005518809713,0.14577977453305047,0.2257692361024447,0.3908287921017236,0.5935382780759044,0.5982278796954948,0.558625566787304,0.6968481772674959,0.6882510365101155,0.5152432852170779,0.4094596281043305,0.2117004312436735,0.07516951620283706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048723601924650216,0.22277132992220974,0.4095899718512973,0.5699599262309858,0.5204542618245351,0.6048726375195863,0.2630281348364463,0.7479179666375473,0.6638878489121844,0.4821526131147996,0.12350208688658708,0.05445595351997449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056669023947196924,0.22303201741614326,0.4099810030921974,0.5749102153445097,0.7015377788870863,0.4317373157507939,0.7054453180248763,0.7123507633429011,0.4541425738730119,0.5673530512916511,0.3698545419249276,0.2471345175201409,0.07100128957111361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05328285979727388,0.22616026734334485,0.4265235658721245,0.523970769721425,0.6078705436998212,0.6418708487596545,0.5238404259744582,0.4976551991902048,0.6193324736192576,0.6285841063826837,0.425353245420636,0.27735762718915097,0.10852087579904876,0.0007820624818004078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548469847608747,0.2236837361509769,0.4193602063313782,0.5866356060290917,0.7071397867354439,0.7793141700292581,0.7089645991929779,0.7978118890136859,0.7347587947363312,0.6328826767613739,0.4816312381269327,0.2937726194933234,0.09966027427652288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05393457853210755,0.22277132992220974,0.3664683777750045,0.5057337382309304,0.47120928491201797,0.19385165772286705,0.12819168850617746,0.3156592758988865,0.6206359110889251,0.4547942926078456,0.37428345605058455,0.2918202365600344,0.08025014906332767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046377414479249,0.15698379022976552,0.4269145971130247,0.2428359471414507,0.57569227782631,0.5723033404051749,0.13470610258330215,0.1959343844031227,0.37389242480968427,0.36294909660690267,0.28960439286159995,0.16141270435542246,0.03152654713867743,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0238418126100642,0.1659719622280461,0.06018830511529875,0.16154304810238918,0.19385165772286705,0.3677690419734598,0.3841840342776322,0.4265235658721245,0.4507564097230889,0.4557066988366128,0.057320742682030586,0.14421564956944966,0.08975969604947516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017457742279906263,0.1319688838970007,0.19919297807729106,0.33246529944395914,0.7602923027857509,0.6388757158506316,0.8329880610674322,0.5501559965056783,0.3453637838512418,0.6036995437968856,0.4908800976191467,0.2975525881553587,0.10370093043249164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04364296906415963,0.22798230652966706,0.44437233939293097,0.6393970908384986,0.7691529043082769,0.3381976510392834,0.7025805288628202,0.8269950219781744,0.7602923027857509,0.657243091088093,0.5006531053704397,0.227072673572112,0.09510101640389924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04742016445498288,0.22433545488581053,0.4303035345341598,0.6009650983817963,0.7205596461305933,0.7927312561531955,0.5694385512431188,0.8051083655726112,0.4989586366598722,0.6404398408142324,0.4830650193435668,0.2927298695175895,0.10552296961881387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05002703939431757,0.2183424157965528,0.3557857370661564,0.5345230666833064,0.6297572001053843,0.7038839663324875,0.7985939514954866,0.7793141700292581,0.3586505262282125,0.4687355269908621,0.4745982223331531,0.2879099241510324,0.09184519600094293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048202226936783284,0.2146955641526963,0.41076029230278577,0.5797301607110668,0.7008860601522526,0.7729300996991001,0.7978118890136859,0.7912974749365614,0.7301995368637075,0.6283234188887502,0.4786361052179098,0.2888223303797995,0.10252783670979104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04299125032932597,0.21625968911629714,0.4239194642040019,0.5969272154970395,0.5328313712439509,0.2873885491631654,0.8314239361038313,0.8028925218741768,0.7712356309885325,0.6646699113939848,0.506385456965764,0.29885325235381394,0.09549204764479943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03869267995063577,0.21534728288753,0.3953880499743472,0.4133671672421205,0.1926785640001664,0.4916621601009471,0.7072701304824106,0.6405701845611992,0.529833465063716,0.5270990196486266,0.3585201824812457,0.2424449159005505,0.09457964141603227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03608580501130109,0.1761332279490273,0.3646435653174703,0.5471608635966555,0.6042209187847526,0.7050570600551882,0.8176158187389936,0.6849924428359472,0.6307971768099061,0.5832466686079566,0.4779843864830762,0.2496082754412968,0.08989003979644189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03738924248096843,0.2145652204057296,0.4274359721008917,0.5999223484060624,0.7217299665820821,0.7932526311410626,0.5716516216703412,0.1035705866855249,0.3578684637464121,0.6125601453194115,0.5052123632430634,0.261724697366779,0.09236657098880983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04181815660662535,0.16987950136583607,0.3521361121510878,0.4622211129137374,0.6354895517007086,0.40216315154540544,0.33220461195002565,0.4705575661771843,0.5218880430411692,0.44437233939293097,0.2953367444569242,0.1334026651136348,0.054064922279074286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02058321893589584,0.14617080577395067,0.1605002981266553,0.1692277826310024,0.48684221473439,0.4153223234466215,0.4245711829388355,0.6379633096218645,0.600574067140896,0.5725640278991084,0.3376762760514165,0.14109017291346007,0.0921058834948764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038823023697602516,0.2100059625331059,0.30888417432782844,0.30836557261117353,0.7300691931167409,0.5974485904849065,0.5934079343289377,0.8109682876436901,0.7443986854694454,0.642131536253588,0.3402831509907511,0.21612934536933046,0.029962422175076612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0380409612158021,0.21013630628007268,0.4157105814163096,0.5881969577214804,0.7105287241565791,0.7813968967095137,0.8066724905362122,0.7883023420275387,0.2911685178252008,0.6380936533688312,0.4744678785861864,0.28348101002537546,0.09197553974790963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035173398782533935,0.20792046258163815,0.4161016126572098,0.5870266372699918,0.7075308179763441,0.7790534825353247,0.6177711219268688,0.8229571390934176,0.7269409431895393,0.6268896376721161,0.4769416365073423,0.2830899787844752,0.07920739908759378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03282998460834477,0.16388646227657835,0.415061635952688,0.5884576452154139,0.7128721383307679,0.7834823966609815,0.8084945297225343,0.790127154485073,0.7286354119001068,0.4640431521000597,0.4729037536225855,0.2767059084543173,0.09054175853127558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01967081270712869,0.11021257123840426,0.35513401833132274,0.3341597681545267,0.5127667540247098,0.6374419346339976,0.27175561934079345,0.2493503612185754,0.32126128374724405,0.5511987464814122,0.4855387772647226,0.2820472288087413,0.09223622724184312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03413342207801212,0.2032308609620478,0.4151919796996547,0.5935382780759044,0.7128721383307679,0.6242855360039935,0.8229571390934176,0.5673530512916511,0.4353841673946504,0.5110750585853544,0.4766809490134088,0.27800934592398463,0.08103221154512806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03439410957194559,0.20310051721508107,0.4161016126572098,0.5909341764077818,0.7143059195474021,0.6096925828861434,0.6060457312422869,0.38574815924123296,0.2694122051666043,0.3206095650124104,0.4164926438981101,0.2735804317983277,0.0878073131161862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035173398782533935,0.2003660717999917,0.4076348156467962,0.58350735610189,0.7130024820777349,0.7866078733169711,0.5723033404051749,0.8012008264348213,0.5184991056200341,0.5749102153445097,0.3439300026346077,0.16610230597501285,0.05953658638046507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034524453318912324,0.20010538430605826,0.4088079093694968,0.5840287310897571,0.7088342554460114,0.665060942634885,0.6892910132146374,0.6508617940291471,0.591846582636549,0.6248069109918605,0.4669107145333278,0.2718859630877602,0.08546112567078497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028922445470554795,0.17014018885976956,0.3809282138746759,0.5739978091157425,0.6117780828376111,0.6752222083558662,0.556670410582803,0.7946864123576967,0.7251189040032171,0.6169890594450684,0.4547942926078456,0.2501296504291637,0.06878544587267912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01732739853293953,0.15281556359804208,0.3038035414673378,0.5670923637977177,0.6989336772189637,0.7786624512944244,0.8116227796497358,0.6739187708861989,0.6948930210629949,0.5766019107838651,0.36868144820222704,0.2404897596960495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02683694551908704,0.14747424324361802,0.32334678369871184,0.4640431521000597,0.5648792933704953,0.60161681711663,0.5368692541287076,0.17626357169599402,0.2976829319023254,0.17965250911712913,0.3127944867368305,0.26537432228184754,0.0819446177738952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0317872346326109,0.20023572805302492,0.4164926438981101,0.5987492546833618,0.7273319744304394,0.6400488095733322,0.637702622127931,0.4837167380784004,0.7588612948403292,0.6412191300248208,0.4801974569102985,0.27540524425586205,0.07438745372103665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028922445470554795,0.19958400931819129,0.41857814384957776,0.6000526921530291,0.5037785820264293,0.5230583634926578,0.8724600302286563,0.8462748034444029,0.7503917245587032,0.6423922237475215,0.4835863943314336,0.2764452209603838,0.07191369579988076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028010039241787653,0.19632541564402287,0.41310647974818704,0.5902824576729482,0.7158700445110029,0.7894754357502393,0.8182647642026152,0.7122204195959344,0.5850714810654908,0.5113357460792879,0.3039338852143045,0.2295464314932679,0.0745177974680034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028140382988754386,0.1981502281015572,0.4174050501268772,0.5973182467379398,0.7249885602562504,0.7987242952424533,0.8236060845570393,0.8048476780786777,0.7449200604573125,0.6360081534173635,0.4747257928089078,0.2682391114439037,0.07061025833021341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02644591427818684,0.19710747812582333,0.41766573762081066,0.599661660912129,0.7247278727623169,0.7975512015197526,0.6869475990404482,0.34666444804969704,0.2901257678494669,0.6423922237475215,0.43850964405064,0.2354091268355589,0.059666930127431815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02618522678425337,0.1951550951925344,0.41558301094055494,0.5979699654727735,0.7242064977744498,0.3643828778235367,0.7725390684581999,0.8122744983845696,0.16245545433115632,0.16362577478264487,0.3720703856233621,0.20049641554695846,0.063965500506122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02514247680851949,0.19541578268646784,0.4183174563556443,0.6007044108878627,0.7532592869919713,0.8379383501809561,0.7033625913446206,0.5384333790923084,0.5424712619770651,0.5173287851685455,0.20466464217868188,0.2698032364075045,0.06500825048185588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02540316430245296,0.12936478222887807,0.16753608719164692,0.31018761179749577,0.4161016126572098,0.5418195432422315,0.42574427666153614,0.2939029632402901,0.21326178293606224,0.0548469847608747,0.2454400488095733,0.001955156204501019,0.027097633013020508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008857828251313838,0.04129678161875841,0.21599900162236368,0.2359305018234258,0.3659470027871376,0.4004686828348378,0.684601411595047,0.4571404800532468,0.6337950829901411,0.26784808020300344,0.13483644633026887,0.054064922279074286,0.016284648557205652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018630836002606874,0.1129497899247057,0.16701471220377995,0.3362424948347824,0.5880666139745137,0.6537265831912031,0.3018511585340489,0.5603200354978716,0.11321047741863915,0.6370509033930974,0.4541425738730119,0.17352912628090467,0.06227103179555445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015241898581471775,0.13066821969854542,0.2584688769638227,0.5483339573193561,0.7109169821262671,0.43264694870834897,0.6816062786860241,0.5105536835974874,0.458052886282014,0.6268896376721161,0.44411165189899743,0.2167810641041641,0.049375320659483884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022929406381297063,0.18903171235630992,0.4094596281043305,0.5934079343289377,0.7236851227865829,0.7991153264833535,0.8284288031948085,0.2692818614196376,0.6442170362050557,0.6220696923055591,0.4533605113912115,0.20844183756950516,0.05341320354424062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02279906263433033,0.19033514982597727,0.4162319564041765,0.6052636687604864,0.7316333180803416,0.5995313171651622,0.6431742862293218,0.3990376748894158,0.08051083655726111,0.14695286825575107,0.2698032364075045,0.2371035955461264,0.05367389103817408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007687507799825285,0.07972877407546071,0.25039033792309723,0.2790520958997185,0.13678882926355784,0.0694371646075128,0.12571793058502154,0.18069248582165096,0.2341056893658916,0.23280502516743626,0.2572957832411221,0.2301981502281016,0.05132770359277285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02097425017679604,0.09158450850700946,0.24687383002620744,0.3893950108850896,0.4895794334206914,0.5832466686079566,0.5323099962560839,0.25430065033209925,0.446327495597432,0.3940873857758921,0.2802251896224192,0.14109017291346007,0.030874828403843757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005471664101390796,0.11060360247930448,0.2566440645062884,0.2730590568104608,0.15294313407379675,0.3634704715947696,0.35682571377067823,0.5015627383279948,0.5177170431382337,0.5958844655213057,0.3720703856233621,0.1911144390365656,0.027749351747854183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017979117267773202,0.12571793058502154,0.292469182023656,0.3895253546320562,0.528790715087982,0.5480732698254226,0.7111776696202006,0.6733973958983319,0.6224607235464592,0.546900176102722,0.3708972919006615,0.15867548566912099,0.033090672102278236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01993150020106216,0.1930695952410666,0.4296518157993261,0.6267592939251494,0.764202615194753,0.844322420511114,0.7278533494183064,0.6973695522553629,0.7738425059278673,0.5515897777223124,0.4559673863305462,0.2145652204057296,0.04312159407629269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018239804761706672,0.18694621240484213,0.41375819848302064,0.6039602312908191,0.4193602063313782,0.8206109516480165,0.6159463094693346,0.6849924428359472,0.7428373337770567,0.4605266442031698,0.060579336356198964,0.15555000901313146,0.04194850035359208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01589361731630545,0.1842117669897528,0.3310315182273251,0.5936686218228713,0.7204293023836267,0.3982556124076154,0.230458837722035,0.5110750585853544,0.7371049821817325,0.6102139578740103,0.4398130815203073,0.09314863347061028,0.04116643787179168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014068804858771166,0.18329936076098566,0.4039879640029397,0.6050029812665529,0.7427069900300901,0.8220447328646505,0.8514857800518603,0.8306418736220309,0.7567757948888613,0.6100836141270436,0.4357751986355505,0.2219920407116214,0.038562336203669036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0010427499757338767,0.2880402678979991,0.4705575661771843,0.6840800366071801,0.7575578573706616,0.7856982403594159,0.7584702635994287,0.5905431451668817,0.4098506593452307,0.244136611339906,0.11360150865953934,0.028792101723588055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009248859492214042,0.17040087635370302,0.3748048310384514,0.5588862542812375,0.4000776515939377,0.6083919186876882,0.5450753636451877,0.7849161778776156,0.703101903850687,0.5827252936200896,0.4162319564041765,0.20961493129220574,0.035043055035567205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0141991486057379,0.17600288420206053,0.3964307999500811,0.5816853169155678,0.7036232788385541,0.6558120831426709,0.808103498481634,0.7808755217216469,0.7135238570656017,0.5928865593410708,0.4213125892646672,0.2107880250149064,0.03439410957194559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014068804858771166,0.17939182162319567,0.4004686828348378,0.5879362702275469,0.7189955211669926,0.6008347546348295,0.5031268632915956,0.677307708307334,0.7225120290638823,0.5944506843046716,0.41949055007834496,0.17561185296116036,0.033090672102278236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013028828154249349,0.17704563417779445,0.3978645811667152,0.5850714810654908,0.7161279587337245,0.7902574982320396,0.4310855970159602,0.7971601702788526,0.7160003882579696,0.10591400085971407,0.43408072992498303,0.2098756187861392,0.03061414090991028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011986078178515469,0.17678494668386094,0.4004686828348378,0.47120928491201797,0.5792087857231999,0.43668760486431774,0.6388757158506316,0.5769929420247654,0.5836376998488567,0.5982278796954948,0.4177960813677774,0.2032308609620478,0.025533508049419697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012507453166382406,0.15138178238140798,0.3262115728607679,0.5031268632915956,0.33793696354535,0.4928352538236477,0.4785057614709431,0.6159463094693346,0.3148772134170861,0.19541578268646784,0.228503681517534,0.10383127417945838,0.011595046937615264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011986078178515469,0.15880582941608776,0.3522664558980546,0.4353841673946504,0.586505262282125,0.2481772674958748,0.09158450850700946,0.2062287671422827,0.5238404259744582,0.4843684568132341,0.2223830719525216,0.1330116338727346,0.011725390684582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008336453263446899,0.1714436263294369,0.2945546819751238,0.3741531123036177,0.5364782228878073,0.5991402859242619,0.3665987215219713,0.11008222749143752,0.12727928227741034,0.3754565497732851,0.273450088051361,0.02840107048268785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011730937227006114,0.0372588987340017,0.2893437053676665,0.2588599082047229,0.3972128624318816,0.465346589569727,0.6350985204598084,0.6100836141270436,0.4705575661771843,0.31748408835642083,0.13353300886060152,0.013677773617870962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005471664101390796,0.07008888334234646,0.3428872526588738,0.5022144570628285,0.4799395426875772,0.5080771524051195,0.4964821054675042,0.3893950108850896,0.186033806176075,0.23827668926882706,0.145519087039117,0.11555389159282832,0.006384070330157939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11646629782159547,0.040514719136958,0.234887751847692,0.05341320354424062,0.09132382101307597,0.5917162388895822,0.5803818794459004,0.5476822385845224,0.3461430730618301,0.1847331419776197,0.016414992304172385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0011730937227006114,0.11881248526699667,0.3363728385817491,0.4309552532689934,0.5672227075446844,0.4859298085056229,0.6803028412163568,0.5168074101806787,0.4919228475948805,0.42873940957055895,0.3572167450115784,0.08728593812831928,0.003125476655989573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003516507896889777,0.16297682931902327,0.3863998779760667,0.482413300608733,0.4954421287629824,0.37180969812942855,0.4615693941789038,0.4563584175714465,0.5003924178765062,0.4468488705852989,0.2275940485599789,0.14747424324361802,0.0052109766074573275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09470998516299904,0.1412205166604268,0.361387744914514,0.4399434252672741,0.5372602853696078,0.5984885671894283,0.4499743472412885,0.5951024030395053,0.046377414479249,0.02905278921752153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005602007848357531,0.16675402470984652,0.16935812637796913,0.5924983013713826,0.7153486695231361,0.7860864983291042,0.8069331780301455,0.5686564887613185,0.7044053413203545,0.4000776515939377,0.28608788496471016,0.12272002440478667,0.00755716405285855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004298570378690184,0.16649333721591306,0.3914805108365573,0.5764743403081104,0.6844710678480802,0.6163373407102347,0.7894754357502393,0.7515648182814039,0.6792600912406229,0.3176144321033876,0.31748408835642083,0.13640057129386968,0.003646851643856511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0015641249636008153,0.16297682931902327,0.3853571280003328,0.5691778637491853,0.6969785210144627,0.7683708418264764,0.5909341764077818,0.3908287921017236,0.2464827987853072,0.3633401278478029,0.3758475810141853,0.15958789189788816,0.003516507896889777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16180373559632266,0.3883550341805677,0.5780356920004992,0.7110473258732337,0.4891884021797912,0.6073491687119542,0.050548414382184506,0.014329492352704634,0.20857218131647184,0.2110487125088398,0.06461721924095568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15437691529043082,0.22459614237974404,0.3325956431909259,0.7192562086609261,0.5848107935715573,0.31057864303839594,0.3091448618217619,0.29781050237808004,0.4433295894171971,0.2135224704299957,0.10930293828084918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15007834491174066,0.0009124062287671424,0.6107353328618773,0.5720426529112416,0.0635744692652218,0.21143974374974006,0.4138885422299874,0.3572167450115784,0.3771510184838527,0.28269894754357505,0.012507453166382406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.182647642026152,0.4316069720038272,0.6272806689130164,0.7890844045093391,0.8680311161029994,0.8893963975206955,0.8486348572458644,0.7694135918022104,0.6220696923055591,0.4041183077499064,0.16505955599927896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17860975914139526,0.4265235658721245,0.4703800768196126,0.6213791477737566,0.4481218020716337,0.6080424865149687,0.5885824424199565,0.5053510268036663,0.5870266372699918,0.3897860421259897,0.15620172774796512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16649333721591306,0.3983859561545821,0.6033112858271975,0.7116990446080674,0.7804844904807465,0.6946323335690614,0.6619354659788954,0.5033875507855291,0.4026845265332724,0.3157896196458533,0.1373102042514248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15555000901313146,0.3811889013686093,0.58350735610189,0.7213417086123939,0.7690225605613101,0.7869989045578712,0.7514344745344372,0.6684471067848081,0.5359568478999405,0.3480982292663312,0.13405438384846846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15320382156773024,0.3811889013686093,0.5686564887613185,0.6973695522553629,0.7647212169114079,0.7837430841549151,0.34080175270740604,0.6009650983817963,0.3548733308373893,0.3458851588391087,0.12258968065781994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15007834491174066,0.2566440645062884,0.5667013325568174,0.6951537085569284,0.5194115118488013,0.6378329658748978,0.5483339573193561,0.6086526061816215,0.2815286270920865,0.2828292912905417,0.12180761817601952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16610230597501285,0.4086775656225301,0.6023988795984304,0.7378842713923208,0.8121441546376028,0.8312935923568646,0.8268646782312076,0.7384056463801877,0.5921072701304825,0.3757172372672186,0.1400474229377262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.17261672005213752,0.4211822455177005,0.6176407781799022,0.753519974485905,0.8272557094721078,0.8438010455232471,0.8068028342831788,0.7201686148896932,0.5798605044580335,0.3761082685081188,0.10409196167339184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1663629934689463,0.4075044718998295,0.6000526921530291,0.749088287089036,0.8249095220267066,0.841845889318746,0.7997642719469751,0.7118293883550343,0.5646186058765617,0.3586505262282125,0.12441449311535425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16154304810238918,0.2424449159005505,0.6122994578254781,0.7479179666375473,0.85500228794875,0.8767586006073464,0.8387204126627564,0.7515648182814039,0.5974485904849065,0.3711579793945949,0.13170819640306725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16675402470984652,0.41545266719358825,0.6124298015724448,0.7416642400543562,0.8153999750405592,0.8310329048629311,0.7931222873940957,0.7053177475491216,0.5597986605100046,0.3566953700237115,0.1236324306335538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09744720384930043,0.2378856580279269,0.31539858840495305,0.5554973168601024,0.6210269423298251,0.5169377539276454,0.5020841133158618,0.5199328868366682,0.4157105814163096,0.26615361149243594,0.08728593812831928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1403081104316597,0.14968731367084046,0.5686564887613185,0.3409320964543728,0.811101404661869,0.5755619340793433,0.5237100822274915,0.7093556304338783,0.5530235589389465,0.33546043235298195,0.1086512195460155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07959843032849398,0.21560797038146348,0.2707156426362716,0.3585201824812457,0.2412718221778499,0.2391863222263821,0.32412884618051224,0.2789217521527518,0.2712342443529265,0.09301828972364352,0.048462914430716764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04650775822621574,0.07295367250440257,0.16518989974624568,0.3862695342290999,0.4800671131633318,0.6093015516452432,0.6621961534728289,0.5046909882551964,0.4296518157993261,0.22498717362064424,0.0789467115936603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10344024293855818,0.20153639225148026,0.3879640029396675,0.5241011134683917,0.4059403469362287,0.5525021839510795,0.5320493087621504,0.3371549010635495,0.29742224440839193,0.17900079038229544,0.05640833645326345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14174189164829376,0.37493517478541816,0.5668316763037842,0.6958054272917621,0.7664156856219755,0.1491659386829735,0.22433545488581053,0.6756132395967664,0.5166770664337119,0.3169627133685539,0.09405826642816534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1429122120997823,0.3775420497247529,0.5710026762067197,0.6974998960023296,0.7674584355977093,0.7813968967095137,0.7443986854694454,0.5022144570628285,0.5074254336702858,0.3010690960522485,0.08663421939348559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12063729772453098,0.33129220572125856,0.4422896127126753,0.4030755577741725,0.5035178945324958,0.3435389713937075,0.4553156675957126,0.3361121510878157,0.248046923748908,0.20023572805302492,0.08962935230250843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.022017000152529918,0.10956362577478264,0.21886379078441973,0.6168587156981018,0.7962505373212974,0.8075821234937671,0.7677191230916427,0.6774380520543007,0.5244921447092918,0.3177447758503543,0.08949900855554169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005862695342291,0.18134420455648464,0.3465341043027303,0.7183438024321589,0.630406145569006,0.6334040517492409,0.7662853418750086,0.6663643801045523,0.5127667540247098,0.3045856039491382,0.08246599276176214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13640057129386968,0.3755868935202519,0.5726943716460752,0.7045356850673211,0.7674584355977093,0.7731907871930336,0.7477876228905806,0.6375722783809643,0.47902713645880995,0.2791824396466853,0.07074060207718014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13314197761970134,0.3675083544795264,0.5587559105342708,0.6886420677510158,0.7595102403039505,0.7731907871930336,0.7363229196999321,0.6430439424823552,0.4904918396494586,0.285175478735943,0.07243229751653563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1291040947349446,0.3603449949387801,0.5699599262309858,0.7109169821262671,0.7871320215760501,0.8021104593923762,0.7636812402068861,0.3603449949387801,0.5127667540247098,0.28908301787373303,0.07230472704078096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12819168850617746,0.3620394636493476,0.5716516216703412,0.7152183257761693,0.760813677773618,0.7743611076445222,0.5874148952396799,0.4394220502794071,0.4296518157993261,0.21873344703745304,0.05758143017596407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10956362577478264,0.3328563306848593,0.5552366293661689,0.6533355519503029,0.6495583565594798,0.637702622127931,0.7351498259772314,0.4730340973695522,0.4847594880541343,0.18447245448368624,0.054586297266941225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14095982916649336,0.4020328077984387,0.6169890594450684,0.7640722714477862,0.8122744983845696,0.8258219282554737,0.6517714269867022,0.6866869115465147,0.5244921447092918,0.3071924788884729,0.07308401625136933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04702913321408267,0.05810280516383101,0.3461430730618301,0.34080175270740604,0.4897097771676581,0.7997670452181872,0.7519558495223041,0.6567244893714381,0.5018234258219283,0.2888223303797995,0.06644203169848996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.127931001012244,0.3705062606597612,0.4630031753955378,0.6409612158020994,0.7166493337215913,0.6745704896210325,0.48684221473439,0.2313712439508022,0.26706601772120303,0.05901521139259815,0.016414992304172385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.12845237600011092,0.3737620810627175,0.5768625982777986,0.7085735679520779,0.7813968967095137,0.7952077873455635,0.7557330449131272,0.6601106535213612,0.5050820194960967,0.292469182023656,0.06618134420455649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.13548816506510253,0.3909591358486903,0.594711371798605,0.7480483103845141,0.8165730687632597,0.8281681157008751,0.7872595920518048,0.6727484504347103,0.4884063396979908,0.27436249428012816,0.058233148910797734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1287130634940444,0.3771510184838527,0.5809032544337674,0.7378842713923208,0.8157910062814593,0.8299901548871972,0.783221709167048,0.6806938724572571,0.5160253476988782,0.2863485724586436,0.06344412551825505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06735166465604504,0.124023461874454,0.5769929420247654,0.7202989586366598,0.7957291623334304,0.8090159047104012,0.7657639668871418,0.6629754426834172,0.48684221473439,0.2735804317983277,0.05706005518809713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11946420400183035,0.3619091199023808,0.5578435043055036,0.7067487554945436,0.7195002565275871,0.2528668691154652,0.7390601383862336,0.6227214110403928,0.3150075571640529,0.2536489315972656,0.04702913321408267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11438357114133975,0.3565677995479568,0.559146941775171,0.701668122634053,0.7761859201020563,0.7890844045093391,0.7432255917467449,0.6459115049156233,0.4657376208106272,0.2596419706865233,0.050548414382184506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1086512195460155,0.3480982292663312,0.5487249885602563,0.6894213569616041,0.4943993787872485,0.39121982334262384,0.5743888403566427,0.3996866203530375,0.4515384722048894,0.18069248582165096,0.02514247680851949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10591400085971407,0.34510309635730824,0.4360358861294841,0.703101903850687,0.7759252326081229,0.7906485294729398,0.7447897167103458,0.643565317470222,0.4838470818253671,0.26498329104094737,0.048984289418583696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0611007113440659,0.20661702511197086,0.3561767683070566,0.43642691737038425,0.5478125823314891,0.6496887003064465,0.5934079343289377,0.5042999570142962,0.3537002371146887,0.10409196167339184,0.012116421925482202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007296476558925078,0.08246599276176214,0.11360150865953934,0.21560797038146348,0.24856829873677494,0.2483076112428415,0.24882898623070845,0.17600288420206053,0.11672698531552896,0.06240137554252119,0.048984289418583696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1184214540260965,0.3853571280003328,0.624546223497927,0.7813968967095137,0.8688131785847998,0.886792295852573,0.8363742252173552,0.7170403649624915,0.5345230666833064,0.285175478735943,0.052761484809406935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11750904779732935,0.3892646671381228,0.6231124422812929,0.7793141700292581,0.8636022019773424,0.8791047880527477,0.8269950219781744,0.7084432242051112,0.5282721133713272,0.279312783393652,0.04950566440645063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.10591400085971407,0.3548733308373893,0.5729550591400085,0.7169100212155248,0.7889540607623723,0.8036745843559772,0.7648515606583746,0.6538569269381699,0.4861904959995562,0.24922001747160866,0.03621614875826781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014329492352704634,0.3114910492671631,0.12936478222887807,0.6956750835447952,0.7726694122051666,0.7937740061289295,0.7618564277493518,0.6522928019745691,0.477593355242176,0.2459614237974403,0.03738924248096843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09236657098880983,0.3289487915470693,0.5315279337742835,0.6840800366071801,0.7748852559036009,0.7846554903836821,0.7372353259286992,0.6266289501781828,0.4592232067335025,0.2351484393416254,0.0317872346326109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08806800061011967,0.31787511959732107,0.517589472662479,0.6504707627882469,0.7230334040517492,0.7330643260257638,0.6928102943827392,0.5952327467864721,0.43798826906277294,0.22928574399933446,0.029962422175076612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08715559438135252,0.3147468696701194,0.513679160253477,0.6679257317969411,0.7424463025361565,0.7579488886115618,0.31162139301412983,0.2167810641041641,0.4361662298764508,0.21782104080868592,0.017588086026873003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08832868810405314,0.3337687369136265,0.5522414964571459,0.7011467476461861,0.7566454511418944,0.770062537265832,0.7240761540274832,0.6219393485585923,0.4540122301260453,0.23332362688409114,0.028922445470554795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07790396161792643,0.3068014476475727,0.5169377539276454,0.449713659747355,0.4914014726070137,0.7722783809642664,0.4838470818253671,0.6489066378246461,0.4572708238002136,0.2352787830885921,0.029571390934176413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08129289903906152,0.3172234008624873,0.5433836682058323,0.4494529722534216,0.7892147482563058,0.5695688949900856,0.5797301607110668,0.6594589347865275,0.33168323696215873,0.24075044718998295,0.02696728926605377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08923832106160821,0.33741558855748305,0.5517201214692792,0.6937227006115063,0.7721480372172997,0.7867382170639378,0.7424463025361565,0.6375722783809643,0.4708182536711178,0.2416628534187501,0.03009276592204335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09119347726610924,0.34340862764674074,0.5541966526616471,0.6951537085569284,0.7699321935188651,0.7838734279018817,0.7354105134711649,0.6274110126599831,0.4035969327620395,0.20935424379827225,0.026054883037286636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08598250065865193,0.3296005102819031,0.5398643870377304,0.6762649583315999,0.7516951620283706,0.7647212169114079,0.7226423728108491,0.6188138719026027,0.4538818863790785,0.230980212709902,0.024102500103997674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.07790396161792643,0.3150075571640529,0.5257955821789592,0.6688409112969204,0.7450504042042791,0.7586006073463956,0.5495070510420567,0.3011994397992152,0.3013297835461819,0.2106576812679396,0.016675679798105858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03374239083711192,0.2496082754412968,0.4035969327620395,0.5238404259744582,0.48541120678896793,0.4673017457742281,0.443850964405064,0.33858868228018363,0.25117240040489763,0.08181427402692848,0.00013034374696673458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06500825048185588,0.13079856344551216,0.3272543228365018,0.5198025430897014,0.7154790132701028,0.5049516757491299,0.5067764882066642,0.5876755827336135,0.2522151503806315,0.2123493767072951,0.01706671103900606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007166132811958346,0.03895336744456925,0.08845903185101987,0.21443487665876287,0.2260299235963781,0.2863485724586436,0.39382669828195854,0.2651136347879141,0.18824964987450948,0.014590179846638103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.062140688048587724,0.2907774865843005,0.13131993843337908,0.32073990875937713,0.30523732268397186,0.17782769665959486,0.16023961063272185,0.11607526658069525,0.08415768820111763,0.2189941345313865,0.011986078178515469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027097633013020508,0.15203350111624167,0.285175478735943,0.39017707336689,0.32412884618051224,0.2106576812679396,0.20049641554695846,0.145519087039117,0.05875452389866467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.060057961368332025,0.2892133616206997,0.5092502461278201,0.2916898928130677,0.7557330449131272,0.4938780037993816,0.3228254087108449,0.2201672282540871,0.44411165189899743,0.010291609467947918,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06279240678342139,0.2918202365600344,0.508337839899053,0.6598499660274276,0.7399697713437886,0.7587309510933622,0.7136542008125686,0.6060457312422869,0.44111651898997467,0.21117905625580652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06409584425308873,0.2939029632402901,0.5158950039519115,0.6597196222804609,0.7374960134226327,0.6667554113454526,0.4616997379258705,0.546900176102722,0.3768903309899192,0.1835600482549191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05875452389866467,0.050548414382184506,0.1145139148883065,0.2813982833451197,0.34080175270740604,0.4313462845098937,0.4957028162569159,0.4807188318981655,0.22251341569948835,0.0372588987340017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05315251605030714,0.273450088051361,0.4820222693678329,0.6235034735221932,0.6990640209659305,0.738796677621088,0.7003646851643857,0.5941899968107381,0.4249622141797358,0.20179707974541367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056929711441130376,0.28569685372380993,0.4975248554432381,0.6590706768168394,0.7440076542285454,0.762247458990252,0.7170403649624915,0.6121691140785114,0.4305642220280933,0.2117004312436735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548469847608747,0.2760569629906957,0.48541120678896793,0.5622862847872209,0.7287657556470735,0.7472662479027136,0.7054453180248763,0.6014864733696632,0.4230070579752347,0.206098423395316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05119735984580612,0.2881706116449658,0.5229307930169032,0.6859048490647143,0.7755342013672228,0.7962505373212974,0.7507827557996035,0.6431742862293218,0.4674320895211948,0.22811265027663385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061622086331932835,0.296900869420525,0.518108074379134,0.6681864192908745,0.7486972558481357,0.7675887793446761,0.7239458102805164,0.618683528155636,0.4503653784821887,0.22355339240401012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0548469847608747,0.285175478735943,0.5027358320506954,0.6490369815716128,0.7266830289668179,0.7420552712952564,0.5738674653687758,0.4215732767586006,0.4314766282568604,0.2083114938225384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006123382836224469,0.06852475837874565,0.2398380409612158,0.4684748394969286,0.4547942926078456,0.529312090075849,0.2911685178252008,0.16206442309025612,0.12063729772453098,0.06461721924095568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03673752374613475,0.017718429773839733,0.07686398491340461,0.1125587586838055,0.15555000901313146,0.13548816506510253,0.15737482147066573,0.13314197761970134,0.1271489385304436,0.20792046258163815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023320437622197262,0.2398380409612158,0.4648252145818601,0.6382239971157979,0.6999736539234855,0.7128721383307679,0.6692291692666085,0.5627937934190275,0.4017721203045052,0.18903171235630992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00977023448008098,0.19801988435459048,0.3873122842048338,0.6068277937240872,0.683170403649625,0.5470305198496888,0.3417141589361732,0.3331170181787928,0.4164926438981101,0.1998446968121248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00169446871056755,0.06018830511529875,0.2810072521042196,0.4184478001026111,0.5673530512916511,0.5543242231374017,0.5161556914458449,0.3986466436485157,0.23084986896293525,0.16141270435542246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.05810280516383101,0.4476281597958872,0.5874897735624056,0.663724225910673,0.5858535435472912,0.4633110085000763,0.21717209534506424,0.4190995188374448,0.19723782187279004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028140382988754386,0.23124090020383545,0.4374668940749061,0.5988795984303286,0.6833007473965917,0.7033625913446206,0.5224094180290362,0.3860088467351664,0.4076348156467962,0.1894227435972101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011595046937615264,0.1048712508839802,0.1852517436942746,0.323737814939612,0.4916621601009471,0.5246224884562586,0.5061247694718305,0.4078955031407296,0.3208702525063439,0.1353578213181358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013547429870904223,0.20088744678785864,0.2925995257706228,0.4979158866841383,0.6512528252700474,0.5255348946850258,0.5541966526616471,0.3968218311909813,0.29129886157216744,0.08806800061011967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01732739853293953,0.2135224704299957,0.4158409251632764,0.576213652814177,0.3138344634413523,0.29221126780093465,0.4752471677967746,0.5399947307846971,0.3797551201519753,0.17456910298542647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014590179846638103,0.2067473688589376,0.4071134406589293,0.03478514081284579,0.2062287671422827,0.4181871126086776,0.6446080674459559,0.19033514982597727,0.011725390684582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20765977508770472,0.41480094845875454,0.5752984733141978,0.6620630364546501,0.6865565677995479,0.6422840661702512,0.5544573401555806,0.3888736358972226,0.18877102486237646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20844183756950516,0.41167269853155297,0.5693054342249401,0.6563334581305379,0.6833007473965917,0.6431742862293218,0.3186571820791215,0.1232413993926536,0.06930682086054606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08572181316471847,0.20505567341958209,0.4108906360497525,0.5856289085791145,0.5900273167214388,0.4725099491104733,0.4163623001511433,0.31539858840495305,0.19606472815008946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22420511113884384,0.4475005893201326,0.2553406270366211,0.4689962144847956,0.4355145111416171,0.39356601078802506,0.574779871597543,0.41219407351941983,0.20270948597418084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.22655129858424505,0.4637852378773383,0.6379633096218645,0.7428373337770567,0.7765769513429566,0.7406214900786223,0.6412191300248208,0.47120928491201797,0.2350180955946587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.23280502516743626,0.4600052692153029,0.6202448798480248,0.6056547000013867,0.5526325276980463,0.5398643870377304,0.5940596530637714,0.4283483783296587,0.21261006420122855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08559146941775171,0.2189941345313865,0.41258510476032006,0.3616484324084474,0.05536835974874163,0.13431507134240195,0.06813372713784545,0.07373573498620298,0.0631834380243216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.010682640708848123,0.05080910187611798,0.1582844544282208,0.2229016736691765,0.10330989919159143,0.13952604794985926,0.2167810641041641,0.1582844544282208,0.08962935230250843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2256388923554779,0.4584439175229141,0.6240248485100601,0.7153486695231361,0.7438773104815786,0.7320243493212419,0.6100836141270436,0.4517991596988228,0.2322836501795693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2244657986327773,0.4534908551381782,0.6154249344814677,0.7041446538264209,0.7328036385318303,0.7024501851158534,0.6081312311937546,0.4519295034457895,0.23553947058252564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2100059625331059,0.4533605113912115,0.6289751376235839,0.7320243493212419,0.7628991777250856,0.7296781618758407,0.6287144501296505,0.4508867534700556,0.23202296268563585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2219920407116214,0.4537515426321118,0.6146428719996673,0.7033625913446206,0.7322822635439633,0.6986729897250302,0.6053940125074532,0.4512777847109558,0.2341056893658916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18994411858507704,0.4012507453166383,0.5578435043055036,0.6444777236989893,0.6701415754953756,0.6382239971157979,0.4099810030921974,0.40515828445442825,0.2032308609620478,0.013677773617870962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16987950136583607,0.3874426279518005,0.5459877698739548,0.641612934536933,0.671445012965043,0.6416101612657211,0.5543269964086138,0.16466852475837876,0.20088744678785864,0.011334359443681795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.16610230597501285,0.12258968065781994,0.12519655559715462,0.09275760222971006,0.2248568298736775,0.20974527503917248,0.2589902519516896,0.17326843878697118,0.20270948597418084,0.013677773617870962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09418861017513208,0.16466852475837876,0.16492921225231222,0.16492921225231222,0.17665460293689422,0.14499771205125006,0.12311105564568688,0.12975581346977827,0.040905750377858215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2222527282055549,0.4748589098270866,0.6515135127639807,0.7583399198524621,0.7929919436471291,0.7605557635508965,0.6629754426834172,0.4973945116962714,0.2625067598485794,0.03921405493850271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11750904779732935,0.3527878308859215,0.4899704646615916,0.6207662548358918,0.666103692610619,0.7152183257761693,0.6124298015724448,0.4499743472412885,0.10721743832938144,0.0026068749393346924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01954046896016196,0.011073671949748324,0.2087025250634386,0.2007571030408919,0.3741531123036177,0.1169876728094624,0.19007446233204373,0.22616026734334485,0.0943189539220988,0.0015641249636008153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0040378828847567145,0.1016154304810239,0.29442433822815706,0.2537792753442323,0.33806730729231665,0.38809434668663423,0.15750516521763247,0.12428414936838747,0.014068804858771166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03152654713867743,0.13653091504083642,0.09783823509020066,0.2287643690114675,0.19398200146983374,0.18811930612754274,0.2475255487610411,0.14682252450878436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061622086331932835,0.2244657986327773,0.31904821332002165,0.4200119250662118,0.6917675444070053,0.6631085597015961,0.5994009734181954,0.4408558314960412,0.23840703301579375,0.0376499299749019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0997906180234896,0.33037979949249136,0.5789480982292663,0.563966887141728,0.2923388382766893,0.30810488511724005,0.31552893215191985,0.08989003979644189,0.09992096177045637,0.004819945366557122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005080632860490592,0.05445595351997449,0.04142712536572515,0.1052622821248804,0.1915054702774658,0.16909743888403567,0.2248568298736775,0.10252783670979104,0.12819168850617746,0.008336453263446899,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_675_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4185249003311035,0.6543629074036534,0.7914836588057752,0.7237425952203977,0.3406592787800978,0.0,0.3221726693245039,0.0,0.4029382615942519,0.8778352140910423,0.8941707773047729,0.8778633691465639,1.0,1.0,1.0,1.0,1.0,0.9590569182602428,0.7640324796720499,0.6011216974119873,0.4954839290943082,0.4784219654481159,0.4618893168457328,0.4548392909430818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.diesel_684_shape npts=8760 interval=1 useactual=no mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4202008402886373,0.5072253518473162,0.7438532697778698,0.7742807619119393,0.7158091075230326,0.7445974715978673,0.6980989882623359,0.7981140607042598,0.8817472728300394,0.935131978069597,0.9818942291387984,0.9199370725549674,0.9305914049399928,1.0,1.0,1.0,1.0,1.0,0.8162575126702716,0.5996947830510391,0.5203666371498012,0.4962695706238106,0.4653239632986039,0.459634116472295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]
