new object=loadshape.675c_residential1_shape npts=8760 interval=1 useactual=yes mult=[43.37975645,39.67533352,38.88670148,38.61243191,43.33052492,53.36276919,64.93253556,59.04201863,52.2420027,46.2317604,39.64144225,39.85677668,39.52899458,38.54914442,38.21265761,41.17867894,57.63085747,80.65130699999999,93.06229038,90.89481876,89.97219132,78.50038854,64.89307896,53.70046895,47.06163276,47.03337815,47.62330031,48.14693828,53.548707400000005,64.4582718,76.55303184,70.31660988,65.81142539999999,56.48668816,48.5893799,50.13995906,49.06935165,46.09262782,44.71036342,47.69935945,64.14490242,81.26127852,93.67418832,92.38075476,92.56997508,81.57757326,67.9310925,57.06205492,50.6907814,50.98759758,51.77758526,52.53004283,58.12288737,69.259773,82.32632064,74.39455026,66.8954466,57.71069816,50.75257054,53.74085308,56.15319806,57.94408416,59.57692991,64.3700118,76.91741646,83.59157094,93.4739088,92.30697882,92.19709974,81.2896758,67.31084658,54.87374907,47.32170367,46.59857098,45.66702481,45.581047999999996,50.85139034,60.4897824,71.35575192,65.0320689,62.04243066,54.42502864,46.69853239,46.23382955,44.94588991,44.92056064,44.71849732,47.88244367,64.36430382,80.55883734,92.17669362,90.03826146,89.06725872,77.01366768,61.71293616,48.70746422,40.53388859,39.235032399999994,38.58567565,38.2609616,42.84213386,52.85518498,64.58834292,59.25314342,62.47516872,76.33384446,89.62343232,81.39798522,84.47010402,90.18395826,93.0547986,93.76045056,113.60881979999999,117.4583687,115.9393263,109.8452477,107.4612287,93.5599569,74.82529050000001,58.46215683,45.56513694,43.82626502,42.76528987,40.8626696,45.63120708,56.64772521,70.31240022,69.43443792,93.29660394,98.15975154,111.672665,121.2620396,126.56027979999999,129.4314769,126.51918219999999,123.2610538,124.23990500000001,124.43947109999999,132.77865020000002,127.28491090000001,126.71361100000001,94.81122264,63.64645104,48.92279866,40.61665465,39.23931339999999,38.66837035,38.45432021,43.12867564,53.21036549,64.96856736,59.17137626,51.97707999,46.29376359,47.56793267,54.52491871,59.6245204,56.52229183,57.76271235,69.1921332,82.14987198,91.32612978,100.4583646,97.31040066,95.73220902,82.77554052,64.98940152,49.91984417,40.84647314,39.25922006,38.5873167,38.26374425,42.84277601,52.92632097,64.72504962,59.92675918,66.15283536,84.37499442,94.32796878,98.21326409999999,100.9575295,108.5351182,118.4791025,121.23992109999999,128.0771817,128.1989762,122.11531480000001,107.38559769999999,98.00699112,82.07730894,63.61555644,49.31472445,40.97918422,40.468175200000005,40.696424,41.2650125,46.43746258,56.91771378,68.84480118,62.952643200000004,60.37077048,59.40126611,65.84902686,82.20566772,96.12670338,105.7835751,115.510798,107.9257175,113.08953419999999,112.1366543,111.64676499999999,101.09309449999999,96.68166402,83.4205449,66.45707196,52.28681053,43.09828052,41.61398556,40.17599677,39.56274315,44.31765277,54.60504481,67.04585250000001,64.35010518,71.92855008,79.48701696,95.57787888,104.94942169999999,98.30766018,97.78666218,98.43680376,95.02170528,105.879755,116.0764611,120.0346048,112.9247869,110.0814163,92.8195575,70.65052806,53.81191772,42.94009748,40.11606274,38.79123512,38.2609616,42.90506461,53.03862594,64.80517572,59.41910362,58.52694267,52.63335769,47.02902579,53.59001908,73.64209272,99.43748814,115.5555344,119.63668559999999,124.1886757,119.3205335,123.7382429,108.5989051,95.02120584,80.34906822,63.3682572,49.33876942,40.59289508,39.43409902,39.09846841,39.12772193,43.93050743,54.12264716,66.14584308,61.71671772,62.15259516,57.43535834,52.52747423,52.69999863,49.25871466,48.33908395,47.65790508,50.21708845,66.56559534,81.7015083,96.59219112,94.97846718,94.84782522,84.0011202,69.5129943,57.84783295,51.65022544,52.10750787,52.91954272,53.6969728,59.3038733,70.18625334,82.08779742,76.24230240000001,71.24523072,59.07919201,49.36602513,48.252179600000005,45.86559197,45.05362847,44.56402448,47.37935451,63.68740596,78.15120144,92.17669362,90.03826146,89.06725872,77.02472694,61.75574622,48.74599325,40.5423079,39.235032399999994,38.58567565,38.2639583,42.88515794,52.95864254,64.61888076,58.76896202,51.57873269,55.47137704,66.35340036,78.94646904,87.70418748,88.46898858,92.23955304,94.02865536,95.40449826,104.50683740000001,112.4535913,108.16145800000001,103.88366620000001,87.973962,70.74028644,56.56060681,44.81631823,41.88925403,40.83384418,39.79983934,43.52902074,53.41606768,65.2998456,61.69995048,73.63345938,97.94256204,107.317601,112.55704879999999,116.4797315,119.7177392,123.8950702,129.1965926,139.437393,143.2805918,135.3048698,121.6302058,114.57468529999998,99.82805826,80.1808248,59.66597477,45.83277095,42.11386397,39.90015751,39.06086694,43.24733077,53.25032152,65.13638262,60.196676399999994,63.67377809999999,79.82557290000001,96.4864503,112.0107929,121.73773030000001,127.13707360000001,124.32452620000001,125.4146835,134.94391000000002,138.9960217,139.56482419999998,130.8927971,122.3166646,103.1271416,75.01479624,54.15953513,42.89514695,40.6317095,39.63915904,38.86943477,43.16006966,53.19252799,65.13067464,60.24184098,65.24262288,73.19201664,84.70327596,102.64752659999999,110.7866402,114.49384579999999,109.241555,97.84153038,107.50054250000001,112.441319,118.2465727,111.5724182,106.65490179999999,91.45869816,73.05673698,57.39954062,46.74312617,43.65338387,39.99947677,38.50026964,42.92033351,53.08992662,64.89058176,59.80739056,63.87241662,77.19389790000001,88.15747428,95.55040908,97.76233182,109.09336090000002,102.93563809999999,101.43707309999999,114.3203225,120.63729860000001,121.3696354,111.99324080000001,104.61165059999999,88.56031668,71.11573038,56.20235824,44.79391432,41.5139528,40.56064486,39.90165586,44.12607791,54.40983109,67.40895288,61.501811399999994,61.9144287,72.75585384,86.99760798,111.1595155,123.06862269999999,127.11666740000001,118.396051,111.7405189,120.3280675,126.22529140000002,130.21012,123.1052966,119.26530859999998,102.9758795,82.0138074,63.78251556,48.84331471,44.29417861,41.95432527,40.25091432,44.33755943,54.08996884,66.03075546,62.09366004,73.23140184,98.12079444,115.9857752,118.2512104,122.25794350000001,125.6813186,116.1903358,113.85797420000002,128.0908096,128.8255723,133.6456959,126.4686664,121.4454092,107.14100970000001,87.87528486,69.83235714,55.87586044,51.17717465,48.83596565,47.21824611,51.38765728,62.22437328,76.16196222,75.0870738,85.83888329999999,97.00252518,91.5294774,93.44044559999999,94.89363192,71.366169,59.80268146,65.47772124,68.10639954,88.09404414,107.4107842,109.63883200000001,110.96472990000001,100.0705057,82.70140782,64.64371056,53.56740112,50.79659351,47.48552338,46.02991113,50.74857493,63.65244444,79.97783394,78.02170109999999,86.53882722,101.07960940000001,105.4066328,110.5035232,113.95807830000001,119.4172842,122.6549351,123.2801756,130.18707379999998,130.56116210000002,136.9148122,131.700551,126.4765862,109.9081784,89.97226266,70.79836536,56.9465392,53.12174874,50.77055075,49.06863815,51.65764584,61.0180581,75.96496476,77.25918318,98.21611812,120.94574479999999,130.83008049999998,135.8190182,134.683411,135.2255286,134.2232032,138.8441887,149.84344009999998,145.4423554,140.9258263,129.836103,124.0721611,108.6122476,88.68296736,70.85737188,56.303960700000005,47.76050644,42.7299716,40.947647499999995,45.47894609,55.30213474,66.59449212,64.90984626,88.97878464,113.2687655,121.28380130000001,126.12611480000001,126.4255709,134.5504145,129.82725559999997,118.7212645,123.40782079999998,129.10469369999998,136.75177730000001,127.84921840000001,123.0861748,107.5059652,87.80079546,70.36398630000001,56.21413100000001,52.88308285,52.72525655,51.70473687,56.11852193,62.77070058,72.12312162,68.60670606,92.58517259999999,114.8000801,118.7492338,128.0313037,133.2203783,136.5248842,135.65534119999998,134.7678181,144.19116100000002,138.069684,135.2394418,122.8328108,115.15204990000001,97.46658588,77.4844353,61.33221234,50.10970664,47.29145125,44.72955658,42.21332593,45.334819,54.96101017,67.28944158,66.31108974,89.78603904,107.5958662,112.47456820000001,123.50385800000001,128.61794369999998,132.1186622,124.5204534,121.02565690000002,136.34700859999998,135.3858521,136.7711132,128.86930990000002,123.38762870000001,106.7905383,86.85583548,69.34396608,56.41383977,52.61466398,48.78516442,46.14086045,51.37695477,63.60242802,78.0337593,76.578147,80.22063809999999,85.92293364,91.72683162,103.29581309999999,118.447423,128.61416210000002,126.756207,117.3821669,119.44111509999999,122.1528449,129.9858667,121.3955355,114.04205729999998,94.24662978,72.6045204,55.46673929,43.84360308,41.98707494,41.62804152,40.90248292,45.33860055,55.90803931,70.84795368,64.24450709999999,53.87920081,52.96121114,61.901585700000005,85.98386658,95.7568248,106.16743840000001,111.41166650000001,108.64934960000001,112.5928666,113.52933590000002,112.6480915,99.07766988,93.3135852,79.35387779999999,62.5146966,48.95804558,40.89406361,40.17564002,40.07261056,40.28259374,44.87075831,54.81759659,66.81817452,61.0527342,53.26038188,49.46826974,49.26192542,56.30645795,62.18277624,65.98166658,69.34011318,74.48188272,84.22166316,92.56376759999999,97.61513670000001,92.37775806,90.22855200000001,77.66594982,62.376777000000004,50.00225347,42.50914321,41.73863408,41.54035231,41.53050601,46.43418047,56.76630898,68.8497243,62.99152896,60.550144499999995,59.29274269,62.163797100000004,70.23512814,72.99245058,83.47733952,87.76019724,86.7086403,96.06898122,96.9094134,100.26272270000001,93.4884642,90.71837009999999,77.59638348,61.98242532,49.43245202,42.07483549,41.77623556,42.0953843,42.88244664,48.70182757,59.56173236,71.13256896,61.55246994,60.8762142,58.83331976,60.3894642,68.70645342,73.07593014,77.1891888,82.52745636,86.58591822,93.78049992,92.05240188,97.27964874,91.56165624,89.87608284,77.43263514,62.20254018,49.54168894,41.68769015,40.73709352,40.45554625,40.32647402,44.88360132,54.67511055,66.47348244,58.63617959,60.38925018,67.66816758,81.38564166,89.9916699,91.92646902,95.28669936,95.74754928,98.50430094,109.52952379999999,105.72663770000001,106.27075320000002,98.11629936,93.9953349,80.16348672,63.21192924,49.49017421,40.72189596,39.33499381,38.85195401,38.58189409,43.26124402,53.66629228,65.73579438,57.82749819,60.75748776,65.6849931,75.800931,83.56138986,86.46647826,88.94781876,83.96972616,81.20391306,91.56251244,98.87303796,114.48257240000001,107.5061078,97.4235618,79.08595836,63.15335088,50.31241211,41.40728448,39.96365905,39.46620654,39.32949985,44.42696104,54.86561516,67.32319014,59.98105657,60.84339318,65.67357714,75.97809318,96.60289362,112.0747939,117.431327,118.6376423,111.11378020000001,115.50987040000001,119.1594965,125.52720249999999,116.22472649999999,105.63959070000001,83.74204818,65.00859468,50.08908647,41.16205438,39.56887925,38.69612551,38.2609616,42.84213386,52.85518498,64.59212448,56.44773104,51.65500589,45.44227217,39.30909374,39.5693787,43.10141993,48.41564255,47.88458417,50.6152217,64.58919912,79.93873409999999,97.46722806,92.94520494,90.71779926,77.54365584,61.72906128,48.85951117,40.91603943,39.84136507,39.30495544,39.26649776,43.96668191,53.67285648,65.32667322,56.73776897,51.85300226,49.97785176,50.41779613,56.13564595,56.7172915,50.75542454,48.87734868,52.55993849,66.99840474,82.70939898,98.58050274,94.01795286,91.36052046,78.49018548,62.28145332,48.78316662,40.53388859,39.235032399999994,38.58567565,38.26110429999999,42.84791322,52.86403238,64.5894132,57.15802073,60.66130788,64.33826106,70.34450772,78.63395586,80.69019276,82.13003664,81.1924257,79.64320224,89.62707114,93.23624178,107.53279280000001,102.1231038,100.00407879999999,86.69308602,70.05710976,53.27329624,41.94854591,41.7651763,40.69513969,39.54276514,45.21216827,56.37202864,69.78077106,64.01069298,75.57567894,88.94467932,99.62299824,114.4710851,124.76789529999999,130.7947622,127.5624625,123.48202479999999,134.1339442,136.1047038,141.405798,130.7057887,125.5470378,101.49015759999999,73.97800872,59.38606855,48.43034065,44.46463387,41.846444,41.1865988,45.86930218,55.13767288,66.46884468,60.30148962,68.93427414,67.28145036,70.46023752,80.01022686,82.76084238,89.39946450000001,96.4513461,100.8081225,114.99044209999998,112.5787393,110.3288583,97.2937047,92.80949718,78.73677126,62.36543232,49.20876964,41.57345873,40.69649534,40.51904779,40.52839464,45.27110341,55.60308922,67.60994598,59.37793464,60.57904128,58.14272268,56.3925061,61.0720701,64.86846324,68.78872002,72.40345596,75.8261889,90.52415526,91.24593228,98.09660676,91.8169467,89.95999044,77.66780490000001,62.6737359,50.39453602,43.31832406,42.92839607,43.24519027,43.97367421,49.21775974,59.65006371,71.44151466,63.08414129999999,62.0309433,54.62009966,51.66806295,54.10766365,55.35500512,53.98372862,54.91306294,58.5023269,70.31982059999999,75.2005917,92.75805378,90.9518988,90.79835346,79.39490406,64.36394706,51.60698731,43.82241212,42.8912227,42.83235891,43.03634869,48.05075842,58.29476963,69.85097946,61.34762394,55.91531701,48.01115915,40.39825216,40.26168818,39.49717246,38.17919444,38.14922743,40.88771346,57.20618201,73.21327896,92.69776302,90.97159140000001,90.7410594,79.38298859999999,64.82622402,53.09649083,46.07985616,45.19661396,44.8499241,45.12026942,51.14456768,62.38869246,74.21667462,64.97934120000001,57.16815243,47.57592388,43.75634198,52.19626732,58.08599939999999,61.34441322,65.98987188,71.95787496,83.46021552,86.83906818,96.1707264,90.83609766,89.18983806,77.06932074,62.08738122,49.712144200000004,42.23794169,41.61327206,41.678486,41.77873281,46.85971214,57.67552259,69.54160572,60.24283986,60.04591374,60.01908612,65.66237514,75.15742494,78.15205764,81.79526226,84.36422058,84.37164096,98.16510282,97.54507092,101.77976740000001,94.02594408,91.26726594,78.4184787,62.40232032,48.87684923,40.53467345,39.2411685,38.63105428,38.44333231,43.32046456,53.83375083,65.66387352,57.44948566,66.23595816,74.02681218,77.25896916,82.13888406,84.98154114,92.48806524,95.26821966,93.15133524,106.57120819999999,105.7085862,110.60755159999998,101.50000390000001,97.58331456,83.66841492,66.12886176,51.62332647,41.80127942,39.95573919,39.20606428,38.68413871,42.92183186,52.90891156,64.7081397,58.17761285,68.48569638,86.32356414,98.17951554,101.7784117,90.86142690000001,90.5460597,99.8252043,108.7530926,124.42605729999998,118.8223675,121.2226544,110.59920359999998,103.97249690000001,87.85487874,68.61455459999999,52.23693685,41.80120808,39.8961619,38.94663552,38.39046193,42.85604713,52.92311022,64.7548026,57.44156579999999,68.30981856,76.40333940000001,87.74293056,101.7738454,103.4017679,96.02046318,95.32587054,101.2991535,115.6854628,110.0293308,116.22643889999999,107.6052131,101.39226529999999,88.53641436,72.71561238,56.90251622,46.03069598,43.95291135,42.61338562,41.66614244,46.13080009,56.92028238,68.12231064,66.35696784,73.42397562,84.34417122,95.66421240000001,104.37312740000002,101.4318646,97.39901742,93.31729542,93.93532950000001,116.09494070000001,120.36588300000001,121.8622361,113.21147140000002,109.10577579999999,95.14157334,76.55931059999999,59.84170993,48.5808179,46.15955416,46.11724358,45.22900688,48.827617700000005,59.50543717,70.71895278,73.75718034,88.39927962,100.5705268,107.3298019,109.3391618,110.16760719999999,120.4729795,121.17220990000001,110.136784,117.59771540000001,129.68027450000002,136.4038032,128.74059440000002,123.7708498,107.5116018,87.69562548,71.59762854,59.83521707,56.5449098,54.88616398,53.97088561,58.43518651,69.86510682,81.5224197,86.59069866,98.28746814,100.0573773,110.9496037,121.42072209999999,119.88041729999999,119.9781669,131.3773353,136.9644718,137.6046244,140.124922,149.0483866,140.6484173,134.0371222,116.9947361,96.69464976,79.2553434,65.05932456,61.5073767,58.81940649999999,57.20989221,60.89048424,70.48171386,82.41714924,86.96885394,100.5059551,111.27688629999999,116.9594892,120.38108059999999,121.3851898,124.34521770000002,126.22928689999999,128.78240559999998,130.4286651,132.4774103,143.5304596,140.6072483,135.0551447,118.2046189,98.42367540000001,80.91708588,68.25495036,64.01197728,59.50978952,55.74864331,57.19883295,66.42425094,81.26841354,82.45696254,88.277271,87.23192154,118.82522150000001,126.9240223,126.69798540000001,130.4055477,132.50074180000001,133.54045459999998,146.3958774,143.5482258,145.79839209999997,137.13528380000002,131.4801507,116.94935749999999,97.8044997,78.16647036,65.33116824,63.25195662,59.59262692,55.93843442,59.13327534,69.89571594,81.92390634,85.10725992,106.1546667,116.53060409999999,123.85754009999998,134.6515175,137.6335212,144.3730323,143.52489430000003,147.4173246,157.1865013,149.6324581,148.02472749999998,136.7113219,130.61524550000001,113.4983699,92.01779706,74.78833116,64.56180072,62.52575586,60.47494158,59.09281987,63.211857900000005,74.33304654,86.29744998,90.92756838,114.8847727,129.8881172,137.7095803,145.68558769999999,147.5665175,143.0039677,127.2412446,129.4265537,137.0227648,134.2105742,143.15651409999998,137.7982685,133.0315147,114.92016229999999,88.64821992,69.25570608,56.09811583,50.00674852,49.90800007,50.79038606,55.90090429999999,68.56603656,80.95654248,85.15963086,108.18899920000001,116.2022512,125.62138459999998,139.82311130000002,144.0711503,141.8645788,142.18743769999998,145.363799,157.92904119999997,155.4793801,150.0077593,136.0153736,131.6091516,115.6540688,93.47640600000001,75.41770992,63.13672632,61.2271851,58.72451094,57.80388133,64.20690564,76.15625424,90.70253034,92.82376716,97.99971342,101.0708333,106.9767619,128.8392715,141.8132781,146.02150369999998,112.895248,83.31123659999999,103.0207587,107.36169540000002,116.27638390000001,108.75187959999998,98.96129796,81.41032878,63.12331248,48.87085583,41.06294917,40.40624336,40.23264871,40.28031054,45.27695411,56.03561318,66.0637905,59.20448269,53.43504679,48.88990629,46.33928492,51.24781119,57.75814595,63.86899182,70.64746002,76.25072166,91.23266118,99.33481542,100.6010647,93.32271804,90.67841406,77.8563117,62.07632196,48.92558131,41.25010034,40.55829031,40.47559561,40.546160799999996,45.33332065,55.46745278,64.8216576,58.39416023,59.90563957,64.89300762,72.51768738,82.2524733,89.41630314,98.23281402,98.2192575,95.9119398,97.58145948,99.21637434,114.4351247,112.86663670000002,110.8190331,96.94287654,77.67472584,63.10290636,51.20257526,46.58972357,44.67340409,42.49822666,45.66053195,56.19729238,65.80065156,76.6669065,104.1539401,116.9948075,124.2671607,130.41025679999998,131.0972864,133.89299509999998,133.4894393,138.3757043,150.2968697,146.94884019999998,143.98110649999998,125.58735060000001,112.88433149999999,92.23284612,69.96656658,52.88172719,41.97958318,39.77208418,38.678288,38.55206978,43.60515124,54.11379975,61.49831526,58.14086758,64.44385908,68.17318320000001,70.67842596,81.2806857,87.81585030000001,93.17373912,100.59278809999999,105.638021,120.4766183,119.5264498,117.1477106,104.8414691,98.0658549,81.44393459999999,63.095343299999996,49.41825336,40.81950282,39.60013057,39.43966432,39.37402228,44.24765838,54.36480921,61.28012682,57.8456211,69.72376236,82.86066108,85.4446743,90.52037370000001,92.73672012,99.26011194,102.8946118,94.16343558,107.1283094,105.7424061,111.82285690000002,105.4124835,100.95553170000001,85.9459797,68.15013714,53.08165002,43.04098644,40.93965629,39.73983395,39.17131681,43.92351513,54.66062649,62.86060164,66.34597992,83.836587,93.91235478,98.13663414,110.203639,113.4990121,120.39734840000001,124.6376815,123.15267309999999,128.14246699999998,127.04239209999999,135.3807863,127.9740095,123.43579,108.87074879999999,89.27788404,71.70358338,59.61224819,56.42197367,52.77348918,49.84007482,53.67728018,64.66062054,74.72996682,82.65902586,96.40097298,103.4952365,116.64233829999999,133.9916009,132.742333,135.2255286,135.3922023,135.5992601,140.148967,142.4963121,144.3697502,137.3824404,131.66266409999997,114.9485596,94.52682138,76.6098978,62.42465286,57.29765276,55.59245806,56.18808823,62.11906062,71.93918124,80.2489641,83.88531906,87.75149256,95.64858678,105.80983190000002,133.896848,136.72930209999998,132.9785017,130.899076,124.28043190000001,136.90717780000003,142.658348,144.6164786,138.35201619999998,133.10928619999999,116.0394304,94.34823222,75.079368,59.74752787,56.77116079,55.75335241,50.99516068,54.81831008,67.78161414,78.12137712,81.77963658,93.12493572,99.15408576,100.791926,90.20315142,80.09748792,102.0841467,102.2726535,105.4233287,121.40010190000001,120.49131640000002,125.15104509999999,121.30292320000001,118.02995390000001,102.80221350000001,82.11726498,63.35548554,49.13442289,45.67465926,43.52787914,41.70096127,45.52532362,55.34216211,63.40842726,63.53050722,67.99316706,68.21135550000001,74.25220692,82.53601842,90.18895278,95.96687928,105.1375004,106.9028432,117.2428916,119.23619779999999,125.3604574,122.1178834,118.96777890000001,103.04894200000001,82.18347779999999,63.07315344,49.78449314,46.75489892,44.16004052,42.64513639,46.93305998,57.56464463,66.51179742,73.69639008,86.20976082,94.92952104,97.852875,106.214672,105.70715919999999,108.2901022,116.79552679999999,119.8109938,125.25814150000001,124.0058055,126.87821559999999,121.60416310000001,117.7785877,101.2103941,80.12745498,62.93173764,51.16846994,48.89475809,48.06188903,48.72337529,54.52927106,65.91317058,75.78002544,79.54630884,96.86546178,107.7198013,108.51521149999999,106.01467790000001,110.91457079999999,126.5700547,134.3980821,142.2850446,153.5834668,149.1603349,145.5688591,136.550927,131.65238970000001,114.62848329999998,92.49384456,74.89928052,63.07871874,61.48932516,59.08375841,55.90896686,59.74003612,71.0581509,81.38728266,85.73949264,88.5069468,75.00252402,65.18682714,70.17904698,54.53647741,52.12862748,79.11100224,90.0533877,103.9136332,98.05964742,99.97717986,96.18085812,92.84517216,78.80526732,62.31841266,48.73807339,40.71932736,39.83993807,39.69067378,39.74083286,44.66170268,54.87018157,59.57735801,58.00002259,52.60917002,47.7782726,45.53980768,48.08407889,55.60251842,64.45605996,72.24420264,78.97422420000001,92.22335658,101.5129182,106.6122345,104.0422059,101.5762771,88.09718352,69.0974517,53.15407031,42.43943422,41.25445269,40.15245126,44.48568213,54.39755888,65.58795708,63.96631326,56.26272038,55.49834735,59.51378513,75.04041090000001,81.58984548,86.63557788,95.58636954,104.9853821,122.32151640000001,138.398465,133.1826341,121.4309251,115.1036746,99.13639098,77.8156422,59.19891738,47.98090673,46.49083241,44.86519301,42.96763859,47.50114903,58.4182052,72.85067802,73.4070657,80.85251412,93.78956136,98.80261548,115.340414,134.1578465,141.5479273,144.6569341,152.2546436,179.8493444,185.05211830000002,172.96506399999998,160.7564294,150.7131259,131.4865722,109.24469440000001,90.19744338,75.34771554,69.29787396,66.34326864,64.33569246,68.01178938,77.47744296,89.58782862,89.94857448,90.39551112,95.12766012,120.28104779999998,131.048697,105.69024920000001,94.64511972,97.26937434,114.8356838,140.8426321,144.9630971,134.26180349999998,120.99033859999999,110.3770909,90.10055004,66.610974,49.39399435,40.59731878,39.77786353,39.80461979,40.07246786,45.05163068,55.26959911,67.26432636,67.1306877,60.67514982,54.33205954,48.14501183,49.93796708,50.41037572,51.46364507,53.22577711,58.29391343,77.27181216,85.52879598,86.27361912,87.36263484,89.38854798,77.54551092,62.86545342,50.95299281,44.23139057,44.59156559,45.76762837,46.87540915,52.20033427,63.10012374,75.50960874,74.92503786,66.00749532,57.11107239999999,48.72166288,48.78238177,49.10795202,50.86551766,54.1030259,58.49383625,75.800931,82.26553038,83.67676290000001,86.6563407,89.11920156,77.10249852,62.06340762,49.35831932,41.62154866,40.67637463,40.41815882,40.42607868,45.1765646,55.78267728,67.93159194,67.21958988,60.10006842,53.70275215,49.24979591,56.38986616,63.76218078,65.42292444,71.44700862,78.34662924,89.54780124,93.87996186,95.15013534,92.37333432,91.22060304,78.34099254,62.3253336,48.86322137,40.53388859,39.235032399999994,38.58567565,38.26188915,42.85618982,52.85946598,64.58834292,63.56625354,52.70906009,53.48541992,50.27045829,52.65226546,58.43004931,62.73466878,65.63583294,73.95988584,102.0812213,124.8452388,123.0044077,122.90251979999998,119.731153,103.74175090000001,84.92474652,68.28912702,55.84960362,52.53789133,50.45603975,49.23103085,56.41162792,70.48949106,85.88925642,86.28239514,62.120059499999996,47.48366827,40.18177613,40.24484957,38.88762903,38.14009462,38.1812636,41.07522138,57.26954084,75.71959194,81.39627282,86.35980996,89.13218724,77.24534129999999,62.34074520000001,49.75152942,42.06448974,41.24446368,41.32401898,41.57688354,46.68533263,57.09665969,69.45498672,67.14688416,62.02994442,54.95023632,47.65747698,47.53860781,48.95718938,50.29179195,51.04375006,54.46013287,73.50716976,81.4066899,82.99308678,86.33676390000001,89.13354288,77.04106614,62.10314958,49.69544828,42.30451129,41.91272819,42.13084528,42.59526271,47.50935429,57.70506151,70.03805928,67.392471,61.98656358,54.48182328,48.31603789,52.78569004,58.74092145,64.13120322,68.39436834,77.43070872,95.98543032,105.93761979999998,103.6992976,96.24286128,92.02015164,77.76084534,61.80961548,48.70403942,40.55693466,39.58600326,39.35575667,39.47640959,44.66812419,54.96507713,66.88103388,63.93185118,59.50279722,53.0461177,52.34232086,61.5973491,65.05183284,74.44228344,75.12774336,85.28413668,105.4143386,115.28939869999999,108.0450148,103.7939078,100.334929,83.59378278,65.46887382,50.89134637,41.74541234,39.95745159,39.04260133,38.73001679,43.40886727,53.52038144,66.3397725,64.74773892,65.96047566,69.05028929999999,73.18951938,86.33512284,88.02897288,92.27294484,99.37255962,106.42715249999999,125.5082947,129.0827179,124.6877692,121.3457332,117.3505588,101.43300620000001,82.21715502,65.34215616,52.28730998,47.66696654,45.84204646,44.47376667,47.85946895,57.89278348,71.80190376,71.06621346,78.97657878,85.6391745,89.29650642,106.56107649999998,117.05973610000001,118.4051838,117.5807341,113.6612621,128.7483716,136.90510859999998,131.32631999999998,127.4622871,123.6654658,106.4942929,85.58145234,67.9447917,54.16802579,49.07876986,46.85343334,45.28430317,48.6687925,58.65194795,71.72406084,70.8901929,71.28668508,79.44370752,87.12618078,99.05226924,106.9603514,111.07168359999999,114.55163929999999,128.0010512,145.3514555,154.5441951,148.17977119999998,135.73618090000002,131.3567865,114.41215,94.25997222,76.11251664,63.67427754,60.341088899999995,56.41897697,53.07315936,56.15812121,64.91541156,76.79419494,76.39135259999999,79.07589804,86.26355874,96.59490240000001,108.1534668,111.1866285,119.83832079999999,134.5634002,143.9134667,144.30639140000002,145.6350005,142.8454279,134.999777,131.9017581,115.478191,93.83501136,71.79227148,56.90751072,51.15241618,47.89864013,46.07500436,49.02226062,57.96605998,69.5953323,67.37998476,74.10165834,89.59553442,108.66340559999999,131.39695659999998,129.5916578,137.71279109999998,143.8715128,152.7971893,173.726155,175.9333686,161.1756823,148.91467659999998,143.1633637,125.8333655,106.0101115,84.50456609999999,67.18241652,60.41836098,55.67750731,52.16294685,55.70297928,63.18731346,73.21855884,70.14080334,79.00233612,90.29355192,102.7851608,118.18449820000001,127.5031706,127.4522267,132.12201570000002,139.0029426,152.15775019999998,158.12382680000002,154.5582511,140.73574969999999,135.333838,119.98594399999999,98.90065044,77.2992819,62.95399884,58.55077358,54.20912341,51.0208467,54.85320026,65.18133318,77.02315728,76.84442538,88.11694746,93.73947366,102.4356883,109.39167549999999,112.536286,115.54119309999999,127.2408878,137.6648439,148.5622074,151.0173625,147.98099,138.5492276,133.5729188,116.69406709999998,96.60011094,77.08601664,62.82050292,58.70182163,54.89822213,51.61826062,55.13018113,65.68399422,79.65711546,78.04096559999999,88.0703559,95.6586471,105.4319621,119.1996665,127.55718259999999,126.8968379,133.3468819,134.1073307,153.0584018,154.07827930000002,147.81196169999998,136.5608446,131.8847054,116.17406799999999,96.27118722,76.94331654,62.83941066,58.55155843,54.44836011,51.77794202,55.92188122,64.71691572,76.81481514,74.95143738,85.94362512,93.345336,100.6109823,108.4790371,111.6580382,111.67095259999998,112.7785193,120.3887864,143.7315241,145.0602046,134.7314295,126.44804620000001,124.1563541,108.1135108,86.95108776,69.03138156,56.95809789999999,53.17982768,49.98455866,46.86113914,49.71421334,59.59241287,72.1031436,68.86720506,74.75037294,93.55325004,111.21944950000001,130.5841369,141.3915994,148.8701542,155.38555480000002,164.5050893,186.21562340000003,199.31606230000003,192.8463257,176.2337522,165.7131883,142.41361740000002,118.02995390000001,99.11969502,84.5864046,78.07264506,73.94311854,72.47002554,76.54140174,87.74735424,101.69928459999998,97.32795276,97.78766106,111.34523970000001,120.5166457,134.2986915,146.9122376,151.6586566,158.5035517,166.1086102,178.8126283,191.92255669999997,186.251013,173.0592461,163.8294758,142.20413359999998,118.4134604,99.05797728,86.34211512,82.73130348,79.82457402,76.97906292,77.06275649999999,85.39101906,99.03857004,95.6985318,105.9203531,117.89481699999999,129.7855872,146.6588737,151.816483,154.5384871,163.3617049,172.69521819999997,188.0368333,192.66566740000002,186.2981041,174.0888986,166.6861175,148.39182350000002,124.1441533,103.4563507,91.0889622,88.21198572,81.13919856,75.88740726,79.27838946,90.11139528,103.1058793,96.62629644,109.2951389,119.01016090000002,120.6067608,138.00268630000002,150.09152419999998,151.5970816,159.33128359999998,159.3593955,181.0261207,194.8380622,189.2006239,174.0161929,163.360492,145.3481734,122.56332169999999,102.2981968,89.34152826,85.84780206,82.82070504,80.43640068,82.72231338,93.21326706,108.82929440000001,104.1017832,108.61017849999999,111.9045527,115.1776646,128.1911278,139.7387756,142.03717460000001,138.51212560000002,131.1673521,147.3382688,158.0799466,156.5823805,146.8742081,144.4590091,127.8982358,107.77837959999998,87.129891,67.07132448,54.57664749,49.15932406,43.63925656,44.35325645,53.60243399,65.15193696,59.29559669,58.53978568,55.50227161,54.37779491,58.44146531,60.108416399999996,63.78679656,67.17364044,77.74643262,100.32044499999999,108.98326780000001,105.4295362,97.27972014,94.97176026,79.84605036,62.63106852,48.92151436,40.54523325,39.40962595,38.99772215,38.97196478,43.8687183,54.13021026,66.05965218,60.56676906,59.21290199,54.16602799,56.2926874,67.99174002,74.40917706,73.75760844,80.97623508,87.93486216,106.4342162,116.82035659999998,112.71387620000002,106.204255,104.12090500000001,89.27938242,70.5503526,54.5993368,43.53344444,40.39632571,39.05630054,38.62534627,43.12175469,53.23020081,65.5911678,57.81108768,61.09454532,73.67241648,84.42244218,97.40750802,106.873447,112.270293,117.9995588,123.9157618,143.1815579,157.7891237,152.4572063,139.0201379,129.309397,109.47422749999998,86.46662094,64.13248752,46.40763826,41.25652184,39.43602547,38.64061518,42.99789101,52.94487199,64.7663613,57.766351199999995,61.87054842,70.56761934,85.48084878,110.20214059999999,125.43673059999999,132.2547982,125.33284499999999,133.28823219999998,156.00123440000002,172.35851730000002,167.05314209999997,151.05118240000002,136.9038243,107.04704170000001,75.4671555,52.50870916,41.22840992,39.25957681,38.70689937,38.96532923,44.1255071,54.509649800000005,66.43481076,58.69696982,59.40304986,55.19296916,61.81646508,84.95671134,94.99723224,107.57224939999999,113.5104281,117.7824406,128.19961840000002,128.7852596,123.1189958,117.81376329999999,117.34049840000002,101.1309814,81.85640922,63.63446424,50.89448577,47.59468894,45.69456592,44.48561078,48.97210154,59.96172070000001,73.59692814,68.7550428,77.9278758,88.06728786,95.83588062,107.7453446,111.4577587,112.91244340000002,112.37425,112.5970048,128.2452111,137.76216530000002,139.2222726,138.2416376,137.7985538,121.0449928,100.92420899999999,83.41005642,71.4094785,68.17817772,64.04501238,60.75920016,64.99767816,76.3297062,90.38017086,84.92624484,91.79547036,95.6740587,107.7478418,119.55998429999998,120.80204590000001,122.97957790000001,128.0431477,135.55880459999997,151.92786040000001,156.9547564,154.2003592,149.7315633,148.8553134,132.1320761,110.58065259999998,93.30737778,80.28449640000001,73.76973792,69.79161624,68.5305042,72.70198452,83.42932092,97.86892878,93.00392604,103.5949838,114.2976331,125.52691709999999,139.08142759999998,143.5020623,147.4756176,152.1305658,157.968141,177.0166763,180.9701109,175.0540507,163.24718810000002,154.4168353,134.3597671,112.5972902,92.1190428,77.39924334,74.05392516,72.26154072,68.5344285,70.83040152,81.66604728,95.76474462,93.27098928,109.46966110000001,118.19477260000001,128.2798159,140.8556179,145.2920209,145.3044358,150.1228469,158.8463174,177.98282719999997,183.9581794,178.79571830000003,165.7406581,155.6857244,136.94499330000002,115.85556129999999,95.686545,79.40831784,74.08831590000001,70.25553426,66.70401444,69.51520620000001,79.98225762,93.84778302,89.23914096,95.15170506,109.2546121,120.8802455,131.3310291,139.714588,143.241706,153.5185382,161.926142,179.23316540000002,194.57599340000002,186.4845417,171.3270097,161.8630685,141.4309846,117.0511741,95.17154040000001,80.54784942,72.53802216,64.83221742,60.49627524,63.68283954,72.36093132,84.31192098,79.37999190000001,89.44948092,108.2410847,129.1901711,141.27365769999997,150.28823630000002,109.2085199,73.81005072,85.05446088,134.0106514,155.527256,152.9535886,147.4568525,148.62349709999998,132.66292040000002,109.5577784,86.49302046,70.15685712,60.4949196,53.72586956,50.208027,52.16908295,60.66558888,72.66081558,65.33908812,73.51508964,84.23985744,104.81357120000001,128.0250962,141.2020936,153.0153777,158.62334840000003,130.9442405,113.14782720000001,111.01916999999999,115.50180790000002,121.84703859999999,123.8419145,107.1512128,87.46288164,69.95272464,57.64926578,54.28910681,50.57291113,47.56886023,51.33835439,60.76069848,70.58652708,67.47958944,75.57546486,79.48330674,94.22472528,111.5597179,116.5465152,118.4899477,122.86713020000002,129.9959271,147.0993175,154.45400869999997,147.8732514,134.97245,131.0621822,113.416032,93.50651574,74.6504829,59.96007965,54.80432548,52.14610824,49.35831932,52.31463704,63.05317542,74.64420408,75.13987284,84.21181686,85.84844418,92.94199422,104.9307994,108.8362867,109.50847549999999,112.04075990000001,120.39527920000002,137.7900632,143.2079575,141.7823122,131.4508972,126.7432213,107.74741370000001,86.64335502,68.08849068,54.95259087,47.89136242,42.15353459,39.86947699,44.00456878,53.97238397,63.87370092,61.6770471,68.83352784,75.4003005,93.83401242,110.98699109999998,114.0473372,111.50720430000001,115.1688885,121.83919009999998,139.3295831,148.4742328,146.2426889,133.9076219,130.1638138,111.95799380000001,92.572401,76.20334524,64.68908922,61.3471245,57.89164188,55.1643578,59.57464672,69.42188034,79.89506784,81.17216232,91.01746944,92.94912918,100.47149300000001,113.10323340000001,118.5935479,112.19002420000001,113.9247578,122.5471966,136.18261809999998,138.1957595,137.6107606,124.18389520000001,119.773749,108.41161129999999,89.36600136,70.67728434,57.13169256,52.76478447,48.4948411,47.279107700000004,53.0532527,62.38826436,72.47837352,76.90314648,83.08748286,90.97915452,95.68561746,111.81015649999999,119.2563185,120.1561852,124.4429672,130.3638079,149.2498078,160.6072364,163.55713269999998,154.6938875,150.5002887,132.0528775,111.18677120000001,91.73903244,77.20381554,73.52336622,71.3713776,69.18585438,72.82698984,81.40569102,91.94280816,94.23571319999999,101.55472929999999,105.82081979999998,117.7444824,131.7453588,137.0031436,137.2567216,139.97808369999998,143.1839125,150.86210469999997,163.3682691,155.6406313,139.7695274,139.59643219999998,123.81194740000002,103.64143270000001,84.18570276,70.16549046,66.42460770000001,61.86327072,56.75853183,59.12913704,67.87115844,76.67732358,75.5948007,87.9173814,96.32134632,112.7675314,130.3483963,142.480187,154.2938992,162.10958300000001,160.4616824,169.5656626,156.8082747,144.8295299,146.768396,148.329749,126.7121127,101.6050311,80.50432590000001,60.31946982,48.62469817,42.9023533,40.33703383,44.14798237,53.83474973,63.39044706,64.73703642,83.60726796,89.44569936,95.34813174,106.68123,110.17060390000002,110.5596043,114.8011504,118.3891301,131.67037,135.1045903,134.9964236,126.0095288,122.2959731,101.51620030000001,79.72439856,62.50806108,49.73333516,45.7420137,43.18832428,41.78565377,46.02106372,55.49856139999999,66.33556284,63.90994674,69.18792354,75.36533898,83.55154356,87.42399588,90.43746498,95.96894844,103.5710816,107.667359,123.7107731,130.2062671,131.23292279999998,123.4888744,120.78406570000001,102.5501338,82.15279728,65.41828668,53.91880008,51.04810241,45.80137694,42.07347984,45.45882538,54.15953513,62.82464124,58.62583383,69.02745726,80.15820684,85.86271422,93.83722320000001,101.6413483,106.2502757,110.1780956,113.1836449,129.2990512,135.64392519999998,133.31192040000002,123.9714862,123.54459879999999,108.5500304,89.58276276,72.79466826,59.27932888,52.84277007,49.47840145,48.01244345,51.32850809,61.97643192,72.1789887,72.46503102,87.34993452,86.20583658,94.14060359999999,104.280301,104.9833844,106.60295900000001,111.93123759999999,118.1333402,133.3669313,140.2320898,141.4101504,132.7103682,132.7790783,117.48319850000001,97.14693768,79.44927282,65.83011912,60.62192268,57.87779997,54.72320048,55.06204184,63.68333898,74.96913216,74.29772826,75.32730942,82.66673166,88.70465778,97.73864358,104.22058100000001,105.91214790000001,108.11772040000001,113.5622996,130.97320870000001,145.37421609999998,145.9517947,133.1256254,127.62960290000001,108.1772264,85.74398772,65.91281382,52.38270499,48.70439617,46.554548,42.97670005,44.26620939,53.09263792,59.87895465,56.5416277,58.31574654,69.40168824,78.84857676,89.68229609999999,96.20162094,99.08451948,102.5371481,109.324321,129.2309119,145.9649231,143.4663873,130.23024070000002,125.584782,106.40546210000001,83.32821792,63.24161088,49.41618421,45.56099864,43.54136429,41.40721313,44.6036951,54.36338221,61.733199600000006,60.37134132,72.09665076,80.18403552,89.5520109,104.2322824,113.97070719999999,115.4517914,122.4493757,135.3761485,143.24220549999998,142.50059309999997,140.8461283,138.4617525,135.5379704,107.65929640000002,82.03642536,71.35810644,57.84854645,53.51717069,52.11178887,45.80894004,46.74326887,59.12428523,64.53390288,67.33453476,63.23019486,52.14746389,45.71589958,50.91753184,79.75679148,90.72443484,93.1713846,79.40410824,81.71271024,98.98691262,114.8571602,113.0086232,116.6818662,102.62719190000001,83.64344244,67.18377216,55.59795202,52.7241863,51.17474875,49.7304098,53.04190804,64.06420554,74.72147616,76.75452432,94.6354875,96.8352807,110.93176609999999,127.88632040000002,130.7831321,129.9299283,137.40933940000002,142.5947752,157.12428400000002,164.7566696,161.1500676,145.27910649999998,138.02651719999997,119.695264,100.1834528,83.22112152,69.97969494,66.39214338,64.07647776,61.99619586,64.92119088,70.25981526,75.63432864,82.54436634,105.1228737,116.8448297,126.1076351,145.1847104,157.3496075,158.1512966,158.84010990000002,158.5927393,161.0241347,152.46148730000002,144.66064430000003,148.8702256,148.9091113,125.4933112,98.41068966,75.4705803,58.17447345,50.45989265,46.85136418,44.46534736,47.89492993,57.70862902,65.85245166,68.23325994,78.76181514,87.09207546,99.4887888,117.1922331,126.51746979999999,131.8778558,138.79831069999997,149.66749099999998,170.55678600000002,179.1895705,173.4720061,150.60973959999998,137.1050314,113.3971243,88.93269252,68.14457184,52.98161726,47.38335011,42.95879119,40.00247347,43.83518378,53.73079271,61.219907400000004,62.39333022,66.485826,72.69927324,82.65752754,95.49810954,104.92180929999999,109.91574159999999,118.4735372,125.7905555,145.3305499,164.29367919999999,167.67902469999999,152.7628699,153.4312771,133.37007069999999,100.5623929,74.39290926,58.05260758,50.25390508,44.75196049,42.53026282,45.71440123,54.73361758,62.10222204,67.0964397,73.39693398,81.85077258,90.13501212,104.5109757,110.5726614,115.0241906,124.63197350000002,137.95345480000003,156.3234512,173.61912990000002,176.95873999999998,157.04815359999998,149.7098015,128.826928,102.92094,79.53353718,62.53274820000001,56.85913539,52.02174512,46.96566695,49.01255701,57.851186399999996,66.05865329999999,74.01468264,96.66710862,107.4115691,112.6194801,128.943728,136.3335947,139.746196,149.04817260000002,158.9330077,177.9569985,190.3210336,187.6264991,174.3578169,168.48278290000002,143.15037790000002,116.75364440000001,93.57329940000001,77.22550596,72.54387282,68.87605248,66.77886066,69.56921814,82.11612336,93.71706972,99.32482644,123.17472020000001,140.52276990000001,151.7222295,158.4623114,166.9625276,168.9796646,166.43717719999998,163.94206609999998,161.3007589,135.5740022,123.98183190000002,120.91948799999999,128.1970498,115.85784459999999,92.33373509999998,70.94292054,58.94591012,56.15705096,55.8906299,52.60374742,52.3191321,59.20512484,65.27979624,72.54094752,84.32191002,87.4494678,102.13073829999999,128.8846502,135.6595509,137.41012419999998,144.3781695,152.75687649999998,171.6155493,178.5277275,174.211692,156.5272982,142.3158679,123.88536670000002,105.2557988,85.66243464,75.38510292,71.11701468,67.02523236,62.82421314,64.78883658,71.7411135,75.32217222,86.13734052,111.5951075,117.4574412,118.36123219999999,129.7610428,138.9771139,139.7995658,140.48688080000002,148.630418,165.91589380000002,177.1058638,175.0504118,156.0862836,145.6576185,125.667548,107.5109597,89.3056392,77.22957294,75.10954908,70.438119,65.54457624,66.92919516,76.1647449,84.47738172,93.16317936,110.95424140000002,113.79682720000001,119.7078929,138.0597664,136.8732865,133.23957140000002,141.8067139,153.9340096,168.45809580000002,174.0993871,176.0136374,160.3239767,152.14283799999998,132.4176903,109.52695520000002,89.23635834,74.89186008,70.31568234,65.71260558,59.50372477,59.04123379,66.44230248,75.05396736,92.01843924,109.37640649999999,119.6177065,124.496123,132.4919657,136.2796541,139.20215190000002,143.4889339,156.56183169999997,175.0305764,190.38061090000002,184.6386447,169.97114480000002,167.13897619999997,147.9044314,124.78880090000001,106.2203087,91.9244712,86.72876099999999,83.67084084,81.33484038,84.85667856,93.56709192,100.1520589,109.46909029999999,111.3411014,123.36336969999999,127.86363100000001,143.544801,153.27987230000002,155.39818380000003,155.8899997,162.33711830000001,176.03982280000002,184.8327169,188.8369526,178.61620159999998,172.6412062,153.545794,131.8999744,112.44902479999999,98.22539358,93.97935246,89.86709268,83.17952442,85.05025122,96.03894288,104.2398455,116.70933600000001,125.95608759999999,139.6677823,149.10225590000002,158.1743426,161.2448204,163.80642969999997,169.6579895,175.9103225,197.5338095,209.9310937,209.6563247,187.23385990000003,178.3305874,157.9217635,134.7281474,116.1651492,102.1713364,96.78490758,94.58525706,92.80214814,96.84662538,107.5873756,115.67176359999999,126.89726599999999,138.8718012,146.6154928,152.98241399999998,158.8884139,160.2046795,160.0081815,167.85361819999997,177.1614455,192.55364780000002,201.6611242,200.9906478,180.13246130000002,171.8656312,153.5612769,132.294112,113.06092279999999,98.95587534,94.43820462,91.01882514,88.97600202,92.98708740000001,104.1313222,113.15574699999999,121.2443447,139.8903231,147.206842,152.52149269999998,158.98623480000003,155.4592594,159.0745661,162.8843017,166.3641861,185.8667217,192.4818697,184.73639430000003,169.26028430000002,168.12874399999998,149.2261909,129.0278497,111.7836857,99.91410642,96.66867834,93.32557206,87.81777672,87.61564206,96.97683918,106.0439314,123.2213831,140.55252280000002,148.1796998,149.664637,154.3102383,157.39940980000003,158.6331948,168.37268980000002,174.7448909,188.2221293,202.44640269999996,197.6675195,179.99076019999998,175.5383747,154.66905769999997,132.318157,113.42402320000001,98.22946056,91.74267132,88.90215474,85.06123914,87.18354618,95.66021682,102.2586689,123.58098740000001,144.56382230000003,150.28652390000002,157.31857019999998,160.7207543,160.0735381,165.891278,173.3809634,182.4461293,200.3240243,207.30626830000003,206.1379113,183.9494747,178.1719762,159.43088830000002,135.9464494,115.25779070000002,101.30272099999999,97.00916076,94.85424672,90.20058282,92.14194618,103.8693248,112.379958,122.2473837,130.0758392,122.48219669999999,117.45622820000001,151.9110931,157.903926,166.049247,172.4131715,151.4245571,139.55426440000002,147.7058642,155.0530636,156.6816284,161.7100227,147.1644601,126.8661574,108.80196740000001,96.43921662,94.02244794,89.59053996,85.31310479999999,85.23290736,94.46888514,106.4094577,111.5481592,117.17782040000002,138.6040958,153.4112278,161.4690023,162.6678257,131.1962489,124.8241192,116.0644743,101.21417559999999,121.03050870000001,131.8318351,128.82678529999998,136.37690419999998,122.3743868,107.99328590000002,97.74349542,86.1606006,81.35760108,78.17995554,77.72574114,84.37920408,94.96405446,103.54575229999999,113.8365692,116.0103196,140.678527,151.65580269999998,160.65482690000002,133.6384895,129.2084366,162.80460369999997,164.7401164,157.007484,132.3447706,122.2944034,120.36652520000001,129.12538519999998,116.56642179999999,95.77237908,78.17838582,67.56421056,63.80627514,63.36105084,63.37260954,67.52939178,79.20040386,84.48351786,112.59985879999999,148.5385906,138.74872240000002,139.5235125,157.0972424,169.7204208,168.2142214,137.32921330000002,117.9539662,119.1853966,114.7402888,132.55132890000002,144.9374111,146.96111240000002,133.3642913,114.72930090000001,97.33308996,84.79610238,74.39148222,63.47314176,56.16875237,56.50459702,66.9931248,75.95012394,98.41675440000002,128.3117093,145.86289250000002,155.0974433,166.7438396,170.2153047,174.8566964,185.1096977,199.5721376,167.78819030000002,129.8571512,140.5204867,132.90008799999998,138.5457315,121.6354857,100.3001815,81.63515274,67.84133418,63.6866211,61.38815076,59.65377391,61.63901754,69.04129920000001,73.99334898,97.62041658,132.53855719999999,150.592687,152.4818221,129.417421,78.86677104,52.00925886,61.01306358,75.23869266,84.85839096,109.0397771,140.9872586,133.5201912,138.896631,124.1974517,91.46840172,58.36783207,44.82366728,40.56499721,39.22725524,38.79801338,43.33673237,54.00927194,60.19867422,59.86261549,59.97763176,54.77050556,66.70544148,93.14498508,103.17580240000001,117.10975239999999,113.9397413,101.856326,126.6529635,136.2257135,134.5477031,120.56509240000001,123.61801799999999,106.9170419,87.57411636,70.1810448,56.64743981,48.70204162,43.38189695,41.15170862,45.26382571,55.28807878,61.69709646,72.81885594,88.8998715,107.6541592,117.40999340000002,125.27326770000002,133.5382427,135.4358685,138.8545345,145.5614386,166.039472,182.6141586,184.4841719,165.9488575,161.9113012,142.9725023,120.9374682,110.4415913,91.7998227,79.25248938,78.85128809999999,73.18951938,71.22239868,82.65089196,91.52847846,101.79646329999998,108.52477240000002,115.20063929999999,120.21561979999998,127.63830759999999,129.1610602,132.0640795,137.9974064,142.7222063,166.1932314,182.8255688,179.4883132,156.8550803,154.37780680000003,137.1093124,116.474523,97.8692142,83.94932004,75.33194718,68.36532888,65.05739814,66.51857568,75.62476776,82.99479918,94.60923066,109.0040307,115.33599029999999,116.2228,123.337327,129.2264882,126.81671180000001,128.8819388,137.7047285,156.5036813,172.2697579,168.51068080000002,158.5579918,157.9853364,138.3645737,117.617194,100.1510599,89.66417316,83.91007752,79.02702324,74.74323792,76.5824994,86.94074202,97.1570694,113.58905590000002,133.0873105,134.0434724,139.48163,147.23374099999998,148.1000732,144.1128901,145.6068886,146.7538406,162.1885675,168.4230629,161.5835191,149.5481224,153.08023490000002,134.54071090000002,114.0422713,96.89942436,83.82003378,80.24154366,78.47777058,76.14469554,79.84034238,90.90552126,99.85153248,110.38629509999998,123.3808505,133.1072885,135.81345290000002,138.1739264,142.60476409999998,146.11839709999998,147.23730849999998,152.67596559999998,172.5543732,183.9235033,177.9029866,162.04479709999998,164.20449159999998,143.2941483,120.89622790000001,102.1701948,88.81689138,83.50630764,79.34046396,76.72455732,79.95015012,90.11560488,97.1694843,102.367549,119.27736680000001,131.2110897,134.5278679,133.5965357,116.10357409999999,105.8467199,133.2066077,143.24027900000002,162.39134430000001,173.49883369999998,171.2593699,155.65461580000002,157.7167034,139.4570856,119.03905759999999,99.20424486,85.30625520000001,79.69179162,75.48406548,70.93992384,72.48607932,82.35350496,89.56628094,96.05000214,111.0682588,117.48384070000002,117.3367169,121.3726321,123.8531164,124.1021281,126.94621219999999,136.00381480000001,158.5066198,165.7480071,165.20296409999997,150.051925,149.2256201,128.84184009999998,107.9734507,90.29868912,77.66759082,72.07424688,66.15098028,64.28738844,67.92624072,77.02608258,84.88136568,98.4797565,106.044859,109.9475636,108.0933187,112.73892009999999,119.88812320000001,125.75252590000001,129.0391943,132.4064884,152.93111330000002,173.4086473,178.27186630000003,159.6312392,156.2169969,137.0304706,116.123124,97.73379179999999,84.90655224,78.89902128,74.47538988,72.98560098,77.43342,88.68589272,97.18603752,102.2977687,104.9518477,113.6445662,119.0987062,122.8397317,125.44543540000001,129.48520349999998,138.5659236,143.3072767,154.7776525,156.56333,147.9079275,141.0405571,149.6724854,134.9778012,113.09146059999999,93.10531446,83.15283954,79.93373958,77.50633974,75.70303872,77.29407336,87.1662795,98.82337829999999,108.0837578,128.2444976,132.7602419,140.03773230000002,127.2467386,96.85418844,89.06797224,93.66184482,100.3296491,106.819221,122.16490300000001,125.36209850000002,129.6761362,134.76967309999998,112.5667524,90.60021438,74.13012702,64.91134458,62.0849553,59.75551907,58.40158064,62.88657306,74.78747496,83.4599301,89.63841582,108.144548,118.43037040000002,125.8758902,138.3177681,147.0361013,153.514614,161.7902201,175.4377712,200.69069219999997,214.75614040000002,212.9163796,195.616063,189.5974015,157.55873449999999,123.20475859999999,96.48702114,77.88263988,71.89101996,67.66624116,62.47738056,63.9835086,74.13440802,81.97927398,93.76430346,116.6876456,129.69618559999998,139.7611082,149.6532209,156.0717282,159.9803549,164.934902,169.6639115,187.0549139,194.3717896,195.32238619999998,177.37941990000002,175.5400158,153.79509099999999,127.385443,101.9457276,80.55220176,72.837621,68.44609709999999,64.412037,65.77096992,70.99036836,75.10576752,86.86404072,109.9280851,123.4574804,132.5047373,141.8338983,144.7392721,149.37352880000003,160.8561054,174.6336562,200.5636178,210.2447485,196.0310349,174.2340246,173.7521264,154.3779495,131.9889479,109.6236344,92.81948616,86.4742554,80.72351322,72.89562858,70.78402404,77.66245362,83.1579054,92.90082522,112.0664459,131.8742884,149.5338523,157.12428400000002,161.0378339,161.06744419999998,163.6565946,175.47437380000002,200.63054409999998,210.4027175,206.84506159999998,189.73211030000002,186.72606159999998,164.6257423,136.0601101,110.28597690000001,90.56161404,80.48870022,73.32508446,68.65187064,71.66191494,81.95744088,85.76018418,97.17476418,113.1787931,123.82143700000002,138.78482549999998,153.6321275,164.7850669,170.6111548,166.1493511,152.427382,135.7700721,138.7236072,159.3967116,147.9861985,151.62126919999997,135.2909566,115.5610283,97.61841876,83.13057828,71.44815024,61.25736612,56.16689726,59.3018755,70.3223892,78.04645956,79.82971122,86.50607754,91.93738559999998,99.95142252,117.88404309999999,129.4450334,132.4148363,128.9706983,144.5649639,178.0531784,197.7759716,199.6854415,178.9637476,168.5012626,147.1023855,122.4803416,96.93524208,80.13958446,71.23188822,66.10296168,64.10337672,68.30996124,79.52975562,87.71845746,101.292946,132.7187875,150.8915009,160.43742340000003,167.5121369,139.8856853,124.55327439999999,150.969772,178.28206930000002,176.0609425,164.2472303,185.75142,173.656446,177.6511209,159.99269850000002,125.6606271,93.7258458,78.99006390000001,72.84760998,66.71293320000001,63.07864734,66.60098496,77.20795386,84.26433048,90.2191338,116.4479094,139.0612356,153.1875454,163.1329567,163.84374580000002,160.20874640000002,161.0713685,164.0356061,186.5052332,201.6575567,193.26293859999998,173.21272,171.61326609999998,143.4746639,117.1842419,95.75846586,79.96706004,73.34641812,67.17913440000001,63.18624324,66.02433396,74.40946242,80.62576368,93.16688952,117.913582,133.79139270000002,146.5947299,156.9857936,158.9381449,156.90780800000002,161.36226259999998,175.0077445,195.99379009999998,195.73486090000003,192.54986619999997,175.04584540000002,173.77189030000002,151.3138219,125.4290962,104.83697409999999,89.24970078,81.553671,77.2641777,75.00066888,78.70723236,89.60723586,98.12693052,96.74038512,95.59757148,111.08623899999999,125.9457419,144.5314294,151.24318530000002,155.28038480000004,162.2173216,169.2478694,191.3891437,198.5946419,197.43762969999997,176.44452030000002,173.52230790000002,154.4368133,131.4996293,109.58118119999999,92.10370254,86.92789902,79.1224896,70.98301926,77.91781548,91.02189318,100.4069926,107.54178290000002,130.0146922,144.17731909999998,152.91106399999998,163.79537050000002,166.6221878,166.2595869,147.6130378,137.1140929,180.05918480000003,187.82913330000002,189.4162436,175.8989779,175.52581709999998,152.2240344,127.91906999999999,110.0711419,97.33687152,92.34607866,91.30572366,91.00847934,95.1731814,96.61152696,94.93922459999999,96.52555014,90.59136702,114.39424109999999,138.2995739,125.7559507,109.4638817,137.17067350000002,138.7726247,141.3072636,161.05395910000001,182.2926553,176.3093833,162.77913180000002,166.6366006,145.9450878,123.99067930000001,104.2964975,91.07069658,87.32439120000001,86.48103366,86.13541404,86.44400298,95.89246122,101.995958,103.7666521,123.4935122,140.484883,144.3965065,155.7958176,157.3541739,156.7525503,163.99179709999999,171.8943139,195.3422216,212.57154480000003,204.6086658,185.65124450000002,181.61297480000002,159.3696699,133.75643119999998,112.6895459,97.67214534,91.88323092,88.01584446,81.59726586,79.95792726,86.84213622,92.61906390000001,105.3857986,133.9326658,152.76779299999998,161.67384819999998,166.6641416,170.96184019999998,165.720466,170.28779630000002,179.8915836,204.6611081,219.1809134,219.2035313,195.05767759999998,184.336834,161.35641189999998,134.6052113,112.058098,97.8584403,93.22111554,90.71765658,88.60961952,90.34606554,97.6686492,100.3743856,112.4564453,135.1723728,152.50058719999998,160.94286699999998,165.6542531,170.7896012,174.6054016,178.83838559999998,190.1512205,212.6435369,223.6463559,222.1655571,200.68134530000003,191.9996147,171.62275569999997,148.7634859,127.210136,105.4673517,96.3934812,92.64268074,90.04653804,93.78071394,105.2450963,114.70960829999999,133.0293742,152.6741105,156.1002682,166.1836705,175.91524569999999,175.8750043,174.17387649999998,182.3971118,184.89100990000003,198.90950969999997,209.7778338,203.32165369999998,183.838454,176.60933889999998,150.45548080000003,123.4796703,103.7609441,90.57745374,85.87348806,83.1330042,82.04834082,86.16887724,99.87671904,113.4138202,125.23259820000001,144.77052340000003,158.70632859999998,162.310362,168.6976179,183.3641189,169.8108926,148.30912880000002,187.2074603,207.5265259,212.9940797,207.87935180000002,191.9468157,193.1791023,179.2996636,157.4845304,135.28325080000002,119.88312859999998,110.54248030000001,97.95668934,87.72216768,89.24042526,99.8419002,105.08291770000001,115.33356440000001,142.971218,163.1223255,172.3234844,184.2352316,161.15142319999998,109.1926088,88.4345979,93.17124186,113.8706031,135.5032229,153.5770453,140.3445375,144.4784876,132.5161534,112.29869029999999,94.51511994,83.66855766,79.05142494,73.65201036,70.67057742,74.71883622,86.63507844,96.22666482,103.35246500000001,115.37701659999999,137.94168200000001,153.4603166,167.8720979,174.8708237,174.9817017,183.00965190000002,165.1030027,134.418845,132.37081329999998,137.2921826,133.9380884,140.6526269,125.02775220000001,105.60020549999999,90.08927676,79.52661624,78.314379,77.64946794,76.34333406,80.23547892,89.47652256,96.17779002,106.58797549999998,126.734802,151.06017250000002,166.32694130000002,176.31765990000002,179.14205139999999,134.21100230000002,99.28351476,111.10079440000001,157.04030500000002,154.706017,138.3114893,131.20709409999998,144.5475545,133.29536720000002,114.3274574,96.57628002,82.70597418,78.73727070000001,76.33248882,74.57242596,79.61444814,92.75091876,102.657801,116.4516196,145.31121399999998,161.19016630000002,173.605502,190.4446832,192.7484334,194.8020304,200.0294914,207.2779423,227.52772689999998,222.5449966,191.0684253,166.6508705,185.3036272,177.2387176,158.3190406,137.481831,119.4866365,109.97018159999999,102.4018684,93.27491352,92.9173071,103.64129,112.3978669,125.6210278,151.6120651,171.1523449,178.341932,187.2063901,192.8925605,197.01958969999998,197.98574069999998,208.8613425,232.0889926,240.0,239.84888059999997,225.9888492,220.7724475,196.59705480000002,169.87467959999998,146.0419098,126.6122939,116.9216737,108.5751455,103.98027409999999,105.52614409999998,114.41614550000001,120.53048759999999,132.5689524,156.3924466,172.707419,183.5676092,193.6393814,195.99807119999997,198.446876,204.00611469999998,214.34045509999999,231.3538017,235.611901,224.987594,187.18291599999998,157.6215225,142.6984468,124.46793970000002,107.02770579999999,95.20443276,94.01053248,94.68050934,93.20142294,90.87355644,97.30141056,103.7654391,111.0684015,136.8876992,155.2415704,165.3951811,180.60501269999997,187.9585623,155.16950690000002,115.38771909999998,116.6405545,165.7763331,174.4474325,178.3380077,168.7704663,166.101832,148.0732456,121.083165,99.02280168,89.95927698,86.1601725,83.81675166,78.89267112,80.05717518,90.27756948,96.11321826,106.8100882,141.9310057,159.8997294,160.84782880000003,149.91621719999998,144.916791,160.96534230000003,155.0131789,164.1457705,169.9513809,162.33711830000001,161.4337553,155.249419,163.6757878,148.74564840000002,124.62862,105.76980459999999,94.07125134,92.76197802,92.74078709999999,91.6053225,92.59045254,101.0447906,107.1179636,117.36204620000001,108.80032630000001,87.135813,90.86463768,121.90076509999999,137.392144,153.8242732,163.7310841,171.2246938,190.815418,205.8535814,203.1922247,181.9198513,177.8023116,155.7994564,127.71037120000001,106.870593,91.00797990000001,84.87794088,78.50381334,71.50901178,73.55989746,84.35316132,94.86359358,106.64769550000001,123.09116929999999,141.1243221,148.55835449999998,158.6963396,158.8102142,157.5202054,166.5740979,177.22430490000002,201.1716629,220.1468503,215.25009680000002,194.236724,183.5395687,161.9415536,138.6561814,118.40532649999999,105.2982521,96.49437018,87.68920398,83.25786678,85.33358226,95.82425058,106.5084202,126.7108284,151.785731,162.7491647,170.1074948,176.88339440000001,176.7957052,176.3502669,182.96056299999998,196.389997,221.7533679,229.3377349,216.22880530000003,190.808069,187.85967109999999,169.2497246,147.22418000000002,125.30587460000001,109.61435900000001,102.619272,95.21156772,93.08248242,91.79325852,97.28221734,104.927874,121.41644109999999,143.4553994,157.5893437,168.10220180000002,181.4260376,183.8288931,182.1669365,189.0238898,195.94120519999998,209.1109963,222.53893190000002,223.4596328,204.7728423,198.61540480000002,176.1768149,150.38441619999998,128.8948532,111.00133249999999,101.4916559,96.03466188,90.97615776,92.51182476,103.5507468,108.8964348,115.2169071,155.0186729,173.66821869999998,178.09399059999998,187.2782396,171.6281783,132.48354640000002,133.43678300000002,116.615582,123.9791206,141.7778885,132.9132163,135.911916,141.0038832,125.69601670000002,106.48073640000001,90.24624684,78.0384684,75.7567653,70.55327796,65.277513,68.93049258,79.93645092,88.35090426,106.46981979999998,130.5594497,149.909867,157.6972249,168.8304004,134.34621059999998,102.0601017,98.70579342,125.55823980000001,155.0990131,165.88014740000003,170.9434319,160.1634392,153.049483,133.8381983,107.9436263,84.75507612,72.06996588,70.65359616,69.15253392,66.7155018,70.53008922,79.59668196,88.36067922,100.2246218,126.49092759999998,143.7950969,152.6214541,166.9427636,169.4112611,124.6287628,88.03189824,102.46537,164.3191511,180.79087959999998,181.84222250000002,173.7863744,166.86613359999998,139.0605221,115.1088832,94.85945526,80.14686216,76.54339956,70.72423266,64.66804092,66.4117647,74.59297476,80.81163054,92.63668734,114.4670895,134.1631264,144.090058,156.3027596,163.55021169999998,164.2505837,174.4886729,187.13646709999998,183.9969938,178.34507140000002,153.66651819999998,136.1147642,146.9811618,129.5229476,107.2880621,88.73890584,74.98832532,70.46651634,67.94700354,63.80727402,69.26647992,79.51719804,84.42900642,98.25029478,116.8070855,136.1195446,106.52839820000001,100.9389071,138.8732282,133.1202742,135.6051821,149.4691378,187.6118011,218.19435640000003,222.81284469999997,185.97453159999998,168.1440843,155.2134585,133.9625614,114.61528359999998,99.05819129999999,90.61605414,82.98759282,78.9558159,79.74915702,88.38772092,97.04554926,118.23972309999999,147.4116166,157.64307019999998,164.4475812,170.6142941,174.601406,186.5167919,197.9236661,201.1384138,221.55351639999998,212.68442050000002,162.27732690000002,135.58584630000001,148.0583334,139.40728330000002,123.3473873,107.28420919999999,92.04755004,86.27832822,83.29974924,79.52226390000001,79.64170386,87.8617284,97.8914754,123.291877,155.7883972,164.51486430000003,174.20305869999999,187.8108677,192.9174617,192.4388456,176.8779718,136.9013984,131.4282793,169.1870792,212.1093392,195.70881809999997,190.1290306,169.856414,144.9105835,122.9306317,104.1545109,95.96109996,93.34826136,87.62149278,89.51654994,100.7594618,111.21795120000002,122.61826119999999,152.15446809999997,162.52669530000003,176.1099599,184.5610159,186.74461259999998,187.86102680000002,194.5165589,200.7799511,218.73989869999997,231.3919026,228.63458019999996,208.560602,197.8772173,177.7934642,152.1025253,128.1143551,110.1689629,100.8021291,96.17193936,95.34185292,101.74980040000001,114.8224841,129.4173496,144.35997519999998,164.7311976,172.3824196,175.1051372,183.7539042,190.91630700000002,188.9982751,189.86681919999998,201.34440130000002,222.96289380000002,230.3015312,226.68729469999997,207.9942254,196.8738216,174.2537885,150.2627644,134.5551236,123.7052791,119.1941726,113.39027469999999,108.02104109999999,111.4013208,121.53209950000002,132.1350014,145.53097219999998,166.7996354,169.3283523,173.872922,177.0834599,179.50422419999998,178.9629628,184.02482030000002,189.47482209999998,205.9742343,214.8140767,216.3419665,198.50595380000001,193.6277513,176.12629909999998,155.2470644,121.194043,103.6191715,104.82527270000001,103.0830473,95.56061214,97.32145992,108.9771317,118.682236,127.68076090000002,134.1192461,140.8800909,148.6235684,161.2549522,136.714604,121.689355,153.6941307,166.7436256,187.6735189,200.2874218,198.214489,182.8182197,180.05975569999998,163.7549863,140.32463080000002,111.4943612,93.73255266,93.91164132,92.78951916,88.13970816,86.50358028,96.2333004,107.34136059999999,118.7040692,112.5197327,103.8127442,92.22250038,71.25286518,74.87338044,100.4858344,132.9317674,134.8023515,158.31597250000002,170.0844487,168.6179199,160.8108695,168.29627390000002,154.20906399999998,124.42434490000001,101.0467171,91.17979079999999,87.80136624,83.0434599,83.76923256,92.694909,95.79028794,101.2274467,113.2845338,131.94264170000002,150.34538769999997,147.3602446,154.86327250000002,159.5566784,170.9746832,175.7980889,175.8188518,186.74026030000002,194.3999015,193.20264780000002,181.1519108,183.42112759999998,169.1417719,148.0758142,128.906626,112.3503478,105.720573,99.60423318,94.9936647,98.66248398,110.2522283,119.85173459999999,121.7512155,145.8997092,151.76197150000002,158.21843700000002,175.1522996,170.44326809999998,172.3883416,174.13663180000003,179.44079409999998,201.0772667,208.724279,207.51774980000002,190.131956,184.5526679,166.9403377,146.5837421,128.3174173,111.6698824,104.8085054,100.4923272,92.44311468,93.63587340000001,105.2014301,117.09562509999999,134.81947549999998,158.02857450000002,162.6137424,163.0610358,169.6944494,172.74965830000002,173.1758321,172.4254436,181.6940284,204.19875980000003,214.6084458,216.63871129999998,197.9559164,189.39462460000001,167.3131417,145.42701519999997,127.1749604,114.4409754,107.42070190000001,99.05911884,93.32257536,98.17173834,107.13772759999998,115.97200459999999,130.2471506,152.38949509999998,154.24659409999998,157.2320226,173.1934555,176.2707829,179.8895144,178.8976775,184.5406811,203.0468847,214.7094775,211.92725389999998,190.15164860000002,183.650732,161.3235909,138.3968953,118.32355940000001,105.0350418,100.299254,96.27775146,94.39004334,98.70415242,107.05624579999999,114.48828049999999,123.80474109999999,140.3653003,147.50865269999997,160.73152819999999,175.3754112,177.231868,174.8440675,178.55797990000002,186.323362,205.74798330000002,214.21159690000002,208.5557503,189.573071,184.8515533,164.05665430000002,142.6506422,122.5553305,108.7046459,101.83427879999999,90.81340836,89.25569418,98.92069980000001,110.8207455,115.78920579999999,114.47386780000001,125.08711540000002,151.9127341,164.3579656,171.3882994,178.96303419999998,177.5555118,175.30027959999998,185.0414871,204.06034069999998,212.2557495,203.9837821,186.74275749999998,189.26234159999998,167.70463940000002,142.9777108,125.8003304,104.3435171,92.22692406,83.81618088,82.23748979999999,89.2645416,96.04479354,106.25056119999999,114.93907,134.0566721,153.6810736,166.51337900000001,178.01914440000002,181.95538359999998,164.95430919999998,118.32933870000001,106.2918728,151.88376599999998,178.42562560000002,178.61349030000002,147.5872091,144.6080593,130.9234777,110.5669534,96.43614852,82.93279596,75.73949862,72.9215286,70.96154292,72.71482752,82.41729192,95.06009159999999,102.92407940000001,132.3349243,150.4517707,155.49714630000003,168.4208511,175.73786950000002,179.1364861,189.7480927,148.55007790000002,117.55041029999998,140.15331940000002,169.9244106,136.4891378,130.4727595,121.1107775,103.5650882,87.58981338,75.58074474,72.36435612,71.030253,70.75241592,75.95155092,85.14479004,95.25223728,108.44721489999999,135.01868480000002,149.14064230000002,159.3974251,172.22295219999998,149.6743406,138.9656979,163.25082690000002,142.1965706,112.02427809999999,118.3262707,135.5543809,144.10218759999998,155.32369430000003,139.3117456,118.90277900000001,98.68788456,84.5384574,78.56795706,73.308888,70.71502854,74.26333758,83.30809722,93.07920036,105.4476591,136.1008509,153.0650374,160.22986609999998,172.7824793,176.9792175,180.3405895,184.6816688,191.90443369999997,205.01864319999999,206.6546283,203.48604419999998,184.31029180000002,182.8830055,158.6109335,131.5322362,112.62440330000001,97.92943362,89.68800408,85.36997076,83.82945198,87.47643816,98.68253334,107.6871943,118.94223559999999,149.7918541,156.6249051,165.42579030000002,172.9687029,177.9212521,183.4178455,186.0980385,192.27531130000003,212.5097557,221.37564069999996,211.81216630000003,193.7646007,193.3012535,168.5819595,147.1336369,128.1117865,109.6817848,102.1578512,98.1099492,95.86584762,100.2391059,112.0505348,122.9544626,117.6990325,129.3066857,160.22066189999998,164.1494094,171.6541497,177.9858953,179.729405,181.13906780000002,187.8416909,196.40904740000002,210.76453360000002,215.7099478,194.8555429,188.0377608,166.67141940000002,143.5500809,112.4263355,95.94069384,94.80408762,87.86122890000001,83.59984752,88.76844474,99.40473846,110.3184412,122.43139540000001,140.4599818,150.73103469999998,150.2964416,160.2243008,170.4952823,171.2592985,173.0521111,184.7229805,199.81800980000003,215.38794500000003,212.52245589999998,193.4735639,190.366769,167.9670648,143.2792361,122.38551740000001,106.11913429999998,98.33655696,93.41654334,90.65337018,91.63222146,103.75908890000001,115.7042279,120.79362649999999,128.0596296,136.3182545,148.3595733,159.14406110000002,162.0439409,164.083696,167.70756469999998,176.5404148,199.0848881,218.39527809999998,211.4199551,188.5024637,187.853321,167.5100678,145.52783269999998,123.81958190000002,108.1200037,102.2610235,96.8327121,93.92626806,95.05103016,103.79183859999999,117.2359706,129.7858726,151.3295189,159.1441324,167.8049575,181.1160931,180.5042665,185.13160219999997,190.9054618,192.7829668,211.8537633,220.39472030000002,221.37242999999998,201.2564267,191.88031750000002,168.3646273,138.5722024,112.2739318,96.91483602,89.15423442,85.15106886,81.62516376,83.39193354,94.05148740000001,107.93798970000002,112.0629497,133.6377047,142.83586699999998,151.8127014,171.52065380000002,130.8716062,90.43047264,96.43850309999999,134.8277521,174.680105,187.97326040000002,189.9002824,158.6192102,148.6031624,129.94755179999999,109.87585690000002,92.19702840000001,79.1558814,75.32288568,71.00528052,69.68965704,73.24638540000001,82.04741328,93.5925639,96.96235512,123.3550217,142.9317614,150.26419140000002,165.17506630000003,167.4827407,123.0868883,79.17400434,76.2109797,93.90957216,109.77482520000001,118.80374509999999,119.38346429999999,127.24417,111.32454820000001,90.79985184,72.49678182,59.62437769,55.82413166,54.30708702,53.25403172,57.50556679,67.31248764,78.21427488,80.91944046,107.8296803,131.72481000000002,145.3629428,156.1395821,161.01079230000002,164.5371968,169.99262119999997,177.8449076,198.60263319999999,208.20977390000002,206.1371264,189.439147,185.40323180000001,165.92302880000003,144.804272,111.5233294,90.07814616,92.53629786,89.34802116,83.22033666,85.27058016,96.16137954,108.07127150000001,105.14370790000001,117.277425,108.52627079999999,111.1084289,148.2370653,157.08468480000002,161.3960825,162.7071396,172.93195759999998,194.39026930000003,204.5889019,206.39505680000002,191.579577,185.3544284,164.45963930000002,139.83574030000003,117.79214420000001,104.1804823,93.77307948,84.09851298,80.26566,81.6976554,88.6908159,98.52021198,100.1699677,103.3324157,117.08956040000001,132.5982059,154.702949,164.5481134,166.01778159999998,171.9114379,163.5983017,157.8018954,176.39842819999998,187.2764558,176.38037659999998,181.0582995,164.563525,144.5599694,115.5249253,87.98109702,77.75642166,74.06634006,73.39443672,78.40213956,89.66923902,101.2389341,101.31128299999999,111.90312560000001,124.63532690000001,132.8186062,146.0197913,149.77037769999998,148.2784483,145.2677618,151.41171409999998,168.6979747,181.6904609,185.8026493,174.3361978,174.6334421,153.7776816,131.5605622,112.73214180000001,100.3712462,97.45431366,95.37688578,90.81597696,93.08176896,97.82554794,104.2712396,108.0241805,123.15816699999999,148.94414419999998,159.8375122,159.8178196,160.3749207,164.5831463,174.1670269,183.6374609,200.3072571,202.1254702,196.7592334,178.8632154,177.5624328,159.72606340000002,136.0045283,114.6238456,103.8255872,98.91106752,94.22208534,92.80435998,97.15036248,108.72876219999999,117.0030841,119.97880900000001,136.7753942,140.998532,144.6270385,157.97063830000002,170.4020991,173.86279030000003,178.2598081,183.9031685,196.95216399999998,207.15058249999998,210.00572590000002,192.7759032,185.91759430000002,165.2647532,143.3834785,124.511606,111.6785871,108.27083770000002,103.18243790000001,99.3011382,98.46748428,102.2288446,112.2298375,119.8566578,141.8124219,148.07831140000002,152.4305214,166.63082119999999,174.51664209999998,171.214348,173.6504525,182.9768309,202.9193822,212.67999680000003,206.8960769,188.7210802,189.24429009999997,172.62372549999998,150.77748359999998,129.02635130000002,112.49069329999999,108.6311554,105.2964683,99.71996298,101.58826390000002,112.1953041,123.75308359999998,126.527102,147.6149642,156.57046499999998,161.151994,172.6138791,177.6668179,180.8770704,186.70237340000003,192.0905147,209.1306176,215.75718160000002,212.02999790000004,197.4852202,193.31909109999998,174.75801930000003,150.032161,129.505681,114.67728670000001,109.6597376,107.2466791,104.7313046,108.609893,120.11801299999999,132.797772,138.55857450000002,148.23820690000002,150.59311509999998,158.5321631,169.1256469,172.6596145,178.738995,179.1870733,167.07904219999998,136.435982,126.13082390000001,136.09385859999998,144.76973859999998,150.65240690000002,135.5854895,118.50614409999999,105.20299979999999,95.1299433,86.91655434,80.76646596,79.15709436,83.90265714,94.96769328,106.6419875,110.28126780000001,125.83743249999999,134.2132141,141.8306875,162.31407219999997,171.09847549999998,169.3516124,172.969131,186.9427517,205.8211885,201.48902780000003,186.4181148,170.69071,166.03932939999999,143.17021330000003,120.7712226,102.2795744,88.20456534,83.42489724,80.34378828,77.9540613,79.47474474,91.10323224,103.3224267,100.47227779999999,102.8138436,127.4796965,146.74442240000002,161.3503471,168.20337619999998,170.198252,175.53231,182.7126217,203.86348600000002,219.83141170000002,216.5219113,197.42642769999998,191.2475852,174.1187229,153.1493731,134.8939649,121.5301017,117.19993889999999,114.69398259999998,110.4064871,112.0009466,120.28104779999998,129.9481939,134.0630936,146.0033095,159.4202571,167.051287,179.4514966,184.4567735,185.41093759999998,188.7050978,197.396104,215.15191910000001,223.666762,222.9787335,203.1968625,193.9763677,175.5523594,154.40927219999998,136.1204722,123.25427549999999,116.8285619,112.80919990000001,109.66116459999999,110.38864960000001,120.7717934,133.7718428,141.4189978,155.7151207,160.3235486,165.2009663,177.2955122,183.8600017,180.8349025,183.94754819999997,189.50086480000002,205.16583830000002,215.8355952,215.0327645,201.62288049999998,196.3324888,178.0434034,155.4158072,134.8705621,121.14095859999999,113.82258459999998,108.049153,104.69184809999999,107.04190449999999,116.33089540000002,129.93014240000002,136.209303,155.5789135,158.9962951,167.0457931,180.16085869999998,185.1739841,186.38272519999998,187.16743300000002,198.09133880000002,218.07498769999998,221.04157990000002,212.1061285,194.81308959999998,195.2215687,175.6896368,154.5717362,135.782273,121.04171059999999,116.700988,113.9333912,112.0104361,114.04883559999999,121.78924509999999,133.1971895,138.261901,155.786328,162.1530352,172.19134419999997,184.7169157,188.3482049,191.1803735,193.5772355,198.2868379,217.4453949,226.0599852,224.8287688,202.49356509999998,197.3410217,178.5094619,158.40530269999996,140.97548590000002,128.3252658,124.9362101,118.69629199999999,113.23259109999998,117.1657622,124.8821981,132.4204016,135.64107119999997,151.2518187,162.95800630000002,169.0078479,178.4902687,190.3021972,197.3279647,203.4143374,209.7286736,199.3035047,177.7044194,203.6266751,202.7176756,199.4188063,179.98597969999997,154.75681819999997,130.03381399999998,111.0697571,105.15476720000001,95.24802762,87.27451752,90.35612592,101.35544870000001,114.4247075,118.9911817,132.087625,146.51553140000001,157.46269730000003,173.2999811,180.19246669999998,147.4014849,111.94614969999999,143.967764,188.08906149999999,181.7991271,158.6446822,151.93570880000001,151.6554459,133.07004369999999,110.4123379,91.56051462,76.33377312,70.52716386,68.22341364,66.97699974,71.58335856,83.26878336,95.14357116,94.72018002,110.2468057,135.4088269,149.44380859999998,160.9751886,174.25757009999998,175.7333744,178.6642915,157.1767977,155.4115262,190.0354907,187.78796430000003,181.1282939,182.520476,165.5824037,145.1697269,124.21757240000002,104.41715040000001,94.57284216,88.24059708,83.20121484,82.75948674,90.77516472,104.2536161,100.9578862,124.80963510000001,139.2883428,153.7258101,172.1558832,177.09794399999998,191.6407954,209.4079552,217.831256,235.4308145,238.61673670000002,233.8582596,217.29177830000003,201.9611511,179.0509374,158.4941335,137.4756236,115.284547,105.13379029999999,103.11451269999999,105.62296609999999,105.57459080000001,112.8994577,128.58448059999998,124.9366382,127.01663470000001,105.8092611,88.6145427,93.48304158,105.6186138,130.5183521,143.8827862,146.9183738,172.2228095,194.35038459999998,201.1939241,186.635447,178.2015151,157.3041575,127.766595,103.77043359999999,90.92699759999999,87.8214156,84.28866090000001,82.1154099,86.06634720000001,97.33330398,111.10364840000001,104.5143292,113.51706370000001,136.8530944,126.20716840000001,108.55930579999999,101.0150376,118.2790369,166.2094279,134.25880680000003,112.100908,119.3761152,128.77940890000002,129.1560658,135.0651337,121.9364402,101.7298223,82.88406390000002,70.43469420000001,66.0736368,63.36547452,61.54661922,66.42096882,78.79135404,91.31471376,78.29975226,79.47845496,77.07210336,74.42366112,81.45328146,94.97297322,115.6938821,131.58888819999999,149.0129257,166.765102,171.4847647,176.71450880000003,162.311575,153.9786033,136.76940080000003,116.0190243,85.44909798,63.46614948,61.12857929999999,58.90716705,56.08991057,59.34611252,69.85683018,84.1819212,83.74718538,100.1463508,116.7027004,138.634705,156.9836531,171.25523159999997,173.0324185,176.34220430000002,183.2450357,201.9216945,205.1507121,200.6971137,187.8313451,180.45774619999997,161.4486675,140.8178737,122.1400732,103.5224922,93.35346990000001,87.32032422,84.5654277,87.5236005,98.15033334,109.6894192,108.52848259999999,117.6065628,122.3418511,135.61845319999998,158.7173878,163.17334069999998,170.1764903,171.0151387,182.63092580000003,206.2390143,218.6566333,211.13055930000004,194.0729043,186.2856892,166.616908,142.559885,121.57719270000001,108.1938509,104.9654041,93.4370208,83.60312964,83.96102148,92.46480509999999,106.1000125,102.1222476,112.808201,131.95327279999998,152.64414340000002,172.8636757,179.2365188,181.7030185,183.8472301,190.0720219,196.76893700000002,203.24645080000002,197.18376619999998,179.6096796,175.2451261,158.8752855,138.1672909,117.6564365,103.32949029999999,96.46176324,92.02008029999999,90.0379047,91.35937890000001,98.24829696,109.4853581,104.4009539,127.538917,149.3379965,161.4231242,170.68699990000002,178.9602515,177.8470481,182.7221112,191.88345680000003,205.5023965,211.7876932,206.65705419999998,191.3284962,182.9123304,162.9378143,143.0133145,126.2027447,113.74395679999999,107.6766344,101.1695105,96.37828368,99.11676972,110.90286940000001,126.9708993,128.8466206,145.93153130000002,154.9598091,169.5825011,179.2239613,182.8850033,181.6646322,187.44947969999998,196.8835966,214.87386800000002,217.85009240000002,207.878353,193.2511658,188.96338490000002,170.2053871,146.0505432,123.58134409999998,107.94055829999999,97.85173344,91.18778202,89.24113878,91.69158468,103.60875440000001,119.7290125,117.34085520000001,139.59414909999998,152.1762299,166.4969685,181.48333180000003,188.1518495,183.3828126,182.9584939,187.1988983,166.8095531,159.2387426,182.5890434,167.75344280000002,160.1140649,140.7904753,119.8234087,102.5246618,88.38308316,83.4847599,75.76311546,69.10458666,72.03108006,86.84655996,102.13872950000001,101.3311183,118.7682842,123.0060487,143.6635274,172.33625609999999,177.39789960000002,176.7633836,183.0716551,188.5175185,204.38954980000003,206.87124709999998,203.7559615,195.7206622,188.1393633,168.1990952,144.8453696,124.1617054,108.3127915,102.8383166,99.51426078,96.71077488,95.36404278,99.9091833,113.7322554,113.8774528,132.1788817,147.8619781,160.41872959999998,170.7779711,186.3551841,169.4855365,154.41062780000001,196.3222144,207.58703069999999,198.0909107,194.11999530000003,186.6413691,182.9723358,168.1647044,147.2555741,126.0935078,107.87113470000001,99.60694452,93.37244904,90.3164553,91.72190844,101.96028299999999,118.9686351,120.1232929,134.52958030000002,141.498125,106.6364935,81.36537822,97.90110762,143.2863712,155.7639241,126.4872173,129.32466589999999,178.46708,183.913657,176.2939717,175.07674,151.8214061,120.7824959,99.81393096,87.27216294,82.67286779999999,78.83145276,77.28822264,81.98819274,93.58806882,108.012051,105.72556750000001,123.0416524,146.5144612,159.25971950000002,169.6952342,174.03766930000003,174.14512240000002,178.4247694,185.3756194,203.4077019,216.3199193,210.799281,195.825404,183.8323892,164.95488,142.4388753,119.9407081,104.23656340000001,103.1862194,100.53449509999999,94.52039988,95.24909784,104.4967057,116.27602720000002,109.22849790000001,127.6206128,153.0059595,158.28764650000002,166.3202345,173.0052341,174.8699675,180.0544757,185.1560039,202.7800355,201.3772937,198.8390872,192.7001294,185.92708380000002,165.99266640000002,140.7443831,118.0471493,102.4585204,98.13684822,94.1911194,90.06715824,91.36002102,98.72520066,113.01739930000001,114.906249,142.602481,156.85743490000002,166.58615600000002,180.2665281,186.064718,172.2085396,148.14987549999998,127.75574979999999,142.14341480000002,185.1717722,188.7770186,177.00597380000002,173.133022,154.4420932,130.6633354,109.6731514,95.01449892,91.38099792,86.90884854,80.79022554,82.39060698,90.35234436,100.3016085,97.24347432,123.00476440000001,147.09781909999998,167.5880534,180.7003364,187.4109507,191.1919322,161.9134417,116.2023226,141.31967849999998,187.1109951,180.8903415,167.2220276,162.8157343,143.6574627,124.54763770000001,103.9561578,89.34680820000001,84.56328719999999,78.41833602,73.82132406,75.385317,86.72369520000001,99.47915658,94.57391238,118.04986059999999,142.040314,161.85871619999998,177.36985900000002,183.1733289,188.7696696,194.7134136,165.11470409999998,134.49647380000002,128.4583337,128.5004302,136.1315314,138.64890369999998,126.32325490000001,105.690606,86.09759856,72.460536,66.41062308,61.34505534,56.27556338,58.5774585,69.29031084,83.70758609999999,87.63198126,120.75602509999999,146.26202469999998,160.3109197,173.34885590000002,181.57993969999998,181.49282130000003,185.0412017,183.9571091,196.5528891,200.48627439999999,192.9701894,182.33025680000003,172.45241399999998,153.8346189,131.1123412,110.2967508,94.15194822,87.35507172,84.08131764,78.42996606,83.01720312,90.70495626,102.4585204,101.68587070000001,112.65130220000002,137.2429511,157.1237846,172.1922004,176.5220065,178.2259882,184.25071450000002,188.1061142,205.3878796,217.77488939999998,209.5888989,197.07196069999998,186.16403730000002,166.8101239,143.45846740000002,114.414005,95.50210512,91.47318222,88.85213832,84.03115854,82.92487614,92.89825662,106.866098,100.9457567,108.07912009999998,130.2246754,160.2438506,173.32424019999996,173.9549746,174.7688645,180.493778,183.9217195,200.4451767,212.09228650000003,200.94327140000001,195.38895580000002,189.06427390000002,152.03987990000002,118.05399890000001,101.2071119,88.79648532,83.8815375,80.3864556,74.9161191,75.25553124,85.39558548,99.61800378,99.02586972,120.6590603,141.8878389,165.90790249999998,179.5847071,184.07819019999997,185.4948452,188.7119474,200.6337549,218.92134190000002,214.2184465,200.2954843,192.04114040000002,185.9419246,166.7934993,142.9786384,124.8272586,111.59710530000001,104.1722057,98.60540394,95.71344396,91.53304488,95.34656202,112.6831957,111.32939990000001,127.9317703,144.1220942,162.54653059999998,174.8231619,180.9111044,184.3707967,187.7791169,164.0449529,168.1908899,203.7512524,192.1567275,172.3992582,165.48287030000003,156.7897951,137.5978462,116.7437267,104.8081487,100.4861197,94.58832509999999,91.55402178,95.21370822,106.2377895,120.9483848,120.4885337,127.659784,131.21551340000002,168.85487340000003,179.8438504,181.159902,181.78235980000002,189.26112869999997,197.9521348,209.13447050000002,208.0804876,201.6674743,189.3112164,179.7812051,161.3072517,139.6873322,120.94895559999999,104.5755475,97.25396274,89.45190678,80.20843728,79.94979336,87.71788668,102.0175771,99.09301014,122.0100021,145.22809119999997,160.3570832,170.96141210000002,180.63540780000002,177.45326719999997,165.4064545,133.0429307,116.5079861,124.60692970000001,134.3442128,142.09204269999998,140.6635435,125.5047986,103.94217320000001,86.66276226,74.71705248,68.25445092,65.45481786,63.14978334,63.93456252,73.50881082,88.13592659999999,84.62835846,85.6695696,75.73778622,92.18575506,146.4058664,163.6190645,165.5071294,164.745325,171.312383,185.4542471,190.82840380000002,183.6372469,173.0437631,164.5402649,147.64350430000002,126.5955267,98.13749034,77.26075290000001,77.50733862,77.76155886,71.34647640000001,71.28411648,80.3933052,93.74618052,93.36624156,104.46374200000001,103.9234795,103.5864218,145.77299150000002,159.2448787,162.3291271,168.8951149,173.45224209999998,186.629311,196.08097990000002,186.1843721,166.1758933,153.31205119999998,136.75470269999997,118.5193439,99.90525906,85.24853304,78.01806228,73.64387646,69.38684748,69.45719862,76.62951906,90.87105918,89.17678104,105.4304638,142.38179530000002,159.0255487,169.3235005,173.4166385,172.6041755,179.2466506,170.2988556,166.5210135,182.78332959999997,169.5820017,165.9165359,161.8573606,143.8006622,120.1700272,99.76056114,86.44628622,82.57718736,80.20208712,78.04431906,79.69914066,89.63991414,103.83892970000001,100.9051585,120.52649199999999,150.17314869999998,164.567592,170.467099,180.1298927,155.866026,126.70476359999999,125.38571540000001,144.58337219999999,161.02106669999998,150.4454205,155.9679853,150.7503706,119.92843590000001,92.43605106,76.27469532,66.3311391,66.06621642,67.62721266,70.69547862,77.5679862,89.21844948,104.5892467,104.39981230000001,108.1844327,114.62334609999999,132.4271798,112.21471129999999,77.80636668,76.48332282,76.15247268,74.63885286,101.8740208,121.66388300000001,119.9784523,126.9875952,120.6967332,105.0547344,89.47816362,75.83995949999999,64.91997798,62.36657394,60.320112,53.28085934,53.71159955,68.29818846,84.7848291,85.21014666,100.26429250000001,115.51843240000001,125.0831912,134.4468142,141.1084111,113.5139956,83.43752622,84.6129468,114.2396969,146.6415356,150.15081619999998,156.20929109999997,136.72573459999998,105.8666979,85.98779082,69.12492144,59.47946575,56.82809812,57.42515529,62.27702964,72.32290176,88.06600356,106.31484750000001,110.0500223,117.81882920000001,90.97016436,58.15278304,55.34201941,55.40095454,53.6931199,56.49703392,62.47595352,85.21449906,106.81608159999999,120.72127759999998,126.20303009999999,130.6555583,121.21352150000001,91.07155278,60.86458416,48.94313342,47.43935989,47.48623687,49.32642586,60.562630799999994,83.91457259999999,106.54359579999999,107.3786053,115.4751943,133.5117719,150.60089230000003,164.0112043,166.46379069999998,165.7283145,173.316463,179.044944,194.7854058,194.7668548,184.2153962,176.49953119999998,167.6855176,153.0085281,130.3194282,108.8265831,92.83454106,86.86475418,81.86411502,80.03848146,80.54142792,86.02753278,98.92847694,93.04081398,93.67290402,125.29267490000001,149.6861846,163.9549091,171.0950507,151.1626311,104.3405918,101.9639932,154.6733387,163.9751726,154.6410171,151.68940849999998,146.6966178,127.79656200000001,96.40689504,73.8971691,66.75217572,67.13168664,65.7964419,65.704329,69.69293916,78.44452146,88.76309346,83.7333435,81.18707448,99.01316946,122.2009348,141.5959459,155.9079085,158.4947044,162.2120416,163.932862,173.19752250000002,182.29843459999998,176.65122140000003,172.12491730000002,164.8710437,144.3259413,119.21222420000001,97.34693184,82.20267096,77.7920967,72.107496,65.91060198,68.53507062,79.21060692,91.23844056,89.52154446,109.9198085,134.97323480000003,157.0652062,167.8465546,171.38287680000002,175.45625080000002,180.7723999,187.86430880000003,197.60751409999997,200.1635581,191.8278752,183.8873288,173.0648114,155.0526355,130.6433574,103.4985186,85.60128762,78.4446642,73.54091838,69.17258328,68.62789704,77.22236658,90.74462688,86.45741682,102.80042979999999,133.9176823,159.2715636,180.3240362,192.1910469,196.5734379,168.8554442,150.2352946,209.73159900000002,210.619693,188.9791533,183.0295585,175.11141609999999,155.7091273,129.31917190000001,106.2412856,91.73054178,84.63342426,76.69787238,71.74075674,73.14549642,82.02565152,93.17302566,91.41389028,115.7735088,142.238453,160.11634809999998,177.4879433,180.5624167,182.6363485,189.22466880000002,195.77160609999999,213.6773278,215.18566769999995,202.80814750000002,192.1824135,177.6863678,156.49540480000002,129.16698229999997,103.69273340000001,87.80878662,81.01776078,75.91937208,73.4816265,75.30297906,84.63577884,98.03710086,96.98782709999999,118.18628190000001,143.0061082,153.6436862,129.4188479,99.76291572,90.0002319,82.56734106,85.3478523,119.22485309999999,154.32301,145.83841950000001,144.5316434,139.26757990000002,121.995304,97.7925129,75.34350588,60.67893132,55.65617365,51.89088913,49.59655712,53.98201622,65.59309428,79.53446472,77.4942816,88.63708932,108.8595469,126.50255759999999,119.0443375,101.547523,105.26336200000001,98.86804344,108.19798929999999,119.05211470000002,144.8794036,144.691967,148.1729216,142.6992316,128.71141219999998,105.65571580000001,85.59201209999999,72.49456998,68.47299606,66.06400458,62.57834088,65.10513132,76.68881094,89.85403566,89.40624276,110.213628,134.0292024,151.3454299,158.9262294,163.98737340000002,157.02196809999998,154.4936793,161.9031673,166.2480282,164.7687991,156.3041153,157.9525154,150.345245,134.0304867,111.03907659999999,91.51513602,78.07036182,74.68308984,73.68190602,73.4430261,79.3379667,92.1301734,108.4994432,108.86061709999998,114.19838519999999,117.3432811,124.9321432,137.2457337,146.21921469999998,149.9417605,151.97259680000002,155.7261086,170.73401950000002,184.5000116,175.576333,172.70370880000002,163.5027639,144.43011230000002,120.4587094,99.4057374,84.52268904,78.59485602,74.36486868,70.97131788,73.51937064,83.21091846,96.66375516,93.5543916,103.9889074,112.33572099999999,119.48471,136.81684860000001,155.0915213,167.1573845,175.1166246,180.180694,194.8789457,194.47003869999998,179.4687632,169.7947675,156.5161676,135.4699025,109.9263727,87.66494496,72.21644748,65.60051466,60.68834952,57.29758141,59.67289573,69.60781854,83.60006159999999,80.57410626,96.50100576,120.12643229999999,140.6467763,155.6428431,160.3797725,167.13262609999998,172.0054773,174.771005,183.0404038,183.4620825,175.44676130000002,170.80115990000002,158.26445769999998,140.8325004,115.0438119,92.14572768,76.20049122,69.32355996,65.50547639999999,64.76914398,70.34843202,80.76318384,92.04590898,86.85619218,102.16998079999999,120.94381840000001,136.14066430000003,149.080066,156.56604130000002,163.3963097,170.2556888,177.5117743,191.434451,191.9836323,180.7725426,173.92322380000002,162.58534509999998,145.4296551,123.73638770000001,101.8789439,83.35697202,73.72564362,68.64587724,66.57601248,70.56847554,82.37719320000001,97.24397376,95.5879392,115.1439874,132.339776,148.8408293,164.1086685,170.9402212,172.512134,169.93946540000002,175.078595,171.6534362,162.31128950000002,167.7240466,165.64626189999998,155.9604221,140.38649130000002,118.10779690000001,99.46988106,87.11512152,83.82138942,81.30501606,79.36436622,83.34534192,94.65717792,109.589101,108.6599808,132.05523200000002,150.10165600000002,165.8324855,176.9272747,178.8414536,181.6792589,186.220832,191.88966430000002,208.58828590000002,210.9150821,199.4033234,193.9092986,182.75229230000002,160.8439759,133.99152949999998,114.34736409999998,103.3358405,102.0475441,100.78200840000001,98.84328498,102.6600842,113.4430736,127.4547953,124.20522890000001,128.9251057,147.5252773,165.72852849999998,176.6692729,176.1887304,155.2863782,142.467344,177.7722733,197.15065980000003,206.3877791,196.9347545,187.0277296,175.278946,157.0535048,134.2933402,113.0457253,96.8995671,89.69606664,85.31360424,83.10061128,86.94759162,98.89372944,115.1003925,113.5110703,119.9422778,134.7407764,142.70900659999998,159.2485889,169.23574,175.9494937,180.8669387,180.7517797,195.0769421,203.52493,194.4037544,186.40705549999998,175.0784524,154.66991389999998,129.7049616,106.8305656,90.09527016,82.43648508,75.47150784,69.18870840000001,68.61305622,76.75395354,90.0451824,87.45003864,88.69780818,110.9026553,132.82716820000002,146.146509,150.9570716,154.1827358,158.30840940000002,162.8445598,178.78458769999997,184.72312319999997,176.424685,170.2823024,161.0190689,142.2811917,118.6196621,95.99270802,77.94007668,68.78957622,62.46189762,58.63425313,60.62755932,69.59697336,82.09678752,80.92728894,98.98555698,121.5395199,139.5447035,153.64133169999997,159.9738621,165.9806083,172.2125351,178.738995,196.3053758,197.13774540000003,185.0559712,173.0967762,160.6465503,141.801434,118.68508999999999,96.73510524,79.54630884,71.36895168,64.31100534,58.16790925,57.62044036,66.62139108,80.9400606,82.57633116,105.52450309999999,131.2428404,150.5119187,163.54386159999999,165.3648574,166.627325,170.7199636,177.57249309999997,195.5045429,197.65110900000002,187.1521641,175.1550109,163.0880774,144.13443769999998,120.876892,99.99116448,84.48879774,77.97753546,70.9539798,62.90790672,60.43477152,68.38123992,82.83076542,83.79905688,103.0809781,129.99992269999998,148.7259558,162.4487097,166.1870953,168.2351269,170.314624,162.77799019999998,167.9187608,169.36045980000003,170.53088590000002,171.9713006,164.7232064,144.5456994,119.5536341,98.79933336,85.06380774,80.34678498,77.20831062,74.26747584,76.97278409999998,88.18423056,103.8778154,103.3426901,101.50778100000001,94.56171156,78.68482842,74.7027825,95.92720866,83.03939298,76.02789546,99.4819392,116.65989040000001,124.81027730000001,130.6003333,138.4658908,138.5356712,127.514872,111.52354340000001,93.98384754,78.3392088,68.88297342,63.72136854,66.39135858,70.24711494,78.37381356,91.76236392,83.64037440000001,71.319078,79.90320179999999,86.392845,95.85129222,99.6310608,79.58234064,69.08553624,89.9946666,94.0227333,105.86505679999999,120.43345149999999,125.89651029999999,122.08984280000001,108.40654540000001,87.08351346,69.10437264,59.82251677,58.07272829,57.75336549,57.99352974,63.81747708,75.4825671,88.68853266,84.5393136,81.0853293,96.76678464,110.34391310000001,130.1103012,131.6934874,108.90777949999999,99.15537006,135.6027563,165.1257634,180.2810122,169.5129349,161.1610555,151.9098802,133.9456515,111.065048,89.38376748,72.56299464,64.57457238,59.10673313,56.53720399,60.30741168,71.11052184,83.94389748,80.37489690000001,84.51377028,97.25567514,117.9487576,136.4792202,148.0424937,158.1428059,164.82966069999998,170.7089756,181.968512,178.2815699,171.3484861,167.1925601,156.9950691,137.1811619,112.4240524,89.92303116,73.21285086,65.26987854,60.02986002,57.67102754,61.4520804,72.51861492,86.47133004,84.65347362,92.87192844,113.74623999999999,135.9857633,150.64619950000002,157.9824824,165.5038472,169.98776940000002,173.30661669999998,188.67513080000003,183.3838115,174.2775481,164.6507148,153.3063432,131.8293378,105.97479320000001,84.07247022,69.25691904,63.32908602,58.16191585,53.02478403,54.06749357,62.51005884,74.685159,72.1571556,80.70881514,99.1773459,117.98122190000001,133.6845817,138.479376,146.3089017,150.82386110000002,157.6879494,171.37089,167.544958,164.7590955,159.5031659,152.2162572,135.2807535,113.4656916,91.99154028,74.85875364,66.53776884,59.800326899999995,53.75704953,53.97802062,62.76435042,75.13865988,73.33243356,89.43399792,114.6560957,135.6166695,152.4639132,160.0665458,160.9696233,160.6177249,171.544342,186.5062321,188.91030049999998,181.65271669999998,167.2569178,152.6755375,131.7347277,103.3026627,81.44536164,68.53043286,64.82465429999999,62.49564618,60.51482622,64.26691098,74.43286524,87.59951694,85.38060192,97.71652506,126.9926611,148.29649990000001,160.16978930000002,164.50815740000002,166.1618374,159.01099330000002,153.07417009999998,151.24026,144.30046930000003,145.98946750000002,144.2002939,138.6930694,124.24768219999999,105.24045859999998,88.59320904,76.9385361,74.36187198,71.85941190000001,68.94511932,71.62623990000002,81.44628918,94.70512512,92.44782378,93.91556556,113.87210149999999,134.7324284,142.8669042,135.3662309,136.9895157,139.48041709999998,139.7796592,151.66386519999998,168.0552535,164.5114395,155.0699736,148.0546946,134.4990424,116.4336394,99.4759458,86.93481996,82.73522772,77.4287109,72.21038274,71.95823166,80.8054944,94.8479679,92.89697232,96.16794372,110.84172240000002,133.169149,146.5062559,148.7871741,150.5122755,141.7779599,135.54310759999998,137.584147,146.539505,154.56267480000002,157.6006169,151.60478740000002,135.0828998,110.4027769,89.49093528,75.68327478,70.67906808,67.3774875,65.07980208,67.8475416,76.15475586,87.89740338,80.46237204,71.89858302,68.4392475,64.11885966,65.89604658,67.47259709999999,73.22305392,76.2101235,84.80202444,101.5254758,107.3524912,112.5611871,114.1808331,108.66204990000001,91.14233202,69.80816946,52.56714485,42.03009902,39.80882945,38.62220687,38.2609616,42.87481219,52.98497071,64.74217362,61.75745862,62.08866552,68.30953314,78.19536714,92.92408536,100.999626,107.2820687,113.6250163,120.09218419999999,137.368099,136.31097680000002,126.92644820000001,118.1919899,108.9948979,90.24253662,68.83481214,52.45419773,42.44285902,40.27239068,39.19757362,38.52916641,42.89471885,52.97783570000001,64.77820542,61.96565802,64.0323834,73.03947024,94.40780952,109.81114240000001,109.8590183,105.36489309999999,114.0161572,114.7063262,131.0876541,134.5232301,131.02472340000003,127.59392790000001,121.394608,104.453753,82.86850962,62.98453668,48.67157515,44.11994179999999,41.58373314,39.95516839,43.81827382,53.866928599999994,66.48996432,64.4586999,65.48071794,82.13560194,108.64171520000001,120.3422662,122.3468456,128.364223,132.5785133,133.5596477,147.3521107,149.438386,140.9368142,132.6493639,123.24871019999999,102.6036463,77.34344759999999,57.28495246,45.46110858,42.31778239,40.47252756,39.4808333,43.70853745,53.78287825,66.02683116,63.64773534,69.97170378,82.42635336,95.19351618,108.8937949,114.19303400000001,119.48099979999999,125.28817990000002,132.6079808,150.57770349999998,153.6090101,146.0560372,138.12926130000002,127.7923523,104.880997,77.52460536,57.12420079999999,45.75656911,43.10334638,41.33550634,39.97921336,44.01041948,53.94056185,66.01648542,65.28671718,62.93658942,78.43917024,96.98904006,113.91698059999999,120.2475847,122.05274080000001,125.25357509999999,130.8430662,148.9096108,155.7769811,153.58075549999998,143.98531609999998,134.8323185,113.7067121,87.61842474,65.6931984,51.46143322,47.23330097,44.6036951,43.03099743,46.95767575,57.31263627,70.63269054,70.77638958,65.86094232,78.8932419,93.73005546,111.78696780000001,116.16907340000002,122.3227293,126.70990079999999,130.2750485,143.5061293,149.6431606,145.1737225,138.4102378,132.2612197,116.14367279999999,95.25580476,77.03978184,64.80831516,61.19272302,58.59279876,56.84443729,58.84216716,69.95251062,89.27288952,92.63183556,96.09152784,108.34939399999999,120.0064215,125.90956740000001,117.2588027,114.73450940000001,114.47279750000001,117.19801240000001,133.52040520000003,140.6917981,145.0891727,139.61426980000002,132.1364998,117.56732029999999,95.96509554,79.39947048,70.6356873,71.03096652,70.45938132,67.75863942,70.57832184,78.74583270000001,88.385295,81.1127277,71.72106414,74.64555972,75.1938135,95.00094240000001,97.41778248,103.34468790000001,107.6363217,105.72371240000001,108.15853270000001,109.8434639,124.2655197,123.4702521,121.05726499999999,111.97347679999999,95.26565106,79.75029864,69.23315946,67.88678412,66.23110638,64.70021982,69.00369774,80.2476798,95.46750036,95.25202320000001,106.62322240000002,134.5414243,145.8795885,153.7530658,157.7573017,155.5222615,151.42020480000002,151.3310886,162.2610591,162.63500469999997,167.05999169999998,165.104501,156.95104609999999,141.33459069999998,122.2715,104.4983468,91.9382418,89.0716824,85.32009708,80.94505512,83.89238274,93.459282,103.337767,101.61516280000001,98.19692496,110.69160190000001,121.87957420000001,137.41247869999998,133.78390090000002,117.3158113,105.78821289999999,127.57673249999999,145.89257419999998,142.87061440000002,145.6730301,146.3947358,142.3912135,128.3224118,106.6222235,89.46539196,76.26877326,68.3282982,63.29440992,59.8797395,63.661291799999994,74.94601476,89.35815282,90.18567066,91.34368188,114.1695598,124.9202277,106.84925929999999,88.14905502,91.56650808,95.5108098,116.98817199999999,132.2871197,125.26827320000001,127.19850590000001,130.7194165,128.09958559999998,114.14094850000001,95.9393382,77.668233,59.93624873,53.76618234,51.62518157,47.48281207,50.20074929,59.38564045,72.27523992,72.6769407,64.60539558,86.09624286,90.59386428,116.2691062,114.0347082,111.5600747,107.42291370000001,95.68897086,96.90035196,113.2505713,132.0206986,134.3268748,128.9591396,110.18515929999998,89.03686362,72.14367042,58.31560384,52.02024676,49.00692036,47.7761321,51.08156558,61.16061546,74.59932492,75.1398015,70.5156765,83.65956756,112.30575400000001,122.9227118,137.0336101,141.1612101,127.7409803,123.9863983,147.9348979,148.332817,146.46002109999998,146.18211259999998,138.9218176,121.52075479999999,105.30745630000001,87.58339188,74.73881424,72.22793484,69.35952036,62.88414714,58.09755811,66.60655032,80.65972626,88.26556962,99.20267514,114.4911344,129.9906472,132.0700015,137.72292280000002,139.5870854,135.72169680000002,134.0422594,134.6295416,141.0235045,146.4543131,151.5972956,145.8127335,141.34429430000003,120.5180726,96.28410162,83.87468790000001,72.49663914,67.23849762,65.20487868,59.84663308,56.66670433,62.61051972,69.26305512,89.25662172,117.2250541,132.6338809,142.2841884,149.0579476,151.82162019999998,157.4905238,162.6529135,161.82111469999998,165.9246698,160.9985914,158.2166532,148.8265594,140.06891230000002,118.41488740000001,93.72905652,71.88288606,54.02432679999999,48.03227876,45.17164145,43.53551359,47.86496291,57.63620872,64.78469826,73.50174720000001,98.37587082,116.5821188,126.3219706,133.7316727,136.88798459999998,130.8877313,115.82431000000001,118.299443,132.658354,136.9619746,141.2108697,129.3714715,125.2721261,111.9040532,90.21777816,72.70012944,66.26749488,63.8871147,60.91702644,58.97887385,61.55746446,70.2624552,77.3978877,84.2920857,106.06076999999999,114.69705069999999,120.7431821,126.96212320000001,125.14897590000001,130.080905,119.46715790000002,106.7107689,115.2972473,127.85285719999999,138.5623561,126.15465479999999,117.84158980000001,108.3066554,92.25325224,76.25700048,64.23066516,54.12564386,44.99362309,42.16166849,46.21228184,58.91936791,66.2223303,73.94083536,102.0181479,115.19992579999999,100.78407750000001,97.23127344,106.24463909999999,107.3619094,105.4968906,105.60726909999998,114.82605159999999,115.2423791,113.58049390000001,103.99433,97.99536108,81.71306700000001,63.2684385,49.15932406,40.75371808,39.75317641,39.35340212,39.22218939,44.0376752,54.20298731,58.77795212,57.60688385,58.50097125,64.32449046,71.02033536,82.9153152,88.37002608,92.36441562,96.19962318,94.10043354,101.6496249,111.2586207,109.51254250000001,99.50719716,96.24864066,82.39360368,63.87305874,49.51157922,40.7912482,39.39235924,38.97603173,38.9113886,43.78595225,53.85201644,60.83140638,57.82129073,58.35627337,65.15636064,73.90551708,87.17555502,91.48816572,96.93438588,100.6154774,99.47216424,105.63302649999999,112.54499059999999,110.15126799999999,100.095835,95.38323594,80.81191596,63.696039299999995,49.93282988,41.25780614,39.63987254,38.78381472,38.66965465,43.3953821,53.57867443,60.64632438,57.45990276,60.54893154,68.08214052,80.6426736,94.22950572,100.5670307,94.22458259999999,94.59909894,90.72036786,101.6224405,111.7865397,112.342642,103.6845281,98.13135426,83.15933238,65.82676566,50.94999611,41.52601096,39.91792367,39.149341,38.70318917,43.19296203,53.32003051,61.02390882,59.37386769,65.16042762,77.09415054,91.2903834,106.04286110000001,111.05791299999999,113.2401541,116.2017518,114.30947720000002,117.0175682,123.6152354,127.74890020000001,122.7293532,120.0100604,106.4832337,87.76198104,71.09803554,60.01052412,56.87404755,55.33488440000001,54.26113759,58.85365452,70.07451918,80.1143979,81.92347824,91.56736428,96.49108806,98.96037042,99.33117659999999,103.337981,102.1584934,97.92964764,96.42159312,106.3342547,124.35399369999999,135.34354150000001,132.2047104,130.6201687,116.9201753,97.11447342,80.45873322,69.22302774,66.94153872,66.1885104,65.17997754,69.4050417,80.22969959999999,92.18568372,95.58658356,102.89675229999999,102.6297605,106.57848590000002,117.31980700000001,115.6913135,108.98790559999999,104.6856406,106.7612134,115.0956834,126.93358319999999,131.4440476,126.1931125,122.038114,107.9643178,89.61993618,72.43427916,60.25896498,56.67990408,54.73882614,53.49405327,58.10633416,69.43529412,79.52361954,90.53942418,108.68730790000001,112.8530801,120.2455868,131.0489824,134.8871153,135.0390196,135.4128938,128.8089478,133.7751962,137.3505469,139.2740728,134.897247,133.3724966,118.41181940000001,96.15731256,77.70690474,65.59566288,61.62510426,59.31635956,57.69207579999999,61.67290878,72.46652940000001,81.65127786,87.0917187,97.39124022,108.88344909999999,114.2625289,119.1071969,119.15764140000002,120.68852790000001,119.5731841,113.8365692,123.47695900000001,138.12861919999997,139.9371287,134.0911342,129.6126347,115.226254,96.04051254,78.71750676,64.97648718,60.33174204,58.57103699,57.65754238,60.12696738,67.01274612,72.96683592,86.65512779999999,101.9923905,111.1079294,115.8295186,118.7134874,120.83408200000001,126.0632554,127.69588710000001,125.22532040000002,130.5594497,137.6202501,135.8539084,129.4827062,125.75067079999998,103.0215436,76.23167124,58.06088418,46.46386210000001,43.19281933,40.83612738,39.66955417,44.05815266,54.16324533,61.60905054,62.37734778,81.14854542,101.1650867,116.8180021,125.9424598,129.7912952,135.7239086,139.9701638,136.5116845,140.1894225,138.27923909999998,137.6264575,128.9144745,116.719325,94.6110858,72.36578316,54.55838188,43.87992025,41.46429317,40.22173216,39.54283649,43.71438815,53.54777986,61.11552228,62.80287942,72.77048058,91.01361654,102.28456899999999,110.6766898,113.46476409999998,118.51855900000001,120.56452150000001,125.0846895,133.0269483,130.0981004,122.3598314,107.40393459999999,100.1303684,83.34141768,64.42466592,49.82266541,41.05174721,39.639087700000005,39.22383044,39.17995016,44.11558945,54.47012187,61.62938526,58.70232107,67.76584578,73.22005722,78.43595946,89.1621543,95.26821966,99.21594624,99.13425048,100.3544789,106.3097817,113.0810435,114.27052009999998,108.78427250000001,106.4767408,91.24421988,67.52696586,52.61159593,45.43756306,43.64104031,42.4010479,41.79578547,46.40992146,57.00611648,65.85230898,65.50183758,61.77422586,52.1488909,48.03648841,85.08542682,97.2080847,101.0911681,104.69955390000001,100.3962901,112.4886955,126.72310060000001,128.42943689999998,123.5764923,121.60416310000001,105.800271,84.74251848,66.08640846,53.08935582,49.89522841,46.42897192,43.42092542,46.98378986,58.23562044,67.40745456,77.0927949,103.6583427,119.1960991,126.0870149,133.5867608,135.87081830000002,141.7661871,135.7920479,130.776568,140.461837,146.9688182,143.5985989,130.9223361,122.2224112,103.63551070000001,78.331503,58.30140518,47.1265613,44.82145543,43.50126557,41.38430977,45.55436308,56.40185296,64.59298068,63.50960166,61.35625728,78.00172308,92.61192888,91.47610752,102.5644038,110.9217058,104.29342940000001,112.3136024,115.70986459999999,118.1814301,113.93296310000001,101.9288176,95.51109522,80.59807986,63.21114438,49.21369279,40.63905856,39.55275414,39.25529581,39.31023534,44.23724128,54.513502700000004,63.87776784,57.70648852,62.414021700000006,76.64607228,83.51301456,91.59704586,95.82175332,99.61614864,96.78590646,93.7583814,96.57806376,110.7306304,114.27587140000001,106.41452350000002,103.3909227,90.54884238,71.8032594,56.12565694,45.72560319,41.13315761,38.97560363,38.35129075,42.86468048,52.97990485,62.41459254,57.52604425,64.39905126,78.24395652,80.96631744,95.43403716,94.26724992,106.62807420000001,115.13171509999998,109.6326245,111.0982258,119.0454077,120.9722157,114.3081929,108.62523329999999,91.16502138,69.98611650000001,53.02371378,41.69432571,39.45379163,38.59851865,38.40765728,43.11319268,53.21286275,62.60095884,60.06453612,80.18945814,97.97045988,105.7121537,111.5438068,117.49511399999999,121.1044987,126.6059438,126.81913780000001,133.7917495,130.57557490000002,127.3506956,120.8276605,116.0609068,101.144752,81.76222716,63.08656722,50.15886682,47.47011176,45.96405504,44.99019829,49.15704085,59.93403688,72.75856512,75.34721604,96.15845418,102.6790633,102.05046949999999,102.8558687,101.34952659999999,107.74184840000002,89.75928276,80.59265724,105.6738388,120.12429180000001,126.83212340000001,122.32615420000002,120.3364868,106.8572506,87.75192066,66.5317041,51.36247071,47.5391786,45.56385264,43.80585891,48.55256328,60.60651102,71.78199708,74.34317826,101.4432806,111.2332915,116.0870923,135.56444130000003,142.2087001,147.24851040000001,143.845042,130.4141097,133.1244125,140.4584122,137.7878513,123.07304640000001,112.2146399,89.83755378,67.01424444,50.62656635,41.05146181,39.32850095,38.72723413,38.86401217,44.07549073,54.6764662,64.76158086,59.17052006,59.65049181,55.01273896,54.69965497,61.50380922,65.48485626,69.97898148,71.80104756,73.58850882,81.59291352,88.77265440000001,93.98399022,91.00648158,89.82556698,77.85138858,63.03027204,50.45190145,42.86567938,41.81975909,41.12431021,40.68664904,44.74582439,53.95097895,62.63456472,56.60534329,52.3179905,49.43330822,51.15227348,60.57704346,61.75089438,57.2788877,49.3055203,50.10742343,65.33751840000001,89.33096850000001,97.49690964,94.516761,93.27733938,80.78908392,64.34204262,50.25875688,41.39829438,39.87354394,39.14334759,38.78153152,43.37112309,53.66857548,63.84837162,61.16446842,64.76429214,79.45098522,85.88326302,87.84467574,91.57614029999999,82.4209308,74.72768364,71.90471916,84.82749642,106.7248963,113.1219271,108.0867545,105.9369064,92.44104552,72.3568644,54.40012748,43.12118389,40.73473897,39.70123358,39.0900491,43.76005218,54.41832174,65.37076752,63.6660723,70.22513909999999,78.13265046,88.13799576,102.6338987,109.1950348,108.72926170000001,100.2070697,95.67648462,106.8597478,120.27776570000002,125.74838770000001,118.9577899,112.90117009999999,95.47684722,74.12342009999999,56.5424839,45.34851821,42.42123995,40.80573226,39.90493796,44.08612188,53.84794949,63.29476668,59.92732998,71.03695992,72.98674254,74.34032424,97.51417638,118.84619840000002,115.9022243,98.13328068,92.37947046,105.8634872,116.5495119,118.9876142,111.92324640000001,107.34899509999998,91.47061362,70.50119244,52.59689782,41.81740454,39.63245214,38.66494555,38.27323381,43.03627733,53.36683614,63.087994200000004,57.83962769,69.796254,80.85708054,88.30424136,97.26052698,107.9547569,116.51169640000002,110.1595447,106.99260159999999,107.02706359999999,109.74129070000001,108.851413,100.4894018,96.86153754,82.85759304,65.764263,51.22405162,41.76225095,39.89594785,38.76854581,38.53623007,43.45817014,53.698114399999994,63.20144082,57.66360714,59.02118442,55.08815595,58.11032976,71.61475259999999,83.71671894,89.48765316,87.59066958,88.9889877,96.06491424,97.77453270000001,98.79976146,93.55881534,90.79221738,77.89612506,62.16693648,49.28133263,41.44695511,40.41052437,39.99755032,39.87639794,44.75431504,55.14366629,64.79540076,58.70110813,59.11986154,60.97917234,62.264043900000004,63.31417386,65.54628864,67.20118158,68.95739154,62.29037208,72.26204016,88.88381778,97.30426452,94.08138306,92.11183644,79.02202872,62.86374102,49.37958164,40.89491982,39.31465904,39.04759583,39.48383,44.56538012,54.77871081,64.16687826,57.61794311,55.27009856,59.04123379,54.82437484,65.26588296,71.0371026,74.61330954,73.97964978,75.04697508,84.84597606,97.86650286,100.66506559999999,96.09930498,93.87475332,80.76261306,64.20612078,50.35622104,41.73813464,39.99077206,38.78509902,38.40109308,43.23277535,53.32730822,65.09121804,56.793279299999995,53.25588682,51.61148236,45.09094455,50.92224094,51.46607098,52.75729272,59.65220421,57.45476556,70.49120346,93.49096146,100.5194402,96.00276840000001,93.67233324,80.43946872,63.28748892,49.17987287,40.5490148,39.235032399999994,38.61328811,38.57518719,43.21650755,53.07287396,64.73054358,58.26401776,70.0666707,86.51078664,98.23402698,105.7834324,106.8771572,106.84162490000001,102.50047420000001,100.3569048,112.0999804,116.21530829999999,115.48860810000001,106.08274579999998,98.45856552,82.04084909999999,64.05129114,49.85277513,41.17025963,39.56124479,38.68028581,38.40851349,43.18104658,53.43697324,65.3872494,58.07865034,71.35418220000001,85.02171120000001,90.44417184,105.2337517,105.2958976,102.7539809,97.91751816,101.442139,111.97975559999999,120.4402298,124.9727413,119.31989140000002,115.92220230000001,100.8849665,81.06706368,64.03630764,52.28552623,49.25300666,47.64491937,46.75261572,51.40713584,62.91211638,77.77247544,74.3334033,83.34577002,90.4672179,106.1182781,119.30069820000001,131.2205079,133.1961906,126.62007109999999,132.2090627,137.28069519999997,138.3747055,136.8161351,126.28422649999999,116.9646265,96.01026012,72.62813724,55.12818332,43.96361386,41.00187353,39.43324282,38.6003024,42.94915893,53.06081581,65.071026,59.59134262,71.3722338,85.13694156,107.2026561,123.1081506,133.9719083,136.04869399999998,128.3331857,129.51659750000002,131.79887140000002,134.96403069999997,135.5276246,127.36475149999998,120.2586439,101.43721579999999,78.25601466,59.2270293,46.92699523,43.77368004,42.1676619,41.026774700000004,45.22843609,55.52082262,68.19344664,68.03547762,96.13398114,116.3585078,121.9044754,126.2917182,125.4754024,128.6850841,126.6405486,130.3322712,137.1284342,139.5484137,139.47834790000002,130.6826713,123.8495489,104.98252820000002,81.63986184,62.6137305,50.24013452,46.63360385,44.20584725,42.45027943,46.51002557,57.12491431,70.70760809999999,68.18873754,79.88407998,100.976794,116.8899229,125.4338767,129.8821238,126.0822345,118.5692176,117.3832372,120.5082977,132.4069165,131.8194915,122.5886509,116.62935259999999,99.41244426,76.38378948,57.29686791,44.95259681,41.7684584,40.21787925,39.29161298,43.60400963,53.63939331,65.78459778,62.26504284,76.69958478,97.85801219999999,102.57938730000001,109.74243229999999,124.55677060000001,124.93556799999999,132.8968772,135.6287276,135.50372240000002,145.0542112,144.1519898,135.14946940000002,128.08652859999998,109.6929867,85.97737374,63.38516718,48.07173533,43.48870796,41.31445808,39.94938904,44.12279581,54.28924951,66.59748882,63.17703906,76.19578212,83.99412792,93.74660862,97.70503769999999,98.02397244,97.66743624,102.70011159999999,95.97194514,102.48491990000001,117.31545459999998,123.37285929999999,117.8853274,113.8094561,98.06036094,76.75252656,58.43661351,46.64259395,43.00202932,40.84426129,39.68867597,44.16639068,55.02722302,69.25863144,71.05087320000001,96.79832136,109.9696822,110.48061979999999,123.0191771,130.93168290000003,135.4131792,135.3101497,129.7104556,135.3372628,136.33980219999998,131.52745579999998,121.61565039999999,116.13568159999998,99.22372344,79.68308688,64.32013812,54.47861253,53.92707669,54.69672961,54.63201512,52.88579414,58.15149874,66.72349302,59.49259416,66.67854246,74.2965153,81.4477875,81.85284174,82.20552498,81.11815032,72.9948051,73.24367406,81.70136556,90.79535676,95.20714404,91.38577842,89.9033385,77.61250859999998,62.55343968,50.08544762,42.40347379999999,41.56239948,41.45501766,41.74155944,47.07126502,57.71433702,69.93774114,60.59780634,61.4529366,61.89544962,62.99602404,70.04391,74.6389242,77.91924246,79.10186946,81.19206894,90.76553244,91.90420782,95.76745596,91.8448446,90.28606014,77.89212942,62.3608659,49.91235242,42.67160726,41.98800249,41.58323369,41.4375369,46.36347258,56.84393783,68.93734218,60.09407502,60.20730756,59.1464751,59.3848556,65.58631602,71.94645894,75.75869178,77.6356974,80.67977568,89.10971196,90.05995188,94.50434609999999,91.06955502,89.80080852,77.68293108,62.7658488,50.22529371,42.48695335,41.56825018,41.31096193,41.41020983,46.35155713,56.34598588,67.8831453,58.3336554,52.28909373,55.03478612,55.9824574,61.52114724,64.47254184,67.77076896,68.83160142,68.89510296,76.18422342,90.61755246,97.97909322,94.5197577,93.21055578,80.85643836,64.45941342,50.2073135,41.32073688,39.71914244,38.91217345,38.46809077,43.00623896,53.14672126,65.17762296,57.98639474,57.0275215,54.75666365,65.68656282,78.3122385,84.96798462,89.21745054,89.50092426,85.44474564,90.47770638,102.728937,107.13144879999999,100.2071411,96.81109302,82.73130348,65.27858328,50.608372100000004,41.55633472,39.77736408,38.66408935,38.35400206,43.18746808,53.46594136,65.42114064,57.05534801,55.31048269,61.59399564,70.87913364,85.95489846,95.45380116,102.782735,105.4407382,101.22844559999999,105.2056397,114.61114520000001,116.3973223,106.59996229999999,99.31990326,82.94378388,65.24148126,50.87771851,42.02881472,40.52183044,39.64229845,39.14134979,43.50483307,53.30469025,64.87552686,57.09159383,58.65936835,53.08671587,55.077096700000006,70.78302509999999,78.71058576,84.1279806,86.48188986,88.6145427,96.22031466,95.44473966,97.53172848,92.38111152,90.23318976,77.74957206,62.70898278,50.27060099,42.75922511,42.09317245,41.91115849,42.11714607,47.18456889,57.48073697,69.34439418,60.00824094,60.04084788,63.60792198,69.54181974,76.52227992,79.31905896,81.51464250000001,80.44581888,76.54411308,88.38272640000001,94.88250132,99.04777422,94.91111268,93.81681708,81.66526248,64.32991308,49.55988320000001,40.64234066,39.37780384,38.66202019,38.31982538,42.92589882,53.13430635,65.25068538,59.98412462,69.53596902,82.17719904,86.04151740000002,90.28456182,86.4665496,91.4090385,83.57630202,76.97727918,87.35721222,100.557113,109.6862084,104.361212,100.3425635,85.23704568,67.28908482,52.95721554,43.83882263,42.04650953,40.71568851,39.76908748,44.25429394,55.00917145,68.24538942,64.7102802,66.99091296,72.06347298,74.10529722,81.92576148,69.23373024,61.38329898,82.96326246,91.18920899999999,100.56403399999999,104.83240759999998,108.87260390000002,103.2370207,100.28312890000001,86.38906344,67.91218476,52.24564155,42.29131153,40.59874579,40.13090355,40.24156747,45.00225644,55.12961033,67.52753664,64.05806940000001,62.79267642,71.29310658,71.38985724,80.49626334,89.5751997,91.56864858,94.03265094,92.29199532,103.43887,114.12097040000002,116.4354232,109.59409550000001,106.0534923,91.39469712,72.41565684,56.64030481,46.36982273,43.81591927,42.02353481,40.87258726,44.96180097,55.23328194,67.90469298,66.91620948,76.8164562,90.49361742,97.56133872,103.6254503,107.06858940000001,108.37201200000001,105.623751,107.53457649999999,111.28452079999998,120.4420135,122.97715190000001,116.3515868,112.93149380000001,98.22175476,78.79620582,61.94282604]
new object=loadshape.675b_residential1_shape npts=8760 interval=1 useactual=yes mult=[10.84493911,9.918833379,9.721675371,9.653107979,10.83263123,13.3406923,16.23313389,14.76050466,13.06050068,11.5579401,9.910360562000001,9.96419417,9.882248645,9.637286106,9.553164404,10.29466974,14.40771437,20.16282675,23.265572600000002,22.72370469,22.49304783,19.62509714,16.22326974,13.42511724,11.76540819,11.75834454,11.90582508,12.03673457,13.38717685,16.11456795,19.13825796,17.57915247,16.45285635,14.12167204,12.14734498,12.53498976,12.26733791,11.52315695,11.17759085,11.92483986,16.03622561,20.31531963,23.41854708,23.09518869,23.14249377,20.39439332,16.98277313,14.26551373,12.67269535,12.7468994,12.94439632,13.13251071,14.53072184,17.31494325,20.58158016,18.59863757,16.72386165,14.42767454,12.68814263,13.43521327,14.03829951,14.48602104,14.89423248,16.09250295,19.22935412,20.89789274,23.3684772,23.07674471,23.04927494,20.32241895,16.82771165,13.71843727,11.83042592,11.64964274,11.416756199999998,11.395261999999999,12.71284759,15.1224456,17.83893798,16.25801723,15.51060767,13.60625716,11.6746331,11.55845739,11.23647248,11.23014016,11.17962433,11.97061092,16.09107596,20.13970934,23.04417341,22.50956537,22.26681468,19.25341692,15.42823404,12.17686606,10.13347215,9.808758099,9.646418912,9.5652404,10.71053347,13.21379624,16.14708573,14.81328585,15.61879218,19.08346112,22.40585808,20.34949631,21.11752601,22.54598957,23.26369965,23.44011264,28.40220495,29.36459219,28.98483158,27.46131192,26.86530717,23.38998923,18.70632263,14.61553921,11.39128424,10.95656626,10.69132247,10.2156674,11.40780177,14.1619313,17.57810006,17.35860948,23.32415099,24.53993789,27.91816626,30.3155099,31.64006994,32.35786923,31.62979554,30.81526344,31.05997625,31.10986778,33.19466255,31.82122772,31.67840276,23.70280566,15.91161276,12.23069966,10.15416366,9.809828349,9.667092587,9.613580054,10.78216891,13.30259137,16.24214184,14.79284407,12.99427,11.5734409,11.89198317,13.63122968,14.9061301,14.13057296,14.44067809,17.2980333,20.537468,22.83153245,25.11459114,24.32760017,23.93305226,20.69388513,16.24735038,12.47996104,10.21161828,9.814805015,9.646829175,9.565936062,10.710694,13.23158024,16.18126241,14.981689800000002,16.53820884,21.09374861,23.5819922,24.55331603,25.23938237,27.13377956,29.61977562,30.30998027,32.01929543,32.04974406,30.52882869,26.84639942,24.50174778,20.51932724,15.90388911,12.32868111,10.24479606,10.117043800000001,10.174106,10.31625312,11.60936564,14.22942845,17.211200299999998,15.738160800000001,15.09269262,14.85031653,16.46225672,20.55141693,24.03167585,26.44589378,28.87769949,26.98142937,28.27238355,28.03416359,27.91169124,25.27327364,24.17041601,20.85513623,16.61426799,13.07170263,10.77457013,10.40349639,10.04399919,9.890685787999999,11.07941319,13.651261199999999,16.76146313,16.0875263,17.98213752,19.87175424,23.89446972,26.23735544,24.57691505,24.44666555,24.60920094,23.75542632,26.46993875,29.01911528,30.00865119,28.23119673,27.52035408,23.20488938,17.66263202,13.45297943,10.73502437,10.02901568,9.697808781,9.5652404,10.72626615,13.25965649,16.20129393,14.8547759,14.63173567,13.15833942,11.75725645,13.39750477,18.41052318,24.85937204,28.88888361,29.909171399999998,31.04716892,29.83013339,30.93456072,27.14972628,23.75530146,20.08726706,15.8420643,12.33469235,10.14822377,9.858524754,9.774617102999999,9.781930482,10.98262686,13.53066179,16.53646077,15.42917943,15.53814879,14.35883959,13.13186856,13.17499966,12.31467867,12.08477099,11.91447627,12.55427211,16.64139884,20.42537708,24.14804778,23.7446168,23.71195631,21.00028005,17.37824858,14.46195824,12.91255636,13.02687697,13.22988568,13.4242432,14.82596832,17.54656334,20.52194936,19.060575600000004,17.81130768,14.769798000000002,12.34150628,12.063044900000001,11.46639799,11.26340712,11.14100612,11.84483863,15.92185149,19.53780036,23.04417341,22.50956537,22.26681468,19.25618174,15.43893656,12.18649831,10.13557698,9.808758099,9.646418912,9.565989575,10.72128949,13.23966064,16.15472019,14.6922405,12.89468317,13.86784426,16.58835009,19.73661726,21.92604687,22.11724715,23.05988826,23.50716384,23.85112457,26.12670936,28.11339782,27.04036451,25.97091654,21.9934905,17.68507161,14.140151699999999,11.20407956,10.47231351,10.20846105,9.949959836,10.88225519,13.35401692,16.3249614,15.42498762,18.40836485,24.48564051,26.82940026,28.13926221,29.11993289,29.92943481,30.97376756,32.29914815,34.85934825,35.82014795,33.82621746,30.40755146,28.64367134,24.95701457,20.0452062,14.91649369,11.45819274,10.52846599,9.975039377,9.765216735,10.81183269,13.31258038,16.28409566,15.049169099999999,15.91844453,19.95639323,24.12161258,28.00269822,30.43443258,31.78426839,31.08113154,31.35367088,33.73597749,34.74900542,34.89120605,32.72319929,30.57916614,25.78178541,18.75369906,13.53988378,10.72378674,10.15792738,9.909789761,9.717358692000001,10.79001742,13.298132,16.28266866,15.06046025,16.31065572,18.29800416,21.17581899,25.66188165,27.69666005,28.62346145,27.31038875,24.4603826,26.87513564,28.11032976,29.56164317,27.89310456,26.66372546,22.86467454,18.26418425,14.34988516,11.68578154,10.91334597,9.999869192,9.625067411,10.73008338,13.27248166,16.22264544,14.95184764,15.96810416,19.29847448,22.03936857,23.88760227,24.44058296,27.27334023,25.73390952,25.35926828,28.58008062,30.15932465,30.34240886,27.998310200000002,26.15291265,22.14007917,17.7789326,14.05058956,11.19847858,10.3784882,10.14016122,9.975413964,11.03151948,13.60245777,16.85223822,15.37545285,15.47860718,18.18896346,21.749402,27.78987888,30.76715567,31.77916686,29.59901276,27.93512973,30.08201688,31.55632284,32.55252999,30.77632416,29.81632715,25.74396989,20.50345185,15.94562889,12.21082868,11.07354465,10.48858132,10.06272858,11.08438986,13.52249221,16.50768887,15.52341501,18.30785046,24.53019861,28.9964438,29.56280261,30.56448587,31.42032965,29.04758394,28.46449355,32.02270239,32.20639308,33.41142398,31.61716659,30.3613523,26.78525243,21.96882122,17.45808929,13.96896511,12.79429366,12.20899141,11.80456153,12.84691432,15.55609332,19.04049056,18.77176845,21.45972083,24.2506313,22.88236935,23.360111399999997,23.72340798,17.84154225,14.95067036,16.36943031,17.02659989,22.02351104,26.85269606,27.40970801,27.74118248,25.01762643,20.67535196,16.16092764,13.39185028,12.69914838,11.87138084,11.50747778,12.68714373,15.91311111,19.99445849,19.50542528,21.63470681,25.26990236,26.35165821,27.62588081,28.48951958,29.85432105,30.66373379,30.8200439,32.54676846,32.64029054,34.22870306,32.92513775,31.61914655,27.47704461,22.49306567,17.69959134,14.2366348,13.28043719,12.69263769,12.26715954,12.91441146,15.25451453,18.99124119,19.314795800000002,24.55402953,30.23643621,32.70752012,33.95475456,33.67085274,33.80638215,33.55580079,34.71104718,37.46086004,36.36058886,35.23145657,32.45902575,31.01804027,27.15306191,22.17074184,17.71434297,14.07599018,11.94012661,10.6824929,10.23691188,11.36973652,13.82553368,16.64862303,16.22746157,22.24469616,28.31719137,30.32095034,31.531528700000003,31.60639272,33.63760362,32.45681389999999,29.68031613,30.851955199999995,32.27617343,34.18794434,31.96230459,30.77154371,26.87649129,21.95019887,17.59099658,14.05353275,13.22077071,13.18131414,12.92618422,14.02963048,15.69267515,18.03078041,17.15167652,23.14629315,28.70002004,29.68730844,32.00782592,33.30509457,34.13122106,33.91383531,33.69195452,36.04779026,34.517421,33.80986046,30.7082027,28.78801248,24.36664647,19.37110883,15.33305309,12.52742666,11.82286281,11.18238914,10.55333148,11.33370475,13.74025254,16.8223604,16.57777244,22.44650976,26.89896656,28.11864204,30.875964500000002,32.15448593,33.02966556,31.13011335,30.25641422,34.08675215,33.84646304,34.19277831,32.21732748,30.84690719,26.69763458,21.71395887,17.33599152,14.10345994,13.15366599,12.19629111,11.53521511,12.84423869,15.90060701,19.50843983,19.14453675,20.05515953,21.48073341,22.93170791,25.82395328,29.61185576,32.15354054,31.68905175,29.34554172,29.86027878,30.53821122,32.49646668,30.34888388,28.51051433,23.56165745,18.1511301,13.86668482,10.96090077,10.49676873,10.40701038,10.22562073,11.33465014,13.97700983,17.71198842,16.06112678,13.469800199999998,13.24030279,15.47539643,21.49596665,23.9392062,26.54185959,27.85291664,27.16233741,28.14821664,28.38233397,28.16202287,24.76941747,23.3283963,19.83846945,15.62867415,12.23951139,10.2235159,10.04391001,10.01815264,10.07064843,11.21768958,13.70439915,16.70454363,15.26318355,13.31509547,12.36706744,12.31548135,14.07661449,15.54569406,16.49541665,17.3350283,18.62047068,21.05541579,23.140941899999998,24.40378418,23.09443952,22.557138000000002,19.41648746,15.59419425,12.50056337,10.627285800000001,10.43465852,10.38508808,10.3826265,11.60854512,14.19157725,17.21243108,15.74788224,15.13753613,14.82318567,15.54094928,17.55878204,18.24811265,20.86933488,21.94004931,21.67716008,24.01724531,24.22735335,25.06568069,23.37211605,22.67959253,19.39909587,15.49560633,12.35811301,10.51870887,10.44405889,10.52384608,10.72061166,12.17545689,14.89043309,17.78314224,15.38811749,15.21905355,14.70832994,15.09736605,17.17661336,18.26898254,19.2972972,20.63186409,21.64647956,23.44512498,23.01310047,24.31991219,22.89041406,22.46902071,19.35815879,15.55063505,12.38542223,10.42192254,10.18427338,10.11388656,10.0816185,11.22090033,13.66877764,16.61837061,14.6590449,15.09731255,16.9170419,20.34641042,22.49791748,22.98161726,23.82167484,23.93688732,24.62607524,27.38238095,26.43165944,26.567688300000004,24.52907484,23.49883373,20.04087168,15.80298231,12.37254355,10.18047399,9.833748452,9.712988502,9.645473523,10.81531101,13.41657307,16.4339486,14.45687455,15.18937194,16.42124828,18.95023275,20.89034747,21.61661957,22.23695469,20.99243154,20.30097827,22.89062811,24.71825949,28.62064311,26.87652696,24.35589045,19.77148959,15.78833772,12.57810303,10.35182112,9.990914762000001,9.866551635,9.832374963,11.10674026,13.71640379,16.83079754,14.99526414,15.2108483,16.41839429,18.9945233,24.15072341,28.01869847,29.35783176,29.65941057,27.77844504,28.87746759,29.78987412,31.38180063,29.05618163,26.40989768,20.93551205,16.25214867,12.52227162,10.2905136,9.892219814,9.674031377999999,9.5652404,10.71053347,13.21379624,16.14803112,14.11193276,12.91375147,11.36056804,9.827273436,9.892344675,10.77535498,12.10391064,11.97114604,12.65380542,16.14729978,19.98468353,24.36680702,23.23630124,22.67944982,19.38591396,15.43226532,12.21487779,10.22900986,9.960341267999999,9.826238859,9.816624441,10.99167048,13.41821412,16.33166831,14.18444224,12.96325057,12.49446294,12.60444903,14.03391149,14.17932288,12.68885613,12.21933717,13.13998462,16.74960119,20.67734975,24.64512569,23.50448822,22.84013012,19.62254637,15.57036333,12.19579166,10.13347215,9.808758099,9.646418912,9.565276074,10.71197831,13.2160081,16.1473533,14.28950518,15.16532697,16.08456527,17.58612693,19.65848897,20.17254819,20.53250916,20.29810643,19.91080056,22.40676779,23.30906045,26.883198200000002,25.53077595,25.00101971,21.67327151,17.51427744,13.31832406,10.48713648,10.44129408,10.17378492,9.885691284,11.30304207,14.09300716,17.44519277,16.00267325,18.89391974,22.23616983,24.90574956,28.61777127,31.19197383,32.69869055,31.89061563,30.87050621,33.53348606,34.02617595,35.3514495,32.67644717,31.38675945,25.37253939,18.49450218,14.84651714,12.10758516,11.11615847,10.461611,10.2966497,11.46732554,13.78441822,16.61721117,15.07537241,17.23356854,16.82036259,17.61505938,20.00255672,20.690210600000004,22.34986613,24.11283653,25.20203063,28.74761052,28.14468482,27.58221458,24.32342618,23.202374300000002,19.68419282,15.59135808,12.30219241,10.39336468,10.17412384,10.12976195,10.13209866,11.31777585,13.90077231,16.9024865,14.84448366,15.14476032,14.53568067,14.09812653,15.26801753,16.21711581,17.19718001,18.10086399,18.95654723,22.63103882,22.81148307,24.52415169,22.95423668,22.48999761,19.41695123,15.66843398,12.598633999999999,10.82958101,10.73209902,10.81129757,10.99341855,12.30443994,14.91251593,17.86037867,15.77103533,15.50773583,13.65502492,12.91701574,13.52691591,13.83875128,13.49593216,13.72826574,14.62558173,17.57995515,18.80014793,23.18951345,22.7379747,22.69958837,19.84872602,16.09098677,12.90174683,10.95560303,10.72280567,10.70808973,10.75908717,12.01268961,14.57369241,17.46274487,15.33690599,13.97882925,12.00278979,10.09956304,10.06542204,9.874293114,9.544798611000001,9.537306857,10.22192837,14.3015455,18.30331974,23.17444076,22.74289785,22.68526485,19.84574715,16.20655601,13.27412271,11.51996404,11.29915349,11.21248103,11.28006735,12.78614192,15.59717312,18.55416866,16.244835300000002,14.29203811,11.89398097,10.93908549,13.04906683,14.52149985,15.33610331,16.49746797,17.98946874,20.86505388,21.70976705,24.0426816,22.70902442,22.29745952,19.26733019,15.52184531,12.42803605,10.55948542,10.40331801,10.4196215,10.4446832,11.71492803,14.41888065,17.38540143,15.06070997,15.01147844,15.00477153,16.41559379,18.78935624,19.53801441,20.44881557,21.09105515,21.09291024,24.54127571,24.38626773,25.44494184,23.50648602,22.81681649,19.60461968,15.60058008,12.21921231,10.13366836,9.810292125,9.657763569,9.610833077,10.83011614,13.45843771,16.41596838,14.36237141,16.55898954,18.50670305,19.31474229,20.53472102,21.24538529,23.12201631,23.81705492,23.28783381,26.64280206,26.42714655,27.651887899999995,25.37500097,24.39582864,20.91710373,16.53221544,12.90583162,10.45031986,9.988934797999999,9.801516069,9.671034677,10.73045797,13.22722789,16.17703493,14.54440321,17.121424100000002,21.58089104,24.54487889,25.44460293,22.71535673,22.63651493,24.95630108,27.18827315,31.10651432,29.70559188,30.3056636,27.649800899999995,25.99312424,21.96371969,17.15363865,13.05923421,10.45030202,9.974040476,9.73665888,9.597615482,10.71401178,13.23077756,16.18870065,14.36039145,17.07745464,19.10083485,21.93573264,25.44346134,25.85044199,24.0051158,23.83146764,25.32478838,28.92136571,27.5073327,29.05660973,26.90130327,25.34806632,22.13410359,18.178903100000003,14.22562905,11.50767399,10.98822784,10.65334641,10.41653561,11.53270002,14.230070600000001,17.03057766,16.58924196,18.35599391,21.08604281,23.916053100000003,26.09328186,25.35796614,24.34975436,23.32932386,23.48383238,29.02373519,30.09147075,30.46555904,28.30286786,27.27644396,23.78539334,19.13982765,14.96042748,12.14520447,11.53988854,11.5293109,11.30725172,12.20690442,14.87635929,17.6797382,18.43929509,22.09981991,25.14263171,26.83245048,27.33479046,27.54190181,30.11824487,30.29305247,27.53419599,29.39942885,32.42006862,34.1009508,32.18514861,30.94271246,26.87790045,21.92390637,17.89940714,14.95880427,14.13622745,13.72154099,13.4927214,14.60879663,17.46627671,20.38060493,21.64767467,24.57186704,25.01434433,27.73740092,30.35518052,29.97010433,29.99454173,32.84433383,34.24111796,34.40115611,35.03123051,37.26209666,35.16210432,33.50928056,29.24868404,24.17366244,19.81383585,16.26483114,15.37684418,14.70485162,14.30247305,15.22262106,17.62042847,20.60428731,21.74221349,25.12648877,27.81922158,29.2398723,30.09527015,30.34629744,31.08630443,31.55732174,32.19560139,32.60716628,33.11935257,35.88261491,35.15181209,33.76378617,29.55115472,24.60591885,20.22927147,17.06373759,16.00299432,14.87744738,13.93716083,14.29970824,16.60606274,20.31710339,20.61424064,22.06931775,21.80798039,29.70630539,31.73100558,31.67449635,32.60138693,33.12518544,33.38511365,36.59896935,35.88705645,36.44959803,34.28382096,32.87003768,29.23733939,24.45112493,19.54161759,16.33279206,15.81298916,14.89815673,13.98460861,14.78331884,17.47392899,20.48097659,21.27681498,26.53866668,29.13265103,30.96438503,33.66287937,34.4083803,36.09325808,35.88122358,36.85433115,39.29662532,37.40811452,37.00618188,34.17783047,32.65381137,28.37459249,23.00444927,18.69708279,16.14045018,15.63143897,15.118735399999998,14.77320497,15.80296448,18.58326164,21.5743625,22.7318921,28.72119317,32.4720293,34.42739508,36.42139692,36.89162939,35.75099192,31.81031115,32.35663844,34.25569121,33.55264355,35.78912852,34.44956712,33.25787868,28.73004057,22.16205498,17.31392652,14.02452896,12.50168713,12.47700002,12.69759651,13.97522608,17.14150914,20.23913562,21.28990772,27.04724979,29.05056281,31.40534615,34.95577784,36.01778757,35.46614471,35.54685944,36.34094975,39.48226031,38.86984503,37.50193983,34.0038434,32.9022879,28.91351721,23.369101500000003,18.85442748,15.78418158,15.30679628,14.68112774,14.45097033,16.05172641,19.03906356,22.67563259,23.20594179,24.49992836,25.26770834,26.74419047,32.20981788,35.45331953,36.50537594,28.22381201,20.82780915,25.75518968,26.84042385,29.06909598,27.18796991,24.74032449,20.352582199999997,15.78082812,12.21771396,10.26573729,10.10156084,10.05816218,10.07007764,11.31923853,14.0089033,16.51594763,14.80112067,13.3587617,12.22247657,11.58482123,12.8119528,14.43953649,15.96724796,17.66186501,19.06268042,22.808165300000002,24.83370386,25.15026617,23.33067951,22.66960352,19.46407793,15.51908049,12.23139533,10.31252508,10.13957258,10.1188989,10.136540199999999,11.33333016,13.8668632,16.2054144,14.59854006,14.97640989,16.22325191,18.12942185,20.56311833,22.35407579,24.55820351,24.55481438,23.97798495,24.39536487,24.80409359,28.60878117,28.21665917,27.70475828,24.23571914,19.41868146,15.77572659,12.80064381,11.64743089,11.16835102,10.62455666,11.41513299,14.0493231,16.45016289,19.16672663,26.03848503,29.24870187,31.06679018,32.602564199999996,32.7743216,33.47324879,33.37235982,34.59392609,37.57421742,36.73721006,35.99527662,31.39683765,28.22108288,23.05821153,17.49164165,13.2204318,10.494895800000002,9.943021044,9.669572001,9.638017445,10.90128781,13.52844994,15.37457882,14.5352169,16.11096477,17.043295800000003,17.66960649,20.32017143,21.95396258,23.29343478,25.14819702,26.40950526,30.11915457,29.88161244,29.28692766,26.21036729,24.51646373,20.36098365,15.77383583,12.35456334,10.20487571,9.900032643,9.859916081,9.843505571,11.0619146,13.5912023,15.32003171,14.46140528,17.43094059,20.71516527,21.36116858,22.63009343,23.18418003,24.81502799,25.72365296,23.540858899999996,26.78207735,26.43560153,27.95571422,26.35312088,25.23888293,21.48649493,17.03753429,13.27041251,10.76024661,10.23491407,9.934958489,9.792829202,10.98087878,13.66515662,15.71515041,16.58649498,20.95914675,23.478088699999997,24.53415854,27.55090974,28.37475303,30.099337100000003,31.15942038,30.78816827,32.03561676,31.76059802,33.84519657,31.99350239,30.85894751,27.217687199999997,22.31947101,17.92589585,14.90306205,14.10549342,13.1933723,12.46001871,13.41932005,16.16515514,18.68249171,20.66475647,24.10024325,25.87380912,29.16058457,33.49790024,33.18558326,33.80638215,33.84805058,33.89981502,35.03724176,35.62407803,36.09243755,34.3456101,32.91566603,28.73713991,23.63170535,19.15247445,15.60616322,14.32441319,13.89811452,14.04702206,15.52976516,17.98479531,20.06224103,20.97132977,21.93787314,23.9121467,26.45245799,33.47421201,34.18232553,33.24462542,32.72476899,31.07010797,34.22679444,35.66458701,36.15411966,34.58800404,33.27732156,29.00985761,23.58705806,18.769842,14.93688197,14.192790200000001,13.9383381,12.74879017,13.70457752,16.94540354,19.53034428,20.44490915,23.28123393,24.78852144,25.19798151,22.55078786,20.02437198,25.52103668,25.56816338,26.35583219,30.35002548,30.12282911,31.28776127,30.32573079,29.50748849,25.70055338,20.52931625,15.83887139,12.28360572,11.41866482,10.88196978,10.42524032,11.3813309,13.83554053,15.85210682,15.88262681,16.99829177,17.05283888,18.56305173,20.63400461,22.5472382,23.99171982,26.28437511,26.72571081,29.3107229,29.80904945,31.34011436,30.52947084,29.74194473,25.76223549,20.54586945,15.76828836,12.44612328,11.68872473,11.04001013,10.6612841,11.733265,14.39116116,16.62794936,18.42409752,21.55244021,23.73238026,24.46321875,26.55366801,26.42678981,27.07252554,29.19888171,29.95274844,31.31453537,31.00145138,31.71955389,30.40104077,29.44464693,25.30259852,20.03186375,15.73293441,12.79211748,12.22368952,12.01547226,12.18084382,13.63231776,16.47829265,18.94500636,19.88657721,24.21636545,26.92995032,27.12880289,26.50366947,27.728642699999998,31.64251368,33.59952053,35.57126115,38.39586669,37.29008372,36.39221477,34.13773175,32.91309743,28.65712083,23.12346114,18.72482013,15.76967969,15.37233129,14.7709396,13.97724171,14.93500903,17.76453773,20.34682067,21.43487316,22.1267367,18.75063101,16.29670679,17.54476175,13.63411935,13.03215687,19.77775056,22.51334693,25.97840829,24.51491186,24.99429497,24.04521453,23.21129304,19.70131683,15.57960317,12.18451835,10.17983184,9.959984517,9.922668444,9.935208215,11.16542567,13.71754539,14.8943395,14.50000565,13.15229251,11.94456815,11.38495192,12.02101972,13.9006296,16.11401499,18.06105066,19.74355605,23.05583915,25.37822955,26.65305863,26.01055148,25.39406927,22.02429588,17.27436293,13.28851758,10.60985855,10.31361317,10.03811282,11.12142053,13.59938972,16.39698927,15.99157832,14.06568009,13.87458684,14.87844628,18.76010273,20.39746137,21.65889447,23.89659239,26.24634554,30.580379100000002,34.59961626,33.29565854,30.35773128,28.77591864,24.78409775,19.45391055,14.79972935,11.99522668,11.622708099999999,11.21629825,10.74190965,11.87528726,14.6045513,18.21266951,18.35176643,20.21312853,23.44739034,24.70065387,28.83510351,33.53946164,35.38698183,36.16423353,38.0636609,44.9623361,46.26302957,43.24126601,40.18910735,37.67828147,32.87164305,27.31117359,22.54936085,18.83692889,17.32446849,16.58581716,16.08392312,17.00294735,19.36936074,22.39695716,22.48714362,22.59887778,23.78191503,30.07026195,32.76217425,26.42256231,23.66127993,24.31734359,28.70892096,35.21065803,36.24077429,33.56545088,30.24758465,27.59427273,22.52513751,16.6527435,12.34849859,10.1493297,9.944465883,9.951154949,10.01811697,11.26290767,13.81739978,16.81608159,16.78267193,15.16878746,13.58301488,12.03625296,12.48449177,12.60259393,12.86591127,13.30644428,14.57347836,19.31795304,21.382199,21.56840478,21.84065871,22.347137,19.38637773,15.71636336,12.7382482,11.05784764,11.1478914,11.44190709,11.71885229,13.05008357,15.77503094,18.87740219,18.73125947,16.50187383,14.277768099999998,12.18041572,12.19559544,12.27698801,12.71637941,13.52575647,14.62345906,18.95023275,20.5663826,20.91919073,21.66408518,22.27980039,19.27562463,15.51585191,12.33957983,10.40538717,10.16909366,10.10453971,10.10651967,11.29414115,13.94566932,16.98289799,16.80489747,15.02501711,13.42568804,12.31244898,14.09746654,15.940545199999999,16.35573111,17.86175216,19.58665731,22.38695031,23.46999047,23.78753384,23.09333358,22.80515076,19.58524814,15.5813334,12.21580534,10.13347215,9.808758099,9.646418912,9.565472287999999,10.71404746,13.214866500000001,16.14708573,15.89156339,13.17726502,13.37135498,12.56761457,13.16306636,14.60751233,15.683667199999999,16.40895824,18.48997146,25.52030534,31.2113097,30.75110192,30.72562995,29.93278826,25.93543773,21.23118663,17.07228176,13.96240091,13.13447283,12.61400994,12.30775771,14.10290698,17.62237277,21.47231411,21.57059879,15.53001488,11.87091707,10.04544403,10.06121239,9.721907258,9.535023656,9.5453159,10.26880535,14.31738521,18.92989799,20.34906821,21.58995249,22.28304681,19.31133533,15.585186300000002,12.43788236,10.51612244,10.31111592,10.33100475,10.39422089,11.67133316,14.27416492,17.36374668,16.78672104,15.50748611,13.73755908,11.91436925,11.88465195,12.23929734,12.57294799,12.76093752,13.61503322,18.37679244,20.35167248,20.7482717,21.58419098,22.28338572,19.26026654,15.5257874,12.42386207,10.57612782,10.47818205,10.53271132,10.64881568,11.87733857,14.42626538,17.50951482,16.84811775,15.496640900000001,13.62045582,12.07900947,13.19642251,14.68523036,16.03280081,17.09859209,19.35767718,23.99635758,26.48440496,25.92482441,24.06071532,23.00503791,19.44021134,15.45240387,12.17600986,10.13923367,9.896500815,9.838939167000001,9.869102398999999,11.16703105,13.74126928,16.72025847,15.9829628,14.87569931,13.26152942,13.08558022,15.39933728,16.26295821,18.61057086,18.78193584,21.32103417,26.35358466,28.82234969,27.01125369,25.94847695,25.08373226,20.8984457,16.36721846,12.72283659,10.43635308,9.989362898,9.760650332,9.682504197,10.85221682,13.38009536,16.58494313,16.18693473,16.49011892,17.26257233,18.29737985,21.58378071,22.00724322,23.06823621,24.84313991,26.60678813,31.37707368,32.27067947,31.17194231,30.33643329,29.33763971,25.35825155,20.55428876,16.33553904,13.07182749,11.91674163,11.46051162,11.11844167,11.96486724,14.47319587,17.95047594,17.76655337,19.7441447,21.40979363,22.32412661,26.64026913,29.26493402,29.60129595,29.39518352,28.41531552,32.1870929,34.22627715,32.831579999999995,31.86557177,30.91636646,26.62357322,21.39536309,16.98619793,13.54200645,12.26969246,11.71335833,11.32107579,12.16719813,14.66298699,17.93101521,17.72254823,17.82167127,19.86092688,21.7815452,24.76306731,26.74008785,27.76792091,28.63790982,32.00026281,36.33786387,38.63604878,37.044942799999994,33.93404522,32.83919663,28.60303749,23.56499306,19.02812916,15.91856939,15.08527223,14.10474424,13.26828984,14.039530300000001,16.22885289,19.19854874,19.09783815,19.76897451,21.56588969,24.148725600000002,27.0383667,27.79665713,29.95958021,33.64085004,35.97836667,36.07659785,36.40875014,35.71135697,33.74994426,32.97543953,28.86954774,23.45875284,17.94806787,14.22687768,12.78810405,11.97466003,11.51875109,12.25556516,14.49151499,17.39883308,16.84499619,18.52541459,22.39888361,27.165851399999998,32.84923914,32.39791445,34.42819778,35.96787821,38.19929732,43.43153874,43.98334215,40.29392057,37.22866916,35.79084092,31.45834139,26.50252788,21.12614153,16.79560413,15.10459025,13.91937683,13.04073671,13.92574482,15.79682837,18.30463971,17.53520084,19.75058403,22.57338798,25.69629021,29.54612454,31.87579266,31.86305667,33.03050393,34.75073565,38.03943755,39.53095671,38.63956277,35.18393744,33.83345949,29.99648601,24.72516261,19.32482048,15.73849971,14.637693400000002,13.55228085,12.75521168,13.71330006,16.295333300000003,19.25578932,19.21110635,22.02923687,23.43486842,25.60892208,27.34791887,28.13407149,28.88529827,31.81022196,34.41621098,37.14055185,37.75434062,36.9952475,34.63730691,33.39322971,29.17351677,24.15002774,19.27150416,15.70512573,14.67545541,13.72455553,12.90456515,13.78254528,16.42099856,19.91427887,19.510241399999998,22.01758898,23.91466178,26.35799052,29.79991664,31.88929565,31.72420949,33.33672048,33.52683267,38.26460045,38.51956983,36.95299043,34.14021116,32.97117636,29.04351699,24.06779681,19.23582914,15.70985267,14.63788961,13.61209003,12.944485499999999,13.9804703,16.17922893,19.20370379,18.73785935,21.48590628,23.336334,25.15274558,27.11975927,27.91450956,27.91773816,28.19462984,30.0971966,35.93288102,36.26505114,33.68285738,31.61201154,31.03908852,27.02837769,21.73777194,17.25784539,14.23952448,13.29495692,12.49613967,11.71528479,12.42855334,14.89810322,18.0257859,17.21680127,18.68759324,23.38831251,27.80486238,32.64603422,35.34789984,37.21753856,38.84638871,41.12627234,46.55390585,49.82901557,48.21158142,44.05843806,41.42829707,35.60340435,29.50748849,24.77992376,21.14660115,19.51816127,18.48577964,18.11750639,19.13535044,21.93683856,25.42482114,24.33198819,24.44691527,27.83630993,30.12916142,33.57467288,36.72805941,37.91466416,39.62588793,41.52715256,44.70315707,47.98063917,46.56275325,43.26481152,40.95736895,35.55103341,29.60336511,24.76449432,21.58552878,20.68282587,19.95614351,19.24476573,19.26568913,21.34775477,24.75964251,23.92463295,26.48008829,29.47370424,32.4463968,36.66471842,37.95412074,38.63462178,40.84042622,43.17380454,47.00920832,48.16641684,46.57452602,43.52222465,41.67152937,37.09795589,31.03603832,25.86408768,22.77224055,22.05299643,20.28479964,18.97185182,19.81959737,22.52784882,25.77646983,24.15657411,27.32378472,29.75254022,30.1516902,34.50067158,37.52288106,37.89927039,39.832820899999994,39.83984888,45.25653017,48.70951554,47.30015597,43.50404823,40.84012299,36.33704334,30.64083042,25.57454921,22.33538207,21.46195052,20.70517626,20.10910017,20.68057835,23.30331677,27.20732361,26.0254458,27.15254462,27.97613817,28.79441615,32.04778194,34.9346939,35.50929365,34.62803141,32.79183803,36.8345672,39.51998664,39.14559512,36.71855202,36.11475228,31.97455896,26.94459491,21.78247275,16.76783112,13.64416187,12.28983101,10.90981414,11.08831411,13.400608499999999,16.28798424,14.82389917,14.63494642,13.8755679,13.59444873,14.61036633,15.027104099999999,15.94669914,16.79341011,19.43660816,25.08011124,27.24581696,26.35738404,24.31993004,23.74294007,19.96151259,15.65776713,12.23037859,10.13630831,9.852406488,9.749430537,9.742991196,10.96717958,13.53255257,16.51491305,15.14169227,14.8032255,13.541507000000001,14.07317185,16.99793501,18.60229427,18.43940211,20.24405877,21.98371554,26.60855405,29.20508916,28.17846906,26.55106374,26.03022626,22.31984561,17.63758815,13.6498342,10.88336111,10.09908143,9.764075135,9.656336568,10.78043867,13.307550199999998,16.39779195,14.45277192,15.27363633,18.41810412,21.10561055,24.35187701,26.71836176,28.06757325,29.49988971,30.97894044,35.79538949,39.44728094,38.11430159,34.75503449,32.32734924,27.36855687,21.61665524,16.03312188,11.60190957,10.31413046,9.859006368,9.660153795,10.74947275,13.236218,16.19159033,14.441587799999999,15.46763711,17.64190484,21.3702122,27.55053516,31.35918266,33.06369954,31.33321125,33.32205804,39.000308600000004,43.08962933,41.76328553,37.76279559,34.22595608,26.76176042,18.86678888,13.12717729,10.30710248,9.814894203,9.676724842999999,9.741332307,11.03137678,13.62741245,16.60870269,14.67424246,14.85076247,13.79824229,15.45411627,21.23917784,23.74930806,26.89306235,28.37760702,29.44561016,32.04990461,32.1963149,30.77974896,29.45344083,29.33512461,25.28274536,20.46410231,15.90861606,12.72362144,11.89867224,11.42364148,11.12140269,12.24302538,14.99043018,18.39923204,17.1887607,19.48196895,22.01682197,23.95897016,26.93633615,27.86443968,28.22811084,28.09356251,28.14925121,32.06130278,34.44054134,34.80556815,34.56040941,34.44963846,30.26124819,25.23105225,20.85251411,17.85236963,17.04454443,16.011253099999998,15.18980004,16.24941954,19.08242655,22.59504272,21.23156121,22.94886759,23.91851468,26.93696045,29.88999608,30.20051147,30.74489447,32.01078693,33.88970115,37.98196509,39.23868909,38.55008981,37.43289083,37.21382835,33.03301902,27.64516316,23.32684445,20.071124100000002,18.44243448,17.44790406,17.13262605,18.17549613,20.85733023,24.467232199999998,23.25098151,25.89874596,28.57440828,31.38172928,34.77035691,35.87551559,36.8689044,38.03264145,39.49203525,44.25416907,45.24252773,43.76351267,40.81179702,38.60420882,33.58994178,28.14932256,23.0297607,19.34981084,18.51348129,18.06538518,17.13360713,17.70760038,20.41651182,23.94118616,23.31774732,27.36741527,29.54869314,32.06995397,35.21390447,36.32300522,36.32610894,37.53071174,39.71157935,44.49570681,45.98954484,44.69892957,41.43516452,38.92143111,34.23624833,28.96389033,23.92163625,19.85207946,18.52207898,17.56388357,16.67600361,17.37880155,19.99556441,23.46194576,22.30978524,23.78792627,27.31365302,30.22006137,32.83275728,34.92864699,35.81042651,38.37963456,40.4815355,44.80829135,48.64399836,46.62113543,42.83175243,40.46576714,35.35774614,29.26279352,23.792885100000003,20.13696236,18.13450554,16.20805436,15.12406881,15.92070989,18.09023283,21.07798025,19.84499798,22.36237023,27.06027117,32.29754277,35.31841443,37.57205909,27.30212997,18.45251268,21.26361522,33.50266284,38.88181401,38.23839714,36.86421314,37.15587428,33.165730100000005,27.3894446,21.62325512,17.53921428,15.1237299,13.43146739,12.55200675,13.04227074,15.16639722,18.165203899999998,16.33477203,18.37877241,21.05996436,26.20339281,32.00627405,35.30052341,38.25384443,39.65583711,32.73606014,28.286956800000002,27.754792499999997,28.87545197,30.46175964,30.96047862,26.78780319,21.86572041,17.48818116,14.41231644,13.5722767,12.64322778,11.89221506,12.8345886,15.19017462,17.64663177,16.86989736,18.89386622,19.87082669,23.55618132,27.88992948,29.1366288,29.62248692,30.71678255,32.49898178,36.77482937,38.61350217,36.96831285,33.7431125,32.76554555,28.354008,23.37662894,18.66262073,14.99001991,13.70108137,13.03652706,12.33957983,13.07865926,15.76329386,18.66105102,18.78496821,21.05295422,21.46211105,23.23549856,26.23269984,27.20907168,27.37711887,28.01018997,30.09881981,34.4475158,35.80198937,35.44557806,32.86272431,31.68580533,26.93685342,21.66083876,17.02212267,13.73814772,11.97284061,10.53838365,9.967369247,11.001142199999999,13.49309599,15.96842523,15.41926178,17.20838196,18.85007513,23.45850311,27.74674778,28.5118343,27.87680108,28.79222213,30.45979752,34.83239577,37.11855821,36.56067222,33.47690547,32.54095344,27.98949846,23.14310025,19.05083631,16.17227231,15.33678113,14.47291047,13.79108945,14.89366168,17.35547009,19.97376696,20.29304058,22.75436736,23.2372823,25.11787325,28.27580835,29.64838698,28.04750606,28.48118946,30.63679914,34.04565452,34.54893989,34.40269014,31.04597381,29.94343725,27.10290282,22.34150034,17.66932109,14.28292314,13.19119612,12.12371027,11.81977692,13.26331317,15.59706609,18.11959338,19.22578662,20.77187072,22.74478863,23.92140437,27.95253914,29.81407962,30.03904631,31.11074181,32.59095198,37.31245196,40.15180911,40.88928317,38.67347187,37.62507218,33.01321938,27.79669281,22.93475811,19.30095389,18.38084156,17.8428444,17.296463600000003,18.20674746,20.35142276,22.98570204,23.558928299999998,25.38868233,26.45520495,29.4361206,32.9363397,34.25078589,34.31418041,34.99452092,35.79597812,37.71552618,40.84206728,38.91015782,34.94238186,34.89910806,30.95298686,25.91035818,21.04642569,17.54137262,16.60615193,15.46581768,14.18963296,14.78228426,16.96778961,19.1693309,18.89870018,21.97934535,24.08033658,28.19188286,32.58709908,35.62004675,38.57347479,40.52739575,40.1154206,42.39141564,39.20206868,36.20738247,36.692099,37.08243725,31.67802818,25.40125778,20.12608148,15.07986746,12.15617454,10.72558833,10.08425846,11.03699559,13.45868743,15.84761177,16.18425911,20.90181699,22.36142484,23.83703294,26.6703075,27.54265098,27.63990108,28.70028761,29.59728252,32.91759249,33.77614757,33.7491059,31.5023822,30.57399327,25.37905008,19.93109964,15.62701527,12.43333379,11.43550343,10.79708107,10.44641344,11.50526593,13.87464035,16.58389071,15.97748669,17.29698089,18.84133475,20.88788589,21.85599897,22.60936625,23.99223711,25.8927704,26.91683975,30.92769327,32.55156677,32.808230699999996,30.87221861,30.19601642,25.63753346,20.53819932,16.35457167,13.47970002,12.7620256,11.45034423,10.51836996,11.36470634,13.53988378,15.70616031,14.65645846,17.25686432,20.03955171,21.46567856,23.459305800000003,25.41033708,26.56256894,27.54452391,28.29591123,32.32476281,33.91098131,33.327980100000005,30.99287154,30.88614971,27.1375076,22.39569069,18.19866707,14.81983222,13.21069252,12.36960036,12.00311086,12.83212702,15.49410798,18.04474718,18.11625776,21.83748363,21.55145915,23.535150899999998,26.07007526,26.2458461,26.65073975,27.98280939,29.53333505,33.34173282,35.05802246,35.3525376,33.17759205,33.19476957,29.37079964,24.28673442,19.86231821,16.45752978,15.15548067,14.46944999,13.68080012,13.76551046,15.92083475,18.74228304,18.57443207,18.83182736,20.66668292,22.17616445,24.4346609,26.05514526,26.47803698,27.02943011,28.3905749,32.74330217,36.34355403,36.48794868,33.28140636,31.90740072,27.0443066,21.43599693,16.47820346,13.09567625,12.17609904,11.638637,10.74417501,11.06655235,13.27315948,14.96973866,14.13540692,14.57893664,17.35042206,19.71214419,22.42057403,24.05040524,24.77112987,25.63428702,27.33108026,32.30772798,36.49123079,35.86659683,32.55756017,31.3961955,26.60136552,20.83205448,15.81040272,12.35404605,11.39024966,10.88534107,10.35180328,11.15092377,13.59084555,15.433299900000002,15.09283533,18.02416269,20.04600888,22.38800273,26.05807061,28.49267681,28.86294786,30.61234392,33.84403713,35.81055137,35.62514828,35.21153207,34.61543813,33.88449261,26.91482411,20.50910634,17.83952661,14.46213661,13.37929267,13.02794722,11.45223501,11.68581722,14.78107131,16.13347572,16.83363369,15.80754872,13.03686597,11.428974900000002,12.72938296,19.93919787,22.68110871,23.29284615,19.85102706,20.42817756,24.74672816,28.71429005,28.25215581,29.17046655,25.65679797,20.91086061,16.79594304,13.899488,13.18104657,12.79368719,12.43260245,13.26047701,16.01605139,18.68036904,19.18863108,23.65887188,24.20882018,27.73294154,31.971580100000004,32.69578304,32.48248208,34.35233484,35.64869379,39.28107101,41.1891674,40.2875169,36.31977663,34.50662931,29.92381599,25.04586321,20.80528038,17.49492374,16.59803585,16.01911944,15.49904897,16.23029772,17.56495382,18.90858216,20.63609159,26.28071843,29.21120742,31.52690877,36.2961776,39.33740187,39.53782415,39.71002748,39.64818483,40.25603369,38.11537184,36.16516109,37.21755639,37.22727783,31.37332781,24.60267242,18.86764508,14.54361836,12.61497316,11.71284105,11.11633684,11.97373248,14.42715725,16.46311292,17.05831499,19.69045379,21.77301887,24.8721972,29.29805828,31.62936744,32.96946396,34.69957767,37.41687275,42.639196500000004,44.79739263,43.36800153,37.65243491,34.27625786,28.34928107,22.23317313,17.03614296,13.24540431,11.84583753,10.7396978,10.00061837,10.95879594,13.43269818,15.30497685,15.59833256,16.6214565,18.17481831,20.66438189,23.87452739,26.23045232,27.47893539,29.6183843,31.44763889,36.33263747,41.07341979,41.91975618,38.19071748,38.35781928,33.34251767,25.14059823,18.59822732,14.51315189,12.56347627,11.18799012,10.63256571,11.42860031,13.683404399999999,15.52555551,16.77410993,18.3492335,20.46269315,22.53375303,26.12774393,27.64316535,28.75604766,31.15799337,34.48836371,39.0808628,43.40478248,44.23968501,39.26203839,37.42745039,32.20673199,25.730235,19.8833843,15.63318705,14.21478385,13.00543628,11.74141674,12.25313925,14.462796599999999,16.51466333,18.50367066,24.16677716,26.85289227,28.15487003,32.235932,34.08339869,34.93654901,37.26204315,39.73325192,44.48924963,47.58025839,46.90662479,43.58945423,42.12069573,35.78759448,29.188411100000003,23.39332485,19.30637649,18.13596821,17.21901312,16.69471517,17.39230454,20.52903084,23.42926743,24.83120661,30.79368005,35.13069248,37.93055738,39.61557786,41.7406319,42.24491616,41.609294299999995,40.98551654,40.32518972,33.89350055,30.99545798,30.229871999999997,32.04926246,28.96446114,23.08343378,17.73573014,14.73647753,14.03926274,13.97265747,13.15093686,13.07978303,14.80128121,16.31994906,18.13523688,21.08047751,21.86236695,25.53268457,32.22116255,33.91488773,34.35253106,36.09454238,38.18921913,42.90388733,44.63193188,43.552923,39.13182456,35.57896697,30.97134167,26.31394971,21.41560866,18.84627573,17.77925367,16.75630809,15.70605329,16.19720915,17.93527838,18.83054306,21.53433513,27.89877689,29.3643603,29.59030805,32.44026069,34.74427847,34.94989146,35.121720200000006,37.15760451,41.47897344,44.27646596,43.76260295,39.0215709,36.41440463,31.41688701,26.87773992,22.3264098,19.30739324,18.77738727,17.60952975,16.38614406,16.73229879,19.04118623,21.11934543,23.29079484,27.73856036,28.44920679,29.92697324,34.51494159,34.21832162,33.30989286,35.45167848,38.48350239,42.11452395,43.52484677,44.00340935,40.08099419,38.03570951,33.10442258,27.381738800000004,22.30908959,18.72296502,17.57892059,16.4281514,14.87593119,14.76030845,16.61057562,18.76349184,23.00460981,27.34410164,29.90442662,31.12403076,33.12299142,34.06991354,34.80053798,35.87223348,39.14045792,43.75764411,47.59515272,46.15966118,42.49278621,41.78474406,36.97610784,31.19720022,26.55507719,22.9811178,21.68219025,20.91771021,20.3337101,21.21416964,23.39177298,25.03801472,27.36727257,27.83527535,30.84084243,31.96590776,35.88620025,38.31996809,38.84954595,38.97249992,40.58427957,44.00995571,46.20817922,47.20923816,44.654050399999996,43.16030156,38.38644849,32.97499359,28.11225621,24.5563484,23.49483812,22.46677317,20.79488111,21.26256281,24.00973572,26.05996139,29.177334000000002,31.48902191,34.91694558,37.27556399,39.54358566,40.31120511,40.95160743,42.41449739,43.97758062,49.38345239,52.48277343,52.41408117,46.80846497,44.58264684,39.48044087,33.68203686,29.0412873,25.54283411,24.196226899999996,23.64631427,23.20053704,24.21165635,26.89684389,28.91794091,31.72431651,34.7179503,36.65387321,38.245603499999994,39.72210347,40.05116988,40.00204538,41.96340456,44.29036139,48.13841195,50.41528104,50.24766195,45.03311534,42.96640781,38.39031923,33.07352801,28.26523071,24.73896884,23.60955116,22.75470629,22.24400051,23.24677185,26.03283054,28.28893676,30.31108619,34.97258078,36.80171051,38.13037319,39.74655870000001,38.86481486,39.76864154,40.72107543,41.59104653,46.46668043,48.12046742,46.18409858,42.31507109,42.03218601,37.30654773,32.25696243,27.94592142,24.97852661,24.16716959,23.33139302,21.95444418,21.90391052,24.2442098,26.51098286,30.80534579,35.13813071,37.04492496,37.41615924,38.57755958,39.34985246,39.6582987,42.09317246,43.68622272,47.05553234,50.61160068,49.41687987,44.99769005,43.88459369,38.66726442,33.07953924,28.35600581,24.55736514,22.93566783,22.22553869,21.26530979,21.79588655,23.91505421,25.56466722,30.89524685,36.14095559,37.57163099,39.32964255,40.18018859,40.01838453,41.4728195,43.34524086,45.61153232,50.08100609,51.82656707,51.53447783,45.98736867,44.54299406,39.85772207,33.98661236,28.81444767,25.32568025,24.25229019,23.71356168,22.55014571,23.03548655,25.9673312,28.0949895,30.56184593,32.5189598,30.62054918,29.36405706,37.97777327,39.4759815,41.51231175,43.10329287,37.85613929,34.88856609,36.92646605,38.76326591,39.1704071,40.42750568,36.79111502,31.71653936,27.20049185,24.10980416,23.50561199,22.39763499,21.328276199999998,21.30822684,23.61722129,26.60236442,27.88703981,29.294455100000004,34.65102396,38.35280694,40.36725057,40.66695642,32.79906222,31.20602979,29.01611858,25.30354389,30.25762718,32.95795877,32.20669632,34.09422606,30.5935967,26.99832149,24.43587386,21.54015015,20.33940027,19.54498889,19.43143529,21.09480102,23.74101362,25.88643809,28.4591423,29.00257991,35.16963176,37.91395067,40.16370674,33.40962239,32.30210916,40.70115093,41.18502909,39.251871,33.08619264,30.57360084,30.091631300000003,32.28134631,29.14160546,23.94309477,19.54459646,16.89105264,15.95156879,15.84026271,15.84315239,16.88234795,19.80010097,21.12087947,28.14996471,37.13464764,34.68718059,34.88087813,39.2743106,42.4301052,42.05355534,34.33230332,29.48849154,29.79634914,28.68507221,33.13783223,36.23435279,36.74027811,33.34107284,28.68232523,24.33327249,21.199025600000002,18.59787056,15.86828544,14.04218809,14.12614926,16.7482812,18.98753099,24.604188600000004,32.07792734,36.46572314,38.77436084,41.68595991,42.55382618,43.7141741,46.27742444,49.8930344,41.94704757,32.46428781,35.13012167,33.22502199,34.63643288,30.40887143,25.07504538,20.40878819,16.96033355,15.92165528,15.34703769,14.91344348,15.40975439,17.260324800000003,18.49833725,24.40510415,33.13463931,37.64817174,38.12045552,32.35435524,19.71669276,13.00231472,15.2532659,18.80967317,21.21459774,27.25994427,35.24681466,33.3800478,34.72415775,31.04936294,22.86710043,14.59195802,11.20591682,10.1412493,9.806813811,9.699503345,10.83418309,13.50231798,15.04966856,14.96565387,14.99440794,13.69262639,16.67636037,23.28624627,25.79395059,29.27743811,28.48493534,25.4640815,31.66324088,34.05642837,33.63692579,30.14127309,30.904504499999998,26.72926047,21.89352909,17.5452612,14.16185995,12.17551041,10.84547424,10.28792716,11.31595643,13.82201969,15.42427412,18.20471399,22.22496788,26.91353981,29.35249835,31.31831693,33.38456069,33.85896713,34.71363363,36.39035966,41.50986801,45.65353965,46.12104297,41.48721437,40.47782531,35.74312557,30.23436705,27.61039784,22.94995568,19.81312235,19.71282203,18.29737985,17.80559967,20.66272299,22.88211962,25.44911583,27.13119311,28.80015983,30.05390496,31.90957691,32.29026506,33.01601987,34.49935161,35.68055159,41.54830785,45.7063922,44.87207829,39.21377009,38.59445171,34.27732811,29.11863075,24.46730355,20.98733001,18.8329868,17.09133222,16.26434954,16.62964392,18.90619194,20.7486998,23.65230767,27.25100768,28.83399758,29.05570001,30.83433174,32.30662206,31.70417796,32.22048471,34.42618214,39.12592034,43.06743947,42.12767021,39.63949796,39.4963341,34.59114344,29.40429849,25.03776498,22.41604329,20.97751938,19.75675581,18.68580948,19.14562485,21.73518551,24.28926735,28.39726397,33.27182762,33.5108681,34.87040751,36.80843525,37.0250183,36.02822252,36.40172216,36.68846015,40.54714187,42.10576574,40.39587978,37.38703059,38.27005872,33.63517772,28.51056783,24.22485609,20.95500845,20.06038592,19.61944265,19.03617389,19.960085600000003,22.72638032,24.96288312,27.59657378,30.84521262,33.27682212,33.95336324,34.54348161,35.65119104,36.52959927,36.80932712,38.16899139,43.1385933,45.98087582,44.47574664,40.51119929,41.05112291,35.82353708,30.22405698,25.5425487,22.20422285,20.87657691,19.83511599,19.18113933,19.98753753,22.52890122,24.29237108,25.59188726,29.819341700000003,32.80277243,33.63196697,33.39913394,29.02589352,26.46167997,33.30165194,35.81006975,40.59783608,43.37470844,42.81484248,38.91365396,39.42917586,34.8642714,29.759764399999998,24.80106122,21.326563800000002,19.92294791,18.87101637,17.73498096,18.12151983,20.58837624,22.39157024,24.01250054,27.76706471,29.37096018,29.33417924,30.34315803,30.96327911,31.02553202,31.73655305,34.00095371,39.62665496,41.43700178,41.30074103,37.51298126,37.30640504,32.21046003,26.99336267,22.57467228,19.41689771,18.01856172,16.53774507,16.07184711,16.98156018,19.25652065,21.22034142,24.61993913,26.51121474,27.48689091,27.02332968,28.18473002,29.97203079,31.43813148,32.25979859,33.10162209,38.23277834,43.35216182,44.56796657,39.9078098,39.05424923,34.25761766,29.030781,24.43344795,21.22663806,19.72475532,18.61884747,18.24640025,19.358355,22.17147318,24.29650938,25.57444218,26.23796192,28.41114155,29.77467656,30.70993293,31.36135884,32.37130088,34.6414809,35.82681918,38.69441312,39.1408325,36.97698188,35.26013928,37.41812136,33.7444503,28.27286516,23.27632862,20.78820989,19.9834349,19.37658494,18.92575968,19.32351834,21.79156988,24.70584458,27.02093946,32.0611244,33.19006047,35.00943308,31.81168464,24.21354711,22.26699306,23.41546121,25.08241227,26.70480525,30.54122576,31.34052462,32.41903406,33.69241829,28.1416881,22.650053600000003,18.53253176,16.22783615,15.52123883,14.93887977,14.60039516,15.72164327,18.69686874,20.86498253,22.40960396,27.03613701,29.60759259,31.46897255,34.57944203,36.75902534,38.3786535,40.44755504,43.8594428,50.17267305,53.68903511,53.22909489,48.90401576,47.39935037,39.38968362,30.80118965,24.12175529,19.47065997,17.97275499,16.91656029,15.61934514,15.99587715,18.53360201,20.4948185,23.44107587,29.1719114,32.424046399999995,34.94027705,37.41330524,39.01793205,39.99508874,41.2337255,42.41597789,46.76372849,48.59294741,48.83059656,44.34485498,43.88500395,38.44877276,31.84636076,25.4864319,20.13805044,18.20940525,17.11152428,16.10300925,16.44274248,17.74759209,18.77644188,21.71601018,27.48202128,30.86437011,33.12618434,35.45847458,36.18481802,37.34338220000001,40.21402635,43.65841404,50.14090445,52.56118712,49.00775873,43.55850615,43.4380316,38.59448738,32.99723697,27.40590861,23.20487154,21.61856385,20.18087831,18.22390715,17.69600601,19.41561341,20.78947635,23.22520631,28.01661149,32.96857209,37.38346308,39.28107101,40.25945849,40.26686106,40.91414865,43.86859344,50.15763603,52.60067937,51.711265399999995,47.43302759,46.68151541,41.15643557,34.01502752,27.57149423,22.64040351,20.12217506,18.33127112,17.16296766,17.91547874,20.48936022,21.44004605,24.29369105,28.29469827,30.95535926,34.69620638,38.40803187,41.19626673,42.65278869,41.53733778,38.10684551,33.94251803,34.6809018,39.8491779,36.99654963,37.90531731,33.82273914,28.89025709,24.40460469,20.78264457,17.86203756,15.31434153,14.04172432,14.82546887,17.5805973,19.51161489,19.95742781,21.62651939,22.984346399999996,24.98785563,29.47101078,32.36125836,33.10370907,32.24267459,36.14124098,44.5132946,49.4439929,49.92136037,44.74093691,42.12531566,36.77559638,30.62008539,24.23381052,20.03489612,17.80797206,16.52574042,16.02584418,17.07749031,19.88243891,21.92961437,25.32323651,33.17969687,37.72287524,40.10935584,41.87803424,34.97142134,31.13831861,37.74244299,44.57051733,44.01523562,41.06180757,46.437855,43.4141115,44.41278023,39.99817463,31.41515678,23.43146145,19.74751598,18.2119025,16.678233300000002,15.76966184,16.65024624,19.30198847,21.06608262,22.55478345,29.11197735,34.7653089,38.29688634,40.78323917,40.96093644,40.05218661,40.26784212,41.00890152,46.62630831,50.41438917,48.31573464,43.30318001,42.90331653,35.86866597,29.29606047,23.93961647,19.99176501,18.33660453,16.794783600000002,15.79656081,16.50608349,18.60236561,20.15644092,23.29172238,29.47839551,33.44784818,36.64868249,39.24644841,39.73453622,39.22695201,40.34056565,43.75193612,48.99844754,48.93371522,48.13746656,43.76146134,43.44297258,37.82845547,31.35727406,26.20924352,22.312425199999996,20.38841775,19.31604443,18.75016722,19.67680809,22.40180897,24.53173263,24.18509628,23.89939287,27.77155976,31.48643547,36.13285736,37.81079633,38.82009621,40.55433039,42.31196736,47.84728593,49.64866049,49.35940742,44.11113008,43.38057698,38.60920332,32.87490732,27.395295299999997,23.02592564,21.73197476,19.7806224,17.74575482,19.47945387,22.755473300000002,25.10174814,26.88544572,32.50367304,36.04432979,38.227765999999995,40.94884262,41.65554696,41.56489673,36.90325946,34.27852322,45.01479621,46.95728333,47.35406091,43.97474447,43.88145428,38.0560086,31.979767499999998,27.51778548,24.33421788,23.08651967,22.82643092,22.75211984,23.79329535,24.15288174,23.73480615,24.13138754,22.64784176,28.59856028,34.57489347,31.43898768,27.36597044,34.29266837,34.69315617,35.3268159,40.26348977,45.57316382,44.07734583,40.69478295,41.65915014,36.48627195,30.99766983,26.07412437,22.76767415,21.831097800000002,21.62025842,21.53385351,21.61100075,23.97311531,25.49898951,25.94166302,30.87337805,35.12122076,36.09912662,38.9489544,39.33854348,39.18813758,40.99794929,42.97357848,48.8355554,53.14288620000001,51.15216645,46.41281114,45.403243700000004,39.84241748,33.439107799999995,28.17238647,24.41803634,22.97080773,22.00396112,20.39931647,19.98948182,21.71053406,23.15476598,26.34644966,33.48316644,38.19194826,40.41846206,41.66603541,42.74046006,41.43011649,42.57194909,44.9728959,51.16527702,54.79522835,54.80088284,48.764419399999994,46.08420851,40.33910298,33.65130282,28.01452449,24.46461008,23.30527889,22.67941415,22.15240488,22.58651639,24.4171623,25.09359639,28.11411132,33.7930932,38.125146799999996,40.23571676,41.41356329,42.6974003,43.65135039,44.709596399999995,47.53780512,53.16088424,55.91158898,55.54138928,50.17033634,47.99990367,42.90568892,37.19087148,31.802534,26.36683793,24.0983703,23.16067019,22.51163451,23.44517849,26.31127409,28.67740208,33.25734356,38.16852762,39.02506706,41.54591762,43.97881142,43.96875107,43.54346912,45.59927795,46.22275247,49.72737743,52.44445845,50.83041344,45.9596135,44.15233472,37.61387021,30.86991758,25.94023602,22.64436344,21.46837202,20.78325105,20.51208521,21.54221931,24.96917976,28.35345504,31.30814955,36.19263086,39.67658214,40.5775905,42.17440448,45.84102972,42.45272316,37.07728221,46.80186509,51.88163147,53.24851994,51.96983796,47.98670393,48.29477558,44.82491591,39.37113261,33.82081269,29.97078216,27.63562008,24.48917234,21.93054192,22.31010632,24.96047505,26.27072942,28.83339111,35.7428045,40.78058138,43.08087111,46.0588079,40.28785581,27.29815221,22.10864948,23.29281047,28.46765078,33.87580574,38.39426132,35.08613438,36.11962191,33.12903834,28.07467259,23.62877999,20.91713942,19.76285624,18.41300259,17.66764436,18.67970906,21.65876961,24.05666621,25.83811626,28.84425416,34.48542051,38.36507915,41.96802449,43.71770594,43.74542543,45.75241298,41.27575068,33.60471125,33.09270333,34.32304565,33.4845221,35.16315674,31.25693805,26.40005138,22.52231919,19.88165406,19.57859475,19.41236699,19.08583352,20.05886973,22.36913064,24.04444751,26.64699387,31.6837005,37.76504312,41.58173534,44.07941498,44.78551286,33.55275057,24.82087869,27.77519861,39.26007626,38.67650426,34.57787234,32.80177353,36.13688862,33.323841800000004,28.58186436,24.14407001,20.67649355,19.68431768,19.08312221,18.64310649,19.90361204,23.18772969,25.66445025,29.11290491,36.32780351,40.29754158,43.40137551,47.6111708,48.18710835,48.70050759,50.00737284,51.81948558,56.88193173,55.63624916,47.76710633,41.66271764,46.32590679,44.30967941,39.57976014,34.37045775,29.87165912,27.492545399999997,25.60046711,23.31872838,23.22932678,25.91032251,28.09946672,31.40525696,37.90301627,42.78808622,44.585483,46.80159753,48.22314012,49.25489744,49.49643518,52.21533563,58.02224814,60.0,59.96222015,56.4972123,55.19311187,49.149263700000006,42.468669899999995,36.51047745,31.65307349,29.23041843,27.14378639,25.99506852,26.38153604,28.60403639,30.132621899999997,33.1422381,39.09811166,43.17685476,45.89190231,48.40984536,48.99951779999999,49.61171901,51.00152868,53.58511377,57.83845043,58.90297524,56.24689851,46.79572899,39.40538063,35.67461169,31.11698493,26.75692646,23.80110819,23.50263312,23.67012734,23.30035574,22.71838911,24.32535264,25.94135978,27.76710038,34.2219248,38.81039261,41.34879528,45.15125318,46.98964058,38.79237672,28.84692978,29.16013863,41.44408328,43.61185814,44.58450194,42.19261658,41.52545799,37.01831139,30.27079125,24.75570042,22.48981925,21.54004313,20.95418792,19.72316778,20.0142938,22.56939237,24.02830457,26.70252204,35.48275143,39.97493235,40.21195719,37.479054299999994,36.22919775,40.24133558,38.75329473,41.03644263,42.48784523,40.58427957,40.35843884,38.81235474,40.91894694,37.186412100000005,31.15715501,26.44245114,23.51781284,23.19049451,23.18519678,22.90133063,23.14761314,25.26119765,26.77949091,29.34051155,27.20008158,21.78395325,22.71615942,30.47519129,34.34803601,38.45606829,40.93277102,42.80617344,47.70385451,51.46339535,50.79805619,45.47996283,44.4505779,38.94986411,31.92759279,26.71764825,22.75199498,21.21948522,19.62595334,17.87725295,18.38997437,21.08829033,23.7158984,26.66192387,30.77279232,35.28108053,37.13958863,39.6740849,39.70255356,39.38005136,41.64352448,44.30607623,50.29291572,55.03671257,53.812524200000006,48.559181,45.88489217,40.48538841,34.66404534,29.60133164,26.32456302,24.12359255,21.922301,20.814466699999997,21.33339557,23.95606265,26.62710506,31.6777071,37.94643276,40.68729119,42.5268737,44.220848600000004,44.19892631,44.08756673,45.74014076,49.09749924,55.43834198,57.33443372,54.05720133,47.70201725,46.96491779,42.31243115,36.80604501,31.32646866,27.40358975,25.654818,23.80289193,23.27062061,22.94831463,24.32055434,26.2319685,30.35411027,35.86384985,39.39733592,42.02555045,45.35650941,45.95722328,45.54173412,47.25597245,48.985301299999996,52.27774908,55.63473297,55.86490821,51.19321058,49.65385121,44.04420374,37.59610406,32.22371331,27.75033312,25.37291397,24.00866547,22.74403944,23.12795619,25.8876867,27.2241087,28.80422678,38.75466822,43.41705468,44.52349766,46.8195599,42.90704457,33.12088659,33.35919575,29.15389551,30.99478016,35.44447212,33.22830408,33.977979,35.2509708,31.42400418,26.620184100000003,22.56156171,19.5096171,18.93919133,17.63831949,16.31937825,17.23262315,19.98411273,22.08772607,26.61745496,32.63986244,37.47746676,39.42430623,42.20760009,33.58655265,25.51502543,24.67644836,31.38955995,38.77475327,41.47003685,42.73585797,40.0408598,38.26237076,33.45954959,26.98590659,21.18876903,18.01749147,17.66339904,17.28813348,16.67887545,17.63252231,19.89917049,22.09016981,25.05615546,31.62273189,35.94877424,38.15536353,41.7356909,42.35281527,31.15719069,22.00797456,25.61634249,41.07978779,45.19771989,45.46055562,43.4465936,41.71653341,34.76513052,28.77722079,23.71486382,20.03671554,19.13584989,17.68105817,16.16701023,16.60294118,18.64824369,20.20290764,23.15917184,28.61677238,33.54078161,36.02251451,39.07568991,40.88755293,41.06264594,43.62216822,46.78411677,45.99924845,44.58626786,38.41662956,34.02869105,36.74529045,32.38073691,26.82201554,22.18472646,18.74708133,17.61662909,16.98675089,15.95181851,17.31661998,19.87929951,21.10725161,24.562573699999998,29.20177139,34.02988616,26.63209955,25.23472679,34.71830706,33.28006854,33.90129554,37.36728446,46.90295027,54.54858909,55.70321117,46.49363291,42.03602108,38.80336463,33.49064036,28.65382089,24.76454783,22.65401354,20.74689821,19.73895398,19.93728926,22.09693023,24.26138732,29.55993077,36.85290416,39.41076756,41.1118953,42.65357354,43.6503515,46.62919799,49.48091654,50.28460344,55.38837911,53.17110513,40.56933173,33.89646158,37.01458335,34.85182083,30.83684684,26.82105231,23.01188751,21.56958206,20.82493731,19.88056598,19.91042597,21.9654321,24.47286885,30.82296924,38.94709929,41.12871608,43.55076467,46.95271692,48.22936542,48.1097114,44.21949296,34.2253496,32.85706982,42.29676981,53.0273348,48.92720453,47.53225766,42.4641035,36.22764588,30.73265793,26.03862773,23.99027499,23.33706534,21.9053732,22.37913749,25.18986545,27.804487800000004,30.65456531,38.03861702,40.63167383,44.02748999,46.14025397,46.68615315,46.965256700000005,48.62913972,50.19498779,54.68497469,57.84797565,57.15864504,52.14015051,49.46930432,44.44836606,38.02563132,32.02858878,27.54224072,25.20053228,24.04298484,23.83546323,25.43745009,28.70562102,32.35433741,36.08999381,41.1827994,43.09560489,43.77628431,45.93847605,47.72907675,47.24956878,47.46670481,50.33610033,55.74072345,57.57538281,56.67182369,51.99855635,49.2184554,43.56344714,37.56569109,33.6387809,30.92631978,29.79854315,28.34756867,27.00526028,27.8503302,30.38302488,33.03375036,36.38274305,41.69990885,42.33208808,43.4682305,44.27086499,44.87605605,44.74074069,46.00620507,47.36870552,51.49355858,53.70351917,54.08549163,49.62648846,48.40693784,44.03157477,38.8117661,30.29851074,25.90479288,26.20631817,25.77076182,23.89015304,24.33036498,27.24428294,29.67055901,31.92019022,33.52981154,35.22002273,37.15589211,40.31373804,34.178651,30.42233874,38.42353268,41.68590641,46.91837972,50.07185544,49.55362224,45.70455492,45.01493892,40.93874658,35.08115771,27.87359031,23.43313817,23.47791033,23.19737979,22.03492704,21.62589507,24.0583251,26.83534016,29.6760173,28.12993319,25.95318605,23.0556251,17.8132163,18.71834511,25.12145859,33.23294184,33.70058787,39.57899312,42.52111218,42.15447998,40.20271737,42.07406849,38.55226599,31.10608622,25.26167927,22.794947699999998,21.95034156,20.76086498,20.94230814,23.17372725,23.94757199,25.30686168,28.32113346,32.98566042,37.58634693,36.84006114,38.71581813,39.8891696,42.74367081,43.94952222,43.95471294,46.68506507,48.59997539,48.30066195,45.2879777,45.855281899999994,42.28544298,37.01895354,32.22665649,28.08758694,26.43014325,24.901058300000003,23.74841618,24.665620999999998,27.56305709,29.96293365,30.43780388,36.4749273,37.94049288,39.55460925,43.78807491,42.61081703,43.09708541,43.53415794,44.86019852,50.26931669,52.18106976,51.87943745,47.532989,46.13816699,41.73508442,36.64593552,32.07935433,27.91747059,26.20212635,25.1230818,23.11077867,23.40896835,26.30035752,29.27390628,33.70486887,39.50714363,40.6534356,40.76525895,42.42361235,43.18741457,43.29395802,43.10636091,45.42350711,51.04968996,53.65211145,54.15967784,49.4889791,47.34865616,41.82828542,36.35675379,31.79374011,28.61024385,26.85517547,24.76477971,23.33064384,24.54293459,26.784431899999994,28.99300116,32.56178765,38.09737379,38.56164852,39.30800565,43.29836388,44.06769573,44.97237861,44.72441937,46.13517029,50.76172118,53.67736937,52.98181347,47.53791215,45.91268301,40.33089773,34.59922383,29.58088985,26.25876045,25.0748135,24.06943787,23.59751084,24.67603811,26.76406146,28.62207012,30.95118528,35.09132508,36.87716318,40.18288206,43.8438528,44.30796701,43.71101687,44.63949498,46.58084049,51.43699583,53.55289922,52.13893757,47.39326776,46.21288832,41.01416358,35.66266056,30.63883262,27.17616147,25.458569699999998,22.70335209,22.31392355,24.73017495,27.70518638,28.94730146,28.61846694,31.27177886,37.97818353,41.08949139,42.84707486,44.74075854,44.38887795,43.82506991,46.26037178,51.01508519,53.06393738,50.99594553,46.68568938,47.315585399999996,41.92615985,35.74442771,31.45008261,26.08587929,23.05673102,20.95404522,20.55937245,22.3161354,24.01119839,26.56264029,28.73476751,33.51416804,38.42026841,41.62834476,44.504786100000004,45.48884591,41.23857731,29.58233468,26.57296821,37.970941499999995,44.60640641,44.65337258,36.89680227,36.15201483,32.73086942,27.64173836,24.10903713,20.73319899,18.93487466,18.23038215,17.74038573,18.17870688,20.60432298,23.765022899999998,25.73101985,33.08373107,37.61294267,38.87428658,42.10521278,43.93446737,44.78412153,47.43702318,37.13751948,29.38760258,35.03832984,42.48110265,34.12228446,32.61818987,30.27769437,25.89127205,21.89745335,18.89518619,18.09108903,17.75756325,17.68810398,18.98788773,21.28619751,23.81305932,27.11180373,33.754671200000004,37.28516057,39.84935628,43.05573806,37.41858515,34.74142448,40.81270673,35.54914265,28.00606952,29.58156767,33.88859523,36.02554689,38.83092359,34.82793639,29.72569476,24.67197114,21.13461435,19.64198927,18.327222,17.67875714,18.5658344,20.82702431,23.26980009,26.36191478,34.02521273,38.26625934,40.05746652,43.19561982,44.24480438,45.08514737,46.1704172,47.97610844,51.25466079,51.66365708,50.87151105,46.07757296,45.72075138,39.65273339,32.88305906,28.15610082,24.48235841,22.42200102,21.34249269,20.957363,21.86910954,24.67063334,26.92179857,29.735558899999997,37.44796352,39.15622628,41.35644758,43.24217573,44.48031303,45.85446137,46.52450963,48.06882782,53.12743892,55.34391018,52.95304157,48.44115018,48.32531339,42.14548988,36.78340922,32.02794663,27.42044619,25.53946281,24.5274873,23.96646191,25.05977648,28.01263371,30.73861566,29.42475812,32.32667142,40.05516548,41.03735235,42.91353743,44.49647382,44.93235125,45.28476695,46.96042272,49.10226186,52.69113339,53.92748696,48.71388573,47.0094402,41.66785485,35.88752022,28.10658389,23.98517346,23.70102191,21.96530723,20.89996188,22.19211119,24.85118462,27.57961031,30.60784886,35.11499546,37.68275868,37.5741104,40.0560752,42.62382057,42.81482463,43.26302778,46.18074512,49.95450246,53.84698626,53.13061398,48.36839099,47.59169225,41.9917662,35.81980904,30.59637935,26.52978359,24.58413924,23.35413584,22.66334255,22.90805537,25.93977224,28.92605697,30.19840664,32.0149074,34.07956362,37.08989333,39.78601527,40.51098524,41.02092399,41.92689119,44.13510369,49.77122204,54.59881952,52.85498877,47.12561592,46.96333025,41.87751695,36.38195819,30.95489547,27.03000092,25.56525587,24.20817803,23.48156702,23.76275754,25.94795966,29.30899266,32.44646814,37.83237972,39.78603311,41.95123938,45.27902327,45.12606662,46.28290055,47.72636544,48.19574171,52.96344083,55.09868009,55.343107499999995,50.31410667,47.97007937,42.09115682,34.64305059,28.06848296,24.22870901,22.28855861,21.28776722,20.40629094,20.84798339,23.51287185,26.98449743,28.01573744,33.40942617,35.70896675,37.95317535,42.88016345,32.71790156,22.60761816,24.10962578,33.70693802,43.67002626,46.993315100000004,47.47507059,39.65480255,37.1507906,32.48688795,27.46896422,23.049257100000002,19.78897035,18.83072142,17.75132013,17.42241426,18.31159635,20.51185332,23.39814098,24.24058878,30.83875544,35.73294036,37.56604785,41.29376657,41.87068518,30.77172207,19.79350109,19.05274493,23.47739304,27.443706300000002,29.70093629,29.84586608,31.81104249,27.83113704,22.69996296,18.12419546,14.90609442,13.95603291,13.57677176,13.31350793,14.3763917,16.82812191,19.55356872,20.22986012,26.95742009,32.931202500000005,36.3407357,39.03489552,40.25269808,41.13429921,42.49815531,44.4612269,49.65065829,52.05244347,51.53428161,47.35978676,46.35080795,41.480757200000006,36.201068,27.88083234,22.51953654,23.13407447,22.33700529,20.80508417,21.31764504,24.04034489,27.01781789,26.28592698,29.31935625,27.131567699999998,27.77710722,37.05926633,39.271171200000005,40.34902064,40.6767849,43.23298941,48.59756732,51.14722547,51.59876421,47.89489425,46.3386071,41.11490984,34.95893508,29.44803606,26.04512058,23.44326987,21.02462825,20.066415,20.42441385,22.17270398,24.630053,25.04249193,25.83310392,29.272390100000003,33.14955147,38.67573725,41.13702836,41.50444541,42.97785948,40.89957542,39.45047385,44.09960705,46.81911396,44.09509415,45.26457488,41.14088126,36.13999236,28.88123132,21.99527426,19.43910542,18.51658502,18.34860918,19.60053489,22.41730976,25.30973352,25.32782075,27.97578141,31.15883174,33.20465154,36.50494784,37.44259443,37.06961208,36.31694046,37.85292854,42.17449367,45.42261524,46.45066233,43.58404946,43.65836054,38.4444204,32.89014056,28.18303545,25.09281155,24.36357842,23.84422145,22.70399424,23.27044224,24.45638699,26.0678099,27.00604514,30.78954176,37.23603606,39.95937804,39.95445489,40.09373018,41.14578657,43.54175672,45.90936524,50.07681428,50.53136756,49.18980836,44.71580385,44.3906082,39.93151586,34.00113209,28.65596139,25.9563968,24.72776688,23.55552134,23.20109,24.28759062,27.18219056,29.25077103,29.99470226,34.19384856,35.249633,36.15675962,39.49265957,42.60052478,43.46569758,44.56495203,45.97579212,49.23804099,51.78764562,52.50143147,48.1939758,46.47939857,41.31618831,35.84586963,31.1279015,27.91964678,27.06770942,25.79560947,24.82528455,24.61687107,25.55721114,28.05745938,29.96416445,35.45310548,37.01957786,38.10763035,41.657705299999996,43.62916053,42.80358701,43.41261314,45.74420772,50.72984555,53.16999921,51.72401922,47.18027006,47.31107252,43.15593137,37.694370899999996,32.25658784,28.12267332,27.15778884,26.32411709,24.92999075,25.39706597,28.04882603,30.93827091,31.63177551,36.90374106,39.14261625,40.28799851,43.15346978,44.41670447,45.2192676,46.67559335,48.02262867,52.2826544,53.93929539,53.00749949,49.37130504,48.32977277,43.68950483,37.50804026,32.37642024,28.66932168,27.4149344,26.81166978,26.18282616,27.15247326,30.02950325,33.199443,34.63964363,37.05955172,37.64827877,39.63304079,42.28141172,43.16490363,44.68474875,44.79676832,41.76976055,34.10899551,31.53270597,34.02346466,36.19243464,37.66310174,33.89637239,29.62653603,26.30074995,23.78248583,21.72913859,20.19161649,19.78927359,20.97566429,23.74192332,26.66049687,27.57031695,31.45935813,33.55330353,35.45767188,40.57851806,42.77461889,42.33790311,43.24228275,46.73568792,51.45529712,50.37225696,46.6045287,42.67267751,41.50983234,35.79255332,30.19280565,25.56989361,22.05114134,20.85622431,20.08594707,19.48851533,19.86868619,22.77580806,25.83060668,25.11806946,25.7034609,31.86992412,36.686105600000005,40.33758678,42.05084405,42.54956301,43.8830775,45.67815542,50.96587149,54.95785293,54.13047783,49.35660693,47.81189631,43.52968073,38.28734328,33.72349124,30.38252543,29.29998473,28.67349566,27.60162179,28.00023665,30.07026195,32.48704848,33.51577341,36.50082737,39.85506428,41.76282176,44.86287414,46.11419337,46.352734399999996,47.17627445,49.34902599,53.78797977,55.91669051,55.74468338,50.79921563,48.49409192,43.88808984,38.60231805,34.03011804,30.81356888,29.20714047,28.20229997,27.41529114,27.59716241,30.19294836,33.4429607,35.35474944,38.92878017,40.08088716,41.30024159,44.32387806,45.96500043,45.20872563,45.98688705,47.37521621,51.29145959,53.9588988,53.75819114,50.40572013,49.08312221,44.51085086,38.85395181,33.71764053,30.28523964,28.45564614,27.01228826,26.17296203,26.76047612,29.08272384,32.482535600000006,34.05232575,38.89472837,39.74907378,41.76144827,45.04021467,46.29349602,46.595681299999995,46.79185824,49.522834700000004,54.51874692,55.26039497,53.02653212,48.70327241,48.80539217,43.92240921,38.64293406,33.94556825,30.26042766,29.17524701,28.4833478,28.00260903,28.51220889,30.44731127,33.29929739,34.56547526,38.946582,40.53825879,43.04783604,46.17922893,47.08705122,47.79509337,48.39430889,49.57170947,54.36134873,56.5149963,56.20719221,50.62339128,49.33525542,44.62736547,39.60132569,35.24387148,32.08131645,31.23405252,29.674072999999996,28.30814777,29.29144055,31.22054952,33.1051004,33.91026779999999,37.81295468,40.73950158,42.25196198,44.62256718,47.57554929,49.33199117,50.85358436,52.43216841,49.82587617,44.42610485,50.90666879,50.67941891,49.85470158,44.99649494,38.68920456,32.508453499999995,27.76743929,26.288691800000002,23.81200691,21.81862938,22.58903148,25.33886217,28.60617689,29.74779543,33.02190624,36.62888286,39.36567432,43.32499529,45.04811669,36.85037123,27.98653743,35.99194101,47.02226538,45.44978177,39.66117054,37.98392721,37.91386148,33.26751093,27.60308447,22.89012866,19.08344328,17.63179097,17.05585341,16.74424994,17.89583964,20.81719584,23.78589279,23.68004501,27.56170143,33.85220672,37.36095215,40.24379715,43.56439253,43.9333436,44.66607288,39.29419943,38.85288156,47.50887267,46.94699108,45.28207349,45.630119,41.39560092,36.29243172,31.05439311,26.104287600000003,23.64321054,22.06014927,20.80030371,20.68987169,22.69379118,26.06340402,25.23947156,31.20240878,34.8220857,38.43145253,43.0389708,44.274485999999996,47.91019884,52.35198879,54.457814,58.85770364,59.65418418,58.4645649,54.32294457,50.49028778,44.76273435,39.62353338,34.3689059,28.82113674,26.28344757,25.77862817,26.40574154,26.39364771,28.22486442,32.14612014,31.23415955,31.75415867,26.45231528,22.15363568,23.370760399999998,26.40465345,32.62958804,35.97069654,36.72959345,43.05570239,48.58759616,50.29848102,46.65886176,44.55037878,39.32603937,31.94164875,25.94260841,22.731749399999998,21.9553539,21.07216523,20.52885248,21.516586800000002,24.333326,27.77591211,26.12858229,28.37926592,34.21327361,31.55179211,27.13982646,25.2537594,29.56975923,41.55235697,33.56470170000001,28.02522699,29.8440288,32.19485222,32.28901644,33.76628342,30.48411005,25.43245559,20.72101598,17.60867355,16.5184092,15.84136863,15.38665481,16.60524221,19.69783851,22.82867844,19.57493807,19.86961374,19.26802584,18.60591528,20.36332037,23.74324331,28.92347054,32.89722204,37.25323142,41.69127549,42.87119117,44.17862721,40.57789374,38.49465083,34.19235021,29.00475608,21.362274499999998,15.86653737,15.28214483,14.72679176,14.02247764,14.83652813,17.46420755,21.0454803,20.93679635,25.03658771,29.17567511,34.65867626,39.24591329,42.81380789999999,43.25810462,44.08555109,45.81125892,50.48042363,51.28767803,50.17427843,46.95783629,45.11443655,40.36216688,35.20446842,30.53501831,25.88062305,23.33836748,21.83008106,21.14135693,21.88090013,24.53758334,27.42235481,27.13212066,29.4016407,30.58546278,33.90461331,39.67934696,40.79333519,42.54412257,42.75378468,45.65773146,51.55975358,54.66415832,52.78263983,48.51822608,46.57142229,41.65422699,35.63997125,30.39429818,27.04846274,26.24135103,23.3592552,20.90078241,20.99025537,23.11620128,26.52500313,25.5305619,28.20205025,32.98831821,38.16103586,43.21591892,44.80912971,45.42575463,45.96180752,47.51800548,49.19223426,50.81161269,49.29594155,44.9024199,43.81128152,39.71882138,34.54182272,29.41410912,25.83237258,24.11544081,23.00502008,22.50947618,22.83984473,24.56207424,27.37133952,26.10023849,31.88472924,37.33449912,40.35578105,42.67174997,44.74006287,44.46176202,45.6805278,47.97086421,51.37559912,52.94692329,51.66426356,47.83212405,45.7280826,40.73445357,35.75332863,31.55068619,28.435989199999998,26.91915861,25.29237762,24.09457092,24.77919243,27.72571736,31.74272483,32.21165516,36.48288282,38.73995228,42.39562529,44.80599032,45.72125084,45.41615805,46.86236993,49.22089914,53.718467000000004,54.462523100000006,51.96958824,48.31279146,47.24084624,42.55134677,36.5126358,30.89533602,26.98513958,24.46293336,22.79694551,22.310284699999997,22.92289617,25.90218861,29.93225313,29.335213800000002,34.89853727,38.04405747,41.62424213,45.37083294,47.03796239,45.84570315,45.73962348,46.79972459,41.70238827,39.80968565,45.64726085,41.938360700000004,40.02851624,35.19761882,29.95585217,25.63116546,22.09577079,20.87118998,18.94077887,17.27614667,18.00777002,21.71163999,25.53468237,25.33277958,29.69207105,30.75151218,35.91588186,43.08406403,44.349474900000004,44.19084591,45.76791377,47.12937963,51.09738746,51.71781177,50.93899037,48.93016556,47.03484083,42.0497738,36.2113424,31.04042634,27.07819787,25.70957916,24.8785652,24.17769372,23.841010699999998,24.97729583,28.43306385,28.46936319,33.04472043,36.96549453,40.10468241,42.69449279,46.58879603,42.37138412,38.60265696,49.08055361,51.89675768,49.52272767,48.52999883,46.66034228,45.74308395,42.04117611,36.81389352,31.52337695,26.96778368,24.90173613,23.34311226,22.57911383,22.93047711,25.49007075,29.74215878,30.03082322,33.63239507,35.37453125,26.65912338,20.34134456,24.47527691,35.82159279,38.94098103,31.62180434,32.33116647,44.61677,45.97841424,44.07349293,43.76918499,37.95535152,30.19562399,24.95348274,21.81804074,20.66821695,19.70786319,19.32205566,20.49704819,23.39701721,27.00301275,26.43139188,30.76041309,36.62861529,39.81492989,42.42380856,43.50941732,43.53628061,44.60619236,46.34390484,50.85192548,54.07997984,52.69982025,48.95635101,45.95809731,41.23872,35.60971883,29.98517703,26.05914086,25.79655486,25.13362377,23.63009997,23.81227446,26.12417643,29.06900679,27.30712448,31.9051532,38.25148988,39.57191163,41.58005862,43.25130854,43.71749189,45.01361894,46.28900097,50.69500889,50.34432342,49.70977181,48.17503236,46.48177095,41.498166600000005,35.18609579,29.51178732,25.61463009,24.53421206,23.54777985,22.51678956,22.84000526,24.68130017,28.25434983,28.72656225,35.65062024,39.21435872,41.64653901,45.06663203,46.51617951,43.05213489,37.03746888,31.93893744,35.535853700000004,46.29294306,47.19425466,44.25149345,43.28325551,38.61052331,32.66583386,27.41828786,23.75362473,22.84524948,21.72721214,20.19755639,20.59765175,22.58808609,25.07540213,24.31086858,30.75119111,36.77445479,41.89701335,45.1750841,46.85273768,47.79798306,40.47836043,29.05058064,35.32991963,46.77774878,45.22258538,41.80550691,40.70393358,35.91436568,31.13690943,25.98903945,22.33670205,21.140821799999998,19.60458401,18.45533102,18.84632925,21.680923800000002,24.86978915,23.643478100000003,29.51246516,35.51007849,40.46467905,44.34246476,45.79333223,47.1924174,48.6783534,41.27867603,33.62411846,32.11458342,32.12510754,34.03288286,34.66222592,31.58081373,26.4226515,21.52439964,18.115134,16.60265577,15.33626384,14.06889085,14.64436463,17.32257771,20.92689653,21.90799532,30.18900627,36.56550618,40.07772993,43.33721399,45.39498492,45.37320533,46.26030042,45.98927729,49.13822228,50.12156859,48.24254735,45.58256420000001,43.113103499999994,38.45865473,32.77808531,27.5741877,23.53798706,21.83876793,21.02032941,19.60749152,20.75430078,22.67623907,25.61463009,25.42146768,28.16282556,34.31073777,39.28094615,43.04805009,44.13050162,44.55649704,46.06267863,47.02652855,51.34696991,54.44372235,52.39722473,49.26799017,46.54100933,41.70253097,35.86461686,28.60350126,23.87552628,22.86829556,22.21303458,21.00778964,20.73121904,23.22456416,26.7165245,25.23643919,27.01978002,32.55616884,40.06096266,43.33106004,43.48874364,43.69221612,45.1234445,45.98042987,50.11129418,53.02307163,50.23581785,48.84723896,47.26606848,38.00996999,29.51349972,25.30177799,22.19912133,20.97038438,20.0966139,18.72902978,18.81388281,21.34889637,24.90450095,24.75646743,30.16476509,35.47195973,41.47697564,44.89617677,46.01954754,46.37371131,47.17798685,50.15843873,54.73033548,53.55461162,50.07387108,48.01028511,46.48548116,41.69837483,35.74465961,31.20681465,27.89927633,26.04305142,24.65135099,23.92836099,22.88326122,23.83664051,28.17079893,27.83234999,31.98294258,36.03052355,40.63663266,43.70579048,45.2277761,46.09269917,46.94477924,41.01123822,42.04772247,50.93781309,48.03918188,43.09981455,41.37071759,39.19744877,34.39946154,29.18593167,26.20203717,25.12152993,23.64708128,22.88850545,23.80342706,26.55944738,30.2370962,30.12213344,31.91494599,32.80387835,42.21371835,44.96096261,45.2899755,45.44558994,47.31528218,49.48803371,52.28361762,52.02012191,50.41686858,47.3278041,44.94530127,40.32681293,34.92183306,30.23723889,26.14388688,24.31349069,22.3629767,20.05210932,19.98744834,21.92947167,25.50439427,24.77325254,30.50250053,36.30702281,40.0892708,42.74035304,45.15885195,44.36331679999999,41.35161362,33.26073269,29.12699654,31.15173242,33.58605321,35.52301068,35.16588588,31.37619965,25.985543300000003,21.66569057,18.67926312,17.06361273,16.36370447,15.78744584,15.98364063,18.37720271,22.03398165,21.15708962,21.4173924,18.93444656,23.04643877,36.6014666,40.90476612,41.37678234,41.18633124,42.82809575,46.36356177,47.70710094,45.90931172,43.26094079,41.13506624,36.91087607,31.64888168,24.53437259,19.31518823,19.37683466,19.44038972,17.836619100000004,17.82102912,20.0983263,23.43654513,23.34156039,26.11593549,25.98086987,25.89660546,36.44324789,39.81121968,40.58228177,42.22377872,43.36306053,46.65732774,49.02024498,46.54609302,41.54397333,38.328012799999996,34.18867568,29.62983597,24.97631477,21.31213326,19.50451557,18.41096912,17.34671187,17.36429966,19.15737977,22.7177648,22.29419526,26.35761594,35.59544882,39.75638717,42.33087513,43.35415962,43.15104389,44.81166264,42.5747139,41.63025338,45.69583239,42.39550043,41.47913397,40.46434014,35.95016556,30.04250679,24.94014029,21.61157156,20.64429684,20.05052178,19.51107977,19.92478517,22.40997854,25.95973242,25.22628963,30.13162299,37.54328718,41.141898,42.61677476,45.03247319,38.9665065,31.676190899999998,31.34642885,36.14584305,40.25526668,37.61135513,38.99199632,37.68759264,29.98210898,23.10901277,19.06867383,16.58278478,16.51655411,16.90680317,17.67386966,19.39199655,22.30461237,26.14731168,26.09995308,27.04610819,28.65583653,33.10679496,28.05367782,19.45159167,19.12083071,19.03811817,18.65971322,25.46850521,30.41597076,29.99461307,31.7468988,30.1741833,26.2636836,22.36954091,18.95998988,16.2299945,15.59164349,15.080028,13.32021483,13.42789989,17.07454712,21.19620728,21.30253667,25.06607312,28.87960811,31.2707978,33.61170356,35.27710277,28.37849891,20.85938156,21.1532367,28.55992422,36.6603839,37.53770405,39.05232278,34.18143365,26.46667448,21.49694771,17.28123036,14.86986644,14.20702453,14.35628882,15.56925741,18.08072544,22.01650089,26.57871188,27.51250559,29.454707300000003,22.74254109,14.53819576,13.83550485,13.85023864,13.42327997,14.12425848,15.61898838,21.30362477,26.70402039,30.180319399999995,31.55075753,32.66388957,30.30338039,22.767888199999998,15.21614604,12.23578335,11.85983997,11.87155922,12.33160646,15.140657699999998,20.97864315,26.63589894,26.84465133,28.86879857,33.37794297,37.65022307,41.00280108,41.61594768,41.43207863,43.32911576,44.761236,48.69635145,48.69171371,46.05384906,44.124882799999995,41.92137939,38.25213203,32.57985705,27.20664578,23.20863527,21.71618855,20.46602876,20.00962037,20.13535698,21.5068832,24.73211924,23.2602035,23.41822601,31.32316872,37.42154616,40.98872729,42.77376269,37.79065778,26.08514796,25.49099831,38.66833467,40.99379315,38.66025428,37.92235212,36.67415445,31.949140500000002,24.10172376,18.47429228,16.68804393,16.78292166,16.44911048,16.42608225,17.42323479,19.61113037,22.19077337,20.93333588,20.29676862,24.75329237,30.55023371,35.39898648,38.97697713,39.62367609,40.55301041,40.98321549,43.29938063,45.57460866,44.16280535,43.03122932,41.21776094,36.08148533,29.80305605,24.33673296,20.55066774,19.44802418,18.026874,16.4776505,17.13376766,19.80265173,22.80961014,22.38038612,27.47995212,33.74330871,39.26630156,41.96163866,42.845719200000005,43.86406271,45.19309998,46.96607721,49.40187854,50.04088952,47.9569688,45.9718322,43.26620285,38.76315888,32.66083935,25.87462965,21.40032191,19.61116605,18.3852296,17.29314582,17.15697426,19.30559165,22.68615672,21.61435421,25.70010744,33.47942057,39.8178909,45.08100906,48.04776173,49.14335948,42.21386106,37.55882366,52.43289975,52.65492324,47.24478833,45.75738963,43.77785402,38.92728182,32.32979298,26.56032141,22.93263545,21.15835607,19.174468100000002,17.93518919,18.28637411,20.50641288,23.29325642,22.85347257,28.9433772,35.55961326,40.02908703,44.37198584,45.14060418,45.65908712,47.306167200000004,48.94290153,53.41933194,53.79641693,50.70203687,48.04560338,44.42159195,39.12385119,32.29174557,25.92318336,21.95219666,20.2544402,18.97984302,18.37040663,18.82574477,21.15894471,24.50927522,24.24695678,29.54657048,35.75152704,38.41092155,32.35471199,24.94072893,22.50005798,20.64183527,21.33696308,29.80621328,38.58075249,36.45960488,36.13291086,34.81689498,30.49882599,24.44812823,18.83587647,15.16973283,13.91404341,12.97272228,12.39913928,13.49550406,16.39827357,19.88361618,19.3735704,22.15927233,27.21488672,31.625639399999997,29.76108438,25.38688076,26.31584049,24.71701086,27.04949732,29.76302867,36.21985089,36.17299175,37.0432304,35.67480791,32.17785306,26.41392896,21.39800303,18.1236425,17.11824902,16.51600115,15.64458522,16.27628283,19.17220274,22.46350892,22.35156069,27.553407,33.5073006,37.83635748,39.73155735,40.99684335,39.25549202,38.62341983,40.47579182,41.56200705,41.19219978,39.07602882,39.48812885,37.58631126,33.50762168,27.75976916,22.87878401,19.51759046,18.67077246,18.42047651,18.36075653,19.83449168,23.03254335,27.1248608,27.21515427,28.549596299999997,29.33582028,31.23303579,34.31143343,36.55480367,37.48544013,37.99314921,38.93152715,42.68350488,46.1250029,43.89408324,43.17592721,40.87569098,36.10752809,30.11467736,24.85143435,21.13067226,19.64871401,18.59121717,17.74282947,18.37984266,20.80272962,24.16593879,23.3885979,25.99722686,28.08393024,29.8711775,34.20421215,38.77288032,41.78934614,43.77915615,45.04517349,48.71973644,48.61750967,44.86719081,42.44869188,39.12904191,33.86747562,27.48159318,21.91623624,18.05411187,16.40012867,15.17208738,14.32439535,14.91822393,17.40195464,20.900015399999997,20.14352657,24.12525144,30.03160808,35.16169407,38.91071078,40.09494312,41.78315652,43.00136933,43.69275125,45.76010094,45.86552063,43.86169032,42.70028999,39.56611443,35.2081251,28.76095298,23.03643192,19.05012281,17.33088999,16.376369099999998,16.192286,17.58710801,20.19079596,23.01147725,21.71404805,25.542495199999998,30.23595459,34.03516607,37.27001651,39.14151033,40.84907742,42.56392221,44.37794357,47.85861276,47.99590808,45.19313565,43.48080594,40.64633627,36.35741378,30.93409694,25.46973599,20.83924301,18.43141091,17.16146931,16.64400312,17.64211889,20.594298300000002,24.31099344,23.8969848,28.78599684,33.08494401,37.21020734,41.02716713,42.73505529,43.1280335,42.48486636,43.76964876,42.91335905,40.57782239,41.93101164,41.41156548,38.99010554,35.09662283,29.52694922,24.86747027,21.77878038,20.95534736,20.32625402,19.84109156,20.83633548,23.66429448,27.39727526,27.1649952,33.01380801,37.52541399,41.45812139,44.23181867,44.71036341,45.41981474,46.555208,47.97241608,52.14707147,52.72877054,49.85083085,48.47732466,45.68807307,40.21099397,33.49788239,28.58684103,25.83396012,25.51188603,25.195502100000002,24.71082125,25.66502106,28.36076841,31.86369882,31.05130722,32.23127642,36.88131932,41.43213213,44.16731823,44.0471826,38.82159456,35.616836,44.44306832,49.28766495,51.59694479,49.23368864,46.75693241,43.81973649,39.2633762,33.57333506,28.26143132,24.22489178,22.42401666,21.32840106,20.77515282,21.73689791,24.72343236,28.77509813,28.37776757,29.98556946,33.68519409,35.67725165,39.81214722,42.30893499,43.98737342,45.21673467,45.18794493,48.76923552,50.88123251,48.60093861,46.60176389,43.76961309,38.66747847,32.4262404,26.70764141,22.52381754,20.60912127,18.86787696,17.297177100000003,17.15326406,19.18848839,22.5112956,21.86250966,22.17445205,27.72566384,33.20679206,36.53662725,37.73926791,38.54568395,39.57710235,40.71113994,44.69614692,46.180780799999994,44.10617124,42.5705756,40.25476722,35.57029793,29.65491552,23.99817701,19.48501917,17.19739406,15.61547441,14.65856328,15.15688983,17.39924334,20.52419688,20.23182224,24.74638925,30.38487998,34.88617587,38.41033292,39.99346553,41.49515207,43.05313379,44.68474875,49.07634395,49.28443635,46.26399279,43.27419405,40.16163758,35.45035851,29.67127251,24.18377631,19.88657721,17.84223792,16.07775134,14.54197731,14.40511009,16.65534777,20.23501515,20.64408279,26.38112577,32.81071011,37.62797969,40.88596539,41.34121434,41.65683126,42.67999089,44.39312328,48.87613574,49.41277725,46.78804103,43.78875273,40.77201936,36.03360944,30.21922301,24.99779112,21.12219944,19.49438387,17.73849495,15.72697668,15.10869288,17.09530998,20.70769136,20.94976422,25.77024453,32.49998067,37.18148895,40.61217743,41.54677382,42.05878173,42.57865599,40.69449755,41.97969021,42.34011495,42.63272148,42.99282516,41.18080161,36.13642485,29.88840854,24.69983334,21.26595194,20.08669625,19.30207766,18.56686896,19.24319603,22.04605764,25.96945386,25.83567252,25.37694525,23.64042789,19.67120711,18.67569563,23.98180217,20.75984825,19.00697387,24.8704848,29.16497261,31.20256932,32.65008333,34.61647271,34.6339178,31.87871801,27.88088586,23.49596189,19.5848022,17.22074336,15.93034214,16.59783965,17.56177874,19.59345339,22.94059098,20.910093600000003,17.8297695,19.97580045,21.59821125,23.96282306,24.9077652,19.89558516,17.27138406,22.49866665,23.50568333,26.46626421,30.10836288,31.47412758,30.522460700000003,27.10163636,21.77087837,17.27609316,14.95562919,14.51818207,14.43834137,14.49838244,15.95436927,18.87064178,22.17213317,21.1348284,20.27133233,24.19169616,27.58597829,32.5275753,32.92337184,27.22694487,24.78884252,33.90068907,41.28144084,45.07025304,42.37823372,40.29026387,37.97747004,33.48641288,27.76626201,22.34594187,18.14074866,16.1436431,14.77668328,14.134301,15.07685292,17.77763046,20.98597437,20.09372423,21.12844257,24.31391879,29.48718939,34.11980505,37.01062343,39.53570148,41.20741517,42.67724391,45.49212801,44.57039247,42.83712153,41.79814002,39.24876728,34.29529049,28.10601309,22.48075779,18.30321272,16.31746964,15.00746501,14.41775689,15.3630201,18.12965373,21.61783251,21.16336841,23.21798211,28.43656001,33.99644082,37.66154988,39.4956206,41.37596181,42.49694235,43.32665418,47.16878270000001,45.84595287,43.56938703,41.1626787,38.3265858,32.95733445,26.49369831,21.01811756,17.31422976,15.83227151,14.54047896,13.25619601,13.51687339,15.62751471,18.67128975,18.0392889,20.17720379,24.79433648,29.49530547,33.42114542,34.619844,36.57722543,37.70596529,39.42198735,42.8427225,41.88623949,41.18977388,39.87579147,38.0540643,33.82018838,28.3664229,22.99788507,18.71468841,16.63444221,14.95008173,13.43926238,13.49450516,15.69108761,18.78466497,18.33310839,22.35849948,28.66402394,33.90416738,38.1159783,40.01663645,40.24240583,40.15443123,42.88608549,46.62655803,47.22757512,45.41317919,41.81422946,38.16888437,32.93368193,25.82566568,20.36134041,17.13260822,16.20616358,15.62391155,15.12870656,16.06672775,18.60821631,21.89987924,21.34515048,24.42913127,31.74816527,37.07412497,40.04244734,41.12703935,41.54045934,39.75274832,38.26854254,37.810065,36.07511733,36.49736688,36.05007347,34.67326734,31.06192055,26.31011465,22.14830226,19.23463403,18.590467999999998,17.96485298,17.23627983,17.90655998,20.3615723,23.67628128,23.11195595,23.47889139,28.46802537,33.68310711,35.71672605,33.84155772,34.24737893,34.87010427,34.94491479,37.91596629,42.01381337,41.12785988,38.7674934,37.01367365,33.62476061,29.10840986,24.86898645,21.73370499,20.68380693,19.35717773,18.05259569,17.98955792,20.2013736,23.71199198,23.22424308,24.04198593,27.710430600000006,33.29228724,36.62656398,37.19679353,37.62806888,35.44448997,33.88577691,34.39603674,36.63487626,38.640668700000006,39.40015424,37.90119684,33.77072496,27.60069423,22.37273382,18.9208187,17.66976702,16.84437188,16.26995052,16.9618854,19.03868897,21.97435085,20.11559301,17.97464576,17.10981188,16.02971492,16.47401165,16.86814928,18.30576348,19.05253088,21.20050611,25.38136896,26.83812281,28.14029678,28.54520828,27.16551248,22.78558301,17.45204237,13.14178621,10.50752475,9.952207362000001,9.655551717,9.5652404,10.71870305,13.24624268,16.18554341,15.43936466,15.52216638,17.07738329,19.54884179,23.23102134,25.2499065,26.82051719,28.40625407,30.02304606,34.34202476,34.077744200000005,31.73161206,29.54799747,27.24872447,22.56063416,17.20870304,13.11354943,10.61071476,10.06809767,9.799393406,9.632291602999999,10.72367971,13.24445893,16.19455136,15.49141451,16.00809585,18.25986756,23.60195238,27.45278559,27.46475457,26.34122327,28.50403931,28.67658155,32.77191353,33.63080753,32.75618085,31.89848198,30.34865199,26.11343825,20.71712741,15.74613417,12.16789379,11.02998545,10.39593329,9.988792098,10.95456845,13.46673215,16.62249108,16.11467498,16.37017949,20.53390049,27.160428800000002,30.08556654,30.58671141,32.09105574,33.14462832,33.38991194,36.83802767,37.35959649,35.23420355,33.16234097,30.81217755,25.65091158,19.335861899999998,14.32123811,11.36527715,10.5794456,10.11813189,9.870208325,10.92713436,13.44571956,16.50670779,15.91193384,17.49292595,20.60658834,23.79837905,27.22344872,28.548258500000003,29.87024994,31.32204497,33.15199521,37.64442587,38.40225252,36.51400929,34.53231533,31.94808809,26.22024926,19.38115134,14.281050199999997,11.43914228,10.77583659,10.33387658,9.994803339,11.00260487,13.48514046,16.50412136,16.3216793,15.73414736,19.60979256,24.24726002,28.47924516,30.06189617,30.51318519,31.31339378,32.71076655,37.22740271,38.94424529,38.39518887,35.99632904,33.70807962,28.42667802,21.90460619,16.4232996,12.86535831,11.80832524,11.15092377,10.75774936,11.73941894,14.32815907,17.65817264,17.6940974,16.46523558,19.72331048,23.43251387,27.94674195,29.04226836,30.58068233,31.677475199999996,32.56876212,35.87653232,37.41079016,36.29343063,34.60255944,33.06530492,29.035918199999998,23.81395119,19.25994546,16.20207879,15.29818076,14.64819969,14.21110932,14.71054179,17.48812766,22.31822238,23.15795889,24.02288196,27.08734851,30.00160538,31.47739185,29.31470067,28.68362736,28.61819937,29.29950311,33.38010131,35.17294953,36.27229317,34.90356744,33.03412494,29.39183007,23.99127389,19.84986762,17.65892183,17.75774163,17.61484533,16.93965986,17.64458046,19.68645818,22.09632375,20.27818193,17.93026604,18.66138993,18.79845338,23.750235600000003,24.35444562,25.83617198,26.90908043,26.43092811,27.03963317,27.46086599,31.06637993,30.86756303,30.26431625,27.99336921,23.81641277,19.93757466,17.30828987,16.97169603,16.5577766,16.17505496,17.25092444,20.06191995,23.86687509,23.813005800000003,26.65580561,33.63535608,36.46989713,38.43826646,39.43932542,38.88056538,37.855051200000005,37.83277215,40.56526478,40.65875117,41.76499793,41.27612526,39.23776154,35.33364767,30.567875,26.1245867,22.98456045,22.2679206,21.33002427,20.23626378,20.97309569,23.3648205,25.83444174,25.40379071,24.54923124,27.67290048,30.46989356,34.35311969,33.44597523,29.32895283,26.44705322,31.89418313,36.47314355,35.71765361,36.41825753,36.59868395,35.59780337,32.08060296,26.65555589,22.36634799,19.06719332,17.08207455,15.82360248,14.96993487,15.91532295,18.73650369,22.33953821,22.54641767,22.83592047,28.54238996,31.23005693,26.71231484,22.03726376,22.89162702,23.87770245,29.24704299,33.07177994,31.317068300000003,31.79962649,32.67985413,32.02489641,28.53523712,23.98483455,19.41705825,14.98406218,13.44154559,12.90629539,11.87070302,12.55018732,14.84641011,18.06880998,18.16923518,16.1513489,21.52406072,22.64846607,29.06727656,28.50867705,27.89001867,26.85572843,23.92224272,24.22508799,28.31264282,33.00517466,33.58171869,32.23978491,27.54628983,22.25921591,18.03591761,14.57890096,13.00506169,12.25173009,11.94403303,12.770391400000001,15.29015387,18.64983123,18.78495038,17.62891913,20.91489189,28.07643849,30.73067796,34.25840252,35.29030253,31.93524509,30.99659958,36.98372447,37.08320426,36.61500527,36.54552816,34.73045441,30.38018871,26.32686407,21.89584797,18.68470356,18.05698371,17.33988009,15.72103679,14.52438953,16.65163758,20.16493157,22.06639241,24.80066879,28.62278361,32.49766181,33.01750038,34.43073071,34.89677135,33.930424200000004,33.51056486,33.65738541,35.25587612,36.61357827,37.8993239,36.45318338,35.33607357,30.12951816,24.07102541,20.96867198,18.12415979,16.80962441,16.30121967,14.96165827,14.16667608,15.65262993,17.31576378,22.31415543,29.30626353,33.15847023,35.5710471,37.26448689,37.95540504,39.37263096,40.66322838,40.45527869,41.48116746,40.24964786,39.5541633,37.20663984,35.01722807,29.60372186,23.43226413,17.97072152,13.506081699999998,12.00806969,11.29291036,10.8838784,11.96624073,14.40905218,16.19617457,18.375436800000003,24.59396771,29.14552971,31.58049266,33.43291818,34.22199615,32.72193282,28.95607751,29.57486076,33.16458851,34.24049364,35.30271743,32.34286788,31.31803152,27.97601331,22.55444454,18.17503236,16.56687372,15.97177868,15.22925661,14.74471846,15.38936612,17.5656138,19.34947193,21.07302143,26.515192499999998,28.67426267,30.18579552,31.74053081,31.28724398,32.52022625,29.86678947,26.67769223,28.82431182,31.963214299999997,34.64058902,31.538663699999997,29.46039746,27.07666385,23.06331306,19.06425012,16.05766629,13.53141096,11.24840577,10.54041712,11.55307046,14.72984198,16.55558258,18.48520884,25.50453698,28.79998145,25.19601938,24.30781836,26.56115978,26.84047736,26.37422265,26.40181728,28.70651289,28.81059477,28.39512347,25.99858251,24.49884027,20.42826675,15.81710963,12.28983101,10.18842952,9.938294102999999,9.83835053,9.805547348,11.0094188,13.55074683,14.69448803,14.40172096,14.62524281,16.08112262,17.75508384,20.7288288,22.09250652,23.09110391,24.0499058,23.52510839,25.41240623,27.81465518,27.37813562,24.87679929,24.06216017,20.59840092,15.96826469,12.37789481,10.19781205,9.848089811,9.744007933999999,9.72784715,10.94648806,13.46300411,15.2078516,14.45532268,14.58906834,16.28909016,18.47637927,21.79388876,22.87204143,24.23359647,25.15386935,24.86804106,26.40825663,28.13624766,27.53781701,25.02395876,23.84580899,20.20297899,15.92400983,12.48320747,10.31445153,9.909968136,9.69595368,9.667413662000001,10.84884553,13.39466861,15.1615811,14.36497569,15.13723289,17.02053513,20.1606684,23.55737643,25.14175767,23.55614565,23.64977474,22.68009197,25.40561013,27.94663493,28.08566049,25.92113204,24.53283857,20.7898331,16.45669142,12.73749903,10.38150274,9.979480917,9.787335249,9.675797292,10.79824051,13.33000763,15.25597721,14.84346692,16.29010691,19.27353764,22.82259585,26.51071529,27.76447826,28.31003853,29.05043795,28.57736931,29.25439205,30.90380885,31.93722504,30.6823383,30.0025151,26.62080842,21.94049526,17.77450889,15.00263103,14.21851189,13.833721100000002,13.565284400000001,14.71341363,17.5186298,20.02859948,20.48086956,22.89184107,24.12277202,24.74009261,24.83279415,25.83449525,25.53962336,24.48241191,24.10539828,26.58356369,31.08849843,33.83588538,33.0511776,32.65504217,29.23004384,24.27861836,20.11468331,17.30575694,16.73538468,16.5471276,16.29499439,17.35126043,20.057424899999997,23.04642093,23.89664589,25.72418808,25.65744012,26.64462149,29.32995174,28.92282839,27.246976399999998,26.17141016,26.69030336,28.77392085,31.733395799999997,32.86101191,31.54827812,30.50952851,26.99107946,22.40498405,18.10856979,15.06474125,14.16997602,13.68470654,13.37351332,14.52658354,17.35882353,19.88090489,22.63485605,27.17182697,28.21327004,30.06139671,32.76224561,33.72177884,33.75975489,33.85322345,32.20223694,33.44379906,34.33763673,34.81851819,33.72431175,33.34312415,29.60295485,24.03932814,19.42672619,16.39891572,15.40627607,14.82908989,14.42301895,15.4182272,18.11663235,20.41281947,21.77292968,24.34781006,27.22086228,28.56563223,29.77679922,29.78941035,30.17213198,29.89329602,28.4591423,30.86923974,34.532154799999994,34.98428219,33.52278356,32.40315867,28.80656349,24.01012814,19.67937669,16.2441218,15.08293551,14.64275925,14.4143856,15.03174185,16.75318653,18.24170898,21.66378195,25.49809763,27.77698236,28.95737964,29.67837185,30.20852051,31.51581384,31.92397178,31.30633011,32.63986244,34.40506253,33.96347711,32.37067656,31.43766771,25.75538589,19.05791781,14.51522105,11.61596552,10.79820483,10.20903185,9.917388542000001,11.01453817,13.54081133,15.40226264,15.59433695,20.28713636,25.29127169,29.20450053,31.48561494,32.4478238,33.93097716,34.99254095,34.12792112,35.04735563,34.56980978,34.40661438,32.22861863,29.17983125,23.65277145,18.09144579,13.63959547,10.96998006,10.36607329,10.05543304,9.885709122,10.92859704,13.38694496,15.27888057,15.70071986,18.19262015,22.75340414,25.57114224,27.66917244,28.36619102,29.62963976,30.14113038,31.27117238,33.25673708,32.5245251,30.58995785,26.85098366,25.03259211,20.83535442,16.10616648,12.45566635,10.2629368,9.909771924,9.80595761,9.794987541,11.02889736,13.61753047,15.40734632,14.67558027,16.94146145,18.30501431,19.60898987,22.29053858,23.81705492,24.80398656,24.78356262,25.08861972,26.57744543,28.27026089,28.56763004,27.19606814,26.61918519,22.81105497,16.88174147,13.15289898,11.35939077,10.91026008,10.60026197,10.44894637,11.60248037,14.25152912,16.46307725,16.3754594,15.44355647,13.03722272,12.009122099999999,21.27135671,24.30202118,25.27279203,26.17488848,25.09907252,28.12217387,31.68077514,32.10735923,30.89412308,30.40104077,26.45006775,21.18562962,16.52160212,13.27233896,12.4738071,11.60724298,10.85523136,11.74594747,14.55890511,16.85186364,19.27319873,25.91458568,29.79902477,31.52175374,33.3966902,33.96770459,35.44154678,33.94801199,32.69414199,35.11545924,36.74220456,35.89964973,32.73058403,30.55560279,25.90887767,19.58287575,14.57535129,11.78164033,11.20536386,10.87531639,10.34607744,11.38859077,14.10046324,16.14824517,15.87740042,15.33906432,19.50043077,23.15298222,22.86902688,25.64110095,27.73042646,26.07335736,28.07840061,28.92746615,29.54535752,28.48324077,25.48220441,23.87777381,20.14951997,15.8027861,12.3034232,10.15976464,9.888188535,9.813823952,9.827558835,11.05931032,13.62837567,15.96944196,14.42662213,15.60350543,19.16151807,20.87825364,22.89926147,23.95543833,24.90403716,24.19647662,23.43959535,24.14451594,27.68265761,28.56896784,26.60363088,25.84773068,22.637210600000003,17.95081485,14.03141424,11.4314008,10.2832894,9.743900909,9.587822688,10.71617012,13.24497621,15.60364814,14.38151106,16.09976282,19.56098913,20.24157936,23.85850929,23.56681248,26.65701855,28.78292879,27.40815614,27.77455646,29.76135194,30.24305393,28.57704824,27.15630833,22.79125535,17.49652913,13.25592845,10.42358143,9.863447907000001,9.649629662999999,9.601914321,10.77829817,13.30321569,15.65023971,15.01613403,20.04736454,24.49261497,26.42803842,27.88595171,29.373778499999997,30.27612467,31.65148596,31.70478444,33.44793737,32.64389372,31.8376739,30.20691513,29.01522669,25.28618801,20.44055679,15.77164181,12.539716699999998,11.86752794,11.49101376,11.24754957,12.28926021,14.98350922,18.18964128,18.83680401,24.03961355,25.66976583,25.51261737,25.71396719,25.33738166,26.935462100000006,22.43982069,20.14816431,26.41845969,30.03107295,31.70803086,30.58153854,30.0841217,26.71431264,21.93798017,16.63292603,12.84061768,11.88479465,11.39096316,10.95146473,12.13814082,15.15162776,17.94549927,18.58579457,25.36082015,27.80832287,29.02177307,33.89111033,35.55217502,36.812127600000004,35.96126049,32.60352743,33.28110312,35.11460304,34.44696284,30.768261600000002,28.05365999,22.45938845,16.75356111,12.65664159,10.26286545,9.832125239,9.681808533,9.716003042,11.01887268,13.66911655,16.19039522,14.79263002,14.91262295,13.75318474,13.67491374,15.37595231,16.37121407,17.49474537,17.95026189,18.39712721,20.39822838,22.193163600000002,23.49599756,22.7516204,22.45639175,19.46284715,15.75756801,12.61297536,10.71641985,10.45493977,10.28107755,10.17166226,11.186456100000001,13.48774474,15.65864118,14.15133582,13.07949762,12.35832706,12.78806837,15.14426087,15.4377236,14.31972192,12.32638007,12.52685586,16.334379600000002,22.33274213,24.37422741,23.62919025,23.31933485,20.19727098,16.08551066,12.56468922,10.3495736,9.968385984,9.785836898,9.695382879,10.84278077,13.41714387,15.96209291,15.29111711,16.19107304,19.86274631,21.47081576,21.96116894,22.89403508,20.6052327,18.68192091,17.97617979,21.20687411,26.68122407,28.28048178,27.02168864,26.48422659,23.11026138,18.0892161,13.60003187,10.78029597,10.18368474,9.925308396,9.772512276,10.94001305,13.60458044,16.34269188,15.91651808,17.55628478,19.53316262,22.03449894,25.65847469,27.29875869,27.18231542,25.05176744,23.91912116,26.71493696,30.06944144,31.43709692,29.73944748,28.22529252,23.86921181,18.53085503,14.13562097,11.33712955,10.60530999,10.20143307,9.97623449,11.02153047,13.46198737,15.82369167,14.981832500000001,17.75923998,18.24668564,18.58508106,24.378544100000003,29.71154961,28.97555607,24.53332017,23.09486762,26.4658718,29.13737798,29.74690356,27.980811600000003,26.83724877,22.86765341,17.62529811,13.14922446,10.45435113,9.908113035,9.666236387,9.568308452,10.75906933,13.34170904,15.77199855,14.45990692,17.4490635,20.21427014,22.07606034,24.31513175,26.98868924,29.12792409,27.53988617,26.74815041,26.75676591,27.43532267,27.21285324,25.12235046,24.21538439,20.71439826,16.44106575,12.80601291,10.44056274,9.973986963,9.692136452,9.634057517,10.86454254,13.424528599999999,15.80036021,14.41590179,14.75529611,13.77203899,14.52758244,17.90368815,20.92917974,22.37191329,21.8976674,22.24724693,24.01622856,24.44363318,24.69994037,23.38970384,22.69805435,19.47403127,15.54173412,12.32033316,10.36173878,10.10263109,9.999387579,9.969099485,11.18857876,13.78591657,16.19885019,14.67527703,14.77996538,15.24479309,15.56601098,15.82854347,16.38657216,16.8002954,17.23934789,15.57259302,18.06551004,22.22095445,24.32606613,23.52034577,23.02795911,19.75550718,15.71593526,12.34489541,10.22372996,9.828664761,9.761898957,9.8709575,11.14134503,13.6946777,16.04171957,14.40448578,13.81752464,14.76030845,13.70609371,16.31647074,17.75927565,18.65332739,18.49491245,18.76174377,21.21149402,24.46662572,25.16626641,24.02482625,23.46868833,20.19065327,16.0515302,12.58905526,10.43453366,9.997693016,9.696274755,9.60027327,10.80819384,13.33182705,16.27280451,14.19831983,13.31397171,12.90287059,11.27273614,12.73056023,12.86651774,13.18932318,14.91305105,14.36369139,17.62280087,23.37274037,25.12986006,24.000692100000002,23.41808331,20.10986718,15.82187223,12.29496822,10.1372537,9.808758099,9.653322029,9.643796798,10.80412689,13.26821849,16.1826359,14.56600444,17.51666768,21.62769666,24.55850675,26.44585811,26.71928931,26.71040622,25.62511854,25.0892262,28.02499511,29.05382708,28.87215203,26.52068646,24.61464138,20.51021228,16.01282279,12.46319378,10.29256491,9.890311199,9.670071452,9.602128373,10.79526164,13.35924331,16.34681235,14.51966259,17.83854555,21.255427800000003,22.61104296,26.30843792,26.32397439,25.68849522,24.47937954,25.36053474,27.994938899999998,30.11005745,31.24318533,29.82997284,28.98055058,25.22124162,20.26676592,16.00907691,13.07138156,12.31325167,11.91122984,11.68815393,12.85178396,15.7280291,19.44311886,18.58335083,20.83644251,22.61680448,26.52956954,29.82517455,32.80512698,33.29904765,31.65501779,33.05226569,34.32017381,34.59367637,34.20403377,31.57105662,29.24115662,24.00256503,18.15703431,13.78204583,10.99090346,10.25046838,9.858310703999999,9.650075601000001,10.73728973,13.26520395,16.2677565,14.89783566,17.84305845,21.28423539,26.80066403,30.77703765,33.49297707,34.01217351,32.08329642,32.37914937,32.94971784,33.74100767,33.88190616,31.84118789,30.06466098,25.35930396,19.56400367,14.80675733,11.73174881,10.94342001,10.54191548,10.25669367,11.30710902,13.88020565,17.04836166,17.00886941,24.03349529,29.08962695,30.47611884,31.57292955,31.36885059,32.17127103,31.66013715,32.5830678,34.28210856,34.88710343,34.86958698,32.67066782,30.96238724,26.24563205,20.40996546,15.65343263,12.56003363,11.65840096,11.05146181,10.61256986,11.62750639,14.28122858,17.67690203,17.04718439,19.971020000000003,25.24419851,29.22248073,31.35846917,32.47053095,31.52055863,29.64230439,29.34580929,30.12707444,33.10172912,32.95487288,30.64716273,29.15733815,24.85311107,19.09594737,14.32421698,11.2381492,10.4421146,10.05446981,9.822903245,10.90100241,13.40984833,16.44614945,15.56626071,19.1748962,24.46450305,25.64484683,27.43560807,31.13919264,31.23389199,33.2242193,33.90718191,33.875930600000004,36.26355279,36.03799746,33.78736736,32.02163214,27.42324668,21.49434344,15.846291800000001,12.01793383,10.87217699,10.32861452,9.987347259,11.03069895,13.57231238,16.64937221,15.79425977,19.04894553,20.99853198,23.43665216,24.42625943,24.50599311,24.41685906,25.67502791,23.99298629,25.62122997,29.32886366,30.84321482,29.47133186,28.45236404,24.51509024,19.18813164,14.60915338,11.66064849,10.75050733,10.21106532,9.922168994,11.04159767,13.75680575,17.31465786,17.762718300000003,24.19958034,27.49242054,27.62015496,30.75479427,32.73292073,33.8532948,33.82753743,32.42761389,33.83431569,34.08495056,32.88186395,30.40391261,29.03392041,24.80593086,19.92077172,16.08003453,13.61965313,13.48176917,13.6741824,13.65800378,13.22144854,14.53787468,16.68087326,14.87314854,16.66963562,18.57412883,20.36194688,20.46321044,20.55138125,20.27953758,18.24870128,18.31091852,20.42534139,22.69883919,23.80178601,22.84644461,22.47583463,19.40312715,15.63835992,12.52136191,10.60086845,10.39059987,10.36375442,10.43538986,11.76781625,14.42858426,17.48443529,15.14945159,15.36323415,15.47386241,15.74900601,17.5109775,18.65973105,19.47981062,19.77546737,20.29801724,22.69138311,22.97605196,23.94186399,22.96121115,22.57151504,19.47303236,15.59021648,12.478088099999999,10.66790181,10.49700062,10.39580842,10.35938423,11.59086815,14.21098446,17.23433555,15.02351876,15.05182689,14.78661878,14.8462139,16.39657901,17.98661474,18.93967295,19.40892435,20.16994392,22.27742799,22.51498797,23.62608653,22.76738876,22.45020213,19.42073277,15.6914622,12.55632343,10.62173834,10.39206255,10.32774048,10.35255246,11.58788928,14.08649647,16.97078633,14.58341385,13.07227343,13.75869653,13.99561435,15.38028681,16.11813546,16.94269224,17.20790036,17.22377574,19.04605586,22.65438812,24.49477331,23.62993943,23.30263895,20.21410959,16.11485336,12.55182837,10.33018422,9.929785611,9.728043362000001,9.617022693,10.75155974,13.28668031,16.29440574,14.49659868,14.25688037,13.68916591,16.42164071,19.57805963,21.24199616,22.30436264,22.37523107,21.36118641,22.6194266,25.68223425,26.78286219,25.05178527,24.20277326,20.68282587,16.31964582,12.65209302,10.38908368,9.94434102,9.666022337000001,9.588500514,10.79686702,13.36648534,16.35528516,14.263836999999999,13.82762067,15.39849891,17.71978341,21.48872462,23.86345029,25.69568375,26.36018454,25.307111399999997,26.30140994,28.65278631,29.09933057,26.64999057,24.82997582,20.73594597,16.31037032,12.71942963,10.50720368,10.13045761,9.910574612000001,9.785337447,10.87620827,13.32617256,16.21888172,14.27289846,14.66484209,13.27167897,13.76927417,17.69575628,19.67764644,21.03199515,21.62047247,22.15363568,24.05507867,23.86118492,24.38293212,23.09527788,22.55829744,19.43739302,15.6772457,12.56765025,10.68980628,10.52329311,10.47778962,10.52928652,11.79614222,14.37018424,17.33609855,15.00206024,15.01021197,15.901980499999999,17.38545494,19.13056998,19.82976474,20.37866063,20.11145472,19.13602827,22.095681600000002,23.72062533,24.76194356,23.72777817,23.45420427,20.41631562,16.08247827,12.389970800000002,10.16058517,9.844450959,9.665505048,9.579956346,10.73147471,13.28357659,16.31267135,14.99603115,17.38399226,20.54429976,21.51037935,22.57114046,21.6166374,22.85225963,20.89407551,19.2443198,21.83930306,25.13927826,27.42155211,26.090303,25.08564087,21.30926142,16.82227121,13.23930389,10.95970566,10.51162738,10.17892213,9.942271868999999,11.06357348,13.75229286,17.06134736,16.17757005,16.74772824,18.01586825,18.52632431,20.48144037,17.30843256,15.34582475,20.74081562,22.79730225,25.141008499999998,26.20810191,27.21815097,25.80925517,25.07078222,21.59726586,16.97804619,13.06141039,10.57282788,10.14968645,10.03272589,10.06039187,11.25056411,13.78240258,16.88188416,16.01451735,15.69816911,17.82327665,17.84746431,20.12406584,22.39379993,22.89216215,23.50816274,23.07299883,25.85971749,28.53024261,29.10885579,27.39852389,26.51337308,22.84867428,18.10391421,14.160076199999999,11.59245568,10.95397982,10.5058837,10.21814681,11.24045024,13.80832049,16.97617325,16.72905237,19.20411405,22.62340436,24.39033468,25.90636259,26.76714735,27.093003000000003,26.40593775,26.88364413,27.821130199999995,30.11050338,30.74428799,29.08789671,28.23287346,24.55543869,19.69905146,15.48570651]
new object=loadshape.675a_residential1_shape npts=8760 interval=1 useactual=yes mult=[72.29959408,66.12555586,64.81116914,64.35405319,72.21754153,88.93794865,108.2208926,98.40336439,87.07000450000001,77.052934,66.06907041,66.42796113,65.88165763,64.24857404,63.68776269,68.63113157,96.05142911,134.418845,155.10381730000003,151.4913646,149.9536522,130.8339809,108.15513159999999,89.50078158,78.43605459999999,78.38896358,79.37216718,80.24489713,89.24784567,107.430453,127.5883864,117.19434979999998,109.685709,94.14448027,80.98229984,83.56659843,81.78225275,76.82104636,74.51727236,79.49893242,106.9081707,135.4354642,156.1236472,153.9679246,154.2832918,135.9626221,113.2184875,95.10342486,84.48463566,84.97932929999999,86.29597544,87.55007138,96.87147895,115.432955,137.2105344,123.99091709999999,111.492411,96.18449694,84.58761756,89.56808846,93.58866343,96.57347359999999,99.29488319,107.283353,128.1956941,139.3192849,155.789848,153.8449647,153.6618329,135.482793,112.18474429999999,91.45624845,78.86950612,77.66428496,76.11170801,75.96841334,84.75231724,100.816304,118.92625320000002,108.3867815,103.40405109999999,90.70838107,77.83088732,77.05638259,74.90981652,74.86760107,74.53082887,79.80407278,107.27383970000001,134.26472890000002,153.6278227,150.06376909999997,148.4454312,128.3561128,102.8548936,81.17910704,67.55648099,65.39172066,64.30945941,63.76826933,71.40355644,88.09197496,107.6472382,98.75523903,104.1252812,127.22307409999999,149.3723872,135.6633087,140.78350669999998,150.30659709999998,155.091331,156.2674176,189.34803300000002,195.7639479,193.2322105,183.0754128,179.1020478,155.9332615,124.70881750000001,97.43692805,75.94189490000001,73.04377504,71.27548311,68.10444933,76.0520118,94.41287535,117.18733370000001,115.7240632,155.4943399,163.59958590000002,186.1211084,202.1033993,210.9337996,215.71912819999997,210.86530359999998,205.4350896,207.0665083,207.39911850000001,221.2977503,212.14151809999998,211.1893517,158.0187044,106.07741840000001,81.53799776,67.69442441,65.39885566,64.44728391,64.09053369,71.88112607,88.68394249,108.2809456,98.61896044,86.62846665,77.15627265,79.27988779,90.87486451,99.37420066,94.20381972,96.27118725,115.320222,136.9164533,152.2102163,167.4306076,162.1840011,159.55368169999997,137.9592342,108.3156692,83.19974029,68.07745523,65.43203343,64.31219449999999,63.77290708,71.40462669,88.21053495,107.87508270000001,99.87793197,110.2547256,140.62499069999998,157.2132813,163.6887735,168.2625491,180.8918637,197.4651708,202.0665351,213.46196949999998,213.66496040000004,203.5255246,178.9759961,163.3449852,136.7955149,106.0259274,82.19120742,68.29864037,67.44695867,67.82737333,68.77502083,77.39577096,94.86285629999999,114.74133529999999,104.921072,100.61795079999999,99.00211018,109.7483781,137.00944619999999,160.21117230000002,176.3059585,192.5179966,179.8761958,188.482557,186.8944239,186.0779416,168.4884909,161.13610669999997,139.0342415,110.7617866,87.14468421,71.83046754,69.3566426,66.95999462,65.93790525,73.86275462,91.00840801,111.7430875,107.25017530000001,119.88091680000001,132.4783616,159.2964648,174.9157029,163.8461003,162.97777030000003,164.0613396,158.36950880000003,176.46625830000002,193.4607685,200.0576746,188.20797819999999,183.4690272,154.6992625,117.7508801,89.68652953,71.56682913,66.86010456,64.65205854,63.76826933,71.50844101,88.39770990000001,108.00862620000001,99.03183936,97.54490445,87.72226282,78.38170965,89.31669847,122.73682120000001,165.72914690000002,192.5925574,199.394476,206.98112609999998,198.8675559,206.23040480000003,180.9981752,158.3686764,133.9151137,105.61376200000001,82.23128236,67.65482514,65.72349836,65.16411402,65.21286988,73.21751239,90.20441193,110.24307179999998,102.86119620000001,103.58765859999998,95.72559724,87.54579038,87.83333105,82.09785777,80.56513991,79.42984179999999,83.69514742,110.94265890000001,136.16918049999998,160.9869852,158.29744530000002,158.07970869999997,140.001867,115.8549905,96.41305492,86.08370906,86.84584645,88.19923786,89.49495466,98.83978883,116.9770889,136.8129957,127.070504,118.7420512,98.46532001,82.27670855,80.42029933,76.44265329,75.08938079,74.27337413,78.96559085,106.14567659999999,130.2520024,153.6278227,150.06376909999997,148.4454312,128.3745449,102.9262437,81.24332208,67.57051317,65.39172066,64.30945941,63.77326383,71.47526324,88.26440424,107.69813459999999,97.94827003,85.96455449,92.45229506,110.5890006,131.5774484,146.1736458,147.44831430000002,153.7325884,156.7144256,159.0074971,174.17806240000002,187.4226521,180.2690967,173.1394436,146.62327,117.9004774,94.26767801,74.69386372,69.81542338,68.05640697,66.33306557,72.5483679,89.02677946,108.833076,102.83325079999999,122.72243229999998,163.2376034,178.86266840000002,187.5950814,194.13288590000002,199.5295654,206.49178369999998,215.3276543,232.39565499999998,238.80098629999998,225.50811639999998,202.71700969999998,190.9578089,166.3800971,133.63470800000002,99.44329128,76.38795159,70.18977328,66.50026251,65.1014449,72.07888461,88.75053587,108.56063770000002,100.327794,106.1229635,133.0426215,160.81075049999998,186.68465480000003,202.89621719999997,211.89512259999998,207.2075436,209.0244725,224.90651659999997,231.6600361,232.6080403,218.1546619,203.8611076,171.8785694,125.0246604,90.26589188,71.49191158,67.71951584,66.06526507,64.78239128,71.93344944,88.65421331,108.55112439999999,100.4030683,108.73770479999999,121.98669440000002,141.17212659999998,171.07921100000002,184.6444003,190.8230763,182.0692583,163.06921730000002,179.16757090000002,187.4021984,197.0776211,185.9540304,177.7581697,152.4311636,121.7612283,95.66590104,77.90521028,72.75563978,66.66579461,64.16711607,71.53388919,88.48321104,108.1509696,99.67898426,106.4540277,128.6564965,146.9291238,159.25068180000002,162.93721969999999,181.82226819999997,171.5593968,169.0617885,190.53387080000002,201.0621643,202.2827257,186.6554013,174.352751,147.6005278,118.5262173,93.67059706,74.65652386,69.18992133,67.60107477,66.50275976,73.54346318,90.68305181,112.34825479999999,102.503019,103.1907145,121.2597564,144.99601330000002,185.2658592,205.1143711,211.8611124,197.3267517,186.23419819999998,200.5467792,210.37548560000002,217.0168666,205.17549440000002,198.77551430000003,171.6264659,136.689679,106.3041926,81.40552451,73.82363102,69.92387545,67.0848572,73.89593239,90.14994806,110.0512591,103.48943340000001,122.0523364,163.53465740000001,193.3096253,197.0853507,203.7632391,209.4688643,193.65055959999998,189.76329030000002,213.48468259999999,214.7092872,222.7428265,210.7811106,202.40901530000002,178.5683495,146.4588081,116.3872619,93.12643406,85.29529108,81.39327609,78.69707685,85.64609546,103.70728879999999,126.9366037,125.145123,143.0648055,161.6708753,152.549129,155.734076,158.1560532,118.943615,99.67113576,109.12953540000001,113.51066589999999,146.8234069,179.0179737,182.73138669999997,184.9412165,166.7841762,137.8356797,107.7395176,89.27900186,84.66098919,79.14253896,76.71651855,84.58095822,106.0874074,133.2963899,130.0361685,144.23137869999996,168.46601569999999,175.67772140000002,184.1725387,189.9301305,199.028807,204.4248919,205.4669593,216.97845640000003,217.6019369,228.1913537,219.50091830000002,210.7943103,183.18029740000003,149.95377109999998,117.99727560000001,94.91089866,88.5362479,84.61758458,81.78106358,86.09607640000002,101.6967635,126.6082746,128.7653053,163.6935302,201.57624140000001,218.0501341,226.3650304,224.4723516,225.375881,223.7053386,231.4069812,249.7390669,242.40392569999997,234.87637709999998,216.39350499999998,206.7869351,181.02041269999998,147.8049456,118.09561979999998,93.8399345,79.60084407,71.21661933,68.24607917,75.79824348,92.17022456,110.9908202,108.18307709999999,148.2979744,188.7812758,202.1396689,210.21019130000002,210.70928480000003,224.25069080000003,216.37875930000004,197.8687742,205.6797013,215.1744895,227.9196289,213.0820306,205.1436247,179.17660859999998,146.3346591,117.2733105,93.69021833,88.13847141,87.87542758,86.17456145,93.53086989,104.6178343,120.2052027,114.34451010000001,154.308621,191.3334669,197.9153896,213.3855061,222.03396380000004,227.54147369999998,226.09223540000002,224.6130301,240.3186017,230.11614,225.39906969999996,204.7213513,191.9200832,162.4443098,129.1407255,102.2203539,83.51617773,78.81908542,74.54926096,70.35554321,75.55803167,91.60168362,112.1490693,110.51848290000001,149.64339840000002,179.3264437,187.4576136,205.83976330000002,214.3632395,220.1977704,207.534089,201.7094281,227.2450143,225.6430869,227.9518554,214.7821832,205.6460479,177.9842305,144.7597258,115.57327679999999,94.02306628,87.69110663,81.30860737,76.90143408,85.62825795,106.00404669999999,130.0562655,127.630245,133.7010635,143.2048894,152.87805269999998,172.1596885,197.4123717,214.3569369,211.26034500000003,195.6369448,199.06852519999998,203.58807480000002,216.64311119999996,202.3258925,190.0700955,157.07771630000002,121.007534,92.44456548,73.0726718,69.97845823,69.38006920000001,68.17080487,75.56433425,93.18006551,118.07992279999999,107.07417849999999,89.79866801,88.26868524,103.1693095,143.3064443,159.594708,176.9457306,185.68611090000002,181.0822494,187.6547776,189.21555980000002,187.74681909999998,165.1294498,155.522642,132.256463,104.191161,81.59674263,68.15677269,66.95940004,66.78768427,67.13765623,74.78459719,91.36266098,111.3636242,101.75455699999999,88.76730313,82.44711624,82.10320903,93.84409659,103.63796040000001,109.96944429999999,115.5668553,124.1364712,140.3694386,154.272946,162.69189450000002,153.9629301,150.38092,129.4432497,103.96129499999999,83.33708912,70.84857202,69.56439014,69.23392052,69.21751001,77.39030079,94.61051497,114.74954050000001,104.98588159999998,100.9169075,98.82123782,103.6063285,117.05854690000001,121.6540843,139.12889919999998,146.2669954,144.5144005,160.1149687,161.51568899999998,167.1045379,155.814107,151.1972835,129.3273058,103.3040422,82.38742004,70.12472582,69.62705927,70.15897384,71.4707444,81.16971262,99.26955393,118.55428159999998,102.58744990000001,101.460357,98.05553293,100.649107,114.5107557,121.7932169,128.648648,137.5457606,144.3098637,156.3008332,153.4206698,162.1327479,152.6027604,149.79347140000002,129.0543919,103.6709003,82.56948156,69.47948359,67.89515587,67.42591041,67.21079003,74.8060022,91.12518425,110.7891374,97.72696598,100.6487503,112.7802793,135.6427361,149.9861165,153.21078169999998,158.8111656,159.57924880000002,164.1738349,182.5492063,176.2110629,177.117922,163.5271656,156.6588915,133.6058112,105.35321540000001,82.48362368,67.8698266,65.55832301,64.75325668,64.30315682,72.10207337,89.44382046,109.55965729999998,96.37916365,101.26247959999999,109.4749885,126.33488500000001,139.2689831,144.11079709999998,148.2463646,139.9495436,135.3398551,152.6041874,164.7883966,190.80428740000002,179.17684640000002,162.372603,131.80993059999997,105.2555848,83.85402019,69.0121408,66.60609841,65.7770109,65.54916642,74.04493507,91.44269194,112.2053169,99.96842761,101.40565529999999,109.45596189999999,126.63015530000001,161.0048227,186.7913231,195.7188784,197.72940380000003,185.18963359999998,192.5164506,198.5991608,209.2120042,193.7078775,176.06598449999998,139.5700803,108.3476578,83.48181079,68.60342397,65.94813209,64.49354252,63.76826933,71.40355644,88.09197496,107.6535408,94.07955173,86.09167648,75.73712028,65.51515624,65.9489645,71.83569988,80.69273758,79.80764028,84.35870283,107.6486652,133.2312235,162.4453801,154.9086749,151.1963321,129.23942639999999,102.8817688,81.43251861,68.19339905,66.40227512,65.50825906,65.44416294,73.27780318,89.4547608,108.87778870000001,94.56294828,86.42167044,83.2964196,84.02966021,93.55940991,94.52881917,84.59237423,81.4622478,87.59989749,111.66400790000002,137.8489983,164.3008379,156.6965881,152.2675341,130.8169758,103.80242220000001,81.3052777,67.55648099,65.39172066,64.30945941,63.76850716,71.41318869999999,88.10672064,107.649022,95.26336788,101.1021798,107.23043510000001,117.24084620000001,131.0565931,134.4836546,136.88339440000001,135.3207095,132.73867040000002,149.37845190000002,155.3937363,179.22132130000003,170.205173,166.67346469999998,144.4884767,116.7618496,88.78882706,69.91424319,69.60862717,67.82523282,65.90460856,75.35361379,93.95338107,116.3012851,106.6844883,125.9594649,148.24113219999998,166.0383304,190.78514180000002,207.94649219999997,217.99127030000002,212.6041042,205.8033747,223.55657369999997,226.841173,235.67632999999998,217.84298109999997,209.245063,169.1502626,123.2966812,98.97678091,80.71723442,74.10772311,69.74407334,68.64433133,76.44883696,91.89612147,110.7814078,100.5024827,114.89045690000002,112.13575060000001,117.43372920000002,133.3503781,137.93473730000002,148.9991075,160.7522435,168.0135375,191.6507368,187.6312321,183.8814305,162.15617450000002,154.68249530000003,131.22795209999998,103.9423872,82.01461606,69.28909789,67.82749224,67.53174631,67.54732440000001,75.45183902,92.67181537,112.6832433,98.9632244,100.9650688,96.9045378,93.98751017,101.7867835,108.1141054,114.64786670000001,120.67242659999998,126.3769815,150.8735921,152.07655380000003,163.4943446,153.0282445,149.93331740000002,129.44634150000002,104.4562265,83.99089336,72.19720676,71.54732678,72.07531711,73.28945702,82.02959957,99.41677285,119.06919109999998,105.1402355,103.3849055,91.03349944,86.11343825,90.17943941,92.25834186,89.97288104,91.52177157,97.50387817,117.199701,125.3343195,154.5967563,151.586498,151.33058909999997,132.3248401,107.27324509999998,86.01164552,73.03735353,71.48537116,71.38726485,71.72724781,80.08459737,97.15794938,116.4182991,102.24603990000001,93.19219502,80.01859858,67.33042027,67.10281363,65.82862076,63.63199074,63.58204571,68.1461891,95.34363668,122.0221316,154.4962717,151.619319,151.235099,132.304981,108.0437067,88.49415138,76.79976026,75.32768994,74.74987349999999,75.20044903,85.24094613,103.9811541,123.6944577,108.298902,95.28025405,79.29320647,72.92723663,86.99377887,96.809999,102.24068869999999,109.98311979999998,119.9297916,139.10035919999999,144.7317803,160.28454399999998,151.3934961,148.6497301,128.4488679,103.47896870000001,82.85357366,70.39656949,69.35545343,69.46414333,69.63122135,78.09952023,96.12587099,115.90267620000002,100.40473309999999,100.0765229,100.03181020000001,109.4372919,125.26237490000001,130.2534294,136.32543710000002,140.6070343,140.61940159999997,163.60850469999997,162.5751182,169.6329456,156.70990680000003,152.1121099,130.6974645,104.0038672,81.46141538,67.55778908,65.40194749999999,64.38509046,64.07222051,72.20077427,89.72291805,109.43978919999999,95.74914276,110.3932636,123.3780203,128.7649486,136.89814009999998,141.63590190000002,154.1467754,158.78036609999998,155.2522254,177.6186804,176.180977,184.34591930000002,169.1666731,162.6388576,139.4473582,110.2147696,86.03887745,69.66879904,66.59289865,65.34344046,64.47356451,71.53638644,88.18151927,107.8468995,96.96268809,114.14282730000001,143.87260690000002,163.63252590000002,169.63068619999999,151.4357115,150.9100995,166.3753405,181.25515430000002,207.3767621,198.0372792,202.0377573,184.332006,173.2874949,146.42479790000002,114.35759099999999,87.06156141,69.66868013,66.49360317,64.91105920000001,63.98410321,71.42674521,88.2051837,107.92467099999999,95.735943,113.8496976,127.338899,146.23821759999998,169.6230756,172.33627990000002,160.0341053,158.8764509,168.83192250000002,192.80910469999998,183.382218,193.7107315,179.3420218,168.98710880000002,147.5606906,121.19268729999999,94.83752703,76.71782663,73.25485225,71.02230937,69.44357074,76.88466682,94.8671373,113.5371844,110.59494640000001,122.37329270000001,140.5736187,159.440354,173.9552124,169.05310759999998,162.33169569999998,155.5288257,156.55888249999998,193.4915679,200.609805,203.1037269,188.6857857,181.8429597,158.5692889,127.598851,99.73618321,80.96802983,76.93259026,76.86207264,75.38167814,81.37936283,99.17572862,117.86492129999999,122.92863390000001,147.3321327,167.6175447,178.8830032,182.2319364,183.61267869999998,200.7882991,201.9536831,183.5613066,195.99619230000002,216.13379080000004,227.339672,214.5676574,206.2847497,179.186003,146.15937580000002,119.32938090000002,99.72536179,94.24151633,91.47693996,89.95147602,97.39197752,116.44184469999999,135.8706995,144.3178311,163.8124469,166.7622955,184.9160061,202.36787009999998,199.80069550000002,199.9636115,218.9622255,228.27411969999997,229.34104069999998,233.5415367,248.41397769999998,234.4140288,223.3952037,194.99122690000002,161.15774960000002,132.09223899999998,108.43220759999998,102.5122945,98.03234416,95.34982035,101.48414040000002,117.46952309999999,137.36191540000002,144.94808989999999,167.5099251,185.4614772,194.932482,200.6351343,202.3086496,207.2420295,210.38214490000001,214.6373426,217.38110849999998,220.7956838,239.21743270000002,234.34541389999998,225.09190780000003,197.0076981,164.03945900000002,134.86180980000003,113.75825060000001,106.6866288,99.18298254,92.91440551,95.33138825,110.70708490000001,135.44735590000002,137.4282709,147.12878500000002,145.3865359,198.04203590000003,211.5400372,211.163309,217.3425795,220.8345696,222.56742430000003,243.993129,239.24704300000002,242.99732020000002,228.55880640000004,219.1335845,194.9155959,163.00749950000002,130.2774506,108.8852804,105.4199277,99.32104487,93.23072404,98.5554589,116.49285990000001,136.5398439,141.8454332,176.9244445,194.21767350000002,206.4292335,224.4191958,229.389202,240.6217205,239.20815719999996,245.69554100000002,261.9775021,249.3874301,246.70787919999998,227.8522031,217.6920758,189.1639499,153.36299509999998,124.6472186,107.60300120000001,104.20959309999999,100.79156929999999,98.48803311,105.3530965,123.88841090000001,143.8290833,151.54594730000002,191.47462109999998,216.48019530000002,229.51596719999998,242.80931280000001,245.94419590000004,238.33994610000002,212.06874100000002,215.7109229,228.3712747,223.6842903,238.59419010000002,229.6637808,221.7191912,191.5336038,147.7470332,115.4261768,93.49685971,83.34458087,83.18000011,84.65064343,93.16817384,114.27672759999999,134.9275708,141.9327181,180.3149986,193.6704187,209.3689743,233.0385189,240.1185838,236.4409647,236.97906290000003,242.2729983,263.2150687,259.1323002,250.01293219999997,226.69228930000003,219.34858599999998,192.7567814,155.79401000000001,125.6961832,105.22787720000001,102.04530849999999,97.8741849,96.33980221,107.01150940000001,126.92709040000001,151.1708839,154.7062786,163.33285569999998,168.45138889999998,178.2946031,214.73211919999997,236.35546349999998,243.36917290000002,188.1587467,138.85206100000002,171.7012645,178.936159,193.79397319999998,181.25313269999998,164.9354966,135.6838813,105.20552079999999,81.45142638,68.43824862,67.34373894,67.05441452,67.13385090000001,75.46159019,93.39268864,110.1063175,98.67413781,89.05841131,81.48317715,77.23214153,85.41301865,96.26357658,106.4483197,117.74576670000002,127.08453610000001,152.05443530000002,165.5580257,167.6684411,155.53786340000002,151.13069009999998,129.76051950000002,103.4605366,81.54263552,68.75016723,67.59715052,67.45932602,67.57693467,75.55553441,92.44575464,108.036096,97.32360039,99.84273261,108.15501270000001,120.86281229999999,137.0874555,149.0271719,163.72135669999997,163.6987625,159.85323300000002,162.6357658,165.3606239,190.72520780000002,188.1110611,184.6983885,161.5714609,129.4578764,105.17151059999999,85.33762543,77.64953929,74.45567349,70.83037776,76.10088658,93.66215397,109.66775259999999,127.77817749999998,173.5899002,194.9913458,207.1119345,217.35042799999997,218.4954773,223.15499190000003,222.4823988,230.6261739,250.49478280000002,244.91473369999997,239.9685108,209.312251,188.14055249999998,153.7214102,116.6109443,88.13621199,69.96597197,66.28680696,64.46381334,64.25344963,72.67525206,90.18966625,102.49719209999999,96.90144597,107.4064318,113.621972,117.79737659999998,135.4678095,146.3597505,155.28956519999997,167.65464680000002,176.0633684,200.7943638,199.2107496,195.2461844,174.7357819,163.4430915,135.739891,105.15890549999999,82.3637556,68.0325047,66.00021762,65.73277387,65.62337047,73.7460973,90.60801535,102.1335447,96.4093685,116.2062706,138.1011018,142.4077905,150.8672895,154.56120019999997,165.4335199,171.49101969999998,156.93905930000003,178.5471823,176.2373435,186.3714281,175.6874725,168.2592195,143.2432995,113.58356189999999,88.4694167,71.7349774,68.23276049,66.23305659,65.28552801,73.20585855,91.10104415,104.7676694,110.57663319999999,139.727645,156.5205913,163.5610569,183.6727316,189.1650202,200.66224730000002,207.72946919999998,205.2544551,213.5707784,211.73732009999998,225.63464380000002,213.2900159,205.72631669999998,181.451248,148.79647340000002,119.5059723,99.35374698,94.03662279,87.9558153,83.06679137,89.46213364,107.76770090000001,124.5499447,137.76504309999999,160.66828830000003,172.4920608,194.4038971,223.3193349,221.23722169999996,225.375881,225.6536705,225.9987668,233.5816117,237.49385350000003,240.6162503,228.970734,219.4377735,191.58093269999998,157.5447023,127.683163,104.0410881,95.49608794,92.65409677,93.64681372,103.5317677,119.8986354,133.7482735,139.8088651,146.2524876,159.4143113,176.3497199,223.16141340000001,227.88217020000002,221.6308361,218.16512659999998,207.1340531,228.17862960000002,237.7639134,241.02746439999999,230.5866936,221.84881040000002,193.3990507,157.24705369999998,125.13228000000001,99.57921312,94.61860131,92.92225402,84.99193447,91.36385014,112.96935690000001,130.2022952,136.29939430000002,155.20822619999998,165.2568096,167.98654340000002,150.33858569999998,133.4958132,170.1402445,170.45442250000002,175.7055479,202.3335032,200.8188607,208.58507509999998,202.1715386,196.7165899,171.33702250000002,136.86210830000002,105.59247590000001,81.89070481,76.12443209999999,72.54646523,69.50160211,75.87553936,92.23693685,105.68071210000001,105.8841787,113.3219451,113.6855925,123.75367820000001,137.56003069999997,150.3149213,159.9447988,175.22916740000002,178.1714054,195.4048193,198.72699630000002,208.9340957,203.52980559999997,198.2796315,171.74823659999998,136.97246299999998,105.12192240000002,82.97415523,77.92483154,73.60006754,71.07522732,78.22176664,95.94107438,110.8529957,122.8273168,143.68293469999998,158.2158684,163.088125,177.0244534,176.1785987,180.48350359999998,194.6592114,199.6849896,208.76356909999998,206.6763425,211.4636926,202.6736051,196.29764619999997,168.6839901,133.5457583,104.8862294,85.28078323,81.49126348,80.10314838,81.20562548,90.88211843,109.8552843,126.30004240000001,132.5771814,161.44243630000003,179.5330021,180.8586859,176.69112980000003,184.857618,210.9500912,223.99680350000003,237.14174100000002,255.9724446,248.60055809999997,242.6147651,227.58487830000004,219.42064950000002,191.0474722,154.1564076,124.8321342,105.1311979,102.48220859999999,98.47293069,93.18161143,99.56672686,118.43025149999998,135.64547109999998,142.8991544,147.51157800000001,125.0042067,108.64471189999999,116.9650783,90.89412902,86.8810458,131.85167040000002,150.0889795,173.1893886,163.4327457,166.6286331,160.3014302,154.7419536,131.3421122,103.86402109999999,81.23012232,67.86554559999999,66.39989678,66.15112296,66.23472143,74.43617114,91.45030261,99.29559669,96.66670432,87.68195004,79.63045434,75.89967946,80.14013149,92.67086403,107.4267666,120.4070044,131.623707,153.70559430000003,169.188197,177.6870575,173.4036765,169.29379509999998,146.8286392,115.16241950000001,88.59011719,70.73239036,68.75742115,66.9207521,74.14280355,90.66259813,109.3132618,106.6105221,93.77120063,92.49724559,99.18964188,125.06735149999999,135.98307580000002,144.3926298,159.3106159,174.97563689999998,203.869194,230.66410840000003,221.9710569,202.38487519999998,191.83945759999997,165.2273183,129.69273700000002,98.6648623,79.96817788,77.48472069,74.77532168,71.61273099,79.16858172,97.36367534,121.4177967,122.34510949999999,134.75419019999998,156.3159356,164.67102580000002,192.2340234,223.59641090000002,235.9132122,241.09489019999998,253.75773930000003,299.74890730000004,308.42019710000005,288.2751067,267.92738230000003,251.18854309999998,219.14428700000002,182.0744906,150.32907230000004,125.57952590000001,115.49645659999999,110.5721144,107.2261541,113.35298229999998,129.1290716,149.3130477,149.9142908,150.6591852,158.54610019999998,200.468413,218.41449500000002,176.1504154,157.74186619999998,162.1156239,191.3928064,234.7377202,241.60516189999998,223.7696725,201.6505643,183.96181819999998,150.1675834,111.01829,82.32332391,67.66219797,66.29643922,66.34103299,66.78744644,75.08605113,92.11599852,112.10721059999999,111.8844795,101.1252497,90.55343256,80.24168638,83.22994514,84.01729287,85.77274179,88.70962851,97.15652238,128.78635359999998,142.54799330000003,143.78936519999996,145.6043914,148.98091330000003,129.2425182,104.7757557,84.92165468,73.71898428,74.31927599,76.27938061,78.12568191,87.00055712,105.1668729,125.8493479,124.8750631,110.0124922,95.18512066,81.20277147,81.30396962,81.8465867,84.77586276,90.17170983,97.48972708,126.33488500000001,137.1092173,139.4612715,144.4272345,148.53200259999997,128.5041642,103.43901269999999,82.26386554,69.36924777,67.79395772,67.36359804,67.3767978,75.29427434,92.97112879999999,113.2193199,112.03264979999999,100.1667807,89.50458692,82.08299318,93.98311026,106.2703013,109.0382074,119.0783477,130.57771540000002,149.2463354,156.4666031,158.5835589,153.9555572,152.0343384,130.5683209,103.875556,81.43870229,67.55648099,65.39172066,64.30945941,63.76981525,71.42698304,88.09910997,107.6472382,105.94375590000001,87.84843348,89.14236653,83.78409715,87.75377576,97.38341551,104.5577813,109.39305490000001,123.2664764,170.1353689,208.075398,205.00734609999998,204.837533,199.5519217,172.9029182,141.5412442,113.8152117,93.0826727,87.56315222,84.09339959,82.05171808,94.01937986,117.4824851,143.1487607,143.8039919,103.53343249999999,79.13944712,66.96962688,67.07474928,64.81271505,63.56682437,63.63543933,68.4587023,95.44923474,126.1993199,135.66045469999997,143.9330166,148.55364540000002,128.7422355,103.90124200000001,82.9192157,70.10748290000001,68.7407728,68.87336497,69.2948059,77.80888772,95.16109948,115.7583112,111.91147360000001,103.3832407,91.5837272,79.42912829999999,79.23101301,81.59531563,83.81965325,85.07291677,90.76688811,122.51194960000001,135.6778165,138.3218113,143.89460649999998,148.5559048,128.40177690000002,103.5052493,82.82574714,70.50751881,69.85454699,70.21807546,70.99210452,79.18225715,96.17510252,116.7300988,112.32078500000001,103.31093929999999,90.8030388,80.52672981,87.97615006,97.90153575,106.8853387,113.9906139,129.0511812,159.9757172,176.5626997,172.8321627,160.4047688,153.3669194,129.60140890000002,103.0160258,81.17339904,67.5948911,65.9766721,65.59292778,65.79401599,74.44687365,91.60846188,111.46838980000001,106.55308529999999,99.1713287,88.41019616,87.23720144,102.6622485,108.41972140000001,124.07047240000001,125.21290559999998,142.14022780000002,175.6905644,192.1489979,180.0750246,172.9898463,167.22488169999997,139.32297130000003,109.11478970000002,84.81891062,69.57568723,66.59575265,65.07100221,64.55002798,72.34811211,89.20063573,110.5662875,107.9128982,109.9341261,115.0838155,121.98253229999999,143.8918714,146.71495480000002,153.7882414,165.62093269999997,177.3785875,209.18049119999998,215.1378631,207.8129487,202.2428886,195.58426469999998,169.05501030000002,137.0285917,108.9035936,87.14551663,79.44494423,76.40341077,74.12294445,79.76578159,96.48797246,119.66983959999999,118.44368909999999,131.62763130000002,142.7319575,148.82751069999998,177.60179419999997,195.0995601,197.341973,195.96789009999998,189.4354368,214.5806193,228.175181,218.8772,212.43714509999998,206.10910969999998,177.4904881,142.6357539,113.2413195,90.28004298,81.79794976,78.08905556,75.47383861,81.11465417,97.75324658,119.5401014,118.1503215,118.8111418,132.40617920000003,145.2103013,165.08711540000002,178.2672523,185.1194727,190.9193988,213.33508540000003,242.2524258,257.5736585,246.9662853,226.2269681,218.9279775,190.6869166,157.0999537,126.85419440000001,106.1237959,100.56848149999999,94.03162829,88.45526559999999,93.59686868,108.19235259999998,127.9903249,127.318921,131.7931634,143.7725979,160.991504,180.255778,185.3110475,199.7305347,224.27233360000002,239.8557778,240.5106523,242.7250009,238.0757131,224.9996284,219.83626349999997,192.4636516,156.3916856,119.6537858,94.8458512,85.25402697,79.83106688,76.79167393,81.7037677,96.61009996,115.9922205,112.2999746,123.50276389999999,149.3258907,181.105676,218.9949276,215.98609629999999,229.5213185,239.7858547,254.6619821,289.5435916,293.222281,268.62613710000005,248.19112769999998,238.6056061,209.7222759,176.68351919999998,140.8409435,111.9706942,100.69726829999999,92.79584552,86.93824475,92.8382988,105.31218909999998,122.0309314,116.9013389,131.67056019999998,150.48925319999998,171.3086014,196.9741636,212.5052844,212.42037779999998,220.20335950000003,231.671571,253.5962503,263.5397114,257.59708509999996,234.55958289999998,225.5563966,199.9765734,164.8344174,128.8321365,104.9233314,97.58462264,90.34853902,85.03474449999999,91.42200043,108.63555530000001,128.3719288,128.0740423,146.8615791,156.2324561,170.72614719999999,182.3194591,187.5604766,192.5686551,212.06814640000002,229.4414065,247.603679,251.69560409999997,246.63498330000002,230.91537940000003,222.62153140000004,194.4901118,161.00018490000002,128.4766944,104.70083819999999,97.83636938,91.49703689,86.03043436,91.88363521,109.4733237,132.7618591,130.068276,146.78392649999998,159.43107849999998,175.7199368,198.6661109,212.5953043,211.4947299,222.24480319999998,223.51221780000003,255.0973363,256.79713219999996,246.35326949999998,227.6014077,219.8078424,193.6234466,160.45197869999998,128.23886090000002,104.73235109999999,97.58593072,90.74726685,86.29657003,93.20313536,107.86152620000001,128.0246919,124.9190623,143.23937519999998,155.57556,167.68497050000002,180.7983951,186.0967304,186.1182544,187.9641989,200.6479773,239.55254010000002,241.7670076,224.55238250000002,210.74674359999997,206.9272568,180.1891846,144.91847959999998,115.05230259999999,94.93016317,88.63304613,83.30759777,78.10189857,82.85702224,99.32068812,120.171906,114.77867509999999,124.58395490000001,155.9220834,185.36574919999998,217.6402281,235.6526656,248.11692369999997,258.9759247,274.17514889999995,310.3593723,332.19343710000004,321.41054280000003,293.72292039999996,276.1886471,237.356029,196.7165899,165.19949169999998,140.977341,130.12107509999998,123.23853090000001,120.78337590000001,127.56900290000002,146.2455904,169.4988076,162.2132546,162.9794351,185.5753995,200.8610761,223.8311525,244.85372940000002,252.76442769999997,264.17258619999996,276.8476837,298.02104710000003,319.8709278,310.41835499999996,288.4320768,273.0491263,237.00688939999998,197.35576740000002,165.09662880000002,143.9035252,137.88550580000003,133.0409567,128.2984382,128.4379275,142.3183651,165.0642834,159.497553,176.5339219,196.4913616,216.309312,244.43145609999996,253.0274716,257.5641452,272.2695081,287.82536360000006,313.3947221,321.1094456,310.4968401,290.1481643,277.81019580000003,247.3197059,206.9069221,172.4272512,151.81493700000001,147.01997619999997,135.2319976,126.4790121,132.1306491,150.18565880000003,171.84313219999999,161.0438274,182.1585648,198.3502681,201.011268,230.0044772,250.15254040000002,252.66180260000002,265.5521393,265.5989925,301.71020110000006,324.7301036,315.3343731,290.02698819999995,272.26748660000004,242.24695559999998,204.27220280000003,170.4969947,148.9025471,143.0796701,138.0345084,134.0606678,137.87052230000003,155.3554451,181.3821574,173.502972,181.0169641,186.5075878,191.9627743,213.6518796,232.89795930000002,236.72862430000004,230.85354269999996,218.6122535,245.56378130000002,263.4665776,260.9706341,244.79034680000004,240.76501519999997,213.1637264,179.63063269999998,145.216485,111.7855408,90.96107915,81.93220676,72.73209426,73.92209408,89.33738998,108.5865616,98.82599449,97.56630946,92.50378601,90.62965819,97.40244219,100.18069399999999,106.31132759999998,111.95606740000001,129.5773877,167.2007416,181.6387797,175.7158936,162.1328669,158.28626709999998,133.0767506,104.3851142,81.53585726,67.57538875,65.68270992,64.99620358,64.95327464,73.1145305,90.21701709999999,110.09942029999999,100.9446151,98.68816998,90.27671331,93.82114566,113.31956670000001,124.01529509999999,122.92934740000001,134.9603918,146.55810359999998,177.39036030000003,194.7005944,187.8564604,177.0070916,173.5348417,148.79897069999998,117.58392099999999,90.99889467,72.55574074,67.32720952,65.09383423,64.37557712,71.86959115,88.71700135,109.31861299999998,96.3518128,101.8242422,122.7873608,140.7040703,162.34584669999998,178.1224117,187.117155,196.6659314,206.5262696,238.6359299,262.98187290000004,254.09534390000002,231.7002299,215.5156616,182.4570458,144.11103490000002,106.88747920000002,77.34606377,68.76086973,65.72670912,64.4010253,71.66315169,88.24145331,107.9439355,96.277252,103.1175807,117.61269890000001,142.4680813,183.6702344,209.0612177,220.4246636,208.888075,222.1470536,260.00205730000005,287.2641955,278.42190350000004,251.75197059999996,228.17304049999998,178.4117361,125.7785925,87.51451527,68.71401654,65.43262802,64.51149895,64.94221538,73.54251184,90.84941633,110.72468459999999,97.82828304,99.0050831,91.98828194,103.02744179999999,141.5945189,158.3287204,179.2870823,189.1840468,196.3040677,213.6660307,214.6420993,205.19832639999998,196.35627219999998,195.5674974,168.5516357,136.4273487,106.0574404,84.82414295,79.32448157,76.15760987,74.14268463,81.62016923,99.93620117,122.6615469,114.59173799999999,129.879793,146.7788131,159.7264677,179.5755743,185.7629312,188.18740559999998,187.29041669999998,187.6616747,213.7420185,229.6036089,232.03712099999998,230.40272940000003,229.66425640000003,201.74165459999998,168.20701499999998,139.0167607,119.0157975,113.6302962,106.7416873,101.26533359999999,108.3294636,127.216177,150.63361809999998,141.54374140000002,152.9924506,159.4567645,179.5797363,199.2666405,201.33674309999998,204.9659631,213.4052462,225.931341,253.21310060000002,261.5912606,257.00059869999995,249.55260550000003,248.09218900000002,220.2201268,184.30108769999998,155.51229630000003,133.807494,122.9495632,116.31936040000001,114.21750700000001,121.16997420000001,139.0488682,163.1148813,155.00654340000003,172.65830640000001,190.4960552,209.2115285,231.80237940000004,239.1701039,245.792696,253.55094300000002,263.280235,295.0277938,301.6168515,291.75675110000003,272.07864680000006,257.3613921,223.9329452,187.6621504,153.531738,128.9987389,123.4232086,120.4359012,114.22404750000001,118.0506692,136.11007880000003,159.60790769999997,155.45164880000002,182.44943510000002,196.9912876,213.79969309999998,234.7593631,242.1533681,242.1740596,250.2047449,264.7438623,296.6380454,306.59696560000003,297.9928638,276.23443010000005,259.4762074,228.2416555,193.0926022,159.477575,132.3471964,123.4805265,117.0925571,111.1733574,115.858677,133.30376270000002,156.41297169999999,148.7319016,158.5861751,182.09102009999998,201.4670758,218.88504849999998,232.8576466,238.7361767,255.8642304,269.87690330000004,298.7219423,324.29332239999997,310.8075695,285.5450162,269.7717809,235.71830759999997,195.08529009999998,158.619234,134.2464157,120.89670359999998,108.05369569999999,100.82712540000001,106.1380659,120.60155220000001,140.5198683,132.2999865,149.0824682,180.40180780000003,215.31695180000003,235.4560962,250.48039390000002,182.0141998,123.01675120000002,141.75743480000003,223.3510856,259.2120934,254.92264759999998,245.76142090000002,247.70582850000002,221.1048673,182.59629730000003,144.1550341,116.9280952,100.824866,89.54311594,83.68004499999999,86.94847159,101.10931479999999,121.10135929999998,108.89848020000001,122.52514939999999,140.39976240000001,174.68928540000002,213.3751603,235.3368227,255.02562949999998,264.3722474,218.2404009,188.579712,185.03195,192.5030131,203.07839760000002,206.4031908,178.5853546,145.7714694,116.58787439999999,96.08210963,90.48184468,84.28818521,79.28143371,85.56392399,101.2678308,117.64421180000001,112.4659824,125.9591081,132.47217790000002,157.04120880000002,185.93286319999999,194.244192,197.4832461,204.7785503,216.65987850000002,245.1655291,257.4233478,246.455419,224.9540833,218.4369703,189.02671999999998,155.8441929,124.4174715,99.93346608,91.34054246,86.9101804,82.26386554,87.19106174,105.0886257,124.40700679999999,125.23312140000002,140.3530281,143.08074030000003,154.9033237,174.8846656,181.3938112,182.51412580000002,186.7345998,200.6587987,229.65010530000004,238.67992909999998,236.3038537,219.0848287,211.23870219999998,179.57902280000002,144.4055917,113.48081780000001,91.58765145,79.81893737,70.25589099,66.44912831,73.34094797,89.95397328,106.45616820000001,102.7950785,114.72254640000001,125.6671675,156.39002069999998,184.9783185,190.07889530000003,185.8453405,191.9481475,203.0653168,232.21597180000003,247.4570547,243.7378148,223.17936980000005,216.93968959999998,186.5966564,154.287335,127.0055754,107.8151487,102.24520749999999,96.4860698,91.94059633,99.29107786,115.70313390000001,133.1584464,135.2869372,151.6957824,154.91521530000003,167.45248830000003,188.50538899999998,197.6559132,186.9833737,189.8745964,204.2453276,226.9710301,230.3262659,229.3512676,206.97315869999997,199.62291499999998,180.6860188,148.94333559999998,117.7954739,95.2194876,87.94130745,80.82473516,78.79851283,88.42208783,103.9804406,120.7972892,128.1719108,138.4791381,151.6319242,159.4760291,186.35026090000002,198.76053080000003,200.2603087,207.4049454,217.27301319999998,248.74967969999997,267.6787274,272.5952211,257.8231458,250.8338145,220.0881292,185.3112854,152.89838740000002,128.6730259,122.53894369999999,118.95229599999999,115.30975729999999,121.37831640000002,135.6761517,153.2380136,157.059522,169.25788219999998,176.368033,196.240804,219.57559799999999,228.3385726,228.76120269999998,233.29680609999997,238.63985409999998,251.4368412,272.2804485,259.40105209999996,232.9492124,232.6607204,206.3532457,172.73572119999997,140.3095046,116.9424841,110.7076795,103.1054512,94.59755305,98.54856173,113.11859740000001,127.79553929999999,125.9913345,146.528969,160.53557719999998,187.9458857,217.2473272,237.46697830000002,257.1564986,270.1826383,267.43613730000004,282.60943760000004,261.3471245,241.38254980000002,244.61399330000003,247.2162483,211.18685449999998,169.3417185,134.17387649999998,100.5324497,81.04116362,71.50392217,67.22838971,73.57997062,89.72458288,105.6507451,107.8950607,139.3454466,149.0761656,158.9135529,177.80205,183.61767319999998,184.2660072,191.3352507,197.3152168,219.45061659999996,225.1743171,224.99403930000003,210.01588130000002,203.8266218,169.19366719999996,132.8739976,104.18010179999999,82.88889193,76.2366895,71.98054046,69.64275628,76.70177287,92.49760234,110.55927140000001,106.51657790000002,115.31320590000001,125.6088983,139.2525726,145.7066598,150.7291083,159.9482474,172.61846930000002,179.4455983,206.1846218,217.0104451,218.72153799999998,205.8147907,201.3067761,170.91688969999998,136.92132880000003,109.0304778,89.8646668,85.08017069,76.33562823,70.12246640000001,75.76470896,90.26589188,104.7077354,97.70972305,115.0457621,133.5970114,143.1045237,156.395372,169.40224719999998,177.0837929,183.6301594,188.6394082,215.4984187,226.07320869999998,222.186534,206.6191436,205.9076647,180.91671730000002,149.30460459999998,121.32444709999999,98.79888147,88.07128345,82.46400242,80.02073908,85.54751348,103.29405320000001,120.2983145,120.7750517,145.5832242,143.67639430000003,156.901006,173.8005017,174.9723073,177.6715983,186.5520626,196.8889003,222.27821880000002,233.7201497,235.683584,221.18394700000002,221.29846380000004,195.8053309,161.9115628,132.4154547,109.7168652,101.0365378,96.46299995,91.20533413,91.77006973,106.1388983,124.94855359999998,123.82954709999998,125.54551570000001,137.7778861,147.84109630000003,162.8977393,173.70096840000002,176.5202465,180.1962007,189.2704993,218.28868109999996,242.2903602,243.2529912,221.87604240000002,212.7160048,180.2953773,142.90664619999998,109.85468970000001,87.30450831,81.17399362,77.59091333,71.62783341,73.77701565,88.48772987,99.79825775,94.23604616,97.1929109,115.6694804,131.4142946,149.4704935,160.33603490000002,165.1408658,170.89524680000002,182.2072017,215.38485319999995,243.2748719,239.1106455,217.0504011,209.30796999999998,177.3424368,138.8803632,105.4026848,82.36030702,75.93499773,72.56894049,69.01202189,74.33949183,90.60563701,102.888666,100.6189022,120.1610846,133.6400592,149.25335149999998,173.7204707,189.95117869999999,192.4196524,204.0822928,225.6269142,238.7370091,237.50098849999998,234.7435471,230.7695875,225.89661740000003,179.4321607,136.72737560000002,118.93017739999999,96.41424408,89.19528448,86.85298145,76.3482334,77.90544811,98.54047539,107.5565048,112.2242246,105.3836581,86.91243982,76.19316597,84.86255306,132.9279858,151.2073914,155.285641,132.3401804,136.1878504,164.97818769999998,191.4286003,188.3477054,194.469777,171.04531980000002,139.40573740000002,111.97295359999998,92.66325336,87.87364383,85.29124791,82.88401634,88.40318007,106.77367590000001,124.5357936,127.9242072,157.7258125,161.3921345,184.8862769,213.14386729999998,217.9718869,216.54988050000003,229.0155656,237.6579586,261.8738067,274.5944493,268.583446,242.1318442,230.04419539999998,199.4921066,166.9724214,138.70186919999998,116.6328249,110.6535723,106.79412959999999,103.3269931,108.2019848,117.09969209999998,126.0572144,137.5739439,175.2047895,194.74138280000003,210.17939180000002,241.9745173,262.2493458,263.5854943,264.7335165,264.3212322,268.3735579,254.1024789,241.10107390000002,248.1170426,248.18185219999998,209.1555187,164.01781609999998,125.78430049999999,96.95745575,84.09982109,78.08560697,74.10891227,79.82488321,96.18104836,109.75408610000001,113.7220999,131.2696919,145.1534591,165.814648,195.3203885,210.8624496,219.7964264,231.33051780000002,249.4458183,284.26131000000004,298.64928419999995,289.12001019999997,251.01623270000002,228.5083857,188.9952071,148.2211542,113.5742864,88.30269543,78.97225018,71.59798531,66.67078911,73.05863963,89.55132119,102.033179,103.9888837,110.80971000000001,121.1654554,137.7625459,159.1635159,174.8696821,183.1929026,197.4558953,209.6509259,242.21758309999998,273.8227986,279.4650412,254.60478319999999,255.71879520000002,222.2834511,167.6039882,123.9881821,96.75434596,83.75650846,74.58660082,70.88377137,76.19066872,91.22269597,103.5037034,111.82739950000001,122.3282233,136.41795430000002,150.2250202,174.1849595,184.287769,191.7069844,207.7199558,229.9224247,260.5390853,289.36521650000003,294.9312334,261.7469226,249.51633590000003,214.7115466,171.5349,132.5558953,104.22124699999999,94.76522565,86.70290853,78.27611159,81.68759502,96.418644,110.09775549999999,123.3578044,161.1118477,179.01928180000002,187.6991335,214.9062133,227.2226579,232.9103267,248.413621,264.88834610000004,296.59499750000003,317.20172260000004,312.71083189999996,290.5963615,280.8046382,238.58396319999997,194.5894073,155.955499,128.70917659999998,120.9064547,114.79342079999999,111.2981011,115.9486969,136.8602056,156.19511619999997,165.5413774,205.2912003,234.20461650000001,252.8703825,264.1038524,278.2708793,281.6327744,277.39529530000004,273.2367769,268.8345981,225.9566703,206.6363865,201.53248,213.6617497,193.0964076,153.8895585,118.23820090000001,98.24318354,93.59508493,93.15104983,87.67291237,87.1985535,98.67520806,108.79966040000001,120.90157920000001,140.5365167,145.749113,170.2178971,214.8077503,226.0992515,229.01687369999996,240.63028250000002,254.59479419999997,286.0259155,297.5462125,290.35282,260.8788304,237.1931131,206.4756111,175.4263314,142.7707244,125.6418382,118.5283578,111.7087206,104.7070219,107.98139429999999,119.56852250000001,125.5369537,143.5622342,185.99184590000002,195.762402,197.2687203,216.2684046,231.62852310000002,232.99927639999999,234.14480130000004,247.7173634,276.5264896,295.1764397,291.7506863,260.143806,242.7626975,209.4459134,179.1849328,148.842732,128.7159549,125.1825818,117.39686499999999,109.2409604,111.5486586,126.9412415,140.7956362,155.2719656,184.92373569999998,189.66137859999998,199.51315490000002,230.0996106,228.1221441,222.06595240000001,236.3445232,256.5566826,280.76349300000004,290.16564510000006,293.3560623,267.2066279,253.57139669999998,220.6961505,182.5449253,148.7272639,124.81976680000001,117.19280390000002,109.52100929999999,99.17287462,98.40205631,110.73717079999999,125.08994560000001,153.36406540000002,182.29401090000002,199.3628441,207.4935384,220.81994280000004,227.1327569,232.0035865,239.1482232,260.9363861,291.71762739999997,317.3010181,307.73107450000003,283.28524139999996,278.56496039999996,246.50738560000002,207.9813348,177.0338479,153.207452,144.547935,139.4514014,135.5580673,141.4277976,155.9451532,166.9200981,182.44848380000002,185.5685023,205.6056162,213.1060517,239.24133500000002,255.46645389999998,258.996973,259.81666609999996,270.5618638,293.3997047,308.0545281,314.72825439999997,297.6936693,287.7353437,255.9096566,219.8332906,187.4150414,163.7089893,156.63225409999998,149.7784878,138.6325407,141.75041869999998,160.06490480000002,173.73307590000002,194.51556000000002,209.9268127,232.7796372,248.5037599,263.6239044,268.74136739999994,273.0107162,282.7633159,293.1838708,329.2230159,349.8851562,349.4272078,312.05643310000005,297.2176456,263.2029391,224.5469124,193.608582,170.2855607,161.3081793,157.64209509999998,154.6702469,161.41104230000002,179.3122926,192.78627269999998,211.4954434,231.453002,244.35915469999998,254.97069,264.81402310000004,267.0077992,266.6803025,279.75603039999993,295.26907589999996,320.9227463,336.1018736,334.98441299999996,300.2207689,286.4427187,255.93546150000003,220.4901867,188.43487140000002,164.92645890000003,157.3970077,151.6980419,148.2933367,154.978479,173.55220359999998,188.59291169999997,202.07390790000002,233.15053849999998,245.3447367,254.20248790000002,264.977058,259.09876569999994,265.1242769,271.4738362,277.2736435,309.7778695,320.8031161,307.8939905,282.10047389999994,280.21457339999995,248.7103182,215.0464162,186.3061428,166.52351069999997,161.1144639,155.5426201,146.3629612,146.0260701,161.6280653,176.73988569999997,205.3689719,234.25420469999997,246.9661664,249.44106159999998,257.1837305,262.3323497,264.388658,280.6211497,291.2414848,313.7035489,337.41067119999997,329.44586580000004,299.9846003,292.5639579,257.7817628,220.5302616,189.0400387,163.7157676,152.90445219999998,148.17025790000002,141.7687319,145.30591030000002,159.4336947,170.43111480000002,205.9683123,240.93970389999998,250.4775399,262.197617,267.8679239,266.78923019999996,276.4854633,288.9682724,304.07688210000003,333.87337389999993,345.5104471,343.5631855,306.58245780000004,296.9532937,265.7181471,226.57741569999996,192.0963178,168.83786830000003,161.68193459999998,158.0904112,150.3343047,153.5699103,173.11554130000002,187.29993000000002,203.7456395,216.7930653,204.13699450000001,195.7603804,253.1851551,263.17321,276.74874500000004,287.3552858,252.3742619,232.5904406,246.1764403,258.4217727,261.13604730000003,269.5167045,245.27410010000003,211.4435957,181.3366123,160.73202769999997,156.7040799,149.3175666,142.188508,142.0548456,157.4481419,177.3490961,185.9135987,195.29636730000001,231.0068264,255.6853796,269.1150038,271.1130428,218.6604148,208.0401986,193.4407905,168.6902926,201.7175145,219.7197251,214.7113088,227.2948404,203.95731130000001,179.9888099,162.9058257,143.601001,135.5960018,130.2999259,129.5429019,140.63200680000003,158.2734241,172.5762539,189.72761530000002,193.35053269999997,234.46421170000002,252.75967110000002,267.7580449,222.7308159,215.3473944,271.3410062,274.56686060000004,261.67914,220.5746176,203.8240056,200.6108753,215.2089754,194.27736969999998,159.6206318,130.2973097,112.60701759999999,106.3437919,105.6017514,105.6210159,112.5489863,132.0006731,140.8058631,187.6664314,247.5643176,231.24787059999997,232.5391875,261.8287373,282.867368,280.3570356,228.8820221,196.5899436,198.6423276,191.23381469999998,220.9188815,241.56235189999998,244.9351874,222.27381890000004,191.2155015,162.2218166,141.32683730000002,123.9858037,105.7885696,93.61458728,94.17432837,111.655208,126.58353989999999,164.027924,213.8528489,243.10482090000002,258.4957389,277.9063994,283.6921745,291.4278273,308.5161629,332.6202293,279.6469838,216.42858540000003,234.2008111,221.5001466,230.9095525,202.7258095,167.16696919999998,136.0585879,113.06889029999999,106.1443685,102.31358459999998,99.42295652,102.7316959,115.068832,123.3222483,162.7006943,220.8975954,250.9878116,254.1363701,215.69570159999998,131.44461840000002,86.68209809999999,101.6884393,125.39782109999999,141.43065159999998,181.7329618,234.9787644,222.533652,231.49438500000002,206.9957529,152.4473362,97.27972012,74.70611214,67.60832869,65.37875874,64.66335563,72.22788728,90.01545323,100.3311237,99.77102582,99.9627196,91.28417593,111.1757358,155.2416418,171.9596706,195.18292069999998,189.8995689,169.76054330000002,211.08827250000002,227.0428558,224.2461719,200.9418206,206.03003,178.1950698,145.9568606,116.96840800000001,94.41239969,81.17006937,72.30316158,68.58618104,75.43970951,92.14679796,102.8284941,121.36475990000001,148.1664525,179.42359869999999,195.68332230000001,208.7887795,222.5637379,225.7264475,231.4242242,242.60239769999998,276.7324534,304.35693100000003,307.47361980000005,276.58142910000004,269.8521687,238.28750380000002,201.562447,184.0693189,152.99970449999998,132.08748229999998,131.4188135,121.98253229999999,118.70399779999998,137.7514866,152.54746409999998,169.6607722,180.87462069999998,192.0010655,200.3593664,212.7305127,215.26843369999997,220.1067991,229.99567740000003,237.87034390000002,276.988719,304.7092813,299.14718860000005,261.4251339,257.29634469999996,228.5155207,194.12420500000002,163.11535700000002,139.91553340000002,125.5532453,113.9422148,108.4289969,110.8642928,126.04127959999998,138.32466530000002,157.6820511,181.6733845,192.22665049999998,193.7046667,205.56221159999998,215.3774804,211.3611864,214.80323140000002,229.50788089999998,260.83946890000004,287.1162631,280.8511347,264.26331969999995,263.308894,230.60762290000002,196.02865659999998,166.91843319999998,149.4402886,139.8501292,131.7117054,124.5720632,127.637499,144.9012367,161.928449,189.31509309999998,221.8121841,223.40578730000001,232.46938340000003,245.3895683,246.83345530000003,240.18815010000003,242.67814769999998,244.58973430000003,270.3142791,280.7051049,269.30586519999997,249.24687059999997,255.1337248,224.23451809999997,190.07045219999998,161.4990406,139.7000563,133.7359061,130.7962843,126.9078259,133.0672373,151.50920209999998,166.4192208,183.9771585,205.6347508,221.84548080000002,226.35575490000002,230.28987740000002,237.67460690000001,243.53066180000002,245.39551409999999,254.4599426,287.590622,306.53917210000003,296.5049776,270.07466189999997,273.6741527,238.82358050000002,201.4937132,170.283658,148.02815230000002,139.1771794,132.2341066,127.8742622,133.2502502,150.19267480000002,161.9491405,170.6125817,198.79561130000002,218.68514950000002,224.21311310000002,222.6608929,193.5059568,176.41119980000002,222.01101290000003,238.7337983,270.6522405,289.16472289999996,285.4322832,259.4243597,262.8611724,232.428476,198.3984293,165.3404081,142.177092,132.8196527,125.8067758,118.2332064,120.8101322,137.2558416,149.27713490000002,160.0833369,185.1137647,195.80640119999998,195.5611949,202.2877202,206.4218607,206.8368801,211.57702030000002,226.67302469999998,264.1776997,276.24667850000003,275.3382735,250.0865417,248.70936690000002,214.7364002,179.9557511,150.4978152,129.4459847,120.12374479999998,110.2516338,107.14564740000002,113.2104012,128.3768043,141.4689428,164.1329275,176.7414316,183.2459394,180.15553119999998,187.8982001,199.8135386,209.58754319999997,215.0653239,220.6774806,254.8851889,289.0144121,297.1197771,266.0520653,260.3616615,228.38411769999996,193.53853999999998,162.889653,141.5109204,131.4983688,124.12564979999999,121.6426683,129.0557,147.8098212,161.9767292,170.4962812,174.9197461,189.40761030000002,198.4978437,204.7328862,209.0757256,215.8086725,230.943206,238.84546119999996,257.9627541,260.9388833,246.5132125,235.0675952,249.45414240000002,224.963002,188.4857677,155.1755241,138.5880659,133.2228993,129.1772329,126.1717312,128.8234556,145.2771325,164.70563049999998,180.13959640000002,213.7408293,221.26706980000003,233.3962205,212.07789759999997,161.42364740000002,148.4466204,156.1030747,167.2160818,178.032035,203.60817169999999,208.93683080000002,216.12689369999998,224.6161219,187.611254,151.00035730000002,123.5502117,108.1855743,103.4749255,99.59253179,97.33596774,104.8109551,124.6457916,139.0998835,149.39735969999998,180.2409134,197.3839506,209.7931503,230.52961349999998,245.06016890000004,255.85769,269.6503669,292.3962853,334.484487,357.9269007,354.86063260000003,326.0267717,315.9956691,262.5978908,205.3412643,160.8117019,129.8043998,119.81836659999999,112.77706859999999,104.1289676,106.63918100000001,123.5573467,136.6321233,156.27383909999998,194.47940930000001,216.16030930000002,232.93518030000004,249.4220349,260.119547,266.6339249,274.8915033,282.7731859,311.7581899,323.9529827,325.53731039999997,295.6323665,292.56669300000004,256.3251517,212.30907169999998,169.909546,134.2536696,121.39603500000001,114.07682849999999,107.35339499999999,109.6182832,118.31728059999999,125.17627920000001,144.7734012,183.21347519999998,205.76246740000002,220.84122889999998,236.38983050000002,241.23212009999997,248.95588130000002,268.093509,291.0560936,334.2726963,350.4079141,326.7183915,290.390041,289.5868773,257.2965825,219.9815798,182.7060574,154.69914359999999,144.123759,134.53918869999998,121.49271429999999,117.97337340000001,129.43742269999998,138.596509,154.8347087,186.7774099,219.7904806,249.2230872,261.8738067,268.39638990000003,268.4457404,272.760991,292.4572896,334.38424019999997,350.6711958,344.7417693,316.2201839,311.2101027,274.3762371,226.76685010000003,183.8099615,150.9360234,134.1478337,122.20847409999999,114.4197844,119.43652490000001,136.59573480000003,142.9336403,161.95794030000002,188.63132180000002,206.36906169999997,231.30804249999997,256.0535458,274.6417782,284.3519246,276.9155852,254.04563670000002,226.2834535,231.20601200000002,265.661186,246.6436642,252.7021154,225.48492760000002,192.6017139,162.6973646,138.5509638,119.0802504,102.09561020000001,93.61149544,98.83645916,117.20398200000001,130.07743259999998,133.0495187,144.1767959,153.228976,166.58570419999998,196.4734052,215.7417224,220.69139380000001,214.95116389999998,240.9416065,296.7552973,329.6266193,332.8090691,298.2729127,280.8354377,245.17064249999999,204.13390259999997,161.5587368,133.5659741,118.71981370000002,110.17160279999999,106.8389612,113.8499354,132.5495927,146.1974291,168.8215767,221.19797909999997,251.4858349,267.3957056,279.18689489999997,233.1428089,207.58879069999998,251.6162866,297.13678219999997,293.43490410000004,273.7453838,309.5857,289.42741,296.08520150000004,266.6544975,209.43437849999998,156.209743,131.6501065,121.41268329999998,111.188222,105.1310789,111.0016416,128.6799231,140.4405508,150.365223,194.079849,231.768726,255.3125756,271.8882611,273.07290960000006,267.0145774,268.45228080000004,273.3926768,310.84205539999994,336.09592779999997,322.1048976,288.6878667,286.0221102,239.1244398,195.30706980000002,159.5974431,133.2784334,122.24403020000001,111.96522399999999,105.3104054,110.04055659999999,124.01577069999999,134.3762728,155.27814919999997,196.5226367,222.98565449999998,244.3245499,261.6429894,264.89690809999996,261.51301340000003,268.9371043,291.6795741,326.6563169,326.2247681,320.9164437,291.7430756,289.6198172,252.1897031,209.0484937,174.72829009999998,148.7495013,135.922785,128.7736295,125.00111480000001,131.1787206,149.3453931,163.54488419999998,161.23397519999997,159.3292858,185.1437317,209.90956980000004,240.88571569999996,252.07197549999998,258.80064139999996,270.3622026,282.07978239999994,318.98190619999997,330.99106989999996,329.06271610000005,294.07420049999996,289.2038465,257.39468880000004,219.1660488,182.635302,153.5061709,144.87983169999998,131.870816,118.3050321,129.8630258,151.70315530000002,167.3449876,179.23630480000003,216.69115359999998,240.29553190000001,254.8517733,272.9922841,277.70364639999997,277.0993115,246.02172969999998,228.5234881,300.09864139999996,313.0485555,315.69373939999997,293.1649631,292.5430285,253.706724,213.19845,183.45190319999998,162.22811919999998,153.9101311,152.1762061,151.6807989,158.621969,161.0192116,158.23204099999998,160.8759169,150.9856117,190.6570685,230.4992898,209.5932512,182.43980290000002,228.61778909999998,231.28770780000002,235.51210600000002,268.4232651,303.8210921,293.8489722,271.29855299999997,277.7276676,243.24181299999998,206.6511322,173.8274958,151.78449430000003,145.540652,144.13505609999999,143.55902340000003,144.07333830000002,159.8207687,169.99326340000002,172.9444201,205.8225203,234.14147169999998,240.66084410000002,259.659696,262.2569565,261.2542505,273.31966189999997,286.4905232,325.5703693,354.285908,341.014443,309.4187409,302.6882913,265.6161165,222.92738530000003,187.81590980000001,162.78690890000001,153.13871819999997,146.6930741,135.9954431,133.2632121,144.7368937,154.3651065,175.6429977,223.22110959999998,254.6129884,269.4564137,277.7735694,284.93640039999997,276.20077660000004,283.8129939,299.819306,341.10184680000003,365.30152230000004,365.3392189,325.09612930000003,307.22805669999997,268.92735319999997,224.3420188,186.7634966,163.0974005,155.3685259,151.19609430000003,147.68269919999997,150.5767759,162.781082,167.29064259999998,187.42740880000002,225.287288,254.16764530000003,268.2381117,276.09042189999997,284.6493353,291.00900260000003,298.06397599999997,316.9187008,354.40589489999996,372.7439265,370.2759285,334.4689089,319.99935780000004,286.03792610000005,247.9391432,212.01689330000002,175.7789195,160.655802,154.40446790000001,150.0775634,156.3011899,175.4084939,191.1826805,221.71562369999998,254.45685079999998,260.1671137,276.9727841,293.19207610000007,293.12500710000006,290.2897941,303.9951863,308.1516831,331.5158495,349.629723,338.86942289999996,306.3974233,294.34889810000004,250.7591347,205.79945049999998,172.93490680000002,150.9624229,143.1224801,138.55500700000002,136.74723469999998,143.61479540000002,166.46119840000003,189.0230336,208.720997,241.2842057,264.5105476,270.51727,281.1626965,305.6068648,283.01815439999996,247.18188140000004,312.01243389999996,345.8775431,354.9901329,346.46558639999995,319.9113595,321.9651705,298.8327727,262.4742174,225.4720846,199.8052144,184.23746719999997,163.2611489,146.2036128,148.73404209999998,166.403167,175.1381961,192.22260740000002,238.2853633,271.8705425,287.20580739999997,307.0587193,268.58570539999994,181.9876814,147.3909965,155.2854031,189.7843385,225.8387049,255.9617421,233.9075625,240.79747940000001,220.8602556,187.16448390000002,157.52519990000002,139.4475961,131.7523749,122.7533506,117.78429569999999,124.5313937,144.39179740000003,160.3777747,172.2541084,192.29502769999996,229.9028034,255.7671943,279.7868299,291.45137289999997,291.6361695,305.01608650000003,275.1716712,224.0314083,220.6180222,228.8203043,223.23014730000003,234.4210449,208.37958700000001,176.00034250000002,150.1487946,132.54436040000002,130.523965,129.41577990000002,127.23889009999998,133.7257982,149.12753759999998,160.29631669999998,177.6466258,211.22467000000003,251.76695409999996,277.2115689,293.8627665,298.5700857,223.6850038,165.4725246,185.1679907,261.73384169999997,257.8433617,230.5191489,218.67849019999997,240.91259080000003,222.15894530000003,190.5457624,160.96046669999998,137.8432903,131.2287845,127.2208147,124.28737659999999,132.6907469,154.5848646,171.096335,194.08603269999998,242.18535669999997,268.6502772,289.3425034,317.4078053,321.247389,324.6700506,333.3824856,345.4632372,379.2128782,370.9083277,318.44737549999996,277.75145089999995,308.83937860000003,295.39786269999996,263.8650676,229.13638500000002,199.1443941,183.283636,170.6697807,155.4581892,154.8621785,172.7354834,187.3297781,209.3683797,252.6867751,285.25390810000005,297.2365533,312.0106502,321.4876008,328.3659829,329.97623450000003,348.1022375,386.8149876,400.0,399.74813430000006,376.648082,367.9540791,327.661758,283.12446600000004,243.403183,211.02048990000003,194.8694562,180.9585759,173.3004568,175.87690690000002,190.6935759,200.884146,220.948254,260.65407769999996,287.84569839999995,305.94601539999996,322.7323024,326.663452,330.7447934,340.0101912,357.2340918,385.58966949999996,392.68650160000004,374.9793234,311.9715266,262.7025375,237.8307446,207.44656619999998,178.37950969999997,158.67405459999998,156.68422080000002,157.8008489,155.33570490000002,151.4559274,162.1690176,172.94239850000002,185.1140025,228.1461653,258.7359507,275.6586352,301.0083545,313.2642705,258.61584480000005,192.31286519999998,194.4009242,276.2938885,290.7457209,297.23001289999996,281.2841105,276.8363866,246.7887426,201.805275,165.03800280000002,149.93212830000002,143.6002875,139.6945861,131.4877852,133.4286253,150.4626158,160.18869709999998,178.0168136,236.5516762,266.499549,268.0797146,249.860362,241.527985,268.2755705,258.3552982,273.5762842,283.2523015,270.5618638,269.0562589,258.7490316,272.7929796,247.90941400000003,207.7143667,176.2830076,156.7854189,154.6032967,154.56797849999998,152.6755375,154.3174209,168.4079843,178.52993940000002,195.6034103,181.3338772,145.226355,151.4410628,203.1679419,228.9869067,256.3737886,272.8851401,285.3744896,318.02569669999997,343.0893023,338.6537079,303.1997522,296.337186,259.66576069999996,212.85061859999996,178.117655,151.6799665,141.4632348,130.8396889,119.1816863,122.5998291,140.5886022,158.1059893,177.7461591,205.1519488,235.20720350000002,247.5972575,264.4938993,264.6836904,262.5336757,277.6234965,295.3738415,335.2861048,366.9114171,358.7501613,323.7278733,305.8992811,269.9025894,231.09363560000003,197.34221090000003,175.4970868,160.8239503,146.1486733,138.76311130000002,142.22263710000001,159.70708430000002,177.51403369999997,211.184714,252.9762184,271.24860789999997,283.5124913,294.8056573,294.6595087,293.91711150000003,304.93427169999995,327.31666160000003,369.58894649999996,382.2295581,360.3813422,318.0134483,313.09945189999996,282.0828743,245.37363340000002,208.8431244,182.6905983,171.03212,158.6859462,155.1374707,152.9887642,162.13702890000002,174.87978999999999,202.3607351,239.09233230000004,262.6489061,280.1703363,302.3767294,306.3814885,303.6115608,315.03981630000004,326.5686753,348.5183272,370.89821980000005,372.4327214,341.2880705,331.0256747,293.62802489999996,250.64069369999999,214.8247554,185.0022208,169.1527598,160.05776980000002,151.62692959999998,154.1863746,172.584578,181.494058,192.0281785,258.3644548,289.44703119999997,296.82331769999996,312.1303993,286.0469638,220.8059106,222.3946383,194.3593034,206.6318677,236.2964808,221.5220272,226.51986000000002,235.00647200000003,209.4933612,177.467894,150.41041140000002,130.064114,126.26127549999998,117.5887966,108.795855,114.8841543,133.22741820000002,147.2515071,177.4496997,217.59908289999998,249.8497784,262.8287082,281.3840006,223.910351,170.1001695,164.50965569999997,209.263733,258.4983551,276.4669123,284.90571980000004,266.9390653,255.08247169999999,223.0636639,179.90604390000001,141.2584602,120.1166098,117.7559936,115.25422320000001,111.192503,117.5501487,132.6611366,147.2677987,167.0410364,210.8182126,239.6584949,254.3690902,278.2379393,282.3521018,207.71460459999997,146.7198304,170.7756166,273.8652519,301.3181326,303.07037080000003,289.6439573,278.1102227,231.76753680000002,191.8481386,158.09909209999998,133.5781036,127.57233259999998,117.87372109999998,107.7800682,110.68627450000001,124.3216246,134.6860509,154.39447890000002,190.7784825,223.6052107,240.15009669999998,260.5045994,272.5836862,273.75097289999997,290.8144548,311.8941118,306.6616563,297.2417857,256.11086370000004,226.8579403,244.96860299999997,215.87157940000003,178.8134369,147.89817639999998,124.9805422,117.4441939,113.24500590000001,106.3454567,115.4441332,132.5286634,140.7150107,163.75049130000002,194.6784759,226.8659077,177.5473303,168.2315119,231.4553804,221.8671236,226.0086369,249.1152297,312.6863351,363.65726060000003,371.3547411,309.95755269999995,280.2401405,258.6890975,223.2709357,191.0254726,165.0969855,151.0267569,138.31265469999997,131.59302649999998,132.9152617,147.31286819999997,161.7425821,197.0662051,245.68602769999998,262.73845040000003,274.079302,284.35715689999995,291.0023433,310.86131989999996,329.87277689999996,335.2306896,369.25586069999997,354.47403419999995,270.4622115,225.9764105,246.763889,232.34547220000002,205.5789789,178.8070154,153.41258340000002,143.7972137,138.83291540000002,132.5371065,132.7361731,146.43621399999998,163.15245900000002,205.48646159999998,259.6473286,274.1914405,290.33843110000004,313.0181128,321.5291028,320.73140930000005,294.79661969999995,228.16899730000003,219.0471321,281.97846539999995,353.5155653,326.1813635,316.88171769999997,283.0940233,241.5176392,204.8843862,173.59085149999999,159.9351666,155.5804356,146.0358213,149.19424990000002,167.9324363,185.363252,204.36376869999998,253.5907801,270.8778255,293.51659989999996,307.60169310000003,311.241021,313.1017113,324.1942648,334.6332519,364.5664979,385.653171,381.05763360000003,347.6010034,329.79536210000003,296.32244039999995,253.5042088,213.52392519999998,183.61493810000002,168.00354850000002,160.2865656,158.90308819999998,169.5830006,191.37080680000003,215.69558270000002,240.59995869999997,274.551996,287.3040326,291.8418954,306.256507,318.193845,314.99712519999997,316.44469869999995,335.5740022,371.604823,383.8358854,377.8121579,346.6570423,328.123036,290.42298089999997,250.4379406,224.25853930000002,206.1754652,198.6569543,188.9837911,180.0350685,185.668868,202.55349919999998,220.22500240000002,242.55162030000002,277.9993923,282.21392050000003,289.7882033,295.13909989999996,299.173707,298.2716046,306.7080338,315.79137010000005,343.2903905,358.0234611,360.5699442,330.8432564,322.7129189,293.5438318,258.74510730000003,201.9900716,172.69861919999997,174.7087878,171.80507880000002,159.2676869,162.2024332,181.62855290000002,197.8037267,212.8012681,223.5320769,234.80015150000003,247.70594739999999,268.75825360000005,227.8576733,202.8155916,256.15688450000005,277.90604269999994,312.7891981,333.81236960000007,330.3574816,304.69703280000004,300.09959280000004,272.9249772,233.8743847,185.8239354,156.2209211,156.5194022,154.6491986,146.8995136,144.17263380000003,160.388834,178.90226769999998,197.8401153,187.5328879,173.02124030000002,153.70416730000002,118.7547753,124.78896740000002,167.4763906,221.5529456,224.6705858,263.8599541,283.4740812,281.0298665,268.01811580000003,280.49378989999997,257.0151066,207.3739081,168.4111951,151.966318,146.3356104,138.4057665,139.6153876,154.491515,159.65047990000002,168.7124112,188.8075564,219.90440279999999,250.5756462,245.60040759999998,258.1054542,265.9277973,284.9578053999999,292.9968148,293.03141960000005,311.2337671,323.9998359,322.004413,301.9198513,305.70187930000003,281.90295319999996,246.7930236,214.84437659999998,187.25057959999998,176.200955,166.00705530000002,158.3227745,164.4374733,183.7537139,199.752891,202.9186925,243.166182,252.93661919999997,263.69739500000003,291.9204994,284.0721135,287.31390269999997,290.22771960000006,299.06799010000003,335.1287779,347.8737984,345.8629163,316.8865933,307.5877799,278.23389610000004,244.30623680000002,213.8623622,186.1164706,174.68084230000002,167.487212,154.07185780000003,156.059789,175.3357168,195.1593752,224.6991258,263.3809575,271.022904,271.768393,282.82408230000004,287.91609710000006,288.62638680000003,287.3757394,302.82338070000003,340.3312664,357.680743,361.0645189,329.92652730000003,315.6577077,278.8552361,242.3783586,211.9582674,190.734959,179.0345031,165.0985314,155.5376256,163.6195639,178.56287930000002,193.28667439999998,217.07858430000005,253.9824919,257.0776568,262.05337099999997,288.6557592,293.78463819999996,299.81585739999997,298.1627958,307.5678019,338.4114745,357.8491291,353.2120898,316.9194143,306.0845534,268.8726515,230.66149219999997,197.2059323,175.058403,167.16542330000001,160.4629191,157.3167389,164.5069207,178.4270764,190.81380080000002,206.3412352,233.94216719999997,245.84775449999998,267.8858804,292.292352,295.38644669999996,291.4067791,297.5966332,310.53893660000006,342.91330550000004,357.01932810000005,347.5929171,315.9551184,308.08592210000006,273.4277572,237.7510704,204.2588841,181.17440980000003,169.723798,151.3556806,148.7594903,164.86783300000002,184.7012425,192.9820097,190.78977959999997,208.4785257,253.18789019999997,273.92994260000006,285.64716569999996,298.27172360000003,295.92585299999996,292.1671327,308.40247850000003,340.10056789999993,353.7595825,339.9729702,311.2379292,315.437236,279.50773230000004,238.2961847,209.6672174,173.9058619,153.71154009999998,139.6936348,137.06248300000001,148.774236,160.0746559,177.0842686,191.56511669999998,223.4277869,256.1351227,277.52229839999995,296.698574,303.2589727,274.92384869999995,197.2155645,177.1531214,253.13961,297.37604269999997,297.6891505,245.9786818,241.01343219999998,218.20579610000001,184.2782557,160.7269142,138.22132659999997,126.2324977,121.535881,118.2692382,121.19137920000001,137.3621532,158.43348600000002,171.5401323,220.5582071,250.7529511,259.1619105,280.7014185,292.89644910000004,298.5608102,316.2468212,247.58346319999998,195.9173505,233.5888656,283.20735099999996,227.4818964,217.4545991,201.8512958,172.6084803,145.98302230000002,125.96790790000001,120.6072602,118.38375500000001,117.9206932,126.58591820000001,141.9079834,158.7537288,180.7453582,225.03114130000003,248.5677371,265.6623752,287.0382537,249.45723430000004,231.60949649999998,272.0847115,236.99428430000003,186.7071301,197.2104511,225.9239682,240.17031260000002,258.8728239,232.18624259999999,198.1712984,164.4798076,140.89742900000002,130.9465951,122.18148000000001,117.85838090000001,123.7722293,138.84682869999997,155.1320006,175.74609850000002,226.8347515,255.10839559999997,267.0497768,287.9707988,294.9653625,300.56764910000004,307.8027813,319.8407229,341.69773860000004,344.42438050000004,339.14340699999997,307.18381969999996,304.8050092,264.3515559,219.2203937,187.7073388,163.2157227,149.4800068,142.2832846,139.71575330000002,145.7940636,164.4708889,179.4786571,198.2370593,249.65309010000001,261.0415085,275.7096505,288.28117149999997,296.53542020000003,305.6964091,310.16339750000003,320.4588521,354.18292610000003,368.9594012,353.02027710000004,322.9410012,322.1687559,280.9699325,245.22272809999998,213.5196442,182.8029746,170.2630854,163.516582,159.77641269999998,167.06517649999998,186.7508914,204.9241044,196.1650541,215.51114280000004,267.0344365,273.582349,286.0902495,296.6431588,299.5490083,301.8984463,313.0694848,327.3484124,351.27422260000003,359.51657969999997,324.75923819999997,313.396268,277.785699,239.2501348,187.3772259,159.9011564,158.00681269999998,146.4353815,139.3330792,147.9474079,165.67456409999997,183.8640687,204.0523257,234.09996969999997,251.2183912,250.4940693,267.0405013,284.15880380000004,285.4321642,288.4201852,307.8716341,333.03001639999997,358.9799084,354.2040932,322.4559399,317.2779483,279.945108,238.7987269,203.97586230000002,176.86522390000002,163.8942616,155.6942389,151.0889503,152.7203691,172.9318149,192.84037980000002,201.3227109,213.43271600000003,227.19709080000004,247.26595550000002,265.2401018,270.0732349,273.4728266,279.5126079,294.23402460000005,331.80814689999994,363.99213010000005,352.3665918,314.1707728,313.0888683,279.1834463,242.5463879,206.36596980000002,180.2000061,170.43503909999998,161.3878535,156.5437801,158.4183836,172.9863977,195.3932844,216.30978760000002,252.2158648,265.2402207,279.6749292,301.86015510000004,300.8404441,308.55267030000005,318.1757696,321.30494469999996,353.0896055,367.32453389999995,368.95405,335.4273778,319.8005291,280.6077121,230.95367059999998,187.1232197,161.5247267,148.5903907,141.91844809999998,136.0419396,138.9865559,156.752479,179.89664950000002,186.77158290000003,222.72950780000002,238.05977830000003,253.021169,285.8677563,218.1193437,150.7174544,160.7308385,224.7129201,291.1335084,313.2887673,316.5004706,264.3653503,247.67193730000002,216.57925299999997,183.1264281,153.661714,131.926469,125.5381428,118.34213419999999,116.1494284,122.07730900000001,136.7456888,155.9876065,161.6039252,205.5917029,238.2196024,250.440319,275.2917771,279.1379012,205.1448138,131.9566739,127.01829950000001,156.5159536,182.958042,198.0062419,198.9724405,212.07361659999998,185.54091359999998,151.3330864,120.8279697,99.37396282,93.04021943,90.51181170000001,88.75671954,95.84261132,112.1874794,130.35712479999998,134.8657341,179.71613390000002,219.54135,242.2715713,260.2326368,268.3513205,274.22866139999996,283.32103539999997,296.40817930000003,331.0043886,347.0162898,343.56187739999996,315.7319117,309.0053863,276.5383813,241.34045330000004,185.8722156,150.1302436,154.2271631,148.9133686,138.70056110000002,142.11763359999998,160.2689659,180.1187859,175.2395132,195.462375,180.877118,185.1807148,247.06177549999998,261.807808,268.9934709,271.178566,288.21992939999996,323.98378210000004,340.98150310000005,343.9917614,319.29929500000003,308.92404730000004,274.0993989,233.05956719999998,196.32024040000002,173.6341372,156.2884658,140.1641883,133.7761,136.16275900000002,147.8180265,164.20035330000002,166.94994619999997,172.2206928,195.14926730000002,220.99700980000003,257.8382483,274.2468557,276.6963027,286.51906319999995,272.6638361,263.003159,293.99738030000003,312.1274264,293.9672943,301.76383250000003,274.2725417,240.9332824,192.5415421,146.6351617,129.5940361,123.4439001,122.3240612,130.6702326,149.44873169999997,168.73155680000002,168.8521383,186.5052094,207.7255449,221.36434359999998,243.36631890000004,249.61729619999997,247.1307472,242.1129364,252.3528569,281.16329110000004,302.81743489999997,309.67108219999994,290.56032969999995,291.0557369,256.296136,219.2676037,187.886903,167.28541030000002,162.4238561,158.96147630000002,151.3599616,155.1362816,163.04257990000002,173.7853993,180.0403009,205.26361169999998,248.2402404,266.3958536,266.3630326,267.2915345,274.3052438,290.27837810000005,306.06243489999997,333.8454285,336.8757837,327.9320557,298.10535899999996,295.937388,266.2101057,226.67421389999998,191.0397426,173.04264530000003,164.85177919999998,157.0368089,154.67393330000002,161.9172708,181.21460369999997,195.00514019999997,199.96468169999997,227.9589904,234.99755330000002,241.0450641,263.2843971,284.0034985,289.7713172,297.09968019999997,306.50528080000004,328.2536066,345.2509708,350.00954310000003,321.293172,309.86265710000004,275.44125539999993,238.9724642,207.51934330000003,186.1309785,180.45139609999998,171.97072980000002,165.50189699999999,164.1124738,170.3814076,187.0497292,199.76109630000002,236.35403650000003,246.79718569999997,254.050869,277.7180353,290.86107020000003,285.35724669999996,289.41742089999997,304.9613848,338.19897030000004,354.46666139999996,344.8267948,314.53513369999996,315.4071501,287.7062091,251.295806,215.04391890000002,187.4844888,181.0519256,175.4941139,166.1999383,169.3137731,186.9921735,206.25513940000002,210.8785034,246.02494040000002,260.950775,268.5866567,287.6897985,296.1113631,301.46178399999997,311.17062230000005,320.15085780000004,348.5510293,359.5953026,353.3833299,329.1420336,322.1984851,291.26336549999996,250.0536017,215.84280159999997,191.1288112,182.76622930000002,178.74446519999998,174.55217439999998,181.01648840000001,200.1966883,221.32962,230.9309575,247.0636781,250.9885251,264.2202719,281.87607810000003,287.7660242,297.898325,298.64512210000004,278.46507030000004,227.3933034,210.2180398,226.8230977,241.28289759999998,251.0873449,225.9758159,197.51024019999997,175.338333,158.5499055,144.86092390000002,134.61077659999998,131.9284906,139.8377619,158.2794888,177.73664580000002,183.802113,209.72905419999998,223.68869019999997,236.3844792,270.5234537,285.1641259,282.25268739999996,288.281885,311.57125279999997,343.03531410000005,335.81504639999997,310.696858,284.4845167,276.7322156,238.61702209999999,201.285371,170.4659574,147.0076089,139.0414954,133.9063138,129.9234355,132.4579079,151.83872040000003,172.2040445,167.45379640000002,171.356406,212.4661608,244.57403730000001,268.9172452,280.3389603,283.6637534,292.55385,304.5210361,339.7724766,366.38568619999995,360.86985219999997,329.04404619999997,318.74597539999996,290.19787149999996,255.24895519999995,224.82327489999997,202.5501695,195.33323149999998,191.15663769999998,184.0108119,186.66824430000003,200.468413,216.58032319999998,223.43848939999998,243.3388491,265.7004285,278.4188117,299.0858276,307.4279558,309.01822930000003,314.5084963,328.9935066,358.5865318,372.7779367,371.63122250000004,338.6614375,323.2939461,292.5872656,257.348787,226.86745359999998,205.4237925,194.7142698,188.0153331,182.7686076,183.98108269999997,201.28632240000002,222.9530713,235.69832960000002,259.5252011,267.2059144,275.3349439,295.4925204,306.4333362,301.3915042,306.579247,315.8347747,341.94306389999997,359.725992,358.3879409,336.03813419999994,327.2208147,296.7390057,259.02634539999997,224.7842702,201.9015976,189.7043076,180.08192169999998,174.4864135,178.4031741,193.8848256,216.55023730000002,227.015505,259.2981891,264.9938252,278.40965510000007,300.2680978,308.6233068,310.6378753,311.9457216,330.1522313,363.4583128,368.4026331,353.51021410000004,324.6884827,325.3692811,292.81606139999997,257.6195604,226.30378829999998,201.7361844,194.50164669999998,189.8889853,186.6840602,190.0813926,202.9820751,221.9953159,230.4365017,259.64387999999997,270.25505860000004,286.9855736,307.8615262,313.9136748,318.6339558,322.62872589999995,330.4780631,362.4089915,376.766642,374.71461469999997,337.4892752,328.9017028,297.51576980000004,264.0088379,234.9591432,213.87544300000002,208.2270168,197.8271533,188.7209851,195.27627030000002,208.13699680000002,220.7006693,226.068452,252.0863645,271.5966772,281.67974649999996,297.4837812,317.1703286,328.87994110000005,339.02389569999997,349.5477894,332.1725078,296.1740323,339.3777919,337.86279269999994,332.36467719999996,299.97663289999997,257.9280304,216.7230233,185.11626189999998,175.25794530000002,158.7467127,145.45752919999998,150.59354319999997,168.9257478,190.7078459,198.3186362,220.14604159999996,244.1925524,262.43782880000003,288.8333019,300.32077789999994,245.6691415,186.57691619999997,239.94627340000002,313.4817692,302.99854510000006,264.40780359999997,253.22618140000003,252.75907650000002,221.7834062,184.0205631,152.60085769999998,127.22295520000002,117.54527309999999,113.70568940000001,111.62833290000002,119.3055976,138.7813056,158.5726186,157.86696669999998,183.7446762,225.6813781,249.0730143,268.291981,290.4292835,292.8889573,297.7738192,261.9613295,259.0192104,316.7258178,312.9799405,301.8804899,304.20079330000004,275.9706728,241.94954480000004,207.02928740000002,174.028584,157.62140359999998,147.0676618,138.6686914,137.9324779,151.29194119999997,173.75602680000003,168.2631437,208.01605849999999,232.147238,256.2096835,286.92647200000005,295.16324,319.4013256,349.01325860000003,363.0520933,392.3846909,397.69456119999995,389.76376600000003,362.1529638,336.6019185,298.418229,264.1568892,229.1260393,192.14091159999998,175.2229838,171.85752109999999,176.0382769,175.9576514,188.1657628,214.3074676,208.22773030000002,211.6943911,176.3487685,147.6909045,155.8050693,176.031023,217.5305869,239.80464359999996,244.8639563,287.0380159,323.9173077,335.3232068,311.0590784,297.0025252,262.1735958,212.944325,172.9507227,151.544996,146.369026,140.4811015,136.8590165,143.443912,162.2221733,185.17274740000002,174.1905486,189.1951061,228.08849069999997,210.3452807,180.9321764,168.358396,197.1317282,277.0157131,223.76467799999998,186.8348466,198.960192,214.6323481,215.2601096,225.1085561,203.2274003,169.5497039,138.1401065,117.391157,110.12272800000001,105.60912420000001,102.57769870000001,110.70161470000001,131.31892340000002,152.1911896,130.4995871,132.4640916,128.4535056,124.0394352,135.7554691,158.28828869999998,192.8231369,219.3148136,248.35487609999998,277.94183660000004,285.80794110000005,294.5241814,270.51929160000003,256.6310055,227.9490014,193.3650405,142.41516330000002,105.77691580000001,101.8809655,98.17861175,93.48318428,98.91018754,116.42805030000001,140.303202,139.5786423,166.9105847,194.5045007,231.05784169999998,261.6394219,285.425386,288.3873641,293.90367389999994,305.40839280000006,336.5361575,341.91785350000004,334.4951895,313.05224189999996,300.7629103,269.0811125,234.69645609999998,203.5667887,172.537487,155.58911650000002,145.5338737,140.9423795,145.8726675,163.5838889,182.81569869999998,180.8808044,196.01093799999998,203.9030852,226.0307554,264.5289797,271.95556789999995,283.6274838,285.0252312,304.3848764,343.73169049999996,364.42772210000004,351.88426549999997,323.4548405,310.4761486,277.6948466,237.5998083,202.62865449999998,180.32308490000003,174.9423402,155.728368,139.3385494,139.9350358,154.10800849999998,176.8333542,170.203746,188.0136683,219.9221214,254.4069057,288.10612610000004,298.7275314,302.8383642,306.41205010000004,316.7867032,327.9482284,338.74408460000006,328.6396103,299.349466,292.07521010000005,264.79214249999995,230.2788181,196.0940608,172.21581719999998,160.7696054,153.36680049999998,150.0631745,152.26563149999998,163.7471616,182.4755968,174.0015899,212.5648616,248.8966608,269.03854029999997,284.47833310000004,298.2670858,296.41174680000006,304.536852,319.80576139999994,342.5039941,352.9794886,344.4284237,318.880827,304.853884,271.5630238,238.35552420000002,210.3379079,189.5732613,179.46105740000002,168.6158508,160.6304728,165.19461619999998,184.8381157,211.61816549999998,214.74436769999997,243.21921880000002,258.2663485,282.63750189999996,298.7066021,304.8083389,302.774387,312.4157995,328.1393276,358.1231133,363.0834873,346.4639216,322.0852764,314.9389749,283.67564510000005,243.417572,205.9689068,179.9009305,163.08622240000003,151.9796367,148.7352313,152.81930780000002,172.6812574,199.54835419999998,195.56809199999998,232.65691510000002,253.6270498,277.4949475,302.4722196000001,313.5864159,305.638021,304.93082319999996,311.9981639,278.01592180000006,265.3979043,304.3150723,279.5890713,266.8567749,234.65079210000002,199.7056811,170.8744364,147.3051386,139.1412665,126.2718591,115.1743111,120.0518001,144.7442666,170.2312158,168.8851972,197.94714030000003,205.0100812,239.43921239999997,287.2270935,295.663166,294.6056394,305.1194251,314.1958642,340.6492497,344.7854118,339.5932691,326.2011037,313.5656055,280.3318253,241.40894930000002,206.9361756,180.5213191,171.39719440000002,165.8571013,161.18462480000002,158.94007130000003,166.51530549999998,189.553759,189.79575459999998,220.29813619999996,246.43663019999997,267.3645494,284.6299519,310.5919735,282.4758941,257.35104640000003,327.2036907,345.9783845,330.1515178,323.5333255,311.0689485,304.953893,280.27450739999995,245.4259568,210.1558463,179.7852245,166.01157419999998,155.62074840000002,150.5274255,152.86984740000003,169.933805,198.2810585,200.2054881,224.2159671,235.8302083,177.7274892,135.60896369999998,163.16851269999998,238.81061859999997,259.6065402,210.8120289,215.54110980000002,297.4451333,306.5227616,293.8232862,291.7945666,253.0356768,201.30415990000003,166.3565516,145.45360490000002,137.78811299999998,131.38575459999998,128.8137044,136.6469879,155.9801147,180.02008500000002,176.2092792,205.0694206,244.19076859999998,265.4328659,282.82539039999995,290.06278210000005,290.2418707,297.3746157,308.95936560000007,339.01283650000005,360.53319889999995,351.332135,326.3756734,306.3873154,274.9248,237.3981255,199.9011802,173.72760569999997,171.9770324,167.5574918,157.5339998,158.74849640000002,174.1611762,193.79337859999998,182.04749650000002,212.7010213,255.00993250000002,263.8127442,277.20039080000004,288.3420569,291.4499459,300.09079289999994,308.5933398,337.9667259,335.6288228,331.3984787,321.16688239999996,309.878473,276.654444,234.5739719,196.7452488,170.7642006,163.56141369999997,156.985199,150.1119304,152.2667017,164.5420011,188.3623322,191.510415,237.67080159999998,261.42905809999996,277.6435934,300.4442135,310.1078634,287.0142326,246.91645919999996,212.92624959999998,236.90569130000003,308.6196204,314.6283644,295.0099563,288.5550367,257.4034887,217.77222569999998,182.78858569999997,158.35749819999998,152.3016632,144.8480809,134.6503759,137.3176783,150.5872406,167.16934750000001,162.0724572,205.00794069999998,245.16303190000002,279.3134223,301.1672273,312.3515845,318.6532204,269.85573619999997,193.6705376,235.53279750000002,311.8516585,301.4839025,278.70337939999996,271.3595572,239.4291045,207.5793962,173.26026299999998,148.911347,140.938812,130.6972267,123.03554009999998,125.642195,144.539492,165.79859430000002,157.6231873,196.74976769999998,236.73385660000002,269.764527,295.61643169999996,305.2888815,314.61611600000003,324.522356,275.1911735,224.16078969999998,214.09722280000003,214.16738360000002,226.8858857,231.08150609999998,210.5387582,176.15101,143.4959976,120.76756,110.6843718,102.24175890000001,93.79260564,97.6290975,115.48385139999999,139.5126435,146.0533021,201.2600418,243.7700412,267.1848662,288.9147599,302.63323280000003,302.4880355,308.4020028,306.59518189999994,327.5881485,334.14379060000005,321.6169823,303.8837613,287.42069,256.3910315,218.52056869999998,183.82791799999998,156.9199137,145.5917862,140.1355294,130.7166101,138.3620052,151.1749271,170.7642006,169.47645119999999,187.7521704,228.73825180000003,261.8729743,286.9870006,294.20334410000004,297.04331360000003,307.08452420000003,313.5101903,342.3131327,362.95814900000005,349.31483149999997,328.45326780000005,310.2733955,278.0168731,239.09744569999998,190.6900084,159.1701752,152.45530369999997,148.08689719999998,140.0519309,138.2081269,154.83042769999997,178.1101633,168.2429279,180.1318668,217.04112560000002,267.0730844,288.87373360000004,289.9249576,291.28144080000004,300.82296329999997,306.53619910000003,334.0752945,353.4871442,334.9054523,325.6482597,315.1071232,253.39979989999998,196.7566648,168.6785199,147.99414219999997,139.8025625,133.977426,124.86019850000001,125.4258854,142.3259758,166.0300063,165.0431162,201.0984339,236.47973149999999,276.5131709,299.3078451,306.79698360000003,309.1580754,314.5199123,334.3895915,364.8689032,357.0307441,333.8258072,320.06856739999995,309.9032077,277.98916549999996,238.29773070000002,208.045431,185.9951755,173.6203428,164.34233989999998,159.52240659999998,152.5550748,158.91093669999998,187.8053262,185.5489999,213.2196172,240.2034903,270.91088439999993,291.3719365,301.5185073,307.2846611,312.9651949,273.4082548,280.3181498,339.5854206,320.2612125,287.33209700000003,275.80478389999996,261.31632510000003,229.32974359999997,194.57287780000001,174.68024780000002,167.4768662,157.6472085,152.5900363,158.6895137,177.0629825,201.58064130000002,200.8142229,212.7663066,218.69252230000004,281.42478900000003,299.7397507,301.93317,302.9705996,315.43521450000003,329.9202247,348.55745079999997,346.8008127,336.1124572,315.518694,299.6353418,268.8454195,232.8122204,201.5815926,174.29257919999998,162.0899379,149.0865113,133.6807288,133.24965559999998,146.19647780000003,170.02929509999998,165.1550169,203.35000349999999,242.0468187,267.26180530000005,284.9356869,301.059013,295.7554453,275.67742410000005,221.7382179,194.1799769,207.6782161,223.90702140000002,236.82007119999997,234.4392392,209.17466430000002,173.2369553,144.4379371,124.52842079999999,113.7574182,109.09136310000001,105.2496389,106.55760420000001,122.5146847,146.893211,141.04726409999998,142.782616,126.2296437,153.64292509999999,244.0097773,272.6984408,275.8452156,274.5755416,285.5206383,309.0904118,318.04733960000004,306.06207810000006,288.4062719,274.23377489999996,246.0725071,210.99254449999998,163.56248390000002,128.7679215,129.1788977,129.6025981,118.910794,118.8068608,133.988842,156.2436342,155.6104026,174.1062366,173.20579909999998,172.6440364,242.95498590000003,265.4081312,270.5485451,281.4918581,289.0870702,311.04885160000003,326.80163319999997,310.30728680000004,276.9598222,255.5200853,227.92450449999998,197.5322398,166.50876509999998,142.08088840000002,130.0301038,122.73979409999998,115.64474579999998,115.7619977,127.71586509999999,151.4517653,148.62796840000001,175.7174396,237.3029921,265.04258109999995,282.20583419999997,289.02773080000003,287.67362589999993,298.7444176,283.83142599999996,277.5350225,304.63888260000004,282.6366695,276.5275598,269.76226760000003,239.6677704,200.2833786,166.26760190000002,144.0771437,137.6286456,133.6701452,130.07386509999998,132.83190109999998,149.3998569,173.06488280000002,168.1752642,200.8774866,250.28858119999998,274.27932000000004,284.1118317,300.21648789999995,259.77671000000004,211.174606,208.9761923,240.97228700000002,268.3684445,250.74236749999997,259.9466421,251.2506176,199.88072649999998,154.0600851,127.1244922,110.55189850000001,110.1103607,112.71202109999999,117.8257977,129.279977,148.69741580000002,174.3154112,173.9996872,180.3073879,191.0389102,220.7119664,187.0245188,129.67727779999998,127.4722047,126.9207878,124.39808810000001,169.79003469999998,202.77313840000002,199.9640871,211.64599199999998,201.161222,175.091224,149.1302727,126.39993249999999,108.1999633,103.94428990000002,100.53352,88.80143223,89.51933259,113.83031409999998,141.3080485,142.01691110000002,167.1071541,192.5307207,208.4719853,224.07802369999996,235.18068509999998,189.1899927,139.0625437,141.021578,190.3994948,244.40255930000004,250.25136030000002,260.3488185,227.87622430000002,176.4444965,143.3129847,115.2082024,99.13244292,94.71349687,95.70859215,103.79504940000001,120.5381696,146.7766726,177.1914125,183.41670390000002,196.36471530000003,151.6169406,96.92130506,92.23669901,92.33492424,89.48853316,94.16172320000001,104.1265892,142.02416509999998,178.0268026,201.2021293,210.3383835,217.7592638,202.0225359,151.7859213,101.44097359999999,81.57188903,79.06559982,79.14372812,82.21070976,100.937718,139.857621,177.57265959999998,178.96434219999998,192.4586571,222.51961980000004,251.0014871,273.35200719999995,277.4396512,276.2138575,288.8607717,298.40824,324.64234300000004,324.6114247,307.0256604,294.1658853,279.4758626,255.01421349999998,217.199047,181.3776385,154.72423510000002,144.77459030000003,136.44019169999999,133.3974691,134.2357132,143.3792213,164.8807949,155.0680233,156.12150669999997,208.8211248,249.4769744,273.25818189999995,285.15841789999996,251.93771850000002,173.9009864,169.9399887,257.78889780000003,273.2919543,257.7350285,252.81568080000002,244.494363,212.99427000000003,160.6781584,123.16194850000001,111.25362620000001,111.88614440000002,109.6607365,109.50721499999999,116.15489860000001,130.7408691,147.93848909999997,139.5555725,135.3117908,165.0219491,203.6682247,235.9932432,259.8465142,264.1578406,270.3534027,273.22143660000006,288.6625375,303.8307244,294.4187023,286.87486210000003,274.7850729,240.5432355,198.6870403,162.2448864,137.00445159999998,129.6534945,120.17916000000001,109.8510033,114.22511770000001,132.0176782,152.0640676,149.2025741,183.1996808,224.9553914,261.7753437,279.7442577,285.638128,292.4270847,301.2873332,313.1071814,329.34585689999994,333.6059301,319.7131253,306.4788813,288.4413523,258.42105919999995,217.738929,172.497531,142.6688127,130.741107,122.5681973,115.28763880000001,114.3798284,128.7039443,151.2410448,144.0956947,171.33404960000001,223.1961371,265.452606,300.54006039999996,320.3184115,327.6223965,281.42574039999994,250.3921577,349.552665,351.0328216,314.9652555,305.0492642,291.8523601,259.5152121,215.53195319999998,177.0688094,152.88423630000003,141.0557071,127.82978729999999,119.56792790000002,121.9091607,136.70941919999999,155.2883761,152.35648380000003,192.955848,237.0640884,266.86058019999996,295.8132389,300.9373612,304.3939141,315.374448,326.2860102,356.1288796,358.6427795,338.0135791,320.30402250000003,296.1439463,260.82567459999996,215.2783038,172.8212224,146.34797769999997,135.0296013,126.53228680000001,122.4693775,125.50496509999998,141.0596314,163.39516809999998,161.6463785,196.9771365,238.3435136,256.0728103,215.6980799,166.27152619999998,150.0003865,137.6122351,142.2464205,198.7080885,257.20501659999996,243.06403250000002,240.8860724,232.1126332,203.32550659999998,162.9875215,125.5725098,101.1315522,92.76028942,86.48481522,82.66092854,89.97002704,109.32182379999999,132.5574412,129.157136,147.7284822,181.4325781,210.837596,198.4072292,169.24587169999998,175.4389366,164.78007240000002,180.3299821,198.42019109999998,241.46567259999998,241.15327830000004,246.95486929999998,237.83205269999996,214.5190204,176.0928597,142.65335349999998,120.82428329999999,114.1216601,110.10667430000001,104.2972348,108.50855220000001,127.81468490000002,149.75672609999998,149.0104046,183.68938,223.382004,252.2423832,264.877049,273.312289,261.7032801,257.4894655,269.83861210000003,277.08004700000004,274.6146652,260.5068588,263.2541923,250.57540840000001,223.3841445,185.06512769999998,152.5252267,130.11726969999998,124.47181640000001,122.8031767,122.4050435,132.22994450000002,153.550289,180.8324053,181.4343618,190.33064199999998,195.5721352,208.2202386,228.7428895,243.6986911,249.90293419999998,253.28766140000002,259.5435143,284.5566992,307.5000193,292.6272216,287.8395147,272.5046065,240.7168539,200.76451569999998,165.676229,140.8711484,130.9914267,123.94144779999999,118.28552979999999,122.53228440000001,138.68486409999997,161.1062586,155.923986,173.3148457,187.2262016,199.14118330000002,228.02808100000001,258.4858688,278.5956409,291.861041,300.3011566,324.79824289999993,324.11673110000004,299.11460539999996,282.9912792,260.8602794,225.78317080000002,183.2106212,146.10824159999999,120.36074579999999,109.33419109999998,101.1472492,95.49596902,99.45482621,116.01303090000002,139.333436,134.2901771,160.83500959999998,200.2107205,234.4112938,259.40473849999995,267.2996208,278.5543768,286.6757955,291.2850083,305.0673396,305.7701375,292.4112688,284.6685999,263.7740962,234.720834,191.7396865,153.5762128,127.0008187,115.53926659999999,109.175794,107.9485733,117.2473867,134.6053064,153.4098483,144.76032030000002,170.2833013,201.57303059999998,226.9011071,248.4667767,260.9434022,272.3271828,283.75948139999997,295.8529571,319.0574184,319.9727205,301.287571,289.8720396,270.9755751,242.3827585,206.2273129,169.7982399,138.92828669999997,122.8760727,114.40979540000001,110.96002079999998,117.6141259,137.295322,162.07328959999998,159.313232,191.9066456,220.56629339999998,248.0680489,273.5144475,284.90036860000004,287.5202233,283.23244239999997,291.7976584,286.0890603,270.5188159,279.5400776,276.07710319999995,259.93403689999997,233.9774855,196.8463281,165.7831351,145.19186919999999,139.70231569999999,135.5083601,132.2739437,138.9089032,157.7619632,182.6485017,181.099968,220.0920534,250.16942659999998,276.38747589999997,294.87879110000006,298.0690894,302.7987649,310.36805330000004,319.8161072,347.64714310000005,351.5251369,332.33887230000005,323.1821644,304.5871538,268.0732931,223.3192159,190.57894019999998,172.22640080000002,170.0792402,167.970014,164.73880830000002,171.10014040000002,189.0717894,212.4246588,207.0087148,214.8751761,245.8754621,276.2142142,294.44878819999997,293.647884,258.8106304,237.4455733,296.28712210000003,328.584433,343.97963189999996,328.2245909,311.7128827,292.1315766,261.75584130000004,223.82223369999997,188.40954209999998,161.4992785,149.49344440000002,142.18934040000002,138.5010188,144.91265269999997,164.8228824,191.8339875,189.18511709999999,199.9037964,224.56796060000002,237.8483443,265.4143148,282.05956660000004,293.24915610000005,301.44489780000004,301.2529662,325.1282368,339.2082167,324.0062574,310.6784259,291.7974206,257.7831898,216.17493599999997,178.05094269999998,150.1587836,137.3941418,125.78584640000001,115.31451399999999,114.3550937,127.92325590000002,150.07530400000002,145.7500644,147.8296803,184.8377589,221.37861370000002,243.57751499999998,251.59511940000002,256.9712263,263.847349,271.4075996,297.9743128,307.871872,294.0411416,283.8038373,268.3651148,237.13531949999998,197.6994368,159.9878467,129.9001278,114.64929369999999,104.1031627,97.72375522,101.04593220000001,115.99495559999998,136.8279792,134.8788149,164.9759283,202.5658665,232.57450580000003,256.0688861,266.6231035,276.6343471,287.0208919,297.898325,327.17562630000003,328.562909,308.42661860000004,288.494627,267.74425049999996,236.3357234,197.8084834,161.22517539999998,132.5771814,118.94825279999999,107.18500890000001,96.94651541,96.03406727,111.0356518,134.900101,137.6272186,175.8741718,218.7380674,250.85319790000003,272.5731026,275.6080956,277.71220839999995,284.53327260000003,295.95415519999995,325.84090489999994,329.418515,311.9202735,291.9250182,271.8134624,240.2240629,201.4614867,166.6519408,140.8146629,129.9625591,118.25663300000001,104.84651120000001,100.7246192,113.96873319999999,138.0512757,139.66509480000002,171.80163019999998,216.66653780000001,247.876593,270.74784950000003,276.9784921,280.39187819999995,283.85770660000003,271.2966503,279.86460139999997,282.267433,284.2181432,286.61883439999997,274.5386774,240.909499,199.2560569,164.66555559999998,141.7730129,133.91130829999997,128.68051770000002,123.7791264,128.28797350000002,146.9737176,173.1296924,172.23781680000002,169.17963500000002,157.60285259999998,131.1413807,124.5046375,159.8786811,138.3989883,126.7131591,165.803232,194.4331507,208.01712880000002,217.6672222,230.7764847,230.8927853,212.52478670000002,185.87257240000002,156.6397459,130.565348,114.80495570000001,106.20228090000002,110.6522643,117.0785249,130.6230226,152.9372732,139.400624,118.86513000000001,133.172003,143.988075,159.75215369999998,166.05176799999998,132.6372344,115.14256040000001,149.99111100000002,156.7045555,176.44176140000002,200.7224192,209.8275172,203.48307130000003,180.6775757,145.13918909999998,115.1739544,99.70419461,96.78788048,96.25560915,96.65588290000001,106.3624618,125.8042785,147.8142211,140.898856,135.1422155,161.2779744,183.9065219,216.850502,219.48914559999997,181.51296580000002,165.2589501,226.0045938,275.20960560000003,300.46835360000006,282.52155810000005,268.6017591,253.18313360000002,223.2427525,185.10841340000002,148.97294580000002,120.9383244,107.62428729999999,98.51122188,94.22867332,100.51235279999999,118.51753640000001,139.90649580000002,133.9581615,140.85628380000003,162.0927919,196.5812626,227.465367,246.7374895,263.5713432,274.71610110000006,284.51495939999995,303.2808534,297.1359498,285.5808102,278.6542668,261.65844849999996,228.6352699,187.3734206,149.8717186,122.02141809999999,108.78313090000002,100.0497667,96.11837924,102.42013399999999,120.8643582,144.11888340000002,141.0891227,154.78654740000002,189.5770667,226.64293880000002,251.07699920000002,263.30413730000004,275.83974539999997,283.312949,288.8443612,314.4585513,305.6396858,290.4625802,274.417858,255.51057200000002,219.71556299999997,176.6246554,140.12078369999998,115.42819840000001,105.5484767,96.93652641,88.37464005,90.11248929,104.1834314,124.475265,120.261926,134.5146919,165.29557649999998,196.6353698,222.8076361,230.79896000000002,243.84816949999998,251.3731019,262.81324900000004,285.61815,279.2415966,274.59849249999996,265.83860980000003,253.69376200000002,225.46792250000001,189.109486,153.31923380000003,124.7645894,110.8962814,99.6672115,89.59508255,89.9633677,104.6072507,125.2310998,122.2207226,149.0566632,191.0934929,226.02778250000003,254.106522,266.7775763,268.2827055,267.6962082,285.90723660000003,310.8437202,314.85050079999996,302.75452789999997,278.7615297,254.4592291,219.55787949999998,172.17110449999998,135.74226940000003,114.21738810000001,108.0410905,104.1594103,100.85804370000001,107.1115183,124.0547754,145.9991949,142.3010032,162.8608751,211.65443509999997,247.1608331,266.9496489,274.18026230000004,276.9363956,265.0183221,255.12361690000003,252.0671,240.50078219999997,243.31577919999998,240.33382310000002,231.1551156,207.07947030000003,175.40076430000002,147.6553484,128.2308935,123.93645330000001,119.7656865,114.9085322,119.3770665,135.74381530000002,157.84187519999998,154.0797063,156.5259426,189.7868358,224.5540474,238.111507,225.61038480000002,228.31585950000002,232.46736180000002,232.9660986,252.7731086,280.0920891,274.18573250000003,258.449956,246.75782430000004,224.1650707,194.05606569999998,165.793243,144.8913666,137.89204619999998,129.04785149999998,120.3506379,119.9303861,134.675824,158.0799465,154.8282872,160.2799062,184.73620400000001,221.9485816,244.1770932,247.9786235,250.85379249999997,236.29659980000002,225.9051794,229.30691159999998,244.23250840000003,257.604458,262.6676949,252.6746456,225.1381664,184.00462819999998,149.15155880000003,126.1387913,117.7984468,112.2958125,108.46633680000001,113.07923600000001,126.92459309999998,146.49567230000002,134.1039534,119.83097169999999,114.0654125,106.86476609999998,109.8267443,112.45432849999999,122.03842320000001,127.0168725,141.3367074,169.2091264,178.92081869999998,187.6019785,190.3013885,181.1034165,151.9038867,116.34694909999999,87.61190808,70.05016503,66.34804908,64.37034478,63.76826933,71.45802031,88.30828451,107.9036227,102.92909770000001,103.4811092,113.8492219,130.32561189999998,154.8734756,168.33271000000002,178.8034479,189.37502709999998,200.1536404,228.9468317,227.1849613,211.5440804,196.9866498,181.6581631,150.40422769999998,114.7246869,87.42366289,70.73809837,67.12065114,65.32928937,64.21527735,71.49119808,88.29639284,107.9636757,103.27609670000001,106.72063899999999,121.73245039999999,157.3463492,183.0185706,183.09836380000002,175.6081551,190.02692869999998,191.1772103,218.4794235,224.20538349999998,218.37453900000003,212.6565465,202.3243466,174.0895883,138.1141827,104.9742278,81.11929192,73.53323634,69.3062219,66.59194732,73.03045636,89.77821433,110.81660719999999,107.4311665,109.13452990000002,136.89266990000002,181.0695253,200.5704436,203.9114094,213.9403716,220.96418880000002,222.59941290000003,245.5868511,249.0639766,234.89469029999998,221.0822731,205.414517,171.0060772,128.905746,95.47492076,75.76851429999999,70.52963732,67.45421259999999,65.80138883,72.84756241,89.63813041,110.0447186,106.07955890000001,116.61950630000001,137.37725559999998,158.6558603,181.4896581,190.3217233,199.13499960000001,208.8136331,221.0133014,250.9628391,256.0150168,243.4267286,230.2154355,212.98725389999998,174.80166169999998,129.20767560000002,95.20700134,76.26094852,71.83891063,68.89251056,66.63202226,73.35069914,89.90093641,110.0274757,108.8111953,104.8943157,130.7319504,161.6484001,189.8616344,200.41264109999997,203.4212346,208.7559585,218.071777,248.1826847,259.6283019,255.9679258,239.97552689999998,224.7205308,189.5111868,146.0307079,109.48866399999999,85.76905537,78.72216828,74.33949183,71.71832905,78.26279291,95.52106045,117.72115090000001,117.9606493,109.7682372,131.4887365,156.2167591,186.311613,193.61512240000002,203.8712155,211.18316800000002,217.1250808,239.1768821,249.40526769999997,241.9562042,230.68372960000002,220.43536609999998,193.572788,158.7596746,128.39963640000002,108.01385859999999,101.9878717,97.65466459999999,94.74072881,98.0702786,116.58751770000002,148.7881492,154.3863926,160.1525464,180.5823234,200.01070249999998,209.849279,195.4313378,191.2241824,190.7879958,195.3300207,222.5340087,234.48633019999997,241.8152878,232.6904496,220.2274996,195.94553380000002,159.9418259,132.3324508,117.7261455,118.3849442,117.43230220000001,112.93106570000002,117.63053640000001,131.2430545,147.308825,135.18787949999998,119.53510690000002,124.4092662,125.32302250000001,158.334904,162.3629708,172.2411465,179.3938695,176.2061874,180.2642211,183.0724399,207.10919950000002,205.7837535,201.76210830000002,186.62246140000002,158.7760851,132.91716440000002,115.3885991,113.1446402,110.38517730000001,107.8336997,115.00616289999999,133.74613300000001,159.1125006,158.75337199999998,177.7053707,224.23570719999998,243.13264750000002,256.2551097,262.9288361,259.20376919999995,252.367008,252.218481,270.4350985,271.0583411,278.4333195,275.1741684,261.5850769,235.5576511,203.7858333,174.16391130000002,153.230403,148.45280400000001,142.2001618,134.90842519999998,139.8206379,155.76547,172.2296116,169.35860469999997,163.6615416,184.4860032,203.1326237,229.02079790000002,222.9731682,195.5263522,176.3136881,212.6278875,243.15429029999999,238.11769069999997,242.7883835,243.99122630000002,237.31868909999997,213.8706864,177.70370590000002,149.10898659999998,127.11462209999999,113.88049699999999,105.49068319999999,99.79956583,106.102153,124.9100246,148.93025469999998,150.3094511,152.23946980000002,190.2825997,208.2003795,178.0820989,146.91509169999998,152.61084680000002,159.184683,194.9802866,220.4785329,208.7804553,211.99750989999998,217.86569419999998,213.49930940000002,190.23491409999997,159.898897,129.447055,99.89374789,89.6103039,86.04196928,79.13802012,83.66791549,98.97606741,120.4587332,121.12823449999999,107.67565929999999,143.4937381,150.98977380000002,193.7818437,190.057847,185.9334578,179.03818950000002,159.4816181,161.5005866,188.7509521,220.0344977,223.87812459999998,214.9318994,183.64193219999999,148.3947727,120.23945069999999,97.19267306,86.70041127,81.6782006,79.62688684,85.13594264,101.9343591,124.3322082,125.2330025,117.52612749999999,139.4326126,187.1762566,204.8711864,228.38935010000003,235.2686835,212.9016339,206.64399719999997,246.5581631,247.22136170000002,244.10003509999999,243.63685440000003,231.53636269999998,202.5345914,175.5124271,145.9723198,124.5646904,120.3798914,115.5992006,104.8069119,96.82926351,111.01091720000001,134.43287709999998,147.1092827,165.3377919,190.8185574,216.6510787,220.1166692,229.53820469999997,232.6451423,226.20282799999998,223.40376569999998,224.38256940000002,235.0391741,244.09052180000003,252.66215930000004,243.02122250000002,235.57382379999999,200.8634544,160.47350269999998,139.7911465,120.82773190000002,112.06416270000001,108.6747978,99.74438847,94.44450721,104.3508662,115.43842520000001,148.7610362,195.3750902,221.0564682,237.14031400000002,248.42991260000002,253.03603360000002,262.4842064,271.0881892,269.7018579,276.54111639999996,268.3309857,263.69442200000003,248.0442656,233.44818709999998,197.3581457,156.21509419999998,119.8048101,90.04054466,80.05379793,75.28606908,72.55918932,79.77493818,96.06034787,107.9744971,122.50291200000001,163.95978469999997,194.3035314,210.53661769999997,222.8861212,228.14664100000002,218.1462188,193.04051669999998,197.1657384,221.09725669999997,228.2699576,235.3514495,215.61911919999997,208.78687680000002,186.5067554,150.3629636,121.1668824,110.4458248,106.4785245,101.52837740000001,98.29812308,102.59577409999999,117.104092,128.9964795,140.4868095,176.76795,191.1617511,201.2386368,211.6035387,208.5816265,216.80150830000002,199.1119298,177.8512815,192.16207880000002,213.08809530000002,230.93726009999997,210.257758,196.40264969999998,180.51109230000003,153.75542040000002,127.0950008,107.05110859999999,90.20940643,74.98937182,70.26944749,77.02046973,98.19894652,110.3705505,123.2347256,170.0302465,191.9998763,167.9734625,162.05212240000003,177.0743985,178.9365157,175.828151,176.01211519999998,191.37675259999997,192.07063180000003,189.3008231,173.3238834,163.32560180000002,136.188445,105.44739750000001,81.93220676,67.92286347,66.25529402,65.58900353,65.37031565,73.39612534,90.33831218,97.96325354,96.01147309,97.50161875,107.2074841,118.36722560000001,138.192192,147.2833768,153.9406927,160.33270530000001,156.8340559,169.4160415,185.4310345,182.5209041,165.8453286,160.4144011,137.32267280000002,106.4550979,82.51929870000001,67.98541367,65.65393207,64.96005289,64.85231433,72.97658708,89.75336074,101.3856773,96.36881789,97.26045561,108.59393440000001,123.1758618,145.2925917,152.4802762,161.5573098,167.69246230000002,165.78694040000002,176.05504419999997,187.5749844,183.5854467,166.8263917,158.9720599,134.68652659999998,106.1600655,83.22138313,68.76301023,66.06645424,64.6396912,64.44942441,72.32563684,89.29779071,101.0772073,95.76650459999999,100.9148859,113.4702342,134.404456,157.04917619999998,167.6117178,157.04097099999998,157.6651649,151.2006131,169.3707342,186.3108995,187.2377366,172.8075469,163.5522571,138.5988873,109.71127609999999,84.91666018,69.21001826,66.52987278,65.24890166,64.50531528,71.98827005,88.86671752,101.7065147,98.95644615,108.6007127,128.4902509,152.15063899999998,176.7381019,185.09652169999998,188.73359019999998,193.66958630000002,190.5157954,195.0292803,206.02539230000002,212.9148336,204.548922,200.01676730000003,177.4720561,146.2699684,118.4967259,100.0175402,94.79007925,92.22480734,90.43522932,98.08942420000001,116.7908653,133.5239965,136.5391304,152.61227380000003,160.8184801,164.9339507,165.551961,172.22996830000002,170.26415569999998,163.2160794,160.70265519999998,177.2237579,207.25665619999998,225.57256919999998,220.341184,217.70028109999998,194.86695890000001,161.85745569999997,134.0978887,115.37171289999999,111.56923119999999,110.31418400000001,108.63329590000001,115.6750695,133.716166,153.6428062,159.3109726,171.49458719999998,171.0496008,177.6308099,195.53301159999998,192.81885590000002,181.64650930000002,174.4760677,177.93535569999997,191.82613899999998,211.55597200000003,219.07341269999998,210.32185409999997,203.39685669999997,179.94052969999998,149.3665603,120.72379860000001,100.4316083,94.46650679999999,91.23137690000001,89.15675545,96.84389027,115.7254902,132.5393659,150.89904030000002,181.14551310000002,188.0884669,200.4093114,218.4149707,224.8118589,225.0650326,225.6881563,214.68157960000002,222.95866040000004,228.91757819999998,232.1234546,224.82874500000003,222.2874943,197.3530323,160.2621876,129.51150790000003,109.3261048,102.7085071,98.86059926,96.15345967,102.78818129999999,120.777549,136.0854631,145.1528645,162.3187337,181.47241519999997,190.43754819999998,198.5119948,198.596069,201.1475465,199.28864009999998,189.72761530000002,205.79493159999998,230.2143653,233.22854790000002,223.48522369999998,216.02105780000002,192.0437566,160.0675209,131.1958446,108.2941453,100.5529034,97.61839499,96.09590397,100.2116123,111.68791019999999,121.61139320000001,144.42521299999999,169.98731750000002,185.1798824,193.0491976,197.85581230000003,201.3901367,210.10542560000002,212.8264785,208.7088674,217.59908289999998,229.3670835,226.4231807,215.80451040000003,209.5844514,171.7025726,127.0527854,96.7681403,77.43977016,71.98803222,68.0602123,66.11592361,73.43025444,90.27207555,102.68175090000001,103.9622463,135.2475757,168.6084779,194.69667019999997,209.9040996,216.31882530000001,226.20651439999997,233.2836063,227.5194741,233.6490375,230.4653985,229.3774292,214.8574575,194.5322083,157.68514299999998,120.6096386,90.93063646,73.13320042,69.10715528,67.03622026,65.90472748,72.85731359,89.24629976,101.85920379999999,104.6714657,121.28413429999999,151.68936090000003,170.47428159999998,184.4611496,189.10794009999998,197.53093169999997,200.94086919999998,208.4744825,221.71158050000003,216.8301673,203.9330523,179.00655769999997,166.8839474,138.9023628,107.3744432,83.03777569,68.41957869,66.06514616,65.37305073,65.29991694,73.52598242,90.78353645,102.7156421,97.83720179,112.9430763,122.0334287,130.7265991,148.6035905,158.78036609999998,165.35991040000002,165.2237508,167.2574648,177.1829695,188.46840590000002,190.4508669,181.3071209,177.46123459999998,152.0736998,112.54494309999998,87.68599321,75.72927177,72.73506718,70.66841316,69.65964245,77.34986909999999,95.01019414,109.7538483,109.1697293,102.95704309999999,86.91481816,80.06081402,141.8090447,162.0134745,168.48528019999998,174.4992565,167.32715009999998,187.4811591,211.2051676,214.04906150000002,205.9608205,202.6736051,176.333785,141.23753080000003,110.14401409999998,88.4822597,83.15871401,77.38161987,72.36820904,78.30631644,97.05936740000001,112.34575759999998,128.4879915,172.7639045,198.66016509999997,210.14502489999998,222.64460130000003,226.4513639,236.2769785,226.32007990000002,217.9609466,234.1030616,244.9480304,239.33099819999998,218.2038935,203.7040186,172.7258511,130.552505,97.16900863,78.54426884,74.70242572,72.50210929,68.97384961,75.92393847,94.00308827,107.65496780000001,105.8493361,102.2604288,130.00287179999998,154.35321480000002,152.4601792,170.940673,184.86950969999998,173.8223824,187.1893374,192.8497743,196.9690501,189.8882718,169.88136269999998,159.1851587,134.3301331,105.35190729999998,82.02282131,67.73176427,65.9212569,65.42549301,65.51705890000001,73.72873546,90.85583783,106.46294640000002,96.17748086,104.0233695,127.7434538,139.1883576,152.6617431,159.7029222,166.0269144,161.3098441,156.263969,160.9634396,184.5510507,190.4597856,177.3575392,172.31820449999998,150.9147373,119.672099,93.54276157,76.20933865,68.55526269,64.95933939,63.91881792,71.44113413,88.29984142,104.0243209,95.87674042,107.33175209999999,130.4065942,134.9438624,159.05672859999999,157.1120832,177.713457,191.8861919,182.7210409,185.16370969999997,198.4090129,201.6203595,190.5136549,181.0420555,151.9417023,116.64352749999999,88.3728563,69.49054285,65.75631938,64.33086442,64.01276214,71.85532114,88.68810458,104.3349314,100.10756020000001,133.64909690000002,163.2840998,176.18692280000002,185.9063447,195.82519,201.8408311,211.00990640000003,211.36522960000002,222.98624909999998,217.6259581,212.25115930000004,201.3794342,193.4348446,168.5745867,136.2703786,105.1442787,83.59811136,79.11685294,76.6067584,74.98366381,81.92840142,99.89006147,121.26427520000001,125.5786934,160.26409030000002,171.13177219999997,170.0841158,171.4264479,168.91587769999998,179.56974730000002,149.5988046,134.32109540000002,176.1230646,200.207153,211.3868724,203.8769236,200.5608113,178.0954176,146.25320109999998,110.88617350000001,85.60411785,79.23196434,75.93975440000001,73.00976485,80.92093879999999,101.0108517,119.6366618,123.90529709999998,169.07213430000002,185.38881909999998,193.4784871,225.9407355,237.01450010000002,245.41418399999998,239.7417366,217.3568495,221.8740208,234.0973536,229.64641890000001,205.121744,187.02439990000002,149.7292563,111.6904074,84.37761059,68.41910302,65.54750159,64.54539022,64.77335361,73.45915121,91.12744366,107.93596809999998,98.61753344,99.41748635,91.68789826,91.16609161,102.5063487,109.1414271,116.6316358,119.6684126,122.64751470000002,135.9881892,147.954424,156.6399837,151.6774693,149.7092783,129.7523143,105.0504534,84.08650241,71.44279897,69.69959848,68.54051701,67.81108173,74.57637398,89.91829825,104.3909412,94.34223881,87.19665083,82.38884704,85.25378913,100.96173909999999,102.9181573,95.46481283,82.17586716,83.51237239,108.89586399999999,148.8849475,162.4948494,157.527935,155.4622323,134.64847319999998,107.2367377,83.7645948,68.9971573,66.45590656,65.23891265,64.63588586,72.28520515,89.4476258,106.4139527,101.9407807,107.9404869,132.4183087,143.1387717,146.4077929,152.62690049999998,137.36821799999998,124.54613940000002,119.8411986,141.37916069999997,177.8748271,188.53654519999998,180.1445909,176.5615106,154.0684092,120.594774,90.66687913,71.86863981,67.89123161,66.16872264,65.15008184,72.9334203,90.69720290000001,108.95127920000002,106.11012050000001,117.04189850000002,130.2210841,146.8966596,171.0564979,181.9917246,181.2154361,167.01178290000001,159.46080769999998,178.0995797,200.4629429,209.5806461,198.2629832,188.1686168,159.12807869999997,123.5390335,94.23747316,75.58086368,70.70206659,68.00955377,66.50822993,73.4768698,89.74658248,105.49127779999999,99.8788833,118.3949332,121.6445709,123.90054040000001,162.52362730000002,198.0769974,193.17037380000002,163.5554678,153.9657841,176.43914530000004,194.2491865,198.3126904,186.538744,178.9149918,152.45102269999998,117.5019874,87.66149637,69.69567423,66.0540869,64.44157591,63.78872301,71.72712889,88.9447269,105.146657,96.39937949,116.32708999999998,134.7618009,147.1737356,162.1008783,179.9245949,194.1861606,183.59924109999997,178.32100269999998,178.37843940000002,182.9021511,181.4190216,167.4823364,161.4358959,138.0959884,109.607105,85.37341937,69.60375159,66.49324642,64.61424301,64.22705011,72.43028357,89.49685733,105.3357347,96.10601190000001,98.3686407,91.81359325,96.8505496,119.35792099999999,139.5278649,149.14608859999998,145.9844493,148.3149795,160.1081904,162.9575545,164.6662691,155.93135890000002,151.32036230000003,129.8268751,103.6115608,82.13555438,69.07825851,67.35087395,66.66258386,66.46066323,74.59052507,91.90611048,107.99233459999999,97.83518021,98.53310256,101.63195390000001,103.7734065,105.5236231,109.2438144,112.0019693,114.92898590000001,103.8172868,120.43673359999998,148.13969630000003,162.1737742,156.80230509999998,153.5197274,131.7033812,104.7729017,82.29930273,68.1581997,65.52443174,65.07932638,65.80638333,74.27563354,91.29785135,106.94479709999999,96.02990518,92.11683094,98.40205631,91.37395807,108.77647160000001,118.39517099999999,124.3555159,123.29941629999999,125.0782918,141.4099601,163.1108381,167.7751094,160.1655083,156.45792219999998,134.6043551,107.0102013,83.92703507,69.56355773,66.65128677,64.6418317,64.0018218,72.05462559,88.87884703,108.48536340000001,94.6554655,88.75981137,86.01913727,75.15157425,84.87040156,85.77678496,87.9288212,99.42034035,95.75794259999999,117.48533909999998,155.81826909999998,167.5324004,160.004614,156.1205554,134.0657812,105.47914820000001,81.96645478,67.58169134,65.39172066,64.35548019,64.29197865,72.02751258,88.45478994,107.88423929999999,97.10669626,116.7777845,144.18464440000002,163.7233783,176.3057207,178.12859540000002,178.06937480000002,170.8341236,167.26150800000002,186.8333007,193.6921805,192.4810135,176.8045764,164.0976092,136.73474850000002,106.75215190000002,83.08795855,68.61709939,65.93540799,64.46714301,64.01418915,71.96841096,89.06162206,108.978749,96.79775057,118.92363700000001,141.702852,150.7402864,175.3895861,175.4931626,171.25663480000003,163.1958636,169.0702316,186.632926,200.73371630000003,208.2879022,198.8664856,193.20367050000002,168.1416108,135.1117728,106.7271794,87.14254371,82.08834444,79.40819895,77.9210262,85.67855973,104.8535273,129.6207924,123.8890055,138.9096167,150.7786965,176.8637969,198.834497,218.70084649999998,221.99365099999997,211.0334519,220.34843790000002,228.80115869999997,230.6245091,228.02689180000002,210.4737108,194.9410441,160.0171002,121.04689540000001,91.88030554,73.27268976,68.33645589,65.72207136,64.33383734,71.58193155,88.43469301,108.45171,99.31890437,118.953723,141.8949026,178.6710935,205.180251,223.28651380000002,226.74782340000002,213.88864280000004,215.8609958,219.66478560000002,224.9400511,225.8793744,212.2745859,200.4310732,169.0620264,130.42669109999997,98.7117155,78.21165872,72.9561334,70.2794365,68.37795783,75.38072681,92.53470436,113.65574440000002,113.39246270000001,160.2233019,193.9308463,203.1741256,210.48619700000003,209.1256706,214.47514019999997,211.06758100000002,217.220452,228.5473904,232.5806895,232.46391319999998,217.80445209999996,206.4159149,174.9708803,136.06643640000001,104.3562175,83.73355753,77.72267308,73.67641209,70.75046571,77.51670929,95.20819051,117.8460135,113.64789590000001,133.14013329999997,168.2946567,194.8165382,209.0564611,216.4702063,210.13705750000003,197.6153626,195.63872859999998,200.8471629,220.6781941,219.6991525,204.31441819999998,194.3822543,165.6874071,127.30631580000001,95.49477985,74.92099469,69.61409734,67.02979875,65.48602163,72.67334939,89.39898885,109.6409963,103.7750714,127.83264129999999,163.096687,170.9656455,182.9040538,207.5946176,208.22594660000001,221.49479530000002,226.04787940000003,225.83953730000002,241.75701859999998,240.2533164,225.24911569999998,213.47754759999998,182.82164450000002,143.2956229,105.6419453,80.11955889,72.48117994,68.85743013,66.58231506,73.53799301,90.48208252,110.99581470000001,105.29506509999999,126.9929702,139.9902132,156.2443477,162.84172949999999,163.3732874,162.7790604,171.16685269999996,159.9532419,170.8081998,195.52575769999999,205.6214321,196.4755457,189.6824269,163.43393490000003,127.92087759999998,97.39435585,77.73765659,71.67004886,68.07376881,66.14779329,73.61065113,91.71203836,115.4310524,118.418122,161.3305356,183.2828036,184.1343664,205.0319618,218.2194715,225.68863199999998,225.5169162,216.18409259999999,225.5621046,227.2330037,219.21242630000003,202.6927507,193.5594694,165.3728724,132.8051448,107.20023020000001,90.79768755,89.87846115,91.16121602,91.05335854,88.14299024,96.91916456,111.2058217,99.1543236,111.1309041,123.8275255,135.7463125,136.4214029,137.0092083,135.19691719999997,121.6580085,122.07279009999998,136.1689426,151.3255946,158.6785734,152.30963069999999,149.8388975,129.354181,104.2557328,83.47574604,70.67245633,69.27066579999999,69.0916961,69.56926573,78.45210836,96.1905617,116.56290190000001,100.9963439,102.421561,103.1590827,104.99337340000001,116.73985,124.39820700000001,129.8654041,131.83644909999998,135.3201149,151.27588740000002,153.17367969999998,159.6124266,153.074741,150.4767669,129.8202157,103.9347765,83.18725403,71.11934543,69.98000415,69.30538949,69.0625615,77.27245429999999,94.73989639,114.8955703,100.1567917,100.34551259999999,98.57745849999999,98.97475933,109.3105267,119.9107649,126.26448629999999,129.392829,134.46629280000002,148.5161866,150.0999198,157.50724350000002,151.78259169999998,149.6680142,129.4715518,104.609748,83.70882285,70.81158891,69.28041697,68.85160321,69.01701639,77.25259521,93.90997646,113.13857549999999,97.222759,87.14848955,91.72464353,93.30409567,102.53524540000001,107.4542364,112.95128159999999,114.7193357,114.8251716,126.9737057,151.0292541,163.29848869999998,157.5329295,155.3509263,134.7607306,107.4323557,83.67885583,68.8678948,66.19857074,64.85362241,64.11348462,71.67706494,88.57786876,108.6293716,96.64399123,95.04586916,91.26110608,109.4776047,130.5203975,141.61330769999998,148.6957509,149.1682071,142.4079094,150.7961773,171.21489499999998,178.5524146,167.0119018,161.3518217,137.88550580000003,108.7976388,84.34728683,69.26055787,66.2956068,64.44014891,63.92333676,71.97911346,89.10990226,109.03523440000001,95.09224669,92.18413781,102.65665940000001,118.1318894,143.2581641,159.0896686,171.3045583,175.7345636,168.714076,175.34273290000002,191.0185754,193.9955371,177.66660380000002,165.5331721,138.2396398,108.7358021,84.79619752,70.04802453,67.53638406,66.07049741,65.23558298,72.50805512,88.84115042,108.1258781,95.15265639,97.76561392,88.47785978,91.79516116,117.97170849999999,131.18430959999998,140.213301,144.1364831,147.6909045,160.36719109999999,159.0745661,162.55288080000003,153.96851919999997,150.3886496,129.58262009999999,104.5149713,83.78433498,71.26537519,70.15528742,69.85193082,70.19524345,78.64094815,95.80122829,115.57399029999999,100.0137349,100.06807979999999,106.0132033,115.90303290000001,127.5371332,132.1984316,135.8577375,134.0763648,127.5735218,147.304544,158.1375022,165.07962369999998,158.1851878,156.3613618,136.1087708,107.21652179999998,82.59980533,67.73723444,65.62967306,64.43670032,63.86637564,71.5431647,88.55717725,108.7511423,99.97354103,115.8932817,136.96199840000003,143.40252900000002,150.47426969999998,144.110916,152.3483975,139.29383669999999,128.2954653,145.59535369999998,167.5951884,182.8103474,173.9353533,167.2376058,142.06174280000002,112.1484747,88.26202590000001,73.06470438,70.07751588,67.85948085,66.28181246,73.75715656,91.68195242,113.7423157,107.850467,111.6515216,120.10578829999999,123.5088287,136.5429358,115.38955039999999,102.3054983,138.2721041,151.982015,167.6067233,174.7206794,181.4543398,172.0617011,167.13854809999998,143.9817724,113.1869746,87.07606925,70.48551921,67.66457631,66.88483925,67.06927911,75.00376074,91.88268388,112.54589440000001,106.763449,104.6544607,118.8218443,118.98309540000001,134.1604389,149.2919995,152.61441430000002,156.72108490000002,153.81999219999997,172.3981166,190.2016174,194.0590386,182.6568259,176.7558205,152.32449519999997,120.69276140000001,94.40050801,77.28303789,73.02653211,70.03922469,68.12097876,74.93633495,92.0554699,113.1744883,111.5270158,128.027427,150.8226957,162.6022312,172.70908390000002,178.447649,180.62001999999998,176.03958500000002,179.22429419999997,185.4742013,200.7366892,204.9619199,193.9193114,188.2191564,163.70292460000002,131.32700970000002,103.2380434]
