clock {
	timezone PST+8PDT;
	starttime '2013-01-01 00:00:00';
	stoptime '2013-01-02 00:00:00';
};

#set minimum_timestep=3600;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object node {
	phases ABCN;
	name COLOMA SUB;
	bustype SWING;
	nominal_voltage 7200.0;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	Type A;
	raise_taps 16.0;
	name Coloma Bus Regs-CONFIG;
	band_center 120.0;
	current_transducer_ratio 500;
	tap_pos_B 1;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase ABC;
	power_transducer_ratio 60.0;
	lower_taps 16.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	PT_phase ABC;
	band_width 2.000004;
};

object regulator {
	phases ACB;
	from COLOMA SUB;
	name Coloma Bus Regs;
	to nodeCOLOMA4Coloma Bus Regs;
	configuration Coloma Bus Regs-CONFIG;
};

object fuse {
	phases ACB;
	from nodeCOLOMA4Coloma Bus Regs;
	name COLOMA4;
	current_limit 9999.0 A;
	to node948739COLOMA4;
};

object underground_line {
	phases ACB;
	from node948739COLOMA4;
	name 948739;
	to node824694948739;
	length 70;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824694948739;
	name 824694;
	to nodeRCMA4-R0001x1824694;
	length 70;
	configuration 923991-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeRCMA4-R0001x1824694;
	name RCMA4-R0001x1;
	current_limit 9999.0 A;
	to node984636RCMA4-R0001x1;
};

object underground_line {
	phases ACB;
	from node984636RCMA4-R0001x1;
	name 984636;
	to node984637984636;
	length 133;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node984637984636;
	name 984637;
	to node984634984637;
	length 10;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node984634984637;
	name 984634;
	to node12049x1-B984634;
	length 10;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node984634984637;
	name 984638;
	to node984639984638;
	length 10;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node984639984638;
	name 984639;
	to node824697984639;
	length 781;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases B;
	from node824697984639;
	name 824697;
	to nodeT21526824697;
	length 26;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824697984639;
	name 824700;
	to node824701824700;
	length 257;
	configuration 923991-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824701824700;
	name 824701;
	to node824702824701;
	length 129;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824702824701;
	name 824702;
	to node824704824702;
	length 30;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824704824702;
	name 824704;
	to node824705824704;
	length 752;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node824705824704;
	name 824705;
	to node1808-19-005824705;
	length 140;
	configuration 824830-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824705824704;
	name 824707;
	to node979614824707;
	length 1574;
	configuration 824894-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979614824707;
	name 979614;
	to node979615979614;
	length 20;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979615979614;
	name 979615;
	to nodeT28934979615;
	length 960;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node979615979614;
	name 979617;
	to nodeT28933979617;
	length 140;
	configuration 825456-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node979614824707;
	name 979839;
	to node824712979839;
	length 50;
	configuration 824894-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824712979839;
	name 824712;
	to node824713824712;
	length 1036;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases B;
	from node824713824712;
	name 824713;
	to node1808-19-008824713;
	length 392;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases C;
	from node824713824712;
	name 824715;
	to node824716824715;
	length 830;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824716824715;
	name 824716;
	to nodeR7229x1824716;
	length 20;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR7229x1824716;
	name R7229x1;
	current_limit 9999.0 A;
	to node920601R7229x1;
};

object overhead_line {
	phases CN;
	from node920601R7229x1;
	name 920601;
	to node824717920601;
	length 778;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824717920601;
	name 824717;
	to node824718824717;
	length 1237;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824718824717;
	name 824718;
	to node824720824718;
	length 433;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824720824718;
	name 824720;
	to node824721824720;
	length 1357;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824721824720;
	name 824721;
	to node824722824721;
	length 1076;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824722824721;
	name 824722;
	to node824723824722;
	length 1073;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824723824722;
	name 824723;
	to node906386824723;
	length 714;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node906386824723;
	name 906386;
	to node824726906386;
	length 335;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824726906386;
	name 824726;
	to node824727824726;
	length 376;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824727824726;
	name 824727;
	to node824728824727;
	length 555;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824728824727;
	name 824728;
	to node824729824728;
	length 588;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824729824728;
	name 824729;
	to node824730824729;
	length 142;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824730824729;
	name 824730;
	to node824731824730;
	length 311;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824731824730;
	name 824731;
	to node824732824731;
	length 281;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824732824731;
	name 824732;
	to node824733824732;
	length 282;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824733824732;
	name 824733;
	to node824734824733;
	length 592;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824734824733;
	name 824734;
	to node824738824734;
	length 242;
	configuration 824825-LINECONFIG;
};

object underground_line {
	phases C;
	from node824738824734;
	name 824738;
	to nodeF7974x1824738;
	length 50;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7974x1824738;
	name F7974x1;
	current_limit 9999.0 A;
	to node824739F7974x1;
};

object underground_line {
	phases C;
	from node824739F7974x1;
	name 824739;
	to node824740824739;
	length 1217;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824740824739;
	name 824740;
	to node824741824740;
	length 816;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824741824740;
	name 824741;
	to node824742824741;
	length 380;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824742824741;
	name 824742;
	to nodeFCMA4-F008x1824742;
	length 178;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F008x1824742;
	name FCMA4-F008x1;
	current_limit 9999.0 A;
	to node824743FCMA4-F008x1;
};

object underground_line {
	phases C;
	from node824743FCMA4-F008x1;
	name 824743;
	to node1808-0151824743;
	length 699;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824742824741;
	name 824745;
	to node1808-0164824745;
	length 305;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824732824731;
	name 905282;
	to nodeF5088x1905282;
	length 22;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF5088x1905282;
	name F5088x1;
	current_limit 9999.0 A;
	to node905284F5088x1;
};

object underground_line {
	phases C;
	from node905284F5088x1;
	name 905284;
	to nodeT5087905284;
	length 432;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824731824730;
	name 824747;
	to node824748824747;
	length 409;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824748824747;
	name 824748;
	to node824750824748;
	length 112;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824750824748;
	name 824750;
	to node824751824750;
	length 100;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824751824750;
	name 824751;
	to node824752824751;
	length 175;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824752824751;
	name 824752;
	to node824755824752;
	length 300;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824755824752;
	name 824755;
	to node824759824755;
	length 309;
	configuration 824825-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824759824755;
	name 824759;
	to node900841824759;
	length 322;
	configuration 949086-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node900841824759;
	name 900841;
	to node824760900841;
	length 190;
	configuration 949086-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824760900841;
	name 824760;
	to node900842824760;
	length 315;
	configuration 949086-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node900842824760;
	name 900842;
	to node949086900842;
	length 335;
	configuration 949086-LINECONFIG;
};

object line_configuration {
	conductor_C 949086_conductor_N;
	conductor_N 949086_conductor_N;
	spacing 825694-LINESPACING;
	name 949086-LINECONFIG;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00504;
	diameter 0.721;
	resistance 1.65;
	name 949086_conductor_N;
};

object overhead_line {
	phases CN;
	from node949086900842;
	name 949086;
	to node824761949086;
	length 315;
	configuration 949086-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824761949086;
	name 824761;
	to node914176824761;
	length 325;
	configuration 914176-LINECONFIG;
};

object line_configuration {
	conductor_C 824894_conductor_C;
	conductor_N 824894_conductor_N;
	spacing 825694-LINESPACING;
	name 914176-LINECONFIG;
};

object overhead_line {
	phases C;
	from node914176824761;
	name 914176;
	to node1808-29-023914176;
	length 300;
	configuration 914176-LINECONFIG;
};

object underground_line {
	phases C;
	from node824761949086;
	name 949050;
	to node12900x1-Bx1949050;
	length 659;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824760900841;
	name 824798;
	to nodeFCMA4-F074x1824798;
	length 66;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F074x1824798;
	name FCMA4-F074x1;
	current_limit 9999.0 A;
	to node824799FCMA4-F074x1;
};

object underground_line {
	phases C;
	from node824799FCMA4-F074x1;
	name 824799;
	to node824800824799;
	length 58;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824800824799;
	name 824800;
	to node824802824800;
	length 587;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824802824800;
	name 824802;
	to node1808-0088824802;
	length 194;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824759824755;
	name 824805;
	to node1808-29-032824805;
	length 248;
	configuration 824825-LINECONFIG;
};

object underground_line {
	phases C;
	from node824759824755;
	name 824809;
	to nodeFCMA4-F056x1824809;
	length 49;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F056x1824809;
	name FCMA4-F056x1;
	current_limit 9999.0 A;
	to node824810FCMA4-F056x1;
};

object underground_line {
	phases C;
	from node824810FCMA4-F056x1;
	name 824810;
	to node1808-0144824810;
	length 360;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824727824726;
	name 824814;
	to nodeFCMA4-F107x1824814;
	length 78;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F107x1824814;
	name FCMA4-F107x1;
	current_limit 9999.0 A;
	to node824815FCMA4-F107x1;
};

object underground_line {
	phases C;
	from node824815FCMA4-F107x1;
	name 824815;
	to node824816824815;
	length 131;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824816824815;
	name 824816;
	to node1808-29-034824816;
	length 403;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824816824815;
	name 824818;
	to node824820824818;
	length 198;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824820824818;
	name 824820;
	to node1808-0150824820;
	length 534;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node906386824723;
	name 911237;
	to node911238911237;
	length 45;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node911238911237;
	name 911238;
	to nodeT4114911238;
	length 280;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824722824721;
	name 824822;
	to nodeF18632x1824822;
	length 70;
	configuration 825688-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18632x1824822;
	name F18632x1;
	current_limit 9999.0 A;
	to node824823F18632x1;
};

object underground_line {
	phases C;
	from node824823F18632x1;
	name 824823;
	to node900921824823;
	length 17;
	configuration 825688-LINECONFIG;
};

object underground_line {
	phases C;
	from node900921824823;
	name 900921;
	to nodeT18630900921;
	length 2486;
	configuration 825688-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824722824721;
	name 910307;
	to node910308910307;
	length 250;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node910308910307;
	name 910308;
	to node1808-20-011910308;
	length 250;
	configuration 825694-LINECONFIG;
};

object line_configuration {
	conductor_C 913826_conductor_N;
	conductor_N 913826_conductor_N;
	spacing 825694-LINESPACING;
	name 824825-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824717920601;
	name 824825;
	to node1808-20-008824825;
	length 338;
	configuration 824825-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824713824712;
	name 824827;
	to node974368824827;
	length 1032;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node974368824827;
	name 974368;
	to nodeT29595974368;
	length 678;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node974368824827;
	name 974371;
	to nodeT29596974371;
	length 668;
	configuration 825456-LINECONFIG;
};

object line_configuration {
	name 824830-LINECONFIG;
	spacing 824894-LINESPACING;
	conductor_N 825694_conductor_N;
	conductor_A 825694_conductor_N;
	conductor_C 825694_conductor_N;
	conductor_B 825694_conductor_N;
};

object overhead_line {
	phases ACB;
	from node824701824700;
	name 824830;
	to node1808-19-009824830;
	length 204;
	configuration 824830-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824697984639;
	name 824833;
	to node824834824833;
	length 281;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824834824833;
	name 824834;
	to node533x1-Bx1824834;
	length 10;
	configuration 824901-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node533x1-Bx1824834;
	name 533x1-Bx1;
	to node533x1-Ax1533x1-Bx1;
};

object switch {
	status CLOSED;
	phases ACB;
	from node533x1-Ax1533x1-Bx1;
	name 533x1-Ax1;
	to node824835533x1-Ax1;
};

object overhead_line {
	phases ACBN;
	from node824835533x1-Ax1;
	name 824835;
	to node824836824835;
	length 75;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824836824835;
	name 824836;
	to node824837824836;
	length 254;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824837824836;
	name 824837;
	to node824838824837;
	length 3360;
	configuration 824894-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824838824837;
	name 824838;
	to nodeFCMA4-F016x1824838;
	length 117;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeFCMA4-F016x1824838;
	name FCMA4-F016x1;
	current_limit 9999.0 A;
	to node824839FCMA4-F016x1;
};

object underground_line {
	phases ACB;
	from node824839FCMA4-F016x1;
	name 824839;
	to node1808-19-010824839;
	length 2136;
	configuration 825456-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824838824837;
	name 824842;
	to node824843824842;
	length 380;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824843824842;
	name 824843;
	to node824844824843;
	length 689;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824844824843;
	name 824844;
	to node824847824844;
	length 3236;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824847824844;
	name 824847;
	to node824848824847;
	length 1014;
	configuration 824894-LINECONFIG;
};

object underground_line {
	phases C;
	from node824848824847;
	name 824848;
	to nodeR7231x1824848;
	length 118;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR7231x1824848;
	name R7231x1;
	current_limit 9999.0 A;
	to node824849R7231x1;
};

object underground_line {
	phases C;
	from node824849R7231x1;
	name 824849;
	to node824850824849;
	length 2623;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824850824849;
	name 824850;
	to node1807-0244824850;
	length 1877;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824850824849;
	name 824852;
	to node824853824852;
	length 301;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824853824852;
	name 824853;
	to node824855824853;
	length 1294;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824855824853;
	name 824855;
	to node824857824855;
	length 339;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824857824855;
	name 824857;
	to node824858824857;
	length 317;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824858824857;
	name 824858;
	to node824859824858;
	length 303;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824859824858;
	name 824859;
	to node980396824859;
	length 930;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node980396824859;
	name 980396;
	to node980393980396;
	length 300;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node980393980396;
	name 980393;
	to node824860980393;
	length 143;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824860980393;
	name 824860;
	to node923236824860;
	length 143;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923236824860;
	name 923236;
	to node923237923236;
	length 264;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923237923236;
	name 923237;
	to node923238923237;
	length 257;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923238923237;
	name 923238;
	to node824862923238;
	length 293;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824862923238;
	name 824862;
	to node923239824862;
	length 321;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923239824862;
	name 923239;
	to node923240923239;
	length 252;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923240923239;
	name 923240;
	to node923241923240;
	length 249;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node923241923240;
	name 923241;
	to node923242923241;
	length 258;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node923242923241;
	name 923242;
	to nodeF7815x1923242;
	length 270;
	configuration 825694-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7815x1923242;
	name F7815x1;
	current_limit 9999.0 A;
	to node922977F7815x1;
};

object underground_line {
	phases C;
	from node922977F7815x1;
	name 922977;
	to node922975922977;
	length 56;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922975922977;
	name 922975;
	to node922976922975;
	length 150;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922976922975;
	name 922976;
	to nodeT12925922976;
	length 1320;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922976922975;
	name 922978;
	to node922979922978;
	length 1300;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922979922978;
	name 922979;
	to node922980922979;
	length 30;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922980922979;
	name 922980;
	to node1807-0304922980;
	length 597;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node922979922978;
	name 922981;
	to node824871922981;
	length 25;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824871922981;
	name 824871;
	to node922983824871;
	length 372;
	configuration 825688-LINECONFIG;
};

object underground_line {
	phases C;
	from node922983824871;
	name 922983;
	to node1807-0292922983;
	length 1250;
	configuration 825688-LINECONFIG;
};

object underground_line {
	phases C;
	from node980393980396;
	name 980395;
	to node980394980395;
	length 1162;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node980394980395;
	name 980394;
	to node824878980394;
	length 246;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824878980394;
	name 824878;
	to node1807-36-005824878;
	length 101;
	configuration 825694-LINECONFIG;
};

object underground_line {
	phases C;
	from node824878980394;
	name 824880;
	to nodeF5402x1824880;
	length 15;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF5402x1824880;
	name F5402x1;
	current_limit 9999.0 A;
	to node824881F5402x1;
};

object underground_line {
	phases C;
	from node824881F5402x1;
	name 824881;
	to node1807-0299824881;
	length 553;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824850824849;
	name 824883;
	to node824884824883;
	length 198;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824884824883;
	name 824884;
	to node824885824884;
	length 1300;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824885824884;
	name 824885;
	to node1807-25-007824885;
	length 176;
	configuration 825694-LINECONFIG;
};

object underground_line {
	phases C;
	from node824885824884;
	name 824887;
	to nodeF18666x1824887;
	length 38;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18666x1824887;
	name F18666x1;
	current_limit 9999.0 A;
	to node824888F18666x1;
};

object underground_line {
	phases C;
	from node824888F18666x1;
	name 824888;
	to node824889824888;
	length 1084;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824889824888;
	name 824889;
	to node824890824889;
	length 1165;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824890824889;
	name 824890;
	to node950220824890;
	length 384;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node950220824890;
	name 950220;
	to nodeT11989950220;
	length 770;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824848824847;
	name 825629;
	to nodeR7230x1825629;
	length 47;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeR7230x1825629;
	name R7230x1;
	current_limit 9999.0 A;
	to node972841R7230x1;
};

object underground_line {
	phases C;
	from node972841R7230x1;
	name 972841;
	to node825630972841;
	length 1131;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825630972841;
	name 825630;
	to node825631825630;
	length 1977;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825631825630;
	name 825631;
	to node825632825631;
	length 384;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825632825631;
	name 825632;
	to node825633825632;
	length 365;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825633825632;
	name 825633;
	to node825634825633;
	length 336;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825634825633;
	name 825634;
	to node825635825634;
	length 336;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825635825634;
	name 825635;
	to node825636825635;
	length 366;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825636825635;
	name 825636;
	to node825637825636;
	length 695;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825637825636;
	name 825637;
	to node902721825637;
	length 39;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node902721825637;
	name 902721;
	to node825638902721;
	length 20;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825638902721;
	name 825638;
	to node825639825638;
	length 336;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825639825638;
	name 825639;
	to nodeT3285825639;
	length 160;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825639825638;
	name 902741;
	to node825641902741;
	length 1299;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825641902741;
	name 825641;
	to nodeT3286825641;
	length 101;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825641902741;
	name 825644;
	to nodeT3287825644;
	length 542;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825641902741;
	name 902742;
	to nodeT3288902742;
	length 566;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825637825636;
	name 825646;
	to node825647825646;
	length 119;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825647825646;
	name 825647;
	to node825648825647;
	length 607;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825648825647;
	name 825648;
	to node914744825648;
	length 339;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node914744825648;
	name 914744;
	to node825649914744;
	length 293;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825649914744;
	name 825649;
	to node825652825649;
	length 466;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825652825649;
	name 825652;
	to node825654825652;
	length 398;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825654825652;
	name 825654;
	to node825656825654;
	length 362;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825656825654;
	name 825656;
	to node825657825656;
	length 213;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825657825656;
	name 825657;
	to node825658825657;
	length 295;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825658825657;
	name 825658;
	to node825659825658;
	length 435;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825659825658;
	name 825659;
	to node1808-32-008825659;
	length 401;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825652825649;
	name 825662;
	to node825663825662;
	length 207;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825663825662;
	name 825663;
	to node825664825663;
	length 52;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825664825663;
	name 825664;
	to node825666825664;
	length 273;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825666825664;
	name 825666;
	to node825667825666;
	length 310;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825667825666;
	name 825667;
	to node1808-32-014825667;
	length 215;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825667825666;
	name 825675;
	to node825676825675;
	length 435;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825676825675;
	name 825676;
	to node825678825676;
	length 409;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825678825676;
	name 825678;
	to node910316825678;
	length 227;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node910316825678;
	name 910316;
	to node825679910316;
	length 94;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825679910316;
	name 825679;
	to node914175825679;
	length 183;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node914175825679;
	name 914175;
	to node825681914175;
	length 243;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825681914175;
	name 825681;
	to node825682825681;
	length 144;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825682825681;
	name 825682;
	to node825684825682;
	length 1855;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825684825682;
	name 825684;
	to node957975825684;
	length 577;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node957975825684;
	name 957975;
	to node825685957975;
	length 308;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825685957975;
	name 825685;
	to node825686825685;
	length 164;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825686825685;
	name 825686;
	to node914182825686;
	length 488;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node914182825686;
	name 914182;
	to node825687914182;
	length 189;
	configuration 825692-LINECONFIG;
};

object underground_line {
	phases C;
	from node825687914182;
	name 825687;
	to nodeFCMA4-F011x1825687;
	length 62;
	configuration 825688-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F011x1825687;
	name FCMA4-F011x1;
	current_limit 9999.0 A;
	to node825688FCMA4-F011x1;
};

object line_configuration {
	spacing 825117-LINESPACING;
	name 825688-LINECONFIG;
	conductor_C 825688-LINECONFIGunderground_line_conductor32005;
};

object underground_line_conductor {
	conductor_gmr 0.00883;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 1.76352;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 0.903000;
	neutral_strands 6;
	neutral_resistance 14.087220;
	neutral_diameter 0.128000;
	conductor_diameter 0.097400;
	shield_gmr 0.000000;
	name 825688-LINECONFIGunderground_line_conductor32005;
};

object underground_line {
	phases C;
	from node825688FCMA4-F011x1;
	name 825688;
	to node1808-33-002825688;
	length 354;
	configuration 825688-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825687914182;
	name 825690;
	to node825692825690;
	length 312;
	configuration 825692-LINECONFIG;
};

object line_configuration {
	conductor_C 825692_conductor_N;
	conductor_N 825692_conductor_N;
	spacing 825694-LINESPACING;
	name 825692-LINECONFIG;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00479;
	diameter 0.721;
	resistance 2.44;
	name 825692_conductor_N;
};

object overhead_line {
	phases CN;
	from node825692825690;
	name 825692;
	to node825693825692;
	length 345;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825693825692;
	name 825693;
	to node825694825693;
	length 469;
	configuration 825694-LINECONFIG;
};

object line_configuration {
	conductor_C 825694_conductor_N;
	conductor_N 825694_conductor_N;
	spacing 825694-LINESPACING;
	name 825694-LINECONFIG;
};

object line_spacing {
	distance_AN 0.000000;
	name 825694-LINESPACING;
	distance_CN 4.437842;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00437;
	diameter 0.721;
	resistance 2.57;
	name 825694_conductor_N;
};

object overhead_line {
	phases C;
	from node825694825693;
	name 825694;
	to node1808-33-003825694;
	length 140;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825693825692;
	name 825696;
	to node825698825696;
	length 936;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825698825696;
	name 825698;
	to node825701825698;
	length 323;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825701825698;
	name 825701;
	to node825702825701;
	length 961;
	configuration 825692-LINECONFIG;
};

object underground_line {
	phases C;
	from node825702825701;
	name 825702;
	to nodeFCMA4-F047x1825702;
	length 77;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F047x1825702;
	name FCMA4-F047x1;
	current_limit 9999.0 A;
	to node825703FCMA4-F047x1;
};

object underground_line {
	phases C;
	from node825703FCMA4-F047x1;
	name 825703;
	to node825704825703;
	length 176;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825704825703;
	name 825704;
	to node1808-27-003825704;
	length 294;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825702825701;
	name 954735;
	to node912858954735;
	length 248;
	configuration 825692-LINECONFIG;
};

object underground_line {
	phases C;
	from node912858954735;
	name 912858;
	to nodeF7633x1912858;
	length 59;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF7633x1912858;
	name F7633x1;
	current_limit 9999.0 A;
	to node912863F7633x1;
};

object underground_line {
	phases C;
	from node912863F7633x1;
	name 912863;
	to nodeT4107912863;
	length 556;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node912858954735;
	name 954736;
	to node825707954736;
	length 200;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825707954736;
	name 825707;
	to node825709825707;
	length 363;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825709825707;
	name 825709;
	to node825710825709;
	length 410;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825710825709;
	name 825710;
	to node825711825710;
	length 1505;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825711825710;
	name 825711;
	to node825713825711;
	length 520;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825713825711;
	name 825713;
	to node825714825713;
	length 374;
	configuration 825692-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825714825713;
	name 825714;
	to nodeNO448x1-A825714;
	length 258;
	configuration 825692-LINECONFIG;
};

object underground_line {
	phases C;
	from node825711825710;
	name 825715;
	to nodeFCMA4-F099x1825715;
	length 73;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F099x1825715;
	name FCMA4-F099x1;
	current_limit 9999.0 A;
	to node825716FCMA4-F099x1;
};

object underground_line {
	phases C;
	from node825716FCMA4-F099x1;
	name 825716;
	to node1808-0124825716;
	length 473;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825685957975;
	name 825720;
	to node825721825720;
	length 345;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825721825720;
	name 825721;
	to node825723825721;
	length 398;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825723825721;
	name 825723;
	to node825724825723;
	length 512;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825724825723;
	name 825724;
	to node825727825724;
	length 1135;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825727825724;
	name 825727;
	to node825728825727;
	length 424;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825728825727;
	name 825728;
	to node1808-33-009825728;
	length 252;
	configuration 825694-LINECONFIG;
};

object underground_line {
	phases C;
	from node825721825720;
	name 825732;
	to nodeF18558x1825732;
	length 101;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF18558x1825732;
	name F18558x1;
	current_limit 9999.0 A;
	to node825733F18558x1;
};

object underground_line {
	phases C;
	from node825733F18558x1;
	name 825733;
	to node1808-0136825733;
	length 200;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node957975825684;
	name 957977;
	to nodeF21023x1957977;
	length 15;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF21023x1957977;
	name F21023x1;
	current_limit 9999.0 A;
	to node957978F21023x1;
};

object underground_line {
	phases C;
	from node957978F21023x1;
	name 957978;
	to nodeT21024957978;
	length 105;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node910316825678;
	name 910318;
	to nodeF2626x1910318;
	length 13;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF2626x1910318;
	name F2626x1;
	current_limit 9999.0 A;
	to node910320F2626x1;
};

object underground_line {
	phases C;
	from node910320F2626x1;
	name 910320;
	to nodeT2627910320;
	length 508;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825676825675;
	name 825735;
	to nodeFCMA4-F110x1825735;
	length 58;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F110x1825735;
	name FCMA4-F110x1;
	current_limit 9999.0 A;
	to node825736FCMA4-F110x1;
};

object underground_line {
	phases C;
	from node825736FCMA4-F110x1;
	name 825736;
	to node825737825736;
	length 767;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825737825736;
	name 825737;
	to node825738825737;
	length 370;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825738825737;
	name 825738;
	to node1808-0133825738;
	length 291;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825738825737;
	name 825740;
	to nodeT29059825740;
	length 296;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825737825736;
	name 825742;
	to node1808-0137825742;
	length 92;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825737825736;
	name 916883;
	to node1808-0160916883;
	length 157;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825663825662;
	name 825745;
	to nodeF14064x1825745;
	length 50;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF14064x1825745;
	name F14064x1;
	current_limit 9999.0 A;
	to node825746F14064x1;
};

object underground_line {
	phases C;
	from node825746F14064x1;
	name 825746;
	to node929700825746;
	length 10;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node929700825746;
	name 929700;
	to node1808-32-024929700;
	length 208;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node929700825746;
	name 929701;
	to nodeT14065929701;
	length 55;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825649914744;
	name 825749;
	to node1808-0082825749;
	length 51;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825649914744;
	name 899862;
	to node899863899862;
	length 721;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node899863899862;
	name 899863;
	to node899864899863;
	length 385;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node899864899863;
	name 899864;
	to node933796899864;
	length 211;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node933796899864;
	name 933796;
	to node899881933796;
	length 411;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node899881933796;
	name 899881;
	to node899882899881;
	length 485;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node899882899881;
	name 899882;
	to node899901899882;
	length 194;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node899901899882;
	name 899901;
	to node824783899901;
	length 376;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824783899901;
	name 824783;
	to node1808-0103824783;
	length 20;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824783899901;
	name 899902;
	to node930246899902;
	length 570;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node930246899902;
	name 930246;
	to node824769930246;
	length 20;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824769930246;
	name 824769;
	to node910323824769;
	length 483;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node910323824769;
	name 910323;
	to node923318910323;
	length 300;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node923318910323;
	name 923318;
	to nodeT4170923318;
	length 270;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824769930246;
	name 824788;
	to node930243824788;
	length 817;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node930243824788;
	name 930243;
	to node911160930243;
	length 780;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node911160930243;
	name 911160;
	to node911157911160;
	length 296;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node911157911160;
	name 911157;
	to nodeT4037911157;
	length 519;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node911157911160;
	name 911159;
	to node824796911159;
	length 258;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824796911159;
	name 824796;
	to node949119824796;
	length 151;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node949119824796;
	name 949119;
	to node12900x1-Ax1949119;
	length 659;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node930243824788;
	name 930244;
	to node824792930244;
	length 20;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824792930244;
	name 824792;
	to node945215824792;
	length 248;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node945215824792;
	name 945215;
	to node1808-0045945215;
	length 465;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node824769930246;
	name 930245;
	to node824767930245;
	length 108;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824767930245;
	name 824767;
	to node824765824767;
	length 365;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824765824767;
	name 824765;
	to node1808-29-026824765;
	length 246;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node824767930245;
	name 824785;
	to node824786824785;
	length 245;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node824786824785;
	name 824786;
	to node1808-29-029824786;
	length 185;
	configuration 825694-LINECONFIG;
};

object underground_line {
	phases C;
	from node914744825648;
	name 914745;
	to node914746914745;
	length 40;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node914746914745;
	name 914746;
	to nodeT4140914746;
	length 544;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825648825647;
	name 825759;
	to node1808-0080825759;
	length 42;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825647825646;
	name 825762;
	to nodeFCMA4-F021x1825762;
	length 91;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeFCMA4-F021x1825762;
	name FCMA4-F021x1;
	current_limit 9999.0 A;
	to node825764FCMA4-F021x1;
};

object overhead_line {
	phases CN;
	from node825764FCMA4-F021x1;
	name 825764;
	to node825765825764;
	length 227;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825765825764;
	name 825765;
	to node1808-32-026825765;
	length 412;
	configuration 825694-LINECONFIG;
};

object underground_line {
	phases C;
	from node825636825635;
	name 825767;
	to node1808-0076825767;
	length 22;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825635825634;
	name 825769;
	to node1808-0074825769;
	length 21;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825634825633;
	name 825771;
	to node1808-0072825771;
	length 22;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825633825632;
	name 825773;
	to node1808-0070825773;
	length 22;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node825632825631;
	name 825775;
	to node1808-0068825775;
	length 27;
	configuration 925975-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825631825630;
	name 825777;
	to node825778825777;
	length 37;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825778825777;
	name 825778;
	to nodeF25084x1825778;
	length 55;
	configuration 825694-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF25084x1825778;
	name F25084x1;
	current_limit 9999.0 A;
	to node825779F25084x1;
};

object overhead_line {
	phases CN;
	from node825779F25084x1;
	name 825779;
	to node825780825779;
	length 303;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825780825779;
	name 825780;
	to node825783825780;
	length 113;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825783825780;
	name 825783;
	to node1808-30-007825783;
	length 297;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825783825780;
	name 825787;
	to node825788825787;
	length 563;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825788825787;
	name 825788;
	to node825789825788;
	length 93;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825789825788;
	name 825789;
	to node825791825789;
	length 215;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node825791825789;
	name 825791;
	to node825792825791;
	length 268;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases C;
	from node825792825791;
	name 825792;
	to node1808-30-013825792;
	length 251;
	configuration 825694-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824848824847;
	name 957807;
	to node824892957807;
	length 1168;
	configuration 824894-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node824892957807;
	name 824892;
	to node824894824892;
	length 1168;
	configuration 824894-LINECONFIG;
};

object line_configuration {
	name 824894-LINECONFIG;
	spacing 824894-LINESPACING;
	conductor_N 824894_conductor_N;
	conductor_A 824894_conductor_C;
	conductor_C 824894_conductor_C;
	conductor_B 824894_conductor_C;
};

object line_spacing {
	distance_AN 4.437842;
	name 824894-LINESPACING;
	distance_CN 4.437842;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00814;
	diameter 0.721;
	resistance 0.592;
	name 824894_conductor_C;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00446;
	diameter 0.721;
	resistance 1.12;
	name 824894_conductor_N;
};

object overhead_line {
	phases ACB;
	from node824894824892;
	name 824894;
	to node824899824894;
	length 421;
	configuration 824894-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824899824894;
	name 824899;
	to node824900824899;
	length 1388;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824900824899;
	name 824900;
	to node824901824900;
	length 1262;
	configuration 824901-LINECONFIG;
};

object line_configuration {
	name 824901-LINECONFIG;
	spacing 923991-LINESPACING;
	conductor_A 825244-LINECONFIGunderground_line_conductor62003;
	conductor_C 825244-LINECONFIGunderground_line_conductor62003;
	conductor_B 825244-LINECONFIGunderground_line_conductor62003;
};

object underground_line {
	phases ACB;
	from node824901824900;
	name 824901;
	to nodeREG14824901;
	length 1053;
	configuration 824901-LINECONFIG;
};

object regulator_configuration {
	Control LINE_DROP_COMP;
	Type A;
	raise_taps 16.0;
	name REG14-CONFIG;
	band_center 117.99996;
	current_transducer_ratio 75;
	power_transducer_ratio 60.0;
	compensator_x_setting_A 6.399996;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase A;
	lower_taps 16.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	compensator_r_setting_A 19.40004;
	PT_phase A;
	band_width 2.000004;
};

object regulator {
	phases A;
	from nodeREG14824901;
	name REG14;
	to node825184REG14;
	configuration REG14-CONFIG;
};

object underground_line {
	phases A;
	from node825184REG14;
	name 825184;
	to nodeR7233x1825184;
	length 129;
	configuration 825215-LINECONFIG;
};

object fuse {
	phases A;
	from nodeR7233x1825184;
	name R7233x1;
	current_limit 9999.0 A;
	to node825185R7233x1;
};

object underground_line {
	phases A;
	from node825185R7233x1;
	name 825185;
	to node825186825185;
	length 196;
	configuration 825215-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825186825185;
	name 825186;
	to node825187825186;
	length 309;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825187825186;
	name 825187;
	to node825189825187;
	length 673;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825189825187;
	name 825189;
	to node937615825189;
	length 1240;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node937615825189;
	name 937615;
	to node825206937615;
	length 447;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases A;
	from node825206937615;
	name 825206;
	to node825208825206;
	length 280;
	configuration 825240-LINECONFIG;
};

object underground_line {
	phases A;
	from node825208825206;
	name 825208;
	to node825209825208;
	length 155;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825209825208;
	name 825209;
	to node825210825209;
	length 1145;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825210825209;
	name 825210;
	to node1707-0181825210;
	length 182;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825210825209;
	name 825212;
	to node825215825212;
	length 1025;
	configuration 955227-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	conductor_A 825688-LINECONFIGunderground_line_conductor32005;
	name 825215-LINECONFIG;
};

object underground_line {
	phases A;
	from node825215825212;
	name 825215;
	to node825216825215;
	length 1779;
	configuration 825215-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825216825215;
	name 825216;
	to node825217825216;
	length 664;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825217825216;
	name 825217;
	to node825218825217;
	length 276;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825218825217;
	name 825218;
	to node825219825218;
	length 229;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825219825218;
	name 825219;
	to node923898825219;
	length 944;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases A;
	from node923898825219;
	name 923898;
	to nodeFCMA4-F027x1923898;
	length 594;
	configuration 825240-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFCMA4-F027x1923898;
	name FCMA4-F027x1;
	current_limit 9999.0 A;
	to node825220FCMA4-F027x1;
};

object underground_line {
	phases A;
	from node825220FCMA4-F027x1;
	name 825220;
	to node825221825220;
	length 921;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825221825220;
	name 825221;
	to node825222825221;
	length 966;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825222825221;
	name 825222;
	to node825223825222;
	length 1176;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825223825222;
	name 825223;
	to node1707-0074825223;
	length 472;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825221825220;
	name 825225;
	to node1707-0223825225;
	length 491;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825221825220;
	name 955235;
	to nodeT12388955235;
	length 20;
	configuration 955227-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825218825217;
	name 825227;
	to node825229825227;
	length 443;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825229825227;
	name 825229;
	to node825232825229;
	length 429;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825232825229;
	name 825232;
	to node825233825232;
	length 476;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825233825232;
	name 825233;
	to node825234825233;
	length 695;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825234825233;
	name 825234;
	to node825236825234;
	length 365;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825236825234;
	name 825236;
	to node925840825236;
	length 365;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925840825236;
	name 925840;
	to node825237925840;
	length 350;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825237925840;
	name 825237;
	to node925845825237;
	length 345;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925845825237;
	name 925845;
	to node825265925845;
	length 345;
	configuration 825240-LINECONFIG;
};

object underground_line {
	phases A;
	from node825265925845;
	name 825265;
	to nodeFCMA4-F028x1825265;
	length 25;
	configuration 825244-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFCMA4-F028x1825265;
	name FCMA4-F028x1;
	current_limit 9999.0 A;
	to node825266FCMA4-F028x1;
};

object underground_line {
	phases A;
	from node825266FCMA4-F028x1;
	name 825266;
	to node1707-0038825266;
	length 546;
	configuration 825244-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825265925845;
	name 914183;
	to node925841914183;
	length 350;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925841914183;
	name 925841;
	to node925842925841;
	length 355;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925842925841;
	name 925842;
	to node925843925842;
	length 400;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925843925842;
	name 925843;
	to node925844925843;
	length 400;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node925844925843;
	name 925844;
	to node825239925844;
	length 350;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825239925844;
	name 825239;
	to node825240825239;
	length 475;
	configuration 825240-LINECONFIG;
};

object line_configuration {
	spacing 913826-LINESPACING;
	conductor_N 825694_conductor_N;
	conductor_A 825694_conductor_N;
	name 825240-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825240825239;
	name 825240;
	to node825241825240;
	length 295;
	configuration 825240-LINECONFIG;
};

object underground_line {
	phases A;
	from node825241825240;
	name 825241;
	to nodeF18633x1825241;
	length 55;
	configuration 825244-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF18633x1825241;
	name F18633x1;
	current_limit 9999.0 A;
	to node825242F18633x1;
};

object underground_line {
	phases A;
	from node825242F18633x1;
	name 825242;
	to node919704825242;
	length 2232;
	configuration 825244-LINECONFIG;
};

object underground_line {
	phases A;
	from node919704825242;
	name 919704;
	to node825244919704;
	length 1116;
	configuration 825244-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	conductor_A 825244-LINECONFIGunderground_line_conductor62003;
	name 825244-LINECONFIG;
};

object underground_line_conductor {
	conductor_gmr 0.01666;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.5544;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.138000;
	neutral_strands 19;
	neutral_resistance 1.61568;
	neutral_diameter 0.127999;
	conductor_diameter 0.528000;
	shield_gmr 0.000000;
	name 825244-LINECONFIGunderground_line_conductor62003;
};

object underground_line {
	phases A;
	from node825244919704;
	name 825244;
	to nodeT7736825244;
	length 910;
	configuration 825244-LINECONFIG;
};

object underground_line {
	phases A;
	from node919704825242;
	name 919705;
	to nodeT4265919705;
	length 100;
	configuration 955227-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825241825240;
	name 825246;
	to node825248825246;
	length 572;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825248825246;
	name 825248;
	to node825250825248;
	length 634;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825250825248;
	name 825250;
	to node825251825250;
	length 985;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825251825250;
	name 825251;
	to node910117825251;
	length 410;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node910117825251;
	name 910117;
	to node825252910117;
	length 997;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases A;
	from node825252910117;
	name 825252;
	to node1707-13-016825252;
	length 358;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825252910117;
	name 825254;
	to node825255825254;
	length 908;
	configuration 913826-LINECONFIG;
};

object underground_line {
	phases A;
	from node825255825254;
	name 825255;
	to nodeFCMA4-F097x1825255;
	length 133;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeFCMA4-F097x1825255;
	name FCMA4-F097x1;
	current_limit 9999.0 A;
	to node825256FCMA4-F097x1;
};

object underground_line {
	phases A;
	from node825256FCMA4-F097x1;
	name 825256;
	to node1707-0190825256;
	length 531;
	configuration 955227-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825255825254;
	name 825258;
	to node956631825258;
	length 220;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node956631825258;
	name 956631;
	to node825259956631;
	length 143;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825259956631;
	name 825259;
	to node825261825259;
	length 1230;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825261825259;
	name 825261;
	to node913783825261;
	length 865;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node913783825261;
	name 913783;
	to node955225913783;
	length 504;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node955225913783;
	name 955225;
	to node913784955225;
	length 453;
	configuration 913826-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node913784955225;
	name 913784;
	to node913826913784;
	length 501;
	configuration 913826-LINECONFIG;
};

object line_configuration {
	spacing 913826-LINESPACING;
	conductor_N 913826_conductor_N;
	conductor_A 913826_conductor_N;
	name 913826-LINECONFIG;
};

object line_spacing {
	distance_AN 4.437842;
	name 913826-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00373;
	diameter 0.721;
	resistance 3.86;
	name 913826_conductor_N;
};

object overhead_line {
	phases A;
	from node913826913784;
	name 913826;
	to node7651x2-B913826;
	length 454;
	configuration 913826-LINECONFIG;
};

object underground_line {
	phases A;
	from node955225913783;
	name 955226;
	to nodeF12396x1955226;
	length 40;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF12396x1955226;
	name F12396x1;
	current_limit 9999.0 A;
	to node955227F12396x1;
};

object line_configuration {
	spacing 825117-LINESPACING;
	conductor_A 825116-LINECONFIGunderground_line_conductor98204;
	name 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node955227F12396x1;
	name 955227;
	to nodeT12395955227;
	length 1280;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node956631825258;
	name 956634;
	to nodeF19034x1956634;
	length 25;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF19034x1956634;
	name F19034x1;
	current_limit 9999.0 A;
	to node956635F19034x1;
};

object underground_line {
	phases A;
	from node956635F19034x1;
	name 956635;
	to nodeT19033956635;
	length 50;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node910117825251;
	name 910118;
	to nodeF1707-13-404x1910118;
	length 12;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF1707-13-404x1910118;
	name F1707-13-404x1;
	current_limit 9999.0 A;
	to node910120F1707-13-404x1;
};

object underground_line {
	phases A;
	from node910120F1707-13-404x1;
	name 910120;
	to node1707-0259910120;
	length 699;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node910117825251;
	name 924724;
	to node924725924724;
	length 45;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node924725924724;
	name 924725;
	to node924726924725;
	length 120;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node924726924725;
	name 924726;
	to nodeT11878924726;
	length 980;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825251825250;
	name 929175;
	to nodeF11931x1929175;
	length 10;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF11931x1929175;
	name F11931x1;
	current_limit 9999.0 A;
	to node929176F11931x1;
};

object underground_line {
	phases A;
	from node929176F11931x1;
	name 929176;
	to node929178929176;
	length 80;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node929178929176;
	name 929178;
	to nodeT11933929178;
	length 770;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825233825232;
	name 825268;
	to nodeF18634x1825268;
	length 75;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF18634x1825268;
	name F18634x1;
	current_limit 9999.0 A;
	to node825269F18634x1;
};

object underground_line {
	phases A;
	from node825269F18634x1;
	name 825269;
	to nodeT4331825269;
	length 214;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825229825227;
	name 910124;
	to nodeF2630x1910124;
	length 35;
	configuration 955227-LINECONFIG;
};

object fuse {
	phases A;
	from nodeF2630x1910124;
	name F2630x1;
	current_limit 9999.0 A;
	to node910126F2630x1;
};

object underground_line {
	phases A;
	from node910126F2630x1;
	name 910126;
	to nodeT2631910126;
	length 407;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825216825215;
	name 825271;
	to node1707-01-007825271;
	length 1045;
	configuration 825215-LINECONFIG;
};

object underground_line {
	phases A;
	from node825216825215;
	name 825273;
	to node1707-0234825273;
	length 369;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825209825208;
	name 937635;
	to node937636937635;
	length 354;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937636937635;
	name 937636;
	to node937637937636;
	length 704;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937637937636;
	name 937637;
	to nodeT15856937637;
	length 268;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937637937636;
	name 937675;
	to node937676937675;
	length 604;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937676937675;
	name 937676;
	to nodeT15884937676;
	length 784;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node825206937615;
	name 937596;
	to node937597937596;
	length 43;
	configuration 825215-LINECONFIG;
};

object underground_line {
	phases A;
	from node937597937596;
	name 937597;
	to node937600937597;
	length 144;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937600937597;
	name 937600;
	to nodeT15861937600;
	length 653;
	configuration 825215-LINECONFIG;
};

object underground_line {
	phases A;
	from node937600937597;
	name 937755;
	to node937757937755;
	length 654;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node937757937755;
	name 937757;
	to nodeT15860937757;
	length 342;
	configuration 955227-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node825186825185;
	name 825275;
	to node825276825275;
	length 1212;
	configuration 825240-LINECONFIG;
};

object overhead_line {
	phases A;
	from node825276825275;
	name 825276;
	to node1808-31-003825276;
	length 538;
	configuration 825240-LINECONFIG;
};

object underground_line {
	phases B;
	from nodeREG14824901;
	name 824902;
	to nodeR7232x1824902;
	length 85;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR7232x1824902;
	name R7232x1;
	current_limit 9999.0 A;
	to node824903R7232x1;
};

object underground_line {
	phases B;
	from node824903R7232x1;
	name 824903;
	to node824904824903;
	length 1385;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824904824903;
	name 824904;
	to node824905824904;
	length 450;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824905824904;
	name 824905;
	to node824907824905;
	length 338;
	configuration 825599-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824907824905;
	name 824907;
	to node824908824907;
	length 110;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824908824907;
	name 824908;
	to node824909824908;
	length 206;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824909824908;
	name 824909;
	to node824910824909;
	length 375;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824910824909;
	name 824910;
	to node980820824910;
	length 1209;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node980820824910;
	name 980820;
	to node824914980820;
	length 244;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824914980820;
	name 824914;
	to node824915824914;
	length 441;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824915824914;
	name 824915;
	to node824916824915;
	length 403;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824916824915;
	name 824916;
	to node824917824916;
	length 403;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824917824916;
	name 824917;
	to node906987824917;
	length 235;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node906987824917;
	name 906987;
	to node824918906987;
	length 268;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824918906987;
	name 824918;
	to node1708-05-001824918;
	length 479;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824918906987;
	name 824920;
	to node824921824920;
	length 1025;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824921824920;
	name 824921;
	to node824922824921;
	length 1871;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824922824921;
	name 824922;
	to node824923824922;
	length 714;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824923824922;
	name 824923;
	to node982179824923;
	length 511;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node982179824923;
	name 982179;
	to node824924982179;
	length 80;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824924982179;
	name 824924;
	to node824925824924;
	length 256;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824925824924;
	name 824925;
	to node824926824925;
	length 167;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824926824925;
	name 824926;
	to node824927824926;
	length 275;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824927824926;
	name 824927;
	to node1708-05-008824927;
	length 486;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824927824926;
	name 824929;
	to node824930824929;
	length 331;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824930824929;
	name 824930;
	to node824931824930;
	length 1062;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824931824930;
	name 824931;
	to node1708-04-001824931;
	length 893;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824931824930;
	name 824933;
	to node824934824933;
	length 1070;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824934824933;
	name 824934;
	to node824935824934;
	length 1642;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824935824934;
	name 824935;
	to node1708-05-012824935;
	length 707;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node824934824933;
	name 824937;
	to nodeFCMA4-F034x1824937;
	length 79;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFCMA4-F034x1824937;
	name FCMA4-F034x1;
	current_limit 9999.0 A;
	to node824938FCMA4-F034x1;
};

object underground_line {
	phases B;
	from node824938FCMA4-F034x1;
	name 824938;
	to nodeT14400824938;
	length 496;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824925824924;
	name 824941;
	to node824942824941;
	length 1271;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824942824941;
	name 824942;
	to node824943824942;
	length 66;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node824943824942;
	name 824943;
	to nodeF18635x1824943;
	length 91;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18635x1824943;
	name F18635x1;
	current_limit 9999.0 A;
	to node824944F18635x1;
};

object underground_line {
	phases B;
	from node824944F18635x1;
	name 824944;
	to node824945824944;
	length 975;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824945824944;
	name 824945;
	to node824946824945;
	length 850;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824946824945;
	name 824946;
	to node1708-0024824946;
	length 369;
	configuration 825599-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824943824942;
	name 824951;
	to node824952824951;
	length 217;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824952824951;
	name 824952;
	to node824953824952;
	length 571;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824953824952;
	name 824953;
	to node824954824953;
	length 184;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824954824953;
	name 824954;
	to node824956824954;
	length 105;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824956824954;
	name 824956;
	to node824957824956;
	length 498;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824957824956;
	name 824957;
	to node824958824957;
	length 287;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824958824957;
	name 824958;
	to node824959824958;
	length 174;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824959824958;
	name 824959;
	to node824960824959;
	length 1395;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824960824959;
	name 824960;
	to node824961824960;
	length 262;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824961824960;
	name 824961;
	to node824962824961;
	length 230;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node824962824961;
	name 824962;
	to nodeF5401x1824962;
	length 85;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5401x1824962;
	name F5401x1;
	current_limit 9999.0 A;
	to node824963F5401x1;
};

object underground_line {
	phases B;
	from node824963F5401x1;
	name 824963;
	to node1708-0029824963;
	length 271;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824962824961;
	name 824966;
	to node824967824966;
	length 473;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824967824966;
	name 824967;
	to node824968824967;
	length 977;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824968824967;
	name 824968;
	to node1708-08-013824968;
	length 388;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824968824967;
	name 824970;
	to node824971824970;
	length 1826;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824971824970;
	name 824971;
	to node7875x1-Bx1824971;
	length 482;
	configuration 825114-LINECONFIG;
};

object switch {
	status CLOSED;
	phases B;
	from node7875x1-Bx1824971;
	name 7875x1-Bx1;
	to node7875x1-Ax17875x1-Bx1;
};

object switch {
	status CLOSED;
	phases B;
	from node7875x1-Ax17875x1-Bx1;
	name 7875x1-Ax1;
	to node9270717875x1-Ax1;
};

object overhead_line {
	phases BN;
	from node9270717875x1-Ax1;
	name 927071;
	to node824972927071;
	length 326;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824972927071;
	name 824972;
	to nodeR7659x1824972;
	length 78;
	configuration 825114-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR7659x1824972;
	name R7659x1;
	current_limit 9999.0 A;
	to node824973R7659x1;
};

object overhead_line {
	phases BN;
	from node824973R7659x1;
	name 824973;
	to node914099824973;
	length 842;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node914099824973;
	name 914099;
	to node920252914099;
	length 900;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node920252914099;
	name 920252;
	to node920246920252;
	length 470;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node920246920252;
	name 920246;
	to nodeF7694x1920246;
	length 100;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7694x1920246;
	name F7694x1;
	current_limit 9999.0 A;
	to node920245F7694x1;
};

object underground_line {
	phases B;
	from node920245F7694x1;
	name 920245;
	to node825137920245;
	length 12;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825137920245;
	name 825137;
	to node825138825137;
	length 353;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825138825137;
	name 825138;
	to node1708-16-024825138;
	length 287;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825138825137;
	name 825140;
	to nodeF7304x1825140;
	length 78;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7304x1825140;
	name F7304x1;
	current_limit 9999.0 A;
	to node825141F7304x1;
};

object underground_line {
	phases B;
	from node825141F7304x1;
	name 825141;
	to node1708-0042825141;
	length 1262;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node920246920252;
	name 920247;
	to node920248920247;
	length 1997;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node920248920247;
	name 920248;
	to nodeT5390920248;
	length 130;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node920248920247;
	name 920249;
	to node920250920249;
	length 1280;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node920250920249;
	name 920250;
	to node825108920250;
	length 60;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825108920250;
	name 825108;
	to node825107825108;
	length 622;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825107825108;
	name 825107;
	to node825106825107;
	length 233;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825106825107;
	name 825106;
	to node824977825106;
	length 120;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824977825106;
	name 824977;
	to node824978824977;
	length 213;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824978824977;
	name 824978;
	to node824982824978;
	length 306;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824982824978;
	name 824982;
	to node824983824982;
	length 242;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824983824982;
	name 824983;
	to node824984824983;
	length 296;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824984824983;
	name 824984;
	to node824985824984;
	length 221;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824985824984;
	name 824985;
	to node824986824985;
	length 234;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824986824985;
	name 824986;
	to node824987824986;
	length 1110;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824987824986;
	name 824987;
	to node914884824987;
	length 330;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node914884824987;
	name 914884;
	to nodeF7669x1914884;
	length 148;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7669x1914884;
	name F7669x1;
	current_limit 9999.0 A;
	to node914887F7669x1;
};

object underground_line {
	phases B;
	from node914887F7669x1;
	name 914887;
	to nodeT4063914887;
	length 420;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824987824986;
	name 824989;
	to nodeF7306x1824989;
	length 85;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7306x1824989;
	name F7306x1;
	current_limit 9999.0 A;
	to node824990F7306x1;
};

object underground_line {
	phases B;
	from node824990F7306x1;
	name 824990;
	to node1708-0022824990;
	length 537;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824985824984;
	name 824992;
	to node824993824992;
	length 117;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824993824992;
	name 824993;
	to node824994824993;
	length 450;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824994824993;
	name 824994;
	to node824995824994;
	length 237;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node824995824994;
	name 824995;
	to node1708-09-012824995;
	length 312;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824995824994;
	name 824998;
	to node824999824998;
	length 385;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824999824998;
	name 824999;
	to node825000824999;
	length 903;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825000824999;
	name 825000;
	to nodeF7307x1825000;
	length 101;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7307x1825000;
	name F7307x1;
	current_limit 9999.0 A;
	to node825001F7307x1;
};

object underground_line {
	phases B;
	from node825001F7307x1;
	name 825001;
	to node931436825001;
	length 144;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node931436825001;
	name 931436;
	to node1708-10-002931436;
	length 463;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825000824999;
	name 825003;
	to node825005825003;
	length 521;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825005825003;
	name 825005;
	to node825007825005;
	length 930;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825007825005;
	name 825007;
	to node825008825007;
	length 409;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825008825007;
	name 825008;
	to node825009825008;
	length 306;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825009825008;
	name 825009;
	to nodeF7309x1825009;
	length 58;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7309x1825009;
	name F7309x1;
	current_limit 9999.0 A;
	to node825010F7309x1;
};

object underground_line {
	phases B;
	from node825010F7309x1;
	name 825010;
	to node825011825010;
	length 110;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825011825010;
	name 825011;
	to node1708-0034825011;
	length 275;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825009825008;
	name 825015;
	to node1708-15-003825015;
	length 333;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825000824999;
	name 825024;
	to node825025825024;
	length 63;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825025825024;
	name 825025;
	to node825027825025;
	length 343;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825027825025;
	name 825027;
	to nodeF7308x1825027;
	length 20;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7308x1825027;
	name F7308x1;
	current_limit 9999.0 A;
	to node944543F7308x1;
};

object underground_line {
	phases B;
	from node944543F7308x1;
	name 944543;
	to node919955944543;
	length 1378;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node919955944543;
	name 919955;
	to node907740919955;
	length 20;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node907740919955;
	name 907740;
	to nodeT5162907740;
	length 1370;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node919955944543;
	name 919956;
	to nodeT3999919956;
	length 240;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824999824998;
	name 825031;
	to node825032825031;
	length 263;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825032825031;
	name 825032;
	to node825033825032;
	length 245;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825033825032;
	name 825033;
	to node1708-09-017825033;
	length 170;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825033825032;
	name 825041;
	to node825045825041;
	length 105;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825045825041;
	name 825045;
	to node825046825045;
	length 255;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825046825045;
	name 825046;
	to node825047825046;
	length 115;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825047825046;
	name 825047;
	to node825048825047;
	length 168;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825048825047;
	name 825048;
	to node1708-09-026825048;
	length 172;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825108920250;
	name 825112;
	to node825113825112;
	length 211;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825113825112;
	name 825113;
	to node825114825113;
	length 213;
	configuration 825114-LINECONFIG;
};

object line_configuration {
	conductor_N 825694_conductor_N;
	spacing 825114-LINESPACING;
	name 825114-LINECONFIG;
	conductor_B 825694_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 825114-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 4.000000;
};

object overhead_line {
	phases BN;
	from node825114825113;
	name 825114;
	to node825115825114;
	length 31;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825115825114;
	name 825115;
	to nodeF7305x1825115;
	length 19;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7305x1825115;
	name F7305x1;
	current_limit 9999.0 A;
	to node825116F7305x1;
};

object underground_line_conductor {
	conductor_gmr 0.01177;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 1.1088;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 0.983000;
	neutral_strands 19;
	neutral_resistance 2.96208;
	neutral_diameter 0.128000;
	conductor_diameter 0.373000;
	shield_gmr 0.000000;
	name 825116-LINECONFIGunderground_line_conductor98204;
};

object underground_line {
	phases B;
	from node825116F7305x1;
	name 825116;
	to node825117825116;
	length 134;
	configuration 825117-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	name 825117-LINECONFIG;
	conductor_B 825116-LINECONFIGunderground_line_conductor98204;
};

object line_spacing {
	distance_AN 0.0;
	name 825117-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object underground_line {
	phases B;
	from node825117825116;
	name 825117;
	to node825119825117;
	length 574;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825119825117;
	name 825119;
	to node1708-0043825119;
	length 982;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825115825114;
	name 825124;
	to node825125825124;
	length 165;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825125825124;
	name 825125;
	to node975302825125;
	length 197;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node975302825125;
	name 975302;
	to nodeF21729x1975302;
	length 10;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF21729x1975302;
	name F21729x1;
	current_limit 9999.0 A;
	to node975303F21729x1;
};

object underground_line {
	phases B;
	from node975303F21729x1;
	name 975303;
	to nodeT28838975303;
	length 176;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824972927071;
	name 825143;
	to node825144825143;
	length 596;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825144825143;
	name 825144;
	to node825145825144;
	length 680;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825145825144;
	name 825145;
	to node1708-17-020825145;
	length 400;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825145825144;
	name 825147;
	to node25123x1-B825147;
	length 1184;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node825144825143;
	name 825148;
	to nodeF7303x1825148;
	length 60;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7303x1825148;
	name F7303x1;
	current_limit 9999.0 A;
	to node957165F7303x1;
};

object underground_line {
	phases B;
	from node957165F7303x1;
	name 957165;
	to node957166957165;
	length 192;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node957166957165;
	name 957166;
	to node825150957166;
	length 772;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825150957166;
	name 825150;
	to node1708-0036825150;
	length 423;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825150957166;
	name 825152;
	to node1708-0037825152;
	length 84;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824924982179;
	name 982181;
	to nodeF21810x1982181;
	length 40;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF21810x1982181;
	name F21810x1;
	current_limit 9999.0 A;
	to node982180F21810x1;
};

object underground_line {
	phases B;
	from node982180F21810x1;
	name 982180;
	to node954396982180;
	length 520;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node954396982180;
	name 954396;
	to node954395954396;
	length 946;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node954395954396;
	name 954395;
	to node980334954395;
	length 910;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node980334954395;
	name 980334;
	to nodeT21005980334;
	length 408;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node980334954395;
	name 980337;
	to nodeT29051980337;
	length 950;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node954395954396;
	name 980862;
	to nodeT28295980862;
	length 30;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824923824922;
	name 825162;
	to nodeFCMA4-F032x1825162;
	length 61;
	configuration 825599-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFCMA4-F032x1825162;
	name FCMA4-F032x1;
	current_limit 9999.0 A;
	to node825163FCMA4-F032x1;
};

object underground_line {
	phases B;
	from node825163FCMA4-F032x1;
	name 825163;
	to nodeT7814825163;
	length 429;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node824922824921;
	name 825166;
	to nodeFCMA4-F031x1825166;
	length 62;
	configuration 825599-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFCMA4-F031x1825166;
	name FCMA4-F031x1;
	current_limit 9999.0 A;
	to node825167FCMA4-F031x1;
};

object underground_line {
	phases B;
	from node825167FCMA4-F031x1;
	name 825167;
	to node1708-05-018825167;
	length 440;
	configuration 825599-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node824921824920;
	name 979835;
	to node979836979835;
	length 320;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node979836979835;
	name 979836;
	to node979833979836;
	length 300;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node979833979836;
	name 979833;
	to node825169979833;
	length 300;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825169979833;
	name 825169;
	to node979834825169;
	length 300;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node979834825169;
	name 979834;
	to node825170979834;
	length 300;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825170979834;
	name 825170;
	to node910130825170;
	length 300;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node910130825170;
	name 910130;
	to nodeF2589x1910130;
	length 60;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF2589x1910130;
	name F2589x1;
	current_limit 9999.0 A;
	to node910132F2589x1;
};

object underground_line {
	phases B;
	from node910132F2589x1;
	name 910132;
	to node933215910132;
	length 49;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node933215910132;
	name 933215;
	to nodeT2590933215;
	length 651;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node933215910132;
	name 945015;
	to node933217945015;
	length 1400;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node933217945015;
	name 933217;
	to node933218933217;
	length 1600;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node933218933217;
	name 933218;
	to nodeT11961933218;
	length 1030;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825170979834;
	name 825171;
	to nodeF18636x1825171;
	length 82;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF18636x1825171;
	name F18636x1;
	current_limit 9999.0 A;
	to node825172F18636x1;
};

object underground_line {
	phases B;
	from node825172F18636x1;
	name 825172;
	to node1708-0039825172;
	length 1353;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node906987824917;
	name 906988;
	to nodeF5137x1906988;
	length 29;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF5137x1906988;
	name F5137x1;
	current_limit 9999.0 A;
	to node906989F5137x1;
};

object underground_line {
	phases B;
	from node906989F5137x1;
	name 906989;
	to nodeT4307906989;
	length 707;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824916824915;
	name 825174;
	to nodeFCMA4-F113x1825174;
	length 80;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFCMA4-F113x1825174;
	name FCMA4-F113x1;
	current_limit 9999.0 A;
	to node825175FCMA4-F113x1;
};

object underground_line {
	phases B;
	from node825175FCMA4-F113x1;
	name 825175;
	to node1708-0040825175;
	length 409;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824905824904;
	name 825180;
	to node825181825180;
	length 213;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825181825180;
	name 825181;
	to nodeT7835825181;
	length 347;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node824905824904;
	name 919020;
	to nodeT11814919020;
	length 140;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node824904824903;
	name 924869;
	to nodeT11894924869;
	length 522;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from nodeREG14824901;
	name 825278;
	to node825279825278;
	length 1098;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825279825278;
	name 825279;
	to node825280825279;
	length 1387;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825280825279;
	name 825280;
	to node825281825280;
	length 1533;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825281825280;
	name 825281;
	to node825282825281;
	length 1701;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825282825281;
	name 825282;
	to node825283825282;
	length 1610;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825283825282;
	name 825283;
	to node825285825283;
	length 24;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825285825283;
	name 825285;
	to node825286825285;
	length 525;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825286825285;
	name 825286;
	to node825287825286;
	length 1340;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825287825286;
	name 825287;
	to node825288825287;
	length 607;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825288825287;
	name 825288;
	to node974667825288;
	length 458;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node974667825288;
	name 974667;
	to node825289974667;
	length 72;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825289974667;
	name 825289;
	to node825290825289;
	length 1579;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825290825289;
	name 825290;
	to node825291825290;
	length 1114;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825291825290;
	name 825291;
	to nodeR7860x1825291;
	length 1393;
	configuration 824901-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR7860x1825291;
	name R7860x1;
	current_limit 9999.0 A;
	to node825292R7860x1;
};

object underground_line {
	phases ACB;
	from node825292R7860x1;
	name 825292;
	to node825496825292;
	length 20;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases B;
	from node825496825292;
	name 825496;
	to nodeF7675x1825496;
	length 123;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF7675x1825496;
	name F7675x1;
	current_limit 9999.0 A;
	to node825497F7675x1;
};

object underground_line {
	phases B;
	from node825497F7675x1;
	name 825497;
	to node825498825497;
	length 629;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825498825497;
	name 825498;
	to node825499825498;
	length 1031;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825499825498;
	name 825499;
	to nodeT7674825499;
	length 683;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825499825498;
	name 825501;
	to node825502825501;
	length 187;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825502825501;
	name 825502;
	to node1707-0079825502;
	length 320;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825502825501;
	name 825504;
	to node825505825504;
	length 340;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825505825504;
	name 825505;
	to node1707-0233825505;
	length 865;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825499825498;
	name 825507;
	to node1707-0231825507;
	length 176;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825496825292;
	name 926414;
	to node923929926414;
	length 1328;
	configuration 824901-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923929926414;
	name 923929;
	to node825490923929;
	length 240;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases C;
	from node825490923929;
	name 825490;
	to nodeF10258x1825490;
	length 20;
	configuration 925975-LINECONFIG;
};

object fuse {
	phases C;
	from nodeF10258x1825490;
	name F10258x1;
	current_limit 9999.0 A;
	to node970367F10258x1;
};

object underground_line {
	phases C;
	from node970367F10258x1;
	name 970367;
	to node825491970367;
	length 514;
	configuration 825688-LINECONFIG;
};

object underground_line {
	phases C;
	from node825491970367;
	name 825491;
	to nodeT10259825491;
	length 1716;
	configuration 825688-LINECONFIG;
};

object underground_line {
	phases C;
	from node825491970367;
	name 970368;
	to nodeT28684970368;
	length 375;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825490923929;
	name 923930;
	to node928145923930;
	length 1390;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node928145923930;
	name 928145;
	to nodeT18015928145;
	length 2650;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases C;
	from node923929926414;
	name 923937;
	to nodeT10261923937;
	length 210;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923929926414;
	name 923940;
	to node825298923940;
	length 630;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825298923940;
	name 825298;
	to nodeT10263825298;
	length 621;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases B;
	from node825298923940;
	name 923941;
	to node915123923941;
	length 417;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node915123923941;
	name 915123;
	to nodeT5274915123;
	length 200;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825298923940;
	name 923942;
	to node923943923942;
	length 1904;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases C;
	from node923943923942;
	name 923943;
	to nodeT10266923943;
	length 596;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases B;
	from node923943923942;
	name 923946;
	to nodeT10268923946;
	length 80;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923943923942;
	name 923950;
	to nodeT10267923950;
	length 30;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923943923942;
	name 923952;
	to node825312923952;
	length 1620;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825312923952;
	name 825312;
	to node825313825312;
	length 1053;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825313825312;
	name 825313;
	to node825314825313;
	length 1208;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825314825313;
	name 825314;
	to nodeT10274825314;
	length 116;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825314825313;
	name 928118;
	to node928120928118;
	length 1328;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node928120928118;
	name 928120;
	to nodeT12199928120;
	length 1265;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases C;
	from node928120928118;
	name 928122;
	to node928768928122;
	length 290;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node928768928122;
	name 928768;
	to nodeT14052928768;
	length 40;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825313825312;
	name 825316;
	to nodeT10272825316;
	length 155;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825312923952;
	name 923953;
	to nodeT10270923953;
	length 240;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825312923952;
	name 923955;
	to node825485923955;
	length 1550;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases A;
	from node825485923955;
	name 825485;
	to nodeT10276825485;
	length 400;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825485923955;
	name 923956;
	to nodeT10277923956;
	length 1240;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases C;
	from node825485923955;
	name 923958;
	to node923959923958;
	length 350;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node923959923958;
	name 923959;
	to nodeT10279923959;
	length 486;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825485923955;
	name 923961;
	to node923962923961;
	length 1024;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases C;
	from node923962923961;
	name 923962;
	to nodeT10281923962;
	length 74;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923962923961;
	name 923963;
	to node923966923963;
	length 364;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923966923963;
	name 923966;
	to nodeT10285923966;
	length 160;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923966923963;
	name 923967;
	to nodeF10284x1923967;
	length 30;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF10284x1923967;
	name F10284x1;
	current_limit 9999.0 A;
	to node950143F10284x1;
};

object underground_line {
	phases ACB;
	from node950143F10284x1;
	name 950143;
	to node825341950143;
	length 3500;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases A;
	from node825341950143;
	name 825341;
	to nodeT18079825341;
	length 25;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825341950143;
	name 950144;
	to node924255950144;
	length 3500;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node924255950144;
	name 924255;
	to node825345924255;
	length 136;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825345924255;
	name 825345;
	to node1707-0091825345;
	length 1052;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node924255950144;
	name 928282;
	to nodeT14424928282;
	length 1384;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases A;
	from node923966923963;
	name 923968;
	to node7235x1-A923968;
	length 70;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases A;
	from node923962923961;
	name 923970;
	to nodeT10286923970;
	length 350;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923962923961;
	name 923972;
	to node923973923972;
	length 1730;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases C;
	from node923973923972;
	name 923973;
	to node910116923973;
	length 328;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases C;
	from node910116923973;
	name 910116;
	to nodeT2552910116;
	length 196;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923973923972;
	name 923974;
	to nodeF10288x1923974;
	length 71;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF10288x1923974;
	name F10288x1;
	current_limit 9999.0 A;
	to node825449F10288x1;
};

object underground_line {
	phases ACB;
	from node825449F10288x1;
	name 825449;
	to node825450825449;
	length 675;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825450825449;
	name 825450;
	to node825451825450;
	length 1725;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825451825450;
	name 825451;
	to node1707-0018825451;
	length 166;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825451825450;
	name 825453;
	to node825455825453;
	length 1781;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825455825453;
	name 825455;
	to node825456825455;
	length 1056;
	configuration 825456-LINECONFIG;
};

object line_configuration {
	name 825456-LINECONFIG;
	spacing 923991-LINESPACING;
	conductor_A 825116-LINECONFIGunderground_line_conductor98204;
	conductor_C 825116-LINECONFIGunderground_line_conductor98204;
	conductor_B 825116-LINECONFIGunderground_line_conductor98204;
};

object underground_line {
	phases ACB;
	from node825456825455;
	name 825456;
	to node1707-0055825456;
	length 1330;
	configuration 825456-LINECONFIG;
};

object line_configuration {
	name 825458-LINECONFIG;
	spacing 923991-LINESPACING;
	conductor_A 825688-LINECONFIGunderground_line_conductor32005;
	conductor_C 825688-LINECONFIGunderground_line_conductor32005;
	conductor_B 825688-LINECONFIGunderground_line_conductor32005;
};

object underground_line {
	phases ACB;
	from node825450825449;
	name 825458;
	to node1707-0014825458;
	length 184;
	configuration 825458-LINECONFIG;
};

object underground_line {
	phases A;
	from node923973923972;
	name 923975;
	to node929691923975;
	length 79;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases A;
	from node929691923975;
	name 929691;
	to nodeT11874929691;
	length 302;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923973923972;
	name 923977;
	to node923978923977;
	length 950;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases C;
	from node923978923977;
	name 923978;
	to nodeT10292923978;
	length 284;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases B;
	from node923978923977;
	name 923981;
	to nodeF10291x1923981;
	length 30;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF10291x1923981;
	name F10291x1;
	current_limit 9999.0 A;
	to node825471F10291x1;
};

object underground_line {
	phases B;
	from node825471F10291x1;
	name 825471;
	to node923982825471;
	length 607;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node923982825471;
	name 923982;
	to node825472923982;
	length 939;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825472923982;
	name 825472;
	to nodeT10297825472;
	length 546;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases A;
	from node923978923977;
	name 923984;
	to nodeT10293923984;
	length 283;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases B;
	from node923978923977;
	name 923987;
	to node825474923987;
	length 90;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825474923987;
	name 825474;
	to node929439825474;
	length 336;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929439825474;
	name 929439;
	to node929440929439;
	length 800;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929440929439;
	name 929440;
	to nodeT14062929440;
	length 1365;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923978923977;
	name 923989;
	to node923991923989;
	length 1405;
	configuration 923991-LINECONFIG;
};

object line_configuration {
	name 923991-LINECONFIG;
	spacing 923991-LINESPACING;
	conductor_A 923991-LINECONFIGunderground_line_conductor130005;
	conductor_C 923991-LINECONFIGunderground_line_conductor130005;
	conductor_B 923991-LINECONFIGunderground_line_conductor130005;
};

object line_spacing {
	distance_AN 0.0;
	name 923991-LINESPACING;
	distance_CN 0.0;
	distance_BC 3.961621;
	distance_AB 3.961621;
	distance_AC 7.333333;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.01666;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.5544;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.138000;
	neutral_strands 19;
	neutral_resistance 1.61568;
	neutral_diameter 0.127999;
	conductor_diameter 0.520000;
	shield_gmr 0.000000;
	name 923991-LINECONFIGunderground_line_conductor130005;
};

object underground_line {
	phases ACB;
	from node923991923989;
	name 923991;
	to node923993923991;
	length 1300;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases C;
	from node923993923991;
	name 923993;
	to node925975923993;
	length 131;
	configuration 925975-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	name 925975-LINECONFIG;
	conductor_C 825116-LINECONFIGunderground_line_conductor98204;
};

object underground_line {
	phases C;
	from node925975923993;
	name 925975;
	to nodeT7300925975;
	length 220;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases B;
	from node923993923991;
	name 923995;
	to nodeF10301x1923995;
	length 61;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF10301x1923995;
	name F10301x1;
	current_limit 9999.0 A;
	to node923996F10301x1;
};

object underground_line {
	phases B;
	from node923996F10301x1;
	name 923996;
	to node923998923996;
	length 27;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node923998923996;
	name 923998;
	to node929726923998;
	length 1296;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929726923998;
	name 929726;
	to nodeT10302929726;
	length 130;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929726923998;
	name 929728;
	to node929729929728;
	length 678;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929729929728;
	name 929729;
	to node929730929729;
	length 620;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929730929729;
	name 929730;
	to nodeT15710929730;
	length 755;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929730929729;
	name 929732;
	to node929733929732;
	length 680;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929733929732;
	name 929733;
	to node929734929733;
	length 1400;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929734929733;
	name 929734;
	to nodeT2700929734;
	length 1100;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929734929733;
	name 929735;
	to node929736929735;
	length 966;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929736929735;
	name 929736;
	to node929741929736;
	length 960;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929741929736;
	name 929741;
	to node929743929741;
	length 470;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929743929741;
	name 929743;
	to node929744929743;
	length 870;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929744929743;
	name 929744;
	to nodeT15718929744;
	length 870;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929741929736;
	name 929747;
	to nodeT15715929747;
	length 78;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929741929736;
	name 929749;
	to node929750929749;
	length 717;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929750929749;
	name 929750;
	to node929751929750;
	length 610;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929751929750;
	name 929751;
	to nodeT15721929751;
	length 504;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node929729929728;
	name 930194;
	to nodeT12255930194;
	length 560;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node923998923996;
	name 923999;
	to node924001923999;
	length 96;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node924001923999;
	name 924001;
	to node924004924001;
	length 264;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node924004924001;
	name 924004;
	to node924005924004;
	length 280;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node924005924004;
	name 924005;
	to nodeT10306924005;
	length 750;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node923993923991;
	name 924009;
	to node924010924009;
	length 1092;
	configuration 923991-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	name 924010-LINECONFIG;
	conductor_C 923991-LINECONFIGunderground_line_conductor130005;
};

object underground_line {
	phases C;
	from node924010924009;
	name 924010;
	to nodeT10308924010;
	length 87;
	configuration 924010-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node924010924009;
	name 960604;
	to node960605960604;
	length 1365;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node960605960604;
	name 960605;
	to node10310x2-Bx1960605;
	length 1365;
	configuration 923991-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node10310x2-Bx1960605;
	name 10310x2-Bx1;
	to node10310x2-Ax110310x2-Bx1;
};

object switch {
	status CLOSED;
	phases ACB;
	from node10310x2-Ax110310x2-Bx1;
	name 10310x2-Ax1;
	to node96060110310x2-Ax1;
};

object underground_line {
	phases ACB;
	from node96060110310x2-Ax1;
	name 960601;
	to node960602960601;
	length 20;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node960602960601;
	name 960602;
	to node10310x1-B960602;
	length 20;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node960602960601;
	name 960603;
	to node10310x3-B960603;
	length 20;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825496825292;
	name 928081;
	to nodeT14420928081;
	length 1130;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases B;
	from node825290825289;
	name 825509;
	to nodeFCMA4-F059x1825509;
	length 81;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeFCMA4-F059x1825509;
	name FCMA4-F059x1;
	current_limit 9999.0 A;
	to node825510FCMA4-F059x1;
};

object underground_line {
	phases B;
	from node825510FCMA4-F059x1;
	name 825510;
	to node825512825510;
	length 78;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825512825510;
	name 825512;
	to node825514825512;
	length 236;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825514825512;
	name 825514;
	to node825516825514;
	length 289;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825516825514;
	name 825516;
	to node1707-0180825516;
	length 338;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases C;
	from node825289974667;
	name 825603;
	to nodeT28711825603;
	length 292;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases B;
	from node825289974667;
	name 974675;
	to nodeR7234x1974675;
	length 26;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeR7234x1974675;
	name R7234x1;
	current_limit 9999.0 A;
	to node974692R7234x1;
};

object underground_line {
	phases B;
	from node974692R7234x1;
	name 974692;
	to node974670974692;
	length 182;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974670974692;
	name 974670;
	to node974669974670;
	length 2696;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974669974670;
	name 974669;
	to node974682974669;
	length 388;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974682974669;
	name 974682;
	to node825596974682;
	length 20;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825596974682;
	name 825596;
	to nodeT28731825596;
	length 284;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974682974669;
	name 974684;
	to node974685974684;
	length 300;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974685974684;
	name 974685;
	to nodeF28718x1974685;
	length 62;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28718x1974685;
	name F28718x1;
	current_limit 9999.0 A;
	to node825538F28718x1;
};

object underground_line {
	phases B;
	from node825538F28718x1;
	name 825538;
	to nodeT28732825538;
	length 1314;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node974685974684;
	name 974695;
	to node974677974695;
	length 320;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974677974695;
	name 974677;
	to node974678974677;
	length 624;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974678974677;
	name 974678;
	to nodeF28722x1974678;
	length 24;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28722x1974678;
	name F28722x1;
	current_limit 9999.0 A;
	to node981975F28722x1;
};

object underground_line {
	phases B;
	from node981975F28722x1;
	name 981975;
	to nodeT28733981975;
	length 590;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974678974677;
	name 974679;
	to node974683974679;
	length 450;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974683974679;
	name 974683;
	to node825593974683;
	length 80;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825593974683;
	name 825593;
	to nodeT28725825593;
	length 580;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974683974679;
	name 974688;
	to node974686974688;
	length 532;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974686974688;
	name 974686;
	to node974668974686;
	length 2984;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974668974686;
	name 974668;
	to node974676974668;
	length 268;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases B;
	from node974676974668;
	name 974676;
	to nodeF28729x1974676;
	length 23;
	configuration 825114-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28729x1974676;
	name F28729x1;
	current_limit 9999.0 A;
	to node974706F28729x1;
};

object overhead_line {
	phases BN;
	from node974706F28729x1;
	name 974706;
	to node825553974706;
	length 208;
	configuration 825114-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825553974706;
	name 825553;
	to node1707-04-001825553;
	length 1232;
	configuration 825114-LINECONFIG;
};

object underground_line {
	phases B;
	from node974668974686;
	name 974674;
	to nodeT12961974674;
	length 1468;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974668974686;
	name 974681;
	to node974704974681;
	length 144;
	configuration 825117-LINECONFIG;
};

object overhead_line {
	phases B;
	from node974704974681;
	name 974704;
	to nodeF28730x1974704;
	length 633;
	configuration 825563-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28730x1974704;
	name F28730x1;
	current_limit 9999.0 A;
	to node974705F28730x1;
};

object overhead_line {
	phases BN;
	from node974705F28730x1;
	name 974705;
	to node825556974705;
	length 633;
	configuration 825563-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825556974705;
	name 825556;
	to node920381825556;
	length 633;
	configuration 825563-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node920381825556;
	name 920381;
	to node825557920381;
	length 667;
	configuration 825563-LINECONFIG;
};

object overhead_line {
	phases B;
	from node825557920381;
	name 825557;
	to node1807-33-004825557;
	length 1172;
	configuration 825563-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825557920381;
	name 825560;
	to node825562825560;
	length 283;
	configuration 825563-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node825562825560;
	name 825562;
	to node825563825562;
	length 926;
	configuration 825563-LINECONFIG;
};

object line_configuration {
	conductor_N 913826_conductor_N;
	spacing 825114-LINESPACING;
	name 825563-LINECONFIG;
	conductor_B 913826_conductor_N;
};

object overhead_line {
	phases B;
	from node825563825562;
	name 825563;
	to node1807-33-007825563;
	length 536;
	configuration 825563-LINECONFIG;
};

object underground_line {
	phases B;
	from node825563825562;
	name 825566;
	to node825567825566;
	length 559;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825567825566;
	name 825567;
	to node1807-33-009825567;
	length 1395;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825567825566;
	name 825569;
	to node825570825569;
	length 597;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825570825569;
	name 825570;
	to node1807-33-011825570;
	length 807;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825570825569;
	name 825572;
	to node825574825572;
	length 203;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825574825572;
	name 825574;
	to node825575825574;
	length 228;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825575825574;
	name 825575;
	to node825577825575;
	length 576;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825577825575;
	name 825577;
	to node12055x1-B825577;
	length 1673;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825575825574;
	name 825578;
	to nodeT25124825578;
	length 220;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node974686974688;
	name 974689;
	to nodeF28727x1974689;
	length 24;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28727x1974689;
	name F28727x1;
	current_limit 9999.0 A;
	to node825585F28727x1;
};

object underground_line {
	phases B;
	from node825585F28727x1;
	name 825585;
	to node825586825585;
	length 446;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825586825585;
	name 825586;
	to node825587825586;
	length 906;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825587825586;
	name 825587;
	to node825588825587;
	length 759;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825588825587;
	name 825588;
	to node1707-04-002825588;
	length 170;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825586825585;
	name 825590;
	to node1707-0205825590;
	length 224;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974678974677;
	name 974694;
	to node981158974694;
	length 86;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node981158974694;
	name 981158;
	to nodeT29080981158;
	length 1030;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974677974695;
	name 974697;
	to nodeT28720974697;
	length 126;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974682974669;
	name 974690;
	to nodeT28716974690;
	length 378;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node974669974670;
	name 974673;
	to nodeF28714x1974673;
	length 85;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28714x1974673;
	name F28714x1;
	current_limit 9999.0 A;
	to node825521F28714x1;
};

object underground_line {
	phases B;
	from node825521F28714x1;
	name 825521;
	to node825522825521;
	length 1193;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825522825521;
	name 825522;
	to node825523825522;
	length 1444;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825523825522;
	name 825523;
	to node825525825523;
	length 391;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825525825523;
	name 825525;
	to node1807-0303825525;
	length 227;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825523825522;
	name 825527;
	to node825528825527;
	length 1039;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825528825527;
	name 825528;
	to node1807-34-003825528;
	length 1347;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node974670974692;
	name 974680;
	to node825598974680;
	length 26;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825598974680;
	name 825598;
	to node825599825598;
	length 568;
	configuration 825599-LINECONFIG;
};

object line_configuration {
	spacing 825117-LINESPACING;
	name 825599-LINECONFIG;
	conductor_B 825688-LINECONFIGunderground_line_conductor32005;
};

object underground_line {
	phases B;
	from node825599825598;
	name 825599;
	to node1807-0009825599;
	length 573;
	configuration 825599-LINECONFIG;
};

object underground_line {
	phases B;
	from node825599825598;
	name 825601;
	to node1807-0306825601;
	length 162;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases A;
	from node825288825287;
	name 825605;
	to node1707-0152825605;
	length 136;
	configuration 955227-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825286825285;
	name 825607;
	to node1807-0316825607;
	length 144;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825283825282;
	name 974701;
	to nodeF28709x1974701;
	length 26;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF28709x1974701;
	name F28709x1;
	current_limit 9999.0 A;
	to node927915F28709x1;
};

object underground_line {
	phases ACB;
	from node927915F28709x1;
	name 927915;
	to nodeT18014927915;
	length 1310;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases B;
	from node825282825281;
	name 974687;
	to node974671974687;
	length 166;
	configuration 923991-LINECONFIG;
};

object underground_line {
	phases B;
	from node974671974687;
	name 974671;
	to nodeF28708x1974671;
	length 24;
	configuration 825117-LINECONFIG;
};

object fuse {
	phases B;
	from nodeF28708x1974671;
	name F28708x1;
	current_limit 9999.0 A;
	to node974693F28708x1;
};

object underground_line {
	phases B;
	from node974693F28708x1;
	name 974693;
	to node825609974693;
	length 38;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825609974693;
	name 825609;
	to node825610825609;
	length 719;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825610825609;
	name 825610;
	to node825613825610;
	length 129;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825613825610;
	name 825613;
	to node825614825613;
	length 923;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825614825613;
	name 825614;
	to node1707-02-001825614;
	length 773;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases B;
	from node825614825613;
	name 825616;
	to node1707-0164825616;
	length 118;
	configuration 825117-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825281825280;
	name 949864;
	to nodeF14093x1949864;
	length 10;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF14093x1949864;
	name F14093x1;
	current_limit 9999.0 A;
	to node949865F14093x1;
};

object underground_line {
	phases ACB;
	from node949865F14093x1;
	name 949865;
	to node1707-01-016949865;
	length 1900;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825280825279;
	name 825619;
	to node1807-0274825619;
	length 1470;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node825279825278;
	name 825621;
	to nodeT29581825621;
	length 235;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases C;
	from nodeREG14824901;
	name 825625;
	to node1807-0226825625;
	length 234;
	configuration 925975-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824899824894;
	name 825627;
	to node1808-0100825627;
	length 1418;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824844824843;
	name 825793;
	to nodeFCMA4-F116x1825793;
	length 33;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeFCMA4-F116x1825793;
	name FCMA4-F116x1;
	current_limit 9999.0 A;
	to node825794FCMA4-F116x1;
};

object underground_line {
	phases ACB;
	from node825794FCMA4-F116x1;
	name 825794;
	to node1807--T325825794;
	length 1298;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node824836824835;
	name 825796;
	to nodeF29030x1825796;
	length 36;
	configuration 825456-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF29030x1825796;
	name F29030x1;
	current_limit 9999.0 A;
	to node825797F29030x1;
};

object underground_line {
	phases ACB;
	from node825797F29030x1;
	name 825797;
	to node983715825797;
	length 352;
	configuration 825456-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node983715825797;
	name 983715;
	to nodeT29032983715;
	length 394;
	configuration 825456-LINECONFIG;
};

object node {
	phases ABC;
	name nodeCOLOMA4Coloma Bus Regs;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node948739COLOMA4;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824694948739;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeRCMA4-R0001x1824694;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node984636RCMA4-R0001x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node984637984636;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node984634984637;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node12049x1-B984634;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node984639984638;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824697984639;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT21526824697;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824701824700;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824702824701;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824704824702;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824705824704;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1808-19-005824705;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node979614824707;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node979615979614;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT28934979615;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT28933979617;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824712979839;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824713824712;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1808-19-008824713;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824716824715;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR7229x1824716;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node920601R7229x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824717920601;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824718824717;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824720824718;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824721824720;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824722824721;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824723824722;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node906386824723;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824726906386;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824727824726;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824728824727;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824729824728;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824730824729;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824731824730;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824732824731;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824733824732;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824734824733;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824738824734;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7974x1824738;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824739F7974x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824740824739;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824741824740;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824742824741;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F008x1824742;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824743FCMA4-F008x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0151824743;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0164824745;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF5088x1905282;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node905284F5088x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT5087905284;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824748824747;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824750824748;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824751824750;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824752824751;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824755824752;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824759824755;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node900841824759;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824760900841;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node900842824760;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node949086900842;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824761949086;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node914176824761;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-29-023914176;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node12900x1-Bx1949050;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F074x1824798;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824799FCMA4-F074x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824800824799;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824802824800;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0088824802;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-29-032824805;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F056x1824809;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824810FCMA4-F056x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0144824810;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F107x1824814;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824815FCMA4-F107x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824816824815;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-29-034824816;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824820824818;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0150824820;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node911238911237;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4114911238;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF18632x1824822;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824823F18632x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node900921824823;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT18630900921;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node910308910307;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-20-011910308;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-20-008824825;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node974368824827;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT29595974368;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT29596974371;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1808-19-009824830;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824834824833;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node533x1-Bx1824834;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node533x1-Ax1533x1-Bx1;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824835533x1-Ax1;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824836824835;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824837824836;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824838824837;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeFCMA4-F016x1824838;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824839FCMA4-F016x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1808-19-010824839;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824843824842;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824844824843;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824847824844;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824848824847;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR7231x1824848;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824849R7231x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824850824849;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-0244824850;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824853824852;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824855824853;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824857824855;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824858824857;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824859824858;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node980396824859;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node980393980396;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824860980393;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923236824860;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923237923236;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923238923237;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824862923238;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923239824862;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923240923239;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923241923240;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node923242923241;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7815x1923242;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922977F7815x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922975922977;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922976922975;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT12925922976;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922979922978;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922980922979;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-0304922980;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824871922981;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node922983824871;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-0292922983;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node980394980395;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824878980394;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-36-005824878;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF5402x1824880;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824881F5402x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-0299824881;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824884824883;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824885824884;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-25-007824885;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF18666x1824887;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824888F18666x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824889824888;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824890824889;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node950220824890;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT11989950220;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeR7230x1825629;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node972841R7230x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825630972841;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825631825630;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825632825631;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825633825632;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825634825633;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825635825634;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825636825635;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825637825636;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node902721825637;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825638902721;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825639825638;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT3285825639;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825641902741;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT3286825641;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT3287825644;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT3288902742;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825647825646;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825648825647;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node914744825648;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825649914744;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825652825649;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825654825652;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825656825654;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825657825656;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825658825657;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825659825658;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-32-008825659;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825663825662;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825664825663;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825666825664;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825667825666;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-32-014825667;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825676825675;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825678825676;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node910316825678;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825679910316;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node914175825679;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825681914175;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825682825681;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825684825682;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node957975825684;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825685957975;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825686825685;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node914182825686;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825687914182;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F011x1825687;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825688FCMA4-F011x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-33-002825688;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825692825690;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825693825692;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825694825693;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-33-003825694;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825698825696;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825701825698;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825702825701;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F047x1825702;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825703FCMA4-F047x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825704825703;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-27-003825704;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node912858954735;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF7633x1912858;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node912863F7633x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4107912863;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825707954736;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825709825707;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825710825709;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825711825710;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825713825711;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825714825713;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeNO448x1-A825714;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F099x1825715;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825716FCMA4-F099x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0124825716;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825721825720;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825723825721;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825724825723;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825727825724;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825728825727;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-33-009825728;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF18558x1825732;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825733F18558x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0136825733;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF21023x1957977;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node957978F21023x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT21024957978;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF2626x1910318;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910320F2626x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT2627910320;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F110x1825735;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825736FCMA4-F110x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825737825736;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825738825737;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0133825738;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT29059825740;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0137825742;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0160916883;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF14064x1825745;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825746F14064x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node929700825746;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-32-024929700;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT14065929701;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0082825749;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node899863899862;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node899864899863;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node933796899864;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node899881933796;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node899882899881;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node899901899882;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824783899901;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0103824783;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node930246899902;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824769930246;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910323824769;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node923318910323;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4170923318;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node930243824788;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node911160930243;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node911157911160;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4037911157;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824796911159;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node949119824796;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node12900x1-Ax1949119;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node824792930244;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node945215824792;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0045945215;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824767930245;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824765824767;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-29-026824765;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node824786824785;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-29-029824786;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node914746914745;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT4140914746;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0080825759;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeFCMA4-F021x1825762;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825764FCMA4-F021x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825765825764;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-32-026825765;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0076825767;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0074825769;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0072825771;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0070825773;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-0068825775;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825778825777;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF25084x1825778;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825779F25084x1;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825780825779;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825783825780;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-30-007825783;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825788825787;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825789825788;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825791825789;
	nominal_voltage 7200.0;
};

object node {
	phases CN;
	name node825792825791;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1808-30-013825792;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824892957807;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node824894824892;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824899824894;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824900824899;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node824901824900;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeREG14824901;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825184REG14;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeR7233x1825184;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825185R7233x1;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825186825185;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825187825186;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825189825187;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node937615825189;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825206937615;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825208825206;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825209825208;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825210825209;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0181825210;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825215825212;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825216825215;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825217825216;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825218825217;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825219825218;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node923898825219;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeFCMA4-F027x1923898;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825220FCMA4-F027x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825221825220;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825222825221;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825223825222;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0074825223;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0223825225;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT12388955235;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825229825227;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825232825229;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825233825232;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825234825233;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825236825234;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925840825236;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825237925840;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925845825237;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825265925845;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeFCMA4-F028x1825265;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825266FCMA4-F028x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0038825266;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925841914183;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925842925841;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925843925842;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node925844925843;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825239925844;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825240825239;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825241825240;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF18633x1825241;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825242F18633x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node919704825242;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825244919704;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT7736825244;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT4265919705;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825248825246;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825250825248;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825251825250;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node910117825251;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825252910117;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-13-016825252;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825255825254;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeFCMA4-F097x1825255;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825256FCMA4-F097x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0190825256;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node956631825258;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825259956631;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825261825259;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node913783825261;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node955225913783;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node913784955225;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node913826913784;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node7651x2-B913826;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF12396x1955226;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node955227F12396x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT12395955227;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF19034x1956634;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node956635F19034x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT19033956635;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF1707-13-404x1910118;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node910120F1707-13-404x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0259910120;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node924725924724;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node924726924725;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT11878924726;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF11931x1929175;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node929176F11931x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node929178929176;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT11933929178;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF18634x1825268;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node825269F18634x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT4331825269;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeF2630x1910124;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node910126F2630x1;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT2631910126;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-01-007825271;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0234825273;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937636937635;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937637937636;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT15856937637;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937676937675;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT15884937676;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937597937596;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937600937597;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT15861937600;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node937757937755;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT15860937757;
	nominal_voltage 7200.0;
};

object node {
	phases AN;
	name node825276825275;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1808-31-003825276;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR7232x1824902;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824903R7232x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824904824903;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824905824904;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824907824905;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824908824907;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824909824908;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824910824909;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node980820824910;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824914980820;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824915824914;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824916824915;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824917824916;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node906987824917;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824918906987;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-05-001824918;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824921824920;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824922824921;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824923824922;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node982179824923;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824924982179;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824925824924;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824926824925;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824927824926;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-05-008824927;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824930824929;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824931824930;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-04-001824931;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824934824933;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824935824934;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-05-012824935;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFCMA4-F034x1824937;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824938FCMA4-F034x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14400824938;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824942824941;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824943824942;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF18635x1824943;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824944F18635x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824945824944;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824946824945;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0024824946;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824952824951;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824953824952;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824954824953;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824956824954;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824957824956;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824958824957;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824959824958;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824960824959;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824961824960;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824962824961;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF5401x1824962;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824963F5401x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0029824963;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824967824966;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824968824967;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-08-013824968;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824971824970;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node7875x1-Bx1824971;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node7875x1-Ax17875x1-Bx1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node9270717875x1-Ax1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824972927071;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR7659x1824972;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824973R7659x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node914099824973;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node920252914099;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node920246920252;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7694x1920246;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node920245F7694x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825137920245;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825138825137;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-16-024825138;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7304x1825140;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825141F7304x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0042825141;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node920248920247;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT5390920248;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node920250920249;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825108920250;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825107825108;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825106825107;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824977825106;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824978824977;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824982824978;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824983824982;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824984824983;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824985824984;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824986824985;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824987824986;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node914884824987;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7669x1914884;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node914887F7669x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4063914887;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7306x1824989;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node824990F7306x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0022824990;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824993824992;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824994824993;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824995824994;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-09-012824995;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node824999824998;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825000824999;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7307x1825000;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825001F7307x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node931436825001;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-10-002931436;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825005825003;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825007825005;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825008825007;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825009825008;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7309x1825009;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825010F7309x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825011825010;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0034825011;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-15-003825015;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825025825024;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825027825025;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7308x1825027;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node944543F7308x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node919955944543;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node907740919955;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT5162907740;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT3999919956;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825032825031;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825033825032;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-09-017825033;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825045825041;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825046825045;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825047825046;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825048825047;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-09-026825048;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825113825112;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825114825113;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825115825114;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7305x1825115;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825116F7305x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825117825116;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825119825117;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0043825119;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825125825124;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node975302825125;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF21729x1975302;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node975303F21729x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28838975303;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825144825143;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825145825144;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-17-020825145;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node25123x1-B825147;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7303x1825148;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node957165F7303x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node957166957165;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825150957166;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0036825150;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0037825152;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF21810x1982181;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node982180F21810x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node954396982180;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node954395954396;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node980334954395;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT21005980334;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT29051980337;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28295980862;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFCMA4-F032x1825162;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825163FCMA4-F032x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7814825163;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFCMA4-F031x1825166;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825167FCMA4-F031x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-05-018825167;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node979836979835;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node979833979836;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825169979833;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node979834825169;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825170979834;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node910130825170;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF2589x1910130;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node910132F2589x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node933215910132;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT2590933215;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node933217945015;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node933218933217;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11961933218;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF18636x1825171;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825172F18636x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0039825172;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF5137x1906988;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node906989F5137x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT4307906989;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFCMA4-F113x1825174;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825175FCMA4-F113x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1708-0040825175;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825181825180;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7835825181;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11814919020;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT11894924869;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825279825278;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825280825279;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825281825280;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825282825281;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825283825282;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825285825283;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825286825285;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825287825286;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825288825287;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node974667825288;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825289974667;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825290825289;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825291825290;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR7860x1825291;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825292R7860x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825496825292;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF7675x1825496;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825497F7675x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825498825497;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825499825498;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT7674825499;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825502825501;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0079825502;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825505825504;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0233825505;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0231825507;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923929926414;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825490923929;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeF10258x1825490;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node970367F10258x1;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node825491970367;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10259825491;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28684970368;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node928145923930;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT18015928145;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10261923937;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825298923940;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10263825298;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node915123923941;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT5274915123;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923943923942;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10266923943;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10268923946;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10267923950;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825312923952;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825313825312;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825314825313;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10274825314;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node928120928118;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT12199928120;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node928768928122;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT14052928768;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10272825316;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10270923953;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825485923955;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10276825485;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10277923956;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node923959923958;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10279923959;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923962923961;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10281923962;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923966923963;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT10285923966;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF10284x1923967;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node950143F10284x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825341950143;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT18079825341;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node924255950144;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825345924255;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1707-0091825345;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT14424928282;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node7235x1-A923968;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10286923970;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923973923972;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node910116923973;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT2552910116;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF10288x1923974;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825449F10288x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825450825449;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825451825450;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1707-0018825451;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825455825453;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825456825455;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1707-0055825456;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1707-0014825458;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node929691923975;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT11874929691;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923978923977;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10292923978;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF10291x1923981;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825471F10291x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923982825471;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825472923982;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10297825472;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeT10293923984;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825474923987;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929439825474;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929440929439;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT14062929440;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923991923989;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node923993923991;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node925975923993;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT7300925975;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF10301x1923995;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923996F10301x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node923998923996;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929726923998;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10302929726;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929729929728;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929730929729;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT15710929730;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929733929732;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929734929733;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT2700929734;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929736929735;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929741929736;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929743929741;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929744929743;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT15718929744;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT15715929747;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929750929749;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node929751929750;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT15721929751;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT12255930194;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924001923999;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924004924001;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node924005924004;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT10306924005;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node924010924009;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT10308924010;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node960605960604;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10310x2-Bx1960605;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10310x2-Ax110310x2-Bx1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96060110310x2-Ax1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node960602960601;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10310x1-B960602;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10310x3-B960603;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT14420928081;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeFCMA4-F059x1825509;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825510FCMA4-F059x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825512825510;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825514825512;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825516825514;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0180825516;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeT28711825603;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeR7234x1974675;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974692R7234x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974670974692;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974669974670;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974682974669;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825596974682;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28731825596;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974685974684;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28718x1974685;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825538F28718x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28732825538;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974677974695;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974678974677;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28722x1974678;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node981975F28722x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28733981975;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974683974679;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825593974683;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28725825593;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974686974688;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974668974686;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node974676974668;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28729x1974676;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node974706F28729x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825553974706;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-04-001825553;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT12961974674;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node974704974681;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28730x1974704;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node974705F28730x1;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825556974705;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node920381825556;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825557920381;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-33-004825557;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825562825560;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node825563825562;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-33-007825563;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825567825566;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-33-009825567;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825570825569;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-33-011825570;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825574825572;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825575825574;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825577825575;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node12055x1-B825577;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT25124825578;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28727x1974689;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825585F28727x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825586825585;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825587825586;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825588825587;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-04-002825588;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0205825590;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node981158974694;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT29080981158;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28720974697;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeT28716974690;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28714x1974673;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825521F28714x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825522825521;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825523825522;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825525825523;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-0303825525;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825528825527;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-34-003825528;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825598974680;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825599825598;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-0009825599;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1807-0306825601;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1707-0152825605;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1807-0316825607;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF28709x1974701;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node927915F28709x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT18014927915;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974671974687;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeF28708x1974671;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node974693F28708x1;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825609974693;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825610825609;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825613825610;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node825614825613;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-02-001825614;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1707-0164825616;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF14093x1949864;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node949865F14093x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1707-01-016949865;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1807-0274825619;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT29581825621;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1807-0226825625;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1808-0100825627;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeFCMA4-F116x1825793;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825794FCMA4-F116x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1807--T325825794;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF29030x1825796;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node825797F29030x1;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node983715825797;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeT29032983715;
	nominal_voltage 7200.0;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-0031808-19-009_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-0031808-19-009_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-0031808-19-009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0041808-33-003_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-0011707-0205_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-15-0031708-15-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-025T18079_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0701808-29-029_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0011707-13-013_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-009T10302_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-31-0011808-31-003_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0201708-10-004_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0251708-0043_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0821808-0133_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0351808-0046_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-25-015T11989_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-010T28731_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-013T29080_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0161708-0045_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-018T2590_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-25-0131807--T325_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-25-0131807--T325_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-25-0131807--T325_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-14-0091707-0091_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-14-0091707-0091_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-14-0091707-0091_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-25-002T11988_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-086T29059_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-003T28723_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-014T19033_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0301708-10-003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-012T10259_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-008T15710_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0871808-0142_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0151708-0046_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-14-0111707-0088_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0851808-0137_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-002T28720_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-07-001T11961_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-017T28684_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-27-0111808-0166_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-009T28732_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-101T11098_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-11-011T14424_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-11-011T14424_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-11-011T14424_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-24-041T29032_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-24-041T29032_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-24-041T29032_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0171707-0259_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-013T2700_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0931808-0160_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-001T28716_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0741808-0084_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-11-0031707-0074_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-30-0041808-19-010_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-30-0041808-19-010_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-30-0041808-19-010_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-24-034T29031_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-24-034T29031_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-24-034T29031_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-24-030T21526_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-03-016T18015_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-016T18015_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-016T18015_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0091808-32-013_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-008T28838_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0161708-0039_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-078T4061_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-02-0131707-0223_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-10-007T5162_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-03-004T10257_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-004T10257_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-004T10257_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-004T10286_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-34-004T4107_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0111808-32-012_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-019T11878_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0011708-16-024_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0131708-16-016_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-013T28733_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-10-003T5161_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0751808-0088_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-010T12388_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0201708-16-012_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-002T10261_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-009T15718_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-014T4140_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-011T4307_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0731808-0085_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-0121807-0303_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-0091707-12-016_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0081708-05-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-10-008T3999_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0181708-16-011_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-0111808-19-005_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-0111808-19-005_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-0111808-19-005_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-031T2552_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-005T15716_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0241708-0042_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0811808-0125_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-005T3285_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-010T28725_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0161808-32-024_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0121808-0080_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-020T11933_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-03-015T10263_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-03-015T10263_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-015T10263_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0051807-0244_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-010T15715_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-34-0081807-34-003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-015T11932_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0171708-0040_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0071808-29-032_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-012T5390_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-17-0061708-17-020_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-005T28934_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-005T28934_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-005T28934_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-006T3286_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-27-0061808-27-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-073T14065_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0081707-13-007_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0071708-09-017_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0011708-06-005_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-001T5274_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-0081707-0018_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-15-0081707-0018_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-15-0081707-0018_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0111707-13-006_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-008T28933_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-008T28933_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-008T28933_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0201708-06-044_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-074T3287_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-007T15721_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-35-0021807-0009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0261808-32-026_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0891808-0144_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0131808-0082_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0041708-06-004_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-004T10266_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-008T15719_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-27-0091808-0124_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-0111707-04-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0161707-13-003_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0021708-05-008_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-076T3288_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-35-0081807-0306_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0121708-06-002_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0031808-29-012_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-0121707-0055_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-15-0121707-0055_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-15-0121707-0055_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-34-0031808-27-005_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-0011707-12-009_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-003T10268_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-016T12255_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-003T12961_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0221808-0074_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-0031707-0038_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-17-0111708-0036_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-0011808-19-008_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0071708-06-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0061808-29-002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-0091707-0021_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-15-0091707-0021_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-15-0091707-0021_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-27-0101808-27-004_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-02-0021707-0152_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-0021707-12-007_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-04-0011708-04-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0081708-09-026_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-006T10267_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-006T10267_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-006T10267_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-27-0051808-27-001_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-31-0661808-0072_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-17-0121708-0037_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-0071707-0014_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-15-0071707-0014_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-15-0071707-0014_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-35-0091807-0316_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-35-0091807-0316_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-35-0091807-0316_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-17-016T19039_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-010T7835_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-010T10306_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0081808-28-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0771808-0103_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-35-001T18012_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-007T4331_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0111708-09-023_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0081808-29-034_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0041708-05-012_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-17-0051708-17-016_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-0141708-06-014_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-024T11874_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-007T10305_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-28-0031808-28-006_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-0041707-12-004_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-009T10274_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-009T10274_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-009T10274_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0011807-33-004_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-033T4063_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0031708-09-025_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0071708-08-005_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-06-019T11814_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0921808-0150_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-033T4388_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-011T10303_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-02-014T18014_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-02-014T18014_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-014T18014_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0051708-09-008_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0031808-32-008_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-04-003T14400_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0041708-08-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-09-014T12199_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-09-014T12199_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-014T12199_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-35-005T12925_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-100T4170_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-31-068T11894_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-0061808-20-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0031807-33-007_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-14-013T7736_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-005T2631_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0091708-05-009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0061708-09-022_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0011708-05-014_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-005T10292_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0081808-32-005_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-16-004T10308_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-096T3902_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-30-0611808-30-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0031808-33-009_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0101707-13-036_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0291708-0022_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-09-015T14052_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0171808-32-004_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0801808-0123_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0051707-01-007_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0101708-09-015_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-009T4114_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0071807-33-009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0091808-33-010_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-12-008T4265_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0281708-09-009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-008T4113_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-007T10272_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-007T10272_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-007T10272_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0121707-0234_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0071808-33-008_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-0111707-02-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0131708-09-004_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-34-0111807-0292_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-026T10297_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0051807-33-011_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-30-0641808-30-013_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0021708-09-012_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-012T21005_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-027T10270_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-027T10270_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-027T10270_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0101808-33-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-099T4037_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0091708-0024_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-35-004T12926_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-09-005T10295_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0041808-32-014_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-0041707-0164_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-30-0651808-30-014_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-005T15856_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0051708-0023_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-013T29051_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-004T18630_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-0031707-0162_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-30-0601808-30-008_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0211708-09-003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-030T10276_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-09-012T10293_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-02-015T14420_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-02-015T14420_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-015T14420_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0021707-13-016_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0111808-0136_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-09-0151708-09-002_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-014T28295_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0101807-0020_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0911808-0148_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-006T15884_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-10-001T10277_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-001T10277_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-10-001T10277_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-10-0061708-10-002_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-006T21003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-21-0031808-0151_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-0071808-20-011_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0011807-36-005_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-097T4002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0131707-01-016_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-01-0131707-01-016_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-01-0131707-01-016_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-011T15857_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-006T25124_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-10-009T12268_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-0021808-20-002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-16-010T14062_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-28-004T21024_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-13-0131707-0190_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0041708-09-001_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-21-0011808-0164_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-023T10279_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-36-0091807-0274_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0091807-0274_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-36-0091807-0274_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-16-008T10294_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-0141707-0180_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-28-0011808-28-001_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0081807-33-012_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-005T7814_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0011808-29-006_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-20-0011808-20-008_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0101807-0299_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0171808-0045_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-013T15861_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0021708-16-007_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-006T7674_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-0111707-0179_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0151808-32-022_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-33-0041807-33-005_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-36-003T29581_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-003T29581_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-36-003T29581_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-10-011T10281_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0081807-36-002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-016T14089_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-004T29595_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-004T29595_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-004T29595_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-03-0071707-0177_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-015T10909_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-01-0111807-0226_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-003T15860_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-16-0211708-16-009_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-05-0071708-05-018_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-0071707-0079_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-16-009T7300_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0101708-0029_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-15-010T10285_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-15-010T10285_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-15-010T10285_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-33-0051808-33-002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-094T2627_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1708-06-008T15859_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-15-0071708-0034_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-098T5087_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-012T29596_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-012T29596_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-012T29596_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-16-003T10300_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1707-02-010T28711_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-31-0671808-0100_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-31-0671808-0100_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-31-0671808-0100_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-25-0031807-25-007_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-32-0701808-32-021_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0071707-01-003_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1808-19-0101808-19-002_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-19-0101808-19-002_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1808-19-0101808-19-002_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-04-0121707-04-002_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1808-29-0681808-29-026_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-36-0061807-36-006_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-36-0061807-36-006_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-36-0061807-36-006_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0091707-0181_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-01-0061707-01-001_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-15-0011708-15-003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1707-02-0051707-0231_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1807-25-0111807-25-003_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name nodeS1807-25-0111807-25-003_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1807-25-0111807-25-003_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name nodeS1707-14-017T12395_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name nodeS1708-08-0011708-08-013_B;
	nominal_voltage 120;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-003_A;
	parent nodeS1808-19-0031808-19-009_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1176.26787311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-003_C;
	parent nodeS1808-19-0031808-19-009_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1176.26787311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-003_B;
	parent nodeS1808-19-0031808-19-009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1176.26787311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-006_C;
	parent nodeS1808-19-0031808-19-009_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*56.4444939335;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-004_C;
	parent nodeS1808-33-0041808-33-003_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*968.515961137;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-001_B;
	parent nodeS1707-04-0011707-0205_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*687.189292362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-15-003_B;
	parent nodeS1708-15-0031708-15-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1281.20419376;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-025_A;
	parent nodeS1707-10-025T18079_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2651.99362787;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-070_C;
	parent nodeS1808-29-0701808-29-029_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*726.61175644;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-001_A;
	parent nodeS1707-13-0011707-13-013_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*537.566651262;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-009_B;
	parent nodeS1707-09-009T10302_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*523.231803323;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-001_A;
	parent nodeS1808-31-0011808-31-003_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-020_B;
	parent nodeS1708-09-0201708-10-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*163.958345303;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-002_B;
	parent nodeS1708-09-0201708-10-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*83.3228729892;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-15-004_B;
	parent nodeS1708-09-0201708-10-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*380.776867151;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-025_B;
	parent nodeS1708-16-0251708-0043_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1203.25618031;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-082_C;
	parent nodeS1808-29-0821808-0133_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*77.947178581;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-035_C;
	parent nodeS1808-29-0351808-0046_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*284.910240281;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-079_C;
	parent nodeS1808-29-0351808-0046_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*551.006076257;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-084_C;
	parent nodeS1808-29-0351808-0046_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*14.3350884239;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-015_C;
	parent nodeS1807-25-015T11989_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*115.576574512;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-010_B;
	parent nodeS1707-03-010T28731_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1662.87760769;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-013_B;
	parent nodeS1807-34-013T29080_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*64.5080539425;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-016_B;
	parent nodeS1708-16-0161708-0045_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-026_B;
	parent nodeS1708-16-0161708-0045_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*51.9647669901;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-018_B;
	parent nodeS1708-06-018T2590_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*160.37399112;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-013_A;
	parent nodeS1807-25-0131807--T325_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5237.31371782;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-013_C;
	parent nodeS1807-25-0131807--T325_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5237.31371782;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-013_B;
	parent nodeS1807-25-0131807--T325_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5237.31371782;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-009_A;
	parent nodeS1707-14-0091707-0091_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4057.24989267;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-009_C;
	parent nodeS1707-14-0091707-0091_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4057.24989267;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-009_B;
	parent nodeS1707-14-0091707-0091_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4057.24989267;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-002_C;
	parent nodeS1807-25-002T11988_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*655.831447923;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-086_C;
	parent nodeS1808-29-086T29059_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*539.359182899;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-003_B;
	parent nodeS1807-34-003T28723_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*837.707918322;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-014_A;
	parent nodeS1707-13-014T19033_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22485.4015319;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-030_B;
	parent nodeS1708-09-0301708-10-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8.06350073884;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-012_C;
	parent nodeS1707-03-012T10259_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*516.960083256;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-008_B;
	parent nodeS1707-09-008T15710_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*349.41809286;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-087_C;
	parent nodeS1808-29-0871808-0142_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*498.145117035;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-015_B;
	parent nodeS1708-16-0151708-0046_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1041.08787144;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-011_A;
	parent nodeS1707-14-0111707-0088_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-085_C;
	parent nodeS1808-29-0851808-0137_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*96.7619976277;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-002_B;
	parent nodeS1807-34-002T28720_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*760.656819589;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-07-001_B;
	parent nodeS1708-07-001T11961_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*219.506071699;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-017_C;
	parent nodeS1707-03-017T28684_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-27-011_C;
	parent nodeS1808-27-0111808-0166_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*392.423760509;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-009_B;
	parent nodeS1807-34-009T28732_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*188.148337641;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-101_C;
	parent nodeS1808-29-101T11098_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1370.79910056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-11-011_A;
	parent nodeS1707-11-011T14424_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6989.64682854;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-11-011_C;
	parent nodeS1707-11-011T14424_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6989.64682854;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-11-011_B;
	parent nodeS1707-11-011T14424_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6989.64682854;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-041_A;
	parent nodeS1807-24-041T29032_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-041_C;
	parent nodeS1807-24-041T29032_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-041_B;
	parent nodeS1807-24-041T29032_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*148.726950588;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-017_A;
	parent nodeS1707-13-0171707-0259_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*622.681071847;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-013_B;
	parent nodeS1707-09-013T2700_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1243.57426132;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-093_C;
	parent nodeS1808-29-0931808-0160_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*452.451862741;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-001_B;
	parent nodeS1807-34-001T28716_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*584.155522481;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-074_C;
	parent nodeS1808-29-0741808-0084_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1076.92490431;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-076_C;
	parent nodeS1808-29-0741808-0084_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*211.443348557;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-11-003_A;
	parent nodeS1707-11-0031707-0074_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*903.112123697;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-004_A;
	parent nodeS1808-30-0041808-19-010_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9049.53081411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-004_C;
	parent nodeS1808-30-0041808-19-010_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9049.53081411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-004_B;
	parent nodeS1808-30-0041808-19-010_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9049.53081411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-006_A;
	parent nodeS1808-30-0041808-19-010_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7182.84246159;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-006_C;
	parent nodeS1808-30-0041808-19-010_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7182.84246159;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-006_B;
	parent nodeS1808-30-0041808-19-010_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7182.84246159;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-034_A;
	parent nodeS1807-24-034T29031_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1101.22481816;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-034_C;
	parent nodeS1807-24-034T29031_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1101.22481816;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-034_B;
	parent nodeS1807-24-034T29031_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1101.22481816;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-24-030_B;
	parent nodeS1807-24-030T21526_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2499.68897923;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-016_A;
	parent nodeS1707-03-016T18015_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6526.71681753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-016_C;
	parent nodeS1707-03-016T18015_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6526.71681753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-016_B;
	parent nodeS1707-03-016T18015_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6526.71681753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-009_C;
	parent nodeS1808-32-0091808-32-013_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*147.831076109;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-008_B;
	parent nodeS1708-16-008T28838_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*664.791122571;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-016_B;
	parent nodeS1708-06-0161708-0039_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*44.7972674311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-078_C;
	parent nodeS1808-32-078T4061_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1629.72258235;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-013_A;
	parent nodeS1707-02-0131707-0223_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1145.91417296;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-007_B;
	parent nodeS1708-10-007T5162_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1349.29096858;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-004_A;
	parent nodeS1707-03-004T10257_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6545.45580556;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-004_C;
	parent nodeS1707-03-004T10257_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6545.45580556;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-004_B;
	parent nodeS1707-03-004T10257_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6545.45580556;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-004_A;
	parent nodeS1707-15-004T10286_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*454.243464526;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-34-004_C;
	parent nodeS1808-34-004T4107_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*895.049363761;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-011_C;
	parent nodeS1808-32-0111808-32-012_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*585.948422053;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-019_A;
	parent nodeS1707-13-019T11878_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*623.577986559;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-001_B;
	parent nodeS1708-16-0011708-16-024_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*849.356109467;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-013_B;
	parent nodeS1708-16-0131708-16-016_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*523.231803323;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-013_B;
	parent nodeS1707-03-013T28733_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*408.551140084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-003_B;
	parent nodeS1708-10-003T5161_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1601.95388853;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-075_C;
	parent nodeS1808-29-0751808-0088_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*406.758608447;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-010_A;
	parent nodeS1707-12-010T12388_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22447.008674;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-020_B;
	parent nodeS1708-16-0201708-16-012_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*266.095237266;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-002_C;
	parent nodeS1707-03-002T10261_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*467.683257456;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-009_B;
	parent nodeS1707-04-009T15718_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*422.885620088;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-014_C;
	parent nodeS1808-32-014T4140_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2147.57958032;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-011_B;
	parent nodeS1708-05-011T4307_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*566.23654112;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-073_C;
	parent nodeS1808-29-0731808-0085_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*737.362664938;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-012_B;
	parent nodeS1807-34-0121807-0303_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*87.8025999326;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-009_A;
	parent nodeS1707-12-0091707-12-016_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-008_B;
	parent nodeS1708-05-0081708-05-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1377.96215623;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-008_B;
	parent nodeS1708-10-008T3999_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*869.962677473;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-018_B;
	parent nodeS1708-16-0181708-16-011_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1419.17343254;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-011_A;
	parent nodeS1808-19-0111808-19-005_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*717.764599372;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-011_C;
	parent nodeS1808-19-0111808-19-005_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*717.764599372;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-011_B;
	parent nodeS1808-19-0111808-19-005_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*717.764599372;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-031_C;
	parent nodeS1707-10-031T2552_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2341.99799908;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-005_B;
	parent nodeS1707-04-005T15716_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*94.9700994916;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-024_B;
	parent nodeS1708-16-0241708-0042_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1612.698656;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-081_C;
	parent nodeS1808-29-0811808-0125_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1090.36711886;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-005_C;
	parent nodeS1808-32-005T3285_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*349.41809286;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-010_B;
	parent nodeS1807-34-010T28725_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*137.079910056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-016_C;
	parent nodeS1808-32-0161808-32-024_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1319.72695357;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-075_C;
	parent nodeS1808-32-0161808-32-024_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*61.8201883417;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-012_C;
	parent nodeS1808-32-0121808-0080_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*73.4674148441;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-069_C;
	parent nodeS1808-32-0121808-0080_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*140.663334387;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-020_A;
	parent nodeS1707-13-020T11933_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*102.137692036;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-015_A;
	parent nodeS1707-03-015T10263_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3324.65951896;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-015_C;
	parent nodeS1707-03-015T10263_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3324.65951896;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-015_B;
	parent nodeS1707-03-015T10263_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3324.65951896;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-005_C;
	parent nodeS1807-36-0051807-0244_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1905.67035843;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-010_B;
	parent nodeS1707-04-010T15715_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2169.07804584;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-008_B;
	parent nodeS1807-34-0081807-34-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*148.726950588;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-015_A;
	parent nodeS1707-13-015T11932_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16.12698656;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-017_B;
	parent nodeS1708-06-0171708-0040_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*573.404613983;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-007_C;
	parent nodeS1808-29-0071808-29-032_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1217.5919581;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-012_B;
	parent nodeS1708-16-012T5390_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*856.522884543;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-006_B;
	parent nodeS1708-17-0061708-17-020_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1025.85740658;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-005_A;
	parent nodeS1808-19-005T28934_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13213.661806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-005_C;
	parent nodeS1808-19-005T28934_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13213.661806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-005_B;
	parent nodeS1808-19-005T28934_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13213.661806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-006_C;
	parent nodeS1808-32-006T3286_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*129.912131541;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-27-006_C;
	parent nodeS1808-27-0061808-27-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1003.457939;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-073_C;
	parent nodeS1808-32-073T14065_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*413.030328515;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-008_A;
	parent nodeS1707-13-0081707-13-007_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*136.184035576;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-007_B;
	parent nodeS1708-09-0071708-09-017_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*378.984335514;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-012_B;
	parent nodeS1708-09-0071708-09-017_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*152.31037492;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-019_B;
	parent nodeS1708-09-0071708-09-017_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*394.215730229;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-023_B;
	parent nodeS1708-09-0071708-09-017_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*231.154042083;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-001_B;
	parent nodeS1708-06-0011708-06-005_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*422.885620088;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-001_B;
	parent nodeS1707-03-001T5274_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1516.8335209;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-008_A;
	parent nodeS1707-15-0081707-0018_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1940.41359947;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-008_C;
	parent nodeS1707-15-0081707-0018_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1940.41359947;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-008_B;
	parent nodeS1707-15-0081707-0018_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1940.41359947;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-011_A;
	parent nodeS1707-13-0111707-13-006_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*487.393840602;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-018_A;
	parent nodeS1707-13-0111707-13-006_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20.6067319001;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-008_A;
	parent nodeS1808-19-008T28933_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9842.65002152;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-008_C;
	parent nodeS1808-19-008T28933_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9842.65002152;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-008_B;
	parent nodeS1808-19-008T28933_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9842.65002152;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-009_A;
	parent nodeS1808-19-008T28933_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*304.023810137;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-009_C;
	parent nodeS1808-19-008T28933_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*304.023810137;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-009_B;
	parent nodeS1808-19-008T28933_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*304.023810137;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-020_B;
	parent nodeS1708-06-0201708-06-044_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*119.160928695;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-074_C;
	parent nodeS1808-32-074T3287_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*761.55280445;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-007_B;
	parent nodeS1707-04-007T15721_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*631.640746495;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-002_B;
	parent nodeS1807-35-0021807-0009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*451.555877881;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-026_C;
	parent nodeS1808-32-0261808-32-026_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*803.662487238;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-089_C;
	parent nodeS1808-29-0891808-0144_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1797.2655026;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-013_C;
	parent nodeS1808-32-0131808-0082_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*262.511812935;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-004_B;
	parent nodeS1708-06-0041708-06-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*43.9012999663;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-004_C;
	parent nodeS1707-10-004T10266_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1728.27623395;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-008_B;
	parent nodeS1707-04-008T15719_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*169.333481801;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-27-009_C;
	parent nodeS1808-27-0091808-0124_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*699.733100432;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-011_B;
	parent nodeS1707-04-0111707-04-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1231.02487414;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-016_A;
	parent nodeS1707-13-0161707-13-003_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*596.699330551;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-002_B;
	parent nodeS1708-05-0021708-05-008_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1089.46499297;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-076_C;
	parent nodeS1808-32-076T3288_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*249.968897923;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-008_B;
	parent nodeS1807-35-0081807-0306_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*174.709548149;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-012_B;
	parent nodeS1708-06-0121708-06-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1269.55693246;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-003_C;
	parent nodeS1808-29-0031808-29-012_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*515.168113536;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-012_A;
	parent nodeS1707-15-0121707-0055_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10052.601027;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-012_C;
	parent nodeS1707-15-0121707-0055_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10052.601027;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-012_B;
	parent nodeS1707-15-0121707-0055_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10052.601027;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-34-003_C;
	parent nodeS1808-34-0031808-27-005_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*208.754868853;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-001_A;
	parent nodeS1707-12-0011707-12-009_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*134.391393559;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-003_B;
	parent nodeS1707-10-003T10268_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-016_B;
	parent nodeS1707-09-016T12255_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3036.35519036;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-003_B;
	parent nodeS1707-04-003T12961_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*300.141634996;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-022_C;
	parent nodeS1808-32-0221808-0074_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4.47972674311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-003_A;
	parent nodeS1707-12-0031707-0038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*32.2539804787;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-011_B;
	parent nodeS1708-17-0111708-0036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*303.724838566;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-001_B;
	parent nodeS1808-19-0011808-19-008_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2186.10234013;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-007_B;
	parent nodeS1708-06-0071708-06-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*75.2593497737;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-009_B;
	parent nodeS1708-06-0071708-06-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*67.1958827498;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-006_C;
	parent nodeS1808-29-0061808-29-002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*684.501705717;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-009_A;
	parent nodeS1707-15-0091707-0021_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7054.5154122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-009_C;
	parent nodeS1707-15-0091707-0021_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7054.5154122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-009_B;
	parent nodeS1707-15-0091707-0021_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7054.5154122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-27-010_C;
	parent nodeS1808-27-0101808-27-004_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*144.246758719;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-002_A;
	parent nodeS1707-02-0021707-0152_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1290.16257062;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-002_A;
	parent nodeS1707-12-0021707-12-007_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*361.96190093;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-04-001_B;
	parent nodeS1708-04-0011708-04-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1361.84035576;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-008_B;
	parent nodeS1708-09-0081708-09-026_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*85.1147711252;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-032_B;
	parent nodeS1708-09-0081708-09-026_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*63.6120864777;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-007_B;
	parent nodeS1708-09-0081708-09-026_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*193.524403989;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-006_A;
	parent nodeS1707-10-006T10267_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4142.95917365;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-006_C;
	parent nodeS1707-10-006T10267_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4142.95917365;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-006_B;
	parent nodeS1707-10-006T10267_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4142.95917365;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-27-005_C;
	parent nodeS1808-27-0051808-27-001_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*826.061024964;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-34-001_C;
	parent nodeS1808-27-0051808-27-001_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*318.060616356;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-066_C;
	parent nodeS1808-31-0661808-0072_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*449.764276096;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-012_B;
	parent nodeS1708-17-0121708-0037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*170.22935628;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-007_A;
	parent nodeS1707-15-0071707-0014_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1587.20839336;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-007_C;
	parent nodeS1707-15-0071707-0014_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1587.20839336;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-007_B;
	parent nodeS1707-15-0071707-0014_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1587.20839336;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-009_A;
	parent nodeS1807-35-0091807-0316_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.751044;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-009_C;
	parent nodeS1807-35-0091807-0316_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.751044;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-009_B;
	parent nodeS1807-35-0091807-0316_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.751044;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-016_B;
	parent nodeS1708-17-016T19039_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*697.044583935;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-010_B;
	parent nodeS1708-06-010T7835_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-010_B;
	parent nodeS1707-09-010T10306_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1.7918884696;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-008_C;
	parent nodeS1808-33-0081808-28-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*267.887879284;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-077_C;
	parent nodeS1808-29-0771808-0103_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1288.36724943;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-001_B;
	parent nodeS1807-35-001T18012_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1180.85522097;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-007_A;
	parent nodeS1707-12-007T4331_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1669.14783598;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-011_B;
	parent nodeS1708-09-0111708-09-023_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*534.879064616;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-022_B;
	parent nodeS1708-09-0111708-09-023_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*425.573206733;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-031_B;
	parent nodeS1708-09-0111708-09-023_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*43.005369295;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-008_C;
	parent nodeS1808-29-0081808-29-034_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*578.780717125;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-004_B;
	parent nodeS1708-05-0041708-05-012_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*435.428866241;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-005_B;
	parent nodeS1708-17-0051708-17-016_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1220.28010667;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-17-010_B;
	parent nodeS1708-17-0051708-17-016_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*154.102087085;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-014_B;
	parent nodeS1708-06-0141708-06-014_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1282.09702113;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-024_A;
	parent nodeS1707-10-024T11874_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*351.210992432;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-032_A;
	parent nodeS1707-10-024T11874_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3757.58971982;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-007_B;
	parent nodeS1707-09-007T10305_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1260.5985556;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-28-003_C;
	parent nodeS1808-28-0031808-28-006_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3099.07607038;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-004_A;
	parent nodeS1707-12-0041707-12-004_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-006_A;
	parent nodeS1707-12-0041707-12-004_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*323.436351564;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-009_A;
	parent nodeS1707-10-009T10274_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8579.9222093;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-009_C;
	parent nodeS1707-10-009T10274_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8579.9222093;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-009_B;
	parent nodeS1707-10-009T10274_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8579.9222093;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-001_B;
	parent nodeS1807-33-0011807-33-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*388.840556938;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-033_B;
	parent nodeS1708-09-033T4063_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*308.204956849;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-003_B;
	parent nodeS1708-09-0031708-09-025_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*395.111347154;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-004_B;
	parent nodeS1708-09-0031708-09-025_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*497.249132175;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-007_B;
	parent nodeS1708-08-0071708-08-005_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*372.713177363;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-019_B;
	parent nodeS1708-06-019T11814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35.8377767508;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-092_C;
	parent nodeS1808-29-0921808-0150_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*131.703843707;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-033_A;
	parent nodeS1707-10-033T4388_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2433.38822708;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-011_B;
	parent nodeS1707-09-011T10303_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*344.04291957;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-014_A;
	parent nodeS1707-02-014T18014_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19255.8019393;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-014_C;
	parent nodeS1707-02-014T18014_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19255.8019393;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-014_B;
	parent nodeS1707-02-014T18014_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19255.8019393;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-005_B;
	parent nodeS1708-09-0051708-09-008_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*17.022935628;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-003_C;
	parent nodeS1808-32-0031808-32-008_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*57.3404613983;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-04-003_B;
	parent nodeS1708-04-003T14400_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*244.592831574;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-004_B;
	parent nodeS1708-08-0041708-08-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*353.898579077;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-014_A;
	parent nodeS1707-09-014T12199_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3514.9409362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-014_C;
	parent nodeS1707-09-014T12199_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3514.9409362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-014_B;
	parent nodeS1707-09-014T12199_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3514.9409362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-005_C;
	parent nodeS1807-35-005T12925_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1644.95118751;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-100_C;
	parent nodeS1808-29-100T4170_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-068_B;
	parent nodeS1808-31-068T11894_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*930.886396631;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-006_C;
	parent nodeS1808-20-0061808-20-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*833.228729892;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-003_B;
	parent nodeS1807-33-0031807-33-007_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1850.12367227;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-013_A;
	parent nodeS1707-14-013T7736_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*141.559172074;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-005_A;
	parent nodeS1707-12-005T2631_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*722.131270223;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-009_B;
	parent nodeS1708-05-0091708-05-009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1043.77545808;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-006_B;
	parent nodeS1708-09-0061708-09-022_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*17.022935628;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-009_B;
	parent nodeS1708-09-0061708-09-022_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-001_B;
	parent nodeS1708-05-0011708-05-014_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*553.693662902;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-005_C;
	parent nodeS1707-10-005T10292_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*338.666816427;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-008_C;
	parent nodeS1808-32-0081808-32-005_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*104.825557637;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-16-004_C;
	parent nodeS1707-16-004T10308_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1033.91979858;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-096_C;
	parent nodeS1808-29-096T3902_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*972.996079419;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-061_C;
	parent nodeS1808-30-0611808-30-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-003_C;
	parent nodeS1808-33-0031808-33-009_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*185.460750995;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-012_C;
	parent nodeS1808-33-0031808-33-009_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*568.029440692;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-010_A;
	parent nodeS1707-13-0101707-13-036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*338.666816427;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-029_B;
	parent nodeS1708-09-0291708-0022_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*698.837483507;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-015_C;
	parent nodeS1707-09-015T14052_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*780.36777067;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-017_C;
	parent nodeS1808-32-0171808-32-004_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*26.878371697;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-080_C;
	parent nodeS1808-29-0801808-0123_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*620.889470062;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-005_A;
	parent nodeS1707-01-0051707-01-007_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2442.34660394;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-010_B;
	parent nodeS1708-09-0101708-09-015_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*578.780717125;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-009_C;
	parent nodeS1808-20-009T4114_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1554.46345334;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-007_B;
	parent nodeS1807-33-0071807-33-009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5.37566651262;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-009_C;
	parent nodeS1808-33-0091808-33-010_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*199.795378173;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-12-008_A;
	parent nodeS1707-12-008T4265_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*574.300230908;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-028_B;
	parent nodeS1708-09-0281708-09-009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*917.447533552;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-008_C;
	parent nodeS1808-20-008T4113_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*113.784862347;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-007_A;
	parent nodeS1707-10-007T10272_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5827.80438177;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-007_C;
	parent nodeS1707-10-007T10272_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5827.80438177;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-007_B;
	parent nodeS1707-10-007T10272_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5827.80438177;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-012_A;
	parent nodeS1707-01-0121707-0234_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*733.778531516;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-007_C;
	parent nodeS1808-33-0071808-33-008_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*64.5080539425;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-011_B;
	parent nodeS1707-02-0111707-02-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*929.99041177;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-013_B;
	parent nodeS1708-09-0131708-09-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*507.104791683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-014_B;
	parent nodeS1708-09-0131708-09-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*230.258204397;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-018_B;
	parent nodeS1708-09-0131708-09-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7.16756464867;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-026_B;
	parent nodeS1708-09-0131708-09-004_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*525.919389969;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-34-011_C;
	parent nodeS1807-34-0111807-0292_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*994.498632285;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-026_B;
	parent nodeS1707-10-026T10297_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*843.980006325;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-005_B;
	parent nodeS1807-33-0051807-33-011_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1550.88174154;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-064_C;
	parent nodeS1808-30-0641808-30-013_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*507.104791683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-002_B;
	parent nodeS1708-09-0021708-09-012_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*328.811524854;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-012_B;
	parent nodeS1708-05-012T21005_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*313.580130139;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-027_A;
	parent nodeS1707-10-027T10270_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2827.81656018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-027_C;
	parent nodeS1707-10-027T10270_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2827.81656018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-027_B;
	parent nodeS1707-10-027T10270_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2827.81656018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-010_C;
	parent nodeS1808-33-0101808-33-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1298.22812011;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-099_C;
	parent nodeS1808-29-099T4037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*331.4991115;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-009_B;
	parent nodeS1708-08-0091708-0024_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*450.660260956;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-35-004_C;
	parent nodeS1807-35-004T12926_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*932.678928267;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-005_B;
	parent nodeS1707-09-005T10295_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*803.662487238;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-004_C;
	parent nodeS1808-32-0041808-32-014_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*381.672852011;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-004_B;
	parent nodeS1707-02-0041707-0164_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*880.713585971;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-065_C;
	parent nodeS1808-30-0651808-30-014_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*247.280381426;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-005_A;
	parent nodeS1708-06-005T15856_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*762.44878931;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-005_B;
	parent nodeS1708-08-0051708-0023_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*773.200627659;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-013_B;
	parent nodeS1708-05-013T29051_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1549.98854623;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-004_C;
	parent nodeS1808-20-004T18630_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-003_B;
	parent nodeS1707-02-0031707-0162_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*184.564913309;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-30-060_C;
	parent nodeS1808-30-0601808-30-008_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2.6878371697;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-021_B;
	parent nodeS1708-09-0211708-09-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*304.621753278;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-030_A;
	parent nodeS1707-10-030T10276_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1683.48324584;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-09-012_A;
	parent nodeS1707-09-012T10293_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*548.318489612;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-015_A;
	parent nodeS1707-02-015T14420_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6549.29457166;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-015_C;
	parent nodeS1707-02-015T14420_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6549.29457166;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-015_B;
	parent nodeS1707-02-015T14420_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6549.29457166;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-002_A;
	parent nodeS1707-13-0021707-13-016_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*525.023773044;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-011_C;
	parent nodeS1808-33-0111808-0136_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1163.83129461;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-015_B;
	parent nodeS1708-09-0151708-09-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*706.004258583;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-016_B;
	parent nodeS1708-09-0151708-09-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*430.949309875;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-025_B;
	parent nodeS1708-09-0151708-09-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*108.409725849;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-09-027_B;
	parent nodeS1708-09-0151708-09-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*207.859031167;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-014_B;
	parent nodeS1708-05-014T28295_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*510.688925105;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-010_B;
	parent nodeS1807-33-0101807-0020_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*204.275606835;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-091_C;
	parent nodeS1808-29-0911808-0148_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*421.990003162;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-006_A;
	parent nodeS1708-06-006T15884_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-001_A;
	parent nodeS1707-10-001T10277_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7192.52425111;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-001_C;
	parent nodeS1707-10-001T10277_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7192.52425111;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-001_B;
	parent nodeS1707-10-001T10277_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7192.52425111;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-006_B;
	parent nodeS1708-10-0061708-10-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1225.64784114;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-006_B;
	parent nodeS1708-05-006T21003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*33.14991115;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-21-003_C;
	parent nodeS1808-21-0031808-0151_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1699.6050463;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-007_C;
	parent nodeS1808-20-0071808-20-011_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2494.31194624;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-001_C;
	parent nodeS1807-36-0011807-36-005_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*268.78371697;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-097_C;
	parent nodeS1808-29-097T4002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*609.242576704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-013_A;
	parent nodeS1707-01-0131707-01-016_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8349.3181936;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-013_C;
	parent nodeS1707-01-0131707-01-016_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8349.3181936;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-013_B;
	parent nodeS1707-01-0131707-01-016_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8349.3181936;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-011_A;
	parent nodeS1708-06-011T15857_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*307.309339923;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-006_B;
	parent nodeS1807-33-006T25124_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*888.777275759;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-009_B;
	parent nodeS1807-33-006T25124_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*111.097275701;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-10-009_B;
	parent nodeS1708-10-009T12268_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*266.095237266;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-002_C;
	parent nodeS1808-20-0021808-20-002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1093.05563536;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-16-010_B;
	parent nodeS1707-16-010T14062_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*72.571577158;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-28-004_C;
	parent nodeS1808-28-004T21024_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1153.97935451;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-13-013_A;
	parent nodeS1707-13-0131707-0190_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*774.992597379;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-004_B;
	parent nodeS1708-16-0041708-09-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*66.2999520786;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-011_B;
	parent nodeS1708-16-0041708-09-001_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1234.61588446;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-21-001_C;
	parent nodeS1808-21-0011808-0164_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1705.87490667;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-023_C;
	parent nodeS1707-10-023T10279_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1276.71998813;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-009_A;
	parent nodeS1807-36-0091807-0274_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6818.44147647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-009_C;
	parent nodeS1807-36-0091807-0274_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6818.44147647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-009_B;
	parent nodeS1807-36-0091807-0274_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6818.44147647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-16-008_B;
	parent nodeS1707-16-008T10294_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*719.443683578;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-014_B;
	parent nodeS1707-03-0141707-0180_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1442.46721925;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-28-001_C;
	parent nodeS1808-28-0011808-28-001_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*89.5944980686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-008_B;
	parent nodeS1807-33-0081807-33-012_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*806.350073884;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-005_B;
	parent nodeS1708-05-005T7814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-001_C;
	parent nodeS1808-29-0011808-29-006_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9.85538957637;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-004_C;
	parent nodeS1808-29-0011808-29-006_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*623.577986559;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-088_C;
	parent nodeS1808-29-0011808-29-006_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1064.38258801;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-20-001_C;
	parent nodeS1808-20-0011808-20-008_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*806.350073884;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-010_C;
	parent nodeS1807-36-0101807-0299_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*222.194551403;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-017_C;
	parent nodeS1808-29-0171808-0045_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-013_A;
	parent nodeS1708-06-013T15861_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*162.165703286;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-002_B;
	parent nodeS1708-16-0021708-16-007_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*497.249132175;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-005_B;
	parent nodeS1708-16-0021708-16-007_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*676.438015929;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-006_B;
	parent nodeS1707-02-006T7674_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*882.505555691;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-011_B;
	parent nodeS1707-03-0111707-0179_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.895944980686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-015_C;
	parent nodeS1808-32-0151808-32-022_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*491.874326819;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-33-004_B;
	parent nodeS1807-33-0041807-33-005_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*497.249132175;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-003_A;
	parent nodeS1807-36-003T29581_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*17181.2455232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-003_C;
	parent nodeS1807-36-003T29581_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*17181.2455232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-003_B;
	parent nodeS1807-36-003T29581_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*17181.2455232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-10-011_C;
	parent nodeS1707-10-011T10281_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1427.23861409;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-008_C;
	parent nodeS1807-36-0081807-36-002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8.06350073884;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-016_C;
	parent nodeS1808-29-016T14089_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*295.66207863;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-004_A;
	parent nodeS1808-19-004T29595_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4131.68464532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-004_C;
	parent nodeS1808-19-004T29595_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4131.68464532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-004_B;
	parent nodeS1808-19-004T29595_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4131.68464532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-03-007_B;
	parent nodeS1707-03-0071707-0177_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*192.62852951;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-015_C;
	parent nodeS1808-29-015T10909_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-011_C;
	parent nodeS1707-01-0111807-0226_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*610.138193629;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-003_A;
	parent nodeS1708-06-003T15860_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*396.007332014;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-16-021_B;
	parent nodeS1708-16-0211708-16-009_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1094.84202597;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-05-007_B;
	parent nodeS1708-05-0071708-05-018_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*84.2188036605;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-007_B;
	parent nodeS1707-02-0071707-0079_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*43.9012999663;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-16-009_C;
	parent nodeS1707-16-009T7300_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1169.20795967;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-010_B;
	parent nodeS1708-08-0101708-0029_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1034.81578344;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-011_B;
	parent nodeS1708-08-0101708-0029_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*911.17544555;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-010_A;
	parent nodeS1707-15-010T10285_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*131.40490893;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-010_C;
	parent nodeS1707-15-010T10285_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*131.40490893;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-010_B;
	parent nodeS1707-15-010T10285_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*131.40490893;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-011_A;
	parent nodeS1707-15-010T10285_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*107.513386444;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-011_C;
	parent nodeS1707-15-010T10285_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*107.513386444;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-15-011_B;
	parent nodeS1707-15-010T10285_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*107.513386444;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-33-005_C;
	parent nodeS1808-33-0051808-33-002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35.8377767508;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-094_C;
	parent nodeS1808-29-094T2627_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*69.8837483507;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-06-008_A;
	parent nodeS1708-06-008T15859_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*154.102087085;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-15-007_B;
	parent nodeS1708-15-0071708-0034_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1498.02357187;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-098_C;
	parent nodeS1808-29-098T5087_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*792.01559388;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-012_A;
	parent nodeS1808-19-012T29596_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7788.84433942;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-012_C;
	parent nodeS1808-19-012T29596_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7788.84433942;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-012_B;
	parent nodeS1808-19-012T29596_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7788.84433942;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-16-003_C;
	parent nodeS1707-16-003T10300_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*888.777275759;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-010_C;
	parent nodeS1707-02-010T28711_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*143.350884239;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-067_A;
	parent nodeS1808-31-0671808-0100_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13105.7808608;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-067_C;
	parent nodeS1808-31-0671808-0100_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13105.7808608;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-31-067_B;
	parent nodeS1808-31-0671808-0100_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13105.7808608;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-003_C;
	parent nodeS1807-25-0031807-25-007_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1487.26950588;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-32-070_C;
	parent nodeS1808-32-0701808-32-021_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*331.4991115;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-007_A;
	parent nodeS1707-01-0071707-01-003_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*469.474859242;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-010_A;
	parent nodeS1808-19-0101808-19-002_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-010_C;
	parent nodeS1808-19-0101808-19-002_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-19-010_B;
	parent nodeS1808-19-0101808-19-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-04-012_B;
	parent nodeS1707-04-0121707-04-002_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*887.881658834;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1808-29-068_C;
	parent nodeS1808-29-0681808-29-026_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*364.649487575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-006_A;
	parent nodeS1807-36-0061807-36-006_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13072.3241944;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-006_C;
	parent nodeS1807-36-0061807-36-006_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13072.3241944;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-36-006_B;
	parent nodeS1807-36-0061807-36-006_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13072.3241944;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-009_A;
	parent nodeS1707-01-0091707-0181_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*945.221806486;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-01-006_A;
	parent nodeS1707-01-0061707-01-001_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*94.0741688204;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-15-001_B;
	parent nodeS1708-15-0011708-15-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1730.07155514;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-02-005_B;
	parent nodeS1707-02-0051707-0231_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*830.541143246;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-011_A;
	parent nodeS1807-25-0111807-25-003_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-011_C;
	parent nodeS1807-25-0111807-25-003_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-011_B;
	parent nodeS1807-25-0111807-25-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-012_A;
	parent nodeS1807-25-0111807-25-003_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-012_C;
	parent nodeS1807-25-0111807-25-003_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1807-25-012_B;
	parent nodeS1807-25-0111807-25-003_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10059.9827374;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1707-14-017_A;
	parent nodeS1707-14-017T12395_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*39091.0875936;
};

object triplex_load {
	impedance_pf_12 0.98;
	name S1708-08-001_B;
	parent nodeS1708-08-0011708-08-013_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*750.801528017;
};

object transformer {
	phases AS;
	from node1808-19-009824830;
	name 1808-19-009_A;
	to nodeS1808-19-0031808-19-009_A;
	configuration 1808-19-009_A-CONFIG;
};

object transformer_configuration {
	name 1808-19-009_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00459908027591+0.0225354933519j;
	powerA_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from node1808-19-009824830;
	name 1808-19-009_C;
	to nodeS1808-19-0031808-19-009_C;
	configuration 1808-19-009_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 75;
	name 1808-19-009_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00459908027591+0.0225354933519j;
	power_rating 75;
};

object transformer {
	phases BS;
	from node1808-19-009824830;
	name 1808-19-009_B;
	to nodeS1808-19-0031808-19-009_B;
	configuration 1808-19-009_B-CONFIG;
};

object transformer_configuration {
	name 1808-19-009_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00459908027591+0.0225354933519j;
	powerB_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from node1808-33-003825694;
	name 1808-33-003_C;
	to nodeS1808-33-0041808-33-003_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0205825590;
	name 1707-0205_B;
	to nodeS1707-04-0011707-0205_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node825008825007;
	name 1708-15-001_B;
	to nodeS1708-15-0031708-15-001_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT18079825341;
	name T18079_A;
	to nodeS1707-10-025T18079_A;
	configuration T18079_A-CONFIG;
};

object transformer_configuration {
	name T18079_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from node1808-29-029824786;
	name 1808-29-029_C;
	to nodeS1808-29-0701808-29-029_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node825261825259;
	name 1707-13-013_A;
	to nodeS1707-13-0011707-13-013_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer_configuration {
	name 1707-13-013_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 15;
	power_rating 15;
};

object transformer {
	phases BS;
	from nodeT10302929726;
	name T10302_B;
	to nodeS1707-09-009T10302_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node1808-31-003825276;
	name 1808-31-003_A;
	to nodeS1808-31-0011808-31-003_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer_configuration {
	name 1808-31-003_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0051989603119+0.0254749055283j;
	powerA_rating 10;
	power_rating 10;
};

object transformer {
	phases BS;
	from node825007825005;
	name 1708-10-004_B;
	to nodeS1708-09-0201708-10-004_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0043825119;
	name 1708-0043_B;
	to nodeS1708-16-0251708-0043_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0133825738;
	name 1808-0133_C;
	to nodeS1808-29-0821808-0133_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node899901899882;
	name 1808-0046_C;
	to nodeS1808-29-0351808-0046_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 25;
	name 1808-0046_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 25;
};

object transformer {
	phases CS;
	from nodeT11989950220;
	name T11989_C;
	to nodeS1807-25-015T11989_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28731825596;
	name T28731_B;
	to nodeS1707-03-010T28731_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29080981158;
	name T29080_B;
	to nodeS1807-34-013T29080_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node825119825117;
	name 1708-0045_B;
	to nodeS1708-16-0161708-0045_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT2590933215;
	name T2590_B;
	to nodeS1708-06-018T2590_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node1807--T325825794;
	name 1807--T325_A;
	to nodeS1807-25-0131807--T325_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1807--T325825794;
	name 1807--T325_C;
	to nodeS1807-25-0131807--T325_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 75;
	name 1807--T325_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00639872038387+0.031353729881j;
	power_rating 75;
};

object transformer {
	phases BS;
	from node1807--T325825794;
	name 1807--T325_B;
	to nodeS1807-25-0131807--T325_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer_configuration {
	name 1807--T325_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00639872038387+0.031353729881j;
	powerB_rating 75;
	power_rating 75;
};

object transformer {
	phases AS;
	from node1707-0091825345;
	name 1707-0091_A;
	to nodeS1707-14-0091707-0091_A;
	configuration 1707-0091_A-CONFIG;
};

object transformer_configuration {
	name 1707-0091_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00379924022792+0.0186162771168j;
	powerA_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node1707-0091825345;
	name 1707-0091_C;
	to nodeS1707-14-0091707-0091_C;
	configuration 1707-0091_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 150;
	name 1707-0091_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00379924022792+0.0186162771168j;
	power_rating 150;
};

object transformer {
	phases BS;
	from node1707-0091825345;
	name 1707-0091_B;
	to nodeS1707-14-0091707-0091_B;
	configuration 1707-0091_B-CONFIG;
};

object transformer_configuration {
	name 1707-0091_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00379924022792+0.0186162771168j;
	powerB_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node950220824890;
	name T11988_C;
	to nodeS1807-25-002T11988_C;
	configuration T11988_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 10;
	name T11988_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 10;
};

object transformer {
	phases CS;
	from nodeT29059825740;
	name T29059_C;
	to nodeS1808-29-086T29059_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node981158974694;
	name T28723_B;
	to nodeS1807-34-003T28723_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT19033956635;
	name T19033_A;
	to nodeS1707-13-014T19033_A;
	configuration T18079_A-CONFIG;
};

object transformer {
	phases BS;
	from node825005825003;
	name 1708-10-003_B;
	to nodeS1708-09-0301708-10-003_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10259825491;
	name T10259_C;
	to nodeS1707-03-012T10259_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT15710929730;
	name T15710_B;
	to nodeS1707-09-008T15710_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node899882899881;
	name 1808-0142_C;
	to nodeS1808-29-0871808-0142_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases BS;
	from node825117825116;
	name 1708-0046_B;
	to nodeS1708-16-0151708-0046_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node825345924255;
	name 1707-0088_A;
	to nodeS1707-14-0111707-0088_A;
	configuration 1707-0152_A-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0137825742;
	name 1808-0137_C;
	to nodeS1808-29-0851808-0137_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28720974697;
	name T28720_B;
	to nodeS1807-34-002T28720_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT11961933218;
	name T11961_B;
	to nodeS1708-07-001T11961_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT28684970368;
	name T28684_C;
	to nodeS1707-03-017T28684_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node825704825703;
	name 1808-0166_C;
	to nodeS1808-27-0111808-0166_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28732825538;
	name T28732_B;
	to nodeS1807-34-009T28732_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node933796899864;
	name T11098_C;
	to nodeS1808-29-101T11098_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14424928282;
	name T14424_A;
	to nodeS1707-11-011T14424_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT14424928282;
	name T14424_C;
	to nodeS1707-11-011T14424_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT14424928282;
	name T14424_B;
	to nodeS1707-11-011T14424_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT29032983715;
	name T29032_A;
	to nodeS1807-24-041T29032_A;
	configuration 1707-0091_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT29032983715;
	name T29032_C;
	to nodeS1807-24-041T29032_C;
	configuration 1707-0091_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29032983715;
	name T29032_B;
	to nodeS1807-24-041T29032_B;
	configuration 1707-0091_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0259910120;
	name 1707-0259_A;
	to nodeS1707-13-0171707-0259_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT2700929734;
	name T2700_B;
	to nodeS1707-09-013T2700_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0160916883;
	name 1808-0160_C;
	to nodeS1808-29-0931808-0160_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28716974690;
	name T28716_B;
	to nodeS1807-34-001T28716_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node899864899863;
	name 1808-0084_C;
	to nodeS1808-29-0741808-0084_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0074825223;
	name 1707-0074_A;
	to nodeS1707-11-0031707-0074_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from node1808-19-010824839;
	name 1808-19-010_A;
	to nodeS1808-30-0041808-19-010_A;
	configuration T10270_A-CONFIG;
};

object transformer {
	phases CS;
	from node1808-19-010824839;
	name 1808-19-010_C;
	to nodeS1808-30-0041808-19-010_C;
	configuration T10270_C-CONFIG;
};

object transformer {
	phases BS;
	from node1808-19-010824839;
	name 1808-19-010_B;
	to nodeS1808-30-0041808-19-010_B;
	configuration T10270_B-CONFIG;
};

object transformer {
	phases AS;
	from node983715825797;
	name T29031_A;
	to nodeS1807-24-034T29031_A;
	configuration T10270_A-CONFIG;
};

object transformer {
	phases CS;
	from node983715825797;
	name T29031_C;
	to nodeS1807-24-034T29031_C;
	configuration T10270_C-CONFIG;
};

object transformer {
	phases BS;
	from node983715825797;
	name T29031_B;
	to nodeS1807-24-034T29031_B;
	configuration T10270_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT21526824697;
	name T21526_B;
	to nodeS1807-24-030T21526_B;
	configuration T21526_B-CONFIG;
};

object transformer_configuration {
	name T21526_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 37.5;
	power_rating 37.5;
};

object transformer {
	phases AS;
	from nodeT18015928145;
	name T18015_A;
	to nodeS1707-03-016T18015_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT18015928145;
	name T18015_C;
	to nodeS1707-03-016T18015_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT18015928145;
	name T18015_B;
	to nodeS1707-03-016T18015_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node825667825666;
	name 1808-32-013_C;
	to nodeS1808-32-0091808-32-013_C;
	configuration 1808-32-008_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28838975303;
	name T28838_B;
	to nodeS1708-16-008T28838_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0039825172;
	name 1708-0039_B;
	to nodeS1708-06-0161708-0039_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node899863899862;
	name T4061_C;
	to nodeS1808-32-078T4061_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0223825225;
	name 1707-0223_A;
	to nodeS1707-02-0131707-0223_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT5162907740;
	name T5162_B;
	to nodeS1708-10-007T5162_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node928145923930;
	name T10257_A;
	to nodeS1707-03-004T10257_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node928145923930;
	name T10257_C;
	to nodeS1707-03-004T10257_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node928145923930;
	name T10257_B;
	to nodeS1707-03-004T10257_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10286923970;
	name T10286_A;
	to nodeS1707-15-004T10286_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT4107912863;
	name T4107_C;
	to nodeS1808-34-004T4107_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node825666825664;
	name 1808-32-012_C;
	to nodeS1808-32-0111808-32-012_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT11878924726;
	name T11878_A;
	to nodeS1707-13-019T11878_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-16-024825138;
	name 1708-16-024_B;
	to nodeS1708-16-0011708-16-024_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node975302825125;
	name 1708-16-016_B;
	to nodeS1708-16-0131708-16-016_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28733981975;
	name T28733_B;
	to nodeS1707-03-013T28733_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node907740919955;
	name T5161_B;
	to nodeS1708-10-003T5161_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0088824802;
	name 1808-0088_C;
	to nodeS1808-29-0751808-0088_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT12388955235;
	name T12388_A;
	to nodeS1707-12-010T12388_A;
	configuration T18079_A-CONFIG;
};

object transformer {
	phases BS;
	from node825114825113;
	name 1708-16-012_B;
	to nodeS1708-16-0201708-16-012_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10261923937;
	name T10261_C;
	to nodeS1707-03-002T10261_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT15718929744;
	name T15718_B;
	to nodeS1707-04-009T15718_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT4140914746;
	name T4140_C;
	to nodeS1808-32-014T4140_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT4307906989;
	name T4307_B;
	to nodeS1708-05-011T4307_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node824802824800;
	name 1808-0085_C;
	to nodeS1808-29-0731808-0085_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-0303825525;
	name 1807-0303_B;
	to nodeS1807-34-0121807-0303_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from node923898825219;
	name 1707-12-016_A;
	to nodeS1707-12-0091707-12-016_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-05-001824918;
	name 1708-05-001_B;
	to nodeS1708-05-0081708-05-001_B;
	configuration 1708-06-004_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT3999919956;
	name T3999_B;
	to nodeS1708-10-008T3999_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases BS;
	from node825113825112;
	name 1708-16-011_B;
	to nodeS1708-16-0181708-16-011_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from node1808-19-005824705;
	name 1808-19-005_A;
	to nodeS1808-19-0111808-19-005_A;
	configuration 1808-19-009_A-CONFIG;
};

object transformer {
	phases CS;
	from node1808-19-005824705;
	name 1808-19-005_C;
	to nodeS1808-19-0111808-19-005_C;
	configuration 1808-19-009_C-CONFIG;
};

object transformer {
	phases BS;
	from node1808-19-005824705;
	name 1808-19-005_B;
	to nodeS1808-19-0111808-19-005_B;
	configuration 1808-19-009_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT2552910116;
	name T2552_C;
	to nodeS1707-10-031T2552_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases BS;
	from node929743929741;
	name T15716_B;
	to nodeS1707-04-005T15716_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0042825141;
	name 1708-0042_B;
	to nodeS1708-16-0241708-0042_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases CS;
	from node824800824799;
	name 1808-0125_C;
	to nodeS1808-29-0811808-0125_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT3285825639;
	name T3285_C;
	to nodeS1808-32-005T3285_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28725825593;
	name T28725_B;
	to nodeS1807-34-010T28725_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-32-024929700;
	name 1808-32-024_C;
	to nodeS1808-32-0161808-32-024_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0080825759;
	name 1808-0080_C;
	to nodeS1808-32-0121808-0080_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT11933929178;
	name T11933_A;
	to nodeS1707-13-020T11933_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10263825298;
	name T10263_A;
	to nodeS1707-03-015T10263_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10263825298;
	name T10263_C;
	to nodeS1707-03-015T10263_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10263825298;
	name T10263_B;
	to nodeS1707-03-015T10263_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0244824850;
	name 1807-0244_C;
	to nodeS1807-36-0051807-0244_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT15715929747;
	name T15715_B;
	to nodeS1707-04-010T15715_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1807-34-003825528;
	name 1807-34-003_B;
	to nodeS1807-34-0081807-34-003_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases AS;
	from node929178929176;
	name T11932_A;
	to nodeS1707-13-015T11932_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0040825175;
	name 1708-0040_B;
	to nodeS1708-06-0171708-0040_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-29-032824805;
	name 1808-29-032_C;
	to nodeS1808-29-0071808-29-032_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT5390920248;
	name T5390_B;
	to nodeS1708-16-012T5390_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-17-020825145;
	name 1708-17-020_B;
	to nodeS1708-17-0061708-17-020_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT28934979615;
	name T28934_A;
	to nodeS1808-19-005T28934_A;
	configuration T10274_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT28934979615;
	name T28934_C;
	to nodeS1808-19-005T28934_C;
	configuration T10274_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28934979615;
	name T28934_B;
	to nodeS1808-19-005T28934_B;
	configuration T10274_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT3286825641;
	name T3286_C;
	to nodeS1808-32-006T3286_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node825713825711;
	name 1808-27-007_C;
	to nodeS1808-27-0061808-27-007_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT14065929701;
	name T14065_C;
	to nodeS1808-32-073T14065_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node825250825248;
	name 1707-13-007_A;
	to nodeS1707-13-0081707-13-007_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-09-017825033;
	name 1708-09-017_B;
	to nodeS1708-09-0071708-09-017_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node824914980820;
	name 1708-06-005_B;
	to nodeS1708-06-0011708-06-005_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT5274915123;
	name T5274_B;
	to nodeS1707-03-001T5274_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0018825451;
	name 1707-0018_A;
	to nodeS1707-15-0081707-0018_A;
	configuration 1707-0018_A-CONFIG;
};

object transformer_configuration {
	name 1707-0018_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00339932020393+0.0166566689993j;
	powerA_rating 45;
	power_rating 45;
};

object transformer {
	phases CS;
	from node1707-0018825451;
	name 1707-0018_C;
	to nodeS1707-15-0081707-0018_C;
	configuration 1707-0018_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 45;
	name 1707-0018_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00339932020393+0.0166566689993j;
	power_rating 45;
};

object transformer {
	phases BS;
	from node1707-0018825451;
	name 1707-0018_B;
	to nodeS1707-15-0081707-0018_B;
	configuration 1707-0018_B-CONFIG;
};

object transformer_configuration {
	name 1707-0018_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00339932020393+0.0166566689993j;
	powerB_rating 45;
	power_rating 45;
};

object transformer {
	phases AS;
	from node825248825246;
	name 1707-13-006_A;
	to nodeS1707-13-0111707-13-006_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT28933979617;
	name T28933_A;
	to nodeS1808-19-008T28933_A;
	configuration T10274_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT28933979617;
	name T28933_C;
	to nodeS1808-19-008T28933_C;
	configuration T10274_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28933979617;
	name T28933_B;
	to nodeS1808-19-008T28933_B;
	configuration T10274_B-CONFIG;
};

object transformer {
	phases BS;
	from node980820824910;
	name 1708-06-044_B;
	to nodeS1708-06-0201708-06-044_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT3287825644;
	name T3287_C;
	to nodeS1808-32-074T3287_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT15721929751;
	name T15721_B;
	to nodeS1707-04-007T15721_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1807-0009825599;
	name 1807-0009_B;
	to nodeS1807-35-0021807-0009_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-32-026825765;
	name 1808-32-026_C;
	to nodeS1808-32-0261808-32-026_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0144824810;
	name 1808-0144_C;
	to nodeS1808-29-0891808-0144_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0082825749;
	name 1808-0082_C;
	to nodeS1808-32-0131808-0082_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node824910824909;
	name 1708-06-004_B;
	to nodeS1708-06-0041708-06-004_B;
	configuration 1708-06-004_B-CONFIG;
};

object transformer_configuration {
	name 1708-06-004_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5;
	power_rating 5;
};

object transformer {
	phases CS;
	from nodeT10266923943;
	name T10266_C;
	to nodeS1707-10-004T10266_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from node929750929749;
	name T15719_B;
	to nodeS1707-04-008T15719_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0124825716;
	name 1808-0124_C;
	to nodeS1808-27-0091808-0124_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1707-04-001825553;
	name 1707-04-001_B;
	to nodeS1707-04-0111707-04-001_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from node825240825239;
	name 1707-13-003_A;
	to nodeS1707-13-0161707-13-003_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-05-008824927;
	name 1708-05-008_B;
	to nodeS1708-05-0021708-05-008_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT3288902742;
	name T3288_C;
	to nodeS1808-32-076T3288_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-0306825601;
	name 1807-0306_B;
	to nodeS1807-35-0081807-0306_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node824909824908;
	name 1708-06-002_B;
	to nodeS1708-06-0121708-06-002_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node824750824748;
	name 1808-29-012_C;
	to nodeS1808-29-0031808-29-012_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0055825456;
	name 1707-0055_A;
	to nodeS1707-15-0121707-0055_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1707-0055825456;
	name 1707-0055_C;
	to nodeS1707-15-0121707-0055_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0055825456;
	name 1707-0055_B;
	to nodeS1707-15-0121707-0055_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node825710825709;
	name 1808-27-005_C;
	to nodeS1808-34-0031808-27-005_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node825239925844;
	name 1707-12-009_A;
	to nodeS1707-12-0011707-12-009_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10268923946;
	name T10268_B;
	to nodeS1707-10-003T10268_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT12255930194;
	name T12255_B;
	to nodeS1707-09-016T12255_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT12961974674;
	name T12961_B;
	to nodeS1707-04-003T12961_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0074825769;
	name 1808-0074_C;
	to nodeS1808-32-0221808-0074_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0038825266;
	name 1707-0038_A;
	to nodeS1707-12-0031707-0038_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0036825150;
	name 1708-0036_B;
	to nodeS1708-17-0111708-0036_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1808-19-008824713;
	name 1808-19-008_B;
	to nodeS1808-19-0011808-19-008_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node824907824905;
	name 1708-06-001_B;
	to nodeS1708-06-0071708-06-001_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases CS;
	from node824729824728;
	name 1808-29-002_C;
	to nodeS1808-29-0061808-29-002_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node825455825453;
	name 1707-0021_A;
	to nodeS1707-15-0091707-0021_A;
	configuration 1707-0021_A-CONFIG;
};

object transformer_configuration {
	name 1707-0021_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 87.5;
	power_rating 87.5;
};

object transformer {
	phases CS;
	from node825455825453;
	name 1707-0021_C;
	to nodeS1707-15-0091707-0021_C;
	configuration 1707-0021_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 87.5;
	name 1707-0021_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 87.5;
};

object transformer {
	phases BS;
	from node825455825453;
	name 1707-0021_B;
	to nodeS1707-15-0091707-0021_B;
	configuration 1707-0021_B-CONFIG;
};

object transformer_configuration {
	name 1707-0021_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerB_rating 87.5;
	power_rating 87.5;
};

object transformer {
	phases CS;
	from node825709825707;
	name 1808-27-004_C;
	to nodeS1808-27-0101808-27-004_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0152825605;
	name 1707-0152_A;
	to nodeS1707-02-0021707-0152_A;
	configuration 1707-0152_A-CONFIG;
};

object transformer_configuration {
	name 1707-0152_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 25;
	power_rating 25;
};

object transformer {
	phases AS;
	from node825234825233;
	name 1707-12-007_A;
	to nodeS1707-12-0021707-12-007_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-04-001824931;
	name 1708-04-001_B;
	to nodeS1708-04-0011708-04-001_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-09-026825048;
	name 1708-09-026_B;
	to nodeS1708-09-0081708-09-026_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10267923950;
	name T10267_A;
	to nodeS1707-10-006T10267_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10267923950;
	name T10267_C;
	to nodeS1707-10-006T10267_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10267923950;
	name T10267_B;
	to nodeS1707-10-006T10267_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node825701825698;
	name 1808-27-001_C;
	to nodeS1808-27-0051808-27-001_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0072825771;
	name 1808-0072_C;
	to nodeS1808-31-0661808-0072_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0037825152;
	name 1708-0037_B;
	to nodeS1708-17-0121708-0037_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0014825458;
	name 1707-0014_A;
	to nodeS1707-15-0071707-0014_A;
	configuration 1707-0014_A-CONFIG;
};

object transformer_configuration {
	name 1707-0014_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 30;
	power_rating 30;
};

object transformer {
	phases CS;
	from node1707-0014825458;
	name 1707-0014_C;
	to nodeS1707-15-0071707-0014_C;
	configuration 1707-0014_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 30;
	name 1707-0014_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 30;
};

object transformer {
	phases BS;
	from node1707-0014825458;
	name 1707-0014_B;
	to nodeS1707-15-0071707-0014_B;
	configuration 1707-0014_B-CONFIG;
};

object transformer_configuration {
	name 1707-0014_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerB_rating 30;
	power_rating 30;
};

object transformer {
	phases AS;
	from node1807-0316825607;
	name 1807-0316_A;
	to nodeS1807-35-0091807-0316_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0316825607;
	name 1807-0316_C;
	to nodeS1807-35-0091807-0316_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-0316825607;
	name 1807-0316_B;
	to nodeS1807-35-0091807-0316_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases BS;
	from node957166957165;
	name T19039_B;
	to nodeS1708-17-016T19039_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT7835825181;
	name T7835_B;
	to nodeS1708-06-010T7835_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10306924005;
	name T10306_B;
	to nodeS1707-09-010T10306_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825698825696;
	name 1808-28-007_C;
	to nodeS1808-33-0081808-28-007_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0103824783;
	name 1808-0103_C;
	to nodeS1808-29-0771808-0103_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node825285825283;
	name T18012_B;
	to nodeS1807-35-001T18012_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT4331825269;
	name T4331_A;
	to nodeS1707-12-007T4331_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node825048825047;
	name 1708-09-023_B;
	to nodeS1708-09-0111708-09-023_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-29-034824816;
	name 1808-29-034_C;
	to nodeS1808-29-0081808-29-034_C;
	configuration 1808-30-008_C-CONFIG;
};

object transformer {
	phases BS;
	from node1708-05-012824935;
	name 1708-05-012_B;
	to nodeS1708-05-0041708-05-012_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node824971824970;
	name 1708-17-016_B;
	to nodeS1708-17-0051708-17-016_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node825181825180;
	name 1708-06-014_B;
	to nodeS1708-06-0141708-06-014_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT11874929691;
	name T11874_A;
	to nodeS1707-10-024T11874_A;
	configuration T11874_A-CONFIG;
};

object transformer_configuration {
	name T11874_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 50;
	power_rating 50;
};

object transformer {
	phases BS;
	from node924005924004;
	name T10305_B;
	to nodeS1707-09-007T10305_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825693825692;
	name 1808-28-006_C;
	to nodeS1808-28-0031808-28-006_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node825232825229;
	name 1707-12-004_A;
	to nodeS1707-12-0041707-12-004_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10274825314;
	name T10274_A;
	to nodeS1707-10-009T10274_A;
	configuration T10274_A-CONFIG;
};

object transformer_configuration {
	name T10274_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00359928021593+0.017636473058j;
	powerA_rating 112.5;
	power_rating 112.5;
};

object transformer {
	phases CS;
	from nodeT10274825314;
	name T10274_C;
	to nodeS1707-10-009T10274_C;
	configuration T10274_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 112.5;
	name T10274_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00359928021593+0.017636473058j;
	power_rating 112.5;
};

object transformer {
	phases BS;
	from nodeT10274825314;
	name T10274_B;
	to nodeS1707-10-009T10274_B;
	configuration T10274_B-CONFIG;
};

object transformer_configuration {
	name T10274_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00359928021593+0.017636473058j;
	powerB_rating 112.5;
	power_rating 112.5;
};

object transformer {
	phases BS;
	from node1807-33-004825557;
	name 1807-33-004_B;
	to nodeS1807-33-0011807-33-004_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT4063914887;
	name T4063_B;
	to nodeS1708-09-033T4063_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node825047825046;
	name 1708-09-025_B;
	to nodeS1708-09-0031708-09-025_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node824959824958;
	name 1708-08-005_B;
	to nodeS1708-08-0071708-08-005_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT11814919020;
	name T11814_B;
	to nodeS1708-06-019T11814_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0150824820;
	name 1808-0150_C;
	to nodeS1808-29-0921808-0150_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node929691923975;
	name T4388_A;
	to nodeS1707-10-033T4388_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node924001923999;
	name T10303_B;
	to nodeS1707-09-011T10303_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT18014927915;
	name T18014_A;
	to nodeS1707-02-014T18014_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT18014927915;
	name T18014_C;
	to nodeS1707-02-014T18014_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT18014927915;
	name T18014_B;
	to nodeS1707-02-014T18014_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases BS;
	from node914884824987;
	name 1708-09-008_B;
	to nodeS1708-09-0051708-09-008_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-32-008825659;
	name 1808-32-008_C;
	to nodeS1808-32-0031808-32-008_C;
	configuration 1808-32-008_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 3;
	name 1808-32-008_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 3;
};

object transformer {
	phases BS;
	from nodeT14400824938;
	name T14400_B;
	to nodeS1708-04-003T14400_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node824956824954;
	name 1708-08-001_B;
	to nodeS1708-08-0041708-08-001_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT12199928120;
	name T12199_A;
	to nodeS1707-09-014T12199_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT12199928120;
	name T12199_C;
	to nodeS1707-09-014T12199_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT12199928120;
	name T12199_B;
	to nodeS1707-09-014T12199_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT12925922976;
	name T12925_C;
	to nodeS1807-35-005T12925_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT4170923318;
	name T4170_C;
	to nodeS1808-29-100T4170_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT11894924869;
	name T11894_B;
	to nodeS1808-31-068T11894_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node824726906386;
	name 1808-20-007_C;
	to nodeS1808-20-0061808-20-007_C;
	configuration 1808-33-008_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-33-007825563;
	name 1807-33-007_B;
	to nodeS1807-33-0031807-33-007_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT7736825244;
	name T7736_A;
	to nodeS1707-14-013T7736_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT2631910126;
	name T2631_A;
	to nodeS1707-12-005T2631_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node824930824929;
	name 1708-05-009_B;
	to nodeS1708-05-0091708-05-009_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node825045825041;
	name 1708-09-022_B;
	to nodeS1708-09-0061708-09-022_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node824942824941;
	name 1708-05-014_B;
	to nodeS1708-05-0011708-05-014_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10292923978;
	name T10292_C;
	to nodeS1707-10-005T10292_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node825656825654;
	name 1808-32-005_C;
	to nodeS1808-32-0081808-32-005_C;
	configuration 1808-30-008_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10308924010;
	name T10308_C;
	to nodeS1707-16-004T10308_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node923318910323;
	name T3902_C;
	to nodeS1808-29-096T3902_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-30-007825783;
	name 1808-30-007_C;
	to nodeS1808-30-0611808-30-007_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-33-009825728;
	name 1808-33-009_C;
	to nodeS1808-33-0031808-33-009_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node825244919704;
	name 1707-13-036_A;
	to nodeS1707-13-0101707-13-036_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0022824990;
	name 1708-0022_B;
	to nodeS1708-09-0291708-0022_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT14052928768;
	name T14052_C;
	to nodeS1707-09-015T14052_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node825654825652;
	name 1808-32-004_C;
	to nodeS1808-32-0171808-32-004_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node910323824769;
	name 1808-0123_C;
	to nodeS1808-29-0801808-0123_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-01-007825271;
	name 1707-01-007_A;
	to nodeS1707-01-0051707-01-007_A;
	configuration 1707-01-007_A-CONFIG;
};

object transformer_configuration {
	name 1707-01-007_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 5;
	power_rating 5;
};

object transformer {
	phases BS;
	from node825032825031;
	name 1708-09-015_B;
	to nodeS1708-09-0101708-09-015_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT4114911238;
	name T4114_C;
	to nodeS1808-20-009T4114_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-33-009825567;
	name 1807-33-009_B;
	to nodeS1807-33-0071807-33-009_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825728825727;
	name 1808-33-010_C;
	to nodeS1808-33-0091808-33-010_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT4265919705;
	name T4265_A;
	to nodeS1707-12-008T4265_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node824994824993;
	name 1708-09-009_B;
	to nodeS1708-09-0281708-09-009_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node911238911237;
	name T4113_C;
	to nodeS1808-20-008T4113_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10272825316;
	name T10272_A;
	to nodeS1707-10-007T10272_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10272825316;
	name T10272_C;
	to nodeS1707-10-007T10272_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10272825316;
	name T10272_B;
	to nodeS1707-10-007T10272_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0234825273;
	name 1707-0234_A;
	to nodeS1707-01-0121707-0234_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases CS;
	from node825727825724;
	name 1808-33-008_C;
	to nodeS1808-33-0071808-33-008_C;
	configuration 1808-33-008_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 7.5;
	name 1808-33-008_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 7.5;
};

object transformer {
	phases BS;
	from node1707-02-001825614;
	name 1707-02-001_B;
	to nodeS1707-02-0111707-02-001_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node824984824983;
	name 1708-09-004_B;
	to nodeS1708-09-0131708-09-004_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0292922983;
	name 1807-0292_C;
	to nodeS1807-34-0111807-0292_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10297825472;
	name T10297_B;
	to nodeS1707-10-026T10297_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1807-33-011825570;
	name 1807-33-011_B;
	to nodeS1807-33-0051807-33-011_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-30-013825792;
	name 1808-30-013_C;
	to nodeS1808-30-0641808-30-013_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1708-09-012824995;
	name 1708-09-012_B;
	to nodeS1708-09-0021708-09-012_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT21005980334;
	name T21005_B;
	to nodeS1708-05-012T21005_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10270923953;
	name T10270_A;
	to nodeS1707-10-027T10270_A;
	configuration T10270_A-CONFIG;
};

object transformer_configuration {
	name T10270_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerA_rating 225;
	power_rating 225;
};

object transformer {
	phases CS;
	from nodeT10270923953;
	name T10270_C;
	to nodeS1707-10-027T10270_C;
	configuration T10270_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 225;
	name T10270_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	power_rating 225;
};

object transformer {
	phases BS;
	from nodeT10270923953;
	name T10270_B;
	to nodeS1707-10-027T10270_B;
	configuration T10270_B-CONFIG;
};

object transformer_configuration {
	name T10270_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00399920023992+0.0195960811756j;
	powerB_rating 225;
	power_rating 225;
};

object transformer {
	phases CS;
	from node825724825723;
	name 1808-33-007_C;
	to nodeS1808-33-0101808-33-007_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT4037911157;
	name T4037_C;
	to nodeS1808-29-099T4037_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0024824946;
	name 1708-0024_B;
	to nodeS1708-08-0091708-0024_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node922983824871;
	name T12926_C;
	to nodeS1807-35-004T12926_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases BS;
	from node923982825471;
	name T10295_B;
	to nodeS1707-09-005T10295_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-32-014825667;
	name 1808-32-014_C;
	to nodeS1808-32-0041808-32-014_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0164825616;
	name 1707-0164_B;
	to nodeS1707-02-0041707-0164_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825792825791;
	name 1808-30-014_C;
	to nodeS1808-30-0651808-30-014_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT15856937637;
	name T15856_A;
	to nodeS1708-06-005T15856_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases BS;
	from node824946824945;
	name 1708-0023_B;
	to nodeS1708-08-0051708-0023_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29051980337;
	name T29051_B;
	to nodeS1708-05-013T29051_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT18630900921;
	name T18630_C;
	to nodeS1808-20-004T18630_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node825613825610;
	name 1707-0162_B;
	to nodeS1707-02-0031707-0162_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825791825789;
	name 1808-30-008_C;
	to nodeS1808-30-0601808-30-008_C;
	configuration 1808-30-008_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 5;
	name 1808-30-008_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5;
};

object transformer {
	phases BS;
	from node824983824982;
	name 1708-09-003_B;
	to nodeS1708-09-0211708-09-003_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10276825485;
	name T10276_A;
	to nodeS1707-10-030T10276_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10293923984;
	name T10293_A;
	to nodeS1707-09-012T10293_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14420928081;
	name T14420_A;
	to nodeS1707-02-015T14420_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT14420928081;
	name T14420_C;
	to nodeS1707-02-015T14420_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT14420928081;
	name T14420_B;
	to nodeS1707-02-015T14420_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-13-016825252;
	name 1707-13-016_A;
	to nodeS1707-13-0021707-13-016_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0136825733;
	name 1808-0136_C;
	to nodeS1808-33-0111808-0136_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node824982824978;
	name 1708-09-002_B;
	to nodeS1708-09-0151708-09-002_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT28295980862;
	name T28295_B;
	to nodeS1708-05-014T28295_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node825577825575;
	name 1807-0020_B;
	to nodeS1807-33-0101807-0020_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node824796911159;
	name 1808-0148_C;
	to nodeS1808-29-0911808-0148_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT15884937676;
	name T15884_A;
	to nodeS1708-06-006T15884_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10277923956;
	name T10277_A;
	to nodeS1707-10-001T10277_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10277923956;
	name T10277_C;
	to nodeS1707-10-001T10277_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10277923956;
	name T10277_B;
	to nodeS1707-10-001T10277_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-10-002931436;
	name 1708-10-002_B;
	to nodeS1708-10-0061708-10-002_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node954396982180;
	name T21003_B;
	to nodeS1708-05-006T21003_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0151824743;
	name 1808-0151_C;
	to nodeS1808-21-0031808-0151_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-20-011910308;
	name 1808-20-011_C;
	to nodeS1808-20-0071808-20-011_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1807-36-005824878;
	name 1807-36-005_C;
	to nodeS1807-36-0011807-36-005_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node911160930243;
	name T4002_C;
	to nodeS1808-29-097T4002_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-01-016949865;
	name 1707-01-016_A;
	to nodeS1707-01-0131707-01-016_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1707-01-016949865;
	name 1707-01-016_C;
	to nodeS1707-01-0131707-01-016_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node1707-01-016949865;
	name 1707-01-016_B;
	to nodeS1707-01-0131707-01-016_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases AS;
	from node937676937675;
	name T15857_A;
	to nodeS1708-06-011T15857_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT25124825578;
	name T25124_B;
	to nodeS1807-33-006T25124_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node931436825001;
	name T12268_B;
	to nodeS1708-10-009T12268_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases CS;
	from node824720824718;
	name 1808-20-002_C;
	to nodeS1808-20-0021808-20-002_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT14062929440;
	name T14062_B;
	to nodeS1707-16-010T14062_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT21024957978;
	name T21024_C;
	to nodeS1808-28-004T21024_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0190825256;
	name 1707-0190_A;
	to nodeS1707-13-0131707-0190_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node824978824977;
	name 1708-09-001_B;
	to nodeS1708-16-0041708-09-001_B;
	configuration T7674_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0164824745;
	name 1808-0164_C;
	to nodeS1808-21-0011808-0164_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10279923959;
	name T10279_C;
	to nodeS1707-10-023T10279_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from node1807-0274825619;
	name 1807-0274_A;
	to nodeS1807-36-0091807-0274_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0274825619;
	name 1807-0274_C;
	to nodeS1807-36-0091807-0274_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node1807-0274825619;
	name 1807-0274_B;
	to nodeS1807-36-0091807-0274_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases BS;
	from node929439825474;
	name T10294_B;
	to nodeS1707-16-008T10294_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0180825516;
	name 1707-0180_B;
	to nodeS1707-03-0141707-0180_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825684825682;
	name 1808-28-001_C;
	to nodeS1808-28-0011808-28-001_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases BS;
	from node825574825572;
	name 1807-33-012_B;
	to nodeS1807-33-0081807-33-012_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT7814825163;
	name T7814_B;
	to nodeS1708-05-005T7814_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node824738824734;
	name 1808-29-006_C;
	to nodeS1808-29-0011808-29-006_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-20-008824825;
	name 1808-20-008_C;
	to nodeS1808-20-0011808-20-008_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0299824881;
	name 1807-0299_C;
	to nodeS1807-36-0101807-0299_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0045945215;
	name 1808-0045_C;
	to nodeS1808-29-0171808-0045_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT15861937600;
	name T15861_A;
	to nodeS1708-06-013T15861_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node824977825106;
	name 1708-16-007_B;
	to nodeS1708-16-0021708-16-007_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT7674825499;
	name T7674_B;
	to nodeS1707-02-006T7674_B;
	configuration T7674_B-CONFIG;
};

object transformer_configuration {
	name T7674_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 25;
	power_rating 25;
};

object transformer {
	phases BS;
	from node825516825514;
	name 1707-0179_B;
	to nodeS1707-03-0111707-0179_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node825681914175;
	name 1808-32-022_C;
	to nodeS1808-32-0151808-32-022_C;
	configuration 1808-32-022_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 1;
	name 1808-32-022_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 1;
};

object transformer {
	phases BS;
	from node825562825560;
	name 1807-33-005_B;
	to nodeS1807-33-0041807-33-005_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT29581825621;
	name T29581_A;
	to nodeS1807-36-003T29581_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT29581825621;
	name T29581_C;
	to nodeS1807-36-003T29581_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29581825621;
	name T29581_B;
	to nodeS1807-36-003T29581_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT10281923962;
	name T10281_C;
	to nodeS1707-10-011T10281_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node824857824855;
	name 1807-36-002_C;
	to nodeS1807-36-0081807-36-002_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node945215824792;
	name T14089_C;
	to nodeS1808-29-016T14089_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT29595974368;
	name T29595_A;
	to nodeS1808-19-004T29595_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT29595974368;
	name T29595_C;
	to nodeS1808-19-004T29595_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29595974368;
	name T29595_B;
	to nodeS1808-19-004T29595_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases BS;
	from node825512825510;
	name 1707-0177_B;
	to nodeS1707-03-0071707-0177_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node824792930244;
	name T10909_C;
	to nodeS1808-29-015T10909_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases CS;
	from node1807-0226825625;
	name 1807-0226_C;
	to nodeS1707-01-0111807-0226_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT15860937757;
	name T15860_A;
	to nodeS1708-06-003T15860_A;
	configuration T15860_A-CONFIG;
};

object transformer_configuration {
	name T15860_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00319936019194+0.0156768649405j;
	powerA_rating 10;
	power_rating 10;
};

object transformer {
	phases BS;
	from node825107825108;
	name 1708-16-009_B;
	to nodeS1708-16-0211708-16-009_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1708-05-018825167;
	name 1708-05-018_B;
	to nodeS1708-05-0071708-05-018_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0079825502;
	name 1707-0079_B;
	to nodeS1707-02-0071707-0079_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer_configuration {
	name 1707-0079_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 10;
	power_rating 10;
};

object transformer {
	phases CS;
	from nodeT7300925975;
	name T7300_C;
	to nodeS1707-16-009T7300_C;
	configuration T7300_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 15;
	name T7300_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 15;
};

object transformer {
	phases BS;
	from node1708-0029824963;
	name 1708-0029_B;
	to nodeS1708-08-0101708-0029_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer_configuration {
	name 1708-0029_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 15;
	power_rating 15;
};

object transformer {
	phases AS;
	from nodeT10285923966;
	name T10285_A;
	to nodeS1707-15-010T10285_A;
	configuration T10285_A-CONFIG;
};

object transformer_configuration {
	name T10285_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00639872038387+0.031353729881j;
	powerA_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from nodeT10285923966;
	name T10285_C;
	to nodeS1707-15-010T10285_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT10285923966;
	name T10285_B;
	to nodeS1707-15-010T10285_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-33-002825688;
	name 1808-33-002_C;
	to nodeS1808-33-0051808-33-002_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT2627910320;
	name T2627_C;
	to nodeS1808-29-094T2627_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node937757937755;
	name T15859_A;
	to nodeS1708-06-008T15859_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-0034825011;
	name 1708-0034_B;
	to nodeS1708-15-0071708-0034_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT5087905284;
	name T5087_C;
	to nodeS1808-29-098T5087_C;
	configuration T7300_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT29596974371;
	name T29596_A;
	to nodeS1808-19-012T29596_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT29596974371;
	name T29596_C;
	to nodeS1808-19-012T29596_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT29596974371;
	name T29596_B;
	to nodeS1808-19-012T29596_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node925975923993;
	name T10300_C;
	to nodeS1707-16-003T10300_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT28711825603;
	name T28711_C;
	to nodeS1707-02-010T28711_C;
	configuration 1808-0046_C-CONFIG;
};

object transformer {
	phases AS;
	from node1808-0100825627;
	name 1808-0100_A;
	to nodeS1808-31-0671808-0100_A;
	configuration T10285_A-CONFIG;
};

object transformer {
	phases CS;
	from node1808-0100825627;
	name 1808-0100_C;
	to nodeS1808-31-0671808-0100_C;
	configuration 1807--T325_C-CONFIG;
};

object transformer {
	phases BS;
	from node1808-0100825627;
	name 1808-0100_B;
	to nodeS1808-31-0671808-0100_B;
	configuration 1807--T325_B-CONFIG;
};

object transformer {
	phases CS;
	from node1807-25-007824885;
	name 1807-25-007_C;
	to nodeS1807-25-0031807-25-007_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases CS;
	from node825678825676;
	name 1808-32-021_C;
	to nodeS1808-32-0701808-32-021_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node825206937615;
	name 1707-01-003_A;
	to nodeS1707-01-0071707-01-003_A;
	configuration 1707-13-013_A-CONFIG;
};

object transformer {
	phases AS;
	from node824704824702;
	name 1808-19-002_A;
	to nodeS1808-19-0101808-19-002_A;
	configuration 1808-19-002_A-CONFIG;
};

object transformer_configuration {
	name 1808-19-002_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	powerA_rating 30;
	power_rating 30;
};

object transformer {
	phases CS;
	from node824704824702;
	name 1808-19-002_C;
	to nodeS1808-19-0101808-19-002_C;
	configuration 1808-19-002_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 30;
	name 1808-19-002_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	power_rating 30;
};

object transformer {
	phases BS;
	from node824704824702;
	name 1808-19-002_B;
	to nodeS1808-19-0101808-19-002_B;
	configuration 1808-19-002_B-CONFIG;
};

object transformer_configuration {
	name 1808-19-002_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	powerB_rating 30;
	power_rating 30;
};

object transformer {
	phases BS;
	from node1707-04-002825588;
	name 1707-04-002_B;
	to nodeS1707-04-0121707-04-002_B;
	configuration 1707-0079_B-CONFIG;
};

object transformer {
	phases CS;
	from node1808-29-026824765;
	name 1808-29-026_C;
	to nodeS1808-29-0681808-29-026_C;
	configuration T11988_C-CONFIG;
};

object transformer {
	phases AS;
	from node824894824892;
	name 1807-36-006_A;
	to nodeS1807-36-0061807-36-006_A;
	configuration 1808-19-009_A-CONFIG;
};

object transformer {
	phases CS;
	from node824894824892;
	name 1807-36-006_C;
	to nodeS1807-36-0061807-36-006_C;
	configuration 1808-19-009_C-CONFIG;
};

object transformer {
	phases BS;
	from node824894824892;
	name 1807-36-006_B;
	to nodeS1807-36-0061807-36-006_B;
	configuration 1808-19-009_B-CONFIG;
};

object transformer {
	phases AS;
	from node1707-0181825210;
	name 1707-0181_A;
	to nodeS1707-01-0091707-0181_A;
	configuration T15860_A-CONFIG;
};

object transformer {
	phases AS;
	from node825189825187;
	name 1707-01-001_A;
	to nodeS1707-01-0061707-01-001_A;
	configuration 1808-31-003_A-CONFIG;
};

object transformer {
	phases BS;
	from node1708-15-003825015;
	name 1708-15-003_B;
	to nodeS1708-15-0011708-15-003_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases BS;
	from node1707-0231825507;
	name 1707-0231_B;
	to nodeS1707-02-0051707-0231_B;
	configuration 1708-0029_B-CONFIG;
};

object transformer {
	phases AS;
	from node824847824844;
	name 1807-25-003_A;
	to nodeS1807-25-0111807-25-003_A;
	configuration 1807-25-003_A-CONFIG;
};

object transformer_configuration {
	name 1807-25-003_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0049990002999+0.0244951014695j;
	powerA_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node824847824844;
	name 1807-25-003_C;
	to nodeS1807-25-0111807-25-003_C;
	configuration 1807-25-003_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 150;
	name 1807-25-003_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0049990002999+0.0244951014695j;
	power_rating 150;
};

object transformer {
	phases BS;
	from node824847824844;
	name 1807-25-003_B;
	to nodeS1807-25-0111807-25-003_B;
	configuration 1807-25-003_B-CONFIG;
};

object transformer_configuration {
	name 1807-25-003_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0049990002999+0.0244951014695j;
	powerB_rating 150;
	power_rating 150;
};

object transformer {
	phases AS;
	from nodeT12395955227;
	name T12395_A;
	to nodeS1707-14-017T12395_A;
	configuration T12395_A-CONFIG;
};

object transformer_configuration {
	name T12395_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00439912026391+0.0215556892932j;
	powerA_rating 100;
	power_rating 100;
};

object transformer {
	phases BS;
	from node1708-08-013824968;
	name 1708-08-013_B;
	to nodeS1708-08-0011708-08-013_B;
	configuration 1708-0029_B-CONFIG;
};

class player{
	double value;
};

object player {
	property value;
	name scadaLoads;
	file scada.player;
	loop 0;
};

object recorder {
	property power_in.real, power_in.imag;
	file outPower.csv;
	parent Coloma Bus Regs;
	interval 3600;
};

