clock {
timezone PST+8PDT;
stoptime '2000-01-02 00:00:00';
starttime '2000-01-01 00:00:00';
};

#include "schedules.glm";
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
implicit_enduses NONE;
};

module powerflow {
solver_method NR;
NR_iteration_limit 50;
};

object climate {
name Climate;
interpolate QUADRATIC;
tmyfile climate.tmy2;
};

object node {
phases "ABCN";
name nodeREG46602XFMR47590;
nominal_voltage 138000.0;
bustype SWING;
};

object overhead_line_conductor {
geometric_mean_radius 0.031300;
resistance 0.185900;
name davidPinneyConductor;
};

object transformer_configuration {
powerC_rating 50 kVA;
name XFMR47590transformer_configuration101;
shunt_impedance 10000+10000j;
secondary_voltage 14400.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 79674.3;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};

object regulator {
phases "ABC";
from nodeREG46602XFMR47590;
name REG46602;
to nodeOHx2REG46602;
configuration REGx7105regulator_configuration297601;
};

object line_configuration {
name OHx13line_configuration401;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx13line_configuration401ohlc404;
conductor_A OHx13line_configuration401ohlc404;
conductor_C OHx13line_configuration401ohlc404;
conductor_B OHx13line_configuration401ohlc404;
};

object overhead_line_conductor {
geometric_mean_radius 0.029;
resistance 0.216;
name OHx13line_configuration401ohlc404;
};


object overhead_line {
phases "ABCN";
from nodeOHx2REG46602;
name OHx13;
to nodeRECT2413OHx13;
length 64.9884;
configuration OHx13line_configuration401;
};

object fuse {
phases "ABCN";
from nodeRECT2413OHx13;
name RECT2413;
current_limit 9999.0 A;
to nodeOHx3648RECT2413;
};

object overhead_line {
phases "ABCN";
from nodeOHx3648RECT2413;
name OHx3648;
to nodeSWx301929xG9997-BOHx3648;
length 39.0635;
configuration OHx5575line_configuration13101;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx301929xG9997-BOHx3648;
name SWx301929xG9997-B;
to nodeSWx301929xG9997SWx301929xG9997-B;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx301929xG9997SWx301929xG9997-B;
name SWx301929xG9997;
to nodeOHx806SWx301929xG9997;
};

object overhead_line {
phases "ABCN";
from nodeOHx806SWx301929xG9997;
name OHx806;
to nodeOHx259106OHx806;
length 42.2397;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx259106OHx806;
name OHx259106;
to nodeOHx259107OHx259106;
length 14.3346;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx259107OHx259106;
name OHx259107;
to nodeOHx4717OHx259107;
length 165.54;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases 47N;
from nodeOHx4717OHx259107;
name OHx4717;
to nodeOHx1353OHx4717;
length 227.329;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1353OHx4717;
name OHx1353;
to nodeOHx2820OHx1353;
length 170.797;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2820OHx1353;
name OHx2820;
to nodeOHx1371OHx2820;
length 223.178;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1371OHx2820;
name OHx1371;
to nodeOHx1142OHx1371;
length 203.069;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1142OHx1371;
name OHx1142;
to nodeOHx185509OHx1142;
length 194.893;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "BN";
from nodeOHx185509OHx1142;
name OHx185509;
to nodeFUSEx8110OHx185509;
length 10;
configuration OHx7959line_configuration130701;
};

object fuse {
phases "BN";
from nodeFUSEx8110OHx185509;
name FUSEx8110;
current_limit 9999.0 A;
to nodeOHx185510FUSEx8110;
};

object overhead_line {
phases N;
from nodeOHx185510FUSEx8110;
name OHx185510;
to nodeOTx381671OHx185510;
length 558.75;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx381671OHx185510;
name OTx381671;
to nodeUGSx189397OTx381671;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189397OTx381671;
name UGSx189397;
to node0021354903002UGSx189397;
length 218.991;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354903002;
parent node0021354903002UGSx189397;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx185509OHx1142;
name OHx563-S7120;
to nodeOHx563OHx563-S7120;
length 10;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx563OHx563-S7120;
name OHx563;
to nodeOHx3072OHx563;
length 183.24;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx3072OHx563;
name OHx3072;
to nodeOHx2072OHx3072;
length 244.707;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2072OHx3072;
name OHx2072;
to nodeOHx4676OHx2072;
length 257.828;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4676OHx2072;
name OHx4676;
to nodeOHx4722OHx4676;
length 249.185;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4722OHx4676;
name OHx4722;
to nodeOHx349OHx4722;
length 250.168;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx349OHx4722;
name OHx349;
to nodeOHx4627OHx349;
length 220.771;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4627OHx349;
name OHx4627;
to nodeOHx3082OHx4627;
length 221.617;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx3082OHx4627;
name OHx3082;
to nodeOHx3868OHx3082;
length 155.125;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx3868OHx3082;
name OHx3868;
to nodeOHx2714OHx3868;
length 145.074;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2714OHx3868;
name OHx2714;
to nodeOHx5652OHx2714;
length 235.168;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5652OHx2714;
name OHx5652;
to nodeOHx1339OHx5652;
length 230.736;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1339OHx5652;
name OHx1339;
to nodeOHx2464OHx1339;
length 147.682;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2464OHx1339;
name OHx2464;
to nodeOHx2799OHx2464;
length 204.58;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2799OHx2464;
name OHx2799;
to nodeOHx5631OHx2799;
length 265.51;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5631OHx2799;
name OHx5631;
to nodeOHx3886OHx5631;
length 142.778;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx3886OHx5631;
name OHx3886;
to nodeOHx5653OHx3886;
length 142.309;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5653OHx3886;
name OHx5653;
to nodeOHx4760OHx5653;
length 192.518;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4760OHx5653;
name OHx4760;
to nodeOHx1416OHx4760;
length 178.748;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1416OHx4760;
name OHx1416;
to nodeOHx3479OHx1416;
length 58.7328;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3479OHx1416;
name OHx3479;
to nodeOHx772OHx3479;
length 47.0548;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx772OHx3479;
name OHx772;
to nodeOHx4302OHx772;
length 262.163;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx4302OHx772;
name OHx4302;
to nodeOHx1175OHx4302;
length 286.538;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx1175OHx4302;
name OHx1175;
to nodeOHx3054OHx1175;
length 249.001;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3054OHx1175;
name OHx3054;
to nodeOHx1301OHx3054;
length 261.836;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx1301OHx3054;
name OHx1301;
to nodeOHx3895OHx1301;
length 266.244;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3895OHx1301;
name OHx3895;
to nodeOHx2641OHx3895;
length 255.814;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx2641OHx3895;
name OHx2641;
to nodeOHx2132OHx2641;
length 268.046;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx2132OHx2641;
name OHx2132;
to nodeOHx1069OHx2132;
length 259.405;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx1069OHx2132;
name OHx1069;
to nodeOHx3910OHx1069;
length 211.172;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABC";
from nodeOHx3910OHx1069;
name OHx3910;
to nodeUGx431107OHx3910;
length 164.82;
configuration OHx221346line_configuration300701;
};

object underground_line {
phases "ABC";
from nodeUGx431107OHx3910;
name UGx431107;
to nodeSWx18903xG3041-BUGx431107;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18903xG3041-BUGx431107;
name SWx18903xG3041-B;
to nodeSWx18903xG3041SWx18903xG3041-B;
};

object switch {
status CLOSED;
phases "ABC";
from nodeSWx18903xG3041SWx18903xG3041-B;
name SWx18903xG3041;
to nodeUGx431109SWx18903xG3041;
};

object underground_line {
phases "ABC";
from nodeUGx431109SWx18903xG3041;
name UGx431109;
to nodeSWx18902xG3042-BUGx431109;
length 298.489;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18902xG3042-BUGx431109;
name SWx18902xG3042-B;
to nodeSWx18902xG3042SWx18902xG3042-B;
};

object switch {
status CLOSED;
phases "ABC";
from nodeSWx18902xG3042SWx18902xG3042-B;
name SWx18902xG3042;
to nodeUGx431110SWx18902xG3042;
};

object underground_line {
phases "ABC";
from nodeUGx431110SWx18902xG3042;
name UGx431110;
to nodeOHx4000UGx431110;
length 10;
configuration UGSx54540line_configuration262101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4000UGx431110;
name OHx4000;
to nodeOHx5564OHx4000;
length 85.9351;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx5564OHx4000;
name OHx5564;
to nodeOHx619OHx5564;
length 87.0456;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx619OHx5564;
name OHx619;
to nodeOHx4365OHx619;
length 222.499;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx4365OHx619;
name OHx4365;
to nodeOHx3135OHx4365;
length 74.8134;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3135OHx4365;
name OHx3135;
to nodeOHx3024OHx3135;
length 103.958;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3024OHx3135;
name OHx3024;
to nodeOHx5509OHx3024;
length 83.9875;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx5509OHx3024;
name OHx5509;
to nodeOHx665OHx5509;
length 283.784;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx665OHx5509;
name OHx665;
to nodeOHx4943OHx665;
length 290.069;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx4943OHx665;
name OHx4943;
to nodeOHx5792OHx4943;
length 284.211;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx5792OHx4943;
name OHx5792;
to nodeOHx6092OHx5792;
length 268.495;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx6092OHx5792;
name OHx6092;
to nodeOHx4605OHx6092;
length 286.058;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx4605OHx6092;
name OHx4605;
to nodeOHx1018OHx4605;
length 274.171;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx1018OHx4605;
name OHx1018;
to nodeOHx3404OHx1018;
length 272.215;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3404OHx1018;
name OHx3404;
to nodeOHx3700OHx3404;
length 268.825;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3700OHx3404;
name OHx3700;
to nodeOHx191OHx3700;
length 42.3416;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx191OHx3700;
name OHx191;
to nodeOHx5463OHx191;
length 50.7207;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5463OHx191;
name OHx5463;
to nodeOHx5593OHx5463;
length 258.824;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5593OHx5463;
name OHx5593;
to nodeOHx4059OHx5593;
length 229.416;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4059OHx5593;
name OHx4059;
to nodeOHx1943OHx4059;
length 282.36;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1943OHx4059;
name OHx1943;
to nodeOHx252593OHx1943;
length 271.468;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx252593OHx1943;
name OHx252593;
to nodeOHx252594OHx252593;
length 192.892;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx252594OHx252593;
name OHx252594;
to nodeOHx252595OHx252594;
length 13.0796;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx252595OHx252594;
name OHx252595;
to nodeOHx252596OHx252595;
length 247.795;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx252596OHx252595;
name OHx252596;
to nodeOHx1174OHx252596;
length 286.386;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1174OHx252596;
name OHx1174;
to nodeOHx5050OHx1174;
length 252.128;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5050OHx1174;
name OHx5050;
to nodeOHx2266OHx5050;
length 36.9047;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx2266OHx5050;
name OHx2266;
to nodeOHx1458OHx2266;
length 45.1792;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx1458OHx2266;
name OHx1458;
to nodeOHx4188OHx1458;
length 278.104;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4188OHx1458;
name OHx4188;
to nodeOHx4151OHx4188;
length 282.979;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx4151OHx4188;
name OHx4151;
to nodeOHx3410OHx4151;
length 46.6335;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3410OHx4151;
name OHx3410;
to nodeOHx3166OHx3410;
length 271.265;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3166OHx3410;
name OHx3166;
to nodeOHx773OHx3166;
length 287.244;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx773OHx3166;
name OHx773;
to nodeOHx1102OHx773;
length 247.266;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx1102OHx773;
name OHx1102;
to nodeOHx438OHx1102;
length 236.365;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx438OHx1102;
name OHx438;
to nodeSWx18619xG3044-BOHx438;
length 283.226;
configuration OHx221346line_configuration300701;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18619xG3044-BOHx438;
name SWx18619xG3044-B;
to nodeSWx18619xG3044SWx18619xG3044-B;
};

object switch {
status CLOSED;
phases "ABC";
from nodeSWx18619xG3044SWx18619xG3044-B;
name SWx18619xG3044;
to nodeUGx8492SWx18619xG3044;
};

object underground_line {
phases "ABC";
from nodeUGx8492SWx18619xG3044;
name UGx8492;
to nodeSWx18620xG3045-BUGx8492;
length 727.395;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18620xG3045-BUGx8492;
name SWx18620xG3045-B;
to nodeSWx18620xG3045SWx18620xG3045-B;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18620xG3045SWx18620xG3045-B;
name SWx18620xG3045;
to nodeOHx144SWx18620xG3045;
};

object overhead_line {
phases "ABCN";
from nodeOHx144SWx18620xG3045;
name OHx144;
to nodeOHx895OHx144;
length 271.553;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx895OHx144;
name OHx895;
to nodeOHx5096OHx895;
length 251.315;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx5096OHx895;
name OHx5096;
to nodeOHx722OHx5096;
length 225.612;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx722OHx5096;
name OHx722;
to nodeOHx2010OHx722;
length 195.19;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx2010OHx722;
name OHx2010;
to nodeOHx3988OHx2010;
length 186.677;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx3988OHx2010;
name OHx3988;
to nodeOHx52869OHx3988;
length 113.261;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "AN";
from nodeOHx52869OHx3988;
name OHx52869;
to nodeFUSEx8112OHx52869;
length 10;
configuration OHx254819line_configuration150201;
};

object fuse {
phases "AN";
from nodeFUSEx8112OHx52869;
name FUSEx8112;
current_limit 9999.0 A;
to nodeOHx252885FUSEx8112;
};

object overhead_line {
phases "AN";
from nodeOHx252885FUSEx8112;
name OHx252885;
to nodeOHx252887OHx252885;
length 51.046;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases 14N;
from nodeOHx252887OHx252885;
name OHx252887;
to nodeOHx252888OHx252887;
length 148.965;
configuration OHx254819line_configuration150201;
};

object transformer {
phases "ABN";
from nodeOHx252888OHx252887;
name OTx188319;
to nodeOHSx56741OTx188319;
configuration OTx190050transformer_configuration130801;
};

object transformer {
phases "AB";
from nodeOHx252887OHx252885;
name OTx191397;
to nodeUGSx84201OTx191397;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx84201OTx191397;
name UGSx84201;
to node0021353681002UGSx84201;
length 17.6806;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021353681002;
parent node0021353681002UGSx84201;
load_class R;
constant_power_C 100;
constant_power_B 2734.47;
constant_power_A 2734.47;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx84201OTx191397;
name UGSx84457;
to node0021353681001UGSx84457;
length 57.5874;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021353681001;
parent node0021353681001UGSx84457;
load_class R;
constant_power_C 100;
constant_power_B 2800.77;
constant_power_A 2800.77;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx52869OHx3988;
name OHx252889;
to nodeOHx252891OHx252889;
length 293.477;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx252891OHx252889;
name OHx252891;
to nodeOHx252893OHx252891;
length 222.145;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx252893OHx252891;
name OHx252893;
to nodeOHx252895OHx252893;
length 241.699;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx252895OHx252893;
name OHx252895;
to nodeOHx253217OHx252895;
length 248.467;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx253217OHx252895;
name OHx253217;
to nodeOHx253221OHx253217;
length 202.514;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx253221OHx253217;
name OHx253221;
to nodeOHx127932OHx253221;
length 62.9987;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx127932OHx253221;
name OHx127932;
to nodeCAPx17732OHx127932;
length 10;
configuration OHx221339line_configuration516601;
};

object capacitor {
control VOLT;
phases "ABCN";
name CAPx17732;
parent nodeCAPx17732OHx127932;
pt_phase 7N;
time_delay 300.0;
nominal_voltage 2400;
voltage_set_low 2340.0;
control_level INDIVIDUAL;
phases_connected 7N;
dwell_time 0.0;
voltage_set_high 2350.0;
};

object overhead_line {
phases "ABCN";
from nodeOHx127932OHx253221;
name OHx253222;
to nodeOHx253223OHx253222;
length 255.293;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases 47N;
from nodeOHx253223OHx253222;
name OHx253223;
to nodeOHx253225OHx253223;
length 174.412;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx253225OHx253223;
name OHx253225;
to nodeOHx253226OHx253225;
length 146.281;
configuration OHx221346line_configuration300701;
};

object overhead_line {
phases "ABCN";
from nodeOHx253226OHx253225;
name OHx253226;
to nodeOHx5575OHx253226;
length 53.642;
configuration OHx221346line_configuration300701;
};

object line_configuration {
name OHx5575line_configuration13101;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx16064line_configuration239001ohlc239004;
conductor_A OHSx16064line_configuration239001ohlc239004;
conductor_C OHSx16064line_configuration239001ohlc239004;
conductor_B OHSx16064line_configuration239001ohlc239004;
};

object overhead_line {
phases "ABCN";
from nodeOHx5575OHx253226;
name OHx5575;
to nodeOHx5088OHx5575;
length 192.83;
configuration OHx5575line_configuration13101;
};

object overhead_line {
phases "ABCN";
from nodeOHx5088OHx5575;
name OHx5088;
to nodeRCLx651OHx5088;
length 196.481;
configuration OHx221339line_configuration516601;
};

object fuse {
phases "ABCN";
from nodeRCLx651OHx5088;
name RCLx651;
current_limit 9999.0 A;
to nodeOHx3523RCLx651;
};

object overhead_line {
phases "ABCN";
from nodeOHx3523RCLx651;
name OHx3523;
to nodeOHx3362OHx3523;
length 204.66;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx3362OHx3523;
name OHx3362;
to nodeOHx6091OHx3362;
length 201.792;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx6091OHx3362;
name OHx6091;
to nodeOHx4580OHx6091;
length 256.757;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx4580OHx6091;
name OHx4580;
to nodeOHx4792OHx4580;
length 257.962;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 27N;
from nodeOHx4792OHx4580;
name OHx4792;
to nodeOHx5801OHx4792;
length 259.517;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5801OHx4792;
name OHx5801;
to nodeOHx1468OHx5801;
length 264.31;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx1468OHx5801;
name OHx1468;
to nodeOHx5074OHx1468;
length 262.206;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5074OHx1468;
name OHx5074;
to nodeOHx3452OHx5074;
length 256.514;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx3452OHx5074;
name OHx3452;
to nodeOHx4485OHx3452;
length 257.527;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx4485OHx3452;
name OHx4485;
to nodeSWx18625xG3062-BOHx4485;
length 259.046;
configuration OHx221339line_configuration516601;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18625xG3062-BOHx4485;
name SWx18625xG3062-B;
to nodeSWx18625xG3062SWx18625xG3062-B;
};

object switch {
status CLOSED;
phases "ABCN";
from nodeSWx18625xG3062SWx18625xG3062-B;
name SWx18625xG3062;
to nodeOHx1685SWx18625xG3062;
};

object overhead_line {
phases "ABCN";
from nodeOHx1685SWx18625xG3062;
name OHx1685;
to nodeOHx5402OHx1685;
length 276.803;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5402OHx1685;
name OHx5402;
to nodeOHx1509OHx5402;
length 34.9652;
configuration OHx221339line_configuration516601;
};

object line_configuration {
name OHx1509line_configuration14801;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A OHx220109line_configuration305801ohlc305804;
conductor_C OHx220109line_configuration305801ohlc305804;
conductor_B OHx220109line_configuration305801ohlc305804;
};

object overhead_line {
phases "ABCN";
from nodeOHx1509OHx5402;
name OHx1509;
to nodeOHx253850OHx1509;
length 117.652;
configuration OHx1509line_configuration14801;
};

object overhead_line {
phases "AN";
from nodeOHx253850OHx1509;
name OHx253850;
to nodeFUSEx7897OHx253850;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx7897OHx253850;
name FUSEx7897;
current_limit 9999.0 A;
to nodeOHx253851FUSEx7897;
};

object overhead_line {
phases "AN";
from nodeOHx253851FUSEx7897;
name OHx253851;
to nodeOHx253849OHx253851;
length 75.5002;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases "AN";
from nodeOHx253849OHx253851;
name OHx253849;
to nodeOHx253852OHx253849;
length 252.91;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases 14N;
from nodeOHx253852OHx253849;
name OHx253852;
to nodeOHx253853OHx253852;
length 242;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "ABN";
from nodeOHx253853OHx253852;
name OTx191494;
to nodeOHSx56747OTx191494;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ABN";
from nodeOHSx56747OTx191494;
name UGSx63574;
to node0021354655002UGSx63574;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354655002;
parent node0021354655002UGSx63574;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx253852OHx253849;
name OTx444996;
to nodeUGSx189368OTx444996;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx189368OTx444996;
name UGSx189368;
to node0021354657001UGSx189368;
length 118.622;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354657001;
parent node0021354657001UGSx189368;
load_class R;
constant_power_C 100;
constant_power_B 5279.84;
constant_power_A 5279.84;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx253850OHx1509;
name OHx254178-S463;
to nodeOHx254178OHx254178-S463;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254178OHx254178-S463;
name OHx254178;
to nodeOHx254179OHx254178;
length 131.456;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254179OHx254178;
name OHx254179;
to nodeOTx202019OHx254179;
length 217.919;
configuration OHx221339line_configuration516601;
};

object transformer {
phases "AB";
from nodeOTx202019OHx254179;
name OTx202019;
to nodeUGSx1318443OTx202019;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx1318443OTx202019;
name UGSx1318443;
to node0021354646002UGSx1318443;
length 229.267;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354646002;
parent node0021354646002UGSx1318443;
load_class R;
constant_power_C 100;
constant_power_B 4701.51;
constant_power_A 4701.51;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx1318443OTx202019;
name UGSx1334520;
to nodeUGSx1334519UGSx1334520;
length 10.1657;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AB";
from nodeUGSx1334519UGSx1334520;
name UGSx1334519;
to node0021354657004UGSx1334519;
length 190.756;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354657004;
parent node0021354657004UGSx1334519;
load_class R;
constant_power_C 100;
constant_power_B 1871.27;
constant_power_A 1871.27;
nominal_voltage 120;
};

object overhead_line {
phases 47N;
from nodeOTx202019OHx254179;
name OHx254177-S5000;
to nodeOHx254177OHx254177-S5000;
length 232.808;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254177OHx254177-S5000;
name OHx254177;
to nodeOHx254182OHx254177;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254182OHx254177;
name OHx254182;
to nodeOHx254183OHx254182;
length 188.276;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254183OHx254182;
name OHx254183;
to nodeOHx23327OHx254183;
length 299.509;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "AN";
from nodeOHx23327OHx254183;
name OHx23327;
to nodeFUSEx7898OHx23327;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx7898OHx23327;
name FUSEx7898;
current_limit 9999.0 A;
to nodeOHx254184FUSEx7898;
};

object overhead_line {
phases "AN";
from nodeOHx254184FUSEx7898;
name OHx254184;
to nodeOHx254185OHx254184;
length 80.6246;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases N;
from nodeOHx254185OHx254184;
name OHx254185;
to nodeOTx197989OHx254185;
length 338.249;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "AB";
from nodeOTx197989OHx254185;
name OTx197989;
to nodeUGSx1318447OTx197989;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx1318447OTx197989;
name UGSx1318447;
to node0021354656001UGSx1318447;
length 68.6117;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354656001;
parent node0021354656001UGSx1318447;
load_class R;
constant_power_C 100;
constant_power_B 3295.6;
constant_power_A 3295.6;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23327OHx254183;
name OHx254186;
to nodeOHx254187OHx254186;
length 110.646;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254187OHx254186;
name OHx254187;
to nodeOHx23329OHx254187;
length 313.333;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "AN";
from nodeOHx23329OHx254187;
name OHx23329;
to nodeFUSEx7899OHx23329;
length 10;
configuration OHx254819line_configuration150201;
};

object fuse {
phases "AN";
from nodeFUSEx7899OHx23329;
name FUSEx7899;
current_limit 9999.0 A;
to nodeOHx254188FUSEx7899;
};

object overhead_line {
phases "AN";
from nodeOHx254188FUSEx7899;
name OHx254188;
to nodeOHx254167OHx254188;
length 90.9612;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases "AN";
from nodeOHx254167OHx254188;
name OHx254167;
to nodeOHx254168OHx254167;
length 279.072;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases "AN";
from nodeOHx254168OHx254167;
name OHx254168;
to nodeOHx254163OHx254168;
length 278.152;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases "AN";
from nodeOHx254163OHx254168;
name OHx254163;
to nodeOHx254165OHx254163;
length 284.689;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases "AN";
from nodeOHx254165OHx254163;
name OHx254165;
to nodeOHx254166OHx254165;
length 31.4033;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases N;
from nodeOHx254166OHx254165;
name OHx254166;
to nodeOTx194111OHx254166;
length 212.516;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "AB";
from nodeOTx194111OHx254166;
name OTx194111;
to nodeUGSx20567OTx194111;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx20567OTx194111;
name UGSx20567;
to node0021354663001UGSx20567;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354663001;
parent node0021354663001UGSx20567;
load_class R;
constant_power_C 100;
constant_power_B 282.41;
constant_power_A 282.41;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx20567OTx194111;
name UGSx72407;
to node0021354663002UGSx72407;
length 154.823;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354663002;
parent node0021354663002UGSx72407;
load_class R;
constant_power_C 100;
constant_power_B 935.637;
constant_power_A 935.637;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254163OHx254168;
name OTx203138;
to nodeUGSx189369OTx203138;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx189369OTx203138;
name UGSx189369;
to node0021354657002UGSx189369;
length 152.26;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354657002;
parent node0021354657002UGSx189369;
load_class R;
constant_power_C 100;
constant_power_B 324.158;
constant_power_A 324.158;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx23329OHx254187;
name OHx23331;
to nodeFUSEx7900OHx23331;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7900OHx23331;
name FUSEx7900;
current_limit 9999.0 A;
to nodeOHx254190FUSEx7900;
};

object overhead_line {
phases "CN";
from nodeOHx254190FUSEx7900;
name OHx254190;
to nodeOHx254191OHx254190;
length 37.5267;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx254191OHx254190;
name OHx254191;
to nodeOTx191470OHx254191;
length 210.07;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx191470OHx254191;
name OTx191470;
to nodeUGSx20060OTx191470;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx20060OTx191470;
name UGSx20060;
to node0021354641002UGSx20060;
length 143.46;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354641002;
parent node0021354641002UGSx20060;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx20060OTx191470;
name UGSx45432;
to node0021354643001UGSx45432;
length 96.2765;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643001;
parent node0021354643001UGSx45432;
load_class R;
constant_power_C 2200.34;
constant_power_B 100;
constant_power_A 2200.34;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23329OHx254187;
name OHx254169;
to nodeOHx254171OHx254169;
length 297.752;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254171OHx254169;
name OHx254171;
to nodeOHx254172OHx254171;
length 301.48;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254172OHx254171;
name OHx254172;
to nodeOHx5995OHx254172;
length 166.292;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 37N;
from nodeOHx5995OHx254172;
name OHx5995;
to nodeOHx23335OHx5995;
length 240.96;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "CN";
from nodeOHx23335OHx5995;
name OHx23335;
to nodeFUSEx7902OHx23335;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7902OHx23335;
name FUSEx7902;
current_limit 9999.0 A;
to nodeOHx23336FUSEx7902;
};

object overhead_line {
phases N;
from nodeOHx23336FUSEx7902;
name OHx23336;
to nodeOTx188910OHx23336;
length 85.9855;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx188910OHx23336;
name OTx188910;
to nodeUGSx35187OTx188910;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx35187OTx188910;
name UGSx35187;
to node0021354643007UGSx35187;
length 80.496;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643007;
parent node0021354643007UGSx35187;
load_class R;
constant_power_C 2879.35;
constant_power_B 100;
constant_power_A 2879.35;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx35187OTx188910;
name UGSx89879;
to node0021354643004UGSx89879;
length 127.706;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643004;
parent node0021354643004UGSx89879;
load_class R;
constant_power_C 1647.8;
constant_power_B 100;
constant_power_A 1647.8;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx35187OTx188910;
name UGSx94824;
to node0021354643011UGSx94824;
length 164.193;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643011;
parent node0021354643011UGSx94824;
load_class R;
constant_power_C 1540.98;
constant_power_B 100;
constant_power_A 1540.98;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23335OHx5995;
name OHx254501;
to nodeOHx254503OHx254501;
length 195.202;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 47N;
from nodeOHx254503OHx254501;
name OHx254503;
to nodeOHx254505OHx254503;
length 303.807;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254505OHx254503;
name OHx254505;
to nodeOHx254507OHx254505;
length 295.185;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254507OHx254505;
name OHx254507;
to nodeOHx254508OHx254507;
length 305.157;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254508OHx254507;
name OHx254508;
to nodeOHx1736OHx254508;
length 115.293;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx1736OHx254508;
name OHx1736;
to nodeOHx5661OHx1736;
length 186.469;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5661OHx1736;
name OHx5661;
to nodeOHx5086OHx5661;
length 299.215;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5086OHx5661;
name OHx5086;
to nodeOHx5612OHx5086;
length 306.653;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx5612OHx5086;
name OHx5612;
to nodeOHx513OHx5612;
length 282.693;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx513OHx5612;
name OHx513;
to nodeOHx3235OHx513;
length 185.305;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx3235OHx513;
name OHx3235;
to nodeOHx3100OHx3235;
length 175.51;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx3100OHx3235;
name OHx3100;
to nodeOHx2323OHx3100;
length 164.627;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 27N;
from nodeOHx2323OHx3100;
name OHx2323;
to nodeOHx23345OHx2323;
length 232.526;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "BN";
from nodeOHx23345OHx2323;
name OHx23345;
to nodeFUSEx7906OHx23345;
length 10;
configuration OHx7056line_configuration129701;
};

object fuse {
phases "BN";
from nodeFUSEx7906OHx23345;
name FUSEx7906;
current_limit 9999.0 A;
to nodeOHx23346FUSEx7906;
};

object overhead_line {
phases "BN";
from nodeOHx23346FUSEx7906;
name OHx23346;
to nodeOHx7228OHx23346;
length 85.0128;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases 62N;
from nodeOHx7228OHx23346;
name OHx7228;
to nodeOHx15612OHx7228;
length 239.023;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases 62N;
from nodeOHx15612OHx7228;
name OHx15612;
to nodeOHx8281OHx15612;
length 265.763;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx8281OHx15612;
name OHx8281;
to nodeOHx10758OHx8281;
length 255.737;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx10758OHx8281;
name OHx10758;
to nodeOTx190530OHx10758;
length 119.268;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx190530OHx10758;
name OTx190530;
to nodeUGSx62633OTx190530;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx62633OTx190530;
name UGSx62633;
to node0021354569001UGSx62633;
length 68.8389;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354569001;
parent node0021354569001UGSx62633;
load_class R;
constant_power_C 3025.47;
constant_power_B 3025.47;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx62633OTx190530;
name UGSx116950;
to node0021354570007UGSx116950;
length 53.041;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354570007;
parent node0021354570007UGSx116950;
load_class R;
constant_power_C 2808.14;
constant_power_B 2808.14;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx10758OHx8281;
name OHx11075;
to nodeOHx8969OHx11075;
length 186.577;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx8969OHx11075;
name OHx8969;
to nodeOHx10010OHx8969;
length 190.456;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx10010OHx8969;
name OHx10010;
to nodeOTx194435OHx10010;
length 119.602;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BCN";
from nodeOTx194435OHx10010;
name OTx194435;
to nodeOHSx57066OTx194435;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx69870line_configuration25301;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx237217line_configuration129101ohlc129106;
conductor_A davidPinneyConductor;
conductor_C OHSx176419line_configuration348801ohlc348804;
conductor_B OHSx176419line_configuration348801ohlc348804;
};

object overhead_line {
phases "BCN";
from nodeOHSx57066OTx194435;
name OHSx69870;
to nodeOHSx217379OHSx69870;
length 72.3458;
configuration OHSx69870line_configuration25301;
};

object overhead_line {
phases "BCN";
from nodeOHSx217379OHSx69870;
name OHSx217379;
to node0021354664001OHSx217379;
length 10;
configuration OHSx237217line_configuration129101;
};

object load {
phases "BCN";
name 0021354664001;
parent node0021354664001OHSx217379;
load_class R;
constant_power_C 5881.49;
constant_power_B 5881.49;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx57066OTx194435;
name UGSx54027;
to node0021354688004UGSx54027;
length 151.202;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354688004;
parent node0021354688004UGSx54027;
load_class R;
constant_power_C 2277.7;
constant_power_B 2277.7;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeOHSx57066OTx194435;
name OHSx188578-S18295;
to nodeOHSx188578OHSx188578-S18295;
length 70.4641;
configuration OHSx107940line_configuration116201;
};

object overhead_line {
phases "BCN";
from nodeOHSx188578OHSx188578-S18295;
name OHSx188578;
to node0021354688005OHSx188578;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354688005;
parent node0021354688005OHSx188578;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx10010OHx8969;
name OHx15631;
to nodeOHx11404OHx15631;
length 186.234;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx11404OHx15631;
name OHx11404;
to nodeOHx8328OHx11404;
length 259.027;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx8328OHx11404;
name OHx8328;
to nodeOTx188666OHx8328;
length 214.531;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx188666OHx8328;
name OTx188666;
to nodeUGSx34145OTx188666;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx34145OTx188666;
name UGSx34145;
to node0021354577002UGSx34145;
length 154.881;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354577002;
parent node0021354577002UGSx34145;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx34145OTx188666;
name UGSx79731;
to node0021354662001UGSx79731;
length 172.704;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354662001;
parent node0021354662001UGSx79731;
load_class R;
constant_power_C 2453.28;
constant_power_B 2453.28;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx34145OTx188666;
name UGSx299271;
to node0021354577007UGSx299271;
length 101.12;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354577007;
parent node0021354577007UGSx299271;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx8328OHx11404;
name OHx10061;
to nodeOHx11260OHx10061;
length 254.168;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx11260OHx10061;
name OHx11260;
to nodeOHx10596OHx11260;
length 190.531;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx10596OHx11260;
name OHx10596;
to nodeOTx200902OHx10596;
length 178.971;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BCN";
from nodeOTx200902OHx10596;
name OTx200902;
to nodeOHSx112099OTx200902;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx112099OTx200902;
name OHSx112099;
to node0021354577004OHSx112099;
length 67.8483;
configuration OHSx237217line_configuration129101;
};

object load {
phases "BCN";
name 0021354577004;
parent node0021354577004OHSx112099;
load_class R;
constant_power_C 3704.48;
constant_power_B 3704.48;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeOHSx112099OTx200902;
name OHSx137388;
to node0021354590003OHSx137388;
length 30.6423;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354590003;
parent node0021354590003OHSx137388;
load_class R;
constant_power_C 2594.49;
constant_power_B 2594.49;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx112099OTx200902;
name UGSx110697;
to node0021354577003UGSx110697;
length 24.0966;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354577003;
parent node0021354577003UGSx110697;
load_class R;
constant_power_C 3135.98;
constant_power_B 3135.98;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx10596OHx11260;
name OHx13969;
to nodeOTx192116OHx13969;
length 127.897;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx192116OHx13969;
name OTx192116;
to nodeUGSx71510OTx192116;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx71510OTx192116;
name UGSx71510;
to node0021354567001UGSx71510;
length 72.9118;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354567001;
parent node0021354567001UGSx71510;
load_class R;
constant_power_C 2076.33;
constant_power_B 2076.33;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx71510OTx192116;
name UGSx90084;
to node0021354578008UGSx90084;
length 69.1562;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578008;
parent node0021354578008UGSx90084;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx71510OTx192116;
name UGSx384722;
to node0021354578009UGSx384722;
length 64.0604;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578009;
parent node0021354578009UGSx384722;
load_class R;
constant_power_C 1755.85;
constant_power_B 1755.85;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx10596OHx11260;
name OHx15529;
to nodeOHx14089OHx15529;
length 191.09;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx14089OHx15529;
name OHx14089;
to nodeOHx8128OHx14089;
length 191.991;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx8128OHx14089;
name OHx8128;
to nodeOHx8353OHx8128;
length 188.708;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx8353OHx8128;
name OHx8353;
to nodeOTx188872OHx8353;
length 200.048;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx188872OHx8353;
name OTx188872;
to nodeUGSx35704OTx188872;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx35704OTx188872;
name UGSx35704;
to node0021354570006UGSx35704;
length 43.7467;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354570006;
parent node0021354570006UGSx35704;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx35704OTx188872;
name UGSx80008;
to node0021354570003UGSx80008;
length 187.892;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354570003;
parent node0021354570003UGSx80008;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx8353OHx8128;
name OHx10069;
to nodeOHx17422OHx10069;
length 253.136;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx17422OHx10069;
name OHx17422;
to nodeOHx12938OHx17422;
length 250.677;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx12938OHx17422;
name OHx12938;
to nodeOTx200023OHx12938;
length 73.6173;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx200023OHx12938;
name OTx200023;
to nodeUGSx33882OTx200023;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx33882OTx200023;
name UGSx33882;
to node0021354588001UGSx33882;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588001;
parent node0021354588001UGSx33882;
load_class R;
constant_power_C 238.207;
constant_power_B 238.207;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx33882OTx200023;
name UGSx287067;
to node0021354588007UGSx287067;
length 94.3453;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588007;
parent node0021354588007UGSx287067;
load_class R;
constant_power_C 116.648;
constant_power_B 116.648;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx12938OHx17422;
name OHx13204;
to nodeOTx200224OHx13204;
length 188.36;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx200224OHx13204;
name OTx200224;
to nodeUGSx23521OTx200224;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx23521OTx200224;
name UGSx23521;
to node0021354577005UGSx23521;
length 67.3486;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354577005;
parent node0021354577005UGSx23521;
load_class R;
constant_power_C 3482.24;
constant_power_B 3482.24;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx23521OTx200224;
name UGSx44368;
to node0021354578005UGSx44368;
length 153.448;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578005;
parent node0021354578005UGSx44368;
load_class R;
constant_power_C 2565.02;
constant_power_B 2565.02;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx12938OHx17422;
name OHx16811;
to nodeOHx9844OHx16811;
length 188.949;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases 62N;
from nodeOHx9844OHx16811;
name OHx9844;
to nodeOHx7379OHx9844;
length 195.53;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx7379OHx9844;
name OHx7379;
to nodeOHx12952OHx7379;
length 250.568;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases N;
from nodeOHx12952OHx7379;
name OHx12952;
to nodeOTx195429OHx12952;
length 179.869;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx195429OHx12952;
name OTx195429;
to nodeUGSx19271OTx195429;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx19271OTx195429;
name UGSx19271;
to node0021354568004UGSx19271;
length 110.072;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354568004;
parent node0021354568004UGSx19271;
load_class R;
constant_power_C 2168.42;
constant_power_B 2168.42;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19271OTx195429;
name UGSx62455;
to node0021354560001UGSx62455;
length 67.0055;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560001;
parent node0021354560001UGSx62455;
load_class R;
constant_power_C 1679.73;
constant_power_B 1679.73;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx12952OHx7379;
name OHx13654;
to nodeOHx89428OHx13654;
length 314.368;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BCN";
from nodeOHx89428OHx13654;
name OHx89428;
to nodeOTx267553OHx89428;
length 63.9715;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx267553OHx89428;
name OTx267553;
to nodeUGSx20012OTx267553;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx20012OTx267553;
name UGSx20012;
to node0021354588002UGSx20012;
length 120.703;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588002;
parent node0021354588002UGSx20012;
load_class R;
constant_power_C 2534.32;
constant_power_B 2534.32;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx20012OTx267553;
name UGSx287066;
to node0021354588006UGSx287066;
length 115.324;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588006;
parent node0021354588006UGSx287066;
load_class R;
constant_power_C 1485.72;
constant_power_B 1485.72;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx89428OHx13654;
name OTx195832;
to nodeOHSx154029OTx195832;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx154029OTx195832;
name OHSx154029;
to node0021354557007OHSx154029;
length 44.787;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354557007;
parent node0021354557007OHSx154029;
load_class R;
constant_power_C 1364.16;
constant_power_B 1364.16;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx154029OTx195832;
name UGSx101409;
to node0021354557004UGSx101409;
length 157.148;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354557004;
parent node0021354557004UGSx101409;
load_class R;
constant_power_C 3228.07;
constant_power_B 3228.07;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx12952OHx7379;
name OHx17381;
to nodeOTx193190OHx17381;
length 134.443;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx193190OHx17381;
name OTx193190;
to nodeUGSx17967OTx193190;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx17967OTx193190;
name UGSx17967;
to node0021354568001UGSx17967;
length 75.844;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354568001;
parent node0021354568001UGSx17967;
load_class R;
constant_power_C 2820.42;
constant_power_B 2820.42;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeOHx7379OHx9844;
name OHx17297;
to nodeOTx196796OHx17297;
length 216.136;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx196796OHx17297;
name OTx196796;
to nodeUGSx43746OTx196796;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx43746OTx196796;
name UGSx43746;
to node0021354560002UGSx43746;
length 34.3577;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560002;
parent node0021354560002UGSx43746;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx43746OTx196796;
name UGSx54139;
to node0021354560006UGSx54139;
length 145.555;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560006;
parent node0021354560006UGSx54139;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx7379OHx9844;
name OTx191733;
to nodeOHSx57069OTx191733;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx57069OTx191733;
name OHSx360913;
to node0021354590001OHSx360913;
length 71.6403;
configuration OHSx237217line_configuration129101;
};

object load {
phases "BCN";
name 0021354590001;
parent node0021354590001OHSx360913;
load_class R;
constant_power_C 2563.79;
constant_power_B 2563.79;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeOHSx57069OTx191733;
name OHSx376258;
to node0021355526001OHSx376258;
length 140.579;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021355526001;
parent node0021355526001OHSx376258;
load_class R;
constant_power_C 173.13;
constant_power_B 173.13;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx9844OHx16811;
name OTx194895;
to nodeOHSx57068OTx194895;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx57068OTx194895;
name UGSx94954;
to node0021354588004UGSx94954;
length 32.9139;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588004;
parent node0021354588004UGSx94954;
load_class R;
constant_power_C 2081.24;
constant_power_B 2081.24;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx57068OTx194895;
name UGSx305362;
to node0021354588008UGSx305362;
length 61.7543;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588008;
parent node0021354588008UGSx305362;
load_class R;
constant_power_C 2372.24;
constant_power_B 2372.24;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx8353OHx8128;
name OHx17064;
to nodeOTx197266OHx17064;
length 232.291;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx197266OHx17064;
name OTx197266;
to nodeUGSx19632OTx197266;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx19632OTx197266;
name UGSx19632;
to node0021354578003UGSx19632;
length 71.3891;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578003;
parent node0021354578003UGSx19632;
load_class R;
constant_power_C 4212.82;
constant_power_B 4212.82;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19632OTx197266;
name UGSx94215;
to node0021354631015UGSx94215;
length 109.199;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354631015;
parent node0021354631015UGSx94215;
load_class R;
constant_power_C 1194.72;
constant_power_B 1194.72;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19632OTx197266;
name UGSx98016;
to node0021354631016UGSx98016;
length 107.151;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354631016;
parent node0021354631016UGSx98016;
load_class R;
constant_power_C 874.243;
constant_power_B 874.243;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19632OTx197266;
name UGSx99623;
to node0021354578007UGSx99623;
length 43.2147;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578007;
parent node0021354578007UGSx99623;
load_class R;
constant_power_C 158.395;
constant_power_B 158.395;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx8128OHx14089;
name OTx191991;
to nodeUGSx17657OTx191991;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx17657OTx191991;
name UGSx17657;
to node0021354588003UGSx17657;
length 126.525;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588003;
parent node0021354588003UGSx17657;
load_class R;
constant_power_C 7826.44;
constant_power_B 7826.44;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx17657OTx191991;
name UGSx62667;
to node0021354590002UGSx62667;
length 142.948;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354590002;
parent node0021354590002UGSx62667;
load_class R;
constant_power_C 3608.71;
constant_power_B 3608.71;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx17657OTx191991;
name UGSx96443;
to node0021354588005UGSx96443;
length 110.551;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354588005;
parent node0021354588005UGSx96443;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx11260OHx10061;
name OTx445622;
to nodeOHSx57067OTx445622;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases N;
from nodeOHx8328OHx11404;
name OHx10586;
to nodeOTx200771OHx10586;
length 121.518;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx200771OHx10586;
name OTx200771;
to nodeUGSx23556OTx200771;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx23556OTx200771;
name UGSx23556;
to node0021354568003UGSx23556;
length 115.678;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354568003;
parent node0021354568003UGSx23556;
load_class R;
constant_power_C 1802.51;
constant_power_B 1802.51;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx23556OTx200771;
name UGSx97791;
to node0021354578006UGSx97791;
length 140.901;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578006;
parent node0021354578006UGSx97791;
load_class R;
constant_power_C 3499.43;
constant_power_B 3499.43;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx10010OHx8969;
name OHx84308;
to nodeOTx190655OHx84308;
length 171.804;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx190655OHx84308;
name OTx190655;
to nodeUGSx78789OTx190655;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx78789OTx190655;
name UGSx78789;
to node0021354568002UGSx78789;
length 144.9;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354568002;
parent node0021354568002UGSx78789;
load_class R;
constant_power_C 2334.18;
constant_power_B 2334.18;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx78789OTx190655;
name UGSx79835;
to node0021354578004UGSx79835;
length 57.9416;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354578004;
parent node0021354578004UGSx79835;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx10758OHx8281;
name OHx17165;
to nodeOTx193726OHx17165;
length 173.414;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BCN";
from nodeOTx193726OHx17165;
name OTx193726;
to nodeOHSx56752OTx193726;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx56752OTx193726;
name UGSx72753;
to node0021354566001UGSx72753;
length 61.7247;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354566001;
parent node0021354566001UGSx72753;
load_class R;
constant_power_C 2837.61;
constant_power_B 2837.61;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx56752OTx193726;
name UGSx78832;
to node0021354569003UGSx78832;
length 142.581;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354569003;
parent node0021354569003UGSx78832;
load_class R;
constant_power_C 1653.94;
constant_power_B 1653.94;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx56752OTx193726;
name UGSx101553;
to node0021354577006UGSx101553;
length 148.245;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354577006;
parent node0021354577006UGSx101553;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx8281OHx15612;
name OTx193038;
to nodeUGSx22797OTx193038;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx22797OTx193038;
name UGSx22797;
to node0021354569002UGSx22797;
length 110.349;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354569002;
parent node0021354569002UGSx22797;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx22797OTx193038;
name UGSx384739;
to node0021354569004UGSx384739;
length 281.955;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354569004;
parent node0021354569004UGSx384739;
load_class R;
constant_power_C 2017.39;
constant_power_B 2017.39;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx15612OHx7228;
name OTx193810;
to nodeUGSx63040OTx193810;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx63040OTx193810;
name UGSx63040;
to node0021354560003UGSx63040;
length 81.102;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560003;
parent node0021354560003UGSx63040;
load_class R;
constant_power_C 1889.69;
constant_power_B 1889.69;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx63040OTx193810;
name UGSx95431;
to node0021354560007UGSx95431;
length 153.681;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560007;
parent node0021354560007UGSx95431;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx7228OHx23346;
name OTx195634;
to nodeUGSx18585OTx195634;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx18585OTx195634;
name UGSx18585;
to node0021354560004UGSx18585;
length 28.1368;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354560004;
parent node0021354560004UGSx18585;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx23345OHx2323;
name OHx23347;
to nodeFUSEx7907OHx23347;
length 10;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeFUSEx7907OHx23347;
name FUSEx7907;
current_limit 9999.0 A;
to nodeOHx23348FUSEx7907;
};

object overhead_line {
phases "CN";
from nodeOHx23348FUSEx7907;
name OHx23348;
to nodeOHx12095OHx23348;
length 36.6095;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx12095OHx23348;
name OHx12095;
to nodeOHx16568OHx12095;
length 144.774;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx16568OHx12095;
name OHx16568;
to nodeOHx14488OHx16568;
length 213.061;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx14488OHx16568;
name OHx14488;
to nodeOHx15306OHx14488;
length 205.047;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx15306OHx14488;
name OHx15306;
to nodeOHx8362OHx15306;
length 208.204;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx8362OHx15306;
name OHx8362;
to nodeOHx7767OHx8362;
length 56.011;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx7767OHx8362;
name OHx7767;
to nodeOHx17487OHx7767;
length 236.11;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOHx17487OHx7767;
name OTx202115;
to nodeUGSx71547OTx202115;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx71547OTx202115;
name UGSx71547;
to node0021354514003UGSx71547;
length 172.621;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354514003;
parent node0021354514003UGSx71547;
load_class R;
constant_power_C 1655.17;
constant_power_B 100;
constant_power_A 1655.17;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOHx8362OHx15306;
name OHx15033;
to nodeOHx9625OHx15033;
length 207.585;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx9625OHx15033;
name OHx9625;
to nodeOHx10627OHx9625;
length 243.817;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx10627OHx9625;
name OHx10627;
to nodeOHx14451OHx10627;
length 43.1616;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx14451OHx10627;
name OHx14451;
to nodeOHx255123OHx14451;
length 230.783;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx255123OHx14451;
name OHx255123;
to nodeOTx445971OHx255123;
length 222.172;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx445971OHx255123;
name OTx445971;
to nodeUGSx189373OTx445971;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189373OTx445971;
name UGSx189373;
to node0021354550002UGSx189373;
length 74.0851;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354550002;
parent node0021354550002UGSx189373;
load_class R;
constant_power_C 110.508;
constant_power_B 100;
constant_power_A 110.508;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx255123OHx14451;
name OTx196341;
to nodeOHSx57379OTx196341;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx57379OTx196341;
name UGSx21214;
to node0021354527004UGSx21214;
length 197.732;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354527004;
parent node0021354527004UGSx21214;
load_class R;
constant_power_C 2053.0;
constant_power_B 100;
constant_power_A 2053.0;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx57379OTx196341;
name UGSx113694;
to node0021354528003UGSx113694;
length 155.923;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354528003;
parent node0021354528003UGSx113694;
load_class R;
constant_power_C 3360.68;
constant_power_B 100;
constant_power_A 3360.68;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx10627OHx9625;
name OHx13625;
to nodeOHx8873OHx13625;
length 249.98;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx8873OHx13625;
name OHx8873;
to nodeOHx7208OHx8873;
length 209.892;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx7208OHx8873;
name OHx7208;
to nodeOHx10892OHx7208;
length 207.778;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx10892OHx7208;
name OHx10892;
to nodeOHx15776OHx10892;
length 207.757;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx15776OHx10892;
name OHx15776;
to nodeOHx10872OHx15776;
length 207.662;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx10872OHx15776;
name OHx10872;
to nodeOHx11156OHx10872;
length 207.685;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx11156OHx10872;
name OHx11156;
to nodeOHx16441OHx11156;
length 208.385;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx16441OHx11156;
name OHx16441;
to nodeOHx9480OHx16441;
length 206.512;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx9480OHx16441;
name OHx9480;
to nodeOHx11425OHx9480;
length 89.5313;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx11425OHx9480;
name OHx11425;
to nodeOHx13794OHx11425;
length 183.178;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx13794OHx11425;
name OHx13794;
to nodeOHx8357OHx13794;
length 205.168;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx8357OHx13794;
name OHx8357;
to nodeOTx191734OHx8357;
length 92.4179;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx191734OHx8357;
name OTx191734;
to nodeUGSx22456OTx191734;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx22456OTx191734;
name UGSx22456;
to node0021354524004UGSx22456;
length 49.2093;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524004;
parent node0021354524004UGSx22456;
load_class R;
constant_power_C 1397.32;
constant_power_B 100;
constant_power_A 1397.32;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx22456OTx191734;
name UGSx120806;
to node0021354513004UGSx120806;
length 52.6318;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354513004;
parent node0021354513004UGSx120806;
load_class R;
constant_power_C 2700.08;
constant_power_B 100;
constant_power_A 2700.08;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx8357OHx13794;
name OTx195245;
to nodeOHSx57384OTx195245;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx57384OTx195245;
name UGSx89857;
to node0021354524003UGSx89857;
length 44.6873;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524003;
parent node0021354524003UGSx89857;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx9480OHx16441;
name OTx197826;
to nodeUGSx27810OTx197826;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx27810OTx197826;
name UGSx27810;
to node0021354523001UGSx27810;
length 75.7827;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354523001;
parent node0021354523001UGSx27810;
load_class R;
constant_power_C 2941.98;
constant_power_B 100;
constant_power_A 2941.98;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx27810OTx197826;
name UGSx115567;
to node0021354524007UGSx115567;
length 49.4003;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524007;
parent node0021354524007UGSx115567;
load_class R;
constant_power_C 2406.62;
constant_power_B 100;
constant_power_A 2406.62;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx27810OTx197826;
name UGSx265069;
to node0021354524008UGSx265069;
length 130.646;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524008;
parent node0021354524008UGSx265069;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx27810OTx197826;
name UGSx287062;
to node0021354524009UGSx287062;
length 201.331;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524009;
parent node0021354524009UGSx287062;
load_class R;
constant_power_C 6764.33;
constant_power_B 100;
constant_power_A 6764.33;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx27810OTx197826;
name UGSx287063;
to node0021354524010UGSx287063;
length 178.182;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354524010;
parent node0021354524010UGSx287063;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx11156OHx10872;
name OHx14496;
to nodeOHx14373OHx14496;
length 103.992;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx14373OHx14496;
name OHx14373;
to nodeOHx8029OHx14373;
length 205.18;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx8029OHx14373;
name OHx8029;
to nodeOTx193041OHx8029;
length 132.536;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx193041OHx8029;
name OTx193041;
to nodeOHSx244579OTx193041;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx244579OTx193041;
name OHSx244579;
to nodeOHSx269217OHSx244579;
length 52.313;
configuration OHSx342657line_configuration102401;
};

object overhead_line {
phases "ACN";
from nodeOHSx269217OHSx244579;
name OHSx273076;
to node0021354522009OHSx273076;
length 10;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354522009;
parent node0021354522009OHSx273076;
load_class R;
constant_power_C 305.739;
constant_power_B 100;
constant_power_A 305.739;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx8029OHx14373;
name OTx191677;
to nodeOHSx57383OTx191677;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx57383OTx191677;
name OHSx244578;
to node0021354522007OHSx244578;
length 159.826;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354522007;
parent node0021354522007OHSx244578;
load_class R;
constant_power_C 3053.71;
constant_power_B 100;
constant_power_A 3053.71;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx11156OHx10872;
name OTx197164;
to nodeOHSx66354OTx197164;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx66354OTx197164;
name OHSx66354;
to nodeOHSx66356OHSx66354;
length 50.0002;
configuration OHSx66358line_configuration48501;
};

object overhead_line {
phases "ACN";
from nodeOHSx66356OHSx66354;
name OHSx66356;
to nodeOHSx66358OHSx66356;
length 50.0002;
configuration OHSx66358line_configuration48501;
};

object line_configuration {
name OHSx66358line_configuration48501;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A OHSx33670line_configuration632001ohlc632004;
conductor_C OHSx33670line_configuration632001ohlc632004;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx66358OHSx66356;
name OHSx66358;
to nodeOHSx66359OHSx66358;
length 74.9999;
configuration OHSx66358line_configuration48501;
};

object transformer {
phases "AC";
from nodeOHx10872OHx15776;
name OTx194409;
to nodeUGSx18664OTx194409;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx18664OTx194409;
name UGSx18664;
to node0021354525004UGSx18664;
length 141.721;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354525004;
parent node0021354525004UGSx18664;
load_class R;
constant_power_C 1415.73;
constant_power_B 100;
constant_power_A 1415.73;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx18664OTx194409;
name UGSx99630;
to node0021354515001UGSx99630;
length 75.3827;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354515001;
parent node0021354515001UGSx99630;
load_class R;
constant_power_C 1440.29;
constant_power_B 100;
constant_power_A 1440.29;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx15776OHx10892;
name OHx255442;
to nodeOHx255443OHx255442;
length 83.5339;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx255443OHx255442;
name OHx255443;
to nodeOHx255441OHx255443;
length 139.441;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx255441OHx255443;
name OHx255441;
to nodeOTx445625OHx255441;
length 226.226;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx445625OHx255441;
name OTx445625;
to nodeUGSx189186OTx445625;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189186OTx445625;
name UGSx189186;
to node0021354521006UGSx189186;
length 64.7274;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354521006;
parent node0021354521006UGSx189186;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx255441OHx255443;
name OTx200738;
to nodeUGSx72207OTx200738;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx72207OTx200738;
name UGSx72207;
to node0021353598002UGSx72207;
length 42.9518;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021353598002;
parent node0021353598002UGSx72207;
load_class R;
constant_power_C 1596.23;
constant_power_B 100;
constant_power_A 1596.23;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx15776OHx10892;
name OTx202948;
to nodeUGSx84247OTx202948;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx84247OTx202948;
name UGSx84247;
to node0021354516001UGSx84247;
length 107.706;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354516001;
parent node0021354516001UGSx84247;
load_class R;
constant_power_C 1878.64;
constant_power_B 100;
constant_power_A 1878.64;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx10892OHx7208;
name OTx190215;
to nodeUGSx62131OTx190215;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeUGSx62131OTx190215;
name UGSx62131;
to node0021354516004UGSx62131;
length 44.1381;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354516004;
parent node0021354516004UGSx62131;
load_class R;
constant_power_C 5107.94;
constant_power_B 100;
constant_power_A 5107.94;
nominal_voltage 120;
};

object overhead_line {
phases "ACN";
from nodeUGSx62131OTx190215;
name OHSx71786-S18605;
to nodeOHSx71786OHSx71786-S18605;
length 98.861;
configuration OHSx100581line_configuration97501;
};

object overhead_line {
phases "ACN";
from nodeOHSx71786OHSx71786-S18605;
name OHSx71786;
to node0021354547005OHSx71786;
length 51.1391;
configuration OHSx100581line_configuration97501;
};

object load {
phases "ACN";
name 0021354547005;
parent node0021354547005OHSx71786;
load_class R;
constant_power_C 2502.4;
constant_power_B 100;
constant_power_A 2502.4;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx7208OHx8873;
name OHx255143;
to nodeOHx255144OHx255143;
length 103.797;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases N;
from nodeOHx255144OHx255143;
name OHx255144;
to nodeOTx357678OHx255144;
length 195.163;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx357678OHx255144;
name OTx357678;
to nodeUGSx384737OTx357678;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx384737OTx357678;
name UGSx384737;
to node0021354516005UGSx384737;
length 78.7441;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354516005;
parent node0021354516005UGSx384737;
load_class R;
constant_power_C 3101.6;
constant_power_B 100;
constant_power_A 3101.6;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx7208OHx8873;
name OTx201824;
to nodeUGSx265068OTx201824;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx265068OTx201824;
name UGSx265068;
to node0021354517007UGSx265068;
length 181.889;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354517007;
parent node0021354517007UGSx265068;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx8873OHx13625;
name OTx199375;
to nodeOHSx308305OTx199375;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx308305OTx199375;
name OHSx308305;
to node0021354517008OHSx308305;
length 68.9632;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354517008;
parent node0021354517008OHSx308305;
load_class R;
constant_power_C 3221.93;
constant_power_B 100;
constant_power_A 3221.93;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx308305OTx199375;
name UGSx63271;
to node0021354517004UGSx63271;
length 165.614;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354517004;
parent node0021354517004UGSx63271;
load_class R;
constant_power_C 1861.45;
constant_power_B 100;
constant_power_A 1861.45;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx308305OTx199375;
name UGSx189188;
to node0021354547004UGSx189188;
length 219.94;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354547004;
parent node0021354547004UGSx189188;
load_class R;
constant_power_C 1593.77;
constant_power_B 100;
constant_power_A 1593.77;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx10627OHx9625;
name OHx17357;
to nodeOHx15878OHx17357;
length 171.071;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx15878OHx17357;
name OHx15878;
to nodeOHx11266OHx15878;
length 207.179;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx11266OHx15878;
name OHx11266;
to nodeOHx10397OHx11266;
length 208.349;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx10397OHx11266;
name OHx10397;
to nodeOHx17528OHx10397;
length 145.775;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx17528OHx10397;
name OHx17528;
to nodeOHx11957OHx17528;
length 91.3756;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx11957OHx17528;
name OHx11957;
to nodeOHx11018OHx11957;
length 249.373;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx11018OHx11957;
name OHx11018;
to nodeOHx8577OHx11018;
length 214.727;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx8577OHx11018;
name OHx8577;
to nodeOHx12540OHx8577;
length 214.172;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx12540OHx8577;
name OHx12540;
to nodeOHx14164OHx12540;
length 194.768;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx14164OHx12540;
name OHx14164;
to nodeOHx8986OHx14164;
length 158.519;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx8986OHx14164;
name OHx8986;
to nodeOTx195616OHx8986;
length 210.524;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx195616OHx8986;
name OTx195616;
to nodeOHSx29827OTx195616;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx29827OTx195616;
name UGSx63123;
to node0021354512005UGSx63123;
length 91.1001;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354512005;
parent node0021354512005UGSx63123;
load_class R;
constant_power_C 888.978;
constant_power_B 100;
constant_power_A 888.978;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx8986OHx14164;
name OTx202031;
to nodeUGSx43847OTx202031;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx43847OTx202031;
name UGSx43847;
to node0021354516003UGSx43847;
length 50.1588;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354516003;
parent node0021354516003UGSx43847;
load_class R;
constant_power_C 2411.54;
constant_power_B 100;
constant_power_A 2411.54;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx43847OTx202031;
name UGSx44399;
to node0021354515002UGSx44399;
length 66.9365;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354515002;
parent node0021354515002UGSx44399;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx14164OHx12540;
name OTx445972;
to nodeUGSx80982OTx445972;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx80982OTx445972;
name UGSx80982;
to node0021354506003UGSx80982;
length 73.5966;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354506003;
parent node0021354506003UGSx80982;
load_class R;
constant_power_C 1227.87;
constant_power_B 100;
constant_power_A 1227.87;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx80982OTx445972;
name UGSx189191;
to node0021353595001UGSx189191;
length 93.2559;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021353595001;
parent node0021353595001UGSx189191;
load_class R;
constant_power_C 2177.01;
constant_power_B 100;
constant_power_A 2177.01;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx12540OHx8577;
name OTx189388;
to nodeUGSx79710OTx189388;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx79710OTx189388;
name UGSx79710;
to node0021354506001UGSx79710;
length 70.9014;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354506001;
parent node0021354506001UGSx79710;
load_class R;
constant_power_C 2301.03;
constant_power_B 100;
constant_power_A 2301.03;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx79710OTx189388;
name UGSx109469;
to node0023135450600UGSx109469;
length 156.175;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0023135450600;
parent node0023135450600UGSx109469;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx8577OHx11018;
name OTx191528;
to nodeOHSx326274OTx191528;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx326274OTx191528;
name OHSx326274;
to nodeOHSx326275-S17940OHSx326274;
length 92.5906;
configuration OHSx384585line_configuration77601;
};

object overhead_line {
phases "ACN";
from nodeOHSx326275-S17940OHSx326274;
name OHSx326275-S17940;
to nodeOHSx326275OHSx326275-S17940;
length 112.76;
configuration OHSx384585line_configuration77601;
};

object overhead_line {
phases "ACN";
from nodeOHSx326275OHSx326275-S17940;
name OHSx326275;
to node0021354507002OHSx326275;
length 10;
configuration OHSx384585line_configuration77601;
};

object load {
phases "ACN";
name 0021354507002;
parent node0021354507002OHSx326275;
load_class R;
constant_power_C 1408.37;
constant_power_B 100;
constant_power_A 1408.37;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx326274OTx191528;
name UGSx115071;
to node0021354517005UGSx115071;
length 164.766;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354517005;
parent node0021354517005UGSx115071;
load_class R;
constant_power_C 3217.02;
constant_power_B 100;
constant_power_A 3217.02;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx11018OHx11957;
name OTx195346;
to nodeOHSx326101OTx195346;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx326101OTx195346;
name OHSx326101;
to node0021354512007OHSx326101;
length 126.855;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354512007;
parent node0021354512007OHSx326101;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx11957OHx17528;
name OHx15009;
to nodeOHx7848OHx15009;
length 63.8381;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx7848OHx15009;
name OHx7848;
to nodeOHx15722OHx7848;
length 146.617;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx15722OHx7848;
name OHx15722;
to nodeOTx194121OHx15722;
length 176.2;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOHx11957OHx17528;
name OTx195591;
to nodeOHSx57378OTx195591;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx57378OTx195591;
name UGSx189189;
to node0021354508002UGSx189189;
length 217.871;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354508002;
parent node0021354508002UGSx189189;
load_class R;
constant_power_C 1531.15;
constant_power_B 100;
constant_power_A 1531.15;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx17528OHx10397;
name OTx201964;
to nodeUGSx44549OTx201964;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx44549OTx201964;
name UGSx44549;
to node0021354631003UGSx44549;
length 43.9835;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354631003;
parent node0021354631003UGSx44549;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx10397OHx11266;
name OTx199531;
to nodeOHSx20541OTx199531;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx20541OTx199531;
name OHSx20541;
to node0021354566002OHSx20541;
length 213.854;
configuration OHSx384585line_configuration77601;
};

object load {
phases "ACN";
name 0021354566002;
parent node0021354566002OHSx20541;
load_class R;
constant_power_C 1054.74;
constant_power_B 100;
constant_power_A 1054.74;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx11266OHx15878;
name OTx200108;
to nodeUGSx18976OTx200108;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx18976OTx200108;
name UGSx18976;
to node0021354528001UGSx18976;
length 110.57;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354528001;
parent node0021354528001UGSx18976;
load_class R;
constant_power_C 2344.0;
constant_power_B 100;
constant_power_A 2344.0;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx18976OTx200108;
name UGSx35365;
to node0021354517003UGSx35365;
length 194.331;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354517003;
parent node0021354517003UGSx35365;
load_class R;
constant_power_C 719.531;
constant_power_B 100;
constant_power_A 719.531;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx18976OTx200108;
name UGSx44689;
to node0021354501003UGSx44689;
length 188.766;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354501003;
parent node0021354501003UGSx44689;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx9625OHx15033;
name OTx445970;
to nodeUGSx287065OTx445970;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx287065OTx445970;
name UGSx287065;
to node0021354547007UGSx287065;
length 121.533;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354547007;
parent node0021354547007UGSx287065;
load_class R;
constant_power_C 2330.5;
constant_power_B 100;
constant_power_A 2330.5;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx8362OHx15306;
name OTx190888;
to nodeUGSx35299OTx190888;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx35299OTx190888;
name UGSx35299;
to node0021354631014UGSx35299;
length 57.3364;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354631014;
parent node0021354631014UGSx35299;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx35299OTx190888;
name UGSx62563;
to node0021354631011UGSx62563;
length 135.218;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354631011;
parent node0021354631011UGSx62563;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx35299OTx190888;
name UGSx88618;
to node0021354631018UGSx88618;
length 104.994;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354631018;
parent node0021354631018UGSx88618;
load_class R;
constant_power_C 939.32;
constant_power_B 100;
constant_power_A 939.32;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx15306OHx14488;
name OTx191351;
to nodeUGSx94663OTx191351;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx94663OTx191351;
name UGSx94663;
to node0021354538002UGSx94663;
length 83.622;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354538002;
parent node0021354538002UGSx94663;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx14488OHx16568;
name OTx191273;
to nodeUGSx63586OTx191273;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx63586OTx191273;
name UGSx63586;
to node0021354538001UGSx63586;
length 172.802;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354538001;
parent node0021354538001UGSx63586;
load_class R;
constant_power_C 1273.3;
constant_power_B 100;
constant_power_A 1273.3;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx63586OTx191273;
name UGSx72662;
to node0021354542002UGSx72662;
length 66.3471;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354542002;
parent node0021354542002UGSx72662;
load_class R;
constant_power_C 2798.31;
constant_power_B 100;
constant_power_A 2798.31;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx16568OHx12095;
name OTx200028;
to nodeOHSx12516OTx200028;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx12516OTx200028;
name UGSx33757;
to node0021354547002UGSx33757;
length 109.421;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354547002;
parent node0021354547002UGSx33757;
load_class R;
constant_power_C 2201.57;
constant_power_B 100;
constant_power_A 2201.57;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx12516OTx200028;
name UGSx189187;
to node0021354547003UGSx189187;
length 110.419;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354547003;
parent node0021354547003UGSx189187;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23345OHx2323;
name OHx1740-S4163;
to nodeOHx1740OHx1740-S4163;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx1740OHx1740-S4163;
name OHx1740;
to nodeOHx23349OHx1740;
length 281.178;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "BN";
from nodeOHx23349OHx1740;
name OHx23349;
to nodeFUSEx7908OHx23349;
length 10;
configuration OHx7959line_configuration130701;
};

object fuse {
phases "BN";
from nodeFUSEx7908OHx23349;
name FUSEx7908;
current_limit 9999.0 A;
to nodeOHx23350FUSEx7908;
};

object overhead_line {
phases N;
from nodeOHx23350FUSEx7908;
name OHx23350;
to nodeOTx196730OHx23350;
length 84.7627;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx196730OHx23350;
name OTx196730;
to nodeOHSx324193OTx196730;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ABCN";
from nodeOHx23349OHx1740;
name OHx1947-S6453;
to nodeOHx1947OHx1947-S6453;
length 201.562;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx1947OHx1947-S6453;
name OHx1947;
to nodeOHx3843OHx1947;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx3843OHx1947;
name OHx3843;
to nodeOHx6025OHx3843;
length 131.104;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx6025OHx3843;
name OHx6025;
to nodeOHx255778OHx6025;
length 289.045;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "AN";
from nodeOHx255778OHx6025;
name OHx255778;
to nodeFUSEx7909OHx255778;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx7909OHx255778;
name FUSEx7909;
current_limit 9999.0 A;
to nodeOHx255779FUSEx7909;
};

object overhead_line {
phases N;
from nodeOHx255779FUSEx7909;
name OHx255779;
to nodeOTx445627OHx255779;
length 85.6672;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "AB";
from nodeOTx445627OHx255779;
name OTx445627;
to nodeUGSx20749OTx445627;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx20749OTx445627;
name UGSx20749;
to node0021354556001UGSx20749;
length 70.016;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354556001;
parent node0021354556001UGSx20749;
load_class R;
constant_power_C 100;
constant_power_B 2283.84;
constant_power_A 2283.84;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx20749OTx445627;
name UGSx37171;
to node0021354556003UGSx37171;
length 74.7626;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354556003;
parent node0021354556003UGSx37171;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx255778OHx6025;
name OHx1419-S5418;
to nodeOHx1419OHx1419-S5418;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 47N;
from nodeOHx1419OHx1419-S5418;
name OHx1419;
to nodeOHx1197OHx1419;
length 288.119;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 47N;
from nodeOHx1197OHx1419;
name OHx1197;
to nodeOHx863OHx1197;
length 294.708;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases N;
from nodeOHx863OHx1197;
name OHx863;
to nodeOHx114401OHx863;
length 293.524;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "CN";
from nodeOHx114401OHx863;
name OHx114401;
to nodeFUSEx7910OHx114401;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7910OHx114401;
name FUSEx7910;
current_limit 9999.0 A;
to nodeOHx114402FUSEx7910;
};

object overhead_line {
phases N;
from nodeOHx114402FUSEx7910;
name OHx114402;
to nodeOTx203654OHx114402;
length 51.3616;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx203654OHx114402;
name OTx203654;
to nodeUGSx74349OTx203654;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx74349OTx203654;
name UGSx74349;
to node0021354533001UGSx74349;
length 150.799;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354533001;
parent node0021354533001UGSx74349;
load_class R;
constant_power_C 2274.01;
constant_power_B 100;
constant_power_A 2274.01;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx114401OHx863;
name OHx570361;
to nodeSWx607554xF10437-BOHx570361;
length 10;
configuration OHx10016line_configuration103401;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx607554xF10437-BOHx570361;
name SWx607554xF10437-B;
to nodeSWx607554xF10437SWx607554xF10437-B;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx607554xF10437SWx607554xF10437-B;
name SWx607554xF10437;
to nodeOHx570362SWx607554xF10437;
};

object overhead_line {
phases "CN";
from nodeOHx570362SWx607554xF10437;
name OHx570362;
to nodeOHx10095OHx570362;
length 141.154;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx10095OHx570362;
name OHx10095;
to nodeRCLx677OHx10095;
length 261.925;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeRCLx677OHx10095;
name RCLx677;
current_limit 9999.0 A;
to nodeOHx7439RCLx677;
};

object overhead_line {
phases "CN";
from nodeOHx7439RCLx677;
name OHx7439;
to nodeOHx256132OHx7439;
length 291.961;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256132OHx7439;
name OHx256132;
to nodeOHx256134OHx256132;
length 42.394;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256134OHx256132;
name OHx256134;
to nodeOHx256136OHx256134;
length 192.187;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256136OHx256134;
name OHx256136;
to nodeOHx256138OHx256136;
length 154.171;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256138OHx256136;
name OHx256138;
to nodeOTx190608OHx256138;
length 205.412;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx190608OHx256138;
name OTx190608;
to nodeUGSx34889OTx190608;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx34889OTx190608;
name UGSx34889;
to node0021354552004UGSx34889;
length 83.738;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354552004;
parent node0021354552004UGSx34889;
load_class R;
constant_power_C 2401.71;
constant_power_B 100;
constant_power_A 2401.71;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx34889OTx190608;
name UGSx62437;
to node0021354553004UGSx62437;
length 104.293;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354553004;
parent node0021354553004UGSx62437;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx34889OTx190608;
name UGSx88619;
to node0021354553007UGSx88619;
length 115.104;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354553007;
parent node0021354553007UGSx88619;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx190608OHx256138;
name OHx256140-S6345;
to nodeOHx256140OHx256140-S6345;
length 208.768;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx256140OHx256140-S6345;
name OHx256140;
to nodeOHx256142OHx256140;
length 207.252;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256142OHx256140;
name OHx256142;
to nodeOHx256144OHx256142;
length 199.656;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256144OHx256142;
name OHx256144;
to nodeOHx256402OHx256144;
length 44.3321;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx256402OHx256144;
name OHx256402;
to nodeOHx256403OHx256402;
length 238.676;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "ACN";
from nodeOHx256403OHx256402;
name OHx256403;
to nodeOTx192536OHx256403;
length 239.293;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx192536OHx256403;
name OTx192536;
to nodeUGSx22045OTx192536;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx22045OTx192536;
name UGSx22045;
to node0021354460005UGSx22045;
length 61.0794;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354460005;
parent node0021354460005UGSx22045;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx256403OHx256402;
name OTx446596;
to nodeOHSx58979OTx446596;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx58979OTx446596;
name OHSx58979;
to nodeOHSx58981OHSx58979;
length 83.7625;
configuration OHSx100581line_configuration97501;
};

object underground_line {
phases "ACN";
from nodeOHSx58979OTx446596;
name UGSx189374;
to node0021354539001UGSx189374;
length 37.5991;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354539001;
parent node0021354539001UGSx189374;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx256144OHx256142;
name OHx256404;
to nodeOHx256406OHx256404;
length 206.581;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx256406OHx256404;
name OHx256406;
to nodeOHx256408OHx256406;
length 124.622;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx256408OHx256406;
name OHx256408;
to nodeOHx256420OHx256408;
length 320.876;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256420OHx256408;
name OHx256420;
to nodeOHx256422OHx256420;
length 175.808;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256422OHx256420;
name OHx256422;
to nodeOHx256423OHx256422;
length 118.747;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx256423OHx256422;
name OHx256423;
to nodeOHx570345OHx256423;
length 162.279;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx570345OHx256423;
name OHx570345;
to nodeOHx570346OHx570345;
length 10;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx570346OHx570345;
name OHx570346;
to nodeOHx256425OHx570346;
length 35.3272;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx256425OHx570346;
name OHx256425;
to nodeOTx198876OHx256425;
length 190.198;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx198876OHx256425;
name OTx198876;
to nodeUGSx18344OTx198876;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx18344OTx198876;
name UGSx18344;
to node0021354459002UGSx18344;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354459002;
parent node0021354459002UGSx18344;
load_class R;
constant_power_C 877.927;
constant_power_B 100;
constant_power_A 877.927;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx570345OHx256423;
name OHx646775-S1675;
to nodeOTx194350OHx646775-S1675;
length 156.126;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx194350OHx646775-S1675;
name OTx194350;
to nodeUGSx20983OTx194350;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx20983OTx194350;
name UGSx20983;
to node0021354459001UGSx20983;
length 82.7071;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354459001;
parent node0021354459001UGSx20983;
load_class R;
constant_power_C 1719.02;
constant_power_B 100;
constant_power_A 1719.02;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx20983OTx194350;
name UGSx52823;
to node0021354459003UGSx52823;
length 168.043;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354459003;
parent node0021354459003UGSx52823;
load_class R;
constant_power_C 198.915;
constant_power_B 100;
constant_power_A 198.915;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx20983OTx194350;
name UGSx380886;
to node0021354459004UGSx380886;
length 94.5487;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354459004;
parent node0021354459004UGSx380886;
load_class R;
constant_power_C 2091.06;
constant_power_B 100;
constant_power_A 2091.06;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx194350OHx646775-S1675;
name OHx646775-S19114;
to nodeOHx570347OHx646775-S19114;
length 1789.98;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx570347OHx646775-S19114;
name OHx570347;
to nodeOHx570348-S18537OHx570347;
length 10;
configuration OHx570351line_configuration73801;
};

object overhead_line {
phases "CN";
from nodeOHx570348-S18537OHx570347;
name OHx570348-S18537;
to nodeOTx435377OHx570348-S18537;
length 668.434;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx435377OHx570348-S18537;
name OTx435377;
to nodeOHSx107939OTx435377;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx107939OTx435377;
name OHSx107939;
to node0021354553008OHSx107939;
length 126.151;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354553008;
parent node0021354553008OHSx107939;
load_class R;
constant_power_C 2460.65;
constant_power_B 100;
constant_power_A 2460.65;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx435377OHx570348-S18537;
name OH46969;
to nodeOTx639538OH46969;
length 1174.06;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases 35N;
from nodeOTx639538OH46969;
name OHx570348-S707;
to nodeOTx767857OHx570348-S707;
length 24.0816;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx767857OHx570348-S707;
name OTx767857;
to nodeUGSx1222982OTx767857;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx1222982OTx767857;
name UGSx1222982;
to node0021354465002UGSx1222982;
length 213.428;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354465002;
parent node0021354465002UGSx1222982;
load_class R;
constant_power_C 1986.69;
constant_power_B 100;
constant_power_A 1986.69;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx767857OHx570348-S707;
name OHx570348-S907;
to nodeOHx570348OHx570348-S907;
length 296.923;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "ACN";
from nodeOHx570348OHx570348-S907;
name OHx570348;
to nodeOTx435079OHx570348;
length 481.93;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx435079OHx570348;
name OTx435079;
to nodeOHSx109547-S18527OTx435079;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx109547-S18527OTx435079;
name OHSx109547-S18527;
to nodeOHSx109544OHSx109547-S18527;
length 74.8956;
configuration OHSx342657line_configuration102401;
};

object overhead_line {
phases "ACN";
from nodeOHSx109544OHSx109547-S18527;
name OHSx109547;
to node0021354465001OHSx109547;
length 60;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354465001;
parent node0021354465001OHSx109547;
load_class R;
constant_power_C 2523.27;
constant_power_B 100;
constant_power_A 2523.27;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx570348OHx570348-S907;
name OTx667380;
to nodeUGSx969522OTx667380;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx969522OTx667380;
name UGSx969522;
to nodeUGSx969523UGSx969522;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx969523UGSx969522;
name UGSx969523;
to node0021355404001UGSx969523;
length 272.463;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355404001;
parent node0021355404001UGSx969523;
load_class R;
constant_power_C 4563.99;
constant_power_B 100;
constant_power_A 4563.99;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx969523UGSx969522;
name UGSx969524;
to node0021355404002UGSx969524;
length 143.051;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355404002;
parent node0021355404002UGSx969524;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx570347OHx646775-S19114;
name OHx646775-S19113;
to nodeOHx570349OHx646775-S19113;
length 1229.34;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx570349OHx646775-S19113;
name OHx570349;
to nodeOHx570350-S18392OHx570349;
length 10.0068;
configuration OHx570351line_configuration73801;
};

object overhead_line {
phases "CN";
from nodeOHx570350-S18392OHx570349;
name OHx570350-S18392;
to nodeOHx570350OHx570350-S18392;
length 984.048;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOHx570350OHx570350-S18392;
name OTx658419;
to nodeOHSx158188OTx658419;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx158188OTx658419;
name OHSx158188;
to node7021 PR 4924OHSx158188;
length 99.9997;
configuration OHSx263777line_configuration610701;
};

object load {
phases "ACN";
name 7021 PR 4924;
parent node7021 PR 4924OHSx158188;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx570349OHx646775-S19113;
name OHx646775-S17919;
to nodeOTx874177OHx646775-S17919;
length 759.292;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx874177OHx646775-S17919;
name OTx874177;
to nodeOHSx338785OTx874177;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx338785line_configuration73001;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx207439-S2790line_configuration257501ohlc257504;
conductor_A OHSx176419line_configuration348801ohlc348804;
conductor_C OHSx176419line_configuration348801ohlc348804;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx338785OTx874177;
name OHSx338785;
to node0021354441001OHSx338785;
length 40.0001;
configuration OHSx338785line_configuration73001;
};

object load {
phases "ACN";
name 0021354441001;
parent node0021354441001OHSx338785;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx874177OHx646775-S17919;
name OHx646775-S18414;
to nodeOTx644340OHx646775-S18414;
length 308.873;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx644340OHx646775-S18414;
name OTx644340;
to nodeOHSx152106OTx644340;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx152106line_configuration73401;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx16064line_configuration239001ohlc239004;
conductor_A OHSx16064line_configuration239001ohlc239004;
conductor_C OHSx16064line_configuration239001ohlc239004;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "AC";
from nodeOHSx152106OTx644340;
name OHSx152106;
to nodeUGSx874801OHSx152106;
length 54.0001;
configuration OHSx152106line_configuration73401;
};

object underground_line {
phases "AC";
from nodeUGSx874801OHSx152106;
name UGSx874801;
to node0021354452001UGSx874801;
length 185;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354452001;
parent node0021354452001UGSx874801;
load_class R;
constant_power_C 2235.95;
constant_power_B 100;
constant_power_A 2235.95;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx644340OHx646775-S18414;
name OHx646775-S19112;
to nodeOHx570351OHx646775-S19112;
length 305.426;
configuration OHx10016line_configuration103401;
};

object line_configuration {
name OHx570351line_configuration73801;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx221170line_configuration524201ohlc524206;
conductor_A davidPinneyConductor;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "CN";
from nodeOHx570351OHx646775-S19112;
name OHx570351;
to nodeOHx570352-S974OHx570351;
length 10.4653;
configuration OHx570351line_configuration73801;
};

object overhead_line {
phases "CN";
from nodeOHx570352-S974OHx570351;
name OHx570352-S974;
to nodeOHx570352OHx570352-S974;
length 378.373;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOHx570352OHx570352-S974;
name OTx612337;
to nodeUGSx783281OTx612337;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx783281OTx612337;
name UGSx783281;
to nodeUGSx783282UGSx783281;
length 189.581;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx783282UGSx783281;
name UGSx783282;
to node0021354553009UGSx783282;
length 16.6061;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354553009;
parent node0021354553009UGSx783282;
load_class R;
constant_power_C 1838.12;
constant_power_B 100;
constant_power_A 1838.12;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx783282UGSx783281;
name UGSx783283;
to node0021354553010UGSx783283;
length 69.1658;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354553010;
parent node0021354553010UGSx783283;
load_class R;
constant_power_C 1156.65;
constant_power_B 100;
constant_power_A 1156.65;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx570351OHx646775-S19112;
name OHx646775-S19111;
to nodeOHx210289OHx646775-S19111;
length 2443.01;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx210289OHx646775-S19111;
name OHx570657;
to nodeOHx570658-S2200OHx570657;
length 10;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx570658-S2200OHx570657;
name OHx570658-S2200;
to nodeOHx570658OHx570658-S2200;
length 394.102;
configuration OHx221245line_configuration524001;
};

object transformer {
phases "AC";
from nodeOHx570658OHx570658-S2200;
name OTx199703;
to nodeUGSx23332OTx199703;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx23332OTx199703;
name UGSx23332;
to node0021354421002UGSx23332;
length 148.17;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354421002;
parent node0021354421002UGSx23332;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx23332OTx199703;
name UGSx265059;
to node0021354348005UGSx265059;
length 108.595;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354348005;
parent node0021354348005UGSx265059;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx210289OHx646775-S19111;
name OHx646775-S19110;
to nodeOHx570659OHx646775-S19110;
length 748.587;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx570659OHx646775-S19110;
name OHx570659;
to nodeOHx570660-S20836OHx570659;
length 10;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx570660-S20836OHx570659;
name OHx570660-S20836;
to nodeOHx16405OHx570660-S20836;
length 51.9693;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases N;
from nodeOHx16405OHx570660-S20836;
name OHx16405;
to nodeOTx191837OHx16405;
length 359.947;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx191837OHx16405;
name OTx191837;
to nodeOHSx4187OTx191837;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx4187line_configuration76201;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx220109line_configuration305801ohlc305804;
conductor_A OHx220109line_configuration305801ohlc305804;
conductor_C OHx220109line_configuration305801ohlc305804;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "AC";
from nodeOHSx4187OTx191837;
name OHSx4187;
to nodeUGSx254033OHSx4187;
length 68.4882;
configuration OHSx4187line_configuration76201;
};

object underground_line {
phases "AC";
from nodeUGSx254033OHSx4187;
name UGSx254033;
to node0021354348006UGSx254033;
length 32.826;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354348006;
parent node0021354348006UGSx254033;
load_class R;
constant_power_C 3979.52;
constant_power_B 100;
constant_power_A 3979.52;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx4187OTx191837;
name UGSx265058;
to node0021354348001UGSx265058;
length 203.952;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354348001;
parent node0021354348001UGSx265058;
load_class R;
constant_power_C 2744.29;
constant_power_B 100;
constant_power_A 2744.29;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx16405OHx570660-S20836;
name OHx570660;
to nodeOTx188486OHx570660;
length 799.91;
configuration OHx221245line_configuration524001;
};

object transformer {
phases "AC";
from nodeOTx188486OHx570660;
name OTx188486;
to nodeUGSx54564OTx188486;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx54564OTx188486;
name UGSx54564;
to node0021354348002UGSx54564;
length 14.8622;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354348002;
parent node0021354348002UGSx54564;
load_class R;
constant_power_C 245.574;
constant_power_B 100;
constant_power_A 245.574;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx570659OHx646775-S19110;
name OHx646775-S18859;
to nodeOHx708017OHx646775-S18859;
length 848.923;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases N;
from nodeOHx708017OHx646775-S18859;
name OHx708017;
to nodeOTx925091OHx708017;
length 90;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx925091OHx708017;
name OTx925091;
to nodeOHSx384584OTx925091;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx384584OTx925091;
name OHSx384584;
to nodeOHSx384585OHSx384584;
length 115;
configuration OHSx384585line_configuration77601;
};

object line_configuration {
name OHSx384585line_configuration77601;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx207439-S2790line_configuration257501ohlc257504;
conductor_A OHx207439-S2790line_configuration257501ohlc257504;
conductor_C OHx207439-S2790line_configuration257501ohlc257504;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx384585OHSx384584;
name OHSx384585;
to node0021354348003OHSx384585;
length 70.0001;
configuration OHSx384585line_configuration77601;
};

object load {
phases "ACN";
name 0021354348003;
parent node0021354348003OHSx384585;
load_class R;
constant_power_C 1457.48;
constant_power_B 100;
constant_power_A 1457.48;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx708017OHx646775-S18859;
name OHx646775-S4160;
to nodeOHx646775OHx646775-S4160;
length 2118.13;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx646775OHx646775-S4160;
name OHx646775;
to nodeOHx222449OHx646775;
length 990.969;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx222449OHx646775;
name OHx222449;
to nodeRCLx653OHx222449;
length 203.631;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeRCLx653OHx222449;
name RCLx653;
current_limit 9999.0 A;
to nodeOHx222450RCLx653;
};

object overhead_line {
phases "CN";
from nodeOHx222450RCLx653;
name OHx222450;
to nodeOTx194144OHx222450;
length 65.2754;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases 35N;
from nodeOTx194144OHx222450;
name OHx209969-S5717;
to nodeOTx189394OHx209969-S5717;
length 138.757;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx189394OHx209969-S5717;
name OTx189394;
to nodeUGSx63228OTx189394;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx63228OTx189394;
name UGSx63228;
to node0021354342001UGSx63228;
length 28.1626;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354342001;
parent node0021354342001UGSx63228;
load_class R;
constant_power_C 3318.93;
constant_power_B 100;
constant_power_A 3318.93;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx189394OHx209969-S5717;
name OHx209969-S13658;
to nodeUGx387581OHx209969-S13658;
length 286.65;
configuration OHx18152line_configuration88301;
};

object underground_line {
phases "CN";
from nodeUGx387581OHx209969-S13658;
name UGx387581;
to nodeFUSEx8124UGx387581;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "C";
from nodeFUSEx8124UGx387581;
name FUSEx8124;
current_limit 9999.0 A;
to nodeUGx387582FUSEx8124;
};

object underground_line {
phases "C";
from nodeUGx387582FUSEx8124;
name UGx387582;
to nodeSWx293320-BUGx387582;
length 195.675;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx293320-BUGx387582;
name SWx293320-B;
to nodeSWx293320SWx293320-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx293320SWx293320-B;
name SWx293320;
to nodeUGx387580SWx293320;
};

object underground_line {
phases "C";
from nodeUGx387580SWx293320;
name UGx387580;
to nodeUGx387579UGx387580;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx387579UGx387580;
name UGx387579;
to nodeSWx293321UGx387579;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "AC";
from nodeUGx387579UGx387580;
name UTx417441;
to nodeUGSx189085UTx417441;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189085UTx417441;
name UGSx189085;
to node0021354342003UGSx189085;
length 54.9449;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354342003;
parent node0021354342003UGSx189085;
load_class R;
constant_power_C 2977.58;
constant_power_B 100;
constant_power_A 2977.58;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeUGx387581OHx209969-S13658;
name OHx209969-S20840;
to nodeOHx16295OHx209969-S20840;
length 561.427;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases N;
from nodeOHx16295OHx209969-S20840;
name OHx16295;
to nodeOTx200681OHx16295;
length 242.808;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx200681OHx16295;
name OTx200681;
to nodeUGSx105627OTx200681;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx105627OTx200681;
name UGSx105627;
to node0021354351002UGSx105627;
length 99.9775;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354351002;
parent node0021354351002UGSx105627;
load_class R;
constant_power_C 2060.36;
constant_power_B 100;
constant_power_A 2060.36;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx105627OTx200681;
name UGSx189084;
to node0021354351003UGSx189084;
length 213.16;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354351003;
parent node0021354351003UGSx189084;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx16295OHx209969-S20840;
name OHx209969-S6312;
to nodeOTx196199OHx209969-S6312;
length 290.639;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx196199OHx209969-S6312;
name OTx196199;
to nodeUGSx43987OTx196199;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx43987OTx196199;
name UGSx43987;
to node0021354351001UGSx43987;
length 105.522;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354351001;
parent node0021354351001UGSx43987;
load_class R;
constant_power_C 2405.4;
constant_power_B 100;
constant_power_A 2405.4;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx196199OHx209969-S6312;
name OHx209969-S20811;
to nodeOHx16951OHx209969-S20811;
length 609.339;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases N;
from nodeOHx16951OHx209969-S20811;
name OHx16951;
to nodeOTx201232OHx16951;
length 258.84;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx201232OHx16951;
name OTx201232;
to nodeUGSx16909OTx201232;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx16909OTx201232;
name UGSx16909;
to node0021354371002UGSx16909;
length 62.6715;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354371002;
parent node0021354371002UGSx16909;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx16909OTx201232;
name UGSx20838;
to node0021354371001UGSx20838;
length 27.2172;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354371001;
parent node0021354371001UGSx20838;
load_class R;
constant_power_C 5380.52;
constant_power_B 100;
constant_power_A 5380.52;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx16951OHx209969-S20811;
name OH46970;
to nodeOTx417442OH46970;
length 2503.49;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases 35N;
from nodeOTx417442OH46970;
name OHx209969-S4446;
to nodeOTx201620OHx209969-S4446;
length 144.898;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx201620OHx209969-S4446;
name OTx201620;
to nodeUGSx62105OTx201620;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx62105OTx201620;
name UGSx62105;
to node0021355342001UGSx62105;
length 224.935;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355342001;
parent node0021355342001UGSx62105;
load_class R;
constant_power_C 2716.05;
constant_power_B 100;
constant_power_A 2716.05;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx62105OTx201620;
name UGSx96445;
to node0021355342002UGSx96445;
length 161.156;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355342002;
parent node0021355342002UGSx96445;
load_class R;
constant_power_C 2039.49;
constant_power_B 100;
constant_power_A 2039.49;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx201620OHx209969-S4446;
name OHx209969-S6487;
to nodeOTx189775OHx209969-S6487;
length 291.122;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx189775OHx209969-S6487;
name OTx189775;
to nodeUGSx35095OTx189775;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx35095OTx189775;
name UGSx35095;
to node0021355352001UGSx35095;
length 110.216;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355352001;
parent node0021355352001UGSx35095;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx189775OHx209969-S6487;
name OHx209969-S20939;
to nodeOHx14137OHx209969-S20939;
length 216.103;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases N;
from nodeOHx14137OHx209969-S20939;
name OHx14137;
to nodeOTx188939OHx14137;
length 242.98;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx188939OHx14137;
name OTx188939;
to nodeUGSx18886OTx188939;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx18886OTx188939;
name UGSx18886;
to node0021355352002UGSx18886;
length 38.2504;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355352002;
parent node0021355352002UGSx18886;
load_class R;
constant_power_C 358.538;
constant_power_B 100;
constant_power_A 358.538;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx14137OHx209969-S20939;
name OHx209969-S19482;
to nodeOHx209970OHx209969-S19482;
length 223.3;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases N;
from nodeOHx209970OHx209969-S19482;
name OHx209970;
to nodeOTx198933OHx209970;
length 69.6605;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx198933OHx209970;
name OTx198933;
to nodeUGSx53489OTx198933;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx53489OTx198933;
name UGSx53489;
to node0021355277001UGSx53489;
length 180.714;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355277001;
parent node0021355277001UGSx53489;
load_class R;
constant_power_C 4372.44;
constant_power_B 100;
constant_power_A 4372.44;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx209970OHx209969-S19482;
name OHx209969-S13657;
to nodeUGx387906OHx209969-S13657;
length 586.867;
configuration OHx18152line_configuration88301;
};

object underground_line {
phases "CN";
from nodeUGx387906OHx209969-S13657;
name UGx387906;
to nodeFUSEx8129UGx387906;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "C";
from nodeFUSEx8129UGx387906;
name FUSEx8129;
current_limit 9999.0 A;
to nodeUGx387907FUSEx8129;
};

object underground_line {
phases "C";
from nodeUGx387907FUSEx8129;
name UGx387907;
to nodeSWx293322-BUGx387907;
length 711.05;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx293322-BUGx387907;
name SWx293322-B;
to nodeSWx293322SWx293322-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx293322SWx293322-B;
name SWx293322;
to nodeUGx387905SWx293322;
};

object underground_line {
phases "C";
from nodeUGx387905SWx293322;
name UGx387905;
to nodeUGx387584UGx387905;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx387584UGx387905;
name UGx387584;
to nodeSWx293323UGx387584;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "AC";
from nodeUGx387584UGx387905;
name UTx417443;
to nodeUGSx189083UTx417443;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189083UTx417443;
name UGSx189083;
to node0021355352003UGSx189083;
length 172.797;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355352003;
parent node0021355352003UGSx189083;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189083UTx417443;
name UGSx1049183;
to node0021355352007UGSx1049183;
length 90.7617;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355352007;
parent node0021355352007UGSx1049183;
load_class C;
constant_power_C 194.848;
constant_power_B 100;
constant_power_A 194.848;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeUGx387906OHx209969-S13657;
name OHx209969-S10372;
to nodeUGx922969OHx209969-S10372;
length 743.747;
configuration OHx18152line_configuration88301;
};

object underground_line {
phases "CN";
from nodeUGx922969OHx209969-S10372;
name UGx922969;
to nodeFUSEx198514UGx922969;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "C";
from nodeFUSEx198514UGx922969;
name FUSEx198514;
current_limit 9999.0 A;
to nodeUGx922970FUSEx198514;
};

object underground_line {
phases "C";
from nodeUGx922970FUSEx198514;
name UGx922970;
to nodeSWx293324-BUGx922970;
length 756.325;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx293324-BUGx922970;
name SWx293324-B;
to nodeSWx293324SWx293324-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx293324SWx293324-B;
name SWx293324;
to nodeUGx387910SWx293324;
};

object underground_line {
phases "C";
from nodeUGx387910SWx293324;
name UGx387910;
to nodeUGx387909UGx387910;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx387909UGx387910;
name UGx387909;
to nodeSWx293325UGx387909;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "AC";
from nodeUGx387909UGx387910;
name UTx218855;
to nodeUGSx265061UTx218855;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx265061UTx218855;
name UGSx265061;
to node0021354371003UGSx265061;
length 168.896;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354371003;
parent node0021354371003UGSx265061;
load_class R;
constant_power_C 406.425;
constant_power_B 100;
constant_power_A 406.425;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx265061UTx218855;
name UGSx265081;
to node0021355390001UGSx265081;
length 151.407;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355390001;
parent node0021355390001UGSx265081;
load_class R;
constant_power_C 6004.28;
constant_power_B 100;
constant_power_A 6004.28;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeUGx922969OHx209969-S10372;
name OHx209969-S5485;
to nodeOTx200825OHx209969-S5485;
length 1582.23;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "AC";
from nodeOTx200825OHx209969-S5485;
name OTx200825;
to nodeUGSx71629OTx200825;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx71629OTx200825;
name UGSx71629;
to node0021355391001UGSx71629;
length 98.5281;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355391001;
parent node0021355391001UGSx71629;
load_class R;
constant_power_C 3036.52;
constant_power_B 100;
constant_power_A 3036.52;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx200825OHx209969-S5485;
name OHx209969-S18746;
to nodeOHx209969OHx209969-S18746;
length 544.726;
configuration OHx18152line_configuration88301;
};

object overhead_line {
phases N;
from nodeOHx209969OHx209969-S18746;
name OHx209969;
to nodeOTx195382OHx209969;
length 850.599;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "ACN";
from nodeOTx195382OHx209969;
name OTx195382;
to nodeOHSx16059OTx195382;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx16059OTx195382;
name UGSx54406;
to node0021356321002UGSx54406;
length 46.3569;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021356321002;
parent node0021356321002UGSx54406;
load_class R;
constant_power_C 4729.75;
constant_power_B 100;
constant_power_A 4729.75;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx16059OTx195382;
name UGSx287075;
to node0021356321003UGSx287075;
length 99.7499;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021356321003;
parent node0021356321003UGSx287075;
load_class R;
constant_power_C 465.363;
constant_power_B 100;
constant_power_A 465.363;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx16059OTx195382;
name UGSx384729;
to node0021355352006UGSx384729;
length 370.926;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355352006;
parent node0021355352006UGSx384729;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx209969OHx209969-S18746;
name OHx18152-S18745;
to nodeOHx18152OHx18152-S18745;
length 107.52;
configuration OHx18152line_configuration88301;
};

object line_configuration {
name OHx18152line_configuration88301;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx33670line_configuration632001ohlc632004;
conductor_A davidPinneyConductor;
conductor_C OHSx33670line_configuration632001ohlc632004;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHx18152OHx18152-S18745;
name OHx18152;
to nodeOTx194613OHx18152;
length 918.535;
configuration OHx18152line_configuration88301;
};

object transformer {
phases "ACN";
from nodeOHx18152OHx18152-S18745;
name OTx190913;
to nodeOHSx22140OTx190913;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx22140OTx190913;
name OHSx22140;
to node0021356321001OHSx22140;
length 68.6895;
configuration OHSx25650line_configuration97801;
};

object load {
phases "ACN";
name 0021356321001;
parent node0021356321001OHSx22140;
load_class R;
constant_power_C 8236.55;
constant_power_B 100;
constant_power_A 8236.55;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx222449OHx646775;
name OHx646776;
to nodeRCLx654OHx646776;
length 134.432;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeRCLx654OHx646776;
name RCLx654;
current_limit 9999.0 A;
to nodeOHx675789-S6053RCLx654;
};

object overhead_line {
phases "CN";
from nodeOHx675789-S6053RCLx654;
name OHx675789-S6053;
to nodeOTx201407OHx675789-S6053;
length 129.504;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx201407OHx675789-S6053;
name OTx201407;
to nodeUGSx53647OTx201407;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx53647OTx201407;
name UGSx53647;
to node0021354342002UGSx53647;
length 125.125;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354342002;
parent node0021354342002UGSx53647;
load_class R;
constant_power_C 1904.43;
constant_power_B 100;
constant_power_A 1904.43;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx201407OHx675789-S6053;
name OHx675789-S53;
to nodeOTx416788OHx675789-S53;
length 854.032;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx416788OHx675789-S53;
name OTx416788;
to nodeUGSx1434179OTx416788;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx1434179OTx416788;
name UGSx1434179;
to node0021354204001UGSx1434179;
length 1316;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354204001;
parent node0021354204001UGSx1434179;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx416788OHx675789-S53;
name OHx675789-S1796;
to nodeOTx196161OHx675789-S1796;
length 1585.54;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx196161OHx675789-S1796;
name OTx196161;
to nodeUGSx35774OTx196161;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx35774OTx196161;
name UGSx35774;
to node0021354227001UGSx35774;
length 82.3769;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354227001;
parent node0021354227001UGSx35774;
load_class R;
constant_power_C 2292.43;
constant_power_B 100;
constant_power_A 2292.43;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx35774OTx196161;
name UGSx300230;
to node0021354233002UGSx300230;
length 274.993;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354233002;
parent node0021354233002UGSx300230;
load_class C;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx196161OHx675789-S1796;
name OH46971;
to nodeOHx675789OH46971;
length 712.864;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx675789OH46971;
name OHx675789;
to nodeOTx190627OHx675789;
length 949.087;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx190627OHx675789;
name OTx190627;
to nodeUGSx189082OTx190627;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189082OTx190627;
name UGSx189082;
to node0021354233001UGSx189082;
length 259.587;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354233001;
parent node0021354233001UGSx189082;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOTx190627OHx675789;
name OHx675790-S19484;
to nodeOHx209650OHx675790-S19484;
length 776.542;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases N;
from nodeOHx209650OHx675790-S19484;
name OHx209650;
to nodeOTx430578OHx209650;
length 2724.73;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx430578OHx209650;
name OTx430578;
to nodeOHSx51618OTx430578;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx51618line_configuration91301;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx237217line_configuration129101ohlc129106;
conductor_A OHSx16064line_configuration239001ohlc239004;
conductor_C OHSx16064line_configuration239001ohlc239004;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "AC";
from nodeOHSx51618OTx430578;
name OHSx51618;
to nodeUGSx453025OHSx51618;
length 150;
configuration OHSx51618line_configuration91301;
};

object underground_line {
phases "AC";
from nodeUGSx453025OHSx51618;
name UGSx453025;
to node0021354150001UGSx453025;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354150001;
parent node0021354150001UGSx453025;
load_class R;
constant_power_C 147.344;
constant_power_B 100;
constant_power_A 147.344;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx209650OHx675790-S19484;
name OHx675790-S18417;
to nodeOHx675790-S6703OHx675790-S18417;
length 281.988;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx675790-S6703OHx675790-S18417;
name OHx675790-S6703;
to nodeOTx188356OHx675790-S6703;
length 365.074;
configuration OHx221245line_configuration524001;
};

object transformer {
phases "AC";
from nodeOTx188356OHx675790-S6703;
name OTx188356;
to nodeUGSx23367OTx188356;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx23367OTx188356;
name UGSx23367;
to node0021354346002UGSx23367;
length 124.871;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354346002;
parent node0021354346002UGSx23367;
load_class R;
constant_power_C 2140.18;
constant_power_B 100;
constant_power_A 2140.18;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOTx188356OHx675790-S6703;
name OHx675790-S1378;
to nodeOH46972OHx675790-S1378;
length 1274.72;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases 35N;
from nodeOH46972OHx675790-S1378;
name OH46972;
to nodeOHx675790OH46972;
length 1961.22;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases 35N;
from nodeOHx675790OH46972;
name OHx675790;
to nodeOHx209655OHx675790;
length 184.158;
configuration OHx221245line_configuration524001;
};

object transformer {
phases "AC";
from nodeOHx209655OHx675790;
name OTx190129;
to nodeUGSx43585OTx190129;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx43585OTx190129;
name UGSx43585;
to node0021345023001UGSx43585;
length 75.1547;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021345023001;
parent node0021345023001UGSx43585;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx43585OTx190129;
name UGSx99920;
to node0021345023002UGSx99920;
length 72.5006;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021345023002;
parent node0021345023002UGSx99920;
load_class R;
constant_power_C 4078.98;
constant_power_B 100;
constant_power_A 4078.98;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx43585OTx190129;
name UGSx380881;
to node0021345023003UGSx380881;
length 88.291;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021345023003;
parent node0021345023003UGSx380881;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOH46972OHx675790-S1378;
name OTx203210;
to nodeUGSx445086OTx203210;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx445086OTx203210;
name UGSx445086;
to node0021354130001UGSx445086;
length 92.2944;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354130001;
parent node0021354130001UGSx445086;
load_class R;
constant_power_C 3096.69;
constant_power_B 100;
constant_power_A 3096.69;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx445086OTx203210;
name UGSx445087;
to node0021345023004UGSx445087;
length 489.368;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021345023004;
parent node0021345023004UGSx445087;
load_class R;
constant_power_C 427.299;
constant_power_B 100;
constant_power_A 427.299;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx675790-S6703OHx675790-S18417;
name OHx209651-S18416;
to nodeOHx209651OHx209651-S18416;
length 331.574;
configuration OHx209652-S18415line_configuration94001;
};

object overhead_line {
phases "CN";
from nodeOHx209651OHx209651-S18416;
name OHx209651;
to nodeOHx209652-S18415OHx209651;
length 10;
configuration OHx209652-S18415line_configuration94001;
};

object line_configuration {
name OHx209652-S18415line_configuration94001;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx221170line_configuration524201ohlc524206;
conductor_A davidPinneyConductor;
conductor_C OHx571303line_configuration542101ohlc542105;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "CN";
from nodeOHx209652-S18415OHx209651;
name OHx209652-S18415;
to nodeOHx209652OHx209652-S18415;
length 2291.74;
configuration OHx209652-S18415line_configuration94001;
};

object transformer {
phases "ACN";
from nodeOHx209652OHx209652-S18415;
name OTx641469;
to nodeOHSx151460OTx641469;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx151460OTx641469;
name OHSx151460;
to node0021353166001OHSx151460;
length 59.9999;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021353166001;
parent node0021353166001OHSx151460;
load_class R;
constant_power_C 151.028;
constant_power_B 100;
constant_power_A 151.028;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx209651OHx209651-S18416;
name OTx194539;
to nodeOHSx151459OTx194539;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx151459OTx194539;
name OHSx151459;
to node0021354232001OHSx151459;
length 146.01;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354232001;
parent node0021354232001OHSx151459;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx646775OHx646775-S4160;
name OTx191937;
to nodeUGSx103641OTx191937;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx103641OTx191937;
name UGSx103641;
to node0021354346001UGSx103641;
length 90.4136;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354346001;
parent node0021354346001UGSx103641;
load_class R;
constant_power_C 3851.83;
constant_power_B 100;
constant_power_A 3851.83;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx256420OHx256408;
name OHx570367;
to nodeOHx570368OHx570367;
length 10.2184;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx570368OHx570367;
name OHx570368;
to nodeOHx256417OHx570368;
length 28.8042;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx256417OHx570368;
name OHx256417;
to nodeOHx256415OHx256417;
length 182.301;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx256415OHx256417;
name OHx256415;
to nodeOHx256412OHx256415;
length 197.491;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases 35N;
from nodeOHx256412OHx256415;
name OHx256412;
to nodeOHx256413OHx256412;
length 260.203;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOHx256413OHx256412;
name OTx191541;
to nodeUGSx61625OTx191541;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx61625OTx191541;
name UGSx61625;
to node0021354449004UGSx61625;
length 90.3193;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354449004;
parent node0021354449004UGSx61625;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256412OHx256415;
name OTx194867;
to nodeUGSx103415OTx194867;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx103415OTx194867;
name UGSx103415;
to node0021354449005UGSx103415;
length 79.8548;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354449005;
parent node0021354449005UGSx103415;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256420OHx256408;
name OTx192100;
to nodeUGSx172917OTx192100;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx172917OTx192100;
name UGSx172917;
to node0021354551004UGSx172917;
length 212.438;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354551004;
parent node0021354551004UGSx172917;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256408OHx256406;
name OTx196192;
to nodeUGSx99837OTx196192;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx99837OTx196192;
name UGSx99837;
to node0021354551001UGSx99837;
length 93.1911;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354551001;
parent node0021354551001UGSx99837;
load_class R;
constant_power_C 1834.44;
constant_power_B 100;
constant_power_A 1834.44;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx99837OTx196192;
name UGSx615297;
to node0021354551002UGSx615297;
length 163.271;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354551002;
parent node0021354551002UGSx615297;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx99837OTx196192;
name UGSx718649;
to node0021354501004UGSx718649;
length 212.983;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354501004;
parent node0021354501004UGSx718649;
load_class R;
constant_power_C 2772.53;
constant_power_B 100;
constant_power_A 2772.53;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx256406OHx256404;
name OTx190170;
to nodeOHSx100581OTx190170;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx100581line_configuration97501;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A OHSx237217line_configuration129101ohlc129106;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx100581OTx190170;
name OHSx100581;
to node0021358340011OHSx100581;
length 124.35;
configuration OHSx100581line_configuration97501;
};

object load {
phases "ACN";
name 0021358340011;
parent node0021358340011OHSx100581;
load_class R;
constant_power_C 659.366;
constant_power_B 100;
constant_power_A 659.366;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx256142OHx256140;
name OTx193283;
to nodeOHSx25650OTx193283;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx25650line_configuration97801;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx207439-S2790line_configuration257501ohlc257504;
conductor_A OHSx237217line_configuration129101ohlc129106;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx25650OTx193283;
name OHSx25650;
to node0021354552001OHSx25650;
length 191.22;
configuration OHSx25650line_configuration97801;
};

object load {
phases "ACN";
name 0021354552001;
parent node0021354552001OHSx25650;
load_class R;
constant_power_C 3562.05;
constant_power_B 100;
constant_power_A 3562.05;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256140OHx256140-S6345;
name OTx199494;
to nodeUGSx43681OTx199494;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx43681OTx199494;
name UGSx43681;
to node0021354552002UGSx43681;
length 119.928;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354552002;
parent node0021354552002UGSx43681;
load_class R;
constant_power_C 981.068;
constant_power_B 100;
constant_power_A 981.068;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx256132OHx7439;
name OHx570363;
to nodeOHx570364OHx570363;
length 10;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx570364OHx570363;
name OHx570364;
to nodeOHx256083OHx570364;
length 101.218;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx256083OHx570364;
name OHx256083;
to nodeOHx255791OHx256083;
length 255.197;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx255791OHx256083;
name OHx255791;
to nodeOTx200954OHx255791;
length 331.367;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx200954OHx255791;
name OTx200954;
to nodeUGSx79360OTx200954;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx79360OTx200954;
name UGSx79360;
to node0021354553006UGSx79360;
length 96.9512;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354553006;
parent node0021354553006UGSx79360;
load_class R;
constant_power_C 2382.07;
constant_power_B 100;
constant_power_A 2382.07;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256083OHx570364;
name OTx193239;
to nodeUGSx84341OTx193239;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx84341OTx193239;
name UGSx84341;
to node0021354564001UGSx84341;
length 149.525;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354564001;
parent node0021354564001UGSx84341;
load_class R;
constant_power_C 3458.91;
constant_power_B 100;
constant_power_A 3458.91;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx256132OHx7439;
name OHx570365;
to nodeOHx570366OHx570365;
length 10;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx570366OHx570365;
name OHx570366;
to nodeOHx16836OHx570366;
length 255.18;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx16836OHx570366;
name OHx16836;
to nodeOHx15484OHx16836;
length 225.447;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx15484OHx16836;
name OHx15484;
to nodeOHx14454OHx15484;
length 205.225;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx14454OHx15484;
name OHx14454;
to nodeOHx7265OHx14454;
length 206.14;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx7265OHx14454;
name OHx7265;
to nodeOHx8566OHx7265;
length 77.7525;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx8566OHx7265;
name OHx8566;
to nodeOTx195286OHx8566;
length 117.128;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx195286OHx8566;
name OTx195286;
to nodeUGSx22816OTx195286;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx22816OTx195286;
name UGSx22816;
to node0021354584001UGSx22816;
length 89.9569;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354584001;
parent node0021354584001UGSx22816;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx22816OTx195286;
name UGSx265070;
to node0021354584002UGSx265070;
length 200.073;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354584002;
parent node0021354584002UGSx265070;
load_class R;
constant_power_C 1685.86;
constant_power_B 100;
constant_power_A 1685.86;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx7265OHx14454;
name OHx256084;
to nodeOHx256090OHx256084;
length 189.454;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256090OHx256084;
name OHx256090;
to nodeOHx256096OHx256090;
length 127.515;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256096OHx256090;
name OHx256096;
to nodeOHx256097OHx256096;
length 164.719;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256097OHx256096;
name OHx256097;
to nodeOHx256089OHx256097;
length 119.177;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256089OHx256097;
name OHx256089;
to nodeOHx256094OHx256089;
length 227.257;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256094OHx256089;
name OHx256094;
to nodeOHx256095OHx256094;
length 191.201;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256095OHx256094;
name OHx256095;
to nodeOHx256093OHx256095;
length 205.008;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases "CN";
from nodeOHx256093OHx256095;
name OHx256093;
to nodeSWx39313OHx256093;
length 187.29;
configuration OHx221245line_configuration524001;
};

object overhead_line {
phases N;
from nodeOHx256095OHx256094;
name OHx256098;
to nodeOTx446614OHx256098;
length 87.4063;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx446614OHx256098;
name OTx446614;
to nodeUGSx189305OTx446614;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189305OTx446614;
name UGSx189305;
to node0021355513001UGSx189305;
length 97.7627;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355513001;
parent node0021355513001UGSx189305;
load_class R;
constant_power_C 1461.16;
constant_power_B 100;
constant_power_A 1461.16;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256094OHx256089;
name OTx446613;
to nodeUGSx120804OTx446613;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx120804OTx446613;
name UGSx120804;
to node0021355524002UGSx120804;
length 87.6735;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355524002;
parent node0021355524002UGSx120804;
load_class R;
constant_power_C 1903.2;
constant_power_B 100;
constant_power_A 1903.2;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx256097OHx256096;
name OTx195407;
to nodeOHSx342657-S17866OTx195407;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx342657-S17866OTx195407;
name OHSx342657-S17866;
to nodeOHSx342657OHSx342657-S17866;
length 122.597;
configuration OHSx342657line_configuration102401;
};

object line_configuration {
name OHSx342657line_configuration102401;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx237217line_configuration129101ohlc129106;
conductor_A OHSx237217line_configuration129101ohlc129106;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases "ACN";
from nodeOHSx342657OHSx342657-S17866;
name OHSx342657;
to node0021354573001OHSx342657;
length 53.8185;
configuration OHSx342657line_configuration102401;
};

object load {
phases "ACN";
name 0021354573001;
parent node0021354573001OHSx342657;
load_class R;
constant_power_C 1089.12;
constant_power_B 100;
constant_power_A 1089.12;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx256090OHx256084;
name OTx203927;
to nodeUGSx19006OTx203927;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx19006OTx203927;
name UGSx19006;
to node0021354594001UGSx19006;
length 198.056;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354594001;
parent node0021354594001UGSx19006;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx14454OHx15484;
name OTx201826;
to nodeUGSx53616OTx201826;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx53616OTx201826;
name UGSx53616;
to node0021354574003UGSx53616;
length 113.279;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354574003;
parent node0021354574003UGSx53616;
load_class R;
constant_power_C 1305.23;
constant_power_B 100;
constant_power_A 1305.23;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx16836OHx570366;
name OHx17545;
to nodeOHx10016OHx17545;
length 80.0588;
configuration OHx221170line_configuration524201;
};

object line_configuration {
name OHx10016line_configuration103401;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx220109line_configuration305801ohlc305804;
conductor_A davidPinneyConductor;
conductor_C OHx220109line_configuration305801ohlc305804;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases N;
from nodeOHx10016OHx17545;
name OHx10016;
to nodeOTx193135OHx10016;
length 152.5;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx193135OHx10016;
name OTx193135;
to nodeUGSx94336OTx193135;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx94336OTx193135;
name UGSx94336;
to node0021354574002UGSx94336;
length 102.588;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354574002;
parent node0021354574002UGSx94336;
load_class R;
constant_power_C 1942.49;
constant_power_B 100;
constant_power_A 1942.49;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx114401OHx863;
name OHx570662;
to nodeRCLx43553OHx570662;
length 151.505;
configuration OHx7056line_configuration129701;
};

object fuse {
phases "BN";
from nodeRCLx43553OHx570662;
name RCLx43553;
current_limit 9999.0 A;
to nodeOHx10991RCLx43553;
};

object overhead_line {
phases "BN";
from nodeOHx10991RCLx43553;
name OHx10991;
to nodeOHx7113OHx10991;
length 142.896;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BN";
from nodeOHx7113OHx10991;
name OHx7113;
to nodeOHx16140OHx7113;
length 97.524;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx16140OHx7113;
name OHx16140;
to nodeOHx11229OHx16140;
length 191.679;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx11229OHx16140;
name OHx11229;
to nodeOHx17632OHx11229;
length 199.137;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx17632OHx11229;
name OHx17632;
to nodeOHx13613OHx17632;
length 198.774;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx13613OHx17632;
name OHx13613;
to nodeOHx13172OHx13613;
length 204.072;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx13172OHx13613;
name OHx13172;
to nodeOHx12672OHx13172;
length 252.031;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx12672OHx13172;
name OHx12672;
to nodeOHx14046OHx12672;
length 156.102;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx14046OHx12672;
name OHx14046;
to nodeOHx9167OHx14046;
length 205.533;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOHx9167OHx14046;
name OHx9167;
to nodeOHx13700OHx9167;
length 233.412;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx13700OHx9167;
name OHx13700;
to nodeOHx13375OHx13700;
length 174.183;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx13375OHx13700;
name OHx13375;
to nodeOHx17347OHx13375;
length 186.07;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx17347OHx13375;
name OHx17347;
to nodeOHx9837OHx17347;
length 119.001;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx9837OHx17347;
name OHx9837;
to nodeOHx8400OHx9837;
length 76.8398;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx8400OHx9837;
name OHx8400;
to nodeOHx7530OHx8400;
length 162.008;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx7530OHx8400;
name OHx7530;
to nodeOHx255788OHx7530;
length 197.229;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx255788OHx7530;
name OHx255788;
to nodeOHx255789OHx255788;
length 107.758;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx255789OHx255788;
name OHx255789;
to nodeOHx7787OHx255789;
length 97.5131;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx7787OHx255789;
name OHx7787;
to nodeOTx194226OHx7787;
length 198.63;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx194226OHx7787;
name OTx194226;
to nodeUGSx79468OTx194226;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx79468OTx194226;
name UGSx79468;
to node0021354512001UGSx79468;
length 150.728;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512001;
parent node0021354512001UGSx79468;
load_class R;
constant_power_C 2675.53;
constant_power_B 2675.53;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx79468OTx194226;
name UGSx94296;
to node0021354503001UGSx94296;
length 188.848;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354503001;
parent node0021354503001UGSx94296;
load_class R;
constant_power_C 1478.35;
constant_power_B 1478.35;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx79468OTx194226;
name UGSx189192;
to node0021354525002UGSx189192;
length 200.59;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354525002;
parent node0021354525002UGSx189192;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx7787OHx255789;
name OTx190725;
to nodeUGSx35657OTx190725;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx35657OTx190725;
name UGSx35657;
to node0021354506002UGSx35657;
length 107.247;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354506002;
parent node0021354506002UGSx35657;
load_class R;
constant_power_C 3889.89;
constant_power_B 3889.89;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx35657OTx190725;
name UGSx74543;
to node0021354506004UGSx74543;
length 120.458;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354506004;
parent node0021354506004UGSx74543;
load_class R;
constant_power_C 2772.53;
constant_power_B 2772.53;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx35657OTx190725;
name UGSx80981;
to node0021354494003UGSx80981;
length 131.737;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354494003;
parent node0021354494003UGSx80981;
load_class R;
constant_power_C 2005.11;
constant_power_B 2005.11;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BN";
from nodeOHx255789OHx255788;
name UGx433955;
to nodeSWx324665-BUGx433955;
length 143.332;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx324665-BUGx433955;
name SWx324665-B;
to nodeSWx324665SWx324665-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx324665SWx324665-B;
name SWx324665;
to nodeUGx433953SWx324665;
};

object underground_line {
phases "B";
from nodeUGx433953SWx324665;
name UGx433953;
to nodeUGx433954UGx433953;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx433954UGx433953;
name UGx433954;
to nodeSWx324664UGx433954;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BCN";
from nodeOHx255788OHx7530;
name OTx199774;
to nodeOHSx57389OTx199774;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx57389OTx199774;
name UGSx20576;
to node0021354514004UGSx20576;
length 114.281;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354514004;
parent node0021354514004UGSx20576;
load_class R;
constant_power_C 1216.82;
constant_power_B 1216.82;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx57389OTx199774;
name UGSx56079;
to node0021354501007UGSx56079;
length 124.368;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354501007;
parent node0021354501007UGSx56079;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx57389OTx199774;
name UGSx63443;
to node0021354504001UGSx63443;
length 92.7149;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354504001;
parent node0021354504001UGSx63443;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx7530OHx8400;
name OHx8406;
to nodeOHx15852OHx8406;
length 248.376;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BCN";
from nodeOHx15852OHx8406;
name OHx15852;
to nodeOTx191917OHx15852;
length 202.938;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx191917OHx15852;
name OTx191917;
to nodeUGSx20258OTx191917;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx20258OTx191917;
name UGSx20258;
to node0021354514002UGSx20258;
length 106.049;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354514002;
parent node0021354514002UGSx20258;
load_class R;
constant_power_C 2637.46;
constant_power_B 2637.46;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx9837OHx17347;
name OHx10377;
to nodeOHx14501OHx10377;
length 94.2546;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx14501OHx10377;
name OHx14501;
to nodeOHx15675OHx14501;
length 197.79;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx15675OHx14501;
name OHx15675;
to nodeOHx12812OHx15675;
length 322.364;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases 62N;
from nodeOHx12812OHx15675;
name OHx12812;
to nodeOHx570664OHx12812;
length 162.957;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOHx570664OHx12812;
name OTx201988;
to nodeUGSx22763OTx201988;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx22763OTx201988;
name UGSx22763;
to node0021353592002UGSx22763;
length 136.587;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353592002;
parent node0021353592002UGSx22763;
load_class R;
constant_power_C 1537.29;
constant_power_B 1537.29;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx22763OTx201988;
name UGSx79311;
to node0022378555001UGSx79311;
length 69.2648;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0022378555001;
parent node0022378555001UGSx79311;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx12812OHx15675;
name OTx192843;
to nodeOHSx13160OTx192843;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx13160OTx192843;
name UGSx113032;
to node0021353592003UGSx113032;
length 160.354;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353592003;
parent node0021353592003UGSx113032;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx15675OHx14501;
name OHx209011;
to nodeFUSEx7911OHx209011;
length 10;
configuration OHx7959line_configuration130701;
};

object fuse {
phases "BN";
from nodeFUSEx7911OHx209011;
name FUSEx7911;
current_limit 9999.0 A;
to nodeOHx209012-S19486FUSEx7911;
};

object overhead_line {
phases "BN";
from nodeOHx209012-S19486FUSEx7911;
name OHx209012-S19486;
to nodeOHx13368OHx209012-S19486;
length 412.856;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx13368OHx209012-S19486;
name OHx13368;
to nodeOTx203041OHx13368;
length 229.069;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx203041OHx13368;
name OTx203041;
to nodeUGSx53822OTx203041;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx53822OTx203041;
name UGSx53822;
to node0021354450001UGSx53822;
length 61.765;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354450001;
parent node0021354450001UGSx53822;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx53822OTx203041;
name UGSx265063;
to node0021354512011UGSx265063;
length 110.942;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512011;
parent node0021354512011UGSx265063;
load_class R;
constant_power_C 1587.64;
constant_power_B 1587.64;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx13368OHx209012-S19486;
name OHx209014;
to nodeOTx189688OHx209014;
length 88.4072;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx189688OHx209014;
name OTx189688;
to nodeOHSx146979OTx189688;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx146979OTx189688;
name OHSx146979;
to nodeOHSx138980OHSx146979;
length 80.8406;
configuration OHSx237217line_configuration129101;
};

object overhead_line {
phases "BCN";
from nodeOHSx138980OHSx146979;
name OHSx146980;
to nodeOHSx146021OHSx146980;
length 72.0977;
configuration OHSx237217line_configuration129101;
};

object overhead_line {
phases "BCN";
from nodeOHSx146021OHSx146980;
name OHSx146981;
to node0021353591004OHSx146981;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021353591004;
parent node0021353591004OHSx146981;
load_class R;
constant_power_C 2804.45;
constant_power_B 2804.45;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx13368OHx209012-S19486;
name OHx209012-S19485;
to nodeOHx209015OHx209012-S19485;
length 205.886;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx209015OHx209012-S19485;
name OHx209015;
to nodeOTx201210OHx209015;
length 217.348;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx201210OHx209015;
name OTx201210;
to nodeOHSx361539OTx201210;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx361539OTx201210;
name OHSx361539;
to node0021353591005OHSx361539;
length 22.3376;
configuration OHSx16052line_configuration120201;
};

object load {
phases "BCN";
name 0021353591005;
parent node0021353591005OHSx361539;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx361539OTx201210;
name UGSx189198;
to node0021354512003UGSx189198;
length 14.6647;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512003;
parent node0021354512003UGSx189198;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx361539OTx201210;
name UGSx189199;
to node0021353591003UGSx189199;
length 76.4972;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353591003;
parent node0021353591003UGSx189199;
load_class R;
constant_power_C 1623.24;
constant_power_B 1623.24;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx209015OHx209012-S19485;
name OHx209016;
to nodeOTx416801OHx209016;
length 202.968;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx416801OHx209016;
name OTx416801;
to nodeUGSx64895OTx416801;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx64895OTx416801;
name UGSx64895;
to node0021354512008UGSx64895;
length 111.481;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512008;
parent node0021354512008UGSx64895;
load_class R;
constant_power_C 1084.21;
constant_power_B 1084.21;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx64895OTx416801;
name UGSx71480;
to node0021354512006UGSx71480;
length 48.8491;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512006;
parent node0021354512006UGSx71480;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx209015OHx209012-S19485;
name OHx209012-S2803;
to nodeOTx416802OHx209012-S2803;
length 208.044;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx416802OHx209012-S2803;
name OTx416802;
to nodeUGSx189197OTx416802;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189197OTx416802;
name UGSx189197;
to node0021354521005UGSx189197;
length 91.753;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354521005;
parent node0021354521005UGSx189197;
load_class R;
constant_power_C 1351.88;
constant_power_B 1351.88;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx189197OTx416802;
name UGSx189200;
to node0021353591002UGSx189200;
length 215.172;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353591002;
parent node0021353591002UGSx189200;
load_class R;
constant_power_C 106.825;
constant_power_B 106.825;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOTx416802OHx209012-S2803;
name OH46967;
to nodeOTx416803OH46967;
length 209.239;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases 62N;
from nodeOTx416803OH46967;
name OHx209012-S2199;
to nodeOHx209012OHx209012-S2199;
length 216.886;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx209012OHx209012-S2199;
name OHx209012;
to nodeOHx209009OHx209012;
length 215.545;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx209009OHx209012;
name OHx209009;
to nodeOTx416804OHx209009;
length 135.42;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx416804OHx209009;
name OTx416804;
to nodeOHSx102512OTx416804;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx102512OTx416804;
name OHSx102512;
to nodeOHSx309233OHSx102512;
length 77.7588;
configuration OHSx107940line_configuration116201;
};

object overhead_line {
phases "BCN";
from nodeOHSx309233OHSx102512;
name OHSx310226;
to node0021354409004OHSx310226;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354409004;
parent node0021354409004OHSx310226;
load_class R;
constant_power_C 2291.2;
constant_power_B 2291.2;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeOHSx102512OTx416804;
name OHSx102833-S18536;
to nodeOHSx102833OHSx102833-S18536;
length 55.0139;
configuration OHSx107940line_configuration116201;
};

object overhead_line {
phases "BCN";
from nodeOHSx102833OHSx102833-S18536;
name OHSx102833;
to nodeOHSx102834OHSx102833;
length 50.961;
configuration OHSx107940line_configuration116201;
};

object overhead_line {
phases "BCN";
from nodeOHSx102834OHSx102833;
name OHSx102834;
to node0021353499001OHSx102834;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021353499001;
parent node0021353499001OHSx102834;
load_class R;
constant_power_C 2222.44;
constant_power_B 2222.44;
constant_power_A 100;
nominal_voltage 120;
};

object line_configuration {
name OHSx107940line_configuration116201;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A davidPinneyConductor;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B OHSx237217line_configuration129101ohlc129106;
};

object overhead_line {
phases "BCN";
from nodeOHSx102833OHSx102833-S18536;
name OHSx107940;
to node0021353499004OHSx107940;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021353499004;
parent node0021353499004OHSx107940;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx209009OHx209012;
name OHx209010;
to nodeOTx190964OHx209010;
length 174.073;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx190964OHx209010;
name OTx190964;
to nodeUGSx44654OTx190964;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx44654OTx190964;
name UGSx44654;
to node0021354511002UGSx44654;
length 98.0386;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354511002;
parent node0021354511002UGSx44654;
load_class R;
constant_power_C 3272.27;
constant_power_B 3272.27;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx44654OTx190964;
name UGSx62961;
to node0021354501006UGSx62961;
length 109.019;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354501006;
parent node0021354501006UGSx62961;
load_class R;
constant_power_C 822.672;
constant_power_B 822.672;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx44654OTx190964;
name UGSx110825;
to node0021354501005UGSx110825;
length 51.9217;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354501005;
parent node0021354501005UGSx110825;
load_class R;
constant_power_C 1204.54;
constant_power_B 1204.54;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx209012OHx209012-S2199;
name OTx199640;
to nodeUGSx265067OTx199640;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx265067OTx199640;
name UGSx265067;
to node0021354409005UGSx265067;
length 195.767;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354409005;
parent node0021354409005UGSx265067;
load_class R;
constant_power_C 1254.88;
constant_power_B 1254.88;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx14501OHx10377;
name OTx189123;
to nodeUGSx54364OTx189123;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx54364OTx189123;
name UGSx54364;
to node0021354430009UGSx54364;
length 155.091;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430009;
parent node0021354430009UGSx54364;
load_class R;
constant_power_C 2879.35;
constant_power_B 2879.35;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx54364OTx189123;
name UGSx112984;
to node0021354494002UGSx112984;
length 131.451;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354494002;
parent node0021354494002UGSx112984;
load_class R;
constant_power_C 2456.97;
constant_power_B 2456.97;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx54364OTx189123;
name UGSx293322;
to node0021354557006UGSx293322;
length 99.7977;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354557006;
parent node0021354557006UGSx293322;
load_class R;
constant_power_C 2927.24;
constant_power_B 2927.24;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx17347OHx13375;
name OTx204295;
to nodeUGSx113693OTx204295;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx113693OTx204295;
name UGSx113693;
to node0021354494004UGSx113693;
length 74.4858;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354494004;
parent node0021354494004UGSx113693;
load_class R;
constant_power_C 2552.74;
constant_power_B 2552.74;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx113693OTx204295;
name UGSx384623;
to node0021354430011UGSx384623;
length 85.3053;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430011;
parent node0021354430011UGSx384623;
load_class R;
constant_power_C 1626.93;
constant_power_B 1626.93;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx13700OHx9167;
name OHx255455;
to nodeOHx671590-S20966OHx255455;
length 45.7032;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx671590-S20966OHx255455;
name OHx671590-S20966;
to nodeOHx13121OHx671590-S20966;
length 266.891;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx13121OHx671590-S20966;
name OHx13121;
to nodeOTx202869OHx13121;
length 338.513;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx202869OHx13121;
name OTx202869;
to nodeUGSx18980OTx202869;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx18980OTx202869;
name UGSx18980;
to node0021354513003UGSx18980;
length 147.914;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354513003;
parent node0021354513003UGSx18980;
load_class R;
constant_power_C 3363.13;
constant_power_B 3363.13;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx18980OTx202869;
name UGSx71086;
to node0021354522001UGSx71086;
length 176.178;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354522001;
parent node0021354522001UGSx71086;
load_class R;
constant_power_C 1587.64;
constant_power_B 1587.64;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx13121OHx671590-S20966;
name OHx671590;
to nodeOTx867329OHx671590;
length 103.974;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx867329OHx671590;
name OTx867329;
to nodeUGSx1328321OTx867329;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx1328321OTx867329;
name UGSx1328321;
to node8474LAMARUGSx1328321;
length 40.6581;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 8474LAMAR;
parent node8474LAMARUGSx1328321;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOTx867329OHx671590;
name OHx671591-S19702;
to nodeOHx12280OHx671591-S19702;
length 208.067;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx12280OHx671591-S19702;
name OHx12280;
to nodeOTx197086OHx12280;
length 248.378;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx197086OHx12280;
name OTx197086;
to nodeOHSx16052OTx197086;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx16052line_configuration120201;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx221170line_configuration524201ohlc524206;
conductor_A davidPinneyConductor;
conductor_C OHx221170line_configuration524201ohlc524206;
conductor_B OHx221170line_configuration524201ohlc524206;
};

object overhead_line {
phases "BCN";
from nodeOHSx16052OTx197086;
name OHSx16052;
to node0021354643003OHSx16052;
length 55.6681;
configuration OHSx16052line_configuration120201;
};

object load {
phases "BCN";
name 0021354643003;
parent node0021354643003OHSx16052;
load_class R;
constant_power_C 1610.96;
constant_power_B 1610.96;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx16052OTx197086;
name UGSx120613;
to node0021354522004UGSx120613;
length 103.66;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354522004;
parent node0021354522004UGSx120613;
load_class R;
constant_power_C 751.456;
constant_power_B 751.456;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx12280OHx671591-S19702;
name OHx127233;
to nodeOTx303793OHx127233;
length 257.32;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx303793OHx127233;
name OTx303793;
to nodeOHSx14769OTx303793;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx14769OTx303793;
name OHSx61542;
to nodeOHSx61543OHSx61542;
length 202.648;
configuration OHSx61543line_configuration121001;
};

object line_configuration {
name OHSx61543line_configuration121001;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx207439-S2790line_configuration257501ohlc257504;
conductor_A davidPinneyConductor;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B OHSx237217line_configuration129101ohlc129106;
};

object overhead_line {
phases "BCN";
from nodeOHSx61543OHSx61542;
name OHSx61543;
to node0021354512012OHSx61543;
length 106.197;
configuration OHSx61543line_configuration121001;
};

object load {
phases "BCN";
name 0021354512012;
parent node0021354512012OHSx61543;
load_class R;
constant_power_C 255.397;
constant_power_B 255.397;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx12280OHx671591-S19702;
name OHx671591-S20844;
to nodeOHx16141OHx671591-S20844;
length 417.903;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx16141OHx671591-S20844;
name OHx16141;
to nodeOTx198545OHx16141;
length 231.848;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx198545OHx16141;
name OTx198545;
to nodeUGSx17180OTx198545;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeUGSx17180OTx198545;
name UGSx17180;
to node0021354521003UGSx17180;
length 93.8314;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354521003;
parent node0021354521003UGSx17180;
load_class R;
constant_power_C 3886.21;
constant_power_B 3886.21;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeUGSx17180OTx198545;
name UGSx103638;
to node0021354521002UGSx103638;
length 132.785;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354521002;
parent node0021354521002UGSx103638;
load_class R;
constant_power_C 1415.73;
constant_power_B 1415.73;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeUGSx17180OTx198545;
name UGSx265066;
to node0021354511001UGSx265066;
length 70.9436;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354511001;
parent node0021354511001UGSx265066;
load_class R;
constant_power_C 2811.82;
constant_power_B 2811.82;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BCN";
from nodeUGSx17180OTx198545;
name OHSx20850-S18239;
to nodeOHSx20850OHSx20850-S18239;
length 94.2169;
configuration OHSx318290line_configuration259201;
};

object overhead_line {
phases "BCN";
from nodeOHSx20850OHSx20850-S18239;
name OHSx20850;
to node0021354511004OHSx20850;
length 54.7261;
configuration OHSx318290line_configuration259201;
};

object load {
phases "BCN";
name 0021354511004;
parent node0021354511004OHSx20850;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx16141OHx671591-S20844;
name OHx671591-S1377;
to nodeOTx342289OHx671591-S1377;
length 209.652;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx342289OHx671591-S1377;
name OTx342289;
to nodeUGSx445088OTx342289;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx445088OTx342289;
name UGSx445088;
to node0021354512013UGSx445088;
length 188.714;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354512013;
parent node0021354512013UGSx445088;
load_class R;
constant_power_C 3347.17;
constant_power_B 3347.17;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOTx342289OHx671591-S1377;
name OHx671591-S702;
to nodeOHx15470OHx671591-S702;
length 209.787;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx15470OHx671591-S702;
name OHx15470;
to nodeOHx7923OHx15470;
length 38.52;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx7923OHx15470;
name OHx7923;
to nodeOTx193062OHx7923;
length 235.821;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx193062OHx7923;
name OTx193062;
to nodeUGSx94194OTx193062;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx94194OTx193062;
name UGSx94194;
to node0021354420001UGSx94194;
length 45.7474;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354420001;
parent node0021354420001UGSx94194;
load_class R;
constant_power_C 2348.91;
constant_power_B 2348.91;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx7923OHx15470;
name OTx193967;
to nodeOHSx95OTx193967;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx95line_configuration123601;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A davidPinneyConductor;
conductor_C OHx220109line_configuration305801ohlc305804;
conductor_B OHx220109line_configuration305801ohlc305804;
};

object overhead_line {
phases "BCN";
from nodeOHSx95OTx193967;
name OHSx95;
to nodeOHSx24OHSx95;
length 74.0548;
configuration OHSx95line_configuration123601;
};

object underground_line {
phases "BCN";
from nodeOHSx95OTx193967;
name UGSx45286;
to node0021354420003UGSx45286;
length 136.795;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354420003;
parent node0021354420003UGSx45286;
load_class R;
constant_power_C 1539.75;
constant_power_B 1539.75;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx95OTx193967;
name UGSx265062;
to node0021354420004UGSx265062;
length 133.909;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354420004;
parent node0021354420004UGSx265062;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx15470OHx671591-S702;
name OHx12029-S701;
to nodeOHx12029OHx12029-S701;
length 50.9028;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx12029OHx12029-S701;
name OHx12029;
to nodeOTx188562OHx12029;
length 261.989;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx188562OHx12029;
name OTx188562;
to nodeUGSx53948OTx188562;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx53948OTx188562;
name UGSx53948;
to node0021354409002UGSx53948;
length 99.7346;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354409002;
parent node0021354409002UGSx53948;
load_class R;
constant_power_C 2596.94;
constant_power_B 2596.94;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx53948OTx188562;
name UGSx73112;
to node0021354430006UGSx73112;
length 88.5327;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430006;
parent node0021354430006UGSx73112;
load_class R;
constant_power_C 1200.86;
constant_power_B 1200.86;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx53948OTx188562;
name UGSx80105;
to node0021354430005UGSx80105;
length 116.519;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430005;
parent node0021354430005UGSx80105;
load_class R;
constant_power_C 3078.27;
constant_power_B 3078.27;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx12029OHx12029-S701;
name OTx803058;
to nodeUGSx1232993OTx803058;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx1232993OTx803058;
name UGSx1232993;
to node0021354409006UGSx1232993;
length 35.242;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354409006;
parent node0021354409006UGSx1232993;
load_class R;
constant_power_C 1510.28;
constant_power_B 1510.28;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx15470OHx671591-S702;
name OHx671591-S2804;
to nodeOHx671591OHx671591-S2804;
length 300.551;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx671591OHx671591-S2804;
name OHx671591;
to nodeOHx15017-S21098OHx671591;
length 411.468;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx15017-S21098OHx671591;
name OHx15017-S21098;
to nodeOHx10073OHx15017-S21098;
length 594.372;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx10073OHx15017-S21098;
name OHx10073;
to nodeOTx190885OHx10073;
length 252.32;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx190885OHx10073;
name OTx190885;
to nodeUGSx61804OTx190885;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx61804OTx190885;
name UGSx61804;
to node0021354430010UGSx61804;
length 46.5754;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430010;
parent node0021354430010UGSx61804;
load_class R;
constant_power_C 2102.11;
constant_power_B 2102.11;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx61804OTx190885;
name UGSx114879;
to node0021354419003UGSx114879;
length 94.1695;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354419003;
parent node0021354419003UGSx114879;
load_class R;
constant_power_C 3593.97;
constant_power_B 3593.97;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx10073OHx15017-S21098;
name OH46968;
to nodeOTx203641OH46968;
length 201.941;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOTx203641OH46968;
name OHx15017-S20915;
to nodeOHx14932OHx15017-S20915;
length 220.893;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx14932OHx15017-S20915;
name OHx14932;
to nodeOTx191800OHx14932;
length 261.93;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx191800OHx14932;
name OTx191800;
to nodeUGSx110812OTx191800;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx110812OTx191800;
name UGSx110812;
to node0021354439001UGSx110812;
length 106.57;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354439001;
parent node0021354439001UGSx110812;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx14932OHx15017-S20915;
name OHx15017-S5012;
to nodeOHx15017-S4888OHx15017-S5012;
length 213.019;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BN";
from nodeOHx15017-S4888OHx15017-S5012;
name OHx15017-S4888;
to nodeOHx15017OHx15017-S4888;
length 208.893;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx15017OHx15017-S4888;
name OHx15017;
to nodeOTx196964OHx15017;
length 393.476;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx196964OHx15017;
name OTx196964;
to nodeUGSx35134OTx196964;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx35134OTx196964;
name UGSx35134;
to node0021354449003UGSx35134;
length 73.275;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354449003;
parent node0021354449003UGSx35134;
load_class R;
constant_power_C 2708.68;
constant_power_B 2708.68;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx35134OTx196964;
name UGSx43448;
to node0021354541005UGSx43448;
length 192.754;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354541005;
parent node0021354541005UGSx43448;
load_class R;
constant_power_C 2988.63;
constant_power_B 2988.63;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx15017OHx15017-S4888;
name OTx199368;
to nodeUGSx86166OTx199368;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx86166OTx199368;
name UGSx86166;
to node0021354439005UGSx86166;
length 123.812;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354439005;
parent node0021354439005UGSx86166;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx15017-S4888OHx15017-S5012;
name OHx19795-S5459;
to nodeOTx202926OHx19795-S5459;
length 271.632;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx202926OHx19795-S5459;
name OTx202926;
to nodeUGSx71773OTx202926;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx71773OTx202926;
name UGSx71773;
to node0021354419002UGSx71773;
length 96.2687;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354419002;
parent node0021354419002UGSx71773;
load_class R;
constant_power_C 2401.71;
constant_power_B 2401.71;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOTx202926OHx19795-S5459;
name OHx19795-S5011;
to nodeOHx19795OHx19795-S5011;
length 342.224;
configuration OHx7056line_configuration129701;
};

object overhead_line {
phases "BCN";
from nodeOHx19795OHx19795-S5011;
name OHx19795;
to nodeOTx195798OHx19795;
length 230.347;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BC";
from nodeOTx195798OHx19795;
name OTx195798;
to nodeUGSx384624OTx195798;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx384624OTx195798;
name UGSx384624;
to node0021354449007UGSx384624;
length 73.4312;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354449007;
parent node0021354449007UGSx384624;
load_class R;
constant_power_C 1194.72;
constant_power_B 1194.72;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx19795OHx19795-S5011;
name OTx193598;
to nodeOHSx237217OTx193598;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx237217line_configuration129101;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx237217line_configuration129101ohlc129106;
conductor_A davidPinneyConductor;
conductor_C OHSx237217line_configuration129101ohlc129106;
conductor_B OHSx237217line_configuration129101ohlc129106;
};

object overhead_line_conductor {
geometric_mean_radius 0.00446;
resistance 0.034792;
name OHSx237217line_configuration129101ohlc129106;
};

object overhead_line {
phases "BCN";
from nodeOHSx237217OTx193598;
name OHSx237217;
to node0021354430002OHSx237217;
length 154.493;
configuration OHSx237217line_configuration129101;
};

object load {
phases "BCN";
name 0021354430002;
parent node0021354430002OHSx237217;
load_class R;
constant_power_C 3062.31;
constant_power_B 3062.31;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx237217OTx193598;
name UGSx82489;
to node0021354449008UGSx82489;
length 56.9815;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354449008;
parent node0021354449008UGSx82489;
load_class R;
constant_power_C 2427.5;
constant_power_B 2427.5;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx15017-S21098OHx671591;
name OHx15357-S21221;
to nodeOHx7056OHx15357-S21221;
length 442.44;
configuration OHx7959line_configuration130701;
};

object line_configuration {
name OHx7056line_configuration129701;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx220109line_configuration305801ohlc305804;
conductor_A davidPinneyConductor;
conductor_C davidPinneyConductor;
conductor_B OHx220109line_configuration305801ohlc305804;
};

object overhead_line {
phases N;
from nodeOHx7056OHx15357-S21221;
name OHx7056;
to nodeOTx190505OHx7056;
length 271.988;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BCN";
from nodeOTx190505OHx7056;
name OTx190505;
to nodeOHSx4503OTx190505;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx4503OTx190505;
name UGSx21560;
to node0021354429002UGSx21560;
length 64.7563;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354429002;
parent node0021354429002UGSx21560;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx4503OTx190505;
name UGSx54281;
to node0021354460003UGSx54281;
length 88.9685;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354460003;
parent node0021354460003UGSx54281;
load_class R;
constant_power_C 2401.71;
constant_power_B 2401.71;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx4503OTx190505;
name UGSx445089;
to node0021354429001UGSx445089;
length 110.205;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354429001;
parent node0021354429001UGSx445089;
load_class R;
constant_power_C 3931.64;
constant_power_B 3931.64;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx7056OHx15357-S21221;
name OHx15357-S21172;
to nodeOHx7959OHx15357-S21172;
length 417.745;
configuration OHx7959line_configuration130701;
};

object line_configuration {
name OHx7959line_configuration130701;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx221170line_configuration524201ohlc524206;
conductor_A davidPinneyConductor;
conductor_C davidPinneyConductor;
conductor_B OHx221170line_configuration524201ohlc524206;
};

object overhead_line {
phases N;
from nodeOHx7959OHx15357-S21172;
name OHx7959;
to nodeOTx190050OHx7959;
length 177.429;
configuration OHx7959line_configuration130701;
};

object transformer_configuration {
powerC_rating 50 kVA;
name OTx190050transformer_configuration130801;
shunt_impedance 10000+10000j;
secondary_voltage 138.564;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 14400.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};

object transformer {
phases "BC";
from nodeOTx190050OHx7959;
name OTx190050;
to nodeUGSx189193OTx190050;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189193OTx190050;
name UGSx189193;
to node0021354501001UGSx189193;
length 207.865;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354501001;
parent node0021354501001UGSx189193;
load_class R;
constant_power_C 1947.4;
constant_power_B 1947.4;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx671591OHx671591-S2804;
name OTx195097;
to nodeUGSx19724OTx195097;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx19724OTx195097;
name UGSx19724;
to node0021354460004UGSx19724;
length 40.8852;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354460004;
parent node0021354460004UGSx19724;
load_class R;
constant_power_C 768.646;
constant_power_B 768.646;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19724OTx195097;
name UGSx21412;
to node0021354430007UGSx21412;
length 180.398;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354430007;
parent node0021354430007UGSx21412;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx19724OTx195097;
name UGSx189194;
to node0021354460006UGSx189194;
length 195.607;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354460006;
parent node0021354460006UGSx189194;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx13700OHx9167;
name OTx248010;
to nodeOHSx973OTx248010;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx973line_configuration132001;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx220109line_configuration305801ohlc305804;
conductor_A davidPinneyConductor;
conductor_C OHx220109line_configuration305801ohlc305804;
conductor_B OHx220109line_configuration305801ohlc305804;
};

object overhead_line {
phases "BCN";
from nodeOHSx973OTx248010;
name OHSx973;
to nodeOHSx145378OHSx973;
length 75.2228;
configuration OHSx973line_configuration132001;
};

object overhead_line {
phases "BCN";
from nodeOHSx145378OHSx973;
name OHSx145378;
to node0021354502002OHSx145378;
length 10;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354502002;
parent node0021354502002OHSx145378;
load_class R;
constant_power_C 3787.98;
constant_power_B 3787.98;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx9167OHx14046;
name OTx196547;
to nodeOHSx13819OTx196547;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx13819OTx196547;
name OHSx13819;
to node0021354524002OHSx13819;
length 198.951;
configuration OHSx61543line_configuration121001;
};

object load {
phases "BCN";
name 0021354524002;
parent node0021354524002OHSx13819;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx12672OHx13172;
name OTx201617;
to nodeUGSx94725OTx201617;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx94725OTx201617;
name UGSx94725;
to node0021354522002UGSx94725;
length 117.968;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354522002;
parent node0021354522002UGSx94725;
load_class R;
constant_power_C 2361.19;
constant_power_B 2361.19;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOHx13172OHx13613;
name OHx255453;
to nodeOTx194453OHx255453;
length 53.0061;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx194453OHx255453;
name OTx194453;
to nodeUGSx20960OTx194453;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx20960OTx194453;
name UGSx20960;
to node0021354522005UGSx20960;
length 64.6966;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354522005;
parent node0021354522005UGSx20960;
load_class R;
constant_power_C 1446.43;
constant_power_B 1446.43;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOTx194453OHx255453;
name OHx255454-S5443;
to nodeOTx194756OHx255454-S5443;
length 165.643;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx194756OHx255454-S5443;
name OTx194756;
to nodeUGSx23234OTx194756;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx23234OTx194756;
name UGSx23234;
to node0021353553001UGSx23234;
length 120.618;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353553001;
parent node0021353553001UGSx23234;
load_class R;
constant_power_C 972.473;
constant_power_B 972.473;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx23234OTx194756;
name UGSx71972;
to node0021353553002UGSx71972;
length 91.9832;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353553002;
parent node0021353553002UGSx71972;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOTx194756OHx255454-S5443;
name OHx255454-S5078;
to nodeOTx189271OHx255454-S5078;
length 211.113;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx189271OHx255454-S5078;
name OTx189271;
to nodeUGSx80121OTx189271;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx80121OTx189271;
name UGSx80121;
to node0021354542001UGSx80121;
length 108.111;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354542001;
parent node0021354542001UGSx80121;
load_class R;
constant_power_C 1482.04;
constant_power_B 1482.04;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOTx189271OHx255454-S5078;
name OHx255454-S20947;
to nodeOHx13819OHx255454-S20947;
length 207.147;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx13819OHx255454-S20947;
name OHx13819;
to nodeOTx196925OHx13819;
length 329.403;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx196925OHx13819;
name OTx196925;
to nodeUGSx61906OTx196925;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx61906OTx196925;
name UGSx61906;
to node0021354541002UGSx61906;
length 147.632;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354541002;
parent node0021354541002UGSx61906;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx13819OHx255454-S20947;
name OHx255454-S5038;
to nodeOHx14770OHx255454-S5038;
length 197.919;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx14770OHx255454-S5038;
name OHx14770;
to nodeOTx192064OHx14770;
length 281.462;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx192064OHx14770;
name OTx192064;
to nodeOHSx168097OTx192064;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeOHSx168097OTx192064;
name UGSx908723;
to nodeUGSx908724UGSx908723;
length 31.7867;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BC";
from nodeUGSx908724UGSx908723;
name UGSx908724;
to node0021354541006UGSx908724;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354541006;
parent node0021354541006UGSx908724;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx908724UGSx908723;
name UGSx991281;
to node0021354541001UGSx991281;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354541001;
parent node0021354541001UGSx991281;
load_class R;
constant_power_C 3985.66;
constant_power_B 3985.66;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx14770OHx255454-S5038;
name OTx201324;
to nodeOHSx183149OTx201324;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx183149OTx201324;
name OHSx183149;
to node0021354512004OHSx183149;
length 146.16;
configuration OHSx107940line_configuration116201;
};

object load {
phases "BCN";
name 0021354512004;
parent node0021354512004OHSx183149;
load_class R;
constant_power_C 3102.83;
constant_power_B 3102.83;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx183149OTx201324;
name UGSx82216;
to node0021354522003UGSx82216;
length 178.165;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354522003;
parent node0021354522003UGSx82216;
load_class R;
constant_power_C 3336.12;
constant_power_B 3336.12;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx14770OHx255454-S5038;
name OHx255454-S20859;
to nodeOHx15911OHx255454-S20859;
length 191.518;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases N;
from nodeOHx15911OHx255454-S20859;
name OHx15911;
to nodeOTx196762OHx15911;
length 304.303;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOTx196762OHx15911;
name OTx196762;
to nodeOHSx308275OTx196762;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx308275OTx196762;
name OHSx308275;
to node0021354521001OHSx308275;
length 32.6037;
configuration OHSx237217line_configuration129101;
};

object load {
phases "BCN";
name 0021354521001;
parent node0021354521001OHSx308275;
load_class R;
constant_power_C 3584.15;
constant_power_B 3584.15;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx15911OHx255454-S20859;
name OHx255454;
to nodeOTx200637OHx255454;
length 577.341;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BC";
from nodeOTx200637OHx255454;
name OTx200637;
to nodeUGSx74210OTx200637;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx74210OTx200637;
name UGSx74210;
to node0021354439006UGSx74210;
length 190.447;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354439006;
parent node0021354439006UGSx74210;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx74210OTx200637;
name UGSx110344;
to node0021354439002UGSx110344;
length 142.715;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354439002;
parent node0021354439002UGSx110344;
load_class R;
constant_power_C 3548.54;
constant_power_B 3548.54;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx74210OTx200637;
name UGSx115281;
to node0021354439004UGSx115281;
length 54.0931;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354439004;
parent node0021354439004UGSx115281;
load_class R;
constant_power_C 831.268;
constant_power_B 831.268;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx13172OHx13613;
name OTx203818;
to nodeOHSx18609OTx203818;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx18609OTx203818;
name OHSx18609;
to nodeOHSx18611OHSx18609;
length 64.3899;
configuration OHSx61543line_configuration121001;
};

object load {
phases "BCN";
name 0021354524005;
parent nodeOHSx18611OHSx18609;
load_class R;
constant_power_C 2907.59;
constant_power_B 2907.59;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BCN";
from nodeOHx13613OHx17632;
name OTx194751;
to nodeOHSx18612OTx194751;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "BCN";
from nodeOHSx18612OTx194751;
name OHSx18612;
to node0021354524011OHSx18612;
length 97.6538;
configuration OHSx61543line_configuration121001;
};

object load {
phases "BCN";
name 0021354524011;
parent node0021354524011OHSx18612;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx18612OTx194751;
name UGSx71024;
to node0021354524006UGSx71024;
length 145.152;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354524006;
parent node0021354524006UGSx71024;
load_class R;
constant_power_C 225.928;
constant_power_B 225.928;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BCN";
from nodeOHSx18612OTx194751;
name UGSx95140;
to node0021354535001UGSx95140;
length 167.714;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354535001;
parent node0021354535001UGSx95140;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx17632OHx11229;
name OTx200477;
to nodeUGSx34777OTx200477;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx34777OTx200477;
name UGSx34777;
to node0021354543002UGSx34777;
length 90.9456;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354543002;
parent node0021354543002UGSx34777;
load_class R;
constant_power_C 232.067;
constant_power_B 232.067;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx34777OTx200477;
name UGSx44604;
to node0021354524001UGSx44604;
length 143.494;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354524001;
parent node0021354524001UGSx44604;
load_class R;
constant_power_C 2856.02;
constant_power_B 2856.02;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx11229OHx16140;
name OTx190792;
to nodeUGSx54024OTx190792;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx54024OTx190792;
name UGSx54024;
to node0021354534002UGSx54024;
length 148.028;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354534002;
parent node0021354534002UGSx54024;
load_class R;
constant_power_C 265.22;
constant_power_B 265.22;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx54024OTx190792;
name UGSx101482;
to node0021354553003UGSx101482;
length 147.031;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354553003;
parent node0021354553003UGSx101482;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx54024OTx190792;
name UGSx101644;
to node0021354543001UGSx101644;
length 168.468;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354543001;
parent node0021354543001UGSx101644;
load_class R;
constant_power_C 1742.35;
constant_power_B 1742.35;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 62N;
from nodeOHx16140OHx7113;
name OHx255451;
to nodeOHx255452OHx255451;
length 221.572;
configuration OHx7959line_configuration130701;
};

object overhead_line {
phases "BCN";
from nodeOHx255452OHx255451;
name OHx255452;
to nodeOTx446610OHx255452;
length 195.318;
configuration OHx7959line_configuration130701;
};

object transformer {
phases "BCN";
from nodeOHx255452OHx255451;
name OTx197076;
to nodeOHSx34291OTx197076;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx34291OTx197076;
name UGSx16947;
to node0021354553002UGSx16947;
length 128.114;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354553002;
parent node0021354553002UGSx16947;
load_class R;
constant_power_C 2312.08;
constant_power_B 2312.08;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeOHx16140OHx7113;
name OTx193461;
to nodeUGSx72847OTx193461;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx72847OTx193461;
name UGSx72847;
to node0021354553001UGSx72847;
length 149.804;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354553001;
parent node0021354553001UGSx72847;
load_class R;
constant_power_C 5126.35;
constant_power_B 5126.35;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx72847OTx193461;
name UGSx94673;
to node0021354553005UGSx94673;
length 191.955;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354553005;
parent node0021354553005UGSx94673;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "ABN";
from nodeOHx863OHx1197;
name OTx203227;
to nodeOHSx102836OTx203227;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ABN";
from nodeOHSx102836OTx203227;
name OHSx102836;
to node0021354533002OHSx102836;
length 126.242;
configuration OHSx244257line_configuration553601;
};

object load {
phases "ABN";
name 0021354533002;
parent node0021354533002OHSx102836;
load_class R;
constant_power_C 100;
constant_power_B 166.99;
constant_power_A 166.99;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx102836OTx203227;
name UGSx35320;
to node0021354545003UGSx35320;
length 115.368;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354545003;
parent node0021354545003UGSx35320;
load_class R;
constant_power_C 100;
constant_power_B 2402.94;
constant_power_A 2402.94;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx102836OTx203227;
name UGSx61909;
to node0021354555001UGSx61909;
length 193.574;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354555001;
parent node0021354555001UGSx61909;
load_class R;
constant_power_C 100;
constant_power_B 3789.21;
constant_power_A 3789.21;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx1197OHx1419;
name OTx191410;
to nodeUGSx17649OTx191410;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx17649OTx191410;
name UGSx17649;
to node0021354556002UGSx17649;
length 177.641;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354556002;
parent node0021354556002UGSx17649;
load_class R;
constant_power_C 100;
constant_power_B 2045.63;
constant_power_A 2045.63;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx17649OTx191410;
name UGSx79857;
to node0021354545002UGSx79857;
length 95.7902;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354545002;
parent node0021354545002UGSx79857;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx17649OTx191410;
name UGSx110847;
to node0021354545001UGSx110847;
length 172.596;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354545001;
parent node0021354545001UGSx110847;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx1419OHx1419-S5418;
name OTx188427;
to nodeUGSx72287OTx188427;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx72287OTx188427;
name UGSx72287;
to node0021354545004UGSx72287;
length 185.235;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354545004;
parent node0021354545004UGSx72287;
load_class R;
constant_power_C 100;
constant_power_B 2932.15;
constant_power_A 2932.15;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx6025OHx3843;
name OTx192930;
to nodeUGSx37375OTx192930;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx37375OTx192930;
name UGSx37375;
to node0021354546002UGSx37375;
length 34.5451;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354546002;
parent node0021354546002UGSx37375;
load_class R;
constant_power_C 100;
constant_power_B 3741.32;
constant_power_A 3741.32;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx37375OTx192930;
name UGSx72337;
to node0021354557001UGSx72337;
length 121.221;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354557001;
parent node0021354557001UGSx72337;
load_class R;
constant_power_C 100;
constant_power_B 2663.25;
constant_power_A 2663.25;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx37375OTx192930;
name UGSx94450;
to node0021354546001UGSx94450;
length 121.933;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354546001;
parent node0021354546001UGSx94450;
load_class R;
constant_power_C 100;
constant_power_B 3223.16;
constant_power_A 3223.16;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx37375OTx192930;
name UGSx189376;
to node0021354635001UGSx189376;
length 331.648;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354635001;
parent node0021354635001UGSx189376;
load_class R;
constant_power_C 100;
constant_power_B 2340.32;
constant_power_A 2340.32;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx3843OHx1947;
name OHx570359;
to nodeFUSEx198200OHx570359;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx198200OHx570359;
name FUSEx198200;
current_limit 9999.0 A;
to nodeOHx570360FUSEx198200;
};

object overhead_line {
phases "CN";
from nodeOHx570360FUSEx198200;
name OHx570360;
to nodeOHx255447OHx570360;
length 86.7181;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx255447OHx570360;
name OHx255447;
to nodeOHx255448OHx255447;
length 188.328;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx255448OHx255447;
name OHx255448;
to nodeOTx445626OHx255448;
length 201.903;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AB";
from nodeOHx1947OHx1947-S6453;
name OTx201829;
to nodeUGSx35486OTx201829;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx35486OTx201829;
name UGSx35486;
to node0021354547001UGSx35486;
length 132.399;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354547001;
parent node0021354547001UGSx35486;
load_class R;
constant_power_C 100;
constant_power_B 1754.63;
constant_power_A 1754.63;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx1740OHx1740-S4163;
name OTx445621;
to nodeUGSx103570OTx445621;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx103570OTx445621;
name UGSx103570;
to node0021354542003UGSx103570;
length 14.7206;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354542003;
parent node0021354542003UGSx103570;
load_class R;
constant_power_C 100;
constant_power_B 192.776;
constant_power_A 192.776;
nominal_voltage 120;
};

object overhead_line {
phases "BN";
from nodeOHx2323OHx3100;
name OHx23343;
to nodeFUSEx7887OHx23343;
length 10;
configuration OHx7056line_configuration129701;
};

object fuse {
phases "BN";
from nodeFUSEx7887OHx23343;
name FUSEx7887;
current_limit 9999.0 A;
to nodeOHx183589FUSEx7887;
};

object overhead_line {
phases N;
from nodeOHx183589FUSEx7887;
name OHx183589;
to nodeOTx189735OHx183589;
length 70.9754;
configuration OHx7056line_configuration129701;
};

object transformer {
phases "BCN";
from nodeOTx189735OHx183589;
name OTx189735;
to nodeOHSx56751OTx189735;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BCN";
from nodeOHSx56751OTx189735;
name UGSx872884;
to node0021354558001UGSx872884;
length 60.0002;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354558001;
parent node0021354558001UGSx872884;
load_class R;
constant_power_C 3611.16;
constant_power_B 3611.16;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "AN";
from nodeOHx3100OHx3235;
name OHx254861;
to nodeFUSEx4954OHx254861;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx4954OHx254861;
name FUSEx4954;
current_limit 9999.0 A;
to nodeOHx254862FUSEx4954;
};

object overhead_line {
phases N;
from nodeOHx254862FUSEx4954;
name OHx254862;
to nodeOTx445619OHx254862;
length 87.5086;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "AB";
from nodeOTx445619OHx254862;
name OTx445619;
to nodeUGSx37376OTx445619;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx37376OTx445619;
name UGSx37376;
to node0021354557005UGSx37376;
length 39.7358;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354557005;
parent node0021354557005UGSx37376;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx3235OHx513;
name OTx202172;
to nodeUGSx21650OTx202172;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx21650OTx202172;
name UGSx21650;
to node0021354550001UGSx21650;
length 154.081;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354550001;
parent node0021354550001UGSx21650;
load_class R;
constant_power_C 100;
constant_power_B 119.103;
constant_power_A 119.103;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx513OHx5612;
name OHx570355;
to nodeOHx570356OHx570355;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx570356OHx570355;
name OHx570356;
to nodeOHx254856OHx570356;
length 31.9816;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254856OHx570356;
name OHx254856;
to nodeOHx254858OHx254856;
length 282.191;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254858OHx254856;
name OHx254858;
to nodeOHx254859OHx254858;
length 308.81;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx254859OHx254858;
name OHx254859;
to nodeOTx196228OHx254859;
length 297.876;
configuration OHx221339line_configuration516601;
};

object transformer {
phases "ABC";
from nodeOTx196228OHx254859;
name OTx196228;
to nodeUGSx35595OTx196228;
configuration XFMR47480transformer_configuration353801;
};

object underground_line {
phases "ABC";
from nodeUGSx35595OTx196228;
name UGSx35595;
to node0021354519001UGSx35595;
length 68.1702;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021354519001;
parent node0021354519001UGSx35595;
load_class C;
constant_power_C 4959.08;
constant_power_B 4959.08;
constant_power_A 4959.08;
nominal_voltage 120;
};

object overhead_line {
phases "AN";
from nodeOHx513OHx5612;
name OHx570357;
to nodeFUSEx198199OHx570357;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx198199OHx570357;
name FUSEx198199;
current_limit 9999.0 A;
to nodeOHx570358FUSEx198199;
};

object overhead_line {
phases "AN";
from nodeOHx570358FUSEx198199;
name OHx570358;
to nodeOHx8807OHx570358;
length 112.818;
configuration OHx571320line_configuration513801;
};

object overhead_line {
phases N;
from nodeOHx8807OHx570358;
name OHx8807;
to nodeOTx193100OHx8807;
length 205.82;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "ABN";
from nodeOTx193100OHx8807;
name OTx193100;
to nodeOHSx13155OTx193100;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "AB";
from nodeOHSx13155OTx193100;
name OHSx13155;
to nodeUGSx44546OHSx13155;
length 88.6971;
configuration OHSx244257line_configuration553601;
};

object underground_line {
phases "AB";
from nodeUGSx44546OHSx13155;
name UGSx44546;
to node0021354552003UGSx44546;
length 28.4692;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354552003;
parent node0021354552003UGSx44546;
load_class R;
constant_power_C 100;
constant_power_B 2239.63;
constant_power_A 2239.63;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx13155OTx193100;
name UGSx384719;
to node0021352516004UGSx384719;
length 138.834;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021352516004;
parent node0021352516004UGSx384719;
load_class R;
constant_power_C 100;
constant_power_B 1509.05;
constant_power_A 1509.05;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx13155OTx193100;
name UGSx384720;
to node0021352516003UGSx384720;
length 150.492;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021352516003;
parent node0021352516003UGSx384720;
load_class R;
constant_power_C 100;
constant_power_B 3372.96;
constant_power_A 3372.96;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx5086OHx5661;
name OHx23339;
to nodeFUSEx7905OHx23339;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7905OHx23339;
name FUSEx7905;
current_limit 9999.0 A;
to nodeOHx23340FUSEx7905;
};

object overhead_line {
phases "CN";
from nodeOHx23340FUSEx7905;
name OHx23340;
to nodeOHx15463OHx23340;
length 134.504;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx15463OHx23340;
name OHx15463;
to nodeOTx202957OHx15463;
length 141.5;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx202957OHx15463;
name OTx202957;
to nodeOHSx56750OTx202957;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx56750OTx202957;
name UGSx20295;
to node0021354549003UGSx20295;
length 75.2984;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354549003;
parent node0021354549003UGSx20295;
load_class R;
constant_power_C 2733.24;
constant_power_B 100;
constant_power_A 2733.24;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56750OTx202957;
name UGSx86384;
to node0021354549001UGSx86384;
length 142.987;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354549001;
parent node0021354549001UGSx86384;
load_class R;
constant_power_C 213.649;
constant_power_B 100;
constant_power_A 213.649;
nominal_voltage 120;
};

object overhead_line {
phases "AN";
from nodeOHx1736OHx254508;
name OHx23337;
to nodeFUSEx7904OHx23337;
length 10;
configuration OHx254819line_configuration150201;
};

object fuse {
phases "AN";
from nodeFUSEx7904OHx23337;
name FUSEx7904;
current_limit 9999.0 A;
to nodeOHx254827FUSEx7904;
};

object overhead_line {
phases "AN";
from nodeOHx254827FUSEx7904;
name OHx254827;
to nodeOHx254828OHx254827;
length 41.2287;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254828OHx254827;
name OHx254828;
to nodeOHx254826OHx254828;
length 123.715;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254826OHx254828;
name OHx254826;
to nodeOHx254824OHx254826;
length 206.574;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases 14N;
from nodeOHx254824OHx254826;
name OHx254824;
to nodeOHx254822OHx254824;
length 206.574;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases 14N;
from nodeOHx254822OHx254824;
name OHx254822;
to nodeOHx254819OHx254822;
length 212.325;
configuration OHx254819line_configuration150201;
};

object line_configuration {
name OHx254819line_configuration150201;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHx220109line_configuration305801ohlc305804;
conductor_A OHx220109line_configuration305801ohlc305804;
conductor_C davidPinneyConductor;
conductor_B davidPinneyConductor;
};

object overhead_line {
phases 14N;
from nodeOHx254819OHx254822;
name OHx254819;
to nodeOHx254820OHx254819;
length 86.7195;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "ABN";
from nodeOHx254820OHx254819;
name OHx254820;
to nodeOTx191801OHx254820;
length 211.235;
configuration OHx254819line_configuration150201;
};

object transformer {
phases "AB";
from nodeOTx191801OHx254820;
name OTx191801;
to nodeUGSx95495OTx191801;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx95495OTx191801;
name UGSx95495;
to node0021354631013UGSx95495;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631013;
parent node0021354631013UGSx95495;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254820OHx254819;
name OTx193918;
to nodeUGSx23011OTx193918;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx23011OTx193918;
name UGSx23011;
to node0021354631007UGSx23011;
length 106.701;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631007;
parent node0021354631007UGSx23011;
load_class R;
constant_power_C 100;
constant_power_B 879.155;
constant_power_A 879.155;
nominal_voltage 120;
};

object overhead_line {
phases 14N;
from nodeOHx254819OHx254822;
name OHx254829;
to nodeOHx254805OHx254829;
length 206.92;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases 14N;
from nodeOHx254805OHx254829;
name OHx254805;
to nodeOHx254806OHx254805;
length 211.005;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases 14N;
from nodeOHx254806OHx254805;
name OHx254806;
to nodeOHx15157OHx254806;
length 199.784;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx15157OHx254806;
name OHx15157;
to nodeOHx725395OHx15157;
length 32.7688;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases N;
from nodeOHx725395OHx15157;
name OHx725395;
to nodeOTx942065OHx725395;
length 188.487;
configuration OHx13731line_configuration621401;
};

object transformer {
phases "AB";
from nodeOTx942065OHx725395;
name OTx942065;
to nodeUGSx1430035OTx942065;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx1430035OTx942065;
name UGSx1430035;
to node0021354622004UGSx1430035;
length 82.7813;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354622004;
parent node0021354622004UGSx1430035;
load_class R;
constant_power_C 100;
constant_power_B 1328.55;
constant_power_A 1328.55;
nominal_voltage 120;
};

object overhead_line {
phases 14N;
from nodeOHx15157OHx254806;
name OHx254833;
to nodeOHx254834OHx254833;
length 212.897;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254834OHx254833;
name OHx254834;
to nodeOHx254807OHx254834;
length 204.383;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases N;
from nodeOHx254807OHx254834;
name OHx254807;
to nodeOTx200194OHx254807;
length 85.7278;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254807OHx254834;
name OHx254809;
to nodeOHx254811OHx254809;
length 88.9383;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254811OHx254809;
name OHx254811;
to nodeOTx445636OHx254811;
length 148.605;
configuration OHx254819line_configuration150201;
};

object transformer {
phases "AB";
from nodeOTx445636OHx254811;
name OTx445636;
to nodeUGSx595459OTx445636;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx595459OTx445636;
name UGSx595459;
to node0021354611001UGSx595459;
length 134.302;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354611001;
parent node0021354611001UGSx595459;
load_class R;
constant_power_C 100;
constant_power_B 2075.1;
constant_power_A 2075.1;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx595459OTx445636;
name UGSx595460;
to node0021354611003UGSx595460;
length 184.152;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354611003;
parent node0021354611003UGSx595460;
load_class R;
constant_power_C 100;
constant_power_B 2659.57;
constant_power_A 2659.57;
nominal_voltage 120;
};

object overhead_line {
phases 14N;
from nodeOTx445636OHx254811;
name OHx254812-S18640;
to nodeOHx254812OHx254812-S18640;
length 148.179;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "ABN";
from nodeOHx254812OHx254812-S18640;
name OHx254812;
to nodeOTx445638OHx254812;
length 299.88;
configuration OHx254819line_configuration150201;
};

object transformer {
phases "ABN";
from nodeOHx254812OHx254812-S18640;
name OTx445637;
to nodeOHSx56749OTx445637;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "AN";
from nodeOHx254807OHx254834;
name OHx254835;
to nodeOHx254836OHx254835;
length 260.368;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254836OHx254835;
name OHx254836;
to nodeOHx254837OHx254836;
length 212.348;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254837OHx254836;
name OHx254837;
to nodeOHx254841OHx254837;
length 90.2412;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases "AN";
from nodeOHx254841OHx254837;
name OHx254841;
to nodeOHx254842OHx254841;
length 243.349;
configuration OHx254819line_configuration150201;
};

object overhead_line {
phases N;
from nodeOHx254842OHx254841;
name OHx254842;
to nodeOTx198045OHx254842;
length 244.574;
configuration OHx254819line_configuration150201;
};

object transformer {
phases "ABN";
from nodeOHx254837OHx254836;
name OTx192496;
to nodeOHSx57065OTx192496;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ABN";
from nodeOHSx57065OTx192496;
name UGSx109727;
to node0021354611002UGSx109727;
length 96.2042;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354611002;
parent node0021354611002UGSx109727;
load_class R;
constant_power_C 100;
constant_power_B 3467.5;
constant_power_A 3467.5;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254834OHx254833;
name OTx445635;
to nodeUGSx37377OTx445635;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx37377OTx445635;
name UGSx37377;
to node0021354631017UGSx37377;
length 122.22;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631017;
parent node0021354631017UGSx37377;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx37377OTx445635;
name UGSx78802;
to node0021354631012UGSx78802;
length 94.7896;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631012;
parent node0021354631012UGSx78802;
load_class R;
constant_power_C 100;
constant_power_B 3165.45;
constant_power_A 3165.45;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx37377OTx445635;
name UGSx189371;
to node0021354570008UGSx189371;
length 129.511;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354570008;
parent node0021354570008UGSx189371;
load_class R;
constant_power_C 100;
constant_power_B 1960.91;
constant_power_A 1960.91;
nominal_voltage 120;
};

object transformer {
phases "ABN";
from nodeOHx15157OHx254806;
name OTx196414;
to nodeOHSx16051OTx196414;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ABN";
from nodeOHSx16051OTx196414;
name OHSx16051;
to node0021354517006OHSx16051;
length 120.107;
configuration OHSx260257line_configuration475101;
};

object load {
phases "ABN";
name 0021354517006;
parent node0021354517006OHSx16051;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx16051OTx196414;
name UGSx79439;
to node0021354621002UGSx79439;
length 55.2999;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354621002;
parent node0021354621002UGSx79439;
load_class R;
constant_power_C 100;
constant_power_B 3285.78;
constant_power_A 3285.78;
nominal_voltage 120;
};

object underground_line {
phases "ABN";
from nodeOHSx16051OTx196414;
name UGSx119022;
to node0021354547006UGSx119022;
length 132.571;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354547006;
parent node0021354547006UGSx119022;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254805OHx254829;
name OTx201084;
to nodeUGSx20373OTx201084;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx20373OTx201084;
name UGSx20373;
to node0021354621001UGSx20373;
length 148.049;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354621001;
parent node0021354621001UGSx20373;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx20373OTx201084;
name UGSx23375;
to node0021354631001UGSx23375;
length 35.6038;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631001;
parent node0021354631001UGSx23375;
load_class R;
constant_power_C 100;
constant_power_B 2723.41;
constant_power_A 2723.41;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx20373OTx201084;
name UGSx62363;
to node0021354631006UGSx62363;
length 182.655;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631006;
parent node0021354631006UGSx62363;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx20373OTx201084;
name UGSx109616;
to node0021354527003UGSx109616;
length 102.906;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354527003;
parent node0021354527003UGSx109616;
load_class R;
constant_power_C 100;
constant_power_B 2043.17;
constant_power_A 2043.17;
nominal_voltage 120;
};

object transformer {
phases "ABN";
from nodeOHx254819OHx254822;
name OTx196743;
to nodeOHSx16050OTx196743;
configuration OTx190050transformer_configuration130801;
};

object line_configuration {
name OHSx16050line_configuration156901;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx33670line_configuration632001ohlc632004;
conductor_A OHSx33670line_configuration632001ohlc632004;
conductor_C davidPinneyConductor;
conductor_B OHSx33670line_configuration632001ohlc632004;
};

object overhead_line {
phases "ABN";
from nodeOHSx16050OTx196743;
name OHSx16050;
to node0021354633004OHSx16050;
length 89.4687;
configuration OHSx16050line_configuration156901;
};

object load {
phases "ABN";
name 0021354633004;
parent node0021354633004OHSx16050;
load_class R;
constant_power_C 100;
constant_power_B 228.384;
constant_power_A 228.384;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254822OHx254824;
name OTx194934;
to nodeUGSx63555OTx194934;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx63555OTx194934;
name UGSx63555;
to node0021354631008UGSx63555;
length 161.072;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631008;
parent node0021354631008UGSx63555;
load_class R;
constant_power_C 100;
constant_power_B 1591.32;
constant_power_A 1591.32;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254824OHx254826;
name OTx197455;
to nodeUGSx98316OTx197455;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx98316OTx197455;
name UGSx98316;
to node0021354550003UGSx98316;
length 109.565;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354550003;
parent node0021354550003UGSx98316;
load_class R;
constant_power_C 100;
constant_power_B 1149.29;
constant_power_A 1149.29;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254508OHx254507;
name OTx193854;
to nodeUGSx71851OTx193854;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx71851OTx193854;
name UGSx71851;
to node0021354631002UGSx71851;
length 170.546;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631002;
parent node0021354631002UGSx71851;
load_class R;
constant_power_C 100;
constant_power_B 2278.93;
constant_power_A 2278.93;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx71851OTx193854;
name UGSx86725;
to node0021354631020UGSx86725;
length 132.048;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631020;
parent node0021354631020UGSx86725;
load_class R;
constant_power_C 100;
constant_power_B 1647.8;
constant_power_A 1647.8;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx71851OTx193854;
name UGSx96444;
to node0021354631019UGSx96444;
length 99.4911;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354631019;
parent node0021354631019UGSx96444;
load_class R;
constant_power_C 100;
constant_power_B 3591.52;
constant_power_A 3591.52;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx254507OHx254505;
name OHx254511;
to nodeFUSEx7903OHx254511;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7903OHx254511;
name FUSEx7903;
current_limit 9999.0 A;
to nodeOHx254817FUSEx7903;
};

object overhead_line {
phases "CN";
from nodeOHx254817FUSEx7903;
name OHx254817;
to nodeOHx254818OHx254817;
length 57.1262;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "ACN";
from nodeOHx254818OHx254817;
name OHx254818;
to nodeOTx445006OHx254818;
length 197.289;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx445006OHx254818;
name OTx445006;
to nodeUGSx595814OTx445006;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx595814OTx445006;
name UGSx595814;
to node0021354549002UGSx595814;
length 113.551;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354549002;
parent node0021354549002UGSx595814;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx254818OHx254817;
name OTx194703;
to nodeUGSx595813OTx194703;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx595813OTx194703;
name UGSx595813;
to node0021354624007UGSx595813;
length 95.0569;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354624007;
parent node0021354624007UGSx595813;
load_class R;
constant_power_C 1591.32;
constant_power_B 100;
constant_power_A 1591.32;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254505OHx254503;
name OTx196449;
to nodeUGSx21665OTx196449;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx21665OTx196449;
name UGSx21665;
to node0021354549004UGSx21665;
length 184.556;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354549004;
parent node0021354549004UGSx21665;
load_class R;
constant_power_C 100;
constant_power_B 2016.16;
constant_power_A 2016.16;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx21665OTx196449;
name UGSx189370;
to node0021354643006UGSx189370;
length 203.97;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354643006;
parent node0021354643006UGSx189370;
load_class R;
constant_power_C 100;
constant_power_B 1867.59;
constant_power_A 1867.59;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx5995OHx254172;
name OHx23333;
to nodeFUSEx7901OHx23333;
length 10;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeFUSEx7901OHx23333;
name FUSEx7901;
current_limit 9999.0 A;
to nodeOHx23334FUSEx7901;
};

object overhead_line {
phases "CN";
from nodeOHx23334FUSEx7901;
name OHx23334;
to nodeOHx17163OHx23334;
length 31.4381;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx17163OHx23334;
name OHx17163;
to nodeOHx12951OHx17163;
length 135.049;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx12951OHx17163;
name OHx12951;
to nodeOHx15305OHx12951;
length 205.833;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx15305OHx12951;
name OHx15305;
to nodeOHx8599OHx15305;
length 211.425;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx8599OHx15305;
name OHx8599;
to nodeOHx11920OHx8599;
length 213.098;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx11920OHx8599;
name OHx11920;
to nodeOHx11396OHx11920;
length 204.237;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx11396OHx11920;
name OHx11396;
to nodeOHx15501OHx11396;
length 86.8333;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases N;
from nodeOHx15501OHx11396;
name OHx15501;
to nodeOTx196305OHx15501;
length 185.652;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx196305OHx15501;
name OTx196305;
to nodeOHSx56748OTx196305;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx18248;
to node0021354622002UGSx18248;
length 77.1554;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354622002;
parent node0021354622002UGSx18248;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx34592;
to node0021354622003UGSx34592;
length 198.682;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354622003;
parent node0021354622003UGSx34592;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx35827;
to node0021354633006UGSx35827;
length 39.7806;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354633006;
parent node0021354633006UGSx35827;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx37374;
to node0021354540004UGSx37374;
length 164.234;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354540004;
parent node0021354540004UGSx37374;
load_class R;
constant_power_C 3183.87;
constant_power_B 100;
constant_power_A 3183.87;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx79714;
to node0021354633003UGSx79714;
length 103.346;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354633003;
parent node0021354633003UGSx79714;
load_class R;
constant_power_C 642.176;
constant_power_B 100;
constant_power_A 642.176;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx56748OTx196305;
name UGSx110114;
to node0021354632001UGSx110114;
length 161.999;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354632001;
parent node0021354632001UGSx110114;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx11396OHx11920;
name OHx15358;
to nodeOTx200586OHx15358;
length 84.6629;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx200586OHx15358;
name OTx200586;
to nodeUGSx21948OTx200586;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx21948OTx200586;
name UGSx21948;
to node0021354634003UGSx21948;
length 62.6305;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354634003;
parent node0021354634003UGSx21948;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx21948OTx200586;
name UGSx27812;
to node0021354634006UGSx27812;
length 102.193;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354634006;
parent node0021354634006UGSx27812;
load_class R;
constant_power_C 3634.49;
constant_power_B 100;
constant_power_A 3634.49;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx21948OTx200586;
name UGSx62879;
to node0021354634002UGSx62879;
length 72.3097;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354634002;
parent node0021354634002UGSx62879;
load_class R;
constant_power_C 4691.69;
constant_power_B 100;
constant_power_A 4691.69;
nominal_voltage 120;
};

object overhead_line {
phases "CN";
from nodeOHx11396OHx11920;
name OHx17350;
to nodeOHx15502OHx17350;
length 207.567;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx15502OHx17350;
name OHx15502;
to nodeOHx8139OHx15502;
length 210.171;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "CN";
from nodeOHx8139OHx15502;
name OHx8139;
to nodeOHx13361OHx8139;
length 75.7232;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases N;
from nodeOHx13361OHx8139;
name OHx13361;
to nodeOTx189000OHx13361;
length 148.922;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx189000OHx13361;
name OTx189000;
to nodeUGSx82444OTx189000;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx82444OTx189000;
name UGSx82444;
to node0021354624006UGSx82444;
length 108.544;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354624006;
parent node0021354624006UGSx82444;
load_class R;
constant_power_C 130.154;
constant_power_B 100;
constant_power_A 130.154;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx82444OTx189000;
name UGSx86442;
to node0021354624001UGSx86442;
length 10;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354624001;
parent node0021354624001UGSx86442;
load_class R;
constant_power_C 2415.22;
constant_power_B 100;
constant_power_A 2415.22;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx82444OTx189000;
name UGSx109520;
to node0021354540003UGSx109520;
length 104.234;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354540003;
parent node0021354540003UGSx109520;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOHx8139OHx15502;
name OHx15153;
to nodeOHx8783OHx15153;
length 207.659;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx8783OHx15153;
name OHx8783;
to nodeOTx199430OHx8783;
length 292.313;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "ACN";
from nodeOTx199430OHx8783;
name OTx199430;
to nodeOHSx121704OTx199430;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx121704OTx199430;
name OHSx121704;
to nodeOHSx134824OHSx121704;
length 87.2553;
configuration OHSx342657line_configuration102401;
};

object overhead_line {
phases "ACN";
from nodeOHSx134824OHSx121704;
name OHSx134824;
to node0021354631005OHSx134824;
length 10;
configuration OHSx100581line_configuration97501;
};

object load {
phases "ACN";
name 0021354631005;
parent node0021354631005OHSx134824;
load_class R;
constant_power_C 2073.87;
constant_power_B 100;
constant_power_A 2073.87;
nominal_voltage 120;
};

object overhead_line {
phases "ACN";
from nodeOHSx134824OHSx121704;
name OHSx134825;
to node0021354631021OHSx134825;
length 10;
configuration OHSx100581line_configuration97501;
};

object load {
phases "ACN";
name 0021354631021;
parent node0021354631021OHSx134825;
load_class R;
constant_power_C 1595.0;
constant_power_B 100;
constant_power_A 1595.0;
nominal_voltage 120;
};

object overhead_line {
phases 35N;
from nodeOHx8783OHx15153;
name OHx12873;
to nodeOHx17006OHx12873;
length 208.547;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx17006OHx12873;
name OHx17006;
to nodeOHx16641OHx17006;
length 206.177;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx16641OHx17006;
name OHx16641;
to nodeOHx15284OHx16641;
length 59.4004;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases 35N;
from nodeOHx15284OHx16641;
name OHx15284;
to nodeOHx254500OHx15284;
length 162.504;
configuration OHx10016line_configuration103401;
};

object overhead_line {
phases "ACN";
from nodeOHx254500OHx15284;
name OHx254500;
to nodeOTx445005OHx254500;
length 95.2228;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx445005OHx254500;
name OTx445005;
to nodeUGSx189339OTx445005;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189339OTx445005;
name UGSx189339;
to node0021354603001UGSx189339;
length 124.957;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354603001;
parent node0021354603001UGSx189339;
load_class R;
constant_power_C 3465.05;
constant_power_B 100;
constant_power_A 3465.05;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189339OTx445005;
name UGSx189340;
to node0021354603002UGSx189340;
length 172.058;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354603002;
parent node0021354603002UGSx189340;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx254500OHx15284;
name OTx195915;
to nodeUGSx99859OTx195915;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx99859OTx195915;
name UGSx99859;
to node0021354631009UGSx99859;
length 119.974;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354631009;
parent node0021354631009UGSx99859;
load_class R;
constant_power_C 3715.53;
constant_power_B 100;
constant_power_A 3715.53;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx16641OHx17006;
name OTx199653;
to nodeOHSx12833OTx199653;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx12833OTx199653;
name UGSx63891;
to node0021354621003UGSx63891;
length 118.44;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354621003;
parent node0021354621003UGSx63891;
load_class R;
constant_power_C 2291.2;
constant_power_B 100;
constant_power_A 2291.2;
nominal_voltage 120;
};

object underground_line {
phases "ACN";
from nodeOHSx12833OTx199653;
name UGSx189341;
to node0021354614002UGSx189341;
length 294.804;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354614002;
parent node0021354614002UGSx189341;
load_class R;
constant_power_C 2119.3;
constant_power_B 100;
constant_power_A 2119.3;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx8783OHx15153;
name OTx188502;
to nodeUGSx22442OTx188502;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx22442OTx188502;
name UGSx22442;
to node0021354623002UGSx22442;
length 139.83;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354623002;
parent node0021354623002UGSx22442;
load_class R;
constant_power_C 1251.2;
constant_power_B 100;
constant_power_A 1251.2;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx22442OTx188502;
name UGSx72082;
to node0021354634004UGSx72082;
length 181.393;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354634004;
parent node0021354634004UGSx72082;
load_class R;
constant_power_C 2698.86;
constant_power_B 100;
constant_power_A 2698.86;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx8139OHx15502;
name OTx195786;
to nodeUGSx18220OTx195786;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx18220OTx195786;
name UGSx18220;
to node0021354624004UGSx18220;
length 118.388;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354624004;
parent node0021354624004UGSx18220;
load_class R;
constant_power_C 3682.38;
constant_power_B 100;
constant_power_A 3682.38;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx18220OTx195786;
name UGSx35885;
to node0021354623001UGSx35885;
length 115.854;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354623001;
parent node0021354623001UGSx35885;
load_class R;
constant_power_C 2022.3;
constant_power_B 100;
constant_power_A 2022.3;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx11920OHx8599;
name OTx190738;
to nodeOHSx392259OTx190738;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx392259OTx190738;
name UGSx78860;
to node0021354644003UGSx78860;
length 104.621;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354644003;
parent node0021354644003UGSx78860;
load_class R;
constant_power_C 2219.99;
constant_power_B 100;
constant_power_A 2219.99;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx8599OHx15305;
name OTx195578;
to nodeUGSx17422OTx195578;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx17422OTx195578;
name UGSx17422;
to node0021354643008UGSx17422;
length 110.563;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643008;
parent node0021354643008UGSx17422;
load_class R;
constant_power_C 2407.85;
constant_power_B 100;
constant_power_A 2407.85;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx17422OTx195578;
name UGSx116734;
to node0021354634005UGSx116734;
length 139.965;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354634005;
parent node0021354634005UGSx116734;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases N;
from nodeOHx15305OHx12951;
name OHx254173;
to nodeOTx195904OHx254173;
length 60.199;
configuration OHx10016line_configuration103401;
};

object transformer {
phases "AC";
from nodeOTx195904OHx254173;
name OTx195904;
to nodeUGSx109543OTx195904;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx109543OTx195904;
name UGSx109543;
to node0021354643009UGSx109543;
length 84.8351;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354643009;
parent node0021354643009UGSx109543;
load_class R;
constant_power_C 3764.65;
constant_power_B 100;
constant_power_A 3764.65;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx12951OHx17163;
name OTx203451;
to nodeUGSx62976OTx203451;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx62976OTx203451;
name UGSx62976;
to node0021354653001UGSx62976;
length 106.011;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354653001;
parent node0021354653001UGSx62976;
load_class R;
constant_power_C 2094.75;
constant_power_B 100;
constant_power_A 2094.75;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254171OHx254169;
name OTx202960;
to nodeUGSx101476OTx202960;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx101476OTx202960;
name UGSx101476;
to node0021354642003UGSx101476;
length 56.7035;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354642003;
parent node0021354642003UGSx101476;
load_class R;
constant_power_C 100;
constant_power_B 3110.19;
constant_power_A 3110.19;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254187OHx254186;
name OTx202816;
to nodeUGSx95284OTx202816;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx95284OTx202816;
name UGSx95284;
to node0021354645001UGSx95284;
length 171.964;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354645001;
parent node0021354645001UGSx95284;
load_class R;
constant_power_C 100;
constant_power_B 3833.41;
constant_power_A 3833.41;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254183OHx254182;
name OTx202355;
to nodeUGSx384724OTx202355;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx384724OTx202355;
name UGSx384724;
to node0021354646004UGSx384724;
length 102.803;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354646004;
parent node0021354646004UGSx384724;
load_class R;
constant_power_C 100;
constant_power_B 4492.77;
constant_power_A 4492.77;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx384724OTx202355;
name UGSx1318445;
to node0021354646003UGSx1318445;
length 175.476;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354646003;
parent node0021354646003UGSx1318445;
load_class R;
constant_power_C 100;
constant_power_B 1811.11;
constant_power_A 1811.11;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx384724OTx202355;
name UGSx1318446;
to node0021354646005UGSx1318446;
length 262.824;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354646005;
parent node0021354646005UGSx1318446;
load_class R;
constant_power_C 100;
constant_power_B 1261.02;
constant_power_A 1261.02;
nominal_voltage 120;
};

object overhead_line {
phases "AN";
from nodeOHx254182OHx254177;
name OHx570353;
to nodeFUSEx198197OHx570353;
length 10;
configuration OHx571320line_configuration513801;
};

object fuse {
phases "AN";
from nodeFUSEx198197OHx570353;
name FUSEx198197;
current_limit 9999.0 A;
to nodeOHx570354FUSEx198197;
};

object overhead_line {
phases N;
from nodeOHx570354FUSEx198197;
name OHx570354;
to nodeOTx233934OHx570354;
length 83.6657;
configuration OHx571320line_configuration513801;
};

object transformer {
phases "AB";
from nodeOTx233934OHx570354;
name OTx233934;
to nodeUGSx263188OTx233934;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx263188OTx233934;
name UGSx263188;
to node0021465901003UGSx263188;
length 182.254;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021465901003;
parent node0021465901003UGSx263188;
load_class R;
constant_power_C 100;
constant_power_B 3727.81;
constant_power_A 3727.81;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx263188OTx233934;
name UGSx263189;
to node0021465901004UGSx263189;
length 295.891;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021465901004;
parent node0021465901004UGSx263189;
load_class R;
constant_power_C 100;
constant_power_B 809.166;
constant_power_A 809.166;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254177OHx254177-S5000;
name OTx193902;
to nodeUGSx82568OTx193902;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx82568OTx193902;
name UGSx82568;
to node0021354646001UGSx82568;
length 113.271;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354646001;
parent node0021354646001UGSx82568;
load_class R;
constant_power_C 100;
constant_power_B 2394.35;
constant_power_A 2394.35;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx254178OHx254178-S463;
name OTx444995;
to nodeUGSx1318444OTx444995;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx1318444OTx444995;
name UGSx1318444;
to node0021354647001UGSx1318444;
length 128.193;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354647001;
parent node0021354647001UGSx1318444;
load_class R;
constant_power_C 100;
constant_power_B 4862.36;
constant_power_A 4862.36;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx1509OHx5402;
name OHx253228;
to nodeOHx253230OHx253228;
length 313.953;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253230OHx253228;
name OHx253230;
to nodeOHx253548OHx253230;
length 290.79;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253548OHx253230;
name OHx253548;
to nodeOHx253549OHx253548;
length 211.244;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253549OHx253548;
name OHx253549;
to nodeOHx253547OHx253549;
length 217.988;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253547OHx253549;
name OHx253547;
to nodeOHx253545OHx253547;
length 219.966;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253545OHx253547;
name OHx253545;
to nodeOHx23323OHx253545;
length 195.54;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "CN";
from nodeOHx23323OHx253545;
name OHx23323;
to nodeFUSEx8113OHx23323;
length 10;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeFUSEx8113OHx23323;
name FUSEx8113;
current_limit 9999.0 A;
to nodeOHx253232FUSEx8113;
};

object overhead_line {
phases "CN";
from nodeOHx253232FUSEx8113;
name OHx253232;
to nodeOHx253538OHx253232;
length 73.8807;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx253538OHx253232;
name OHx253538;
to nodeOHx253540OHx253538;
length 190.533;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases 35N;
from nodeOHx253540OHx253538;
name OHx253540;
to nodeOHx253542OHx253540;
length 218.695;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx253542OHx253540;
name OHx253542;
to nodeOHx253543OHx253542;
length 224.943;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx253543OHx253542;
name OHx253543;
to nodeOTx194332OHx253543;
length 126.189;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "ACN";
from nodeOTx194332OHx253543;
name OTx194332;
to nodeOHSx56744OTx194332;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "ACN";
from nodeOHSx56744OTx194332;
name UGSx20438;
to node0021354658003UGSx20438;
length 116.092;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354658003;
parent node0021354658003UGSx20438;
load_class R;
constant_power_C 2642.37;
constant_power_B 100;
constant_power_A 2642.37;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeOHx253542OHx253540;
name OTx193132;
to nodeUGSx89790OTx193132;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx89790OTx193132;
name UGSx89790;
to node0021354668003UGSx89790;
length 139.805;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354668003;
parent node0021354668003UGSx89790;
load_class R;
constant_power_C 4087.58;
constant_power_B 100;
constant_power_A 4087.58;
nominal_voltage 120;
};

object transformer {
phases "ACN";
from nodeOHx253540OHx253538;
name OTx201012;
to nodeOHSx16370OTx201012;
configuration OTx190050transformer_configuration130801;
};

object overhead_line {
phases "ACN";
from nodeOHSx16370OTx201012;
name OHSx16370;
to nodeOHSx16371OHSx16370;
length 83.8617;
configuration OHSx51618line_configuration91301;
};

object overhead_line {
phases "ACN";
from nodeOHSx16371OHSx16370;
name OHSx16371;
to node0021354658002OHSx16371;
length 74.2436;
configuration OHSx51618line_configuration91301;
};

object load {
phases "ACN";
name 0021354658002;
parent node0021354658002OHSx16371;
load_class R;
constant_power_C 2650.97;
constant_power_B 100;
constant_power_A 2650.97;
nominal_voltage 120;
};

object overhead_line {
phases "ACN";
from nodeOHSx16371OHSx16370;
name OHSx16372;
to node0021354658004OHSx16372;
length 107.6;
configuration OHSx51618line_configuration91301;
};

object load {
phases "ACN";
name 0021354658004;
parent node0021354658004OHSx16372;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23323OHx253545;
name OHx253550;
to nodeOHx253551OHx253550;
length 212.732;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253551OHx253550;
name OHx253551;
to nodeOHx23321OHx253551;
length 145.666;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "CN";
from nodeOHx23321OHx253551;
name OHx23321;
to nodeFUSEx7894OHx23321;
length 10;
configuration OHx10016line_configuration103401;
};

object fuse {
phases "CN";
from nodeFUSEx7894OHx23321;
name FUSEx7894;
current_limit 9999.0 A;
to nodeOHx253558FUSEx7894;
};

object overhead_line {
phases "CN";
from nodeOHx253558FUSEx7894;
name OHx253558;
to nodeOHx253559OHx253558;
length 56.4447;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx253559OHx253558;
name OHx253559;
to nodeOHx253557OHx253559;
length 187.519;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx253557OHx253559;
name OHx253557;
to nodeOHx253555OHx253557;
length 387.775;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "CN";
from nodeOHx253555OHx253557;
name OHx253555;
to nodeOHx253553OHx253555;
length 313.321;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases N;
from nodeOHx253553OHx253555;
name OHx253553;
to nodeOTx195361OHx253553;
length 275.038;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx195361OHx253553;
name OTx195361;
to nodeUGSx22095OTx195361;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx22095OTx195361;
name UGSx22095;
to node0021354699001UGSx22095;
length 17.3657;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354699001;
parent node0021354699001UGSx22095;
load_class R;
constant_power_C 1358.02;
constant_power_B 100;
constant_power_A 1358.02;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23321OHx253551;
name OHx253562-S198;
to nodeOHx253562OHx253562-S198;
length 10;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253562OHx253562-S198;
name OHx253562;
to nodeOHx253563OHx253562;
length 69.3033;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253563OHx253562;
name OHx253563;
to nodeOHx253561OHx253563;
length 221.47;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx253561OHx253563;
name OHx253561;
to nodeOHx23319OHx253561;
length 231.727;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "CN";
from nodeOHx23319OHx253561;
name OHx23319;
to nodeFUSEx7895OHx23319;
length 10;
configuration OHx221170line_configuration524201;
};

object fuse {
phases "CN";
from nodeFUSEx7895OHx23319;
name FUSEx7895;
current_limit 9999.0 A;
to nodeOHx253564FUSEx7895;
};

object overhead_line {
phases "CN";
from nodeOHx253564FUSEx7895;
name OHx253564;
to nodeOHx253565OHx253564;
length 40.4446;
configuration OHx221170line_configuration524201;
};

object overhead_line {
phases "ACN";
from nodeOHx253565OHx253564;
name OHx253565;
to nodeOTx189427OHx253565;
length 162.889;
configuration OHx221170line_configuration524201;
};

object transformer {
phases "AC";
from nodeOTx189427OHx253565;
name OTx189427;
to nodeUGSx43573OTx189427;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx43573OTx189427;
name UGSx43573;
to node0021354678002UGSx43573;
length 90.9854;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354678002;
parent node0021354678002UGSx43573;
load_class R;
constant_power_C 4033.55;
constant_power_B 100;
constant_power_A 4033.55;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx43573OTx189427;
name UGSx62443;
to node0021354678006UGSx62443;
length 112.929;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021354678006;
parent node0021354678006UGSx62443;
load_class R;
constant_power_C 4123.19;
constant_power_B 100;
constant_power_A 4123.19;
nominal_voltage 120;
};

object overhead_line {
phases "ABCN";
from nodeOHx23319OHx253561;
name OHx253566;
to nodeOHx253842OHx253566;
length 300.049;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 47N;
from nodeOHx253842OHx253566;
name OHx253842;
to nodeOHx256437OHx253842;
length 138.713;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx256437OHx253842;
name OHx256437;
to nodeOHx256439OHx256437;
length 61.1263;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx256439OHx256437;
name OHx256439;
to nodeOHx256440OHx256439;
length 102.758;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases 47N;
from nodeOHx256440OHx256439;
name OHx256440;
to nodeOHx256435OHx256440;
length 297.459;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx256435OHx256440;
name OHx256435;
to nodeOHx256441OHx256435;
length 269.981;
configuration OHx221339line_configuration516601;
};

object overhead_line {
phases "ABCN";
from nodeOHx256441OHx256435;
name OHx256441;
to nodeOHx256442OHx256441;
length 178.517;
configuration OHx256442line_configuration178701;
};

object line_configuration {
name OHx256442line_configuration178701;
spacing OHx221170line_configuration524201line_spacing524202;
conductor_N OHSx176419line_configuration348801ohlc348804;
conductor_A OHSx16064line_configuration239001ohlc239004;
conductor_C OHSx16064line_configuration239001ohlc239004;
conductor_B OHSx16064line_configuration239001ohlc239004;
};

object overhead_line {
phases "ABCN";
from nodeOHx256442OHx256441;
name OHx256442;
to nodeSWx18888xT3065-BOHx256442;
length 71.7101;
configuration OHx256442line_configuration178701;
};

object underground_line {
phases "CN";
from nodeOHx256442OHx256441;
name UGx100597;
to nodeFUSEx33841UGx100597;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "C";
from nodeFUSEx33841UGx100597;
name FUSEx33841;
current_limit 9999.0 A;
to nodeUGx198201FUSEx33841;
};

object underground_line {
phases "C";
from nodeUGx198201FUSEx33841;
name UGx198201;
to nodeSWx145956-BUGx198201;
length 317.684;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145956-BUGx198201;
name SWx145956-B;
to nodeSWx145956SWx145956-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145956SWx145956-B;
name SWx145956;
to nodeUGx198199SWx145956;
};

object underground_line {
phases "C";
from nodeUGx198199SWx145956;
name UGx198199;
to nodeUGx198200UGx198199;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx198200UGx198199;
name UGx198200;
to nodeSWx145957-BUGx198200;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145957-BUGx198200;
name SWx145957-B;
to nodeSWx145957SWx145957-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145957SWx145957-B;
name SWx145957;
to nodeUGx198205SWx145957;
};

object underground_line {
phases "C";
from nodeUGx198205SWx145957;
name UGx198205;
to nodeSWx145958-BUGx198205;
length 448.223;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145958-BUGx198205;
name SWx145958-B;
to nodeSWx145958SWx145958-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145958SWx145958-B;
name SWx145958;
to nodeUGx198203SWx145958;
};

object underground_line {
phases "C";
from nodeUGx198203SWx145958;
name UGx198203;
to nodeUGx198204UGx198203;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx198204UGx198203;
name UGx198204;
to nodeSWx145959-BUGx198204;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145959-BUGx198204;
name SWx145959-B;
to nodeSWx145959SWx145959-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145959SWx145959-B;
name SWx145959;
to nodeUGx198209SWx145959;
};

object underground_line {
phases "C";
from nodeUGx198209SWx145959;
name UGx198209;
to nodeSWx145960-BUGx198209;
length 452.203;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145960-BUGx198209;
name SWx145960-B;
to nodeSWx145960SWx145960-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145960SWx145960-B;
name SWx145960;
to nodeUGx198207SWx145960;
};

object underground_line {
phases "C";
from nodeUGx198207SWx145960;
name UGx198207;
to nodeUGx198208UGx198207;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx198208UGx198207;
name UGx198208;
to nodeSWx145961-BUGx198208;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145961-BUGx198208;
name SWx145961-B;
to nodeSWx145961SWx145961-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145961SWx145961-B;
name SWx145961;
to nodeUGx198217SWx145961;
};

object underground_line {
phases "C";
from nodeUGx198217SWx145961;
name UGx198217;
to nodeSWx145964-BUGx198217;
length 456.675;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145964-BUGx198217;
name SWx145964-B;
to nodeSWx145964SWx145964-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145964SWx145964-B;
name SWx145964;
to nodeUGx198215SWx145964;
};

object underground_line {
phases "C";
from nodeUGx198215SWx145964;
name UGx198215;
to nodeUGx198216UGx198215;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx198216UGx198215;
name UGx198216;
to nodeSWx145965-BUGx198216;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145965-BUGx198216;
name SWx145965-B;
to nodeSWx145965SWx145965-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145965SWx145965-B;
name SWx145965;
to nodeUGx198221SWx145965;
};

object underground_line {
phases "C";
from nodeUGx198221SWx145965;
name UGx198221;
to nodeSWx145966-BUGx198221;
length 449.421;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145966-BUGx198221;
name SWx145966-B;
to nodeSWx145966SWx145966-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145966SWx145966-B;
name SWx145966;
to nodeUGx198219SWx145966;
};

object underground_line {
phases "C";
from nodeUGx198219SWx145966;
name UGx198219;
to nodeUGx198220UGx198219;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "CN";
from nodeUGx198220UGx198219;
name UGx198220;
to nodeSWx145967-BUGx198220;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145967-BUGx198220;
name SWx145967-B;
to nodeSWx145967SWx145967-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145967SWx145967-B;
name SWx145967;
to nodeUGx198222SWx145967;
};

object underground_line {
phases "C";
from nodeUGx198222SWx145967;
name UGx198222;
to nodeSWx145968-BUGx198222;
length 286.511;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "CN";
from nodeSWx145968-BUGx198222;
name SWx145968-B;
to nodeSWx145968SWx145968-B;
};

object switch {
status CLOSED;
phases "C";
from nodeSWx145968SWx145968-B;
name SWx145968;
to nodeUGx198223SWx145968;
};

object underground_line {
phases "C";
from nodeUGx198223SWx145968;
name UGx198223;
to nodeUGx198224UGx198223;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "AC";
from nodeUGx198224UGx198223;
name UTx260843;
to nodeUGSx189321UTx260843;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189321UTx260843;
name UGSx189321;
to nodeUGSx189324UGSx189321;
length 127.541;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx189324UGSx189321;
name UGSx189324;
to node0021355616151UGSx189324;
length 208.571;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616151;
parent node0021355616151UGSx189324;
load_class R;
constant_power_C 3201.06;
constant_power_B 100;
constant_power_A 3201.06;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189321UTx260843;
name UGSx189325;
to node0021355616143UGSx189325;
length 154.457;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616143;
parent node0021355616143UGSx189325;
load_class R;
constant_power_C 1904.43;
constant_power_B 100;
constant_power_A 1904.43;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189321UTx260843;
name UGSx189326;
to node0021355616145UGSx189326;
length 168.904;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616145;
parent node0021355616145UGSx189326;
load_class R;
constant_power_C 4523.47;
constant_power_B 100;
constant_power_A 4523.47;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeUGx198220UGx198219;
name UTx260842;
to nodeUGSx189322UTx260842;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189322UTx260842;
name UGSx189322;
to nodeUGSx189346UGSx189322;
length 128.167;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx189346UGSx189322;
name UGSx189346;
to node0021355616152UGSx189346;
length 200.701;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616152;
parent node0021355616152UGSx189346;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189346UGSx189322;
name UGSx189347;
to node0021355616153UGSx189347;
length 173.939;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616153;
parent node0021355616153UGSx189347;
load_class R;
constant_power_C 2150.0;
constant_power_B 100;
constant_power_A 2150.0;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189322UTx260842;
name UGSx189328;
to node0021355616161UGSx189328;
length 192.612;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616161;
parent node0021355616161UGSx189328;
load_class R;
constant_power_C 2701.31;
constant_power_B 100;
constant_power_A 2701.31;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189322UTx260842;
name UGSx189345;
to node0021355616162UGSx189345;
length 203.537;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616162;
parent node0021355616162UGSx189345;
load_class R;
constant_power_C 3050.03;
constant_power_B 100;
constant_power_A 3050.03;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeUGx198216UGx198215;
name UTx260841;
to nodeUGSx189323UTx260841;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189323UTx260841;
name UGSx189323;
to nodeUGSx189348UGSx189323;
length 119.362;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx189348UGSx189323;
name UGSx189348;
to node0021355616154UGSx189348;
length 202.852;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616154;
parent node0021355616154UGSx189348;
load_class R;
constant_power_C 3555.91;
constant_power_B 100;
constant_power_A 3555.91;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189348UGSx189323;
name UGSx189349;
to node0021355616155UGSx189349;
length 188.129;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616155;
parent node0021355616155UGSx189349;
load_class R;
constant_power_C 3068.45;
constant_power_B 100;
constant_power_A 3068.45;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189323UTx260841;
name UGSx189350;
to node0021355616163UGSx189350;
length 172.821;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616163;
parent node0021355616163UGSx189350;
load_class R;
constant_power_C 3673.79;
constant_power_B 100;
constant_power_A 3673.79;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189323UTx260841;
name UGSx189351;
to node0021355616164UGSx189351;
length 205.309;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616164;
parent node0021355616164UGSx189351;
load_class R;
constant_power_C 4016.36;
constant_power_B 100;
constant_power_A 4016.36;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeUGx198208UGx198207;
name UTx260840;
to nodeUGSx189352UTx260840;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189352UTx260840;
name UGSx189352;
to node0021355616165UGSx189352;
length 168.049;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616165;
parent node0021355616165UGSx189352;
load_class R;
constant_power_C 3174.04;
constant_power_B 100;
constant_power_A 3174.04;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189352UTx260840;
name UGSx189353;
to node0021355616166UGSx189353;
length 187.597;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616166;
parent node0021355616166UGSx189353;
load_class R;
constant_power_C 3450.31;
constant_power_B 100;
constant_power_A 3450.31;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189352UTx260840;
name UGSx1336403;
to nodeUGSx1336404UGSx1336403;
length 134.493;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx1336404UGSx1336403;
name UGSx1336404;
to node0021355616157UGSx1336404;
length 116.834;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616157;
parent node0021355616157UGSx1336404;
load_class R;
constant_power_C 2267.87;
constant_power_B 100;
constant_power_A 2267.87;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx1336404UGSx1336403;
name UGSx1336405;
to node0021355616156UGSx1336405;
length 141.575;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616156;
parent node0021355616156UGSx1336405;
load_class R;
constant_power_C 4155.11;
constant_power_B 100;
constant_power_A 4155.11;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx1336404UGSx1336403;
name UGSx1369529;
to node0021355616171UGSx1369529;
length 218.805;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616171;
parent node0021355616171UGSx1369529;
load_class R;
constant_power_C 1015.45;
constant_power_B 100;
constant_power_A 1015.45;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeUGx198204UGx198203;
name UTx260839;
to nodeUGSx189360UTx260839;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189360UTx260839;
name UGSx189360;
to node0021355616167UGSx189360;
length 186.532;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616167;
parent node0021355616167UGSx189360;
load_class R;
constant_power_C 4551.71;
constant_power_B 100;
constant_power_A 4551.71;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189360UTx260839;
name UGSx189362;
to node0021355616168UGSx189362;
length 204.312;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616168;
parent node0021355616168UGSx189362;
load_class R;
constant_power_C 2000.2;
constant_power_B 100;
constant_power_A 2000.2;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189360UTx260839;
name UGSx1367362;
to nodeUGSx1367363UGSx1367362;
length 129.112;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx1367363UGSx1367362;
name UGSx1367363;
to node0021355616146UGSx1367363;
length 202.026;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616146;
parent node0021355616146UGSx1367363;
load_class R;
constant_power_C 3182.64;
constant_power_B 100;
constant_power_A 3182.64;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx1367363UGSx1367362;
name UGSx1367364;
to node0021355616172UGSx1367364;
length 195.733;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616172;
parent node0021355616172UGSx1367364;
load_class R;
constant_power_C 212.421;
constant_power_B 100;
constant_power_A 212.421;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx1367363UGSx1367362;
name UGSx1367365;
to node0021355616144UGSx1367365;
length 165.215;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616144;
parent node0021355616144UGSx1367365;
load_class R;
constant_power_C 2924.79;
constant_power_B 100;
constant_power_A 2924.79;
nominal_voltage 120;
};

object transformer {
phases "AC";
from nodeUGx198200UGx198199;
name UTx260838;
to nodeUGSx189363UTx260838;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AC";
from nodeUGSx189363UTx260838;
name UGSx189363;
to node0021355616169UGSx189363;
length 188.635;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616169;
parent node0021355616169UGSx189363;
load_class R;
constant_power_C 5382.98;
constant_power_B 100;
constant_power_A 5382.98;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189363UTx260838;
name UGSx189364;
to node0021355616170UGSx189364;
length 192.087;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616170;
parent node0021355616170UGSx189364;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189363UTx260838;
name UGSx189365;
to nodeUGSx189366UGSx189365;
length 116.704;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "AC";
from nodeUGSx189366UGSx189365;
name UGSx189366;
to node0021355616158UGSx189366;
length 183.295;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616158;
parent node0021355616158UGSx189366;
load_class R;
constant_power_C 1152.97;
constant_power_B 100;
constant_power_A 1152.97;
nominal_voltage 120;
};

object underground_line {
phases "AC";
from nodeUGSx189366UGSx189365;
name UGSx189367;
to node0021355616159UGSx189367;
length 201.383;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ACN";
name 0021355616159;
parent node0021355616159UGSx189367;
load_class R;
constant_power_C 2643.6;
constant_power_B 100;
constant_power_A 2643.6;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx256435OHx256440;
name OTx194607;
to nodeUGSx71849OTx194607;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx71849OTx194607;
name UGSx71849;
to node0021354698003UGSx71849;
length 151.467;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354698003;
parent node0021354698003UGSx71849;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx256440OHx256439;
name OTx203480;
to nodeUGSx120776OTx203480;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx120776OTx203480;
name UGSx120776;
to node0021354698001UGSx120776;
length 95.1014;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354698001;
parent node0021354698001UGSx120776;
load_class R;
constant_power_C 100;
constant_power_B 2930.92;
constant_power_A 2930.92;
nominal_voltage 120;
};

object underground_line {
phases "BN";
from nodeOHx256439OHx256437;
name UGx922967;
to nodeFUSEx198196UGx922967;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "B";
from nodeFUSEx198196UGx922967;
name FUSEx198196;
current_limit 9999.0 A;
to nodeUGx922968FUSEx198196;
};

object underground_line {
phases "B";
from nodeUGx922968FUSEx198196;
name UGx922968;
to nodeSWx325320-BUGx922968;
length 100.179;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx325320-BUGx922968;
name SWx325320-B;
to nodeSWx325320SWx325320-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx325320SWx325320-B;
name SWx325320;
to nodeUGx434603SWx325320;
};

object underground_line {
phases "B";
from nodeUGx434603SWx325320;
name UGx434603;
to nodeUGx434601UGx434603;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx434601UGx434603;
name UGx434601;
to nodeSWx325318-BUGx434601;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx325318-BUGx434601;
name SWx325318-B;
to nodeSWx325318SWx325318-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx325318SWx325318-B;
name SWx325318;
to nodeUGx434600SWx325318;
};

object underground_line {
phases "B";
from nodeUGx434600SWx325318;
name UGx434600;
to nodeSWx323707-BUGx434600;
length 498.815;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323707-BUGx434600;
name SWx323707-B;
to nodeSWx323707SWx323707-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323707SWx323707-B;
name SWx323707;
to nodeUGx432031SWx323707;
};

object underground_line {
phases "B";
from nodeUGx432031SWx323707;
name UGx432031;
to nodeUGx432032UGx432031;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx432032UGx432031;
name UGx432032;
to nodeSWx323708-BUGx432032;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323708-BUGx432032;
name SWx323708-B;
to nodeSWx323708SWx323708-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323708SWx323708-B;
name SWx323708;
to nodeUGx432340SWx323708;
};

object underground_line {
phases "B";
from nodeUGx432340SWx323708;
name UGx432340;
to nodeSWx323711-BUGx432340;
length 150.33;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323711-BUGx432340;
name SWx323711-B;
to nodeSWx323711SWx323711-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323711SWx323711-B;
name SWx323711;
to nodeUGx432341SWx323711;
};

object underground_line {
phases "B";
from nodeUGx432341SWx323711;
name UGx432341;
to nodeUGx432342UGx432341;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx432342UGx432341;
name UGx432342;
to nodeSWx323710UGx432342;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx432342UGx432341;
name UTx444978;
to nodeUGSx189320UTx444978;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189320UTx444978;
name UGSx189320;
to node0021353639006UGSx189320;
length 209.218;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639006;
parent node0021353639006UGSx189320;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx189320UTx444978;
name UGSx287060;
to node0021353639012UGSx287060;
length 171.498;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639012;
parent node0021353639012UGSx287060;
load_class R;
constant_power_C 6833.09;
constant_power_B 6833.09;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGx432032UGx432031;
name UGx432337;
to nodeSWx323709-BUGx432337;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323709-BUGx432337;
name SWx323709-B;
to nodeSWx323709SWx323709-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323709SWx323709-B;
name SWx323709;
to nodeUGx434597SWx323709;
};

object underground_line {
phases "B";
from nodeUGx434597SWx323709;
name UGx434597;
to nodeSWx325316-BUGx434597;
length 522.59;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx325316-BUGx434597;
name SWx325316-B;
to nodeSWx325316SWx325316-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx325316SWx325316-B;
name SWx325316;
to nodeUGx434595SWx325316;
};

object underground_line {
phases "B";
from nodeUGx434595SWx325316;
name UGx434595;
to nodeUGx198189UGx434595;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx198189UGx434595;
name UGx198189;
to nodeSWx145950-BUGx198189;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx145950-BUGx198189;
name SWx145950-B;
to nodeSWx145950SWx145950-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx145950SWx145950-B;
name SWx145950;
to nodeUGx434598SWx145950;
};

object underground_line {
phases "B";
from nodeUGx434598SWx145950;
name UGx434598;
to nodeSWx325314-BUGx434598;
length 85.5286;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx325314-BUGx434598;
name SWx325314-B;
to nodeSWx325314SWx325314-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx325314SWx325314-B;
name SWx325314;
to nodeUGx434593SWx325314;
};

object underground_line {
phases "B";
from nodeUGx434593SWx325314;
name UGx434593;
to nodeUGx434594UGx434593;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx434594UGx434593;
name UTx446580;
to nodeUGSx189316UTx446580;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189316UTx446580;
name UGSx189316;
to node0021353639009UGSx189316;
length 299;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639009;
parent node0021353639009UGSx189316;
load_class R;
constant_power_C 4594.69;
constant_power_B 4594.69;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx189316UTx446580;
name UGSx265048;
to node0021353639011UGSx265048;
length 299;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639011;
parent node0021353639011UGSx265048;
load_class R;
constant_power_C 2341.55;
constant_power_B 2341.55;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BN";
from nodeUGx198189UGx434595;
name UGx434596;
to nodeSWx325315-BUGx434596;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx325315-BUGx434596;
name SWx325315-B;
to nodeSWx325315SWx325315-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx325315SWx325315-B;
name SWx325315;
to nodeUGx198195SWx325315;
};

object underground_line {
phases "B";
from nodeUGx198195SWx325315;
name UGx198195;
to nodeSWx323703-BUGx198195;
length 513.353;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323703-BUGx198195;
name SWx323703-B;
to nodeSWx323703SWx323703-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323703SWx323703-B;
name SWx323703;
to nodeUGx432027SWx323703;
};

object underground_line {
phases "B";
from nodeUGx432027SWx323703;
name UGx432027;
to nodeUGx432028UGx432027;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx432028UGx432027;
name UGx432028;
to nodeSWx323704-BUGx432028;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323704-BUGx432028;
name SWx323704-B;
to nodeSWx323704SWx323704-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323704SWx323704-B;
name SWx323704;
to nodeUGx432025SWx323704;
};

object underground_line {
phases "B";
from nodeUGx432025SWx323704;
name UGx432025;
to nodeSWx145953-BUGx432025;
length 149.748;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx145953-BUGx432025;
name SWx145953-B;
to nodeSWx145953SWx145953-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx145953SWx145953-B;
name SWx145953;
to nodeUGx198194SWx145953;
};

object underground_line {
phases "B";
from nodeUGx198194SWx145953;
name UGx198194;
to nodeUGx198193UGx198194;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx198193UGx198194;
name UGx198193;
to nodeSWx145952UGx198193;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx198193UGx198194;
name UTx206107;
to nodeUGSx189317UTx206107;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189317UTx206107;
name UGSx189317;
to node0021353639005UGSx189317;
length 250.249;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639005;
parent node0021353639005UGSx189317;
load_class R;
constant_power_C 4242.29;
constant_power_B 4242.29;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
outer_diameter 0.980000;
neutral_strands 6.000000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
conductor_diameter 0.292000;
shield_gmr 0.000000;
name UGx432029line_configuration196601uglc196604;
};

object underground_line {
phases "B";
from nodeUGx432028UGx432027;
name UGx432029;
to nodeSWx323705-BUGx432029;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323705-BUGx432029;
name SWx323705-B;
to nodeSWx323705SWx323705-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323705SWx323705-B;
name SWx323705;
to nodeUGx432026SWx323705;
};

object underground_line {
phases "B";
from nodeUGx432026SWx323705;
name UGx432026;
to nodeSWx145954-BUGx432026;
length 519.009;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx145954-BUGx432026;
name SWx145954-B;
to nodeSWx145954SWx145954-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx145954SWx145954-B;
name SWx145954;
to nodeUGx198197SWx145954;
};

object underground_line {
phases "B";
from nodeUGx198197SWx145954;
name UGx198197;
to nodeUGx198198UGx198197;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx198198UGx198197;
name UTx208150;
to nodeUGSx101997UTx208150;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx101997UTx208150;
name UGSx101997;
to node0021353639010UGSx101997;
length 169.604;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639010;
parent node0021353639010UGSx101997;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx101997UTx208150;
name UGSx189313;
to node0021353639007UGSx189313;
length 299;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639007;
parent node0021353639007UGSx189313;
load_class R;
constant_power_C 5047.77;
constant_power_B 5047.77;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx101997UTx208150;
name UGSx189314;
to node0021353639004UGSx189314;
length 299;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639004;
parent node0021353639004UGSx189314;
load_class R;
constant_power_C 2555.2;
constant_power_B 2555.2;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx101997UTx208150;
name UGSx189315;
to node0021353639003UGSx189315;
length 205.852;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639003;
parent node0021353639003UGSx189315;
load_class R;
constant_power_C 2571.16;
constant_power_B 2571.16;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGx432028UGx432027;
name UGx432030;
to nodeSWx323702UGx432030;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx432032UGx432031;
name UGx432338;
to nodeSWx323706-BUGx432338;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx323706-BUGx432338;
name SWx323706-B;
to nodeSWx323706SWx323706-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx323706SWx323706-B;
name SWx323706;
to nodeUGx432024SWx323706;
};

object underground_line {
phases "B";
from nodeUGx432024SWx323706;
name UGx432024;
to nodeSWx145948-BUGx432024;
length 240.627;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx145948-BUGx432024;
name SWx145948-B;
to nodeSWx145948SWx145948-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx145948SWx145948-B;
name SWx145948;
to nodeUGx198185SWx145948;
};

object underground_line {
phases "B";
from nodeUGx198185SWx145948;
name UGx198185;
to nodeUGx198186UGx198185;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx198186UGx198185;
name UGx198186;
to nodeSWx145949UGx198186;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx198186UGx198185;
name UTx217822;
to nodeUGSx189318UTx217822;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx189318UTx217822;
name UGSx189318;
to node0021353639008UGSx189318;
length 179.817;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639008;
parent node0021353639008UGSx189318;
load_class R;
constant_power_C 255.397;
constant_power_B 255.397;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx189318UTx217822;
name UGSx189319;
to node0021353639002UGSx189319;
length 242.848;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021353639002;
parent node0021353639002UGSx189319;
load_class R;
constant_power_C 4004.08;
constant_power_B 4004.08;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGx434601UGx434603;
name UGx434602;
to nodeSWx325319UGx434602;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx434601UGx434603;
name UGx434604;
to nodeSWx325317UGx434604;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "AB";
from nodeOHx256437OHx253842;
name OTx189868;
to nodeUGSx34130OTx189868;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx34130OTx189868;
name UGSx34130;
to node0021354678001UGSx34130;
length 104.324;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354678001;
parent node0021354678001UGSx34130;
load_class R;
constant_power_C 100;
constant_power_B 1332.24;
constant_power_A 1332.24;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx34130OTx189868;
name UGSx113246;
to node0021354678008UGSx113246;
length 148.547;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354678008;
parent node0021354678008UGSx113246;
load_class R;
constant_power_C 100;
constant_power_B 4541.89;
constant_power_A 4541.89;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx253842OHx253566;
name OTx200726;
to nodeUGSx79237OTx200726;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx79237OTx200726;
name UGSx79237;
to node0021354678009UGSx79237;
length 178.898;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354678009;
parent node0021354678009UGSx79237;
load_class R;
constant_power_C 100;
constant_power_B 1315.05;
constant_power_A 1315.05;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx79237OTx200726;
name UGSx120628;
to node0021354699002UGSx120628;
length 65.7178;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354699002;
parent node0021354699002UGSx120628;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx253561OHx253563;
name OTx188479;
to nodeUGSx189310OTx188479;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx189310OTx188479;
name UGSx189310;
to node0021354678005UGSx189310;
length 208.757;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354678005;
parent node0021354678005UGSx189310;
load_class R;
constant_power_C 100;
constant_power_B 2811.82;
constant_power_A 2811.82;
nominal_voltage 120;
};

object transformer {
phases "ABC";
from nodeOHx253563OHx253562;
name OTx202163;
to nodeUGSx71218OTx202163;
configuration XFMR47480transformer_configuration353801;
};

object underground_line {
phases "ABC";
from nodeUGSx71218OTx202163;
name UGSx71218;
to node0021354668001UGSx71218;
length 79.7898;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021354668001;
parent node0021354668001UGSx71218;
load_class U;
constant_power_C 12148.8;
constant_power_B 12148.8;
constant_power_A 12148.8;
nominal_voltage 120;
};

object underground_line {
phases "ABC";
from nodeUGSx71218OTx202163;
name UGSx105303;
to node0021354678007UGSx105303;
length 131.018;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021354678007;
parent node0021354678007UGSx105303;
load_class R;
constant_power_C 178.45;
constant_power_B 178.45;
constant_power_A 178.45;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGSx71218OTx202163;
name UGSx189264;
to node0021354669005UGSx189264;
length 801.543;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BN";
name 0021354669005;
parent node0021354669005UGSx189264;
load_class R;
constant_power_C 100;
constant_power_B 6077.95;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ABC";
from nodeUGSx71218OTx202163;
name UGSx189309;
to node0021355608001UGSx189309;
length 225.794;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021355608001;
parent node0021355608001UGSx189309;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGSx71218OTx202163;
name UGSx189311;
to node0021354669004UGSx189311;
length 779.112;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BN";
name 0021354669004;
parent node0021354669004UGSx189311;
load_class R;
constant_power_C 100;
constant_power_B 6510.16;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "B";
from nodeUGSx71218OTx202163;
name UGSx189312;
to node0021354669006UGSx189312;
length 879.852;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BN";
name 0021354669006;
parent node0021354669006UGSx189312;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "A";
from nodeUGSx71218OTx202163;
name UGSx265074;
to node0021354669007UGSx265074;
length 782.743;
configuration UGSx54540line_configuration262101;
};

object load {
phases "AN";
name 0021354669007;
parent node0021354669007UGSx265074;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 2733.24;
nominal_voltage 120;
};

object transformer {
phases "ABC";
from nodeOHx253562OHx253562-S198;
name OTx197496;
to nodeUGSx1379622OTx197496;
configuration XFMR47480transformer_configuration353801;
};

object underground_line {
phases "ABC";
from nodeUGSx1379622OTx197496;
name UGSx1379622;
to node0021355608002UGSx1379622;
length 25.0936;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021355608002;
parent node0021355608002UGSx1379622;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "ABC";
from nodeUGSx1379622OTx197496;
name UGSx1379623;
to node0021355608003UGSx1379623;
length 57.8096;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABCN";
name 0021355608003;
parent node0021355608003UGSx1379623;
load_class C;
constant_power_C 3371.64;
constant_power_B 3371.64;
constant_power_A 3371.64;
nominal_voltage 120;
};

object transformer {
phases "AB";
from nodeOHx253551OHx253550;
name OTx192396;
to nodeUGSx54660OTx192396;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "AB";
from nodeUGSx54660OTx192396;
name UGSx54660;
to node0021354669003UGSx54660;
length 95.6786;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021354669003;
parent node0021354669003UGSx54660;
load_class R;
constant_power_C 100;
constant_power_B 3703.25;
constant_power_A 3703.25;
nominal_voltage 120;
};

object underground_line {
phases "AB";
from nodeUGSx54660OTx192396;
name UGSx120556;
to node0021356483001UGSx120556;
length 88.5238;
configuration UGSx54540line_configuration262101;
};

object load {
phases "ABN";
name 0021356483001;
parent node0021356483001UGSx120556;
load_class R;
constant_power_C 100;
constant_power_B 2137.72;
constant_power_A 2137.72;
nominal_voltage 120;
};

object underground_line {
phases "BN";
from nodeOHx4485OHx3452;
name UGx306930;
to nodeFUSEx75871UGx306930;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "B";
from nodeFUSEx75871UGx306930;
name FUSEx75871;
current_limit 9999.0 A;
to nodeUGx306931FUSEx75871;
};

object underground_line {
phases "B";
from nodeUGx306931FUSEx75871;
name UGx306931;
to nodeSWx231903-BUGx306931;
length 642.855;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx231903-BUGx306931;
name SWx231903-B;
to nodeSWx231903SWx231903-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx231903SWx231903-B;
name SWx231903;
to nodeUGx306698SWx231903;
};

object underground_line {
phases "B";
from nodeUGx306698SWx231903;
name UGx306698;
to nodeUGx306697UGx306698;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "B";
from nodeUGx306697UGx306698;
name UGx306697;
to nodeSWx231900-BUGx306697;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx231900-BUGx306697;
name SWx231900-B;
to nodeSWx231900SWx231900-B;
};

object underground_line {
phases "B";
from nodeUGx306697UGx306698;
name UGx306699;
to nodeSWx231901-BUGx306699;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx231901-BUGx306699;
name SWx231901-B;
to nodeSWx231901SWx231901-B;
};

object underground_line {
phases "B";
from nodeUGx306697UGx306698;
name UGx306700;
to nodeSWx231902-BUGx306700;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx231902-BUGx306700;
name SWx231902-B;
to nodeSWx231902SWx231902-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx231902SWx231902-B;
name SWx231902;
to nodeUGx447089SWx231902;
};

object underground_line {
phases "B";
from nodeUGx447089SWx231902;
name UGx447089;
to nodeSWx383234-BUGx447089;
length 382.102;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx383234-BUGx447089;
name SWx383234-B;
to nodeSWx383234SWx383234-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx383234SWx383234-B;
name SWx383234;
to nodeUGx514945SWx383234;
};

object underground_line {
phases "B";
from nodeUGx514945SWx383234;
name UGx514945;
to nodeUGx514946UGx514945;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx514946UGx514945;
name UGx514946;
to nodeSWx383233-BUGx514946;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx383233-BUGx514946;
name SWx383233-B;
to nodeSWx383233SWx383233-B;
};

object transformer {
phases "BC";
from nodeUGx514946UGx514945;
name UTx361545;
to nodeUGSx489832UTx361545;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx489832UTx361545;
name UGSx489832;
to node0021354648003UGSx489832;
length 210.035;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354648003;
parent node0021354648003UGSx489832;
load_class R;
constant_power_C 1252.43;
constant_power_B 1252.43;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx489832UTx361545;
name UGSx933682;
to node0021354657003UGSx933682;
length 68.2133;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354657003;
parent node0021354657003UGSx933682;
load_class R;
constant_power_C 263.992;
constant_power_B 263.992;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx489832UTx361545;
name UGSx1302691;
to node0021354648004UGSx1302691;
length 120.145;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354648004;
parent node0021354648004UGSx1302691;
load_class R;
constant_power_C 2583.44;
constant_power_B 2583.44;
constant_power_A 100;
nominal_voltage 120;
};

object overhead_line {
phases "AN";
from nodeOHx3452OHx5074;
name OHx569711;
to nodeSWx607553OHx569711;
length 10;
configuration OHx571320line_configuration513801;
};

object underground_line {
phases "BN";
from nodeOHx5801OHx4792;
name UGx354356;
to nodeFUSEx86121UGx354356;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "B";
from nodeFUSEx86121UGx354356;
name FUSEx86121;
current_limit 9999.0 A;
to nodeUGx354660FUSEx86121;
};

object underground_line {
phases "B";
from nodeUGx354660FUSEx86121;
name UGx354660;
to nodeSWx268702-BUGx354660;
length 363.264;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268702-BUGx354660;
name SWx268702-B;
to nodeSWx268702SWx268702-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268702SWx268702-B;
name SWx268702;
to nodeUGx354296SWx268702;
};

object underground_line {
phases "B";
from nodeUGx354296SWx268702;
name UGx354296;
to nodeUGx354295UGx354296;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354295UGx354296;
name UGx354295;
to nodeSWx268703-BUGx354295;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268703-BUGx354295;
name SWx268703-B;
to nodeSWx268703SWx268703-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268703SWx268703-B;
name SWx268703;
to nodeUGx354659SWx268703;
};

object underground_line {
phases "B";
from nodeUGx354659SWx268703;
name UGx354659;
to nodeSWx268738-BUGx354659;
length 122.343;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268738-BUGx354659;
name SWx268738-B;
to nodeSWx268738SWx268738-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268738SWx268738-B;
name SWx268738;
to nodeUGx354297SWx268738;
};

object underground_line {
phases "B";
from nodeUGx354297SWx268738;
name UGx354297;
to nodeUGx354298UGx354297;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354298UGx354297;
name UGx354298;
to nodeSWx268704-BUGx354298;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268704-BUGx354298;
name SWx268704-B;
to nodeSWx268704SWx268704-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268704SWx268704-B;
name SWx268704;
to nodeUGx354658SWx268704;
};

object underground_line {
phases "B";
from nodeUGx354658SWx268704;
name UGx354658;
to nodeSWx268740-BUGx354658;
length 344.554;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268740-BUGx354658;
name SWx268740-B;
to nodeSWx268740SWx268740-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268740SWx268740-B;
name SWx268740;
to nodeUGx354299SWx268740;
};

object underground_line {
phases "B";
from nodeUGx354299SWx268740;
name UGx354299;
to nodeUGx354300UGx354299;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354300UGx354299;
name UGx354300;
to nodeSWx268739-BUGx354300;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268739-BUGx354300;
name SWx268739-B;
to nodeSWx268739SWx268739-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268739SWx268739-B;
name SWx268739;
to nodeUGx354657SWx268739;
};

object underground_line {
phases "B";
from nodeUGx354657SWx268739;
name UGx354657;
to nodeSWx268741-BUGx354657;
length 69.9245;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268741-BUGx354657;
name SWx268741-B;
to nodeSWx268741SWx268741-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268741SWx268741-B;
name SWx268741;
to nodeUGx354302SWx268741;
};

object underground_line {
phases "B";
from nodeUGx354302SWx268741;
name UGx354302;
to nodeUGx354301UGx354302;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354301UGx354302;
name UGx354301;
to nodeSWx268742-BUGx354301;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268742-BUGx354301;
name SWx268742-B;
to nodeSWx268742SWx268742-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268742SWx268742-B;
name SWx268742;
to nodeUGx354656SWx268742;
};

object underground_line {
phases "B";
from nodeUGx354656SWx268742;
name UGx354656;
to nodeSWx268743-BUGx354656;
length 280.164;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268743-BUGx354656;
name SWx268743-B;
to nodeSWx268743SWx268743-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268743SWx268743-B;
name SWx268743;
to nodeUGx354304SWx268743;
};

object underground_line {
phases "B";
from nodeUGx354304SWx268743;
name UGx354304;
to nodeUGx354303UGx354304;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354303UGx354304;
name UGx354303;
to nodeSWx268744-BUGx354303;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268744-BUGx354303;
name SWx268744-B;
to nodeSWx268744SWx268744-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268744SWx268744-B;
name SWx268744;
to nodeUGx354655SWx268744;
};

object underground_line {
phases "B";
from nodeUGx354655SWx268744;
name UGx354655;
to nodeSWx268745-BUGx354655;
length 417.168;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268745-BUGx354655;
name SWx268745-B;
to nodeSWx268745SWx268745-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268745SWx268745-B;
name SWx268745;
to nodeUGx354610SWx268745;
};

object underground_line {
phases "B";
from nodeUGx354610SWx268745;
name UGx354610;
to nodeUGx354609UGx354610;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354609UGx354610;
name UGx354609;
to nodeSWx268746-BUGx354609;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268746-BUGx354609;
name SWx268746-B;
to nodeSWx268746SWx268746-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268746SWx268746-B;
name SWx268746;
to nodeUGx354654SWx268746;
};

object underground_line {
phases "B";
from nodeUGx354654SWx268746;
name UGx354654;
to nodeSWx268751-BUGx354654;
length 407.514;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268751-BUGx354654;
name SWx268751-B;
to nodeSWx268751SWx268751-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268751SWx268751-B;
name SWx268751;
to nodeUGx354616SWx268751;
};

object underground_line {
phases "B";
from nodeUGx354616SWx268751;
name UGx354616;
to nodeUGx354615UGx354616;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354615UGx354616;
name UGx354615;
to nodeSWx268752-BUGx354615;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268752-BUGx354615;
name SWx268752-B;
to nodeSWx268752SWx268752-B;
};

object underground_line {
phases "BN";
from nodeUGx354615UGx354616;
name UGx354653;
to nodeSWx269265-BUGx354653;
length 372.432;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269265-BUGx354653;
name SWx269265-B;
to nodeSWx269265SWx269265-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269265SWx269265-B;
name SWx269265;
to nodeUGx354618SWx269265;
};

object underground_line {
phases "B";
from nodeUGx354618SWx269265;
name UGx354618;
to nodeUGx354617UGx354618;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354617UGx354618;
name UGx354617;
to nodeSWx269266-BUGx354617;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269266-BUGx354617;
name SWx269266-B;
to nodeSWx269266SWx269266-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269266SWx269266-B;
name SWx269266;
to nodeUGx354652SWx269266;
};

object underground_line {
phases "B";
from nodeUGx354652SWx269266;
name UGx354652;
to nodeSWx269267-BUGx354652;
length 303.116;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269267-BUGx354652;
name SWx269267-B;
to nodeSWx269267SWx269267-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269267SWx269267-B;
name SWx269267;
to nodeUGx354620SWx269267;
};

object underground_line {
phases "B";
from nodeUGx354620SWx269267;
name UGx354620;
to nodeUGx354619UGx354620;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354619UGx354620;
name UGx354619;
to nodeSWx269268-BUGx354619;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269268-BUGx354619;
name SWx269268-B;
to nodeSWx269268SWx269268-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269268SWx269268-B;
name SWx269268;
to nodeUGx354651SWx269268;
};

object underground_line {
phases "B";
from nodeUGx354651SWx269268;
name UGx354651;
to nodeSWx268749-BUGx354651;
length 617.234;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268749-BUGx354651;
name SWx268749-B;
to nodeSWx268749SWx268749-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268749SWx268749-B;
name SWx268749;
to nodeUGx354614SWx268749;
};

object underground_line {
phases "B";
from nodeUGx354614SWx268749;
name UGx354614;
to nodeUGx354613UGx354614;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354613UGx354614;
name UGx354613;
to nodeSWx268750-BUGx354613;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268750-BUGx354613;
name SWx268750-B;
to nodeSWx268750SWx268750-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268750SWx268750-B;
name SWx268750;
to nodeUGx354650SWx268750;
};

object underground_line {
phases "B";
from nodeUGx354650SWx268750;
name UGx354650;
to nodeUGx354611UGx354650;
length 68.0371;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354611UGx354650;
name UGx354611;
to nodeSWx268748-BUGx354611;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268748-BUGx354611;
name SWx268748-B;
to nodeSWx268748SWx268748-B;
};

object underground_line {
phases "BN";
from nodeUGx354611UGx354650;
name UGx354612;
to nodeSWx268747-BUGx354612;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268747-BUGx354612;
name SWx268747-B;
to nodeSWx268747SWx268747-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268747SWx268747-B;
name SWx268747;
to nodeUGx354649SWx268747;
};

object underground_line {
phases "B";
from nodeUGx354649SWx268747;
name UGx354649;
to nodeUGx354291UGx354649;
length 346.395;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354291UGx354649;
name UGx354291;
to nodeSWx268699-BUGx354291;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268699-BUGx354291;
name SWx268699-B;
to nodeSWx268699SWx268699-B;
};

object underground_line {
phases "BN";
from nodeUGx354291UGx354649;
name UGx354292;
to nodeSWx268698-BUGx354292;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268698-BUGx354292;
name SWx268698-B;
to nodeSWx268698SWx268698-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268698SWx268698-B;
name SWx268698;
to nodeUGx354648SWx268698;
};

object underground_line {
phases "B";
from nodeUGx354648SWx268698;
name UGx354648;
to nodeSWx268700-BUGx354648;
length 65.443;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx354291UGx354649;
name UTx392240;
to nodeUGSx397926UTx392240;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397926UTx392240;
name UGSx397926;
to node0021354616028UGSx397926;
length 163.011;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616028;
parent node0021354616028UGSx397926;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397926UTx392240;
name UGSx397927;
to node0021354616029UGSx397927;
length 175.668;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616029;
parent node0021354616029UGSx397927;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354611UGx354650;
name UTx392867;
to nodeUGSx397924UTx392867;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397924UTx392867;
name UGSx397924;
to node0021354616026UGSx397924;
length 156.643;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616026;
parent node0021354616026UGSx397924;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397924UTx392867;
name UGSx397925;
to node0021354616027UGSx397925;
length 164.801;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616027;
parent node0021354616027UGSx397925;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354613UGx354614;
name UTx392868;
to nodeUGSx397909UTx392868;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397909UTx392868;
name UGSx397909;
to node0021354616020UGSx397909;
length 157.591;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616020;
parent node0021354616020UGSx397909;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397909UTx392868;
name UGSx397910;
to node0021354616021UGSx397910;
length 159.276;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616021;
parent node0021354616021UGSx397910;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354619UGx354620;
name UTx392871;
to nodeUGSx397907UTx392871;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397907UTx392871;
name UGSx397907;
to node0021354616039UGSx397907;
length 140.768;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616039;
parent node0021354616039UGSx397907;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397907UTx392871;
name UGSx397908;
to node0021354616040UGSx397908;
length 119.001;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616040;
parent node0021354616040UGSx397908;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354617UGx354618;
name UTx392870;
to nodeUGSx397869UTx392870;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397869UTx392870;
name UGSx397869;
to nodeUGSx397870UGSx397869;
length 86.8875;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BC";
from nodeUGSx397870UGSx397869;
name UGSx397870;
to node0021354616038UGSx397870;
length 116.786;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616038;
parent node0021354616038UGSx397870;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397869UTx392870;
name UGSx397871;
to node0021354616041UGSx397871;
length 102.364;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616041;
parent node0021354616041UGSx397871;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397869UTx392870;
name UGSx397872;
to node0021354616042UGSx397872;
length 93.2004;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616042;
parent node0021354616042UGSx397872;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354615UGx354616;
name UTx392869;
to nodeUGSx397905UTx392869;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397905UTx392869;
name UGSx397905;
to node0021354616003UGSx397905;
length 103.281;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616003;
parent node0021354616003UGSx397905;
load_class R;
constant_power_C 2606.77;
constant_power_B 2606.77;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397905UTx392869;
name UGSx397906;
to node0021354616043UGSx397906;
length 129.554;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616043;
parent node0021354616043UGSx397906;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354609UGx354610;
name UTx392866;
to nodeUGSx1368882UTx392866;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx1368882UTx392866;
name UGSx1368882;
to node0021354616045UGSx1368882;
length 188.463;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616045;
parent node0021354616045UGSx1368882;
load_class R;
constant_power_C 1371.53;
constant_power_B 1371.53;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx1368882UTx392866;
name UGSx1382241;
to node0021354616044UGSx1382241;
length 129.85;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616044;
parent node0021354616044UGSx1382241;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354303UGx354304;
name UTx392865;
to nodeUGSx397915UTx392865;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397915UTx392865;
name UGSx397915;
to node0021354616046UGSx397915;
length 160.761;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616046;
parent node0021354616046UGSx397915;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397915UTx392865;
name UGSx397916;
to node0021354616047UGSx397916;
length 171.652;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616047;
parent node0021354616047UGSx397916;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354301UGx354302;
name UTx391936;
to nodeUGSx397917UTx391936;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397917UTx391936;
name UGSx397917;
to node0021354616048UGSx397917;
length 138.866;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616048;
parent node0021354616048UGSx397917;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397917UTx391936;
name UGSx397918;
to node0021354616049UGSx397918;
length 148.708;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616049;
parent node0021354616049UGSx397918;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354300UGx354299;
name UTx391935;
to nodeUGSx397922UTx391935;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397922UTx391935;
name UGSx397922;
to node0021354616033UGSx397922;
length 164.55;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616033;
parent node0021354616033UGSx397922;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397922UTx391935;
name UGSx397923;
to node0021354616032UGSx397923;
length 150.865;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616032;
parent node0021354616032UGSx397923;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354298UGx354297;
name UTx392560;
to nodeUGSx397920UTx392560;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397920UTx392560;
name UGSx397920;
to node0021354616035UGSx397920;
length 180.362;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616035;
parent node0021354616035UGSx397920;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397920UTx392560;
name UGSx397921;
to node0021354616034UGSx397921;
length 161.842;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616034;
parent node0021354616034UGSx397921;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354295UGx354296;
name UTx392559;
to nodeUGSx397919UTx392559;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397919UTx392559;
name UGSx397919;
to node0021354616050UGSx397919;
length 153.529;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616050;
parent node0021354616050UGSx397919;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397919UTx392559;
name UGSx397930;
to node0021354616051UGSx397930;
length 156.192;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616051;
parent node0021354616051UGSx397930;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BN";
from nodeOHx4792OHx4580;
name UGx354355;
to nodeFUSEx86120UGx354355;
length 10;
configuration UGSx54540line_configuration262101;
};

object fuse {
phases "B";
from nodeFUSEx86120UGx354355;
name FUSEx86120;
current_limit 9999.0 A;
to nodeUGx354633FUSEx86120;
};

object underground_line {
phases "B";
from nodeUGx354633FUSEx86120;
name UGx354633;
to nodeSWx268952-BUGx354633;
length 462.2;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268952-BUGx354633;
name SWx268952-B;
to nodeSWx268952SWx268952-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268952SWx268952-B;
name SWx268952;
to nodeUGx354358SWx268952;
};

object underground_line {
phases "B";
from nodeUGx354358SWx268952;
name UGx354358;
to nodeUGx354357UGx354358;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354357UGx354358;
name UGx354357;
to nodeSWx268953-BUGx354357;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268953-BUGx354357;
name SWx268953-B;
to nodeSWx268953SWx268953-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268953SWx268953-B;
name SWx268953;
to nodeUGx354634SWx268953;
};

object underground_line {
phases "B";
from nodeUGx354634SWx268953;
name UGx354634;
to nodeSWx268955-BUGx354634;
length 247.431;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268955-BUGx354634;
name SWx268955-B;
to nodeSWx268955SWx268955-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268955SWx268955-B;
name SWx268955;
to nodeUGx354359SWx268955;
};

object underground_line {
phases "B";
from nodeUGx354359SWx268955;
name UGx354359;
to nodeUGx354360UGx354359;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354360UGx354359;
name UGx354360;
to nodeSWx268954-BUGx354360;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268954-BUGx354360;
name SWx268954-B;
to nodeSWx268954SWx268954-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268954SWx268954-B;
name SWx268954;
to nodeUGx354635SWx268954;
};

object underground_line {
phases "B";
from nodeUGx354635SWx268954;
name UGx354635;
to nodeSWx268957-BUGx354635;
length 422.329;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268957-BUGx354635;
name SWx268957-B;
to nodeSWx268957SWx268957-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268957SWx268957-B;
name SWx268957;
to nodeUGx354361SWx268957;
};

object underground_line {
phases "B";
from nodeUGx354361SWx268957;
name UGx354361;
to nodeUGx354362UGx354361;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354362UGx354361;
name UGx354362;
to nodeSWx268956-BUGx354362;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268956-BUGx354362;
name SWx268956-B;
to nodeSWx268956SWx268956-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268956SWx268956-B;
name SWx268956;
to nodeUGx354636SWx268956;
};

object underground_line {
phases "B";
from nodeUGx354636SWx268956;
name UGx354636;
to nodeSWx268958-BUGx354636;
length 302.696;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268958-BUGx354636;
name SWx268958-B;
to nodeSWx268958SWx268958-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268958SWx268958-B;
name SWx268958;
to nodeUGx354364SWx268958;
};

object underground_line {
phases "B";
from nodeUGx354364SWx268958;
name UGx354364;
to nodeUGx354363UGx354364;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354363UGx354364;
name UGx354363;
to nodeSWx268959-BUGx354363;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268959-BUGx354363;
name SWx268959-B;
to nodeSWx268959SWx268959-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268959SWx268959-B;
name SWx268959;
to nodeUGx354638SWx268959;
};

object underground_line {
phases "B";
from nodeUGx354638SWx268959;
name UGx354638;
to nodeUGx354365UGx354638;
length 67.8305;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354365UGx354638;
name UGx354365;
to nodeSWx268695-BUGx354365;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx268695-BUGx354365;
name SWx268695-B;
to nodeSWx268695SWx268695-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268695SWx268695-B;
name SWx268695;
to nodeUGx354639SWx268695;
};

object underground_line {
phases "B";
from nodeUGx354639SWx268695;
name UGx354639;
to nodeSWx269280-BUGx354639;
length 514.573;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269280-BUGx354639;
name SWx269280-B;
to nodeSWx269280SWx269280-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269280SWx269280-B;
name SWx269280;
to nodeUGx354631SWx269280;
};

object underground_line {
phases "B";
from nodeUGx354631SWx269280;
name UGx354631;
to nodeUGx354632UGx354631;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354632UGx354631;
name UGx354632;
to nodeSWx269279-BUGx354632;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269279-BUGx354632;
name SWx269279-B;
to nodeSWx269279SWx269279-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269279SWx269279-B;
name SWx269279;
to nodeUGx354640SWx269279;
};

object underground_line {
phases "B";
from nodeUGx354640SWx269279;
name UGx354640;
to nodeSWx269278-BUGx354640;
length 358.443;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269278-BUGx354640;
name SWx269278-B;
to nodeSWx269278SWx269278-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269278SWx269278-B;
name SWx269278;
to nodeUGx354629SWx269278;
};

object underground_line {
phases "B";
from nodeUGx354629SWx269278;
name UGx354629;
to nodeUGx354630UGx354629;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354630UGx354629;
name UGx354630;
to nodeSWx269277-BUGx354630;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269277-BUGx354630;
name SWx269277-B;
to nodeSWx269277SWx269277-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269277SWx269277-B;
name SWx269277;
to nodeUGx354645SWx269277;
};

object underground_line {
phases "B";
from nodeUGx354645SWx269277;
name UGx354645;
to nodeSWx269275-BUGx354645;
length 321.051;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269275-BUGx354645;
name SWx269275-B;
to nodeSWx269275SWx269275-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269275SWx269275-B;
name SWx269275;
to nodeUGx354628SWx269275;
};

object underground_line {
phases "B";
from nodeUGx354628SWx269275;
name UGx354628;
to nodeUGx354627UGx354628;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354627UGx354628;
name UGx354627;
to nodeSWx269276-BUGx354627;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269276-BUGx354627;
name SWx269276-B;
to nodeSWx269276SWx269276-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269276SWx269276-B;
name SWx269276;
to nodeUGx354646SWx269276;
};

object underground_line {
phases "B";
from nodeUGx354646SWx269276;
name UGx354646;
to nodeSWx269274-BUGx354646;
length 179.71;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269274-BUGx354646;
name SWx269274-B;
to nodeSWx269274SWx269274-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269274SWx269274-B;
name SWx269274;
to nodeUGx354625SWx269274;
};

object underground_line {
phases "B";
from nodeUGx354625SWx269274;
name UGx354625;
to nodeUGx354626UGx354625;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354626UGx354625;
name UGx354626;
to nodeSWx269273-BUGx354626;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269273-BUGx354626;
name SWx269273-B;
to nodeSWx269273SWx269273-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269273SWx269273-B;
name SWx269273;
to nodeUGx354642SWx269273;
};

object underground_line {
phases "B";
from nodeUGx354642SWx269273;
name UGx354642;
to nodeSWx269270-BUGx354642;
length 311.664;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269270-BUGx354642;
name SWx269270-B;
to nodeSWx269270SWx269270-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269270SWx269270-B;
name SWx269270;
to nodeUGx354621SWx269270;
};

object underground_line {
phases "B";
from nodeUGx354621SWx269270;
name UGx354621;
to nodeUGx354622UGx354621;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354622UGx354621;
name UGx354622;
to nodeSWx269269-BUGx354622;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269269-BUGx354622;
name SWx269269-B;
to nodeSWx269269SWx269269-B;
};

object underground_line {
phases "BN";
from nodeUGx354622UGx354621;
name UGx354643;
to nodeSWx269272-BUGx354643;
length 129.105;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269272-BUGx354643;
name SWx269272-B;
to nodeSWx269272SWx269272-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269272SWx269272-B;
name SWx269272;
to nodeUGx354623SWx269272;
};

object underground_line {
phases "B";
from nodeUGx354623SWx269272;
name UGx354623;
to nodeUGx354624UGx354623;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354624UGx354623;
name UGx354624;
to nodeSWx269271-BUGx354624;
length 10;
configuration UGSx54540line_configuration262101;
};

object switch {
status CLOSED;
phases "BN";
from nodeSWx269271-BUGx354624;
name SWx269271-B;
to nodeSWx269271SWx269271-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx269271SWx269271-B;
name SWx269271;
to nodeUGx354647SWx269271;
};

object underground_line {
phases "B";
from nodeUGx354647SWx269271;
name UGx354647;
to nodeStonegateUGx354647;
length 521.223;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BN";
name Stonegate;
parent nodeStonegateUGx354647;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object switch {
status CLOSED;
phases "BN";
from nodeStonegateUGx354647;
name SWx268701-B;
to nodeSWx268701SWx268701-B;
};

object switch {
status CLOSED;
phases "B";
from nodeSWx268701SWx268701-B;
name SWx268701;
to nodeUGx354293SWx268701;
};

object underground_line {
phases "B";
from nodeUGx354293SWx268701;
name UGx354293;
to nodeUGx354294UGx354293;
length 10;
configuration UGSx54540line_configuration262101;
};

object underground_line {
phases "BN";
from nodeUGx354294UGx354293;
name UGx354294;
to nodeSWx268700UGx354294;
length 10;
configuration UGSx54540line_configuration262101;
};

object transformer {
phases "BC";
from nodeUGx354294UGx354293;
name UTx392558;
to nodeUGSx397928UTx392558;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397928UTx392558;
name UGSx397928;
to node0021354616022UGSx397928;
length 165.864;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616022;
parent node0021354616022UGSx397928;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397928UTx392558;
name UGSx397929;
to node0021354616023UGSx397929;
length 164.89;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616023;
parent node0021354616023UGSx397929;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354624UGx354623;
name UTx392873;
to nodeUGSx397950UTx392873;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397950UTx392873;
name UGSx397950;
to node0021354616017UGSx397950;
length 155.467;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616017;
parent node0021354616017UGSx397950;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397950UTx392873;
name UGSx397951;
to node0021354616016UGSx397951;
length 127.707;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616016;
parent node0021354616016UGSx397951;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354622UGx354621;
name UTx392872;
to nodeUGSx397911UTx392872;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397911UTx392872;
name UGSx397911;
to node0021354616015UGSx397911;
length 129.786;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616015;
parent node0021354616015UGSx397911;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397911UTx392872;
name UGSx397912;
to node0021354616012UGSx397912;
length 109.663;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616012;
parent node0021354616012UGSx397912;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354626UGx354625;
name UTx392874;
to nodeUGSx397946UTx392874;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397946UTx392874;
name UGSx397946;
to node0021354616014UGSx397946;
length 148.488;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616014;
parent node0021354616014UGSx397946;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397946UTx392874;
name UGSx397947;
to node0021354616013UGSx397947;
length 155.346;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616013;
parent node0021354616013UGSx397947;
load_class R;
constant_power_C 2261.74;
constant_power_B 2261.74;
constant_power_A 100;
nominal_voltage 120;
};

object transformer {
phases "BC";
from nodeUGx354627UGx354628;
name UTx392875;
to nodeUGSx397948UTx392875;
configuration OTx190050transformer_configuration130801;
};

object underground_line {
phases "BC";
from nodeUGSx397948UTx392875;
name UGSx397948;
to node0021354616019UGSx397948;
length 160.138;
configuration UGSx54540line_configuration262101;
};

object load {
phases "BCN";
name 0021354616019;
parent node0021354616019UGSx397948;
load_class R;
constant_power_C 100;
constant_power_B 100;
constant_power_A 100;
nominal_voltage 120;
};

object underground_line {
phases "BC";
from nodeUGSx397948UTx392875;
name UGSx397949;
