clock {
	timezone EST+8EDT;
	starttime '2000-01-01 0:00:00';
	stoptime '2000-01-01 1:00:00';
};

#set profiler=1module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

object regulator {
	phases ABCN;
	from R4-25-00-1_node_231;
	name R4-25-00-1_reg_1;
	to R4-25-00-1_meter_2;
	configuration feeder_reg_cfg;
};

object recorder {
	name R4-25-00-1_reg_1recorder5;
	parent R4-25-00-1_reg_1;
	interval 60;
	limit 144;
	file "R4-25.00-1_reg_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 14435.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	band_width 120.3;
	tap_pos_C 0;
	lower_taps 16;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_fuse_1;
	current_limit 30;
	to R4-25-00-1_node_94;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_161;
	name R4-25-00-1_fuse_2;
	current_limit 30;
	to R4-25-00-1_node_96;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_fuse_3;
	current_limit 30;
	to R4-25-00-1_node_77;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_4;
	current_limit 40;
	to R4-25-00-1_node_78;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_5;
	current_limit 40;
	to R4-25-00-1_node_79;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_fuse_6;
	current_limit 40;
	to R4-25-00-1_node_80;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_fuse_7;
	current_limit 40;
	to R4-25-00-1_node_81;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_fuse_8;
	current_limit 40;
	to R4-25-00-1_node_82;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_fuse_9;
	current_limit 40;
	to R4-25-00-1_node_83;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_fuse_10;
	current_limit 40;
	to R4-25-00-1_node_84;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_fuse_11;
	current_limit 60;
	to R4-25-00-1_node_85;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_fuse_12;
	current_limit 60;
	to R4-25-00-1_node_86;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_fuse_13;
	current_limit 60;
	to R4-25-00-1_node_87;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_14;
	current_limit 60;
	to R4-25-00-1_node_102;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_15;
	current_limit 60;
	to R4-25-00-1_node_88;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_fuse_16;
	current_limit 60;
	to R4-25-00-1_node_89;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_fuse_17;
	current_limit 60;
	to R4-25-00-1_node_90;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_fuse_18;
	current_limit 60;
	to R4-25-00-1_node_91;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_fuse_19;
	current_limit 60;
	to R4-25-00-1_node_92;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_fuse_20;
	current_limit 40;
	to R4-25-00-1_node_93;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_38;
	name R4-25-00-1_fuse_21;
	current_limit 40;
	to R4-25-00-1_node_97;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_145;
	name R4-25-00-1_fuse_22;
	current_limit 30;
	to R4-25-00-1_node_98;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_50;
	name R4-25-00-1_fuse_23;
	current_limit 40;
	to R4-25-00-1_node_99;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_40;
	name R4-25-00-1_fuse_24;
	current_limit 30;
	to R4-25-00-1_node_100;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_190;
	name R4-25-00-1_fuse_25;
	current_limit 50;
	to R4-25-00-1_node_101;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_fuse_26;
	current_limit 80;
	to R4-25-00-1_node_95;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_fuse_27;
	current_limit 30;
	to R4-25-00-1_node_103;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_59;
	name R4-25-00-1_fuse_28;
	current_limit 30;
	to R4-25-00-1_node_76;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_8;
	name line_configuration_16;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_C overhead_line_conductor_2;
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_17;
};

object line_configuration {
	name line_configuration_18;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_8;
	name line_configuration_19;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	conductor_A overhead_line_conductor_2;
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_11;
	name line_configuration_20;
};

object line_configuration {
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_21;
};

object line_configuration {
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_22;
};

object line_configuration {
	name line_configuration_23;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_13;
	name line_configuration_24;
};

object line_configuration {
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_9;
	name line_configuration_25;
};

object line_configuration {
	conductor_A underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_14;
	name line_configuration_26;
};

object line_configuration {
	conductor_A overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_11;
	name line_configuration_27;
};

object line_configuration {
	name line_configuration_28;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_spacing {
	name line_spacing_8;
	distance_BN 48.0 in;
};

object line_spacing {
	distance_CN 48.0 in;
	name line_spacing_9;
};

object line_spacing {
	distance_BC 57.6 in;
	name line_spacing_10;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 57.6 in;
	distance_BN 48.0 in;
	distance_AC 57.6 in;
};

object line_spacing {
	distance_AN 48.0 in;
	name line_spacing_11;
};

object line_spacing {
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	name line_spacing_12;
	distance_AC 51.6 in;
};

object line_spacing {
	distance_CN 0.0 in;
	name line_spacing_13;
};

object line_spacing {
	distance_AN 0.0 in;
	name line_spacing_14;
};

object line_spacing {
	distance_BC 48.0 in;
	name line_spacing_15;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 48.0 in;
	distance_BN 48.0 in;
	distance_AC 48.0 in;
};

object load {
	phases ACN;
	name R4-25-00-1_load_1;
	parent R4-25-00-1_meter_1;
	load_class C;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	constant_power_C 5000+1000j;
	constant_power_A 5000+1000j;
	nominal_voltage 14376.02;
};

object meter {
	phases ACN;
	name R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object meter {
	phases ABCN;
	name R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_1;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_3;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_4;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_5;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_6;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_7;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_8;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_9;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_10;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_11;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_12;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_13;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_14;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_15;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_16;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_17;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_18;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_19;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_20;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_21;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_22;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_23;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_24;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_25;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_26;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_27;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_28;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_29;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_30;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_31;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_32;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_33;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_34;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_35;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_36;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_37;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_38;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_39;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_40;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_41;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_42;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_43;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_44;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_45;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_46;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_47;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_48;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_49;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_50;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_51;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_52;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_53;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_54;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_55;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_56;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_57;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_58;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_59;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_60;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_61;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_62;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_63;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_64;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_65;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_66;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_67;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_68;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_69;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_70;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_71;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_72;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_73;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_74;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_75;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_76;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_77;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_78;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_79;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_80;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_81;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_82;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_83;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_84;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_85;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_86;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_87;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_88;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_89;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_90;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_91;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_92;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_93;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_94;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_95;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_96;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_97;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_98;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_99;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_100;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_101;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_102;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_103;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_104;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_105;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_106;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_107;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_108;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_109;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_110;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_111;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_112;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_113;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_114;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_115;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_116;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_117;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_118;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_119;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_120;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_121;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_122;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_123;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_124;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_125;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_126;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_127;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_128;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_129;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_130;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_131;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_132;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_133;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_134;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_135;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_136;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_137;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_138;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_139;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_140;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_141;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_142;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_143;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_144;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_145;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_146;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_147;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_148;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_149;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_150;
};

object node {
	phases ACN;
	name R4-25-00-1_node_151;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_152;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_153;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_154;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_155;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_156;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_157;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_158;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_159;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_160;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_161;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_162;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_163;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_164;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_165;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_166;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_167;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_168;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_169;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_170;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_171;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_172;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_173;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_174;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_175;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_176;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_177;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_178;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_179;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_180;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_181;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_182;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_183;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_184;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_185;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_186;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_187;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_188;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_189;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_190;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_191;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_192;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_193;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_194;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_195;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_196;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_197;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_198;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_199;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_200;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_201;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_202;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_203;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_204;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_205;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_206;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_207;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_208;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_209;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_210;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_211;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_212;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_213;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_214;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_215;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_216;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_217;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_218;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_219;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_220;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_221;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_222;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_223;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_224;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_225;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_226;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_227;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_228;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_229;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_230;
	parent R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_231;
	bustype SWING;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_5;
	name R4-25-00-1_ol_1;
	to R4-25-00-1_node_130;
	length 108.057;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_130;
	name R4-25-00-1_ol_2;
	to R4-25-00-1_node_4;
	length 52.756;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_3;
	to R4-25-00-1_node_166;
	length 243.622;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_166;
	name R4-25-00-1_ol_4;
	to R4-25-00-1_node_167;
	length 285.109;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_167;
	name R4-25-00-1_ol_5;
	to R4-25-00-1_node_168;
	length 249.452;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_68;
	name R4-25-00-1_ol_6;
	to R4-25-00-1_node_69;
	length 250.280;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_7;
	to R4-25-00-1_node_162;
	length 229.582;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_ol_8;
	to R4-25-00-1_node_163;
	length 202.543;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_163;
	name R4-25-00-1_ol_9;
	to R4-25-00-1_node_71;
	length 253.085;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_10;
	to R4-25-00-1_node_161;
	length 189.649;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_11;
	name R4-25-00-1_ol_11;
	to R4-25-00-1_node_12;
	length 442.207;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_12;
	to R4-25-00-1_node_199;
	length 233.246;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_55;
	name R4-25-00-1_ol_13;
	to R4-25-00-1_node_195;
	length 29.791;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_14;
	to R4-25-00-1_node_204;
	length 246.808;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_15;
	to R4-25-00-1_node_203;
	length 198.611;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_33;
	name R4-25-00-1_ol_16;
	to R4-25-00-1_node_106;
	length 153.368;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_106;
	name R4-25-00-1_ol_17;
	to R4-25-00-1_node_37;
	length 86.082;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_ol_18;
	to R4-25-00-1_node_22;
	length 157.183;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_24;
	name R4-25-00-1_ol_19;
	to R4-25-00-1_node_23;
	length 70.785;
	configuration line_configuration_18;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_20;
	to R4-25-00-1_node_8;
	length 164.667;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_21;
	to R4-25-00-1_node_118;
	length 177.265;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_118;
	name R4-25-00-1_ol_22;
	to R4-25-00-1_node_119;
	length 264.433;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_119;
	name R4-25-00-1_ol_23;
	to R4-25-00-1_node_120;
	length 239.233;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_120;
	name R4-25-00-1_ol_24;
	to R4-25-00-1_node_121;
	length 217.207;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_121;
	name R4-25-00-1_ol_25;
	to R4-25-00-1_node_7;
	length 203.576;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_26;
	to R4-25-00-1_node_5;
	length 216.339;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_4;
	name R4-25-00-1_ol_27;
	to R4-25-00-1_node_122;
	length 288.583;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_123;
	name R4-25-00-1_ol_28;
	to R4-25-00-1_node_124;
	length 344.378;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_124;
	name R4-25-00-1_ol_29;
	to R4-25-00-1_node_125;
	length 224.531;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_125;
	name R4-25-00-1_ol_30;
	to R4-25-00-1_node_10;
	length 351.661;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_31;
	to R4-25-00-1_node_123;
	length 725.231;
	configuration line_configuration_19;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_18;
	name R4-25-00-1_ol_32;
	to R4-25-00-1_node_127;
	length 176.244;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_30;
	name R4-25-00-1_ol_33;
	to R4-25-00-1_node_32;
	length 222.055;
	configuration line_configuration_18;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_ol_34;
	to R4-25-00-1_node_31;
	length 183.558;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_10;
	name R4-25-00-1_ol_35;
	to R4-25-00-1_node_131;
	length 210.301;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_36;
	to R4-25-00-1_node_164;
	length 160.023;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_37;
	to R4-25-00-1_node_165;
	length 314.152;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_37;
	name R4-25-00-1_ol_38;
	to R4-25-00-1_node_137;
	length 408.163;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_137;
	name R4-25-00-1_ol_39;
	to R4-25-00-1_node_38;
	length 145.889;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_35;
	name R4-25-00-1_ol_40;
	to R4-25-00-1_node_1;
	length 324.521;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_ol_41;
	to R4-25-00-1_node_135;
	length 461.195;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_42;
	to R4-25-00-1_node_45;
	length 688.880;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_43;
	to R4-25-00-1_node_47;
	length 132.106;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_44;
	to R4-25-00-1_node_144;
	length 635.432;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_144;
	name R4-25-00-1_ol_45;
	to R4-25-00-1_node_143;
	length 356.372;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_143;
	name R4-25-00-1_ol_46;
	to R4-25-00-1_node_145;
	length 213.926;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_47;
	to R4-25-00-1_node_142;
	length 502.022;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_48;
	to R4-25-00-1_node_141;
	length 338.441;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_141;
	name R4-25-00-1_ol_49;
	to R4-25-00-1_node_42;
	length 151.138;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ol_50;
	to R4-25-00-1_node_134;
	length 658.677;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ol_51;
	to R4-25-00-1_node_52;
	length 530.565;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_47;
	name R4-25-00-1_ol_52;
	to R4-25-00-1_node_48;
	length 94.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_53;
	to R4-25-00-1_node_50;
	length 156.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_43;
	name R4-25-00-1_ol_54;
	to R4-25-00-1_node_41;
	length 130.257;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_55;
	to R4-25-00-1_node_177;
	length 649.561;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_56;
	to R4-25-00-1_node_53;
	length 396.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_57;
	to R4-25-00-1_node_171;
	length 366.048;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_171;
	name R4-25-00-1_ol_58;
	to R4-25-00-1_node_51;
	length 790.851;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_ol_59;
	to R4-25-00-1_node_49;
	length 204.207;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_ol_60;
	to R4-25-00-1_node_176;
	length 546.170;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_ol_61;
	to R4-25-00-1_node_174;
	length 185.532;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_174;
	name R4-25-00-1_ol_62;
	to R4-25-00-1_node_66;
	length 255.765;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_ol_63;
	to R4-25-00-1_node_18;
	length 100.019;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_22;
	name R4-25-00-1_ol_64;
	to R4-25-00-1_node_19;
	length 191.000;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_189;
	name R4-25-00-1_ol_65;
	to R4-25-00-1_node_24;
	length 104.060;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_188;
	name R4-25-00-1_ol_66;
	to R4-25-00-1_node_189;
	length 169.691;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_67;
	to R4-25-00-1_node_188;
	length 264.405;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_68;
	to R4-25-00-1_node_186;
	length 399.836;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_69;
	to R4-25-00-1_node_30;
	length 88.180;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_70;
	to R4-25-00-1_node_187;
	length 555.870;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_225;
	name R4-25-00-1_ol_71;
	to R4-25-00-1_node_26;
	length 150.429;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_72;
	to R4-25-00-1_node_225;
	length 319.451;
	configuration line_configuration_18;
};

object overhead_line {
	phases ACN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_73;
	to R4-25-00-1_node_151;
	length 329.400;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_74;
	to R4-25-00-1_node_20;
	length 348.494;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_75;
	to R4-25-00-1_node_179;
	length 164.759;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_179;
	name R4-25-00-1_ol_76;
	to R4-25-00-1_node_25;
	length 394.866;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_12;
	name R4-25-00-1_ol_77;
	to R4-25-00-1_node_156;
	length 651.719;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_ol_78;
	to R4-25-00-1_node_17;
	length 379.976;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_ol_79;
	to R4-25-00-1_node_154;
	length 582.940;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_ol_80;
	to R4-25-00-1_node_15;
	length 294.574;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_ol_81;
	to R4-25-00-1_node_13;
	length 426.671;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_75;
	name R4-25-00-1_ol_82;
	to R4-25-00-1_node_11;
	length 503.492;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_54;
	name R4-25-00-1_ol_83;
	to R4-25-00-1_node_57;
	length 106.712;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_84;
	to R4-25-00-1_node_201;
	length 354.559;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_85;
	to R4-25-00-1_node_202;
	length 246.418;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_202;
	name R4-25-00-1_ol_86;
	to R4-25-00-1_node_200;
	length 221.436;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_66;
	name R4-25-00-1_ol_87;
	to R4-25-00-1_node_65;
	length 234.027;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_ol_88;
	to R4-25-00-1_node_64;
	length 773.583;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_89;
	to R4-25-00-1_node_62;
	length 725.193;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ol_90;
	to R4-25-00-1_node_61;
	length 135.186;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_91;
	to R4-25-00-1_node_197;
	length 185.098;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_197;
	name R4-25-00-1_ol_92;
	to R4-25-00-1_node_198;
	length 165.189;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_198;
	name R4-25-00-1_ol_93;
	to R4-25-00-1_node_60;
	length 419.226;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_94;
	to R4-25-00-1_node_63;
	length 554.460;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_6;
	name R4-25-00-1_ol_95;
	to R4-25-00-1_node_129;
	length 63.771;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_96;
	to R4-25-00-1_node_160;
	length 161.657;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_97;
	to R4-25-00-1_node_205;
	length 223.412;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_98;
	to R4-25-00-1_node_208;
	length 259.420;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_99;
	to R4-25-00-1_node_209;
	length 415.574;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_100;
	to R4-25-00-1_node_196;
	length 200.943;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_ol_101;
	to R4-25-00-1_node_126;
	length 156.563;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_102;
	to R4-25-00-1_node_112;
	length 164.429;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_103;
	to R4-25-00-1_node_107;
	length 387.383;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_104;
	to R4-25-00-1_node_110;
	length 396.256;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_105;
	to R4-25-00-1_node_108;
	length 741.033;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_106;
	to R4-25-00-1_node_117;
	length 108.800;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_107;
	to R4-25-00-1_node_6;
	length 99.141;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_29;
	name R4-25-00-1_ol_108;
	to R4-25-00-1_node_111;
	length 140.961;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_14;
	name R4-25-00-1_ol_109;
	to R4-25-00-1_node_109;
	length 211.914;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_110;
	to R4-25-00-1_node_133;
	length 222.965;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_111;
	to R4-25-00-1_node_146;
	length 240.417;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_112;
	to R4-25-00-1_node_148;
	length 161.161;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_113;
	to R4-25-00-1_node_170;
	length 605.391;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_114;
	to R4-25-00-1_node_40;
	length 65.443;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_115;
	to R4-25-00-1_node_29;
	length 51.567;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_116;
	to R4-25-00-1_node_183;
	length 290.724;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_117;
	to R4-25-00-1_node_193;
	length 371.299;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_193;
	name R4-25-00-1_ol_118;
	to R4-25-00-1_node_184;
	length 95.689;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_184;
	name R4-25-00-1_ol_119;
	to R4-25-00-1_node_14;
	length 137.865;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_120;
	to R4-25-00-1_node_182;
	length 274.289;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_121;
	to R4-25-00-1_node_180;
	length 214.636;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_122;
	to R4-25-00-1_node_190;
	length 196.206;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_123;
	to R4-25-00-1_node_185;
	length 110.676;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_124;
	to R4-25-00-1_node_194;
	length 750.718;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_77;
	name R4-25-00-1_ol_125;
	to R4-25-00-1_node_70;
	length 85.429;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_78;
	name R4-25-00-1_ol_126;
	to R4-25-00-1_node_147;
	length 220.411;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_127;
	to R4-25-00-1_node_140;
	length 207.862;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_147;
	name R4-25-00-1_ol_128;
	to R4-25-00-1_node_132;
	length 132.336;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_129;
	to R4-25-00-1_node_139;
	length 290.955;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_139;
	name R4-25-00-1_ol_130;
	to R4-25-00-1_node_46;
	length 226.491;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_ol_131;
	to R4-25-00-1_node_136;
	length 697.185;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_136;
	name R4-25-00-1_ol_132;
	to R4-25-00-1_node_44;
	length 329.166;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_133;
	to R4-25-00-1_node_58;
	length 295.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_79;
	name R4-25-00-1_ol_134;
	to R4-25-00-1_node_43;
	length 585.407;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_80;
	name R4-25-00-1_ol_135;
	to R4-25-00-1_node_169;
	length 430.989;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_169;
	name R4-25-00-1_ol_136;
	to R4-25-00-1_node_54;
	length 87.756;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_81;
	name R4-25-00-1_ol_137;
	to R4-25-00-1_node_55;
	length 154.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_82;
	name R4-25-00-1_ol_138;
	to R4-25-00-1_node_175;
	length 187.873;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_83;
	name R4-25-00-1_ol_139;
	to R4-25-00-1_node_173;
	length 134.314;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_84;
	name R4-25-00-1_ol_140;
	to R4-25-00-1_node_172;
	length 439.478;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_85;
	name R4-25-00-1_ol_141;
	to R4-25-00-1_node_128;
	length 194.148;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_142;
	to R4-25-00-1_node_113;
	length 305.443;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_113;
	name R4-25-00-1_ol_143;
	to R4-25-00-1_node_21;
	length 209.418;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_144;
	to R4-25-00-1_node_9;
	length 495.158;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_145;
	to R4-25-00-1_node_114;
	length 268.556;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_146;
	to R4-25-00-1_node_115;
	length 314.024;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_115;
	name R4-25-00-1_ol_147;
	to R4-25-00-1_node_116;
	length 100.340;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_86;
	name R4-25-00-1_ol_148;
	to R4-25-00-1_node_33;
	length 91.913;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_87;
	name R4-25-00-1_ol_149;
	to R4-25-00-1_node_178;
	length 276.349;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_88;
	name R4-25-00-1_ol_150;
	to R4-25-00-1_node_157;
	length 180.423;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_89;
	name R4-25-00-1_ol_151;
	to R4-25-00-1_node_152;
	length 304.452;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_90;
	name R4-25-00-1_ol_152;
	to R4-25-00-1_node_16;
	length 229.893;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_150;
	name R4-25-00-1_ol_153;
	to R4-25-00-1_node_149;
	length 201.328;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_154;
	to R4-25-00-1_node_159;
	length 194.200;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_159;
	name R4-25-00-1_ol_155;
	to R4-25-00-1_node_150;
	length 282.929;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_91;
	name R4-25-00-1_ol_156;
	to R4-25-00-1_node_153;
	length 242.271;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_92;
	name R4-25-00-1_ol_157;
	to R4-25-00-1_node_158;
	length 178.499;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_158;
	name R4-25-00-1_ol_158;
	to R4-25-00-1_node_155;
	length 359.472;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_93;
	name R4-25-00-1_ol_159;
	to R4-25-00-1_node_206;
	length 231.656;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_206;
	name R4-25-00-1_ol_160;
	to R4-25-00-1_node_67;
	length 137.853;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_161;
	to R4-25-00-1_node_207;
	length 155.037;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_207;
	name R4-25-00-1_ol_162;
	to R4-25-00-1_node_68;
	length 37.520;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_104;
	name R4-25-00-1_ol_163;
	to R4-25-00-1_node_27;
	length 396.060;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_164;
	to R4-25-00-1_node_35;
	length 50.638;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_165;
	to R4-25-00-1_node_28;
	length 117.922;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_166;
	to R4-25-00-1_node_181;
	length 92.722;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_167;
	to R4-25-00-1_node_191;
	length 222.353;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_191;
	name R4-25-00-1_ol_168;
	to R4-25-00-1_node_192;
	length 159.083;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_192;
	name R4-25-00-1_ol_169;
	to R4-25-00-1_node_226;
	length 182.617;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_103;
	name R4-25-00-1_ol_170;
	to R4-25-00-1_node_138;
	length 571.059;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_230;
	name R4-25-00-1_ol_171;
	to R4-25-00-1_node_3;
	length 115.953;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_172;
	to R4-25-00-1_node_72;
	length 10.327;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_173;
	to R4-25-00-1_node_2;
	length 184.999;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_174;
	to R4-25-00-1_node_227;
	length 157.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_227;
	name R4-25-00-1_ol_175;
	to R4-25-00-1_node_59;
	length 299.999;
	configuration line_configuration_17;
};

object overhead_line_conductor {
	rating.summer.continuous 204.0;
	resistance 0.94500;
	name overhead_line_conductor_2;
	geometric_mean_radius 0.00836 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 530.0;
	resistance 0.30300;
	name overhead_line_conductor_3;
	geometric_mean_radius 0.02300 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 149.0;
	resistance 1.50000;
	name overhead_line_conductor_4;
	geometric_mean_radius 0.00663 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 256.0;
	resistance 0.16600;
	name overhead_line_conductor_5;
	geometric_mean_radius 0.01200 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 300.0;
	resistance 0.63800;
	name overhead_line_conductor_7;
	geometric_mean_radius 0.00600 ft;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_switch_1;
	to R4-25-00-1_node_74;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_2;
	name R4-25-00-1_switch_2;
	to R4-25-00-1_node_75;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_switch_3;
	to R4-25-00-1_node_73;
};

object switch {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_25;
	name R4-25-00-1_switch_4;
	to R4-25-00-1_node_104;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_130;
	name R4-25-00-1_xfmr_1;
	to R4-25-00-1_tn_1;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_166;
	name R4-25-00-1_xfmr_2;
	to R4-25-00-1_tn_2;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_167;
	name R4-25-00-1_xfmr_3;
	to R4-25-00-1_tn_3;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_168;
	name R4-25-00-1_xfmr_4;
	to R4-25-00-1_tn_4;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_162;
	name R4-25-00-1_xfmr_5;
	to R4-25-00-1_tn_5;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_163;
	name R4-25-00-1_xfmr_6;
	to R4-25-00-1_tn_6;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_161;
	name R4-25-00-1_xfmr_7;
	to R4-25-00-1_tn_7;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_199;
	name R4-25-00-1_xfmr_8;
	to R4-25-00-1_tn_8;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_195;
	name R4-25-00-1_xfmr_9;
	to R4-25-00-1_tn_9;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_204;
	name R4-25-00-1_xfmr_10;
	to R4-25-00-1_tn_10;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_203;
	name R4-25-00-1_xfmr_11;
	to R4-25-00-1_tn_11;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_106;
	name R4-25-00-1_xfmr_12;
	to R4-25-00-1_tn_12;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_118;
	name R4-25-00-1_xfmr_13;
	to R4-25-00-1_tn_13;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_119;
	name R4-25-00-1_xfmr_14;
	to R4-25-00-1_tn_14;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_120;
	name R4-25-00-1_xfmr_15;
	to R4-25-00-1_tn_15;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_121;
	name R4-25-00-1_xfmr_16;
	to R4-25-00-1_tn_16;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_122;
	name R4-25-00-1_xfmr_17;
	to R4-25-00-1_tn_17;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_124;
	name R4-25-00-1_xfmr_18;
	to R4-25-00-1_tn_18;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_125;
	name R4-25-00-1_xfmr_19;
	to R4-25-00-1_tn_19;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_123;
	name R4-25-00-1_xfmr_20;
	to R4-25-00-1_tn_20;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_21;
	to R4-25-00-1_tn_21;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_22;
	to R4-25-00-1_tn_22;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_23;
	to R4-25-00-1_tn_23;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_131;
	name R4-25-00-1_xfmr_24;
	to R4-25-00-1_tn_24;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_164;
	name R4-25-00-1_xfmr_25;
	to R4-25-00-1_tn_25;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_165;
	name R4-25-00-1_xfmr_26;
	to R4-25-00-1_tn_26;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_137;
	name R4-25-00-1_xfmr_27;
	to R4-25-00-1_tn_27;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_135;
	name R4-25-00-1_xfmr_28;
	to R4-25-00-1_tn_28;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_144;
	name R4-25-00-1_xfmr_29;
	to R4-25-00-1_tn_29;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_143;
	name R4-25-00-1_xfmr_30;
	to R4-25-00-1_tn_30;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_145;
	name R4-25-00-1_xfmr_31;
	to R4-25-00-1_tn_31;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_142;
	name R4-25-00-1_xfmr_32;
	to R4-25-00-1_tn_32;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_141;
	name R4-25-00-1_xfmr_33;
	to R4-25-00-1_tn_33;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_134;
	name R4-25-00-1_xfmr_34;
	to R4-25-00-1_tn_34;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_177;
	name R4-25-00-1_xfmr_35;
	to R4-25-00-1_tn_35;
	configuration transformer_configuration_837;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_171;
	name R4-25-00-1_xfmr_36;
	to R4-25-00-1_tn_36;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_176;
	name R4-25-00-1_xfmr_37;
	to R4-25-00-1_tn_37;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_174;
	name R4-25-00-1_xfmr_38;
	to R4-25-00-1_tn_38;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_39;
	to R4-25-00-1_tn_39;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_40;
	to R4-25-00-1_tn_40;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_41;
	to R4-25-00-1_tn_41;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_42;
	to R4-25-00-1_tn_42;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_43;
	to R4-25-00-1_tn_43;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_44;
	to R4-25-00-1_tn_44;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_45;
	to R4-25-00-1_tn_45;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_46;
	to R4-25-00-1_tn_46;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_47;
	to R4-25-00-1_tn_47;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_48;
	to R4-25-00-1_tn_48;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_49;
	to R4-25-00-1_tn_49;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_50;
	to R4-25-00-1_tn_50;
	configuration transformer_configuration_834;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_51;
	to R4-25-00-1_tn_51;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_52;
	to R4-25-00-1_tn_52;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_53;
	to R4-25-00-1_tn_53;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_179;
	name R4-25-00-1_xfmr_54;
	to R4-25-00-1_tn_54;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_55;
	to R4-25-00-1_tn_55;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_56;
	to R4-25-00-1_tn_56;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_57;
	to R4-25-00-1_tn_57;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_58;
	to R4-25-00-1_tn_58;
	configuration transformer_configuration_823;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_59;
	to R4-25-00-1_tn_59;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_60;
	to R4-25-00-1_tn_60;
	configuration transformer_configuration_838;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_201;
	name R4-25-00-1_xfmr_61;
	to R4-25-00-1_tn_61;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_202;
	name R4-25-00-1_xfmr_62;
	to R4-25-00-1_tn_62;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_200;
	name R4-25-00-1_xfmr_63;
	to R4-25-00-1_tn_63;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_197;
	name R4-25-00-1_xfmr_64;
	to R4-25-00-1_tn_64;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_198;
	name R4-25-00-1_xfmr_65;
	to R4-25-00-1_tn_65;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_214;
	name R4-25-00-1_xfmr_66;
	to R4-25-00-1_tn_66;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_221;
	name R4-25-00-1_xfmr_67;
	to R4-25-00-1_tn_67;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_223;
	name R4-25-00-1_xfmr_68;
	to R4-25-00-1_tn_68;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_212;
	name R4-25-00-1_xfmr_69;
	to R4-25-00-1_tn_69;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_213;
	name R4-25-00-1_xfmr_70;
	to R4-25-00-1_tn_70;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_105;
	name R4-25-00-1_xfmr_71;
	to R4-25-00-1_tn_71;
	configuration transformer_configuration_837;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_129;
	name R4-25-00-1_xfmr_72;
	to R4-25-00-1_tn_72;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_160;
	name R4-25-00-1_xfmr_73;
	to R4-25-00-1_tn_73;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_205;
	name R4-25-00-1_xfmr_74;
	to R4-25-00-1_tn_74;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_208;
	name R4-25-00-1_xfmr_75;
	to R4-25-00-1_tn_75;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_209;
	name R4-25-00-1_xfmr_76;
	to R4-25-00-1_tn_76;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_196;
	name R4-25-00-1_xfmr_77;
	to R4-25-00-1_tn_77;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_126;
	name R4-25-00-1_xfmr_78;
	to R4-25-00-1_tn_78;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_112;
	name R4-25-00-1_xfmr_79;
	to R4-25-00-1_tn_79;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_107;
	name R4-25-00-1_xfmr_80;
	to R4-25-00-1_tn_80;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_110;
	name R4-25-00-1_xfmr_81;
	to R4-25-00-1_tn_81;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_108;
	name R4-25-00-1_xfmr_82;
	to R4-25-00-1_tn_82;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_117;
	name R4-25-00-1_xfmr_83;
	to R4-25-00-1_tn_83;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_111;
	name R4-25-00-1_xfmr_84;
	to R4-25-00-1_tn_84;
	configuration transformer_configuration_824;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_109;
	name R4-25-00-1_xfmr_85;
	to R4-25-00-1_tn_85;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_133;
	name R4-25-00-1_xfmr_86;
	to R4-25-00-1_tn_86;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_146;
	name R4-25-00-1_xfmr_87;
	to R4-25-00-1_tn_87;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_148;
	name R4-25-00-1_xfmr_88;
	to R4-25-00-1_tn_88;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_170;
	name R4-25-00-1_xfmr_89;
	to R4-25-00-1_tn_89;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_183;
	name R4-25-00-1_xfmr_90;
	to R4-25-00-1_tn_90;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_193;
	name R4-25-00-1_xfmr_91;
	to R4-25-00-1_tn_91;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_184;
	name R4-25-00-1_xfmr_92;
	to R4-25-00-1_tn_92;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_182;
	name R4-25-00-1_xfmr_93;
	to R4-25-00-1_tn_93;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_180;
	name R4-25-00-1_xfmr_94;
	to R4-25-00-1_tn_94;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_190;
	name R4-25-00-1_xfmr_95;
	to R4-25-00-1_tn_95;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_185;
	name R4-25-00-1_xfmr_96;
	to R4-25-00-1_tn_96;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_194;
	name R4-25-00-1_xfmr_97;
	to R4-25-00-1_tn_97;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_222;
	name R4-25-00-1_xfmr_98;
	to R4-25-00-1_tn_98;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_210;
	name R4-25-00-1_xfmr_99;
	to R4-25-00-1_tn_99;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_216;
	name R4-25-00-1_xfmr_100;
	to R4-25-00-1_tn_100;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_217;
	name R4-25-00-1_xfmr_101;
	to R4-25-00-1_tn_101;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_219;
	name R4-25-00-1_xfmr_102;
	to R4-25-00-1_tn_102;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_147;
	name R4-25-00-1_xfmr_103;
	to R4-25-00-1_tn_103;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_140;
	name R4-25-00-1_xfmr_104;
	to R4-25-00-1_tn_104;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_132;
	name R4-25-00-1_xfmr_105;
	to R4-25-00-1_tn_105;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_139;
	name R4-25-00-1_xfmr_106;
	to R4-25-00-1_tn_106;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_136;
	name R4-25-00-1_xfmr_107;
	to R4-25-00-1_tn_107;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_169;
	name R4-25-00-1_xfmr_108;
	to R4-25-00-1_tn_108;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_175;
	name R4-25-00-1_xfmr_109;
	to R4-25-00-1_tn_109;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_173;
	name R4-25-00-1_xfmr_110;
	to R4-25-00-1_tn_110;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_172;
	name R4-25-00-1_xfmr_111;
	to R4-25-00-1_tn_111;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_128;
	name R4-25-00-1_xfmr_112;
	to R4-25-00-1_tn_112;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_113;
	name R4-25-00-1_xfmr_113;
	to R4-25-00-1_tn_113;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_114;
	name R4-25-00-1_xfmr_114;
	to R4-25-00-1_tn_114;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_115;
	name R4-25-00-1_xfmr_115;
	to R4-25-00-1_tn_115;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_116;
	name R4-25-00-1_xfmr_116;
	to R4-25-00-1_tn_116;
	configuration transformer_configuration_833;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_178;
	name R4-25-00-1_xfmr_117;
	to R4-25-00-1_tn_117;
	configuration transformer_configuration_832;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_220;
	name R4-25-00-1_xfmr_118;
	to R4-25-00-1_tn_118;
	configuration transformer_configuration_825;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_157;
	name R4-25-00-1_xfmr_119;
	to R4-25-00-1_tn_119;
	configuration transformer_configuration_826;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_152;
	name R4-25-00-1_xfmr_120;
	to R4-25-00-1_tn_120;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_149;
	name R4-25-00-1_xfmr_121;
	to R4-25-00-1_tn_121;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_159;
	name R4-25-00-1_xfmr_122;
	to R4-25-00-1_tn_122;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_150;
	name R4-25-00-1_xfmr_123;
	to R4-25-00-1_tn_123;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_153;
	name R4-25-00-1_xfmr_124;
	to R4-25-00-1_tn_124;
	configuration transformer_configuration_822;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_158;
	name R4-25-00-1_xfmr_125;
	to R4-25-00-1_tn_125;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_155;
	name R4-25-00-1_xfmr_126;
	to R4-25-00-1_tn_126;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_206;
	name R4-25-00-1_xfmr_127;
	to R4-25-00-1_tn_127;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_207;
	name R4-25-00-1_xfmr_128;
	to R4-25-00-1_tn_128;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_181;
	name R4-25-00-1_xfmr_129;
	to R4-25-00-1_tn_129;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_191;
	name R4-25-00-1_xfmr_130;
	to R4-25-00-1_tn_130;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_192;
	name R4-25-00-1_xfmr_131;
	to R4-25-00-1_tn_131;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_226;
	name R4-25-00-1_xfmr_132;
	to R4-25-00-1_tn_132;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_211;
	name R4-25-00-1_xfmr_133;
	to R4-25-00-1_tn_133;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_215;
	name R4-25-00-1_xfmr_134;
	to R4-25-00-1_tn_134;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_218;
	name R4-25-00-1_xfmr_135;
	to R4-25-00-1_tn_135;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_224;
	name R4-25-00-1_xfmr_136;
	to R4-25-00-1_tn_136;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_138;
	name R4-25-00-1_xfmr_137;
	to R4-25-00-1_tn_137;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_227;
	name R4-25-00-1_xfmr_138;
	to R4-25-00-1_tn_138;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_228;
	name R4-25-00-1_xfmr_139;
	to R4-25-00-1_tn_139;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_229;
	name R4-25-00-1_xfmr_140;
	to R4-25-00-1_tn_140;
	configuration transformer_configuration_835;
};

object transformer {
	phases ACN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_xfmr_141;
	to R4-25-00-1_meter_1;
	configuration transformer_configuration_979;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_821;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_822;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 10.0;
	name transformer_configuration_823;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_824;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_825;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_826;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_827;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_828;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5;
	name transformer_configuration_829;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_830;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_831;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_832;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_833;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_834;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_835;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_836;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	name transformer_configuration_837;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_838;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 100.0;
	primary_voltage 24900.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	reactance 0.00500;
	powerA_rating 50.0;
	name transformer_configuration_979;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_1;
	name R4-25-00-1_tl_1;
	to R4-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_2;
	name R4-25-00-1_tl_2;
	to R4-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_3;
	name R4-25-00-1_tl_3;
	to R4-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_4;
	name R4-25-00-1_tl_4;
	to R4-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_5;
	name R4-25-00-1_tl_5;
	to R4-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_6;
	name R4-25-00-1_tl_6;
	to R4-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_7;
	name R4-25-00-1_tl_7;
	to R4-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_8;
	name R4-25-00-1_tl_8;
	to R4-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_9;
	name R4-25-00-1_tl_9;
	to R4-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_10;
	name R4-25-00-1_tl_10;
	to R4-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_11;
	name R4-25-00-1_tl_11;
	to R4-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_12;
	name R4-25-00-1_tl_12;
	to R4-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_13;
	name R4-25-00-1_tl_13;
	to R4-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_14;
	name R4-25-00-1_tl_14;
	to R4-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_15;
	name R4-25-00-1_tl_15;
	to R4-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_16;
	name R4-25-00-1_tl_16;
	to R4-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_17;
	name R4-25-00-1_tl_17;
	to R4-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_18;
	name R4-25-00-1_tl_18;
	to R4-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_19;
	name R4-25-00-1_tl_19;
	to R4-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_20;
	name R4-25-00-1_tl_20;
	to R4-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_21;
	name R4-25-00-1_tl_21;
	to R4-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_22;
	name R4-25-00-1_tl_22;
	to R4-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_23;
	name R4-25-00-1_tl_23;
	to R4-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_24;
	name R4-25-00-1_tl_24;
	to R4-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_25;
	name R4-25-00-1_tl_25;
	to R4-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_26;
	name R4-25-00-1_tl_26;
	to R4-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_27;
	name R4-25-00-1_tl_27;
	to R4-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_28;
	name R4-25-00-1_tl_28;
	to R4-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_29;
	name R4-25-00-1_tl_29;
	to R4-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_30;
	name R4-25-00-1_tl_30;
	to R4-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_31;
	name R4-25-00-1_tl_31;
	to R4-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_32;
	name R4-25-00-1_tl_32;
	to R4-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_33;
	name R4-25-00-1_tl_33;
	to R4-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_34;
	name R4-25-00-1_tl_34;
	to R4-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_35;
	name R4-25-00-1_tl_35;
	to R4-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_36;
	name R4-25-00-1_tl_36;
	to R4-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_37;
	name R4-25-00-1_tl_37;
	to R4-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_38;
	name R4-25-00-1_tl_38;
	to R4-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_39;
	name R4-25-00-1_tl_39;
	to R4-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_40;
	name R4-25-00-1_tl_40;
	to R4-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_41;
	name R4-25-00-1_tl_41;
	to R4-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_42;
	name R4-25-00-1_tl_42;
	to R4-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_43;
	name R4-25-00-1_tl_43;
	to R4-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_44;
	name R4-25-00-1_tl_44;
	to R4-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_45;
	name R4-25-00-1_tl_45;
	to R4-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_46;
	name R4-25-00-1_tl_46;
	to R4-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_47;
	name R4-25-00-1_tl_47;
	to R4-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_48;
	name R4-25-00-1_tl_48;
	to R4-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_49;
	name R4-25-00-1_tl_49;
	to R4-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_50;
	name R4-25-00-1_tl_50;
	to R4-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_51;
	name R4-25-00-1_tl_51;
	to R4-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_52;
	name R4-25-00-1_tl_52;
	to R4-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_53;
	name R4-25-00-1_tl_53;
	to R4-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_54;
	name R4-25-00-1_tl_54;
	to R4-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_55;
	name R4-25-00-1_tl_55;
	to R4-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_56;
	name R4-25-00-1_tl_56;
	to R4-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_57;
	name R4-25-00-1_tl_57;
	to R4-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_58;
	name R4-25-00-1_tl_58;
	to R4-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_59;
	name R4-25-00-1_tl_59;
	to R4-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_60;
	name R4-25-00-1_tl_60;
	to R4-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_61;
	name R4-25-00-1_tl_61;
	to R4-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_62;
	name R4-25-00-1_tl_62;
	to R4-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_63;
	name R4-25-00-1_tl_63;
	to R4-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_64;
	name R4-25-00-1_tl_64;
	to R4-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_65;
	name R4-25-00-1_tl_65;
	to R4-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_66;
	name R4-25-00-1_tl_66;
	to R4-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_67;
	name R4-25-00-1_tl_67;
	to R4-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_68;
	name R4-25-00-1_tl_68;
	to R4-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_69;
	name R4-25-00-1_tl_69;
	to R4-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_70;
	name R4-25-00-1_tl_70;
	to R4-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_71;
	name R4-25-00-1_tl_71;
	to R4-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_72;
	name R4-25-00-1_tl_72;
	to R4-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_73;
	name R4-25-00-1_tl_73;
	to R4-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_74;
	name R4-25-00-1_tl_74;
	to R4-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_75;
	name R4-25-00-1_tl_75;
	to R4-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_76;
	name R4-25-00-1_tl_76;
	to R4-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_77;
	name R4-25-00-1_tl_77;
	to R4-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_78;
	name R4-25-00-1_tl_78;
	to R4-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_79;
	name R4-25-00-1_tl_79;
	to R4-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_80;
	name R4-25-00-1_tl_80;
	to R4-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_81;
	name R4-25-00-1_tl_81;
	to R4-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_82;
	name R4-25-00-1_tl_82;
	to R4-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_83;
	name R4-25-00-1_tl_83;
	to R4-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_84;
	name R4-25-00-1_tl_84;
	to R4-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_85;
	name R4-25-00-1_tl_85;
	to R4-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_86;
	name R4-25-00-1_tl_86;
	to R4-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_87;
	name R4-25-00-1_tl_87;
	to R4-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_88;
	name R4-25-00-1_tl_88;
	to R4-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_89;
	name R4-25-00-1_tl_89;
	to R4-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_90;
	name R4-25-00-1_tl_90;
	to R4-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_91;
	name R4-25-00-1_tl_91;
	to R4-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_92;
	name R4-25-00-1_tl_92;
	to R4-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_93;
	name R4-25-00-1_tl_93;
	to R4-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_94;
	name R4-25-00-1_tl_94;
	to R4-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_95;
	name R4-25-00-1_tl_95;
	to R4-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_96;
	name R4-25-00-1_tl_96;
	to R4-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_97;
	name R4-25-00-1_tl_97;
	to R4-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_98;
	name R4-25-00-1_tl_98;
	to R4-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_99;
	name R4-25-00-1_tl_99;
	to R4-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_100;
	name R4-25-00-1_tl_100;
	to R4-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_101;
	name R4-25-00-1_tl_101;
	to R4-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_102;
	name R4-25-00-1_tl_102;
	to R4-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_103;
	name R4-25-00-1_tl_103;
	to R4-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_104;
	name R4-25-00-1_tl_104;
	to R4-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_105;
	name R4-25-00-1_tl_105;
	to R4-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_106;
	name R4-25-00-1_tl_106;
	to R4-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_107;
	name R4-25-00-1_tl_107;
	to R4-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_108;
	name R4-25-00-1_tl_108;
	to R4-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_109;
	name R4-25-00-1_tl_109;
	to R4-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_110;
	name R4-25-00-1_tl_110;
	to R4-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_111;
	name R4-25-00-1_tl_111;
	to R4-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_112;
	name R4-25-00-1_tl_112;
	to R4-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_113;
	name R4-25-00-1_tl_113;
	to R4-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_114;
	name R4-25-00-1_tl_114;
	to R4-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_115;
	name R4-25-00-1_tl_115;
	to R4-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_116;
	name R4-25-00-1_tl_116;
	to R4-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_117;
	name R4-25-00-1_tl_117;
	to R4-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_118;
	name R4-25-00-1_tl_118;
	to R4-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_119;
	name R4-25-00-1_tl_119;
	to R4-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_120;
	name R4-25-00-1_tl_120;
	to R4-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_121;
	name R4-25-00-1_tl_121;
	to R4-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_122;
	name R4-25-00-1_tl_122;
	to R4-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_123;
	name R4-25-00-1_tl_123;
	to R4-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_124;
	name R4-25-00-1_tl_124;
	to R4-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_125;
	name R4-25-00-1_tl_125;
	to R4-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_126;
	name R4-25-00-1_tl_126;
	to R4-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_127;
	name R4-25-00-1_tl_127;
	to R4-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_128;
	name R4-25-00-1_tl_128;
	to R4-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_129;
	name R4-25-00-1_tl_129;
	to R4-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_130;
	name R4-25-00-1_tl_130;
	to R4-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_131;
	name R4-25-00-1_tl_131;
	to R4-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_132;
	name R4-25-00-1_tl_132;
	to R4-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_133;
	name R4-25-00-1_tl_133;
	to R4-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_134;
	name R4-25-00-1_tl_134;
	to R4-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_135;
	name R4-25-00-1_tl_135;
	to R4-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_136;
	name R4-25-00-1_tl_136;
	to R4-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_137;
	name R4-25-00-1_tl_137;
	to R4-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_138;
	name R4-25-00-1_tl_138;
	to R4-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_139;
	name R4-25-00-1_tl_139;
	to R4-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_140;
	name R4-25-00-1_tl_140;
	to R4-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	resistance 0.97;
	name TLC 1/0 AA triplex;
	geometric_mean_radius 0.0111;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_141;
	parent R4-25-00-1_tm_1;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_142;
	parent R4-25-00-1_tm_2;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_143;
	parent R4-25-00-1_tm_3;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_144;
	parent R4-25-00-1_tm_4;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_145;
	parent R4-25-00-1_tm_5;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_146;
	parent R4-25-00-1_tm_6;
	power_1 18000+3655.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_147;
	parent R4-25-00-1_tm_7;
	power_1 15000+3046.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_148;
	parent R4-25-00-1_tm_8;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_149;
	parent R4-25-00-1_tm_9;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_150;
	parent R4-25-00-1_tm_10;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_151;
	parent R4-25-00-1_tm_11;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_152;
	parent R4-25-00-1_tm_12;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_153;
	parent R4-25-00-1_tm_13;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_154;
	parent R4-25-00-1_tm_14;
	power_1 16000+3249.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_155;
	parent R4-25-00-1_tm_15;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_156;
	parent R4-25-00-1_tm_16;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_157;
	parent R4-25-00-1_tm_17;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_158;
	parent R4-25-00-1_tm_18;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_159;
	parent R4-25-00-1_tm_19;
	power_1 6000+3000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_160;
	parent R4-25-00-1_tm_20;
	power_1 13000+2640.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_161;
	parent R4-25-00-1_tm_21;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_162;
	parent R4-25-00-1_tm_22;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_163;
	parent R4-25-00-1_tm_23;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_164;
	parent R4-25-00-1_tm_24;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_165;
	parent R4-25-00-1_tm_25;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_166;
	parent R4-25-00-1_tm_26;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_167;
	parent R4-25-00-1_tm_27;
	power_1 12000+2437.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_168;
	parent R4-25-00-1_tm_28;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_169;
	parent R4-25-00-1_tm_29;
	power_1 12000+2437.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_170;
	parent R4-25-00-1_tm_30;
	power_1 16000+3249.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_171;
	parent R4-25-00-1_tm_31;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_172;
	parent R4-25-00-1_tm_32;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_173;
	parent R4-25-00-1_tm_33;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_174;
	parent R4-25-00-1_tm_34;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_175;
	parent R4-25-00-1_tm_35;
	power_1 15000+3046.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_176;
	parent R4-25-00-1_tm_36;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_177;
	parent R4-25-00-1_tm_37;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_178;
	parent R4-25-00-1_tm_38;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_179;
	parent R4-25-00-1_tm_39;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_180;
	parent R4-25-00-1_tm_40;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_181;
	parent R4-25-00-1_tm_41;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_182;
	parent R4-25-00-1_tm_42;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_183;
	parent R4-25-00-1_tm_43;
	power_1 22000+4468.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_184;
	parent R4-25-00-1_tm_44;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_185;
	parent R4-25-00-1_tm_45;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_186;
	parent R4-25-00-1_tm_46;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_187;
	parent R4-25-00-1_tm_47;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_188;
	parent R4-25-00-1_tm_48;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_189;
	parent R4-25-00-1_tm_49;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_190;
	parent R4-25-00-1_tm_50;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_191;
	parent R4-25-00-1_tm_51;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_192;
	parent R4-25-00-1_tm_52;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_193;
	parent R4-25-00-1_tm_53;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_194;
	parent R4-25-00-1_tm_54;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_195;
	parent R4-25-00-1_tm_55;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_196;
	parent R4-25-00-1_tm_56;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_197;
	parent R4-25-00-1_tm_57;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_198;
	parent R4-25-00-1_tm_58;
	power_1 13000+2640.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_199;
	parent R4-25-00-1_tm_59;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_200;
	parent R4-25-00-1_tm_60;
	power_1 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_201;
	parent R4-25-00-1_tm_61;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_202;
	parent R4-25-00-1_tm_62;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_203;
	parent R4-25-00-1_tm_63;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_204;
	parent R4-25-00-1_tm_64;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_205;
	parent R4-25-00-1_tm_65;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_206;
	parent R4-25-00-1_tm_66;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_207;
	parent R4-25-00-1_tm_67;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_208;
	parent R4-25-00-1_tm_68;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_209;
	parent R4-25-00-1_tm_69;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_210;
	parent R4-25-00-1_tm_70;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_211;
	parent R4-25-00-1_tm_71;
	power_1 15000+7500j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_212;
	parent R4-25-00-1_tm_72;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_213;
	parent R4-25-00-1_tm_73;
	power_1 29000+5889.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_214;
	parent R4-25-00-1_tm_74;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_215;
	parent R4-25-00-1_tm_75;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_216;
	parent R4-25-00-1_tm_76;
	power_1 16000+3249.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_217;
	parent R4-25-00-1_tm_77;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_218;
	parent R4-25-00-1_tm_78;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_219;
	parent R4-25-00-1_tm_79;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_220;
	parent R4-25-00-1_tm_80;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_221;
	parent R4-25-00-1_tm_81;
	power_1 12000+2437.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_222;
	parent R4-25-00-1_tm_82;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_223;
	parent R4-25-00-1_tm_83;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_224;
	parent R4-25-00-1_tm_84;
	power_1 17000+3452.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_225;
	parent R4-25-00-1_tm_85;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_226;
	parent R4-25-00-1_tm_86;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_227;
	parent R4-25-00-1_tm_87;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_228;
	parent R4-25-00-1_tm_88;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_229;
	parent R4-25-00-1_tm_89;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_230;
	parent R4-25-00-1_tm_90;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_231;
	parent R4-25-00-1_tm_91;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_232;
	parent R4-25-00-1_tm_92;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_233;
	parent R4-25-00-1_tm_93;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_234;
	parent R4-25-00-1_tm_94;
	power_1 14000+2843.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_235;
	parent R4-25-00-1_tm_95;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_236;
	parent R4-25-00-1_tm_96;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_237;
	parent R4-25-00-1_tm_97;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_238;
	parent R4-25-00-1_tm_98;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_239;
	parent R4-25-00-1_tm_99;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_240;
	parent R4-25-00-1_tm_100;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_241;
	parent R4-25-00-1_tm_101;
	power_1 14000+2843.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_242;
	parent R4-25-00-1_tm_102;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_243;
	parent R4-25-00-1_tm_103;
	power_1 13000+2640.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_244;
	parent R4-25-00-1_tm_104;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_245;
	parent R4-25-00-1_tm_105;
	power_1 3000+609.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_246;
	parent R4-25-00-1_tm_106;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_247;
	parent R4-25-00-1_tm_107;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_248;
	parent R4-25-00-1_tm_108;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_249;
	parent R4-25-00-1_tm_109;
	power_1 12000+2437.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_250;
	parent R4-25-00-1_tm_110;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_251;
	parent R4-25-00-1_tm_111;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_252;
	parent R4-25-00-1_tm_112;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_253;
	parent R4-25-00-1_tm_113;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_254;
	parent R4-25-00-1_tm_114;
	power_1 6000+1218.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_255;
	parent R4-25-00-1_tm_115;
	power_1 6000+3000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_256;
	parent R4-25-00-1_tm_116;
	power_1 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_257;
	parent R4-25-00-1_tm_117;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_258;
	parent R4-25-00-1_tm_118;
	power_1 13000+2640.3j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_259;
	parent R4-25-00-1_tm_119;
	power_1 5000+1015.5j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_260;
	parent R4-25-00-1_tm_120;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_261;
	parent R4-25-00-1_tm_121;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_262;
	parent R4-25-00-1_tm_122;
	power_1 4000+2000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_263;
	parent R4-25-00-1_tm_123;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_264;
	parent R4-25-00-1_tm_124;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_265;
	parent R4-25-00-1_tm_125;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_266;
	parent R4-25-00-1_tm_126;
	power_1 10000+2031j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_267;
	parent R4-25-00-1_tm_127;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_268;
	parent R4-25-00-1_tm_128;
	power_1 16000+3249.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_269;
	parent R4-25-00-1_tm_129;
	power_1 2000+406.2j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_270;
	parent R4-25-00-1_tm_130;
	power_1 11000+2234.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_271;
	parent R4-25-00-1_tm_131;
	power_1 18000+3655.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_272;
	parent R4-25-00-1_tm_132;
	power_1 4000+812.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_273;
	parent R4-25-00-1_tm_133;
	power_1 1000+203.1j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_274;
	parent R4-25-00-1_tm_134;
	power_1 16000+3249.6j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_275;
	parent R4-25-00-1_tm_135;
	power_1 7000+1421.7j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_276;
	parent R4-25-00-1_tm_136;
	power_1 9000+1827.9j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_277;
	parent R4-25-00-1_tm_137;
	power_1 8000+1624.8j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_278;
	parent R4-25-00-1_tm_138;
	power_1 6000+3000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_279;
	parent R4-25-00-1_tm_139;
	power_1 14000+2843.4j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_280;
	parent R4-25-00-1_tm_140;
	power_1 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_70;
	name R4-25-00-1_ul_1;
	to R4-25-00-1_node_214;
	length 330.800;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_56;
	name R4-25-00-1_ul_2;
	to R4-25-00-1_node_221;
	length 105.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ul_3;
	to R4-25-00-1_node_223;
	length 562.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ul_4;
	to R4-25-00-1_node_212;
	length 412.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_39;
	name R4-25-00-1_ul_5;
	to R4-25-00-1_node_213;
	length 175.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_173;
	name R4-25-00-1_ul_6;
	to R4-25-00-1_node_56;
	length 323.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_94;
	name R4-25-00-1_ul_7;
	to R4-25-00-1_node_105;
	length 708.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_96;
	name R4-25-00-1_ul_8;
	to R4-25-00-1_node_222;
	length 375.900;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_140;
	name R4-25-00-1_ul_9;
	to R4-25-00-1_node_210;
	length 312.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_36;
	name R4-25-00-1_ul_10;
	to R4-25-00-1_node_216;
	length 770.100;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ul_11;
	to R4-25-00-1_node_217;
	length 318.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_34;
	name R4-25-00-1_ul_12;
	to R4-25-00-1_node_219;
	length 6.900;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R4-25-00-1_node_102;
	name R4-25-00-1_ul_13;
	to R4-25-00-1_node_220;
	length 283.700;
	configuration line_configuration_26;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_97;
	name R4-25-00-1_ul_14;
	to R4-25-00-1_node_34;
	length 241.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_98;
	name R4-25-00-1_ul_15;
	to R4-25-00-1_node_211;
	length 292.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_211;
	name R4-25-00-1_ul_16;
	to R4-25-00-1_node_36;
	length 144.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_99;
	name R4-25-00-1_ul_17;
	to R4-25-00-1_node_215;
	length 1594.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_100;
	name R4-25-00-1_ul_18;
	to R4-25-00-1_node_39;
	length 69.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_101;
	name R4-25-00-1_ul_19;
	to R4-25-00-1_node_218;
	length 215.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_95;
	name R4-25-00-1_ul_20;
	to R4-25-00-1_node_224;
	length 376.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_76;
	name R4-25-00-1_ul_21;
	to R4-25-00-1_node_228;
	length 280.000;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_221;
	name R4-25-00-1_ul_22;
	to R4-25-00-1_node_229;
	length 152.000;
	configuration line_configuration_25;
};

object underground_line_conductor {
	conductor_gmr 0.0177 ft;
	conductor_resistance 0.433488;
	shield_resistance 0.00;
	neutral_gmr 0.0485380344339232 ft;
	outer_diameter 1.32;
	neutral_strands 11.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 214.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.528;
	shield_gmr 0.00;
	name underground_line_conductor_6;
};

