clock {
	timezone PST+8PDT;
	starttime '2009-01-01 12:00:00';
	stoptime '2009-01-01 12:15:00';
};

#set profiler=1module assert;
module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};

object regulator {
	phases ABCN;
	from R4-25-00-1_node_231;
	name R4-25-00-1_reg_1;
	to R4-25-00-1_meter_2;
	configuration feeder_reg_cfg;
};

object recorder {
	name R4-25-00-1_reg_1recorder5;
	parent R4-25-00-1_reg_1;
	interval 60;
	limit 144;
	file "R4-25.00-1_reg_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 14435.0;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	band_width 120.3;
	tap_pos_C 0;
	lower_taps 16;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_fuse_1;
	current_limit 30;
	to R4-25-00-1_node_94;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_161;
	name R4-25-00-1_fuse_2;
	current_limit 30;
	to R4-25-00-1_node_96;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_fuse_3;
	current_limit 30;
	to R4-25-00-1_node_77;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_4;
	current_limit 40;
	to R4-25-00-1_node_78;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_fuse_5;
	current_limit 40;
	to R4-25-00-1_node_79;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_fuse_6;
	current_limit 40;
	to R4-25-00-1_node_80;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_fuse_7;
	current_limit 40;
	to R4-25-00-1_node_81;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_fuse_8;
	current_limit 40;
	to R4-25-00-1_node_82;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_fuse_9;
	current_limit 40;
	to R4-25-00-1_node_83;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_fuse_10;
	current_limit 40;
	to R4-25-00-1_node_84;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_fuse_11;
	current_limit 60;
	to R4-25-00-1_node_85;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_fuse_12;
	current_limit 60;
	to R4-25-00-1_node_86;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_fuse_13;
	current_limit 60;
	to R4-25-00-1_node_87;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_14;
	current_limit 60;
	to R4-25-00-1_node_102;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_fuse_15;
	current_limit 60;
	to R4-25-00-1_node_88;
};

object fuse {
	status CLOSED;
	phases BN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_fuse_16;
	current_limit 60;
	to R4-25-00-1_node_89;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_fuse_17;
	current_limit 60;
	to R4-25-00-1_node_90;
};

object fuse {
	status CLOSED;
	phases AN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_fuse_18;
	current_limit 60;
	to R4-25-00-1_node_91;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_fuse_19;
	current_limit 60;
	to R4-25-00-1_node_92;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_fuse_20;
	current_limit 40;
	to R4-25-00-1_node_93;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_38;
	name R4-25-00-1_fuse_21;
	current_limit 40;
	to R4-25-00-1_node_97;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_145;
	name R4-25-00-1_fuse_22;
	current_limit 30;
	to R4-25-00-1_node_98;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_50;
	name R4-25-00-1_fuse_23;
	current_limit 40;
	to R4-25-00-1_node_99;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_40;
	name R4-25-00-1_fuse_24;
	current_limit 30;
	to R4-25-00-1_node_100;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_190;
	name R4-25-00-1_fuse_25;
	current_limit 50;
	to R4-25-00-1_node_101;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_fuse_26;
	current_limit 80;
	to R4-25-00-1_node_95;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_fuse_27;
	current_limit 30;
	to R4-25-00-1_node_103;
};

object fuse {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_59;
	name R4-25-00-1_fuse_28;
	current_limit 30;
	to R4-25-00-1_node_76;
};

object line_configuration {
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_8;
	name line_configuration_16;
	conductor_B overhead_line_conductor_2;
};

object line_configuration {
	conductor_C overhead_line_conductor_2;
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_9;
	name line_configuration_17;
};

object line_configuration {
	name line_configuration_18;
	spacing line_spacing_10;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_configuration {
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_8;
	name line_configuration_19;
	conductor_B overhead_line_conductor_4;
};

object line_configuration {
	conductor_A overhead_line_conductor_2;
	conductor_N overhead_line_conductor_2;
	spacing line_spacing_11;
	name line_configuration_20;
};

object line_configuration {
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_21;
};

object line_configuration {
	conductor_C overhead_line_conductor_5;
	conductor_N overhead_line_conductor_5;
	spacing line_spacing_9;
	name line_configuration_22;
};

object line_configuration {
	name line_configuration_23;
	spacing line_spacing_12;
	conductor_N overhead_line_conductor_2;
	conductor_A overhead_line_conductor_2;
	conductor_C overhead_line_conductor_2;
};

object line_configuration {
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_13;
	name line_configuration_24;
};

object line_configuration {
	conductor_C underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_9;
	name line_configuration_25;
};

object line_configuration {
	conductor_A underground_line_conductor_6;
	conductor_N underground_line_conductor_6;
	spacing line_spacing_14;
	name line_configuration_26;
};

object line_configuration {
	conductor_A overhead_line_conductor_4;
	conductor_N overhead_line_conductor_4;
	spacing line_spacing_11;
	name line_configuration_27;
};

object line_configuration {
	name line_configuration_28;
	spacing line_spacing_15;
	conductor_N overhead_line_conductor_3;
	conductor_A overhead_line_conductor_3;
	conductor_C overhead_line_conductor_3;
	conductor_B overhead_line_conductor_3;
};

object line_spacing {
	name line_spacing_8;
	distance_BN 48.0 in;
};

object line_spacing {
	distance_CN 48.0 in;
	name line_spacing_9;
};

object line_spacing {
	distance_BC 57.6 in;
	name line_spacing_10;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 57.6 in;
	distance_BN 48.0 in;
	distance_AC 57.6 in;
};

object line_spacing {
	distance_AN 48.0 in;
	name line_spacing_11;
};

object line_spacing {
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	name line_spacing_12;
	distance_AC 51.6 in;
};

object line_spacing {
	distance_CN 0.0 in;
	name line_spacing_13;
};

object line_spacing {
	distance_AN 0.0 in;
	name line_spacing_14;
};

object line_spacing {
	distance_BC 48.0 in;
	name line_spacing_15;
	distance_CN 48.0 in;
	distance_AN 48.0 in;
	distance_AB 48.0 in;
	distance_BN 48.0 in;
	distance_AC 48.0 in;
};

object load {
	phases ACN;
	name R4-25-00-1_load_1;
	parent R4-25-00-1_meter_1;
	load_class C;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	constant_power_C 5000+1000j;
	constant_power_A 5000+1000j;
	nominal_voltage 14376.02;
};

object meter {
	phases ACN;
	name R4-25-00-1_meter_1;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object meter {
	phases ABCN;
	name R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_1;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_3;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_4;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_5;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_6;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_7;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_8;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_9;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_10;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_11;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_12;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_13;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_14;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_15;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_16;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_17;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_18;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_19;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_20;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_21;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_22;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_23;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_24;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_25;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_26;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_27;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_28;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_29;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_30;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_31;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_32;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_33;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_34;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_35;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_36;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_37;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_38;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_39;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_40;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_41;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_42;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_43;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_44;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_45;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_46;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_47;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_48;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_49;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_50;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_51;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_52;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_53;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_54;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_55;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_56;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_57;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_58;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_59;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_60;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_61;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_62;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_63;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_64;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_65;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_66;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_67;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_68;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_69;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_70;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_71;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_72;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_73;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_74;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_75;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_76;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_77;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_78;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_79;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_80;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_81;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_82;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_83;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_84;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_85;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_86;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_87;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_88;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_89;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_90;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_91;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_92;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_93;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_94;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_95;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_96;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_97;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_98;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_99;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_100;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_101;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_102;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_103;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_104;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_105;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_106;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_107;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_108;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_109;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_110;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_111;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_112;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_113;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_114;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_115;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_116;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_117;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_118;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_119;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_120;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_121;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_122;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_123;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_124;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_125;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_126;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_127;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_128;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_129;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_130;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_131;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_132;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_133;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_134;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_135;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_136;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_137;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_138;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_139;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_140;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_141;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_142;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_143;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_144;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_145;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_146;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_147;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_148;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_149;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_150;
};

object node {
	phases ACN;
	name R4-25-00-1_node_151;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_152;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_153;
	voltage_A 14376.02+0.0j;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_154;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_155;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_156;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_157;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_158;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_159;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_160;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_161;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_162;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_163;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_164;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_165;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_166;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_167;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_168;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_169;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_170;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_171;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_172;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_173;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_174;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_175;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_176;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_177;
};

object node {
	voltage_B -7188.01-12450j;
	phases BN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_178;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_179;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_180;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_181;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_182;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_183;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_184;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_185;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_186;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_187;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_188;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_189;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_190;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_191;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_192;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_193;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_194;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_195;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_196;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_197;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_198;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_199;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_200;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_201;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_202;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_203;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_204;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_205;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_206;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_207;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_208;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_209;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_210;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_211;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_212;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_213;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_214;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_215;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_216;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_217;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_218;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_219;
};

object node {
	phases AN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_220;
	voltage_A 14376.02+0.0j;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_221;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_222;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_223;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_224;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_225;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_226;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_227;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_228;
};

object node {
	voltage_C -7188.01+12450j;
	phases CN;
	nominal_voltage 14376.02;
	name R4-25-00-1_node_229;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_230;
	parent R4-25-00-1_meter_2;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object node {
	phases ABCN;
	name R4-25-00-1_node_231;
	bustype SWING;
	voltage_B -7188.01-12450j;
	voltage_C -7188.01+12450j;
	voltage_A 14376.02+0.0j;
	nominal_voltage 14376.02;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_5;
	name R4-25-00-1_ol_1;
	to R4-25-00-1_node_130;
	length 108.057;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_130;
	name R4-25-00-1_ol_2;
	to R4-25-00-1_node_4;
	length 52.756;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_3;
	to R4-25-00-1_node_166;
	length 243.622;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_166;
	name R4-25-00-1_ol_4;
	to R4-25-00-1_node_167;
	length 285.109;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_167;
	name R4-25-00-1_ol_5;
	to R4-25-00-1_node_168;
	length 249.452;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_68;
	name R4-25-00-1_ol_6;
	to R4-25-00-1_node_69;
	length 250.280;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_7;
	to R4-25-00-1_node_162;
	length 229.582;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_162;
	name R4-25-00-1_ol_8;
	to R4-25-00-1_node_163;
	length 202.543;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_163;
	name R4-25-00-1_ol_9;
	to R4-25-00-1_node_71;
	length 253.085;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_10;
	to R4-25-00-1_node_161;
	length 189.649;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_11;
	name R4-25-00-1_ol_11;
	to R4-25-00-1_node_12;
	length 442.207;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_12;
	to R4-25-00-1_node_199;
	length 233.246;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_55;
	name R4-25-00-1_ol_13;
	to R4-25-00-1_node_195;
	length 29.791;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_14;
	to R4-25-00-1_node_204;
	length 246.808;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_15;
	to R4-25-00-1_node_203;
	length 198.611;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_33;
	name R4-25-00-1_ol_16;
	to R4-25-00-1_node_106;
	length 153.368;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_106;
	name R4-25-00-1_ol_17;
	to R4-25-00-1_node_37;
	length 86.082;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_23;
	name R4-25-00-1_ol_18;
	to R4-25-00-1_node_22;
	length 157.183;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_24;
	name R4-25-00-1_ol_19;
	to R4-25-00-1_node_23;
	length 70.785;
	configuration line_configuration_18;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_20;
	to R4-25-00-1_node_8;
	length 164.667;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_21;
	to R4-25-00-1_node_118;
	length 177.265;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_118;
	name R4-25-00-1_ol_22;
	to R4-25-00-1_node_119;
	length 264.433;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_119;
	name R4-25-00-1_ol_23;
	to R4-25-00-1_node_120;
	length 239.233;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_120;
	name R4-25-00-1_ol_24;
	to R4-25-00-1_node_121;
	length 217.207;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_121;
	name R4-25-00-1_ol_25;
	to R4-25-00-1_node_7;
	length 203.576;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_26;
	to R4-25-00-1_node_5;
	length 216.339;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_4;
	name R4-25-00-1_ol_27;
	to R4-25-00-1_node_122;
	length 288.583;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_123;
	name R4-25-00-1_ol_28;
	to R4-25-00-1_node_124;
	length 344.378;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_124;
	name R4-25-00-1_ol_29;
	to R4-25-00-1_node_125;
	length 224.531;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_125;
	name R4-25-00-1_ol_30;
	to R4-25-00-1_node_10;
	length 351.661;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_116;
	name R4-25-00-1_ol_31;
	to R4-25-00-1_node_123;
	length 725.231;
	configuration line_configuration_19;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_18;
	name R4-25-00-1_ol_32;
	to R4-25-00-1_node_127;
	length 176.244;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_30;
	name R4-25-00-1_ol_33;
	to R4-25-00-1_node_32;
	length 222.055;
	configuration line_configuration_18;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_ol_34;
	to R4-25-00-1_node_31;
	length 183.558;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_10;
	name R4-25-00-1_ol_35;
	to R4-25-00-1_node_131;
	length 210.301;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_36;
	to R4-25-00-1_node_164;
	length 160.023;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_71;
	name R4-25-00-1_ol_37;
	to R4-25-00-1_node_165;
	length 314.152;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_37;
	name R4-25-00-1_ol_38;
	to R4-25-00-1_node_137;
	length 408.163;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_137;
	name R4-25-00-1_ol_39;
	to R4-25-00-1_node_38;
	length 145.889;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_35;
	name R4-25-00-1_ol_40;
	to R4-25-00-1_node_1;
	length 324.521;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_1;
	name R4-25-00-1_ol_41;
	to R4-25-00-1_node_135;
	length 461.195;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_42;
	to R4-25-00-1_node_45;
	length 688.880;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_43;
	to R4-25-00-1_node_47;
	length 132.106;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_44;
	to R4-25-00-1_node_144;
	length 635.432;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_144;
	name R4-25-00-1_ol_45;
	to R4-25-00-1_node_143;
	length 356.372;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_143;
	name R4-25-00-1_ol_46;
	to R4-25-00-1_node_145;
	length 213.926;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_47;
	to R4-25-00-1_node_142;
	length 502.022;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_135;
	name R4-25-00-1_ol_48;
	to R4-25-00-1_node_141;
	length 338.441;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_141;
	name R4-25-00-1_ol_49;
	to R4-25-00-1_node_42;
	length 151.138;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ol_50;
	to R4-25-00-1_node_134;
	length 658.677;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ol_51;
	to R4-25-00-1_node_52;
	length 530.565;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_47;
	name R4-25-00-1_ol_52;
	to R4-25-00-1_node_48;
	length 94.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_53;
	to R4-25-00-1_node_50;
	length 156.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_43;
	name R4-25-00-1_ol_54;
	to R4-25-00-1_node_41;
	length 130.257;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_55;
	to R4-25-00-1_node_177;
	length 649.561;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_52;
	name R4-25-00-1_ol_56;
	to R4-25-00-1_node_53;
	length 396.183;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_57;
	to R4-25-00-1_node_171;
	length 366.048;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_171;
	name R4-25-00-1_ol_58;
	to R4-25-00-1_node_51;
	length 790.851;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_51;
	name R4-25-00-1_ol_59;
	to R4-25-00-1_node_49;
	length 204.207;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_49;
	name R4-25-00-1_ol_60;
	to R4-25-00-1_node_176;
	length 546.170;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_176;
	name R4-25-00-1_ol_61;
	to R4-25-00-1_node_174;
	length 185.532;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_174;
	name R4-25-00-1_ol_62;
	to R4-25-00-1_node_66;
	length 255.765;
	configuration line_configuration_22;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_19;
	name R4-25-00-1_ol_63;
	to R4-25-00-1_node_18;
	length 100.019;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_22;
	name R4-25-00-1_ol_64;
	to R4-25-00-1_node_19;
	length 191.000;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_189;
	name R4-25-00-1_ol_65;
	to R4-25-00-1_node_24;
	length 104.060;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_188;
	name R4-25-00-1_ol_66;
	to R4-25-00-1_node_189;
	length 169.691;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_67;
	to R4-25-00-1_node_188;
	length 264.405;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_187;
	name R4-25-00-1_ol_68;
	to R4-25-00-1_node_186;
	length 399.836;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_69;
	to R4-25-00-1_node_30;
	length 88.180;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_70;
	to R4-25-00-1_node_187;
	length 555.870;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_225;
	name R4-25-00-1_ol_71;
	to R4-25-00-1_node_26;
	length 150.429;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_72;
	to R4-25-00-1_node_225;
	length 319.451;
	configuration line_configuration_18;
};

object overhead_line {
	phases ACN;
	from R4-25-00-1_node_20;
	name R4-25-00-1_ol_73;
	to R4-25-00-1_node_151;
	length 329.400;
	configuration line_configuration_23;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_74;
	to R4-25-00-1_node_20;
	length 348.494;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_17;
	name R4-25-00-1_ol_75;
	to R4-25-00-1_node_179;
	length 164.759;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_179;
	name R4-25-00-1_ol_76;
	to R4-25-00-1_node_25;
	length 394.866;
	configuration line_configuration_21;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_12;
	name R4-25-00-1_ol_77;
	to R4-25-00-1_node_156;
	length 651.719;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_154;
	name R4-25-00-1_ol_78;
	to R4-25-00-1_node_17;
	length 379.976;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_15;
	name R4-25-00-1_ol_79;
	to R4-25-00-1_node_154;
	length 582.940;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_13;
	name R4-25-00-1_ol_80;
	to R4-25-00-1_node_15;
	length 294.574;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_156;
	name R4-25-00-1_ol_81;
	to R4-25-00-1_node_13;
	length 426.671;
	configuration line_configuration_18;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_75;
	name R4-25-00-1_ol_82;
	to R4-25-00-1_node_11;
	length 503.492;
	configuration line_configuration_18;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_54;
	name R4-25-00-1_ol_83;
	to R4-25-00-1_node_57;
	length 106.712;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_57;
	name R4-25-00-1_ol_84;
	to R4-25-00-1_node_201;
	length 354.559;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_85;
	to R4-25-00-1_node_202;
	length 246.418;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_202;
	name R4-25-00-1_ol_86;
	to R4-25-00-1_node_200;
	length 221.436;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_66;
	name R4-25-00-1_ol_87;
	to R4-25-00-1_node_65;
	length 234.027;
	configuration line_configuration_22;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_65;
	name R4-25-00-1_ol_88;
	to R4-25-00-1_node_64;
	length 773.583;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_64;
	name R4-25-00-1_ol_89;
	to R4-25-00-1_node_62;
	length 725.193;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ol_90;
	to R4-25-00-1_node_61;
	length 135.186;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_91;
	to R4-25-00-1_node_197;
	length 185.098;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_197;
	name R4-25-00-1_ol_92;
	to R4-25-00-1_node_198;
	length 165.189;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_198;
	name R4-25-00-1_ol_93;
	to R4-25-00-1_node_60;
	length 419.226;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_94;
	to R4-25-00-1_node_63;
	length 554.460;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_6;
	name R4-25-00-1_ol_95;
	to R4-25-00-1_node_129;
	length 63.771;
	configuration line_configuration_16;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_69;
	name R4-25-00-1_ol_96;
	to R4-25-00-1_node_160;
	length 161.657;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_97;
	to R4-25-00-1_node_205;
	length 223.412;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_98;
	to R4-25-00-1_node_208;
	length 259.420;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_61;
	name R4-25-00-1_ol_99;
	to R4-25-00-1_node_209;
	length 415.574;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_60;
	name R4-25-00-1_ol_100;
	to R4-25-00-1_node_196;
	length 200.943;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_ol_101;
	to R4-25-00-1_node_126;
	length 156.563;
	configuration line_configuration_20;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_102;
	to R4-25-00-1_node_112;
	length 164.429;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_103;
	to R4-25-00-1_node_107;
	length 387.383;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_104;
	to R4-25-00-1_node_110;
	length 396.256;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_105;
	to R4-25-00-1_node_108;
	length 741.033;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_8;
	name R4-25-00-1_ol_106;
	to R4-25-00-1_node_117;
	length 108.800;
	configuration line_configuration_16;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_7;
	name R4-25-00-1_ol_107;
	to R4-25-00-1_node_6;
	length 99.141;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_29;
	name R4-25-00-1_ol_108;
	to R4-25-00-1_node_111;
	length 140.961;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_14;
	name R4-25-00-1_ol_109;
	to R4-25-00-1_node_109;
	length 211.914;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_110;
	to R4-25-00-1_node_133;
	length 222.965;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_134;
	name R4-25-00-1_ol_111;
	to R4-25-00-1_node_146;
	length 240.417;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_45;
	name R4-25-00-1_ol_112;
	to R4-25-00-1_node_148;
	length 161.161;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_53;
	name R4-25-00-1_ol_113;
	to R4-25-00-1_node_170;
	length 605.391;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_41;
	name R4-25-00-1_ol_114;
	to R4-25-00-1_node_40;
	length 65.443;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_186;
	name R4-25-00-1_ol_115;
	to R4-25-00-1_node_29;
	length 51.567;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_26;
	name R4-25-00-1_ol_116;
	to R4-25-00-1_node_183;
	length 290.724;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_117;
	to R4-25-00-1_node_193;
	length 371.299;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_193;
	name R4-25-00-1_ol_118;
	to R4-25-00-1_node_184;
	length 95.689;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_184;
	name R4-25-00-1_ol_119;
	to R4-25-00-1_node_14;
	length 137.865;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_120;
	to R4-25-00-1_node_182;
	length 274.289;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_121;
	to R4-25-00-1_node_180;
	length 214.636;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_122;
	to R4-25-00-1_node_190;
	length 196.206;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_123;
	to R4-25-00-1_node_185;
	length 110.676;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_201;
	name R4-25-00-1_ol_124;
	to R4-25-00-1_node_194;
	length 750.718;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_77;
	name R4-25-00-1_ol_125;
	to R4-25-00-1_node_70;
	length 85.429;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_78;
	name R4-25-00-1_ol_126;
	to R4-25-00-1_node_147;
	length 220.411;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_127;
	to R4-25-00-1_node_140;
	length 207.862;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_147;
	name R4-25-00-1_ol_128;
	to R4-25-00-1_node_132;
	length 132.336;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_132;
	name R4-25-00-1_ol_129;
	to R4-25-00-1_node_139;
	length 290.955;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_139;
	name R4-25-00-1_ol_130;
	to R4-25-00-1_node_46;
	length 226.491;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_46;
	name R4-25-00-1_ol_131;
	to R4-25-00-1_node_136;
	length 697.185;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_136;
	name R4-25-00-1_ol_132;
	to R4-25-00-1_node_44;
	length 329.166;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_44;
	name R4-25-00-1_ol_133;
	to R4-25-00-1_node_58;
	length 295.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_79;
	name R4-25-00-1_ol_134;
	to R4-25-00-1_node_43;
	length 585.407;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_80;
	name R4-25-00-1_ol_135;
	to R4-25-00-1_node_169;
	length 430.989;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_169;
	name R4-25-00-1_ol_136;
	to R4-25-00-1_node_54;
	length 87.756;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_81;
	name R4-25-00-1_ol_137;
	to R4-25-00-1_node_55;
	length 154.149;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_82;
	name R4-25-00-1_ol_138;
	to R4-25-00-1_node_175;
	length 187.873;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_83;
	name R4-25-00-1_ol_139;
	to R4-25-00-1_node_173;
	length 134.314;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_84;
	name R4-25-00-1_ol_140;
	to R4-25-00-1_node_172;
	length 439.478;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_85;
	name R4-25-00-1_ol_141;
	to R4-25-00-1_node_128;
	length 194.148;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_128;
	name R4-25-00-1_ol_142;
	to R4-25-00-1_node_113;
	length 305.443;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_113;
	name R4-25-00-1_ol_143;
	to R4-25-00-1_node_21;
	length 209.418;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_21;
	name R4-25-00-1_ol_144;
	to R4-25-00-1_node_9;
	length 495.158;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_9;
	name R4-25-00-1_ol_145;
	to R4-25-00-1_node_114;
	length 268.556;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_114;
	name R4-25-00-1_ol_146;
	to R4-25-00-1_node_115;
	length 314.024;
	configuration line_configuration_19;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_115;
	name R4-25-00-1_ol_147;
	to R4-25-00-1_node_116;
	length 100.340;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_86;
	name R4-25-00-1_ol_148;
	to R4-25-00-1_node_33;
	length 91.913;
	configuration line_configuration_17;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_87;
	name R4-25-00-1_ol_149;
	to R4-25-00-1_node_178;
	length 276.349;
	configuration line_configuration_16;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_88;
	name R4-25-00-1_ol_150;
	to R4-25-00-1_node_157;
	length 180.423;
	configuration line_configuration_27;
};

object overhead_line {
	phases BN;
	from R4-25-00-1_node_89;
	name R4-25-00-1_ol_151;
	to R4-25-00-1_node_152;
	length 304.452;
	configuration line_configuration_19;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_90;
	name R4-25-00-1_ol_152;
	to R4-25-00-1_node_16;
	length 229.893;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_150;
	name R4-25-00-1_ol_153;
	to R4-25-00-1_node_149;
	length 201.328;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_16;
	name R4-25-00-1_ol_154;
	to R4-25-00-1_node_159;
	length 194.200;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_159;
	name R4-25-00-1_ol_155;
	to R4-25-00-1_node_150;
	length 282.929;
	configuration line_configuration_17;
};

object overhead_line {
	phases AN;
	from R4-25-00-1_node_91;
	name R4-25-00-1_ol_156;
	to R4-25-00-1_node_153;
	length 242.271;
	configuration line_configuration_20;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_92;
	name R4-25-00-1_ol_157;
	to R4-25-00-1_node_158;
	length 178.499;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_158;
	name R4-25-00-1_ol_158;
	to R4-25-00-1_node_155;
	length 359.472;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_93;
	name R4-25-00-1_ol_159;
	to R4-25-00-1_node_206;
	length 231.656;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_206;
	name R4-25-00-1_ol_160;
	to R4-25-00-1_node_67;
	length 137.853;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_67;
	name R4-25-00-1_ol_161;
	to R4-25-00-1_node_207;
	length 155.037;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_207;
	name R4-25-00-1_ol_162;
	to R4-25-00-1_node_68;
	length 37.520;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_104;
	name R4-25-00-1_ol_163;
	to R4-25-00-1_node_27;
	length 396.060;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_226;
	name R4-25-00-1_ol_164;
	to R4-25-00-1_node_35;
	length 50.638;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_27;
	name R4-25-00-1_ol_165;
	to R4-25-00-1_node_28;
	length 117.922;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_28;
	name R4-25-00-1_ol_166;
	to R4-25-00-1_node_181;
	length 92.722;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_181;
	name R4-25-00-1_ol_167;
	to R4-25-00-1_node_191;
	length 222.353;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_191;
	name R4-25-00-1_ol_168;
	to R4-25-00-1_node_192;
	length 159.083;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_192;
	name R4-25-00-1_ol_169;
	to R4-25-00-1_node_226;
	length 182.617;
	configuration line_configuration_21;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_103;
	name R4-25-00-1_ol_170;
	to R4-25-00-1_node_138;
	length 571.059;
	configuration line_configuration_17;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_230;
	name R4-25-00-1_ol_171;
	to R4-25-00-1_node_3;
	length 115.953;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_172;
	to R4-25-00-1_node_72;
	length 10.327;
	configuration line_configuration_28;
};

object overhead_line {
	phases ABCN;
	from R4-25-00-1_node_3;
	name R4-25-00-1_ol_173;
	to R4-25-00-1_node_2;
	length 184.999;
	configuration line_configuration_28;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_58;
	name R4-25-00-1_ol_174;
	to R4-25-00-1_node_227;
	length 157.071;
	configuration line_configuration_17;
};

object overhead_line {
	phases CN;
	from R4-25-00-1_node_227;
	name R4-25-00-1_ol_175;
	to R4-25-00-1_node_59;
	length 299.999;
	configuration line_configuration_17;
};

object overhead_line_conductor {
	rating.summer.continuous 204.0;
	resistance 0.94500;
	name overhead_line_conductor_2;
	geometric_mean_radius 0.00836 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 530.0;
	resistance 0.30300;
	name overhead_line_conductor_3;
	geometric_mean_radius 0.02300 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 149.0;
	resistance 1.50000;
	name overhead_line_conductor_4;
	geometric_mean_radius 0.00663 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 256.0;
	resistance 0.16600;
	name overhead_line_conductor_5;
	geometric_mean_radius 0.01200 ft;
};

object overhead_line_conductor {
	rating.summer.continuous 300.0;
	resistance 0.63800;
	name overhead_line_conductor_7;
	geometric_mean_radius 0.00600 ft;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_127;
	name R4-25-00-1_switch_1;
	to R4-25-00-1_node_74;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_2;
	name R4-25-00-1_switch_2;
	to R4-25-00-1_node_75;
};

object switch {
	status CLOSED;
	phases ABCN;
	from R4-25-00-1_node_32;
	name R4-25-00-1_switch_3;
	to R4-25-00-1_node_73;
};

object switch {
	status CLOSED;
	phases CN;
	from R4-25-00-1_node_25;
	name R4-25-00-1_switch_4;
	to R4-25-00-1_node_104;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_130;
	name R4-25-00-1_xfmr_1;
	to R4-25-00-1_tn_1;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_166;
	name R4-25-00-1_xfmr_2;
	to R4-25-00-1_tn_2;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_167;
	name R4-25-00-1_xfmr_3;
	to R4-25-00-1_tn_3;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_168;
	name R4-25-00-1_xfmr_4;
	to R4-25-00-1_tn_4;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_162;
	name R4-25-00-1_xfmr_5;
	to R4-25-00-1_tn_5;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_163;
	name R4-25-00-1_xfmr_6;
	to R4-25-00-1_tn_6;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_161;
	name R4-25-00-1_xfmr_7;
	to R4-25-00-1_tn_7;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_199;
	name R4-25-00-1_xfmr_8;
	to R4-25-00-1_tn_8;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_195;
	name R4-25-00-1_xfmr_9;
	to R4-25-00-1_tn_9;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_204;
	name R4-25-00-1_xfmr_10;
	to R4-25-00-1_tn_10;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_203;
	name R4-25-00-1_xfmr_11;
	to R4-25-00-1_tn_11;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_106;
	name R4-25-00-1_xfmr_12;
	to R4-25-00-1_tn_12;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_118;
	name R4-25-00-1_xfmr_13;
	to R4-25-00-1_tn_13;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_119;
	name R4-25-00-1_xfmr_14;
	to R4-25-00-1_tn_14;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_120;
	name R4-25-00-1_xfmr_15;
	to R4-25-00-1_tn_15;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_121;
	name R4-25-00-1_xfmr_16;
	to R4-25-00-1_tn_16;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_122;
	name R4-25-00-1_xfmr_17;
	to R4-25-00-1_tn_17;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_124;
	name R4-25-00-1_xfmr_18;
	to R4-25-00-1_tn_18;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_125;
	name R4-25-00-1_xfmr_19;
	to R4-25-00-1_tn_19;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_123;
	name R4-25-00-1_xfmr_20;
	to R4-25-00-1_tn_20;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_21;
	to R4-25-00-1_tn_21;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_22;
	to R4-25-00-1_tn_22;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_127;
	name R4-25-00-1_xfmr_23;
	to R4-25-00-1_tn_23;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_131;
	name R4-25-00-1_xfmr_24;
	to R4-25-00-1_tn_24;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_164;
	name R4-25-00-1_xfmr_25;
	to R4-25-00-1_tn_25;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_165;
	name R4-25-00-1_xfmr_26;
	to R4-25-00-1_tn_26;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_137;
	name R4-25-00-1_xfmr_27;
	to R4-25-00-1_tn_27;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_135;
	name R4-25-00-1_xfmr_28;
	to R4-25-00-1_tn_28;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_144;
	name R4-25-00-1_xfmr_29;
	to R4-25-00-1_tn_29;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_143;
	name R4-25-00-1_xfmr_30;
	to R4-25-00-1_tn_30;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_145;
	name R4-25-00-1_xfmr_31;
	to R4-25-00-1_tn_31;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_142;
	name R4-25-00-1_xfmr_32;
	to R4-25-00-1_tn_32;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_141;
	name R4-25-00-1_xfmr_33;
	to R4-25-00-1_tn_33;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_134;
	name R4-25-00-1_xfmr_34;
	to R4-25-00-1_tn_34;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_177;
	name R4-25-00-1_xfmr_35;
	to R4-25-00-1_tn_35;
	configuration transformer_configuration_837;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_171;
	name R4-25-00-1_xfmr_36;
	to R4-25-00-1_tn_36;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_176;
	name R4-25-00-1_xfmr_37;
	to R4-25-00-1_tn_37;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_174;
	name R4-25-00-1_xfmr_38;
	to R4-25-00-1_tn_38;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_39;
	to R4-25-00-1_tn_39;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_40;
	to R4-25-00-1_tn_40;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_189;
	name R4-25-00-1_xfmr_41;
	to R4-25-00-1_tn_41;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_42;
	to R4-25-00-1_tn_42;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_43;
	to R4-25-00-1_tn_43;
	configuration transformer_configuration_827;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_188;
	name R4-25-00-1_xfmr_44;
	to R4-25-00-1_tn_44;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_45;
	to R4-25-00-1_tn_45;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_46;
	to R4-25-00-1_tn_46;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_186;
	name R4-25-00-1_xfmr_47;
	to R4-25-00-1_tn_47;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_48;
	to R4-25-00-1_tn_48;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_49;
	to R4-25-00-1_tn_49;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_187;
	name R4-25-00-1_xfmr_50;
	to R4-25-00-1_tn_50;
	configuration transformer_configuration_834;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_51;
	to R4-25-00-1_tn_51;
	configuration transformer_configuration_821;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_52;
	to R4-25-00-1_tn_52;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_225;
	name R4-25-00-1_xfmr_53;
	to R4-25-00-1_tn_53;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_179;
	name R4-25-00-1_xfmr_54;
	to R4-25-00-1_tn_54;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_55;
	to R4-25-00-1_tn_55;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_56;
	to R4-25-00-1_tn_56;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_156;
	name R4-25-00-1_xfmr_57;
	to R4-25-00-1_tn_57;
	configuration transformer_configuration_838;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_58;
	to R4-25-00-1_tn_58;
	configuration transformer_configuration_823;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_59;
	to R4-25-00-1_tn_59;
	configuration transformer_configuration_829;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_154;
	name R4-25-00-1_xfmr_60;
	to R4-25-00-1_tn_60;
	configuration transformer_configuration_838;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_201;
	name R4-25-00-1_xfmr_61;
	to R4-25-00-1_tn_61;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_202;
	name R4-25-00-1_xfmr_62;
	to R4-25-00-1_tn_62;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_200;
	name R4-25-00-1_xfmr_63;
	to R4-25-00-1_tn_63;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_197;
	name R4-25-00-1_xfmr_64;
	to R4-25-00-1_tn_64;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_198;
	name R4-25-00-1_xfmr_65;
	to R4-25-00-1_tn_65;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_214;
	name R4-25-00-1_xfmr_66;
	to R4-25-00-1_tn_66;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_221;
	name R4-25-00-1_xfmr_67;
	to R4-25-00-1_tn_67;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_223;
	name R4-25-00-1_xfmr_68;
	to R4-25-00-1_tn_68;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_212;
	name R4-25-00-1_xfmr_69;
	to R4-25-00-1_tn_69;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_213;
	name R4-25-00-1_xfmr_70;
	to R4-25-00-1_tn_70;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_105;
	name R4-25-00-1_xfmr_71;
	to R4-25-00-1_tn_71;
	configuration transformer_configuration_837;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_129;
	name R4-25-00-1_xfmr_72;
	to R4-25-00-1_tn_72;
	configuration transformer_configuration_828;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_160;
	name R4-25-00-1_xfmr_73;
	to R4-25-00-1_tn_73;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_205;
	name R4-25-00-1_xfmr_74;
	to R4-25-00-1_tn_74;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_208;
	name R4-25-00-1_xfmr_75;
	to R4-25-00-1_tn_75;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_209;
	name R4-25-00-1_xfmr_76;
	to R4-25-00-1_tn_76;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_196;
	name R4-25-00-1_xfmr_77;
	to R4-25-00-1_tn_77;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_126;
	name R4-25-00-1_xfmr_78;
	to R4-25-00-1_tn_78;
	configuration transformer_configuration_822;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_112;
	name R4-25-00-1_xfmr_79;
	to R4-25-00-1_tn_79;
	configuration transformer_configuration_828;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_107;
	name R4-25-00-1_xfmr_80;
	to R4-25-00-1_tn_80;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_110;
	name R4-25-00-1_xfmr_81;
	to R4-25-00-1_tn_81;
	configuration transformer_configuration_827;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_108;
	name R4-25-00-1_xfmr_82;
	to R4-25-00-1_tn_82;
	configuration transformer_configuration_830;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_117;
	name R4-25-00-1_xfmr_83;
	to R4-25-00-1_tn_83;
	configuration transformer_configuration_828;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_111;
	name R4-25-00-1_xfmr_84;
	to R4-25-00-1_tn_84;
	configuration transformer_configuration_824;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_109;
	name R4-25-00-1_xfmr_85;
	to R4-25-00-1_tn_85;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_133;
	name R4-25-00-1_xfmr_86;
	to R4-25-00-1_tn_86;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_146;
	name R4-25-00-1_xfmr_87;
	to R4-25-00-1_tn_87;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_148;
	name R4-25-00-1_xfmr_88;
	to R4-25-00-1_tn_88;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_170;
	name R4-25-00-1_xfmr_89;
	to R4-25-00-1_tn_89;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_183;
	name R4-25-00-1_xfmr_90;
	to R4-25-00-1_tn_90;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_193;
	name R4-25-00-1_xfmr_91;
	to R4-25-00-1_tn_91;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_184;
	name R4-25-00-1_xfmr_92;
	to R4-25-00-1_tn_92;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_182;
	name R4-25-00-1_xfmr_93;
	to R4-25-00-1_tn_93;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_180;
	name R4-25-00-1_xfmr_94;
	to R4-25-00-1_tn_94;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_190;
	name R4-25-00-1_xfmr_95;
	to R4-25-00-1_tn_95;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_185;
	name R4-25-00-1_xfmr_96;
	to R4-25-00-1_tn_96;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_194;
	name R4-25-00-1_xfmr_97;
	to R4-25-00-1_tn_97;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_222;
	name R4-25-00-1_xfmr_98;
	to R4-25-00-1_tn_98;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_210;
	name R4-25-00-1_xfmr_99;
	to R4-25-00-1_tn_99;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_216;
	name R4-25-00-1_xfmr_100;
	to R4-25-00-1_tn_100;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_217;
	name R4-25-00-1_xfmr_101;
	to R4-25-00-1_tn_101;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_219;
	name R4-25-00-1_xfmr_102;
	to R4-25-00-1_tn_102;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_147;
	name R4-25-00-1_xfmr_103;
	to R4-25-00-1_tn_103;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_140;
	name R4-25-00-1_xfmr_104;
	to R4-25-00-1_tn_104;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_132;
	name R4-25-00-1_xfmr_105;
	to R4-25-00-1_tn_105;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_139;
	name R4-25-00-1_xfmr_106;
	to R4-25-00-1_tn_106;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_136;
	name R4-25-00-1_xfmr_107;
	to R4-25-00-1_tn_107;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_169;
	name R4-25-00-1_xfmr_108;
	to R4-25-00-1_tn_108;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_175;
	name R4-25-00-1_xfmr_109;
	to R4-25-00-1_tn_109;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_173;
	name R4-25-00-1_xfmr_110;
	to R4-25-00-1_tn_110;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_172;
	name R4-25-00-1_xfmr_111;
	to R4-25-00-1_tn_111;
	configuration transformer_configuration_834;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_128;
	name R4-25-00-1_xfmr_112;
	to R4-25-00-1_tn_112;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_113;
	name R4-25-00-1_xfmr_113;
	to R4-25-00-1_tn_113;
	configuration transformer_configuration_831;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_114;
	name R4-25-00-1_xfmr_114;
	to R4-25-00-1_tn_114;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_115;
	name R4-25-00-1_xfmr_115;
	to R4-25-00-1_tn_115;
	configuration transformer_configuration_832;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_116;
	name R4-25-00-1_xfmr_116;
	to R4-25-00-1_tn_116;
	configuration transformer_configuration_833;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_178;
	name R4-25-00-1_xfmr_117;
	to R4-25-00-1_tn_117;
	configuration transformer_configuration_832;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_220;
	name R4-25-00-1_xfmr_118;
	to R4-25-00-1_tn_118;
	configuration transformer_configuration_825;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_157;
	name R4-25-00-1_xfmr_119;
	to R4-25-00-1_tn_119;
	configuration transformer_configuration_826;
};

object transformer {
	phases BS;
	from R4-25-00-1_node_152;
	name R4-25-00-1_xfmr_120;
	to R4-25-00-1_tn_120;
	configuration transformer_configuration_830;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_149;
	name R4-25-00-1_xfmr_121;
	to R4-25-00-1_tn_121;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_159;
	name R4-25-00-1_xfmr_122;
	to R4-25-00-1_tn_122;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_150;
	name R4-25-00-1_xfmr_123;
	to R4-25-00-1_tn_123;
	configuration transformer_configuration_836;
};

object transformer {
	phases AS;
	from R4-25-00-1_node_153;
	name R4-25-00-1_xfmr_124;
	to R4-25-00-1_tn_124;
	configuration transformer_configuration_822;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_158;
	name R4-25-00-1_xfmr_125;
	to R4-25-00-1_tn_125;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_155;
	name R4-25-00-1_xfmr_126;
	to R4-25-00-1_tn_126;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_206;
	name R4-25-00-1_xfmr_127;
	to R4-25-00-1_tn_127;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_207;
	name R4-25-00-1_xfmr_128;
	to R4-25-00-1_tn_128;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_181;
	name R4-25-00-1_xfmr_129;
	to R4-25-00-1_tn_129;
	configuration transformer_configuration_836;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_191;
	name R4-25-00-1_xfmr_130;
	to R4-25-00-1_tn_130;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_192;
	name R4-25-00-1_xfmr_131;
	to R4-25-00-1_tn_131;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_226;
	name R4-25-00-1_xfmr_132;
	to R4-25-00-1_tn_132;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_211;
	name R4-25-00-1_xfmr_133;
	to R4-25-00-1_tn_133;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_215;
	name R4-25-00-1_xfmr_134;
	to R4-25-00-1_tn_134;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_218;
	name R4-25-00-1_xfmr_135;
	to R4-25-00-1_tn_135;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_224;
	name R4-25-00-1_xfmr_136;
	to R4-25-00-1_tn_136;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_138;
	name R4-25-00-1_xfmr_137;
	to R4-25-00-1_tn_137;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_227;
	name R4-25-00-1_xfmr_138;
	to R4-25-00-1_tn_138;
	configuration transformer_configuration_834;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_228;
	name R4-25-00-1_xfmr_139;
	to R4-25-00-1_tn_139;
	configuration transformer_configuration_835;
};

object transformer {
	phases CS;
	from R4-25-00-1_node_229;
	name R4-25-00-1_xfmr_140;
	to R4-25-00-1_tn_140;
	configuration transformer_configuration_835;
};

object transformer {
	phases ACN;
	from R4-25-00-1_node_151;
	name R4-25-00-1_xfmr_141;
	to R4-25-00-1_meter_1;
	configuration transformer_configuration_979;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 5;
	name transformer_configuration_821;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_822;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerA_rating 10.0;
	name transformer_configuration_823;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_824;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerA_rating 25.0;
	name transformer_configuration_825;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerA_rating 15.0;
	name transformer_configuration_826;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_827;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_828;
};

object transformer_configuration {
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 5;
	name transformer_configuration_829;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_830;
};

object transformer_configuration {
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	powerB_rating 10.0;
	name transformer_configuration_831;
};

object transformer_configuration {
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	powerB_rating 15.0;
	name transformer_configuration_832;
};

object transformer_configuration {
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	powerB_rating 25.0;
	name transformer_configuration_833;
};

object transformer_configuration {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	reactance 0.00667;
	name transformer_configuration_834;
};

object transformer_configuration {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	reactance 0.00400;
	name transformer_configuration_835;
};

object transformer_configuration {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_836;
};

object transformer_configuration {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	reactance 0.00267;
	name transformer_configuration_837;
};

object transformer_configuration {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 14376.02 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	reactance 0.01;
	name transformer_configuration_838;
};

object transformer_configuration {
	powerC_rating 50.0;
	power_rating 100.0;
	primary_voltage 24900.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00100;
	reactance 0.00500;
	powerA_rating 50.0;
	name transformer_configuration_979;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_1;
	name R4-25-00-1_tl_1;
	to R4-25-00-1_tm_1;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_2;
	name R4-25-00-1_tl_2;
	to R4-25-00-1_tm_2;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_3;
	name R4-25-00-1_tl_3;
	to R4-25-00-1_tm_3;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_4;
	name R4-25-00-1_tl_4;
	to R4-25-00-1_tm_4;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_5;
	name R4-25-00-1_tl_5;
	to R4-25-00-1_tm_5;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_6;
	name R4-25-00-1_tl_6;
	to R4-25-00-1_tm_6;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_7;
	name R4-25-00-1_tl_7;
	to R4-25-00-1_tm_7;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_8;
	name R4-25-00-1_tl_8;
	to R4-25-00-1_tm_8;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_9;
	name R4-25-00-1_tl_9;
	to R4-25-00-1_tm_9;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_10;
	name R4-25-00-1_tl_10;
	to R4-25-00-1_tm_10;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_11;
	name R4-25-00-1_tl_11;
	to R4-25-00-1_tm_11;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_12;
	name R4-25-00-1_tl_12;
	to R4-25-00-1_tm_12;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_13;
	name R4-25-00-1_tl_13;
	to R4-25-00-1_tm_13;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_14;
	name R4-25-00-1_tl_14;
	to R4-25-00-1_tm_14;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_15;
	name R4-25-00-1_tl_15;
	to R4-25-00-1_tm_15;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_16;
	name R4-25-00-1_tl_16;
	to R4-25-00-1_tm_16;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_17;
	name R4-25-00-1_tl_17;
	to R4-25-00-1_tm_17;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_18;
	name R4-25-00-1_tl_18;
	to R4-25-00-1_tm_18;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_19;
	name R4-25-00-1_tl_19;
	to R4-25-00-1_tm_19;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_20;
	name R4-25-00-1_tl_20;
	to R4-25-00-1_tm_20;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_21;
	name R4-25-00-1_tl_21;
	to R4-25-00-1_tm_21;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_22;
	name R4-25-00-1_tl_22;
	to R4-25-00-1_tm_22;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_23;
	name R4-25-00-1_tl_23;
	to R4-25-00-1_tm_23;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_24;
	name R4-25-00-1_tl_24;
	to R4-25-00-1_tm_24;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_25;
	name R4-25-00-1_tl_25;
	to R4-25-00-1_tm_25;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_26;
	name R4-25-00-1_tl_26;
	to R4-25-00-1_tm_26;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_27;
	name R4-25-00-1_tl_27;
	to R4-25-00-1_tm_27;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_28;
	name R4-25-00-1_tl_28;
	to R4-25-00-1_tm_28;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_29;
	name R4-25-00-1_tl_29;
	to R4-25-00-1_tm_29;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_30;
	name R4-25-00-1_tl_30;
	to R4-25-00-1_tm_30;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_31;
	name R4-25-00-1_tl_31;
	to R4-25-00-1_tm_31;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_32;
	name R4-25-00-1_tl_32;
	to R4-25-00-1_tm_32;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_33;
	name R4-25-00-1_tl_33;
	to R4-25-00-1_tm_33;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_34;
	name R4-25-00-1_tl_34;
	to R4-25-00-1_tm_34;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_35;
	name R4-25-00-1_tl_35;
	to R4-25-00-1_tm_35;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_36;
	name R4-25-00-1_tl_36;
	to R4-25-00-1_tm_36;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_37;
	name R4-25-00-1_tl_37;
	to R4-25-00-1_tm_37;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_38;
	name R4-25-00-1_tl_38;
	to R4-25-00-1_tm_38;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_39;
	name R4-25-00-1_tl_39;
	to R4-25-00-1_tm_39;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_40;
	name R4-25-00-1_tl_40;
	to R4-25-00-1_tm_40;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_41;
	name R4-25-00-1_tl_41;
	to R4-25-00-1_tm_41;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_42;
	name R4-25-00-1_tl_42;
	to R4-25-00-1_tm_42;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_43;
	name R4-25-00-1_tl_43;
	to R4-25-00-1_tm_43;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_44;
	name R4-25-00-1_tl_44;
	to R4-25-00-1_tm_44;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_45;
	name R4-25-00-1_tl_45;
	to R4-25-00-1_tm_45;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_46;
	name R4-25-00-1_tl_46;
	to R4-25-00-1_tm_46;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_47;
	name R4-25-00-1_tl_47;
	to R4-25-00-1_tm_47;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_48;
	name R4-25-00-1_tl_48;
	to R4-25-00-1_tm_48;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_49;
	name R4-25-00-1_tl_49;
	to R4-25-00-1_tm_49;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_50;
	name R4-25-00-1_tl_50;
	to R4-25-00-1_tm_50;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_51;
	name R4-25-00-1_tl_51;
	to R4-25-00-1_tm_51;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_52;
	name R4-25-00-1_tl_52;
	to R4-25-00-1_tm_52;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_53;
	name R4-25-00-1_tl_53;
	to R4-25-00-1_tm_53;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_54;
	name R4-25-00-1_tl_54;
	to R4-25-00-1_tm_54;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_55;
	name R4-25-00-1_tl_55;
	to R4-25-00-1_tm_55;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_56;
	name R4-25-00-1_tl_56;
	to R4-25-00-1_tm_56;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_57;
	name R4-25-00-1_tl_57;
	to R4-25-00-1_tm_57;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_58;
	name R4-25-00-1_tl_58;
	to R4-25-00-1_tm_58;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_59;
	name R4-25-00-1_tl_59;
	to R4-25-00-1_tm_59;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_60;
	name R4-25-00-1_tl_60;
	to R4-25-00-1_tm_60;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_61;
	name R4-25-00-1_tl_61;
	to R4-25-00-1_tm_61;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_62;
	name R4-25-00-1_tl_62;
	to R4-25-00-1_tm_62;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_63;
	name R4-25-00-1_tl_63;
	to R4-25-00-1_tm_63;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_64;
	name R4-25-00-1_tl_64;
	to R4-25-00-1_tm_64;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_65;
	name R4-25-00-1_tl_65;
	to R4-25-00-1_tm_65;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_66;
	name R4-25-00-1_tl_66;
	to R4-25-00-1_tm_66;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_67;
	name R4-25-00-1_tl_67;
	to R4-25-00-1_tm_67;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_68;
	name R4-25-00-1_tl_68;
	to R4-25-00-1_tm_68;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_69;
	name R4-25-00-1_tl_69;
	to R4-25-00-1_tm_69;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_70;
	name R4-25-00-1_tl_70;
	to R4-25-00-1_tm_70;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_71;
	name R4-25-00-1_tl_71;
	to R4-25-00-1_tm_71;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_72;
	name R4-25-00-1_tl_72;
	to R4-25-00-1_tm_72;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_73;
	name R4-25-00-1_tl_73;
	to R4-25-00-1_tm_73;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_74;
	name R4-25-00-1_tl_74;
	to R4-25-00-1_tm_74;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_75;
	name R4-25-00-1_tl_75;
	to R4-25-00-1_tm_75;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_76;
	name R4-25-00-1_tl_76;
	to R4-25-00-1_tm_76;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_77;
	name R4-25-00-1_tl_77;
	to R4-25-00-1_tm_77;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_78;
	name R4-25-00-1_tl_78;
	to R4-25-00-1_tm_78;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_79;
	name R4-25-00-1_tl_79;
	to R4-25-00-1_tm_79;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_80;
	name R4-25-00-1_tl_80;
	to R4-25-00-1_tm_80;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_81;
	name R4-25-00-1_tl_81;
	to R4-25-00-1_tm_81;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_82;
	name R4-25-00-1_tl_82;
	to R4-25-00-1_tm_82;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_83;
	name R4-25-00-1_tl_83;
	to R4-25-00-1_tm_83;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_84;
	name R4-25-00-1_tl_84;
	to R4-25-00-1_tm_84;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_85;
	name R4-25-00-1_tl_85;
	to R4-25-00-1_tm_85;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_86;
	name R4-25-00-1_tl_86;
	to R4-25-00-1_tm_86;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_87;
	name R4-25-00-1_tl_87;
	to R4-25-00-1_tm_87;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_88;
	name R4-25-00-1_tl_88;
	to R4-25-00-1_tm_88;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_89;
	name R4-25-00-1_tl_89;
	to R4-25-00-1_tm_89;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_90;
	name R4-25-00-1_tl_90;
	to R4-25-00-1_tm_90;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_91;
	name R4-25-00-1_tl_91;
	to R4-25-00-1_tm_91;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_92;
	name R4-25-00-1_tl_92;
	to R4-25-00-1_tm_92;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_93;
	name R4-25-00-1_tl_93;
	to R4-25-00-1_tm_93;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_94;
	name R4-25-00-1_tl_94;
	to R4-25-00-1_tm_94;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_95;
	name R4-25-00-1_tl_95;
	to R4-25-00-1_tm_95;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_96;
	name R4-25-00-1_tl_96;
	to R4-25-00-1_tm_96;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_97;
	name R4-25-00-1_tl_97;
	to R4-25-00-1_tm_97;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_98;
	name R4-25-00-1_tl_98;
	to R4-25-00-1_tm_98;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_99;
	name R4-25-00-1_tl_99;
	to R4-25-00-1_tm_99;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_100;
	name R4-25-00-1_tl_100;
	to R4-25-00-1_tm_100;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_101;
	name R4-25-00-1_tl_101;
	to R4-25-00-1_tm_101;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_102;
	name R4-25-00-1_tl_102;
	to R4-25-00-1_tm_102;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_103;
	name R4-25-00-1_tl_103;
	to R4-25-00-1_tm_103;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_104;
	name R4-25-00-1_tl_104;
	to R4-25-00-1_tm_104;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_105;
	name R4-25-00-1_tl_105;
	to R4-25-00-1_tm_105;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_106;
	name R4-25-00-1_tl_106;
	to R4-25-00-1_tm_106;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_107;
	name R4-25-00-1_tl_107;
	to R4-25-00-1_tm_107;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_108;
	name R4-25-00-1_tl_108;
	to R4-25-00-1_tm_108;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_109;
	name R4-25-00-1_tl_109;
	to R4-25-00-1_tm_109;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_110;
	name R4-25-00-1_tl_110;
	to R4-25-00-1_tm_110;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_111;
	name R4-25-00-1_tl_111;
	to R4-25-00-1_tm_111;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_112;
	name R4-25-00-1_tl_112;
	to R4-25-00-1_tm_112;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_113;
	name R4-25-00-1_tl_113;
	to R4-25-00-1_tm_113;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_114;
	name R4-25-00-1_tl_114;
	to R4-25-00-1_tm_114;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_115;
	name R4-25-00-1_tl_115;
	to R4-25-00-1_tm_115;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_116;
	name R4-25-00-1_tl_116;
	to R4-25-00-1_tm_116;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_117;
	name R4-25-00-1_tl_117;
	to R4-25-00-1_tm_117;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_118;
	name R4-25-00-1_tl_118;
	to R4-25-00-1_tm_118;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_119;
	name R4-25-00-1_tl_119;
	to R4-25-00-1_tm_119;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases BS;
	from R4-25-00-1_tn_120;
	name R4-25-00-1_tl_120;
	to R4-25-00-1_tm_120;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_121;
	name R4-25-00-1_tl_121;
	to R4-25-00-1_tm_121;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_122;
	name R4-25-00-1_tl_122;
	to R4-25-00-1_tm_122;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_123;
	name R4-25-00-1_tl_123;
	to R4-25-00-1_tm_123;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases AS;
	from R4-25-00-1_tn_124;
	name R4-25-00-1_tl_124;
	to R4-25-00-1_tm_124;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_125;
	name R4-25-00-1_tl_125;
	to R4-25-00-1_tm_125;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_126;
	name R4-25-00-1_tl_126;
	to R4-25-00-1_tm_126;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_127;
	name R4-25-00-1_tl_127;
	to R4-25-00-1_tm_127;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_128;
	name R4-25-00-1_tl_128;
	to R4-25-00-1_tm_128;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_129;
	name R4-25-00-1_tl_129;
	to R4-25-00-1_tm_129;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_130;
	name R4-25-00-1_tl_130;
	to R4-25-00-1_tm_130;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_131;
	name R4-25-00-1_tl_131;
	to R4-25-00-1_tm_131;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_132;
	name R4-25-00-1_tl_132;
	to R4-25-00-1_tm_132;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_133;
	name R4-25-00-1_tl_133;
	to R4-25-00-1_tm_133;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_134;
	name R4-25-00-1_tl_134;
	to R4-25-00-1_tm_134;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_135;
	name R4-25-00-1_tl_135;
	to R4-25-00-1_tm_135;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_136;
	name R4-25-00-1_tl_136;
	to R4-25-00-1_tm_136;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_137;
	name R4-25-00-1_tl_137;
	to R4-25-00-1_tm_137;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_138;
	name R4-25-00-1_tl_138;
	to R4-25-00-1_tm_138;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_139;
	name R4-25-00-1_tl_139;
	to R4-25-00-1_tm_139;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line {
	phases CS;
	from R4-25-00-1_tn_140;
	name R4-25-00-1_tl_140;
	to R4-25-00-1_tm_140;
	length 30;
	configuration triplex_line_configuration_1;
};

object triplex_line_conductor {
	resistance 0.97;
	name TLC 1/0 AA triplex;
	geometric_mean_radius 0.0111;
};

object triplex_line_configuration {
	diameter 0.368;
	insulation_thickness 0.08;
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	name triplex_line_configuration_1;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_1;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_2;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_3;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_4;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_5;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_6;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_7;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_8;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_9;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_10;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_11;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_12;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_13;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_14;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_15;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_16;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_17;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_18;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_19;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_20;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_21;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_22;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_23;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_24;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_25;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_26;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_27;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_28;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_29;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_30;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_31;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_32;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_33;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_34;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_35;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_36;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_37;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_38;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_39;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_40;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_41;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_42;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_43;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_44;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_45;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_46;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_47;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_48;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_49;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_50;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_51;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_52;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_53;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_54;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_55;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_56;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_57;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_58;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_59;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_60;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_61;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_62;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_63;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_64;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_65;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_66;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_67;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_68;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_69;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_70;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_71;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_72;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_73;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_74;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_75;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_76;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_77;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_78;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_79;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_80;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_81;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_82;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_83;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_84;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_85;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_86;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_87;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_88;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_89;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_90;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_91;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_92;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_93;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_94;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_95;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_96;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_97;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_98;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_99;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_100;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_101;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_102;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_103;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_104;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_105;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_106;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_107;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_108;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_109;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_110;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_111;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_112;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_113;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_114;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_115;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_116;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_117;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_118;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_119;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tm_120;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_121;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_122;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_123;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tm_124;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_125;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_126;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_127;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_128;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_129;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_130;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_131;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_132;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_133;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_134;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_135;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_136;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_137;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_138;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_139;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_meter {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tm_140;
	meter_power_consumption 2+11j;
	power_market Market_1;
	monthly_fee 10.00;
	nominal_voltage 120;
	bill_mode HOURLY;
	bill_day 1;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R4-25-00-1_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R4-25-00-1_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R4-25-00-1_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_70;
	name R4-25-00-1_ul_1;
	to R4-25-00-1_node_214;
	length 330.800;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_56;
	name R4-25-00-1_ul_2;
	to R4-25-00-1_node_221;
	length 105.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_62;
	name R4-25-00-1_ul_3;
	to R4-25-00-1_node_223;
	length 562.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_42;
	name R4-25-00-1_ul_4;
	to R4-25-00-1_node_212;
	length 412.000;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_39;
	name R4-25-00-1_ul_5;
	to R4-25-00-1_node_213;
	length 175.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_173;
	name R4-25-00-1_ul_6;
	to R4-25-00-1_node_56;
	length 323.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_94;
	name R4-25-00-1_ul_7;
	to R4-25-00-1_node_105;
	length 708.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_96;
	name R4-25-00-1_ul_8;
	to R4-25-00-1_node_222;
	length 375.900;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_140;
	name R4-25-00-1_ul_9;
	to R4-25-00-1_node_210;
	length 312.200;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_36;
	name R4-25-00-1_ul_10;
	to R4-25-00-1_node_216;
	length 770.100;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_48;
	name R4-25-00-1_ul_11;
	to R4-25-00-1_node_217;
	length 318.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_34;
	name R4-25-00-1_ul_12;
	to R4-25-00-1_node_219;
	length 6.900;
	configuration line_configuration_24;
};

object underground_line {
	phases AN;
	from R4-25-00-1_node_102;
	name R4-25-00-1_ul_13;
	to R4-25-00-1_node_220;
	length 283.700;
	configuration line_configuration_26;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_97;
	name R4-25-00-1_ul_14;
	to R4-25-00-1_node_34;
	length 241.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_98;
	name R4-25-00-1_ul_15;
	to R4-25-00-1_node_211;
	length 292.500;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_211;
	name R4-25-00-1_ul_16;
	to R4-25-00-1_node_36;
	length 144.700;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_99;
	name R4-25-00-1_ul_17;
	to R4-25-00-1_node_215;
	length 1594.600;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_100;
	name R4-25-00-1_ul_18;
	to R4-25-00-1_node_39;
	length 69.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_101;
	name R4-25-00-1_ul_19;
	to R4-25-00-1_node_218;
	length 215.300;
	configuration line_configuration_24;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_95;
	name R4-25-00-1_ul_20;
	to R4-25-00-1_node_224;
	length 376.800;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_76;
	name R4-25-00-1_ul_21;
	to R4-25-00-1_node_228;
	length 280.000;
	configuration line_configuration_25;
};

object underground_line {
	phases CN;
	from R4-25-00-1_node_221;
	name R4-25-00-1_ul_22;
	to R4-25-00-1_node_229;
	length 152.000;
	configuration line_configuration_25;
};

object underground_line_conductor {
	conductor_gmr 0.0177 ft;
	conductor_resistance 0.433488;
	shield_resistance 0.00;
	neutral_gmr 0.0485380344339232 ft;
	outer_diameter 1.32;
	neutral_strands 11.0;
	neutral_resistance 13.5696;
	rating.summer.continuous 214.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.528;
	shield_gmr 0.00;
	name underground_line_conductor_6;
};

module generators;
module market;
module climate;
module tape;
module residential;
module powerflow;
#include "superSchedules.glm";
class player {
	double value;
};
module market;
class auction {
	double my_avg ; double my_std;
};
object player {
	name cppDays;
	file superCpp.player;
};

object player {
	name superClearing;
	file superClearingPrice.player;
	loop 10;
};

object auction {
	my_std 0.037953;
	name Market_1;
	period 900;
	my_avg 0.110000;
	current_market.clearing_price superClearing.value;
	special_mode BUYERS_ONLY;
	unit kW;
};

object climate {
	name "CA-San_francisco";
	interpolate QUADRATIC;
	tmyfile "superClimate.tmy2";
};

object diesel_dg {
	outlet_temperature 57 degC;
	torque 2865 N;
	stroke 2;
	w_coolingwater 160 kg;
	air_fuel 30 kg;
	speed 10000 1/min;
	phases ABC;
	brake_diameter 1 m;
	cylinder_radius 0.21 m;
	room_temperature 27 degC;
	pf 1.0;
	Gen_type SYNCHRONOUS;
	fuel 1.56 kg;
	parent R4-25-00-1_meter_2;
	specific_heat_steam 2.093 kJ/kg/K;
	Gen_status ONLINE;
	specific_heat_dry 1.01 kJ/kg/K;
	pressure 3;
	calotific_fuel 44000 kJ/kg;
	cylinders 1;
	name utilOwnedDiesel;
	exhaust_temperature 310 degC;
	Gen_mode CONSTANTPQ;
	time_operation 525600 min;
	cylinder_length 0.29 m;
	steam_exhaust 1.3 kg;
	inlet_temperature 32 degC;
};

object windturb_dg {
	phases BS;
	name utilOwnedWind;
	parent R4-25-00-1_meter_2;
	Gen_status ONLINE;
	Turbine_Model BERGEY_10kW;
	Gen_mode CONSTANTP;
	Gen_type SYNCHRONOUS;
};

object capacitor {
	control VOLT;
	dwell_time 30.0;
	capacitor_A 0.15 MVAr;
	control_level INDIVIDUAL;
	name cap_1_threePhase;
	parent R4-25-00-1_meter_2;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	phases_connected ABC;
	phases ABCN;
	time_delay 30.0;
	nominal_voltage 7216.88;
	cap_nominal_voltage 7220;
	voltage_set_low 7100;
	switchC CLOSED;
	switchB CLOSED;
	switchA CLOSED;
	pt_phase B;
	voltage_set_high 7300;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -659.213254758;
	window_frame 4;
	parent R4-25-00-1_tm_1;
	floor_area 8000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house0;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house0;
	schedule_skew -2481.16944136;
	name unresponsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.12165000084;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house0;
	schedule_skew 40.6775125519;
	name responsiveLoad_house0;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.26349618281;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house0;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house0;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 5560.82315389;
	demand large_6*0.99;
	name waterHeater_house0;
	parent house0;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house0;
	parent waterHeater_house0;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house0;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house0;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house0;
	parent R4-25-00-1_tm_1;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house0;
	parent solarInverter_house0;
	area 811.617853491 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house0;
	parent R4-25-00-1_tm_1;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_1;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house0;
	parent batteryInverter_house0;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2503.69908594 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 413.799862596;
	window_frame 4;
	parent R4-25-00-1_tm_2;
	floor_area 9000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house1;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house1;
	schedule_skew 87.0205005806;
	name unresponsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.65025987632;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house1;
	schedule_skew -2077.16630154;
	name responsiveLoad_house1;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.74246751657;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house1;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house1;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -928.754083206;
	demand large_6*0.99;
	name waterHeater_house1;
	parent house1;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house1;
	parent waterHeater_house1;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house1;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house1;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house1;
	parent R4-25-00-1_tm_2;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house1;
	parent solarInverter_house1;
	area 645.677389039 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house1;
	parent R4-25-00-1_tm_2;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_2;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house1;
	parent batteryInverter_house1;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2595.31908732 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1539.09812887;
	window_frame 4;
	parent R4-25-00-1_tm_3;
	floor_area 4000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house2;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house2;
	schedule_skew 1637.65788523;
	name unresponsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.21698830635;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house2;
	schedule_skew -290.110627138;
	name responsiveLoad_house2;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.90097644218;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house2;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house2;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4060.80580681;
	demand large_6*0.99;
	name waterHeater_house2;
	parent house2;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house2;
	parent waterHeater_house2;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house2;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house2;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house2;
	parent R4-25-00-1_tm_3;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house2;
	parent solarInverter_house2;
	area 527.462299279 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house2;
	parent R4-25-00-1_tm_3;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_3;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house2;
	parent batteryInverter_house2;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3822.43299154 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 982.143948721;
	window_frame 4;
	parent R4-25-00-1_tm_4;
	floor_area 3000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house3;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house3;
	schedule_skew 1822.6456196;
	name unresponsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.06920108142;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house3;
	schedule_skew -1655.63371981;
	name responsiveLoad_house3;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.55495126382;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house3;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house3;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1269.06286421;
	demand large_6*0.99;
	name waterHeater_house3;
	parent house3;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house3;
	parent waterHeater_house3;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house3;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house3;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house3;
	parent R4-25-00-1_tm_4;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house3;
	parent solarInverter_house3;
	area 1456.65214081 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house3;
	parent R4-25-00-1_tm_4;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_4;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house3;
	parent batteryInverter_house3;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3753.62674925 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 303.129134244;
	window_frame 4;
	parent R4-25-00-1_tm_5;
	floor_area 7000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house4;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house4;
	schedule_skew -606.584689442;
	name unresponsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.25961963919;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house4;
	schedule_skew -217.027286899;
	name responsiveLoad_house4;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.56483034868;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house4;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house4;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1678.8424266;
	demand large_6*0.99;
	name waterHeater_house4;
	parent house4;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house4;
	parent waterHeater_house4;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house4;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house4;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house4;
	parent R4-25-00-1_tm_5;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house4;
	parent solarInverter_house4;
	area 478.533849419 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house4;
	parent R4-25-00-1_tm_5;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_5;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house4;
	parent batteryInverter_house4;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1116.58756089 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -99.3433487213;
	window_frame 4;
	parent R4-25-00-1_tm_6;
	floor_area 18000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house5;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house5;
	schedule_skew 487.742972166;
	name unresponsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.211805275;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house5;
	schedule_skew 628.536603805;
	name responsiveLoad_house5;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.42954017437;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house5;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house5;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -8227.74245076;
	demand large_6*0.99;
	name waterHeater_house5;
	parent house5;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house5;
	parent waterHeater_house5;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house5;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house5;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house5;
	parent R4-25-00-1_tm_6;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house5;
	parent solarInverter_house5;
	area 639.779309931 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house5;
	parent R4-25-00-1_tm_6;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_6;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house5;
	parent batteryInverter_house5;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 899.195731285 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -72.0235431193;
	window_frame 4;
	parent R4-25-00-1_tm_7;
	floor_area 15000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house6;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house6;
	schedule_skew 1205.10620619;
	name unresponsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.48594341669;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house6;
	schedule_skew -1357.89672184;
	name responsiveLoad_house6;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.71709887885;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house6;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house6;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 165.937821949;
	demand large_6*0.99;
	name waterHeater_house6;
	parent house6;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house6;
	parent waterHeater_house6;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house6;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house6;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house6;
	parent R4-25-00-1_tm_7;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house6;
	parent solarInverter_house6;
	area 1400.35184597 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house6;
	parent R4-25-00-1_tm_7;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_7;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house6;
	parent batteryInverter_house6;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1041.41660725 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 189.743015541;
	window_frame 4;
	parent R4-25-00-1_tm_8;
	floor_area 6000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house7;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house7;
	schedule_skew -983.139805697;
	name unresponsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.90201144537;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house7;
	schedule_skew -451.710833158;
	name responsiveLoad_house7;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.60157917993;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house7;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house7;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -656.928286012;
	demand large_6*0.99;
	name waterHeater_house7;
	parent house7;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house7;
	parent waterHeater_house7;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house7;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house7;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house7;
	parent R4-25-00-1_tm_8;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house7;
	parent solarInverter_house7;
	area 1041.6066151 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house7;
	parent R4-25-00-1_tm_8;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_8;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house7;
	parent batteryInverter_house7;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1377.07643009 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -300.49142994;
	window_frame 4;
	parent R4-25-00-1_tm_9;
	floor_area 8000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house8;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house8;
	schedule_skew -1369.18605359;
	name unresponsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.87272028984;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house8;
	schedule_skew -2161.88293242;
	name responsiveLoad_house8;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.956190877921;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house8;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house8;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2971.54267592;
	demand large_6*0.99;
	name waterHeater_house8;
	parent house8;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house8;
	parent waterHeater_house8;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house8;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house8;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house8;
	parent R4-25-00-1_tm_9;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house8;
	parent solarInverter_house8;
	area 1282.96789825 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house8;
	parent R4-25-00-1_tm_9;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_9;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house8;
	parent batteryInverter_house8;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2864.73815491 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -99.2461336552;
	window_frame 4;
	parent R4-25-00-1_tm_10;
	floor_area 7000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house9;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house9;
	schedule_skew 543.498792347;
	name unresponsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.765316581539;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house9;
	schedule_skew 867.411174689;
	name responsiveLoad_house9;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.1407288732;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house9;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house9;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3280.45671424;
	demand large_6*0.99;
	name waterHeater_house9;
	parent house9;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house9;
	parent waterHeater_house9;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house9;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house9;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house9;
	parent R4-25-00-1_tm_10;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house9;
	parent solarInverter_house9;
	area 1468.68511333 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house9;
	parent R4-25-00-1_tm_10;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_10;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house9;
	parent batteryInverter_house9;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2727.32298981 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2035.88500491;
	window_frame 4;
	parent R4-25-00-1_tm_11;
	floor_area 1000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house10;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house10;
	schedule_skew -513.99957534;
	name unresponsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.39793886749;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house10;
	schedule_skew 1290.65956202;
	name responsiveLoad_house10;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.14316239388;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house10;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house10;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -78.9156082782;
	demand large_6*0.99;
	name waterHeater_house10;
	parent house10;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house10;
	parent waterHeater_house10;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house10;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house10;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house10;
	parent R4-25-00-1_tm_11;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house10;
	parent solarInverter_house10;
	area 1517.38580125 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house10;
	parent R4-25-00-1_tm_11;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_11;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house10;
	parent batteryInverter_house10;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3824.42074112 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 758.063431225;
	window_frame 4;
	parent R4-25-00-1_tm_12;
	floor_area 2000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house11;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house11;
	schedule_skew -272.917039286;
	name unresponsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.83899518727;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house11;
	schedule_skew -528.718873915;
	name responsiveLoad_house11;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.40752390339;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house11;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house11;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2977.51405744;
	demand large_6*0.99;
	name waterHeater_house11;
	parent house11;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house11;
	parent waterHeater_house11;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house11;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house11;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house11;
	parent R4-25-00-1_tm_12;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house11;
	parent solarInverter_house11;
	area 728.237701744 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house11;
	parent R4-25-00-1_tm_12;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_12;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house11;
	parent batteryInverter_house11;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1940.92672197 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -455.879434974;
	window_frame 4;
	parent R4-25-00-1_tm_13;
	floor_area 10000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house12;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house12;
	schedule_skew -352.201325676;
	name unresponsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.44778511272;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house12;
	schedule_skew -829.17181246;
	name responsiveLoad_house12;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.17896496604;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house12;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house12;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 1669.03236648;
	demand large_6*0.99;
	name waterHeater_house12;
	parent house12;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house12;
	parent waterHeater_house12;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house12;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house12;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house12;
	parent R4-25-00-1_tm_13;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house12;
	parent solarInverter_house12;
	area 670.177997502 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house12;
	parent R4-25-00-1_tm_13;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_13;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house12;
	parent batteryInverter_house12;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2086.92719026 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 957.709677336;
	window_frame 4;
	parent R4-25-00-1_tm_14;
	floor_area 16000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house13;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house13;
	schedule_skew 1405.20256516;
	name unresponsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.24334028752;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house13;
	schedule_skew 37.3066311709;
	name responsiveLoad_house13;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.04797071289;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house13;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house13;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 477.700021265;
	demand large_6*0.99;
	name waterHeater_house13;
	parent house13;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house13;
	parent waterHeater_house13;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house13;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house13;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house13;
	parent R4-25-00-1_tm_14;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house13;
	parent solarInverter_house13;
	area 1231.10881918 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house13;
	parent R4-25-00-1_tm_14;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_14;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house13;
	parent batteryInverter_house13;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1919.88350242 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1713.01083877;
	window_frame 4;
	parent R4-25-00-1_tm_15;
	floor_area 10000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house14;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house14;
	schedule_skew 358.211733646;
	name unresponsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.2165507441;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house14;
	schedule_skew 381.535004769;
	name responsiveLoad_house14;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.96524568395;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house14;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house14;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 4709.19392502;
	demand large_6*0.99;
	name waterHeater_house14;
	parent house14;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house14;
	parent waterHeater_house14;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house14;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house14;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house14;
	parent R4-25-00-1_tm_15;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house14;
	parent solarInverter_house14;
	area 427.157306557 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house14;
	parent R4-25-00-1_tm_15;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_15;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house14;
	parent batteryInverter_house14;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2876.27399134 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -335.685900552;
	window_frame 4;
	parent R4-25-00-1_tm_16;
	floor_area 5000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house15;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house15;
	schedule_skew 404.578054;
	name unresponsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.93106215932;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house15;
	schedule_skew 921.327252443;
	name responsiveLoad_house15;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.08704947541;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house15;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house15;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -5526.36439658;
	demand large_6*0.99;
	name waterHeater_house15;
	parent house15;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house15;
	parent waterHeater_house15;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house15;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house15;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house15;
	parent R4-25-00-1_tm_16;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house15;
	parent solarInverter_house15;
	area 1355.63667154 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house15;
	parent R4-25-00-1_tm_16;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_16;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house15;
	parent batteryInverter_house15;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1864.85628561 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 411.936286435;
	window_frame 4;
	parent R4-25-00-1_tm_17;
	floor_area 7000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house16;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house16;
	schedule_skew -3286.92929584;
	name unresponsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.36291635979;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house16;
	schedule_skew -697.65476927;
	name responsiveLoad_house16;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.23300917123;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house16;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house16;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3500.16714347;
	demand large_6*0.99;
	name waterHeater_house16;
	parent house16;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house16;
	parent waterHeater_house16;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house16;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house16;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house16;
	parent R4-25-00-1_tm_17;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house16;
	parent solarInverter_house16;
	area 658.599396229 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house16;
	parent R4-25-00-1_tm_17;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_17;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house16;
	parent batteryInverter_house16;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2993.63893848 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2558.29611162;
	window_frame 4;
	parent R4-25-00-1_tm_18;
	floor_area 3000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house17;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house17;
	schedule_skew 955.973189556;
	name unresponsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.711255394594;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house17;
	schedule_skew -1363.02552329;
	name responsiveLoad_house17;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.33048029869;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house17;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house17;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3086.53223152;
	demand large_6*0.99;
	name waterHeater_house17;
	parent house17;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house17;
	parent waterHeater_house17;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house17;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house17;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house17;
	parent R4-25-00-1_tm_18;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house17;
	parent solarInverter_house17;
	area 429.465502762 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house17;
	parent R4-25-00-1_tm_18;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_18;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house17;
	parent batteryInverter_house17;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2407.98174229 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 16.8993662685;
	window_frame 4;
	parent R4-25-00-1_tm_19;
	floor_area 6000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house18;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house18;
	schedule_skew -2270.89530044;
	name unresponsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.11351052999;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house18;
	schedule_skew -2001.7279241;
	name responsiveLoad_house18;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.87309778098;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house18;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house18;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2440.11421936;
	demand large_6*0.99;
	name waterHeater_house18;
	parent house18;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house18;
	parent waterHeater_house18;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house18;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house18;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house18;
	parent R4-25-00-1_tm_19;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house18;
	parent solarInverter_house18;
	area 1535.01857693 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house18;
	parent R4-25-00-1_tm_19;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_19;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house18;
	parent batteryInverter_house18;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3956.06060624 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1252.72573781;
	window_frame 4;
	parent R4-25-00-1_tm_20;
	floor_area 13000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house19;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house19;
	schedule_skew 1572.73409834;
	name unresponsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.820301422067;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house19;
	schedule_skew 1007.36272156;
	name responsiveLoad_house19;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.91233954801;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house19;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house19;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 3225.69601513;
	demand large_6*0.99;
	name waterHeater_house19;
	parent house19;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house19;
	parent waterHeater_house19;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house19;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house19;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house19;
	parent R4-25-00-1_tm_20;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house19;
	parent solarInverter_house19;
	area 748.910827486 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house19;
	parent R4-25-00-1_tm_20;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_20;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house19;
	parent batteryInverter_house19;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1968.69629067 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 482.283456678;
	window_frame 4;
	parent R4-25-00-1_tm_21;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house20;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house20;
	schedule_skew 375.111200905;
	name unresponsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.1282081628;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house20;
	schedule_skew 904.361363967;
	name responsiveLoad_house20;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.7482262212;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house20;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house20;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 190.734872392;
	demand large_6*0.99;
	name waterHeater_house20;
	parent house20;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house20;
	parent waterHeater_house20;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house20;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house20;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house20;
	parent R4-25-00-1_tm_21;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house20;
	parent solarInverter_house20;
	area 673.684798356 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house20;
	parent R4-25-00-1_tm_21;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_21;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house20;
	parent batteryInverter_house20;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2399.95178792 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1040.24414985;
	window_frame 4;
	parent R4-25-00-1_tm_22;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house21;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house21;
	schedule_skew 401.172839718;
	name unresponsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.54050573868;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house21;
	schedule_skew 186.090161698;
	name responsiveLoad_house21;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.60294237038;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house21;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house21;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 7638.25013354;
	demand large_6*0.99;
	name waterHeater_house21;
	parent house21;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house21;
	parent waterHeater_house21;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house21;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house21;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house21;
	parent R4-25-00-1_tm_22;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house21;
	parent solarInverter_house21;
	area 568.139527167 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house21;
	parent R4-25-00-1_tm_22;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_22;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house21;
	parent batteryInverter_house21;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3739.68809949 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1949.88421592;
	window_frame 4;
	parent R4-25-00-1_tm_23;
	floor_area 6000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house22;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house22;
	schedule_skew -441.532991115;
	name unresponsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.4626891916;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house22;
	schedule_skew -416.733681482;
	name responsiveLoad_house22;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.71399288482;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house22;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house22;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -911.029990667;
	demand large_6*0.99;
	name waterHeater_house22;
	parent house22;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house22;
	parent waterHeater_house22;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house22;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house22;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house22;
	parent R4-25-00-1_tm_23;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house22;
	parent solarInverter_house22;
	area 1349.249134 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house22;
	parent R4-25-00-1_tm_23;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_23;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house22;
	parent batteryInverter_house22;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2643.51308985 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 721.566469549;
	window_frame 4;
	parent R4-25-00-1_tm_24;
	floor_area 2000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house23;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house23;
	schedule_skew -1426.65448433;
	name unresponsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.54165924584;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house23;
	schedule_skew 46.8761197629;
	name responsiveLoad_house23;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.533526520161;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house23;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house23;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1606.40970672;
	demand large_6*0.99;
	name waterHeater_house23;
	parent house23;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house23;
	parent waterHeater_house23;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house23;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house23;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house23;
	parent R4-25-00-1_tm_24;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house23;
	parent solarInverter_house23;
	area 427.003402333 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house23;
	parent R4-25-00-1_tm_24;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_24;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house23;
	parent batteryInverter_house23;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3916.87105327 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1717.2515963;
	window_frame 4;
	parent R4-25-00-1_tm_25;
	floor_area 11000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house24;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house24;
	schedule_skew -2200.86232884;
	name unresponsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.643903816453;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house24;
	schedule_skew -63.6459165564;
	name responsiveLoad_house24;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.04136287277;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house24;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house24;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 148.130833074;
	demand large_6*0.99;
	name waterHeater_house24;
	parent house24;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house24;
	parent waterHeater_house24;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house24;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house24;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house24;
	parent R4-25-00-1_tm_25;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house24;
	parent solarInverter_house24;
	area 1405.09005081 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house24;
	parent R4-25-00-1_tm_25;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_25;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house24;
	parent batteryInverter_house24;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1760.56778044 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1260.14233439;
	window_frame 4;
	parent R4-25-00-1_tm_26;
	floor_area 9000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house25;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house25;
	schedule_skew -1105.47804628;
	name unresponsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.838907578893;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house25;
	schedule_skew -173.852141142;
	name responsiveLoad_house25;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.67277365925;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house25;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house25;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2584.10389468;
	demand large_6*0.99;
	name waterHeater_house25;
	parent house25;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house25;
	parent waterHeater_house25;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house25;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house25;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house25;
	parent R4-25-00-1_tm_26;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house25;
	parent solarInverter_house25;
	area 757.366863517 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house25;
	parent R4-25-00-1_tm_26;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_26;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house25;
	parent batteryInverter_house25;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1000.2481374 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 457.840350253;
	window_frame 4;
	parent R4-25-00-1_tm_27;
	floor_area 12000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house26;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house26;
	schedule_skew 308.697551868;
	name unresponsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.66059163633;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house26;
	schedule_skew -413.397524315;
	name responsiveLoad_house26;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.39682716366;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house26;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house26;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -172.098841262;
	demand large_6*0.99;
	name waterHeater_house26;
	parent house26;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house26;
	parent waterHeater_house26;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house26;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house26;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house26;
	parent R4-25-00-1_tm_27;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house26;
	parent solarInverter_house26;
	area 864.172002248 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house26;
	parent R4-25-00-1_tm_27;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_27;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house26;
	parent batteryInverter_house26;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2548.72753432 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 433.428319961;
	window_frame 4;
	parent R4-25-00-1_tm_28;
	floor_area 6000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house27;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house27;
	schedule_skew -198.598866201;
	name unresponsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.28148955574;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house27;
	schedule_skew 774.812211411;
	name responsiveLoad_house27;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.07499775375;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house27;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house27;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 6280.93332647;
	demand large_6*0.99;
	name waterHeater_house27;
	parent house27;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house27;
	parent waterHeater_house27;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house27;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house27;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house27;
	parent R4-25-00-1_tm_28;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house27;
	parent solarInverter_house27;
	area 1013.04671328 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house27;
	parent R4-25-00-1_tm_28;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_28;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house27;
	parent batteryInverter_house27;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3687.66562184 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1605.43551498;
	window_frame 4;
	parent R4-25-00-1_tm_29;
	floor_area 12000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house28;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house28;
	schedule_skew -103.493316754;
	name unresponsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.92059130238;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house28;
	schedule_skew -337.60532913;
	name responsiveLoad_house28;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.66089853796;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house28;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house28;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 485.580064456;
	demand large_6*0.99;
	name waterHeater_house28;
	parent house28;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house28;
	parent waterHeater_house28;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house28;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house28;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house28;
	parent R4-25-00-1_tm_29;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house28;
	parent solarInverter_house28;
	area 559.705122441 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house28;
	parent R4-25-00-1_tm_29;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_29;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house28;
	parent batteryInverter_house28;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2534.53374527 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 2655.89381774;
	window_frame 4;
	parent R4-25-00-1_tm_30;
	floor_area 16000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house29;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house29;
	schedule_skew 1608.04568436;
	name unresponsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.984934260111;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house29;
	schedule_skew 1665.55455847;
	name responsiveLoad_house29;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.14850365945;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house29;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house29;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -4914.90046347;
	demand large_6*0.99;
	name waterHeater_house29;
	parent house29;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house29;
	parent waterHeater_house29;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house29;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house29;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house29;
	parent R4-25-00-1_tm_30;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house29;
	parent solarInverter_house29;
	area 1583.43864707 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house29;
	parent R4-25-00-1_tm_30;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_30;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house29;
	parent batteryInverter_house29;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2123.61773572 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 642.892289255;
	window_frame 4;
	parent R4-25-00-1_tm_31;
	floor_area 4000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house30;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house30;
	schedule_skew -2566.91799917;
	name unresponsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*2.2666883194;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house30;
	schedule_skew 694.952642963;
	name responsiveLoad_house30;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.82623615538;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house30;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house30;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 960.219547565;
	demand large_6*0.99;
	name waterHeater_house30;
	parent house30;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house30;
	parent waterHeater_house30;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house30;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house30;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house30;
	parent R4-25-00-1_tm_31;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house30;
	parent solarInverter_house30;
	area 1108.11821849 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house30;
	parent R4-25-00-1_tm_31;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_31;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house30;
	parent batteryInverter_house30;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1096.25588254 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -506.773025907;
	window_frame 4;
	parent R4-25-00-1_tm_32;
	floor_area 7000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house31;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house31;
	schedule_skew -432.98143039;
	name unresponsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.72978054022;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house31;
	schedule_skew 419.323824614;
	name responsiveLoad_house31;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.76305931583;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house31;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house31;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3737.95120046;
	demand large_6*0.99;
	name waterHeater_house31;
	parent house31;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house31;
	parent waterHeater_house31;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house31;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house31;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house31;
	parent R4-25-00-1_tm_32;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house31;
	parent solarInverter_house31;
	area 1408.59981695 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house31;
	parent R4-25-00-1_tm_32;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_32;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house31;
	parent batteryInverter_house31;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3940.0985589 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1114.24306478;
	window_frame 4;
	parent R4-25-00-1_tm_33;
	floor_area 8000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house32;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house32;
	schedule_skew 881.5421283;
	name unresponsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.19854340232;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house32;
	schedule_skew -149.014650033;
	name responsiveLoad_house32;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.57927805983;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house32;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house32;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 8596.24880823;
	demand large_6*0.99;
	name waterHeater_house32;
	parent house32;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house32;
	parent waterHeater_house32;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house32;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house32;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house32;
	parent R4-25-00-1_tm_33;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house32;
	parent solarInverter_house32;
	area 1462.73705456 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house32;
	parent R4-25-00-1_tm_33;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_33;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house32;
	parent batteryInverter_house32;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2547.6572701 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1880.50881516;
	window_frame 4;
	parent R4-25-00-1_tm_34;
	floor_area 3000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house33;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house33;
	schedule_skew 76.7881728125;
	name unresponsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.4317558177;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house33;
	schedule_skew -2033.104143;
	name responsiveLoad_house33;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.28577708336;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house33;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house33;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3781.5196118;
	demand large_6*0.99;
	name waterHeater_house33;
	parent house33;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house33;
	parent waterHeater_house33;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house33;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house33;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house33;
	parent R4-25-00-1_tm_34;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house33;
	parent solarInverter_house33;
	area 1431.26135308 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house33;
	parent R4-25-00-1_tm_34;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_34;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house33;
	parent batteryInverter_house33;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3137.60388362 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 477.186489337;
	window_frame 4;
	parent R4-25-00-1_tm_35;
	floor_area 15000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house34;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house34;
	schedule_skew -2646.88145008;
	name unresponsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.53792214049;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house34;
	schedule_skew -161.639361719;
	name responsiveLoad_house34;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.76798983751;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house34;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house34;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2670.47767552;
	demand large_6*0.99;
	name waterHeater_house34;
	parent house34;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house34;
	parent waterHeater_house34;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house34;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house34;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house34;
	parent R4-25-00-1_tm_35;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house34;
	parent solarInverter_house34;
	area 1342.33896603 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house34;
	parent R4-25-00-1_tm_35;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_35;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house34;
	parent batteryInverter_house34;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3486.89546359 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1171.57571739;
	window_frame 4;
	parent R4-25-00-1_tm_36;
	floor_area 10000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house35;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house35;
	schedule_skew 5.68154285688;
	name unresponsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.869696390944;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house35;
	schedule_skew -789.06293019;
	name responsiveLoad_house35;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.73762091054;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house35;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house35;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2003.86003515;
	demand large_6*0.99;
	name waterHeater_house35;
	parent house35;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house35;
	parent waterHeater_house35;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house35;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house35;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house35;
	parent R4-25-00-1_tm_36;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house35;
	parent solarInverter_house35;
	area 816.109061171 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house35;
	parent R4-25-00-1_tm_36;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_36;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house35;
	parent batteryInverter_house35;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1465.84308471 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -46.144292258;
	window_frame 4;
	parent R4-25-00-1_tm_37;
	floor_area 3000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house36;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house36;
	schedule_skew -572.981580566;
	name unresponsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.7953654024;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house36;
	schedule_skew -1208.12017416;
	name responsiveLoad_house36;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.07516339683;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house36;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house36;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1831.94033579;
	demand large_6*0.99;
	name waterHeater_house36;
	parent house36;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house36;
	parent waterHeater_house36;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house36;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house36;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house36;
	parent R4-25-00-1_tm_37;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house36;
	parent solarInverter_house36;
	area 851.690929407 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house36;
	parent R4-25-00-1_tm_37;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_37;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house36;
	parent batteryInverter_house36;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1690.11032078 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1499.30734085;
	window_frame 4;
	parent R4-25-00-1_tm_38;
	floor_area 4000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house37;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house37;
	schedule_skew 1360.4211041;
	name unresponsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.894375473376;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house37;
	schedule_skew 10.5530479813;
	name responsiveLoad_house37;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.80225576885;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house37;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house37;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1283.64880173;
	demand large_6*0.99;
	name waterHeater_house37;
	parent house37;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house37;
	parent waterHeater_house37;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house37;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house37;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house37;
	parent R4-25-00-1_tm_38;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house37;
	parent solarInverter_house37;
	area 782.130792889 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house37;
	parent R4-25-00-1_tm_38;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_38;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house37;
	parent batteryInverter_house37;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3747.54770497 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -430.277515392;
	window_frame 4;
	parent R4-25-00-1_tm_39;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house38;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house38;
	schedule_skew -1188.22639623;
	name unresponsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.756848190613;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house38;
	schedule_skew 1295.7055223;
	name responsiveLoad_house38;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.62125087443;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house38;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house38;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -4750.88173249;
	demand large_6*0.99;
	name waterHeater_house38;
	parent house38;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house38;
	parent waterHeater_house38;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house38;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house38;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house38;
	parent R4-25-00-1_tm_39;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house38;
	parent solarInverter_house38;
	area 704.859413147 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house38;
	parent R4-25-00-1_tm_39;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_39;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house38;
	parent batteryInverter_house38;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1582.43763737 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1349.82990945;
	window_frame 4;
	parent R4-25-00-1_tm_40;
	floor_area 9000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house39;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house39;
	schedule_skew -6.65222752604;
	name unresponsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.58394305275;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house39;
	schedule_skew -1001.8753544;
	name responsiveLoad_house39;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.51843454712;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house39;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house39;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2004.86681422;
	demand large_6*0.99;
	name waterHeater_house39;
	parent house39;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house39;
	parent waterHeater_house39;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house39;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house39;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house39;
	parent R4-25-00-1_tm_40;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house39;
	parent solarInverter_house39;
	area 1399.86042121 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house39;
	parent R4-25-00-1_tm_40;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_40;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house39;
	parent batteryInverter_house39;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1962.07111187 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 190.710565711;
	window_frame 4;
	parent R4-25-00-1_tm_41;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house40;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house40;
	schedule_skew -626.798424082;
	name unresponsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.943819684094;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house40;
	schedule_skew 444.785998857;
	name responsiveLoad_house40;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.33448454646;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house40;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house40;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -3030.65864206;
	demand large_6*0.99;
	name waterHeater_house40;
	parent house40;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house40;
	parent waterHeater_house40;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house40;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house40;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house40;
	parent R4-25-00-1_tm_41;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house40;
	parent solarInverter_house40;
	area 1036.96774291 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house40;
	parent R4-25-00-1_tm_41;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_41;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house40;
	parent batteryInverter_house40;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 811.119077008 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -267.464907323;
	window_frame 4;
	parent R4-25-00-1_tm_42;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house41;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house41;
	schedule_skew 774.454703498;
	name unresponsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.566928565004;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house41;
	schedule_skew 1256.76855497;
	name responsiveLoad_house41;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.6321371068;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house41;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house41;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -636.020238552;
	demand large_6*0.99;
	name waterHeater_house41;
	parent house41;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house41;
	parent waterHeater_house41;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house41;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house41;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house41;
	parent R4-25-00-1_tm_42;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house41;
	parent solarInverter_house41;
	area 878.585955402 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house41;
	parent R4-25-00-1_tm_42;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_42;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house41;
	parent batteryInverter_house41;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3981.85960662 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 1432.04832055;
	window_frame 4;
	parent R4-25-00-1_tm_43;
	floor_area 22000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house42;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house42;
	schedule_skew -182.64160163;
	name unresponsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.17595546054;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house42;
	schedule_skew 1721.61456217;
	name responsiveLoad_house42;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.66373169243;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house42;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house42;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2418.67469708;
	demand large_6*0.99;
	name waterHeater_house42;
	parent house42;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house42;
	parent waterHeater_house42;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house42;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house42;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house42;
	parent R4-25-00-1_tm_43;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house42;
	parent solarInverter_house42;
	area 1227.19117021 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house42;
	parent R4-25-00-1_tm_43;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_43;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house42;
	parent batteryInverter_house42;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3351.71114469 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 595.573558546;
	window_frame 4;
	parent R4-25-00-1_tm_44;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house43;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house43;
	schedule_skew 1193.65670218;
	name unresponsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.77732967651;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house43;
	schedule_skew 989.082906663;
	name responsiveLoad_house43;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.776626389416;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house43;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house43;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1753.93001865;
	demand large_6*0.99;
	name waterHeater_house43;
	parent house43;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house43;
	parent waterHeater_house43;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house43;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house43;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house43;
	parent R4-25-00-1_tm_44;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house43;
	parent solarInverter_house43;
	area 760.020498322 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house43;
	parent R4-25-00-1_tm_44;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_44;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house43;
	parent batteryInverter_house43;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2434.7166649 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -2328.78725581;
	window_frame 4;
	parent R4-25-00-1_tm_45;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house44;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house44;
	schedule_skew 853.524128991;
	name unresponsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.960103418564;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house44;
	schedule_skew -1720.51157801;
	name responsiveLoad_house44;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.48585781634;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house44;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house44;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -8663.16866862;
	demand large_6*0.99;
	name waterHeater_house44;
	parent house44;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house44;
	parent waterHeater_house44;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house44;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house44;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house44;
	parent R4-25-00-1_tm_45;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house44;
	parent solarInverter_house44;
	area 1186.7196179 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house44;
	parent R4-25-00-1_tm_45;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_45;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house44;
	parent batteryInverter_house44;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 2812.68089924 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -86.4255343971;
	window_frame 4;
	parent R4-25-00-1_tm_46;
	floor_area 2000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house45;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house45;
	schedule_skew 354.114059829;
	name unresponsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.61349844064;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house45;
	schedule_skew -2826.94838165;
	name responsiveLoad_house45;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.30773678624;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house45;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house45;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -6022.08302026;
	demand large_6*0.99;
	name waterHeater_house45;
	parent house45;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house45;
	parent waterHeater_house45;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house45;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house45;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house45;
	parent R4-25-00-1_tm_46;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house45;
	parent solarInverter_house45;
	area 738.856716121 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house45;
	parent R4-25-00-1_tm_46;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_46;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house45;
	parent batteryInverter_house45;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 3403.23791045 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -1383.96368091;
	window_frame 4;
	parent R4-25-00-1_tm_47;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house46;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house46;
	schedule_skew -397.807330243;
	name unresponsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.879468949826;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house46;
	schedule_skew -1875.29122379;
	name responsiveLoad_house46;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.44802945871;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house46;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house46;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -2717.75293714;
	demand large_6*0.99;
	name waterHeater_house46;
	parent house46;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house46;
	parent waterHeater_house46;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house46;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house46;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house46;
	parent R4-25-00-1_tm_47;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house46;
	parent solarInverter_house46;
	area 753.517251681 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house46;
	parent R4-25-00-1_tm_47;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_47;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house46;
	parent batteryInverter_house46;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1114.52078282 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -190.86987534;
	window_frame 4;
	parent R4-25-00-1_tm_48;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house47;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house47;
	schedule_skew 299.52389784;
	name unresponsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.60092521257;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house47;
	schedule_skew 475.037140228;
	name responsiveLoad_house47;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*0.622928075943;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house47;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house47;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 2125.95705411;
	demand large_6*0.99;
	name waterHeater_house47;
	parent house47;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house47;
	parent waterHeater_house47;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house47;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house47;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house47;
	parent R4-25-00-1_tm_48;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house47;
	parent solarInverter_house47;
	area 1085.03795167 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house47;
	parent R4-25-00-1_tm_48;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_48;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house47;
	parent batteryInverter_house47;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1535.44786805 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -173.857565358;
	window_frame 4;
	parent R4-25-00-1_tm_49;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house48;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house48;
	schedule_skew -1844.91739345;
	name unresponsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*0.545657653597;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house48;
	schedule_skew -189.950340615;
	name responsiveLoad_house48;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.94762512122;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house48;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house48;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -4736.22178622;
	demand large_6*0.99;
	name waterHeater_house48;
	parent house48;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house48;
	parent waterHeater_house48;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house48;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house48;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house48;
	parent R4-25-00-1_tm_49;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house48;
	parent solarInverter_house48;
	area 1522.06978011 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases BS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house48;
	parent R4-25-00-1_tm_49;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_49;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house48;
	parent batteryInverter_house48;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 862.516207854 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -91.9237535386;
	window_frame 4;
	parent R4-25-00-1_tm_50;
	floor_area 4000.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house49;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house49;
	schedule_skew -2281.73150525;
	name unresponsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.03515552677;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house49;
	schedule_skew 254.514585816;
	name responsiveLoad_house49;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*1.67451762533;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house49;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house49;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew 676.096840704;
	demand large_6*0.99;
	name waterHeater_house49;
	parent house49;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house49;
	parent waterHeater_house49;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house49;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house49;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house49;
	parent R4-25-00-1_tm_50;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house49;
	parent solarInverter_house49;
	area 1576.07795211 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases CS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house49;
	parent R4-25-00-1_tm_50;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_50;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house49;
	parent batteryInverter_house49;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1624.08588326 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew -458.198611714;
	window_frame 4;
	parent R4-25-00-1_tm_51;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house50;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house50;
	schedule_skew -1369.45492728;
	name unresponsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.14240809572;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house50;
	schedule_skew -252.439587775;
	name responsiveLoad_house50;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.85883396245;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house50;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house50;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -9.1042679817;
	demand large_6*0.99;
	name waterHeater_house50;
	parent house50;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
	tank_setpoint 132.7;
	tank_UA 3.7;
	temperature 132;
};

object passive_controller {
	name waterHeater_controller_house50;
	parent waterHeater_house50;
	period 900;
	comfort_level 0.82;
	distribution_type NORMAL;
	expectation_object Market_1;
	observation_object Market_1;
	state_property override;
	control_mode PROBABILITY_OFF;
	expectation_property my_avg;
	observation_property past_market.clearing_price;
	stdev_observation_property my_std;
};

object evcharger_det {
	variation_trip_std_dev 100.0;
	parent house50;
	arrival_at_home 1800;
	duration_at_work 9 h;
	variation_trip_mean 300.0;
	name ev_house50;
	maximum_charge_rate 1700;
	duration_at_home 14 h;
	work_charging_available false;
	travel_distance 15.0;
	mileage_classification 33.0;
	charging_efficiency 0.90;
	arrival_at_work 900;
	variation_std_dev 100.0;
	mileage_efficiency 3.846;
	variation_mean 300.0;
};

object inverter {
	name solarInverter_house50;
	parent R4-25-00-1_tm_51;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar_house50;
	parent solarInverter_house50;
	area 1351.35963298 sf;
	generator_status ONLINE;
	efficiency 0.13;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

object inverter {
	discharge_off_threshold 7454 kW;
	phases AS;
	four_quadrant_control_mode LOAD_FOLLOWING;
	name batteryInverter_house50;
	parent R4-25-00-1_tm_51;
	generator_status ONLINE;
	inverter_type FOUR_QUADRANT;
	sense_object R4-25-00-1_tm_51;
	max_charge_rate 220 kW;
	charge_off_threshold 6148 kW;
	discharge_lockout_time 60;
	generator_mode CONSTANT_PQ;
	rated_power 220 kW;
	charge_lockout_time 60;
	max_discharge_rate 220 kW;
	inverter_efficiency 0.9;
	discharge_on_threshold 7915 kW;
	charge_on_threshold 5123 kW;
};

object battery {
	state_of_charge 1.0;
	battery_state FULL;
	name battery_house50;
	parent batteryInverter_house50;
	round_trip_efficiency 0.85;
	generator_status ONLINE;
	battery_type LI_ION;
	generator_mode SUPPLY_DRIVEN;
	battery_capacity 1036.90579637 kWh;
	use_internal_battery_model TRUE;
};

object house {
	glass_type 2;
	cooling_COP 3.8;
	hvac_breaker_rating 1000;
	cooling_system_type NONE;
	total_thermal_mass_per_floor_area 3.504;
	cooling_setpoint cooling6*2.89+69.19;
	air_temperature 71.22;
	Rdoors 10.51;
	heating_system_type GAS;
	glazing_layers 3;
	glazing_treatment 2;
	heating_setpoint heating6*0.19+59.01;
	groupid Residential;
	schedule_skew 413.9282308;
	window_frame 4;
	parent R4-25-00-1_tm_52;
	floor_area 2300.0;
	mass_temperature 71.22;
	number_of_stories 1;
	Rwall 27.33;
	name house51;
	Rfloor 35.59;
	airchange_per_hour 0.23;
	Rroof 50.34;
	ceiling_height 8;
	breaker_amps 1000;
	over_sizing_factor 0.1;
};

object ZIPload {
	parent house51;
	schedule_skew 853.984389407;
	name unresponsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power unresponsive_loads*1.54055847701;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object ZIPload {
	parent house51;
	schedule_skew -577.753719472;
	name responsiveLoad_house51;
	power_fraction 0.400000;
	current_fraction 0.400000;
	base_power responsive_loads*2.95462209525;
	impedance_pf 1.000;
	current_pf 1.000;
	power_pf 1.000;
	impedance_fraction 0.200000;
	heatgain_fraction 0.900;
};

object passive_controller {
	period 900;
	old_first_tier_price 0.124300;
	second_tier_price 0.139973;
	sub_elasticity_first_third -0.0145;
	parent responsiveLoad_house51;
	third_tier_hours 6;
	critical_day cppDays.value;
	third_tier_price 0.699867;
	second_tier_hours 12;
	sub_elasticity_first_second -0.0099;
	linearize_elasticity true;
	old_second_tier_price 0.124300;
	daily_elasticity daily_elasticity_wotech*0.1305;
	state_property multiplier;
	first_tier_hours 12;
	observation_property past_market.clearing_price;
	control_mode ELASTICITY_MODEL;
	name responsiveLoad_controller_house51;
	price_offset 0.01;
	two_tier_cpp true;
	observation_object Market_1;
	first_tier_price 0.069987;
	old_third_tier_price 0.124300;
};

object waterheater {
	schedule_skew -1624.23970048;
	demand large_6*0.99;
	name waterHeater_house51;
	parent house51;
	heating_element_capacity 4.5 kW;
	thermostat_deadband 7.8;
	location INSIDE;
	tank_volume 50;
