///////////////////////////////////////////////////////; 
// This glm created by 'Milsoft to GridLabD Export'. //; 
//             Wed Jan 28 15:54:29 2015              //; 
///////////////////////////////////////////////////////; 

clock { timestamp '2000-01-01 00:00:00'; } 

module powerflow{ solver_method FBS; } 
// Note: Number Of Looped Switches in WindMil = 0 

object node {
          name            ARBOR LAKE; 
          phases          ABCN; 
          bustype         PQ; 
          voltage_A       +7559.9995+0j; 
          voltage_B       -3779.9998-6547.1514j; 
          voltage_C       -3779.9998+6547.1514j; 
          nominal_voltage 7200; 
          } 

object node {name   _1069647_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1069647; 
          from   ARBOR LAKE; 
          to     _1069647_n; 
          phases ABCN; 
          length 19; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object recloser {
          name                D95617; 
          from                _1069647_n; 
          to                  D95617_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   D95617_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077548; 
          from   D95617_n; 
          to     _1077548_n; 
          phases ABCN; 
          length 7; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077548_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100520; 
          from   _1077548_n; 
          to     _1100520_n; 
          phases ABCN; 
          length 308; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100520_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95881-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95881-B; 
          from   _1100520_n; 
          to     _95881-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100521; 
          from   _95881-B_n; 
          to     _1100521_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100521_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074044; 
          from   _1100521_n; 
          to     _1074044_n; 
          phases ABCN; 
          length 28; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074044_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94914-A; 
          from   _1074044_n; 
          to     _1074043_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1074052; 
          from   _1100521_n; 
          to     _1074052_n; 
          phases ABCN; 
          length 25; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074052_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100523; 
          from   _1100521_n; 
          to     _1100523_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100523_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96360-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96360-B; 
          from   _1100523_n; 
          to     _96360-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100524; 
          from   _96360-B_n; 
          to     _1100524_n; 
          phases ABCN; 
          length 1230; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100524_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95667-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95667-B; 
          from   _1100524_n; 
          to     _95667-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100059; 
          from   _95667-B_n; 
          to     _1100059_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100059_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100081; 
          from   _1100059_n; 
          to     _1100081_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100081_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96224-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96224-B; 
          from   _1100081_n; 
          to     _96224-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100752; 
          from   _96224-B_n; 
          to     _1100752_n; 
          phases ABCN; 
          length 1676; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100752_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95990-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95990-B; 
          from   _1100752_n; 
          to     _95990-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100753; 
          from   _95990-B_n; 
          to     _1100753_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100753_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100755; 
          from   _1100753_n; 
          to     _1100755_n; 
          phases ABCN; 
          length 21; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100755_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R96398; 
          from          _1100755_n; 
          to            R96398_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R96398_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100754; 
          from   R96398_n; 
          to     _1100754_n; 
          phases ABCN; 
          length 501; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100754_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094498; 
          from   _1100754_n; 
          to     _1094498_n; 
          phases ABCN; 
          length 901; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094498_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094497; 
          from   _1094498_n; 
          to     _1094497_n; 
          phases ABCN; 
          length 785; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094497_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094495; 
          from   _1094497_n; 
          to     _1094495_n; 
          phases ABCN; 
          length 357; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094495_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1102248; 
          from   _1094495_n; 
          to     _1102248_n; 
          phases ABCN; 
          length 185; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1102248_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _443118; 
          from   _1094495_n; 
          to     _443118_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-UG3Ph-7200To120V; 
          } 

object node {name   _443118_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _443116; 
          from   _1094497_n; 
          to     _443116_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To480V; 
          } 

object node {name   _443116_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _443121; 
          from   _1094498_n; 
          to     _443121_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To480V; 
          } 

object node {name   _443121_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _443120; 
          from   _1100754_n; 
          to     _443120_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To120V; 
          } 

object node {name   _443120_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1099647; 
          from   _1075246_n; 
          to     _1099647_n; 
          phases ABCN; 
          length 418; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099647_n; phases ABCN; nominal_voltage 7200;  } 

object overhead_line {
          name   _1099706; 
          from   _1099647_n; 
          to     _1099706_n; 
          phases ABCN; 
          length 320; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099706_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _452170; 
          from   _1099706_n; 
          to     _452170_n; 
          phases ABCN; 
          configuration WYE_WYE-_75-Overheadx3-7200To120V; 
          } 

object node {name   _452170_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1099707; 
          from   _1099647_n; 
          to     _1099707_n; 
          phases BN; 
          length 78; 
          configuration SystemCnstDefaultBN__6 A (CWC); 
          } 

object node {name   _1099707_n; phases BN; nominal_voltage 7200;  } 

object fuse {
          name          D92877; 
          from          _1099707_n; 
          to            D92877_n; 
          phases        BN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D92877_n; phases BN; nominal_voltage 7200;  } 

object overhead_line {
          name   _1099708; 
          from   D92877_n; 
          to     _1099708_n; 
          phases BN; 
          length 344; 
          configuration SystemCnstDefaultBN__6 A (CWC); 
          } 

object node {name   _1099708_n; phases BN; nominal_voltage 7200;  } 

object transformer {
          name   _450329; 
          from   _1099708_n; 
          to     _450329_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Overhead-7200To240V; 
          } 

object node {name   _450329_n; phases BN; nominal_voltage 240;  } 

object overhead_line {
          name   _1154078; 
          from   _1075246_n; 
          to     _1154078_n; 
          phases ABCN; 
          length 114; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1154078_n; phases ABCN; nominal_voltage 7200;  } 

object overhead_line {
          name   _1099561; 
          from   _1154078_n; 
          to     _1099561_n; 
          phases ABCN; 
          length 486; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099561_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1076093; 
          from   _1099561_n; 
          to     _1076093_n; 
          phases ABCN; 
          length 407; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1076093_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430597; 
          from   _1076093_n; 
          to     _430597_n; 
          phases ABCN; 
          configuration WYE_WYE-_1000-UG3Ph-7200To120V; 
          } 

object node {name   _430597_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1099562; 
          from   _1099561_n; 
          to     _1099562_n; 
          phases ABCN; 
          length 377; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099562_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _438096; 
          from   _1099562_n; 
          to     _438096_n; 
          phases ABCN; 
          configuration WYE_WYE-_501-Overheadx3-7200To120V; 
          } 

object node {name   _438096_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _451102; 
          from   _1154078_n; 
          to     _451102_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-Overheadx3-7200To480V; 
          } 

object node {name   _451102_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _440120; 
          from   _1075246_n; 
          to     _440120_n; 
          phases BN; 
          configuration SINGLE_PHASE-_10-Overhead-7200To240V; 
          } 

object node {name   _440120_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1076786; 
          from   _1078953_n; 
          to     _1076786_n; 
          phases ABCN; 
          length 1430; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1076786_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075245; 
          from   _1076786_n; 
          to     _1075245_n; 
          phases BN; 
          length 62; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1075245_n; phases BN; nominal_voltage 7200;  } 

object transformer {
          name   _440133; 
          from   _1075245_n; 
          to     _440133_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _440133_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1089731; 
          from   _1076786_n; 
          to     _1089731_n; 
          phases ACN; 
          length 79; 
          configuration SystemCnstDefaultAC__1/0 URD UG Conductor; 
          } 

object node {name   _1089731_n; phases ACN; nominal_voltage 7200;  } 

object transformer {
          name   _438319; 
          from   _1089731_n; 
          to     _438319_n; 
          phases ACN; 
          configuration WYE_WYE-_20-Overheadx2-7200To120V; 
          } 

object node {name   _438319_n; phases ACN; nominal_voltage 120;  } 

object underground_line {
          name   _1085565; 
          from   _1078953_n; 
          to     _1085565_n; 
          phases AN; 
          length 212; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1085565_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085566; 
          from   _1085565_n; 
          to     _1085566_n; 
          phases AN; 
          length 59; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1085566_n; phases AN; nominal_voltage 7200;  } 

object transformer {
          name   _440014; 
          from   _1085566_n; 
          to     _440014_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To480V; 
          } 

object node {name   _440014_n; phases AN; nominal_voltage 480;  } 

object transformer {
          name   _431061; 
          from   _1085565_n; 
          to     _431061_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _431061_n; phases AN; nominal_voltage 240;  } 

object underground_line {
          name   _1100697; 
          from   _1100696_n; 
          to     _1100697_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100697_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96388-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96388-B; 
          from   _1100697_n; 
          to     _96388-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100698; 
          from   _96388-B_n; 
          to     _1100698_n; 
          phases ABCN; 
          length 1846; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1075744_n; phases AN; nominal_voltage 7200;  } 

object switch {
          name   _95123-B; 
          from   _1075744_n; 
          to     _1093581_n; 
          phases AN; 
          status OPEN; 
          } 

object underground_line {
          name   _1102056; 
          from   _1081186_n; 
          to     _1102056_n; 
          phases ABCN; 
          length 11; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1102056_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _445801; 
          from   _1102056_n; 
          to     _445801_n; 
          phases ABCN; 
          configuration WYE_WYE-_75-UG3Ph-7200To120V; 
          } 

object node {name   _445801_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100467; 
          from   _1100459_n; 
          to     _1100467_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100467_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96358-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96358-B; 
          from   _1100467_n; 
          to     _96358-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100600; 
          from   _96358-B_n; 
          to     _1100600_n; 
          phases ABCN; 
          length 1774; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100600_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95906-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95906-B; 
          from   _1100600_n; 
          to     _95906-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100601; 
          from   _95906-B_n; 
          to     _1100601_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100601_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080827; 
          from   _1100601_n; 
          to     _1080827_n; 
          phases ABCN; 
          length 26; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1080827_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R93861; 
          from          _1080827_n; 
          to            R93861_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R93861_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080828; 
          from   R93861_n; 
          to     _1080828_n; 
          phases ABCN; 
          length 118; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1080828_n; phases ABCN; nominal_voltage 7200;  } 

object overhead_line {
          name   _1099594; 
          from   _1080828_n; 
          to     _1099594_n; 
          phases ABCN; 
          length 272; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099594_n; phases ABCN; nominal_voltage 7200;  } 

object overhead_line {
          name   _1070469; 
          from   _1099594_n; 
          to     _1070469_n; 
          phases ABCN; 
          length 240; 
          configuration SystemCnstDefaultABCN__6 A (CWC); 
          } 

object node {name   _1070469_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1076003; 
          from   _1070469_n; 
          to     _1076003_n; 
          phases ABCN; 
          length 95; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1076003_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _438108; 
          from   _1076003_n; 
          to     _438108_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-Underground PMx3-7200To120V; 
          } 

object node {name   _438108_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1099595; 
          from   _1099594_n; 
          to     _1099595_n; 
          phases ABCN; 
          length 399; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099595_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075632; 
          from   _1099595_n; 
          to     _1075632_n; 
          phases ABCN; 
          length 160; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1075632_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _435340; 
          from   _1075632_n; 
          to     _435340_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To120V; 
          } 

object node {name   _435340_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1099560; 
          from   _1099595_n; 
          to     _1099560_n; 
          phases ABCN; 
          length 223; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1099560_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075633; 
          from   _1099560_n; 
          to     _1075633_n; 
          phases ABCN; 
          length 162; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1075633_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _437324; 
          from   _1075633_n; 
          to     _437324_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To120V; 
          } 

object node {name   _437324_n; phases ABCN; nominal_voltage 120;  } 

object overhead_line {
          name   _1093750; 
          from   _1099560_n; 
          to     _1093750_n; 
          phases ABCN; 
          length 273; 
          configuration SystemCnstDefaultABCN__#4 ACSR 6/1; 
          } 

object node {name   _1093750_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _441303; 
          from   _1093750_n; 
          to     _441303_n; 
          phases ABCN; 
          configuration WYE_WYE-_225-Overheadx3-7200To120V; 
          } 

object node {name   _441303_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _440394; 
          from   _1099560_n; 
          to     _440394_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Overhead-7200To240V; 
          } 

object node {name   _440394_n; phases AN; nominal_voltage 240;  } 

object transformer {
          name   _450222; 
          from   _1099595_n; 
          to     _450222_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Overhead-7200To240V; 
          } 

object node {name   _450222_n; phases BN; nominal_voltage 240;  } 

object transformer {
          name   _449724; 
          from   _1099594_n; 
          to     _449724_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Overhead-7200To240V; 
          } 

object node {name   _449724_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1100602; 
          from   _1100601_n; 
          to     _1100602_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100602_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96365-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96365-B; 
          from   _1100602_n; 
          to     _96365-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100603; 
          from   _96365-B_n; 
          to     _1100603_n; 
          phases ABCN; 
          length 1660; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100603_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95903-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95903-B; 
          from   _1100603_n; 
          to     _95903-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100696; 
          from   _95903-B_n; 
          to     _1100696_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100696_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078952; 
          from   _1100696_n; 
          to     _1078952_n; 
          phases ABCN; 
          length 32.996952; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078952_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92887; 
          from          _1078952_n; 
          to            R92887_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92887_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078953; 
          from   R92887_n; 
          to     _1078953_n; 
          phases ABCN; 
          length 32; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078953_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075246; 
          from   _1078953_n; 
          to     _1075246_n; 
          phases ABCN; 
          length 99; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1075246_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92881; 
          from          _1078943_n; 
          to            R92881_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92881_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078944; 
          from   R92881_n; 
          to     _1078944_n; 
          phases ABCN; 
          length 700; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078944_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1084979; 
          from   _1078944_n; 
          to     _1084979_n; 
          phases ABCN; 
          length 787; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1084979_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102517-B; 
          from   _1084979_n; 
          to     _1151939_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _447781; 
          from   _1078944_n; 
          to     _447781_n; 
          phases ABCN; 
          configuration WYE_WYE-_75-UG3Ph-7200To120V; 
          } 

object node {name   _447781_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100789; 
          from   _1100792_n; 
          to     _1100789_n; 
          phases ABCN; 
          length 67; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100789_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R96397; 
          from          _1100789_n; 
          to            R96397_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R96397_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100790; 
          from   R96397_n; 
          to     _1100790_n; 
          phases ABCN; 
          length 317; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100790_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100793; 
          from   _1100792_n; 
          to     _1100793_n; 
          phases ABCN; 
          length 11; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100793_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100703; 
          from   _1100700_n; 
          to     _1100703_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100703_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96364-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96364-B; 
          from   _1100703_n; 
          to     _96364-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1104381; 
          from   _96364-B_n; 
          to     _1104381_n; 
          phases ABCN; 
          length 1510; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1104381_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _98643-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _98643-B; 
          from   _1104381_n; 
          to     _98643-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1104382; 
          from   _98643-B_n; 
          to     _1104382_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1104382_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104377; 
          from   _1104382_n; 
          to     _1104377_n; 
          phases ABCN; 
          length 38; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1104377_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _98641-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _98641-B; 
          from   _1104377_n; 
          to     _98641-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1104376; 
          from   _98641-B_n; 
          to     _1104376_n; 
          phases ABCN; 
          length 1185; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1104376_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104379; 
          from   _1104382_n; 
          to     _1104379_n; 
          phases ABCN; 
          length 7.6190114; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1104379_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _98642-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _98642-B; 
          from   _1104379_n; 
          to     _98642-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1104380; 
          from   _98642-B_n; 
          to     _1104380_n; 
          phases ABCN; 
          length 164; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1104380_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104378; 
          from   _1104380_n; 
          to     _1104378_n; 
          phases ABCN; 
          length 923; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1104378_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1151937; 
          from   _1104382_n; 
          to     _1151937_n; 
          phases ABCN; 
          length 22; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1151937_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R102508; 
          from          _1151937_n; 
          to            R102508_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R102508_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1151938; 
          from   R102508_n; 
          to     _1151938_n; 
          phases ABCN; 
          length 300; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1151938_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1073352; 
          from   _1151938_n; 
          to     _1073352_n; 
          phases CN; 
          length 68; 
          configuration SystemCnstDefaultC__1/0 URD UG Conductor; 
          } 

object node {name   _1073352_n; phases CN; nominal_voltage 7200;  } 

object transformer {
          name   _430598; 
          from   _1073352_n; 
          to     _430598_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _430598_n; phases CN; nominal_voltage 240;  } 

object underground_line {
          name   _1099587; 
          from   _1151938_n; 
          to     _1099587_n; 
          phases ABCN; 
          length 658; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1099587_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1084978; 
          from   _1099587_n; 
          to     _1084978_n; 
          phases ABCN; 
          length 699; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1084978_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1151939; 
          from   _1084978_n; 
          to     _1151939_n; 
          phases ABCN; 
          length 48; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1151939_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430601; 
          from   _1084978_n; 
          to     _430601_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430601_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _430599; 
          from   _1099587_n; 
          to     _430599_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To480V; 
          } 

object node {name   _430599_n; phases ABCN; nominal_voltage 480;  } 

object underground_line {
          name   _1151935; 
          from   _1074042_n; 
          to     _1151935_n; 
          phases ABCN; 
          length 8; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151935_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1081185; 
          from   _1100459_n; 
          to     _1081185_n; 
          phases ABCN; 
          length 12; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1081185_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R94071; 
          from          _1081185_n; 
          to            R94071_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R94071_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1081186; 
          from   R94071_n; 
          to     _1081186_n; 
          phases ABCN; 
          length 36; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1081186_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075744; 
          from   _1081186_n; 
          to     _1075744_n; 
          phases AN; 
          length 26; 
          configuration SystemCnstDefaultA__4/0 URD UG Conductor; 
          } 

object switch {
          name   _94568-A; 
          from   _1075221_n; 
          to     _1104376_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1078945; 
          from   _1100473_n; 
          to     _1078945_n; 
          phases ABCN; 
          length 37; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078945_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          D92882; 
          from          _1078945_n; 
          to            D92882_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D92882_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078946; 
          from   D92882_n; 
          to     _1078946_n; 
          phases ABCN; 
          length 968; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078946_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _435666; 
          from   _1078946_n; 
          to     _435666_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To240V; 
          } 

object node {name   _435666_n; phases ABCN; nominal_voltage 240;  } 

object underground_line {
          name   _1153296; 
          from   _1100473_n; 
          to     _1153296_n; 
          phases ABCN; 
          length 19; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1153296_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104914; 
          from   _1100069_n; 
          to     _1104914_n; 
          phases ABCN; 
          length 20; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1104914_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R98941; 
          from          _1104914_n; 
          to            R98941_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R98941_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104918; 
          from   R98941_n; 
          to     _1104918_n; 
          phases ABCN; 
          length 781; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1104918_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _447921; 
          from   _1104918_n; 
          to     _447921_n; 
          phases ABCN; 
          configuration WYE_WYE-_2000-UG3Ph-7200To120V; 
          } 

object node {name   _447921_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1151934; 
          from   _1151928_n; 
          to     _1151934_n; 
          phases ABCN; 
          length 12; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151934_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102515-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102515-B; 
          from   _1151934_n; 
          to     _102515-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151933; 
          from   _102515-B_n; 
          to     _1151933_n; 
          phases ABCN; 
          length 357; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151933_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1151984; 
          from   _1151928_n; 
          to     _1151984_n; 
          phases ABCN; 
          length 41; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151984_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1069653; 
          from   ARBOR LAKE; 
          to     _1069653_n; 
          phases ABCN; 
          length 27; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1069653_n; phases ABCN; nominal_voltage 7200;  } 

object recloser {
          name                F95619; 
          from                _1069653_n; 
          to                  F95619_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   F95619_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077552; 
          from   F95619_n; 
          to     _1077552_n; 
          phases ABCN; 
          length 7; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077552_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100458; 
          from   _1077552_n; 
          to     _1100458_n; 
          phases ABCN; 
          length 342; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100458_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95879-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95879-B; 
          from   _1100458_n; 
          to     _95879-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100459; 
          from   _95879-B_n; 
          to     _1100459_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100459_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075131; 
          from   _1100459_n; 
          to     _1075131_n; 
          phases ABCN; 
          length 29; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1075131_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _94913-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94913-B; 
          from   _1075131_n; 
          to     _94913-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1074042; 
          from   _94913-B_n; 
          to     _1074042_n; 
          phases ABCN; 
          length 25; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074042_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100492; 
          from   _1074042_n; 
          to     _1100492_n; 
          phases ABCN; 
          length 3416; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100492_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95904-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95904-B; 
          from   _1100492_n; 
          to     _95904-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100699; 
          from   _95904-B_n; 
          to     _1100699_n; 
          phases ABCN; 
          length 1896; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100699_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95905-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95905-B; 
          from   _1100699_n; 
          to     _95905-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100700; 
          from   _95905-B_n; 
          to     _1100700_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100700_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075244; 
          from   _1100700_n; 
          to     _1075244_n; 
          phases ABCN; 
          length 70; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1075244_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94562-B; 
          from   _1075244_n; 
          to     _1100698_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1100701; 
          from   _1100700_n; 
          to     _1100701_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100701_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96389-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96389-B; 
          from   _1100701_n; 
          to     _96389-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100791; 
          from   _96389-B_n; 
          to     _1100791_n; 
          phases ABCN; 
          length 215; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100791_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95970-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95970-B; 
          from   _1100791_n; 
          to     _95970-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100792; 
          from   _95970-B_n; 
          to     _1100792_n; 
          phases ABCN; 
          length 20; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100792_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078943; 
          from   _1100792_n; 
          to     _1078943_n; 
          phases ABCN; 
          length 38; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078943_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102514-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102514-B; 
          from   _1100119_n; 
          to     _102514-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151936; 
          from   _102514-B_n; 
          to     _1151936_n; 
          phases ABCN; 
          length 13; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151936_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080835; 
          from   _1151936_n; 
          to     _1080835_n; 
          phases ABCN; 
          length 16; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080835_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          D93865; 
          from          _1080835_n; 
          to            D93865_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D93865_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080834; 
          from   D93865_n; 
          to     _1080834_n; 
          phases ABCN; 
          length 384; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080834_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100118; 
          from   _1151936_n; 
          to     _1100118_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1100118_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95653-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95653-B; 
          from   _1100118_n; 
          to     _95653-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151931; 
          from   _95653-B_n; 
          to     _1151931_n; 
          phases ABCN; 
          length 145; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151931_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102529-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102529-B; 
          from   _1151931_n; 
          to     _102529-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151940; 
          from   _102529-B_n; 
          to     _1151940_n; 
          phases ABCN; 
          length 10; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151940_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074126; 
          from   _1151940_n; 
          to     _1074126_n; 
          phases ABCN; 
          length 25; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1074126_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95141-B; 
          from   _1074126_n; 
          to     _1104378_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1151932; 
          from   _1151940_n; 
          to     _1151932_n; 
          phases ABCN; 
          length 13; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151932_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102523-B; 
          from   _1151932_n; 
          to     _1151933_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1100120; 
          from   _1151936_n; 
          to     _1100120_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100120_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96218-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96218-B; 
          from   _1100120_n; 
          to     _96218-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100075; 
          from   _96218-B_n; 
          to     _1100075_n; 
          phases ABCN; 
          length 232; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100075_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95654-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95654-B; 
          from   _1100075_n; 
          to     _95654-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100069; 
          from   _95654-B_n; 
          to     _1100069_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100069_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080832; 
          from   _1100069_n; 
          to     _1080832_n; 
          phases ABCN; 
          length 27; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080832_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          D93864; 
          from          _1080832_n; 
          to            D93864_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D93864_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080833; 
          from   D93864_n; 
          to     _1080833_n; 
          phases ABCN; 
          length 176; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080833_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100077; 
          from   _1100069_n; 
          to     _1100077_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100077_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96219-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96219-B; 
          from   _1100077_n; 
          to     _96219-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100295; 
          from   _96219-B_n; 
          to     _1100295_n; 
          phases ABCN; 
          length 596; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100295_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95720-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95720-B; 
          from   _1100295_n; 
          to     _95720-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100294; 
          from   _95720-B_n; 
          to     _1100294_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100294_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080830; 
          from   _1100294_n; 
          to     _1080830_n; 
          phases ABCN; 
          length 20; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080830_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          D98801; 
          from          _1080830_n; 
          to            D98801_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D98801_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080829; 
          from   D98801_n; 
          to     _1080829_n; 
          phases ABCN; 
          length 640; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080829_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100298; 
          from   _1100294_n; 
          to     _1100298_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100298_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96266-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96266-B; 
          from   _1100298_n; 
          to     _96266-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100488; 
          from   _96266-B_n; 
          to     _1100488_n; 
          phases ABCN; 
          length 1279; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100488_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95832-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95832-B; 
          from   _1100488_n; 
          to     _95832-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100473; 
          from   _95832-B_n; 
          to     _1100473_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100473_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075221; 
          from   _1100473_n; 
          to     _1075221_n; 
          phases ABCN; 
          length 19; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1075221_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _1100476_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95880-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95880-B; 
          from   _1100476_n; 
          to     _95880-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100486; 
          from   _95880-B_n; 
          to     _1100486_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100486_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074043; 
          from   _1100486_n; 
          to     _1074043_n; 
          phases ABCN; 
          length 24; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074043_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100487; 
          from   _1100486_n; 
          to     _1100487_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100487_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96359-B; 
          from   _1100487_n; 
          to     _1151935_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1151990; 
          from   _1100486_n; 
          to     _1151990_n; 
          phases ABCN; 
          length 8; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151990_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102527-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102527-B; 
          from   _1151990_n; 
          to     _102527-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151998; 
          from   _102527-B_n; 
          to     _1151998_n; 
          phases ABCN; 
          length 5486; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151998_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100794; 
          from   _1151998_n; 
          to     _1100794_n; 
          phases ABCN; 
          length 1040; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100794_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102531-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102531-B; 
          from   _1100794_n; 
          to     _102531-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151928; 
          from   _102531-B_n; 
          to     _1151928_n; 
          phases ABCN; 
          length 7; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151928_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1151929; 
          from   _1151928_n; 
          to     _1151929_n; 
          phases ABCN; 
          length 18; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151929_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _102519-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102519-B; 
          from   _1151929_n; 
          to     _102519-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151941; 
          from   _102519-B_n; 
          to     _1151941_n; 
          phases ABCN; 
          length 125; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151941_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95987-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95987-B; 
          from   _1151941_n; 
          to     _95987-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1151930; 
          from   _95987-B_n; 
          to     _1151930_n; 
          phases ABCN; 
          length 12; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1151930_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1099585; 
          from   _1151930_n; 
          to     _1099585_n; 
          phases ABCN; 
          length 12; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1099585_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _100703-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _100703-B; 
          from   _1099585_n; 
          to     _100703-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1106217; 
          from   _100703-B_n; 
          to     _1106217_n; 
          phases ABCN; 
          length 32; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106217_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1095554; 
          from   _1106217_n; 
          to     _1095554_n; 
          phases ABCN; 
          length 57; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1095554_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1095555; 
          from   _1095554_n; 
          to     _1095555_n; 
          phases ABCN; 
          length 43.124371; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1095555_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _444213; 
          from   _1095554_n; 
          to     _444213_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To120V; 
          } 

object node {name   _444213_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1106218; 
          from   _1106217_n; 
          to     _1106218_n; 
          phases ABCN; 
          length 70; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106218_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1106216; 
          from   _1106218_n; 
          to     _1106216_n; 
          phases ABCN; 
          length 39.937023; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106216_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _448622; 
          from   _1106218_n; 
          to     _448622_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To120V; 
          } 

object node {name   _448622_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1106221; 
          from   _1106217_n; 
          to     _1106221_n; 
          phases ABCN; 
          length 62; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106221_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1106214; 
          from   _1106221_n; 
          to     _1106214_n; 
          phases ABCN; 
          length 41; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106214_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _448623; 
          from   _1106221_n; 
          to     _448623_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To120V; 
          } 

object node {name   _448623_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1106222; 
          from   _1106217_n; 
          to     _1106222_n; 
          phases ABCN; 
          length 61; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106222_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1106215; 
          from   _1106222_n; 
          to     _1106215_n; 
          phases ABCN; 
          length 39.937023; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106215_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _448621; 
          from   _1106222_n; 
          to     _448621_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To120V; 
          } 

object node {name   _448621_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1106223; 
          from   _1106217_n; 
          to     _1106223_n; 
          phases ABCN; 
          length 66; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106223_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1106220; 
          from   _1106223_n; 
          to     _1106220_n; 
          phases ABCN; 
          length 39.115612; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1106220_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _448624; 
          from   _1106223_n; 
          to     _448624_n; 
          phases ABCN; 
          configuration WYE_WYE-_0-UG3Phx3-7200To120V; 
          } 

object node {name   _448624_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100119; 
          from   _1151930_n; 
          to     _1100119_n; 
          phases ABCN; 
          length 516; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100119_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100317; 
          from   _96280-B_n; 
          to     _1100317_n; 
          phases ABCN; 
          length 380; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100317_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95644-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95644-B; 
          from   _1100317_n; 
          to     _95644-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100088; 
          from   _95644-B_n; 
          to     _1100088_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100088_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1081183; 
          from   _1100088_n; 
          to     _1081183_n; 
          phases ABCN; 
          length 28; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1081183_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R94069; 
          from          _1081183_n; 
          to            R94069_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R94069_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085262; 
          from   R94069_n; 
          to     _1085262_n; 
          phases ABCN; 
          length 84.347122; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085262_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085264; 
          from   _1085262_n; 
          to     _1085264_n; 
          phases ABCN; 
          length 697; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085264_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085263; 
          from   _1085264_n; 
          to     _1085263_n; 
          phases ABCN; 
          length 294; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085263_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94772-B; 
          from   _1085263_n; 
          to     _1085268_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _430812; 
          from   _1085264_n; 
          to     _430812_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To120V; 
          } 

object node {name   _430812_n; phases AN; nominal_voltage 120;  } 

object transformer {
          name   _430811; 
          from   _1085262_n; 
          to     _430811_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430811_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1081184; 
          from   _1100088_n; 
          to     _1081184_n; 
          phases ABCN; 
          length 41; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1081184_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R94070; 
          from          _1081184_n; 
          to            R94070_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R94070_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085258; 
          from   R94070_n; 
          to     _1085258_n; 
          phases ABCN; 
          length 399; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085258_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085259; 
          from   _1085258_n; 
          to     _1085259_n; 
          phases ABCN; 
          length 991; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085259_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430809; 
          from   _1085258_n; 
          to     _430809_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-UG3Ph-7200To120V; 
          } 

object node {name   _430809_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100099; 
          from   _1100088_n; 
          to     _1100099_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100099_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96210-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96210-B; 
          from   _1100099_n; 
          to     _96210-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100066; 
          from   _96210-B_n; 
          to     _1100066_n; 
          phases ABCN; 
          length 839; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100066_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95645-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95645-B; 
          from   _1100066_n; 
          to     _95645-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100065; 
          from   _95645-B_n; 
          to     _1100065_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100065_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078948; 
          from   _1100065_n; 
          to     _1078948_n; 
          phases ABCN; 
          length 43; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078948_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92884; 
          from          _1078948_n; 
          to            R92884_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92884_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085269; 
          from   R92884_n; 
          to     _1085269_n; 
          phases ABCN; 
          length 480; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085269_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085270; 
          from   _1085269_n; 
          to     _1085270_n; 
          phases ABCN; 
          length 1191; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085270_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085268; 
          from   _1085270_n; 
          to     _1085268_n; 
          phases ABCN; 
          length 69; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085268_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430813; 
          from   _1085270_n; 
          to     _430813_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To480V; 
          } 

object node {name   _430813_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _430814; 
          from   _1085269_n; 
          to     _430814_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To120V; 
          } 

object node {name   _430814_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100101; 
          from   _1100065_n; 
          to     _1100101_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100101_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96211-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96211-B; 
          from   _1100101_n; 
          to     _96211-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100100; 
          from   _96211-B_n; 
          to     _1100100_n; 
          phases ABCN; 
          length 33; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100100_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1126621; 
          from   _1100102_n; 
          to     _1126621_n; 
          phases ABCN; 
          length 19; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1126621_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1069652; 
          from   ARBOR LAKE; 
          to     _1069652_n; 
          phases ABCN; 
          length 22; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1069652_n; phases ABCN; nominal_voltage 7200;  } 

object recloser {
          name                F95618; 
          from                _1069652_n; 
          to                  F95618_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   F95618_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077550; 
          from   F95618_n; 
          to     _1077550_n; 
          phases ABCN; 
          length 7; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077550_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100476; 
          from   _1077550_n; 
          to     _1100476_n; 
          phases ABCN; 
          length 308; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100195_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96240-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96240-B; 
          from   _1100195_n; 
          to     _96240-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100611; 
          from   _96240-B_n; 
          to     _1100611_n; 
          phases ABCN; 
          length 1149; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100611_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95912-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95912-B; 
          from   _1100611_n; 
          to     _95912-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100604; 
          from   _95912-B_n; 
          to     _1100604_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100604_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080845; 
          from   _1100604_n; 
          to     _1080845_n; 
          phases BN; 
          length 21.727577; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1080845_n; phases BN; nominal_voltage 7200;  } 

object fuse {
          name          D93871; 
          from          _1080845_n; 
          to            D93871_n; 
          phases        BN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D93871_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080846; 
          from   D93871_n; 
          to     _1080846_n; 
          phases BN; 
          length 60.68792; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1080846_n; phases BN; nominal_voltage 7200;  } 

object transformer {
          name   _440384; 
          from   _1080846_n; 
          to     _440384_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _440384_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1100615; 
          from   _1100604_n; 
          to     _1100615_n; 
          phases ABCN; 
          length 10; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100615_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96366-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96366-B; 
          from   _1100615_n; 
          to     _96366-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100614; 
          from   _96366-B_n; 
          to     _1100614_n; 
          phases ABCN; 
          length 571; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100614_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95646-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95646-B; 
          from   _1100614_n; 
          to     _95646-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100102; 
          from   _95646-B_n; 
          to     _1100102_n; 
          phases ABCN; 
          length 1; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100102_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080847; 
          from   _1100102_n; 
          to     _1080847_n; 
          phases ABCN; 
          length 21; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080847_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R93872; 
          from          _1080847_n; 
          to            R93872_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R93872_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091454; 
          from   R93872_n; 
          to     _1091454_n; 
          phases ABCN; 
          length 537; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091454_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091455; 
          from   _1091454_n; 
          to     _1091455_n; 
          phases ABCN; 
          length 366; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091455_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091456; 
          from   _1091455_n; 
          to     _1091456_n; 
          phases ABCN; 
          length 487; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091456_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _440036; 
          from   _1091455_n; 
          to     _440036_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To480V; 
          } 

object node {name   _440036_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _440035; 
          from   _1091454_n; 
          to     _440035_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To120V; 
          } 

object node {name   _440035_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100105; 
          from   _1100102_n; 
          to     _1100105_n; 
          phases ABCN; 
          length 1; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100105_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96212-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96212-B; 
          from   _1100105_n; 
          to     _96212-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100316; 
          from   _96212-B_n; 
          to     _1100316_n; 
          phases ABCN; 
          length 554; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100316_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95745-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95745-B; 
          from   _1100316_n; 
          to     _95745-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100315; 
          from   _95745-B_n; 
          to     _1100315_n; 
          phases ABCN; 
          length 13; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100315_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078964; 
          from   _1100315_n; 
          to     _1078964_n; 
          phases ABCN; 
          length 30; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078964_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92891; 
          from          _1078964_n; 
          to            R92891_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92891_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085255; 
          from   R92891_n; 
          to     _1085255_n; 
          phases ABCN; 
          length 676; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085255_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085257; 
          from   _1085255_n; 
          to     _1085257_n; 
          phases ABCN; 
          length 1031; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085257_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085256; 
          from   _1085257_n; 
          to     _1085256_n; 
          phases ABCN; 
          length 68; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085256_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95160-B; 
          from   _1085256_n; 
          to     _1085259_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _430808; 
          from   _1085257_n; 
          to     _430808_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To120V; 
          } 

object node {name   _430808_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _430807; 
          from   _1085255_n; 
          to     _430807_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430807_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100318; 
          from   _1100315_n; 
          to     _1100318_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100318_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96280-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96280-B; 
          from   _1100318_n; 
          to     _96280-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object node {name   _443101_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _443104; 
          from   _1094476_n; 
          to     _443104_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-UG3Ph-7200To480V; 
          } 

object node {name   _443104_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _442781; 
          from   _1094249_n; 
          to     _442781_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _442781_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _442785; 
          from   _1094250_n; 
          to     _442785_n; 
          phases ABCN; 
          configuration WYE_WYE-_75-UG3Ph-7200To120V; 
          } 

object node {name   _442785_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _442782; 
          from   _1154979_n; 
          to     _442782_n; 
          phases ABCN; 
          configuration WYE_WYE-_1500-UG3Ph-7200To480V; 
          } 

object node {name   _442782_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _451582; 
          from   _1154984_n; 
          to     _451582_n; 
          phases ABCN; 
          configuration WYE_WYE-_75-UG3Ph-7200To480V; 
          } 

object node {name   _451582_n; phases ABCN; nominal_voltage 480;  } 

object underground_line {
          name   _1069649; 
          from   ARBOR LAKE; 
          to     _1069649_n; 
          phases ABCN; 
          length 19; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1069649_n; phases ABCN; nominal_voltage 7200;  } 

object recloser {
          name                F95616; 
          from                _1069649_n; 
          to                  F95616_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   F95616_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077546; 
          from   F95616_n; 
          to     _1077546_n; 
          phases ABCN; 
          length 6.7115154; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077546_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077547; 
          from   _1077546_n; 
          to     _1077547_n; 
          phases ABCN; 
          length 7; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077547_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100590; 
          from   _1077547_n; 
          to     _1100590_n; 
          phases ABCN; 
          length 274; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100590_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1069650; 
          from   ARBOR LAKE; 
          to     _1069650_n; 
          phases ABCN; 
          length 23; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1069650_n; phases ABCN; nominal_voltage 7200;  } 

object recloser {
          name                F95615; 
          from                _1069650_n; 
          to                  F95615_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   F95615_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077544; 
          from   F95615_n; 
          to     _1077544_n; 
          phases ABCN; 
          length 8; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077544_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100592; 
          from   _1077544_n; 
          to     _1100592_n; 
          phases ABCN; 
          length 259; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100592_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95883-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95883-B; 
          from   _1100592_n; 
          to     _95883-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100593; 
          from   _95883-B_n; 
          to     _1100593_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100593_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074046; 
          from   _1100593_n; 
          to     _1074046_n; 
          phases ABCN; 
          length 24; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074046_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074047; 
          from   _1100593_n; 
          to     _1074047_n; 
          phases ABCN; 
          length 25; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1074047_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94921-B; 
          from   _1074047_n; 
          to     _1073935_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1100594; 
          from   _1100593_n; 
          to     _1100594_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100594_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96362-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96362-B; 
          from   _1100594_n; 
          to     _96362-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100595; 
          from   _96362-B_n; 
          to     _1100595_n; 
          phases ABCN; 
          length 3552; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100595_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95690-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95690-B; 
          from   _1100595_n; 
          to     _95690-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100167; 
          from   _95690-B_n; 
          to     _1100167_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100167_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075745; 
          from   _1100167_n; 
          to     _1075745_n; 
          phases ABCN; 
          length 61; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1075745_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078947; 
          from   _1100167_n; 
          to     _1078947_n; 
          phases ABCN; 
          length 23; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078947_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92883; 
          from          _1078947_n; 
          to            R92883_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92883_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091470; 
          from   R92883_n; 
          to     _1091470_n; 
          phases ABCN; 
          length 104; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091470_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091471; 
          from   _1091470_n; 
          to     _1091471_n; 
          phases ABCN; 
          length 803; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091471_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091458; 
          from   _1091471_n; 
          to     _1091458_n; 
          phases ABCN; 
          length 488; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091458_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091457; 
          from   _1091458_n; 
          to     _1091457_n; 
          phases ABCN; 
          length 112; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091457_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95130-A; 
          from   _1091457_n; 
          to     _1091456_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _440037; 
          from   _1091458_n; 
          to     _440037_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To480V; 
          } 

object node {name   _440037_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _440038; 
          from   _1091471_n; 
          to     _440038_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To480V; 
          } 

object node {name   _440038_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _440046; 
          from   _1091470_n; 
          to     _440046_n; 
          phases ABCN; 
          configuration WYE_WYE-_225-UG3Ph-7200To120V; 
          } 

object node {name   _440046_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100195; 
          from   _1100167_n; 
          to     _1100195_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object underground_line {
          name   _1100758; 
          from   _1100753_n; 
          to     _1100758_n; 
          phases ABCN; 
          length 17; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100758_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R96399; 
          from          _1100758_n; 
          to            R96399_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R96399_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100756; 
          from   R96399_n; 
          to     _1100756_n; 
          phases ABCN; 
          length 44; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100756_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094651; 
          from   _1100756_n; 
          to     _1094651_n; 
          phases ABCN; 
          length 1262; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094651_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094592; 
          from   _1094651_n; 
          to     _1094592_n; 
          phases ABCN; 
          length 671; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094592_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094591; 
          from   _1094592_n; 
          to     _1094591_n; 
          phases ABCN; 
          length 110; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094591_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1101309; 
          from   _1094591_n; 
          to     _1101309_n; 
          phases ABCN; 
          length 167; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1101309_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1101299; 
          from   _1101309_n; 
          to     _1101299_n; 
          phases ABCN; 
          length 510; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1101299_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95259-A; 
          from   _1101299_n; 
          to     _1094247_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _445148; 
          from   _1101309_n; 
          to     _445148_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To480V; 
          } 

object node {name   _445148_n; phases CN; nominal_voltage 480;  } 

object transformer {
          name   _443106; 
          from   _1094591_n; 
          to     _443106_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To120V; 
          } 

object node {name   _443106_n; phases CN; nominal_voltage 120;  } 

object transformer {
          name   _443239; 
          from   _1094651_n; 
          to     _443239_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _443239_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _443300; 
          from   _1100756_n; 
          to     _443300_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _443300_n; phases CN; nominal_voltage 240;  } 

object underground_line {
          name   _1104457; 
          from   _1100753_n; 
          to     _1104457_n; 
          phases ABCN; 
          length 10; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1104457_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _98664-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _98664-B; 
          from   _1104457_n; 
          to     _98664-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1104455; 
          from   _98664-B_n; 
          to     _1104455_n; 
          phases ABCN; 
          length 349; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1104455_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100121; 
          from   _1100059_n; 
          to     _1100121_n; 
          phases ABCN; 
          length 2.2840669; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100121_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R96203; 
          from          _1100121_n; 
          to            R96203_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R96203_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100122; 
          from   R96203_n; 
          to     _1100122_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100122_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1072652; 
          from   _1100122_n; 
          to     _1072652_n; 
          phases BN; 
          length 198; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1072652_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100080; 
          from   _1100122_n; 
          to     _1100080_n; 
          phases ABCN; 
          length 199; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100080_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094575; 
          from   _1100080_n; 
          to     _1094575_n; 
          phases ABCN; 
          length 224; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094575_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094247; 
          from   _1094575_n; 
          to     _1094247_n; 
          phases ABCN; 
          length 68; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094247_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _442783; 
          from   _1094575_n; 
          to     _442783_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To480V; 
          } 

object node {name   _442783_n; phases ABCN; nominal_voltage 480;  } 

object underground_line {
          name   _1100134; 
          from   _1100059_n; 
          to     _1100134_n; 
          phases ABCN; 
          length 9; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100134_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R96204; 
          from          _1100134_n; 
          to            R96204_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R96204_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100133; 
          from   R96204_n; 
          to     _1100133_n; 
          phases ABCN; 
          length 324; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1100133_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1154984; 
          from   _1100133_n; 
          to     _1154984_n; 
          phases ABCN; 
          length 80; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1154984_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1154983; 
          from   _1154984_n; 
          to     _1154983_n; 
          phases ABCN; 
          length 81; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1154983_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1154979; 
          from   _1154983_n; 
          to     _1154979_n; 
          phases ABCN; 
          length 305; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1154979_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094250; 
          from   _1154979_n; 
          to     _1094250_n; 
          phases ABCN; 
          length 405; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094250_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094249; 
          from   _1094250_n; 
          to     _1094249_n; 
          phases ABCN; 
          length 399; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094249_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094476; 
          from   _1094249_n; 
          to     _1094476_n; 
          phases ABCN; 
          length 221; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094476_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1094475; 
          from   _1094476_n; 
          to     _1094475_n; 
          phases ABCN; 
          length 204; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1094475_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1116374; 
          from   _1094475_n; 
          to     _1116374_n; 
          phases ABCN; 
          length 30; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1116374_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _443101; 
          from   _1094475_n; 
          to     _443101_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-UG3Ph-7200To480V; 
          } 

object node {name   R92880_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085282; 
          from   R92880_n; 
          to     _1085282_n; 
          phases ABCN; 
          length 237; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085282_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085283; 
          from   _1085282_n; 
          to     _1085283_n; 
          phases ABCN; 
          length 265; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085283_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085281; 
          from   _1085283_n; 
          to     _1085281_n; 
          phases ABCN; 
          length 230; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085281_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085280; 
          from   _1085281_n; 
          to     _1085280_n; 
          phases ABCN; 
          length 69; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085280_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430822; 
          from   _1085281_n; 
          to     _430822_n; 
          phases ABCN; 
          configuration WYE_WYE-_150-UG3Ph-7200To120V; 
          } 

object node {name   _430822_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _430823; 
          from   _1085283_n; 
          to     _430823_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430823_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _430824; 
          from   _1085282_n; 
          to     _430824_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430824_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100275; 
          from   _1100274_n; 
          to     _1100275_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100275_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96258-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96258-B; 
          from   _1100275_n; 
          to     _96258-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100276; 
          from   _96258-B_n; 
          to     _1100276_n; 
          phases ABCN; 
          length 413; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100276_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1126616; 
          from   _1100274_n; 
          to     _1126616_n; 
          phases CN; 
          length 19; 
          configuration SystemCnstDefaultC__1/0 URD UG Conductor; 
          } 

object node {name   _1126616_n; phases CN; nominal_voltage 7200;  } 

object fuse {
          name          D101701; 
          from          _1126616_n; 
          to            D101701_n; 
          phases        CN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D101701_n; phases CN; nominal_voltage 7200;  } 

object underground_line {
          name   _1126617; 
          from   D101701_n; 
          to     _1126617_n; 
          phases CN; 
          length 419; 
          configuration SystemCnstDefaultC__1/0 URD UG Conductor; 
          } 

object node {name   _1126617_n; phases CN; nominal_voltage 7200;  } 

object transformer {
          name   _430593; 
          from   _1126617_n; 
          to     _430593_n; 
          phases CN; 
          configuration SINGLE_PHASE-_25-Underground PM-7200To240V; 
          } 

object node {name   _430593_n; phases CN; nominal_voltage 240;  } 

object underground_line {
          name   _1100772; 
          from   _1100769_n; 
          to     _1100772_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100772_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96405-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96405-B; 
          from   _1100772_n; 
          to     _96405-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100773; 
          from   _96405-B_n; 
          to     _1100773_n; 
          phases ABCN; 
          length 576; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100773_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074082; 
          from   _1074083_n; 
          to     _1074082_n; 
          phases BN; 
          length 64; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1074082_n; phases BN; nominal_voltage 7200;  } 

object transformer {
          name   _426811; 
          from   _1074083_n; 
          to     _426811_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426811_n; phases BN; nominal_voltage 240;  } 

object transformer {
          name   _426812; 
          from   _1074084_n; 
          to     _426812_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426812_n; phases BN; nominal_voltage 240;  } 

object transformer {
          name   _426813; 
          from   _1075682_n; 
          to     _426813_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426813_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1134036; 
          from   _1084976_n; 
          to     _1134036_n; 
          phases ABCN; 
          length 1033; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1134036_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1134041; 
          from   _1134036_n; 
          to     _1134041_n; 
          phases ABCN; 
          length 11; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1134041_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _450147; 
          from   _1134036_n; 
          to     _450147_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-Underground PM-7200To480V; 
          } 

object node {name   _450147_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _430595; 
          from   _1084975_n; 
          to     _430595_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To120V; 
          } 

object node {name   _430595_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100150; 
          from   _1100149_n; 
          to     _1100150_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100150_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96229-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96229-B; 
          from   _1100150_n; 
          to     _96229-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100151; 
          from   _96229-B_n; 
          to     _1100151_n; 
          phases ABCN; 
          length 1773; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100151_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95649-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95649-B; 
          from   _1100151_n; 
          to     _95649-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100068; 
          from   _95649-B_n; 
          to     _1100068_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100068_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1080848; 
          from   _1100068_n; 
          to     _1080848_n; 
          phases ABCN; 
          length 27; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080848_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          D93873; 
          from          _1080848_n; 
          to            D93873_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D93873_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1102125; 
          from   D93873_n; 
          to     _1102125_n; 
          phases ABCN; 
          length 223; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1102125_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1103861; 
          from   _1102125_n; 
          to     _1103861_n; 
          phases ABCN; 
          length 393; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1103861_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104519; 
          from   _1103861_n; 
          to     _1104519_n; 
          phases ABCN; 
          length 29; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1104519_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _447022; 
          from   _1103861_n; 
          to     _447022_n; 
          phases ABCN; 
          configuration WYE_WYE-_1500-UG3Ph-7200To480V; 
          } 

object node {name   _447022_n; phases ABCN; nominal_voltage 480;  } 

object underground_line {
          name   _1080850; 
          from   _1100068_n; 
          to     _1080850_n; 
          phases ABCN; 
          length 25; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1080850_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R93874; 
          from          _1080850_n; 
          to            R93874_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R93874_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085278; 
          from   R93874_n; 
          to     _1085278_n; 
          phases ABCN; 
          length 105; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085278_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1085279; 
          from   _1085278_n; 
          to     _1085279_n; 
          phases ABCN; 
          length 628; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1085279_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091416; 
          from   _1085279_n; 
          to     _1091416_n; 
          phases ABCN; 
          length 808; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091416_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091415; 
          from   _1091416_n; 
          to     _1091415_n; 
          phases ABCN; 
          length 270; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1091415_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _94898-A; 
          from   _1091415_n; 
          to     _1085280_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _439980; 
          from   _1091416_n; 
          to     _439980_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To120V; 
          } 

object node {name   _439980_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _430821; 
          from   _1085279_n; 
          to     _430821_n; 
          phases ABCN; 
          configuration WYE_WYE-_750-UG3Ph-7200To480V; 
          } 

object node {name   _430821_n; phases ABCN; nominal_voltage 480;  } 

object transformer {
          name   _430820; 
          from   _1085278_n; 
          to     _430820_n; 
          phases ABCN; 
          configuration WYE_WYE-_300-UG3Ph-7200To120V; 
          } 

object node {name   _430820_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100070; 
          from   _1100068_n; 
          to     _1100070_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100070_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96215-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96215-B; 
          from   _1100070_n; 
          to     _96215-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100273; 
          from   _96215-B_n; 
          to     _1100273_n; 
          phases ABCN; 
          length 526; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100273_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95706-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95706-B; 
          from   _1100273_n; 
          to     _95706-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100274; 
          from   _95706-B_n; 
          to     _1100274_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__500 URD UG Conductor; 
          } 

object node {name   _1100274_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078942; 
          from   _1100274_n; 
          to     _1078942_n; 
          phases ABCN; 
          length 27; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078942_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92880; 
          from          _1078942_n; 
          to            R92880_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   _95652-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95652-B; 
          from   _1100771_n; 
          to     _95652-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100149; 
          from   _95652-B_n; 
          to     _1100149_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100149_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078959; 
          from   _1100149_n; 
          to     _1078959_n; 
          phases AN; 
          length 37; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1078959_n; phases AN; nominal_voltage 7200;  } 

object fuse {
          name          D92888; 
          from          _1078959_n; 
          to            D92888_n; 
          phases        AN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   D92888_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1091549; 
          from   D92888_n; 
          to     _1091549_n; 
          phases AN; 
          length 539; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1091549_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1099935; 
          from   _1091549_n; 
          to     _1099935_n; 
          phases AN; 
          length 1001; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1099935_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1099934; 
          from   _1099935_n; 
          to     _1099934_n; 
          phases AN; 
          length 1214; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1099934_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1090449; 
          from   _1099934_n; 
          to     _1090449_n; 
          phases AN; 
          length 25; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1090449_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1093582; 
          from   _1090449_n; 
          to     _1093582_n; 
          phases AN; 
          length 607; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1093582_n; phases AN; nominal_voltage 7200;  } 

object underground_line {
          name   _1093581; 
          from   _1093582_n; 
          to     _1093581_n; 
          phases AN; 
          length 20; 
          configuration SystemCnstDefaultA__1/0 URD UG Conductor; 
          } 

object node {name   _1093581_n; phases AN; nominal_voltage 7200;  } 

object transformer {
          name   _442217; 
          from   _1093582_n; 
          to     _442217_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _442217_n; phases AN; nominal_voltage 240;  } 

object transformer {
          name   _438247; 
          from   _1090449_n; 
          to     _438247_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _438247_n; phases AN; nominal_voltage 240;  } 

object transformer {
          name   _439433; 
          from   _1099934_n; 
          to     _439433_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To480V; 
          } 

object node {name   _439433_n; phases AN; nominal_voltage 480;  } 

object transformer {
          name   _444749; 
          from   _1099935_n; 
          to     _444749_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _444749_n; phases AN; nominal_voltage 240;  } 

object transformer {
          name   _440140; 
          from   _1091549_n; 
          to     _440140_n; 
          phases AN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To480V; 
          } 

object node {name   _440140_n; phases AN; nominal_voltage 480;  } 

object underground_line {
          name   _1078960; 
          from   _1100149_n; 
          to     _1078960_n; 
          phases ABCN; 
          length 29; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078960_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92889; 
          from          _1078960_n; 
          to            R92889_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92889_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078961; 
          from   R92889_n; 
          to     _1078961_n; 
          phases ABCN; 
          length 44; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078961_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074842; 
          from   _1078961_n; 
          to     _1074842_n; 
          phases ABCN; 
          length 42; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1074842_n; phases ABCN; nominal_voltage 7200;  } 

object transformer {
          name   _430596; 
          from   _1074842_n; 
          to     _430596_n; 
          phases BN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _430596_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1084975; 
          from   _1078961_n; 
          to     _1084975_n; 
          phases ABCN; 
          length 645; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1084975_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1084976; 
          from   _1084975_n; 
          to     _1084976_n; 
          phases ABCN; 
          length 1088; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1084976_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1104518; 
          from   _1084976_n; 
          to     _1104518_n; 
          phases ABCN; 
          length 2887; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1104518_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _98361-B; 
          from   _1104518_n; 
          to     _1104519_n; 
          phases ABCN; 
          status OPEN; 
          } 

object underground_line {
          name   _1134034; 
          from   _1084976_n; 
          to     _1134034_n; 
          phases BN; 
          length 69; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1134034_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075671; 
          from   _1134034_n; 
          to     _1075671_n; 
          phases BN; 
          length 200; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1075671_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1075672; 
          from   _1075671_n; 
          to     _1075672_n; 
          phases BN; 
          length 113; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1075672_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074080; 
          from   _1075672_n; 
          to     _1074080_n; 
          phases BN; 
          length 116; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1074080_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074081; 
          from   _1074080_n; 
          to     _1074081_n; 
          phases BN; 
          length 55; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1074081_n; phases BN; nominal_voltage 7200;  } 

object switch {
          name   _94902-B; 
          from   _1074081_n; 
          to     _1074082_n; 
          phases BN; 
          status OPEN; 
          } 

object transformer {
          name   _426810; 
          from   _1074080_n; 
          to     _426810_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426810_n; phases BN; nominal_voltage 240;  } 

object transformer {
          name   _426809; 
          from   _1075672_n; 
          to     _426809_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426809_n; phases BN; nominal_voltage 240;  } 

object transformer {
          name   _426808; 
          from   _1075671_n; 
          to     _426808_n; 
          phases BN; 
          configuration SINGLE_PHASE-_50-Underground PM-7200To240V; 
          } 

object node {name   _426808_n; phases BN; nominal_voltage 240;  } 

object underground_line {
          name   _1075682; 
          from   _1134034_n; 
          to     _1075682_n; 
          phases BN; 
          length 657; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1075682_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074084; 
          from   _1075682_n; 
          to     _1074084_n; 
          phases BN; 
          length 103; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1074084_n; phases BN; nominal_voltage 7200;  } 

object underground_line {
          name   _1074083; 
          from   _1074084_n; 
          to     _1074083_n; 
          phases BN; 
          length 111; 
          configuration SystemCnstDefaultB__1/0 URD UG Conductor; 
          } 

object node {name   _1074083_n; phases BN; nominal_voltage 7200;  } 

object node {name   _1100698_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1155218; 
          from   ARBOR LAKE; 
          to     _1155218_n; 
          phases ABCN; 
          length 26; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1155218_n; phases ABCN; nominal_voltage 7200;  } 

object recloser {
          name                F95614; 
          from                _1155218_n; 
          to                  F95614_n; 
          phases              ABCN; 
          max_number_of_tries 0; 
          } 

object node {name   F95614_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1077542; 
          from   F95614_n; 
          to     _1077542_n; 
          phases ABCN; 
          length 9; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1077542_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100596; 
          from   _1077542_n; 
          to     _1100596_n; 
          phases ABCN; 
          length 239; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100596_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95884-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95884-B; 
          from   _1100596_n; 
          to     _95884-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100597; 
          from   _95884-B_n; 
          to     _1100597_n; 
          phases ABCN; 
          length 4; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100597_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1073935; 
          from   _1100597_n; 
          to     _1073935_n; 
          phases ABCN; 
          length 37; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1073935_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078962; 
          from   _1100597_n; 
          to     _1078962_n; 
          phases ABCN; 
          length 5; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078962_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R92890; 
          from          _1078962_n; 
          to            R92890_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R92890_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1078963; 
          from   R92890_n; 
          to     _1078963_n; 
          phases ABCN; 
          length 44; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1078963_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1100598; 
          from   _1100597_n; 
          to     _1100598_n; 
          phases ABCN; 
          length 2; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100598_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96363-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96363-B; 
          from   _1100598_n; 
          to     _96363-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100768; 
          from   _96363-B_n; 
          to     _1100768_n; 
          phases ABCN; 
          length 3189; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100768_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _95963-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _95963-B; 
          from   _1100768_n; 
          to     _95963-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100769; 
          from   _95963-B_n; 
          to     _1100769_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100769_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1081125; 
          from   _1100769_n; 
          to     _1081125_n; 
          phases ABCN; 
          length 27; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1081125_n; phases ABCN; nominal_voltage 7200;  } 

object fuse {
          name          R94038; 
          from          _1081125_n; 
          to            R94038_n; 
          phases        ABCN; 
          current_limit 0; 
          mean_replacement_time 1.0 ; 
          repair_dist_type      NONE; 
          } 

object node {name   R94038_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1099563; 
          from   R94038_n; 
          to     _1099563_n; 
          phases ABCN; 
          length 1032; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1099563_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1092386; 
          from   _1099563_n; 
          to     _1092386_n; 
          phases CN; 
          length 58; 
          configuration SystemCnstDefaultC__1/0 URD UG Conductor; 
          } 

object node {name   _1092386_n; phases CN; nominal_voltage 7200;  } 

object underground_line {
          name   _1092387; 
          from   _1092386_n; 
          to     _1092387_n; 
          phases CN; 
          length 58.536667; 
          configuration SystemCnstDefaultC__1/0 URD UG Conductor; 
          } 

object node {name   _1092387_n; phases CN; nominal_voltage 7200;  } 

object transformer {
          name   _440848; 
          from   _1092387_n; 
          to     _440848_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To480V; 
          } 

object node {name   _440848_n; phases CN; nominal_voltage 480;  } 

object transformer {
          name   _440847; 
          from   _1092386_n; 
          to     _440847_n; 
          phases CN; 
          configuration SINGLE_PHASE-_15-Underground PM-7200To240V; 
          } 

object node {name   _440847_n; phases CN; nominal_voltage 240;  } 

object underground_line {
          name   _1099564; 
          from   _1099563_n; 
          to     _1099564_n; 
          phases ABCN; 
          length 322; 
          configuration SystemCnstDefaultABC__4/0 URD UG Conductor; 
          } 

object node {name   _1099564_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1155677; 
          from   _1099563_n; 
          to     _1155677_n; 
          phases ABCN; 
          length 127; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1155677_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1155678; 
          from   _1155677_n; 
          to     _1155678_n; 
          phases ABCN; 
          length 295; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1155678_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1155679; 
          from   _1155678_n; 
          to     _1155679_n; 
          phases ABCN; 
          length 46; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1155679_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1155680; 
          from   _1155679_n; 
          to     _1155680_n; 
          phases ABCN; 
          length 266; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1155680_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1134040; 
          from   _1155680_n; 
          to     _1134040_n; 
          phases ABCN; 
          length 1341; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1134040_n; phases ABCN; nominal_voltage 7200;  } 

object underground_line {
          name   _1134042; 
          from   _1134040_n; 
          to     _1134042_n; 
          phases ABCN; 
          length 29; 
          configuration SystemCnstDefaultABC__1/0 URD UG Conductor; 
          } 

object node {name   _1134042_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _102029-A; 
          from   _1134042_n; 
          to     _1134041_n; 
          phases ABCN; 
          status OPEN; 
          } 

object transformer {
          name   _450143; 
          from   _1134040_n; 
          to     _450143_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-Underground PM-7200To120V; 
          } 

object node {name   _450143_n; phases ABCN; nominal_voltage 120;  } 

object transformer {
          name   _451945; 
          from   _1155678_n; 
          to     _451945_n; 
          phases ABCN; 
          configuration WYE_WYE-_500-UG3Ph-7200To120V; 
          } 

object node {name   _451945_n; phases ABCN; nominal_voltage 120;  } 

object underground_line {
          name   _1100770; 
          from   _1100769_n; 
          to     _1100770_n; 
          phases ABCN; 
          length 3; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100770_n; phases ABCN; nominal_voltage 7200;  } 

object node {name   _96404-B_n; phases ABCN; nominal_voltage 7200;  } 

object switch {
          name   _96404-B; 
          from   _1100770_n; 
          to     _96404-B_n; 
          phases ABCN; 
          status CLOSED; 
          } 

object underground_line {
          name   _1100771; 
          from   _96404-B_n; 
          to     _1100771_n; 
          phases ABCN; 
          length 394; 
          configuration SystemCnstDefaultABC__750 URD UG Conductor; 
          } 

object node {name   _1100771_n; phases ABCN; nominal_voltage 7200;  } 

object load {
          name                 _19 26AC01030B2_cons; 
          parent               _443116_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +13664.237+4451.165j; 
          constant_power_B         +13664.237+4451.165j; 
          constant_power_C         +13664.237+4451.165j; 
          constant_current_A       +28.373339-9.5564709j; 
          constant_current_B       -22.462645-19.793997j; 
          constant_current_C       -5.9104476+29.350285j; 
          } 

object load {
          name                 _19 26AB0102004_cons; 
          parent               _443118_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +7645.4663+2490.533j; 
          constant_power_B         +7645.4663+2490.533j; 
          constant_power_C         +7645.4663+2490.533j; 
          constant_current_A       +63.582588-21.148243j; 
          constant_current_B       -50.105824-44.490448j; 
          constant_current_C       -13.476245+65.638283j; 
          } 

object load {
          name                 _19 26AC01030B3_cons; 
          parent               _443116_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +7482.7969+2437.543j; 
          constant_power_B         +7482.7969+2437.543j; 
          constant_power_C         +7482.7969+2437.543j; 
          constant_current_A       +15.537782-5.2333059j; 
          constant_current_B       -12.300972-10.839569j; 
          constant_current_C       -3.2366736+16.072775j; 
          } 

object load {
          name                 _19 26AC01030B4_cons; 
          parent               _443116_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +10573.518+3444.3542j; 
          constant_power_B         +10573.518+3444.3542j; 
          constant_power_C         +10573.518+3444.3542j; 
          constant_current_A       +21.955563-7.3948889j; 
          constant_current_B       -17.381809-15.316784j; 
          constant_current_C       -4.5735612+22.711531j; 
          } 

object load {
          name                 _19 26AD01030B6_cons; 
          parent               _443121_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +14558.916+4742.6094j; 
          constant_power_B         +14558.916+4742.6094j; 
          constant_power_C         +14558.916+4742.6094j; 
          constant_current_A       +30.174643-10.348338j; 
          constant_current_B       -24.049061-20.958052j; 
          constant_current_C       -6.1252909+31.306198j; 
          } 

object load {
          name                 _19 26AD01030B7_cons; 
          parent               _443121_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +16917.631+5510.9678j; 
          constant_power_B         +16917.631+5510.9678j; 
          constant_power_C         +16917.631+5510.9678j; 
          constant_current_A       +35.063286-12.02489j; 
          constant_current_B       -27.945288-24.3535j; 
          constant_current_C       -7.1176596+36.378166j; 
          } 

object load {
          name                 _19 26AC01030B1_cons; 
          parent               _443116_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +16185.619+5272.5122j; 
          constant_power_B         +16185.619+5272.5122j; 
          constant_power_C         +16185.619+5272.5122j; 
          constant_current_A       +33.608906-11.31987j; 
          constant_current_B       -26.607544-23.446466j; 
          constant_current_C       -7.0010686+34.766121j; 
          } 

object load {
          name                 _19 26AD01030B8_cons; 
          parent               _443121_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +31232.543+10174.092j; 
          constant_power_B         +31232.543+10174.092j; 
          constant_power_C         +31232.543+10174.092j; 
          constant_current_A       +64.732208-22.199789j; 
          constant_current_B       -51.59129-44.9603j; 
          constant_current_C       -13.140292+67.159676j; 
          } 

object load {
          name                 _19 26AD01030B9_cons; 
          parent               _443121_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5836.5815+1901.2834j; 
          constant_power_B         +5836.5815+1901.2834j; 
          constant_power_C         +5836.5815+1901.2834j; 
          constant_current_A       +12.096832-4.1485863j; 
          constant_current_B       -9.6411228-8.4019575j; 
          constant_current_C       -2.4555926+12.550467j; 
          } 

object load {
          name                 _19 26AD01030B7HSE_cons; 
          parent               _443121_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5038.687+1641.3669j; 
          constant_power_B         +5038.687+1641.3669j; 
          constant_power_C         +5038.687+1641.3669j; 
          constant_current_A       +10.443125-3.5814502j; 
          constant_current_B       -8.3231258-7.2533607j; 
          constant_current_C       -2.1198986+10.834744j; 
          } 

object load {
          name                 _19 26AD0104009_cons; 
          parent               _443120_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +84994.812+27687.307j; 
          constant_power_B         +84994.812+27687.307j; 
          constant_power_C         +84994.812+27687.307j; 
          constant_current_A       +704.00562-243.48746j; 
          constant_current_B       -562.86475-487.94809j; 
          constant_current_C       -141.13367+731.43103j; 
          } 

object load {
          name                 _19 26AA0105009_cons; 
          parent               _445148_n; 
          phases               CN; 
          nominal_voltage      480; 
          constant_power_C         +8083.8584+1641.4967j; 
          constant_current_C       -5.1567678+16.393124j; 
          } 

object load {
          name                 _19 26AD0104010_cons; 
          parent               _443300_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +1605.5476+326.02017j; 
          constant_current_C       -2.1426163+6.4813323j; 
          } 

object load {
          name                 _19 26AA0105007_cons; 
          parent               _442783_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +27003.133+8796.3486j; 
          constant_power_B         +27003.133+8796.3486j; 
          constant_power_C         +27003.133+8796.3486j; 
          constant_current_A       +55.864166-19.489088j; 
          constant_current_B       -44.809975-38.635422j; 
          constant_current_C       -11.053919+58.124355j; 
          } 

object load {
          name                 _19 26AA0105008_cons; 
          parent               _442783_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1932.1073+629.38959j; 
          constant_power_B         +1932.1073+629.38959j; 
          constant_power_C         +1932.1073+629.38959j; 
          constant_current_A       +3.9971495-1.3944682j; 
          constant_current_B       -3.2062085-2.7644119j; 
          constant_current_C       -0.79092145+4.1588688j; 
          } 

object load {
          name                 _19 26AA0105010_cons; 
          parent               _442783_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +7930.1382+2583.2656j; 
          constant_power_B         +7930.1382+2583.2656j; 
          constant_power_C         +7930.1382+2583.2656j; 
          constant_current_A       +16.405893-5.7234535j; 
          constant_current_B       -13.159557-11.346248j; 
          constant_current_C       -3.2462566+17.069654j; 
          } 

object load {
          name                 _19 26AA0105007H_cons; 
          parent               _442783_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5937.437+1934.1373j; 
          constant_power_B         +5937.437+1934.1373j; 
          constant_power_C         +5937.437+1934.1373j; 
          constant_current_A       +12.283387-4.2852521j; 
          constant_current_B       -9.8527966-8.4951391j; 
          constant_current_C       -2.4305305+12.780356j; 
          } 

object load {
          name                 _19 26AA0105003A_cons; 
          parent               _443101_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +9613.7666+3131.7126j; 
          constant_power_B         +9613.7666+3131.7126j; 
          constant_power_C         +9613.7666+3131.7126j; 
          constant_current_A       +19.952127-6.7548852j; 
          constant_current_B       -15.82591-13.90167j; 
          constant_current_C       -4.126132+20.656498j; 
          } 

object load {
          name                 _19 26AA0105003B_cons; 
          parent               _443101_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1289.9686+420.21109j; 
          constant_power_B         +1289.9686+420.21109j; 
          constant_power_C         +1289.9686+420.21109j; 
          constant_current_A       +2.6771629-0.90636587j; 
          constant_current_B       -2.1235099-1.8653164j; 
          constant_current_C       -0.55364156+2.7716746j; 
          } 

object load {
          name                 _19 26AA0105003D_cons; 
          parent               _443101_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2862.9834+932.62524j; 
          constant_power_B         +2862.9834+932.62524j; 
          constant_power_C         +2862.9834+932.62524j; 
          constant_current_A       +5.9417515-2.0116074j; 
          constant_current_B       -4.7129622-4.1399226j; 
          constant_current_C       -1.2287638+6.1515131j; 
          } 

object load {
          name                 _19 26AA0105003HSE_cons; 
          parent               _443101_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +453.03452+147.5773j; 
          constant_power_B         +453.03452+147.5773j; 
          constant_power_C         +453.03452+147.5773j; 
          constant_current_A       +0.94021451-0.3183139j; 
          constant_current_B       -0.74577254-0.65509564j; 
          constant_current_C       -0.19443792+0.97340685j; 
          } 

object load {
          name                 _19 26AA0105002A_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2357.8948+768.09106j; 
          constant_power_B         +2357.8948+768.09106j; 
          constant_power_C         +2357.8948+768.09106j; 
          constant_current_A       +4.8973346-1.6453639j; 
          constant_current_B       -3.8735805-3.4185493j; 
          constant_current_C       -1.023734+5.0638995j; 
          } 

object load {
          name                 _19 26AA0105002B_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1529.0928+498.10641j; 
          constant_power_B         +1529.0928+498.10641j; 
          constant_power_C         +1529.0928+498.10641j; 
          constant_current_A       +3.1759176-1.0670171j; 
          constant_current_B       -2.5120139-2.2169266j; 
          constant_current_C       -0.66389072+3.2839348j; 
          } 

object load {
          name                 _19 26AA0105002C_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1128.5197+367.61856j; 
          constant_power_B         +1128.5197+367.61856j; 
          constant_power_C         +1128.5197+367.61856j; 
          constant_current_A       +2.3439293-0.78749293j; 
          constant_current_B       -1.8539469-1.636163j; 
          constant_current_C       -0.48997268+2.4236493j; 
          } 

object load {
          name                 _19 26AA0105002D_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2384.3276+776.70166j; 
          constant_power_B         +2384.3276+776.70166j; 
          constant_power_C         +2384.3276+776.70166j; 
          constant_current_A       +4.9522362-1.6638091j; 
          constant_current_B       -3.9170051-3.4568729j; 
          constant_current_C       -1.0352106+5.1206684j; 
          } 

object load {
          name                 _19 26AA0105002E_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2862.1699+932.36023j; 
          constant_power_B         +2862.1699+932.36023j; 
          constant_power_C         +2862.1699+932.36023j; 
          constant_current_A       +5.9447122-1.9972525j; 
          constant_current_B       -4.7020106-4.1496634j; 
          constant_current_C       -1.2426769+6.1468997j; 
          } 

object load {
          name                 _19 26AA0105002F_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +430.26083+140.15872j; 
          constant_power_B         +430.26083+140.15872j; 
          constant_power_C         +430.26083+140.15872j; 
          constant_current_A       +0.89364952-0.30024055j; 
          constant_current_B       -0.70683819-0.62380564j; 
          constant_current_C       -0.18680763+0.92404372j; 
          } 

object load {
          name                 _19 26AA0105002HSE_cons; 
          parent               _443104_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +719.40582+234.34857j; 
          constant_power_B         +719.40582+234.34857j; 
          constant_power_C         +719.40582+234.34857j; 
          constant_current_A       +1.494202-0.50200903j; 
          constant_current_B       -1.1818494-1.043017j; 
          constant_current_C       -0.31234652+1.5450219j; 
          } 

object load {
          name                 _19 26AA0105001A_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2027.2689+660.38879j; 
          constant_power_B         +2027.2689+660.38879j; 
          constant_power_C         +2027.2689+660.38879j; 
          constant_current_A       +16.839907-5.6663289j; 
          constant_current_B       -13.327091-11.750675j; 
          constant_current_C       -3.5127468+17.416956j; 
          } 

object load {
          name                 _19 26AA0105001B_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +58.967693+19.208899j; 
          constant_power_B         +58.967693+19.208899j; 
          constant_power_C         +58.967693+19.208899j; 
          constant_current_A       +0.48982677-0.16481797j; 
          constant_current_B       -0.38764855-0.34179494j; 
          constant_current_C       -0.10217617+0.50661153j; 
          } 

object load {
          name                 _19 26AA0105001C_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +29.687176+9.6706839j; 
          constant_power_B         +29.687176+9.6706839j; 
          constant_power_C         +29.687176+9.6706839j; 
          constant_current_A       +0.24660236-0.082977295j; 
          constant_current_B       -0.19516093-0.17207602j; 
          constant_current_C       -0.051440403+0.2550526j; 
          } 

object load {
          name                 _19 26AA0105001D_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2.8467157+0.9273259j; 
          constant_power_B         +2.8467157+0.9273259j; 
          constant_power_C         +2.8467157+0.9273259j; 
          constant_current_A       +0.023646804-0.0079567274j; 
          constant_current_B       -0.018714065-0.016500443j; 
          constant_current_C       -0.0049326424+0.024457103j; 
          } 

object load {
          name                 _19 26AA0105001E_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1330.6368+433.45886j; 
          constant_power_B         +1330.6368+433.45886j; 
          constant_power_C         +1330.6368+433.45886j; 
          constant_current_A       +11.053197-3.7192039j; 
          constant_current_B       -8.7474928-7.7127819j; 
          constant_current_C       -2.3056588+11.431954j; 
          } 

object load {
          name                 _19 26AA0105001F_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1390.418+452.93265j; 
          constant_power_B         +1390.418+452.93265j; 
          constant_power_C         +1390.418+452.93265j; 
          constant_current_A       +11.549781-3.8862948j; 
          constant_current_B       -9.1404877-8.0592918j; 
          constant_current_C       -2.4092448+11.945553j; 
          } 

object load {
          name                 _19 26AA0105001G_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2922.3569+951.96631j; 
          constant_power_B         +2922.3569+951.96631j; 
          constant_power_C         +2922.3569+951.96631j; 
          constant_current_A       +24.275131-8.168149j; 
          constant_current_B       -19.211323-16.938881j; 
          constant_current_C       -5.0637088+25.10696j; 
          } 

object load {
          name                 _19 26AA0105001H_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +10459.649+3407.2612j; 
          constant_power_B         +10459.649+3407.2612j; 
          constant_power_C         +10459.649+3407.2612j; 
          constant_current_A       +86.885132-29.235296j; 
          constant_current_B       -68.760826-60.62735j; 
          constant_current_C       -18.12394+89.862396j; 
          } 

object load {
          name                 _19 26AA0105001G1_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1981.3143+645.41888j; 
          constant_power_B         +1981.3143+645.41888j; 
          constant_power_C         +1981.3143+645.41888j; 
          constant_current_A       +16.458176-5.5378828j; 
          constant_current_B       -13.024989-11.484308j; 
          constant_current_C       -3.4331188+17.022144j; 
          } 

object load {
          name                 _19 26AA0105001HSE_cons; 
          parent               _442781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +343.2326+111.80902j; 
          constant_power_B         +343.2326+111.80902j; 
          constant_power_C         +343.2326+111.80902j; 
          constant_current_A       +2.8511291-0.95935416j; 
          constant_current_B       -2.2563815-1.9894819j; 
          constant_current_C       -0.59473568+2.948828j; 
          } 

object load {
          name                 _19 26AA0105005A_cons; 
          parent               _442785_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1029.6979+335.42706j; 
          constant_power_B         +1029.6979+335.42706j; 
          constant_power_C         +1029.6979+335.42706j; 
          constant_current_A       +8.5775547-2.805218j; 
          constant_current_B       -6.7181449-6.0257974j; 
          constant_current_C       -1.859381+8.8309908j; 
          } 

object load {
          name                 _19 26AA0105005_cons; 
          parent               _442782_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +168769.56+54977.18j; 
          constant_power_B         +168769.56+54977.18j; 
          constant_power_C         +168769.56+54977.18j; 
          constant_current_A       +347.34186-126.87376j; 
          constant_current_B       -283.54578-237.37122j; 
          constant_current_C       -63.793892+364.24393j; 
          } 

object load {
          name                 _19 26AA0102006_cons; 
          parent               _451582_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +3155.7883+1028.0073j; 
          constant_power_B         +3155.7883+1028.0073j; 
          constant_power_C         +3155.7883+1028.0073j; 
          constant_current_A       +6.5656295-2.1689024j; 
          constant_current_B       -5.1611218-4.6015706j; 
          constant_current_C       -1.404484+6.7704544j; 
          } 

object load {
          name                 _19 26BA  01C02_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +12444.325+4316.438j; 
          constant_power_B         +12444.325+4316.438j; 
          constant_power_C         +12444.325+4316.438j; 
          constant_current_A       +25.784822-9.3888292j; 
          constant_current_B       -21.023426-17.635841j; 
          constant_current_C       -4.7614074+27.024734j; 
          } 

object load {
          name                 _19 26BA  01C03_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1088.8789+377.68851j; 
          constant_power_B         +1088.8789+377.68851j; 
          constant_power_C         +1088.8789+377.68851j; 
          constant_current_A       +2.2561729-0.82152295j; 
          constant_current_B       -1.8395505-1.5431366j; 
          constant_current_C       -0.41662323+2.3646653j; 
          } 

object load {
          name                 _19 26BA  01C08_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +10307.278+3575.1824j; 
          constant_power_B         +10307.278+3575.1824j; 
          constant_power_C         +10307.278+3575.1824j; 
          constant_current_A       +21.356831-7.7764997j; 
          constant_current_B       -17.413103-14.607262j; 
          constant_current_C       -3.9437366+22.383814j; 
          } 

object load {
          name                 _19 27AA0102002A_cons; 
          parent               _430813_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +17663.387+6126.7217j; 
          constant_power_B         +17663.387+6126.7217j; 
          constant_power_C         +17663.387+6126.7217j; 
          constant_current_A       +36.686378-13.083413j; 
          constant_current_B       -29.673876-25.229486j; 
          constant_current_C       -7.0125213+38.313061j; 
          } 

object load {
          name                 _19 27AA0102002B_cons; 
          parent               _430813_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +8759.0049+3038.1479j; 
          constant_power_B         +8759.0049+3038.1479j; 
          constant_power_C         +8759.0049+3038.1479j; 
          constant_current_A       +18.192215-6.4878654j; 
          constant_current_B       -14.714823-12.510917j; 
          constant_current_C       -3.4774022+18.998863j; 
          } 

object load {
          name                 _19 27AA0102002C_cons; 
          parent               _430813_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +4870.1523+1689.261j; 
          constant_power_B         +4870.1523+1689.261j; 
          constant_power_C         +4870.1523+1689.261j; 
          constant_current_A       +10.115175-3.6073616j; 
          constant_current_B       -8.1816874-6.9562783j; 
          constant_current_C       -1.9334935+10.563684j; 
          } 

object load {
          name                 _19 27AA0102002H_cons; 
          parent               _430813_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1327.662+460.51279j; 
          constant_power_B         +1327.662+460.51279j; 
          constant_power_C         +1327.662+460.51279j; 
          constant_current_A       +2.7575181-0.98341j; 
          constant_current_B       -2.2304261-1.8963649j; 
          constant_current_C       -0.52709353+2.8797872j; 
          } 

object load {
          name                 _19 27AA0102001A_cons; 
          parent               _430814_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +27621.758+9580.8818j; 
          constant_power_B         +27621.758+9580.8818j; 
          constant_power_C         +27621.758+9580.8818j; 
          constant_current_A       +229.00694-83.149216j; 
          constant_current_B       -186.51358-156.75029j; 
          constant_current_C       -42.493519+239.90056j; 
          } 

object load {
          name                 _19 27AA0102001B_cons; 
          parent               _430814_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +14283.355+4954.3242j; 
          constant_power_B         +14283.355+4954.3242j; 
          constant_power_C         +14283.355+4954.3242j; 
          constant_current_A       +118.42069-42.996895j; 
          constant_current_B       -96.447159-81.056396j; 
          constant_current_C       -21.973621+124.05384j; 
          } 

object load {
          name                 _19 27AA0102001C_cons; 
          parent               _430814_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +7305.2285+2533.8914j; 
          constant_power_B         +7305.2285+2533.8914j; 
          constant_power_C         +7305.2285+2533.8914j; 
          constant_current_A       +60.566319-21.990782j; 
          constant_current_B       -49.327942-41.456329j; 
          constant_current_C       -11.238418+63.447392j; 
          } 

object load {
          name                 _19 27AA0102001D_cons; 
          parent               _430814_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +7777.7051+2697.7744j; 
          constant_power_B         +7777.7051+2697.7744j; 
          constant_power_C         +7777.7051+2697.7744j; 
          constant_current_A       +64.483528-23.413067j; 
          constant_current_B       -52.518295-44.137577j; 
          constant_current_C       -11.965279+67.550941j; 
          } 

object load {
          name                 _19 27AA0102001H_cons; 
          parent               _430814_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3050.7505+1058.1832j; 
          constant_power_B         +3050.7505+1058.1832j; 
          constant_power_C         +3050.7505+1058.1832j; 
          constant_current_A       +25.293217-9.1836119j; 
          constant_current_B       -20.599936-17.312658j; 
          constant_current_C       -4.6932979+26.496387j; 
          } 

object load {
          name                 _19 25AD  01001_cons; 
          parent               _435666_n; 
          phases               ABCN; 
          nominal_voltage      240; 
          constant_power_A         +1036842.9+346652.62j; 
          constant_power_B         +1036842.9+346652.62j; 
          constant_power_C         +1036842.9+346652.62j; 
          constant_current_A       +4307.8472-1480.7587j; 
          constant_current_B       -3436.2988-2990.3257j; 
          constant_current_C       -871.54944+4471.0845j; 
          } 

object load {
          name                 _19 25AA  01003_cons; 
          parent               _447781_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +8529.4463+4076.9805j; 
          constant_power_B         +8529.4463+4076.9805j; 
          constant_power_C         +8529.4463+4076.9805j; 
          constant_current_A       +70.694168-34.76791j; 
          constant_current_B       -65.456978-43.839001j; 
          constant_current_C       -5.2377181+78.606873j; 
          } 

object load {
          name                 _19 25AD    001_cons; 
          parent               _430598_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +1798.1467+859.49414j; 
          constant_current_C       -0.61023957+8.2817278j; 
          } 

object load {
          name                 _19 25AA  01001_cons; 
          parent               _430601_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +4734.7134+2263.1404j; 
          constant_power_B         +4734.7134+2263.1404j; 
          constant_power_C         +4734.7134+2263.1404j; 
          constant_current_A       +39.274525-19.234463j; 
          constant_current_B       -36.294701-24.395641j; 
          constant_current_C       -2.980226+43.629932j; 
          } 

object load {
          name                 _19 25AA  01002_cons; 
          parent               _430601_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2181.6812+1042.8192j; 
          constant_power_B         +2181.6812+1042.8192j; 
          constant_power_C         +2181.6812+1042.8192j; 
          constant_current_A       +18.09708-8.862936j; 
          constant_current_B       -16.724024-11.241127j; 
          constant_current_C       -1.373242+20.103983j; 
          } 

object load {
          name                 _19 25AA  01004_cons; 
          parent               _430601_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +188.57614+90.137306j; 
          constant_power_B         +188.57614+90.137306j; 
          constant_power_C         +188.57614+90.137306j; 
          constant_current_A       +1.564242-0.76607823j; 
          constant_current_B       -1.4455605-0.97163975j; 
          constant_current_C       -0.11869764+1.7377111j; 
          } 

object load {
          name                 _19 25AA  01001H_cons; 
          parent               _430601_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1299.1451+620.97693j; 
          constant_power_B         +1299.1451+620.97693j; 
          constant_power_C         +1299.1451+620.97693j; 
          constant_current_A       +10.776428-5.2776918j; 
          constant_current_B       -9.9588041-6.6938529j; 
          constant_current_C       -0.81773573+11.971498j; 
          } 

object load {
          name                 _19 25AA  01004A_cons; 
          parent               _430601_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +10978.037+5247.3794j; 
          constant_power_B         +10978.037+5247.3794j; 
          constant_power_C         +10978.037+5247.3794j; 
          constant_current_A       +91.062988-44.597549j; 
          constant_current_B       -84.153885-56.564407j; 
          constant_current_C       -6.9100375+101.16156j; 
          } 

object load {
          name                 _19 25AD0301001_cons; 
          parent               _430599_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +6.9628134+3.3281474j; 
          constant_power_B         +6.9628134+3.3281474j; 
          constant_power_C         +6.9628134+3.3281474j; 
          constant_current_A       +0.014382439-0.0071861539j; 
          constant_current_B       -0.013414577-0.0088625336j; 
          constant_current_C       -0.00096800155+0.016048625j; 
          } 

object load {
          name                 _19 25AD0301001A_cons; 
          parent               _430599_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +35974.539+17195.432j; 
          constant_power_B         +35974.539+17195.432j; 
          constant_power_C         +35974.539+17195.432j; 
          constant_current_A       +74.30928-37.128468j; 
          constant_current_B       -69.308655-45.789764j; 
          constant_current_C       -5.0013409+82.917908j; 
          } 

object load {
          name                 _19 24CC    001_cons; 
          parent               _438108_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1578.2379+754.38013j; 
          constant_power_B         +1578.2379+754.38013j; 
          constant_power_C         +1578.2379+754.38013j; 
          constant_current_A       +13.149242-6.2922297j; 
          constant_current_B       -12.023928-8.2413521j; 
          constant_current_C       -1.1254245+14.53369j; 
          } 

object load {
          name                 _19 24CC    013_cons; 
          parent               _435340_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +14621.909+6989.1104j; 
          constant_power_B         +14621.909+6989.1104j; 
          constant_power_C         +14621.909+6989.1104j; 
          constant_current_A       +121.58659-58.788963j; 
          constant_current_B       -111.70661-75.901726j; 
          constant_current_C       -9.8812675+134.6915j; 
          } 

object load {
          name                 _19 24CC    014_cons; 
          parent               _437324_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +27154.975+12979.775j; 
          constant_power_B         +27154.975+12979.775j; 
          constant_power_C         +27154.975+12979.775j; 
          constant_current_A       +225.3801-110.05116j; 
          constant_current_B       -207.99811-140.1579j; 
          constant_current_C       -17.384701+250.21037j; 
          } 

object load {
          name                 _19 24CD    015_cons; 
          parent               _441303_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2901.1729+1386.7283j; 
          constant_power_B         +2901.1729+1386.7283j; 
          constant_power_C         +2901.1729+1386.7283j; 
          constant_current_A       +24.169832-11.569887j; 
          constant_current_B       -22.104836-15.146597j; 
          constant_current_C       -2.0652719+26.716618j; 
          } 

object load {
          name                 _19 24CC    013A_cons; 
          parent               _440394_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +616.20905+125.12651j; 
          constant_current_A       +2.5668356-0.52480698j; 
          } 

object load {
          name                 _19 24CC    013B_cons; 
          parent               _450222_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 24CC    002_cons; 
          parent               _449724_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +181.03314+36.76033j; 
          constant_current_B       -0.51004022-0.57645053j; 
          } 

object load {
          name                 _19 25AB    001_cons; 
          parent               _452170_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 25BA    002_cons; 
          parent               _450329_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +7603.3926+1543.934j; 
          constant_current_B       -21.821373-23.851315j; 
          } 

object load {
          name                 _19 24DC    002A_cons; 
          parent               _430597_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +31332.662+14976.664j; 
          constant_power_B         +31332.662+14976.664j; 
          constant_power_C         +31332.662+14976.664j; 
          constant_current_A       +259.89236-127.31254j; 
          constant_current_B       -240.20525-161.41241j; 
          constant_current_C       -19.689886+288.72968j; 
          } 

object load {
          name                 _19 24DB    008_cons; 
          parent               _438096_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +13925.629+6656.2949j; 
          constant_power_B         +13925.629+6656.2949j; 
          constant_power_C         +13925.629+6656.2949j; 
          constant_current_A       +115.52194-56.554314j; 
          constant_current_B       -106.73984-71.765686j; 
          constant_current_C       -8.7833109+128.3221j; 
          } 

object load {
          name                 _19 24DC    006_cons; 
          parent               _451102_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1392.5627+665.62952j; 
          constant_power_B         +1392.5627+665.62952j; 
          constant_power_C         +1392.5627+665.62952j; 
          constant_current_A       +2.9006281-1.387866j; 
          constant_current_B       -2.652276-1.8180342j; 
          constant_current_C       -0.24837978+3.2059512j; 
          } 

object load {
          name                 _19 24DC    005_cons; 
          parent               _440120_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1361.2297+276.40936j; 
          constant_current_B       -3.8522828-4.3192077j; 
          } 

object load {
          name                 _19 24DD    006_cons; 
          parent               _440133_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +240.21707+48.778133j; 
          constant_current_B       -0.67774004-0.76405877j; 
          } 

object load {
          name                 _19 24DD    011_cons; 
          parent               _440133_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +463.02725+94.021637j; 
          constant_current_B       -1.3063687-1.4727513j; 
          } 

object load {
          name                 _19 24DD    010_cons; 
          parent               _438319_n; 
          phases               ACN; 
          nominal_voltage      120; 
          constant_power_A         +3513.6108+1679.4668j; 
          constant_power_C         +3513.6108+1679.4668j; 
          constant_current_A       +29.278841-13.99817j; 
          constant_current_C       -2.5171227+32.35527j; 
          } 

object load {
          name                 _19 24CD    002_cons; 
          parent               _440014_n; 
          phases               AN; 
          nominal_voltage      480; 
          constant_power_A         +3272.5227+664.51373j; 
          constant_current_A       +6.8073907-1.4345001j; 
          } 

object load {
          name                 _19 24CD    001_cons; 
          parent               _431061_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +1336.8604+271.46091j; 
          constant_current_A       +5.5667176-1.1483539j; 
          } 

object load {
          name                 _19 24CD    003_cons; 
          parent               _431061_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +24.369846+4.9485064j; 
          constant_current_A       +0.10147662-0.020933533j; 
          } 

object load {
          name                 _19 23DC    003_cons; 
          parent               _440848_n; 
          phases               CN; 
          nominal_voltage      480; 
          constant_power_C         +5372.4429+1090.9204j; 
          constant_current_C       -3.4920547+10.874051j; 
          } 

object load {
          name                 _19 23DC    002_cons; 
          parent               _440847_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +2305.0186+900.91577j; 
          constant_current_C       -1.4902523+10.203519j; 
          } 

object load {
          name                 _19 23DC    004_cons; 
          parent               _440847_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +137.19104+53.621075j; 
          constant_current_C       -0.088697441+0.60729718j; 
          } 

object load {
          name                 _19 23CA0101002_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23DB    113_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23DB    115_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23DB    215_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23DB    315_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +41.192226+8.3644342j; 
          constant_power_B         +41.192226+8.3644342j; 
          constant_power_C         +41.192226+8.3644342j; 
          constant_current_A       +0.34249249-0.073422186j; 
          constant_current_B       -0.23484501-0.25988409j; 
          constant_current_C       -0.10764481+0.33332339j; 
          } 

object load {
          name                 _19 23CA0101001A_cons; 
          parent               _450143_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +33931.219+13262.005j; 
          constant_power_B         +33931.219+13262.005j; 
          constant_power_C         +33931.219+13262.005j; 
          constant_current_A       +281.54501-113.57668j; 
          constant_current_B       -239.14236-187.02457j; 
          constant_current_C       -42.397846+300.61548j; 
          } 

object load {
          name                 _19 23DB    001H_cons; 
          parent               _451945_n; 
          phases               CN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23DD    002_cons; 
          parent               _442217_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +19.897934+7.7771015j; 
          constant_current_A       +0.082891814-0.03244612j; 
          } 

object load {
          name                 _19 23DD    001_cons; 
          parent               _438247_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +1118.4734+227.1156j; 
          constant_current_A       +4.6574097-0.96046811j; 
          } 

object load {
          name                 _19 23DD    004_cons; 
          parent               _438247_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +37.701351+7.6555815j; 
          constant_current_A       +0.15699135-0.032375325j; 
          } 

object load {
          name                 _19 26BA  01C10_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +3896.1213+1351.4084j; 
          constant_power_B         +3896.1213+1351.4084j; 
          constant_power_C         +3896.1213+1351.4084j; 
          constant_current_A       +8.0728197-2.9394941j; 
          constant_current_B       -6.5821018-5.5215025j; 
          constant_current_C       -1.4907211+8.4610167j; 
          } 

object load {
          name                 _19 26BA  01C11_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1570.079+544.59753j; 
          constant_power_B         +1570.079+544.59753j; 
          constant_power_C         +1570.079+544.59753j; 
          constant_current_A       +3.2532265-1.1845722j; 
          constant_current_B       -2.6524892-2.2250836j; 
          constant_current_C       -0.60073858+3.4096639j; 
          } 

object load {
          name                 _19 26BA  01C18_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2121.4243+735.8371j; 
          constant_power_B         +2121.4243+735.8371j; 
          constant_power_C         +2121.4243+735.8371j; 
          constant_current_A       +4.3956218-1.6005441j; 
          constant_current_B       -3.583931-3.0064385j; 
          constant_current_C       -0.81169236+4.6069937j; 
          } 

object load {
          name                 _19 26BA  01C21_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2234.4543+775.04279j; 
          constant_power_B         +2234.4543+775.04279j; 
          constant_power_C         +2234.4543+775.04279j; 
          constant_current_A       +4.6298218-1.6858215j; 
          constant_current_B       -3.774884-3.1666224j; 
          constant_current_C       -0.85493958+4.8524556j; 
          } 

object load {
          name                 _19 26BA  01C24_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5393.5122+1870.7935j; 
          constant_power_B         +5393.5122+1870.7935j; 
          constant_power_C         +5393.5122+1870.7935j; 
          constant_current_A       +11.175436-4.0692258j; 
          constant_current_B       -9.1117926-7.6435747j; 
          constant_current_C       -2.0636482+11.712828j; 
          } 

object load {
          name                 _19 26BA  01C25_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5393.5122+1870.7935j; 
          constant_power_B         +5393.5122+1870.7935j; 
          constant_power_C         +5393.5122+1870.7935j; 
          constant_current_A       +11.175436-4.0692258j; 
          constant_current_B       -9.1117926-7.6435747j; 
          constant_current_C       -2.0636482+11.712828j; 
          } 

object load {
          name                 _19 26BA  01C26_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1326.2075+460.0083j; 
          constant_power_B         +1326.2075+460.0083j; 
          constant_power_C         +1326.2075+460.0083j; 
          constant_current_A       +2.7479212-1.0005795j; 
          constant_current_B       -2.2404931-1.8794738j; 
          constant_current_C       -0.50742912+2.8800602j; 
          } 

object load {
          name                 _19 26BA  01C01H_cons; 
          parent               _440037_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +687.27301+238.3875j; 
          constant_power_B         +687.27301+238.3875j; 
          constant_power_C         +687.27301+238.3875j; 
          constant_current_A       +1.4240397-0.51852465j; 
          constant_current_B       -1.1610781-0.97398913j; 
          constant_current_C       -0.26296216+1.4925174j; 
          } 

object load {
          name                 _19 26BA  01D02_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +21661.275+7513.4292j; 
          constant_power_B         +21661.275+7513.4292j; 
          constant_power_C         +21661.275+7513.4292j; 
          constant_current_A       +44.768444-16.65255j; 
          constant_current_B       -36.805843-30.444233j; 
          constant_current_C       -7.9626184+47.096901j; 
          } 

object load {
          name                 _19 26BA  01D04_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1747.803+606.24292j; 
          constant_power_B         +1747.803+606.24292j; 
          constant_power_C         +1747.803+606.24292j; 
          constant_current_A       +3.612272-1.3436595j; 
          constant_current_B       -2.9697864-2.4564812j; 
          constant_current_C       -0.64248699+3.8001504j; 
          } 

object load {
          name                 _19 26BA  01D05_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1845.2058+640.02802j; 
          constant_power_B         +1845.2058+640.02802j; 
          constant_power_C         +1845.2058+640.02802j; 
          constant_current_A       +3.8135793-1.4185398j; 
          constant_current_B       -3.1352887-2.5933781j; 
          constant_current_C       -0.6782921+4.0119281j; 
          } 

object load {
          name                 _19 26BA  01D06_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +14428.731+5004.7495j; 
          constant_power_B         +14428.731+5004.7495j; 
          constant_power_C         +14428.731+5004.7495j; 
          constant_current_A       +29.820583-11.092383j; 
          constant_current_B       -24.516638-20.279121j; 
          constant_current_C       -5.3039575+31.371586j; 
          } 

object load {
          name                 _19 26BA  01D08_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +4510.7056+1564.5831j; 
          constant_power_B         +4510.7056+1564.5831j; 
          constant_power_C         +4510.7056+1564.5831j; 
          constant_current_A       +9.3225012-3.4676976j; 
          constant_current_B       -7.6643834-6.339653j; 
          constant_current_C       -1.6581215+9.807375j; 
          } 

object load {
          name                 _19 26BA  01D10_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +21479.551+7450.3965j; 
          constant_power_B         +21479.551+7450.3965j; 
          constant_power_C         +21479.551+7450.3965j; 
          constant_current_A       +44.392864-16.512846j; 
          constant_current_B       -36.497066-30.188824j; 
          constant_current_C       -7.8958163+46.701786j; 
          } 

object load {
          name                 _19 26BA  01D01H_cons; 
          parent               _440038_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +3057.2922+1060.4523j; 
          constant_power_B         +3057.2922+1060.4523j; 
          constant_power_C         +3057.2922+1060.4523j; 
          constant_current_A       +6.3186593-2.3503561j; 
          constant_current_B       -5.1948104-4.296927j; 
          constant_current_C       -1.1238514+6.6472998j; 
          } 

object load {
          name                 _19 26BA  01002_cons; 
          parent               _440046_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3445.4509+1195.089j; 
          constant_power_B         +3445.4509+1195.089j; 
          constant_power_C         +3445.4509+1195.089j; 
          constant_current_A       +28.635872-10.176168j; 
          constant_current_B       -23.130802-19.71125j; 
          constant_current_C       -5.5050693+29.887484j; 
          } 

object load {
          name                 _19 26BA  01003_cons; 
          parent               _440046_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +7705.0181+2672.562j; 
          constant_power_B         +7705.0181+2672.562j; 
          constant_power_C         +7705.0181+2672.562j; 
          constant_current_A       +64.038033-22.756834j; 
          constant_current_B       -51.727119-44.080021j; 
          constant_current_C       -12.310918+66.836998j; 
          } 

object load {
          name                 _19 26BB    004_cons; 
          parent               _440384_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1203.7272+244.42706j; 
          constant_current_B       -3.4040544-3.8216727j; 
          } 

object load {
          name                 _19 26BA  01B02_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5320.8228+1845.5803j; 
          constant_power_B         +5320.8228+1845.5803j; 
          constant_power_C         +5320.8228+1845.5803j; 
          constant_current_A       +11.036952-3.9809163j; 
          constant_current_B       -8.9660873-7.5677781j; 
          constant_current_C       -2.0708709+11.548743j; 
          } 

object load {
          name                 _19 26BA  01B04_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 26BA  01B08_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +1327.2979+460.38644j; 
          constant_power_B         +1327.2979+460.38644j; 
          constant_power_C         +1327.2979+460.38644j; 
          constant_current_A       +2.753206-0.9930535j; 
          constant_current_B       -2.2366219-1.8878086j; 
          constant_current_C       -0.51658589+2.8808742j; 
          } 

object load {
          name                 _19 26BA  01B12_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2296.9678+796.7262j; 
          constant_power_B         +2296.9678+796.7262j; 
          constant_power_C         +2296.9678+796.7262j; 
          constant_current_A       +4.7645864-1.7185382j; 
          constant_current_B       -3.8706069-3.2669649j; 
          constant_current_C       -0.89398253+4.9855242j; 
          } 

object load {
          name                 _19 26BA  01B14_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +130.8399+45.383121j; 
          constant_power_B         +130.8399+45.383121j; 
          constant_power_C         +130.8399+45.383121j; 
          constant_current_A       +0.27140045-0.097891383j; 
          constant_current_B       -0.22047755-0.1860929j; 
          constant_current_C       -0.050923049+0.2839855j; 
          } 

object load {
          name                 _19 26BA  01B16_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2195.2026+761.42786j; 
          constant_power_B         +2195.2026+761.42786j; 
          constant_power_C         +2195.2026+761.42786j; 
          constant_current_A       +4.5534959-1.6423998j; 
          constant_current_B       -3.6991231-3.122225j; 
          constant_current_C       -0.8543756+4.7646451j; 
          } 

object load {
          name                 _19 26BA  01B18_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5524.3516+1916.1764j; 
          constant_power_B         +5524.3516+1916.1764j; 
          constant_power_C         +5524.3516+1916.1764j; 
          constant_current_A       +11.45913-4.1331921j; 
          constant_current_B       -9.3090525-7.8572555j; 
          constant_current_C       -2.150084+11.990499j; 
          } 

object load {
          name                 _19 26BA  01B20_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +4564.8594+1583.3669j; 
          constant_power_B         +4564.8594+1583.3669j; 
          constant_power_C         +4564.8594+1583.3669j; 
          constant_current_A       +9.4688616-3.4153223j; 
          constant_current_B       -7.6922183-6.4925756j; 
          constant_current_C       -1.776649+9.9079399j; 
          } 

object load {
          name                 _19 26BA  01B22_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +5945.9463+2062.4106j; 
          constant_power_B         +5945.9463+2062.4106j; 
          constant_power_C         +5945.9463+2062.4106j; 
          constant_current_A       +12.333642-4.4486194j; 
          constant_current_B       -10.01948-8.4568872j; 
          constant_current_C       -2.3141694+12.905562j; 
          } 

object load {
          name                 _19 26BA  01B26_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +24.714207+8.5723686j; 
          constant_power_B         +24.714207+8.5723686j; 
          constant_power_C         +24.714207+8.5723686j; 
          constant_current_A       +0.051264536-0.018490599j; 
          constant_current_B       -0.041645769-0.035150886j; 
          constant_current_C       -0.0096187992+0.053641714j; 
          } 

object load {
          name                 _19 26BA  01B30_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +4681.1611+1623.7073j; 
          constant_power_B         +4681.1611+1623.7073j; 
          constant_power_C         +4681.1611+1623.7073j; 
          constant_current_A       +9.7101049-3.5023363j; 
          constant_current_B       -7.8881969-6.65799j; 
          constant_current_C       -1.8219135+10.16037j; 
          } 

object load {
          name                 _19 26BA  01B01H_cons; 
          parent               _440036_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2834.8645+983.30109j; 
          constant_power_B         +2834.8645+983.30109j; 
          constant_power_C         +2834.8645+983.30109j; 
          constant_current_A       +5.8803434-2.1209803j; 
          constant_current_B       -4.7770143-4.0320129j; 
          constant_current_C       -1.1033328+6.1530194j; 
          } 

object load {
          name                 _19 26BB  01A01_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1928.7983+669.02289j; 
          constant_power_B         +1928.7983+669.02289j; 
          constant_power_C         +1928.7983+669.02289j; 
          constant_current_A       +15.961315-5.8881931j; 
          constant_current_B       -13.080039-10.878739j; 
          constant_current_C       -2.8812885+16.767008j; 
          } 

object load {
          name                 _19 26BB  01A02_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1007.8307+349.57614j; 
          constant_power_B         +1007.8307+349.57614j; 
          constant_power_C         +1007.8307+349.57614j; 
          constant_current_A       +8.340065-3.0766835j; 
          constant_current_B       -6.8345485-5.6843309j; 
          constant_current_C       -1.5055234+8.761054j; 
          } 

object load {
          name                 _19 26BB  01A06_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +17736.08+6151.936j; 
          constant_power_B         +17736.08+6151.936j; 
          constant_power_C         +17736.08+6151.936j; 
          constant_current_A       +146.77074-54.144314j; 
          constant_current_B       -120.27625-100.0344j; 
          constant_current_C       -26.49461+154.17941j; 
          } 

object load {
          name                 _19 26BB  01A07_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +47.247753+16.388353j; 
          constant_power_B         +47.247753+16.388353j; 
          constant_power_C         +47.247753+16.388353j; 
          constant_current_A       +0.39098758-0.14423688j; 
          constant_current_B       -0.32040799-0.26648507j; 
          constant_current_C       -0.070579901+0.41072378j; 
          } 

object load {
          name                 _19 26BB  01A08_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1534.4611+532.2431j; 
          constant_power_B         +1534.4611+532.2431j; 
          constant_power_C         +1534.4611+532.2431j; 
          constant_current_A       +12.698069-4.6843686j; 
          constant_current_B       -10.405862-8.6546116j; 
          constant_current_C       -2.292217+13.33904j; 
          } 

object load {
          name                 _19 26BB  01A09_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +915.87933+317.68185j; 
          constant_power_B         +915.87933+317.68185j; 
          constant_power_C         +915.87933+317.68185j; 
          constant_current_A       +7.5791421-2.7959762j; 
          constant_current_B       -6.2109842-5.1657095j; 
          constant_current_C       -1.3681638+7.9617209j; 
          } 

object load {
          name                 _19 26BB  01A10_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +898.0705+311.50473j; 
          constant_power_B         +898.0705+311.50473j; 
          constant_power_C         +898.0705+311.50473j; 
          constant_current_A       +7.4317698-2.7416098j; 
          constant_current_B       -6.0902152-5.0652647j; 
          constant_current_C       -1.3415606+7.8069096j; 
          } 

object load {
          name                 _19 26BB  01A11_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +681.45782+236.37044j; 
          constant_power_B         +681.45782+236.37044j; 
          constant_power_C         +681.45782+236.37044j; 
          constant_current_A       +5.6392431-2.0803394j; 
          constant_current_B       -4.6212683-3.8435338j; 
          constant_current_C       -1.017979+5.9238997j; 
          } 

object load {
          name                 _19 26BB  01A12_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3461.8062+1200.762j; 
          constant_power_B         +3461.8062+1200.762j; 
          constant_power_C         +3461.8062+1200.762j; 
          constant_current_A       +28.647358-10.568125j; 
          constant_current_B       -23.476046-19.525154j; 
          constant_current_C       -5.1713347+30.093414j; 
          } 

object load {
          name                 _19 26BB  01A14_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2209.741+766.47058j; 
          constant_power_B         +2209.741+766.47058j; 
          constant_power_C         +2209.741+766.47058j; 
          constant_current_A       +18.286186-6.7458477j; 
          constant_current_B       -14.985234-12.4633j; 
          constant_current_C       -3.3009672+19.209234j; 
          } 

object load {
          name                 _19 26BB  01A16_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3794.3574+1316.1106j; 
          constant_power_B         +3794.3574+1316.1106j; 
          constant_power_C         +3794.3574+1316.1106j; 
          constant_current_A       +31.399305-11.58333j; 
          constant_current_B       -25.731222-21.400797j; 
          constant_current_C       -5.668108+32.984276j; 
          } 

object load {
          name                 _19 26BB  01A18_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +4056.0369+1406.8768j; 
          constant_power_B         +4056.0369+1406.8768j; 
          constant_power_C         +4056.0369+1406.8768j; 
          constant_current_A       +33.564774-12.382179j; 
          constant_current_B       -27.505789-22.876713j; 
          constant_current_C       -6.0590119+35.259052j; 
          } 

object load {
          name                 _19 26BB  01A24_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3692.5933+1280.8127j; 
          constant_power_B         +3692.5933+1280.8127j; 
          constant_power_C         +3692.5933+1280.8127j; 
          constant_current_A       +30.557182-11.272667j; 
          constant_current_B       -25.041117-20.826832j; 
          constant_current_C       -5.5160904+32.099644j; 
          } 

object load {
          name                 _19 26BB  01A26_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +8984.3398+3116.3076j; 
          constant_power_B         +8984.3398+3116.3076j; 
          constant_power_C         +8984.3398+3116.3076j; 
          constant_current_A       +74.347778-27.427195j; 
          constant_current_B       -60.9268-50.673149j; 
          constant_current_C       -13.421036+78.100693j; 
          } 

object load {
          name                 _19 26BB  01A28_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +6396.6182+2218.7307j; 
          constant_power_B         +6396.6182+2218.7307j; 
          constant_power_C         +6396.6182+2218.7307j; 
          constant_current_A       +52.933701-19.527454j; 
          constant_current_B       -43.378311-36.077976j; 
          constant_current_C       -9.5554314+55.605679j; 
          } 

object load {
          name                 _19 26BB  01A01H_cons; 
          parent               _440035_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +735.97449+255.28008j; 
          constant_power_B         +735.97449+255.28008j; 
          constant_power_C         +735.97449+255.28008j; 
          constant_current_A       +6.0903831-2.2467668j; 
          constant_current_B       -4.9909701-4.1510167j; 
          constant_current_C       -1.0994176+6.3978124j; 
          } 

object load {
          name                 _19 26BB  02001_cons; 
          parent               _430808_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +63966.188+22187.307j; 
          constant_power_B         +63966.188+22187.307j; 
          constant_power_C         +63966.188+22187.307j; 
          constant_current_A       +530.07056-193.27449j; 
          constant_current_B       -432.41772-362.41513j; 
          constant_current_C       -97.653198+555.69208j; 
          } 

object load {
          name                 _19 26BB  02001A_cons; 
          parent               _430808_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2416.9043+838.32727j; 
          constant_power_B         +2416.9043+838.32727j; 
          constant_power_C         +2416.9043+838.32727j; 
          constant_current_A       +20.028234-7.302702j; 
          constant_current_B       -16.338512-13.693526j; 
          constant_current_C       -3.6897366+20.996321j; 
          } 

object load {
          name                 _19 26BB  02003_cons; 
          parent               _430807_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +19451.533+6746.9575j; 
          constant_power_B         +19451.533+6746.9575j; 
          constant_power_C         +19451.533+6746.9575j; 
          constant_current_A       +161.47026-57.997536j; 
          constant_current_B       -130.963-110.83793j; 
          constant_current_C       -30.507339+168.83618j; 
          } 

object load {
          name                 _19 27AA  01001_cons; 
          parent               _430811_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +16660.281+5778.7847j; 
          constant_power_B         +16660.281+5778.7847j; 
          constant_power_C         +16660.281+5778.7847j; 
          constant_current_A       +138.36996-49.478832j; 
          constant_current_B       -112.03536-95.091942j; 
          constant_current_C       -26.334673+144.5714j; 
          } 

object load {
          name                 _19 26BB  02002_cons; 
          parent               _430809_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +16951.039+5879.6362j; 
          constant_power_B         +16951.039+5879.6362j; 
          constant_power_C         +16951.039+5879.6362j; 
          constant_current_A       +140.47752-51.193501j; 
          constant_current_B       -114.57411-96.059776j; 
          constant_current_C       -25.9035+147.25392j; 
          } 

object load {
          name                 _19 23CC  04002H_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +277.17474+108.33366j; 
          constant_power_B         +277.17474+108.33366j; 
          constant_power_C         +277.17474+108.33366j; 
          constant_current_A       +2.2975764-0.93342561j; 
          constant_current_B       -1.9572865-1.5228823j; 
          constant_current_C       -0.34027624+2.4564922j; 
          } 

object load {
          name                 _19 22DD    001_cons; 
          parent               _430593_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +2846.4519+577.99646j; 
          constant_current_C       -3.780021+11.496791j; 
          } 

object load {
          name                 _19 22DD    002_cons; 
          parent               _430593_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +6.2835584+1.2759303j; 
          constant_current_C       -0.0083444165+0.025379229j; 
          } 

object load {
          name                 _19 22DD0502006_cons; 
          parent               _430593_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +276.47656+108.06078j; 
          constant_current_C       -0.17920096+1.2237998j; 
          } 

object load {
          name                 _19 22DD0502007A_cons; 
          parent               _430593_n; 
          phases               CN; 
          nominal_voltage      240; 
          constant_power_C         +328.83966+128.52689j; 
          constant_current_C       -0.21314062+1.4555806j; 
          } 

object load {
          name                 _19 23DB    219_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    301_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    302_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    303_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    304_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    305_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    306_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    307_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    308_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    309_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    310_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    311_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +68.420975+13.893465j; 
          constant_power_B         +68.420975+13.893465j; 
          constant_power_C         +68.420975+13.893465j; 
          constant_current_A       +0.14235482-0.029859908j; 
          constant_current_B       -0.097099051-0.10829717j; 
          constant_current_C       -0.045257118+0.13823277j; 
          } 

object load {
          name                 _19 23DB    312_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +49.570305+10.065674j; 
          constant_power_B         +49.570305+10.065674j; 
          constant_power_C         +49.570305+10.065674j; 
          constant_current_A       +0.10313462-0.0216332j; 
          constant_current_B       -0.070347279-0.078460202j; 
          constant_current_C       -0.032788325+0.10014825j; 
          } 

object load {
          name                 _19 23DB    313_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    316_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    317_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    318_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    319_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23CD  03003_cons; 
          parent               _430595_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +72086.391+28174.941j; 
          constant_power_B         +72086.391+28174.941j; 
          constant_power_C         +72086.391+28174.941j; 
          constant_current_A       +596.96881-244.17122j; 
          constant_current_B       -510.05966-394.75363j; 
          constant_current_C       -86.893257+639.09381j; 
          } 

object load {
          name                 _19 23CC  01001_cons; 
          parent               _447022_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +54178.238+17807.527j; 
          constant_power_B         +54178.238+17807.527j; 
          constant_power_C         +54178.238+17807.527j; 
          constant_current_A       +112.40779-38.480686j; 
          constant_current_B       -89.535713-78.100128j; 
          constant_current_C       -22.872131+116.58961j; 
          } 

object load {
          name                 _19 23CC  04014A_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +9355.5215+3656.6023j; 
          constant_power_B         +9355.5215+3656.6023j; 
          constant_power_C         +9355.5215+3656.6023j; 
          constant_current_A       +77.752113-31.005028j; 
          constant_current_B       -65.731194-51.827717j; 
          constant_current_C       -12.020413+82.83847j; 
          } 

object load {
          name                 _19 23CC  04014B_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +773.22681+302.21545j; 
          constant_power_B         +773.22681+302.21545j; 
          constant_power_C         +773.22681+302.21545j; 
          constant_current_A       +6.4261537-2.5625424j; 
          constant_current_B       -5.4326344-4.2835221j; 
          constant_current_C       -0.99347806+6.8465376j; 
          } 

object load {
          name                 _19 23CC  04014C_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          } 

object load {
          name                 _19 23CC  04014D_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2579.4009+1008.158j; 
          constant_power_B         +2579.4009+1008.158j; 
          constant_power_C         +2579.4009+1008.158j; 
          constant_current_A       +21.436951-8.5483637j; 
          constant_current_B       -18.122679-14.289365j; 
          constant_current_C       -3.3141351+22.839308j; 
          } 

object load {
          name                 _19 23CC  04014E_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +219.5755+85.821007j; 
          constant_power_B         +219.5755+85.821007j; 
          constant_power_C         +219.5755+85.821007j; 
          constant_current_A       +1.8248538-0.72769272j; 
          constant_current_B       -1.5427212-1.2164044j; 
          constant_current_C       -0.28212094+1.9442315j; 
          } 

object load {
          name                 _19 23CC  04014F_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2081.2537+813.4574j; 
          constant_power_B         +2081.2537+813.4574j; 
          constant_power_C         +2081.2537+813.4574j; 
          constant_current_A       +17.29694-6.89746j; 
          constant_current_B       -14.622735-11.529731j; 
          constant_current_C       -2.674093+18.428465j; 
          } 

object load {
          name                 _19 23CC  04014G_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +407.03497+159.08949j; 
          constant_power_B         +407.03497+159.08949j; 
          constant_power_C         +407.03497+159.08949j; 
          constant_current_A       +3.3827968-1.3489501j; 
          constant_current_B       -2.8597975-2.2548923j; 
          constant_current_C       -0.52297753+3.6040914j; 
          } 

object load {
          name                 _19 23CC  04014H_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1205.7446+471.26492j; 
          constant_power_B         +1205.7446+471.26492j; 
          constant_power_C         +1205.7446+471.26492j; 
          constant_current_A       +10.020735-3.995945j; 
          constant_current_B       -8.4714727-6.6795845j; 
          constant_current_C       -1.5491976+10.676268j; 
          } 

object load {
          name                 _19 23CC  04014I_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1785.5778+697.89252j; 
          constant_power_B         +1785.5778+697.89252j; 
          constant_power_C         +1785.5778+697.89252j; 
          constant_current_A       +14.839626-5.9175639j; 
          constant_current_B       -12.545338-9.8917437j; 
          constant_current_C       -2.2941937+15.810401j; 
          } 

object load {
          name                 _19 23CC  04014J_cons; 
          parent               _439980_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +511.41177+199.88513j; 
          constant_power_B         +511.41177+199.88513j; 
          constant_power_C         +511.41177+199.88513j; 
          constant_current_A       +4.2502546-1.6948642j; 
          constant_current_B       -3.5931413-2.8331192j; 
          constant_current_C       -0.6570859+4.5282965j; 
          } 

object load {
          name                 _19 23CC  04005_cons; 
          parent               _430821_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +18641.223+7285.916j; 
          constant_power_B         +18641.223+7285.916j; 
          constant_power_C         +18641.223+7285.916j; 
          constant_current_A       +38.71064-15.495602j; 
          constant_current_B       -32.776939-25.774014j; 
          constant_current_C       -5.9334822+41.272522j; 
          } 

object load {
          name                 _19 23CC  04005A_cons; 
          parent               _430821_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +12776.57+4993.7183j; 
          constant_power_B         +12776.57+4993.7183j; 
          constant_power_C         +12776.57+4993.7183j; 
          constant_current_A       +26.532017-10.620583j; 
          constant_current_B       -22.465097-17.665339j; 
          constant_current_C       -4.0667696+28.287914j; 
          } 

object load {
          name                 _19 23CC  04005H_cons; 
          parent               _430821_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +2957.1125+1155.7865j; 
          constant_power_B         +2957.1125+1155.7865j; 
          constant_power_C         +2957.1125+1155.7865j; 
          constant_current_A       +6.1407843-2.4581134j; 
          constant_current_B       -5.1995039-4.0886083j; 
          constant_current_C       -0.94124585+6.547183j; 
          } 

object load {
          name                 _19 23CC  04006_cons; 
          parent               _430820_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +25134.234+9823.707j; 
          constant_power_B         +25134.234+9823.707j; 
          constant_power_C         +25134.234+9823.707j; 
          constant_current_A       +208.3735-84.571594j; 
          constant_current_B       -177.43967-138.15585j; 
          constant_current_C       -30.933132+222.74428j; 
          } 

object load {
          name                 _19 23CC  04004A_cons; 
          parent               _430822_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +8615.458+3367.3486j; 
          constant_power_B         +8615.458+3367.3486j; 
          constant_power_C         +8615.458+3367.3486j; 
          constant_current_A       +71.429344-28.980556j; 
          constant_current_B       -60.816517-47.364281j; 
          constant_current_C       -10.612382+76.350517j; 
          } 

object load {
          name                 _19 23CC  04004C_cons; 
          parent               _430822_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1638.9614+640.58759j; 
          constant_power_B         +1638.9614+640.58759j; 
          constant_power_C         +1638.9614+640.58759j; 
          constant_current_A       +13.588361-5.5131164j; 
          constant_current_B       -11.56943-9.0103436j; 
          constant_current_C       -2.0188465+14.52454j; 
          } 

object load {
          name                 _19 23CC  04004D_cons; 
          parent               _430822_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +326.39597+127.57176j; 
          constant_power_B         +326.39597+127.57176j; 
          constant_power_C         +326.39597+127.57176j; 
          constant_current_A       +2.7060955-1.0979264j; 
          constant_current_B       -2.3040295-1.7943922j; 
          constant_current_C       -0.40204924+2.8925335j; 
          } 

object load {
          name                 _19 23CC  04004E_cons; 
          parent               _430822_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +3393.1218+1326.2004j; 
          constant_power_B         +3393.1218+1326.2004j; 
          constant_power_C         +3393.1218+1326.2004j; 
          constant_current_A       +28.131817-11.413736j; 
          constant_current_B       -23.952047-18.654003j; 
          constant_current_C       -4.1795926+30.069975j; 
          } 

object load {
          name                 _19 23CC  04004H_cons; 
          parent               _430822_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +404.9404+158.27084j; 
          constant_power_B         +404.9404+158.27084j; 
          constant_power_C         +404.9404+158.27084j; 
          constant_current_A       +3.3572946-1.3621331j; 
          constant_current_B       -2.8584747-2.2261975j; 
          constant_current_C       -0.49879894+3.5885975j; 
          } 

object load {
          name                 _19 23CC  04003A_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +11422.116+4464.3306j; 
          constant_power_B         +11422.116+4464.3306j; 
          constant_power_C         +11422.116+4464.3306j; 
          constant_current_A       +94.762619-38.264122j; 
          constant_current_B       -80.524117-62.92823j; 
          constant_current_C       -14.237832+101.19971j; 
          } 

object load {
          name                 _19 23CC  04003B_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +46.777607+18.283012j; 
          constant_power_B         +46.777607+18.283012j; 
          constant_power_C         +46.777607+18.283012j; 
          constant_current_A       +0.38808644-0.15670513j; 
          constant_current_B       -0.32977474-0.25771338j; 
          constant_current_C       -0.058308959+0.41444862j; 
          } 

object load {
          name                 _19 23CC  04003C_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +1275.9111+498.68945j; 
          constant_power_B         +1275.9111+498.68945j; 
          constant_power_C         +1275.9111+498.68945j; 
          constant_current_A       +10.585488-4.2743058j; 
          constant_current_B       -8.9949722-7.0294175j; 
          constant_current_C       -1.5904412+11.304545j; 
          } 

object load {
          name                 _19 23CC  04003D_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +948.46832+370.70856j; 
          constant_power_B         +948.46832+370.70856j; 
          constant_power_C         +948.46832+370.70856j; 
          constant_current_A       +7.8688874-3.1773717j; 
          constant_current_B       -6.686552-5.2254272j; 
          constant_current_C       -1.1822795+8.40341j; 
          } 

object load {
          name                 _19 23CC  04003E_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +6283.5586+2455.9268j; 
          constant_power_B         +6283.5586+2455.9268j; 
          constant_power_C         +6283.5586+2455.9268j; 
          constant_current_A       +52.131012-21.049938j; 
          constant_current_B       -44.298096-34.61821j; 
          constant_current_C       -7.8325462+55.672195j; 
          } 

object load {
          name                 _19 23CC  04003F_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +376.31531+147.08272j; 
          constant_power_B         +376.31531+147.08272j; 
          constant_power_C         +376.31531+147.08272j; 
          constant_current_A       +3.1220679-1.2606573j; 
          constant_current_B       -2.6529634-2.073246j; 
          constant_current_C       -0.46908242+3.3341455j; 
          } 

object load {
          name                 _19 23CC  04003H_cons; 
          parent               _430823_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +930.3158+363.61365j; 
          constant_power_B         +930.3158+363.61365j; 
          constant_power_C         +930.3158+363.61365j; 
          constant_current_A       +7.718286-3.1165607j; 
          constant_current_B       -6.5585794-5.1254187j; 
          constant_current_C       -1.159652+8.2425785j; 
          } 

object load {
          name                 _19 23CC  04001_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +16728.227+6538.2217j; 
          constant_power_B         +16728.227+6538.2217j; 
          constant_power_C         +16728.227+6538.2217j; 
          constant_current_A       +138.66478-56.334694j; 
          constant_current_B       -118.12739-91.909958j; 
          constant_current_C       -20.536566+148.25577j; 
          } 

object load {
          name                 _19 23CC  04002A_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +142.42732+55.667675j; 
          constant_power_B         +142.42732+55.667675j; 
          constant_power_C         +142.42732+55.667675j; 
          constant_current_A       +1.1806185-0.47964439j; 
          constant_current_B       -1.0057592-0.78253901j; 
          constant_current_C       -0.17485225+1.2622781j; 
          } 

object load {
          name                 _19 23CC  04002B_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +5264.2256+2057.5208j; 
          constant_power_B         +5264.2256+2057.5208j; 
          constant_power_C         +5264.2256+2057.5208j; 
          constant_current_A       +43.636585-17.728031j; 
          constant_current_B       -37.173649-28.923254j; 
          constant_current_C       -6.462676+46.654785j; 
          } 

object load {
          name                 _19 23CC  04002C_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +2544.4924+994.51404j; 
          constant_power_B         +2544.4924+994.51404j; 
          constant_power_C         +2544.4924+994.51404j; 
          constant_current_A       +21.091986-8.5689421j; 
          constant_current_B       -17.96809-13.980216j; 
          constant_current_C       -3.1237707+22.55085j; 
          } 

object load {
          name                 _19 23CC  04002D_cons; 
          parent               _430824_n; 
          phases               ABCN; 
          nominal_voltage      120; 
          constant_power_A         +777.41589+303.85272j; 
          constant_power_B         +777.41589+303.85272j; 
          constant_power_C         +777.41589+303.85272j; 
          constant_current_A       +6.4442101-2.6180589j; 
          constant_current_B       -5.4897695-4.271359j; 
          constant_current_C       -0.95440203+6.8899345j; 
          } 

object load {
          name                 _19 23CB  03009L_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +674.435+136.94981j; 
          constant_current_B       -1.9170996-2.132431j; 
          } 

object load {
          name                 _19 23CB  03009U_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +923.68304+187.56175j; 
          constant_current_B       -2.6255937-2.9205043j; 
          } 

object load {
          name                 _19 23CB  02002_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1966.7538+399.36618j; 
          constant_current_B       -5.5876088-6.2211323j; 
          } 

object load {
          name                 _19 23CB  02003_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +272.28757+55.290321j; 
          constant_current_B       -0.77357751-0.86128575j; 
          } 

object load {
          name                 _19 23CB  02004_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 23CB  02005_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +2274.6482+461.88675j; 
          constant_current_B       -6.4623466-7.1950474j; 
          } 

object load {
          name                 _19 23CB  02006_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +984.4245+199.8958j; 
          constant_current_B       -2.7967803-3.1138794j; 
          } 

object load {
          name                 _19 23CB  02007_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1591.8345+323.2356j; 
          constant_current_B       -4.5224514-5.0352068j; 
          } 

object load {
          name                 _19 23CB  02001L_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 23CB  02001U_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +640.92297+130.1449j; 
          constant_current_B       -1.8208821-2.0273337j; 
          } 

object load {
          name                 _19 23CB  02008L_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1020.0308+207.12596j; 
          constant_current_B       -2.897939-3.2265077j; 
          } 

object load {
          name                 _19 23CB  02008U_cons; 
          parent               _426812_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1332.1145+270.49722j; 
          constant_current_B       -3.7845786-4.2136741j; 
          } 

object load {
          name                 _19 23CB  01002_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +986.51874+200.32106j; 
          constant_current_B       -2.805505-3.1180096j; 
          } 

object load {
          name                 _19 23CB  01003_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1667.2375+338.54681j; 
          constant_current_B       -4.741363-5.2695022j; 
          } 

object load {
          name                 _19 23CB  01004_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1696.5608+344.50116j; 
          constant_current_B       -4.8247538-5.3621817j; 
          } 

object load {
          name                 _19 23CB  01005_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +2228.5688+452.52997j; 
          constant_current_B       -6.3377013-7.0436568j; 
          } 

object load {
          name                 _19 23CB  01006_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +808.48474+164.16974j; 
          constant_current_B       -2.2992041-2.5553122j; 
          } 

object load {
          name                 _19 23CB  01007_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +404.24234+82.084862j; 
          constant_current_B       -1.1496021-1.277656j; 
          } 

object load {
          name                 _19 23CB  01001L_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +766.59412+155.66348j; 
          constant_current_B       -2.1800737-2.4229116j; 
          } 

object load {
          name                 _19 23CB  01001U_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +548.76416+111.43126j; 
          constant_current_B       -1.5605996-1.7344344j; 
          } 

object load {
          name                 _19 23CB  01008L_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1441.0291+292.61328j; 
          constant_current_B       -4.0980611-4.5545435j; 
          } 

object load {
          name                 _19 23CB  01008U_cons; 
          parent               _426813_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +848.2804+172.25058j; 
          constant_current_B       -2.4123769-2.6810908j; 
          } 

object load {
          name                 _19 23CA0101001_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          constant_power_A         +28974.188+11324.552j; 
          constant_power_B         +28974.188+11324.552j; 
          constant_power_C         +28974.188+11324.552j; 
          constant_current_A       +60.210075-23.980137j; 
          constant_current_B       -50.895496-40.124161j; 
          constant_current_C       -9.3093958+64.137627j; 
          } 

object load {
          name                 _19 23DB    101_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    102_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    103_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    104_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    105_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    106_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    107_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    108_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    112_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    116_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    117_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    118_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    119_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    201_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    202_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    203_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    204_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    205_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    206_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    207_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    208_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    209_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    211_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    212_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    213_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    216_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    217_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DB    218_cons; 
          parent               _450147_n; 
          phases               ABCN; 
          nominal_voltage      480; 
          } 

object load {
          name                 _19 23DD    003_cons; 
          parent               _439433_n; 
          phases               AN; 
          nominal_voltage      480; 
          constant_power_A         +3062.1875+621.80334j; 
          constant_current_A       +6.3699322-1.3419536j; 
          } 

object load {
          name                 _19 23DC    005_cons; 
          parent               _444749_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +1721.6951+672.92401j; 
          constant_current_A       +7.1603017-2.8379655j; 
          } 

object load {
          name                 _19 23DC    006_cons; 
          parent               _444749_n; 
          phases               AN; 
          nominal_voltage      240; 
          constant_power_A         +210.49919+82.273552j; 
          constant_current_A       +0.87543833-0.3469775j; 
          } 

object load {
          name                 _19 23DC    001_cons; 
          parent               _440140_n; 
          phases               AN; 
          nominal_voltage      480; 
          constant_power_A         +2153.166+437.21878j; 
          constant_current_A       +4.4809313-0.93435049j; 
          } 

object load {
          name                 _19 23CD    003_cons; 
          parent               _430596_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +10.472599+2.1265509j; 
          constant_current_B       -0.029623933-0.033241827j; 
          } 

object load {
          name                 _19 26BA    001_cons; 
          parent               _430596_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1434.7456+291.33737j; 
          constant_current_B       -4.0584774-4.5541286j; 
          } 

object load {
          name                 _19 26BA    002_cons; 
          parent               _430596_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +102.63143+20.840191j; 
          constant_current_B       -0.29031444-0.32576978j; 
          } 

object load {
          name                 _19 23CB  04002_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 23CB  04003_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1248.334+253.48488j; 
          constant_current_B       -3.5478795-3.9474747j; 
          } 

object load {
          name                 _19 23CB  04004_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +971.85724+197.34395j; 
          constant_current_B       -2.7621071-3.0732014j; 
          } 

object load {
          name                 _19 23CB  04005_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +946.72302+192.2402j; 
          constant_current_B       -2.6906736-2.9937224j; 
          } 

object load {
          name                 _19 23CB  04006_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1878.7838+381.50317j; 
          constant_current_B       -5.3396759-5.9410796j; 
          } 

object load {
          name                 _19 23CB  04007_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +992.80212+201.59697j; 
          constant_current_B       -2.8216348-3.1394336j; 
          } 

object load {
          name                 _19 23CB  04008_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1897.6345+385.33093j; 
          constant_current_B       -5.3932509-6.0006895j; 
          } 

object load {
          name                 _19 23CB  04009_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +655.58435+133.12201j; 
          constant_current_B       -1.8632307-2.0730851j; 
          } 

object load {
          name                 _19 23CB  04011_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 23CB  04001L_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +619.97778+125.89179j; 
          constant_current_B       -1.7620336-1.9604902j; 
          } 

object load {
          name                 _19 23CB  04001U_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +733.08203+148.85858j; 
          constant_current_B       -2.0834863-2.3181481j; 
          } 

object load {
          name                 _19 23CB  04010L_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +638.82867+129.71964j; 
          constant_current_B       -1.8156097-2.0201006j; 
          } 

object load {
          name                 _19 23CB  04010U_cons; 
          parent               _426810_n; 
          phases               BN; 
          nominal_voltage      240; 
          } 

object load {
          name                 _19 23CA  05002_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +2798.2778+568.21423j; 
          constant_current_B       -7.976265-8.8277006j; 
          } 

object load {
          name                 _19 23CA  05003_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1330.02+270.07196j; 
          constant_current_B       -3.7911146-4.1958013j; 
          } 

object load {
          name                 _19 23CA  05004_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1279.7517+259.8645j; 
          constant_current_B       -3.6478286-4.03722j; 
          } 

object load {
          name                 _19 23CA  05005_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1949.9974+395.96368j; 
          constant_current_B       -5.55831-6.151638j; 
          } 

object load {
          name                 _19 23CA  05006_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +689.09717+139.92708j; 
          constant_current_B       -1.9642158-2.1738882j; 
          } 

object load {
          name                 _19 23CA  05007_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +971.85724+197.34395j; 
          constant_current_B       -2.7702005-3.0659084j; 
          } 

object load {
          name                 _19 23CA  05008_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +2117.5591+429.98849j; 
          constant_current_B       -6.0359311-6.680243j; 
          } 

object load {
          name                 _19 23CA  05001L_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +420.99838+85.487328j; 
          constant_current_B       -1.2000219-1.3281195j; 
          } 

object load {
          name                 _19 23CA  05001U_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +810.57898+164.595j; 
          constant_current_B       -2.3104899-2.5571256j; 
          } 

object load {
          name                 _19 23CA  05009L_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +904.8324+183.73396j; 
          constant_current_B       -2.5791516-2.854466j; 
          } 

object load {
          name                 _19 23CA  05009U_cons; 
          parent               _426809_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1202.2539+244.12793j; 
          constant_current_B       -3.4269276-3.7927387j; 
          } 

object load {
          name                 _19 23CA  06002_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +408.43134+82.935478j; 
          constant_current_B       -1.1606078-1.2917113j; 
          } 

object load {
          name                 _19 23CA  06003_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1399.1393+284.10721j; 
          constant_current_B       -3.9758263-4.4249401j; 
          } 

object load {
          name                 _19 23CA  06004_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1300.6967+264.11755j; 
          constant_current_B       -3.6960893-4.1136036j; 
          } 

object load {
          name                 _19 23CA  06005_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1952.0924+396.38904j; 
          constant_current_B       -5.5471106-6.173718j; 
          } 

object load {
          name                 _19 23CA  06006_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +854.5639+173.5265j; 
          constant_current_B       -2.4283483-2.7026572j; 
          } 

object load {
          name                 _19 23CA  06007_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1007.4636+204.57408j; 
          constant_current_B       -2.8628316-3.1862199j; 
          } 

object load {
          name                 _19 23CA  06001L_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1015.8422+206.27545j; 
          constant_current_B       -2.8866405-3.2127185j; 
          } 

object load {
          name                 _19 23CA  06001U_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +462.88882+93.993538j; 
          constant_current_B       -1.3153555-1.4639395j; 
          } 

object load {
          name                 _19 23CA  06008L_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1089.1498+221.16121j; 
          constant_current_B       -3.0949533-3.4445624j; 
          } 

object load {
          name                 _19 23CA  06008U_cons; 
          parent               _426808_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +875.50891+177.77957j; 
          constant_current_B       -2.4878662-2.768898j; 
          } 

object load {
          name                 _19 23CB  03002_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1413.8007+287.08435j; 
          constant_current_B       -4.0187659-4.47016j; 
          } 

object load {
          name                 _19 23CB  03003_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +1093.3391+222.01184j; 
          constant_current_B       -3.1078453-3.4569235j; 
          } 

object load {
          name                 _19 23CB  03004_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +2031.6837+412.55075j; 
          constant_current_B       -5.775115-6.4237852j; 
          } 

object load {
          name                 _19 23CB  03005_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +875.50891+177.77957j; 
          constant_current_B       -2.4886572-2.768187j; 
          } 

object load {
          name                 _19 23CB  03006_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +823.14624+167.14688j; 
          constant_current_B       -2.3398149-2.6026266j; 
          } 

object load {
          name                 _19 23CB  03007_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +961.38446+195.21733j; 
          constant_current_B       -2.7327609-3.0397089j; 
          } 

object load {
          name                 _19 23CB  03008_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +888.07593+180.33142j; 
          constant_current_B       -2.5243795-2.8079216j; 
          } 

object load {
          name                 _19 23CB  03010_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +106.82049+21.690813j; 
          constant_current_B       -0.30364007-0.3377454j; 
          } 

object load {
          name                 _19 23CB  03001L_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +758.21631+153.96231j; 
          constant_current_B       -2.1552501-2.397331j; 
          } 

object load {
          name                 _19 23CB  03001U_cons; 
          parent               _426811_n; 
          phases               BN; 
          nominal_voltage      240; 
          constant_power_B         +230.3972+46.784119j; 
          constant_current_B       -0.65491015-0.72847068j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABC__750 URD UG Conductor; 
          z11                      +0.45001969+0.14938717j; 
          z12                      +0.033213243-0.039988928j; 
          z13                      +0.033213258-0.039988924j; 
          z21                      +0.033213243-0.039988928j; 
          z22                      +0.45001969+0.14938717j; 
          z23                      +0.033213258-0.039988924j; 
          z31                      +0.033213258-0.039988924j; 
          z32                      +0.033213258-0.039988924j; 
          z33                      +0.45001975+0.14938711j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABC__1/0 URD UG Conductor; 
          z11                      +2.2587078+0.35630426j; 
          z12                      +0.29091629-0.005145594j; 
          z13                      +0.2909162-0.0051455656j; 
          z21                      +0.29091629-0.005145594j; 
          z22                      +2.2587078+0.35630423j; 
          z23                      +0.2909162-0.0051455572j; 
          z31                      +0.2909162-0.0051455656j; 
          z32                      +0.2909162-0.0051455572j; 
          z33                      +2.2587078+0.35630423j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultB__1/0 URD UG Conductor; 
          z11                      +0+0j; 
          z12                      +0+0j; 
          z13                      +0+0j; 
          z21                      +0+0j; 
          z22                      +2.4312983+0.49734315j; 
          z23                      +0+0j; 
          z31                      +0+0j; 
          z32                      +0+0j; 
          z33                      +0+0j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABC__500 URD UG Conductor; 
          z11                      +0.60665309+0.31343818j; 
          z12                      +0.077358358-0.059298828j; 
          z13                      +0.077358365-0.059298828j; 
          z21                      +0.077358358-0.059298828j; 
          z22                      +0.60665309+0.31343818j; 
          z23                      +0.077358373-0.059298843j; 
          z31                      +0.077358365-0.059298828j; 
          z32                      +0.077358373-0.059298843j; 
          z33                      +0.60665309+0.31343803j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABC__4/0 URD UG Conductor; 
          z11                      +1.0534351+0.58762747j; 
          z12                      +0.27213556-0.014920206j; 
          z13                      +0.27213556-0.014920221j; 
          z21                      +0.27213556-0.014920206j; 
          z22                      +1.0534351+0.58762747j; 
          z23                      +0.27213556-0.014920229j; 
          z31                      +0.27213556-0.014920221j; 
          z32                      +0.27213556-0.014920229j; 
          z33                      +1.0534352+0.58762747j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultC__1/0 URD UG Conductor; 
          z11                      +0+0j; 
          z12                      +0+0j; 
          z13                      +0+0j; 
          z21                      +0+0j; 
          z22                      +0+0j; 
          z23                      +0+0j; 
          z31                      +0+0j; 
          z32                      +0+0j; 
          z33                      +2.4312983+0.49734312j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultA__4/0 URD UG Conductor; 
          z11                      +1.2316871+0.71457797j; 
          z12                      +0+0j; 
          z13                      +0+0j; 
          z21                      +0+0j; 
          z22                      +0+0j; 
          z23                      +0+0j; 
          z31                      +0+0j; 
          z32                      +0+0j; 
          z33                      +0+0j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABCN__#4 ACSR 6/1; 
          z11                      +2.4808671+1.4567692j; 
          z12                      +0.24086688+0.59224051j; 
          z13                      +0.24086688+0.59224051j; 
          z21                      +0.24086688+0.59224051j; 
          z22                      +2.4808671+1.4567692j; 
          z23                      +0.24086688+0.59224051j; 
          z31                      +0.24086688+0.59224051j; 
          z32                      +0.24086688+0.59224051j; 
          z33                      +2.4808671+1.4567692j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultABCN__6 A (CWC); 
          z11                      +2.4519968+1.4433976j; 
          z12                      +0.24199662+0.59000421j; 
          z13                      +0.24199662+0.59000421j; 
          z21                      +0.24199662+0.59000421j; 
          z22                      +2.4519968+1.4433976j; 
          z23                      +0.24199662+0.59000421j; 
          z31                      +0.24199662+0.59000421j; 
          z32                      +0.24199662+0.59000421j; 
          z33                      +2.4519968+1.4433976j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultBN__6 A (CWC); 
          z11                      +0+0j; 
          z12                      +0+0j; 
          z13                      +0+0j; 
          z21                      +0+0j; 
          z22                      +2.4558027+1.4399918j; 
          z23                      +0+0j; 
          z31                      +0+0j; 
          z32                      +0+0j; 
          z33                      +0+0j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultAC__1/0 URD UG Conductor; 
          z11                      +2.3332071+0.3966023j; 
          z12                      +0+0j; 
          z13                      +0.36541551+0.035152555j; 
          z21                      +0+0j; 
          z22                      +0+0j; 
          z23                      +0+0j; 
          z31                      +0.36541551+0.035152555j; 
          z32                      +0+0j; 
          z33                      +2.3332071+0.3966023j; 
          } 

object line_configuration {
          name                     SystemCnstDefaultA__1/0 URD UG Conductor; 
          z11                      +2.4312983+0.49734309j; 
          z12                      +0+0j; 
          z13                      +0+0j; 
          z21                      +0+0j; 
          z22                      +0+0j; 
          z23                      +0+0j; 
          z31                      +0+0j; 
          z32                      +0+0j; 
          z33                      +0+0j; 
          } 

object transformer_configuration {
          name              WYE_WYE-_150-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      150; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.066; 
          } 

object transformer_configuration {
          name              WYE_WYE-_150-Overheadx3-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      450; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.059999999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_500-Underground PM-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      500; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.082800001; 
          } 

object transformer_configuration {
          name              WYE_WYE-_20-Overheadx2-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      0; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         9.9999997e-06; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_10-Overhead-7200To240V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      10; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         0.017000001; 
          } 

object transformer_configuration {
          name              WYE_WYE-_225-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      225; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.075000003; 
          } 

object transformer_configuration {
          name              WYE_WYE-_500-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      500; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.082800001; 
          } 

object transformer_configuration {
          name              WYE_WYE-_75-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      75; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.051899999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_1500-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      1500; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.1671; 
          } 

object transformer_configuration {
          name              WYE_WYE-_750-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      750; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.083999999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_750-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      750; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.083999999; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_15-Underground PM-7200To480V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      15; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.017899999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_150-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      150; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.066; 
          } 

object transformer_configuration {
          name              WYE_WYE-_75-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      75; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.051899999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_150-Underground PMx3-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      450; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.066000007; 
          } 

object transformer_configuration {
          name              WYE_WYE-_2000-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      2000; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.15900001; 
          } 

object transformer_configuration {
          name              WYE_WYE-_0-UG3Phx3-7200To240V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      0; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         9.9999997e-06; 
          } 

object transformer_configuration {
          name              WYE_WYE-_0-UG3Phx3-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      0; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         9.9999997e-06; 
          } 

object transformer_configuration {
          name              WYE_WYE-_500-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      500; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.082800001; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_15-Overhead-7200To240V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      15; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         0.017899999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_75-Overheadx3-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      225; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.051000003; 
          } 

object transformer_configuration {
          name              WYE_WYE-_1000-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      1000; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.16499999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_501-Overheadx3-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      150; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.053999998; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_50-Underground PM-7200To240V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      50; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         0.017999999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_750-Underground PM-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      750; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.082800001; 
          } 

object transformer_configuration {
          name              WYE_WYE-_300-UG3Ph-7200To480V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      300; 
          primary_voltage   7200; 
          secondary_voltage 480; 
          resistance        9.9999997e-06; 
          reactance         0.076799996; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_15-Underground PM-7200To240V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      15; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         0.017899999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_300-UG3Ph-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      300; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.076799996; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_15-Underground PM-7200To120V; 
          connect_type      SINGLE_PHASE; 
          install_type      UNKNOWN; 
          power_rating      15; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.017899999; 
          } 

object transformer_configuration {
          name              SINGLE_PHASE-_25-Underground PM-7200To240V; 
          connect_type      SINGLE_PHASE; 
          install_type      PADMOUNT; 
          power_rating      25; 
          primary_voltage   7200; 
          secondary_voltage 240; 
          resistance        9.9999997e-06; 
          reactance         0.017999999; 
          } 

object transformer_configuration {
          name              WYE_WYE-_225-Overheadx3-7200To120V; 
          connect_type      WYE_WYE; 
          install_type      UNKNOWN; 
          power_rating      675; 
          primary_voltage   7200; 
          secondary_voltage 120; 
          resistance        9.9999997e-06; 
          reactance         0.075000003; 
          } 

object voltdump {filename "C:\\Users\\dwp0\\Desktop\\GridLabD\\ARBOR LAKEVoltCplx.csv";  mode rect;}object voltdump {filename "C:\\Users\\dwp0\\Desktop\\GridLabD\\ARBOR LAKEVoltPolar.csv"; mode polar;}object currdump {filename "C:\\Users\\dwp0\\Desktop\\GridLabD\\ARBOR LAKECurrCplx.csv";  mode rect;}object currdump {filename "C:\\Users\\dwp0\\Desktop\\GridLabD\\ARBOR LAKECurrPolar.csv"; mode polar;}