clock {
	timezone PST+8PDT;
	starttime '2014-01-01 00:00:00';
	stoptime '2014-01-11 00:00:00';
};

#set minimum_timestep=3600;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method FBS;
};

object node {
	phases ABCN;
	name SUPER ARBOR LAKE;
	bustype SWING;
	nominal_voltage 7200.0;
};

object underground_line {
	phases ABC;
	from SUPER ARBOR LAKE;
	name SUPER LINK;
	to ARBOR LAKE;
	nominal_voltage 7200.0;
	configuration 1151929-LINECONFIG;
};

object node {
	phases ABCN;
	name ARBOR LAKE;
	nominal_voltage 7200.0;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1069647;
	to nodeD956171069647;
	length 19;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD956171069647;
	name D95617;
	current_limit 9999.0 A;
	to node1077548D95617;
};

object underground_line {
	phases ACB;
	from node1077548D95617;
	name 1077548;
	to node11005201077548;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11005201077548;
	name 1100520;
	to node95881-B1100520;
	length 308;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95881-B1100520;
	name 95881-B;
	to node95881-A95881-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95881-A95881-B;
	name 95881-A;
	to node110052195881-A;
};

object underground_line {
	phases ACB;
	from node110052195881-A;
	name 1100521;
	to node10740441100521;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740441100521;
	name 1074044;
	to node94914-A1074044;
	length 28;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740441100521;
	name 1074052;
	to node95154-A1074052;
	length 25;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740441100521;
	name 1100523;
	to node96360-B1100523;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96360-B1100523;
	name 96360-B;
	to node96360-A96360-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96360-A96360-B;
	name 96360-A;
	to node110052496360-A;
};

object underground_line {
	phases ACB;
	from node110052496360-A;
	name 1100524;
	to node95667-B1100524;
	length 1230;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95667-B1100524;
	name 95667-B;
	to node95667-A95667-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95667-A95667-B;
	name 95667-A;
	to node110005995667-A;
};

object underground_line {
	phases ACB;
	from node110005995667-A;
	name 1100059;
	to node11000811100059;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11000811100059;
	name 1100081;
	to node96224-B1100081;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96224-B1100081;
	name 96224-B;
	to node96224-A96224-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96224-A96224-B;
	name 96224-A;
	to node110075296224-A;
};

object underground_line {
	phases ACB;
	from node110075296224-A;
	name 1100752;
	to node95990-B1100752;
	length 1676;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95990-B1100752;
	name 95990-B;
	to node95990-A95990-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95990-A95990-B;
	name 95990-A;
	to node110075395990-A;
};

object underground_line {
	phases ACB;
	from node110075395990-A;
	name 1100753;
	to node11007551100753;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11007551100753;
	name 1100755;
	to nodeR963981100755;
	length 21;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR963981100755;
	name R96398;
	current_limit 9999.0 A;
	to node1100754R96398;
};

object underground_line {
	phases ACB;
	from node1100754R96398;
	name 1100754;
	to node10944981100754;
	length 501;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10944981100754;
	name 1094498;
	to node10944971094498;
	length 901;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10944971094498;
	name 1094497;
	to node10944951094497;
	length 785;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10944951094497;
	name 1094495;
	to node11022481094495;
	length 357;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11022481094495;
	name 1102248;
	to node96061-A1102248;
	length 185;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11007551100753;
	name 1100758;
	to nodeR963991100758;
	length 17;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR963991100758;
	name R96399;
	current_limit 9999.0 A;
	to node1100756R96399;
};

object underground_line {
	phases ACB;
	from node1100756R96399;
	name 1100756;
	to node10946511100756;
	length 44;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10946511100756;
	name 1094651;
	to node10945921094651;
	length 1262;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10945921094651;
	name 1094592;
	to node10945911094592;
	length 671;
	configuration 1094591-LINECONFIG;
};

object line_configuration {
	name 1094591-LINECONFIG;
	spacing 1085257-LINESPACING;
	conductor_A 1085565-LINECONFIGunderground_line_conductor57303;
	conductor_C 1085565-LINECONFIGunderground_line_conductor57303;
	conductor_B 1085565-LINECONFIGunderground_line_conductor57303;
};

object underground_line {
	phases ACB;
	from node10945911094592;
	name 1094591;
	to node11013091094591;
	length 110;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11013091094591;
	name 1101309;
	to node11012991101309;
	length 167;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11012991101309;
	name 1101299;
	to node95259-A1101299;
	length 510;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11007551100753;
	name 1104457;
	to node98664-B1104457;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98664-B1104457;
	name 98664-B;
	to node98664-A98664-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98664-A98664-B;
	name 98664-A;
	to node110445598664-A;
};

object underground_line {
	phases ACB;
	from node110445598664-A;
	name 1104455;
	to node102921-A1104455;
	length 349;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11000811100059;
	name 1100121;
	to nodeR962031100121;
	length 10;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR962031100121;
	name R96203;
	current_limit 9999.0 A;
	to node1100122R96203;
};

object underground_line {
	phases ACB;
	from node1100122R96203;
	name 1100122;
	to node10726521100122;
	length 10;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10726521100122;
	name 1100080;
	to node10945751100080;
	length 199;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10945751100080;
	name 1094575;
	to node10942471094575;
	length 224;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10942471094575;
	name 1094247;
	to node95259-B1094247;
	length 68;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11000811100059;
	name 1100134;
	to nodeR962041100134;
	length 10;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR962041100134;
	name R96204;
	current_limit 9999.0 A;
	to node1100133R96204;
};

object underground_line {
	phases ACB;
	from node1100133R96204;
	name 1100133;
	to node11549841100133;
	length 324;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11549841100133;
	name 1154984;
	to node11549831154984;
	length 80;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11549831154984;
	name 1154983;
	to node11549791154983;
	length 81;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11549791154983;
	name 1154979;
	to node10942501154979;
	length 305;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10942501154979;
	name 1094250;
	to node10942491094250;
	length 405;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10942491094250;
	name 1094249;
	to node10944761094249;
	length 399;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10944761094249;
	name 1094476;
	to node10944751094476;
	length 221;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10944751094476;
	name 1094475;
	to node11163741094475;
	length 204;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11163741094475;
	name 1116374;
	to node101341-B1116374;
	length 30;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1069649;
	to nodeF956161069649;
	length 19;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF956161069649;
	name F95616;
	current_limit 9999.0 A;
	to node1077546F95616;
};

object underground_line {
	phases ACB;
	from node1077546F95616;
	name 1077546;
	to node10775471077546;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10775471077546;
	name 1077547;
	to node11005901077547;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11005901077547;
	name 1100590;
	to node96361-A1100590;
	length 274;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1069650;
	to nodeF956151069650;
	length 23;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF956151069650;
	name F95615;
	current_limit 9999.0 A;
	to node1077544F95615;
};

object underground_line {
	phases ACB;
	from node1077544F95615;
	name 1077544;
	to node11005921077544;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11005921077544;
	name 1100592;
	to node95883-B1100592;
	length 259;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95883-B1100592;
	name 95883-B;
	to node95883-A95883-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95883-A95883-B;
	name 95883-A;
	to node110059395883-A;
};

object underground_line {
	phases ACB;
	from node110059395883-A;
	name 1100593;
	to node10740461100593;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740461100593;
	name 1074046;
	to node94920-B1074046;
	length 24;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740461100593;
	name 1074047;
	to node94921-B1074047;
	length 25;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740461100593;
	name 1100594;
	to node96362-B1100594;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96362-B1100594;
	name 96362-B;
	to node96362-A96362-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96362-A96362-B;
	name 96362-A;
	to node110059596362-A;
};

object underground_line {
	phases ACB;
	from node110059596362-A;
	name 1100595;
	to node95690-B1100595;
	length 3552;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95690-B1100595;
	name 95690-B;
	to node95690-A95690-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95690-A95690-B;
	name 95690-A;
	to node110016795690-A;
};

object underground_line {
	phases ACB;
	from node110016795690-A;
	name 1100167;
	to node10757451100167;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10757451100167;
	name 1075745;
	to node95124-A1075745;
	length 61;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10757451100167;
	name 1078947;
	to nodeR928831078947;
	length 23;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928831078947;
	name R92883;
	current_limit 9999.0 A;
	to node1091470R92883;
};

object underground_line {
	phases ACB;
	from node1091470R92883;
	name 1091470;
	to node10914711091470;
	length 104;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914711091470;
	name 1091471;
	to node10914581091471;
	length 803;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914581091471;
	name 1091458;
	to node10914571091458;
	length 488;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914571091458;
	name 1091457;
	to node95130-A1091457;
	length 112;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10757451100167;
	name 1100195;
	to node96240-B1100195;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96240-B1100195;
	name 96240-B;
	to node96240-A96240-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96240-A96240-B;
	name 96240-A;
	to node110061196240-A;
};

object underground_line {
	phases ACB;
	from node110061196240-A;
	name 1100611;
	to node95912-B1100611;
	length 1149;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95912-B1100611;
	name 95912-B;
	to node95912-A95912-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95912-A95912-B;
	name 95912-A;
	to node110060495912-A;
};

object underground_line {
	phases ACB;
	from node110060495912-A;
	name 1100604;
	to node10808451100604;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases B;
	from node10808451100604;
	name 1080845;
	to nodeD938711080845;
	length 21.7276;
	configuration 1075245-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD938711080845;
	name D93871;
	current_limit 9999.0 A;
	to node1080846D93871;
};

object underground_line {
	phases B;
	from node1080846D93871;
	name 1080846;
	to node4403841080846;
	length 60.6879;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808451100604;
	name 1100615;
	to node96366-B1100615;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96366-B1100615;
	name 96366-B;
	to node96366-A96366-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96366-A96366-B;
	name 96366-A;
	to node110061496366-A;
};

object underground_line {
	phases ACB;
	from node110061496366-A;
	name 1100614;
	to node95646-B1100614;
	length 571;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95646-B1100614;
	name 95646-B;
	to node95646-A95646-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95646-A95646-B;
	name 95646-A;
	to node110010295646-A;
};

object underground_line {
	phases ACB;
	from node110010295646-A;
	name 1100102;
	to node10808471100102;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808471100102;
	name 1080847;
	to nodeR938721080847;
	length 21;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR938721080847;
	name R93872;
	current_limit 9999.0 A;
	to node1091454R93872;
};

object underground_line {
	phases ACB;
	from node1091454R93872;
	name 1091454;
	to node10914551091454;
	length 537;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914551091454;
	name 1091455;
	to node10914561091455;
	length 366;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914561091455;
	name 1091456;
	to node95130-B1091456;
	length 487;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808471100102;
	name 1100105;
	to node96212-B1100105;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96212-B1100105;
	name 96212-B;
	to node96212-A96212-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96212-A96212-B;
	name 96212-A;
	to node110031696212-A;
};

object underground_line {
	phases ACB;
	from node110031696212-A;
	name 1100316;
	to node95745-B1100316;
	length 554;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95745-B1100316;
	name 95745-B;
	to node95745-A95745-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95745-A95745-B;
	name 95745-A;
	to node110031595745-A;
};

object underground_line {
	phases ACB;
	from node110031595745-A;
	name 1100315;
	to node10789641100315;
	length 13;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789641100315;
	name 1078964;
	to nodeR928911078964;
	length 30;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928911078964;
	name R92891;
	current_limit 9999.0 A;
	to node1085255R92891;
};

object underground_line {
	phases ACB;
	from node1085255R92891;
	name 1085255;
	to node10852571085255;
	length 676;
	configuration 1085257-LINECONFIG;
};

object line_configuration {
	name 1085257-LINECONFIG;
	spacing 1085257-LINESPACING;
	conductor_A 1085257-LINECONFIGunderground_line_conductor24505;
	conductor_C 1085257-LINECONFIGunderground_line_conductor24505;
	conductor_B 1085257-LINECONFIGunderground_line_conductor24505;
};

object line_spacing {
	distance_AN 0.0;
	name 1085257-LINESPACING;
	distance_CN 0.0;
	distance_BC 4.472136;
	distance_AB 4.472136;
	distance_AC 8.000000;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.017;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.56496;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.359996;
	neutral_strands 11;
	neutral_resistance 1.2672;
	neutral_diameter 0.420036;
	conductor_diameter 0.563000;
	shield_gmr 0.000000;
	name 1085257-LINECONFIGunderground_line_conductor24505;
};

object underground_line {
	phases ACB;
	from node10852571085255;
	name 1085257;
	to node10852561085257;
	length 1031;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852561085257;
	name 1085256;
	to node95160-B1085256;
	length 68;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789641100315;
	name 1100318;
	to node96280-B1100318;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96280-B1100318;
	name 96280-B;
	to node96280-A96280-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96280-A96280-B;
	name 96280-A;
	to node110031796280-A;
};

object underground_line {
	phases ACB;
	from node110031796280-A;
	name 1100317;
	to node95644-B1100317;
	length 380;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95644-B1100317;
	name 95644-B;
	to node95644-A95644-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95644-A95644-B;
	name 95644-A;
	to node110008895644-A;
};

object underground_line {
	phases ACB;
	from node110008895644-A;
	name 1100088;
	to node10811831100088;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811831100088;
	name 1081183;
	to nodeR940691081183;
	length 28;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR940691081183;
	name R94069;
	current_limit 9999.0 A;
	to node1085262R94069;
};

object underground_line {
	phases ACB;
	from node1085262R94069;
	name 1085262;
	to node10852641085262;
	length 84.3471;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852641085262;
	name 1085264;
	to node10852631085264;
	length 697;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852631085264;
	name 1085263;
	to node94772-B1085263;
	length 294;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811831100088;
	name 1081184;
	to nodeR940701081184;
	length 41;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR940701081184;
	name R94070;
	current_limit 9999.0 A;
	to node1085258R94070;
};

object underground_line {
	phases ACB;
	from node1085258R94070;
	name 1085258;
	to node10852591085258;
	length 399;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852591085258;
	name 1085259;
	to node95160-A1085259;
	length 991;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811831100088;
	name 1100099;
	to node96210-B1100099;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96210-B1100099;
	name 96210-B;
	to node96210-A96210-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96210-A96210-B;
	name 96210-A;
	to node110006696210-A;
};

object underground_line {
	phases ACB;
	from node110006696210-A;
	name 1100066;
	to node95645-B1100066;
	length 839;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95645-B1100066;
	name 95645-B;
	to node95645-A95645-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95645-A95645-B;
	name 95645-A;
	to node110006595645-A;
};

object underground_line {
	phases ACB;
	from node110006595645-A;
	name 1100065;
	to node10789481100065;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789481100065;
	name 1078948;
	to nodeR928841078948;
	length 43;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928841078948;
	name R92884;
	current_limit 9999.0 A;
	to node1085269R92884;
};

object underground_line {
	phases ACB;
	from node1085269R92884;
	name 1085269;
	to node10852701085269;
	length 480;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852701085269;
	name 1085270;
	to node10852681085270;
	length 1191;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852681085270;
	name 1085268;
	to node94772-A1085268;
	length 69;
	configuration 1085257-LINECONFIG;
};

object line_configuration {
	name 1100101-LINECONFIG;
	spacing 1085257-LINESPACING;
	conductor_A 1100101-LINECONFIGunderground_line_conductor30004;
	conductor_C 1100101-LINECONFIGunderground_line_conductor30004;
	conductor_B 1100101-LINECONFIGunderground_line_conductor30004;
};

object underground_line_conductor {
	conductor_gmr 0.025;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.25344;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.650000;
	neutral_strands 25;
	neutral_resistance 0.53328;
	neutral_diameter 0.420000;
	conductor_diameter 0.880000;
	shield_gmr 0.000000;
	name 1100101-LINECONFIGunderground_line_conductor30004;
};

object underground_line {
	phases ACB;
	from node10789481100065;
	name 1100101;
	to node96211-B1100101;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96211-B1100101;
	name 96211-B;
	to node96211-A96211-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96211-A96211-B;
	name 96211-A;
	to node110010096211-A;
};

object underground_line {
	phases ACB;
	from node110010096211-A;
	name 1100100;
	to node94958-B1100100;
	length 33;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808471100102;
	name 1126621;
	to node101704-B1126621;
	length 19;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1069652;
	to nodeF956181069652;
	length 22;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF956181069652;
	name F95618;
	current_limit 9999.0 A;
	to node1077550F95618;
};

object underground_line {
	phases ACB;
	from node1077550F95618;
	name 1077550;
	to node11004761077550;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11004761077550;
	name 1100476;
	to node95880-B1100476;
	length 308;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95880-B1100476;
	name 95880-B;
	to node95880-A95880-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95880-A95880-B;
	name 95880-A;
	to node110048695880-A;
};

object underground_line {
	phases ACB;
	from node110048695880-A;
	name 1100486;
	to node10740431100486;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740431100486;
	name 1074043;
	to node94914-B1074043;
	length 24;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740431100486;
	name 1100487;
	to node96359-B1100487;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10740431100486;
	name 1151990;
	to node102527-B1151990;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102527-B1151990;
	name 102527-B;
	to node102527-A102527-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102527-A102527-B;
	name 102527-A;
	to node1151998102527-A;
};

object underground_line {
	phases ACB;
	from node1151998102527-A;
	name 1151998;
	to node11007941151998;
	length 5486;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11007941151998;
	name 1100794;
	to node102531-B1100794;
	length 1040;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102531-B1100794;
	name 102531-B;
	to node102531-A102531-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102531-A102531-B;
	name 102531-A;
	to node1151928102531-A;
};

object underground_line {
	phases ACB;
	from node1151928102531-A;
	name 1151928;
	to node11519291151928;
	length 10;
	configuration 1151929-LINECONFIG;
};

object line_configuration {
	name 1151929-LINECONFIG;
	spacing 1085257-LINESPACING;
	conductor_A 1077542-LINECONFIGunderground_line_conductor58704;
	conductor_C 1077542-LINECONFIGunderground_line_conductor58704;
	conductor_B 1077542-LINECONFIGunderground_line_conductor58704;
};

object underground_line {
	phases ACB;
	from node11519291151928;
	name 1151929;
	to node102519-B1151929;
	length 18;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102519-B1151929;
	name 102519-B;
	to node102519-A102519-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102519-A102519-B;
	name 102519-A;
	to node1151941102519-A;
};

object underground_line {
	phases ACB;
	from node1151941102519-A;
	name 1151941;
	to node95987-B1151941;
	length 125;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95987-B1151941;
	name 95987-B;
	to node95987-A95987-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95987-A95987-B;
	name 95987-A;
	to node115193095987-A;
};

object underground_line {
	phases ACB;
	from node115193095987-A;
	name 1151930;
	to node10995851151930;
	length 12;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10995851151930;
	name 1099585;
	to node100703-B1099585;
	length 12;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node100703-B1099585;
	name 100703-B;
	to node100703-A100703-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node100703-A100703-B;
	name 100703-A;
	to node1106217100703-A;
};

object underground_line {
	phases ACB;
	from node1106217100703-A;
	name 1106217;
	to node10955541106217;
	length 32;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10955541106217;
	name 1095554;
	to node10955551095554;
	length 57;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10955541106217;
	name 1106218;
	to node11062161106218;
	length 70;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10955541106217;
	name 1106221;
	to node11062141106221;
	length 62;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10955541106217;
	name 1106222;
	to node11062151106222;
	length 61;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10955541106217;
	name 1106223;
	to node11062201106223;
	length 66;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10995851151930;
	name 1100119;
	to node102514-B1100119;
	length 516;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102514-B1100119;
	name 102514-B;
	to node102514-A102514-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102514-A102514-B;
	name 102514-A;
	to node1151936102514-A;
};

object underground_line {
	phases ACB;
	from node1151936102514-A;
	name 1151936;
	to node10808351151936;
	length 13;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808351151936;
	name 1080835;
	to nodeD938651080835;
	length 16;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD938651080835;
	name D93865;
	current_limit 9999.0 A;
	to node1080834D93865;
};

object underground_line {
	phases ACB;
	from node10808351151936;
	name 1100118;
	to node95653-B1100118;
	length 10;
	configuration 1085257-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95653-B1100118;
	name 95653-B;
	to node95653-A95653-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95653-A95653-B;
	name 95653-A;
	to node115193195653-A;
};

object underground_line {
	phases ACB;
	from node115193195653-A;
	name 1151931;
	to node102529-B1151931;
	length 145;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102529-B1151931;
	name 102529-B;
	to node102529-A102529-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102529-A102529-B;
	name 102529-A;
	to node1151940102529-A;
};

object underground_line {
	phases ACB;
	from node1151940102529-A;
	name 1151940;
	to node10741261151940;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10741261151940;
	name 1074126;
	to node95141-B1074126;
	length 25;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10741261151940;
	name 1151932;
	to node102523-B1151932;
	length 13;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808351151936;
	name 1100120;
	to node96218-B1100120;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96218-B1100120;
	name 96218-B;
	to node96218-A96218-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96218-A96218-B;
	name 96218-A;
	to node110007596218-A;
};

object underground_line {
	phases ACB;
	from node110007596218-A;
	name 1100075;
	to node95654-B1100075;
	length 232;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95654-B1100075;
	name 95654-B;
	to node95654-A95654-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95654-A95654-B;
	name 95654-A;
	to node110006995654-A;
};

object underground_line {
	phases ACB;
	from node110006995654-A;
	name 1100069;
	to node10808321100069;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808321100069;
	name 1080832;
	to nodeD938641080832;
	length 27;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD938641080832;
	name D93864;
	current_limit 9999.0 A;
	to node1080833D93864;
};

object underground_line {
	phases ACB;
	from node10808321100069;
	name 1100077;
	to node96219-B1100077;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96219-B1100077;
	name 96219-B;
	to node96219-A96219-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96219-A96219-B;
	name 96219-A;
	to node110029596219-A;
};

object underground_line {
	phases ACB;
	from node110029596219-A;
	name 1100295;
	to node95720-B1100295;
	length 596;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95720-B1100295;
	name 95720-B;
	to node95720-A95720-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95720-A95720-B;
	name 95720-A;
	to node110029495720-A;
};

object underground_line {
	phases ACB;
	from node110029495720-A;
	name 1100294;
	to node10808301100294;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808301100294;
	name 1080830;
	to nodeD988011080830;
	length 20;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD988011080830;
	name D98801;
	current_limit 9999.0 A;
	to node1080829D98801;
};

object underground_line {
	phases ACB;
	from node10808301100294;
	name 1100298;
	to node96266-B1100298;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96266-B1100298;
	name 96266-B;
	to node96266-A96266-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96266-A96266-B;
	name 96266-A;
	to node110048896266-A;
};

object underground_line {
	phases ACB;
	from node110048896266-A;
	name 1100488;
	to node95832-B1100488;
	length 1279;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95832-B1100488;
	name 95832-B;
	to node95832-A95832-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95832-A95832-B;
	name 95832-A;
	to node110047395832-A;
};

object underground_line {
	phases ACB;
	from node110047395832-A;
	name 1100473;
	to node10752211100473;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752211100473;
	name 1075221;
	to node94568-A1075221;
	length 19;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752211100473;
	name 1078945;
	to nodeD928821078945;
	length 37;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD928821078945;
	name D92882;
	current_limit 9999.0 A;
	to node1078946D92882;
};

object underground_line {
	phases ACB;
	from node1078946D92882;
	name 1078946;
	to node4356661078946;
	length 968;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752211100473;
	name 1153296;
	to node102688-A1153296;
	length 19;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808321100069;
	name 1104914;
	to nodeR989411104914;
	length 20;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR989411104914;
	name R98941;
	current_limit 9999.0 A;
	to node1104918R98941;
};

object underground_line {
	phases ACB;
	from node1104918R98941;
	name 1104918;
	to node4479211104918;
	length 781;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11519291151928;
	name 1151934;
	to node102515-B1151934;
	length 12;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102515-B1151934;
	name 102515-B;
	to node102515-A102515-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node102515-A102515-B;
	name 102515-A;
	to node1151933102515-A;
};

object underground_line {
	phases ACB;
	from node1151933102515-A;
	name 1151933;
	to node102523-A1151933;
	length 357;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11519291151928;
	name 1151984;
	to node102526-A1151984;
	length 41;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1069653;
	to nodeF956191069653;
	length 27;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF956191069653;
	name F95619;
	current_limit 9999.0 A;
	to node1077552F95619;
};

object underground_line {
	phases ACB;
	from node1077552F95619;
	name 1077552;
	to node11004581077552;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11004581077552;
	name 1100458;
	to node95879-B1100458;
	length 342;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95879-B1100458;
	name 95879-B;
	to node95879-A95879-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95879-A95879-B;
	name 95879-A;
	to node110045995879-A;
};

object underground_line {
	phases ACB;
	from node110045995879-A;
	name 1100459;
	to node10751311100459;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10751311100459;
	name 1075131;
	to node94913-B1075131;
	length 29;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node94913-B1075131;
	name 94913-B;
	to node94913-A94913-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node94913-A94913-B;
	name 94913-A;
	to node107404294913-A;
};

object underground_line {
	phases ACB;
	from node107404294913-A;
	name 1074042;
	to node11004921074042;
	length 25;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11004921074042;
	name 1100492;
	to node95904-B1100492;
	length 3416;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95904-B1100492;
	name 95904-B;
	to node95904-A95904-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95904-A95904-B;
	name 95904-A;
	to node110069995904-A;
};

object underground_line {
	phases ACB;
	from node110069995904-A;
	name 1100699;
	to node95905-B1100699;
	length 1896;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95905-B1100699;
	name 95905-B;
	to node95905-A95905-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95905-A95905-B;
	name 95905-A;
	to node110070095905-A;
};

object underground_line {
	phases ACB;
	from node110070095905-A;
	name 1100700;
	to node10752441100700;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752441100700;
	name 1075244;
	to node94562-B1075244;
	length 70;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752441100700;
	name 1100701;
	to node96389-B1100701;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96389-B1100701;
	name 96389-B;
	to node96389-A96389-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96389-A96389-B;
	name 96389-A;
	to node110079196389-A;
};

object underground_line {
	phases ACB;
	from node110079196389-A;
	name 1100791;
	to node95970-B1100791;
	length 215;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95970-B1100791;
	name 95970-B;
	to node95970-A95970-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95970-A95970-B;
	name 95970-A;
	to node110079295970-A;
};

object underground_line {
	phases ACB;
	from node110079295970-A;
	name 1100792;
	to node10789431100792;
	length 20;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789431100792;
	name 1078943;
	to nodeR928811078943;
	length 38;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928811078943;
	name R92881;
	current_limit 9999.0 A;
	to node1078944R92881;
};

object underground_line {
	phases ACB;
	from node1078944R92881;
	name 1078944;
	to node10849791078944;
	length 700;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10849791078944;
	name 1084979;
	to node102517-B1084979;
	length 787;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789431100792;
	name 1100789;
	to nodeR963971100789;
	length 67;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR963971100789;
	name R96397;
	current_limit 9999.0 A;
	to node1100790R96397;
};

object underground_line {
	phases ACB;
	from node10752441100700;
	name 1100703;
	to node96364-B1100703;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96364-B1100703;
	name 96364-B;
	to node96364-A96364-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96364-A96364-B;
	name 96364-A;
	to node110438196364-A;
};

object underground_line {
	phases ACB;
	from node110438196364-A;
	name 1104381;
	to node98643-B1104381;
	length 1510;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98643-B1104381;
	name 98643-B;
	to node98643-A98643-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98643-A98643-B;
	name 98643-A;
	to node110438298643-A;
};

object underground_line {
	phases ACB;
	from node110438298643-A;
	name 1104382;
	to node11043771104382;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11043771104382;
	name 1104377;
	to node98641-B1104377;
	length 38;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98641-B1104377;
	name 98641-B;
	to node98641-A98641-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98641-A98641-B;
	name 98641-A;
	to node110437698641-A;
};

object underground_line {
	phases ACB;
	from node110437698641-A;
	name 1104376;
	to node94568-B1104376;
	length 1185;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11043771104382;
	name 1104379;
	to node98642-B1104379;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98642-B1104379;
	name 98642-B;
	to node98642-A98642-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node98642-A98642-B;
	name 98642-A;
	to node110438098642-A;
};

object underground_line {
	phases ACB;
	from node110438098642-A;
	name 1104380;
	to node11043781104380;
	length 164;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11043781104380;
	name 1104378;
	to node95141-A1104378;
	length 923;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11043771104382;
	name 1151937;
	to nodeR1025081151937;
	length 22;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR1025081151937;
	name R102508;
	current_limit 9999.0 A;
	to node1151938R102508;
};

object underground_line {
	phases ACB;
	from node1151938R102508;
	name 1151938;
	to node10733521151938;
	length 300;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases C;
	from node10733521151938;
	name 1073352;
	to node4305981073352;
	length 68;
	configuration 1126616-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10733521151938;
	name 1099587;
	to node10849781099587;
	length 658;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10849781099587;
	name 1084978;
	to node11519391084978;
	length 699;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11519391084978;
	name 1151939;
	to node102517-A1151939;
	length 48;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11004921074042;
	name 1151935;
	to node96359-A1151935;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10751311100459;
	name 1081185;
	to nodeR940711081185;
	length 12;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR940711081185;
	name R94071;
	current_limit 9999.0 A;
	to node1081186R94071;
};

object underground_line {
	phases ACB;
	from node1081186R94071;
	name 1081186;
	to node10757441081186;
	length 36;
	configuration 1085257-LINECONFIG;
};

object line_configuration {
	spacing 1085565-LINESPACING;
	conductor_A 1085257-LINECONFIGunderground_line_conductor24505;
	name 1075744-LINECONFIG;
};

object underground_line {
	phases A;
	from node10757441081186;
	name 1075744;
	to node95123-B1075744;
	length 26;
	configuration 1075744-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10757441081186;
	name 1102056;
	to node4458011102056;
	length 11;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10751311100459;
	name 1100467;
	to node96358-B1100467;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96358-B1100467;
	name 96358-B;
	to node96358-A96358-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96358-A96358-B;
	name 96358-A;
	to node110060096358-A;
};

object underground_line {
	phases ACB;
	from node110060096358-A;
	name 1100600;
	to node95906-B1100600;
	length 1774;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95906-B1100600;
	name 95906-B;
	to node95906-A95906-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95906-A95906-B;
	name 95906-A;
	to node110060195906-A;
};

object underground_line {
	phases ACB;
	from node110060195906-A;
	name 1100601;
	to node10808271100601;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808271100601;
	name 1080827;
	to nodeR938611080827;
	length 26;
	configuration 1094591-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR938611080827;
	name R93861;
	current_limit 9999.0 A;
	to node1080828R93861;
};

object underground_line {
	phases ACB;
	from node1080828R93861;
	name 1080828;
	to node10995941080828;
	length 118;
	configuration 1094591-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10995941080828;
	name 1099594;
	to node10704691099594;
	length 272;
	configuration 1099562-LINECONFIG;
};

object line_configuration {
	name 1070469-LINECONFIG;
	spacing 1099562-LINESPACING;
	conductor_N 1099708_conductor_N;
	conductor_A 1099708_conductor_N;
	conductor_C 1099708_conductor_N;
	conductor_B 1099708_conductor_N;
};

object overhead_line {
	phases ACB;
	from node10704691099594;
	name 1070469;
	to node10760031070469;
	length 240;
	configuration 1070469-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10760031070469;
	name 1076003;
	to node4381081076003;
	length 95;
	configuration 1094591-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10704691099594;
	name 1099595;
	to node10756321099595;
	length 399;
	configuration 1099562-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10756321099595;
	name 1075632;
	to node4353401075632;
	length 160;
	configuration 1094591-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10756321099595;
	name 1099560;
	to node10756331099560;
	length 223;
	configuration 1099562-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10756331099560;
	name 1075633;
	to node4373241075633;
	length 162;
	configuration 1094591-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node10756331099560;
	name 1093750;
	to node4413031093750;
	length 273;
	configuration 1099562-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808271100601;
	name 1100602;
	to node96365-B1100602;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96365-B1100602;
	name 96365-B;
	to node96365-A96365-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96365-A96365-B;
	name 96365-A;
	to node110060396365-A;
};

object underground_line {
	phases ACB;
	from node110060396365-A;
	name 1100603;
	to node95903-B1100603;
	length 1660;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95903-B1100603;
	name 95903-B;
	to node95903-A95903-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95903-A95903-B;
	name 95903-A;
	to node110069695903-A;
};

object underground_line {
	phases ACB;
	from node110069695903-A;
	name 1100696;
	to node10789521100696;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789521100696;
	name 1078952;
	to nodeR928871078952;
	length 32.997;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928871078952;
	name R92887;
	current_limit 9999.0 A;
	to node1078953R92887;
};

object underground_line {
	phases ACB;
	from node1078953R92887;
	name 1078953;
	to node10752461078953;
	length 32;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752461078953;
	name 1075246;
	to node10996471075246;
	length 99;
	configuration 1094591-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10996471075246;
	name 1099647;
	to node10997061099647;
	length 418;
	configuration 1099562-LINECONFIG;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00437;
	diameter 0.257;
	resistance 2.57;
	name 1099706_conductor_B;
};

object overhead_line {
	phases ACB;
	from node10997061099647;
	name 1099706;
	to node4521701099706;
	length 320;
	configuration 1099562-LINECONFIG;
};

object overhead_line {
	phases B;
	from node10997061099647;
	name 1099707;
	to nodeD928771099707;
	length 78;
	configuration 1099708-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD928771099707;
	name D92877;
	current_limit 9999.0 A;
	to node1099708D92877;
};

object line_configuration {
	conductor_N 1099708_conductor_N;
	spacing 1099708-LINESPACING;
	name 1099708-LINECONFIG;
	conductor_B 1099708_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 1099708-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 4.000000;
};

object overhead_line_conductor {
	geometric_mean_radius 0.00479;
	diameter 0.162;
	resistance 2.44;
	name 1099708_conductor_N;
};

object overhead_line {
	phases B;
	from node1099708D92877;
	name 1099708;
	to node4503291099708;
	length 344;
	configuration 1099708-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10996471075246;
	name 1154078;
	to node10995611154078;
	length 114;
	configuration 1099562-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node10995611154078;
	name 1099561;
	to node10760931099561;
	length 486;
	configuration 1099562-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10760931099561;
	name 1076093;
	to node4305971076093;
	length 407;
	configuration 1094591-LINECONFIG;
};

object line_configuration {
	name 1099562-LINECONFIG;
	spacing 1099562-LINESPACING;
	conductor_N 1099706_conductor_B;
	conductor_A 1099706_conductor_B;
	conductor_C 1099706_conductor_B;
	conductor_B 1099706_conductor_B;
};

object line_spacing {
	distance_AN 4.472136;
	name 1099562-LINESPACING;
	distance_CN 4.472136;
	distance_BC 4.472136;
	distance_AB 4.472136;
	distance_AC 8.000000;
	distance_BN 4.000000;
};

object overhead_line {
	phases ACB;
	from node10760931099561;
	name 1099562;
	to node4380961099562;
	length 377;
	configuration 1099562-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10752461078953;
	name 1076786;
	to node10752451076786;
	length 1430;
	configuration 1085257-LINECONFIG;
};

object line_configuration {
	spacing 1085565-LINESPACING;
	name 1075245-LINECONFIG;
	conductor_B 1085565-LINECONFIGunderground_line_conductor57303;
};

object underground_line {
	phases B;
	from node10752451076786;
	name 1075245;
	to node4401331075245;
	length 62;
	configuration 1075245-LINECONFIG;
};

object line_configuration {
	spacing 1089731-LINESPACING;
	conductor_A 1085565-LINECONFIGunderground_line_conductor57303;
	name 1089731-LINECONFIG;
	conductor_C 1085565-LINECONFIGunderground_line_conductor57303;
};

object line_spacing {
	distance_AN 0.0;
	name 1089731-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 8.000000;
	distance_BN 0.0;
};

object underground_line {
	phases AC;
	from node10752451076786;
	name 1089731;
	to node4383191089731;
	length 79;
	configuration 1089731-LINECONFIG;
};

object line_configuration {
	spacing 1085565-LINESPACING;
	conductor_A 1085565-LINECONFIGunderground_line_conductor57303;
	name 1085565-LINECONFIG;
};

object line_spacing {
	distance_AN 0.0;
	name 1085565-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.1265;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 1.74768;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.150000;
	neutral_strands 16;
	neutral_resistance 1.3728;
	neutral_diameter 0.420040;
	conductor_diameter 0.398000;
	shield_gmr 0.000000;
	name 1085565-LINECONFIGunderground_line_conductor57303;
};

object underground_line {
	phases A;
	from node10752461078953;
	name 1085565;
	to node10855661085565;
	length 212;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10855661085565;
	name 1085566;
	to node4400141085566;
	length 59;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789521100696;
	name 1100697;
	to node96388-B1100697;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96388-B1100697;
	name 96388-B;
	to node96388-A96388-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96388-A96388-B;
	name 96388-A;
	to node110069896388-A;
};

object underground_line {
	phases ACB;
	from node110069896388-A;
	name 1100698;
	to node94562-A1100698;
	length 1846;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from ARBOR LAKE;
	name 1155218;
	to nodeF956141155218;
	length 26;
	configuration 1151929-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeF956141155218;
	name F95614;
	current_limit 9999.0 A;
	to node1077542F95614;
};

object underground_line_conductor {
	conductor_gmr 0.05;
	insulation_relative_permitivitty 2.4;
	conductor_resistance 0.167899;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	outer_diameter 1.520004;
	neutral_strands 21;
	neutral_resistance 0.35904;
	neutral_diameter 0.120000;
	conductor_diameter 1.090000;
	shield_gmr 0.000000;
	name 1077542-LINECONFIGunderground_line_conductor58704;
};

object underground_line {
	phases ACB;
	from node1077542F95614;
	name 1077542;
	to node11005961077542;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11005961077542;
	name 1100596;
	to node95884-B1100596;
	length 239;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95884-B1100596;
	name 95884-B;
	to node95884-A95884-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95884-A95884-B;
	name 95884-A;
	to node110059795884-A;
};

object underground_line {
	phases ACB;
	from node110059795884-A;
	name 1100597;
	to node10739351100597;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10739351100597;
	name 1073935;
	to node94921-A1073935;
	length 37;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10739351100597;
	name 1078962;
	to nodeR928901078962;
	length 10;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928901078962;
	name R92890;
	current_limit 9999.0 A;
	to node1078963R92890;
};

object underground_line {
	phases ACB;
	from node10739351100597;
	name 1100598;
	to node96363-B1100598;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96363-B1100598;
	name 96363-B;
	to node96363-A96363-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96363-A96363-B;
	name 96363-A;
	to node110076896363-A;
};

object underground_line {
	phases ACB;
	from node110076896363-A;
	name 1100768;
	to node95963-B1100768;
	length 3189;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95963-B1100768;
	name 95963-B;
	to node95963-A95963-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95963-A95963-B;
	name 95963-A;
	to node110076995963-A;
};

object underground_line {
	phases ACB;
	from node110076995963-A;
	name 1100769;
	to node10811251100769;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811251100769;
	name 1081125;
	to nodeR940381081125;
	length 27;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR940381081125;
	name R94038;
	current_limit 9999.0 A;
	to node1099563R94038;
};

object underground_line {
	phases ACB;
	from node1099563R94038;
	name 1099563;
	to node10923861099563;
	length 1032;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases C;
	from node10923861099563;
	name 1092386;
	to node10923871092386;
	length 58;
	configuration 1126616-LINECONFIG;
};

object underground_line {
	phases C;
	from node10923871092386;
	name 1092387;
	to node4408481092387;
	length 58.5367;
	configuration 1126616-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10923861099563;
	name 1155677;
	to node11556781155677;
	length 127;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11556781155677;
	name 1155678;
	to node11556791155678;
	length 295;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11556791155678;
	name 1155679;
	to node11556801155679;
	length 46;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11556801155679;
	name 1155680;
	to node11340401155680;
	length 266;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11340401155680;
	name 1134040;
	to node11340421134040;
	length 1341;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11340421134040;
	name 1134042;
	to node102029-A1134042;
	length 29;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811251100769;
	name 1100770;
	to node96404-B1100770;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96404-B1100770;
	name 96404-B;
	to node96404-A96404-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96404-A96404-B;
	name 96404-A;
	to node110077196404-A;
};

object underground_line {
	phases ACB;
	from node110077196404-A;
	name 1100771;
	to node95652-B1100771;
	length 394;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95652-B1100771;
	name 95652-B;
	to node95652-A95652-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95652-A95652-B;
	name 95652-A;
	to node110014995652-A;
};

object underground_line {
	phases ACB;
	from node110014995652-A;
	name 1100149;
	to node10789591100149;
	length 10;
	configuration 1151929-LINECONFIG;
};

object underground_line {
	phases A;
	from node10789591100149;
	name 1078959;
	to nodeD928881078959;
	length 37;
	configuration 1085565-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD928881078959;
	name D92888;
	current_limit 9999.0 A;
	to node1091549D92888;
};

object underground_line {
	phases A;
	from node1091549D92888;
	name 1091549;
	to node10999351091549;
	length 539;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10999351091549;
	name 1099935;
	to node10999341099935;
	length 1001;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10999341099935;
	name 1099934;
	to node10904491099934;
	length 1214;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10904491099934;
	name 1090449;
	to node10935821090449;
	length 25;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10935821090449;
	name 1093582;
	to node10935811093582;
	length 607;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases A;
	from node10935811093582;
	name 1093581;
	to node95123-A1093581;
	length 20;
	configuration 1085565-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789591100149;
	name 1078960;
	to nodeR928891078960;
	length 29;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928891078960;
	name R92889;
	current_limit 9999.0 A;
	to node1078961R92889;
};

object underground_line {
	phases ACB;
	from node1078961R92889;
	name 1078961;
	to node10748421078961;
	length 44;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases B;
	from node10748421078961;
	name 1074842;
	to node4305961074842;
	length 42;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10748421078961;
	name 1084975;
	to node10849761084975;
	length 645;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10849761084975;
	name 1084976;
	to node11045181084976;
	length 1088;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11045181084976;
	name 1104518;
	to node98361-B1104518;
	length 2887;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases B;
	from node11045181084976;
	name 1134034;
	to node10756711134034;
	length 69;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10756711134034;
	name 1075671;
	to node10756721075671;
	length 200;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10756721075671;
	name 1075672;
	to node10740801075672;
	length 113;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10740801075672;
	name 1074080;
	to node10740811074080;
	length 116;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10740811074080;
	name 1074081;
	to node94902-B1074081;
	length 55;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10756711134034;
	name 1075682;
	to node10740841075682;
	length 657;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10740841075682;
	name 1074084;
	to node10740831074084;
	length 103;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10740831074084;
	name 1074083;
	to node10740821074083;
	length 111;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases B;
	from node10740821074083;
	name 1074082;
	to node94902-A1074082;
	length 64;
	configuration 1075245-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11045181084976;
	name 1134036;
	to node11340411134036;
	length 1033;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11340411134036;
	name 1134041;
	to node102029-B1134041;
	length 11;
	configuration 1094591-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789591100149;
	name 1100150;
	to node96229-B1100150;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96229-B1100150;
	name 96229-B;
	to node96229-A96229-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96229-A96229-B;
	name 96229-A;
	to node110015196229-A;
};

object underground_line {
	phases ACB;
	from node110015196229-A;
	name 1100151;
	to node95649-B1100151;
	length 1773;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95649-B1100151;
	name 95649-B;
	to node95649-A95649-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95649-A95649-B;
	name 95649-A;
	to node110006895649-A;
};

object underground_line {
	phases ACB;
	from node110006895649-A;
	name 1100068;
	to node10808481100068;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808481100068;
	name 1080848;
	to nodeD938731080848;
	length 27;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD938731080848;
	name D93873;
	current_limit 9999.0 A;
	to node1102125D93873;
};

object underground_line {
	phases ACB;
	from node1102125D93873;
	name 1102125;
	to node11038611102125;
	length 223;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11038611102125;
	name 1103861;
	to node11045191103861;
	length 393;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node11045191103861;
	name 1104519;
	to node98361-A1104519;
	length 29;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808481100068;
	name 1080850;
	to nodeR938741080850;
	length 25;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR938741080850;
	name R93874;
	current_limit 9999.0 A;
	to node1085278R93874;
};

object underground_line {
	phases ACB;
	from node1085278R93874;
	name 1085278;
	to node10852791085278;
	length 105;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852791085278;
	name 1085279;
	to node10914161085279;
	length 628;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914161085279;
	name 1091416;
	to node10914151091416;
	length 808;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10914151091416;
	name 1091415;
	to node94898-A1091415;
	length 270;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10808481100068;
	name 1100070;
	to node96215-B1100070;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96215-B1100070;
	name 96215-B;
	to node96215-A96215-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96215-A96215-B;
	name 96215-A;
	to node110027396215-A;
};

object underground_line {
	phases ACB;
	from node110027396215-A;
	name 1100273;
	to node95706-B1100273;
	length 526;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95706-B1100273;
	name 95706-B;
	to node95706-A95706-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node95706-A95706-B;
	name 95706-A;
	to node110027495706-A;
};

object underground_line {
	phases ACB;
	from node110027495706-A;
	name 1100274;
	to node10789421100274;
	length 10;
	configuration 1100101-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789421100274;
	name 1078942;
	to nodeR928801078942;
	length 27;
	configuration 1085257-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeR928801078942;
	name R92880;
	current_limit 9999.0 A;
	to node1085282R92880;
};

object underground_line {
	phases ACB;
	from node1085282R92880;
	name 1085282;
	to node10852831085282;
	length 237;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852831085282;
	name 1085283;
	to node10852811085283;
	length 265;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852811085283;
	name 1085281;
	to node10852801085281;
	length 230;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10852801085281;
	name 1085280;
	to node94898-B1085280;
	length 69;
	configuration 1085257-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10789421100274;
	name 1100275;
	to node96258-B1100275;
	length 10;
	configuration 1100101-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96258-B1100275;
	name 96258-B;
	to node96258-A96258-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96258-A96258-B;
	name 96258-A;
	to node110027696258-A;
};

object underground_line {
	phases ACB;
	from node110027696258-A;
	name 1100276;
	to node101706-A1100276;
	length 413;
	configuration 1100101-LINECONFIG;
};

object line_configuration {
	spacing 1085565-LINESPACING;
	name 1126616-LINECONFIG;
	conductor_C 1085565-LINECONFIGunderground_line_conductor57303;
};

object underground_line {
	phases C;
	from node10789421100274;
	name 1126616;
	to nodeD1017011126616;
	length 19;
	configuration 1126616-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD1017011126616;
	name D101701;
	current_limit 9999.0 A;
	to node1126617D101701;
};

object underground_line {
	phases C;
	from node1126617D101701;
	name 1126617;
	to node4305931126617;
	length 419;
	configuration 1126616-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node10811251100769;
	name 1100772;
	to node96405-B1100772;
	length 10;
	configuration 1151929-LINECONFIG;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96405-B1100772;
	name 96405-B;
	to node96405-A96405-B;
};

object switch {
	status CLOSED;
	phases ACB;
	from node96405-A96405-B;
	name 96405-A;
	to node110077396405-A;
};

object underground_line {
	phases ACB;
	from node110077396405-A;
	name 1100773;
	to node94953-B1100773;
	length 576;
	configuration 1151929-LINECONFIG;
};

object node {
	phases ABC;
	name nodeD956171069647;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077548D95617;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11005201077548;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95881-B1100520;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95881-A95881-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110052195881-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10740441100521;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94914-A1074044;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95154-A1074052;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96360-B1100523;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96360-A96360-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110052496360-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95667-B1100524;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95667-A95667-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110005995667-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11000811100059;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96224-B1100081;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96224-A96224-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110075296224-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95990-B1100752;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95990-A95990-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110075395990-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11007551100753;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR963981100755;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1100754R96398;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10944981100754;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10944971094498;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10944951094497;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11022481094495;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96061-A1102248;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR963991100758;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1100756R96399;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10946511100756;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10945921094651;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10945911094592;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11013091094591;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11012991101309;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95259-A1101299;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98664-B1104457;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98664-A98664-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110445598664-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102921-A1104455;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR962031100121;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1100122R96203;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10726521100122;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10945751100080;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10942471094575;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95259-B1094247;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR962041100134;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1100133R96204;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11549841100133;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11549831154984;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11549791154983;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10942501154979;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10942491094250;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10944761094249;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10944751094476;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11163741094475;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node101341-B1116374;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF956161069649;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077546F95616;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10775471077546;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11005901077547;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96361-A1100590;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF956151069650;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077544F95615;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11005921077544;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95883-B1100592;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95883-A95883-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110059395883-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10740461100593;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94920-B1074046;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94921-B1074047;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96362-B1100594;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96362-A96362-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110059596362-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95690-B1100595;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95690-A95690-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110016795690-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10757451100167;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95124-A1075745;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928831078947;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1091470R92883;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914711091470;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914581091471;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914571091458;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95130-A1091457;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96240-B1100195;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96240-A96240-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110061196240-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95912-B1100611;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95912-A95912-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110060495912-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808451100604;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeD938711080845;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node1080846D93871;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node4403841080846;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96366-B1100615;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96366-A96366-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110061496366-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95646-B1100614;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95646-A95646-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110010295646-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808471100102;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR938721080847;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1091454R93872;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914551091454;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914561091455;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95130-B1091456;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96212-B1100105;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96212-A96212-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110031696212-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95745-B1100316;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95745-A95745-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110031595745-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789641100315;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928911078964;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085255R92891;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852571085255;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852561085257;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95160-B1085256;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96280-B1100318;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96280-A96280-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110031796280-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95644-B1100317;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95644-A95644-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110008895644-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10811831100088;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR940691081183;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085262R94069;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852641085262;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852631085264;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94772-B1085263;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR940701081184;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085258R94070;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852591085258;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95160-A1085259;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96210-B1100099;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96210-A96210-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110006696210-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95645-B1100066;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95645-A95645-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110006595645-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789481100065;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928841078948;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085269R92884;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852701085269;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852681085270;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94772-A1085268;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96211-B1100101;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96211-A96211-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110010096211-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94958-B1100100;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node101704-B1126621;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF956181069652;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077550F95618;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11004761077550;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95880-B1100476;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95880-A95880-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110048695880-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10740431100486;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94914-B1074043;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96359-B1100487;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102527-B1151990;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102527-A102527-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151998102527-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11007941151998;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102531-B1100794;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102531-A102531-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151928102531-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11519291151928;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102519-B1151929;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102519-A102519-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151941102519-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95987-B1151941;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95987-A95987-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node115193095987-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10995851151930;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node100703-B1099585;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node100703-A100703-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1106217100703-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10955541106217;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10955551095554;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11062161106218;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11062141106221;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11062151106222;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11062201106223;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102514-B1100119;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102514-A102514-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151936102514-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808351151936;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeD938651080835;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1080834D93865;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95653-B1100118;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95653-A95653-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node115193195653-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102529-B1151931;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102529-A102529-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151940102529-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10741261151940;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95141-B1074126;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102523-B1151932;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96218-B1100120;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96218-A96218-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110007596218-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95654-B1100075;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95654-A95654-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110006995654-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808321100069;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeD938641080832;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1080833D93864;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96219-B1100077;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96219-A96219-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110029596219-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95720-B1100295;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95720-A95720-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110029495720-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808301100294;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeD988011080830;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1080829D98801;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96266-B1100298;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96266-A96266-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110048896266-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95832-B1100488;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95832-A95832-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110047395832-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10752211100473;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94568-A1075221;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeD928821078945;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1078946D92882;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4356661078946;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102688-A1153296;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR989411104914;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1104918R98941;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4479211104918;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102515-B1151934;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102515-A102515-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151933102515-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102523-A1151933;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102526-A1151984;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF956191069653;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077552F95619;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11004581077552;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95879-B1100458;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95879-A95879-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110045995879-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10751311100459;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94913-B1075131;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94913-A94913-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node107404294913-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11004921074042;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95904-B1100492;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95904-A95904-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110069995904-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95905-B1100699;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95905-A95905-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110070095905-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10752441100700;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94562-B1075244;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96389-B1100701;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96389-A96389-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110079196389-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95970-B1100791;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95970-A95970-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110079295970-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789431100792;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928811078943;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1078944R92881;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10849791078944;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102517-B1084979;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR963971100789;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1100790R96397;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96364-B1100703;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96364-A96364-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110438196364-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98643-B1104381;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98643-A98643-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110438298643-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11043771104382;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98641-B1104377;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98641-A98641-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110437698641-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94568-B1104376;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98642-B1104379;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98642-A98642-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110438098642-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11043781104380;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95141-A1104378;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR1025081151937;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1151938R102508;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10733521151938;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node4305981073352;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10849781099587;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11519391084978;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102517-A1151939;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96359-A1151935;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR940711081185;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1081186R94071;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10757441081186;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node95123-B1075744;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4458011102056;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96358-B1100467;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96358-A96358-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110060096358-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95906-B1100600;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95906-A95906-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110060195906-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808271100601;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR938611080827;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1080828R93861;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10995941080828;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10704691099594;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10760031070469;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4381081076003;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10756321099595;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4353401075632;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10756331099560;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4373241075633;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4413031093750;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96365-B1100602;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96365-A96365-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110060396365-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95903-B1100603;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95903-A95903-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110069695903-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789521100696;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928871078952;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1078953R92887;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10752461078953;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10996471075246;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10997061099647;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4521701099706;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name nodeD928771099707;
	nominal_voltage 7200.0;
};

object node {
	phases BN;
	name node1099708D92877;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node4503291099708;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10995611154078;
	nominal_voltage 7200.0;
};

object node {
	phases ABCN;
	name node10760931099561;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4305971076093;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node4380961099562;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10752451076786;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node4401331075245;
	nominal_voltage 7200.0;
};

object node {
	phases AC;
	name node4383191089731;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10855661085565;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node4400141085566;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96388-B1100697;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96388-A96388-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110069896388-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94562-A1100698;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeF956141155218;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1077542F95614;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11005961077542;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95884-B1100596;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95884-A95884-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110059795884-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10739351100597;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94921-A1073935;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928901078962;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1078963R92890;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96363-B1100598;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96363-A96363-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110076896363-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95963-B1100768;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95963-A95963-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110076995963-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10811251100769;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR940381081125;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1099563R94038;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10923861099563;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node10923871092386;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node4408481092387;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11556781155677;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11556791155678;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11556801155679;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11340401155680;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11340421134040;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102029-A1134042;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96404-B1100770;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96404-A96404-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110077196404-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95652-B1100771;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95652-A95652-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110014995652-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789591100149;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name nodeD928881078959;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node1091549D92888;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10999351091549;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10999341099935;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10904491099934;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10935821090449;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node10935811093582;
	nominal_voltage 7200.0;
};

object node {
	phases A;
	name node95123-A1093581;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928891078960;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1078961R92889;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10748421078961;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node4305961074842;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10849761084975;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11045181084976;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98361-B1104518;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10756711134034;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10756721075671;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10740801075672;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10740811074080;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node94902-B1074081;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10740841075682;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10740831074084;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node10740821074083;
	nominal_voltage 7200.0;
};

object node {
	phases B;
	name node94902-A1074082;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11340411134036;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node102029-B1134041;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96229-B1100150;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96229-A96229-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110015196229-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95649-B1100151;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95649-A95649-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110006895649-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10808481100068;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeD938731080848;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1102125D93873;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11038611102125;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node11045191103861;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node98361-A1104519;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR938741080850;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085278R93874;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852791085278;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914161085279;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10914151091416;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94898-A1091415;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96215-B1100070;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96215-A96215-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110027396215-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95706-B1100273;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node95706-A95706-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110027495706-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10789421100274;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name nodeR928801078942;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node1085282R92880;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852831085282;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852811085283;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node10852801085281;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94898-B1085280;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96258-B1100275;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96258-A96258-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110027696258-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node101706-A1100276;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name nodeD1017011126616;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node1126617D101701;
	nominal_voltage 7200.0;
};

object node {
	phases C;
	name node4305931126617;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96405-B1100772;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node96405-A96405-B;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node110077396405-A;
	nominal_voltage 7200.0;
};

object node {
	phases ABC;
	name node94953-B1100773;
	nominal_voltage 7200.0;
};

object triplex_meter {
	phases AS;
	name node19 23CC 01001447022_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 01001447022_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 01001447022_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CD 002440014_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23DC 001440140_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BB 02001430808_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BB 02001430808_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BB 02001430808_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CD 001431061_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BA 01D02440038_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BA 01D02440038_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BA 01D02440038_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BB 02003430807_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BB 02003430807_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BB 02003430807_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CB 01002426813_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CD 003430596_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04014A439980_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04014A439980_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04014A439980_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105003A443101_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105003A443101_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105003A443101_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BA 01002440046_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BA 01002440046_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BA 01002440046_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105002A443104_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105002A443104_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105002A443104_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CA0101001450147_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CA0101001450147_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CA0101001450147_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04005430821_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04005430821_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04005430821_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 27AA 01001430811_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 27AA 01001430811_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 27AA 01001430811_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CB 04002426810_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CC 001438108_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24CC 001438108_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CC 001438108_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04006430820_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04006430820_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04006430820_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105001A442781_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105001A442781_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105001A442781_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BB 004440384_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CC 013435340_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24CC 013435340_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CC 013435340_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BB 02002430809_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BB 02002430809_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BB 02002430809_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CC 014437324_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24CC 014437324_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CC 014437324_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CD 015441303_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24CD 015441303_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CD 015441303_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AB0102004443118_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AB0102004443118_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AB0102004443118_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24CC 013A440394_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23DC 003440848_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CA 05002426809_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AC01030B1443116_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AC01030B1443116_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AC01030B1443116_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105005A442785_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105005A442785_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105005A442785_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CC 013B450222_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23DC 002440847_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105005442782_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105005442782_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105005442782_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 25AA 01003447781_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AA 01003447781_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25AA 01003447781_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24CC 002449724_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0102006451582_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0102006451582_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0102006451582_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04004A430822_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04004A430822_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04004A430822_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AD01030B6443121_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AD01030B6443121_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AD01030B6443121_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BA 01B02440036_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BA 01B02440036_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BA 01B02440036_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 27AA0102002A430813_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 27AA0102002A430813_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 27AA0102002A430813_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04003A430823_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04003A430823_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04003A430823_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AD0104009443120_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AD0104009443120_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AD0104009443120_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CA 06002426808_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 27AA0102001A430814_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 27AA0102001A430814_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 27AA0102001A430814_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CA0101002450143_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CA0101002450143_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CA0101002450143_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BB 01A01440035_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BB 01A01440035_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BB 01A01440035_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 25AB 001452170_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AB 001452170_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25AB 001452170_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CC 04001430824_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CC 04001430824_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CC 04001430824_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23DB 001H451945_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105009445148_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25BA 002450329_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AD0104010443300_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CB 03002426811_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24DC 002A430597_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24DC 002A430597_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24DC 002A430597_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AD 001430598_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24DB 008438096_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24DB 008438096_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24DB 008438096_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23CD 03003430595_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 23CD 03003430595_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CD 03003430595_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24DC 006451102_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24DC 006451102_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24DC 006451102_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 22DD 001430593_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24DC 005440120_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 25AA 01001430601_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AA 01001430601_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25AA 01001430601_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23DD 002442217_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 25AD 01001435666_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AD 01001435666_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25AD 01001435666_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26BA 01C02440037_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26BA 01C02440037_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26BA 01C02440037_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 24DD 006440133_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23DD 001438247_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 23CB 02002426812_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 26AA0105007442783_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 26AA0105007442783_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 26AA0105007442783_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23DD 003439433_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 25AD0301001430599_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 25AD0301001430599_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases BS;
	name node19 25AD0301001430599_B;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 24DD 010438319_A;
	nominal_voltage 120;
};

object triplex_meter {
	phases CS;
	name node19 24DD 010438319_C;
	nominal_voltage 120;
};

object triplex_meter {
	phases AS;
	name node19 23DC 005444749_A;
	nominal_voltage 120;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 01001_A;
	parent node19 23CC 01001447022_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*114059.011411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 01001_C;
	parent node19 23CC 01001447022_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*114059.011411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 01001_B;
	parent node19 23CC 01001447022_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*114059.011411;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 002_A;
	parent node19 24CD 002440014_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6678.61283071;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 001_A;
	parent node19 23DC 001440140_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4394.21436491;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001_A;
	parent node19 26BB 02001430808_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*135409.38575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001_C;
	parent node19 26BB 02001430808_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*135409.38575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001_B;
	parent node19 26BB 02001430808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*135409.38575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001A_A;
	parent node19 26BB 02001430808_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5116.33407222;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001A_C;
	parent node19 26BB 02001430808_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5116.33407222;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02001A_B;
	parent node19 26BB 02001430808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5116.33407222;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 001_A;
	parent node19 24CD 001431061_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2728.28571387;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 003_A;
	parent node19 24CD 001431061_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*49.734386123;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D02_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45854.7205244;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D02_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45854.7205244;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D02_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45854.7205244;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D04_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3699.92179271;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D04_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3699.92179271;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D04_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3699.92179271;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D05_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3906.1079826;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D05_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3906.1079826;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D05_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3906.1079826;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D06_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30544.1548664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D06_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30544.1548664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D06_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30544.1548664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D08_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9548.69327589;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D08_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9548.69327589;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D08_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9548.69327589;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D10_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45469.9693584;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D10_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45469.9693584;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D10_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*45469.9693584;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D01H_A;
	parent node19 26BA 01D02440038_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6471.96302418;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D01H_C;
	parent node19 26BA 01D02440038_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6471.96302418;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01D01H_B;
	parent node19 26BA 01D02440038_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6471.96302418;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02003_A;
	parent node19 26BB 02003430807_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*41176.8931176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02003_C;
	parent node19 26BB 02003430807_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*41176.8931176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02003_B;
	parent node19 26BB 02003430807_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*41176.8931176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01002_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2013.30595136;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01003_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3402.52060475;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01004_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3462.36726683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01005_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4548.10186597;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01006_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1649.96923602;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01007_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*824.98471751;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01001L_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1564.47949077;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01001U_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1119.92857704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01008L_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2940.87750257;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 01008U_B;
	parent node19 23CB 01002426813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1731.18363341;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CD 003_B;
	parent node19 23CD 003430596_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*21.3726522138;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 001_B;
	parent node19 23CD 003430596_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2928.05106098;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 002_B;
	parent node19 23CD 003430596_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*209.452034875;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014A_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20089.410525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014A_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20089.410525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014A_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20089.410525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014B_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1660.37478789;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014B_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1660.37478789;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014B_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1660.37478789;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014C_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014C_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014C_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014D_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5538.84137545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014D_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5538.84137545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014D_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5538.84137545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014E_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*471.502467613;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014E_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*471.502467613;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014E_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*471.502467613;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014F_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4469.15267676;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014F_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4469.15267676;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014F_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4469.15267676;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014G_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*874.04109797;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014G_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*874.04109797;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014G_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*874.04109797;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014H_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2589.14017021;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014H_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2589.14017021;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014H_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2589.14017021;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014I_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3834.24222888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014I_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3834.24222888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014I_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3834.24222888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014J_A;
	parent node19 23CC 04014A439980_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1098.1697525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014J_C;
	parent node19 23CC 04014A439980_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1098.1697525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04014J_B;
	parent node19 23CC 04014A439980_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1098.1697525;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003A_A;
	parent node19 26AA0105003A443101_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20221.9481343;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003A_C;
	parent node19 26AA0105003A443101_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20221.9481343;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003A_B;
	parent node19 26AA0105003A443101_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*20221.9481343;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003B_A;
	parent node19 26AA0105003A443101_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2713.37419861;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003B_C;
	parent node19 26AA0105003A443101_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2713.37419861;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003B_B;
	parent node19 26AA0105003A443101_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2713.37419861;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003D_A;
	parent node19 26AA0105003A443101_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6022.11673778;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003D_C;
	parent node19 26AA0105003A443101_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6022.11673778;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003D_B;
	parent node19 26AA0105003A443101_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6022.11673778;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003HSE_A;
	parent node19 26AA0105003A443101_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*952.931008408;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003HSE_C;
	parent node19 26AA0105003A443101_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*952.931008408;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105003HSE_B;
	parent node19 26AA0105003A443101_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*952.931008408;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01002_A;
	parent node19 26BA 01002440046_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7293.65911202;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01002_C;
	parent node19 26BA 01002440046_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7293.65911202;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01002_B;
	parent node19 26BA 01002440046_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7293.65911202;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01003_A;
	parent node19 26BA 01002440046_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16310.6838549;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01003_C;
	parent node19 26BA 01002440046_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16310.6838549;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01003_B;
	parent node19 26BA 01002440046_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16310.6838549;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002A_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4959.68994157;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002A_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4959.68994157;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002A_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4959.68994157;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002B_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3216.35918664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002B_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3216.35918664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002B_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3216.35918664;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002C_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2373.77400099;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002C_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2373.77400099;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002C_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2373.77400099;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002D_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5015.29358618;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002D_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5015.29358618;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002D_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5015.29358618;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002E_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6020.40273686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002E_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6020.40273686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002E_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6020.40273686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002F_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*905.028028833;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002F_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*905.028028833;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002F_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*905.028028833;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002HSE_A;
	parent node19 26AA0105002A443104_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1513.22539429;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002HSE_C;
	parent node19 26AA0105002A443104_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1513.22539429;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105002HSE_B;
	parent node19 26AA0105002A443104_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1513.22539429;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62217.3512243;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62217.3512243;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62217.3512243;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 101_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 101_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 101_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 102_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 102_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 102_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 103_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 103_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 103_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 104_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 104_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 104_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 105_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 105_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 105_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 106_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 106_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 106_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 107_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 107_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 107_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 108_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 108_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 108_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 112_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 112_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 112_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 116_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 116_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 116_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 117_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 117_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 117_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 118_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 118_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 118_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 119_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 119_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 119_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 201_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 201_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 201_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 202_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 202_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 202_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 203_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 203_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 203_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 204_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 204_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 204_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 205_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 205_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 205_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 206_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 206_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 206_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 207_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 207_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 207_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 208_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 208_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 208_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 209_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 209_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 209_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 211_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 211_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 211_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 212_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 212_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 212_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 213_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 213_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 213_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 216_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 216_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 216_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 217_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 217_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 217_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 218_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 218_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 218_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 219_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 219_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 219_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 301_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 301_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 301_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 302_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 302_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 302_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 303_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 303_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 303_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 304_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 304_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 304_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 305_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 305_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 305_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 306_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 306_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 306_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 307_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 307_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 307_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 308_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 308_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 308_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 309_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 309_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 309_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 310_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 310_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 310_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 311_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*139.634683283;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 311_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*139.634683283;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 311_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*139.634683283;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 312_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*101.163866119;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 312_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*101.163866119;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 312_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*101.163866119;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 313_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 313_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 313_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 316_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 316_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 316_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 317_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 317_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 317_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 318_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 318_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 318_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 319_A;
	parent node19 23CA0101001450147_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 319_C;
	parent node19 23CA0101001450147_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 319_B;
	parent node19 23CA0101001450147_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005_A;
	parent node19 23CC 04005430821_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*40028.9233555;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005_C;
	parent node19 23CC 04005430821_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*40028.9233555;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005_B;
	parent node19 23CC 04005430821_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*40028.9233555;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005A_A;
	parent node19 23CC 04005430821_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*27435.5586304;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005A_C;
	parent node19 23CC 04005430821_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*27435.5586304;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005A_B;
	parent node19 23CC 04005430821_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*27435.5586304;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005H_A;
	parent node19 23CC 04005430821_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6349.91908278;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005H_C;
	parent node19 23CC 04005430821_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6349.91908278;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04005H_B;
	parent node19 23CC 04005430821_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6349.91908278;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA 01001_A;
	parent node19 27AA 01001430811_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35268.1230309;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA 01001_C;
	parent node19 27AA 01001430811_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35268.1230309;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA 01001_B;
	parent node19 27AA 01001430811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35268.1230309;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04002_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04003_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2547.6223562;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04004_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1983.37772032;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04005_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1932.09155396;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04006_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3834.25487689;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04007_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2026.12259294;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04008_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3872.72440165;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04009_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1337.92848704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04011_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04001L_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1265.26518337;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04001U_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1496.08173496;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04010L_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1303.73450914;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 04010U_B;
	parent node19 23CB 04002426810_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 001_A;
	parent node19 24CC 001438108_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3498.53151022;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 001_C;
	parent node19 24CC 001438108_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3498.53151022;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 001_B;
	parent node19 24CC 001438108_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3498.53151022;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04006_A;
	parent node19 23CC 04006430820_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*53971.6816396;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04006_C;
	parent node19 23CC 04006430820_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*53971.6816396;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04006_B;
	parent node19 23CC 04006430820_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*53971.6816396;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001A_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4264.24136512;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001A_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4264.24136512;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001A_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4264.24136512;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001B_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*124.034638637;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001B_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*124.034638637;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001B_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*124.034638637;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001C_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62.4452490532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001C_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62.4452490532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001C_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*62.4452490532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001D_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5.98789376888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001D_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5.98789376888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001D_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5.98789376888;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001E_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2798.91136545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001E_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2798.91136545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001E_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2798.91136545;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001F_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2924.66451133;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001F_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2924.66451133;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001F_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2924.66451133;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6146.99800138;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6146.99800138;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6146.99800138;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001H_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22001.2453129;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001H_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22001.2453129;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001H_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22001.2453129;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G1_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4167.57776442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G1_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4167.57776442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001G1_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4167.57776442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001HSE_A;
	parent node19 26AA0105001A442781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*721.968978661;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001HSE_C;
	parent node19 26AA0105001A442781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*721.968978661;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105001HSE_B;
	parent node19 26AA0105001A442781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*721.968978661;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 004_B;
	parent node19 26BB 004440384_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2456.58171772;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 013_A;
	parent node19 24CC 013435340_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*32412.8047796;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 013_C;
	parent node19 24CC 013435340_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*32412.8047796;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 013_B;
	parent node19 24CC 013435340_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*32412.8047796;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02002_A;
	parent node19 26BB 02002430809_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35883.6107562;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02002_C;
	parent node19 26BB 02002430809_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35883.6107562;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 02002_B;
	parent node19 26BB 02002430809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35883.6107562;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 014_A;
	parent node19 24CC 014437324_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*60195.2329522;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 014_C;
	parent node19 24CC 014437324_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*60195.2329522;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 014_B;
	parent node19 24CC 014437324_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*60195.2329522;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 015_A;
	parent node19 24CD 015441303_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6431.12322181;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 015_C;
	parent node19 24CD 015441303_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6431.12322181;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CD 015_B;
	parent node19 24CD 015441303_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6431.12322181;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AB0102004_A;
	parent node19 26AB0102004443118_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16081.7499407;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AB0102004_C;
	parent node19 26AB0102004443118_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16081.7499407;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AB0102004_B;
	parent node19 26AB0102004443118_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16081.7499407;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 013A_A;
	parent node19 24CC 013A440394_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1257.57131822;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 003_C;
	parent node19 23DC 003440848_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10964.182678;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05002_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5710.77551463;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05003_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2714.32649885;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05004_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2611.73476514;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05005_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3979.58168322;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05006_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1406.31644284;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05007_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1983.37772032;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05008_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4321.55086224;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05001L_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*859.180655412;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05001U_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1654.24478288;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05009L_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1846.59200871;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 05009U_B;
	parent node19 23CA 05002426809_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2453.58151722;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B1_A;
	parent node19 26AC01030B1443116_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*34045.4345609;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B1_C;
	parent node19 26AC01030B1443116_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*34045.4345609;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B1_B;
	parent node19 26AC01030B1443116_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*34045.4345609;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B2_A;
	parent node19 26AC01030B1443116_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*28741.9274176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B2_C;
	parent node19 26AC01030B1443116_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*28741.9274176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B2_B;
	parent node19 26AC01030B1443116_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*28741.9274176;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B3_A;
	parent node19 26AC01030B1443116_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15739.6215287;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B3_C;
	parent node19 26AC01030B1443116_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15739.6215287;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B3_B;
	parent node19 26AC01030B1443116_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15739.6215287;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B4_A;
	parent node19 26AC01030B1443116_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22240.726932;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B4_C;
	parent node19 26AC01030B1443116_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22240.726932;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AC01030B4_B;
	parent node19 26AC01030B1443116_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*22240.726932;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005A_A;
	parent node19 26AA0105005A442785_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2165.9116901;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005A_C;
	parent node19 26AA0105005A442785_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2165.9116901;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005A_B;
	parent node19 26AA0105005A442785_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2165.9116901;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 013B_B;
	parent node19 24CC 013B450222_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 002_C;
	parent node19 23DC 002440847_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4949.65252826;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 004_C;
	parent node19 23DC 002440847_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*294.595194272;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005_A;
	parent node19 26AA0105005442782_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*354996.420597;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005_C;
	parent node19 26AA0105005442782_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*354996.420597;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105005_B;
	parent node19 26AA0105005442782_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*354996.420597;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01003_A;
	parent node19 25AA 01003447781_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18907.4888045;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01003_C;
	parent node19 25AA 01003447781_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18907.4888045;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01003_B;
	parent node19 25AA 01003447781_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18907.4888045;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24CC 002_B;
	parent node19 24CC 002449724_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*369.455114573;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0102006_A;
	parent node19 26AA0102006451582_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6638.01319798;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0102006_C;
	parent node19 26AA0102006451582_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6638.01319798;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0102006_B;
	parent node19 26AA0102006451582_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6638.01319798;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004A_A;
	parent node19 23CC 04004A430822_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18500.2729412;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004A_C;
	parent node19 23CC 04004A430822_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18500.2729412;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004A_B;
	parent node19 23CC 04004A430822_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18500.2729412;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004C_A;
	parent node19 23CC 04004A430822_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3519.40076132;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004C_C;
	parent node19 23CC 04004A430822_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3519.40076132;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004C_B;
	parent node19 23CC 04004A430822_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3519.40076132;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004D_A;
	parent node19 23CC 04004A430822_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*700.882198376;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004D_C;
	parent node19 23CC 04004A430822_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*700.882198376;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004D_B;
	parent node19 23CC 04004A430822_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*700.882198376;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004E_A;
	parent node19 23CC 04004A430822_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7286.17039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004E_C;
	parent node19 23CC 04004A430822_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7286.17039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004E_B;
	parent node19 23CC 04004A430822_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7286.17039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004H_A;
	parent node19 23CC 04004A430822_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*869.543599784;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004H_C;
	parent node19 23CC 04004A430822_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*869.543599784;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04004H_B;
	parent node19 23CC 04004A430822_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*869.543599784;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B6_A;
	parent node19 26AD01030B6443121_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30623.7763068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B6_C;
	parent node19 26AD01030B6443121_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30623.7763068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B6_B;
	parent node19 26AD01030B6443121_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30623.7763068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7_A;
	parent node19 26AD01030B6443121_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35585.2470232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7_C;
	parent node19 26AD01030B6443121_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35585.2470232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7_B;
	parent node19 26AD01030B6443121_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35585.2470232;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B8_A;
	parent node19 26AD01030B6443121_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*65695.7986575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B8_C;
	parent node19 26AD01030B6443121_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*65695.7986575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B8_B;
	parent node19 26AD01030B6443121_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*65695.7986575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B9_A;
	parent node19 26AD01030B6443121_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12276.9351568;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B9_C;
	parent node19 26AD01030B6443121_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12276.9351568;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B9_B;
	parent node19 26AD01030B6443121_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12276.9351568;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7HSE_A;
	parent node19 26AD01030B6443121_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.5992949;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7HSE_C;
	parent node19 26AD01030B6443121_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.5992949;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD01030B7HSE_B;
	parent node19 26AD01030B6443121_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10598.5992949;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B02_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11263.5834753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B02_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11263.5834753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B02_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11263.5834753;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B04_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B04_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B04_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B08_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2809.75516327;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B08_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2809.75516327;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B08_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2809.75516327;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B12_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4862.44461419;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B12_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4862.44461419;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B12_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4862.44461419;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B14_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*276.974593532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B14_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*276.974593532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B14_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*276.974593532;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B16_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4647.02082497;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B16_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4647.02082497;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B16_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4647.02082497;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B18_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11694.472122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B18_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11694.472122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B18_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11694.472122;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B20_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9663.33100806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B20_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9663.33100806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B20_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9663.33100806;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B22_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12586.9545817;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B22_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12586.9545817;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B22_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12586.9545817;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B26_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*52.3173724938;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B26_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*52.3173724938;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B26_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*52.3173724938;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B30_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9909.52609818;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B30_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9909.52609818;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B30_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*9909.52609818;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B01H_A;
	parent node19 26BA 01B02440036_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6001.11271623;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B01H_C;
	parent node19 26BA 01B02440036_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6001.11271623;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01B01H_B;
	parent node19 26BA 01B02440036_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6001.11271623;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002A_A;
	parent node19 27AA0102002A430813_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37391.5580018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002A_C;
	parent node19 27AA0102002A430813_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37391.5580018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002A_B;
	parent node19 27AA0102002A430813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37391.5580018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002B_A;
	parent node19 27AA0102002A430813_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18541.8916427;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002B_C;
	parent node19 27AA0102002A430813_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18541.8916427;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002B_B;
	parent node19 27AA0102002A430813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*18541.8916427;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002C_A;
	parent node19 27AA0102002A430813_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10309.5994821;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002C_C;
	parent node19 27AA0102002A430813_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10309.5994821;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002C_B;
	parent node19 27AA0102002A430813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10309.5994821;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002H_A;
	parent node19 27AA0102002A430813_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2810.51831431;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002H_C;
	parent node19 27AA0102002A430813_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2810.51831431;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102002H_B;
	parent node19 27AA0102002A430813_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2810.51831431;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003A_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24527.0960987;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003A_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24527.0960987;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003A_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24527.0960987;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003B_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.447238902;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003B_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.447238902;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003B_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.447238902;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003C_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2739.80842068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003C_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2739.80842068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003C_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2739.80842068;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003D_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2036.68370924;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003D_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2036.68370924;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003D_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2036.68370924;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003E_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13492.8971252;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003E_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13492.8971252;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003E_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13492.8971252;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003F_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*808.075781957;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003F_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*808.075781957;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003F_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*808.075781957;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003H_A;
	parent node19 23CC 04003A430823_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1997.69945348;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003H_C;
	parent node19 23CC 04003A430823_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1997.69945348;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04003H_B;
	parent node19 23CC 04003A430823_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1997.69945348;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD0104009_A;
	parent node19 26AD0104009443120_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*178781.840311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD0104009_C;
	parent node19 26AD0104009443120_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*178781.840311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD0104009_B;
	parent node19 26AD0104009443120_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*178781.840311;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06002_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*833.533652236;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06003_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2855.38755832;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06004_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2654.47963777;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06005_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3983.85723008;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06006_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1744.010075;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06007_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2056.05082398;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06001L_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2073.14301243;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06001U_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*944.671380668;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06008L_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2222.75496663;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA 06008U_B;
	parent node19 23CA 06002426808_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1786.75494763;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001A_A;
	parent node19 27AA0102001A430814_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*58472.3769954;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001A_C;
	parent node19 27AA0102001A430814_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*58472.3769954;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001A_B;
	parent node19 27AA0102001A430814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*58472.3769954;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001B_A;
	parent node19 27AA0102001A430814_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30236.3637647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001B_C;
	parent node19 27AA0102001A430814_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30236.3637647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001B_B;
	parent node19 27AA0102001A430814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30236.3637647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001C_A;
	parent node19 27AA0102001A430814_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15464.4464621;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001C_C;
	parent node19 27AA0102001A430814_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15464.4464621;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001C_B;
	parent node19 27AA0102001A430814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15464.4464621;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001D_A;
	parent node19 27AA0102001A430814_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16464.5810442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001D_C;
	parent node19 27AA0102001A430814_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16464.5810442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001D_B;
	parent node19 27AA0102001A430814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16464.5810442;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001H_A;
	parent node19 27AA0102001A430814_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6458.12079686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001H_C;
	parent node19 27AA0102001A430814_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6458.12079686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 27AA0102001H_B;
	parent node19 27AA0102001A430814_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6458.12079686;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101002_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101002_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101002_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 113_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 113_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 113_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 115_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 115_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 115_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 215_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 215_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 215_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 315_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*84.0658190673;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 315_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*84.0658190673;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 315_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*84.0658190673;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001A_A;
	parent node19 23CA0101002450143_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*72861.7039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001A_C;
	parent node19 23CA0101002450143_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*72861.7039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CA0101001A_B;
	parent node19 23CA0101002450143_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*72861.7039998;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4083.06938007;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4083.06938007;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4083.06938007;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A02_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2133.47105785;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A02_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2133.47105785;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A02_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2133.47105785;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A06_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37545.4781305;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A06_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37545.4781305;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A06_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*37545.4781305;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A07_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.018556194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A07_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.018556194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A07_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*100.018556194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A08_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3248.29323284;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A08_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3248.29323284;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A08_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3248.29323284;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A09_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1938.82235135;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A09_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1938.82235135;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A09_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1938.82235135;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A10_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1901.120489;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A10_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1901.120489;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A10_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1901.120489;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A11_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1442.57928014;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A11_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1442.57928014;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A11_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1442.57928014;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A12_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7328.27904371;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A12_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7328.27904371;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A12_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7328.27904371;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A14_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4677.7888488;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A14_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4677.7888488;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A14_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4677.7888488;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A16_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8032.25383018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A16_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8032.25383018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A16_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8032.25383018;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A18_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8586.20223075;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A18_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8586.20223075;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A18_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8586.20223075;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A24_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7816.83948876;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A24_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7816.83948876;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A24_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7816.83948876;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A26_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19018.9308783;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A26_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19018.9308783;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A26_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*19018.9308783;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A28_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13540.938575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A28_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13540.938575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A28_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*13540.938575;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01H_A;
	parent node19 26BB 01A01440035_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1557.98212958;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01H_C;
	parent node19 26BB 01A01440035_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1557.98212958;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BB 01A01H_B;
	parent node19 26BB 01A01440035_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1557.98212958;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AB 001_A;
	parent node19 25AB 001452170_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AB 001_C;
	parent node19 25AB 001452170_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AB 001_B;
	parent node19 25AB 001452170_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04001_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35921.1585171;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04001_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35921.1585171;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04001_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*35921.1585171;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002A_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*305.839587447;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002A_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*305.839587447;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002A_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*305.839587447;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002B_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11304.1083882;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002B_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11304.1083882;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002B_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11304.1083882;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002C_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5463.87754084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002C_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5463.87754084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002C_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5463.87754084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002D_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1669.37164704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002D_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1669.37164704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002D_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1669.37164704;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002H_A;
	parent node19 23CC 04001430824_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*595.186863674;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002H_C;
	parent node19 23CC 04001430824_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*595.186863674;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CC 04002H_B;
	parent node19 23CC 04001430824_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*595.186863674;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DB 001H_C;
	parent node19 23DB 001H451945_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105009_C;
	parent node19 26AA0105009445148_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16497.6527612;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25BA 002_B;
	parent node19 25BA 002450329_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15517.1423715;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AD0104010_C;
	parent node19 26AD0104010443300_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3276.6323217;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03002_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2885.30618836;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03003_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2231.30606035;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03004_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4146.29562587;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03005_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1786.75494763;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03006_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1679.88786606;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03007_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1962.010184;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03008_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1812.39803081;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03010_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*218.0010094;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03001L_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1547.37770131;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03001U_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*470.197956703;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03009L_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1376.3980118;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 03009U_B;
	parent node19 23CB 03002426811_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1885.07133347;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 002A_A;
	parent node19 24DC 002A430597_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*69456.0292918;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 002A_C;
	parent node19 24DC 002A430597_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*69456.0292918;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 002A_B;
	parent node19 24DC 002A430597_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*69456.0292918;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD 001_C;
	parent node19 25AD 001430598_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3986.00406224;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DB 008_A;
	parent node19 24DB 008438096_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30869.4060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DB 008_C;
	parent node19 24DB 008438096_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30869.4060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DB 008_B;
	parent node19 24DB 008438096_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*30869.4060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CD 03003_A;
	parent node19 23CD 03003430595_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*154793.944194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CD 03003_C;
	parent node19 23CD 03003430595_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*154793.944194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CD 03003_B;
	parent node19 23CD 03003430595_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*154793.944194;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 006_A;
	parent node19 24DC 006451102_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3086.94060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 006_C;
	parent node19 24DC 006451102_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3086.94060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 006_B;
	parent node19 24DC 006451102_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3086.94060592;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 22DD 001_C;
	parent node19 22DD 001430593_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*5809.08110548;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 22DD 002_C;
	parent node19 22DD 001430593_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12.8235717283;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 22DD0502006_C;
	parent node19 22DD 001430593_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*593.688250762;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 22DD0502007A_C;
	parent node19 22DD 001430593_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*706.129185034;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DC 005_B;
	parent node19 24DC 005440120_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2778.020392;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001_A;
	parent node19 25AA 01001430601_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10495.5855084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001_C;
	parent node19 25AA 01001430601_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10495.5855084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001_B;
	parent node19 25AA 01001430601_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*10495.5855084;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01002_A;
	parent node19 25AA 01001430601_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4836.19733874;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01002_C;
	parent node19 25AA 01001430601_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4836.19733874;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01002_B;
	parent node19 25AA 01001430601_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4836.19733874;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004_A;
	parent node19 25AA 01001430601_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*418.022375871;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004_C;
	parent node19 25AA 01001430601_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*418.022375871;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004_B;
	parent node19 25AA 01001430601_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*418.022375871;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001H_A;
	parent node19 25AA 01001430601_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2879.85255293;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001H_C;
	parent node19 25AA 01001430601_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2879.85255293;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01001H_B;
	parent node19 25AA 01001430601_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2879.85255293;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004A_A;
	parent node19 25AA 01001430601_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24335.3889274;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004A_C;
	parent node19 25AA 01001430601_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24335.3889274;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AA 01004A_B;
	parent node19 25AA 01001430601_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*24335.3889274;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DD 002_A;
	parent node19 23DD 002442217_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*42.7275882124;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD 01001_A;
	parent node19 25AD 01001435666_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2186518.24578;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD 01001_C;
	parent node19 25AD 01001435666_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2186518.24578;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD 01001_B;
	parent node19 25AD 01001435666_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2186518.24578;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C18_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4490.8338548;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C18_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4490.8338548;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C18_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4490.8338548;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C21_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4730.10946979;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C21_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4730.10946979;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C21_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4730.10946979;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C24_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C24_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C24_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C25_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C25_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C25_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*11417.4806647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C26_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2807.44779768;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C26_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2807.44779768;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C26_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2807.44779768;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C01H_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1454.88903464;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C01H_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1454.88903464;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C01H_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1454.88903464;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C02_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*26343.3863576;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C02_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*26343.3863576;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C02_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*26343.3863576;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C03_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2305.04512531;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C03_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2305.04512531;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C03_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2305.04512531;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C08_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*21819.4725255;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C08_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*21819.4725255;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C08_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*21819.4725255;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C10_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8247.68089647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C10_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8247.68089647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C10_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*8247.68089647;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C11_A;
	parent node19 26BA 01C02440037_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3323.69695755;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C11_C;
	parent node19 26BA 01C02440037_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3323.69695755;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26BA 01C11_B;
	parent node19 26BA 01C02440037_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3323.69695755;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DD 006_B;
	parent node19 24DD 006440133_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*490.238778582;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DD 011_B;
	parent node19 24DD 006440133_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*944.953004527;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DD 001_A;
	parent node19 23DD 001438247_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2282.60182771;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DD 004_A;
	parent node19 23DD 001438247_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*76.9415363294;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02006_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2009.03060349;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02007_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3248.64270469;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02001L_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02001U_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*1308.010056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02008L_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2081.69390716;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02008U_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*2718.60184671;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02002_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4013.78546112;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02003_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*555.688841157;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02004_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*0.0;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23CB 02005_B;
	parent node19 23CB 02002426812_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4642.14270495;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007H_A;
	parent node19 26AA0105007442783_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12489.0657298;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007H_C;
	parent node19 26AA0105007442783_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12489.0657298;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007H_B;
	parent node19 26AA0105007442783_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*12489.0657298;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007_A;
	parent node19 26AA0105007442783_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*56799.502929;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007_C;
	parent node19 26AA0105007442783_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*56799.502929;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105007_B;
	parent node19 26AA0105007442783_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*56799.502929;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105008_A;
	parent node19 26AA0105007442783_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4064.0676683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105008_C;
	parent node19 26AA0105007442783_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4064.0676683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105008_B;
	parent node19 26AA0105007442783_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*4064.0676683;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105010_A;
	parent node19 26AA0105007442783_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16680.5919658;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105010_C;
	parent node19 26AA0105007442783_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16680.5919658;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 26AA0105010_B;
	parent node19 26AA0105007442783_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*16680.5919658;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DD 003_A;
	parent node19 23DD 003439433_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*6249.35786533;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001A_A;
	parent node19 25AD0301001430599_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*79745.8901362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001A_C;
	parent node19 25AD0301001430599_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*79745.8901362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001A_B;
	parent node19 25AD0301001430599_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*79745.8901362;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001_A;
	parent node19 25AD0301001430599_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15.4346536056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001_C;
	parent node19 25AD0301001430599_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15.4346536056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 25AD0301001_B;
	parent node19 25AD0301001430599_B;
	phases BS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*15.4346536056;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DD 010_A;
	parent node19 24DD 010438319_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7788.72464999;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 24DD 010_C;
	parent node19 24DD 010438319_C;
	phases CS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*7788.72464999;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 005_A;
	parent node19 23DC 005444749_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*3697.0592252;
};

object triplex_load {
	impedance_pf_12 0.98;
	name 19 23DC 006_A;
	parent node19 23DC 005444749_A;
	phases AS;
	power_pf_12 0.90;
	power_fraction_12 0.3;
	impedance_fraction_12 0.7;
	nominal_voltage 120;
	base_power_12 scadaLoads.value*452.012202505;
};

object transformer {
	phases AS;
	from node11045191103861;
	name 447022_A;
	to node19 23CC 01001447022_A;
	configuration 447022_A-CONFIG;
};

object transformer_configuration {
	name 447022_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0557+0.001j;
	powerA_rating 500;
	power_rating 500;
};

object transformer {
	phases CS;
	from node11045191103861;
	name 447022_C;
	to node19 23CC 01001447022_C;
	configuration 447022_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 500;
	name 447022_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0557+0.001j;
	power_rating 500;
};

object transformer {
	phases BS;
	from node11045191103861;
	name 447022_B;
	to node19 23CC 01001447022_B;
	configuration 442782_B-CONFIG;
};

object transformer {
	phases AS;
	from node4400141085566;
	name 440014_A;
	to node19 24CD 002440014_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases AS;
	from node10999351091549;
	name 440140_A;
	to node19 23DC 001440140_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases AS;
	from node10852561085257;
	name 430808_A;
	to node19 26BB 02001430808_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852561085257;
	name 430808_C;
	to node19 26BB 02001430808_C;
	configuration 430808_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 250;
	name 430808_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.028+0.001j;
	power_rating 250;
};

object transformer {
	phases BS;
	from node10852561085257;
	name 430808_B;
	to node19 26BB 02001430808_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node10855661085565;
	name 431061_A;
	to node19 24CD 001431061_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases AS;
	from node10914581091471;
	name 440038_A;
	to node19 26BA 01D02440038_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node10914581091471;
	name 440038_C;
	to node19 26BA 01D02440038_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node10914581091471;
	name 440038_B;
	to node19 26BA 01D02440038_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852571085255;
	name 430807_A;
	to node19 26BB 02003430807_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852571085255;
	name 430807_C;
	to node19 26BB 02003430807_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852571085255;
	name 430807_B;
	to node19 26BB 02003430807_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases BS;
	from node10740841075682;
	name 426813_B;
	to node19 23CB 01002426813_B;
	configuration 426809_B-CONFIG;
};

object transformer {
	phases BS;
	from node4305961074842;
	name 430596_B;
	to node19 23CD 003430596_B;
	configuration 450222_B-CONFIG;
};

object transformer {
	phases AS;
	from node10914151091416;
	name 439980_A;
	to node19 23CC 04014A439980_A;
	configuration 439980_A-CONFIG;
};

object transformer_configuration {
	name 439980_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	powerA_rating 166.667;
	power_rating 166.667;
};

object transformer {
	phases CS;
	from node10914151091416;
	name 439980_C;
	to node19 23CC 04014A439980_C;
	configuration 439980_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 166.667;
	name 439980_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	power_rating 166.667;
};

object transformer {
	phases BS;
	from node10914151091416;
	name 439980_B;
	to node19 23CC 04014A439980_B;
	configuration 439980_B-CONFIG;
};

object transformer_configuration {
	name 439980_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	powerB_rating 166.667;
	power_rating 166.667;
};

object transformer {
	phases AS;
	from node11163741094475;
	name 443101_A;
	to node19 26AA0105003A443101_A;
	configuration 443118_A-CONFIG;
};

object transformer {
	phases CS;
	from node11163741094475;
	name 443101_C;
	to node19 26AA0105003A443101_C;
	configuration 443118_C-CONFIG;
};

object transformer {
	phases BS;
	from node11163741094475;
	name 443101_B;
	to node19 26AA0105003A443101_B;
	configuration 430822_B-CONFIG;
};

object transformer {
	phases AS;
	from node10914711091470;
	name 440046_A;
	to node19 26BA 01002440046_A;
	configuration 440046_A-CONFIG;
};

object transformer_configuration {
	name 440046_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	powerA_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from node10914711091470;
	name 440046_C;
	to node19 26BA 01002440046_C;
	configuration 440046_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 75;
	name 440046_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	power_rating 75;
};

object transformer {
	phases BS;
	from node10914711091470;
	name 440046_B;
	to node19 26BA 01002440046_B;
	configuration 440046_B-CONFIG;
};

object transformer_configuration {
	name 440046_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	powerB_rating 75;
	power_rating 75;
};

object transformer {
	phases AS;
	from node10944751094476;
	name 443104_A;
	to node19 26AA0105002A443104_A;
	configuration 443118_A-CONFIG;
};

object transformer {
	phases CS;
	from node10944751094476;
	name 443104_C;
	to node19 26AA0105002A443104_C;
	configuration 443118_C-CONFIG;
};

object transformer {
	phases BS;
	from node10944751094476;
	name 443104_B;
	to node19 26AA0105002A443104_B;
	configuration 430822_B-CONFIG;
};

object transformer {
	phases AS;
	from node11340411134036;
	name 450147_A;
	to node19 23CA0101001450147_A;
	configuration 450147_A-CONFIG;
};

object transformer_configuration {
	name 450147_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	powerA_rating 250;
	power_rating 250;
};

object transformer {
	phases CS;
	from node11340411134036;
	name 450147_C;
	to node19 23CA0101001450147_C;
	configuration 450147_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 250;
	name 450147_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	power_rating 250;
};

object transformer {
	phases BS;
	from node11340411134036;
	name 450147_B;
	to node19 23CA0101001450147_B;
	configuration 450147_B-CONFIG;
};

object transformer_configuration {
	name 450147_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0276+0.001j;
	powerB_rating 250;
	power_rating 250;
};

object transformer {
	phases AS;
	from node10914161085279;
	name 430821_A;
	to node19 23CC 04005430821_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10914161085279;
	name 430821_C;
	to node19 23CC 04005430821_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10914161085279;
	name 430821_B;
	to node19 23CC 04005430821_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852641085262;
	name 430811_A;
	to node19 27AA 01001430811_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852641085262;
	name 430811_C;
	to node19 27AA 01001430811_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852641085262;
	name 430811_B;
	to node19 27AA 01001430811_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases BS;
	from node10740811074080;
	name 426810_B;
	to node19 23CB 04002426810_B;
	configuration 426809_B-CONFIG;
};

object transformer {
	phases AS;
	from node4381081076003;
	name 438108_A;
	to node19 24CC 001438108_A;
	configuration 438108_A-CONFIG;
};

object transformer_configuration {
	name 438108_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	powerA_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node4381081076003;
	name 438108_C;
	to node19 24CC 001438108_C;
	configuration 438108_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 150;
	name 438108_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	power_rating 150;
};

object transformer {
	phases BS;
	from node4381081076003;
	name 438108_B;
	to node19 24CC 001438108_B;
	configuration 438108_B-CONFIG;
};

object transformer_configuration {
	name 438108_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	powerB_rating 150;
	power_rating 150;
};

object transformer {
	phases AS;
	from node10852791085278;
	name 430820_A;
	to node19 23CC 04006430820_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852791085278;
	name 430820_C;
	to node19 23CC 04006430820_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852791085278;
	name 430820_B;
	to node19 23CC 04006430820_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases AS;
	from node10944761094249;
	name 442781_A;
	to node19 26AA0105001A442781_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10944761094249;
	name 442781_C;
	to node19 26AA0105001A442781_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10944761094249;
	name 442781_B;
	to node19 26AA0105001A442781_B;
	configuration 442781_B-CONFIG;
};

object transformer_configuration {
	name 442781_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0256+0.001j;
	powerB_rating 100;
	power_rating 100;
};

object transformer {
	phases BS;
	from node4403841080846;
	name 440384_B;
	to node19 26BB 004440384_B;
	configuration 450222_B-CONFIG;
};

object transformer {
	phases AS;
	from node4353401075632;
	name 435340_A;
	to node19 24CC 013435340_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node4353401075632;
	name 435340_C;
	to node19 24CC 013435340_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node4353401075632;
	name 435340_B;
	to node19 24CC 013435340_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852591085258;
	name 430809_A;
	to node19 26BB 02002430809_A;
	configuration 443118_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852591085258;
	name 430809_C;
	to node19 26BB 02002430809_C;
	configuration 443118_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852591085258;
	name 430809_B;
	to node19 26BB 02002430809_B;
	configuration 430822_B-CONFIG;
};

object transformer {
	phases AS;
	from node4373241075633;
	name 437324_A;
	to node19 24CC 014437324_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node4373241075633;
	name 437324_C;
	to node19 24CC 014437324_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node4373241075633;
	name 437324_B;
	to node19 24CC 014437324_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node4413031093750;
	name 441303_A;
	to node19 24CD 015441303_A;
	configuration 441303_A-CONFIG;
};

object transformer_configuration {
	name 441303_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	powerA_rating 225;
	power_rating 225;
};

object transformer {
	phases CS;
	from node4413031093750;
	name 441303_C;
	to node19 24CD 015441303_C;
	configuration 441303_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 225;
	name 441303_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	power_rating 225;
};

object transformer {
	phases BS;
	from node4413031093750;
	name 441303_B;
	to node19 24CD 015441303_B;
	configuration 441303_B-CONFIG;
};

object transformer_configuration {
	name 441303_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.025+0.001j;
	powerB_rating 225;
	power_rating 225;
};

object transformer {
	phases AS;
	from node11022481094495;
	name 443118_A;
	to node19 26AB0102004443118_A;
	configuration 443118_A-CONFIG;
};

object transformer_configuration {
	name 443118_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	powerA_rating 50;
	power_rating 50;
};

object transformer {
	phases CS;
	from node11022481094495;
	name 443118_C;
	to node19 26AB0102004443118_C;
	configuration 443118_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 50;
	name 443118_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	power_rating 50;
};

object transformer {
	phases BS;
	from node11022481094495;
	name 443118_B;
	to node19 26AB0102004443118_B;
	configuration 430822_B-CONFIG;
};

object transformer {
	phases AS;
	from node10756331099560;
	name 440394_A;
	to node19 24CC 013A440394_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases CS;
	from node4408481092387;
	name 440848_C;
	to node19 23DC 003440848_C;
	configuration 440847_C-CONFIG;
};

object transformer {
	phases BS;
	from node10740801075672;
	name 426809_B;
	to node19 23CA 05002426809_B;
	configuration 426809_B-CONFIG;
};

object transformer_configuration {
	name 426809_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 50;
	power_rating 50;
};

object transformer {
	phases AS;
	from node10944951094497;
	name 443116_A;
	to node19 26AC01030B1443116_A;
	configuration 443116_A-CONFIG;
};

object transformer_configuration {
	name 443116_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.028+0.001j;
	powerA_rating 250;
	power_rating 250;
};

object transformer {
	phases CS;
	from node10944951094497;
	name 443116_C;
	to node19 26AC01030B1443116_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10944951094497;
	name 443116_B;
	to node19 26AC01030B1443116_B;
	configuration 443116_B-CONFIG;
};

object transformer_configuration {
	name 443116_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.028+0.001j;
	powerB_rating 250;
	power_rating 250;
};

object transformer {
	phases AS;
	from node10942491094250;
	name 442785_A;
	to node19 26AA0105005A442785_A;
	configuration 442785_A-CONFIG;
};

object transformer_configuration {
	name 442785_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0173+0.001j;
	powerA_rating 25;
	power_rating 25;
};

object transformer {
	phases CS;
	from node10942491094250;
	name 442785_C;
	to node19 26AA0105005A442785_C;
	configuration 442785_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 25;
	name 442785_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0173+0.001j;
	power_rating 25;
};

object transformer {
	phases BS;
	from node10942491094250;
	name 442785_B;
	to node19 26AA0105005A442785_B;
	configuration 442785_B-CONFIG;
};

object transformer_configuration {
	name 442785_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0173+0.001j;
	powerB_rating 25;
	power_rating 25;
};

object transformer {
	phases BS;
	from node10756321099595;
	name 450222_B;
	to node19 24CC 013B450222_B;
	configuration 450222_B-CONFIG;
};

object transformer_configuration {
	name 450222_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 15;
	power_rating 15;
};

object transformer {
	phases CS;
	from node10923871092386;
	name 440847_C;
	to node19 23DC 002440847_C;
	configuration 440847_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 15;
	name 440847_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 15;
};

object transformer {
	phases AS;
	from node10942501154979;
	name 442782_A;
	to node19 26AA0105005442782_A;
	configuration 447022_A-CONFIG;
};

object transformer {
	phases CS;
	from node10942501154979;
	name 442782_C;
	to node19 26AA0105005442782_C;
	configuration 447022_C-CONFIG;
};

object transformer {
	phases BS;
	from node10942501154979;
	name 442782_B;
	to node19 26AA0105005442782_B;
	configuration 442782_B-CONFIG;
};

object transformer_configuration {
	name 442782_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0557+0.001j;
	powerB_rating 500;
	power_rating 500;
};

object transformer {
	phases AS;
	from node10849791078944;
	name 447781_A;
	to node19 25AA 01003447781_A;
	configuration 442785_A-CONFIG;
};

object transformer {
	phases CS;
	from node10849791078944;
	name 447781_C;
	to node19 25AA 01003447781_C;
	configuration 442785_C-CONFIG;
};

object transformer {
	phases BS;
	from node10849791078944;
	name 447781_B;
	to node19 25AA 01003447781_B;
	configuration 442785_B-CONFIG;
};

object transformer {
	phases BS;
	from node10704691099594;
	name 449724_B;
	to node19 24CC 002449724_B;
	configuration 450222_B-CONFIG;
};

object transformer {
	phases AS;
	from node11549831154984;
	name 451582_A;
	to node19 26AA0102006451582_A;
	configuration 442785_A-CONFIG;
};

object transformer {
	phases CS;
	from node11549831154984;
	name 451582_C;
	to node19 26AA0102006451582_C;
	configuration 442785_C-CONFIG;
};

object transformer {
	phases BS;
	from node11549831154984;
	name 451582_B;
	to node19 26AA0102006451582_B;
	configuration 442785_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852801085281;
	name 430822_A;
	to node19 23CC 04004A430822_A;
	configuration 443118_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852801085281;
	name 430822_C;
	to node19 23CC 04004A430822_C;
	configuration 443118_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852801085281;
	name 430822_B;
	to node19 23CC 04004A430822_B;
	configuration 430822_B-CONFIG;
};

object transformer_configuration {
	name 430822_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.001j;
	powerB_rating 50;
	power_rating 50;
};

object transformer {
	phases AS;
	from node10944971094498;
	name 443121_A;
	to node19 26AD01030B6443121_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10944971094498;
	name 443121_C;
	to node19 26AD01030B6443121_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10944971094498;
	name 443121_B;
	to node19 26AD01030B6443121_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node10914561091455;
	name 440036_A;
	to node19 26BA 01B02440036_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node10914561091455;
	name 440036_C;
	to node19 26BA 01B02440036_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node10914561091455;
	name 440036_B;
	to node19 26BA 01B02440036_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852681085270;
	name 430813_A;
	to node19 27AA0102002A430813_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852681085270;
	name 430813_C;
	to node19 27AA0102002A430813_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852681085270;
	name 430813_B;
	to node19 27AA0102002A430813_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852811085283;
	name 430823_A;
	to node19 23CC 04003A430823_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852811085283;
	name 430823_C;
	to node19 23CC 04003A430823_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852811085283;
	name 430823_B;
	to node19 23CC 04003A430823_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases AS;
	from node10944981100754;
	name 443120_A;
	to node19 26AD0104009443120_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10944981100754;
	name 443120_C;
	to node19 26AD0104009443120_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10944981100754;
	name 443120_B;
	to node19 26AD0104009443120_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases BS;
	from node10756721075671;
	name 426808_B;
	to node19 23CA 06002426808_B;
	configuration 426809_B-CONFIG;
};

object transformer {
	phases AS;
	from node10852701085269;
	name 430814_A;
	to node19 27AA0102001A430814_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852701085269;
	name 430814_C;
	to node19 27AA0102001A430814_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852701085269;
	name 430814_B;
	to node19 27AA0102001A430814_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node11340421134040;
	name 450143_A;
	to node19 23CA0101002450143_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node11340421134040;
	name 450143_C;
	to node19 23CA0101002450143_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node11340421134040;
	name 450143_B;
	to node19 23CA0101002450143_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node10914551091454;
	name 440035_A;
	to node19 26BB 01A01440035_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node10914551091454;
	name 440035_C;
	to node19 26BB 01A01440035_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node10914551091454;
	name 440035_B;
	to node19 26BB 01A01440035_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases AS;
	from node4521701099706;
	name 452170_A;
	to node19 25AB 001452170_A;
	configuration 452170_A-CONFIG;
};

object transformer_configuration {
	name 452170_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.017+0.001j;
	powerA_rating 75;
	power_rating 75;
};

object transformer {
	phases CS;
	from node4521701099706;
	name 452170_C;
	to node19 25AB 001452170_C;
	configuration 452170_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 75;
	name 452170_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.017+0.001j;
	power_rating 75;
};

object transformer {
	phases BS;
	from node4521701099706;
	name 452170_B;
	to node19 25AB 001452170_B;
	configuration 452170_B-CONFIG;
};

object transformer_configuration {
	name 452170_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.017+0.001j;
	powerB_rating 75;
	power_rating 75;
};

object transformer {
	phases AS;
	from node10852831085282;
	name 430824_A;
	to node19 23CC 04001430824_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10852831085282;
	name 430824_C;
	to node19 23CC 04001430824_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10852831085282;
	name 430824_B;
	to node19 23CC 04001430824_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases CS;
	from node11556791155678;
	name 451945_C;
	to node19 23DB 001H451945_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases CS;
	from node11012991101309;
	name 445148_C;
	to node19 26AA0105009445148_C;
	configuration 440847_C-CONFIG;
};

object transformer {
	phases BS;
	from node4503291099708;
	name 450329_B;
	to node19 25BA 002450329_B;
	configuration 450222_B-CONFIG;
};

object transformer {
	phases CS;
	from node10946511100756;
	name 443300_C;
	to node19 26AD0104010443300_C;
	configuration 440847_C-CONFIG;
};

object transformer {
	phases BS;
	from node10740821074083;
	name 426811_B;
	to node19 23CB 03002426811_B;
	configuration 426809_B-CONFIG;
};

object transformer {
	phases AS;
	from node4305971076093;
	name 430597_A;
	to node19 24DC 002A430597_A;
	configuration 430597_A-CONFIG;
};

object transformer_configuration {
	name 430597_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.055+0.001j;
	powerA_rating 333.333;
	power_rating 333.333;
};

object transformer {
	phases CS;
	from node4305971076093;
	name 430597_C;
	to node19 24DC 002A430597_C;
	configuration 430597_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 333.333;
	name 430597_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.055+0.001j;
	power_rating 333.333;
};

object transformer {
	phases BS;
	from node4305971076093;
	name 430597_B;
	to node19 24DC 002A430597_B;
	configuration 430597_B-CONFIG;
};

object transformer_configuration {
	name 430597_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.055+0.001j;
	powerB_rating 333.333;
	power_rating 333.333;
};

object transformer {
	phases CS;
	from node4305981073352;
	name 430598_C;
	to node19 25AD 001430598_C;
	configuration 440847_C-CONFIG;
};

object transformer {
	phases AS;
	from node4380961099562;
	name 438096_A;
	to node19 24DB 008438096_A;
	configuration 438096_A-CONFIG;
};

object transformer_configuration {
	name 438096_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.018+0.001j;
	powerA_rating 50;
	power_rating 50;
};

object transformer {
	phases CS;
	from node4380961099562;
	name 438096_C;
	to node19 24DB 008438096_C;
	configuration 438096_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 50;
	name 438096_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.018+0.001j;
	power_rating 50;
};

object transformer {
	phases BS;
	from node4380961099562;
	name 438096_B;
	to node19 24DB 008438096_B;
	configuration 438096_B-CONFIG;
};

object transformer_configuration {
	name 438096_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.018+0.001j;
	powerB_rating 50;
	power_rating 50;
};

object transformer {
	phases AS;
	from node10849761084975;
	name 430595_A;
	to node19 23CD 03003430595_A;
	configuration 443116_A-CONFIG;
};

object transformer {
	phases CS;
	from node10849761084975;
	name 430595_C;
	to node19 23CD 03003430595_C;
	configuration 430808_C-CONFIG;
};

object transformer {
	phases BS;
	from node10849761084975;
	name 430595_B;
	to node19 23CD 03003430595_B;
	configuration 443116_B-CONFIG;
};

object transformer {
	phases AS;
	from node10995611154078;
	name 451102_A;
	to node19 24DC 006451102_A;
	configuration 451102_A-CONFIG;
};

object transformer_configuration {
	name 451102_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.02+0.001j;
	powerA_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node10995611154078;
	name 451102_C;
	to node19 24DC 006451102_C;
	configuration 451102_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 150;
	name 451102_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.02+0.001j;
	power_rating 150;
};

object transformer {
	phases BS;
	from node10995611154078;
	name 451102_B;
	to node19 24DC 006451102_B;
	configuration 451102_B-CONFIG;
};

object transformer_configuration {
	name 451102_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.02+0.001j;
	powerB_rating 150;
	power_rating 150;
};

object transformer {
	phases CS;
	from node4305931126617;
	name 430593_C;
	to node19 22DD 001430593_C;
	configuration 430593_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 25;
	name 430593_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 25;
};

object transformer {
	phases BS;
	from node10996471075246;
	name 440120_B;
	to node19 24DC 005440120_B;
	configuration 440120_B-CONFIG;
};

object transformer_configuration {
	name 440120_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 10;
	power_rating 10;
};

object transformer {
	phases AS;
	from node11519391084978;
	name 430601_A;
	to node19 25AA 01001430601_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node11519391084978;
	name 430601_C;
	to node19 25AA 01001430601_C;
	configuration 430601_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 100;
	name 430601_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0256+0.001j;
	power_rating 100;
};

object transformer {
	phases BS;
	from node11519391084978;
	name 430601_B;
	to node19 25AA 01001430601_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases AS;
	from node10935811093582;
	name 442217_A;
	to node19 23DD 002442217_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases AS;
	from node4356661078946;
	name 435666_A;
	to node19 25AD 01001435666_A;
	configuration 435666_A-CONFIG;
};

object transformer_configuration {
	name 435666_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00588348405415+0.0294174202707j;
	powerA_rating 2500;
	power_rating 2500;
};

object transformer {
	phases CS;
	from node4356661078946;
	name 435666_C;
	to node19 25AD 01001435666_C;
	configuration 435666_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 2500;
	name 435666_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00588348405415+0.0294174202707j;
	power_rating 2500;
};

object transformer {
	phases BS;
	from node4356661078946;
	name 435666_B;
	to node19 25AD 01001435666_B;
	configuration 435666_B-CONFIG;
};

object transformer_configuration {
	name 435666_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00588348405415+0.0294174202707j;
	powerB_rating 2500;
	power_rating 2500;
};

object transformer {
	phases AS;
	from node10914571091458;
	name 440037_A;
	to node19 26BA 01C02440037_A;
	configuration 439980_A-CONFIG;
};

object transformer {
	phases CS;
	from node10914571091458;
	name 440037_C;
	to node19 26BA 01C02440037_C;
	configuration 439980_C-CONFIG;
};

object transformer {
	phases BS;
	from node10914571091458;
	name 440037_B;
	to node19 26BA 01C02440037_B;
	configuration 439980_B-CONFIG;
};

object transformer {
	phases BS;
	from node4401331075245;
	name 440133_B;
	to node19 24DD 006440133_B;
	configuration 450222_B-CONFIG;
};

object transformer {
	phases AS;
	from node10935821090449;
	name 438247_A;
	to node19 23DD 001438247_A;
	configuration 438247_A-CONFIG;
};

object transformer_configuration {
	name 438247_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0179+0.001j;
	powerA_rating 15;
	power_rating 15;
};

object transformer {
	phases BS;
	from node10740831074084;
	name 426812_B;
	to node19 23CB 02002426812_B;
	configuration 426809_B-CONFIG;
};

object transformer {
	phases AS;
	from node10942471094575;
	name 442783_A;
	to node19 26AA0105007442783_A;
	configuration 430599_A-CONFIG;
};

object transformer {
	phases CS;
	from node10942471094575;
	name 442783_C;
	to node19 26AA0105007442783_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10942471094575;
	name 442783_B;
	to node19 26AA0105007442783_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases AS;
	from node10904491099934;
	name 439433_A;
	to node19 23DD 003439433_A;
	configuration 438247_A-CONFIG;
};

object transformer {
	phases AS;
	from node10849781099587;
	name 430599_A;
	to node19 25AD0301001430599_A;
	configuration 430599_A-CONFIG;
};

object transformer_configuration {
	name 430599_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.0256+0.001j;
	powerA_rating 100;
	power_rating 100;
};

object transformer {
	phases CS;
	from node10849781099587;
	name 430599_C;
	to node19 25AD0301001430599_C;
	configuration 430601_C-CONFIG;
};

object transformer {
	phases BS;
	from node10849781099587;
	name 430599_B;
	to node19 25AD0301001430599_B;
	configuration 442781_B-CONFIG;
};

object transformer {
	phases AS;
	from node4383191089731;
	name 438319_A;
	to node19 24DD 010438319_A;
	configuration 438319_A-CONFIG;
};

object transformer_configuration {
	name 438319_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 250;
	power_rating 250;
};

object transformer {
	phases CS;
	from node4383191089731;
	name 438319_C;
	to node19 24DD 010438319_C;
	configuration 438319_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 250;
	name 438319_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 250;
};

object transformer {
	phases AS;
	from node10999341099935;
	name 444749_A;
	to node19 23DC 005444749_A;
	configuration 438247_A-CONFIG;
};

class player{
	double value;
};

object player {
	loop 0;
	property value;
	name scadaLoads;
	file subScadaCalibrated.player;
};

object recorder {
	interval 3600;
	property power_in.real,power_in.imag;
	file caliSubCheck.csv;
	parent SUPER LINK;
};

module tape;
module climate;
object csv_reader {
	name weatherReader;
	filename mspWeather.csv;
};

object climate {
	tmyfile mspWeather.csv;
	name exampleClimate;
	reader weatherReader;
};

object inverter {
	name solEngInverter;
	parent node19 23CC 01001447022_A;
	generator_status ONLINE;
	inverter_type PWM;
	generator_mode CONSTANT_PF;
};

object solar {
	name solar172879;
	parent solEngInverter;
	area 30000 sf;
	generator_status ONLINE;
	efficiency 0.14;
	generator_mode SUPPLY_DRIVEN;
	panel_type SINGLE_CRYSTAL_SILICON;
};

