clock {
	timezone PST+8PDT;
	starttime '2000-01-01 00:00:00';
	stoptime '2000-01-01 00:01:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object meter {
	phases ABCN;
	name STONECITY(25);
	bustype SWING;
	longitude 798.55956165;
	nominal_voltage 7200.0;
	latitude 80.7468912822;
};

object overhead_line {
	phases ACBN;
	from STONECITY(25);
	name 100037138;
	longitude 799.41076191;
	to node100044451100037138;
	length 45.5201;
	latitude 80.4743178946;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from STONECITY(25);
	name 100037403;
	longitude 797.695020919;
	to node100044448100037403;
	length 48.9003;
	latitude 80.2375653732;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100044448100037403;
	name 100044448;
	to node25-01100044448;
	longitude 797.227314122;
	length 35.509;
	latitude 79.5446727539;
	configuration 100044450-LINECONFIG;
};

object fuse {
	phases ACB;
	from node25-01100044448;
	name 25-01;
	current_limit 9999.0 A;
	longitude 797.227314122;
	to node10004444925-01;
	latitude 79.5446727539;
};

object overhead_line {
	phases ACBN;
	from node10004444925-01;
	name 100044449;
	longitude 796.921480838;
	to node100038710100044449;
	length 23.2194;
	latitude 79.0915878551;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100038710100044449;
	name 100038710;
	longitude 775.370236817;
	to node100038199100038710;
	length 1169.16;
	latitude 85.2493386128;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100038199100038710;
	name 100038199;
	longitude 776.494156862;
	to nodeT95060019100038199;
	length 194.449;
	latitude 90.2258365414;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100038199100038710;
	name 100041428;
	longitude 696.127489087;
	to node100041418100041428;
	length 4481.51;
	latitude 127.533008637;
	configuration 100044450-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node100041418100041428;
	name 100041418;
	to node100047422100041418;
	longitude 668.253372302;
	length 2140.83;
	latitude 116.170789829;
	configuration 100046964-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node100047422100041418;
	name 100047422;
	longitude 662.831939072;
	to node100046695100047422;
	length 335.442;
	latitude 121.020522267;
	configuration 100046964-LINECONFIG;
};

object underground_line {
	phases ACB;
	from node100046695100047422;
	name 100046695;
	longitude 656.20037385;
	to node100046964100046695;
	length 410.318;
	latitude 126.952847009;
	configuration 100046964-LINECONFIG;
};

object line_configuration {
	name 100046964-LINECONFIG;
	spacing 100046964-LINESPACING;
	conductor_C 100046763-LINECONFIGunderground_line_conductor115604;
	conductor_B 100046763-LINECONFIGunderground_line_conductor115604;
	conductor_A 100046763-LINECONFIGunderground_line_conductor115604;
};

object line_spacing {
	distance_AN 0.0;
	name 100046964-LINESPACING;
	distance_CN 0.0;
	distance_BC 2.948634;
	distance_AB 3.887301;
	distance_AC 5.500000;
	distance_BN 0.0;
};

object underground_line {
	phases ACB;
	from node100046964100046695;
	name 100046964;
	longitude 626.474808334;
	to node100047624100046964;
	length 1888.18;
	latitude 154.821165506;
	configuration 100046964-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100047624100046964;
	name 100047624;
	longitude 626.793667135;
	to nodeD11398100047624;
	length 19.2695;
	latitude 155.082803907;
	configuration 100041200-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11398100047624;
	name D11398;
	current_limit 9999.0 A;
	longitude 626.793667135;
	to node100047530D11398;
	latitude 155.082803907;
};

object overhead_line {
	phases BN;
	from node100047530D11398;
	name 100047530;
	longitude 628.293853091;
	to node100044049100047530;
	length 78.8907;
	latitude 155.361540192;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100044049100047530;
	name 100044049;
	longitude 631.171211438;
	to node100032177100044049;
	length 191.695;
	latitude 152.15772756;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032177100044049;
	name 100032177;
	to nodeT99300187100032177;
	longitude 641.762381592;
	length 702.919;
	latitude 140.500877024;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100044049100047530;
	name 100045547;
	longitude 628.313541818;
	to nodeT99290179100045547;
	length 56.4687;
	latitude 156.876925009;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100047624100046964;
	name 100047632;
	to node100046784100047632;
	longitude 624.558308123;
	length 100.957;
	latitude 154.431215187;
	configuration 100037370-LINECONFIG;
};

object line_configuration {
	name 100046784-LINECONFIG;
	spacing 100091342-LINESPACING;
	conductor_N 100039163_conductor_N;
	conductor_A 100039163_conductor_N;
	conductor_C 100039163_conductor_N;
	conductor_B 100039163_conductor_N;
};

object overhead_line {
	phases ACBN;
	from node100046784100047632;
	name 100046784;
	longitude 621.967598962;
	to node100047678100046784;
	length 136.473;
	latitude 153.904098459;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100047678100046784;
	name 100047678;
	longitude 614.460637046;
	to node100041990100047678;
	length 396.36;
	latitude 152.215498652;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100041990100047678;
	name 100041990;
	longitude 613.844826903;
	to node100043793100041990;
	length 32.5142;
	latitude 152.07698564;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100043793100041990;
	name 100043793;
	longitude 577.464703347;
	to node100032308100043793;
	length 2282.58;
	latitude 153.703430536;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100032308100043793;
	name 100032308;
	longitude 564.077817031;
	to node100032490100032308;
	length 698.282;
	latitude 153.047459636;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100032490100032308;
	name 100032490;
	longitude 556.923380047;
	to node100035457100032490;
	length 373.537;
	latitude 152.489489071;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100035457100032490;
	name 100035457;
	longitude 548.295546935;
	to node100036852100035457;
	length 450.594;
	latitude 151.756899585;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100036852100035457;
	name 100036852;
	to node100037727100036852;
	longitude 539.840214988;
	length 555.972;
	latitude 157.561308839;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100037727100036852;
	name 100037727;
	longitude 516.753895357;
	to node100035375100037727;
	length 1203.99;
	latitude 156.757497027;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100035375100037727;
	name 100035375;
	longitude 499.535099835;
	to node100034262100035375;
	length 898.26;
	latitude 155.840611822;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100034262100035375;
	name 100034262;
	longitude 481.534611724;
	to node100039163100034262;
	length 939.095;
	latitude 154.843674359;
	configuration 100046784-LINECONFIG;
};

object overhead_line_conductor {
	diameter 1.004;
	name 100039163_conductor_N;
	geometric_mean_radius 0.0235;
	resistance 0.342;
};

object overhead_line {
	phases ACBN;
	from node100039163100034262;
	name 100039163;
	longitude 464.928193465;
	to node100035463100039163;
	length 866.466;
	latitude 153.980952917;
	configuration 100046784-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100035463100039163;
	name 100035463;
	longitude 456.622515048;
	to node100034273100035463;
	length 599.588;
	latitude 147.188742433;
	configuration 100091355-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100034273100035463;
	name 100034273;
	longitude 449.887293641;
	to node100039582100034273;
	length 351.196;
	latitude 146.974493852;
	configuration 100091355-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100039582100034273;
	name 100039582;
	longitude 449.619976079;
	to node100042979100039582;
	length 13.94;
	latitude 146.964636823;
	configuration 100091355-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100042979100039582;
	name 100042979;
	to nodeD10257100042979;
	longitude 449.249491741;
	length 19.3199;
	latitude 146.950980798;
	configuration 100091355-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD10257100042979;
	name D10257;
	current_limit 9999.0 A;
	longitude 449.249491741;
	to node100091355D10257;
	latitude 146.950980798;
};

object line_configuration {
	name 100091355-LINECONFIG;
	conductor_A 100043055_conductor_N;
	spacing 100091342-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_C 100043055_conductor_N;
	conductor_B 100043055_conductor_N;
};

object overhead_line {
	phases ACBN;
	from node100091355D10257;
	name 100091355;
	longitude 443.517503258;
	to node100091331100091355;
	length 301.021;
	latitude 147.929157597;
	configuration 100091355-LINECONFIG;
};

object line_configuration {
	name 100091331-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100094845_conductor_N;
	conductor_C 100045593_conductor_N;
};

object overhead_line {
	phases CN;
	from node100091331100091355;
	name 100091331;
	longitude 440.958476837;
	to node100091354100091331;
	length 135.303;
	latitude 147.322445672;
	configuration 100091331-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100091354100091331;
	name 100091354;
	longitude 440.067752767;
	to node100044338100091354;
	length 414.497;
	latitude 136.267267965;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100044338100091354;
	name 100044338;
	longitude 440.060862415;
	to nodeD11006100044338;
	length 37.6741;
	latitude 135.256130586;
	configuration 100101693-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD11006100044338;
	name D11006;
	current_limit 9999.0 A;
	longitude 440.060862415;
	to node100035764D11006;
	latitude 135.256130586;
};

object overhead_line {
	phases CN;
	from node100035764D11006;
	name 100035764;
	longitude 440.060862415;
	to node100032013100035764;
	length 698.747;
	latitude 116.501574972;
	configuration 100101693-LINECONFIG;
};

object line_spacing {
	distance_AN 6.009252;
	name 100091342-LINESPACING;
	distance_CN 5.449261;
	distance_BC 2.948634;
	distance_AB 3.887301;
	distance_AC 5.500000;
	distance_BN 7.000000;
};

object overhead_line {
	phases ACBN;
	from node100091331100091355;
	name 100091342;
	longitude 443.430239906;
	to node100091343100091342;
	length 79.0732;
	latitude 150.04798611;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091343100091342;
	name 100091343;
	longitude 439.306984133;
	to node100091344100091343;
	length 215.02;
	latitude 149.894137946;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091344100091343;
	name 100091344;
	longitude 434.806236588;
	to node100091345100091344;
	length 234.699;
	latitude 149.733161952;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091345100091344;
	name 100091345;
	longitude 430.586782838;
	to node100091346100091345;
	length 220.03;
	latitude 149.5827163;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091346100091345;
	name 100091346;
	longitude 426.02351281;
	to node100091347100091346;
	length 237.962;
	latitude 149.416784763;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100091347100091346;
	name 100091347;
	longitude 426.0880983;
	to node100091356100091347;
	length 64.7891;
	latitude 147.680177542;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100091356100091347;
	name 100091356;
	to nodeT99180081100091356;
	longitude 426.251897834;
	length 148.046;
	latitude 143.713203384;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091347100091346;
	name 100091348;
	longitude 422.190952623;
	to node100091349100091348;
	length 199.838;
	latitude 149.298854117;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091349100091348;
	name 100091349;
	longitude 418.729703381;
	to node100091321100091349;
	length 180.475;
	latitude 149.195437875;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091321100091349;
	name 100091321;
	longitude 414.914184668;
	to node100091322100091321;
	length 198.948;
	latitude 149.080202044;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091322100091321;
	name 100091322;
	longitude 412.420953206;
	to node100091357100091322;
	length 130;
	latitude 149.007117085;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100091357100091322;
	name 100091357;
	longitude 409.065973448;
	to nodeT99170079100091357;
	length 768.239;
	latitude 167.115745609;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091357100091322;
	name 100091358;
	longitude 408.393489134;
	to nodeC204100091358;
	length 210;
	latitude 148.884343895;
	configuration 100044450-LINECONFIG;
};

object capacitor {
	control MANUAL;
	phases ABCN;
	capacitor_A 50000.0;
	control_level BANK;
	name C204;
	parent nodeC204100091358;
	capacitor_B 50000.0;
	phases_connected ABCN;
	longitude 408.393489134;
	switchC OPEN;
	nominal_voltage 7200.0;
	capacitor_C 50000.0;
	latitude 148.884343895;
	switchB OPEN;
	switchA OPEN;
	pt_phase A;
};

object overhead_line {
	phases ACBN;
	from nodeC204100091358;
	name 100091359;
	longitude 407.818139464;
	to node100091324100091359;
	length 29.9999;
	latitude 148.866800435;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091324100091359;
	name 100091324;
	longitude 403.407105827;
	to node100091325100091324;
	length 230;
	latitude 148.732792478;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091325100091324;
	name 100091325;
	longitude 398.900246533;
	to node100091326100091325;
	length 235;
	latitude 148.591671453;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091326100091325;
	name 100091326;
	longitude 394.585080699;
	to node100091327100091326;
	length 225;
	latitude 148.462168552;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091327100091326;
	name 100091327;
	to node100091328100091327;
	longitude 390.445930869;
	length 215.826;
	latitude 148.332852406;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091328100091327;
	name 100091328;
	longitude 386.418421134;
	to node100091329100091328;
	length 210.006;
	latitude 148.206408006;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091329100091328;
	name 100091329;
	longitude 382.009102767;
	to node100091330100091329;
	length 229.908;
	latitude 148.07534064;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091330100091329;
	name 100091330;
	longitude 377.978209325;
	to node100091332100091330;
	length 210.178;
	latitude 147.95333084;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091332100091330;
	name 100091332;
	longitude 373.571615486;
	to node100091333100091332;
	length 229.773;
	latitude 147.814544272;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091333100091332;
	name 100091333;
	longitude 369.542410384;
	to node100091334100091333;
	length 210.091;
	latitude 147.692093809;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091334100091333;
	name 100091334;
	longitude 365.215413283;
	to node100091335100091334;
	length 225.619;
	latitude 147.559488148;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100091335100091334;
	name 100091335;
	longitude 365.232235811;
	to node100091360100091335;
	length 62.7852;
	latitude 145.874482574;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100091360100091335;
	name 100091360;
	to nodeT99180312100091360;
	longitude 365.162237562;
	length 281.606;
	latitude 138.31675152;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091335100091334;
	name 100091336;
	longitude 361.189667994;
	to node100091337100091336;
	length 209.909;
	latitude 147.439033016;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091337100091336;
	name 100091337;
	longitude 357.523979606;
	to node100091338100091337;
	length 191.131;
	latitude 147.334152262;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091338100091337;
	name 100091338;
	longitude 353.514471429;
	to node100091339100091338;
	length 209.063;
	latitude 147.213000894;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091339100091338;
	name 100091339;
	longitude 349.871802789;
	to node100091340100091339;
	length 189.932;
	latitude 147.106766962;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091340100091339;
	name 100091340;
	longitude 346.028104466;
	to node100091341100091340;
	length 200.413;
	latitude 146.996717661;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100091341100091340;
	name 100091341;
	to node100096873100091341;
	longitude 342.293555879;
	length 194.726;
	latitude 146.884599326;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096873100091341;
	name 100096873;
	longitude 338.398132497;
	to node100097837100096873;
	length 203.257;
	latitude 146.648749469;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100097837100096873;
	name 100097837;
	longitude 337.332932067;
	to node100033449100097837;
	length 2441.04;
	latitude 81.3659781203;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100033449100097837;
	name 100033449;
	longitude 331.780817483;
	to nodeT99070043100033449;
	length 289.431;
	latitude 81.3414608384;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100033449100097837;
	name 100034120;
	longitude 343.753461667;
	to node100045426100034120;
	length 406.264;
	latitude 75.185364675;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100045426100034120;
	name 100045426;
	longitude 343.753461667;
	to node100041758100045426;
	length 326.358;
	latitude 66.4258230108;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100041758100045426;
	name 100041758;
	to nodeT99180080100041758;
	longitude 348.88419229;
	length 530.387;
	latitude 78.7189319992;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100041758100045426;
	name 100045680;
	longitude 343.753461667;
	to node100037941100045680;
	length 1892.69;
	latitude 15.6254710745;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100037941100045680;
	name 100037941;
	longitude 334.926256775;
	to nodeSW368-A-A100037941;
	length 460.248;
	latitude 15.3834796043;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100037941100045680;
	name 100101694;
	longitude 382.807983184;
	to node100101692100101694;
	length 2035.96;
	latitude 15.1982025795;
	configuration 100101693-LINECONFIG;
};

object line_configuration {
	name 100101693-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_C 100043055_conductor_N;
};

object overhead_line {
	phases C;
	from node100101692100101694;
	name 100101693;
	to nodeT75130012100101693;
	longitude 381.245157663;
	length 317.056;
	latitude 6.97408005853;
	configuration 100101693-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097837100096873;
	name 100097838;
	longitude 338.871280153;
	to node100046109100097838;
	length 1621.6;
	latitude 190.143420367;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100046109100097838;
	name 100046109;
	longitude 338.847170361;
	to node100043855100046109;
	length 139.495;
	latitude 193.88735705;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100043855100046109;
	name 100043855;
	longitude 338.858649208;
	to node100043856100043855;
	length 200.755;
	latitude 199.275639198;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100043856100043855;
	name 100043856;
	longitude 338.867512413;
	to node100096525100043856;
	length 155.041;
	latitude 203.436962735;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100096525100043856;
	name 100096525;
	longitude 338.877859065;
	to nodeD14678100096525;
	length 30;
	latitude 204.242040871;
	configuration 100032105-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD14678100096525;
	name D14678;
	current_limit 9999.0 A;
	longitude 338.877859065;
	to node100096526D14678;
	latitude 204.242040871;
};

object overhead_line {
	phases BN;
	from node100096526D14678;
	name 100096526;
	longitude 335.538591886;
	to node100032588100096526;
	length 1934.55;
	latitude 255.923580047;
	configuration 100032105-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032588100096526;
	name 100032588;
	longitude 362.932840433;
	to nodeT99170078100032588;
	length 1811.15;
	latitude 246.051879851;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032588100096526;
	name 100038476;
	longitude 335.504794622;
	to node100032105100038476;
	length 226.27;
	latitude 261.996540892;
	configuration 100032105-LINECONFIG;
};

object line_configuration {
	name 100032105-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100094845_conductor_N;
	conductor_B 100045593_conductor_N;
};

object overhead_line {
	phases BN;
	from node100032105100038476;
	name 100032105;
	longitude 335.249346964;
	to node100033638100032105;
	length 1710.34;
	latitude 307.901123748;
	configuration 100032105-LINECONFIG;
};

object line_configuration {
	name 100033638-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100045593_conductor_N;
	conductor_B 100045593_conductor_N;
};

object overhead_line {
	phases BN;
	from node100033638100032105;
	name 100033638;
	longitude 328.61736844;
	to node100035416100033638;
	length 2295.89;
	latitude 366.210288447;
	configuration 100033638-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100035416100033638;
	name 100035416;
	to node100037929100035416;
	longitude 285.288483448;
	length 2265.63;
	latitude 362.384784238;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100037929100035416;
	name 100037929;
	longitude 278.334495412;
	to node100032334100037929;
	length 362.701;
	latitude 362.068380853;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032334100037929;
	name 100032334;
	longitude 235.86175979;
	to nodeSW218-A-A100032334;
	length 2214.23;
	latitude 361.541994743;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032334100037929;
	name 100034927;
	longitude 278.334495412;
	to nodeT99090050100034927;
	length 433.58;
	latitude 350.430983944;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100037929100035416;
	name 100041687;
	longitude 283.672094659;
	to node100041688100041687;
	length 367.893;
	latitude 371.996638211;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100041688100041687;
	name 100041688;
	to nodeT99090051100041688;
	longitude 282.109518526;
	length 355.644;
	latitude 381.288476584;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100035416100033638;
	name 100038788;
	longitude 347.154877831;
	to nodeT99160067100038788;
	length 988.926;
	latitude 360.571687855;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032105100038476;
	name 100045475;
	longitude 329.842954254;
	to nodeT99080049100045475;
	length 316.475;
	latitude 265.061858548;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100043856100043855;
	name 100043857;
	longitude 334.908140475;
	to nodeT99080284100043857;
	length 206.029;
	latitude 199.439649108;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097837100096873;
	name 100096928;
	to node100096988100096928;
	longitude 334.901130698;
	length 182.372;
	latitude 146.788441949;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096988100096928;
	name 100096988;
	longitude 331.830773414;
	to node100096998100096988;
	length 160.083;
	latitude 146.710599663;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096998100096988;
	name 100096998;
	longitude 328.625187263;
	to node100097003100096998;
	length 167.136;
	latitude 146.625839247;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097003100096998;
	name 100097003;
	longitude 324.580984963;
	to node100097008100097003;
	length 210.886;
	latitude 146.487090336;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097008100097003;
	name 100097008;
	longitude 320.740190306;
	to node100097013100097008;
	length 200.291;
	latitude 146.343677502;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097013100097008;
	name 100097013;
	longitude 316.521895681;
	to node100097018100097013;
	length 219.941;
	latitude 146.22757669;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097018100097013;
	name 100097018;
	longitude 312.683537526;
	to node100097023100097018;
	length 200.132;
	latitude 146.121156004;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097023100097018;
	name 100097023;
	longitude 308.464164564;
	to node100096878100097023;
	length 220;
	latitude 146.000750016;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096878100097023;
	name 100096878;
	to node100096883100096878;
	longitude 304.632025875;
	length 199.806;
	latitude 145.896986515;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096883100096878;
	name 100096883;
	longitude 300.418011815;
	to node100096888100096883;
	length 219.721;
	latitude 145.77642488;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100096888100096883;
	name 100096888;
	longitude 296.572330102;
	to nodeR254100096888;
	length 200.511;
	latitude 145.673508323;
	configuration 100044450-LINECONFIG;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	Type A;
	raise_taps 16.0;
	name R254-CONFIG;
	band_center 125.0004;
	current_transducer_ratio 150;
	tap_pos_B 1;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase ABC;
	power_transducer_ratio 60.0;
	lower_taps 16.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	PT_phase ABC;
	band_width 2.000004;
};

object regulator {
	phases ACB;
	from nodeR254100096888;
	name R254;
	longitude 296.572330102;
	to node100096898R254;
	latitude 145.673508323;
	configuration R254-CONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096898R254;
	name 100096898;
	longitude 291.975594156;
	to node100096903100096898;
	length 239.748;
	latitude 145.46858928;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096903100096898;
	name 100096903;
	longitude 288.329146066;
	to node100096908100096903;
	length 190.237;
	latitude 145.266669796;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096908100096903;
	name 100096908;
	longitude 283.829463979;
	to node100097027100096908;
	length 234.759;
	latitude 145.011918389;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100097027100096908;
	name 100097027;
	longitude 283.825443337;
	to nodeT99070042100097027;
	length 222.527;
	latitude 139.039248051;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097027100096908;
	name 100096913;
	longitude 280.020859032;
	to node100096918100096913;
	length 198.545;
	latitude 145.042451135;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096918100096913;
	name 100096918;
	longitude 276.226533568;
	to node100096923100096918;
	length 197.798;
	latitude 145.055817205;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096923100096918;
	name 100096923;
	longitude 272.574371812;
	to node100096933100096923;
	length 190.387;
	latitude 145.039235351;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096933100096923;
	name 100096933;
	longitude 268.357105177;
	to node100096938100096933;
	length 219.903;
	latitude 144.903397533;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096938100096933;
	name 100096938;
	longitude 264.709728616;
	to node100096943100096938;
	length 190.185;
	latitude 144.788451658;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096943100096938;
	name 100096943;
	longitude 260.583277641;
	to node100097083100096943;
	length 215.166;
	latitude 144.657723393;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100097083100096943;
	name 100097083;
	to nodeT99070280100097083;
	longitude 260.80096125;
	length 153.11;
	latitude 140.55951801;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100097083100096943;
	name 100096948;
	longitude 256.099510687;
	to node100096953100096948;
	length 233.78;
	latitude 144.537967771;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096953100096948;
	name 100096953;
	longitude 252.146139268;
	to node100096958100096953;
	length 206.121;
	latitude 144.438932073;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096958100096953;
	name 100096958;
	longitude 247.539811859;
	to node100096963100096958;
	length 240.167;
	latitude 144.32090966;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096963100096958;
	name 100096963;
	longitude 242.745579806;
	to node100096968100096963;
	length 249.988;
	latitude 144.166240749;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096968100096963;
	name 100096968;
	longitude 237.780428384;
	to node100096978100096968;
	length 258.945;
	latitude 143.960310955;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096978100096968;
	name 100096978;
	to node100096983100096978;
	longitude 237.783210282;
	length 233.135;
	latitude 137.702920003;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100096983100096978;
	name 100096983;
	longitude 236.629494881;
	to node100096550100096983;
	length 221.123;
	latitude 131.991658743;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100096550100096983;
	name 100096550;
	longitude 236.712894484;
	to nodeSW-14851-A100096550;
	length 215.71;
	latitude 126.203112158;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases ABN;
	from node100096978100096968;
	name 100097760;
	longitude 235.39642393;
	to node100097038100097760;
	length 124.739;
	latitude 143.672449897;
	configuration 100044450-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100097038100097760;
	name 100097038;
	longitude 233.732911455;
	to nodeD14725100097038;
	length 88.8974;
	latitude 144.197499228;
	configuration 100034925-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD14725100097038;
	name D14725;
	current_limit 9999.0 A;
	longitude 233.732911455;
	to node100097036D14725;
	latitude 144.197499228;
};

object overhead_line {
	phases BN;
	from node100097036D14725;
	name 100097036;
	longitude 207.733295931;
	to node100097039100097036;
	length 1355.82;
	latitude 143.251293518;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100097039100097036;
	name 100097039;
	longitude 207.889698142;
	to nodeT99060277100097039;
	length 260.729;
	latitude 136.256691752;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100097039100097036;
	name 100097041;
	longitude 183.75053154;
	to node100097042100097041;
	length 1250.71;
	latitude 142.304547218;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100097042100097041;
	name 100097042;
	longitude 173.955232763;
	to nodeT99050033100097042;
	length 1190.81;
	latitude 160.382814988;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097038100097760;
	name 100097767;
	longitude 237.777093852;
	to node100097768100097767;
	length 245.022;
	latitude 149.342936413;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100097768100097767;
	name 100097768;
	longitude 237.781936417;
	to nodeD14598100097768;
	length 204.062;
	latitude 154.820000746;
	configuration 100094845-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD14598100097768;
	name D14598;
	current_limit 9999.0 A;
	longitude 237.781936417;
	to node100097791D14598;
	latitude 154.820000746;
};

object overhead_line {
	phases AN;
	from node100097791D14598;
	name 100097791;
	longitude 237.832456688;
	to node100097725100097791;
	length 229.552;
	latitude 160.980821492;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097725100097791;
	name 100097725;
	longitude 237.890487854;
	to node100097726100097725;
	length 237.735;
	latitude 167.361167451;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097726100097725;
	name 100097726;
	to node100097727100097726;
	longitude 237.911839164;
	length 215;
	latitude 173.131746286;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097727100097726;
	name 100097727;
	longitude 237.945343722;
	to node100097728100097727;
	length 237.084;
	latitude 179.494963225;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097728100097727;
	name 100097728;
	longitude 237.992675816;
	to node100097729100097728;
	length 225;
	latitude 185.533661173;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097729100097728;
	name 100097729;
	longitude 238.018794758;
	to node100097730100097729;
	length 215.652;
	latitude 191.321701551;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097730100097729;
	name 100097730;
	longitude 238.022489906;
	to node100097731100097730;
	length 220.868;
	latitude 197.249865275;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097731100097730;
	name 100097731;
	longitude 238.047059837;
	to node100097732100097731;
	length 202.155;
	latitude 202.675660541;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097732100097731;
	name 100097732;
	longitude 238.06311547;
	to node100097810100097732;
	length 202.593;
	latitude 208.11326396;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097810100097732;
	name 100097810;
	longitude 238.079175785;
	to node100097811100097810;
	length 201.955;
	latitude 213.533733448;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097811100097810;
	name 100097811;
	to node100097812100097811;
	longitude 238.091165115;
	length 201.207;
	latitude 218.934152999;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097812100097811;
	name 100097812;
	longitude 238.106093235;
	to node100097813100097812;
	length 182.139;
	latitude 223.822751706;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097813100097812;
	name 100097813;
	longitude 238.115607424;
	to node100097814100097813;
	length 185.076;
	latitude 228.790226425;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097814100097813;
	name 100097814;
	longitude 238.13418386;
	to node100097815100097814;
	length 191.203;
	latitude 233.922087837;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097815100097814;
	name 100097815;
	longitude 238.156003504;
	to node100097816100097815;
	length 191.087;
	latitude 239.050815381;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097816100097815;
	name 100097816;
	longitude 238.166227218;
	to node100097817100097816;
	length 201.645;
	latitude 244.46299558;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097817100097816;
	name 100097817;
	longitude 238.178439006;
	to node100097818100097817;
	length 182.326;
	latitude 249.356644844;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097818100097817;
	name 100097818;
	longitude 238.190428336;
	to node100097819100097818;
	length 230.009;
	latitude 255.530117413;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097819100097818;
	name 100097819;
	to node100097820100097819;
	longitude 238.203664602;
	length 209.053;
	latitude 261.141132372;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097820100097819;
	name 100097820;
	longitude 238.210398063;
	to node100097821100097820;
	length 219.106;
	latitude 267.021981644;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097821100097820;
	name 100097821;
	longitude 238.245457485;
	to node100097822100097821;
	length 230.848;
	latitude 273.217805782;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097822100097821;
	name 100097822;
	longitude 238.248100055;
	to node100094964100097822;
	length 207.522;
	latitude 278.787738005;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094964100097822;
	name 100094964;
	longitude 238.265314812;
	to node100097469100094964;
	length 216.344;
	latitude 284.594422722;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100097469100094964;
	name 100097469;
	longitude 236.769130763;
	to nodeR259100097469;
	length 203.041;
	latitude 289.625972289;
	configuration 100094845-LINECONFIG;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	Type A;
	raise_taps 16.0;
	name R259-CONFIG;
	band_center 125.0004;
	current_transducer_ratio 50;
	power_transducer_ratio 60.0;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase A;
	lower_taps 16.0;
	tap_pos_A 1;
	control_level INDIVIDUAL;
	PT_phase A;
	band_width 2.000004;
};

object regulator {
	phases A;
	from nodeR259100097469;
	name R259;
	longitude 236.769130763;
	to node100097472R259;
	latitude 289.625972289;
	configuration R259-CONFIG;
};

object overhead_line {
	phases AN;
	from node100097472R259;
	name 100097472;
	longitude 236.775066886;
	to node100097471100097472;
	length 263.463;
	latitude 296.697369572;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097471100097472;
	name 100097471;
	to node100097781100097471;
	longitude 236.702064279;
	length 184.694;
	latitude 301.65355053;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097781100097471;
	name 100097781;
	longitude 236.567871598;
	to node100097782100097781;
	length 195.267;
	latitude 306.891195361;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097782100097781;
	name 100097782;
	longitude 236.424260738;
	to node100097783100097782;
	length 173.209;
	latitude 311.535830215;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097783100097782;
	name 100097783;
	longitude 236.283031351;
	to node100097784100097783;
	length 195.147;
	latitude 316.769889026;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097784100097783;
	name 100097784;
	longitude 236.155131897;
	to node100097785100097784;
	length 170.974;
	latitude 321.355389786;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097785100097784;
	name 100097785;
	longitude 236.000091366;
	to node100097786100097785;
	length 226.671;
	latitude 327.435437504;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097786100097785;
	name 100097786;
	longitude 235.826961462;
	to node100097787100097786;
	length 226.725;
	latitude 333.515968481;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097787100097786;
	name 100097787;
	longitude 235.647962176;
	to node100097788100097787;
	length 236.841;
	latitude 339.867911361;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097788100097787;
	name 100097788;
	to node100097789100097788;
	longitude 235.460586748;
	length 217.754;
	latitude 345.706590114;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097789100097788;
	name 100097789;
	longitude 235.318771946;
	to node100097790100097789;
	length 228.723;
	latitude 351.842357874;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097790100097789;
	name 100097790;
	longitude 235.338671423;
	to node100036804100097790;
	length 188.458;
	latitude 356.900531467;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036804100097790;
	name 100036804;
	longitude 235.86175979;
	to nodeSW218-A-B100036804;
	length 175.066;
	latitude 361.541994743;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036804100097790;
	name 100094719;
	longitude 232.130238976;
	to node100094722100094719;
	length 168.806;
	latitude 357.513461984;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094722100094719;
	name 100094722;
	longitude 229.064365982;
	to node100094725100094722;
	length 159.859;
	latitude 357.423041577;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094725100094722;
	name 100094725;
	longitude 224.893253583;
	to node100094728100094725;
	length 217.456;
	latitude 357.349805909;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094728100094725;
	name 100094728;
	to node100094731100094728;
	longitude 220.766064983;
	length 215.19;
	latitude 357.236925794;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094731100094728;
	name 100094731;
	longitude 216.600799726;
	to node100094734100094731;
	length 217.163;
	latitude 357.141079684;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094734100094731;
	name 100094734;
	longitude 212.66595908;
	to node100094737100094734;
	length 205.149;
	latitude 357.051960036;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094737100094734;
	name 100094737;
	longitude 209.286860164;
	to node100045599100094737;
	length 181.112;
	latitude 355.921979523;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100045599100094737;
	name 100045599;
	longitude 188.78608398;
	to node100044238100045599;
	length 1069.62;
	latitude 354.73327286;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100044238100045599;
	name 100044238;
	longitude 187.268189174;
	to node100033137100044238;
	length 80.5063;
	latitude 354.335059448;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033137100044238;
	name 100033137;
	longitude 175.764881586;
	to node100033628100033137;
	length 599.746;
	latitude 354.069035592;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033628100033137;
	name 100033628;
	longitude 158.807672398;
	to node100035506100033628;
	length 883.974;
	latitude 354.069582757;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035506100033628;
	name 100035506;
	to node100031879100035506;
	longitude 143.1842176;
	length 820.286;
	latitude 356.692106685;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031879100035506;
	name 100031879;
	longitude 128.064491446;
	to node100036180100031879;
	length 912.774;
	latitude 368.155272943;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036180100031879;
	name 100036180;
	longitude 132.703341084;
	to nodeT13330068100036180;
	length 665.934;
	latitude 383.538929478;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036180100031879;
	name 100081267;
	longitude 122.633259515;
	to node100081268100081267;
	length 433.05;
	latitude 376.950135815;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100081268100081267;
	name 100081268;
	longitude 123.843084746;
	to node100081264100081268;
	length 975.067;
	latitude 402.957057258;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100081264100081268;
	name 100081264;
	longitude 126.811320808;
	to nodeT13340058100081264;
	length 1538.17;
	latitude 441.21079875;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031879100035506;
	name 100033232;
	longitude 130.743168803;
	to node100036004100033232;
	length 730.265;
	latitude 347.723221228;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036004100033232;
	name 100036004;
	longitude 128.762585391;
	to nodeT13330056100036004;
	length 1159.84;
	latitude 325.451491725;
	configuration 100097855-LINECONFIG;
};

object underground_line {
	phases A;
	from node100031879100035506;
	name 100045474;
	longitude 142.144928876;
	to nodeT99040031100045474;
	length 493.633;
	latitude 369.861308096;
	configuration 100047718-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033628100033137;
	name 100044154;
	longitude 175.829777345;
	to nodeT99040027100044154;
	length 209.63;
	latitude 348.443244081;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100045599100094737;
	name 100094740;
	longitude 209.299385735;
	to node100094743100094740;
	length 125.875;
	latitude 359.300442184;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094743100094740;
	name 100094743;
	longitude 209.212587202;
	to node100094746100094743;
	length 198.603;
	latitude 364.629601725;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094746100094743;
	name 100094746;
	longitude 209.132225909;
	to node100094749100094746;
	length 198.432;
	latitude 369.954390573;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094749100094746;
	name 100094749;
	longitude 208.820607542;
	to node100036447100094749;
	length 191.853;
	latitude 375.085269068;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036447100094749;
	name 100036447;
	longitude 210.335927685;
	to node100035308100036447;
	length 79.9225;
	latitude 375.41144923;
	configuration 100097855-LINECONFIG;
};

object underground_line {
	phases A;
	from node100035308100036447;
	name 100035308;
	to nodeD12009100035308;
	longitude 211.09361937;
	length 39.6131;
	latitude 375.492371355;
	configuration 100047718-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD12009100035308;
	name D12009;
	current_limit 9999.0 A;
	longitude 211.09361937;
	to node100035907D12009;
	latitude 375.492371355;
};

object underground_line {
	phases A;
	from node100035907D12009;
	name 100035907;
	longitude 219.544396777;
	to nodeT99040025100035907;
	length 453.389;
	latitude 375.003717888;
	configuration 100047718-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036447100094749;
	name 100094752;
	longitude 208.907674194;
	to node100094755100094752;
	length 199.218;
	latitude 380.430935123;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094755100094752;
	name 100094755;
	longitude 208.762056526;
	to node100094758100094755;
	length 191.678;
	latitude 385.571573995;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094758100094755;
	name 100094758;
	longitude 208.649376731;
	to node100094761100094758;
	length 193.784;
	latitude 390.770401728;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094761100094758;
	name 100094761;
	to node100094764100094761;
	longitude 208.539902675;
	length 185.871;
	latitude 395.75686971;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094764100094761;
	name 100094764;
	longitude 208.379860345;
	to node100094767100094764;
	length 186.577;
	latitude 400.759624679;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094767100094764;
	name 100094767;
	longitude 208.216064323;
	to node100094770100094767;
	length 228.094;
	latitude 406.877429573;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094770100094767;
	name 100094770;
	longitude 208.062774185;
	to node100094773100094770;
	length 220.131;
	latitude 412.78190495;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094773100094770;
	name 100094773;
	longitude 207.889248542;
	to node100094776100094773;
	length 220.587;
	latitude 418.697544664;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094776100094773;
	name 100094776;
	longitude 207.762377081;
	to node100094779100094776;
	length 165.005;
	latitude 423.122760753;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094779100094776;
	name 100094779;
	longitude 207.421853188;
	to node100036803100094779;
	length 228.297;
	latitude 429.231747255;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036803100094779;
	name 100036803;
	longitude 205.372870883;
	to nodeSW219-A-A100036803;
	length 338.326;
	latitude 437.848069361;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036803100094779;
	name 100094785;
	longitude 200.10284509;
	to node100035804100094785;
	length 381.688;
	latitude 429.518959584;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035804100094785;
	name 100035804;
	longitude 196.877378194;
	to nodeT99040026100035804;
	length 271.692;
	latitude 423.790937902;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035804100094785;
	name 100094788;
	longitude 197.681153864;
	to node100094791100094788;
	length 166.282;
	latitude 432.423761583;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094791100094788;
	name 100094791;
	longitude 194.299027174;
	to node100094794100094791;
	length 190.305;
	latitude 434.346383023;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094794100094791;
	name 100094794;
	longitude 191.154634608;
	to node100094797100094794;
	length 192.209;
	latitude 437.040553567;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094797100094794;
	name 100094797;
	to node100094800100094797;
	longitude 188.55944584;
	length 172.22;
	latitude 439.900929259;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094800100094797;
	name 100094800;
	longitude 185.952987803;
	to node100094803100094800;
	length 173.813;
	latitude 442.810252686;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094803100094800;
	name 100094803;
	longitude 183.791863116;
	to node100094806100094803;
	length 204.442;
	latitude 447.389199002;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094806100094803;
	name 100094806;
	longitude 182.348792733;
	to node100094809100094806;
	length 178.376;
	latitude 451.730277209;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094809100094806;
	name 100094809;
	longitude 180.912279016;
	to node100094812100094809;
	length 178.543;
	latitude 456.080534245;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094812100094809;
	name 100094812;
	longitude 179.476459603;
	to node100094815100094812;
	length 178.073;
	latitude 460.417354782;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094815100094812;
	name 100094815;
	longitude 176.571101957;
	to node100094818100094815;
	length 219.594;
	latitude 464.685095731;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094818100094815;
	name 100094818;
	longitude 173.692178206;
	to node100094821100094818;
	length 219.802;
	latitude 468.995429852;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094821100094818;
	name 100094821;
	to node100094824100094821;
	longitude 171.448630389;
	length 165.014;
	latitude 472.119893036;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094824100094821;
	name 100094824;
	longitude 169.174863373;
	to node100094827100094824;
	length 167.311;
	latitude 475.289265787;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094827100094824;
	name 100094827;
	longitude 166.559846548;
	to node100094830100094827;
	length 210.883;
	latitude 479.607844964;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094830100094827;
	name 100094830;
	longitude 164.592898656;
	to node100097855100094830;
	length 208.464;
	latitude 484.47944735;
	configuration 100094845-LINECONFIG;
};

object line_configuration {
	name 100097855-LINECONFIG;
	spacing 100094845-LINESPACING;
	conductor_N 100034925_conductor_N;
	conductor_A 100034925_conductor_N;
};

object overhead_line {
	phases A;
	from node100097855100094830;
	name 100097855;
	longitude 162.435973748;
	to nodeT99030019100097855;
	length 149.726;
	latitude 481.82576817;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097855100094830;
	name 100094833;
	longitude 162.781224293;
	to node100094836100094833;
	length 225.072;
	latitude 489.962884311;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094836100094833;
	name 100094836;
	to node100094839100094836;
	longitude 161.381687824;
	length 216.849;
	latitude 495.443862302;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094839100094836;
	name 100094839;
	longitude 159.573255496;
	to node100094842100094839;
	length 244.978;
	latitude 501.512781729;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094842100094839;
	name 100094842;
	longitude 157.791514649;
	to node100094845100094842;
	length 246.511;
	latitude 507.641570782;
	configuration 100094845-LINECONFIG;
};

object line_configuration {
	name 100094845-LINECONFIG;
	spacing 100094845-LINESPACING;
	conductor_N 100094845_conductor_N;
	conductor_A 100094845_conductor_N;
};

object line_spacing {
	distance_AN 6.009252;
	name 100094845-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line_conductor {
	diameter 0.398;
	name 100094845_conductor_N;
	geometric_mean_radius 0.00446;
	resistance 1.12;
};

object overhead_line {
	phases AN;
	from node100094845100094842;
	name 100094845;
	longitude 157.193751726;
	to node100094848100094845;
	length 203.547;
	latitude 513.040429143;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094848100094845;
	name 100094848;
	longitude 158.79207339;
	to node100039727100094848;
	length 289.182;
	latitude 520.473009953;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100039727100094848;
	name 100039727;
	longitude 177.772697403;
	to nodeT99030015100039727;
	length 989.454;
	latitude 520.473009953;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039727100094848;
	name 100094851;
	to node100094854100094851;
	longitude 156.874048756;
	length 194.811;
	latitude 524.960549698;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094854100094851;
	name 100094854;
	longitude 156.720831209;
	to node100094857100094854;
	length 207.459;
	latitude 530.524663034;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094857100094854;
	name 100094857;
	longitude 154.588985544;
	to node100094860100094857;
	length 269.013;
	latitude 537.100110302;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094860100094857;
	name 100094860;
	longitude 151.307543464;
	to node100094863100094860;
	length 264.513;
	latitude 542.515272023;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094863100094860;
	name 100094863;
	longitude 147.257044425;
	to node100094866100094863;
	length 258.336;
	latitude 546.510110308;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094866100094863;
	name 100094866;
	longitude 143.816970868;
	to node100094869100094866;
	length 218.563;
	latitude 549.863611749;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094869100094866;
	name 100094869;
	longitude 139.696239412;
	to node100094872100094869;
	length 262.198;
	latitude 553.898898804;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094872100094869;
	name 100094872;
	longitude 137.392461606;
	to node100094875100094872;
	length 153.64;
	latitude 556.470876096;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094875100094872;
	name 100094875;
	to node100094878100094875;
	longitude 133.95924796;
	length 213.252;
	latitude 559.583105225;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094878100094875;
	name 100094878;
	longitude 130.150343282;
	to node100094597100094878;
	length 262.58;
	latitude 564.194899071;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100094597100094878;
	name 100094597;
	longitude 134.352973333;
	to nodeT99030024100094597;
	length 248.427;
	latitude 567.3386455;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094597100094878;
	name 100094881;
	longitude 129.992406109;
	to node100097761100094881;
	length 100.365;
	latitude 566.879650002;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097761100094881;
	name 100097761;
	longitude 129.314339261;
	to node100097762100097761;
	length 231.89;
	latitude 573.030898763;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097762100097761;
	name 100097762;
	longitude 129.215689558;
	to node100097763100097762;
	length 202.916;
	latitude 578.475454666;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097763100097762;
	name 100097763;
	to node100097764100097763;
	longitude 129.128180331;
	length 214.804;
	latitude 584.239542964;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097764100097763;
	name 100097764;
	longitude 129.016260406;
	to node100097765100097764;
	length 191.435;
	latitude 589.375318034;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097765100097764;
	name 100097765;
	longitude 128.913369946;
	to node100097766100097765;
	length 202.321;
	latitude 594.803754084;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097766100097765;
	name 100097766;
	longitude 127.059401582;
	to node100097795100097766;
	length 223.19;
	latitude 600.203465939;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097795100097766;
	name 100097795;
	longitude 123.339137157;
	to node100097796100097795;
	length 208.275;
	latitude 602.241778634;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097796100097795;
	name 100097796;
	longitude 119.81940832;
	to node100097797100097796;
	length 183.501;
	latitude 602.171629328;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097797100097796;
	name 100097797;
	longitude 116.298914929;
	to node100097798100097797;
	length 183.533;
	latitude 602.118550045;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097798100097797;
	name 100097798;
	longitude 112.778418026;
	to node100097799100097798;
	length 183.55;
	latitude 602.033620885;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097799100097798;
	name 100097799;
	to node100097800100097799;
	longitude 109.257882485;
	length 183.541;
	latitude 601.966654591;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097800100097799;
	name 100097800;
	longitude 104.490603009;
	to node100097801100097800;
	length 249.841;
	latitude 602.656277369;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097801100097800;
	name 100097801;
	longitude 100.912427361;
	to node100097802100097801;
	length 229.485;
	latitude 606.244267331;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097802100097801;
	name 100097802;
	longitude 99.3449665114;
	to node100097803100097802;
	length 204.598;
	latitude 611.278762374;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097803100097802;
	name 100097803;
	longitude 98.2781046708;
	to node100097804100097803;
	length 234.648;
	latitude 617.397319251;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097804100097803;
	name 100097804;
	longitude 97.2158840109;
	to node100097805100097804;
	length 233.564;
	latitude 623.487517227;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097805100097804;
	name 100097805;
	longitude 97.3929549357;
	to node100097806100097805;
	length 226.322;
	latitude 629.557006742;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097806100097805;
	name 100097806;
	longitude 95.070711922;
	to node100097807100097806;
	length 267.782;
	latitude 635.967960814;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097807100097806;
	name 100097807;
	to node100097808100097807;
	longitude 93.1645888057;
	length 227.458;
	latitude 641.459637894;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097808100097807;
	name 100097808;
	longitude 91.2712605505;
	to node100097809100097808;
	length 226.275;
	latitude 646.924705708;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097809100097808;
	name 100097809;
	longitude 89.3391671859;
	to node100094665100097809;
	length 231.604;
	latitude 652.522421778;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094665100097809;
	name 100094665;
	longitude 89.1357209059;
	to node100094668100094665;
	length 140.157;
	latitude 656.27348624;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094668100094665;
	name 100094668;
	longitude 86.3141035751;
	to node100097769100094668;
	length 195.19;
	latitude 659.717391662;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097769100094668;
	name 100097769;
	longitude 83.6075006805;
	to node100097770100097769;
	length 213.163;
	latitude 664.006029492;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097770100097769;
	name 100097770;
	longitude 80.7740403761;
	to node100097771100097770;
	length 224.51;
	latitude 668.544104385;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097771100097770;
	name 100097771;
	longitude 78.2235200564;
	to node100097772100097771;
	length 201.674;
	latitude 672.614149137;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097772100097771;
	name 100097772;
	to node100097773100097772;
	longitude 75.3503743666;
	length 225.578;
	latitude 677.141541341;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097773100097772;
	name 100097773;
	longitude 72.8220799699;
	to node100097774100097773;
	length 200.754;
	latitude 681.205981795;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097774100097773;
	name 100097774;
	longitude 69.9945429085;
	to node100097775100097774;
	length 223.692;
	latitude 685.722165456;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097775100097774;
	name 100097775;
	longitude 67.4380993439;
	to node100097776100097775;
	length 201.807;
	latitude 689.789672623;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097776100097775;
	name 100097776;
	longitude 64.6239987608;
	to node100097777100097776;
	length 223.181;
	latitude 694.304073904;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097777100097776;
	name 100097777;
	longitude 62.0366592574;
	to node100097778100097777;
	length 203.604;
	latitude 698.397792241;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097778100097777;
	name 100097778;
	longitude 59.343087734;
	to node100097779100097778;
	length 213.733;
	latitude 702.722770242;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097779100097778;
	name 100097779;
	longitude 56.51357899;
	to node100097780100097779;
	length 170.291;
	latitude 705.006907786;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097780100097779;
	name 100097780;
	to node100097825100097780;
	longitude 52.2285012222;
	length 223.418;
	latitude 705.118467495;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097825100097780;
	name 100097825;
	longitude 48.1027562598;
	to node100097826100097825;
	length 215.112;
	latitude 705.009050551;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097826100097825;
	name 100097826;
	longitude 43.9788635549;
	to node100097823100097826;
	length 215.01;
	latitude 704.908699385;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100097823100097826;
	name 100097823;
	longitude 40.6653511885;
	to nodeD14599100097823;
	length 172.759;
	latitude 704.827266168;
	configuration 100094845-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD14599100097823;
	name D14599;
	current_limit 9999.0 A;
	longitude 40.6653511885;
	to node100097824D14599;
	latitude 704.827266168;
};

object overhead_line {
	phases AN;
	from node100097824D14599;
	name 100097824;
	longitude 40.0899511754;
	to node100097827100097824;
	length 30.0001;
	latitude 704.813121945;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097827100097824;
	name 100097827;
	longitude 36.5429700292;
	to node100098118100097827;
	length 184.924;
	latitude 704.738752626;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100098118100097827;
	name 100098118;
	longitude 36.4886363551;
	to node100098119100098118;
	length 55.2283;
	latitude 706.219142265;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100098119100098118;
	name 100098119;
	to node100098120100098119;
	longitude 33.1973300075;
	length 171.582;
	latitude 706.26082625;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100098120100098119;
	name 100098120;
	longitude 29.6739786141;
	to node100098123100098120;
	length 183.671;
	latitude 706.26783118;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100098123100098120;
	name 100098123;
	longitude 27.8602365597;
	to node100037170100098123;
	length 2608.8;
	latitude 775.876640397;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100037170100098123;
	name 100037170;
	longitude 27.6787621306;
	to node100033615100037170;
	length 747.534;
	latitude 795.9390407;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033615100037170;
	name 100033615;
	longitude 27.3976931355;
	to node100036107100033615;
	length 1157.83;
	latitude 827.013031188;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036107100033615;
	name 100036107;
	longitude 27.2351065852;
	to node100036285100036107;
	length 669.766;
	latitude 844.988270986;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036285100036107;
	name 100036285;
	longitude 25.586583115;
	to node100031964100036285;
	length 2341.05;
	latitude 907.780218102;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100031964100036285;
	name 100031964;
	longitude 0.0;
	to nodeT14300124100031964;
	length 1635.84;
	latitude 899.751504882;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031964100036285;
	name 100036109;
	longitude 24.6641727934;
	to node100044638100036109;
	length 1309.94;
	latitude 942.915659334;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100044638100036109;
	name 100044638;
	longitude 31.6273869927;
	to nodeT14310126100044638;
	length 363.178;
	latitude 943.229207319;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100044638100036109;
	name 100045673;
	longitude 24.3445154845;
	to node100032661100045673;
	length 453.923;
	latitude 955.090844199;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100032661100045673;
	name 100032661;
	to nodeT14310127100032661;
	longitude 93.5298313244;
	length 3648.23;
	latitude 950.206781656;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032661100045673;
	name 100044431;
	longitude 23.3254880251;
	to node100034497100044431;
	length 1569.05;
	latitude 997.180325377;
	configuration 100043055-LINECONFIG;
};

object underground_line {
	phases A;
	from node100034497100044431;
	name 100034497;
	longitude 23.7443008353;
	to nodeD11813100034497;
	length 21.8769;
	latitude 997.217697609;
	configuration 100047718-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD11813100034497;
	name D11813;
	current_limit 9999.0 A;
	longitude 23.7443008353;
	to node100034498D11813;
	latitude 997.217697609;
};

object underground_line {
	phases A;
	from node100034498D11813;
	name 100034498;
	longitude 26.1013726178;
	to nodeT14320131100034498;
	length 123.123;
	latitude 997.428012858;
	configuration 100047718-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100034497100044431;
	name 100043020;
	longitude 23.1708350387;
	to node100084443100043020;
	length 238.127;
	latitude 1003.56805305;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084443100043020;
	name 100084443;
	longitude 20.6817506668;
	to node100084378100084443;
	length 1310.61;
	latitude 1038.29766981;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084378100084443;
	name 100084378;
	longitude 18.2267082625;
	to node100084383100084378;
	length 128.288;
	latitude 1038.05947894;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084383100084378;
	name 100084383;
	longitude 17.9978057331;
	to node100084382100084383;
	length 226.088;
	latitude 1044.11927687;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084382100084383;
	name 100084382;
	longitude 17.8996735374;
	to node100084381100084382;
	length 240.908;
	latitude 1050.58384429;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084381100084382;
	name 100084381;
	longitude 17.8065829488;
	to node100084380100084381;
	length 210.328;
	latitude 1056.227597;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100084380100084381;
	name 100084380;
	longitude 17.6216978834;
	to node100084379100084380;
	length 222.266;
	latitude 1062.18766303;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100084379100084380;
	name 100084379;
	to nodeT14290174100084379;
	longitude 17.5131148325;
	length 200.474;
	latitude 1067.56627817;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100084378100084443;
	name 100084442;
	longitude 25.9661601416;
	to nodeT14320132100084442;
	length 334.412;
	latitude 1043.38635647;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036285100036107;
	name 100036821;
	longitude 33.0892679785;
	to node100035723100036821;
	length 305.208;
	latitude 845.107934868;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035723100036821;
	name 100035723;
	longitude 39.1424943939;
	to node100042541100035723;
	length 315.586;
	latitude 845.231641831;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100042541100035723;
	name 100042541;
	to node100033046100042541;
	longitude 75.363433837;
	length 1888.39;
	latitude 845.971993088;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033046100042541;
	name 100033046;
	longitude 80.0677974334;
	to nodeT13360064100033046;
	length 245.263;
	latitude 846.068150438;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033046100042541;
	name 100035748;
	longitude 68.4882569118;
	to nodeT13360063100035748;
	length 1441.68;
	latitude 817.020636686;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033615100037170;
	name 100044637;
	longitude 19.7248944369;
	to nodeT13250052100044637;
	length 415.439;
	latitude 795.244485301;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100094597100094878;
	name 100094886;
	longitude 129.82272548;
	to node100097856100094886;
	length 243.229;
	latitude 557.682686283;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100097856100094886;
	name 100097856;
	to nodeT99030017100097856;
	longitude 133.112409052;
	length 177.991;
	latitude 556.403324979;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100097856100094886;
	name 100094884;
	longitude 127.333253563;
	to node100039664100094884;
	length 134.695;
	latitude 558.65084222;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100039664100094884;
	name 100039664;
	longitude 121.69934693;
	to nodeT13340059100039664;
	length 294.318;
	latitude 558.136464144;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100094848100094845;
	name 100095011;
	to nodeT99030018100095011;
	longitude 153.994296055;
	length 170.502;
	latitude 513.990530474;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100035463100039163;
	name 100045044;
	longitude 464.902649402;
	to node100033690100045044;
	length 450.058;
	latitude 166.060563617;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100033690100045044;
	name 100033690;
	to node100038298100033690;
	longitude 464.88620271;
	length 220.865;
	latitude 171.988599555;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACB;
	from node100038298100033690;
	name 100038298;
	longitude 464.884341085;
	to nodeD11449100038298;
	length 25.0002;
	latitude 172.659605855;
	configuration 100037370-LINECONFIG;
};

object fuse {
	phases ACB;
	from nodeD11449100038298;
	name D11449;
	current_limit 9999.0 A;
	longitude 464.884341085;
	to node100042824D11449;
	latitude 172.659605855;
};

object overhead_line {
	phases ACBN;
	from node100042824D11449;
	name 100042824;
	longitude 464.844802056;
	to node100038894100042824;
	length 531.022;
	latitude 186.912272764;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100038894100042824;
	name 100038894;
	longitude 464.542332575;
	to node100033105100038894;
	length 4063.04;
	latitude 295.964400028;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100033105100038894;
	name 100033105;
	longitude 464.172121041;
	to node100038893100033105;
	length 816.324;
	latitude 317.868606148;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100038893100033105;
	name 100038893;
	longitude 463.54485898;
	to node100040098100038893;
	length 888.95;
	latitude 341.712110576;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100040098100038893;
	name 100040098;
	longitude 463.314288012;
	to node100032356100040098;
	length 446.36;
	latitude 351.11073002;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100032356100040098;
	name 100032356;
	to nodeT99210100100032356;
	longitude 468.738828634;
	length 282.851;
	latitude 350.940272143;
	configuration 100045593-LINECONFIG;
};

object line_configuration {
	name 100037370-LINECONFIG;
	spacing 100091342-LINESPACING;
	conductor_N 100045593_conductor_N;
	conductor_C 100045593_conductor_N;
	conductor_B 100045593_conductor_N;
	conductor_A 100045593_conductor_N;
};

object overhead_line {
	phases ACBN;
	from node100032356100040098;
	name 100037370;
	longitude 461.343828792;
	to node100031820100037370;
	length 3182.9;
	latitude 436.493388566;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100031820100037370;
	name 100031820;
	longitude 463.807963885;
	to node100042337100031820;
	length 128.663;
	latitude 436.689741463;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100042337100031820;
	name 100042337;
	longitude 464.672588916;
	to nodeD11385100042337;
	length 45.1457;
	latitude 436.758639182;
	configuration 100032077-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD11385100042337;
	name D11385;
	current_limit 9999.0 A;
	longitude 464.672588916;
	to node100045374D11385;
	latitude 436.758639182;
};

object overhead_line {
	phases CN;
	from node100045374D11385;
	name 100045374;
	longitude 468.115973588;
	to node100087913100045374;
	length 180.021;
	latitude 437.125051888;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100087913100045374;
	name 100087913;
	to node100088059100087913;
	longitude 475.532132723;
	length 390.275;
	latitude 435.802601001;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100088059100087913;
	name 100088059;
	longitude 500.127273204;
	to node100087910100088059;
	length 1282.43;
	latitude 436.373095603;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100087910100088059;
	name 100087910;
	longitude 500.003792473;
	to nodeT99210098100087910;
	length 192.981;
	latitude 431.196308226;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100087910100088059;
	name 100087911;
	longitude 502.143691129;
	to node100096511100087911;
	length 106.713;
	latitude 435.879375207;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100096511100087911;
	name 100096511;
	longitude 502.718967036;
	to nodeR248100096511;
	length 30;
	latitude 435.901248429;
	configuration 100032077-LINECONFIG;
};

object regulator_configuration {
	Control OUTPUT_VOLTAGE;
	Type A;
	raise_taps 16;
	name R248-CONFIG;
	band_center 122;
	current_transducer_ratio 700;
	tap_pos_C 1;
	time_delay 30.0;
	connect_type WYE_WYE;
	regulation 0.1;
	CT_phase C;
	power_transducer_ratio 60.0;
	lower_taps 16;
	control_level INDIVIDUAL;
	PT_phase C;
	band_width 2;
};

object regulator {
	phases C;
	from nodeR248100096511;
	name R248;
	longitude 502.718967036;
	to node100096512R248;
	latitude 435.901248429;
	configuration R248-CONFIG;
};

object overhead_line {
	phases CN;
	from node100096512R248;
	name 100096512;
	to node100087906100096512;
	longitude 507.463450395;
	length 247.42;
	latitude 436.08163218;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100087906100096512;
	name 100087906;
	longitude 512.212057428;
	to node100087897100087906;
	length 248.207;
	latitude 436.568477043;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100087897100087906;
	name 100087897;
	longitude 512.364450708;
	to nodeD14186100087897;
	length 96.3812;
	latitude 433.990384361;
	configuration 100038549-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD14186100087897;
	name D14186;
	current_limit 9999.0 A;
	longitude 512.364450708;
	to node100087898D14186;
	latitude 433.990384361;
};

object underground_line {
	phases C;
	from node100087898D14186;
	name 100087898;
	longitude 515.203197324;
	to nodeT99210317100087898;
	length 321.46;
	latitude 428.48190099;
	configuration 100032121-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100087897100087906;
	name 100087903;
	longitude 519.20800929;
	to node100087905100087903;
	length 364.707;
	latitude 436.493549098;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100087905100087903;
	name 100087905;
	to nodeT99220110100087905;
	longitude 518.988534306;
	length 132.071;
	latitude 440.025039201;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100087905100087903;
	name 100088050;
	longitude 535.252782482;
	to node100088048100088050;
	length 936.849;
	latitude 444.653468985;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100088048100088050;
	name 100088048;
	longitude 538.325063444;
	to node100033934100088048;
	length 543.354;
	latitude 433.972062749;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100033934100088048;
	name 100033934;
	longitude 576.570257201;
	to node100039235100033934;
	length 2075.26;
	latitude 440.129372817;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100039235100033934;
	name 100039235;
	longitude 583.459145753;
	to node100040235100039235;
	length 406.411;
	latitude 435.022246576;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040235100039235;
	name 100040235;
	longitude 595.20137703;
	to node100034512100040235;
	length 764.329;
	latitude 433.576545816;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034512100040235;
	name 100034512;
	to node100032209100034512;
	longitude 611.200348407;
	length 1085.93;
	latitude 437.432613906;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032209100034512;
	name 100032209;
	longitude 612.266183427;
	to node100032210100032209;
	length 114.549;
	latitude 434.743993549;
	configuration 100032211-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100032210100032209;
	name 100032210;
	longitude 612.559977036;
	to nodeSW22-A-B100032210;
	length 31.575;
	latitude 434.002880539;
	configuration 100032211-LINECONFIG;
};

object line_configuration {
	name 100032211-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_C 100094845_conductor_N;
};

object overhead_line {
	phases C;
	from node100032210100032209;
	name 100032211;
	longitude 613.964808012;
	to node100044312100032211;
	length 89.0049;
	latitude 434.985534533;
	configuration 100032211-LINECONFIG;
};

object underground_line {
	phases C;
	from node100044312100032211;
	name 100044312;
	longitude 614.193660198;
	to nodeD11854100044312;
	length 15.0185;
	latitude 435.230399413;
	configuration 100032121-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD11854100044312;
	name D11854;
	current_limit 9999.0 A;
	longitude 614.193660198;
	to node100045990D11854;
	latitude 435.230399413;
};

object underground_line {
	phases C;
	from node100045990D11854;
	name 100045990;
	longitude 614.938314657;
	to node100047790100045990;
	length 292.035;
	latitude 442.56375616;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047790100045990;
	name 100047790;
	to nodeSW470-A-B100047790;
	longitude 632.300491557;
	length 1931.29;
	latitude 465.692383306;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047790100045990;
	name 100047944;
	longitude 616.005411836;
	to node100047909100047944;
	length 102.148;
	latitude 440.690274122;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047909100047944;
	name 100047909;
	longitude 623.970496109;
	to node100047910100047909;
	length 492.87;
	latitude 447.732077343;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047910100047909;
	name 100047910;
	longitude 632.558448309;
	to node100047816100047910;
	length 495.057;
	latitude 448.543018598;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047816100047910;
	name 100047816;
	longitude 636.811782452;
	to node100047699100047816;
	length 357.525;
	latitude 455.79179186;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047699100047816;
	name 100047699;
	longitude 636.076244098;
	to node100047399100047699;
	length 308.305;
	latitude 463.756502299;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047399100047699;
	name 100047399;
	longitude 632.846264812;
	to node100047484100047399;
	length 200.597;
	latitude 465.635814657;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047484100047399;
	name 100047484;
	to nodeSW470-A-A100047484;
	longitude 632.300491557;
	length 28.5289;
	latitude 465.692383306;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047790100045990;
	name 100048002;
	longitude 614.960282995;
	to node100047877100048002;
	length 372.182;
	latitude 452.553160953;
	configuration 100032121-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047877100048002;
	name 100048001;
	longitude 614.980321802;
	to nodeT99270139100048001;
	length 339.543;
	latitude 461.666548663;
	configuration 100032121-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100033934100088048;
	name 100035988;
	to node100034721100035988;
	longitude 533.329437582;
	length 1496.68;
	latitude 398.055828039;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034721100035988;
	name 100034721;
	longitude 533.329437582;
	to nodeT99210105100034721;
	length 390.515;
	latitude 387.574306662;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100088048100088050;
	name 100088049;
	longitude 542.998035839;
	to node100034456100088049;
	length 2810.19;
	latitude 516.873323278;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034456100088049;
	name 100034456;
	longitude 582.620510871;
	to node100037580100034456;
	length 2066.87;
	latitude 518.238747368;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100037580100034456;
	name 100037580;
	to node100036010100037580;
	longitude 622.069441527;
	length 2142.6;
	latitude 512.073267584;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100036010100037580;
	name 100036010;
	longitude 631.022282654;
	to node100041561100036010;
	length 467.091;
	latitude 512.580488385;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100041561100036010;
	name 100041561;
	longitude 630.374909195;
	to nodeT99270234100041561;
	length 400.129;
	latitude 523.281782361;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100041561100036010;
	name 100043345;
	longitude 652.373506252;
	to node100034228100043345;
	length 1144.24;
	latitude 518.310962461;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034228100043345;
	name 100034228;
	longitude 659.656815652;
	to node100034704100034228;
	length 397.404;
	latitude 521.461187966;
	configuration 100043947-LINECONFIG;
};

object underground_line {
	phases C;
	from node100034704100034228;
	name 100034704;
	longitude 659.417994995;
	to nodeD12117100034704;
	length 34.9085;
	latitude 520.585845836;
	configuration 100032121-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD12117100034704;
	name D12117;
	current_limit 9999.0 A;
	longitude 659.417994995;
	to node100034705D12117;
	latitude 520.585845836;
};

object underground_line {
	phases C;
	from node100034705D12117;
	name 100034705;
	longitude 657.554236127;
	to nodeT99340221100034705;
	length 272.428;
	latitude 513.754615073;
	configuration 100032121-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034704100034228;
	name 100035724;
	longitude 671.655072977;
	to node100040485100035724;
	length 654.688;
	latitude 526.65246194;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040485100035724;
	name 100040485;
	longitude 680.370946876;
	to node100040486100040485;
	length 475.592;
	latitude 530.424349552;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040486100040485;
	name 100040486;
	longitude 706.861199961;
	to node100035771100040486;
	length 1445.47;
	latitude 541.888289051;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100035771100040486;
	name 100035771;
	longitude 721.888826052;
	to node100036293100035771;
	length 828.177;
	latitude 549.099518061;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100036293100035771;
	name 100036293;
	to node100038549100036293;
	longitude 727.773123514;
	length 323.879;
	latitude 551.163652045;
	configuration 100032077-LINECONFIG;
};

object line_configuration {
	name 100038549-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100094845_conductor_N;
	conductor_C 100094845_conductor_N;
};

object overhead_line {
	phases C;
	from node100038549100036293;
	name 100038549;
	longitude 729.09121333;
	to nodeT99340236100038549;
	length 70.9924;
	latitude 550.684542731;
	configuration 100038549-LINECONFIG;
};

object underground_line {
	phases C;
	from node100038549100036293;
	name 100040643;
	longitude 727.822760977;
	to nodeD11024100040643;
	length 10;
	latitude 551.325809172;
	configuration 100032121-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD11024100040643;
	name D11024;
	current_limit 9999.0 A;
	longitude 727.822760977;
	to node100032121D11024;
	latitude 551.325809172;
};

object line_configuration {
	name 100032121-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_C 100047718-LINECONFIGunderground_line_conductor129303;
};

object underground_line {
	phases C;
	from node100032121D11024;
	name 100032121;
	longitude 729.998024643;
	to node100047806100032121;
	length 149.964;
	latitude 553.337170202;
	configuration 100032121-LINECONFIG;
};

object line_configuration {
	name 100047806-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100043947_conductor_N;
	conductor_C 100043947_conductor_N;
};

object overhead_line {
	phases C;
	from node100047806100032121;
	name 100047806;
	longitude 729.873190432;
	to node100046846100047806;
	length 92.6201;
	latitude 555.816972619;
	configuration 100047806-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046846100047806;
	name 100046846;
	to node100047149100046846;
	longitude 733.463908043;
	length 425.956;
	latitude 565.752364331;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047149100046846;
	name 100047149;
	longitude 734.069137368;
	to node100047063100047149;
	length 347.426;
	latitude 574.853513048;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047063100047149;
	name 100047063;
	longitude 726.850025912;
	to node100046707100047063;
	length 487.402;
	latitude 571.082682083;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046707100047063;
	name 100046707;
	longitude 724.175691176;
	to node100047359100046707;
	length 288.503;
	latitude 571.950364006;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047359100046707;
	name 100047359;
	longitude 718.361914154;
	to node100046871100047359;
	length 304.748;
	latitude 571.13691139;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046871100047359;
	name 100046871;
	longitude 712.586897558;
	to node100047010100046871;
	length 301.057;
	latitude 571.082682083;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047010100046871;
	name 100047010;
	longitude 709.418502916;
	to node100047011100047010;
	length 202.504;
	latitude 569.824337233;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047011100047010;
	name 100047011;
	longitude 715.261193658;
	to node100046828100047011;
	length 447.615;
	latitude 567.051405338;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046828100047011;
	name 100046828;
	to nodeSW125-A-B100046828;
	longitude 715.435650114;
	length 145.078;
	latitude 563.165120653;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046707100047063;
	name 100047123;
	to nodeSW202-A-B100047123;
	longitude 726.791885859;
	length 15.4537;
	latitude 570.675956607;
	configuration 100047737-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100035771100040486;
	name 100036048;
	longitude 707.00372546;
	to node100040241100036048;
	length 145.201;
	latitude 545.780420454;
	configuration 100032077-LINECONFIG;
};

object underground_line {
	phases C;
	from node100040241100036048;
	name 100040241;
	longitude 707.011180155;
	to nodeD11023100040241;
	length 10;
	latitude 545.999704857;
	configuration 100047737-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD11023100040241;
	name D11023;
	current_limit 9999.0 A;
	longitude 707.011180155;
	to node100033981D11023;
	latitude 545.999704857;
};

object underground_line {
	phases C;
	from node100033981D11023;
	name 100033981;
	longitude 711.812474672;
	to node100047095100033981;
	length 494.604;
	latitude 555.46969245;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047095100033981;
	name 100047095;
	longitude 715.842612924;
	to node100046927100047095;
	length 453.465;
	latitude 562.270329834;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046927100047095;
	name 100046927;
	longitude 719.272739084;
	to node100046928100046927;
	length 263.921;
	latitude 561.755147382;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100046928100046927;
	name 100046928;
	to node100047406100046928;
	longitude 725.112095294;
	length 348.162;
	latitude 565.6493085;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047406100046928;
	name 100047406;
	longitude 726.354449778;
	to node100047186100047406;
	length 131.941;
	latitude 568.675225847;
	configuration 100047737-LINECONFIG;
};

object underground_line {
	phases C;
	from node100047186100047406;
	name 100047186;
	longitude 726.791885859;
	to nodeSW202-A-A100047186;
	length 77.9521;
	latitude 570.675956607;
	configuration 100047737-LINECONFIG;
};

object line_configuration {
	name 100047737-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_C 100046763-LINECONFIGunderground_line_conductor115604;
};

object underground_line {
	phases C;
	from node100046927100047095;
	name 100047737;
	longitude 715.435650114;
	to nodeSW125-A-A100047737;
	length 39.6772;
	latitude 563.165120653;
	configuration 100047737-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040485100035724;
	name 100043875;
	longitude 674.14197843;
	to node100039972100043875;
	length 155.438;
	latitude 524.350771086;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100039972100043875;
	name 100039972;
	longitude 675.888288699;
	to nodeT99340222100039972;
	length 113.794;
	latitude 522.518216191;
	configuration 100032077-LINECONFIG;
};

object line_configuration {
	name 100043947-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100043947_conductor_N;
	conductor_C 100034925_conductor_N;
};

object overhead_line_conductor {
	diameter 0.162;
	name 100043947_conductor_N;
	geometric_mean_radius 0.00479;
	resistance 2.44;
};

object overhead_line {
	phases C;
	from node100034704100034228;
	name 100043947;
	longitude 663.227494457;
	to nodeT99340233100043947;
	length 227.792;
	latitude 517.93684204;
	configuration 100043947-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100037580100034456;
	name 100040938;
	longitude 582.748211282;
	to node100036063100040938;
	length 2133.77;
	latitude 575.509510171;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100036063100040938;
	name 100036063;
	longitude 582.788012578;
	to node100035289100036063;
	length 665.067;
	latitude 593.359979837;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100035289100036063;
	name 100035289;
	to node100032077100035289;
	longitude 582.803508553;
	length 259.136;
	latitude 600.315212402;
	configuration 100032077-LINECONFIG;
};

object line_configuration {
	name 100032077-LINECONFIG;
	spacing 100032077-LINESPACING;
	conductor_N 100034925_conductor_N;
	conductor_C 100034925_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 100032077-LINESPACING;
	distance_CN 5.449261;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 0.000000;
};

object overhead_line {
	phases C;
	from node100032077100035289;
	name 100032077;
	longitude 582.91626211;
	to nodeSW429-A-A100032077;
	length 1884.09;
	latitude 650.884430851;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100037580100034456;
	name 100044553;
	to nodeT99270137100044553;
	longitude 581.77272476;
	length 282.146;
	latitude 510.759350099;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034456100088049;
	name 100036311;
	longitude 534.949601135;
	to nodeT99220111100036311;
	length 672.558;
	latitude 528.168587254;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100031820100037370;
	name 100035172;
	longitude 461.343828792;
	to node100032527100035172;
	length 44.3562;
	latitude 437.683920178;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032527100035172;
	name 100032527;
	longitude 455.094580348;
	to node100032428100032527;
	length 397.309;
	latitude 431.581342323;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032428100032527;
	name 100032428;
	longitude 450.014368827;
	to node100032491100032428;
	length 264.86;
	latitude 431.473552112;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032491100032428;
	name 100032491;
	longitude 435.687492131;
	to node100032948100032491;
	length 747.108;
	latitude 430.968875418;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032948100032491;
	name 100032948;
	longitude 413.098897114;
	to node100032434100032948;
	length 1177.65;
	latitude 430.523380325;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032434100032948;
	name 100032434;
	longitude 411.748967665;
	to node100035530100032434;
	length 859.329;
	latitude 407.649688039;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100035530100032434;
	name 100035530;
	longitude 408.641589812;
	to node100040801100035530;
	length 437.823;
	latitude 396.991075699;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040801100035530;
	name 100040801;
	to node100039539100040801;
	longitude 404.827018304;
	length 266.92;
	latitude 392.211997164;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100039539100040801;
	name 100039539;
	longitude 396.061931953;
	to node100036686100039539;
	length 533.947;
	latitude 384.796974549;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100036686100039539;
	name 100036686;
	longitude 395.756425333;
	to nodeT99160068100036686;
	length 397.638;
	latitude 374.132821818;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100039539100040801;
	name 100043376;
	longitude 401.987508303;
	to nodeT99160070100043376;
	length 252.788;
	latitude 397.712037237;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032434100032948;
	name 100036193;
	longitude 381.975590014;
	to node100040466100036193;
	length 1955.2;
	latitude 438.042811896;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100040466100036193;
	name 100040466;
	longitude 374.592150978;
	to node100039135100040466;
	length 384.985;
	latitude 437.820955527;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100039135100040466;
	name 100039135;
	longitude 348.953423644;
	to node100034831100039135;
	length 1336.85;
	latitude 437.050569517;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034831100039135;
	name 100034831;
	longitude 338.633266201;
	to node100036082100034831;
	length 1957.12;
	latitude 475.752758154;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100036082100034831;
	name 100036082;
	to nodeSW195-A-A100036082;
	longitude 338.605661472;
	length 208.543;
	latitude 481.349959831;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100036082100034831;
	name 100046005;
	longitude 333.138788212;
	to nodeD10343100046005;
	length 321.595;
	latitude 471.827854561;
	configuration 100038549-LINECONFIG;
};

object fuse {
	phases C;
	from nodeD10343100046005;
	name D10343;
	current_limit 9999.0 A;
	longitude 333.138788212;
	to node100045461D10343;
	latitude 471.827854561;
};

object overhead_line {
	phases CN;
	from node100045461D10343;
	name 100045461;
	longitude 303.579258522;
	to node100034141100045461;
	length 1541.13;
	latitude 471.155883381;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034141100045461;
	name 100034141;
	longitude 293.216284886;
	to node100039403100034141;
	length 540.29;
	latitude 470.920300531;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100039403100034141;
	name 100039403;
	longitude 246.999420921;
	to node100032974100039403;
	length 2409.59;
	latitude 469.869666191;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032974100039403;
	name 100032974;
	longitude 237.402536184;
	to node100036332100032974;
	length 500.349;
	latitude 469.651492492;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100036332100032974;
	name 100036332;
	to node100041178100036332;
	longitude 221.183639054;
	length 846.148;
	latitude 468.753212306;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100041178100036332;
	name 100041178;
	longitude 221.709159241;
	to nodeT99030020100041178;
	length 380.344;
	latitude 458.571202831;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100041178100036332;
	name 100042190;
	longitude 205.372870883;
	to nodeSW219-A-B100042190;
	length 1732.59;
	latitude 437.848069361;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100036332100032974;
	name 100045728;
	longitude 227.144430547;
	to node100038288100045728;
	length 3564.45;
	latitude 562.244955758;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100038288100045728;
	name 100038288;
	longitude 225.861388446;
	to node100032379100038288;
	length 1650.09;
	latitude 606.497460795;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032379100038288;
	name 100032379;
	to node100034448100032379;
	longitude 225.651178264;
	length 270.331;
	latitude 613.747244834;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100034448100032379;
	name 100034448;
	longitude 225.204430548;
	to node100045892100034448;
	length 436.125;
	latitude 625.436249911;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100045892100034448;
	name 100045892;
	longitude 216.154044984;
	to node100042461100045892;
	length 2383.31;
	latitude 678.828280152;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100042461100045892;
	name 100042461;
	longitude 178.028851072;
	to nodeT99020011100042461;
	length 2356.51;
	latitude 662.068130205;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034448100032379;
	name 100037150;
	longitude 241.975071013;
	to nodeT99110055100037150;
	length 992.503;
	latitude 623.978480539;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100032379100038288;
	name 100032415;
	longitude 221.255510637;
	to nodeT99020012100032415;
	length 254.826;
	latitude 604.206275725;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100032974100039403;
	name 100043375;
	longitude 247.209604174;
	to nodeT99100052100043375;
	length 296.8;
	latitude 477.830430227;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100039403100034141;
	name 100042352;
	longitude 290.887887974;
	to nodeT99100053100042352;
	length 318.792;
	latitude 478.83228555;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases CN;
	from node100032948100032491;
	name 100044215;
	to node100034781100044215;
	longitude 436.317064246;
	length 537.459;
	latitude 416.570254815;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034781100044215;
	name 100034781;
	longitude 441.446579544;
	to nodeT99210094100034781;
	length 303.264;
	latitude 420.41004907;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034781100044215;
	name 100041390;
	longitude 424.146475526;
	to nodeT99160073100041390;
	length 699.565;
	latitude 408.659639348;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034781100044215;
	name 100043670;
	longitude 430.36627869;
	to nodeT99160075100043670;
	length 668.892;
	latitude 403.365727284;
	configuration 100032077-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100032527100035172;
	name 100043291;
	longitude 460.363662451;
	to node100035432100043291;
	length 1274.14;
	latitude 471.854560504;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100035432100043291;
	name 100035432;
	longitude 459.55201644;
	to node100038929100035432;
	length 1055.09;
	latitude 500.150794561;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100038929100035432;
	name 100038929;
	longitude 458.059535736;
	to node100033335100038929;
	length 1940.12;
	latitude 552.182217008;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases ACBN;
	from node100033335100038929;
	name 100033335;
	longitude 456.063486791;
	to node100034401100033335;
	length 2686.67;
	latitude 624.23911965;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100034401100033335;
	name 100034401;
	longitude 455.464721632;
	to node100035932100034401;
	length 700.774;
	latitude 643.029410939;
	configuration 100037370-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035932100034401;
	name 100035932;
	longitude 492.66405595;
	to node100033546100035932;
	length 1939.72;
	latitude 644.242462891;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033546100035932;
	name 100033546;
	longitude 547.660361847;
	to node100032724100033546;
	length 2868.41;
	latitude 646.70545244;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032724100033546;
	name 100032724;
	to node100040412100032724;
	longitude 547.660361847;
	length 211.312;
	latitude 652.377120088;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100040412100032724;
	name 100040412;
	longitude 552.283727218;
	to node100032671100040412;
	length 241.295;
	latitude 652.689196986;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032671100040412;
	name 100032671;
	longitude 554.119491471;
	to node100035407100032671;
	length 95.6978;
	latitude 652.689196986;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035407100032671;
	name 100035407;
	longitude 582.92029446;
	to node100032272100035407;
	length 1501.38;
	latitude 652.689196986;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100032272100035407;
	name 100032272;
	longitude 582.91626211;
	to nodeSW429-A-B100032272;
	length 67.2414;
	latitude 650.884430851;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032272100035407;
	name 100037081;
	longitude 588.515201817;
	to node100038649100037081;
	length 292.557;
	latitude 653.303479016;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100038649100037081;
	name 100038649;
	longitude 613.993939507;
	to node100033623100038649;
	length 1332.28;
	latitude 656.100865924;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033623100038649;
	name 100033623;
	to node100035878100033623;
	longitude 618.302658735;
	length 579.159;
	latitude 656.593192237;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035878100033623;
	name 100035878;
	longitude 618.693197101;
	to nodeT99260130100035878;
	length 372.042;
	latitude 666.56394284;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035878100033623;
	name 100043795;
	longitude 623.264936934;
	to node100042912100043795;
	length 259.543;
	latitude 657.160213844;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100042912100043795;
	name 100042912;
	longitude 623.742917791;
	to nodeD11440100042912;
	length 25;
	latitude 657.214833059;
	configuration 100097855-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD11440100042912;
	name D11440;
	current_limit 9999.0 A;
	longitude 623.742917791;
	to node100039101D11440;
	latitude 657.214833059;
};

object overhead_line {
	phases AN;
	from node100039101D11440;
	name 100039101;
	longitude 637.756538122;
	to node100036190100039101;
	length 733.492;
	latitude 658.941219539;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036190100039101;
	name 100036190;
	to node100043388100036190;
	longitude 649.724620742;
	length 630.785;
	latitude 661.437289269;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100043388100036190;
	name 100043388;
	longitude 656.485362794;
	to node100039726100043388;
	length 356.329;
	latitude 662.847298587;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039726100043388;
	name 100039726;
	longitude 667.791369804;
	to node100037190100039726;
	length 641.307;
	latitude 656.062083209;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100037190100039726;
	name 100037190;
	longitude 671.943661062;
	to node100037849100037190;
	length 235.529;
	latitude 653.570120466;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100037849100037190;
	name 100037849;
	longitude 711.387474007;
	to node100038236100037849;
	length 2232.31;
	latitude 631.533313597;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100038236100037849;
	name 100038236;
	longitude 736.101879048;
	to node100036896100038236;
	length 1569.8;
	latitude 635.380502663;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036896100038236;
	name 100036896;
	longitude 735.99262394;
	to node100035945100036896;
	length 229.177;
	latitude 641.529765916;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035945100036896;
	name 100035945;
	longitude 735.56637985;
	to node100035895100035945;
	length 807.497;
	latitude 663.194970275;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100035895100035945;
	name 100035895;
	to node100034610100035895;
	longitude 735.408784561;
	length 305.079;
	latitude 671.380388723;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100034610100035895;
	name 100034610;
	longitude 725.842158832;
	to nodeT99350260100034610;
	length 498.728;
	latitude 671.252039094;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100034610100035895;
	name 100044198;
	longitude 735.389601634;
	to nodeSW54-A-A100044198;
	length 37.1466;
	latitude 672.377052577;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035895100035945;
	name 100041434;
	longitude 739.655162787;
	to nodeT95020006100041434;
	length 228.37;
	latitude 665.395431911;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035945100036896;
	name 100039501;
	longitude 739.445874051;
	to nodeT95020007100039501;
	length 426.277;
	latitude 635.526751251;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100037849100037190;
	name 100039452;
	longitude 670.94312925;
	to nodeT99350266100039452;
	length 320.532;
	latitude 645.081622107;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100036190100039101;
	name 100036191;
	longitude 637.912655821;
	to nodeT99350263100036191;
	length 348.659;
	latitude 649.585669976;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033623100038649;
	name 100034008;
	longitude 588.907319637;
	to node100044270100034008;
	length 3853.35;
	latitude 726.996385441;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100044270100034008;
	name 100044270;
	longitude 586.810226634;
	to nodeD10106100044270;
	length 136.651;
	latitude 729.197028893;
	configuration 100097855-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD10106100044270;
	name D10106;
	current_limit 9999.0 A;
	longitude 586.810226634;
	to node100044209D10106;
	latitude 729.197028893;
};

object overhead_line {
	phases AN;
	from node100044209D10106;
	name 100044209;
	longitude 586.810226634;
	to node100045551100044209;
	length 56.4822;
	latitude 730.713024782;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100045551100044209;
	name 100045551;
	longitude 586.711934035;
	to node100037764100045551;
	length 410.879;
	latitude 741.740267933;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100037764100045551;
	name 100037764;
	longitude 586.773441404;
	to node100043149100037764;
	length 240.52;
	latitude 748.195305938;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100043149100037764;
	name 100043149;
	longitude 586.65041847;
	to node100040632100043149;
	length 282.257;
	latitude 755.769210928;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100040632100043149;
	name 100040632;
	to nodeT99250121100040632;
	longitude 580.314592782;
	length 330.674;
	latitude 756.199552685;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100040632100043149;
	name 100041563;
	longitude 586.685476722;
	to node100046050100041563;
	length 250.232;
	latitude 762.485330345;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100046050100041563;
	name 100046050;
	longitude 586.65041847;
	to node100033509100046050;
	length 250.018;
	latitude 769.195693118;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033509100046050;
	name 100033509;
	longitude 586.711934035;
	to node100032232100033509;
	length 259.758;
	latitude 776.167132391;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032232100033509;
	name 100032232;
	longitude 579.34392892;
	to node100040722100032232;
	length 1317.7;
	latitude 804.734773465;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100040722100032232;
	name 100040722;
	longitude 578.606633146;
	to node100042666100040722;
	length 1824.7;
	latitude 853.699279355;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100042666100040722;
	name 100042666;
	to node100033552100042666;
	longitude 578.392938565;
	length 528.873;
	latitude 867.89122312;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033552100042666;
	name 100033552;
	longitude 578.184604057;
	to node100037040100033552;
	length 382.309;
	latitude 878.148348932;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100037040100033552;
	name 100037040;
	longitude 575.503068696;
	to node100034615100037040;
	length 4921.08;
	latitude 1010.17798607;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100034615100037040;
	name 100034615;
	longitude 571.339153408;
	to nodeT10290009100034615;
	length 217.064;
	latitude 1010.19232357;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100034615100037040;
	name 100040958;
	longitude 574.802121433;
	to node100032017100040958;
	length 1286.35;
	latitude 1044.68999755;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032017100040958;
	name 100032017;
	to node100042843100032017;
	longitude 556.36924236;
	length 963.134;
	latitude 1042.93030809;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100042843100032017;
	name 100042843;
	longitude 547.618800789;
	to node100039997100042843;
	length 700.391;
	latitude 1054.89183249;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039997100042843;
	name 100039997;
	longitude 542.50155465;
	to node100032187100039997;
	length 393.673;
	latitude 1062.66241308;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032187100039997;
	name 100032187;
	longitude 532.262405969;
	to node100042667100032187;
	length 754.864;
	latitude 1076.98907416;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100042667100032187;
	name 100042667;
	longitude 527.86382648;
	to node100034499100042667;
	length 329.546;
	latitude 1083.3419852;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100034499100042667;
	name 100034499;
	longitude 528.289491006;
	to node100031828100034499;
	length 311.451;
	latitude 1091.68016569;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031828100034499;
	name 100031828;
	longitude 528.57327282;
	to node100036497100031828;
	length 1605.21;
	latitude 1134.76079985;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036497100031828;
	name 100036497;
	longitude 524.264203514;
	to node100040700100036497;
	length 468.308;
	latitude 1145.78993675;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100040700100036497;
	name 100040700;
	to node100036141100040700;
	longitude 528.005715047;
	length 2060.79;
	latitude 1198.48837319;
	configuration 100097855-LINECONFIG;
};

object underground_line {
	phases A;
	from node100036141100040700;
	name 100036141;
	longitude 532.688075179;
	to node100036142100036141;
	length 244.538;
	latitude 1198.88543167;
	configuration 100047718-LINECONFIG;
};

object underground_line {
	phases A;
	from node100036142100036141;
	name 100036142;
	longitude 533.965079294;
	to nodeD11418100036142;
	length 70.1707;
	latitude 1199.48101037;
	configuration 100047718-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD11418100036142;
	name D11418;
	current_limit 9999.0 A;
	longitude 533.965079294;
	to node100036140D11418;
	latitude 1199.48101037;
};

object underground_line {
	phases A;
	from node100036140D11418;
	name 100036140;
	longitude 537.086651155;
	to nodeT10280005100036140;
	length 163.398;
	latitude 1199.87806884;
	configuration 100047718-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100040700100036497;
	name 100044958;
	longitude 507.95298386;
	to nodeT10210002100044958;
	length 860.167;
	latitude 1149.2770546;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100036497100031828;
	name 100041400;
	longitude 530.985394828;
	to node100039370100041400;
	length 242.29;
	latitude 1140.31959394;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039370100041400;
	name 100039370;
	longitude 556.750840245;
	to node100040629100039370;
	length 1343.33;
	latitude 1140.91506125;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100040629100039370;
	name 100040629;
	longitude 566.170095567;
	to node100081411100040629;
	length 491.234;
	latitude 1141.30119459;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100081411100040629;
	name 100081411;
	longitude 569.721265954;
	to node100034465100081411;
	length 683.071;
	latitude 1157.79007515;
	configuration 100094845-LINECONFIG;
};

object underground_line {
	phases A;
	from node100034465100081411;
	name 100034465;
	longitude 572.335058087;
	to node100047600100034465;
	length 138.38;
	latitude 1158.43825642;
	configuration 100047723-LINECONFIG;
};

object underground_line {
	phases A;
	from node100047600100034465;
	name 100047600;
	longitude 573.560559602;
	to nodeD11417100047600;
	length 64.6797;
	latitude 1158.70954709;
	configuration 100047723-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD11417100047600;
	name D11417;
	current_limit 9999.0 A;
	longitude 573.560559602;
	to node100047723D11417;
	latitude 1158.70954709;
};

object line_configuration {
	name 100047723-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_A 100047723-LINECONFIGunderground_line_conductor86103;
};

object underground_line_conductor {
	conductor_gmr 0.0083;
	conductor_resistance 1.782;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 6;
	conductor_diameter 0.290000;
	name 100047723-LINECONFIGunderground_line_conductor86103;
	insulation_relative_permitivitty 2.8;
	outer_diameter 0.903000;
	neutral_resistance 2.35858;
	neutral_diameter 0.128000;
	shield_gmr 0.000000;
};

object underground_line {
	phases A;
	from node100047723D11417;
	name 100047723;
	longitude 578.262073391;
	to nodeT10280004100047723;
	length 245.263;
	latitude 1158.95808154;
	configuration 100047723-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100040629100039370;
	name 100044124;
	to nodeT10290010100044124;
	longitude 556.753844602;
	length 325.454;
	latitude 1149.65033299;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100034499100042667;
	name 100036536;
	longitude 514.951871;
	to nodeT10200001100036536;
	length 810.331;
	latitude 1095.45220401;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032017100040958;
	name 100037272;
	longitude 580.437608691;
	to node100033845100037272;
	length 293.776;
	latitude 1044.68995986;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033845100037272;
	name 100033845;
	longitude 583.542115661;
	to nodeT10290008100033845;
	length 252.839;
	latitude 1049.9039098;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100033552100042666;
	name 100037553;
	longitude 571.528765126;
	to node100043614100037553;
	length 357.828;
	latitude 867.912138011;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100043614100037553;
	name 100043614;
	longitude 573.490399777;
	to nodeT99250437100043614;
	length 309.396;
	latitude 860.074558358;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100042666100040722;
	name 100045056;
	longitude 574.488358098;
	to nodeT99250120100045056;
	length 215.905;
	latitude 853.083891533;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100032724100033546;
	name 100036762;
	to nodeT99260133100036762;
	longitude 547.810491906;
	length 234.922;
	latitude 640.403597497;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033546100035932;
	name 100039214;
	longitude 493.122163086;
	to nodeT99230117100039214;
	length 293.239;
	latitude 636.398006068;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035932100034401;
	name 100038417;
	longitude 455.022294291;
	to nodeD10349100038417;
	length 23.0898;
	latitude 642.999920078;
	configuration 100043055-LINECONFIG;
};

object fuse {
	phases A;
	from nodeD10349100038417;
	name D10349;
	current_limit 9999.0 A;
	longitude 455.022294291;
	to node100092134D10349;
	latitude 642.999920078;
};

object overhead_line {
	phases AN;
	from node100092134D10349;
	name 100092134;
	to node100090060100092134;
	longitude 451.31467252;
	length 201.68;
	latitude 644.200118716;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100090060100092134;
	name 100090060;
	longitude 451.964293979;
	to nodeT99230319100090060;
	length 84.6042;
	latitude 646.281070453;
	configuration 100094845-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100090060100092134;
	name 100092135;
	longitude 439.416476921;
	to node100039194100092135;
	length 627.172;
	latitude 641.826286498;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039194100092135;
	name 100039194;
	longitude 421.124569651;
	to node100039147100039194;
	length 1115.78;
	latitude 649.428969714;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039147100039194;
	name 100039147;
	longitude 399.241180218;
	to node100031913100039147;
	length 1142.25;
	latitude 647.869530434;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031913100039147;
	name 100031913;
	longitude 372.376986495;
	to node100031914100031913;
	length 3933.42;
	latitude 709.799976561;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100031914100031913;
	name 100031914;
	to nodeT99140058100031914;
	longitude 364.921100998;
	length 389.223;
	latitude 709.244618922;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100031914100031913;
	name 100031934;
	longitude 371.351685711;
	to nodeT99130056100031934;
	length 1400.95;
	latitude 747.374535488;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100031913100039147;
	name 100103824;
	longitude 377.707669631;
	to node100103825100103824;
	length 2596.26;
	latitude 609.269657133;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100103825100103824;
	name 100103825;
	to nodeT99140059100103825;
	longitude 376.946203182;
	length 111.244;
	latitude 612.058916973;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100103825100103824;
	name 100103826;
	longitude 366.472589342;
	to node100039628100103826;
	length 974.152;
	latitude 588.376475341;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100039628100103826;
	name 100039628;
	longitude 369.249609644;
	to node100032328100039628;
	length 499.518;
	latitude 575.544665935;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases AN;
	from node100032328100039628;
	name 100032328;
	longitude 346.269943532;
	to node100041463100032328;
	length 1996.83;
	latitude 532.664888086;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100041463100032328;
	name 100041463;
	longitude 338.605661472;
	to nodeSW195-A-B100041463;
	length 2047.97;
	latitude 481.349959831;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100032328100039628;
	name 100037000;
	longitude 363.326477993;
	to nodeT99150062100037000;
	length 347.215;
	latitude 579.806999191;
	configuration 100097855-LINECONFIG;
};

object line_configuration {
	name 100043055-LINECONFIG;
	spacing 100094845-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_A 100043055_conductor_N;
};

object overhead_line_conductor {
	diameter 0.325;
	name 100043055_conductor_N;
	geometric_mean_radius 0.00418;
	resistance 1.69;
};

object overhead_line {
	phases A;
	from node100039194100092135;
	name 100043055;
	longitude 438.708396943;
	to nodeT99230115100043055;
	length 239.102;
	latitude 635.485652115;
	configuration 100043055-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100034401100033335;
	name 100035431;
	longitude 460.722628134;
	to nodeT99230116100035431;
	length 242.904;
	latitude 624.146569603;
	configuration 100097855-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100033335100038929;
	name 100045594;
	longitude 468.175786762;
	to nodeT99220109100045594;
	length 527.608;
	latitude 552.618688892;
	configuration 100097855-LINECONFIG;
};

object line_configuration {
	name 100045593-LINECONFIG;
	spacing 100094845-LINESPACING;
	conductor_N 100045593_conductor_N;
	conductor_A 100045593_conductor_N;
};

object overhead_line_conductor {
	diameter 0.502;
	name 100045593_conductor_N;
	geometric_mean_radius 0.006;
	resistance 0.723;
};

object overhead_line {
	phases A;
	from node100035432100043291;
	name 100045593;
	longitude 464.700085929;
	to nodeT99220107100045593;
	length 226.057;
	latitude 471.861501528;
	configuration 100045593-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100033105100038894;
	name 100036590;
	longitude 465.136815997;
	to nodeD11110100036590;
	length 31.021;
	latitude 296.001475757;
	configuration 100034925-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11110100036590;
	name D11110;
	current_limit 9999.0 A;
	longitude 465.136815997;
	to node100035949D11110;
	latitude 296.001475757;
};

object overhead_line {
	phases BN;
	from node100035949D11110;
	name 100035949;
	longitude 494.030014101;
	to node100032924100035949;
	length 1507.69;
	latitude 297.803895973;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032924100035949;
	name 100032924;
	to node100034925100032924;
	longitude 530.603532334;
	length 1908.39;
	latitude 300.039919628;
	configuration 100034925-LINECONFIG;
};

object line_configuration {
	name 100034925-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100034925_conductor_N;
	conductor_B 100034925_conductor_N;
};

object overhead_line_conductor {
	diameter 0.257;
	name 100034925_conductor_N;
	geometric_mean_radius 0.00452;
	resistance 2.55;
};

object overhead_line {
	phases BN;
	from node100034925100032924;
	name 100034925;
	longitude 535.737926493;
	to node100041200100034925;
	length 534.504;
	latitude 287.6219766;
	configuration 100034925-LINECONFIG;
};

object line_configuration {
	name 100041200-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100094845_conductor_N;
	conductor_B 100094845_conductor_N;
};

object line_spacing {
	distance_AN 0.000000;
	name 100041200-LINESPACING;
	distance_CN 0.000000;
	distance_BC 0.000000;
	distance_AB 0.000000;
	distance_AC 0.000000;
	distance_BN 7.000000;
};

object overhead_line {
	phases B;
	from node100041200100034925;
	name 100041200;
	longitude 537.435524258;
	to nodeT99200091100041200;
	length 107.519;
	latitude 289.260955357;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100041200100034925;
	name 100043832;
	longitude 548.464551993;
	to node100032990100043832;
	length 830.122;
	latitude 277.809261401;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032990100043832;
	name 100032990;
	longitude 548.712614035;
	to node100043620100032990;
	length 556.637;
	latitude 262.873019949;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100043620100032990;
	name 100043620;
	longitude 548.834813872;
	to nodeT99290147100043620;
	length 171.497;
	latitude 258.273170203;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100043620100032990;
	name 100045592;
	longitude 548.740023235;
	to nodeSW33-A-A100045592;
	length 10;
	latitude 262.874797391;
	configuration 100034925-LINECONFIG;
};

object underground_line {
	phases B;
	from node100034925100032924;
	name 100038814;
	longitude 528.933673946;
	to node100033299100038814;
	length 103.134;
	latitude 301.524437511;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100033299100038814;
	name 100033299;
	longitude 528.528898251;
	to nodeD11415100033299;
	length 24.9999;
	latitude 301.884285951;
	configuration 100047485-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11415100033299;
	name D11415;
	current_limit 9999.0 A;
	longitude 528.528898251;
	to node100035682D11415;
	latitude 301.884285951;
};

object underground_line {
	phases B;
	from node100035682D11415;
	name 100035682;
	longitude 524.018121351;
	to nodeT99210104100035682;
	length 643.184;
	latitude 317.764492059;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032924100035949;
	name 100041199;
	longitude 494.251596585;
	to nodeT99200090100041199;
	length 291.911;
	latitude 289.975056123;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100039163100034262;
	name 100043619;
	longitude 481.531635466;
	to nodeT99190083100043619;
	length 284.166;
	latitude 147.216591824;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases C;
	from node100034262100035375;
	name 100045908;
	to nodeT99190084100045908;
	longitude 500.008684214;
	length 288.571;
	latitude 148.12370189;
	configuration 100038549-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100037727100036852;
	name 100038121;
	longitude 539.819827275;
	to nodeD10351100038121;
	length 23.8965;
	latitude 158.170029194;
	configuration 100034925-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD10351100038121;
	name D10351;
	current_limit 9999.0 A;
	longitude 539.819827275;
	to node100042198D10351;
	latitude 158.170029194;
};

object overhead_line {
	phases BN;
	from node100042198D10351;
	name 100042198;
	longitude 540.641270814;
	to node100042199100042198;
	length 424.923;
	latitude 169.516997989;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100042199100042198;
	name 100042199;
	longitude 547.687682065;
	to node100032218100042199;
	length 754.03;
	latitude 185.199987884;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032218100042199;
	name 100032218;
	to node100102355100032218;
	longitude 546.525365721;
	length 844.683;
	latitude 202.411476396;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102355100032218;
	name 100102355;
	longitude 550.062221503;
	to node100102681100102355;
	length 279.116;
	latitude 208.035862336;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102681100102355;
	name 100102681;
	longitude 549.981462128;
	to node100102369100102681;
	length 29.1381;
	latitude 208.809731137;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102369100102681;
	name 100102369;
	longitude 551.468157748;
	to node100102379100102369;
	length 215.739;
	latitude 214.213694139;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102379100102369;
	name 100102379;
	longitude 552.811281142;
	to node100102380100102379;
	length 209.961;
	latitude 219.526517575;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102380100102379;
	name 100102380;
	longitude 555.266780171;
	to node100102381100102380;
	length 240.868;
	latitude 225.002997087;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102381100102380;
	name 100102381;
	longitude 555.448738154;
	to node100102382100102381;
	length 230.61;
	latitude 231.187399704;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102382100102381;
	name 100102382;
	longitude 555.611704054;
	to node100102383100102382;
	length 210.477;
	latitude 236.832038682;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102383100102382;
	name 100102383;
	to node100102384100102383;
	longitude 555.782359986;
	length 230.68;
	latitude 243.018931377;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102384100102383;
	name 100102384;
	longitude 555.960472954;
	to node100102385100102384;
	length 209.68;
	latitude 248.641277754;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102385100102384;
	name 100102385;
	longitude 556.14980133;
	to node100102359100102385;
	length 230.851;
	latitude 254.831718784;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102359100102385;
	name 100102359;
	longitude 556.291287128;
	to node100102360100102359;
	length 205.251;
	latitude 260.33714854;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102360100102359;
	name 100102360;
	longitude 559.952048652;
	to node100102361100102360;
	length 190.854;
	latitude 260.410669278;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102361100102360;
	name 100102361;
	longitude 563.985471093;
	to node100102362100102361;
	length 210.292;
	latitude 260.508179806;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102362100102361;
	name 100102362;
	longitude 567.635586231;
	to node100102363100102362;
	length 190.299;
	latitude 260.58131391;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102363100102362;
	name 100102363;
	longitude 571.313920786;
	to node100102364100102363;
	length 191.759;
	latitude 260.628574306;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102364100102363;
	name 100102364;
	to node100102365100102364;
	longitude 575.499915643;
	length 242.179;
	latitude 263.447804992;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102365100102364;
	name 100102365;
	longitude 577.50409017;
	to node100102366100102365;
	length 115.861;
	latitude 264.792045546;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102366100102365;
	name 100102366;
	longitude 579.625530643;
	to node100102367100102366;
	length 112.386;
	latitude 264.254976748;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102367100102366;
	name 100102367;
	longitude 583.979583354;
	to node100102368100102367;
	length 231.402;
	latitude 263.045984277;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102368100102367;
	name 100102368;
	longitude 588.333140801;
	to node100102370100102368;
	length 231.276;
	latitude 261.850944335;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102370100102368;
	name 100102370;
	longitude 592.701887466;
	to node100102371100102370;
	length 232.257;
	latitude 260.627661845;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102371100102370;
	name 100102371;
	longitude 595.843007553;
	to node100102372100102371;
	length 179.421;
	latitude 258.659106938;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102372100102371;
	name 100102372;
	longitude 598.807743995;
	to node100102373100102372;
	length 169.92;
	latitude 256.763684524;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102373100102372;
	name 100102373;
	to node100102374100102373;
	longitude 601.560920283;
	length 157.738;
	latitude 255.007205935;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102374100102373;
	name 100102374;
	longitude 601.037226595;
	to node100102375100102374;
	length 127.596;
	latitude 251.661810329;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102375100102374;
	name 100102375;
	longitude 600.261261719;
	to node100102376100102375;
	length 202.319;
	latitude 246.341164489;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102376100102375;
	name 100102376;
	longitude 600.873315832;
	to node100102377100102376;
	length 157.564;
	latitude 242.199730331;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102377100102376;
	name 100102377;
	longitude 601.379660116;
	to node100102378100102377;
	length 159.699;
	latitude 237.972315277;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102378100102377;
	name 100102378;
	longitude 605.287003749;
	to node100102389100102378;
	length 253.98;
	latitude 233.90030963;
	configuration 100041200-LINECONFIG;
};

object underground_line {
	phases B;
	from node100102389100102378;
	name 100102389;
	longitude 614.224810209;
	to node100040909100102389;
	length 525.909;
	latitude 227.677171778;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100040909100102389;
	name 100040909;
	longitude 613.651616044;
	to node100038190100040909;
	length 146.507;
	latitude 223.82754508;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100038190100040909;
	name 100038190;
	to node100038191100038190;
	longitude 619.496642597;
	length 352.085;
	latitude 219.092511157;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100038191100038190;
	name 100038191;
	longitude 622.600632059;
	to node100033142100038191;
	length 186.974;
	latitude 216.577982204;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100033142100038191;
	name 100033142;
	longitude 625.579322487;
	to node100043703100033142;
	length 178.428;
	latitude 214.21890198;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100043703100033142;
	name 100043703;
	longitude 625.836581423;
	to node100033600100043703;
	length 14.8503;
	latitude 214.047708545;
	configuration 100036571-LINECONFIG;
};

object underground_line {
	phases B;
	from node100033600100043703;
	name 100033600;
	longitude 625.514711241;
	to node100047253100033600;
	length 38.5494;
	latitude 213.116186009;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100047253100033600;
	name 100047253;
	longitude 626.351999664;
	to node100047915100047253;
	length 698.013;
	latitude 194.822685104;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100047915100047253;
	name 100047915;
	longitude 623.839039666;
	to nodeT99290271100047915;
	length 327.387;
	latitude 188.622593447;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100033600100043703;
	name 100042683;
	longitude 630.187860429;
	to node100040055100042683;
	length 251.179;
	latitude 211.152096836;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100040055100042683;
	name 100040055;
	longitude 637.922799918;
	to node100035611100040055;
	length 403.786;
	latitude 210.578306171;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100035611100040055;
	name 100035611;
	to node100034309100035611;
	longitude 640.699540391;
	length 199.524;
	latitude 214.264040895;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034309100035611;
	name 100034309;
	longitude 643.840975433;
	to node100032225100034309;
	length 225.729;
	latitude 218.433845415;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032225100034309;
	name 100032225;
	longitude 647.22370042;
	to node100032255100032225;
	length 266.502;
	latitude 223.797022158;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032255100032225;
	name 100032255;
	longitude 653.979306027;
	to node100038474100032255;
	length 573.723;
	latitude 235.953492254;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100038474100032255;
	name 100038474;
	longitude 666.864466996;
	to node100039080100038474;
	length 901.642;
	latitude 252.097377938;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100039080100038474;
	name 100039080;
	longitude 672.675121404;
	to node100043007100039080;
	length 405.762;
	latitude 259.343757801;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100043007100039080;
	name 100043007;
	longitude 680.695894008;
	to node100035837100043007;
	length 508.566;
	latitude 267.114225336;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100035837100043007;
	name 100035837;
	longitude 672.245799196;
	to node100088553100035837;
	length 1637.17;
	latitude 301.515779624;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100088553100035837;
	name 100088553;
	to nodeT99330206100088553;
	longitude 664.472961014;
	length 695.933;
	latitude 316.702219947;
	configuration 100034925-LINECONFIG;
};

object line_configuration {
	name 100036571-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100034925_conductor_N;
	conductor_B 100094845_conductor_N;
};

object overhead_line {
	phases BN;
	from node100088553100035837;
	name 100036571;
	longitude 674.938181154;
	to node100034175100036571;
	length 261.564;
	latitude 307.439937978;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034175100036571;
	name 100034175;
	longitude 679.641304837;
	to node100036383100034175;
	length 604.476;
	latitude 322.26979479;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100036383100034175;
	name 100036383;
	longitude 684.329171397;
	to nodeT99330214100036383;
	length 458.242;
	latitude 311.865422738;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100036383100034175;
	name 100037824;
	longitude 679.853710332;
	to node100033963100037824;
	length 267.405;
	latitude 329.440860074;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100033963100037824;
	name 100033963;
	longitude 680.147047314;
	to node100032507100033963;
	length 369.285;
	latitude 339.344071022;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032507100033963;
	name 100032507;
	longitude 680.652161054;
	to node100043121100032507;
	length 635.903;
	latitude 356.397224324;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100043121100032507;
	name 100043121;
	longitude 681.20293728;
	to node100037984100043121;
	length 693.385;
	latitude 374.991881901;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100037984100043121;
	name 100037984;
	longitude 693.22908736;
	to node100032023100037984;
	length 632.466;
	latitude 372.748589557;
	configuration 100034925-LINECONFIG;
};

object line_configuration {
	name 100032023-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_B 100043055_conductor_N;
};

object overhead_line {
	phases B;
	from node100032023100037984;
	name 100032023;
	longitude 709.440989935;
	to node100037198100032023;
	length 1308.89;
	latitude 395.911083196;
	configuration 100032023-LINECONFIG;
};

object underground_line {
	phases B;
	from node100037198100032023;
	name 100037198;
	longitude 709.603039073;
	to nodeD11565100037198;
	length 37.5686;
	latitude 396.893612705;
	configuration 100047485-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11565100037198;
	name D11565;
	current_limit 9999.0 A;
	longitude 709.603039073;
	to node100038433D11565;
	latitude 396.893612705;
};

object underground_line {
	phases B;
	from node100038433D11565;
	name 100038433;
	longitude 716.062748259;
	to nodeT99330213100038433;
	length 573.691;
	latitude 407.412468658;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100037984100043121;
	name 100044730;
	longitude 685.040973454;
	to node100038908100044730;
	length 1572;
	latitude 416.841594625;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100038908100044730;
	name 100038908;
	longitude 687.498900789;
	to nodeT99330209100038908;
	length 200.827;
	latitude 420.992192904;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100038908100044730;
	name 100044731;
	longitude 680.29462964;
	to node100034070100044731;
	length 506.393;
	latitude 428.700449835;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034070100044731;
	name 100034070;
	longitude 651.856249803;
	to node100034177100034070;
	length 1500.75;
	latitude 434.965936747;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034177100034070;
	name 100034177;
	longitude 647.955386732;
	to node100041029100034177;
	length 205.856;
	latitude 435.825371976;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100041029100034177;
	name 100041029;
	longitude 645.217303652;
	to node100042610100041029;
	length 153.746;
	latitude 434.291821165;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100042610100041029;
	name 100042610;
	longitude 641.761867597;
	to node100034551100042610;
	length 188.519;
	latitude 432.841525247;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034551100042610;
	name 100034551;
	longitude 634.817740315;
	to node100037976100034551;
	length 372.407;
	latitude 430.494495598;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100037976100034551;
	name 100037976;
	to node100032263100037976;
	longitude 633.497099254;
	length 70.8249;
	latitude 430.048114213;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100032263100037976;
	name 100032263;
	longitude 628.827096094;
	to node100099821100032263;
	length 312.131;
	latitude 435.291219182;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100099821100032263;
	name 100099821;
	longitude 628.778732496;
	to node100099820100099821;
	length 319.839;
	latitude 428.134248949;
	configuration 100036571-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100099820100099821;
	name 100099820;
	longitude 620.791325121;
	to node100041509100099820;
	length 433.743;
	latitude 425.434054727;
	configuration 100036571-LINECONFIG;
};

object line_configuration {
	name 100044393-LINECONFIG;
	spacing 100041200-LINESPACING;
	conductor_N 100043055_conductor_N;
	conductor_B 100094845_conductor_N;
};

object overhead_line {
	phases B;
	from node100041509100099820;
	name 100044393;
	longitude 612.559977036;
	to nodeSW22-A-A100044393;
	length 535.506;
	latitude 434.002880539;
	configuration 100044393-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100034177100034070;
	name 100044728;
	to nodeT99340230100044728;
	longitude 647.327206737;
	length 521.015;
	latitude 447.431913411;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100034070100044731;
	name 100038567;
	longitude 687.106464502;
	to node100040105100038567;
	length 430.871;
	latitude 435.211181685;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100040105100038567;
	name 100040105;
	longitude 699.759438753;
	to node100045266100040105;
	length 675.22;
	latitude 431.335088245;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100045266100040105;
	name 100045266;
	longitude 703.00652508;
	to node100045267100045266;
	length 170.346;
	latitude 430.821855254;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100045267100045266;
	name 100045267;
	longitude 706.416179224;
	to node100036357100045267;
	length 178.875;
	latitude 430.282923849;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100036357100045267;
	name 100036357;
	longitude 711.778686772;
	to node100036163100036357;
	length 284.344;
	latitude 429.047000996;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100036163100036357;
	name 100036163;
	to node100037716100036163;
	longitude 715.503204835;
	length 200.587;
	latitude 427.694916754;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100037716100036163;
	name 100037716;
	longitude 720.365670692;
	to nodeT99340235100037716;
	length 420.735;
	latitude 436.708067987;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100040105100038567;
	name 100042161;
	longitude 683.670705465;
	to node100040404100042161;
	length 468.549;
	latitude 446.024040309;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100040404100042161;
	name 100040404;
	to nodeT99340225100040404;
	longitude 679.526940212;
	length 272.641;
	latitude 450.488840214;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100040404100042161;
	name 100043626;
	longitude 676.650119279;
	to node100037257100043626;
	length 365.981;
	latitude 446.014383106;
	configuration 100034925-LINECONFIG;
};

object underground_line {
	phases B;
	from node100037257100043626;
	name 100037257;
	longitude 676.141579681;
	to nodeD10813100037257;
	length 34.5082;
	latitude 446.607325955;
	configuration 100046763-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD10813100037257;
	name D10813;
	current_limit 9999.0 A;
	longitude 676.141579681;
	to node100045370D10813;
	latitude 446.607325955;
};

object underground_line {
	phases B;
	from node100045370D10813;
	name 100045370;
	longitude 671.988671394;
	to node100046789100045370;
	length 260.98;
	latitude 450.519245174;
	configuration 100046763-LINECONFIG;
};

object underground_line {
	phases B;
	from node100046789100045370;
	name 100046789;
	longitude 671.780436407;
	to node100046763100046789;
	length 463.864;
	latitude 462.966068017;
	configuration 100046763-LINECONFIG;
};

object line_configuration {
	name 100046763-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_B 100046763-LINECONFIGunderground_line_conductor115604;
};

object underground_line_conductor {
	conductor_gmr 0.01617;
	conductor_resistance 0.5676;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 9;
	conductor_diameter 0.520000;
	name 100046763-LINECONFIGunderground_line_conductor115604;
	insulation_relative_permitivitty 2.8;
	outer_diameter 1.133000;
	neutral_resistance 1.57238;
	neutral_diameter 0.128000;
	shield_gmr 0.000000;
};

object underground_line {
	phases B;
	from node100046763100046789;
	name 100046763;
	to nodeT99340232100046763;
	longitude 671.624775333;
	length 269.176;
	latitude 470.187524291;
	configuration 100046763-LINECONFIG;
};

object underground_line {
	phases B;
	from node100046789100045370;
	name 100046554;
	longitude 667.908969439;
	to node100047890100046554;
	length 216.31;
	latitude 449.459146961;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100047890100046554;
	name 100047890;
	longitude 663.421295415;
	to node100047529100047890;
	length 233.961;
	latitude 449.377605604;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100047529100047890;
	name 100047529;
	longitude 660.099250018;
	to nodeT99340308100047529;
	length 187.902;
	latitude 451.33469967;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100047529100047890;
	name 100047891;
	longitude 665.169735431;
	to nodeT99340270100047891;
	length 846.501;
	latitude 471.965818771;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032507100033963;
	name 100032788;
	longitude 690.901019452;
	to nodeT99330215100032788;
	length 565.571;
	latitude 341.35205901;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100033963100037824;
	name 100037825;
	to nodeT99330208100037825;
	longitude 686.705104128;
	length 369.473;
	latitude 331.979496754;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100038474100032255;
	name 100042929;
	longitude 657.612103375;
	to node100043433100042929;
	length 354.983;
	latitude 227.89472952;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100043433100042929;
	name 100043433;
	longitude 663.146029068;
	to node100038475100043433;
	length 289.95;
	latitude 228.676848316;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100038475100043433;
	name 100038475;
	longitude 669.262405531;
	to nodeT99320194100038475;
	length 320.467;
	latitude 229.541286594;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032255100032225;
	name 100040932;
	longitude 647.216314804;
	to nodeT99320200100040932;
	length 436.946;
	latitude 235.524762469;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100038191100038190;
	name 100038192;
	longitude 620.756546697;
	to nodeT99290298100038192;
	length 191.876;
	latitude 223.931411809;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100040909100102389;
	name 100043828;
	longitude 621.063665556;
	to nodeT99290177100043828;
	length 393.851;
	latitude 232.170107755;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102389100102378;
	name 100102388;
	longitude 606.00765262;
	to nodeT99290161100102388;
	length 172.632;
	latitude 238.422752841;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102378100102377;
	name 100102387;
	longitude 588.324336138;
	to node100035142100102387;
	length 732.835;
	latitude 230.677284209;
	configuration 100034925-LINECONFIG;
};

object underground_line {
	phases B;
	from node100035142100102387;
	name 100035142;
	longitude 588.324336138;
	to node100042351100035142;
	length 61.8;
	latitude 229.018556959;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100042351100035142;
	name 100042351;
	longitude 588.324336138;
	to nodeD11439100042351;
	length 25.0002;
	latitude 228.347545748;
	configuration 100047485-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11439100042351;
	name D11439;
	current_limit 9999.0 A;
	longitude 588.324336138;
	to node100035446D11439;
	latitude 228.347545748;
};

object underground_line {
	phases B;
	from node100035446D11439;
	name 100035446;
	longitude 588.995159041;
	to nodeT99290185100035446;
	length 428.411;
	latitude 216.911177146;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102374100102373;
	name 100102391;
	longitude 598.687451444;
	to nodeT99290162100102391;
	length 411.029;
	latitude 265.280628557;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases BN;
	from node100102374100102373;
	name 100102390;
	longitude 609.502541065;
	to node100042110100102390;
	length 711.129;
	latitude 264.767926332;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100042110100102390;
	name 100042110;
	longitude 612.97320029;
	to node100037357100042110;
	length 180.924;
	latitude 264.767926332;
	configuration 100034925-LINECONFIG;
};

object underground_line {
	phases B;
	from node100037357100042110;
	name 100037357;
	longitude 613.656054673;
	to node100046937100037357;
	length 35.7413;
	latitude 264.854046448;
	configuration 100047485-LINECONFIG;
};

object underground_line {
	phases B;
	from node100046937100037357;
	name 100046937;
	longitude 614.133694815;
	to nodeD11438100046937;
	length 25.0002;
	latitude 264.914286307;
	configuration 100047485-LINECONFIG;
};

object fuse {
	phases B;
	from nodeD11438100046937;
	name D11438;
	current_limit 9999.0 A;
	longitude 614.133694815;
	to node100046720D11438;
	latitude 264.914286307;
};

object underground_line {
	phases B;
	from node100046720D11438;
	name 100046720;
	longitude 619.386556197;
	to nodeT99290169100046720;
	length 274.94;
	latitude 265.576778878;
	configuration 100047485-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102360100102359;
	name 100102386;
	longitude 548.740023235;
	to nodeSW33-A-B100102386;
	length 404.84;
	latitude 262.874797391;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102369100102681;
	name 100102680;
	longitude 545.459907711;
	to nodeT99290167100102680;
	length 857.459;
	latitude 224.366293032;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100102355100032218;
	name 100041488;
	longitude 541.682379013;
	to nodeT99290168100041488;
	length 259.633;
	latitude 204.037760733;
	configuration 100034925-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032218100042199;
	name 100040281;
	longitude 551.959701532;
	to nodeT99290305100040281;
	length 471.91;
	latitude 178.709366549;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100032218100042199;
	name 100042304;
	longitude 542.554115684;
	to nodeT99200088100042304;
	length 269.321;
	latitude 186.013135783;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases B;
	from node100042199100042198;
	name 100045741;
	longitude 545.556769551;
	to nodeT99290166100045741;
	length 340.067;
	latitude 163.516226015;
	configuration 100041200-LINECONFIG;
};

object overhead_line {
	phases A;
	from node100035457100032490;
	name 100039251;
	to nodeT99290150100039251;
	longitude 556.412311451;
	length 328.475;
	latitude 161.276783448;
	configuration 100097855-LINECONFIG;
};

object line_configuration {
	name 100047485-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_B 100047718-LINECONFIGunderground_line_conductor129303;
};

object underground_line {
	phases B;
	from node100046695100047422;
	name 100047485;
	longitude 664.310317094;
	to nodeT99310190100047485;
	length 160.317;
	latitude 124.793682751;
	configuration 100047485-LINECONFIG;
};

object line_configuration {
	name 100047718-LINECONFIG;
	spacing 100047718-LINESPACING;
	conductor_A 100047718-LINECONFIGunderground_line_conductor129303;
};

object line_spacing {
	distance_AN 0.0;
	name 100047718-LINESPACING;
	distance_CN 0.0;
	distance_BC 0.0;
	distance_AB 0.0;
	distance_AC 0.0;
	distance_BN 0.0;
};

object underground_line_conductor {
	conductor_gmr 0.01055;
	conductor_resistance 1.12358;
	shield_resistance 0.000000;
	neutral_gmr 0.0317574;
	neutral_strands 6;
	conductor_diameter 0.350000;
	name 100047718-LINECONFIGunderground_line_conductor129303;
	insulation_relative_permitivitty 2.8;
	outer_diameter 0.983000;
	neutral_resistance 2.35858;
	neutral_diameter 0.128000;
	shield_gmr 0.000000;
};

object underground_line {
	phases A;
	from node100047422100041418;
	name 100047718;
	longitude 670.065233998;
	to nodeT99310189100047718;
	length 175.662;
	latitude 120.146061489;
	configuration 100047718-LINECONFIG;
};

object line_configuration {
	name 100044450-LINECONFIG;
	spacing 100091342-LINESPACING;
	conductor_N 100045593_conductor_N;
	conductor_B 100044450_conductor_A;
	conductor_A 100044450_conductor_A;
	conductor_C 100044450_conductor_A;
};

object overhead_line_conductor {
	diameter 0.684;
	name 100044450_conductor_A;
	geometric_mean_radius 0.0222;
	resistance 0.3037;
};

object overhead_line {
	phases ACB;
	from node10004444925-01;
	name 100044450;
	longitude 798.099129238;
	to nodeSW595-A-B100044450;
	length 134.912;
	latitude 82.9541039127;
	configuration 100044450-LINECONFIG;
};

object node {
	phases ABCN;
	name node100044451100037138;
	longitude 800.0;
	nominal_voltage 7200.0;
	latitude 80.1169873931;
};

object node {
	phases ABCN;
	name node100044448100037403;
	longitude 797.227314122;
	nominal_voltage 7200.0;
	latitude 79.5446727539;
};

object node {
	phases ABC;
	name node25-01100044448;
	longitude 797.227314122;
	nominal_voltage 7200.0;
	latitude 79.5446727539;
};

object node {
	phases ABCN;
	name node10004444925-01;
	longitude 796.921480838;
	nominal_voltage 7200.0;
	latitude 79.0915878551;
};

object node {
	phases ABCN;
	name node100038710100044449;
	longitude 775.370236817;
	nominal_voltage 7200.0;
	latitude 85.2493386128;
};

object node {
	phases ABCN;
	name node100038199100038710;
	longitude 776.494156862;
	nominal_voltage 7200.0;
	latitude 90.2258365414;
};

object node {
	phases ABC;
	name nodeT95060019100038199;
	longitude 776.494156862;
	nominal_voltage 7200.0;
	latitude 90.2258365414;
};

object node {
	phases ABC;
	name node100041418100041428;
	longitude 668.253372302;
	nominal_voltage 7200.0;
	latitude 116.170789829;
};

object node {
	phases ABC;
	name node100047422100041418;
	longitude 662.831939072;
	nominal_voltage 7200.0;
	latitude 121.020522267;
};

object node {
	phases ABC;
	name node100046695100047422;
	longitude 656.20037385;
	nominal_voltage 7200.0;
	latitude 126.952847009;
};

object node {
	phases ABC;
	name node100046964100046695;
	longitude 626.474808334;
	nominal_voltage 7200.0;
	latitude 154.821165506;
};

object node {
	phases ABCN;
	name node100047624100046964;
	longitude 626.793667135;
	nominal_voltage 7200.0;
	latitude 155.082803907;
};

object node {
	phases B;
	name nodeD11398100047624;
	longitude 626.793667135;
	nominal_voltage 7200.0;
	latitude 155.082803907;
};

object node {
	phases BN;
	name node100047530D11398;
	longitude 628.293853091;
	nominal_voltage 7200.0;
	latitude 155.361540192;
};

object node {
	phases BN;
	name node100044049100047530;
	longitude 631.171211438;
	nominal_voltage 7200.0;
	latitude 152.15772756;
};

object node {
	phases BN;
	name node100032177100044049;
	longitude 641.762381592;
	nominal_voltage 7200.0;
	latitude 140.500877024;
};

object node {
	phases B;
	name nodeT99300187100032177;
	longitude 641.762381592;
	nominal_voltage 7200.0;
	latitude 140.500877024;
};

object node {
	phases B;
	name nodeT99290179100045547;
	longitude 628.313541818;
	nominal_voltage 7200.0;
	latitude 156.876925009;
};

object node {
	phases ABCN;
	name node100046784100047632;
	longitude 621.967598962;
	nominal_voltage 7200.0;
	latitude 153.904098459;
};

object node {
	phases ABCN;
	name node100047678100046784;
	longitude 614.460637046;
	nominal_voltage 7200.0;
	latitude 152.215498652;
};

object node {
	phases ABCN;
	name node100041990100047678;
	longitude 613.844826903;
	nominal_voltage 7200.0;
	latitude 152.07698564;
};

object node {
	phases ABCN;
	name node100043793100041990;
	longitude 577.464703347;
	nominal_voltage 7200.0;
	latitude 153.703430536;
};

object node {
	phases ABCN;
	name node100032308100043793;
	longitude 564.077817031;
	nominal_voltage 7200.0;
	latitude 153.047459636;
};

object node {
	phases ABCN;
	name node100032490100032308;
	longitude 556.923380047;
	nominal_voltage 7200.0;
	latitude 152.489489071;
};

object node {
	phases ABCN;
	name node100035457100032490;
	longitude 548.295546935;
	nominal_voltage 7200.0;
	latitude 151.756899585;
};

object node {
	phases ABCN;
	name node100036852100035457;
	longitude 539.840214988;
	nominal_voltage 7200.0;
	latitude 157.561308839;
};

object node {
	phases ABCN;
	name node100037727100036852;
	longitude 516.753895357;
	nominal_voltage 7200.0;
	latitude 156.757497027;
};

object node {
	phases ABCN;
	name node100035375100037727;
	longitude 499.535099835;
	nominal_voltage 7200.0;
	latitude 155.840611822;
};

object node {
	phases ABCN;
	name node100034262100035375;
	longitude 481.534611724;
	nominal_voltage 7200.0;
	latitude 154.843674359;
};

object node {
	phases ABCN;
	name node100039163100034262;
	longitude 464.928193465;
	nominal_voltage 7200.0;
	latitude 153.980952917;
};

object node {
	phases ABCN;
	name node100035463100039163;
	longitude 456.622515048;
	nominal_voltage 7200.0;
	latitude 147.188742433;
};

object node {
	phases ABCN;
	name node100034273100035463;
	longitude 449.887293641;
	nominal_voltage 7200.0;
	latitude 146.974493852;
};

object node {
	phases ABCN;
	name node100039582100034273;
	longitude 449.619976079;
	nominal_voltage 7200.0;
	latitude 146.964636823;
};

object node {
	phases ABCN;
	name node100042979100039582;
	longitude 449.249491741;
	nominal_voltage 7200.0;
	latitude 146.950980798;
};

object node {
	phases ABC;
	name nodeD10257100042979;
	longitude 449.249491741;
	nominal_voltage 7200.0;
	latitude 146.950980798;
};

object node {
	phases ABCN;
	name node100091355D10257;
	longitude 443.517503258;
	nominal_voltage 7200.0;
	latitude 147.929157597;
};

object node {
	phases ABCN;
	name node100091331100091355;
	longitude 440.958476837;
	nominal_voltage 7200.0;
	latitude 147.322445672;
};

object node {
	phases CN;
	name node100091354100091331;
	longitude 440.067752767;
	nominal_voltage 7200.0;
	latitude 136.267267965;
};

object node {
	phases CN;
	name node100044338100091354;
	longitude 440.060862415;
	nominal_voltage 7200.0;
	latitude 135.256130586;
};

object node {
	phases C;
	name nodeD11006100044338;
	longitude 440.060862415;
	nominal_voltage 7200.0;
	latitude 135.256130586;
};

object node {
	phases CN;
	name node100035764D11006;
	longitude 440.060862415;
	nominal_voltage 7200.0;
	latitude 116.501574972;
};

object node {
	phases CN;
	name node100032013100035764;
	longitude 440.060862415;
	nominal_voltage 7200.0;
	latitude 96.8571824179;
};

object node {
	phases ABCN;
	name node100091343100091342;
	longitude 439.306984133;
	nominal_voltage 7200.0;
	latitude 149.894137946;
};

object node {
	phases ABCN;
	name node100091344100091343;
	longitude 434.806236588;
	nominal_voltage 7200.0;
	latitude 149.733161952;
};

object node {
	phases ABCN;
	name node100091345100091344;
	longitude 430.586782838;
	nominal_voltage 7200.0;
	latitude 149.5827163;
};

object node {
	phases ABCN;
	name node100091346100091345;
	longitude 426.02351281;
	nominal_voltage 7200.0;
	latitude 149.416784763;
};

object node {
	phases ABCN;
	name node100091347100091346;
	longitude 426.0880983;
	nominal_voltage 7200.0;
	latitude 147.680177542;
};

object node {
	phases CN;
	name node100091356100091347;
	longitude 426.251897834;
	nominal_voltage 7200.0;
	latitude 143.713203384;
};

object node {
	phases C;
	name nodeT99180081100091356;
	longitude 426.251897834;
	nominal_voltage 7200.0;
	latitude 143.713203384;
};

object node {
	phases ABCN;
	name node100091349100091348;
	longitude 418.729703381;
	nominal_voltage 7200.0;
	latitude 149.195437875;
};

object node {
	phases ABCN;
	name node100091321100091349;
	longitude 414.914184668;
	nominal_voltage 7200.0;
	latitude 149.080202044;
};

object node {
	phases ABCN;
	name node100091322100091321;
	longitude 412.420953206;
	nominal_voltage 7200.0;
	latitude 149.007117085;
};

object node {
	phases ABCN;
	name node100091357100091322;
	longitude 409.065973448;
	nominal_voltage 7200.0;
	latitude 167.115745609;
};

object node {
	phases A;
	name nodeT99170079100091357;
	longitude 409.065973448;
	nominal_voltage 7200.0;
	latitude 167.115745609;
};

object node {
	phases ABCN;
	name nodeC204100091358;
	longitude 408.393489134;
	nominal_voltage 7200.0;
	latitude 148.884343895;
};

object node {
	phases ABCN;
	name node100091324100091359;
	longitude 403.407105827;
	nominal_voltage 7200.0;
	latitude 148.732792478;
};

object node {
	phases ABCN;
	name node100091325100091324;
	longitude 398.900246533;
	nominal_voltage 7200.0;
	latitude 148.591671453;
};

object node {
	phases ABCN;
	name node100091326100091325;
	longitude 394.585080699;
	nominal_voltage 7200.0;
	latitude 148.462168552;
};

object node {
	phases ABCN;
	name node100091327100091326;
	longitude 390.445930869;
	nominal_voltage 7200.0;
	latitude 148.332852406;
};

object node {
	phases ABCN;
	name node100091328100091327;
	longitude 386.418421134;
	nominal_voltage 7200.0;
	latitude 148.206408006;
};

object node {
	phases ABCN;
	name node100091329100091328;
	longitude 382.009102767;
	nominal_voltage 7200.0;
	latitude 148.07534064;
};

object node {
	phases ABCN;
	name node100091330100091329;
	longitude 377.978209325;
	nominal_voltage 7200.0;
	latitude 147.95333084;
};

object node {
	phases ABCN;
	name node100091332100091330;
	longitude 373.571615486;
	nominal_voltage 7200.0;
	latitude 147.814544272;
};

object node {
	phases ABCN;
	name node100091333100091332;
	longitude 369.542410384;
	nominal_voltage 7200.0;
	latitude 147.692093809;
};

object node {
	phases ABCN;
	name node100091334100091333;
	longitude 365.215413283;
	nominal_voltage 7200.0;
	latitude 147.559488148;
};

object node {
	phases ABCN;
	name node100091335100091334;
	longitude 365.232235811;
	nominal_voltage 7200.0;
	latitude 145.874482574;
};

object node {
	phases BN;
	name node100091360100091335;
	longitude 365.162237562;
	nominal_voltage 7200.0;
	latitude 138.31675152;
};

object node {
	phases B;
	name nodeT99180312100091360;
	longitude 365.162237562;
	nominal_voltage 7200.0;
	latitude 138.31675152;
};

object node {
	phases ABCN;
	name node100091337100091336;
	longitude 357.523979606;
	nominal_voltage 7200.0;
	latitude 147.334152262;
};

object node {
	phases ABCN;
	name node100091338100091337;
	longitude 353.514471429;
	nominal_voltage 7200.0;
	latitude 147.213000894;
};

object node {
	phases ABCN;
	name node100091339100091338;
	longitude 349.871802789;
	nominal_voltage 7200.0;
	latitude 147.106766962;
};

object node {
	phases ABCN;
	name node100091340100091339;
	longitude 346.028104466;
	nominal_voltage 7200.0;
	latitude 146.996717661;
};

object node {
	phases ABCN;
	name node100091341100091340;
	longitude 342.293555879;
	nominal_voltage 7200.0;
	latitude 146.884599326;
};

object node {
	phases ABCN;
	name node100096873100091341;
	longitude 338.398132497;
	nominal_voltage 7200.0;
	latitude 146.648749469;
};

object node {
	phases ABCN;
	name node100097837100096873;
	longitude 337.332932067;
	nominal_voltage 7200.0;
	latitude 81.3659781203;
};

object node {
	phases CN;
	name node100033449100097837;
	longitude 331.780817483;
	nominal_voltage 7200.0;
	latitude 81.3414608384;
};

object node {
	phases C;
	name nodeT99070043100033449;
	longitude 331.780817483;
	nominal_voltage 7200.0;
	latitude 81.3414608384;
};

object node {
	phases CN;
	name node100045426100034120;
	longitude 343.753461667;
	nominal_voltage 7200.0;
	latitude 66.4258230108;
};

object node {
	phases CN;
	name node100041758100045426;
	longitude 348.88419229;
	nominal_voltage 7200.0;
	latitude 78.7189319992;
};

object node {
	phases C;
	name nodeT99180080100041758;
	longitude 348.88419229;
	nominal_voltage 7200.0;
	latitude 78.7189319992;
};

object node {
	phases CN;
	name node100037941100045680;
	longitude 334.926256775;
	nominal_voltage 7200.0;
	latitude 15.3834796043;
};

object node {
	phases C;
	name nodeSW368-A-A100037941;
	longitude 334.926256775;
	nominal_voltage 7200.0;
	latitude 15.3834796043;
};

object node {
	phases CN;
	name node100101692100101694;
	longitude 391.28743195;
	nominal_voltage 7200.0;
	latitude 15.1054362807;
};

object node {
	phases C;
	name nodeT75130012100101693;
	longitude 381.245157663;
	nominal_voltage 7200.0;
	latitude 6.97408005853;
};

object node {
	phases ABCN;
	name node100046109100097838;
	longitude 338.847170361;
	nominal_voltage 7200.0;
	latitude 193.88735705;
};

object node {
	phases ABCN;
	name node100043855100046109;
	longitude 338.858649208;
	nominal_voltage 7200.0;
	latitude 199.275639198;
};

object node {
	phases ABCN;
	name node100043856100043855;
	longitude 338.867512413;
	nominal_voltage 7200.0;
	latitude 203.436962735;
};

object node {
	phases BN;
	name node100096525100043856;
	longitude 338.877859065;
	nominal_voltage 7200.0;
	latitude 204.242040871;
};

object node {
	phases B;
	name nodeD14678100096525;
	longitude 338.877859065;
	nominal_voltage 7200.0;
	latitude 204.242040871;
};

object node {
	phases BN;
	name node100096526D14678;
	longitude 335.538591886;
	nominal_voltage 7200.0;
	latitude 255.923580047;
};

object node {
	phases BN;
	name node100032588100096526;
	longitude 362.932840433;
	nominal_voltage 7200.0;
	latitude 246.051879851;
};

object node {
	phases B;
	name nodeT99170078100032588;
	longitude 362.932840433;
	nominal_voltage 7200.0;
	latitude 246.051879851;
};

object node {
	phases BN;
	name node100032105100038476;
	longitude 335.249346964;
	nominal_voltage 7200.0;
	latitude 307.901123748;
};

object node {
	phases BN;
	name node100033638100032105;
	longitude 328.61736844;
	nominal_voltage 7200.0;
	latitude 366.210288447;
};

object node {
	phases BN;
	name node100035416100033638;
	longitude 285.288483448;
	nominal_voltage 7200.0;
	latitude 362.384784238;
};

object node {
	phases BN;
	name node100037929100035416;
	longitude 278.334495412;
	nominal_voltage 7200.0;
	latitude 362.068380853;
};

object node {
	phases BN;
	name node100032334100037929;
	longitude 235.86175979;
	nominal_voltage 7200.0;
	latitude 361.541994743;
};

object node {
	phases B;
	name nodeSW218-A-A100032334;
	longitude 235.86175979;
	nominal_voltage 7200.0;
	latitude 361.541994743;
};

object node {
	phases B;
	name nodeT99090050100034927;
	longitude 278.334495412;
	nominal_voltage 7200.0;
	latitude 350.430983944;
};

object node {
	phases BN;
	name node100041688100041687;
	longitude 282.109518526;
	nominal_voltage 7200.0;
	latitude 381.288476584;
};

object node {
	phases B;
	name nodeT99090051100041688;
	longitude 282.109518526;
	nominal_voltage 7200.0;
	latitude 381.288476584;
};

object node {
	phases B;
	name nodeT99160067100038788;
	longitude 347.154877831;
	nominal_voltage 7200.0;
	latitude 360.571687855;
};

object node {
	phases B;
	name nodeT99080049100045475;
	longitude 329.842954254;
	nominal_voltage 7200.0;
	latitude 265.061858548;
};

object node {
	phases ABC;
	name nodeT99080284100043857;
	longitude 334.908140475;
	nominal_voltage 7200.0;
	latitude 199.439649108;
};

object node {
	phases ABCN;
	name node100096988100096928;
	longitude 331.830773414;
	nominal_voltage 7200.0;
	latitude 146.710599663;
};

object node {
	phases ABCN;
	name node100096998100096988;
	longitude 328.625187263;
	nominal_voltage 7200.0;
	latitude 146.625839247;
};

object node {
	phases ABCN;
	name node100097003100096998;
	longitude 324.580984963;
	nominal_voltage 7200.0;
	latitude 146.487090336;
};

object node {
	phases ABCN;
	name node100097008100097003;
	longitude 320.740190306;
	nominal_voltage 7200.0;
	latitude 146.343677502;
};

object node {
	phases ABCN;
	name node100097013100097008;
	longitude 316.521895681;
	nominal_voltage 7200.0;
	latitude 146.22757669;
};

object node {
	phases ABCN;
	name node100097018100097013;
	longitude 312.683537526;
	nominal_voltage 7200.0;
	latitude 146.121156004;
};

object node {
	phases ABCN;
	name node100097023100097018;
	longitude 308.464164564;
	nominal_voltage 7200.0;
	latitude 146.000750016;
};

object node {
	phases ABCN;
	name node100096878100097023;
	longitude 304.632025875;
	nominal_voltage 7200.0;
	latitude 145.896986515;
};

object node {
	phases ABCN;
	name node100096883100096878;
	longitude 300.418011815;
	nominal_voltage 7200.0;
	latitude 145.77642488;
};

object node {
	phases ABCN;
	name node100096888100096883;
	longitude 296.572330102;
	nominal_voltage 7200.0;
	latitude 145.673508323;
};

object node {
	phases ABC;
	name nodeR254100096888;
	longitude 296.572330102;
	nominal_voltage 7200.0;
	latitude 145.673508323;
};

object node {
	phases ABCN;
	name node100096898R254;
	longitude 291.975594156;
	nominal_voltage 7200.0;
	latitude 145.46858928;
};

object node {
	phases ABCN;
	name node100096903100096898;
	longitude 288.329146066;
	nominal_voltage 7200.0;
	latitude 145.266669796;
};

object node {
	phases ABCN;
	name node100096908100096903;
	longitude 283.829463979;
	nominal_voltage 7200.0;
	latitude 145.011918389;
};

object node {
	phases ABCN;
	name node100097027100096908;
	longitude 283.825443337;
	nominal_voltage 7200.0;
	latitude 139.039248051;
};

object node {
	phases C;
	name nodeT99070042100097027;
	longitude 283.825443337;
	nominal_voltage 7200.0;
	latitude 139.039248051;
};

object node {
	phases ABCN;
	name node100096918100096913;
	longitude 276.226533568;
	nominal_voltage 7200.0;
	latitude 145.055817205;
};

object node {
	phases ABCN;
	name node100096923100096918;
	longitude 272.574371812;
	nominal_voltage 7200.0;
	latitude 145.039235351;
};

object node {
	phases ABCN;
	name node100096933100096923;
	longitude 268.357105177;
	nominal_voltage 7200.0;
	latitude 144.903397533;
};

object node {
	phases ABCN;
	name node100096938100096933;
	longitude 264.709728616;
	nominal_voltage 7200.0;
	latitude 144.788451658;
};

object node {
	phases ABCN;
	name node100096943100096938;
	longitude 260.583277641;
	nominal_voltage 7200.0;
	latitude 144.657723393;
};

object node {
	phases ABCN;
	name node100097083100096943;
	longitude 260.80096125;
	nominal_voltage 7200.0;
	latitude 140.55951801;
};

object node {
	phases C;
	name nodeT99070280100097083;
	longitude 260.80096125;
	nominal_voltage 7200.0;
	latitude 140.55951801;
};

object node {
	phases ABCN;
	name node100096953100096948;
	longitude 252.146139268;
	nominal_voltage 7200.0;
	latitude 144.438932073;
};

object node {
	phases ABCN;
	name node100096958100096953;
	longitude 247.539811859;
	nominal_voltage 7200.0;
	latitude 144.32090966;
};

object node {
	phases ABCN;
	name node100096963100096958;
	longitude 242.745579806;
	nominal_voltage 7200.0;
	latitude 144.166240749;
};

object node {
	phases ABCN;
	name node100096968100096963;
	longitude 237.780428384;
	nominal_voltage 7200.0;
	latitude 143.960310955;
};

object node {
	phases ABCN;
	name node100096978100096968;
	longitude 237.783210282;
	nominal_voltage 7200.0;
	latitude 137.702920003;
};

object node {
	phases ABCN;
	name node100096983100096978;
	longitude 236.629494881;
	nominal_voltage 7200.0;
	latitude 131.991658743;
};

object node {
	phases ABCN;
	name node100096550100096983;
	longitude 236.712894484;
	nominal_voltage 7200.0;
	latitude 126.203112158;
};

object node {
	phases ABC;
	name nodeSW-14851-A100096550;
	longitude 236.712894484;
	nominal_voltage 7200.0;
	latitude 126.203112158;
};

object node {
	phases ABN;
	name node100097038100097760;
	longitude 233.732911455;
	nominal_voltage 7200.0;
	latitude 144.197499228;
};

object node {
	phases B;
	name nodeD14725100097038;
	longitude 233.732911455;
	nominal_voltage 7200.0;
	latitude 144.197499228;
};

object node {
	phases BN;
	name node100097036D14725;
	longitude 207.733295931;
	nominal_voltage 7200.0;
	latitude 143.251293518;
};

object node {
	phases BN;
	name node100097039100097036;
	longitude 207.889698142;
	nominal_voltage 7200.0;
	latitude 136.256691752;
};

object node {
	phases B;
	name nodeT99060277100097039;
	longitude 207.889698142;
	nominal_voltage 7200.0;
	latitude 136.256691752;
};

object node {
	phases BN;
	name node100097042100097041;
	longitude 173.955232763;
	nominal_voltage 7200.0;
	latitude 160.382814988;
};

object node {
	phases B;
	name nodeT99050033100097042;
	longitude 173.955232763;
	nominal_voltage 7200.0;
	latitude 160.382814988;
};

object node {
	phases AN;
	name node100097768100097767;
	longitude 237.781936417;
	nominal_voltage 7200.0;
	latitude 154.820000746;
};

object node {
	phases A;
	name nodeD14598100097768;
	longitude 237.781936417;
	nominal_voltage 7200.0;
	latitude 154.820000746;
};

object node {
	phases AN;
	name node100097791D14598;
	longitude 237.832456688;
	nominal_voltage 7200.0;
	latitude 160.980821492;
};

object node {
	phases AN;
	name node100097725100097791;
	longitude 237.890487854;
	nominal_voltage 7200.0;
	latitude 167.361167451;
};

object node {
	phases AN;
	name node100097726100097725;
	longitude 237.911839164;
	nominal_voltage 7200.0;
	latitude 173.131746286;
};

object node {
	phases AN;
	name node100097727100097726;
	longitude 237.945343722;
	nominal_voltage 7200.0;
	latitude 179.494963225;
};

object node {
	phases AN;
	name node100097728100097727;
	longitude 237.992675816;
	nominal_voltage 7200.0;
	latitude 185.533661173;
};

object node {
	phases AN;
	name node100097729100097728;
	longitude 238.018794758;
	nominal_voltage 7200.0;
	latitude 191.321701551;
};

object node {
	phases AN;
	name node100097730100097729;
	longitude 238.022489906;
	nominal_voltage 7200.0;
	latitude 197.249865275;
};

object node {
	phases AN;
	name node100097731100097730;
	longitude 238.047059837;
	nominal_voltage 7200.0;
	latitude 202.675660541;
};

object node {
	phases AN;
	name node100097732100097731;
	longitude 238.06311547;
	nominal_voltage 7200.0;
	latitude 208.11326396;
};

object node {
	phases AN;
	name node100097810100097732;
	longitude 238.079175785;
	nominal_voltage 7200.0;
	latitude 213.533733448;
};

object node {
	phases AN;
	name node100097811100097810;
	longitude 238.091165115;
	nominal_voltage 7200.0;
	latitude 218.934152999;
};

object node {
	phases AN;
	name node100097812100097811;
	longitude 238.106093235;
	nominal_voltage 7200.0;
	latitude 223.822751706;
};

object node {
	phases AN;
	name node100097813100097812;
	longitude 238.115607424;
	nominal_voltage 7200.0;
	latitude 228.790226425;
};

object node {
	phases AN;
	name node100097814100097813;
	longitude 238.13418386;
	nominal_voltage 7200.0;
	latitude 233.922087837;
};

object node {
	phases AN;
	name node100097815100097814;
	longitude 238.156003504;
	nominal_voltage 7200.0;
	latitude 239.050815381;
};

object node {
	phases AN;
	name node100097816100097815;
	longitude 238.166227218;
	nominal_voltage 7200.0;
	latitude 244.46299558;
};

object node {
	phases AN;
	name node100097817100097816;
	longitude 238.178439006;
	nominal_voltage 7200.0;
	latitude 249.356644844;
};

object node {
	phases AN;
	name node100097818100097817;
	longitude 238.190428336;
	nominal_voltage 7200.0;
	latitude 255.530117413;
};

object node {
	phases AN;
	name node100097819100097818;
	longitude 238.203664602;
	nominal_voltage 7200.0;
	latitude 261.141132372;
};

object node {
	phases AN;
	name node100097820100097819;
	longitude 238.210398063;
	nominal_voltage 7200.0;
	latitude 267.021981644;
};

object node {
	phases AN;
	name node100097821100097820;
	longitude 238.245457485;
	nominal_voltage 7200.0;
	latitude 273.217805782;
};

object node {
	phases AN;
	name node100097822100097821;
	longitude 238.248100055;
	nominal_voltage 7200.0;
	latitude 278.787738005;
};

object node {
	phases AN;
	name node100094964100097822;
	longitude 238.265314812;
	nominal_voltage 7200.0;
	latitude 284.594422722;
};

object node {
	phases AN;
	name node100097469100094964;
	longitude 236.769130763;
	nominal_voltage 7200.0;
	latitude 289.625972289;
};

object node {
	phases A;
	name nodeR259100097469;
	longitude 236.769130763;
	nominal_voltage 7200.0;
	latitude 289.625972289;
};

object node {
	phases AN;
	name node100097472R259;
	longitude 236.775066886;
	nominal_voltage 7200.0;
	latitude 296.697369572;
};

object node {
	phases AN;
	name node100097471100097472;
	longitude 236.702064279;
	nominal_voltage 7200.0;
	latitude 301.65355053;
};

object node {
	phases AN;
	name node100097781100097471;
	longitude 236.567871598;
	nominal_voltage 7200.0;
	latitude 306.891195361;
};

object node {
	phases AN;
	name node100097782100097781;
	longitude 236.424260738;
	nominal_voltage 7200.0;
	latitude 311.535830215;
};

object node {
	phases AN;
	name node100097783100097782;
	longitude 236.283031351;
	nominal_voltage 7200.0;
	latitude 316.769889026;
};

object node {
	phases AN;
	name node100097784100097783;
	longitude 236.155131897;
	nominal_voltage 7200.0;
	latitude 321.355389786;
};

object node {
	phases AN;
	name node100097785100097784;
	longitude 236.000091366;
	nominal_voltage 7200.0;
	latitude 327.435437504;
};

object node {
	phases AN;
	name node100097786100097785;
	longitude 235.826961462;
	nominal_voltage 7200.0;
	latitude 333.515968481;
};

object node {
	phases AN;
	name node100097787100097786;
	longitude 235.647962176;
	nominal_voltage 7200.0;
	latitude 339.867911361;
};

object node {
	phases AN;
	name node100097788100097787;
	longitude 235.460586748;
	nominal_voltage 7200.0;
	latitude 345.706590114;
};

object node {
	phases AN;
	name node100097789100097788;
	longitude 235.318771946;
	nominal_voltage 7200.0;
	latitude 351.842357874;
};

object node {
	phases AN;
	name node100097790100097789;
	longitude 235.338671423;
	nominal_voltage 7200.0;
	latitude 356.900531467;
};

object node {
	phases AN;
	name node100036804100097790;
	longitude 235.86175979;
	nominal_voltage 7200.0;
	latitude 361.541994743;
};

object node {
	phases A;
	name nodeSW218-A-B100036804;
	longitude 235.86175979;
	nominal_voltage 7200.0;
	latitude 361.541994743;
};

object node {
	phases AN;
	name node100094722100094719;
	longitude 229.064365982;
	nominal_voltage 7200.0;
	latitude 357.423041577;
};

object node {
	phases AN;
	name node100094725100094722;
	longitude 224.893253583;
	nominal_voltage 7200.0;
	latitude 357.349805909;
};

object node {
	phases AN;
	name node100094728100094725;
	longitude 220.766064983;
	nominal_voltage 7200.0;
	latitude 357.236925794;
};

object node {
	phases AN;
	name node100094731100094728;
	longitude 216.600799726;
	nominal_voltage 7200.0;
	latitude 357.141079684;
};

object node {
	phases AN;
	name node100094734100094731;
	longitude 212.66595908;
	nominal_voltage 7200.0;
	latitude 357.051960036;
};

object node {
	phases AN;
	name node100094737100094734;
	longitude 209.286860164;
	nominal_voltage 7200.0;
	latitude 355.921979523;
};

object node {
	phases AN;
	name node100045599100094737;
	longitude 188.78608398;
	nominal_voltage 7200.0;
	latitude 354.73327286;
};

object node {
	phases AN;
	name node100044238100045599;
	longitude 187.268189174;
	nominal_voltage 7200.0;
	latitude 354.335059448;
};

object node {
	phases AN;
	name node100033137100044238;
	longitude 175.764881586;
	nominal_voltage 7200.0;
	latitude 354.069035592;
};

object node {
	phases AN;
	name node100033628100033137;
	longitude 158.807672398;
	nominal_voltage 7200.0;
	latitude 354.069582757;
};

object node {
	phases AN;
	name node100035506100033628;
	longitude 143.1842176;
	nominal_voltage 7200.0;
	latitude 356.692106685;
};

object node {
	phases AN;
	name node100031879100035506;
	longitude 128.064491446;
	nominal_voltage 7200.0;
	latitude 368.155272943;
};

object node {
	phases AN;
	name node100036180100031879;
	longitude 132.703341084;
	nominal_voltage 7200.0;
	latitude 383.538929478;
};

object node {
	phases A;
	name nodeT13330068100036180;
	longitude 132.703341084;
	nominal_voltage 7200.0;
	latitude 383.538929478;
};

object node {
	phases AN;
	name node100081268100081267;
	longitude 123.843084746;
	nominal_voltage 7200.0;
	latitude 402.957057258;
};

object node {
	phases AN;
	name node100081264100081268;
	longitude 126.811320808;
	nominal_voltage 7200.0;
	latitude 441.21079875;
};

object node {
	phases A;
	name nodeT13340058100081264;
	longitude 126.811320808;
	nominal_voltage 7200.0;
	latitude 441.21079875;
};

object node {
	phases AN;
	name node100036004100033232;
	longitude 128.762585391;
	nominal_voltage 7200.0;
	latitude 325.451491725;
};

object node {
	phases A;
	name nodeT13330056100036004;
	longitude 128.762585391;
	nominal_voltage 7200.0;
	latitude 325.451491725;
};

object node {
	phases A;
	name nodeT99040031100045474;
	longitude 142.144928876;
	nominal_voltage 7200.0;
	latitude 369.861308096;
};

object node {
	phases A;
	name nodeT99040027100044154;
	longitude 175.829777345;
	nominal_voltage 7200.0;
	latitude 348.443244081;
};

object node {
	phases AN;
	name node100094743100094740;
	longitude 209.212587202;
	nominal_voltage 7200.0;
	latitude 364.629601725;
};

object node {
	phases AN;
	name node100094746100094743;
	longitude 209.132225909;
	nominal_voltage 7200.0;
	latitude 369.954390573;
};

object node {
	phases AN;
	name node100094749100094746;
	longitude 208.820607542;
	nominal_voltage 7200.0;
	latitude 375.085269068;
};

object node {
	phases AN;
	name node100036447100094749;
	longitude 210.335927685;
	nominal_voltage 7200.0;
	latitude 375.41144923;
};

object node {
	phases A;
	name node100035308100036447;
	longitude 211.09361937;
	nominal_voltage 7200.0;
	latitude 375.492371355;
};

object node {
	phases A;
	name nodeD12009100035308;
	longitude 211.09361937;
	nominal_voltage 7200.0;
	latitude 375.492371355;
};

object node {
	phases A;
	name node100035907D12009;
	longitude 219.544396777;
	nominal_voltage 7200.0;
	latitude 375.003717888;
};

object node {
	phases A;
	name nodeT99040025100035907;
	longitude 219.544396777;
	nominal_voltage 7200.0;
	latitude 375.003717888;
};

object node {
	phases AN;
	name node100094755100094752;
	longitude 208.762056526;
	nominal_voltage 7200.0;
	latitude 385.571573995;
};

object node {
	phases AN;
	name node100094758100094755;
	longitude 208.649376731;
	nominal_voltage 7200.0;
	latitude 390.770401728;
};

object node {
	phases AN;
	name node100094761100094758;
	longitude 208.539902675;
	nominal_voltage 7200.0;
	latitude 395.75686971;
};

object node {
	phases AN;
	name node100094764100094761;
	longitude 208.379860345;
	nominal_voltage 7200.0;
	latitude 400.759624679;
};

object node {
	phases AN;
	name node100094767100094764;
	longitude 208.216064323;
	nominal_voltage 7200.0;
	latitude 406.877429573;
};

object node {
	phases AN;
	name node100094770100094767;
	longitude 208.062774185;
	nominal_voltage 7200.0;
	latitude 412.78190495;
};

object node {
	phases AN;
	name node100094773100094770;
	longitude 207.889248542;
	nominal_voltage 7200.0;
	latitude 418.697544664;
};

object node {
	phases AN;
	name node100094776100094773;
	longitude 207.762377081;
	nominal_voltage 7200.0;
	latitude 423.122760753;
};

object node {
	phases AN;
	name node100094779100094776;
	longitude 207.421853188;
	nominal_voltage 7200.0;
	latitude 429.231747255;
};

object node {
	phases AN;
	name node100036803100094779;
	longitude 205.372870883;
	nominal_voltage 7200.0;
	latitude 437.848069361;
};

object node {
	phases A;
	name nodeSW219-A-A100036803;
	longitude 205.372870883;
	nominal_voltage 7200.0;
	latitude 437.848069361;
};

object node {
	phases AN;
	name node100035804100094785;
	longitude 196.877378194;
	nominal_voltage 7200.0;
	latitude 423.790937902;
};

object node {
	phases A;
	name nodeT99040026100035804;
	longitude 196.877378194;
	nominal_voltage 7200.0;
	latitude 423.790937902;
};

object node {
	phases AN;
	name node100094791100094788;
	longitude 194.299027174;
	nominal_voltage 7200.0;
	latitude 434.346383023;
};

object node {
	phases AN;
	name node100094794100094791;
	longitude 191.154634608;
	nominal_voltage 7200.0;
	latitude 437.040553567;
};

object node {
	phases AN;
	name node100094797100094794;
	longitude 188.55944584;
	nominal_voltage 7200.0;
	latitude 439.900929259;
};

object node {
	phases AN;
	name node100094800100094797;
	longitude 185.952987803;
	nominal_voltage 7200.0;
	latitude 442.810252686;
};

object node {
	phases AN;
	name node100094803100094800;
	longitude 183.791863116;
	nominal_voltage 7200.0;
	latitude 447.389199002;
};

object node {
	phases AN;
	name node100094806100094803;
	longitude 182.348792733;
	nominal_voltage 7200.0;
	latitude 451.730277209;
};

object node {
	phases AN;
	name node100094809100094806;
	longitude 180.912279016;
	nominal_voltage 7200.0;
	latitude 456.080534245;
};

object node {
	phases AN;
	name node100094812100094809;
	longitude 179.476459603;
	nominal_voltage 7200.0;
	latitude 460.417354782;
};

object node {
	phases AN;
	name node100094815100094812;
	longitude 176.571101957;
	nominal_voltage 7200.0;
	latitude 464.685095731;
};

object node {
	phases AN;
	name node100094818100094815;
	longitude 173.692178206;
	nominal_voltage 7200.0;
	latitude 468.995429852;
};

object node {
	phases AN;
	name node100094821100094818;
	longitude 171.448630389;
	nominal_voltage 7200.0;
	latitude 472.119893036;
};

object node {
	phases AN;
	name node100094824100094821;
	longitude 169.174863373;
	nominal_voltage 7200.0;
	latitude 475.289265787;
};

object node {
	phases AN;
	name node100094827100094824;
	longitude 166.559846548;
	nominal_voltage 7200.0;
	latitude 479.607844964;
};

object node {
	phases AN;
	name node100094830100094827;
	longitude 164.592898656;
	nominal_voltage 7200.0;
	latitude 484.47944735;
};

object node {
	phases AN;
	name node100097855100094830;
	longitude 162.435973748;
	nominal_voltage 7200.0;
	latitude 481.82576817;
};

object node {
	phases A;
	name nodeT99030019100097855;
	longitude 162.435973748;
	nominal_voltage 7200.0;
	latitude 481.82576817;
};

object node {
	phases AN;
	name node100094836100094833;
	longitude 161.381687824;
	nominal_voltage 7200.0;
	latitude 495.443862302;
};

object node {
	phases AN;
	name node100094839100094836;
	longitude 159.573255496;
	nominal_voltage 7200.0;
	latitude 501.512781729;
};

object node {
	phases AN;
	name node100094842100094839;
	longitude 157.791514649;
	nominal_voltage 7200.0;
	latitude 507.641570782;
};

object node {
	phases AN;
	name node100094845100094842;
	longitude 157.193751726;
	nominal_voltage 7200.0;
	latitude 513.040429143;
};

object node {
	phases AN;
	name node100094848100094845;
	longitude 158.79207339;
	nominal_voltage 7200.0;
	latitude 520.473009953;
};

object node {
	phases AN;
	name node100039727100094848;
	longitude 177.772697403;
	nominal_voltage 7200.0;
	latitude 520.473009953;
};

object node {
	phases A;
	name nodeT99030015100039727;
	longitude 177.772697403;
	nominal_voltage 7200.0;
	latitude 520.473009953;
};

object node {
	phases AN;
	name node100094854100094851;
	longitude 156.720831209;
	nominal_voltage 7200.0;
	latitude 530.524663034;
};

object node {
	phases AN;
	name node100094857100094854;
	longitude 154.588985544;
	nominal_voltage 7200.0;
	latitude 537.100110302;
};

object node {
	phases AN;
	name node100094860100094857;
	longitude 151.307543464;
	nominal_voltage 7200.0;
	latitude 542.515272023;
};

object node {
	phases AN;
	name node100094863100094860;
	longitude 147.257044425;
	nominal_voltage 7200.0;
	latitude 546.510110308;
};

object node {
	phases AN;
	name node100094866100094863;
	longitude 143.816970868;
	nominal_voltage 7200.0;
	latitude 549.863611749;
};

object node {
	phases AN;
	name node100094869100094866;
	longitude 139.696239412;
	nominal_voltage 7200.0;
	latitude 553.898898804;
};

object node {
	phases AN;
	name node100094872100094869;
	longitude 137.392461606;
	nominal_voltage 7200.0;
	latitude 556.470876096;
};

object node {
	phases AN;
	name node100094875100094872;
	longitude 133.95924796;
	nominal_voltage 7200.0;
	latitude 559.583105225;
};

object node {
	phases AN;
	name node100094878100094875;
	longitude 130.150343282;
	nominal_voltage 7200.0;
	latitude 564.194899071;
};

object node {
	phases AN;
	name node100094597100094878;
	longitude 134.352973333;
	nominal_voltage 7200.0;
	latitude 567.3386455;
};

object node {
	phases A;
	name nodeT99030024100094597;
	longitude 134.352973333;
	nominal_voltage 7200.0;
	latitude 567.3386455;
};

object node {
	phases AN;
	name node100097761100094881;
	longitude 129.314339261;
	nominal_voltage 7200.0;
	latitude 573.030898763;
};

object node {
	phases AN;
	name node100097762100097761;
	longitude 129.215689558;
	nominal_voltage 7200.0;
	latitude 578.475454666;
};

object node {
	phases AN;
	name node100097763100097762;
	longitude 129.128180331;
	nominal_voltage 7200.0;
	latitude 584.239542964;
};

object node {
	phases AN;
	name node100097764100097763;
	longitude 129.016260406;
	nominal_voltage 7200.0;
	latitude 589.375318034;
};

object node {
	phases AN;
	name node100097765100097764;
	longitude 128.913369946;
	nominal_voltage 7200.0;
	latitude 594.803754084;
};

object node {
	phases AN;
	name node100097766100097765;
	longitude 127.059401582;
	nominal_voltage 7200.0;
	latitude 600.203465939;
};

object node {
	phases AN;
	name node100097795100097766;
	longitude 123.339137157;
	nominal_voltage 7200.0;
	latitude 602.241778634;
};

object node {
	phases AN;
	name node100097796100097795;
	longitude 119.81940832;
	nominal_voltage 7200.0;
	latitude 602.171629328;
};

object node {
	phases AN;
	name node100097797100097796;
	longitude 116.298914929;
	nominal_voltage 7200.0;
	latitude 602.118550045;
};

object node {
	phases AN;
	name node100097798100097797;
	longitude 112.778418026;
	nominal_voltage 7200.0;
	latitude 602.033620885;
};

object node {
	phases AN;
	name node100097799100097798;
	longitude 109.257882485;
	nominal_voltage 7200.0;
	latitude 601.966654591;
};

object node {
	phases AN;
	name node100097800100097799;
	longitude 104.490603009;
	nominal_voltage 7200.0;
	latitude 602.656277369;
};

object node {
	phases AN;
	name node100097801100097800;
	longitude 100.912427361;
	nominal_voltage 7200.0;
	latitude 606.244267331;
};

object node {
	phases AN;
	name node100097802100097801;
	longitude 99.3449665114;
	nominal_voltage 7200.0;
	latitude 611.278762374;
};

object node {
	phases AN;
	name node100097803100097802;
	longitude 98.2781046708;
	nominal_voltage 7200.0;
	latitude 617.397319251;
};

object node {
	phases AN;
	name node100097804100097803;
	longitude 97.2158840109;
	nominal_voltage 7200.0;
	latitude 623.487517227;
};

object node {
	phases AN;
	name node100097805100097804;
	longitude 97.3929549357;
	nominal_voltage 7200.0;
	latitude 629.557006742;
};

object node {
	phases AN;
	name node100097806100097805;
	longitude 95.070711922;
	nominal_voltage 7200.0;
	latitude 635.967960814;
};

object node {
	phases AN;
	name node100097807100097806;
	longitude 93.1645888057;
	nominal_voltage 7200.0;
	latitude 641.459637894;
};

object node {
	phases AN;
	name node100097808100097807;
	longitude 91.2712605505;
	nominal_voltage 7200.0;
	latitude 646.924705708;
};

object node {
	phases AN;
	name node100097809100097808;
	longitude 89.3391671859;
	nominal_voltage 7200.0;
	latitude 652.522421778;
};

object node {
	phases AN;
	name node100094665100097809;
	longitude 89.1357209059;
	nominal_voltage 7200.0;
	latitude 656.27348624;
};

object node {
	phases AN;
	name node100094668100094665;
	longitude 86.3141035751;
	nominal_voltage 7200.0;
	latitude 659.717391662;
};

object node {
	phases AN;
	name node100097769100094668;
	longitude 83.6075006805;
	nominal_voltage 7200.0;
	latitude 664.006029492;
};

object node {
	phases AN;
	name node100097770100097769;
	longitude 80.7740403761;
	nominal_voltage 7200.0;
	latitude 668.544104385;
};

object node {
	phases AN;
	name node100097771100097770;
	longitude 78.2235200564;
	nominal_voltage 7200.0;
	latitude 672.614149137;
};

object node {
	phases AN;
	name node100097772100097771;
	longitude 75.3503743666;
	nominal_voltage 7200.0;
	latitude 677.141541341;
};

object node {
	phases AN;
	name node100097773100097772;
	longitude 72.8220799699;
	nominal_voltage 7200.0;
	latitude 681.205981795;
};

object node {
	phases AN;
	name node100097774100097773;
	longitude 69.9945429085;
	nominal_voltage 7200.0;
	latitude 685.722165456;
};

object node {
	phases AN;
	name node100097775100097774;
	longitude 67.4380993439;
	nominal_voltage 7200.0;
	latitude 689.789672623;
};

object node {
	phases AN;
	name node100097776100097775;
	longitude 64.6239987608;
	nominal_voltage 7200.0;
	latitude 694.304073904;
};

object node {
	phases AN;
	name node100097777100097776;
	longitude 62.0366592574;
	nominal_voltage 7200.0;
	latitude 698.397792241;
};

object node {
	phases AN;
	name node100097778100097777;
	longitude 59.343087734;
	nominal_voltage 7200.0;
	latitude 702.722770242;
};

object node {
	phases AN;
	name node100097779100097778;
	longitude 56.51357899;
	nominal_voltage 7200.0;
	latitude 705.006907786;
};

object node {
	phases AN;
	name node100097780100097779;
	longitude 52.2285012222;
	nominal_voltage 7200.0;
	latitude 705.118467495;
};

object node {
	phases AN;
	name node100097825100097780;
	longitude 48.1027562598;
	nominal_voltage 7200.0;
	latitude 705.009050551;
};

object node {
	phases AN;
	name node100097826100097825;
	longitude 43.9788635549;
	nominal_voltage 7200.0;
	latitude 704.908699385;
};

object node {
	phases AN;
	name node100097823100097826;
	longitude 40.6653511885;
	nominal_voltage 7200.0;
	latitude 704.827266168;
};

object node {
	phases A;
	name nodeD14599100097823;
	longitude 40.6653511885;
	nominal_voltage 7200.0;
	latitude 704.827266168;
};

object node {
	phases AN;
	name node100097824D14599;
	longitude 40.0899511754;
	nominal_voltage 7200.0;
	latitude 704.813121945;
};

object node {
	phases AN;
	name node100097827100097824;
	longitude 36.5429700292;
	nominal_voltage 7200.0;
	latitude 704.738752626;
};

object node {
	phases AN;
	name node100098118100097827;
	longitude 36.4886363551;
	nominal_voltage 7200.0;
	latitude 706.219142265;
};

object node {
	phases AN;
	name node100098119100098118;
	longitude 33.1973300075;
	nominal_voltage 7200.0;
	latitude 706.26082625;
};

object node {
	phases AN;
	name node100098120100098119;
	longitude 29.6739786141;
	nominal_voltage 7200.0;
	latitude 706.26783118;
};

object node {
	phases AN;
	name node100098123100098120;
	longitude 27.8602365597;
	nominal_voltage 7200.0;
	latitude 775.876640397;
};

object node {
	phases AN;
	name node100037170100098123;
	longitude 27.6787621306;
	nominal_voltage 7200.0;
	latitude 795.9390407;
};

object node {
	phases AN;
	name node100033615100037170;
	longitude 27.3976931355;
	nominal_voltage 7200.0;
	latitude 827.013031188;
};

object node {
	phases AN;
	name node100036107100033615;
	longitude 27.2351065852;
	nominal_voltage 7200.0;
	latitude 844.988270986;
};

object node {
	phases AN;
	name node100036285100036107;
	longitude 25.586583115;
	nominal_voltage 7200.0;
	latitude 907.780218102;
};

object node {
	phases AN;
	name node100031964100036285;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 899.751504882;
};

object node {
	phases A;
	name nodeT14300124100031964;
	longitude 0.0;
	nominal_voltage 7200.0;
	latitude 899.751504882;
};

object node {
	phases AN;
	name node100044638100036109;
	longitude 31.6273869927;
	nominal_voltage 7200.0;
	latitude 943.229207319;
};

object node {
	phases A;
	name nodeT14310126100044638;
	longitude 31.6273869927;
	nominal_voltage 7200.0;
	latitude 943.229207319;
};

object node {
	phases AN;
	name node100032661100045673;
	longitude 93.5298313244;
	nominal_voltage 7200.0;
	latitude 950.206781656;
};

object node {
	phases A;
	name nodeT14310127100032661;
	longitude 93.5298313244;
	nominal_voltage 7200.0;
	latitude 950.206781656;
};

object node {
	phases AN;
	name node100034497100044431;
	longitude 23.7443008353;
	nominal_voltage 7200.0;
	latitude 997.217697609;
};

object node {
	phases A;
	name nodeD11813100034497;
	longitude 23.7443008353;
	nominal_voltage 7200.0;
	latitude 997.217697609;
};

object node {
	phases A;
	name node100034498D11813;
	longitude 26.1013726178;
	nominal_voltage 7200.0;
	latitude 997.428012858;
};

object node {
	phases A;
	name nodeT14320131100034498;
	longitude 26.1013726178;
	nominal_voltage 7200.0;
	latitude 997.428012858;
};

object node {
	phases AN;
	name node100084443100043020;
	longitude 20.6817506668;
	nominal_voltage 7200.0;
	latitude 1038.29766981;
};

object node {
	phases AN;
	name node100084378100084443;
	longitude 18.2267082625;
	nominal_voltage 7200.0;
	latitude 1038.05947894;
};

object node {
	phases AN;
	name node100084383100084378;
	longitude 17.9978057331;
	nominal_voltage 7200.0;
	latitude 1044.11927687;
};

object node {
	phases AN;
	name node100084382100084383;
	longitude 17.8996735374;
	nominal_voltage 7200.0;
	latitude 1050.58384429;
};

object node {
	phases AN;
	name node100084381100084382;
	longitude 17.8065829488;
	nominal_voltage 7200.0;
	latitude 1056.227597;
};

object node {
	phases AN;
	name node100084380100084381;
	longitude 17.6216978834;
	nominal_voltage 7200.0;
	latitude 1062.18766303;
};

object node {
	phases AN;
	name node100084379100084380;
	longitude 17.5131148325;
	nominal_voltage 7200.0;
	latitude 1067.56627817;
};

object node {
	phases A;
	name nodeT14290174100084379;
	longitude 17.5131148325;
	nominal_voltage 7200.0;
	latitude 1067.56627817;
};

object node {
	phases A;
	name nodeT14320132100084442;
	longitude 25.9661601416;
	nominal_voltage 7200.0;
	latitude 1043.38635647;
};

object node {
	phases AN;
	name node100035723100036821;
	longitude 39.1424943939;
	nominal_voltage 7200.0;
	latitude 845.231641831;
};

object node {
	phases AN;
	name node100042541100035723;
	longitude 75.363433837;
	nominal_voltage 7200.0;
	latitude 845.971993088;
};

object node {
	phases AN;
	name node100033046100042541;
	longitude 80.0677974334;
	nominal_voltage 7200.0;
	latitude 846.068150438;
};

object node {
	phases A;
	name nodeT13360064100033046;
	longitude 80.0677974334;
	nominal_voltage 7200.0;
	latitude 846.068150438;
};

object node {
	phases A;
	name nodeT13360063100035748;
	longitude 68.4882569118;
	nominal_voltage 7200.0;
	latitude 817.020636686;
};

object node {
	phases A;
	name nodeT13250052100044637;
	longitude 19.7248944369;
	nominal_voltage 7200.0;
	latitude 795.244485301;
};

object node {
	phases AN;
	name node100097856100094886;
	longitude 133.112409052;
	nominal_voltage 7200.0;
	latitude 556.403324979;
};

object node {
	phases A;
	name nodeT99030017100097856;
	longitude 133.112409052;
	nominal_voltage 7200.0;
	latitude 556.403324979;
};

object node {
	phases AN;
	name node100039664100094884;
	longitude 121.69934693;
	nominal_voltage 7200.0;
	latitude 558.136464144;
};

object node {
	phases A;
	name nodeT13340059100039664;
	longitude 121.69934693;
	nominal_voltage 7200.0;
	latitude 558.136464144;
};

object node {
	phases A;
	name nodeT99030018100095011;
	longitude 153.994296055;
	nominal_voltage 7200.0;
	latitude 513.990530474;
};

object node {
	phases ABCN;
	name node100033690100045044;
	longitude 464.88620271;
	nominal_voltage 7200.0;
	latitude 171.988599555;
};

object node {
	phases ABCN;
	name node100038298100033690;
	longitude 464.884341085;
	nominal_voltage 7200.0;
	latitude 172.659605855;
};

object node {
	phases ABC;
	name nodeD11449100038298;
	longitude 464.884341085;
	nominal_voltage 7200.0;
	latitude 172.659605855;
};

object node {
	phases ABCN;
	name node100042824D11449;
	longitude 464.844802056;
	nominal_voltage 7200.0;
	latitude 186.912272764;
};

object node {
	phases ABCN;
	name node100038894100042824;
	longitude 464.542332575;
	nominal_voltage 7200.0;
	latitude 295.964400028;
};

object node {
	phases ABCN;
	name node100033105100038894;
	longitude 464.172121041;
	nominal_voltage 7200.0;
	latitude 317.868606148;
};

object node {
	phases ABCN;
	name node100038893100033105;
	longitude 463.54485898;
	nominal_voltage 7200.0;
	latitude 341.712110576;
};

object node {
	phases ABCN;
	name node100040098100038893;
	longitude 463.314288012;
	nominal_voltage 7200.0;
	latitude 351.11073002;
};

object node {
	phases ABCN;
	name node100032356100040098;
	longitude 468.738828634;
	nominal_voltage 7200.0;
	latitude 350.940272143;
};

object node {
	phases A;
	name nodeT99210100100032356;
	longitude 468.738828634;
	nominal_voltage 7200.0;
	latitude 350.940272143;
};

object node {
	phases ABCN;
	name node100031820100037370;
	longitude 463.807963885;
	nominal_voltage 7200.0;
	latitude 436.689741463;
};

object node {
	phases CN;
	name node100042337100031820;
	longitude 464.672588916;
	nominal_voltage 7200.0;
	latitude 436.758639182;
};

object node {
	phases C;
	name nodeD11385100042337;
	longitude 464.672588916;
	nominal_voltage 7200.0;
	latitude 436.758639182;
};

object node {
	phases CN;
	name node100045374D11385;
	longitude 468.115973588;
	nominal_voltage 7200.0;
	latitude 437.125051888;
};

object node {
	phases CN;
	name node100087913100045374;
	longitude 475.532132723;
	nominal_voltage 7200.0;
	latitude 435.802601001;
};

object node {
	phases CN;
	name node100088059100087913;
	longitude 500.127273204;
	nominal_voltage 7200.0;
	latitude 436.373095603;
};

object node {
	phases CN;
	name node100087910100088059;
	longitude 500.003792473;
	nominal_voltage 7200.0;
	latitude 431.196308226;
};

object node {
	phases C;
	name nodeT99210098100087910;
	longitude 500.003792473;
	nominal_voltage 7200.0;
	latitude 431.196308226;
};

object node {
	phases CN;
	name node100096511100087911;
	longitude 502.718967036;
	nominal_voltage 7200.0;
	latitude 435.901248429;
};

object node {
	phases C;
	name nodeR248100096511;
	longitude 502.718967036;
	nominal_voltage 7200.0;
	latitude 435.901248429;
};

object node {
	phases CN;
	name node100096512R248;
	longitude 507.463450395;
	nominal_voltage 7200.0;
	latitude 436.08163218;
};

object node {
	phases CN;
	name node100087906100096512;
	longitude 512.212057428;
	nominal_voltage 7200.0;
	latitude 436.568477043;
};

object node {
	phases CN;
	name node100087897100087906;
	longitude 512.364450708;
	nominal_voltage 7200.0;
	latitude 433.990384361;
};

object node {
	phases C;
	name nodeD14186100087897;
	longitude 512.364450708;
	nominal_voltage 7200.0;
	latitude 433.990384361;
};

object node {
	phases C;
	name node100087898D14186;
	longitude 515.203197324;
	nominal_voltage 7200.0;
	latitude 428.48190099;
};

object node {
	phases C;
	name nodeT99210317100087898;
	longitude 515.203197324;
	nominal_voltage 7200.0;
	latitude 428.48190099;
};

object node {
	phases CN;
	name node100087905100087903;
	longitude 518.988534306;
	nominal_voltage 7200.0;
	latitude 440.025039201;
};

object node {
	phases C;
	name nodeT99220110100087905;
	longitude 518.988534306;
	nominal_voltage 7200.0;
	latitude 440.025039201;
};

object node {
	phases CN;
	name node100088048100088050;
	longitude 538.325063444;
	nominal_voltage 7200.0;
	latitude 433.972062749;
};

object node {
	phases CN;
	name node100033934100088048;
	longitude 576.570257201;
	nominal_voltage 7200.0;
	latitude 440.129372817;
};

object node {
	phases CN;
	name node100039235100033934;
	longitude 583.459145753;
	nominal_voltage 7200.0;
	latitude 435.022246576;
};

object node {
	phases CN;
	name node100040235100039235;
	longitude 595.20137703;
	nominal_voltage 7200.0;
	latitude 433.576545816;
};

object node {
	phases CN;
	name node100034512100040235;
	longitude 611.200348407;
	nominal_voltage 7200.0;
	latitude 437.432613906;
};

object node {
	phases CN;
	name node100032209100034512;
	longitude 612.266183427;
	nominal_voltage 7200.0;
	latitude 434.743993549;
};

object node {
	phases CN;
	name node100032210100032209;
	longitude 612.559977036;
	nominal_voltage 7200.0;
	latitude 434.002880539;
};

object node {
	phases C;
	name nodeSW22-A-B100032210;
	longitude 612.559977036;
	nominal_voltage 7200.0;
	latitude 434.002880539;
};

object node {
	phases C;
	name node100044312100032211;
	longitude 614.193660198;
	nominal_voltage 7200.0;
	latitude 435.230399413;
};

object node {
	phases C;
	name nodeD11854100044312;
	longitude 614.193660198;
	nominal_voltage 7200.0;
	latitude 435.230399413;
};

object node {
	phases C;
	name node100045990D11854;
	longitude 614.938314657;
	nominal_voltage 7200.0;
	latitude 442.56375616;
};

object node {
	phases C;
	name node100047790100045990;
	longitude 632.300491557;
	nominal_voltage 7200.0;
	latitude 465.692383306;
};

object node {
	phases C;
	name nodeSW470-A-B100047790;
	longitude 632.300491557;
	nominal_voltage 7200.0;
	latitude 465.692383306;
};

object node {
	phases C;
	name node100047909100047944;
	longitude 623.970496109;
	nominal_voltage 7200.0;
	latitude 447.732077343;
};

object node {
	phases C;
	name node100047910100047909;
	longitude 632.558448309;
	nominal_voltage 7200.0;
	latitude 448.543018598;
};

object node {
	phases C;
	name node100047816100047910;
	longitude 636.811782452;
	nominal_voltage 7200.0;
	latitude 455.79179186;
};

object node {
	phases C;
	name node100047699100047816;
	longitude 636.076244098;
	nominal_voltage 7200.0;
	latitude 463.756502299;
};

object node {
	phases C;
	name node100047399100047699;
	longitude 632.846264812;
	nominal_voltage 7200.0;
	latitude 465.635814657;
};

object node {
	phases C;
	name node100047484100047399;
	longitude 632.300491557;
	nominal_voltage 7200.0;
	latitude 465.692383306;
};

object node {
	phases C;
	name nodeSW470-A-A100047484;
	longitude 632.300491557;
	nominal_voltage 7200.0;
	latitude 465.692383306;
};

object node {
	phases C;
	name node100047877100048002;
	longitude 615.960841736;
	nominal_voltage 7200.0;
	latitude 452.391131585;
};

object node {
	phases C;
	name nodeT99270139100048001;
	longitude 614.980321802;
	nominal_voltage 7200.0;
	latitude 461.666548663;
};

object node {
	phases CN;
	name node100034721100035988;
	longitude 533.329437582;
	nominal_voltage 7200.0;
	latitude 387.574306662;
};

object node {
	phases C;
	name nodeT99210105100034721;
	longitude 533.329437582;
	nominal_voltage 7200.0;
	latitude 387.574306662;
};

object node {
	phases CN;
	name node100034456100088049;
	longitude 582.620510871;
	nominal_voltage 7200.0;
	latitude 518.238747368;
};

object node {
	phases CN;
	name node100037580100034456;
	longitude 622.069441527;
	nominal_voltage 7200.0;
	latitude 512.073267584;
};

object node {
	phases CN;
	name node100036010100037580;
	longitude 631.022282654;
	nominal_voltage 7200.0;
	latitude 512.580488385;
};

object node {
	phases CN;
	name node100041561100036010;
	longitude 630.374909195;
	nominal_voltage 7200.0;
	latitude 523.281782361;
};

object node {
	phases C;
	name nodeT99270234100041561;
	longitude 630.374909195;
	nominal_voltage 7200.0;
	latitude 523.281782361;
};

object node {
	phases CN;
	name node100034228100043345;
	longitude 659.656815652;
	nominal_voltage 7200.0;
	latitude 521.461187966;
};

object node {
	phases CN;
	name node100034704100034228;
	longitude 659.417994995;
	nominal_voltage 7200.0;
	latitude 520.585845836;
};

object node {
	phases C;
	name nodeD12117100034704;
	longitude 659.417994995;
	nominal_voltage 7200.0;
	latitude 520.585845836;
};

object node {
	phases C;
	name node100034705D12117;
	longitude 657.554236127;
	nominal_voltage 7200.0;
	latitude 513.754615073;
};

object node {
	phases C;
	name nodeT99340221100034705;
	longitude 657.554236127;
	nominal_voltage 7200.0;
	latitude 513.754615073;
};

object node {
	phases CN;
	name node100040485100035724;
	longitude 680.370946876;
	nominal_voltage 7200.0;
	latitude 530.424349552;
};

object node {
	phases CN;
	name node100040486100040485;
	longitude 706.861199961;
	nominal_voltage 7200.0;
	latitude 541.888289051;
};

object node {
	phases CN;
	name node100035771100040486;
	longitude 721.888826052;
	nominal_voltage 7200.0;
	latitude 549.099518061;
};

object node {
	phases CN;
	name node100036293100035771;
	longitude 727.773123514;
	nominal_voltage 7200.0;
	latitude 551.163652045;
};

object node {
	phases CN;
	name node100038549100036293;
	longitude 729.09121333;
	nominal_voltage 7200.0;
	latitude 550.684542731;
};

object node {
	phases C;
	name nodeT99340236100038549;
	longitude 729.09121333;
	nominal_voltage 7200.0;
	latitude 550.684542731;
};

object node {
	phases C;
	name nodeD11024100040643;
	longitude 727.822760977;
	nominal_voltage 7200.0;
	latitude 551.325809172;
};

object node {
	phases C;
	name node100032121D11024;
	longitude 729.998024643;
	nominal_voltage 7200.0;
	latitude 553.337170202;
};

object node {
	phases CN;
	name node100047806100032121;
	longitude 729.873190432;
	nominal_voltage 7200.0;
	latitude 555.816972619;
};

object node {
	phases C;
	name node100046846100047806;
	longitude 733.463908043;
	nominal_voltage 7200.0;
	latitude 565.752364331;
};

object node {
	phases C;
	name node100047149100046846;
	longitude 734.069137368;
	nominal_voltage 7200.0;
	latitude 574.853513048;
};

object node {
	phases C;
	name node100047063100047149;
	longitude 726.850025912;
	nominal_voltage 7200.0;
	latitude 571.082682083;
};

object node {
	phases C;
	name node100046707100047063;
	longitude 724.175691176;
	nominal_voltage 7200.0;
	latitude 571.950364006;
};

object node {
	phases C;
	name node100047359100046707;
	longitude 718.361914154;
	nominal_voltage 7200.0;
	latitude 571.13691139;
};

object node {
	phases C;
	name node100046871100047359;
	longitude 712.586897558;
	nominal_voltage 7200.0;
	latitude 571.082682083;
};

object node {
	phases C;
	name node100047010100046871;
	longitude 709.418502916;
	nominal_voltage 7200.0;
	latitude 569.824337233;
};

object node {
	phases C;
	name node100047011100047010;
	longitude 715.261193658;
	nominal_voltage 7200.0;
	latitude 567.051405338;
};

object node {
	phases C;
	name node100046828100047011;
	longitude 715.435650114;
	nominal_voltage 7200.0;
	latitude 563.165120653;
};

object node {
	phases C;
	name nodeSW125-A-B100046828;
	longitude 715.435650114;
	nominal_voltage 7200.0;
	latitude 563.165120653;
};

object node {
	phases C;
	name nodeSW202-A-B100047123;
	longitude 726.791885859;
	nominal_voltage 7200.0;
	latitude 570.675956607;
};

object node {
	phases C;
	name node100040241100036048;
	longitude 707.011180155;
	nominal_voltage 7200.0;
	latitude 545.999704857;
};

object node {
	phases C;
	name nodeD11023100040241;
	longitude 707.011180155;
	nominal_voltage 7200.0;
	latitude 545.999704857;
};

object node {
	phases C;
	name node100033981D11023;
	longitude 711.812474672;
	nominal_voltage 7200.0;
	latitude 555.46969245;
};

object node {
	phases C;
	name node100047095100033981;
	longitude 715.842612924;
	nominal_voltage 7200.0;
	latitude 562.270329834;
};

object node {
	phases C;
	name node100046927100047095;
	longitude 719.272739084;
	nominal_voltage 7200.0;
	latitude 561.755147382;
};

object node {
	phases C;
	name node100046928100046927;
	longitude 725.112095294;
	nominal_voltage 7200.0;
	latitude 565.6493085;
};

object node {
	phases C;
	name node100047406100046928;
	longitude 726.354449778;
	nominal_voltage 7200.0;
	latitude 568.675225847;
};

object node {
	phases C;
	name node100047186100047406;
	longitude 726.791885859;
	nominal_voltage 7200.0;
	latitude 570.675956607;
};

object node {
	phases C;
	name nodeSW202-A-A100047186;
	longitude 726.791885859;
	nominal_voltage 7200.0;
	latitude 570.675956607;
};

object node {
	phases C;
	name nodeSW125-A-A100047737;
	longitude 715.435650114;
	nominal_voltage 7200.0;
	latitude 563.165120653;
};

object node {
	phases CN;
	name node100039972100043875;
	longitude 675.888288699;
	nominal_voltage 7200.0;
	latitude 522.518216191;
};

object node {
	phases C;
	name nodeT99340222100039972;
	longitude 675.888288699;
	nominal_voltage 7200.0;
	latitude 522.518216191;
};

object node {
	phases C;
	name nodeT99340233100043947;
	longitude 663.227494457;
	nominal_voltage 7200.0;
	latitude 517.93684204;
};

object node {
	phases CN;
	name node100036063100040938;
	longitude 582.788012578;
	nominal_voltage 7200.0;
	latitude 593.359979837;
};

object node {
	phases CN;
	name node100035289100036063;
	longitude 582.803508553;
	nominal_voltage 7200.0;
	latitude 600.315212402;
};

object node {
	phases CN;
	name node100032077100035289;
	longitude 582.91626211;
	nominal_voltage 7200.0;
	latitude 650.884430851;
};

object node {
	phases C;
	name nodeSW429-A-A100032077;
	longitude 582.91626211;
	nominal_voltage 7200.0;
	latitude 650.884430851;
};

object node {
	phases C;
	name nodeT99270137100044553;
	longitude 581.77272476;
	nominal_voltage 7200.0;
	latitude 510.759350099;
};

object node {
	phases C;
	name nodeT99220111100036311;
	longitude 534.949601135;
	nominal_voltage 7200.0;
	latitude 528.168587254;
};

object node {
	phases ABCN;
	name node100032527100035172;
	longitude 455.094580348;
	nominal_voltage 7200.0;
	latitude 431.581342323;
};

object node {
	phases CN;
	name node100032428100032527;
	longitude 450.014368827;
	nominal_voltage 7200.0;
	latitude 431.473552112;
};

object node {
	phases CN;
	name node100032491100032428;
	longitude 435.687492131;
	nominal_voltage 7200.0;
	latitude 430.968875418;
};

object node {
	phases CN;
	name node100032948100032491;
	longitude 413.098897114;
	nominal_voltage 7200.0;
	latitude 430.523380325;
};

object node {
	phases CN;
	name node100032434100032948;
	longitude 411.748967665;
	nominal_voltage 7200.0;
	latitude 407.649688039;
};

object node {
	phases CN;
	name node100035530100032434;
	longitude 408.641589812;
	nominal_voltage 7200.0;
	latitude 396.991075699;
};

object node {
	phases CN;
	name node100040801100035530;
	longitude 404.827018304;
	nominal_voltage 7200.0;
	latitude 392.211997164;
};

object node {
	phases CN;
	name node100039539100040801;
	longitude 396.061931953;
	nominal_voltage 7200.0;
	latitude 384.796974549;
};

object node {
	phases CN;
	name node100036686100039539;
	longitude 395.756425333;
	nominal_voltage 7200.0;
	latitude 374.132821818;
};

object node {
	phases C;
	name nodeT99160068100036686;
	longitude 395.756425333;
	nominal_voltage 7200.0;
	latitude 374.132821818;
};

object node {
	phases C;
	name nodeT99160070100043376;
	longitude 401.987508303;
	nominal_voltage 7200.0;
	latitude 397.712037237;
};

object node {
	phases CN;
	name node100040466100036193;
	longitude 374.592150978;
	nominal_voltage 7200.0;
	latitude 437.820955527;
};

object node {
	phases CN;
	name node100039135100040466;
	longitude 348.953423644;
	nominal_voltage 7200.0;
	latitude 437.050569517;
};

object node {
	phases CN;
	name node100034831100039135;
	longitude 338.633266201;
	nominal_voltage 7200.0;
	latitude 475.752758154;
};

object node {
	phases CN;
	name node100036082100034831;
	longitude 338.605661472;
	nominal_voltage 7200.0;
	latitude 481.349959831;
};

object node {
	phases C;
	name nodeSW195-A-A100036082;
	longitude 338.605661472;
	nominal_voltage 7200.0;
	latitude 481.349959831;
};

object node {
	phases C;
	name nodeD10343100046005;
	longitude 333.138788212;
	nominal_voltage 7200.0;
	latitude 471.827854561;
};

object node {
	phases CN;
	name node100045461D10343;
	longitude 303.579258522;
	nominal_voltage 7200.0;
	latitude 471.155883381;
};

object node {
	phases CN;
	name node100034141100045461;
	longitude 293.216284886;
	nominal_voltage 7200.0;
	latitude 470.920300531;
};

object node {
	phases CN;
	name node100039403100034141;
	longitude 246.999420921;
	nominal_voltage 7200.0;
	latitude 469.869666191;
};

object node {
	phases CN;
	name node100032974100039403;
	longitude 237.402536184;
	nominal_voltage 7200.0;
	latitude 469.651492492;
};

object node {
	phases CN;
	name node100036332100032974;
	longitude 221.183639054;
	nominal_voltage 7200.0;
	latitude 468.753212306;
};

object node {
	phases CN;
	name node100041178100036332;
	longitude 221.709159241;
	nominal_voltage 7200.0;
	latitude 458.571202831;
};

object node {
	phases C;
	name nodeT99030020100041178;
	longitude 221.709159241;
	nominal_voltage 7200.0;
	latitude 458.571202831;
};

object node {
	phases C;
	name nodeSW219-A-B100042190;
	longitude 205.372870883;
	nominal_voltage 7200.0;
	latitude 437.848069361;
};

object node {
	phases CN;
	name node100038288100045728;
	longitude 225.861388446;
	nominal_voltage 7200.0;
	latitude 606.497460795;
};

object node {
	phases CN;
	name node100032379100038288;
	longitude 225.651178264;
	nominal_voltage 7200.0;
	latitude 613.747244834;
};

object node {
	phases CN;
	name node100034448100032379;
	longitude 225.204430548;
	nominal_voltage 7200.0;
	latitude 625.436249911;
};

object node {
	phases CN;
	name node100045892100034448;
	longitude 216.154044984;
	nominal_voltage 7200.0;
	latitude 678.828280152;
};

object node {
	phases CN;
	name node100042461100045892;
	longitude 178.028851072;
	nominal_voltage 7200.0;
	latitude 662.068130205;
};

object node {
	phases C;
	name nodeT99020011100042461;
	longitude 178.028851072;
	nominal_voltage 7200.0;
	latitude 662.068130205;
};

object node {
	phases C;
	name nodeT99110055100037150;
	longitude 241.975071013;
	nominal_voltage 7200.0;
	latitude 623.978480539;
};

object node {
	phases C;
	name nodeT99020012100032415;
	longitude 221.255510637;
	nominal_voltage 7200.0;
	latitude 604.206275725;
};

object node {
	phases C;
	name nodeT99100052100043375;
	longitude 247.209604174;
	nominal_voltage 7200.0;
	latitude 477.830430227;
};

object node {
	phases C;
	name nodeT99100053100042352;
	longitude 290.887887974;
	nominal_voltage 7200.0;
	latitude 478.83228555;
};

object node {
	phases CN;
	name node100034781100044215;
	longitude 441.446579544;
	nominal_voltage 7200.0;
	latitude 420.41004907;
};

object node {
	phases C;
	name nodeT99210094100034781;
	longitude 441.446579544;
	nominal_voltage 7200.0;
	latitude 420.41004907;
};

object node {
	phases C;
	name nodeT99160073100041390;
	longitude 424.146475526;
	nominal_voltage 7200.0;
	latitude 408.659639348;
};

object node {
	phases C;
	name nodeT99160075100043670;
	longitude 430.36627869;
	nominal_voltage 7200.0;
	latitude 403.365727284;
};

object node {
	phases ABCN;
	name node100035432100043291;
	longitude 459.55201644;
	nominal_voltage 7200.0;
	latitude 500.150794561;
};

object node {
	phases ABCN;
	name node100038929100035432;
	longitude 458.059535736;
	nominal_voltage 7200.0;
	latitude 552.182217008;
};

object node {
	phases ABCN;
	name node100033335100038929;
	longitude 456.063486791;
	nominal_voltage 7200.0;
	latitude 624.23911965;
};

object node {
	phases ABCN;
	name node100034401100033335;
	longitude 455.464721632;
	nominal_voltage 7200.0;
	latitude 643.029410939;
};

object node {
	phases AN;
	name node100035932100034401;
	longitude 492.66405595;
	nominal_voltage 7200.0;
	latitude 644.242462891;
};

object node {
	phases AN;
	name node100033546100035932;
	longitude 547.660361847;
	nominal_voltage 7200.0;
	latitude 646.70545244;
};

object node {
	phases AN;
	name node100032724100033546;
	longitude 547.660361847;
	nominal_voltage 7200.0;
	latitude 652.377120088;
};

object node {
	phases AN;
	name node100040412100032724;
	longitude 552.283727218;
	nominal_voltage 7200.0;
	latitude 652.689196986;
};

object node {
	phases AN;
	name node100032671100040412;
	longitude 554.119491471;
	nominal_voltage 7200.0;
	latitude 652.689196986;
};

object node {
	phases AN;
	name node100035407100032671;
	longitude 582.92029446;
	nominal_voltage 7200.0;
	latitude 652.689196986;
};

object node {
	phases AN;
	name node100032272100035407;
	longitude 582.91626211;
	nominal_voltage 7200.0;
	latitude 650.884430851;
};

object node {
	phases A;
	name nodeSW429-A-B100032272;
	longitude 582.91626211;
	nominal_voltage 7200.0;
	latitude 650.884430851;
};

object node {
	phases AN;
	name node100038649100037081;
	longitude 613.993939507;
	nominal_voltage 7200.0;
	latitude 656.100865924;
};

object node {
	phases AN;
	name node100033623100038649;
	longitude 618.302658735;
	nominal_voltage 7200.0;
	latitude 656.593192237;
};

object node {
	phases AN;
	name node100035878100033623;
	longitude 618.693197101;
	nominal_voltage 7200.0;
	latitude 666.56394284;
};

object node {
	phases A;
	name nodeT99260130100035878;
	longitude 618.693197101;
	nominal_voltage 7200.0;
	latitude 666.56394284;
};

object node {
	phases AN;
	name node100042912100043795;
	longitude 623.742917791;
	nominal_voltage 7200.0;
	latitude 657.214833059;
};

object node {
	phases A;
	name nodeD11440100042912;
	longitude 623.742917791;
	nominal_voltage 7200.0;
	latitude 657.214833059;
};

object node {
	phases AN;
	name node100039101D11440;
	longitude 637.756538122;
	nominal_voltage 7200.0;
	latitude 658.941219539;
};

object node {
	phases AN;
	name node100036190100039101;
	longitude 649.724620742;
	nominal_voltage 7200.0;
	latitude 661.437289269;
};

object node {
	phases AN;
	name node100043388100036190;
	longitude 656.485362794;
	nominal_voltage 7200.0;
	latitude 662.847298587;
};

object node {
	phases AN;
	name node100039726100043388;
	longitude 667.791369804;
	nominal_voltage 7200.0;
	latitude 656.062083209;
};

object node {
	phases AN;
	name node100037190100039726;
	longitude 671.943661062;
	nominal_voltage 7200.0;
	latitude 653.570120466;
};

object node {
	phases AN;
	name node100037849100037190;
	longitude 711.387474007;
	nominal_voltage 7200.0;
	latitude 631.533313597;
};

object node {
	phases AN;
	name node100038236100037849;
	longitude 736.101879048;
	nominal_voltage 7200.0;
	latitude 635.380502663;
};

object node {
	phases AN;
	name node100036896100038236;
	longitude 735.99262394;
	nominal_voltage 7200.0;
	latitude 641.529765916;
};

object node {
	phases AN;
	name node100035945100036896;
	longitude 735.56637985;
	nominal_voltage 7200.0;
	latitude 663.194970275;
};

object node {
	phases AN;
	name node100035895100035945;
	longitude 735.408784561;
	nominal_voltage 7200.0;
	latitude 671.380388723;
};

object node {
	phases AN;
	name node100034610100035895;
	longitude 725.842158832;
	nominal_voltage 7200.0;
	latitude 671.252039094;
};

object node {
	phases A;
	name nodeT99350260100034610;
	longitude 725.842158832;
	nominal_voltage 7200.0;
	latitude 671.252039094;
};

object node {
	phases A;
	name nodeSW54-A-A100044198;
	longitude 735.389601634;
	nominal_voltage 7200.0;
	latitude 672.377052577;
};

object node {
	phases A;
	name nodeT95020006100041434;
	longitude 739.655162787;
	nominal_voltage 7200.0;
	latitude 665.395431911;
};

object node {
	phases A;
	name nodeT95020007100039501;
	longitude 739.445874051;
	nominal_voltage 7200.0;
	latitude 635.526751251;
};

object node {
	phases A;
	name nodeT99350266100039452;
	longitude 670.94312925;
	nominal_voltage 7200.0;
	latitude 645.081622107;
};

object node {
	phases A;
	name nodeT99350263100036191;
	longitude 637.912655821;
	nominal_voltage 7200.0;
	latitude 649.585669976;
};

object node {
	phases AN;
	name node100044270100034008;
	longitude 586.810226634;
	nominal_voltage 7200.0;
	latitude 729.197028893;
};

object node {
	phases A;
	name nodeD10106100044270;
	longitude 586.810226634;
	nominal_voltage 7200.0;
	latitude 729.197028893;
};

object node {
	phases AN;
	name node100044209D10106;
	longitude 586.810226634;
	nominal_voltage 7200.0;
	latitude 730.713024782;
};

object node {
	phases AN;
	name node100045551100044209;
	longitude 586.711934035;
	nominal_voltage 7200.0;
	latitude 741.740267933;
};

object node {
	phases AN;
	name node100037764100045551;
	longitude 586.773441404;
	nominal_voltage 7200.0;
	latitude 748.195305938;
};

object node {
	phases AN;
	name node100043149100037764;
	longitude 586.65041847;
	nominal_voltage 7200.0;
	latitude 755.769210928;
};

object node {
	phases AN;
	name node100040632100043149;
	longitude 580.314592782;
	nominal_voltage 7200.0;
	latitude 756.199552685;
};

object node {
	phases A;
	name nodeT99250121100040632;
	longitude 580.314592782;
	nominal_voltage 7200.0;
	latitude 756.199552685;
};

object node {
	phases AN;
	name node100046050100041563;
	longitude 586.65041847;
	nominal_voltage 7200.0;
	latitude 769.195693118;
};

object node {
	phases AN;
	name node100033509100046050;
	longitude 586.711934035;
	nominal_voltage 7200.0;
	latitude 776.167132391;
};

object node {
	phases AN;
	name node100032232100033509;
	longitude 579.34392892;
	nominal_voltage 7200.0;
	latitude 804.734773465;
};

object node {
	phases AN;
	name node100040722100032232;
	longitude 578.606633146;
	nominal_voltage 7200.0;
	latitude 853.699279355;
};

object node {
	phases AN;
	name node100042666100040722;
	longitude 578.392938565;
	nominal_voltage 7200.0;
	latitude 867.89122312;
};

object node {
	phases AN;
	name node100033552100042666;
	longitude 578.184604057;
	nominal_voltage 7200.0;
	latitude 878.148348932;
};

object node {
	phases AN;
	name node100037040100033552;
	longitude 575.503068696;
	nominal_voltage 7200.0;
	latitude 1010.17798607;
};

object node {
	phases AN;
	name node100034615100037040;
	longitude 571.339153408;
	nominal_voltage 7200.0;
	latitude 1010.19232357;
};

object node {
	phases A;
	name nodeT10290009100034615;
	longitude 571.339153408;
	nominal_voltage 7200.0;
	latitude 1010.19232357;
};

object node {
	phases AN;
	name node100032017100040958;
	longitude 556.36924236;
	nominal_voltage 7200.0;
	latitude 1042.93030809;
};

object node {
	phases AN;
	name node100042843100032017;
	longitude 547.618800789;
	nominal_voltage 7200.0;
	latitude 1054.89183249;
};

object node {
	phases AN;
	name node100039997100042843;
	longitude 542.50155465;
	nominal_voltage 7200.0;
	latitude 1062.66241308;
};

object node {
	phases AN;
	name node100032187100039997;
	longitude 532.262405969;
	nominal_voltage 7200.0;
	latitude 1076.98907416;
};

object node {
	phases AN;
	name node100042667100032187;
	longitude 527.86382648;
	nominal_voltage 7200.0;
	latitude 1083.3419852;
};

object node {
	phases AN;
	name node100034499100042667;
	longitude 528.289491006;
	nominal_voltage 7200.0;
	latitude 1091.68016569;
};

object node {
	phases AN;
	name node100031828100034499;
	longitude 528.57327282;
	nominal_voltage 7200.0;
	latitude 1134.76079985;
};

object node {
	phases AN;
	name node100036497100031828;
	longitude 524.264203514;
	nominal_voltage 7200.0;
	latitude 1145.78993675;
};

object node {
	phases AN;
	name node100040700100036497;
	longitude 528.005715047;
	nominal_voltage 7200.0;
	latitude 1198.48837319;
};

object node {
	phases A;
	name node100036141100040700;
	longitude 532.688075179;
	nominal_voltage 7200.0;
	latitude 1198.88543167;
};

object node {
	phases A;
	name node100036142100036141;
	longitude 533.965079294;
	nominal_voltage 7200.0;
	latitude 1199.48101037;
};

object node {
	phases A;
	name nodeD11418100036142;
	longitude 533.965079294;
	nominal_voltage 7200.0;
	latitude 1199.48101037;
};

object node {
	phases A;
	name node100036140D11418;
	longitude 537.086651155;
	nominal_voltage 7200.0;
	latitude 1199.87806884;
};

object node {
	phases A;
	name nodeT10280005100036140;
	longitude 537.086651155;
	nominal_voltage 7200.0;
	latitude 1199.87806884;
};

object node {
	phases A;
	name nodeT10210002100044958;
	longitude 507.95298386;
	nominal_voltage 7200.0;
	latitude 1149.2770546;
};

object node {
	phases AN;
	name node100039370100041400;
	longitude 556.750840245;
	nominal_voltage 7200.0;
	latitude 1140.91506125;
};

object node {
	phases AN;
	name node100040629100039370;
	longitude 566.170095567;
	nominal_voltage 7200.0;
	latitude 1141.30119459;
};

object node {
	phases AN;
	name node100081411100040629;
	longitude 569.721265954;
	nominal_voltage 7200.0;
	latitude 1157.79007515;
};

object node {
	phases A;
	name node100034465100081411;
	longitude 572.335058087;
	nominal_voltage 7200.0;
	latitude 1158.43825642;
};

object node {
	phases A;
	name node100047600100034465;
	longitude 573.560559602;
	nominal_voltage 7200.0;
	latitude 1158.70954709;
};

object node {
	phases A;
	name nodeD11417100047600;
	longitude 573.560559602;
	nominal_voltage 7200.0;
	latitude 1158.70954709;
};

object node {
	phases A;
	name node100047723D11417;
	longitude 578.262073391;
	nominal_voltage 7200.0;
	latitude 1158.95808154;
};

object node {
	phases A;
	name nodeT10280004100047723;
	longitude 578.262073391;
	nominal_voltage 7200.0;
	latitude 1158.95808154;
};

object node {
	phases A;
	name nodeT10290010100044124;
	longitude 556.753844602;
	nominal_voltage 7200.0;
	latitude 1149.65033299;
};

object node {
	phases A;
	name nodeT10200001100036536;
	longitude 514.951871;
	nominal_voltage 7200.0;
	latitude 1095.45220401;
};

object node {
	phases AN;
	name node100033845100037272;
	longitude 583.542115661;
	nominal_voltage 7200.0;
	latitude 1049.9039098;
};

object node {
	phases A;
	name nodeT10290008100033845;
	longitude 583.542115661;
	nominal_voltage 7200.0;
	latitude 1049.9039098;
};

object node {
	phases AN;
	name node100043614100037553;
	longitude 573.490399777;
	nominal_voltage 7200.0;
	latitude 860.074558358;
};

object node {
	phases A;
	name nodeT99250437100043614;
	longitude 573.490399777;
	nominal_voltage 7200.0;
	latitude 860.074558358;
};

object node {
	phases A;
	name nodeT99250120100045056;
	longitude 574.488358098;
	nominal_voltage 7200.0;
	latitude 853.083891533;
};

object node {
	phases A;
	name nodeT99260133100036762;
	longitude 547.810491906;
	nominal_voltage 7200.0;
	latitude 640.403597497;
};

object node {
	phases A;
	name nodeT99230117100039214;
	longitude 493.122163086;
	nominal_voltage 7200.0;
	latitude 636.398006068;
};

object node {
	phases A;
	name nodeD10349100038417;
	longitude 455.022294291;
	nominal_voltage 7200.0;
	latitude 642.999920078;
};

object node {
	phases AN;
	name node100092134D10349;
	longitude 451.31467252;
	nominal_voltage 7200.0;
	latitude 644.200118716;
};

object node {
	phases AN;
	name node100090060100092134;
	longitude 451.964293979;
	nominal_voltage 7200.0;
	latitude 646.281070453;
};

object node {
	phases A;
	name nodeT99230319100090060;
	longitude 451.964293979;
	nominal_voltage 7200.0;
	latitude 646.281070453;
};

object node {
	phases AN;
	name node100039194100092135;
	longitude 421.124569651;
	nominal_voltage 7200.0;
	latitude 649.428969714;
};

object node {
	phases AN;
	name node100039147100039194;
	longitude 399.241180218;
	nominal_voltage 7200.0;
	latitude 647.869530434;
};

object node {
	phases AN;
	name node100031913100039147;
	longitude 372.376986495;
	nominal_voltage 7200.0;
	latitude 709.799976561;
};

object node {
	phases AN;
	name node100031914100031913;
	longitude 364.921100998;
	nominal_voltage 7200.0;
	latitude 709.244618922;
};

object node {
	phases A;
	name nodeT99140058100031914;
	longitude 364.921100998;
	nominal_voltage 7200.0;
	latitude 709.244618922;
};

object node {
	phases A;
	name nodeT99130056100031934;
	longitude 371.351685711;
	nominal_voltage 7200.0;
	latitude 747.374535488;
};

object node {
	phases AN;
	name node100103825100103824;
	longitude 376.946203182;
	nominal_voltage 7200.0;
	latitude 612.058916973;
};

object node {
	phases A;
	name nodeT99140059100103825;
	longitude 376.946203182;
	nominal_voltage 7200.0;
	latitude 612.058916973;
};

object node {
	phases AN;
	name node100039628100103826;
	longitude 369.249609644;
	nominal_voltage 7200.0;
	latitude 575.544665935;
};

object node {
	phases AN;
	name node100032328100039628;
	longitude 346.269943532;
	nominal_voltage 7200.0;
	latitude 532.664888086;
};

object node {
	phases AN;
	name node100041463100032328;
	longitude 338.605661472;
	nominal_voltage 7200.0;
	latitude 481.349959831;
};

object node {
	phases A;
	name nodeSW195-A-B100041463;
	longitude 338.605661472;
	nominal_voltage 7200.0;
	latitude 481.349959831;
};

object node {
	phases A;
	name nodeT99150062100037000;
	longitude 363.326477993;
	nominal_voltage 7200.0;
	latitude 579.806999191;
};

object node {
	phases A;
	name nodeT99230115100043055;
	longitude 438.708396943;
	nominal_voltage 7200.0;
	latitude 635.485652115;
};

object node {
	phases A;
	name nodeT99230116100035431;
	longitude 460.722628134;
	nominal_voltage 7200.0;
	latitude 624.146569603;
};

object node {
	phases A;
	name nodeT99220109100045594;
	longitude 468.175786762;
	nominal_voltage 7200.0;
	latitude 552.618688892;
};

object node {
	phases A;
	name nodeT99220107100045593;
	longitude 464.700085929;
	nominal_voltage 7200.0;
	latitude 471.861501528;
};

object node {
	phases B;
	name nodeD11110100036590;
	longitude 465.136815997;
	nominal_voltage 7200.0;
	latitude 296.001475757;
};

object node {
	phases BN;
	name node100035949D11110;
	longitude 494.030014101;
	nominal_voltage 7200.0;
	latitude 297.803895973;
};

object node {
	phases BN;
	name node100032924100035949;
	longitude 530.603532334;
	nominal_voltage 7200.0;
	latitude 300.039919628;
};

object node {
	phases BN;
	name node100034925100032924;
	longitude 535.737926493;
	nominal_voltage 7200.0;
	latitude 287.6219766;
};

object node {
	phases BN;
	name node100041200100034925;
	longitude 537.435524258;
	nominal_voltage 7200.0;
	latitude 289.260955357;
};

object node {
	phases B;
	name nodeT99200091100041200;
	longitude 537.435524258;
	nominal_voltage 7200.0;
	latitude 289.260955357;
};

object node {
	phases BN;
	name node100032990100043832;
	longitude 548.712614035;
	nominal_voltage 7200.0;
	latitude 262.873019949;
};

object node {
	phases BN;
	name node100043620100032990;
	longitude 548.834813872;
	nominal_voltage 7200.0;
	latitude 258.273170203;
};

object node {
	phases B;
	name nodeT99290147100043620;
	longitude 548.834813872;
	nominal_voltage 7200.0;
	latitude 258.273170203;
};

object node {
	phases B;
	name nodeSW33-A-A100045592;
	longitude 548.740023235;
	nominal_voltage 7200.0;
	latitude 262.874797391;
};

object node {
	phases B;
	name node100033299100038814;
	longitude 528.528898251;
	nominal_voltage 7200.0;
	latitude 301.884285951;
};

object node {
	phases B;
	name nodeD11415100033299;
	longitude 528.528898251;
	nominal_voltage 7200.0;
	latitude 301.884285951;
};

object node {
	phases B;
	name node100035682D11415;
	longitude 524.018121351;
	nominal_voltage 7200.0;
	latitude 317.764492059;
};

object node {
	phases B;
	name nodeT99210104100035682;
	longitude 524.018121351;
	nominal_voltage 7200.0;
	latitude 317.764492059;
};

object node {
	phases B;
	name nodeT99200090100041199;
	longitude 494.251596585;
	nominal_voltage 7200.0;
	latitude 289.975056123;
};

object node {
	phases C;
	name nodeT99190083100043619;
	longitude 481.531635466;
	nominal_voltage 7200.0;
	latitude 147.216591824;
};

object node {
	phases C;
	name nodeT99190084100045908;
	longitude 500.008684214;
	nominal_voltage 7200.0;
	latitude 148.12370189;
};

object node {
	phases B;
	name nodeD10351100038121;
	longitude 539.819827275;
	nominal_voltage 7200.0;
	latitude 158.170029194;
};

object node {
	phases BN;
	name node100042198D10351;
	longitude 540.641270814;
	nominal_voltage 7200.0;
	latitude 169.516997989;
};

object node {
	phases BN;
	name node100042199100042198;
	longitude 547.687682065;
	nominal_voltage 7200.0;
	latitude 185.199987884;
};

object node {
	phases BN;
	name node100032218100042199;
	longitude 546.525365721;
	nominal_voltage 7200.0;
	latitude 202.411476396;
};

object node {
	phases BN;
	name node100102355100032218;
	longitude 550.062221503;
	nominal_voltage 7200.0;
	latitude 208.035862336;
};

object node {
	phases BN;
	name node100102681100102355;
	longitude 549.981462128;
	nominal_voltage 7200.0;
	latitude 208.809731137;
};

object node {
	phases BN;
	name node100102369100102681;
	longitude 551.468157748;
	nominal_voltage 7200.0;
	latitude 214.213694139;
};

object node {
	phases BN;
	name node100102379100102369;
	longitude 552.811281142;
	nominal_voltage 7200.0;
	latitude 219.526517575;
};

object node {
	phases BN;
	name node100102380100102379;
	longitude 555.266780171;
	nominal_voltage 7200.0;
	latitude 225.002997087;
};

object node {
	phases BN;
	name node100102381100102380;
	longitude 555.448738154;
	nominal_voltage 7200.0;
	latitude 231.187399704;
};

object node {
	phases BN;
	name node100102382100102381;
	longitude 555.611704054;
	nominal_voltage 7200.0;
	latitude 236.832038682;
};

object node {
	phases BN;
	name node100102383100102382;
	longitude 555.782359986;
	nominal_voltage 7200.0;
	latitude 243.018931377;
};

object node {
	phases BN;
	name node100102384100102383;
	longitude 555.960472954;
	nominal_voltage 7200.0;
	latitude 248.641277754;
};

object node {
	phases BN;
	name node100102385100102384;
	longitude 556.14980133;
	nominal_voltage 7200.0;
	latitude 254.831718784;
};

object node {
	phases BN;
	name node100102359100102385;
	longitude 556.291287128;
	nominal_voltage 7200.0;
	latitude 260.33714854;
};

object node {
	phases BN;
	name node100102360100102359;
	longitude 559.952048652;
	nominal_voltage 7200.0;
	latitude 260.410669278;
};

object node {
	phases BN;
	name node100102361100102360;
	longitude 563.985471093;
	nominal_voltage 7200.0;
	latitude 260.508179806;
};

object node {
	phases BN;
	name node100102362100102361;
	longitude 567.635586231;
	nominal_voltage 7200.0;
	latitude 260.58131391;
};

object node {
	phases BN;
	name node100102363100102362;
	longitude 571.313920786;
	nominal_voltage 7200.0;
	latitude 260.628574306;
};

object node {
	phases BN;
	name node100102364100102363;
	longitude 575.499915643;
	nominal_voltage 7200.0;
	latitude 263.447804992;
};

object node {
	phases BN;
	name node100102365100102364;
	longitude 577.50409017;
	nominal_voltage 7200.0;
	latitude 264.792045546;
};

object node {
	phases BN;
	name node100102366100102365;
	longitude 579.625530643;
	nominal_voltage 7200.0;
	latitude 264.254976748;
};

object node {
	phases BN;
	name node100102367100102366;
	longitude 583.979583354;
	nominal_voltage 7200.0;
	latitude 263.045984277;
};

object node {
	phases BN;
	name node100102368100102367;
	longitude 588.333140801;
	nominal_voltage 7200.0;
	latitude 261.850944335;
};

object node {
	phases BN;
	name node100102370100102368;
	longitude 592.701887466;
	nominal_voltage 7200.0;
	latitude 260.627661845;
};

object node {
	phases BN;
	name node100102371100102370;
	longitude 595.843007553;
	nominal_voltage 7200.0;
	latitude 258.659106938;
};

object node {
	phases BN;
	name node100102372100102371;
	longitude 598.807743995;
	nominal_voltage 7200.0;
	latitude 256.763684524;
};

object node {
	phases BN;
	name node100102373100102372;
	longitude 601.560920283;
	nominal_voltage 7200.0;
	latitude 255.007205935;
};

object node {
	phases BN;
	name node100102374100102373;
	longitude 601.037226595;
	nominal_voltage 7200.0;
	latitude 251.661810329;
};

object node {
	phases BN;
	name node100102375100102374;
	longitude 600.261261719;
	nominal_voltage 7200.0;
	latitude 246.341164489;
};

object node {
	phases BN;
	name node100102376100102375;
	longitude 600.873315832;
	nominal_voltage 7200.0;
	latitude 242.199730331;
};

object node {
	phases BN;
	name node100102377100102376;
	longitude 601.379660116;
	nominal_voltage 7200.0;
	latitude 237.972315277;
};

object node {
	phases BN;
	name node100102378100102377;
	longitude 605.287003749;
	nominal_voltage 7200.0;
	latitude 233.90030963;
};

object node {
	phases BN;
	name node100102389100102378;
	longitude 614.224810209;
	nominal_voltage 7200.0;
	latitude 227.677171778;
};

object node {
	phases BN;
	name node100040909100102389;
	longitude 613.651616044;
	nominal_voltage 7200.0;
	latitude 223.82754508;
};

object node {
	phases BN;
	name node100038190100040909;
	longitude 619.496642597;
	nominal_voltage 7200.0;
	latitude 219.092511157;
};

object node {
	phases BN;
	name node100038191100038190;
	longitude 622.600632059;
	nominal_voltage 7200.0;
	latitude 216.577982204;
};

object node {
	phases BN;
	name node100033142100038191;
	longitude 625.579322487;
	nominal_voltage 7200.0;
	latitude 214.21890198;
};

object node {
	phases BN;
	name node100043703100033142;
	longitude 625.836581423;
	nominal_voltage 7200.0;
	latitude 214.047708545;
};

object node {
	phases BN;
	name node100033600100043703;
	longitude 625.514711241;
	nominal_voltage 7200.0;
	latitude 213.116186009;
};

object node {
	phases B;
	name node100047253100033600;
	longitude 626.351999664;
	nominal_voltage 7200.0;
	latitude 194.822685104;
};

object node {
	phases B;
	name node100047915100047253;
	longitude 623.839039666;
	nominal_voltage 7200.0;
	latitude 188.622593447;
};

object node {
	phases B;
	name nodeT99290271100047915;
	longitude 623.839039666;
	nominal_voltage 7200.0;
	latitude 188.622593447;
};

object node {
	phases BN;
	name node100040055100042683;
	longitude 637.922799918;
	nominal_voltage 7200.0;
	latitude 210.578306171;
};

object node {
	phases BN;
	name node100035611100040055;
	longitude 640.699540391;
	nominal_voltage 7200.0;
	latitude 214.264040895;
};

object node {
	phases BN;
	name node100034309100035611;
	longitude 643.840975433;
	nominal_voltage 7200.0;
	latitude 218.433845415;
};

object node {
	phases BN;
	name node100032225100034309;
	longitude 647.22370042;
	nominal_voltage 7200.0;
	latitude 223.797022158;
};

object node {
	phases BN;
	name node100032255100032225;
	longitude 653.979306027;
	nominal_voltage 7200.0;
	latitude 235.953492254;
};

object node {
	phases BN;
	name node100038474100032255;
	longitude 666.864466996;
	nominal_voltage 7200.0;
	latitude 252.097377938;
};

object node {
	phases BN;
	name node100039080100038474;
	longitude 672.675121404;
	nominal_voltage 7200.0;
	latitude 259.343757801;
};

object node {
	phases BN;
	name node100043007100039080;
	longitude 680.695894008;
	nominal_voltage 7200.0;
	latitude 267.114225336;
};

object node {
	phases BN;
	name node100035837100043007;
	longitude 672.245799196;
	nominal_voltage 7200.0;
	latitude 301.515779624;
};

object node {
	phases BN;
	name node100088553100035837;
	longitude 664.472961014;
	nominal_voltage 7200.0;
	latitude 316.702219947;
};

object node {
	phases B;
	name nodeT99330206100088553;
	longitude 664.472961014;
	nominal_voltage 7200.0;
	latitude 316.702219947;
};

object node {
	phases BN;
	name node100034175100036571;
	longitude 679.641304837;
	nominal_voltage 7200.0;
	latitude 322.26979479;
};

object node {
	phases BN;
	name node100036383100034175;
	longitude 684.329171397;
	nominal_voltage 7200.0;
	latitude 311.865422738;
};

object node {
	phases B;
	name nodeT99330214100036383;
	longitude 684.329171397;
	nominal_voltage 7200.0;
	latitude 311.865422738;
};

object node {
	phases BN;
	name node100033963100037824;
	longitude 680.147047314;
	nominal_voltage 7200.0;
	latitude 339.344071022;
};

object node {
	phases BN;
	name node100032507100033963;
	longitude 680.652161054;
	nominal_voltage 7200.0;
	latitude 356.397224324;
};

object node {
	phases BN;
	name node100043121100032507;
	longitude 681.20293728;
	nominal_voltage 7200.0;
	latitude 374.991881901;
};

object node {
	phases BN;
	name node100037984100043121;
	longitude 693.22908736;
	nominal_voltage 7200.0;
	latitude 372.748589557;
};

object node {
	phases BN;
	name node100032023100037984;
	longitude 709.440989935;
	nominal_voltage 7200.0;
	latitude 395.911083196;
};

object node {
	phases B;
	name node100037198100032023;
	longitude 709.603039073;
	nominal_voltage 7200.0;
	latitude 396.893612705;
};

object node {
	phases B;
	name nodeD11565100037198;
	longitude 709.603039073;
	nominal_voltage 7200.0;
	latitude 396.893612705;
};

object node {
	phases B;
	name node100038433D11565;
	longitude 716.062748259;
	nominal_voltage 7200.0;
	latitude 407.412468658;
};

object node {
	phases B;
	name nodeT99330213100038433;
	longitude 716.062748259;
	nominal_voltage 7200.0;
	latitude 407.412468658;
};

object node {
	phases BN;
	name node100038908100044730;
	longitude 687.498900789;
	nominal_voltage 7200.0;
	latitude 420.992192904;
};

object node {
	phases B;
	name nodeT99330209100038908;
	longitude 687.498900789;
	nominal_voltage 7200.0;
	latitude 420.992192904;
};

object node {
	phases BN;
	name node100034070100044731;
	longitude 651.856249803;
	nominal_voltage 7200.0;
	latitude 434.965936747;
};

object node {
	phases BN;
	name node100034177100034070;
	longitude 647.955386732;
	nominal_voltage 7200.0;
	latitude 435.825371976;
};

object node {
	phases BN;
	name node100041029100034177;
	longitude 645.217303652;
	nominal_voltage 7200.0;
	latitude 434.291821165;
};

object node {
	phases BN;
	name node100042610100041029;
	longitude 641.761867597;
	nominal_voltage 7200.0;
	latitude 432.841525247;
};

object node {
	phases BN;
	name node100034551100042610;
	longitude 634.817740315;
	nominal_voltage 7200.0;
	latitude 430.494495598;
};

object node {
	phases BN;
	name node100037976100034551;
	longitude 633.497099254;
	nominal_voltage 7200.0;
	latitude 430.048114213;
};

object node {
	phases BN;
	name node100032263100037976;
	longitude 628.827096094;
	nominal_voltage 7200.0;
	latitude 435.291219182;
};

object node {
	phases BN;
	name node100099821100032263;
	longitude 628.778732496;
	nominal_voltage 7200.0;
	latitude 428.134248949;
};

object node {
	phases BN;
	name node100099820100099821;
	longitude 620.791325121;
	nominal_voltage 7200.0;
	latitude 425.434054727;
};

object node {
	phases BN;
	name node100041509100099820;
	longitude 621.129831668;
	nominal_voltage 7200.0;
	latitude 432.854219639;
};

object node {
	phases B;
	name nodeSW22-A-A100044393;
	longitude 612.559977036;
	nominal_voltage 7200.0;
	latitude 434.002880539;
};

object node {
	phases B;
	name nodeT99340230100044728;
	longitude 647.327206737;
	nominal_voltage 7200.0;
	latitude 447.431913411;
};

object node {
	phases BN;
	name node100040105100038567;
	longitude 699.759438753;
	nominal_voltage 7200.0;
	latitude 431.335088245;
};

object node {
	phases BN;
	name node100045266100040105;
	longitude 703.00652508;
	nominal_voltage 7200.0;
	latitude 430.821855254;
};

object node {
	phases BN;
	name node100045267100045266;
	longitude 706.416179224;
	nominal_voltage 7200.0;
	latitude 430.282923849;
};

object node {
	phases BN;
	name node100036357100045267;
	longitude 711.778686772;
	nominal_voltage 7200.0;
	latitude 429.047000996;
};

object node {
	phases BN;
	name node100036163100036357;
	longitude 715.503204835;
	nominal_voltage 7200.0;
	latitude 427.694916754;
};

object node {
	phases BN;
	name node100037716100036163;
	longitude 720.365670692;
	nominal_voltage 7200.0;
	latitude 436.708067987;
};

object node {
	phases B;
	name nodeT99340235100037716;
	longitude 720.365670692;
	nominal_voltage 7200.0;
	latitude 436.708067987;
};

object node {
	phases BN;
	name node100040404100042161;
	longitude 679.526940212;
	nominal_voltage 7200.0;
	latitude 450.488840214;
};

object node {
	phases B;
	name nodeT99340225100040404;
	longitude 679.526940212;
	nominal_voltage 7200.0;
	latitude 450.488840214;
};

object node {
	phases B;
	name node100037257100043626;
	longitude 676.141579681;
	nominal_voltage 7200.0;
	latitude 446.607325955;
};

object node {
	phases B;
	name nodeD10813100037257;
	longitude 676.141579681;
	nominal_voltage 7200.0;
	latitude 446.607325955;
};

object node {
	phases B;
	name node100045370D10813;
	longitude 671.988671394;
	nominal_voltage 7200.0;
	latitude 450.519245174;
};

object node {
	phases B;
	name node100046789100045370;
	longitude 671.780436407;
	nominal_voltage 7200.0;
	latitude 462.966068017;
};

object node {
	phases B;
	name node100046763100046789;
	longitude 671.624775333;
	nominal_voltage 7200.0;
	latitude 470.187524291;
};

object node {
	phases B;
	name nodeT99340232100046763;
	longitude 671.624775333;
	nominal_voltage 7200.0;
	latitude 470.187524291;
};

object node {
	phases B;
	name node100047890100046554;
	longitude 663.421295415;
	nominal_voltage 7200.0;
	latitude 449.377605604;
};

object node {
	phases B;
	name node100047529100047890;
	longitude 660.099250018;
	nominal_voltage 7200.0;
	latitude 451.33469967;
};

object node {
	phases B;
	name nodeT99340308100047529;
	longitude 660.099250018;
	nominal_voltage 7200.0;
	latitude 451.33469967;
};

object node {
	phases B;
	name nodeT99340270100047891;
	longitude 665.169735431;
	nominal_voltage 7200.0;
	latitude 471.965818771;
};

object node {
	phases B;
	name nodeT99330215100032788;
	longitude 690.901019452;
	nominal_voltage 7200.0;
	latitude 341.35205901;
};

object node {
	phases B;
	name nodeT99330208100037825;
	longitude 686.705104128;
	nominal_voltage 7200.0;
	latitude 331.979496754;
};

object node {
	phases BN;
	name node100043433100042929;
	longitude 663.146029068;
	nominal_voltage 7200.0;
	latitude 228.676848316;
};

object node {
	phases BN;
	name node100038475100043433;
	longitude 669.262405531;
	nominal_voltage 7200.0;
	latitude 229.541286594;
};

object node {
	phases B;
	name nodeT99320194100038475;
	longitude 669.262405531;
	nominal_voltage 7200.0;
	latitude 229.541286594;
};

object node {
	phases B;
	name nodeT99320200100040932;
	longitude 647.216314804;
	nominal_voltage 7200.0;
	latitude 235.524762469;
};

object node {
	phases B;
	name nodeT99290298100038192;
	longitude 620.756546697;
	nominal_voltage 7200.0;
	latitude 223.931411809;
};

object node {
	phases B;
	name nodeT99290177100043828;
	longitude 621.063665556;
	nominal_voltage 7200.0;
	latitude 232.170107755;
};

object node {
	phases B;
	name nodeT99290161100102388;
	longitude 606.00765262;
	nominal_voltage 7200.0;
	latitude 238.422752841;
};

object node {
	phases B;
	name node100035142100102387;
	longitude 588.324336138;
	nominal_voltage 7200.0;
	latitude 229.018556959;
};

object node {
	phases B;
	name node100042351100035142;
	longitude 588.324336138;
	nominal_voltage 7200.0;
	latitude 228.347545748;
};

object node {
	phases B;
	name nodeD11439100042351;
	longitude 588.324336138;
	nominal_voltage 7200.0;
	latitude 228.347545748;
};

object node {
	phases B;
	name node100035446D11439;
	longitude 588.995159041;
	nominal_voltage 7200.0;
	latitude 216.911177146;
};

object node {
	phases B;
	name nodeT99290185100035446;
	longitude 588.995159041;
	nominal_voltage 7200.0;
	latitude 216.911177146;
};

object node {
	phases B;
	name nodeT99290162100102391;
	longitude 598.687451444;
	nominal_voltage 7200.0;
	latitude 265.280628557;
};

object node {
	phases BN;
	name node100042110100102390;
	longitude 612.97320029;
	nominal_voltage 7200.0;
	latitude 264.767926332;
};

object node {
	phases B;
	name node100037357100042110;
	longitude 613.656054673;
	nominal_voltage 7200.0;
	latitude 264.854046448;
};

object node {
	phases B;
	name node100046937100037357;
	longitude 614.133694815;
	nominal_voltage 7200.0;
	latitude 264.914286307;
};

object node {
	phases B;
	name nodeD11438100046937;
	longitude 614.133694815;
	nominal_voltage 7200.0;
	latitude 264.914286307;
};

object node {
	phases B;
	name node100046720D11438;
	longitude 619.386556197;
	nominal_voltage 7200.0;
	latitude 265.576778878;
};

object node {
	phases B;
	name nodeT99290169100046720;
	longitude 619.386556197;
	nominal_voltage 7200.0;
	latitude 265.576778878;
};

object node {
	phases B;
	name nodeSW33-A-B100102386;
	longitude 548.740023235;
	nominal_voltage 7200.0;
	latitude 262.874797391;
};

object node {
	phases B;
	name nodeT99290167100102680;
	longitude 545.459907711;
	nominal_voltage 7200.0;
	latitude 224.366293032;
};

object node {
	phases B;
	name nodeT99290168100041488;
	longitude 541.682379013;
	nominal_voltage 7200.0;
	latitude 204.037760733;
};

object node {
	phases B;
	name nodeT99290305100040281;
	longitude 551.959701532;
	nominal_voltage 7200.0;
	latitude 178.709366549;
};

object node {
	phases B;
	name nodeT99200088100042304;
	longitude 542.554115684;
	nominal_voltage 7200.0;
	latitude 186.013135783;
};

object node {
	phases B;
	name nodeT99290166100045741;
	longitude 545.556769551;
	nominal_voltage 7200.0;
	latitude 163.516226015;
};

object node {
	phases A;
	name nodeT99290150100039251;
	longitude 556.412311451;
	nominal_voltage 7200.0;
	latitude 161.276783448;
};

object node {
	phases B;
	name nodeT99310190100047485;
	longitude 664.310317094;
	nominal_voltage 7200.0;
	latitude 124.793682751;
};

object node {
	phases A;
	name nodeT99310189100047718;
	longitude 670.065233998;
	nominal_voltage 7200.0;
	latitude 120.146061489;
};

object node {
	phases ABC;
	name nodeSW595-A-B100044450;
	longitude 798.099129238;
	nominal_voltage 7200.0;
	latitude 82.9541039127;
};

object triplex_meter {
	phases BS;
	name node99290292T99290292_B;
	longitude 629.089825069;
	nominal_voltage 120;
	latitude 190.08748767;
};

object triplex_meter {
	phases BS;
	name node99290185T99290185_B;
	longitude 584.367397918;
	nominal_voltage 120;
	latitude 220.025197647;
};

object triplex_meter {
	phases CS;
	name node99260134T99260129_C;
	longitude 589.741943699;
	nominal_voltage 120;
	latitude 643.111928172;
};

object triplex_meter {
	phases AS;
	name node99250124T99250124_A;
	longitude 571.415430069;
	nominal_voltage 120;
	latitude 797.879235415;
};

object triplex_meter {
	phases BS;
	name node99200091T99200091_B;
	longitude 535.561404855;
	nominal_voltage 120;
	latitude 295.949883193;
};

object triplex_meter {
	phases CS;
	name node99070042T99070042_C;
	longitude 292.08232777;
	nominal_voltage 120;
	latitude 144.969589763;
};

object triplex_meter {
	phases CS;
	name node99340236T99340236_C;
	longitude 736.292989786;
	nominal_voltage 120;
	latitude 549.242281779;
};

object triplex_meter {
	phases CS;
	name node99150063T99150063_C;
	longitude 366.123638625;
	nominal_voltage 120;
	latitude 437.460986737;
};

object triplex_meter {
	phases BS;
	name node99290160T99290160_B;
	longitude 590.913016383;
	nominal_voltage 120;
	latitude 229.540194761;
};

object triplex_meter {
	phases AS;
	name node14320131T14320131_A;
	longitude 19.7603091235;
	nominal_voltage 120;
	latitude 999.308458206;
};

object triplex_meter {
	phases AS;
	name node99250121T99250121_A;
	longitude 587.134584046;
	nominal_voltage 120;
	latitude 753.634954416;
};

object triplex_meter {
	phases AS;
	name node99250125T99250125_A;
	longitude 595.528817104;
	nominal_voltage 120;
	latitude 782.585841852;
};

object triplex_meter {
	phases BS;
	name node99340225T99340225_B;
	longitude 681.842580631;
	nominal_voltage 120;
	latitude 448.697290637;
};

object triplex_meter {
	phases AS;
	name node99030015T99030015_A;
	longitude 186.869314574;
	nominal_voltage 120;
	latitude 520.481938804;
};

object triplex_meter {
	phases CS;
	name node99270136T99270136_C;
	longitude 583.029030791;
	nominal_voltage 120;
	latitude 596.282399413;
};

object triplex_meter {
	phases BS;
	name node99180312T99180312_B;
	longitude 368.755606155;
	nominal_voltage 120;
	latitude 129.993234345;
};

object triplex_meter {
	phases BS;
	name node99290184T99290184_B;
	longitude 599.421634653;
	nominal_voltage 120;
	latitude 240.579294091;
};

object triplex_meter {
	phases CS;
	name node99210098T99210098_C;
	longitude 499.744171729;
	nominal_voltage 120;
	latitude 422.263631946;
};

object triplex_meter {
	phases AS;
	name node99250127T99250127_A;
	longitude 582.573137315;
	nominal_voltage 120;
	latitude 777.509710039;
};

object triplex_meter {
	phases CS;
	name node99210094T99210094_C;
	longitude 446.926688703;
	nominal_voltage 120;
	latitude 426.580864334;
};

object triplex_meter {
	phases BS;
	name node99290147T99290147_B;
	longitude 545.379473332;
	nominal_voltage 120;
	latitude 258.47639868;
};

object triplex_meter {
	phases BS;
	name node99290173T99290173_B;
	longitude 593.937952969;
	nominal_voltage 120;
	latitude 233.110858262;
};

object triplex_meter {
	phases CS;
	name node99270137T99270137_C;
	longitude 582.216085905;
	nominal_voltage 120;
	latitude 507.928558163;
};

object triplex_meter {
	phases AS;
	name node99250126T99250126_A;
	longitude 587.015561582;
	nominal_voltage 120;
	latitude 750.385955403;
};

object triplex_meter {
	phases CS;
	name node99160073T99160073_C;
	longitude 430.063173442;
	nominal_voltage 120;
	latitude 415.966062283;
};

object triplex_meter {
	phases AS;
	name node99250123T99250123_A;
	longitude 590.18117359;
	nominal_voltage 120;
	latitude 751.835386596;
};

object triplex_meter {
	phases BS;
	name node99290148T99290148_B;
	longitude 556.730843709;
	nominal_voltage 120;
	latitude 264.901370933;
};

object triplex_meter {
	phases AS;
	name node95060019T95060019_A;
	longitude 773.800383738;
	nominal_voltage 120;
	latitude 98.9857394743;
};

object triplex_meter {
	phases CS;
	name node95060019T95060019_C;
	longitude 768.014143839;
	nominal_voltage 120;
	latitude 92.0955781211;
};

object triplex_meter {
	phases BS;
	name node95060019T95060019_B;
	longitude 782.776344086;
	nominal_voltage 120;
	latitude 90.0262664739;
};

object triplex_meter {
	phases CS;
	name node99070280T99070280_C;
	longitude 262.604077087;
	nominal_voltage 120;
	latitude 144.750663401;
};

object triplex_meter {
	phases BS;
	name node99290156T99290162_B;
	longitude 591.043290551;
	nominal_voltage 120;
	latitude 273.944083042;
};

object triplex_meter {
	phases AS;
	name node13330068T13330068_A;
	longitude 142.137193733;
	nominal_voltage 120;
	latitude 384.749633307;
};

object triplex_meter {
	phases CS;
	name node99220111T99220111_C;
	longitude 532.556452434;
	nominal_voltage 120;
	latitude 519.13894541;
};

object triplex_meter {
	phases AS;
	name node99260131T99260131_A;
	longitude 604.716055437;
	nominal_voltage 120;
	latitude 649.443070796;
};

object triplex_meter {
	phases BS;
	name node99340232T99340232_B;
	longitude 665.289972618;
	nominal_voltage 120;
	latitude 465.375912971;
};

object triplex_meter {
	phases CS;
	name node99160075T99160075_C;
	longitude 440.25675495;
	nominal_voltage 120;
	latitude 398.313110424;
};

object triplex_meter {
	phases AS;
	name node14290174T14290174_A;
	longitude 13.0650304464;
	nominal_voltage 120;
	latitude 1064.1458402;
};

object triplex_meter {
	phases CS;
	name node99220113T99220113_C;
	longitude 590.72194278;
	nominal_voltage 120;
	latitude 515.847292588;
};

object triplex_meter {
	phases AS;
	name node99260132T99260132_A;
	longitude 560.61044271;
	nominal_voltage 120;
	latitude 646.036401769;
};

object triplex_meter {
	phases BS;
	name node99330206T99330206_B;
	longitude 662.031691455;
	nominal_voltage 120;
	latitude 321.373146859;
};

object triplex_meter {
	phases BS;
	name node99340224T99340224_B;
	longitude 672.81162111;
	nominal_voltage 120;
	latitude 466.407830881;
};

object triplex_meter {
	phases CS;
	name node99210103T99210102_C;
	longitude 443.055230435;
	nominal_voltage 120;
	latitude 432.908865882;
};

object triplex_meter {
	phases AS;
	name node10290009T10290009_A;
	longitude 570.223803786;
	nominal_voltage 120;
	latitude 1016.10513723;
};

object triplex_meter {
	phases CS;
	name node99210317T99210317_C;
	longitude 523.241997848;
	nominal_voltage 120;
	latitude 423.069468707;
};

object triplex_meter {
	phases CS;
	name node99070043T99070043_C;
	longitude 339.439458897;
	nominal_voltage 120;
	latitude 91.1832200318;
};

object triplex_meter {
	phases AS;
	name node13340058T13340058_A;
	longitude 122.385975702;
	nominal_voltage 120;
	latitude 449.615991203;
};

object triplex_meter {
	phases AS;
	name node14320132T14320132_A;
	longitude 25.8693182827;
	nominal_voltage 120;
	latitude 1045.00668804;
};

object triplex_meter {
	phases BS;
	name node99210104T99210104_B;
	longitude 517.119843615;
	nominal_voltage 120;
	latitude 308.619499271;
};

object triplex_meter {
	phases AS;
	name node99030024T99030024_A;
	longitude 131.721949011;
	nominal_voltage 120;
	latitude 576.58836219;
};

object triplex_meter {
	phases CS;
	name node99220108T99210101_C;
	longitude 452.262764033;
	nominal_voltage 120;
	latitude 434.922610398;
};

object triplex_meter {
	phases AS;
	name node99260133T99260133_A;
	longitude 557.640058986;
	nominal_voltage 120;
	latitude 632.839690257;
};

object triplex_meter {
	phases CS;
	name node99340256T99340256_C;
	longitude 712.427412189;
	nominal_voltage 120;
	latitude 569.730926259;
};

object triplex_meter {
	phases BS;
	name node99210106T99210106_B;
	longitude 536.090844662;
	nominal_voltage 120;
	latitude 294.514422553;
};

object triplex_meter {
	phases BS;
	name node99340308T99340308_B;
	longitude 655.686574171;
	nominal_voltage 120;
	latitude 449.318360225;
};

object triplex_meter {
	phases BS;
	name node99290170T99290169_B;
	longitude 614.036024102;
	nominal_voltage 120;
	latitude 271.576595194;
};

object triplex_meter {
	phases CS;
	name node99220110T99220110_C;
	longitude 517.064481141;
	nominal_voltage 120;
	latitude 448.041988137;
};

object triplex_meter {
	phases BS;
	name node99330214T99330214_B;
	longitude 674.789552781;
	nominal_voltage 120;
	latitude 315.244478908;
};

object triplex_meter {
	phases AS;
	name node13330056T13330056_A;
	longitude 126.803790489;
	nominal_voltage 120;
	latitude 328.708669372;
};

object triplex_meter {
	phases AS;
	name node99230117T99230117_A;
	longitude 484.168088965;
	nominal_voltage 120;
	latitude 629.226571655;
};

object triplex_meter {
	phases CS;
	name node99180080T99180080_C;
	longitude 348.849876099;
	nominal_voltage 120;
	latitude 84.1056661997;
};

object triplex_meter {
	phases BS;
	name node99200090T99200090_B;
	longitude 492.935037645;
	nominal_voltage 120;
	latitude 288.215832962;
};

object triplex_meter {
	phases BS;
	name node99340270T99340270_B;
	longitude 661.460187674;
	nominal_voltage 120;
	latitude 467.889785902;
};

object triplex_meter {
	phases CS;
	name node99060041T99060041_C;
	longitude 228.878833214;
	nominal_voltage 120;
	latitude 123.233161848;
};

object triplex_meter {
	phases BS;
	name node99290154T99290154_B;
	longitude 621.296486593;
	nominal_voltage 120;
	latitude 263.401306977;
};

object triplex_meter {
	phases AS;
	name node14310125T13360064_A;
	longitude 88.6143181491;
	nominal_voltage 120;
	latitude 849.272956913;
};

object triplex_meter {
	phases CS;
	name node99340254T99340254_C;
	longitude 710.338000076;
	nominal_voltage 120;
	latitude 576.106743892;
};

object triplex_meter {
	phases BS;
	name node99300187T99300187_B;
	longitude 637.169105647;
	nominal_voltage 120;
	latitude 136.089776932;
};

object triplex_meter {
	phases AS;
	name node13330067T13330067_A;
	longitude 126.144070748;
	nominal_voltage 120;
	latitude 326.53500602;
};

object triplex_meter {
	phases BS;
	name node99200086T99200086_B;
	longitude 468.143761158;
	nominal_voltage 120;
	latitude 290.639793594;
};

object triplex_meter {
	phases BS;
	name node99340231T99340231_B;
	longitude 671.61070423;
	nominal_voltage 120;
	latitude 446.150162928;
};

object triplex_meter {
	phases BS;
	name node99290155T99290155_B;
	longitude 611.801090886;
	nominal_voltage 120;
	latitude 265.314731817;
};

object triplex_meter {
	phases CS;
	name node99340257T99340257_C;
	longitude 711.792343458;
	nominal_voltage 120;
	latitude 577.673124568;
};

object triplex_meter {
	phases BS;
	name node99290183T99290183_B;
	longitude 636.848677638;
	nominal_voltage 120;
	latitude 144.971435018;
};

object triplex_meter {
	phases CS;
	name node99160068T99160068_C;
	longitude 397.997934281;
	nominal_voltage 120;
	latitude 367.799599528;
};

object triplex_meter {
	phases BS;
	name node99200087T99200087_B;
	longitude 462.929046454;
	nominal_voltage 120;
	latitude 178.366845157;
};

object triplex_meter {
	phases BS;
	name node99340229T99340229_B;
	longitude 680.857102175;
	nominal_voltage 120;
	latitude 442.209365342;
};

object triplex_meter {
	phases AS;
	name node99040031T99040031_A;
	longitude 142.35904493;
	nominal_voltage 120;
	latitude 372.148524006;
};

object triplex_meter {
	phases AS;
	name node13360063T13360063_A;
	longitude 75.969854164;
	nominal_voltage 120;
	latitude 826.21809366;
};

object triplex_meter {
	phases AS;
	name node99230319T99230319_A;
	longitude 447.711033865;
	nominal_voltage 120;
	latitude 655.831731273;
};

object triplex_meter {
	phases BS;
	name node99290149T99290149_B;
	longitude 588.557847932;
	nominal_voltage 120;
	latitude 268.409716537;
};

object triplex_meter {
	phases BS;
	name node99290179T99290179_B;
	longitude 634.618715063;
	nominal_voltage 120;
	latitude 166.229393938;
};

object triplex_meter {
	phases BS;
	name node99330211T99330211_B;
	longitude 697.479409979;
	nominal_voltage 120;
	latitude 438.256440502;
};

object triplex_meter {
	phases AS;
	name node99040029T99040029_A;
	longitude 134.310875021;
	nominal_voltage 120;
	latitude 362.562359464;
};

object triplex_meter {
	phases CS;
	name node99160070T99160070_C;
	longitude 394.532809013;
	nominal_voltage 120;
	latitude 394.188633745;
};

object triplex_meter {
	phases CS;
	name node99190083T99190083_C;
	longitude 479.846530483;
	nominal_voltage 120;
	latitude 153.957831029;
};

object triplex_meter {
	phases CS;
	name node75130012T75130012_C;
	longitude 385.397695641;
	nominal_voltage 120;
	latitude 2.07061211131;
};

object triplex_meter {
	phases BS;
	name node99060277T99060277_B;
	longitude 201.910254826;
	nominal_voltage 120;
	latitude 145.414071468;
};

object triplex_meter {
	phases AS;
	name node13360065T13360065_A;
	longitude 75.0958119575;
	nominal_voltage 120;
	latitude 843.735105317;
};

object triplex_meter {
	phases CS;
	name node99340251T99340251_C;
	longitude 717.723783524;
	nominal_voltage 120;
	latitude 563.057723056;
};

object triplex_meter {
	phases BS;
	name node99330202T99330202_B;
	longitude 676.39319209;
	nominal_voltage 120;
	latitude 373.215858763;
};

object triplex_meter {
	phases CS;
	name node99160069T99160069_C;
	longitude 397.689677529;
	nominal_voltage 120;
	latitude 391.551176025;
};

object triplex_meter {
	phases BS;
	name node99330205T99330213_B;
	longitude 721.369263374;
	nominal_voltage 120;
	latitude 405.053123091;
};

object triplex_meter {
	phases BS;
	name node99290153T99290152_B;
	longitude 555.257885942;
	nominal_voltage 120;
	latitude 240.130714611;
};

object triplex_meter {
	phases AS;
	name node99040027T99040027_A;
	longitude 169.142497728;
	nominal_voltage 120;
	latitude 350.996833513;
};

object triplex_meter {
	phases AS;
	name node13360062T13360062_A;
	longitude 33.8581459899;
	nominal_voltage 120;
	latitude 845.113105885;
};

object triplex_meter {
	phases AS;
	name node10280005T10280005_A;
	longitude 542.972989593;
	nominal_voltage 120;
	latitude 1205.25436044;
};

object triplex_meter {
	phases CS;
	name node99190085T99190084_C;
	longitude 493.104413485;
	nominal_voltage 120;
	latitude 144.840243659;
};

object triplex_meter {
	phases CS;
	name node99160074T99160074_C;
	longitude 403.678637621;
	nominal_voltage 120;
	latitude 395.12160606;
};

object triplex_meter {
	phases BS;
	name node99330212T99330212_B;
	longitude 710.245648896;
	nominal_voltage 120;
	latitude 387.65289175;
};

object triplex_meter {
	phases BS;
	name node99330219T99330215_B;
	longitude 687.168410517;
	nominal_voltage 120;
	latitude 338.089966365;
};

object triplex_meter {
	phases BS;
	name node99050033T99050033_B;
	longitude 168.53228122;
	nominal_voltage 120;
	latitude 160.362783499;
};

object triplex_meter {
	phases AS;
	name node99040281T99040281_A;
	longitude 181.289580342;
	nominal_voltage 120;
	latitude 363.613776199;
};

object triplex_meter {
	phases AS;
	name node13250053T13250053_A;
	longitude 35.1514379368;
	nominal_voltage 120;
	latitude 836.806605235;
};

object triplex_meter {
	phases AS;
	name node99140058T99140058_A;
	longitude 366.92180071;
	nominal_voltage 120;
	latitude 708.140893742;
};

object triplex_meter {
	phases CS;
	name node99340241T99340240_C;
	longitude 721.443803132;
	nominal_voltage 120;
	latitude 578.825130481;
};

object triplex_meter {
	phases AS;
	name node10210002T10210002_A;
	longitude 510.325116519;
	nominal_voltage 120;
	latitude 1141.03147208;
};

object triplex_meter {
	phases BS;
	name node99050034T99050034_B;
	longitude 168.632092324;
	nominal_voltage 120;
	latitude 160.454800949;
};

object triplex_meter {
	phases BS;
	name node99290167T99290167_B;
	longitude 551.855391959;
	nominal_voltage 120;
	latitude 232.805706035;
};

object triplex_meter {
	phases BS;
	name node99330208T99330208_B;
	longitude 688.82148615;
	nominal_voltage 120;
	latitude 334.105027851;
};

object triplex_meter {
	phases AS;
	name node13250054T13250052_A;
	longitude 20.0927569807;
	nominal_voltage 120;
	latitude 796.783870244;
};

object triplex_meter {
	phases BS;
	name node99330209T99330209_B;
	longitude 682.240582196;
	nominal_voltage 120;
	latitude 424.529390974;
};

object triplex_meter {
	phases CS;
	name node99340237T99340237_C;
	longitude 737.039064612;
	nominal_voltage 120;
	latitude 565.585076265;
};

object triplex_meter {
	phases AS;
	name node99130056T99130056_A;
	longitude 378.526970669;
	nominal_voltage 120;
	latitude 754.83619696;
};

object triplex_meter {
	phases BS;
	name node99330207T99330207_B;
	longitude 677.477422724;
	nominal_voltage 120;
	latitude 326.438767492;
};

object triplex_meter {
	phases BS;
	name node99290182T99290168_B;
	longitude 542.904638773;
	nominal_voltage 120;
	latitude 212.400666205;
};

object triplex_meter {
	phases AS;
	name node99260130T99260130_A;
	longitude 610.381561033;
	nominal_voltage 120;
	latitude 674.097004571;
};

object triplex_meter {
	phases BS;
	name node99170078T99170078_B;
	longitude 355.815476058;
	nominal_voltage 120;
	latitude 236.984919036;
};

object triplex_meter {
	phases AS;
	name node13350061T13350061_A;
	longitude 80.3159424416;
	nominal_voltage 120;
	latitude 655.568294801;
};

object triplex_meter {
	phases BS;
	name node99320193T99320193_B;
	longitude 669.525095194;
	nominal_voltage 120;
	latitude 297.53854669;
};

object triplex_meter {
	phases CS;
	name node99340223T99340223_C;
	longitude 720.579869106;
	nominal_voltage 120;
	latitude 548.840300843;
};

object triplex_meter {
	phases BS;
	name node99290305T99290305_B;
	longitude 556.396951187;
	nominal_voltage 120;
	latitude 187.318185041;
};

object triplex_meter {
	phases AS;
	name node13350060T13350060_A;
	longitude 96.0863532964;
	nominal_voltage 120;
	latitude 640.403517631;
};

object triplex_meter {
	phases AS;
	name node99140059T99140059_A;
	longitude 378.658878421;
	nominal_voltage 120;
	latitude 608.939531994;
};

object triplex_meter {
	phases BS;
	name node99320196T99320196_B;
	longitude 679.554715807;
	nominal_voltage 120;
	latitude 258.530870274;
};

object triplex_meter {
	phases AS;
	name node99040025T99040025_A;
	longitude 214.387840469;
	nominal_voltage 120;
	latitude 368.86074626;
};

object triplex_meter {
	phases BS;
	name node99320201T99320201_B;
	longitude 674.76194928;
	nominal_voltage 120;
	latitude 262.237433827;
};

object triplex_meter {
	phases BS;
	name node99200088T99200088_B;
	longitude 537.192345413;
	nominal_voltage 120;
	latitude 184.731989769;
};

object triplex_meter {
	phases CS;
	name node99270309T99270309_C;
	longitude 626.798639526;
	nominal_voltage 120;
	latitude 468.453566257;
};

object triplex_meter {
	phases AS;
	name node10280004T10280004_A;
	longitude 585.64461127;
	nominal_voltage 120;
	latitude 1150.20681921;
};

object triplex_meter {
	phases AS;
	name node99030023T99030017_A;
	longitude 141.967075119;
	nominal_voltage 120;
	latitude 549.510364894;
};

object triplex_meter {
	phases AS;
	name node10280006T10280006_A;
	longitude 574.735651676;
	nominal_voltage 120;
	latitude 1151.02049743;
};

object triplex_meter {
	phases BS;
	name node99290166T99290166_B;
	longitude 540.692228273;
	nominal_voltage 120;
	latitude 154.338690744;
};

object triplex_meter {
	phases CS;
	name node99030020T99030020_C;
	longitude 219.642196576;
	nominal_voltage 120;
	latitude 454.851995758;
};

object triplex_meter {
	phases AS;
	name node10290007T10290007_A;
	longitude 559.763909667;
	nominal_voltage 120;
	latitude 1160.65882741;
};

object triplex_meter {
	phases BS;
	name node99090050T99090050_B;
	longitude 282.773392321;
	nominal_voltage 120;
	latitude 346.472753028;
};

object triplex_meter {
	phases BS;
	name node99320194T99320194_B;
	longitude 673.719128446;
	nominal_voltage 120;
	latitude 219.711605518;
};

object triplex_meter {
	phases AS;
	name node99150061T99150061_A;
	longitude 343.942079178;
	nominal_voltage 120;
	latitude 487.031722646;
};

object triplex_meter {
	phases AS;
	name node99290150T99290150_A;
	longitude 550.898188275;
	nominal_voltage 120;
	latitude 152.5446611;
};

object triplex_meter {
	phases AS;
	name node13340059T13340059_A;
	longitude 123.824441538;
	nominal_voltage 120;
	latitude 563.704281872;
};

object triplex_meter {
	phases CS;
	name node99270139T99270139_C;
	longitude 619.39285884;
	nominal_voltage 120;
	latitude 455.644147209;
};

object triplex_meter {
	phases BS;
	name node99320195T99320195_B;
	longitude 677.707298423;
	nominal_voltage 120;
	latitude 222.729763178;
};

object triplex_meter {
	phases AS;
	name node10290010T10290010_A;
	longitude 554.213151224;
	nominal_voltage 120;
	latitude 1151.09774159;
};

object triplex_meter {
	phases BS;
	name node99280322T99280322_B;
	longitude 623.123450167;
	nominal_voltage 120;
	latitude 428.62769736;
};

object triplex_meter {
	phases CS;
	name node99290178T99290164_C;
	longitude 551.663844339;
	nominal_voltage 120;
	latitude 156.525139675;
};

object triplex_meter {
	phases CS;
	name node99280143T99280143_C;
	longitude 602.085972283;
	nominal_voltage 120;
	latitude 435.732789393;
};

object triplex_meter {
	phases CS;
	name node99340243T99340242_C;
	longitude 730.994897449;
	nominal_voltage 120;
	latitude 577.663629658;
};

object triplex_meter {
	phases AS;
	name node99150062T99150062_A;
	longitude 371.282451974;
	nominal_voltage 120;
	latitude 588.893644665;
};

object triplex_meter {
	phases BS;
	name node99090051T99090051_B;
	longitude 288.794746366;
	nominal_voltage 120;
	latitude 383.930884577;
};

object triplex_meter {
	phases BS;
	name node99320282T99320282_B;
	longitude 674.795088679;
	nominal_voltage 120;
	latitude 259.203809643;
};

object triplex_meter {
	phases AS;
	name node99030018T99030018_A;
	longitude 145.26932594;
	nominal_voltage 120;
	latitude 515.121642666;
};

object triplex_meter {
	phases AS;
	name node10280003T10280003_A;
	longitude 560.744679978;
	nominal_voltage 120;
	latitude 1136.93685453;
};

object triplex_meter {
	phases BS;
	name node99280144T99280144_B;
	longitude 620.477497828;
	nominal_voltage 120;
	latitude 426.422263374;
};

object triplex_meter {
	phases AS;
	name node99300186T99300186_A;
	longitude 557.961481588;
	nominal_voltage 120;
	latitude 160.882139581;
};

object triplex_meter {
	phases CS;
	name node99280145T99280145_C;
	longitude 590.664241144;
	nominal_voltage 120;
	latitude 441.694144532;
};

object triplex_meter {
	phases AS;
	name node99350260T99350260_A;
	longitude 716.058720134;
	nominal_voltage 120;
	latitude 667.927285097;
};

object triplex_meter {
	phases BS;
	name node99090287T99090287_B;
	longitude 273.421440496;
	nominal_voltage 120;
	latitude 379.384385253;
};

object triplex_meter {
	phases AS;
	name node99030022T99030022_A;
	longitude 189.029129314;
	nominal_voltage 120;
	latitude 429.988225282;
};

object triplex_meter {
	phases CS;
	name node99340303T99340244_C;
	longitude 723.902483485;
	nominal_voltage 120;
	latitude 565.986214063;
};

object triplex_meter {
	phases AS;
	name node99150065T99150065_A;
	longitude 367.238335238;
	nominal_voltage 120;
	latitude 583.334590877;
};

object triplex_meter {
	phases BS;
	name node99280141T99280140_B;
	longitude 640.389697112;
	nominal_voltage 120;
	latitude 427.324140968;
};

object triplex_meter {
	phases BS;
	name node99320200T99320200_B;
	longitude 639.228775833;
	nominal_voltage 120;
	latitude 238.253233519;
};

object triplex_meter {
	phases BS;
	name node99290297T99290297_B;
	longitude 620.32839941;
	nominal_voltage 120;
	latitude 148.74252491;
};

object triplex_meter {
	phases CS;
	name node99280142T99280142_C;
	longitude 576.746473988;
	nominal_voltage 120;
	latitude 441.965181199;
};

object triplex_meter {
	phases AS;
	name node10200001T10200001_A;
	longitude 507.727194795;
	nominal_voltage 120;
	latitude 1089.67105071;
};

object triplex_meter {
	phases AS;
	name node99050036T99050036_A;
	longitude 232.662157921;
	nominal_voltage 120;
	latitude 226.17267786;
};

object triplex_meter {
	phases AS;
	name node99140060T99140060_A;
	longitude 406.334478952;
	nominal_voltage 120;
	latitude 639.724569142;
};

object triplex_meter {
	phases BS;
	name node99160067T99160067_B;
	longitude 356.81931152;
	nominal_voltage 120;
	latitude 358.074086506;
};

object triplex_meter {
	phases BS;
	name node99290181T99290181_B;
	longitude 639.576308363;
	nominal_voltage 120;
	latitude 223.201077767;
};

object triplex_meter {
	phases CS;
	name node99300188T99300188_C;
	longitude 621.843354627;
	nominal_voltage 120;
	latitude 154.676107757;
};

object triplex_meter {
	phases CS;
	name node99020011T99020011_C;
	longitude 185.059159756;
	nominal_voltage 120;
	latitude 659.332352126;
};

object triplex_meter {
	phases AS;
	name node10290013T10290013_A;
	longitude 537.333209181;
	nominal_voltage 120;
	latitude 1080.26178877;
};

object triplex_meter {
	phases BS;
	name node99330210T99330210_B;
	longitude 640.92846699;
	nominal_voltage 120;
	latitude 439.584114091;
};

object triplex_meter {
	phases AS;
	name node99040026T99040026_A;
	longitude 198.758397147;
	nominal_voltage 120;
	latitude 428.873580399;
};

object triplex_meter {
	phases CS;
	name node99080045T99080045_C;
	longitude 252.006738829;
	nominal_voltage 120;
	latitude 147.765290999;
};

object triplex_meter {
	phases CS;
	name node99340246T99340247_C;
	longitude 722.142562249;
	nominal_voltage 120;
	latitude 570.242172755;
};

object triplex_meter {
	phases AS;
	name node95020006T95020006_A;
	longitude 742.749294685;
	nominal_voltage 120;
	latitude 669.176458938;
};

object triplex_meter {
	phases BS;
	name node99160066T99160066_B;
	longitude 338.152136372;
	nominal_voltage 120;
	latitude 368.989456394;
};

object triplex_meter {
	phases BS;
	name node99290151T99290151_B;
	longitude 647.096336818;
	nominal_voltage 120;
	latitude 209.867233802;
};

object triplex_meter {
	phases CS;
	name node99210105T99210105_C;
	longitude 532.453025947;
	nominal_voltage 120;
	latitude 378.09860819;
};

object triplex_meter {
	phases CS;
	name node99020013T99020013_C;
	longitude 186.029251418;
	nominal_voltage 120;
	latitude 670.607689219;
};

object triplex_meter {
	phases AS;
	name node10290011T10290011_A;
	longitude 531.490337517;
	nominal_voltage 120;
	latitude 1076.40058212;
};

object triplex_meter {
	phases AS;
	name node99230115T99230115_A;
	longitude 437.855149173;
	nominal_voltage 120;
	latitude 635.099060302;
};

object triplex_meter {
	phases CS;
	name node99310191T99310191_C;
	longitude 635.281107411;
	nominal_voltage 120;
	latitude 149.791002667;
};

object triplex_meter {
	phases CS;
	name node99080046T99080046_C;
	longitude 277.206863022;
	nominal_voltage 120;
	latitude 144.984165676;
};

object triplex_meter {
	phases BS;
	name node99340230T99340230_B;
	longitude 654.108651006;
	nominal_voltage 120;
	latitude 450.398622951;
};

object triplex_meter {
	phases CS;
	name node99210099T99210099_C;
	longitude 525.176464125;
	nominal_voltage 120;
	latitude 392.8569062;
};

object triplex_meter {
	phases CS;
	name node99020014T99020014_C;
	longitude 209.177623557;
	nominal_voltage 120;
	latitude 668.9944647;
};

object triplex_meter {
	phases AS;
	name node95020009T95020007_A;
	longitude 748.379873019;
	nominal_voltage 120;
	latitude 628.117270571;
};

object triplex_meter {
	phases AS;
	name node10290021T10290021_A;
	longitude 542.982389976;
	nominal_voltage 120;
	latitude 1064.83362801;
};

object triplex_meter {
	phases CS;
	name node99180081T99180081_C;
	longitude 422.55941316;
	nominal_voltage 120;
	latitude 140.794742562;
};

object triplex_meter {
	phases BS;
	name node99080049T99080049_B;
	longitude 324.686240944;
	nominal_voltage 120;
	latitude 262.262369843;
};

object triplex_meter {
	phases BS;
	name node99290298T99290298_B;
	longitude 622.798988158;
	nominal_voltage 120;
	latitude 220.164057822;
};

object triplex_meter {
	phases CS;
	name node99080047T99080047_C;
	longitude 326.762600609;
	nominal_voltage 120;
	latitude 148.388651923;
};

object triplex_meter {
	phases AS;
	name node99230116T99230116_A;
	longitude 463.108178967;
	nominal_voltage 120;
	latitude 618.618254643;
};

object triplex_meter {
	phases BS;
	name node99310190T99310190_B;
	longitude 658.402818958;
	nominal_voltage 120;
	latitude 134.673640216;
};

object triplex_meter {
	phases CS;
	name node99340249T99340248_C;
	longitude 718.143185752;
	nominal_voltage 120;
	latitude 570.594552674;
};

object triplex_meter {
	phases AS;
	name node99350261T99350261_A;
	longitude 730.001282642;
	nominal_voltage 120;
	latitude 632.767961797;
};

object triplex_meter {
	phases BS;
	name node99290159T99290163_B;
	longitude 624.307048815;
	nominal_voltage 120;
	latitude 225.358769121;
};

object triplex_meter {
	phases AS;
	name node99200089T99200089_A;
	longitude 459.684110328;
	nominal_voltage 120;
	latitude 140.422202264;
};

object triplex_meter {
	phases CS;
	name node99110055T99110055_C;
	longitude 232.001155463;
	nominal_voltage 120;
	latitude 624.75958695;
};

object triplex_meter {
	phases AS;
	name node99080284T99080284_A;
	longitude 343.085678356;
	nominal_voltage 120;
	latitude 196.641091503;
};

object triplex_meter {
	phases CS;
	name node99080284T99080284_C;
	longitude 337.343887358;
	nominal_voltage 120;
	latitude 204.522449692;
};

object triplex_meter {
	phases BS;
	name node99080284T99080284_B;
	longitude 333.381062882;
	nominal_voltage 120;
	latitude 194.375384656;
};

object triplex_meter {
	phases AS;
	name node10290008T10290008_A;
	longitude 576.464584091;
	nominal_voltage 120;
	latitude 1046.92877079;
};

object triplex_meter {
	phases AS;
	name node99220109T99220109_A;
	longitude 462.573719683;
	nominal_voltage 120;
	latitude 546.923490282;
};

object triplex_meter {
	phases AS;
	name node99310192T99310189_A;
	longitude 679.360555352;
	nominal_voltage 120;
	latitude 120.060577753;
};

object triplex_meter {
	phases CS;
	name node99340226T99340226_C;
	longitude 715.467912048;
	nominal_voltage 120;
	latitude 535.386402851;
};

object triplex_meter {
	phases AS;
	name node99350267T99350266_A;
	longitude 667.51208173;
	nominal_voltage 120;
	latitude 645.984677643;
};

object triplex_meter {
	phases CS;
	name node99020012T99020012_C;
	longitude 229.656002898;
	nominal_voltage 120;
	latitude 605.079655729;
};

object triplex_meter {
	phases AS;
	name node10290012T10290012_A;
	longitude 580.388988243;
	nominal_voltage 120;
	latitude 1040.34522325;
};

object triplex_meter {
	phases BS;
	name node99220112T99220112_B;
	longitude 464.915965653;
	nominal_voltage 120;
	latitude 543.899442491;
};

object triplex_meter {
	phases CS;
	name node99270234T99270234_C;
	longitude 639.873149417;
	nominal_voltage 120;
	latitude 524.651026298;
};

object triplex_meter {
	phases AS;
	name node99350265T99350265_A;
	longitude 667.632027597;
	nominal_voltage 120;
	latitude 649.989616059;
};

object triplex_meter {
	phases AS;
	name node99170079T99170079_A;
	longitude 403.151501824;
	nominal_voltage 120;
	latitude 164.839659233;
};

object triplex_meter {
	phases AS;
	name node14300124T14300124_A;
	longitude -7.30911885027;
	nominal_voltage 120;
	latitude 895.094652042;
};

object triplex_meter {
	phases CS;
	name node99030016T99030016_C;
	longitude 228.308097054;
	nominal_voltage 120;
	latitude 602.960199892;
};

object triplex_meter {
	phases AS;
	name node10300019T10300019_A;
	longitude 577.596979699;
	nominal_voltage 120;
	latitude 1009.19316596;
};

object triplex_meter {
	phases BS;
	name node99340235T99340235_B;
	longitude 719.278865523;
	nominal_voltage 120;
	latitude 435.410294771;
};

object triplex_meter {
	phases BS;
	name node99290177T99290177_B;
	longitude 618.166579304;
	nominal_voltage 120;
	latitude 229.669859907;
};

object triplex_meter {
	phases CS;
	name node99340227T99340222_C;
	longitude 681.753485613;
	nominal_voltage 120;
	latitude 517.44045484;
};

object triplex_meter {
	phases AS;
	name node99350259T99350259_A;
	longitude 662.17194127;
	nominal_voltage 120;
	latitude 663.656449229;
};

object triplex_meter {
	phases AS;
	name node99220107T99220107_A;
	longitude 458.318393893;
	nominal_voltage 120;
	latitude 462.963987548;
};

object triplex_meter {
	phases CS;
	name node99100052T99100052_C;
	longitude 243.147270635;
	nominal_voltage 120;
	latitude 480.791108109;
};

object triplex_meter {
	phases AS;
	name node99210095T99210095_A;
	longitude 457.317421867;
	nominal_voltage 120;
	latitude 343.595792639;
};

object triplex_meter {
	phases CS;
	name node99210095T99210095_C;
	longitude 455.552747659;
	nominal_voltage 120;
	latitude 352.385103316;
};

object triplex_meter {
	phases BS;
	name node99210095T99210095_B;
	longitude 460.177694916;
	nominal_voltage 120;
	latitude 361.087109949;
};

object triplex_meter {
	phases BS;
	name node99330203T99330203_B;
	longitude 712.457510702;
	nominal_voltage 120;
	latitude 443.388727172;
};

object triplex_meter {
	phases BS;
	name node99290161T99290161_B;
	longitude 612.720074856;
	nominal_voltage 120;
	latitude 243.706013099;
};

object triplex_meter {
	phases AS;
	name node14310130T14310126_A;
	longitude 34.7097599379;
	nominal_voltage 120;
	latitude 938.358487382;
};

object triplex_meter {
	phases CS;
	name node99340233T99340233_C;
	longitude 665.947472074;
	nominal_voltage 120;
	latitude 527.264154243;
};

object triplex_meter {
	phases AS;
	name node99350264T99350263_A;
	longitude 634.949381354;
	nominal_voltage 120;
	latitude 644.352571848;
};

object triplex_meter {
	phases AS;
	name node99250437T99250437_A;
	longitude 568.237385549;
	nominal_voltage 120;
	latitude 858.165927284;
};

object triplex_meter {
	phases AS;
	name node99210093T99210093_A;
	longitude 457.026108871;
	nominal_voltage 120;
	latitude 350.492205272;
};

object triplex_meter {
	phases BS;
	name node99330216T99330216_B;
	longitude 724.210615148;
	nominal_voltage 120;
	latitude 428.903401194;
};

object triplex_meter {
	phases BS;
	name node99290172T99290172_B;
	longitude 609.111613409;
	nominal_voltage 120;
	latitude 235.844397366;
};

object triplex_meter {
	phases CS;
	name node99340221T99340221_C;
	longitude 649.595386707;
	nominal_voltage 120;
	latitude 520.35351014;
};

object triplex_meter {
	phases CS;
	name node99270228T99270228_C;
	longitude 625.179821633;
	nominal_voltage 120;
	latitude 502.956935196;
};

object triplex_meter {
	phases CS;
	name node99100053T99100053_C;
	longitude 294.579932679;
	nominal_voltage 120;
	latitude 486.421885008;
};

object triplex_meter {
	phases AS;
	name node10300018T10300017_A;
	longitude 572.655700834;
	nominal_voltage 120;
	latitude 866.636689215;
};

object triplex_meter {
	phases AS;
	name node99030021T99030019_A;
	longitude 154.12264505;
	nominal_voltage 120;
	latitude 489.268901061;
};

object triplex_meter {
	phases AS;
	name node99210100T99210100_A;
	longitude 476.29951049;
	nominal_voltage 120;
	latitude 349.165208078;
};

object triplex_meter {
	phases BS;
	name node99290271T99290271_B;
	longitude 617.030169427;
	nominal_voltage 120;
	latitude 181.413218695;
};

object triplex_meter {
	phases BS;
	name node99330218T99330218_B;
	longitude 718.034627221;
	nominal_voltage 120;
	latitude 426.44521475;
};

object triplex_meter {
	phases CS;
	name node99100054T99100054_C;
	longitude 296.768661503;
	nominal_voltage 120;
	latitude 472.470196045;
};

object triplex_meter {
	phases AS;
	name node14310129T14310127_A;
	longitude 89.2380169288;
	nominal_voltage 120;
	latitude 943.710379011;
};

object triplex_meter {
	phases AS;
	name node99250120T99250120_A;
	longitude 573.961304556;
	nominal_voltage 120;
	latitude 858.071690963;
};

object triplex_meter {
	phases BS;
	name node99290276T99290274_B;
	longitude 614.679330503;
	nominal_voltage 120;
	latitude 179.33903622;
};

object triplex_meter {
	phases BS;
	name node99330306T99330306_B;
	longitude 703.974891167;
	nominal_voltage 120;
	latitude 432.164361975;
};

object triplex_meter {
	phases CS;
	name node99160071T99160071_C;
	longitude 343.548714727;
	nominal_voltage 120;
	latitude 471.145621858;
};

object triplex_meter {
	phases AS;
	name node99250122T99250119_A;
	longitude 584.487692357;
	nominal_voltage 120;
	latitude 857.460413041;
};

object triplex_meter {
	phases BS;
	name node99330217T99330204_B;
	longitude 705.813188379;
	nominal_voltage 120;
	latitude 436.696730663;
};

object triplex_meter {
	phases CS;
	name node99150295T99150295_C;
	longitude 341.778176502;
	nominal_voltage 120;
	latitude 428.304865767;
};

object triplex_node {
	phases BS;
	power_12 11.5709+3.94561j;
	name 99290292_B;
	parent node99290292T99290292_B;
	longitude 628.376003017;
	nominal_voltage 120;
	latitude 192.671344285;
};

object triplex_node {
	phases BS;
	power_12 4396.94+1499.33j;
	name 99290185_B;
	parent node99290185T99290185_B;
	longitude 587.13941697;
	nominal_voltage 120;
	latitude 220.953020168;
};

object triplex_node {
	phases CS;
	power_12 95.9338+41.0481j;
	name 99260134_C;
	parent node99260134T99260129_C;
	longitude 588.242533532;
	nominal_voltage 120;
	latitude 642.959320881;
};

object triplex_node {
	phases CS;
	power_12 4306.36+1842.6j;
	name 99260129_C;
	parent node99260134T99260129_C;
	longitude 591.732353048;
	nominal_voltage 120;
	latitude 638.302828123;
};

object triplex_node {
	phases AS;
	power_12 3634.69+1276.87j;
	name 99250124_A;
	parent node99250124T99250124_A;
	longitude 573.445581926;
	nominal_voltage 120;
	latitude 793.246354206;
};

object triplex_node {
	phases BS;
	power_12 9580.7+3266.96j;
	name 99200091_B;
	parent node99200091T99200091_B;
	longitude 533.439898447;
	nominal_voltage 120;
	latitude 291.125557146;
};

object triplex_node {
	phases CS;
	power_12 16401.6+7017.91j;
	name 99070042_C;
	parent node99070042T99070042_C;
	longitude 292.453425743;
	nominal_voltage 120;
	latitude 140.718802431;
};

object triplex_node {
	phases CS;
	power_12 3752.08+1605.44j;
	name 99340236_C;
	parent node99340236T99340236_C;
	longitude 733.074199895;
	nominal_voltage 120;
	latitude 546.995483904;
};

object triplex_node {
	phases CS;
	power_12 3197.79+1368.27j;
	name 99150063_C;
	parent node99150063T99150063_C;
	longitude 366.900746357;
	nominal_voltage 120;
	latitude 439.90789567;
};

object triplex_node {
	phases BS;
	power_12 4864.84+1658.88j;
	name 99290160_B;
	parent node99290160T99290160_B;
	longitude 588.348234293;
	nominal_voltage 120;
	latitude 234.184353285;
};

object triplex_node {
	phases AS;
	power_12 6499.67+2283.34j;
	name 14320131_A;
	parent node14320131T14320131_A;
	longitude 15.1324867738;
	nominal_voltage 120;
	latitude 1000.76397337;
};

object triplex_node {
	phases AS;
	power_12 1475.26+518.259j;
	name 99250121_A;
	parent node99250121T99250121_A;
	longitude 582.47337333;
	nominal_voltage 120;
	latitude 753.368013721;
};

object triplex_node {
	phases AS;
	power_12 2758.09+968.918j;
	name 99250125_A;
	parent node99250125T99250125_A;
	longitude 598.571856518;
	nominal_voltage 120;
	latitude 779.086633593;
};

object triplex_node {
	phases BS;
	power_12 4668.86+1592.05j;
	name 99340225_B;
	parent node99340225T99340225_B;
	longitude 681.028162526;
	nominal_voltage 120;
	latitude 446.682541929;
};

object triplex_node {
	phases AS;
	power_12 2619.11+920.097j;
	name 99030015_A;
	parent node99030015T99030015_A;
	longitude 183.897491199;
	nominal_voltage 120;
	latitude 521.409450616;
};

object triplex_node {
	phases CS;
	power_12 1481.64+633.965j;
	name 99270136_C;
	parent node99270136T99270136_C;
	longitude 582.925418409;
	nominal_voltage 120;
	latitude 591.764068536;
};

object triplex_node {
	phases BS;
	power_12 14232.2+4853.1j;
	name 99180312_B;
	parent node99180312T99180312_B;
	longitude 372.430197436;
	nominal_voltage 120;
	latitude 129.687441686;
};

object triplex_node {
	phases BS;
	power_12 2198.47+749.665j;
	name 99290184_B;
	parent node99290184T99290184_B;
	longitude 603.973537444;
	nominal_voltage 120;
	latitude 236.431078119;
};

object triplex_node {
	phases CS;
	power_12 4178.45+1787.87j;
	name 99210098_C;
	parent node99210098T99210098_C;
	longitude 494.907540258;
	nominal_voltage 120;
	latitude 426.590953525;
};

object triplex_node {
	phases AS;
	power_12 2255.64+792.41j;
	name 99250127_A;
	parent node99250127T99250127_A;
	longitude 580.287431039;
	nominal_voltage 120;
	latitude 779.186651161;
};

object triplex_node {
	phases CS;
	power_12 3091.2+1322.66j;
	name 99210094_C;
	parent node99210094T99210094_C;
	longitude 445.297326351;
	nominal_voltage 120;
	latitude 427.11718935;
};

object triplex_node {
	phases BS;
	power_12 2048.05+698.372j;
	name 99290147_B;
	parent node99290147T99290147_B;
	longitude 546.795233513;
	nominal_voltage 120;
	latitude 256.821666076;
};

object triplex_node {
	phases BS;
	power_12 1214.94+414.289j;
	name 99290173_B;
	parent node99290173T99290173_B;
	longitude 596.828697913;
	nominal_voltage 120;
	latitude 235.376909388;
};

object triplex_node {
	phases BS;
	power_12 414.361+141.295j;
	name 99290175_B;
	parent node99290173T99290173_B;
	longitude 598.466002564;
	nominal_voltage 120;
	latitude 231.847679551;
};

object triplex_node {
	phases CS;
	power_12 3784.05+1619.12j;
	name 99270137_C;
	parent node99270137T99270137_C;
	longitude 577.748235079;
	nominal_voltage 120;
	latitude 505.646082374;
};

object triplex_node {
	phases CS;
	power_12 330.439+141.388j;
	name 99270138_C;
	parent node99270137T99270137_C;
	longitude 578.242018334;
	nominal_voltage 120;
	latitude 508.695642038;
};

object triplex_node {
	phases AS;
	power_12 1849.41+649.701j;
	name 99250126_A;
	parent node99250126T99250126_A;
	longitude 587.473950467;
	nominal_voltage 120;
	latitude 747.062666993;
};

object triplex_node {
	phases CS;
	power_12 1282.55+548.779j;
	name 99160073_C;
	parent node99160073T99160073_C;
	longitude 430.828526867;
	nominal_voltage 120;
	latitude 415.722470609;
};

object triplex_node {
	phases AS;
	power_12 3388.81+1190.49j;
	name 99250123_A;
	parent node99250123T99250123_A;
	longitude 592.405840699;
	nominal_voltage 120;
	latitude 756.448029038;
};

object triplex_node {
	phases BS;
	power_12 138.851+47.3473j;
	name 99290148_B;
	parent node99290148T99290148_B;
	longitude 552.686666966;
	nominal_voltage 120;
	latitude 263.373138761;
};

object triplex_node {
	phases AS;
	power_12 1186.28+416.74j;
	name 95060019_A;
	parent node95060019T95060019_A;
	longitude 774.648653556;
	nominal_voltage 120;
	latitude 94.1110522383;
};

object triplex_node {
	phases CS;
	power_12 1182.84+506.114j;
	name 95060019_C;
	parent node95060019T95060019_C;
	longitude 763.68296463;
	nominal_voltage 120;
	latitude 91.409168617;
};

object triplex_node {
	phases BS;
	power_12 1284.0+437.836j;
	name 95060019_B;
	parent node95060019T95060019_B;
	longitude 786.289029894;
	nominal_voltage 120;
	latitude 88.3603886779;
};

object triplex_node {
	phases CS;
	power_12 3837.35+1641.92j;
	name 99070280_C;
	parent node99070280T99070280_C;
	longitude 260.02196192;
	nominal_voltage 120;
	latitude 143.440190023;
};

object triplex_node {
	phases BS;
	power_12 1805.06+615.515j;
	name 99290156_B;
	parent node99290156T99290162_B;
	longitude 586.475159098;
	nominal_voltage 120;
	latitude 270.686783625;
};

object triplex_node {
	phases AS;
	power_12 224.151+78.7443j;
	name 13330068_A;
	parent node13330068T13330068_A;
	longitude 138.176090438;
	nominal_voltage 120;
	latitude 384.009228388;
};

object triplex_node {
	phases CS;
	power_12 2163.84+925.863j;
	name 99220111_C;
	parent node99220111T99220111_C;
	longitude 530.957164625;
	nominal_voltage 120;
	latitude 521.232099114;
};

object triplex_node {
	phases AS;
	power_12 2907.75+1021.5j;
	name 99260131_A;
	parent node99260131T99260131_A;
	longitude 608.424916344;
	nominal_voltage 120;
	latitude 646.247598947;
};

object triplex_node {
	phases BS;
	power_12 4258.09+1451.98j;
	name 99340232_B;
	parent node99340232T99340232_B;
	longitude 667.842058588;
	nominal_voltage 120;
	latitude 464.424070022;
};

object triplex_node {
	phases CS;
	power_12 3315.04+1418.44j;
	name 99160075_C;
	parent node99160075T99160075_C;
	longitude 435.885365608;
	nominal_voltage 120;
	latitude 395.703568337;
};

object triplex_node {
	phases AS;
	power_12 4340.24+1524.73j;
	name 14290174_A;
	parent node14290174T14290174_A;
	longitude 11.7161067592;
	nominal_voltage 120;
	latitude 1067.12209954;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99220113_C;
	parent node99220113T99220113_C;
	longitude 594.015163571;
	nominal_voltage 120;
	latitude 513.40974611;
};

object triplex_node {
	phases AS;
	power_12 4607.5+1618.62j;
	name 99260132_A;
	parent node99260132T99260132_A;
	longitude 556.054313857;
	nominal_voltage 120;
	latitude 647.264314541;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99260135_A;
	parent node99260132T99260132_A;
	longitude 565.599904815;
	nominal_voltage 120;
	latitude 643.536479456;
};

object triplex_node {
	phases BS;
	power_12 2557.17+871.979j;
	name 99330206_B;
	parent node99330206T99330206_B;
	longitude 660.816880233;
	nominal_voltage 120;
	latitude 322.007599819;
};

object triplex_node {
	phases BS;
	power_12 728.966+248.573j;
	name 99330318_B;
	parent node99330206T99330206_B;
	longitude 663.096016555;
	nominal_voltage 120;
	latitude 320.240115247;
};

object triplex_node {
	phases BS;
	power_12 485.978+165.715j;
	name 99340224_B;
	parent node99340224T99340224_B;
	longitude 669.386189946;
	nominal_voltage 120;
	latitude 462.806847284;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99210103_C;
	parent node99210103T99210102_C;
	longitude 442.149994291;
	nominal_voltage 120;
	latitude 431.388996827;
};

object triplex_node {
	phases CS;
	power_12 6107.78+2613.4j;
	name 99210102_C;
	parent node99210103T99210102_C;
	longitude 447.992739611;
	nominal_voltage 120;
	latitude 428.528878275;
};

object triplex_node {
	phases AS;
	power_12 5398.58+1896.53j;
	name 10290009_A;
	parent node10290009T10290009_A;
	longitude 567.279392558;
	nominal_voltage 120;
	latitude 1018.22278891;
};

object triplex_node {
	phases AS;
	power_12 5056.49+1776.35j;
	name 10290016_A;
	parent node10290009T10290009_A;
	longitude 565.570324879;
	nominal_voltage 120;
	latitude 1015.22283973;
};

object triplex_node {
	phases CS;
	power_12 51591.0+22074.8j;
	name 99210317_C;
	parent node99210317T99210317_C;
	longitude 524.781557851;
	nominal_voltage 120;
	latitude 426.941280773;
};

object triplex_node {
	phases CS;
	power_12 7461.52+3192.63j;
	name 99070043_C;
	parent node99070043T99070043_C;
	longitude 336.644650846;
	nominal_voltage 120;
	latitude 96.0993167384;
};

object triplex_node {
	phases AS;
	power_12 427.61+150.22j;
	name 13340058_A;
	parent node13340058T13340058_A;
	longitude 117.697255049;
	nominal_voltage 120;
	latitude 450.156438895;
};

object triplex_node {
	phases AS;
	power_12 2918.44+1025.25j;
	name 14320132_A;
	parent node14320132T14320132_A;
	longitude 26.1760175638;
	nominal_voltage 120;
	latitude 1042.90397896;
};

object triplex_node {
	phases BS;
	power_12 4894.49+1668.99j;
	name 99210104_B;
	parent node99210104T99210104_B;
	longitude 514.010424447;
	nominal_voltage 120;
	latitude 308.309435979;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99030024_A;
	parent node99030024T99030024_A;
	longitude 135.539184257;
	nominal_voltage 120;
	latitude 576.150196782;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99220108_C;
	parent node99220108T99210101_C;
	longitude 450.679572392;
	nominal_voltage 120;
	latitude 431.019325739;
};

object triplex_node {
	phases CS;
	power_12 2270.43+971.472j;
	name 99210096_C;
	parent node99220108T99210101_C;
	longitude 453.819156396;
	nominal_voltage 120;
	latitude 431.330762682;
};

object triplex_node {
	phases CS;
	power_12 2238.45+957.789j;
	name 99210101_C;
	parent node99220108T99210101_C;
	longitude 451.44770406;
	nominal_voltage 120;
	latitude 439.007979933;
};

object triplex_node {
	phases AS;
	power_12 13961.5+4904.68j;
	name 99260133_A;
	parent node99260133T99260133_A;
	longitude 552.713907368;
	nominal_voltage 120;
	latitude 635.237000234;
};

object triplex_node {
	phases CS;
	power_12 2568.89+1099.18j;
	name 99340256_C;
	parent node99340256T99340256_C;
	longitude 711.718009214;
	nominal_voltage 120;
	latitude 570.744672485;
};

object triplex_node {
	phases CS;
	power_12 2931.31+1254.25j;
	name 99340255_C;
	parent node99340256T99340256_C;
	longitude 713.107209762;
	nominal_voltage 120;
	latitude 569.111402263;
};

object triplex_node {
	phases CS;
	power_12 2611.53+1117.42j;
	name 99340320_C;
	parent node99340256T99340256_C;
	longitude 710.699133759;
	nominal_voltage 120;
	latitude 570.413150013;
};

object triplex_node {
	phases BS;
	power_12 7440.09+2537.03j;
	name 99210106_B;
	parent node99210106T99210106_B;
	longitude 532.910397529;
	nominal_voltage 120;
	latitude 295.812044987;
};

object triplex_node {
	phases BS;
	power_12 1943.91+662.862j;
	name 99340308_B;
	parent node99340308T99340308_B;
	longitude 654.843427652;
	nominal_voltage 120;
	latitude 450.970913601;
};

object triplex_node {
	phases BS;
	power_12 1979.79+675.097j;
	name 99290170_B;
	parent node99290170T99290169_B;
	longitude 617.199981388;
	nominal_voltage 120;
	latitude 270.196409559;
};

object triplex_node {
	phases BS;
	power_12 1595.79+544.156j;
	name 99290169_B;
	parent node99290170T99290169_B;
	longitude 612.235119224;
	nominal_voltage 120;
	latitude 274.053600457;
};

object triplex_node {
	phases CS;
	power_12 11512.1+4925.77j;
	name 99220110_C;
	parent node99220110T99220110_C;
	longitude 518.073591553;
	nominal_voltage 120;
	latitude 445.138876628;
};

object triplex_node {
	phases BS;
	power_12 2927.44+998.239j;
	name 99330214_B;
	parent node99330214T99330214_B;
	longitude 676.011392797;
	nominal_voltage 120;
	latitude 312.437618294;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 13330056_A;
	parent node13330056T13330056_A;
	longitude 123.280749011;
	nominal_voltage 120;
	latitude 325.555052374;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 13330071_A;
	parent node13330056T13330056_A;
	longitude 121.977307511;
	nominal_voltage 120;
	latitude 328.132520304;
};

object triplex_node {
	phases AS;
	power_12 5452.03+1915.3j;
	name 99230117_A;
	parent node99230117T99230117_A;
	longitude 482.427982258;
	nominal_voltage 120;
	latitude 626.092495074;
};

object triplex_node {
	phases CS;
	power_12 38373.5+16419.2j;
	name 99180080_C;
	parent node99180080T99180080_C;
	longitude 350.356196844;
	nominal_voltage 120;
	latitude 84.4757702241;
};

object triplex_node {
	phases BS;
	power_12 694.254+236.736j;
	name 99200090_B;
	parent node99200090T99200090_B;
	longitude 497.000489002;
	nominal_voltage 120;
	latitude 289.088037023;
};

object triplex_node {
	phases BS;
	power_12 4327.52+1475.66j;
	name 99340270_B;
	parent node99340270T99340270_B;
	longitude 662.515561019;
	nominal_voltage 120;
	latitude 472.794104992;
};

object triplex_node {
	phases CS;
	power_12 3908.41+1672.33j;
	name 99060041_C;
	parent node99060041T99060041_C;
	longitude 231.117373589;
	nominal_voltage 120;
	latitude 127.724411486;
};

object triplex_node {
	phases BS;
	power_12 2009.48+685.22j;
	name 99290154_B;
	parent node99290154T99290154_B;
	longitude 624.867659541;
	nominal_voltage 120;
	latitude 265.466395495;
};

object triplex_node {
	phases AS;
	power_12 1849.41+649.701j;
	name 14310125_A;
	parent node14310125T13360064_A;
	longitude 92.9374111552;
	nominal_voltage 120;
	latitude 853.439661189;
};

object triplex_node {
	phases AS;
	power_12 4660.95+1637.4j;
	name 13360064_A;
	parent node14310125T13360064_A;
	longitude 86.3157887838;
	nominal_voltage 120;
	latitude 853.825719569;
};

object triplex_node {
	phases CS;
	power_12 7919.87+3388.75j;
	name 99340254_C;
	parent node99340254T99340254_C;
	longitude 712.576492158;
	nominal_voltage 120;
	latitude 572.700107034;
};

object triplex_node {
	phases BS;
	power_12 3887.82+1325.72j;
	name 99300187_B;
	parent node99300187T99300187_B;
	longitude 637.503645666;
	nominal_voltage 120;
	latitude 140.795478954;
};

object triplex_node {
	phases AS;
	power_12 823.15+289.173j;
	name 13330067_A;
	parent node13330067T13330067_A;
	longitude 127.770144537;
	nominal_voltage 120;
	latitude 325.566880731;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99200086_B;
	parent node99200086T99200086_B;
	longitude 468.958160484;
	nominal_voltage 120;
	latitude 286.897194699;
};

object triplex_node {
	phases BS;
	power_12 5947.44+2028.04j;
	name 99340231_B;
	parent node99340231T99340231_B;
	longitude 672.652200377;
	nominal_voltage 120;
	latitude 442.957323541;
};

object triplex_node {
	phases BS;
	power_12 1214.94+414.289j;
	name 99290155_B;
	parent node99290155T99290155_B;
	longitude 615.531781309;
	nominal_voltage 120;
	latitude 265.835653999;
};

object triplex_node {
	phases BS;
	power_12 1798.75+613.362j;
	name 99290171_B;
	parent node99290155T99290155_B;
	longitude 615.224092757;
	nominal_voltage 120;
	latitude 266.795086043;
};

object triplex_node {
	phases CS;
	power_12 4604.82+1970.31j;
	name 99340257_C;
	parent node99340257T99340257_C;
	longitude 715.758314438;
	nominal_voltage 120;
	latitude 576.307280689;
};

object triplex_node {
	phases CS;
	power_12 2121.2+907.619j;
	name 99340273_C;
	parent node99340257T99340257_C;
	longitude 711.183942518;
	nominal_voltage 120;
	latitude 572.805635786;
};

object triplex_node {
	phases CS;
	power_12 2472.96+1058.13j;
	name 99340252_C;
	parent node99340257T99340257_C;
	longitude 715.480030432;
	nominal_voltage 120;
	latitude 580.994773544;
};

object triplex_node {
	phases CS;
	power_12 1865.38+798.158j;
	name 99340279_C;
	parent node99340257T99340257_C;
	longitude 716.147709233;
	nominal_voltage 120;
	latitude 576.72160288;
};

object triplex_node {
	phases BS;
	power_12 3789.47+1292.19j;
	name 99290183_B;
	parent node99290183T99290183_B;
	longitude 636.075664754;
	nominal_voltage 120;
	latitude 144.957749631;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99160068_C;
	parent node99160068T99160068_C;
	longitude 400.377179234;
	nominal_voltage 120;
	latitude 372.33489841;
};

object triplex_node {
	phases BS;
	power_12 2395.18+816.741j;
	name 99200087_B;
	parent node99200087T99200087_B;
	longitude 461.17599206;
	nominal_voltage 120;
	latitude 181.931700771;
};

object triplex_node {
	phases BS;
	power_12 4570.5+1558.51j;
	name 99340229_B;
	parent node99340229T99340229_B;
	longitude 682.491404237;
	nominal_voltage 120;
	latitude 445.920382387;
};

object triplex_node {
	phases AS;
	power_12 5430.65+1907.79j;
	name 99040031_A;
	parent node99040031T99040031_A;
	longitude 145.451712838;
	nominal_voltage 120;
	latitude 374.166366496;
};

object triplex_node {
	phases AS;
	power_12 30360.3+10665.6j;
	name 13360063_A;
	parent node13360063T13360063_A;
	longitude 72.2277218366;
	nominal_voltage 120;
	latitude 827.361925309;
};

object triplex_node {
	phases AS;
	power_12 3549.16+1246.82j;
	name 99230319_A;
	parent node99230319T99230319_A;
	longitude 442.857986368;
	nominal_voltage 120;
	latitude 657.830469821;
};

object triplex_node {
	phases BS;
	power_12 179.992+61.3761j;
	name 99290149_B;
	parent node99290149T99290149_B;
	longitude 587.955944055;
	nominal_voltage 120;
	latitude 271.084815547;
};

object triplex_node {
	phases BS;
	power_12 3401.84+1160.01j;
	name 99290179_B;
	parent node99290179T99290179_B;
	longitude 636.856546699;
	nominal_voltage 120;
	latitude 162.383554431;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99330211_B;
	parent node99330211T99330211_B;
	longitude 696.198189064;
	nominal_voltage 120;
	latitude 442.836629882;
};

object triplex_node {
	phases AS;
	power_12 940.742+330.484j;
	name 99040029_A;
	parent node99040029T99040029_A;
	longitude 132.508419593;
	nominal_voltage 120;
	latitude 367.344103506;
};

object triplex_node {
	phases CS;
	power_12 2185.16+934.985j;
	name 99160070_C;
	parent node99160070T99160070_C;
	longitude 389.724967054;
	nominal_voltage 120;
	latitude 392.287836983;
};

object triplex_node {
	phases CS;
	power_12 191.868+82.0962j;
	name 99190083_C;
	parent node99190083T99190083_C;
	longitude 481.030160857;
	nominal_voltage 120;
	latitude 154.261450244;
};

object triplex_node {
	phases CS;
	power_12 5063.17+2166.43j;
	name 75130012_C;
	parent node75130012T75130012_C;
	longitude 388.763086486;
	nominal_voltage 120;
	latitude 2.27307368069;
};

object triplex_node {
	phases BS;
	power_12 7509.51+2560.7j;
	name 99060277_B;
	parent node99060277T99060277_B;
	longitude 204.965100622;
	nominal_voltage 120;
	latitude 141.277962237;
};

object triplex_node {
	phases AS;
	power_12 908.672+319.217j;
	name 13360065_A;
	parent node13360065T13360065_A;
	longitude 75.7549039767;
	nominal_voltage 120;
	latitude 843.444994557;
};

object triplex_node {
	phases CS;
	power_12 3805.37+1628.24j;
	name 99340251_C;
	parent node99340251T99340251_C;
	longitude 721.555022442;
	nominal_voltage 120;
	latitude 565.044682259;
};

object triplex_node {
	phases CS;
	power_12 2494.28+1067.25j;
	name 99340250_C;
	parent node99340251T99340251_C;
	longitude 722.366639107;
	nominal_voltage 120;
	latitude 560.405923263;
};

object triplex_node {
	phases BS;
	power_12 3274.56+1116.61j;
	name 99330202_B;
	parent node99330202T99330202_B;
	longitude 672.507017765;
	nominal_voltage 120;
	latitude 376.76452952;
};

object triplex_node {
	phases CS;
	power_12 2259.77+966.911j;
	name 99160069_C;
	parent node99160069T99160069_C;
	longitude 395.958447971;
	nominal_voltage 120;
	latitude 392.554484246;
};

object triplex_node {
	phases BS;
	power_12 2682.88+914.846j;
	name 99330205_B;
	parent node99330205T99330213_B;
	longitude 723.663475448;
	nominal_voltage 120;
	latitude 406.634912887;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99290153_B;
	parent node99290153T99290152_B;
	longitude 559.327046073;
	nominal_voltage 120;
	latitude 244.679495062;
};

object triplex_node {
	phases BS;
	power_12 1168.66+398.506j;
	name 99290152_B;
	parent node99290153T99290152_B;
	longitude 556.604963027;
	nominal_voltage 120;
	latitude 244.391343189;
};

object triplex_node {
	phases AS;
	power_12 2736.71+961.407j;
	name 99040027_A;
	parent node99040027T99040027_A;
	longitude 164.210816741;
	nominal_voltage 120;
	latitude 352.312636717;
};

object triplex_node {
	phases AS;
	power_12 4211.96+1479.67j;
	name 13360062_A;
	parent node13360062T13360062_A;
	longitude 34.8515227477;
	nominal_voltage 120;
	latitude 845.095048149;
};

object triplex_node {
	phases AS;
	power_12 630.725+221.574j;
	name 10280005_A;
	parent node10280005T10280005_A;
	longitude 545.203211889;
	nominal_voltage 120;
	latitude 1209.13981104;
};

object triplex_node {
	phases CS;
	power_12 5009.87+2143.62j;
	name 99190085_C;
	parent node99190085T99190084_C;
	longitude 497.822937104;
	nominal_voltage 120;
	latitude 140.891959395;
};

object triplex_node {
	phases CS;
	power_12 1332.41+570.113j;
	name 99190084_C;
	parent node99190085T99190084_C;
	longitude 493.290981998;
	nominal_voltage 120;
	latitude 146.953601161;
};

object triplex_node {
	phases CS;
	power_12 95.9338+41.0481j;
	name 99160074_C;
	parent node99160074T99160074_C;
	longitude 405.451641233;
	nominal_voltage 120;
	latitude 394.072516793;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99330212_B;
	parent node99330212T99330212_B;
	longitude 707.546181224;
	nominal_voltage 120;
	latitude 390.452245129;
};

object triplex_node {
	phases BS;
	power_12 1608.35+548.439j;
	name 99330219_B;
	parent node99330219T99330215_B;
	longitude 682.629094844;
	nominal_voltage 120;
	latitude 339.439913246;
};

object triplex_node {
	phases BS;
	power_12 2973.72+1014.02j;
	name 99050033_B;
	parent node99050033T99050033_B;
	longitude 172.119602142;
	nominal_voltage 120;
	latitude 164.597024254;
};

object triplex_node {
	phases AS;
	power_12 4970.97+1746.31j;
	name 99040281_A;
	parent node99040281T99040281_A;
	longitude 183.329930201;
	nominal_voltage 120;
	latitude 358.887737211;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 13250053_A;
	parent node13250053T13250053_A;
	longitude 35.3861583019;
	nominal_voltage 120;
	latitude 837.356648115;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99140058_A;
	parent node99140058T99140058_A;
	longitude 365.398474981;
	nominal_voltage 120;
	latitude 712.534165527;
};

object triplex_node {
	phases AS;
	power_12 18.9666+6.66298j;
	name 99140057_A;
	parent node99140058T99140058_A;
	longitude 366.981673896;
	nominal_voltage 120;
	latitude 710.99180711;
};

object triplex_node {
	phases CS;
	power_12 4519.55+1933.82j;
	name 99340241_C;
	parent node99340241T99340240_C;
	longitude 718.363863098;
	nominal_voltage 120;
	latitude 574.586794885;
};

object triplex_node {
	phases CS;
	power_12 2739.44+1172.15j;
	name 99340240_C;
	parent node99340241T99340240_C;
	longitude 722.303427804;
	nominal_voltage 120;
	latitude 576.456886687;
};

object triplex_node {
	phases AS;
	power_12 2480.14+871.275j;
	name 10210002_A;
	parent node10210002T10210002_A;
	longitude 506.50962114;
	nominal_voltage 120;
	latitude 1137.31531646;
};

object triplex_node {
	phases BS;
	power_12 3008.43+1025.86j;
	name 99050034_B;
	parent node99050034T99050034_B;
	longitude 164.639477694;
	nominal_voltage 120;
	latitude 163.311586393;
};

object triplex_node {
	phases BS;
	power_12 4396.94+1499.33j;
	name 99290167_B;
	parent node99290167T99290167_B;
	longitude 551.978457603;
	nominal_voltage 120;
	latitude 228.813282549;
};

object triplex_node {
	phases BS;
	power_12 34.7127+11.8368j;
	name 99330208_B;
	parent node99330208T99330208_B;
	longitude 690.303778227;
	nominal_voltage 120;
	latitude 336.783619283;
};

object triplex_node {
	phases AS;
	power_12 1795.96+630.923j;
	name 13250054_A;
	parent node13250054T13250052_A;
	longitude 21.5037244449;
	nominal_voltage 120;
	latitude 800.074408106;
};

object triplex_node {
	phases AS;
	power_12 1678.37+589.613j;
	name 13250052_A;
	parent node13250054T13250052_A;
	longitude 18.6267595129;
	nominal_voltage 120;
	latitude 799.999025774;
};

object triplex_node {
	phases BS;
	power_12 5513.79+1880.17j;
	name 99330209_B;
	parent node99330209T99330209_B;
	longitude 680.901700372;
	nominal_voltage 120;
	latitude 419.712356103;
};

object triplex_node {
	phases CS;
	power_12 1758.79+752.549j;
	name 99340237_C;
	parent node99340237T99340237_C;
	longitude 738.53003026;
	nominal_voltage 120;
	latitude 566.45624622;
};

object triplex_node {
	phases CS;
	power_12 2909.99+1245.13j;
	name 99340239_C;
	parent node99340237T99340237_C;
	longitude 735.981936128;
	nominal_voltage 120;
	latitude 568.202229789;
};

object triplex_node {
	phases AS;
	power_12 1710.44+600.879j;
	name 99130056_A;
	parent node99130056T99130056_A;
	longitude 377.633863954;
	nominal_voltage 120;
	latitude 755.549150752;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99330207_B;
	parent node99330207T99330207_B;
	longitude 677.070701749;
	nominal_voltage 120;
	latitude 325.340038132;
};

object triplex_node {
	phases BS;
	power_12 2765.44+943.0j;
	name 99290182_B;
	parent node99290182T99290168_B;
	longitude 540.310231939;
	nominal_voltage 120;
	latitude 214.89092465;
};

object triplex_node {
	phases AS;
	power_12 2565.66+901.319j;
	name 99260130_A;
	parent node99260130T99260130_A;
	longitude 611.699573434;
	nominal_voltage 120;
	latitude 674.00850627;
};

object triplex_node {
	phases BS;
	power_12 4628.36+1578.24j;
	name 99170078_B;
	parent node99170078T99170078_B;
	longitude 359.097535295;
	nominal_voltage 120;
	latitude 236.981699744;
};

object triplex_node {
	phases AS;
	power_12 213.805+75.1099j;
	name 13350061_A;
	parent node13350061T13350061_A;
	longitude 81.3980276635;
	nominal_voltage 120;
	latitude 655.490071306;
};

object triplex_node {
	phases BS;
	power_12 1886.06+643.134j;
	name 99320193_B;
	parent node99320193T99320193_B;
	longitude 669.2308762;
	nominal_voltage 120;
	latitude 299.563843877;
};

object triplex_node {
	phases CS;
	power_12 2728.78+1167.59j;
	name 99340223_C;
	parent node99340223T99340223_C;
	longitude 717.407526982;
	nominal_voltage 120;
	latitude 552.940436654;
};

object triplex_node {
	phases BS;
	power_12 347.127+118.368j;
	name 99290305_B;
	parent node99290305T99290305_B;
	longitude 557.41005538;
	nominal_voltage 120;
	latitude 190.161280215;
};

object triplex_node {
	phases AS;
	power_12 3848.49+1351.98j;
	name 13350060_A;
	parent node13350060T13350060_A;
	longitude 99.9672328664;
	nominal_voltage 120;
	latitude 643.744019315;
};

object triplex_node {
	phases AS;
	power_12 4425.77+1554.78j;
	name 99140059_A;
	parent node99140059T99140059_A;
	longitude 378.68622527;
	nominal_voltage 120;
	latitude 612.004182109;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99140323_A;
	parent node99140059T99140059_A;
	longitude 377.970935748;
	nominal_voltage 120;
	latitude 605.414072195;
};

object triplex_node {
	phases BS;
	power_12 40.4981+13.8096j;
	name 99320196_B;
	parent node99320196T99320196_B;
	longitude 679.776158456;
	nominal_voltage 120;
	latitude 258.696069481;
};

object triplex_node {
	phases AS;
	power_12 5772.74+2027.97j;
	name 99040025_A;
	parent node99040025T99040025_A;
	longitude 215.878518164;
	nominal_voltage 120;
	latitude 371.207063693;
};

object triplex_node {
	phases BS;
	power_12 2105.9+718.101j;
	name 99320201_B;
	parent node99320201T99320201_B;
	longitude 674.797615596;
	nominal_voltage 120;
	latitude 260.502024;
};

object triplex_node {
	phases BS;
	power_12 3297.71+1124.5j;
	name 99200088_B;
	parent node99200088T99200088_B;
	longitude 533.589557746;
	nominal_voltage 120;
	latitude 186.505839375;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99270309_C;
	parent node99270309T99270309_C;
	longitude 626.324039513;
	nominal_voltage 120;
	latitude 471.913681952;
};

object triplex_node {
	phases CS;
	power_12 2920.65+1249.69j;
	name 99270307_C;
	parent node99270309T99270309_C;
	longitude 624.690862821;
	nominal_voltage 120;
	latitude 472.543289808;
};

object triplex_node {
	phases AS;
	power_12 1710.44+600.879j;
	name 10280004_A;
	parent node10280004T10280004_A;
	longitude 585.698050924;
	nominal_voltage 120;
	latitude 1150.04004495;
};

object triplex_node {
	phases AS;
	power_12 2597.73+912.586j;
	name 99030023_A;
	parent node99030023T99030017_A;
	longitude 143.354007945;
	nominal_voltage 120;
	latitude 545.690241263;
};

object triplex_node {
	phases AS;
	power_12 6264.49+2200.72j;
	name 99030017_A;
	parent node99030023T99030017_A;
	longitude 141.246334338;
	nominal_voltage 120;
	latitude 552.914984847;
};

object triplex_node {
	phases AS;
	power_12 577.274+202.797j;
	name 10280006_A;
	parent node10280006T10280006_A;
	longitude 572.899360083;
	nominal_voltage 120;
	latitude 1153.54311795;
};

object triplex_node {
	phases BS;
	power_12 2601.04+886.939j;
	name 99290166_B;
	parent node99290166T99290166_B;
	longitude 539.936572004;
	nominal_voltage 120;
	latitude 152.561905602;
};

object triplex_node {
	phases CS;
	power_12 3720.1+1591.75j;
	name 99030020_C;
	parent node99030020T99030020_C;
	longitude 220.980850029;
	nominal_voltage 120;
	latitude 451.606341336;
};

object triplex_node {
	phases AS;
	power_12 5024.42+1765.08j;
	name 10290007_A;
	parent node10290007T10290007_A;
	longitude 556.138727179;
	nominal_voltage 120;
	latitude 1162.71105684;
};

object triplex_node {
	phases BS;
	power_12 4489.51+1530.9j;
	name 99090050_B;
	parent node99090050T99090050_B;
	longitude 279.162151204;
	nominal_voltage 120;
	latitude 346.890307982;
};

object triplex_node {
	phases BS;
	power_12 2829.41+964.813j;
	name 99320194_B;
	parent node99320194T99320194_B;
	longitude 674.351731691;
	nominal_voltage 120;
	latitude 218.960875143;
};

object triplex_node {
	phases AS;
	power_12 2298.4+807.432j;
	name 99150061_A;
	parent node99150061T99150061_A;
	longitude 347.384053358;
	nominal_voltage 120;
	latitude 490.004890074;
};

object triplex_node {
	phases AS;
	power_12 3175.01+1115.38j;
	name 99290150_A;
	parent node99290150T99290150_A;
	longitude 547.726786811;
	nominal_voltage 120;
	latitude 149.19548494;
};

object triplex_node {
	phases AS;
	power_12 2886.37+1013.98j;
	name 13340059_A;
	parent node13340059T13340059_A;
	longitude 123.159515388;
	nominal_voltage 120;
	latitude 559.520154885;
};

object triplex_node {
	phases CS;
	power_12 3656.14+1564.39j;
	name 99270139_C;
	parent node99270139T99270139_C;
	longitude 619.646084546;
	nominal_voltage 120;
	latitude 455.597488523;
};

object triplex_node {
	phases BS;
	power_12 819.179+279.335j;
	name 99320195_B;
	parent node99320195T99320195_B;
	longitude 681.547123513;
	nominal_voltage 120;
	latitude 222.900586563;
};

object triplex_node {
	phases AS;
	power_12 620.035+217.819j;
	name 10290010_A;
	parent node10290010T10290010_A;
	longitude 554.067133473;
	nominal_voltage 120;
	latitude 1153.62769263;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99280322_B;
	parent node99280322T99280322_B;
	longitude 621.890399887;
	nominal_voltage 120;
	latitude 427.928965572;
};

object triplex_node {
	phases CS;
	power_12 3048.56+1304.42j;
	name 99290178_C;
	parent node99290178T99290164_C;
	longitude 547.745709845;
	nominal_voltage 120;
	latitude 153.267523429;
};

object triplex_node {
	phases CS;
	power_12 127.912+54.7308j;
	name 99280143_C;
	parent node99280143T99280143_C;
	longitude 597.978823676;
	nominal_voltage 120;
	latitude 434.214660942;
};

object triplex_node {
	phases CS;
	power_12 1268.46+542.747j;
	name 99340243_C;
	parent node99340243T99340242_C;
	longitude 733.927760287;
	nominal_voltage 120;
	latitude 579.151962825;
};

object triplex_node {
	phases CS;
	power_12 2217.14+948.668j;
	name 99340242_C;
	parent node99340243T99340242_C;
	longitude 731.888528446;
	nominal_voltage 120;
	latitude 580.693258994;
};

object triplex_node {
	phases AS;
	power_12 2148.74+754.855j;
	name 99150062_A;
	parent node99150062T99150062_A;
	longitude 375.960642305;
	nominal_voltage 120;
	latitude 591.851472489;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99150064_A;
	parent node99150062T99150062_A;
	longitude 367.550149305;
	nominal_voltage 120;
	latitude 586.178213944;
};

object triplex_node {
	phases BS;
	power_12 1388.51+473.473j;
	name 99090051_B;
	parent node99090051T99090051_B;
	longitude 290.090743712;
	nominal_voltage 120;
	latitude 384.633798635;
};

object triplex_node {
	phases BS;
	power_12 2619.07+893.086j;
	name 99320282_B;
	parent node99320282T99320282_B;
	longitude 669.955937183;
	nominal_voltage 120;
	latitude 254.675458586;
};

object triplex_node {
	phases AS;
	power_12 3720.21+1306.91j;
	name 99030018_A;
	parent node99030018T99030018_A;
	longitude 140.91166396;
	nominal_voltage 120;
	latitude 510.487566133;
};

object triplex_node {
	phases AS;
	power_12 2704.63+950.141j;
	name 10280003_A;
	parent node10280003T10280003_A;
	longitude 560.642268168;
	nominal_voltage 120;
	latitude 1138.77852222;
};

object triplex_node {
	phases BS;
	power_12 5293.68+1805.12j;
	name 99280144_B;
	parent node99280144T99280144_B;
	longitude 620.539906301;
	nominal_voltage 120;
	latitude 427.958961633;
};

object triplex_node {
	phases AS;
	power_12 5238.22+1840.19j;
	name 99300186_A;
	parent node99300186T99300186_A;
	longitude 560.114117128;
	nominal_voltage 120;
	latitude 158.829477688;
};

object triplex_node {
	phases CS;
	power_12 3656.14+1564.39j;
	name 99280145_C;
	parent node99280145T99280145_C;
	longitude 592.154272356;
	nominal_voltage 120;
	latitude 438.59040289;
};

object triplex_node {
	phases AS;
	power_12 3955.39+1389.53j;
	name 99350260_A;
	parent node99350260T99350260_A;
	longitude 712.348358546;
	nominal_voltage 120;
	latitude 667.60189546;
};

object triplex_node {
	phases BS;
	power_12 1122.38+382.724j;
	name 99090287_B;
	parent node99090287T99090287_B;
	longitude 275.644833679;
	nominal_voltage 120;
	latitude 377.189808427;
};

object triplex_node {
	phases AS;
	power_12 3998.16+1404.56j;
	name 99030022_A;
	parent node99030022T99030022_A;
	longitude 191.115232453;
	nominal_voltage 120;
	latitude 429.804021995;
};

object triplex_node {
	phases CS;
	power_12 2440.98+1044.45j;
	name 99340303_C;
	parent node99340303T99340244_C;
	longitude 723.641694519;
	nominal_voltage 120;
	latitude 565.50005887;
};

object triplex_node {
	phases CS;
	power_12 2099.88+898.498j;
	name 99340244_C;
	parent node99340303T99340244_C;
	longitude 722.142733147;
	nominal_voltage 120;
	latitude 567.685366675;
};

object triplex_node {
	phases CS;
	power_12 1524.28+652.209j;
	name 99340245_C;
	parent node99340303T99340244_C;
	longitude 728.89293092;
	nominal_voltage 120;
	latitude 569.195533001;
};

object triplex_node {
	phases AS;
	power_12 4917.52+1727.53j;
	name 99150065_A;
	parent node99150065T99150065_A;
	longitude 371.453498929;
	nominal_voltage 120;
	latitude 584.021801037;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99280141_B;
	parent node99280141T99280140_B;
	longitude 635.496165156;
	nominal_voltage 120;
	latitude 426.964617061;
};

object triplex_node {
	phases BS;
	power_12 1429.01+487.283j;
	name 99280140_B;
	parent node99280141T99280140_B;
	longitude 644.093256633;
	nominal_voltage 120;
	latitude 429.622750458;
};

object triplex_node {
	phases BS;
	power_12 1677.78+572.113j;
	name 99320200_B;
	parent node99320200T99320200_B;
	longitude 641.75545706;
	nominal_voltage 120;
	latitude 238.93546595;
};

object triplex_node {
	phases BS;
	power_12 5565.6+1897.84j;
	name 99290297_B;
	parent node99290297T99290297_B;
	longitude 621.27137071;
	nominal_voltage 120;
	latitude 150.323846667;
};

object triplex_node {
	phases CS;
	power_12 3709.44+1587.19j;
	name 99280142_C;
	parent node99280142T99280142_C;
	longitude 572.860730976;
	nominal_voltage 120;
	latitude 438.838747438;
};

object triplex_node {
	phases AS;
	power_12 7269.37+2553.74j;
	name 10200001_A;
	parent node10200001T10200001_A;
	longitude 512.241113041;
	nominal_voltage 120;
	latitude 1084.99436085;
};

object triplex_node {
	phases AS;
	power_12 2726.01+957.652j;
	name 99050036_A;
	parent node99050036T99050036_A;
	longitude 228.961570909;
	nominal_voltage 120;
	latitude 225.705098354;
};

object triplex_node {
	phases AS;
	power_12 2736.71+961.407j;
	name 99140060_A;
	parent node99140060T99140060_A;
	longitude 403.461214314;
	nominal_voltage 120;
	latitude 638.5198549;
};

object triplex_node {
	phases BS;
	power_12 1851.34+631.297j;
	name 99160067_B;
	parent node99160067T99160067_B;
	longitude 354.446068824;
	nominal_voltage 120;
	latitude 356.47153472;
};

object triplex_node {
	phases BS;
	power_12 741.324+252.787j;
	name 99290181_B;
	parent node99290181T99290181_B;
	longitude 643.538152119;
	nominal_voltage 120;
	latitude 227.842152944;
};

object triplex_node {
	phases CS;
	power_12 2153.18+921.302j;
	name 99300188_C;
	parent node99300188T99300188_C;
	longitude 617.519653902;
	nominal_voltage 120;
	latitude 152.593825323;
};

object triplex_node {
	phases CS;
	power_12 2622.19+1121.98j;
	name 99290165_C;
	parent node99300188T99300188_C;
	longitude 618.729247521;
	nominal_voltage 120;
	latitude 153.951873154;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99020011_C;
	parent node99020011T99020011_C;
	longitude 185.023573419;
	nominal_voltage 120;
	latitude 663.274225544;
};

object triplex_node {
	phases AS;
	power_12 5484.1+1926.57j;
	name 10290013_A;
	parent node10290013T10290013_A;
	longitude 534.827878887;
	nominal_voltage 120;
	latitude 1078.82009223;
};

object triplex_node {
	phases BS;
	power_12 3262.99+1112.66j;
	name 99330210_B;
	parent node99330210T99330210_B;
	longitude 641.293056932;
	nominal_voltage 120;
	latitude 440.500322107;
};

object triplex_node {
	phases AS;
	power_12 3313.98+1164.2j;
	name 99040026_A;
	parent node99040026T99040026_A;
	longitude 200.608100121;
	nominal_voltage 120;
	latitude 424.660142578;
};

object triplex_node {
	phases CS;
	power_12 11298.9+4834.56j;
	name 99080045_C;
	parent node99080045T99080045_C;
	longitude 249.917979441;
	nominal_voltage 120;
	latitude 152.359686585;
};

object triplex_node {
	phases CS;
	power_12 3315.04+1418.44j;
	name 99340246_C;
	parent node99340246T99340247_C;
	longitude 724.442235318;
	nominal_voltage 120;
	latitude 572.889242349;
};

object triplex_node {
	phases CS;
	power_12 2483.62+1062.69j;
	name 99340247_C;
	parent node99340246T99340247_C;
	longitude 721.826193534;
	nominal_voltage 120;
	latitude 571.562773809;
};

object triplex_node {
	phases AS;
	power_12 962.123+337.995j;
	name 95020006_A;
	parent node95020006T95020006_A;
	longitude 739.974889518;
	nominal_voltage 120;
	latitude 664.617574917;
};

object triplex_node {
	phases BS;
	power_12 4304.37+1467.77j;
	name 99160066_B;
	parent node99160066T99160066_B;
	longitude 340.083295907;
	nominal_voltage 120;
	latitude 370.532302496;
};

object triplex_node {
	phases BS;
	power_12 3264.03+1113.01j;
	name 99290151_B;
	parent node99290151T99290151_B;
	longitude 642.665780959;
	nominal_voltage 120;
	latitude 205.331547759;
};

object triplex_node {
	phases CS;
	power_12 1044.61+446.968j;
	name 99210105_C;
	parent node99210105T99210105_C;
	longitude 535.439441623;
	nominal_voltage 120;
	latitude 373.801062224;
};

object triplex_node {
	phases CS;
	power_12 5031.19+2152.75j;
	name 99020013_C;
	parent node99020013T99020013_C;
	longitude 187.024007647;
	nominal_voltage 120;
	latitude 669.088728223;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 10290011_A;
	parent node10290011T10290011_A;
	longitude 535.200075581;
	nominal_voltage 120;
	latitude 1072.03557349;
};

object triplex_node {
	phases AS;
	power_12 10.6903+3.7555j;
	name 99230115_A;
	parent node99230115T99230115_A;
	longitude 441.77831898;
	nominal_voltage 120;
	latitude 632.094366301;
};

object triplex_node {
	phases CS;
	power_12 3602.85+1541.58j;
	name 99310191_C;
	parent node99310191T99310191_C;
	longitude 634.040459869;
	nominal_voltage 120;
	latitude 154.704322307;
};

object triplex_node {
	phases CS;
	power_12 1801.42+770.792j;
	name 99080046_C;
	parent node99080046T99080046_C;
	longitude 274.898575336;
	nominal_voltage 120;
	latitude 143.069250891;
};

object triplex_node {
	phases BS;
	power_12 2753.87+939.054j;
	name 99340230_B;
	parent node99340230T99340230_B;
	longitude 651.452274633;
	nominal_voltage 120;
	latitude 451.227598687;
};

object triplex_node {
	phases CS;
	power_12 2856.69+1222.32j;
	name 99210099_C;
	parent node99210099T99210099_C;
	longitude 529.386848641;
	nominal_voltage 120;
	latitude 393.788502395;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99020014_C;
	parent node99020014T99020014_C;
	longitude 209.652819546;
	nominal_voltage 120;
	latitude 671.139726703;
};

object triplex_node {
	phases AS;
	power_12 545.203+191.53j;
	name 95020009_A;
	parent node95020009T95020007_A;
	longitude 744.676557774;
	nominal_voltage 120;
	latitude 623.548932732;
};

object triplex_node {
	phases AS;
	power_12 1507.33+529.525j;
	name 10290021_A;
	parent node10290021T10290021_A;
	longitude 547.981813776;
	nominal_voltage 120;
	latitude 1063.75343135;
};

object triplex_node {
	phases CS;
	power_12 2984.61+1277.05j;
	name 99180081_C;
	parent node99180081T99180081_C;
	longitude 420.218032653;
	nominal_voltage 120;
	latitude 136.273949182;
};

object triplex_node {
	phases BS;
	power_12 666.258+227.19j;
	name 99080049_B;
	parent node99080049T99080049_B;
	longitude 323.56833092;
	nominal_voltage 120;
	latitude 257.425568557;
};

object triplex_node {
	phases BS;
	power_12 2003.67+683.239j;
	name 99290298_B;
	parent node99290298T99290298_B;
	longitude 626.991875039;
	nominal_voltage 120;
	latitude 217.391053664;
};

object triplex_node {
	phases CS;
	power_12 5020.53+2148.18j;
	name 99080047_C;
	parent node99080047T99080047_C;
	longitude 327.344083787;
	nominal_voltage 120;
	latitude 148.044208369;
};

object triplex_node {
	phases AS;
	power_12 224.495+78.8654j;
	name 99230116_A;
	parent node99230116T99230116_A;
	longitude 464.374869149;
	nominal_voltage 120;
	latitude 614.4038598;
};

object triplex_node {
	phases BS;
	power_12 4107.67+1400.69j;
	name 99310190_B;
	parent node99310190T99310190_B;
	longitude 657.030761825;
	nominal_voltage 120;
	latitude 137.47033753;
};

object triplex_node {
	phases CS;
	power_12 3698.78+1582.63j;
	name 99340249_C;
	parent node99340249T99340248_C;
	longitude 716.903416158;
	nominal_voltage 120;
	latitude 568.799642659;
};

object triplex_node {
	phases CS;
	power_12 3549.55+1518.78j;
	name 99340248_C;
	parent node99340249T99340248_C;
	longitude 721.950821686;
	nominal_voltage 120;
	latitude 574.400771254;
};

object triplex_node {
	phases AS;
	power_12 4372.31+1536.0j;
	name 99350261_A;
	parent node99350261T99350261_A;
	longitude 727.777331084;
	nominal_voltage 120;
	latitude 630.721048569;
};

object triplex_node {
	phases BS;
	power_12 0.0+0.0j;
	name 99290159_B;
	parent node99290159T99290163_B;
	longitude 621.605008916;
	nominal_voltage 120;
	latitude 223.404085182;
};

object triplex_node {
	phases BS;
	power_12 897.907+306.181j;
	name 99290163_B;
	parent node99290159T99290163_B;
	longitude 628.772601507;
	nominal_voltage 120;
	latitude 225.316192682;
};

object triplex_node {
	phases BS;
	power_12 4620.87+1575.69j;
	name 99290174_B;
	parent node99290159T99290163_B;
	longitude 627.378163415;
	nominal_voltage 120;
	latitude 220.905700581;
};

object triplex_node {
	phases BS;
	power_12 1879.57+640.921j;
	name 99290157_B;
	parent node99290159T99290163_B;
	longitude 628.848807942;
	nominal_voltage 120;
	latitude 228.624726602;
};

object triplex_node {
	phases AS;
	power_12 3142.93+1104.12j;
	name 99200089_A;
	parent node99200089T99200089_A;
	longitude 458.357434078;
	nominal_voltage 120;
	latitude 137.553044759;
};

object triplex_node {
	phases CS;
	power_12 1822.74+779.914j;
	name 99110055_C;
	parent node99110055T99110055_C;
	longitude 229.275904013;
	nominal_voltage 120;
	latitude 628.062576474;
};

object triplex_node {
	phases AS;
	power_12 3586.41+1259.91j;
	name 99080284_A;
	parent node99080284T99080284_A;
	longitude 345.099329053;
	nominal_voltage 120;
	latitude 201.54195022;
};

object triplex_node {
	phases CS;
	power_12 3576.03+1530.11j;
	name 99080284_C;
	parent node99080284T99080284_C;
	longitude 342.095224254;
	nominal_voltage 120;
	latitude 201.897872637;
};

object triplex_node {
	phases BS;
	power_12 3881.85+1323.69j;
	name 99080284_B;
	parent node99080284T99080284_B;
	longitude 335.231757892;
	nominal_voltage 120;
	latitude 192.553803116;
};

object triplex_node {
	phases AS;
	power_12 6734.86+2365.96j;
	name 10290008_A;
	parent node10290008T10290008_A;
	longitude 576.858112133;
	nominal_voltage 120;
	latitude 1049.80802523;
};

object triplex_node {
	phases AS;
	power_12 3923.32+1378.27j;
	name 99220109_A;
	parent node99220109T99220109_A;
	longitude 467.533089699;
	nominal_voltage 120;
	latitude 550.320467189;
};

object triplex_node {
	phases AS;
	power_12 566.584+199.041j;
	name 99310192_A;
	parent node99310192T99310189_A;
	longitude 681.1579587;
	nominal_voltage 120;
	latitude 115.318454661;
};

object triplex_node {
	phases CS;
	power_12 1876.04+802.719j;
	name 99340226_C;
	parent node99340226T99340226_C;
	longitude 713.454739756;
	nominal_voltage 120;
	latitude 533.486999909;
};

object triplex_node {
	phases AS;
	power_12 5323.75+1870.24j;
	name 99350267_A;
	parent node99350267T99350266_A;
	longitude 665.42948512;
	nominal_voltage 120;
	latitude 645.789938746;
};

object triplex_node {
	phases CS;
	power_12 4476.91+1915.58j;
	name 99020012_C;
	parent node99020012T99020012_C;
	longitude 231.776406342;
	nominal_voltage 120;
	latitude 605.908379544;
};

object triplex_node {
	phases AS;
	power_12 21.3805+7.51099j;
	name 10290012_A;
	parent node10290012T10290012_A;
	longitude 584.598527225;
	nominal_voltage 120;
	latitude 1043.72408333;
};

object triplex_node {
	phases BS;
	power_12 5206.9+1775.52j;
	name 99220112_B;
	parent node99220112T99220112_B;
	longitude 468.55058675;
	nominal_voltage 120;
	latitude 539.797988892;
};

object triplex_node {
	phases CS;
	power_12 1705.49+729.744j;
	name 99270234_C;
	parent node99270234T99270234_C;
	longitude 640.759045075;
	nominal_voltage 120;
	latitude 519.91599768;
};

object triplex_node {
	phases AS;
	power_12 5120.63+1798.88j;
	name 99350265_A;
	parent node99350265T99350265_A;
	longitude 665.37769301;
	nominal_voltage 120;
	latitude 652.330489989;
};

object triplex_node {
	phases AS;
	power_12 4722.08+1658.87j;
	name 99170079_A;
	parent node99170079T99170079_A;
	longitude 404.609097147;
	nominal_voltage 120;
	latitude 166.854914625;
};

object triplex_node {
	phases AS;
	power_12 4276.1+1502.2j;
	name 14300124_A;
	parent node14300124T14300124_A;
	longitude -2.81121622967;
	nominal_voltage 120;
	latitude 897.067967279;
};

object triplex_node {
	phases CS;
	power_12 4263.72+1824.36j;
	name 99030016_C;
	parent node99030016T99030016_C;
	longitude 225.038371459;
	nominal_voltage 120;
	latitude 606.757535128;
};

object triplex_node {
	phases AS;
	power_12 3367.43+1182.98j;
	name 10300019_A;
	parent node10300019T10300019_A;
	longitude 578.068037048;
	nominal_voltage 120;
	latitude 1005.7757282;
};

object triplex_node {
	phases BS;
	power_12 4234.95+1444.09j;
	name 99340235_B;
	parent node99340235T99340235_B;
	longitude 715.607299209;
	nominal_voltage 120;
	latitude 437.996112838;
};

object triplex_node {
	phases BS;
	power_12 4038.24+1377.02j;
	name 99340268_B;
	parent node99340235T99340235_B;
	longitude 717.19445856;
	nominal_voltage 120;
	latitude 435.637280643;
};

object triplex_node {
	phases BS;
	power_12 2765.44+943.0j;
	name 99290177_B;
	parent node99290177T99290177_B;
	longitude 613.416678449;
	nominal_voltage 120;
	latitude 232.448325074;
};

object triplex_node {
	phases CS;
	power_12 2771.42+1185.83j;
	name 99340227_C;
	parent node99340227T99340222_C;
	longitude 678.845542867;
	nominal_voltage 120;
	latitude 518.340103311;
};

object triplex_node {
	phases AS;
	power_12 844.53+296.684j;
	name 99350259_A;
	parent node99350259T99350259_A;
	longitude 660.117890981;
	nominal_voltage 120;
	latitude 667.342691167;
};

object triplex_node {
	phases AS;
	power_12 2512.21+882.542j;
	name 99220107_A;
	parent node99220107T99220107_A;
	longitude 454.128338819;
	nominal_voltage 120;
	latitude 457.998515378;
};

object triplex_node {
	phases CS;
	power_12 5116.47+2189.23j;
	name 99100052_C;
	parent node99100052T99100052_C;
	longitude 246.894530396;
	nominal_voltage 120;
	latitude 482.870050426;
};

object triplex_node {
	phases AS;
	power_12 1169.25+410.757j;
	name 99210095_A;
	parent node99210095T99210095_A;
	longitude 452.496610164;
	nominal_voltage 120;
	latitude 344.618418613;
};

object triplex_node {
	phases CS;
	power_12 1165.86+498.849j;
	name 99210095_C;
	parent node99210095T99210095_C;
	longitude 460.540512398;
	nominal_voltage 120;
	latitude 355.926062826;
};

object triplex_node {
	phases BS;
	power_12 1265.57+431.551j;
	name 99210095_B;
	parent node99210095T99210095_B;
	longitude 460.23899396;
	nominal_voltage 120;
	latitude 362.924971889;
};

object triplex_node {
	phases BS;
	power_12 2291.04+781.23j;
	name 99330203_B;
	parent node99330203T99330203_B;
	longitude 709.513037007;
	nominal_voltage 120;
	latitude 440.053639036;
};

object triplex_node {
	phases BS;
	power_12 659.541+224.9j;
	name 99290161_B;
	parent node99290161T99290161_B;
	longitude 609.203612357;
	nominal_voltage 120;
	latitude 241.372071754;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 14310130_A;
	parent node14310130T14310126_A;
	longitude 36.1408653148;
	nominal_voltage 120;
	latitude 940.148987716;
};

object triplex_node {
	phases AS;
	power_12 3912.63+1374.51j;
	name 14310128_A;
	parent node14310130T14310126_A;
	longitude 34.0635164957;
	nominal_voltage 120;
	latitude 941.155991244;
};

object triplex_node {
	phases CS;
	power_12 4604.82+1970.31j;
	name 99340233_C;
	parent node99340233T99340233_C;
	longitude 665.685292239;
	nominal_voltage 120;
	latitude 531.995665555;
};

object triplex_node {
	phases AS;
	power_12 159.523+56.0406j;
	name 99350264_A;
	parent node99350264T99350263_A;
	longitude 634.673555747;
	nominal_voltage 120;
	latitude 644.653591125;
};

object triplex_node {
	phases AS;
	power_12 2629.8+923.852j;
	name 99350263_A;
	parent node99350264T99350263_A;
	longitude 639.870637349;
	nominal_voltage 120;
	latitude 646.577437494;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99250437_A;
	parent node99250437T99250437_A;
	longitude 565.669422667;
	nominal_voltage 120;
	latitude 857.550300054;
};

object triplex_node {
	phases AS;
	power_12 2138.05+751.099j;
	name 99210093_A;
	parent node99210093T99210093_A;
	longitude 461.140967418;
	nominal_voltage 120;
	latitude 354.584063506;
};

object triplex_node {
	phases BS;
	power_12 1990.19+678.644j;
	name 99330216_B;
	parent node99330216T99330216_B;
	longitude 720.384634165;
	nominal_voltage 120;
	latitude 425.690424074;
};

object triplex_node {
	phases BS;
	power_12 323.985+110.477j;
	name 99290172_B;
	parent node99290172T99290172_B;
	longitude 605.728429909;
	nominal_voltage 120;
	latitude 232.75965002;
};

object triplex_node {
	phases CS;
	power_12 3256.25+1393.28j;
	name 99340221_C;
	parent node99340221T99340221_C;
	longitude 649.195035598;
	nominal_voltage 120;
	latitude 515.521330617;
};

object triplex_node {
	phases CS;
	power_12 2355.71+1007.96j;
	name 99270228_C;
	parent node99270228T99270228_C;
	longitude 625.753069808;
	nominal_voltage 120;
	latitude 498.131331556;
};

object triplex_node {
	phases CS;
	power_12 4690.1+2006.8j;
	name 99100053_C;
	parent node99100053T99100053_C;
	longitude 292.342938515;
	nominal_voltage 120;
	latitude 490.74600636;
};

object triplex_node {
	phases AS;
	power_12 823.15+289.173j;
	name 10300018_A;
	parent node10300018T10300017_A;
	longitude 575.394512085;
	nominal_voltage 120;
	latitude 864.76405171;
};

object triplex_node {
	phases AS;
	power_12 4062.3+1427.09j;
	name 99030021_A;
	parent node99030021T99030019_A;
	longitude 153.920329624;
	nominal_voltage 120;
	latitude 493.381605175;
};

object triplex_node {
	phases AS;
	power_12 0.0+0.0j;
	name 99210100_A;
	parent node99210100T99210100_A;
	longitude 480.334356837;
	nominal_voltage 120;
	latitude 351.758749809;
};

object triplex_node {
	phases BS;
	power_12 2210.04+753.611j;
	name 99290271_B;
	parent node99290271T99290271_B;
	longitude 613.659111317;
	nominal_voltage 120;
	latitude 185.194577018;
};

object triplex_node {
	phases BS;
	power_12 2777.02+946.946j;
	name 99330218_B;
	parent node99330218T99330218_B;
	longitude 719.230942852;
	nominal_voltage 120;
	latitude 421.630161767;
};

object triplex_node {
	phases CS;
	power_12 2739.44+1172.15j;
	name 99100054_C;
	parent node99100054T99100054_C;
	longitude 295.257600972;
	nominal_voltage 120;
	latitude 472.04144331;
};

object triplex_node {
	phases AS;
	power_12 3527.78+1239.31j;
	name 14310129_A;
	parent node14310129T14310127_A;
	longitude 85.1111657366;
	nominal_voltage 120;
	latitude 938.74714887;
};

object triplex_node {
	phases AS;
	power_12 11545.5+4055.94j;
	name 99250120_A;
	parent node99250120T99250120_A;
	longitude 572.728580067;
	nominal_voltage 120;
	latitude 854.665327983;
};

object triplex_node {
	phases BS;
	power_12 11.5709+3.94561j;
	name 99290276_B;
	parent node99290276T99290274_B;
	longitude 610.321313209;
	nominal_voltage 120;
	latitude 182.410998039;
};

object triplex_node {
	phases BS;
	power_12 3540.69+1207.36j;
	name 99290274_B;
	parent node99290276T99290274_B;
	longitude 611.51978406;
	nominal_voltage 120;
	latitude 176.509287044;
};

object triplex_node {
	phases BS;
	power_12 2082.76+710.209j;
	name 99330306_B;
	parent node99330306T99330306_B;
	longitude 707.641167305;
	nominal_voltage 120;
	latitude 432.007302778;
};

object triplex_node {
	phases CS;
	power_12 0.0+0.0j;
	name 99160071_C;
	parent node99160071T99160071_C;
	longitude 342.849503542;
	nominal_voltage 120;
	latitude 469.47286336;
};

object triplex_node {
	phases AS;
	power_12 4372.31+1536.0j;
	name 99250122_A;
	parent node99250122T99250119_A;
	longitude 586.26212669;
	nominal_voltage 120;
	latitude 854.424388907;
};

object triplex_node {
	phases BS;
	power_12 5438.32+1854.44j;
	name 99330217_B;
	parent node99330217T99330204_B;
	longitude 701.356840733;
	nominal_voltage 120;
	latitude 431.992883895;
};

object triplex_node {
	phases CS;
	power_12 63.9558+27.3654j;
	name 99150295_C;
	parent node99150295T99150295_C;
	longitude 338.168281014;
	nominal_voltage 120;
	latitude 425.454592339;
};

object transformer {
	phases BS;
	from node100047253100033600;
	name T99290292_B;
	to node99290292T99290292_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290185100035446;
	name T99290185_B;
	to node99290185T99290185_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100032077100035289;
	name T99260129_C;
	to node99260134T99260129_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100032232100033509;
	name T99250124_A;
	to node99250124T99250124_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99200091100041200;
	name T99200091_B;
	to node99200091T99200091_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99070042100097027;
	name T99070042_C;
	to node99070042T99070042_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99340236100038549;
	name T99340236_C;
	to node99340236T99340236_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases CS;
	from node100040466100036193;
	name T99150063_C;
	to node99150063T99150063_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases BS;
	from node100035142100102387;
	name T99290160_B;
	to node99290160T99290160_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14320131100034498;
	name T14320131_A;
	to node14320131T14320131_A;
	configuration T10280005_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99250121100040632;
	name T99250121_A;
	to node99250121T99250121_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases AS;
	from node100033509100046050;
	name T99250125_A;
	to node99250125T99250125_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340225100040404;
	name T99340225_B;
	to node99340225T99340225_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99030015100039727;
	name T99030015_A;
	to node99030015T99030015_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100036063100040938;
	name T99270136_C;
	to node99270136T99270136_C;
	configuration T99160074_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99180312100091360;
	name T99180312_B;
	to node99180312T99180312_B;
	configuration T99050034_B-CONFIG;
};

object transformer {
	phases BS;
	from node100102378100102377;
	name T99290184_B;
	to node99290184T99290184_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99210098100087910;
	name T99210098_C;
	to node99210098T99210098_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100046050100041563;
	name T99250127_A;
	to node99250127T99250127_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99210094100034781;
	name T99210094_C;
	to node99210094T99210094_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290147100043620;
	name T99290147_B;
	to node99290147T99290147_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases BS;
	from node100102376100102375;
	name T99290173_B;
	to node99290173T99290173_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99270137100044553;
	name T99270137_C;
	to node99270137T99270137_C;
	configuration T99220110_C-CONFIG;
};

object transformer {
	phases AS;
	from node100043149100037764;
	name T99250126_A;
	to node99250126T99250126_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99160073100041390;
	name T99160073_C;
	to node99160073T99160073_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100037764100045551;
	name T99250123_A;
	to node99250123T99250123_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100032990100043832;
	name T99290148_B;
	to node99290148T99290148_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT95060019100038199;
	name T95060019_A;
	to node95060019T95060019_A;
	configuration T95060019_A-CONFIG;
};

object transformer_configuration {
	name T95060019_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 100;
	power_rating 100;
};

object transformer {
	phases CS;
	from nodeT95060019100038199;
	name T95060019_C;
	to node95060019T95060019_C;
	configuration T95060019_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 100;
	name T95060019_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 100;
};

object transformer {
	phases BS;
	from nodeT95060019100038199;
	name T95060019_B;
	to node95060019T95060019_B;
	configuration T95060019_B-CONFIG;
};

object transformer_configuration {
	name T95060019_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 100;
	power_rating 100;
};

object transformer {
	phases CS;
	from nodeT99070280100097083;
	name T99070280_C;
	to node99070280T99070280_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290162100102391;
	name T99290162_B;
	to node99290156T99290162_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13330068100036180;
	name T13330068_A;
	to node13330068T13330068_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99220111100036311;
	name T99220111_C;
	to node99220111T99220111_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100038649100037081;
	name T99260131_A;
	to node99260131T99260131_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340232100046763;
	name T99340232_B;
	to node99340232T99340232_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99160075100043670;
	name T99160075_C;
	to node99160075T99160075_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14290174100084379;
	name T14290174_A;
	to node14290174T14290174_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from node100034456100088049;
	name T99220113_C;
	to node99220113T99220113_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100040412100032724;
	name T99260132_A;
	to node99260132T99260132_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99330206100088553;
	name T99330206_B;
	to node99330206T99330206_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from node100046763100046789;
	name T99340224_B;
	to node99340224T99340224_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100032491100032428;
	name T99210102_C;
	to node99210103T99210102_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10290009100034615;
	name T10290009_A;
	to node10290009T10290009_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99210317100087898;
	name T99210317_C;
	to node99210317T99210317_C;
	configuration T99220110_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99070043100033449;
	name T99070043_C;
	to node99070043T99070043_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13340058100081264;
	name T13340058_A;
	to node13340058T13340058_A;
	configuration T99130056_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14320132100084442;
	name T14320132_A;
	to node14320132T14320132_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99210104100035682;
	name T99210104_B;
	to node99210104T99210104_B;
	configuration T99050034_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99030024100094597;
	name T99030024_A;
	to node99030024T99030024_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from node100032428100032527;
	name T99210101_C;
	to node99220108T99210101_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99260133100036762;
	name T99260133_A;
	to node99260133T99260133_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from node100047011100047010;
	name T99340256_C;
	to node99340256T99340256_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases BS;
	from node100034925100032924;
	name T99210106_B;
	to node99210106T99210106_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340308100047529;
	name T99340308_B;
	to node99340308T99340308_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290169100046720;
	name T99290169_B;
	to node99290170T99290169_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99220110100087905;
	name T99220110_C;
	to node99220110T99220110_C;
	configuration T99220110_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 75;
	name T99220110_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 75;
};

object transformer {
	phases BS;
	from nodeT99330214100036383;
	name T99330214_B;
	to node99330214T99330214_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13330056100036004;
	name T13330056_A;
	to node13330056T13330056_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99230117100039214;
	name T99230117_A;
	to node99230117T99230117_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99180080100041758;
	name T99180080_C;
	to node99180080T99180080_C;
	configuration T99340257_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99200090100041199;
	name T99200090_B;
	to node99200090T99200090_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340270100047891;
	name T99340270_B;
	to node99340270T99340270_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100096983100096978;
	name T99060041_C;
	to node99060041T99060041_C;
	configuration T99060041_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 5;
	name T99060041_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5;
};

object transformer {
	phases BS;
	from node100037357100042110;
	name T99290154_B;
	to node99290154T99290154_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13360064100033046;
	name T13360064_A;
	to node14310125T13360064_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100047010100046871;
	name T99340254_C;
	to node99340254T99340254_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99300187100032177;
	name T99300187_B;
	to node99300187T99300187_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from node100036004100033232;
	name T13330067_A;
	to node13330067T13330067_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from node100038894100042824;
	name T99200086_B;
	to node99200086T99200086_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from node100047890100046554;
	name T99340231_B;
	to node99340231T99340231_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100042110100102390;
	name T99290155_B;
	to node99290155T99290155_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100046871100047359;
	name T99340257_C;
	to node99340257T99340257_C;
	configuration T99340257_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 37.5;
	name T99340257_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 37.5;
};

object transformer {
	phases BS;
	from node100032177100044049;
	name T99290183_B;
	to node99290183T99290183_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99160068100036686;
	name T99160068_C;
	to node99160068T99160068_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases BS;
	from node100033690100045044;
	name T99200087_B;
	to node99200087T99200087_B;
	configuration T99200087_B-CONFIG;
};

object transformer_configuration {
	name T99200087_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 15;
	power_rating 15;
};

object transformer {
	phases BS;
	from node100037257100043626;
	name T99340229_B;
	to node99340229T99340229_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99040031100045474;
	name T99040031_A;
	to node99040031T99040031_A;
	configuration T99040031_A-CONFIG;
};

object transformer_configuration {
	name T99040031_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 25;
	power_rating 25;
};

object transformer {
	phases AS;
	from nodeT13360063100035748;
	name T13360063_A;
	to node13360063T13360063_A;
	configuration T13360063_A-CONFIG;
};

object transformer_configuration {
	name T13360063_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 150260.869565+131478.26087j;
	impedance 0.0188144173677+0.0164626151967j;
	powerA_rating 100;
	power_rating 100;
};

object transformer {
	phases AS;
	from nodeT99230319100090060;
	name T99230319_A;
	to node99230319T99230319_A;
	configuration T99230319_A-CONFIG;
};

object transformer_configuration {
	name T99230319_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 270000.0+441817.2j;
	impedance 0.0109504679161+0.0179189076793j;
	powerA_rating 50;
	power_rating 50;
};

object transformer {
	phases BS;
	from node100102366100102365;
	name T99290149_B;
	to node99290149T99290149_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290179100045547;
	name T99290179_B;
	to node99290179T99290179_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100040105100038567;
	name T99330211_B;
	to node99330211T99330211_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases AS;
	from node100035506100033628;
	name T99040029_A;
	to node99040029T99040029_A;
	configuration T99040029_A-CONFIG;
};

object transformer_configuration {
	name T99040029_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 1570909.09091+1413818.18182j;
	impedance 0.0185823536562+0.0167241182906j;
	powerA_rating 5;
	power_rating 5;
};

object transformer {
	phases CS;
	from nodeT99160070100043376;
	name T99160070_C;
	to node99160070T99160070_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99190083100043619;
	name T99190083_C;
	to node99190083T99190083_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT75130012100101693;
	name T75130012_C;
	to node75130012T75130012_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99060277100097039;
	name T99060277_B;
	to node99060277T99060277_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from node100042541100035723;
	name T13360065_A;
	to node13360065T13360065_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100047359100046707;
	name T99340251_C;
	to node99340251T99340251_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases BS;
	from node100043121100032507;
	name T99330202_B;
	to node99330202T99330202_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100040801100035530;
	name T99160069_C;
	to node99160069T99160069_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99330213100038433;
	name T99330213_B;
	to node99330205T99330213_B;
	configuration T99170078_B-CONFIG;
};

object transformer {
	phases BS;
	from node100102381100102380;
	name T99290152_B;
	to node99290153T99290152_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99040027100044154;
	name T99040027_A;
	to node99040027T99040027_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases AS;
	from node100035723100036821;
	name T13360062_A;
	to node13360062T13360062_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10280005100036140;
	name T10280005_A;
	to node10280005T10280005_A;
	configuration T10280005_A-CONFIG;
};

object transformer_configuration {
	name T10280005_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.021+0.0022j;
	powerA_rating 15;
	power_rating 15;
};

object transformer {
	phases CS;
	from nodeT99190084100045908;
	name T99190084_C;
	to node99190085T99190084_C;
	configuration T99190084_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 10;
	name T99190084_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 10;
};

object transformer {
	phases CS;
	from node100035530100032434;
	name T99160074_C;
	to node99160074T99160074_C;
	configuration T99160074_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 3;
	name T99160074_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 3;
};

object transformer {
	phases BS;
	from node100032023100037984;
	name T99330212_B;
	to node99330212T99330212_B;
	configuration T99330212_B-CONFIG;
};

object transformer_configuration {
	name T99330212_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 3;
	power_rating 3;
};

object transformer {
	phases BS;
	from nodeT99330215100032788;
	name T99330215_B;
	to node99330219T99330215_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99050033100097042;
	name T99050033_B;
	to node99050033T99050033_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from node100044238100045599;
	name T99040281_A;
	to node99040281T99040281_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from node100036107100033615;
	name T13250053_A;
	to node13250053T13250053_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99140058100031914;
	name T99140058_A;
	to node99140058T99140058_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100047063100047149;
	name T99340240_C;
	to node99340241T99340240_C;
	configuration T99340240_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 15;
	name T99340240_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 15;
};

object transformer {
	phases AS;
	from nodeT10210002100044958;
	name T10210002_A;
	to node10210002T10210002_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100097042100097041;
	name T99050034_B;
	to node99050034T99050034_B;
	configuration T99050034_B-CONFIG;
};

object transformer_configuration {
	name T99050034_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 25;
	power_rating 25;
};

object transformer {
	phases BS;
	from nodeT99290167100102680;
	name T99290167_B;
	to node99290167T99290167_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99330208100037825;
	name T99330208_B;
	to node99330208T99330208_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13250052100044637;
	name T13250052_A;
	to node13250054T13250052_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99330209100038908;
	name T99330209_B;
	to node99330209T99330209_B;
	configuration T99330209_B-CONFIG;
};

object transformer_configuration {
	name T99330209_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 7.5;
	power_rating 7.5;
};

object transformer {
	phases CS;
	from node100047149100046846;
	name T99340237_C;
	to node99340237T99340237_C;
	configuration T99340237_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 25;
	name T99340237_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 25;
};

object transformer {
	phases AS;
	from nodeT99130056100031934;
	name T99130056_A;
	to node99130056T99130056_A;
	configuration T99130056_A-CONFIG;
};

object transformer_configuration {
	name T99130056_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 37.5;
	power_rating 37.5;
};

object transformer {
	phases BS;
	from node100034175100036571;
	name T99330207_B;
	to node99330207T99330207_B;
	configuration T99330207_B-CONFIG;
};

object transformer_configuration {
	name T99330207_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5;
	power_rating 5;
};

object transformer {
	phases BS;
	from nodeT99290168100041488;
	name T99290168_B;
	to node99290182T99290168_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99260130100035878;
	name T99260130_A;
	to node99260130T99260130_A;
	configuration T99260130_A-CONFIG;
};

object transformer_configuration {
	name T99260130_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 878644.067797+768813.559322j;
	impedance 0.0158041105888+0.0138285967652j;
	powerA_rating 10;
	power_rating 10;
};

object transformer {
	phases BS;
	from nodeT99170078100032588;
	name T99170078_B;
	to node99170078T99170078_B;
	configuration T99170078_B-CONFIG;
};

object transformer_configuration {
	name T99170078_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 37.5;
	power_rating 37.5;
};

object transformer {
	phases AS;
	from node100094668100094665;
	name T13350061_A;
	to node13350061T13350061_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100035837100043007;
	name T99320193_B;
	to node99320193T99320193_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100038549100036293;
	name T99340223_C;
	to node99340223T99340223_C;
	configuration T99340223_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 7.5;
	name T99340223_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 7.5;
};

object transformer {
	phases BS;
	from nodeT99290305100040281;
	name T99290305_B;
	to node99290305T99290305_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from node100097806100097805;
	name T13350060_A;
	to node13350060T13350060_A;
	configuration T13350060_A-CONFIG;
};

object transformer_configuration {
	name T13350060_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 458761.061947+649913.033628j;
	impedance 0.0132636927149+0.0187902755585j;
	powerA_rating 25;
	power_rating 25;
};

object transformer {
	phases AS;
	from nodeT99140059100103825;
	name T99140059_A;
	to node99140059T99140059_A;
	configuration T99140059_A-CONFIG;
};

object transformer_configuration {
	name T99140059_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 648000.0+498461.04j;
	impedance 0.016645109959+0.0128039179337j;
	powerA_rating 15;
	power_rating 15;
};

object transformer {
	phases BS;
	from node100043007100039080;
	name T99320196_B;
	to node99320196T99320196_B;
	configuration T99320196_B-CONFIG;
};

object transformer_configuration {
	name T99320196_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 10;
	power_rating 10;
};

object transformer {
	phases AS;
	from nodeT99040025100035907;
	name T99040025_A;
	to node99040025T99040025_A;
	configuration T99080284_A-CONFIG;
};

object transformer {
	phases BS;
	from node100039080100038474;
	name T99320201_B;
	to node99320201T99320201_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99200088100042304;
	name T99200088_B;
	to node99200088T99200088_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases CS;
	from node100047399100047699;
	name T99270309_C;
	to node99270309T99270309_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10280004100047723;
	name T10280004_A;
	to node10280004T10280004_A;
	configuration T99310189_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99030017100097856;
	name T99030017_A;
	to node99030023T99030017_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases AS;
	from node100034465100081411;
	name T10280006_A;
	to node10280006T10280006_A;
	configuration T99310189_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290166100045741;
	name T99290166_B;
	to node99290166T99290166_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99030020100041178;
	name T99030020_C;
	to node99030020T99030020_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100081411100040629;
	name T10290007_A;
	to node10290007T10290007_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99090050100034927;
	name T99090050_B;
	to node99090050T99090050_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99320194100038475;
	name T99320194_B;
	to node99320194T99320194_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases AS;
	from node100041463100032328;
	name T99150061_A;
	to node99150061T99150061_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99290150100039251;
	name T99290150_A;
	to node99290150T99290150_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT13340059100039664;
	name T13340059_A;
	to node13340059T13340059_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99270139100048001;
	name T99270139_C;
	to node99270139T99270139_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases BS;
	from node100038475100043433;
	name T99320195_B;
	to node99320195T99320195_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10290010100044124;
	name T10290010_A;
	to node10290010T10290010_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from node100099820100099821;
	name T99280322_B;
	to node99280322T99280322_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100032490100032308;
	name T99290164_C;
	to node99290178T99290164_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases CS;
	from node100034512100040235;
	name T99280143_C;
	to node99280143T99280143_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases CS;
	from node100047186100047406;
	name T99340242_C;
	to node99340243T99340242_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99150062100037000;
	name T99150062_A;
	to node99150062T99150062_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99090051100041688;
	name T99090051_B;
	to node99090051T99090051_B;
	configuration T99050034_B-CONFIG;
};

object transformer {
	phases BS;
	from node100038474100032255;
	name T99320282_B;
	to node99320282T99320282_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99030018100095011;
	name T99030018_A;
	to node99030018T99030018_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from node100039370100041400;
	name T10280003_A;
	to node10280003T10280003_A;
	configuration T14310127_A-CONFIG;
};

object transformer {
	phases BS;
	from node100099821100032263;
	name T99280144_B;
	to node99280144T99280144_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from node100032308100043793;
	name T99300186_A;
	to node99300186T99300186_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100040235100039235;
	name T99280145_C;
	to node99280145T99280145_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99350260100034610;
	name T99350260_A;
	to node99350260T99350260_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100041688100041687;
	name T99090287_B;
	to node99090287T99090287_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases AS;
	from node100094794100094791;
	name T99030022_A;
	to node99030022T99030022_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from node100047406100046928;
	name T99340244_C;
	to node99340303T99340244_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100039628100103826;
	name T99150065_A;
	to node99150065T99150065_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100037976100034551;
	name T99280140_B;
	to node99280141T99280140_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99320200100040932;
	name T99320200_B;
	to node99320200T99320200_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases BS;
	from node100041990100047678;
	name T99290297_B;
	to node99290297T99290297_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100039235100033934;
	name T99280142_C;
	to node99280142T99280142_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT10200001100036536;
	name T10200001_A;
	to node10200001T10200001_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases AS;
	from node100097814100097813;
	name T99050036_A;
	to node99050036T99050036_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from node100039147100039194;
	name T99140060_A;
	to node99140060T99140060_A;
	configuration T14310127_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99160067100038788;
	name T99160067_B;
	to node99160067T99160067_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100034309100035611;
	name T99290181_B;
	to node99290181T99290181_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases CS;
	from node100047678100046784;
	name T99300188_C;
	to node99300188T99300188_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99020011100042461;
	name T99020011_C;
	to node99020011T99020011_C;
	configuration T99220110_C-CONFIG;
};

object transformer {
	phases AS;
	from node100042667100032187;
	name T10290013_A;
	to node10290013T10290013_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from node100041029100034177;
	name T99330210_B;
	to node99330210T99330210_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99040026100035804;
	name T99040026_A;
	to node99040026T99040026_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from node100096963100096958;
	name T99080045_C;
	to node99080045T99080045_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases CS;
	from node100046928100046927;
	name T99340247_C;
	to node99340246T99340247_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT95020006100041434;
	name T95020006_A;
	to node95020006T95020006_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases BS;
	from node100033638100032105;
	name T99160066_B;
	to node99160066T99160066_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100035611100040055;
	name T99290151_B;
	to node99290151T99290151_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99210105100034721;
	name T99210105_C;
	to node99210105T99210105_C;
	configuration T99060041_C-CONFIG;
};

object transformer {
	phases CS;
	from node100042461100045892;
	name T99020013_C;
	to node99020013T99020013_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100032187100039997;
	name T10290011_A;
	to node10290011T10290011_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99230115100043055;
	name T99230115_A;
	to node99230115T99230115_A;
	configuration T14310127_A-CONFIG;
};

object transformer {
	phases CS;
	from node100046964100046695;
	name T99310191_C;
	to node99310191T99310191_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases CS;
	from node100096933100096923;
	name T99080046_C;
	to node99080046T99080046_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340230100044728;
	name T99340230_B;
	to node99340230T99340230_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100034721100035988;
	name T99210099_C;
	to node99210099T99210099_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases CS;
	from node100045892100034448;
	name T99020014_C;
	to node99020014T99020014_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT95020007100039501;
	name T95020007_A;
	to node95020009T95020007_A;
	configuration T95020007_A-CONFIG;
};

object transformer_configuration {
	name T95020007_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	shunt_impedance 2592000.0+2356361.28j;
	impedance 0.0273777951038+0.0248888797509j;
	powerA_rating 3;
	power_rating 3;
};

object transformer {
	phases AS;
	from node100039997100042843;
	name T10290021_A;
	to node10290021T10290021_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99180081100091356;
	name T99180081_C;
	to node99180081T99180081_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99080049100045475;
	name T99080049_B;
	to node99080049T99080049_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290298100038192;
	name T99290298_B;
	to node99290298T99290298_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100097003100096998;
	name T99080047_C;
	to node99080047T99080047_C;
	configuration T99060041_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99230116100035431;
	name T99230116_A;
	to node99230116T99230116_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99310190100047485;
	name T99310190_B;
	to node99310190T99310190_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100047095100033981;
	name T99340248_C;
	to node99340249T99340248_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from node100038236100037849;
	name T99350261_A;
	to node99350261T99350261_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases BS;
	from node100038190100040909;
	name T99290163_B;
	to node99290159T99290163_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases AS;
	from node100034273100035463;
	name T99200089_A;
	to node99200089T99200089_A;
	configuration T99140059_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99110055100037150;
	name T99110055_C;
	to node99110055T99110055_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99080284100043857;
	name T99080284_A;
	to node99080284T99080284_A;
	configuration T99080284_A-CONFIG;
};

object transformer_configuration {
	name T99080284_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 50;
	power_rating 50;
};

object transformer {
	phases CS;
	from nodeT99080284100043857;
	name T99080284_C;
	to node99080284T99080284_C;
	configuration T99080284_C-CONFIG;
};

object transformer_configuration {
	powerC_rating 50;
	name T99080284_C-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 50;
};

object transformer {
	phases BS;
	from nodeT99080284100043857;
	name T99080284_B;
	to node99080284T99080284_B;
	configuration T99080284_B-CONFIG;
};

object transformer_configuration {
	name T99080284_B-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 50;
	power_rating 50;
};

object transformer {
	phases AS;
	from nodeT10290008100033845;
	name T10290008_A;
	to node10290008T10290008_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99220109100045594;
	name T99220109_A;
	to node99220109T99220109_A;
	configuration T14310127_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99310189100047718;
	name T99310189_A;
	to node99310192T99310189_A;
	configuration T99310189_A-CONFIG;
};

object transformer_configuration {
	name T99310189_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.022+0.0022j;
	powerA_rating 10;
	power_rating 10;
};

object transformer {
	phases CS;
	from node100040486100040485;
	name T99340226_C;
	to node99340226T99340226_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99350266100039452;
	name T99350266_A;
	to node99350267T99350266_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99020012100032415;
	name T99020012_C;
	to node99020012T99020012_C;
	configuration T99340257_C-CONFIG;
};

object transformer {
	phases AS;
	from node100033845100037272;
	name T10290012_A;
	to node10290012T10290012_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from node100038929100035432;
	name T99220112_B;
	to node99220112T99220112_B;
	configuration T99170078_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99270234100041561;
	name T99270234_C;
	to node99270234T99270234_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100037190100039726;
	name T99350265_A;
	to node99350265T99350265_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99170079100091357;
	name T99170079_A;
	to node99170079T99170079_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14300124100031964;
	name T14300124_A;
	to node14300124T14300124_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases CS;
	from node100038288100045728;
	name T99030016_C;
	to node99030016T99030016_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases AS;
	from node100037040100033552;
	name T10300019_A;
	to node10300019T10300019_A;
	configuration T14310127_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99340235100037716;
	name T99340235_B;
	to node99340235T99340235_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290177100043828;
	name T99290177_B;
	to node99290177T99290177_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99340222100039972;
	name T99340222_C;
	to node99340227T99340222_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100039726100043388;
	name T99350259_A;
	to node99350259T99350259_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99220107100045593;
	name T99220107_A;
	to node99220107T99220107_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99100052100043375;
	name T99100052_C;
	to node99100052T99100052_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100040098100038893;
	name T99210095_A;
	to node99210095T99210095_A;
	configuration T99210095_A-CONFIG;
};

object transformer_configuration {
	name T99210095_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 10;
	power_rating 10;
};

object transformer {
	phases CS;
	from node100040098100038893;
	name T99210095_C;
	to node99210095T99210095_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases BS;
	from node100040098100038893;
	name T99210095_B;
	to node99210095T99210095_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100037716100036163;
	name T99330203_B;
	to node99330203T99330203_B;
	configuration T99330207_B-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290161100102388;
	name T99290161_B;
	to node99290161T99290161_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14310126100044638;
	name T14310126_A;
	to node14310130T14310126_A;
	configuration T99130056_A-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99340233100043947;
	name T99340233_C;
	to node99340233T99340233_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99350263100036191;
	name T99350263_A;
	to node99350264T99350263_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99250437100043614;
	name T99250437_A;
	to node99250437T99250437_A;
	configuration T99230319_A-CONFIG;
};

object transformer {
	phases AS;
	from node100038893100033105;
	name T99210093_A;
	to node99210093T99210093_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases BS;
	from node100036163100036357;
	name T99330216_B;
	to node99330216T99330216_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases BS;
	from node100102389100102378;
	name T99290172_B;
	to node99290172T99290172_B;
	configuration T99330209_B-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99340221100034705;
	name T99340221_C;
	to node99340221T99340221_C;
	configuration T99340257_C-CONFIG;
};

object transformer {
	phases CS;
	from node100036010100037580;
	name T99270228_C;
	to node99270228T99270228_C;
	configuration T99190084_C-CONFIG;
};

object transformer {
	phases CS;
	from nodeT99100053100042352;
	name T99100053_C;
	to node99100053T99100053_C;
	configuration T99340237_C-CONFIG;
};

object transformer {
	phases AS;
	from node100043614100037553;
	name T10300017_A;
	to node10300018T10300017_A;
	configuration T99040029_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99030019100097855;
	name T99030019_A;
	to node99030021T99030019_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases AS;
	from nodeT99210100100032356;
	name T99210100_A;
	to node99210100T99210100_A;
	configuration T13350060_A-CONFIG;
};

object transformer {
	phases BS;
	from nodeT99290271100047915;
	name T99290271_B;
	to node99290271T99290271_B;
	configuration T99050034_B-CONFIG;
};

object transformer {
	phases BS;
	from node100036357100045267;
	name T99330218_B;
	to node99330218T99330218_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100034141100045461;
	name T99100054_C;
	to node99100054T99100054_C;
	configuration T99340223_C-CONFIG;
};

object transformer {
	phases AS;
	from nodeT14310127100032661;
	name T14310127_A;
	to node14310129T14310127_A;
	configuration T14310127_A-CONFIG;
};

object transformer_configuration {
	name T14310127_A-CONFIG;
	primary_voltage 7200.0;
	secondary_voltage 120.0;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 7.5;
	power_rating 7.5;
};

object transformer {
	phases AS;
	from nodeT99250120100045056;
	name T99250120_A;
	to node99250120T99250120_A;
	configuration T99130056_A-CONFIG;
};

object transformer {
	phases BS;
	from node100047915100047253;
	name T99290274_B;
	to node99290276T99290274_B;
	configuration T99050034_B-CONFIG;
};

object transformer {
	phases BS;
	from node100045267100045266;
	name T99330306_B;
	to node99330306T99330306_B;
	configuration T99320196_B-CONFIG;
};

object transformer {
	phases CS;
	from node100034831100039135;
	name T99160071_C;
	to node99160071T99160071_C;
	configuration T99340240_C-CONFIG;
};

object transformer {
	phases AS;
	from node100040722100032232;
	name T99250119_A;
	to node99250122T99250119_A;
	configuration T99260130_A-CONFIG;
};

object transformer {
	phases BS;
	from node100045266100040105;
	name T99330204_B;
	to node99330217T99330204_B;
	configuration T99200087_B-CONFIG;
};

object transformer {
	phases CS;
	from node100039135100040466;
	name T99150295_C;
	to node99150295T99150295_C;
	configuration T99190084_C-CONFIG;
};

