// $Id: R5-35.00-1.glm 
// 34.5 kV feeder 
//********************************************* 
clock{ 
     timezone EST+8EDT;
     timestamp '2000-01-01 0:00:00'; 
     stoptime '2000-01-01 1:00:00'; 
 
} 

#set profiler=1 
//********************************************* 
// modules 
module tape; 
module powerflow{ 
     solver_method NR; 
      default_maximum_voltage_error 1e-6;
}; 

//********************************************* 
object regulator:1861 { 
     name R5-35-00-1_reg_1; 
     from R5-35-00-1_node_339; 
     to R5-35-00-1_meter_48; 
     phases ABCN; 
     configuration feeder_reg_cfg; 
}  

object regulator_configuration:1862 { 
     name feeder_reg_cfg; 
     Control OUTPUT_VOLTAGE; 
     band_center 20748.0; 
     band_width 332; 
     connect_type WYE_WYE; 
     time_delay 30; 
     raise_taps 16; 
     lower_taps 16; 
     regulation 0.10; 
     tap_pos_A 0; 
     tap_pos_B 0; 
     tap_pos_C 0; 
} 

object capacitor { 
     name R5-35-00-1_cap_1; 
     phases CN; 
     pt_phase C; 
     parent R5-35-00-1_node_334; 
     phases_connected C; 
     control VOLT; 
	 voltage_set_high 21000; // added FY17
     voltage_set_low 19500;	 // added FY17
     capacitor_A 0.5 MVAr; 
     capacitor_B 0.5 MVAr; 
     capacitor_C 0.5 MVAr; 
     control_level INDIVIDUAL; 
     time_delay 30.0; 
     dwell_time 30.0; 
     cap_nominal_voltage 19918.58; 
     nominal_voltage 19918.58;
}

object fuse:1789 { 
     name R5-35-00-1_fuse_1; 
     phases ABCN; 
     from R5-35-00-1_node_279; 
     to R5-35-00-1_node_1; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1790 { 
     name R5-35-00-1_fuse_2; 
     phases ABCN; 
     from R5-35-00-1_node_278; 
     to R5-35-00-1_node_2; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1791 { 
     name R5-35-00-1_fuse_3; 
     phases CN; 
     from R5-35-00-1_node_25; 
     to R5-35-00-1_node_24; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1792 { 
     name R5-35-00-1_fuse_4; 
     phases CN; 
     from R5-35-00-1_node_26; 
     to R5-35-00-1_node_30; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1793 { 
     name R5-35-00-1_fuse_5; 
     phases BN; 
     from R5-35-00-1_node_238; 
     to R5-35-00-1_node_51; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1794 { 
     name R5-35-00-1_fuse_6; 
     phases CN; 
     from R5-35-00-1_node_242; 
     to R5-35-00-1_node_52; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1795 { 
     name R5-35-00-1_fuse_7; 
     phases AN; 
     from R5-35-00-1_node_241; 
     to R5-35-00-1_node_57; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1796 { 
     name R5-35-00-1_fuse_8; 
     phases BN; 
     from R5-35-00-1_node_222; 
     to R5-35-00-1_node_65; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1797 { 
     name R5-35-00-1_fuse_9; 
     phases CN; 
     from R5-35-00-1_node_221; 
     to R5-35-00-1_node_75; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1798 { 
     name R5-35-00-1_fuse_10; 
     phases CN; 
     from R5-35-00-1_node_272; 
     to R5-35-00-1_node_91; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1799 { 
     name R5-35-00-1_fuse_11; 
     phases BN; 
     from R5-35-00-1_node_271; 
     to R5-35-00-1_node_101; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1800 { 
     name R5-35-00-1_fuse_12; 
     phases AN; 
     from R5-35-00-1_node_273; 
     to R5-35-00-1_node_103; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1801 { 
     name R5-35-00-1_fuse_13; 
     phases AN; 
     from R5-35-00-1_node_288; 
     to R5-35-00-1_node_110; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1802 { 
     name R5-35-00-1_fuse_14; 
     phases BN; 
     from R5-35-00-1_node_230; 
     to R5-35-00-1_node_112; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1803 { 
     name R5-35-00-1_fuse_15; 
     phases CN; 
     from R5-35-00-1_node_227; 
     to R5-35-00-1_node_113; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1804 { 
     name R5-35-00-1_fuse_16; 
     phases AN; 
     from R5-35-00-1_node_231; 
     to R5-35-00-1_node_114; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1805 { 
     name R5-35-00-1_fuse_17; 
     phases CN; 
     from R5-35-00-1_node_263; 
     to R5-35-00-1_node_133; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1806 { 
     name R5-35-00-1_fuse_18; 
     phases BN; 
     from R5-35-00-1_node_264; 
     to R5-35-00-1_node_134; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1807 { 
     name R5-35-00-1_fuse_19; 
     phases AN; 
     from R5-35-00-1_node_220; 
     to R5-35-00-1_node_143; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1808 { 
     name R5-35-00-1_fuse_20; 
     phases CN; 
     from R5-35-00-1_node_249; 
     to R5-35-00-1_node_152; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1809 { 
     name R5-35-00-1_fuse_21; 
     phases ABCN; 
     from R5-35-00-1_node_165; 
     to R5-35-00-1_node_166; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1810 { 
     name R5-35-00-1_fuse_22; 
     phases ABCN; 
     from R5-35-00-1_node_197; 
     to R5-35-00-1_node_196; 
     current_limit 50000;// 500; 
     status CLOSED; 
} 

object fuse:1811 { 
     name R5-35-00-1_fuse_23; 
     phases ABCN; 
     from R5-35-00-1_node_206; 
     to R5-35-00-1_node_200; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1812 { 
     name R5-35-00-1_fuse_24; 
     phases ABCN; 
     from R5-35-00-1_node_205; 
     to R5-35-00-1_node_204; 
     current_limit 50000;// 500; 
     status CLOSED; 
} 

object fuse:1813 { 
     name R5-35-00-1_fuse_25; 
     phases ABCN; 
     from R5-35-00-1_node_214; 
     to R5-35-00-1_node_210; 
     current_limit 50000;// 500; 
     status CLOSED; 
} 

object fuse:1814 { 
     name R5-35-00-1_fuse_26; 
     phases ABCN; 
     from R5-35-00-1_node_213; 
     to R5-35-00-1_node_212; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1815 { 
     name R5-35-00-1_fuse_27; 
     phases ABCN; 
     from R5-35-00-1_node_324; 
     to R5-35-00-1_node_214; 
     current_limit 50000;// 500; 
     status CLOSED; 
} 

object fuse:1816 { 
     name R5-35-00-1_fuse_28; 
     phases ABCN; 
     from R5-35-00-1_node_247; 
     to R5-35-00-1_node_245; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1817 { 
     name R5-35-00-1_fuse_29; 
     phases AN; 
     from R5-35-00-1_node_265; 
     to R5-35-00-1_node_255; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1818 { 
     name R5-35-00-1_fuse_30; 
     phases ABCN; 
     from R5-35-00-1_node_262; 
     to R5-35-00-1_node_256; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1819 { 
     name R5-35-00-1_fuse_31; 
     phases CN; 
     from R5-35-00-1_node_292; 
     to R5-35-00-1_node_283; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1820 { 
     name R5-35-00-1_fuse_32; 
     phases BN; 
     from R5-35-00-1_node_291; 
     to R5-35-00-1_node_295; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1821 { 
     name R5-35-00-1_fuse_33; 
     phases CN; 
     from R5-35-00-1_node_314; 
     to R5-35-00-1_node_301; 
     current_limit 50000;// 75; 
     status CLOSED; 
} 

object fuse:1822 { 
     name R5-35-00-1_fuse_34; 
     phases AN; 
     from R5-35-00-1_node_315; 
     to R5-35-00-1_node_302; 
     current_limit 50000;// 500; 
     status CLOSED; 
} 

object fuse:1823 { 
     name R5-35-00-1_fuse_35; 
     phases BN; 
     from R5-35-00-1_node_316; 
     to R5-35-00-1_node_307; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object fuse:1824 { 
     name R5-35-00-1_fuse_36; 
     phases ABCN; 
     from R5-35-00-1_node_322; 
     to R5-35-00-1_node_325; 
     current_limit 50000;// 50; 
     status CLOSED; 
} 

object line_configuration:13 { 
     conductor_A underground_line_conductor:2; 
     conductor_B underground_line_conductor:2; 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:7; 
} 

object line_configuration:14 { 
     conductor_A underground_line_conductor:3; 
     conductor_B underground_line_conductor:3; 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:7; 
} 

object line_configuration:15 { 
     conductor_A underground_line_conductor:4; 
     conductor_N underground_line_conductor:4; 
     spacing line_spacing:8; 
} 

object line_configuration:16 { 
     conductor_A underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:8; 
} 

object line_configuration:17 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:9; 
} 

object line_configuration:18 { 
     conductor_B underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:10; 
} 

object line_configuration:19 { 
     conductor_A underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:8; 
} 

object line_configuration:20 { 
     conductor_A underground_line_conductor:5; 
     conductor_B underground_line_conductor:5; 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:7; 
} 

object line_configuration:21 { 
     conductor_C underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:11; 
} 

object line_configuration:22 { 
     conductor_C underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:11; 
} 

object line_configuration:23 { 
     conductor_C underground_line_conductor:5; 
     conductor_N underground_line_conductor:5; 
     spacing line_spacing:11; 
} 

object line_configuration:24 { 
     conductor_B underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:10; 
} 

object line_configuration:25 { 
     conductor_B underground_line_conductor:3; 
     conductor_N underground_line_conductor:3; 
     spacing line_spacing:10; 
} 

object line_configuration:26 { 
     conductor_A underground_line_conductor:2; 
     conductor_N underground_line_conductor:2; 
     spacing line_spacing:8; 
} 

object line_configuration:27 { 
     conductor_A overhead_line_conductor:6; 
     conductor_B overhead_line_conductor:6; 
     conductor_C overhead_line_conductor:6; 
     conductor_N overhead_line_conductor:6; 
     spacing line_spacing:12; 
} 

object line_spacing:7 { 
     distance_AB 12.0 in; 
     distance_BC 12.0 in; 
     distance_AC 12.0 in; 
     distance_AN 360.0 in; 
     distance_BN 360.0 in; 
     distance_CN 360.0 in; 
} 

object line_spacing:8 { 
     distance_AN 360.0 in; 
} 

object line_spacing:9 { 
     distance_AB 65.90000000004 in; 
     distance_BC 65.90000000004 in; 
     distance_AC 65.90000000004 in; 
     distance_AN 85.59999999996 in; 
     distance_BN 85.59999999996 in; 
     distance_CN 85.59999999996 in; 
} 

object line_spacing:10 { 
     distance_BN 360.0 in; 
} 

object line_spacing:11 { 
     distance_CN 360.0 in; 
} 

object line_spacing:12 { 
     distance_AB 60.50000000004 in; 
     distance_BC 60.50000000004 in; 
     distance_AC 60.50000000004 in; 
     distance_AN 84.6 in; 
     distance_BN 84.6 in; 
     distance_CN 84.6 in; 
} 

object load:366 { 
     name R5-35-00-1_load_1; 
     parent R5-35-00-1_meter_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 108400+29900j; 
     constant_power_B 108400+29900j; 
     constant_power_C 108400+29900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:367 { 
     name R5-35-00-1_load_2; 
     parent R5-35-00-1_meter_2; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 5300+3300j; 
     constant_power_B 5300+3300j; 
     constant_power_C 5300+3300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:368 { 
     name R5-35-00-1_load_3; 
     parent R5-35-00-1_meter_3; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 14900+9300j; 
     constant_power_B 14900+9300j; 
     constant_power_C 14900+9300j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:369 { 
     name R5-35-00-1_load_4; 
     parent R5-35-00-1_meter_4; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 126900+78700j; 
     constant_power_B 126900+78700j; 
     constant_power_C 126900+78700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:370 { 
     name R5-35-00-1_load_5; 
     parent R5-35-00-1_meter_5; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 33300+16650j; 
     constant_power_B 33300+16650j; 
     constant_power_C 33300+16650j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:371 { 
     name R5-35-00-1_load_6; 
     parent R5-35-00-1_meter_6; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 14700+9100j; 
     constant_power_B 14700+9100j; 
     constant_power_C 14700+9100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:372 { 
     name R5-35-00-1_load_7; 
     parent R5-35-00-1_meter_7; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 30300+18800j; 
     constant_power_B 30300+18800j; 
     constant_power_C 30300+18800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:373 { 
     name R5-35-00-1_load_8; 
     parent R5-35-00-1_meter_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 5586+3528j; 
     constant_power_B 5586+3528j; 
     constant_power_C 5586+3528j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:374 { 
     name R5-35-00-1_load_9; 
     parent R5-35-00-1_meter_9; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 19980+9990j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:375 { 
     name R5-35-00-1_load_10; 
     parent R5-35-00-1_meter_10; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 13320+6660j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:376 { 
     name R5-35-00-1_load_11; 
     parent R5-35-00-1_meter_11; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 200+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:377 { 
     name R5-35-00-1_load_12; 
     parent R5-35-00-1_meter_12; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 200+100j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:378 { 
     name R5-35-00-1_load_13; 
     parent R5-35-00-1_meter_13; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 45+27j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:379 { 
     name R5-35-00-1_load_14; 
     parent R5-35-00-1_meter_14; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 6660+3330j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:380 { 
     name R5-35-00-1_load_15; 
     parent R5-35-00-1_meter_15; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 98000+60800j; 
     constant_power_B 98000+60800j; 
     constant_power_C 98000+60800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:381 { 
     name R5-35-00-1_load_16; 
     parent R5-35-00-1_meter_16; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 6800+4200j; 
     constant_power_B 6800+4200j; 
     constant_power_C 6800+4200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:382 { 
     name R5-35-00-1_load_17; 
     parent R5-35-00-1_meter_17; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 1220+648j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:383 { 
     name R5-35-00-1_load_18; 
     parent R5-35-00-1_meter_18; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 22200+13800j; 
     constant_power_B 22200+13800j; 
     constant_power_C 22200+13800j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:384 { 
     name R5-35-00-1_load_19; 
     parent R5-35-00-1_meter_19; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 1055+598j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:385 { 
     name R5-35-00-1_load_20; 
     parent R5-35-00-1_meter_20; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 1006+570j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:386 { 
     name R5-35-00-1_load_21; 
     parent R5-35-00-1_meter_21; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 1056+598j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:387 { 
     name R5-35-00-1_load_22; 
     parent R5-35-00-1_meter_22; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 21708+13065j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:388 { 
     name R5-35-00-1_load_23; 
     parent R5-35-00-1_meter_23; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 79920+39960j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:389 { 
     name R5-35-00-1_load_24; 
     parent R5-35-00-1_meter_24; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 283+161j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:390 { 
     name R5-35-00-1_load_25; 
     parent R5-35-00-1_meter_25; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 900+600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:391 { 
     name R5-35-00-1_load_26; 
     parent R5-35-00-1_meter_26; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 5500+3400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:392 { 
     name R5-35-00-1_load_27; 
     parent R5-35-00-1_meter_27; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 280100+195400j; 
     constant_power_B 280100+195400j; 
     constant_power_C 280100+195400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:393 { 
     name R5-35-00-1_load_28; 
     parent R5-35-00-1_meter_28; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 13320+6660j; 
     constant_power_B 13320+6660j; 
     constant_power_C 13320+6660j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:394 { 
     name R5-35-00-1_load_29; 
     parent R5-35-00-1_meter_29; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 35400+21900j; 
     constant_power_B 35400+21900j; 
     constant_power_C 35400+21900j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:395 { 
     name R5-35-00-1_load_30; 
     parent R5-35-00-1_meter_30; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 3069+1760j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:396 { 
     name R5-35-00-1_load_31; 
     parent R5-35-00-1_meter_31; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 1704+836j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:397 { 
     name R5-35-00-1_load_32; 
     parent R5-35-00-1_meter_32; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 1176+669j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:398 { 
     name R5-35-00-1_load_33; 
     parent R5-35-00-1_meter_33; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 413+201j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:399 { 
     name R5-35-00-1_load_34; 
     parent R5-35-00-1_meter_34; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 4000+2500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:400 { 
     name R5-35-00-1_load_35; 
     parent R5-35-00-1_meter_35; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     constant_power_B 26640+13320j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:401 { 
     name R5-35-00-1_load_36; 
     parent R5-35-00-1_meter_36; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 402+228j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:402 { 
     name R5-35-00-1_load_37; 
     parent R5-35-00-1_meter_37; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 7630+4480j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:403 { 
     name R5-35-00-1_load_38; 
     parent R5-35-00-1_meter_38; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 40000+20000j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:404 { 
     name R5-35-00-1_load_39; 
     parent R5-35-00-1_meter_39; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     constant_power_A 2500+1500j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:405 { 
     name R5-35-00-1_load_40; 
     parent R5-35-00-1_meter_40; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 18700+11600j; 
     constant_power_B 18700+11600j; 
     constant_power_C 18700+11600j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:406 { 
     name R5-35-00-1_load_41; 
     parent R5-35-00-1_meter_41; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 10800+6700j; 
     constant_power_B 10800+6700j; 
     constant_power_C 10800+6700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:407 { 
     name R5-35-00-1_load_42; 
     parent R5-35-00-1_meter_42; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     constant_power_A 23700+14700j; 
     constant_power_B 23700+14700j; 
     constant_power_C 23700+14700j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:408 { 
     name R5-35-00-1_load_43; 
     parent R5-35-00-1_meter_43; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 97500+60400j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:409 { 
     name R5-35-00-1_load_44; 
     parent R5-35-00-1_meter_44; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 66500+41200j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:410 { 
     name R5-35-00-1_load_45; 
     parent R5-35-00-1_meter_45; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 6381+3606j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:411 { 
     name R5-35-00-1_load_46; 
     parent R5-35-00-1_meter_46; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 910+518j; 
     nominal_voltage 480; 
     load_class C; 
} 

object load:412 { 
     name R5-35-00-1_load_47; 
     parent R5-35-00-1_meter_47; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     constant_power_C 1545+879j; 
     nominal_voltage 480; 
     load_class C; 
} 

object meter:989 { 
     name R5-35-00-1_meter_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:990 { 
     name R5-35-00-1_meter_2; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:991 { 
     name R5-35-00-1_meter_3; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:992 { 
     name R5-35-00-1_meter_4; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:993 { 
     name R5-35-00-1_meter_5; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:994 { 
     name R5-35-00-1_meter_6; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:995 { 
     name R5-35-00-1_meter_7; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:996 { 
     name R5-35-00-1_meter_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:997 { 
     name R5-35-00-1_meter_9; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:998 { 
     name R5-35-00-1_meter_10; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:999 { 
     name R5-35-00-1_meter_11; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1000 { 
     name R5-35-00-1_meter_12; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1001 { 
     name R5-35-00-1_meter_13; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1002 { 
     name R5-35-00-1_meter_14; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1003 { 
     name R5-35-00-1_meter_15; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1004 { 
     name R5-35-00-1_meter_16; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1005 { 
     name R5-35-00-1_meter_17; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1006 { 
     name R5-35-00-1_meter_18; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1007 { 
     name R5-35-00-1_meter_19; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1008 { 
     name R5-35-00-1_meter_20; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1009 { 
     name R5-35-00-1_meter_21; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1010 { 
     name R5-35-00-1_meter_22; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1011 { 
     name R5-35-00-1_meter_23; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1012 { 
     name R5-35-00-1_meter_24; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1013 { 
     name R5-35-00-1_meter_25; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1014 { 
     name R5-35-00-1_meter_26; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1015 { 
     name R5-35-00-1_meter_27; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1016 { 
     name R5-35-00-1_meter_28; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1017 { 
     name R5-35-00-1_meter_29; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1018 { 
     name R5-35-00-1_meter_30; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1019 { 
     name R5-35-00-1_meter_31; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1020 { 
     name R5-35-00-1_meter_32; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:1021 { 
     name R5-35-00-1_meter_33; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:1022 { 
     name R5-35-00-1_meter_34; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1023 { 
     name R5-35-00-1_meter_35; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 480; 
} 

object meter:1024 { 
     name R5-35-00-1_meter_36; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1025 { 
     name R5-35-00-1_meter_37; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1026 { 
     name R5-35-00-1_meter_38; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1027 { 
     name R5-35-00-1_meter_39; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 480; 
} 

object meter:1028 { 
     name R5-35-00-1_meter_40; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1029 { 
     name R5-35-00-1_meter_41; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1030 { 
     name R5-35-00-1_meter_42; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1031 { 
     name R5-35-00-1_meter_43; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1032 { 
     name R5-35-00-1_meter_44; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1033 { 
     name R5-35-00-1_meter_45; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1034 { 
     name R5-35-00-1_meter_46; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

object meter:1035 { 
     name R5-35-00-1_meter_47; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 480; 
} 

// Meter at feeder 
object meter:1860 { 
     name R5-35-00-1_meter_48; 
     phases ABCN; 
     nominal_voltage 19918.58; // was 480; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
} 

object node:28 { 
     name R5-35-00-1_node_1; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:29 { 
     name R5-35-00-1_node_2; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:30 { 
     name R5-35-00-1_node_3; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:31 { 
     name R5-35-00-1_node_4; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:32 { 
     name R5-35-00-1_node_5; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:33 { 
     name R5-35-00-1_node_6; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:34 { 
     name R5-35-00-1_node_7; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:35 { 
     name R5-35-00-1_node_8; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:36 { 
     name R5-35-00-1_node_9; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:37 { 
     name R5-35-00-1_node_10; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:38 { 
     name R5-35-00-1_node_11; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:39 { 
     name R5-35-00-1_node_12; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:40 { 
     name R5-35-00-1_node_13; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:41 { 
     name R5-35-00-1_node_14; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:42 { 
     name R5-35-00-1_node_15; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:43 { 
     name R5-35-00-1_node_16; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:44 { 
     name R5-35-00-1_node_17; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:45 { 
     name R5-35-00-1_node_18; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:46 { 
     name R5-35-00-1_node_19; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:47 { 
     name R5-35-00-1_node_20; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:48 { 
     name R5-35-00-1_node_21; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:49 { 
     name R5-35-00-1_node_22; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:50 { 
     name R5-35-00-1_node_23; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:51 { 
     name R5-35-00-1_node_24; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:52 { 
     name R5-35-00-1_node_25; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:53 { 
     name R5-35-00-1_node_26; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:54 { 
     name R5-35-00-1_node_27; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:55 { 
     name R5-35-00-1_node_28; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:56 { 
     name R5-35-00-1_node_29; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:57 { 
     name R5-35-00-1_node_30; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:58 { 
     name R5-35-00-1_node_31; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:59 { 
     name R5-35-00-1_node_32; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:60 { 
     name R5-35-00-1_node_33; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:61 { 
     name R5-35-00-1_node_34; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:62 { 
     name R5-35-00-1_node_35; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:63 { 
     name R5-35-00-1_node_36; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:64 { 
     name R5-35-00-1_node_37; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:65 { 
     name R5-35-00-1_node_38; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:66 { 
     name R5-35-00-1_node_39; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:67 { 
     name R5-35-00-1_node_40; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:68 { 
     name R5-35-00-1_node_41; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:69 { 
     name R5-35-00-1_node_42; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:70 { 
     name R5-35-00-1_node_43; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:71 { 
     name R5-35-00-1_node_44; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:72 { 
     name R5-35-00-1_node_45; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:73 { 
     name R5-35-00-1_node_46; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:74 { 
     name R5-35-00-1_node_47; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:75 { 
     name R5-35-00-1_node_48; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:76 { 
     name R5-35-00-1_node_49; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:77 { 
     name R5-35-00-1_node_50; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:78 { 
     name R5-35-00-1_node_51; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:79 { 
     name R5-35-00-1_node_52; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:80 { 
     name R5-35-00-1_node_53; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:81 { 
     name R5-35-00-1_node_54; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:82 { 
     name R5-35-00-1_node_55; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:83 { 
     name R5-35-00-1_node_56; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:84 { 
     name R5-35-00-1_node_57; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:85 { 
     name R5-35-00-1_node_58; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:86 { 
     name R5-35-00-1_node_59; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:87 { 
     name R5-35-00-1_node_60; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:88 { 
     name R5-35-00-1_node_61; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:89 { 
     name R5-35-00-1_node_62; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:90 { 
     name R5-35-00-1_node_63; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:91 { 
     name R5-35-00-1_node_64; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:92 { 
     name R5-35-00-1_node_65; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:93 { 
     name R5-35-00-1_node_66; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:94 { 
     name R5-35-00-1_node_67; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:95 { 
     name R5-35-00-1_node_68; 
     parent R5-35-00-1_meter_48; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:96 { 
     name R5-35-00-1_node_69; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:97 { 
     name R5-35-00-1_node_70; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:98 { 
     name R5-35-00-1_node_71; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:99 { 
     name R5-35-00-1_node_72; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:100 { 
     name R5-35-00-1_node_73; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:101 { 
     name R5-35-00-1_node_74; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:102 { 
     name R5-35-00-1_node_75; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:103 { 
     name R5-35-00-1_node_76; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:104 { 
     name R5-35-00-1_node_77; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:105 { 
     name R5-35-00-1_node_78; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:106 { 
     name R5-35-00-1_node_79; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:107 { 
     name R5-35-00-1_node_80; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:108 { 
     name R5-35-00-1_node_81; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:109 { 
     name R5-35-00-1_node_82; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:110 { 
     name R5-35-00-1_node_83; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:111 { 
     name R5-35-00-1_node_84; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:112 { 
     name R5-35-00-1_node_85; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:113 { 
     name R5-35-00-1_node_86; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:114 { 
     name R5-35-00-1_node_87; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:115 { 
     name R5-35-00-1_node_88; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:116 { 
     name R5-35-00-1_node_89; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:117 { 
     name R5-35-00-1_node_90; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:118 { 
     name R5-35-00-1_node_91; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:119 { 
     name R5-35-00-1_node_92; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:120 { 
     name R5-35-00-1_node_93; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:121 { 
     name R5-35-00-1_node_94; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:122 { 
     name R5-35-00-1_node_95; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:123 { 
     name R5-35-00-1_node_96; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:124 { 
     name R5-35-00-1_node_97; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:125 { 
     name R5-35-00-1_node_98; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:126 { 
     name R5-35-00-1_node_99; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:127 { 
     name R5-35-00-1_node_100; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:128 { 
     name R5-35-00-1_node_101; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:129 { 
     name R5-35-00-1_node_102; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:130 { 
     name R5-35-00-1_node_103; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:131 { 
     name R5-35-00-1_node_104; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:132 { 
     name R5-35-00-1_node_105; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:133 { 
     name R5-35-00-1_node_106; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:134 { 
     name R5-35-00-1_node_107; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:135 { 
     name R5-35-00-1_node_108; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:136 { 
     name R5-35-00-1_node_109; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:137 { 
     name R5-35-00-1_node_110; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:138 { 
     name R5-35-00-1_node_111; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:139 { 
     name R5-35-00-1_node_112; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:140 { 
     name R5-35-00-1_node_113; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:141 { 
     name R5-35-00-1_node_114; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:142 { 
     name R5-35-00-1_node_115; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:143 { 
     name R5-35-00-1_node_116; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:144 { 
     name R5-35-00-1_node_117; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:145 { 
     name R5-35-00-1_node_118; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:146 { 
     name R5-35-00-1_node_119; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:147 { 
     name R5-35-00-1_node_120; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:148 { 
     name R5-35-00-1_node_121; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:149 { 
     name R5-35-00-1_node_122; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:150 { 
     name R5-35-00-1_node_123; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:151 { 
     name R5-35-00-1_node_124; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:152 { 
     name R5-35-00-1_node_125; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:153 { 
     name R5-35-00-1_node_126; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:154 { 
     name R5-35-00-1_node_127; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:155 { 
     name R5-35-00-1_node_128; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:156 { 
     name R5-35-00-1_node_129; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:157 { 
     name R5-35-00-1_node_130; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:158 { 
     name R5-35-00-1_node_131; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:159 { 
     name R5-35-00-1_node_132; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:160 { 
     name R5-35-00-1_node_133; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:161 { 
     name R5-35-00-1_node_134; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:162 { 
     name R5-35-00-1_node_135; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:163 { 
     name R5-35-00-1_node_136; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:164 { 
     name R5-35-00-1_node_137; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:165 { 
     name R5-35-00-1_node_138; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:166 { 
     name R5-35-00-1_node_139; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:167 { 
     name R5-35-00-1_node_140; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:168 { 
     name R5-35-00-1_node_141; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:169 { 
     name R5-35-00-1_node_142; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:170 { 
     name R5-35-00-1_node_143; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:171 { 
     name R5-35-00-1_node_144; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:172 { 
     name R5-35-00-1_node_145; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:173 { 
     name R5-35-00-1_node_146; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:174 { 
     name R5-35-00-1_node_147; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:175 { 
     name R5-35-00-1_node_148; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:176 { 
     name R5-35-00-1_node_149; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:177 { 
     name R5-35-00-1_node_150; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:178 { 
     name R5-35-00-1_node_151; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:179 { 
     name R5-35-00-1_node_152; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:180 { 
     name R5-35-00-1_node_153; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:181 { 
     name R5-35-00-1_node_154; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:182 { 
     name R5-35-00-1_node_155; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:183 { 
     name R5-35-00-1_node_156; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:184 { 
     name R5-35-00-1_node_157; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:185 { 
     name R5-35-00-1_node_158; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:186 { 
     name R5-35-00-1_node_159; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:187 { 
     name R5-35-00-1_node_160; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:188 { 
     name R5-35-00-1_node_161; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:189 { 
     name R5-35-00-1_node_162; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:190 { 
     name R5-35-00-1_node_163; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:191 { 
     name R5-35-00-1_node_164; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:192 { 
     name R5-35-00-1_node_165; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:193 { 
     name R5-35-00-1_node_166; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:194 { 
     name R5-35-00-1_node_167; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:195 { 
     name R5-35-00-1_node_168; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:196 { 
     name R5-35-00-1_node_169; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:197 { 
     name R5-35-00-1_node_170; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:198 { 
     name R5-35-00-1_node_171; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:199 { 
     name R5-35-00-1_node_172; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:200 { 
     name R5-35-00-1_node_173; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:201 { 
     name R5-35-00-1_node_174; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:202 { 
     name R5-35-00-1_node_175; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:203 { 
     name R5-35-00-1_node_176; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:204 { 
     name R5-35-00-1_node_177; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:205 { 
     name R5-35-00-1_node_178; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:206 { 
     name R5-35-00-1_node_179; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:207 { 
     name R5-35-00-1_node_180; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:208 { 
     name R5-35-00-1_node_181; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:209 { 
     name R5-35-00-1_node_182; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:210 { 
     name R5-35-00-1_node_183; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:211 { 
     name R5-35-00-1_node_184; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:212 { 
     name R5-35-00-1_node_185; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:213 { 
     name R5-35-00-1_node_186; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:214 { 
     name R5-35-00-1_node_187; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:215 { 
     name R5-35-00-1_node_188; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:216 { 
     name R5-35-00-1_node_189; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:217 { 
     name R5-35-00-1_node_190; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:218 { 
     name R5-35-00-1_node_191; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:219 { 
     name R5-35-00-1_node_192; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:220 { 
     name R5-35-00-1_node_193; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:221 { 
     name R5-35-00-1_node_194; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:222 { 
     name R5-35-00-1_node_195; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:223 { 
     name R5-35-00-1_node_196; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:224 { 
     name R5-35-00-1_node_197; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:225 { 
     name R5-35-00-1_node_198; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:226 { 
     name R5-35-00-1_node_199; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:227 { 
     name R5-35-00-1_node_200; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:228 { 
     name R5-35-00-1_node_201; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:229 { 
     name R5-35-00-1_node_202; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:230 { 
     name R5-35-00-1_node_203; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:231 { 
     name R5-35-00-1_node_204; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:232 { 
     name R5-35-00-1_node_205; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:233 { 
     name R5-35-00-1_node_206; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:234 { 
     name R5-35-00-1_node_207; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:235 { 
     name R5-35-00-1_node_208; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:236 { 
     name R5-35-00-1_node_209; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:237 { 
     name R5-35-00-1_node_210; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:238 { 
     name R5-35-00-1_node_211; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:239 { 
     name R5-35-00-1_node_212; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:240 { 
     name R5-35-00-1_node_213; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:241 { 
     name R5-35-00-1_node_214; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:242 { 
     name R5-35-00-1_node_215; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:243 { 
     name R5-35-00-1_node_216; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:244 { 
     name R5-35-00-1_node_217; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:245 { 
     name R5-35-00-1_node_218; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:246 { 
     name R5-35-00-1_node_219; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:247 { 
     name R5-35-00-1_node_220; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:248 { 
     name R5-35-00-1_node_221; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:249 { 
     name R5-35-00-1_node_222; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:250 { 
     name R5-35-00-1_node_223; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:251 { 
     name R5-35-00-1_node_224; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:252 { 
     name R5-35-00-1_node_225; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:253 { 
     name R5-35-00-1_node_226; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:254 { 
     name R5-35-00-1_node_227; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:255 { 
     name R5-35-00-1_node_228; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:256 { 
     name R5-35-00-1_node_229; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:257 { 
     name R5-35-00-1_node_230; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:258 { 
     name R5-35-00-1_node_231; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:259 { 
     name R5-35-00-1_node_232; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:260 { 
     name R5-35-00-1_node_233; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:261 { 
     name R5-35-00-1_node_234; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:262 { 
     name R5-35-00-1_node_235; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:263 { 
     name R5-35-00-1_node_236; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:264 { 
     name R5-35-00-1_node_237; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:265 { 
     name R5-35-00-1_node_238; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:266 { 
     name R5-35-00-1_node_239; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:267 { 
     name R5-35-00-1_node_240; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:268 { 
     name R5-35-00-1_node_241; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:269 { 
     name R5-35-00-1_node_242; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:270 { 
     name R5-35-00-1_node_243; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:271 { 
     name R5-35-00-1_node_244; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:272 { 
     name R5-35-00-1_node_245; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:273 { 
     name R5-35-00-1_node_246; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:274 { 
     name R5-35-00-1_node_247; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:275 { 
     name R5-35-00-1_node_248; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:276 { 
     name R5-35-00-1_node_249; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:277 { 
     name R5-35-00-1_node_250; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:278 { 
     name R5-35-00-1_node_251; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:279 { 
     name R5-35-00-1_node_252; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:280 { 
     name R5-35-00-1_node_253; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:281 { 
     name R5-35-00-1_node_254; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:282 { 
     name R5-35-00-1_node_255; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:283 { 
     name R5-35-00-1_node_256; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:284 { 
     name R5-35-00-1_node_257; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:285 { 
     name R5-35-00-1_node_258; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:286 { 
     name R5-35-00-1_node_259; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:287 { 
     name R5-35-00-1_node_260; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:288 { 
     name R5-35-00-1_node_261; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:289 { 
     name R5-35-00-1_node_262; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:290 { 
     name R5-35-00-1_node_263; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:291 { 
     name R5-35-00-1_node_264; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:292 { 
     name R5-35-00-1_node_265; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:293 { 
     name R5-35-00-1_node_266; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:294 { 
     name R5-35-00-1_node_267; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:295 { 
     name R5-35-00-1_node_268; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:296 { 
     name R5-35-00-1_node_269; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:297 { 
     name R5-35-00-1_node_270; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:298 { 
     name R5-35-00-1_node_271; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:299 { 
     name R5-35-00-1_node_272; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:300 { 
     name R5-35-00-1_node_273; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:301 { 
     name R5-35-00-1_node_274; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:302 { 
     name R5-35-00-1_node_275; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:303 { 
     name R5-35-00-1_node_276; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:304 { 
     name R5-35-00-1_node_277; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:305 { 
     name R5-35-00-1_node_278; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:306 { 
     name R5-35-00-1_node_279; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:307 { 
     name R5-35-00-1_node_280; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:308 { 
     name R5-35-00-1_node_281; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:309 { 
     name R5-35-00-1_node_282; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:310 { 
     name R5-35-00-1_node_283; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:311 { 
     name R5-35-00-1_node_284; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:312 { 
     name R5-35-00-1_node_285; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:313 { 
     name R5-35-00-1_node_286; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:314 { 
     name R5-35-00-1_node_287; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:315 { 
     name R5-35-00-1_node_288; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:316 { 
     name R5-35-00-1_node_289; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:317 { 
     name R5-35-00-1_node_290; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:318 { 
     name R5-35-00-1_node_291; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:319 { 
     name R5-35-00-1_node_292; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:320 { 
     name R5-35-00-1_node_293; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:321 { 
     name R5-35-00-1_node_294; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:322 { 
     name R5-35-00-1_node_295; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:323 { 
     name R5-35-00-1_node_296; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:324 { 
     name R5-35-00-1_node_297; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:325 { 
     name R5-35-00-1_node_298; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:326 { 
     name R5-35-00-1_node_299; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:327 { 
     name R5-35-00-1_node_300; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:328 { 
     name R5-35-00-1_node_301; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:329 { 
     name R5-35-00-1_node_302; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:330 { 
     name R5-35-00-1_node_303; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:331 { 
     name R5-35-00-1_node_304; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:332 { 
     name R5-35-00-1_node_305; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:333 { 
     name R5-35-00-1_node_306; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:334 { 
     name R5-35-00-1_node_307; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:335 { 
     name R5-35-00-1_node_308; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:336 { 
     name R5-35-00-1_node_309; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:337 { 
     name R5-35-00-1_node_310; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:338 { 
     name R5-35-00-1_node_311; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:339 { 
     name R5-35-00-1_node_312; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:340 { 
     name R5-35-00-1_node_313; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:341 { 
     name R5-35-00-1_node_314; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:342 { 
     name R5-35-00-1_node_315; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:343 { 
     name R5-35-00-1_node_316; 
     phases BN; 
     voltage_B -9959.29-17250j; 
     nominal_voltage 19918.58; 
} 

object node:344 { 
     name R5-35-00-1_node_317; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:345 { 
     name R5-35-00-1_node_318; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:346 { 
     name R5-35-00-1_node_319; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:347 { 
     name R5-35-00-1_node_320; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:348 { 
     name R5-35-00-1_node_321; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:349 { 
     name R5-35-00-1_node_322; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:350 { 
     name R5-35-00-1_node_323; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:351 { 
     name R5-35-00-1_node_324; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:352 { 
     name R5-35-00-1_node_325; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:353 { 
     name R5-35-00-1_node_326; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:354 { 
     name R5-35-00-1_node_327; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:355 { 
     name R5-35-00-1_node_328; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:356 { 
     name R5-35-00-1_node_329; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:357 { 
     name R5-35-00-1_node_330; 
     phases ABCN; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:358 { 
     name R5-35-00-1_node_331; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:359 { 
     name R5-35-00-1_node_332; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:360 { 
     name R5-35-00-1_node_333; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:361 { 
     name R5-35-00-1_node_334; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:362 { 
     name R5-35-00-1_node_335; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:363 { 
     name R5-35-00-1_node_336; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:364 { 
     name R5-35-00-1_node_337; 
     phases CN; 
     voltage_C -9959.29+17250j; 
     nominal_voltage 19918.58; 
} 

object node:365 { 
     name R5-35-00-1_node_338; 
     phases AN; 
     voltage_A 19918.58+0.0j; 
     nominal_voltage 19918.58; 
} 

object node:1863 { 
     name R5-35-00-1_node_339; 
     phases ABCN; 
     bustype SWING; 
     nominal_voltage 19918.58; 
     voltage_A 19918.58+0.0j; 
     voltage_B -9959.29-17250j; 
     voltage_C -9959.29+17250j; 
} 

object overhead_line:1529 { 
     name R5-35-00-1_ol_1; 
     phases ABCN; 
     from R5-35-00-1_node_68; 
     to R5-35-00-1_node_9; 
     length 28.000; 
     configuration line_configuration:17; 
} 

object overhead_line:1772 { 
     name R5-35-00-1_ol_2; 
     phases ABCN; 
     from R5-35-00-1_node_317; 
     to R5-35-00-1_node_318; 
     length 25.000; 
     configuration line_configuration:27; 
} 

object overhead_line:1779 { 
     name R5-35-00-1_ol_3; 
     phases ABCN; 
     from R5-35-00-1_node_327; 
     to R5-35-00-1_node_329; 
     length 23.000; 
     configuration line_configuration:17; 
} 

object overhead_line_conductor:6 { 
     //name 477 AAC; 
     rating.summer.continuous 714.0; 
     geometric_mean_radius 0.01703 ft; 
     resistance 0.21600; 
} 

object switch:1825 { 
     name R5-35-00-1_switch_1; 
     phases ABCN; 
     from R5-35-00-1_node_9; 
     to R5-35-00-1_node_10; 
     status CLOSED; 
} 

object switch:1826 { 
     name R5-35-00-1_switch_2; 
     phases ABCN; 
     from R5-35-00-1_node_195; 
     to R5-35-00-1_node_154; 
     status CLOSED; 
} 

object switch:1827 { 
     name R5-35-00-1_switch_3; 
     phases ABCN; 
     from R5-35-00-1_node_243; 
     to R5-35-00-1_node_164; 
     status CLOSED; 
} 

object switch:1828 { 
     name R5-35-00-1_switch_4; 
     phases ABCN; 
     from R5-35-00-1_node_17; 
     to R5-35-00-1_node_193; 
     status CLOSED; 
} 

object switch:1829 { 
     name R5-35-00-1_switch_5; 
     phases ABCN; 
     from R5-35-00-1_node_323; 
     to R5-35-00-1_node_194; 
     status CLOSED; 
} 

object switch:1830 { 
     name R5-35-00-1_switch_6; 
     phases ABCN; 
     from R5-35-00-1_node_196; 
     to R5-35-00-1_node_198; 
     status CLOSED; 
} 

object switch:1831 { 
     name R5-35-00-1_switch_7; 
     phases ABCN; 
     from R5-35-00-1_node_196; 
     to R5-35-00-1_node_199; 
     status CLOSED; 
} 

object switch:1832 { 
     name R5-35-00-1_switch_8; 
     phases ABCN; 
     from R5-35-00-1_node_203; 
     to R5-35-00-1_node_207; 
     status CLOSED; 
} 

object switch:1833 { 
     name R5-35-00-1_switch_9; 
     phases ABCN; 
     from R5-35-00-1_node_203; 
     to R5-35-00-1_node_208; 
     status CLOSED; 
} 

object switch:1834 { 
     name R5-35-00-1_switch_10; 
     phases ABCN; 
     from R5-35-00-1_node_211; 
     to R5-35-00-1_node_215; 
     status CLOSED; 
} 

object switch:1835 { 
     name R5-35-00-1_switch_11; 
     phases ABCN; 
     from R5-35-00-1_node_211; 
     to R5-35-00-1_node_216; 
     status CLOSED; 
} 

object switch:1836 { 
     name R5-35-00-1_switch_12; 
     phases ABCN; 
     from R5-35-00-1_node_2; 
     to R5-35-00-1_node_223; 
     status CLOSED; 
} 

object switch:1837 { 
     name R5-35-00-1_switch_13; 
     phases ABCN; 
     from R5-35-00-1_node_217; 
     to R5-35-00-1_node_224; 
     status CLOSED; 
} 

object switch:1838 { 
     name R5-35-00-1_switch_14; 
     phases ABCN; 
     from R5-35-00-1_node_225; 
     to R5-35-00-1_node_232; 
     status CLOSED; 
} 

object switch:1839 { 
     name R5-35-00-1_switch_15; 
     phases ABCN; 
     from R5-35-00-1_node_280; 
     to R5-35-00-1_node_233; 
     status CLOSED; 
} 

object switch:1840 { 
     name R5-35-00-1_switch_16; 
     phases ABCN; 
     from R5-35-00-1_node_237; 
     to R5-35-00-1_node_243; 
     status CLOSED; 
} 

object switch:1841 { 
     name R5-35-00-1_switch_17; 
     phases ABCN; 
     from R5-35-00-1_node_311; 
     to R5-35-00-1_node_244; 
     status CLOSED; 
} 

object switch:1842 { 
     name R5-35-00-1_switch_18; 
     phases ABCN; 
     from R5-35-00-1_node_246; 
     to R5-35-00-1_node_250; 
     status CLOSED; 
} 

object switch:1843 { 
     name R5-35-00-1_switch_19; 
     phases ABCN; 
     from R5-35-00-1_node_198; 
     to R5-35-00-1_node_251; 
     status CLOSED; 
} 

object switch:1844 { 
     name R5-35-00-1_switch_20; 
     phases ABCN; 
     from R5-35-00-1_node_202; 
     to R5-35-00-1_node_252; 
     status CLOSED; 
} 

object switch:1845 { 
     name R5-35-00-1_switch_21; 
     phases ABCN; 
     from R5-35-00-1_node_253; 
     to R5-35-00-1_node_254; 
     status CLOSED; 
} 

object switch:1846 { 
     name R5-35-00-1_switch_22; 
     phases ABCN; 
     from R5-35-00-1_node_258; 
     to R5-35-00-1_node_266; 
     status CLOSED; 
} 

object switch:1847 { 
     name R5-35-00-1_switch_23; 
     phases ABCN; 
     from R5-35-00-1_node_209; 
     to R5-35-00-1_node_267; 
     status CLOSED; 
} 

object switch:1848 { 
     name R5-35-00-1_switch_24; 
     phases ABCN; 
     from R5-35-00-1_node_188; 
     to R5-35-00-1_node_274; 
     status CLOSED; 
} 

object switch:1849 { 
     name R5-35-00-1_switch_25; 
     phases ABCN; 
     from R5-35-00-1_node_268; 
     to R5-35-00-1_node_275; 
     status CLOSED; 
} 

object switch:1850 { 
     name R5-35-00-1_switch_26; 
     phases ABCN; 
     from R5-35-00-1_node_276; 
     to R5-35-00-1_node_280; 
     status CLOSED; 
} 

object switch:1851 { 
     name R5-35-00-1_switch_27; 
     phases ABCN; 
     from R5-35-00-1_node_250; 
     to R5-35-00-1_node_281; 
     status CLOSED; 
} 

object switch:1852 { 
     name R5-35-00-1_switch_28; 
     phases ABCN; 
     from R5-35-00-1_node_286; 
     to R5-35-00-1_node_293; 
     status CLOSED; 
} 

object switch:1853 { 
     name R5-35-00-1_switch_29; 
     phases ABCN; 
     from R5-35-00-1_node_232; 
     to R5-35-00-1_node_294; 
     status CLOSED; 
} 

object switch:1854 { 
     name R5-35-00-1_switch_30; 
     phases ABCN; 
     from R5-35-00-1_node_67; 
     to R5-35-00-1_node_310; 
     status CLOSED; 
} 

object switch:1855 { 
     name R5-35-00-1_switch_31; 
     phases ABCN; 
     from R5-35-00-1_node_308; 
     to R5-35-00-1_node_311; 
     status CLOSED; 
} 

object switch:1856 { 
     name R5-35-00-1_switch_32; 
     phases ABCN; 
     from R5-35-00-1_node_254; 
     to R5-35-00-1_node_317; 
     status CLOSED; 
} 

object switch:1857 { 
     name R5-35-00-1_switch_33; 
     phases ABCN; 
     from R5-35-00-1_node_318; 
     to R5-35-00-1_node_321; 
     status CLOSED; 
} 

object switch:1858 { 
     name R5-35-00-1_switch_34; 
     phases ABCN; 
     from R5-35-00-1_node_320; 
     to R5-35-00-1_node_323; 
     status CLOSED; 
} 

object switch:1859 { 
     name R5-35-00-1_switch_35; 
     phases ABCN; 
     from R5-35-00-1_node_9; 
     to R5-35-00-1_node_327; 
     status CLOSED; 
} 

object transformer:1259 { 
     name R5-35-00-1_xfmr_1; 
     phases AS; 
     from R5-35-00-1_node_5; 
     to R5-35-00-1_tn_1; 
     configuration transformer_configuration:1228; 
} 

object transformer:1260 { 
     name R5-35-00-1_xfmr_2; 
     phases AS; 
     from R5-35-00-1_node_6; 
     to R5-35-00-1_tn_2; 
     configuration transformer_configuration:1229; 
} 

object transformer:1261 { 
     name R5-35-00-1_xfmr_3; 
     phases AS; 
     from R5-35-00-1_node_7; 
     to R5-35-00-1_tn_3; 
     configuration transformer_configuration:1228; 
} 

object transformer:1262 { 
     name R5-35-00-1_xfmr_4; 
     phases AS; 
     from R5-35-00-1_node_12; 
     to R5-35-00-1_tn_4; 
     configuration transformer_configuration:1230; 
} 

object transformer:1263 { 
     name R5-35-00-1_xfmr_5; 
     phases BS; 
     from R5-35-00-1_node_13; 
     to R5-35-00-1_tn_5; 
     configuration transformer_configuration:1240; 
} 

object transformer:1264 { 
     name R5-35-00-1_xfmr_6; 
     phases AS; 
     from R5-35-00-1_node_14; 
     to R5-35-00-1_tn_6; 
     configuration transformer_configuration:1231; 
} 

object transformer:1265 { 
     name R5-35-00-1_xfmr_7; 
     phases AS; 
     from R5-35-00-1_node_15; 
     to R5-35-00-1_tn_7; 
     configuration transformer_configuration:1232; 
} 

object transformer:1266 { 
     name R5-35-00-1_xfmr_8; 
     phases BS; 
     from R5-35-00-1_node_16; 
     to R5-35-00-1_tn_8; 
     configuration transformer_configuration:1241; 
} 

object transformer:1267 { 
     name R5-35-00-1_xfmr_9; 
     phases AS; 
     from R5-35-00-1_node_18; 
     to R5-35-00-1_tn_9; 
     configuration transformer_configuration:1230; 
} 

object transformer:1268 { 
     name R5-35-00-1_xfmr_10; 
     phases AS; 
     from R5-35-00-1_node_19; 
     to R5-35-00-1_tn_10; 
     configuration transformer_configuration:1230; 
} 

object transformer:1269 { 
     name R5-35-00-1_xfmr_11; 
     phases BS; 
     from R5-35-00-1_node_19; 
     to R5-35-00-1_tn_11; 
     configuration transformer_configuration:1242; 
} 

object transformer:1270 { 
     name R5-35-00-1_xfmr_12; 
     phases CS; 
     from R5-35-00-1_node_19; 
     to R5-35-00-1_tn_12; 
     configuration transformer_configuration:1248; 
} 

object transformer:1271 { 
     name R5-35-00-1_xfmr_13; 
     phases AS; 
     from R5-35-00-1_node_22; 
     to R5-35-00-1_tn_13; 
     configuration transformer_configuration:1233; 
} 

object transformer:1272 { 
     name R5-35-00-1_xfmr_14; 
     phases BS; 
     from R5-35-00-1_node_22; 
     to R5-35-00-1_tn_14; 
     configuration transformer_configuration:1243; 
} 

object transformer:1273 { 
     name R5-35-00-1_xfmr_15; 
     phases CS; 
     from R5-35-00-1_node_22; 
     to R5-35-00-1_tn_15; 
     configuration transformer_configuration:1249; 
} 

object transformer:1274 { 
     name R5-35-00-1_xfmr_16; 
     phases CS; 
     from R5-35-00-1_node_23; 
     to R5-35-00-1_tn_16; 
     configuration transformer_configuration:1250; 
} 

object transformer:1275 { 
     name R5-35-00-1_xfmr_17; 
     phases CS; 
     from R5-35-00-1_node_24; 
     to R5-35-00-1_tn_17; 
     configuration transformer_configuration:1251; 
} 

object transformer:1276 { 
     name R5-35-00-1_xfmr_18; 
     phases CS; 
     from R5-35-00-1_node_29; 
     to R5-35-00-1_tn_18; 
     configuration transformer_configuration:1252; 
} 

object transformer:1277 { 
     name R5-35-00-1_xfmr_19; 
     phases CS; 
     from R5-35-00-1_node_30; 
     to R5-35-00-1_tn_19; 
     configuration transformer_configuration:1253; 
} 

object transformer:1278 { 
     name R5-35-00-1_xfmr_20; 
     phases CS; 
     from R5-35-00-1_node_32; 
     to R5-35-00-1_tn_20; 
     configuration transformer_configuration:1254; 
} 

object transformer:1279 { 
     name R5-35-00-1_xfmr_21; 
     phases CS; 
     from R5-35-00-1_node_33; 
     to R5-35-00-1_tn_21; 
     configuration transformer_configuration:1254; 
} 

object transformer:1280 { 
     name R5-35-00-1_xfmr_22; 
     phases CS; 
     from R5-35-00-1_node_34; 
     to R5-35-00-1_tn_22; 
     configuration transformer_configuration:1248; 
} 

object transformer:1281 { 
     name R5-35-00-1_xfmr_23; 
     phases AS; 
     from R5-35-00-1_node_35; 
     to R5-35-00-1_tn_23; 
     configuration transformer_configuration:1234; 
} 

object transformer:1282 { 
     name R5-35-00-1_xfmr_24; 
     phases AS; 
     from R5-35-00-1_node_36; 
     to R5-35-00-1_tn_24; 
     configuration transformer_configuration:1229; 
} 

object transformer:1283 { 
     name R5-35-00-1_xfmr_25; 
     phases AS; 
     from R5-35-00-1_node_37; 
     to R5-35-00-1_tn_25; 
     configuration transformer_configuration:1234; 
} 

object transformer:1284 { 
     name R5-35-00-1_xfmr_26; 
     phases AS; 
     from R5-35-00-1_node_39; 
     to R5-35-00-1_tn_26; 
     configuration transformer_configuration:1228; 
} 

object transformer:1285 { 
     name R5-35-00-1_xfmr_27; 
     phases BS; 
     from R5-35-00-1_node_40; 
     to R5-35-00-1_tn_27; 
     configuration transformer_configuration:1241; 
} 

object transformer:1286 { 
     name R5-35-00-1_xfmr_28; 
     phases AS; 
     from R5-35-00-1_node_41; 
     to R5-35-00-1_tn_28; 
     configuration transformer_configuration:1228; 
} 

object transformer:1287 { 
     name R5-35-00-1_xfmr_29; 
     phases CS; 
     from R5-35-00-1_node_42; 
     to R5-35-00-1_tn_29; 
     configuration transformer_configuration:1251; 
} 

object transformer:1288 { 
     name R5-35-00-1_xfmr_30; 
     phases CS; 
     from R5-35-00-1_node_43; 
     to R5-35-00-1_tn_30; 
     configuration transformer_configuration:1251; 
} 

object transformer:1289 { 
     name R5-35-00-1_xfmr_31; 
     phases CS; 
     from R5-35-00-1_node_44; 
     to R5-35-00-1_tn_31; 
     configuration transformer_configuration:1251; 
} 

object transformer:1290 { 
     name R5-35-00-1_xfmr_32; 
     phases CS; 
     from R5-35-00-1_node_45; 
     to R5-35-00-1_tn_32; 
     configuration transformer_configuration:1251; 
} 

object transformer:1291 { 
     name R5-35-00-1_xfmr_33; 
     phases CS; 
     from R5-35-00-1_node_46; 
     to R5-35-00-1_tn_33; 
     configuration transformer_configuration:1254; 
} 

object transformer:1292 { 
     name R5-35-00-1_xfmr_34; 
     phases BS; 
     from R5-35-00-1_node_47; 
     to R5-35-00-1_tn_34; 
     configuration transformer_configuration:1241; 
} 

object transformer:1293 { 
     name R5-35-00-1_xfmr_35; 
     phases BS; 
     from R5-35-00-1_node_48; 
     to R5-35-00-1_tn_35; 
     configuration transformer_configuration:1244; 
} 

object transformer:1294 { 
     name R5-35-00-1_xfmr_36; 
     phases BS; 
     from R5-35-00-1_node_49; 
     to R5-35-00-1_tn_36; 
     configuration transformer_configuration:1240; 
} 

object transformer:1295 { 
     name R5-35-00-1_xfmr_37; 
     phases BS; 
     from R5-35-00-1_node_50; 
     to R5-35-00-1_tn_37; 
     configuration transformer_configuration:1241; 
} 

object transformer:1296 { 
     name R5-35-00-1_xfmr_38; 
     phases BS; 
     from R5-35-00-1_node_51; 
     to R5-35-00-1_tn_38; 
     configuration transformer_configuration:1242; 
} 

object transformer:1297 { 
     name R5-35-00-1_xfmr_39; 
     phases CS; 
     from R5-35-00-1_node_52; 
     to R5-35-00-1_tn_39; 
     configuration transformer_configuration:1251; 
} 

object transformer:1298 { 
     name R5-35-00-1_xfmr_40; 
     phases AS; 
     from R5-35-00-1_node_53; 
     to R5-35-00-1_tn_40; 
     configuration transformer_configuration:1234; 
} 

object transformer:1299 { 
     name R5-35-00-1_xfmr_41; 
     phases AS; 
     from R5-35-00-1_node_54; 
     to R5-35-00-1_tn_41; 
     configuration transformer_configuration:1234; 
} 

object transformer:1300 { 
     name R5-35-00-1_xfmr_42; 
     phases AS; 
     from R5-35-00-1_node_55; 
     to R5-35-00-1_tn_42; 
     configuration transformer_configuration:1234; 
} 

object transformer:1301 { 
     name R5-35-00-1_xfmr_43; 
     phases AS; 
     from R5-35-00-1_node_56; 
     to R5-35-00-1_tn_43; 
     configuration transformer_configuration:1234; 
} 

object transformer:1302 { 
     name R5-35-00-1_xfmr_44; 
     phases AS; 
     from R5-35-00-1_node_57; 
     to R5-35-00-1_tn_44; 
     configuration transformer_configuration:1228; 
} 

object transformer:1303 { 
     name R5-35-00-1_xfmr_45; 
     phases AS; 
     from R5-35-00-1_node_58; 
     to R5-35-00-1_tn_45; 
     configuration transformer_configuration:1228; 
} 

object transformer:1304 { 
     name R5-35-00-1_xfmr_46; 
     phases AS; 
     from R5-35-00-1_node_59; 
     to R5-35-00-1_tn_46; 
     configuration transformer_configuration:1228; 
} 

object transformer:1305 { 
     name R5-35-00-1_xfmr_47; 
     phases AS; 
     from R5-35-00-1_node_60; 
     to R5-35-00-1_tn_47; 
     configuration transformer_configuration:1228; 
} 

object transformer:1306 { 
     name R5-35-00-1_xfmr_48; 
     phases AS; 
     from R5-35-00-1_node_61; 
     to R5-35-00-1_tn_48; 
     configuration transformer_configuration:1234; 
} 

object transformer:1307 { 
     name R5-35-00-1_xfmr_49; 
     phases AS; 
     from R5-35-00-1_node_62; 
     to R5-35-00-1_tn_49; 
     configuration transformer_configuration:1234; 
} 

object transformer:1308 { 
     name R5-35-00-1_xfmr_50; 
     phases CS; 
     from R5-35-00-1_node_63; 
     to R5-35-00-1_tn_50; 
     configuration transformer_configuration:1255; 
} 

object transformer:1309 { 
     name R5-35-00-1_xfmr_51; 
     phases AS; 
     from R5-35-00-1_node_64; 
     to R5-35-00-1_tn_51; 
     configuration transformer_configuration:1234; 
} 

object transformer:1310 { 
     name R5-35-00-1_xfmr_52; 
     phases BS; 
     from R5-35-00-1_node_65; 
     to R5-35-00-1_tn_52; 
     configuration transformer_configuration:1241; 
} 

object transformer:1311 { 
     name R5-35-00-1_xfmr_53; 
     phases AS; 
     from R5-35-00-1_node_66; 
     to R5-35-00-1_tn_53; 
     configuration transformer_configuration:1228; 
} 

object transformer:1312 { 
     name R5-35-00-1_xfmr_54; 
     phases BS; 
     from R5-35-00-1_node_69; 
     to R5-35-00-1_tn_54; 
     configuration transformer_configuration:1241; 
} 

object transformer:1313 { 
     name R5-35-00-1_xfmr_55; 
     phases CS; 
     from R5-35-00-1_node_70; 
     to R5-35-00-1_tn_55; 
     configuration transformer_configuration:1251; 
} 

object transformer:1314 { 
     name R5-35-00-1_xfmr_56; 
     phases BS; 
     from R5-35-00-1_node_71; 
     to R5-35-00-1_tn_56; 
     configuration transformer_configuration:1241; 
} 

object transformer:1315 { 
     name R5-35-00-1_xfmr_57; 
     phases BS; 
     from R5-35-00-1_node_72; 
     to R5-35-00-1_tn_57; 
     configuration transformer_configuration:1240; 
} 

object transformer:1316 { 
     name R5-35-00-1_xfmr_58; 
     phases BS; 
     from R5-35-00-1_node_73; 
     to R5-35-00-1_tn_58; 
     configuration transformer_configuration:1241; 
} 

object transformer:1317 { 
     name R5-35-00-1_xfmr_59; 
     phases BS; 
     from R5-35-00-1_node_74; 
     to R5-35-00-1_tn_59; 
     configuration transformer_configuration:1241; 
} 

object transformer:1318 { 
     name R5-35-00-1_xfmr_60; 
     phases CS; 
     from R5-35-00-1_node_75; 
     to R5-35-00-1_tn_60; 
     configuration transformer_configuration:1254; 
} 

object transformer:1319 { 
     name R5-35-00-1_xfmr_61; 
     phases CS; 
     from R5-35-00-1_node_76; 
     to R5-35-00-1_tn_61; 
     configuration transformer_configuration:1251; 
} 

object transformer:1320 { 
     name R5-35-00-1_xfmr_62; 
     phases CS; 
     from R5-35-00-1_node_77; 
     to R5-35-00-1_tn_62; 
     configuration transformer_configuration:1254; 
} 

object transformer:1321 { 
     name R5-35-00-1_xfmr_63; 
     phases BS; 
     from R5-35-00-1_node_78; 
     to R5-35-00-1_tn_63; 
     configuration transformer_configuration:1242; 
} 

object transformer:1322 { 
     name R5-35-00-1_xfmr_64; 
     phases BS; 
     from R5-35-00-1_node_79; 
     to R5-35-00-1_tn_64; 
     configuration transformer_configuration:1242; 
} 

object transformer:1323 { 
     name R5-35-00-1_xfmr_65; 
     phases CS; 
     from R5-35-00-1_node_80; 
     to R5-35-00-1_tn_65; 
     configuration transformer_configuration:1248; 
} 

object transformer:1324 { 
     name R5-35-00-1_xfmr_66; 
     phases CS; 
     from R5-35-00-1_node_81; 
     to R5-35-00-1_tn_66; 
     configuration transformer_configuration:1251; 
} 

object transformer:1325 { 
     name R5-35-00-1_xfmr_67; 
     phases CS; 
     from R5-35-00-1_node_82; 
     to R5-35-00-1_tn_67; 
     configuration transformer_configuration:1256; 
} 

object transformer:1326 { 
     name R5-35-00-1_xfmr_68; 
     phases CS; 
     from R5-35-00-1_node_84; 
     to R5-35-00-1_tn_68; 
     configuration transformer_configuration:1248; 
} 

object transformer:1327 { 
     name R5-35-00-1_xfmr_69; 
     phases CS; 
     from R5-35-00-1_node_85; 
     to R5-35-00-1_tn_69; 
     configuration transformer_configuration:1256; 
} 

object transformer:1328 { 
     name R5-35-00-1_xfmr_70; 
     phases CS; 
     from R5-35-00-1_node_86; 
     to R5-35-00-1_tn_70; 
     configuration transformer_configuration:1256; 
} 

object transformer:1329 { 
     name R5-35-00-1_xfmr_71; 
     phases CS; 
     from R5-35-00-1_node_87; 
     to R5-35-00-1_tn_71; 
     configuration transformer_configuration:1251; 
} 

object transformer:1330 { 
     name R5-35-00-1_xfmr_72; 
     phases CS; 
     from R5-35-00-1_node_88; 
     to R5-35-00-1_tn_72; 
     configuration transformer_configuration:1254; 
} 

object transformer:1331 { 
     name R5-35-00-1_xfmr_73; 
     phases CS; 
     from R5-35-00-1_node_89; 
     to R5-35-00-1_tn_73; 
     configuration transformer_configuration:1254; 
} 

object transformer:1332 { 
     name R5-35-00-1_xfmr_74; 
     phases CS; 
     from R5-35-00-1_node_90; 
     to R5-35-00-1_tn_74; 
     configuration transformer_configuration:1254; 
} 

object transformer:1333 { 
     name R5-35-00-1_xfmr_75; 
     phases CS; 
     from R5-35-00-1_node_91; 
     to R5-35-00-1_tn_75; 
     configuration transformer_configuration:1248; 
} 

object transformer:1334 { 
     name R5-35-00-1_xfmr_76; 
     phases BS; 
     from R5-35-00-1_node_92; 
     to R5-35-00-1_tn_76; 
     configuration transformer_configuration:1242; 
} 

object transformer:1335 { 
     name R5-35-00-1_xfmr_77; 
     phases BS; 
     from R5-35-00-1_node_93; 
     to R5-35-00-1_tn_77; 
     configuration transformer_configuration:1241; 
} 

object transformer:1336 { 
     name R5-35-00-1_xfmr_78; 
     phases BS; 
     from R5-35-00-1_node_94; 
     to R5-35-00-1_tn_78; 
     configuration transformer_configuration:1241; 
} 

object transformer:1337 { 
     name R5-35-00-1_xfmr_79; 
     phases BS; 
     from R5-35-00-1_node_95; 
     to R5-35-00-1_tn_79; 
     configuration transformer_configuration:1241; 
} 

object transformer:1338 { 
     name R5-35-00-1_xfmr_80; 
     phases BS; 
     from R5-35-00-1_node_96; 
     to R5-35-00-1_tn_80; 
     configuration transformer_configuration:1241; 
} 

object transformer:1339 { 
     name R5-35-00-1_xfmr_81; 
     phases AS; 
     from R5-35-00-1_node_97; 
     to R5-35-00-1_tn_81; 
     configuration transformer_configuration:1228; 
} 

object transformer:1340 { 
     name R5-35-00-1_xfmr_82; 
     phases AS; 
     from R5-35-00-1_node_98; 
     to R5-35-00-1_tn_82; 
     configuration transformer_configuration:1228; 
} 

object transformer:1341 { 
     name R5-35-00-1_xfmr_83; 
     phases AS; 
     from R5-35-00-1_node_99; 
     to R5-35-00-1_tn_83; 
     configuration transformer_configuration:1228; 
} 

object transformer:1342 { 
     name R5-35-00-1_xfmr_84; 
     phases AS; 
     from R5-35-00-1_node_100; 
     to R5-35-00-1_tn_84; 
     configuration transformer_configuration:1228; 
} 

object transformer:1343 { 
     name R5-35-00-1_xfmr_85; 
     phases BS; 
     from R5-35-00-1_node_101; 
     to R5-35-00-1_tn_85; 
     configuration transformer_configuration:1245; 
} 

object transformer:1344 { 
     name R5-35-00-1_xfmr_86; 
     phases BS; 
     from R5-35-00-1_node_102; 
     to R5-35-00-1_tn_86; 
     configuration transformer_configuration:1240; 
} 

object transformer:1345 { 
     name R5-35-00-1_xfmr_87; 
     phases AS; 
     from R5-35-00-1_node_103; 
     to R5-35-00-1_tn_87; 
     configuration transformer_configuration:1235; 
} 

object transformer:1346 { 
     name R5-35-00-1_xfmr_88; 
     phases AS; 
     from R5-35-00-1_node_104; 
     to R5-35-00-1_tn_88; 
     configuration transformer_configuration:1229; 
} 

object transformer:1347 { 
     name R5-35-00-1_xfmr_89; 
     phases AS; 
     from R5-35-00-1_node_105; 
     to R5-35-00-1_tn_89; 
     configuration transformer_configuration:1228; 
} 

object transformer:1348 { 
     name R5-35-00-1_xfmr_90; 
     phases CS; 
     from R5-35-00-1_node_106; 
     to R5-35-00-1_tn_90; 
     configuration transformer_configuration:1251; 
} 

object transformer:1349 { 
     name R5-35-00-1_xfmr_91; 
     phases CS; 
     from R5-35-00-1_node_107; 
     to R5-35-00-1_tn_91; 
     configuration transformer_configuration:1254; 
} 

object transformer:1350 { 
     name R5-35-00-1_xfmr_92; 
     phases CS; 
     from R5-35-00-1_node_108; 
     to R5-35-00-1_tn_92; 
     configuration transformer_configuration:1254; 
} 

object transformer:1351 { 
     name R5-35-00-1_xfmr_93; 
     phases AS; 
     from R5-35-00-1_node_109; 
     to R5-35-00-1_tn_93; 
     configuration transformer_configuration:1228; 
} 

object transformer:1352 { 
     name R5-35-00-1_xfmr_94; 
     phases AS; 
     from R5-35-00-1_node_110; 
     to R5-35-00-1_tn_94; 
     configuration transformer_configuration:1229; 
} 

object transformer:1353 { 
     name R5-35-00-1_xfmr_95; 
     phases BS; 
     from R5-35-00-1_node_111; 
     to R5-35-00-1_tn_95; 
     configuration transformer_configuration:1242; 
} 

object transformer:1354 { 
     name R5-35-00-1_xfmr_96; 
     phases BS; 
     from R5-35-00-1_node_112; 
     to R5-35-00-1_tn_96; 
     configuration transformer_configuration:1242; 
} 

object transformer:1355 { 
     name R5-35-00-1_xfmr_97; 
     phases CS; 
     from R5-35-00-1_node_113; 
     to R5-35-00-1_tn_97; 
     configuration transformer_configuration:1254; 
} 

object transformer:1356 { 
     name R5-35-00-1_xfmr_98; 
     phases AS; 
     from R5-35-00-1_node_114; 
     to R5-35-00-1_tn_98; 
     configuration transformer_configuration:1228; 
} 

object transformer:1357 { 
     name R5-35-00-1_xfmr_99; 
     phases AS; 
     from R5-35-00-1_node_115; 
     to R5-35-00-1_tn_99; 
     configuration transformer_configuration:1229; 
} 

object transformer:1358 { 
     name R5-35-00-1_xfmr_100; 
     phases AS; 
     from R5-35-00-1_node_116; 
     to R5-35-00-1_tn_100; 
     configuration transformer_configuration:1234; 
} 

object transformer:1359 { 
     name R5-35-00-1_xfmr_101; 
     phases CS; 
     from R5-35-00-1_node_117; 
     to R5-35-00-1_tn_101; 
     configuration transformer_configuration:1254; 
} 

object transformer:1360 { 
     name R5-35-00-1_xfmr_102; 
     phases CS; 
     from R5-35-00-1_node_118; 
     to R5-35-00-1_tn_102; 
     configuration transformer_configuration:1248; 
} 

object transformer:1361 { 
     name R5-35-00-1_xfmr_103; 
     phases CS; 
     from R5-35-00-1_node_119; 
     to R5-35-00-1_tn_103; 
     configuration transformer_configuration:1248; 
} 

object transformer:1362 { 
     name R5-35-00-1_xfmr_104; 
     phases BS; 
     from R5-35-00-1_node_120; 
     to R5-35-00-1_tn_104; 
     configuration transformer_configuration:1242; 
} 

object transformer:1363 { 
     name R5-35-00-1_xfmr_105; 
     phases BS; 
     from R5-35-00-1_node_121; 
     to R5-35-00-1_tn_105; 
     configuration transformer_configuration:1242; 
} 

object transformer:1364 { 
     name R5-35-00-1_xfmr_106; 
     phases BS; 
     from R5-35-00-1_node_122; 
     to R5-35-00-1_tn_106; 
     configuration transformer_configuration:1242; 
} 

object transformer:1365 { 
     name R5-35-00-1_xfmr_107; 
     phases BS; 
     from R5-35-00-1_node_123; 
     to R5-35-00-1_tn_107; 
     configuration transformer_configuration:1242; 
} 

object transformer:1366 { 
     name R5-35-00-1_xfmr_108; 
     phases BS; 
     from R5-35-00-1_node_124; 
     to R5-35-00-1_tn_108; 
     configuration transformer_configuration:1242; 
} 

object transformer:1367 { 
     name R5-35-00-1_xfmr_109; 
     phases CS; 
     from R5-35-00-1_node_125; 
     to R5-35-00-1_tn_109; 
     configuration transformer_configuration:1248; 
} 

object transformer:1368 { 
     name R5-35-00-1_xfmr_110; 
     phases AS; 
     from R5-35-00-1_node_126; 
     to R5-35-00-1_tn_110; 
     configuration transformer_configuration:1236; 
} 

object transformer:1369 { 
     name R5-35-00-1_xfmr_111; 
     phases AS; 
     from R5-35-00-1_node_127; 
     to R5-35-00-1_tn_111; 
     configuration transformer_configuration:1228; 
} 

object transformer:1370 { 
     name R5-35-00-1_xfmr_112; 
     phases CS; 
     from R5-35-00-1_node_128; 
     to R5-35-00-1_tn_112; 
     configuration transformer_configuration:1254; 
} 

object transformer:1371 { 
     name R5-35-00-1_xfmr_113; 
     phases CS; 
     from R5-35-00-1_node_129; 
     to R5-35-00-1_tn_113; 
     configuration transformer_configuration:1251; 
} 

object transformer:1372 { 
     name R5-35-00-1_xfmr_114; 
     phases CS; 
     from R5-35-00-1_node_130; 
     to R5-35-00-1_tn_114; 
     configuration transformer_configuration:1251; 
} 

object transformer:1373 { 
     name R5-35-00-1_xfmr_115; 
     phases CS; 
     from R5-35-00-1_node_131; 
     to R5-35-00-1_tn_115; 
     configuration transformer_configuration:1251; 
} 

object transformer:1374 { 
     name R5-35-00-1_xfmr_116; 
     phases BS; 
     from R5-35-00-1_node_132; 
     to R5-35-00-1_tn_116; 
     configuration transformer_configuration:1240; 
} 

object transformer:1375 { 
     name R5-35-00-1_xfmr_117; 
     phases CS; 
     from R5-35-00-1_node_133; 
     to R5-35-00-1_tn_117; 
     configuration transformer_configuration:1251; 
} 

object transformer:1376 { 
     name R5-35-00-1_xfmr_118; 
     phases BS; 
     from R5-35-00-1_node_134; 
     to R5-35-00-1_tn_118; 
     configuration transformer_configuration:1241; 
} 

object transformer:1377 { 
     name R5-35-00-1_xfmr_119; 
     phases AS; 
     from R5-35-00-1_node_135; 
     to R5-35-00-1_tn_119; 
     configuration transformer_configuration:1234; 
} 

object transformer:1378 { 
     name R5-35-00-1_xfmr_120; 
     phases AS; 
     from R5-35-00-1_node_136; 
     to R5-35-00-1_tn_120; 
     configuration transformer_configuration:1234; 
} 

object transformer:1379 { 
     name R5-35-00-1_xfmr_121; 
     phases AS; 
     from R5-35-00-1_node_137; 
     to R5-35-00-1_tn_121; 
     configuration transformer_configuration:1234; 
} 

object transformer:1380 { 
     name R5-35-00-1_xfmr_122; 
     phases AS; 
     from R5-35-00-1_node_138; 
     to R5-35-00-1_tn_122; 
     configuration transformer_configuration:1234; 
} 

object transformer:1381 { 
     name R5-35-00-1_xfmr_123; 
     phases AS; 
     from R5-35-00-1_node_139; 
     to R5-35-00-1_tn_123; 
     configuration transformer_configuration:1228; 
} 

object transformer:1382 { 
     name R5-35-00-1_xfmr_124; 
     phases AS; 
     from R5-35-00-1_node_140; 
     to R5-35-00-1_tn_124; 
     configuration transformer_configuration:1228; 
} 

object transformer:1383 { 
     name R5-35-00-1_xfmr_125; 
     phases AS; 
     from R5-35-00-1_node_141; 
     to R5-35-00-1_tn_125; 
     configuration transformer_configuration:1228; 
} 

object transformer:1384 { 
     name R5-35-00-1_xfmr_126; 
     phases AS; 
     from R5-35-00-1_node_142; 
     to R5-35-00-1_tn_126; 
     configuration transformer_configuration:1228; 
} 

object transformer:1385 { 
     name R5-35-00-1_xfmr_127; 
     phases AS; 
     from R5-35-00-1_node_143; 
     to R5-35-00-1_tn_127; 
     configuration transformer_configuration:1228; 
} 

object transformer:1386 { 
     name R5-35-00-1_xfmr_128; 
     phases BS; 
     from R5-35-00-1_node_144; 
     to R5-35-00-1_tn_128; 
     configuration transformer_configuration:1241; 
} 

object transformer:1387 { 
     name R5-35-00-1_xfmr_129; 
     phases BS; 
     from R5-35-00-1_node_145; 
     to R5-35-00-1_tn_129; 
     configuration transformer_configuration:1241; 
} 

object transformer:1388 { 
     name R5-35-00-1_xfmr_130; 
     phases BS; 
     from R5-35-00-1_node_146; 
     to R5-35-00-1_tn_130; 
     configuration transformer_configuration:1240; 
} 

object transformer:1389 { 
     name R5-35-00-1_xfmr_131; 
     phases AS; 
     from R5-35-00-1_node_147; 
     to R5-35-00-1_tn_131; 
     configuration transformer_configuration:1228; 
} 

object transformer:1390 { 
     name R5-35-00-1_xfmr_132; 
     phases AS; 
     from R5-35-00-1_node_148; 
     to R5-35-00-1_tn_132; 
     configuration transformer_configuration:1234; 
} 

object transformer:1391 { 
     name R5-35-00-1_xfmr_133; 
     phases AS; 
     from R5-35-00-1_node_149; 
     to R5-35-00-1_tn_133; 
     configuration transformer_configuration:1228; 
} 

object transformer:1392 { 
     name R5-35-00-1_xfmr_134; 
     phases AS; 
     from R5-35-00-1_node_150; 
     to R5-35-00-1_tn_134; 
     configuration transformer_configuration:1230; 
} 

object transformer:1393 { 
     name R5-35-00-1_xfmr_135; 
     phases AS; 
     from R5-35-00-1_node_151; 
     to R5-35-00-1_tn_135; 
     configuration transformer_configuration:1228; 
} 

object transformer:1394 { 
     name R5-35-00-1_xfmr_136; 
     phases CS; 
     from R5-35-00-1_node_152; 
     to R5-35-00-1_tn_136; 
     configuration transformer_configuration:1257; 
} 

object transformer:1395 { 
     name R5-35-00-1_xfmr_137; 
     phases BS; 
     from R5-35-00-1_node_153; 
     to R5-35-00-1_tn_137; 
     configuration transformer_configuration:1242; 
} 

object transformer:1396 { 
     name R5-35-00-1_xfmr_138; 
     phases AS; 
     from R5-35-00-1_node_155; 
     to R5-35-00-1_tn_138; 
     configuration transformer_configuration:1237; 
} 

object transformer:1397 { 
     name R5-35-00-1_xfmr_139; 
     phases AS; 
     from R5-35-00-1_node_156; 
     to R5-35-00-1_tn_139; 
     configuration transformer_configuration:1238; 
} 

object transformer:1398 { 
     name R5-35-00-1_xfmr_140; 
     phases AS; 
     from R5-35-00-1_node_157; 
     to R5-35-00-1_tn_140; 
     configuration transformer_configuration:1228; 
} 

object transformer:1399 { 
     name R5-35-00-1_xfmr_141; 
     phases AS; 
     from R5-35-00-1_node_158; 
     to R5-35-00-1_tn_141; 
     configuration transformer_configuration:1239; 
} 

object transformer:1400 { 
     name R5-35-00-1_xfmr_142; 
     phases AS; 
     from R5-35-00-1_node_159; 
     to R5-35-00-1_tn_142; 
     configuration transformer_configuration:1228; 
} 

object transformer:1401 { 
     name R5-35-00-1_xfmr_143; 
     phases AS; 
     from R5-35-00-1_node_163; 
     to R5-35-00-1_tn_143; 
     configuration transformer_configuration:1234; 
} 

object transformer:1402 { 
     name R5-35-00-1_xfmr_144; 
     phases BS; 
     from R5-35-00-1_node_163; 
     to R5-35-00-1_tn_144; 
     configuration transformer_configuration:1240; 
} 

object transformer:1403 { 
     name R5-35-00-1_xfmr_145; 
     phases CS; 
     from R5-35-00-1_node_163; 
     to R5-35-00-1_tn_145; 
     configuration transformer_configuration:1251; 
} 

object transformer:1404 { 
     name R5-35-00-1_xfmr_146; 
     phases CS; 
     from R5-35-00-1_node_168; 
     to R5-35-00-1_tn_146; 
     configuration transformer_configuration:1251; 
} 

object transformer:1405 { 
     name R5-35-00-1_xfmr_147; 
     phases CS; 
     from R5-35-00-1_node_169; 
     to R5-35-00-1_tn_147; 
     configuration transformer_configuration:1254; 
} 

object transformer:1406 { 
     name R5-35-00-1_xfmr_148; 
     phases CS; 
     from R5-35-00-1_node_170; 
     to R5-35-00-1_tn_148; 
     configuration transformer_configuration:1254; 
} 

object transformer:1407 { 
     name R5-35-00-1_xfmr_149; 
     phases CS; 
     from R5-35-00-1_node_171; 
     to R5-35-00-1_tn_149; 
     configuration transformer_configuration:1248; 
} 

object transformer:1408 { 
     name R5-35-00-1_xfmr_150; 
     phases CS; 
     from R5-35-00-1_node_172; 
     to R5-35-00-1_tn_150; 
     configuration transformer_configuration:1254; 
} 

object transformer:1409 { 
     name R5-35-00-1_xfmr_151; 
     phases CS; 
     from R5-35-00-1_node_173; 
     to R5-35-00-1_tn_151; 
     configuration transformer_configuration:1254; 
} 

object transformer:1410 { 
     name R5-35-00-1_xfmr_152; 
     phases CS; 
     from R5-35-00-1_node_174; 
     to R5-35-00-1_tn_152; 
     configuration transformer_configuration:1254; 
} 

object transformer:1411 { 
     name R5-35-00-1_xfmr_153; 
     phases BS; 
     from R5-35-00-1_node_175; 
     to R5-35-00-1_tn_153; 
     configuration transformer_configuration:1241; 
} 

object transformer:1412 { 
     name R5-35-00-1_xfmr_154; 
     phases BS; 
     from R5-35-00-1_node_176; 
     to R5-35-00-1_tn_154; 
     configuration transformer_configuration:1241; 
} 

object transformer:1413 { 
     name R5-35-00-1_xfmr_155; 
     phases BS; 
     from R5-35-00-1_node_177; 
     to R5-35-00-1_tn_155; 
     configuration transformer_configuration:1241; 
} 

object transformer:1414 { 
     name R5-35-00-1_xfmr_156; 
     phases BS; 
     from R5-35-00-1_node_178; 
     to R5-35-00-1_tn_156; 
     configuration transformer_configuration:1241; 
} 

object transformer:1415 { 
     name R5-35-00-1_xfmr_157; 
     phases BS; 
     from R5-35-00-1_node_179; 
     to R5-35-00-1_tn_157; 
     configuration transformer_configuration:1241; 
} 

object transformer:1416 { 
     name R5-35-00-1_xfmr_158; 
     phases BS; 
     from R5-35-00-1_node_180; 
     to R5-35-00-1_tn_158; 
     configuration transformer_configuration:1246; 
} 

object transformer:1417 { 
     name R5-35-00-1_xfmr_159; 
     phases BS; 
     from R5-35-00-1_node_181; 
     to R5-35-00-1_tn_159; 
     configuration transformer_configuration:1246; 
} 

object transformer:1418 { 
     name R5-35-00-1_xfmr_160; 
     phases BS; 
     from R5-35-00-1_node_182; 
     to R5-35-00-1_tn_160; 
     configuration transformer_configuration:1241; 
} 

object transformer:1419 { 
     name R5-35-00-1_xfmr_161; 
     phases BS; 
     from R5-35-00-1_node_183; 
     to R5-35-00-1_tn_161; 
     configuration transformer_configuration:1241; 
} 

object transformer:1420 { 
     name R5-35-00-1_xfmr_162; 
     phases BS; 
     from R5-35-00-1_node_184; 
     to R5-35-00-1_tn_162; 
     configuration transformer_configuration:1242; 
} 

object transformer:1421 { 
     name R5-35-00-1_xfmr_163; 
     phases CS; 
     from R5-35-00-1_node_185; 
     to R5-35-00-1_tn_163; 
     configuration transformer_configuration:1254; 
} 

object transformer:1422 { 
     name R5-35-00-1_xfmr_164; 
     phases CS; 
     from R5-35-00-1_node_186; 
     to R5-35-00-1_tn_164; 
     configuration transformer_configuration:1254; 
} 

object transformer:1423 { 
     name R5-35-00-1_xfmr_165; 
     phases CS; 
     from R5-35-00-1_node_187; 
     to R5-35-00-1_tn_165; 
     configuration transformer_configuration:1254; 
} 

object transformer:1424 { 
     name R5-35-00-1_xfmr_166; 
     phases CS; 
     from R5-35-00-1_node_189; 
     to R5-35-00-1_tn_166; 
     configuration transformer_configuration:1254; 
} 

object transformer:1425 { 
     name R5-35-00-1_xfmr_167; 
     phases CS; 
     from R5-35-00-1_node_190; 
     to R5-35-00-1_tn_167; 
     configuration transformer_configuration:1254; 
} 

object transformer:1426 { 
     name R5-35-00-1_xfmr_168; 
     phases CS; 
     from R5-35-00-1_node_191; 
     to R5-35-00-1_tn_168; 
     configuration transformer_configuration:1254; 
} 

object transformer:1427 { 
     name R5-35-00-1_xfmr_169; 
     phases BS; 
     from R5-35-00-1_node_235; 
     to R5-35-00-1_tn_169; 
     configuration transformer_configuration:1247; 
} 

object transformer:1428 { 
     name R5-35-00-1_xfmr_170; 
     phases BS; 
     from R5-35-00-1_node_236; 
     to R5-35-00-1_tn_170; 
     configuration transformer_configuration:1241; 
} 

object transformer:1429 { 
     name R5-35-00-1_xfmr_171; 
     phases AS; 
     from R5-35-00-1_node_255; 
     to R5-35-00-1_tn_171; 
     configuration transformer_configuration:1234; 
} 

object transformer:1430 { 
     name R5-35-00-1_xfmr_172; 
     phases CS; 
     from R5-35-00-1_node_282; 
     to R5-35-00-1_tn_172; 
     configuration transformer_configuration:1254; 
} 

object transformer:1431 { 
     name R5-35-00-1_xfmr_173; 
     phases CS; 
     from R5-35-00-1_node_283; 
     to R5-35-00-1_tn_173; 
     configuration transformer_configuration:1251; 
} 

object transformer:1432 { 
     name R5-35-00-1_xfmr_174; 
     phases CS; 
     from R5-35-00-1_node_284; 
     to R5-35-00-1_tn_174; 
     configuration transformer_configuration:1254; 
} 

object transformer:1433 { 
     name R5-35-00-1_xfmr_175; 
     phases CS; 
     from R5-35-00-1_node_285; 
     to R5-35-00-1_tn_175; 
     configuration transformer_configuration:1251; 
} 

object transformer:1434 { 
     name R5-35-00-1_xfmr_176; 
     phases BS; 
     from R5-35-00-1_node_295; 
     to R5-35-00-1_tn_176; 
     configuration transformer_configuration:1240; 
} 

object transformer:1435 { 
     name R5-35-00-1_xfmr_177; 
     phases CS; 
     from R5-35-00-1_node_296; 
     to R5-35-00-1_tn_177; 
     configuration transformer_configuration:1248; 
} 

object transformer:1436 { 
     name R5-35-00-1_xfmr_178; 
     phases CS; 
     from R5-35-00-1_node_297; 
     to R5-35-00-1_tn_178; 
     configuration transformer_configuration:1258; 
} 

object transformer:1437 { 
     name R5-35-00-1_xfmr_179; 
     phases CS; 
     from R5-35-00-1_node_298; 
     to R5-35-00-1_tn_179; 
     configuration transformer_configuration:1251; 
} 

object transformer:1438 { 
     name R5-35-00-1_xfmr_180; 
     phases BS; 
     from R5-35-00-1_node_299; 
     to R5-35-00-1_tn_180; 
     configuration transformer_configuration:1241; 
} 

object transformer:1439 { 
     name R5-35-00-1_xfmr_181; 
     phases CS; 
     from R5-35-00-1_node_300; 
     to R5-35-00-1_tn_181; 
     configuration transformer_configuration:1254; 
} 

object transformer:1440 { 
     name R5-35-00-1_xfmr_182; 
     phases CS; 
     from R5-35-00-1_node_301; 
     to R5-35-00-1_tn_182; 
     configuration transformer_configuration:1254; 
} 

object transformer:1441 { 
     name R5-35-00-1_xfmr_183; 
     phases AS; 
     from R5-35-00-1_node_302; 
     to R5-35-00-1_tn_183; 
     configuration transformer_configuration:1228; 
} 

object transformer:1442 { 
     name R5-35-00-1_xfmr_184; 
     phases AS; 
     from R5-35-00-1_node_303; 
     to R5-35-00-1_tn_184; 
     configuration transformer_configuration:1230; 
} 

object transformer:1443 { 
     name R5-35-00-1_xfmr_185; 
     phases AS; 
     from R5-35-00-1_node_305; 
     to R5-35-00-1_tn_185; 
     configuration transformer_configuration:1228; 
} 

object transformer:1444 { 
     name R5-35-00-1_xfmr_186; 
     phases BS; 
     from R5-35-00-1_node_307; 
     to R5-35-00-1_tn_186; 
     configuration transformer_configuration:1241; 
} 

object transformer:1445 { 
     name R5-35-00-1_xfmr_187; 
     phases CS; 
     from R5-35-00-1_node_332; 
     to R5-35-00-1_tn_187; 
     configuration transformer_configuration:1256; 
} 

object transformer:1446 { 
     name R5-35-00-1_xfmr_188; 
     phases CS; 
     from R5-35-00-1_node_334; 
     to R5-35-00-1_tn_188; 
     configuration transformer_configuration:1256; 
} 

object transformer:1447 { 
     name R5-35-00-1_xfmr_189; 
     phases CS; 
     from R5-35-00-1_node_335; 
     to R5-35-00-1_tn_189; 
     configuration transformer_configuration:1256; 
} 

object transformer:1448 { 
     name R5-35-00-1_xfmr_190; 
     phases CS; 
     from R5-35-00-1_node_336; 
     to R5-35-00-1_tn_190; 
     configuration transformer_configuration:1256; 
} 

object transformer:1449 { 
     name R5-35-00-1_xfmr_191; 
     phases CS; 
     from R5-35-00-1_node_337; 
     to R5-35-00-1_tn_191; 
     configuration transformer_configuration:1258; 
} 

object transformer:1450 { 
     name R5-35-00-1_xfmr_192; 
     phases AS; 
     from R5-35-00-1_node_338; 
     to R5-35-00-1_tn_192; 
     configuration transformer_configuration:1230; 
} 

object transformer:1476 { 
     name R5-35-00-1_xfmr_193; 
     phases ABCN; 
     from R5-35-00-1_node_3; 
     to R5-35-00-1_meter_1; 
     configuration transformer_configuration:1451; 
} 

object transformer:1477 { 
     name R5-35-00-1_xfmr_194; 
     phases ABCN; 
     from R5-35-00-1_node_8; 
     to R5-35-00-1_meter_2; 
     configuration transformer_configuration:1452; 
} 

object transformer:1478 { 
     name R5-35-00-1_xfmr_195; 
     phases ABCN; 
     from R5-35-00-1_node_11; 
     to R5-35-00-1_meter_3; 
     configuration transformer_configuration:1452; 
} 

object transformer:1479 { 
     name R5-35-00-1_xfmr_196; 
     phases ABCN; 
     from R5-35-00-1_node_17; 
     to R5-35-00-1_meter_4; 
     configuration transformer_configuration:1451; 
} 

object transformer:1480 { 
     name R5-35-00-1_xfmr_197; 
     phases ABCN; 
     from R5-35-00-1_node_19; 
     to R5-35-00-1_meter_5; 
     configuration transformer_configuration:1453; 
} 

object transformer:1481 { 
     name R5-35-00-1_xfmr_198; 
     phases ABCN; 
     from R5-35-00-1_node_20; 
     to R5-35-00-1_meter_6; 
     configuration transformer_configuration:1452; 
} 

object transformer:1482 { 
     name R5-35-00-1_xfmr_199; 
     phases ABCN; 
     from R5-35-00-1_node_21; 
     to R5-35-00-1_meter_7; 
     configuration transformer_configuration:1454; 
} 

object transformer:1483 { 
     name R5-35-00-1_xfmr_200; 
     phases ABCN; 
     from R5-35-00-1_node_22; 
     to R5-35-00-1_meter_8; 
     configuration transformer_configuration:1454; 
} 

object transformer:1484 { 
     name R5-35-00-1_xfmr_201; 
     phases CN; 
     from R5-35-00-1_node_23; 
     to R5-35-00-1_meter_9; 
     configuration transformer_configuration:1455; 
} 

object transformer:1485 { 
     name R5-35-00-1_xfmr_202; 
     phases CN; 
     from R5-35-00-1_node_24; 
     to R5-35-00-1_meter_10; 
     configuration transformer_configuration:1456; 
} 

object transformer:1486 { 
     name R5-35-00-1_xfmr_203; 
     phases CN; 
     from R5-35-00-1_node_27; 
     to R5-35-00-1_meter_11; 
     configuration transformer_configuration:1457; 
} 

object transformer:1487 { 
     name R5-35-00-1_xfmr_204; 
     phases CN; 
     from R5-35-00-1_node_28; 
     to R5-35-00-1_meter_12; 
     configuration transformer_configuration:1458; 
} 

object transformer:1488 { 
     name R5-35-00-1_xfmr_205; 
     phases CN; 
     from R5-35-00-1_node_29; 
     to R5-35-00-1_meter_13; 
     configuration transformer_configuration:1459; 
} 

object transformer:1489 { 
     name R5-35-00-1_xfmr_206; 
     phases CN; 
     from R5-35-00-1_node_30; 
     to R5-35-00-1_meter_14; 
     configuration transformer_configuration:1459; 
} 

object transformer:1490 { 
     name R5-35-00-1_xfmr_207; 
     phases ABCN; 
     from R5-35-00-1_node_31; 
     to R5-35-00-1_meter_15; 
     configuration transformer_configuration:1460; 
} 

object transformer:1491 { 
     name R5-35-00-1_xfmr_208; 
     phases ABCN; 
     from R5-35-00-1_node_38; 
     to R5-35-00-1_meter_16; 
     configuration transformer_configuration:1461; 
} 

object transformer:1492 { 
     name R5-35-00-1_xfmr_209; 
     phases AN; 
     from R5-35-00-1_node_59; 
     to R5-35-00-1_meter_17; 
     configuration transformer_configuration:1462; 
} 

object transformer:1493 { 
     name R5-35-00-1_xfmr_210; 
     phases ABCN; 
     from R5-35-00-1_node_83; 
     to R5-35-00-1_meter_18; 
     configuration transformer_configuration:1452; 
} 

object transformer:1494 { 
     name R5-35-00-1_xfmr_211; 
     phases CN; 
     from R5-35-00-1_node_91; 
     to R5-35-00-1_meter_19; 
     configuration transformer_configuration:1463; 
} 

object transformer:1495 { 
     name R5-35-00-1_xfmr_212; 
     phases AN; 
     from R5-35-00-1_node_137; 
     to R5-35-00-1_meter_20; 
     configuration transformer_configuration:1462; 
} 

object transformer:1496 { 
     name R5-35-00-1_xfmr_213; 
     phases AN; 
     from R5-35-00-1_node_148; 
     to R5-35-00-1_meter_21; 
     configuration transformer_configuration:1462; 
} 

object transformer:1497 { 
     name R5-35-00-1_xfmr_214; 
     phases CN; 
     from R5-35-00-1_node_152; 
     to R5-35-00-1_meter_22; 
     configuration transformer_configuration:1464; 
} 

object transformer:1498 { 
     name R5-35-00-1_xfmr_215; 
     phases AN; 
     from R5-35-00-1_node_155; 
     to R5-35-00-1_meter_23; 
     configuration transformer_configuration:1465; 
} 

object transformer:1499 { 
     name R5-35-00-1_xfmr_216; 
     phases AN; 
     from R5-35-00-1_node_156; 
     to R5-35-00-1_meter_24; 
     configuration transformer_configuration:1462; 
} 

object transformer:1500 { 
     name R5-35-00-1_xfmr_217; 
     phases AN; 
     from R5-35-00-1_node_160; 
     to R5-35-00-1_meter_25; 
     configuration transformer_configuration:1466; 
} 

object transformer:1501 { 
     name R5-35-00-1_xfmr_218; 
     phases AN; 
     from R5-35-00-1_node_161; 
     to R5-35-00-1_meter_26; 
     configuration transformer_configuration:1466; 
} 

object transformer:1502 { 
     name R5-35-00-1_xfmr_219; 
     phases ABCN; 
     from R5-35-00-1_node_162; 
     to R5-35-00-1_meter_27; 
     configuration transformer_configuration:1468; 
} 

object transformer:1503 { 
     name R5-35-00-1_xfmr_220; 
     phases ABCN; 
     from R5-35-00-1_node_163; 
     to R5-35-00-1_meter_28; 
     configuration transformer_configuration:1469; 
} 

object transformer:1504 { 
     name R5-35-00-1_xfmr_221; 
     phases ABCN; 
     from R5-35-00-1_node_167; 
     to R5-35-00-1_meter_29; 
     configuration transformer_configuration:1454; 
} 

object transformer:1505 { 
     name R5-35-00-1_xfmr_222; 
     phases CN; 
     from R5-35-00-1_node_173; 
     to R5-35-00-1_meter_30; 
     configuration transformer_configuration:1470; 
} 

object transformer:1506 { 
     name R5-35-00-1_xfmr_223; 
     phases CN; 
     from R5-35-00-1_node_174; 
     to R5-35-00-1_meter_31; 
     configuration transformer_configuration:1463; 
} 

object transformer:1507 { 
     name R5-35-00-1_xfmr_224; 
     phases BN; 
     from R5-35-00-1_node_179; 
     to R5-35-00-1_meter_32; 
     configuration transformer_configuration:1471; 
} 

object transformer:1508 { 
     name R5-35-00-1_xfmr_225; 
     phases BN; 
     from R5-35-00-1_node_181; 
     to R5-35-00-1_meter_33; 
     configuration transformer_configuration:1471; 
} 

object transformer:1509 { 
     name R5-35-00-1_xfmr_226; 
     phases AN; 
     from R5-35-00-1_node_234; 
     to R5-35-00-1_meter_34; 
     configuration transformer_configuration:1466; 
} 

object transformer:1510 { 
     name R5-35-00-1_xfmr_227; 
     phases BN; 
     from R5-35-00-1_node_235; 
     to R5-35-00-1_meter_35; 
     configuration transformer_configuration:1472; 
} 

object transformer:1511 { 
     name R5-35-00-1_xfmr_228; 
     phases CN; 
     from R5-35-00-1_node_297; 
     to R5-35-00-1_meter_36; 
     configuration transformer_configuration:1463; 
} 

object transformer:1512 { 
     name R5-35-00-1_xfmr_229; 
     phases CN; 
     from R5-35-00-1_node_298; 
     to R5-35-00-1_meter_37; 
     configuration transformer_configuration:1456; 
} 

object transformer:1513 { 
     name R5-35-00-1_xfmr_230; 
     phases AN; 
     from R5-35-00-1_node_304; 
     to R5-35-00-1_meter_38; 
     configuration transformer_configuration:1466; 
} 

object transformer:1514 { 
     name R5-35-00-1_xfmr_231; 
     phases AN; 
     from R5-35-00-1_node_306; 
     to R5-35-00-1_meter_39; 
     configuration transformer_configuration:1466; 
} 

object transformer:1515 { 
     name R5-35-00-1_xfmr_232; 
     phases ABCN; 
     from R5-35-00-1_node_326; 
     to R5-35-00-1_meter_40; 
     configuration transformer_configuration:1454; 
} 

object transformer:1516 { 
     name R5-35-00-1_xfmr_233; 
     phases ABCN; 
     from R5-35-00-1_node_328; 
     to R5-35-00-1_meter_41; 
     configuration transformer_configuration:1452; 
} 

object transformer:1517 { 
     name R5-35-00-1_xfmr_234; 
     phases ABCN; 
     from R5-35-00-1_node_330; 
     to R5-35-00-1_meter_42; 
     configuration transformer_configuration:1452; 
} 

object transformer:1518 { 
     name R5-35-00-1_xfmr_235; 
     phases CN; 
     from R5-35-00-1_node_331; 
     to R5-35-00-1_meter_43; 
     configuration transformer_configuration:1473; 
} 

object transformer:1519 { 
     name R5-35-00-1_xfmr_236; 
     phases CN; 
     from R5-35-00-1_node_333; 
     to R5-35-00-1_meter_44; 
     configuration transformer_configuration:1474; 
} 

object transformer:1520 { 
     name R5-35-00-1_xfmr_237; 
     phases CN; 
     from R5-35-00-1_node_334; 
     to R5-35-00-1_meter_45; 
     configuration transformer_configuration:1475; 
} 

object transformer:1521 { 
     name R5-35-00-1_xfmr_238; 
     phases CN; 
     from R5-35-00-1_node_335; 
     to R5-35-00-1_meter_46; 
     configuration transformer_configuration:1463; 
} 

object transformer:1522 { 
     name R5-35-00-1_xfmr_239; 
     phases CN; 
     from R5-35-00-1_node_336; 
     to R5-35-00-1_meter_47; 
     configuration transformer_configuration:1475; 
} 

object transformer_configuration:1228 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+464.184j;
} 

object transformer_configuration:1229 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerA_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+388.667j;
} 

object transformer_configuration:1230 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerA_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+732.646j;
} 

object transformer_configuration:1231 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+469.701j;
} 

object transformer_configuration:1232 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type POLETOP; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+431.210j;
} 

object transformer_configuration:1233 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+291.110j;
} 

object transformer_configuration:1234 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerA_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+473.853j;
} 

object transformer_configuration:1235 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerA_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+374.822j;
} 

object transformer_configuration:1236 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 250.0; 
     powerA_rating 250.0; 
     resistance 0.00060; 
     reactance 0.00040; 
      shunt_impedance 808.960+796.869j;
} 

object transformer_configuration:1237 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 412.5; 
     powerA_rating 412.5; 
     resistance 0.00036; 
     reactance 0.00024; 
      shunt_impedance 1147.935+1111.536j;
} 

object transformer_configuration:1238 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 300.0; 
     powerA_rating 300.0; 
     resistance 0.00050; 
     reactance 0.00033; 
      shunt_impedance 913.260+998.521j;
} 

object transformer_configuration:1239 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 200.0; 
     powerA_rating 200.0; 
     resistance 0.00075; 
     reactance 0.00050; 
      shunt_impedance 704.660+755.627j;
} 

object transformer_configuration:1240 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+465.581j;
} 

object transformer_configuration:1241 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerB_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+658.083j;
} 

object transformer_configuration:1242 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerB_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+654.579j;
} 

object transformer_configuration:1243 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerB_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+308.056j;
} 

object transformer_configuration:1244 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerB_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+388.488j;
} 

object transformer_configuration:1245 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 150.0; 
     powerB_rating 150.0; 
     resistance 0.00100; 
     reactance 0.00067; 
      shunt_impedance 600.360+637.367j;
} 

object transformer_configuration:1246 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 200.0; 
     powerB_rating 200.0; 
     resistance 0.00075; 
     reactance 0.00050; 
      shunt_impedance 704.660+667.665j;
} 

object transformer_configuration:1247 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 137.5; 
     powerB_rating 137.5; 
     resistance 0.00109; 
     reactance 0.00073; 
      shunt_impedance 574.285+632.156j;
} 

object transformer_configuration:1248 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00086; 
     reactance 0.00057; 
      shunt_impedance 652.510+771.861j;
} 

object transformer_configuration:1249 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.015; 
     reactance 0.01; 
      shunt_impedance 297.890+300.431j;
} 

object transformer_configuration:1250 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 112.5; 
     powerC_rating 112.5; 
     resistance 0.00133; 
     reactance 0.00089; 
      shunt_impedance 522.135+518.568j;
} 

object transformer_configuration:1251 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 75.0; 
     powerC_rating 75.0; 
     resistance 0.00200; 
     reactance 0.00133; 
      shunt_impedance 443.910+418.897j;
} 

object transformer_configuration:1252 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 187.5; 
     powerC_rating 187.5; 
     resistance 0.00080; 
     reactance 0.00053; 
      shunt_impedance 678.585+646.449j;
} 

object transformer_configuration:1253 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00400; 
     reactance 0.00267; 
      shunt_impedance 365.685+303.389j;
} 

object transformer_configuration:1254 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00150; 
     reactance 0.00100; 
      shunt_impedance 496.060+493.395j;
} 

object transformer_configuration:1255 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00300; 
     reactance 0.00200; 
      shunt_impedance 391.760+357.232j;
} 

object transformer_configuration:1256 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 250.0; 
     powerC_rating 250.0; 
     resistance 0.00060; 
     reactance 0.00040; 
      shunt_impedance 808.960+910.557j;
} 

object transformer_configuration:1257 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00600; 
     reactance 0.00400; 
      shunt_impedance 339.610+344.903j;
} 

object transformer_configuration:1258 { 
     connect_type SINGLE_PHASE_CENTER_TAPPED; 
     install_type PADMOUNT; 
     primary_voltage 19918.58 V; 
     secondary_voltage 120 V; 
     power_rating 200.0; 
     powerC_rating 200.0; 
     resistance 0.00075; 
     reactance 0.00050; 
      shunt_impedance 704.660+708.531j;
} 

object transformer_configuration:1451 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 525.0; 
     powerA_rating 175.0; 
     powerB_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00019; 
     reactance 0.00095; 
      shunt_impedance 1382.610+1575.975j;
} 

object transformer_configuration:1452 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 150.0; 
     powerA_rating 50.0; 
     powerB_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00067; 
     reactance 0.00333; 
      shunt_impedance 600.360+493.757j;
} 

object transformer_configuration:1453 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 262.5; 
     powerA_rating 87.5; 
     powerB_rating 87.5; 
     powerC_rating 87.5; 
     resistance 0.00038; 
     reactance 0.00190; 
      shunt_impedance 835.035+862.562j;
} 

object transformer_configuration:1454 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 300.0; 
     powerA_rating 100.0; 
     powerB_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00033; 
     reactance 0.00167; 
      shunt_impedance 913.260+816.646j;
} 

object transformer_configuration:1455 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 50.0; 
     powerC_rating 50.0; 
     resistance 0.00200; 
     reactance 0.01000; 
      shunt_impedance 391.760+366.555j;
} 

object transformer_configuration:1456 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00267; 
     reactance 0.01333; 
      shunt_impedance 365.685+375.136j;
} 

object transformer_configuration:1457 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerC_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+540.293j;
} 

object transformer_configuration:1458 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 200.0; 
     powerC_rating 200.0; 
     resistance 0.00050; 
     reactance 0.00250; 
      shunt_impedance 704.660+645.707j;
} 

object transformer_configuration:1459 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00400; 
     reactance 0.02000; 
      shunt_impedance 339.610+358.395j;
} 

object transformer_configuration:1460 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 1012.5; 
     powerA_rating 337.5; 
     powerB_rating 337.5; 
     powerC_rating 337.5; 
     resistance 0.00010; 
     reactance 0.00049; 
      shunt_impedance 2399.535+2749.485j;
} 

object transformer_configuration:1461 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerA_rating 25.0; 
     powerB_rating 25.0; 
     powerC_rating 25.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+405.952j;
} 

object transformer_configuration:1462 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerA_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+268.336j;
} 

object transformer_configuration:1463 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerC_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+297.541j;
} 

object transformer_configuration:1464 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 62.5; 
     powerC_rating 62.5; 
     resistance 0.00160; 
     reactance 0.00800; 
      shunt_impedance 417.835+444.030j;
} 

object transformer_configuration:1465 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 200.0; 
     powerA_rating 200.0; 
     resistance 0.00050; 
     reactance 0.00250; 
      shunt_impedance 704.660+704.766j;
} 

object transformer_configuration:1466 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 100.0; 
     powerA_rating 100.0; 
     resistance 0.00100; 
     reactance 0.00500; 
      shunt_impedance 496.060+455.565j;
} 

object transformer_configuration:1467 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 675.0; 
     powerA_rating 225.0; 
     powerB_rating 225.0; 
     powerC_rating 225.0; 
     resistance 0.00015; 
     reactance 0.00074; 
      shunt_impedance 1695.510+1715.033j;
} 

object transformer_configuration:1468 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 750.0; 
     powerA_rating 250.0; 
     powerB_rating 250.0; 
     powerC_rating 250.0; 
     resistance 0.00013; 
     reactance 0.00067; 
      shunt_impedance 1851.960+1890.308j;
} 

object transformer_configuration:1469 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 112.5; 
     powerA_rating 37.5; 
     powerB_rating 37.5; 
     powerC_rating 37.5; 
     resistance 0.00089; 
     reactance 0.00444; 
      shunt_impedance 522.135+498.923j;
} 

object transformer_configuration:1470 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 15.0; 
     powerC_rating 15.0; 
     resistance 0.00667; 
     reactance 0.03333; 
      shunt_impedance 318.750+283.034j;
} 

object transformer_configuration:1471 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 5.0; 
     powerB_rating 5.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 297.890+310.859j;
} 

object transformer_configuration:1472 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 75.0; 
     powerB_rating 75.0; 
     resistance 0.00133; 
     reactance 0.00667; 
      shunt_impedance 443.910+444.669j;
} 

object transformer_configuration:1473 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 225.0; 
     powerC_rating 225.0; 
     resistance 0.00044; 
     reactance 0.00222; 
      shunt_impedance 756.810+729.339j;
} 

object transformer_configuration:1474 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 175.0; 
     powerC_rating 175.0; 
     resistance 0.00057; 
     reactance 0.00286; 
      shunt_impedance 652.510+611.321j;
} 

object transformer_configuration:1475 { 
     connect_type WYE_WYE; 
     install_type PADMOUNT; 
     primary_voltage 34500.000 V; 
     secondary_voltage 480 V; 
     power_rating 10.0; 
     powerC_rating 10.0; 
     resistance 0.01; 
     reactance 0.05; 
      shunt_impedance 308.320+292.894j;
} 

object triplex_line_conductor: { 
     name triplex_4/0 AA; 
     resistance 0.48; 
     geometric_mean_radius 0.0158; 
} 

object triplex_line_configuration:1 { 
     conductor_1 triplex_4/0 AA; 
     conductor_2 triplex_4/0 AA; 
     conductor_N triplex_4/0 AA; 
     insulation_thickness 0.08; 
     diameter 0.522; 
} 

object triplex_line:1036 { 
     name R5-35-00-1_tl_1; 
     phases AS; 
     from R5-35-00-1_tn_1; 
     to R5-35-00-1_tm_1; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1037 { 
     name R5-35-00-1_tl_2; 
     phases AS; 
     from R5-35-00-1_tn_2; 
     to R5-35-00-1_tm_2; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1038 { 
     name R5-35-00-1_tl_3; 
     phases AS; 
     from R5-35-00-1_tn_3; 
     to R5-35-00-1_tm_3; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1039 { 
     name R5-35-00-1_tl_4; 
     phases AS; 
     from R5-35-00-1_tn_4; 
     to R5-35-00-1_tm_4; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1040 { 
     name R5-35-00-1_tl_5; 
     phases BS; 
     from R5-35-00-1_tn_5; 
     to R5-35-00-1_tm_5; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1041 { 
     name R5-35-00-1_tl_6; 
     phases AS; 
     from R5-35-00-1_tn_6; 
     to R5-35-00-1_tm_6; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1042 { 
     name R5-35-00-1_tl_7; 
     phases AS; 
     from R5-35-00-1_tn_7; 
     to R5-35-00-1_tm_7; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1043 { 
     name R5-35-00-1_tl_8; 
     phases BS; 
     from R5-35-00-1_tn_8; 
     to R5-35-00-1_tm_8; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1044 { 
     name R5-35-00-1_tl_9; 
     phases AS; 
     from R5-35-00-1_tn_9; 
     to R5-35-00-1_tm_9; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1045 { 
     name R5-35-00-1_tl_10; 
     phases AS; 
     from R5-35-00-1_tn_10; 
     to R5-35-00-1_tm_10; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1046 { 
     name R5-35-00-1_tl_11; 
     phases BS; 
     from R5-35-00-1_tn_11; 
     to R5-35-00-1_tm_11; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1047 { 
     name R5-35-00-1_tl_12; 
     phases CS; 
     from R5-35-00-1_tn_12; 
     to R5-35-00-1_tm_12; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1048 { 
     name R5-35-00-1_tl_13; 
     phases AS; 
     from R5-35-00-1_tn_13; 
     to R5-35-00-1_tm_13; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1049 { 
     name R5-35-00-1_tl_14; 
     phases BS; 
     from R5-35-00-1_tn_14; 
     to R5-35-00-1_tm_14; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1050 { 
     name R5-35-00-1_tl_15; 
     phases CS; 
     from R5-35-00-1_tn_15; 
     to R5-35-00-1_tm_15; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1051 { 
     name R5-35-00-1_tl_16; 
     phases CS; 
     from R5-35-00-1_tn_16; 
     to R5-35-00-1_tm_16; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1052 { 
     name R5-35-00-1_tl_17; 
     phases CS; 
     from R5-35-00-1_tn_17; 
     to R5-35-00-1_tm_17; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1053 { 
     name R5-35-00-1_tl_18; 
     phases CS; 
     from R5-35-00-1_tn_18; 
     to R5-35-00-1_tm_18; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1054 { 
     name R5-35-00-1_tl_19; 
     phases CS; 
     from R5-35-00-1_tn_19; 
     to R5-35-00-1_tm_19; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1055 { 
     name R5-35-00-1_tl_20; 
     phases CS; 
     from R5-35-00-1_tn_20; 
     to R5-35-00-1_tm_20; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1056 { 
     name R5-35-00-1_tl_21; 
     phases CS; 
     from R5-35-00-1_tn_21; 
     to R5-35-00-1_tm_21; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1057 { 
     name R5-35-00-1_tl_22; 
     phases CS; 
     from R5-35-00-1_tn_22; 
     to R5-35-00-1_tm_22; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1058 { 
     name R5-35-00-1_tl_23; 
     phases AS; 
     from R5-35-00-1_tn_23; 
     to R5-35-00-1_tm_23; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1059 { 
     name R5-35-00-1_tl_24; 
     phases AS; 
     from R5-35-00-1_tn_24; 
     to R5-35-00-1_tm_24; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1060 { 
     name R5-35-00-1_tl_25; 
     phases AS; 
     from R5-35-00-1_tn_25; 
     to R5-35-00-1_tm_25; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1061 { 
     name R5-35-00-1_tl_26; 
     phases AS; 
     from R5-35-00-1_tn_26; 
     to R5-35-00-1_tm_26; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1062 { 
     name R5-35-00-1_tl_27; 
     phases BS; 
     from R5-35-00-1_tn_27; 
     to R5-35-00-1_tm_27; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1063 { 
     name R5-35-00-1_tl_28; 
     phases AS; 
     from R5-35-00-1_tn_28; 
     to R5-35-00-1_tm_28; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1064 { 
     name R5-35-00-1_tl_29; 
     phases CS; 
     from R5-35-00-1_tn_29; 
     to R5-35-00-1_tm_29; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1065 { 
     name R5-35-00-1_tl_30; 
     phases CS; 
     from R5-35-00-1_tn_30; 
     to R5-35-00-1_tm_30; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1066 { 
     name R5-35-00-1_tl_31; 
     phases CS; 
     from R5-35-00-1_tn_31; 
     to R5-35-00-1_tm_31; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1067 { 
     name R5-35-00-1_tl_32; 
     phases CS; 
     from R5-35-00-1_tn_32; 
     to R5-35-00-1_tm_32; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1068 { 
     name R5-35-00-1_tl_33; 
     phases CS; 
     from R5-35-00-1_tn_33; 
     to R5-35-00-1_tm_33; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1069 { 
     name R5-35-00-1_tl_34; 
     phases BS; 
     from R5-35-00-1_tn_34; 
     to R5-35-00-1_tm_34; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1070 { 
     name R5-35-00-1_tl_35; 
     phases BS; 
     from R5-35-00-1_tn_35; 
     to R5-35-00-1_tm_35; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1071 { 
     name R5-35-00-1_tl_36; 
     phases BS; 
     from R5-35-00-1_tn_36; 
     to R5-35-00-1_tm_36; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1072 { 
     name R5-35-00-1_tl_37; 
     phases BS; 
     from R5-35-00-1_tn_37; 
     to R5-35-00-1_tm_37; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1073 { 
     name R5-35-00-1_tl_38; 
     phases BS; 
     from R5-35-00-1_tn_38; 
     to R5-35-00-1_tm_38; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1074 { 
     name R5-35-00-1_tl_39; 
     phases CS; 
     from R5-35-00-1_tn_39; 
     to R5-35-00-1_tm_39; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1075 { 
     name R5-35-00-1_tl_40; 
     phases AS; 
     from R5-35-00-1_tn_40; 
     to R5-35-00-1_tm_40; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1076 { 
     name R5-35-00-1_tl_41; 
     phases AS; 
     from R5-35-00-1_tn_41; 
     to R5-35-00-1_tm_41; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1077 { 
     name R5-35-00-1_tl_42; 
     phases AS; 
     from R5-35-00-1_tn_42; 
     to R5-35-00-1_tm_42; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1078 { 
     name R5-35-00-1_tl_43; 
     phases AS; 
     from R5-35-00-1_tn_43; 
     to R5-35-00-1_tm_43; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1079 { 
     name R5-35-00-1_tl_44; 
     phases AS; 
     from R5-35-00-1_tn_44; 
     to R5-35-00-1_tm_44; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1080 { 
     name R5-35-00-1_tl_45; 
     phases AS; 
     from R5-35-00-1_tn_45; 
     to R5-35-00-1_tm_45; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1081 { 
     name R5-35-00-1_tl_46; 
     phases AS; 
     from R5-35-00-1_tn_46; 
     to R5-35-00-1_tm_46; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1082 { 
     name R5-35-00-1_tl_47; 
     phases AS; 
     from R5-35-00-1_tn_47; 
     to R5-35-00-1_tm_47; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1083 { 
     name R5-35-00-1_tl_48; 
     phases AS; 
     from R5-35-00-1_tn_48; 
     to R5-35-00-1_tm_48; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1084 { 
     name R5-35-00-1_tl_49; 
     phases AS; 
     from R5-35-00-1_tn_49; 
     to R5-35-00-1_tm_49; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1085 { 
     name R5-35-00-1_tl_50; 
     phases CS; 
     from R5-35-00-1_tn_50; 
     to R5-35-00-1_tm_50; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1086 { 
     name R5-35-00-1_tl_51; 
     phases AS; 
     from R5-35-00-1_tn_51; 
     to R5-35-00-1_tm_51; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1087 { 
     name R5-35-00-1_tl_52; 
     phases BS; 
     from R5-35-00-1_tn_52; 
     to R5-35-00-1_tm_52; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1088 { 
     name R5-35-00-1_tl_53; 
     phases AS; 
     from R5-35-00-1_tn_53; 
     to R5-35-00-1_tm_53; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1089 { 
     name R5-35-00-1_tl_54; 
     phases BS; 
     from R5-35-00-1_tn_54; 
     to R5-35-00-1_tm_54; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1090 { 
     name R5-35-00-1_tl_55; 
     phases CS; 
     from R5-35-00-1_tn_55; 
     to R5-35-00-1_tm_55; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1091 { 
     name R5-35-00-1_tl_56; 
     phases BS; 
     from R5-35-00-1_tn_56; 
     to R5-35-00-1_tm_56; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1092 { 
     name R5-35-00-1_tl_57; 
     phases BS; 
     from R5-35-00-1_tn_57; 
     to R5-35-00-1_tm_57; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1093 { 
     name R5-35-00-1_tl_58; 
     phases BS; 
     from R5-35-00-1_tn_58; 
     to R5-35-00-1_tm_58; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1094 { 
     name R5-35-00-1_tl_59; 
     phases BS; 
     from R5-35-00-1_tn_59; 
     to R5-35-00-1_tm_59; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1095 { 
     name R5-35-00-1_tl_60; 
     phases CS; 
     from R5-35-00-1_tn_60; 
     to R5-35-00-1_tm_60; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1096 { 
     name R5-35-00-1_tl_61; 
     phases CS; 
     from R5-35-00-1_tn_61; 
     to R5-35-00-1_tm_61; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1097 { 
     name R5-35-00-1_tl_62; 
     phases CS; 
     from R5-35-00-1_tn_62; 
     to R5-35-00-1_tm_62; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1098 { 
     name R5-35-00-1_tl_63; 
     phases BS; 
     from R5-35-00-1_tn_63; 
     to R5-35-00-1_tm_63; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1099 { 
     name R5-35-00-1_tl_64; 
     phases BS; 
     from R5-35-00-1_tn_64; 
     to R5-35-00-1_tm_64; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1100 { 
     name R5-35-00-1_tl_65; 
     phases CS; 
     from R5-35-00-1_tn_65; 
     to R5-35-00-1_tm_65; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1101 { 
     name R5-35-00-1_tl_66; 
     phases CS; 
     from R5-35-00-1_tn_66; 
     to R5-35-00-1_tm_66; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1102 { 
     name R5-35-00-1_tl_67; 
     phases CS; 
     from R5-35-00-1_tn_67; 
     to R5-35-00-1_tm_67; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1103 { 
     name R5-35-00-1_tl_68; 
     phases CS; 
     from R5-35-00-1_tn_68; 
     to R5-35-00-1_tm_68; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1104 { 
     name R5-35-00-1_tl_69; 
     phases CS; 
     from R5-35-00-1_tn_69; 
     to R5-35-00-1_tm_69; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1105 { 
     name R5-35-00-1_tl_70; 
     phases CS; 
     from R5-35-00-1_tn_70; 
     to R5-35-00-1_tm_70; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1106 { 
     name R5-35-00-1_tl_71; 
     phases CS; 
     from R5-35-00-1_tn_71; 
     to R5-35-00-1_tm_71; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1107 { 
     name R5-35-00-1_tl_72; 
     phases CS; 
     from R5-35-00-1_tn_72; 
     to R5-35-00-1_tm_72; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1108 { 
     name R5-35-00-1_tl_73; 
     phases CS; 
     from R5-35-00-1_tn_73; 
     to R5-35-00-1_tm_73; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1109 { 
     name R5-35-00-1_tl_74; 
     phases CS; 
     from R5-35-00-1_tn_74; 
     to R5-35-00-1_tm_74; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1110 { 
     name R5-35-00-1_tl_75; 
     phases CS; 
     from R5-35-00-1_tn_75; 
     to R5-35-00-1_tm_75; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1111 { 
     name R5-35-00-1_tl_76; 
     phases BS; 
     from R5-35-00-1_tn_76; 
     to R5-35-00-1_tm_76; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1112 { 
     name R5-35-00-1_tl_77; 
     phases BS; 
     from R5-35-00-1_tn_77; 
     to R5-35-00-1_tm_77; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1113 { 
     name R5-35-00-1_tl_78; 
     phases BS; 
     from R5-35-00-1_tn_78; 
     to R5-35-00-1_tm_78; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1114 { 
     name R5-35-00-1_tl_79; 
     phases BS; 
     from R5-35-00-1_tn_79; 
     to R5-35-00-1_tm_79; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1115 { 
     name R5-35-00-1_tl_80; 
     phases BS; 
     from R5-35-00-1_tn_80; 
     to R5-35-00-1_tm_80; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1116 { 
     name R5-35-00-1_tl_81; 
     phases AS; 
     from R5-35-00-1_tn_81; 
     to R5-35-00-1_tm_81; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1117 { 
     name R5-35-00-1_tl_82; 
     phases AS; 
     from R5-35-00-1_tn_82; 
     to R5-35-00-1_tm_82; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1118 { 
     name R5-35-00-1_tl_83; 
     phases AS; 
     from R5-35-00-1_tn_83; 
     to R5-35-00-1_tm_83; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1119 { 
     name R5-35-00-1_tl_84; 
     phases AS; 
     from R5-35-00-1_tn_84; 
     to R5-35-00-1_tm_84; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1120 { 
     name R5-35-00-1_tl_85; 
     phases BS; 
     from R5-35-00-1_tn_85; 
     to R5-35-00-1_tm_85; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1121 { 
     name R5-35-00-1_tl_86; 
     phases BS; 
     from R5-35-00-1_tn_86; 
     to R5-35-00-1_tm_86; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1122 { 
     name R5-35-00-1_tl_87; 
     phases AS; 
     from R5-35-00-1_tn_87; 
     to R5-35-00-1_tm_87; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1123 { 
     name R5-35-00-1_tl_88; 
     phases AS; 
     from R5-35-00-1_tn_88; 
     to R5-35-00-1_tm_88; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1124 { 
     name R5-35-00-1_tl_89; 
     phases AS; 
     from R5-35-00-1_tn_89; 
     to R5-35-00-1_tm_89; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1125 { 
     name R5-35-00-1_tl_90; 
     phases CS; 
     from R5-35-00-1_tn_90; 
     to R5-35-00-1_tm_90; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1126 { 
     name R5-35-00-1_tl_91; 
     phases CS; 
     from R5-35-00-1_tn_91; 
     to R5-35-00-1_tm_91; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1127 { 
     name R5-35-00-1_tl_92; 
     phases CS; 
     from R5-35-00-1_tn_92; 
     to R5-35-00-1_tm_92; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1128 { 
     name R5-35-00-1_tl_93; 
     phases AS; 
     from R5-35-00-1_tn_93; 
     to R5-35-00-1_tm_93; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1129 { 
     name R5-35-00-1_tl_94; 
     phases AS; 
     from R5-35-00-1_tn_94; 
     to R5-35-00-1_tm_94; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1130 { 
     name R5-35-00-1_tl_95; 
     phases BS; 
     from R5-35-00-1_tn_95; 
     to R5-35-00-1_tm_95; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1131 { 
     name R5-35-00-1_tl_96; 
     phases BS; 
     from R5-35-00-1_tn_96; 
     to R5-35-00-1_tm_96; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1132 { 
     name R5-35-00-1_tl_97; 
     phases CS; 
     from R5-35-00-1_tn_97; 
     to R5-35-00-1_tm_97; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1133 { 
     name R5-35-00-1_tl_98; 
     phases AS; 
     from R5-35-00-1_tn_98; 
     to R5-35-00-1_tm_98; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1134 { 
     name R5-35-00-1_tl_99; 
     phases AS; 
     from R5-35-00-1_tn_99; 
     to R5-35-00-1_tm_99; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1135 { 
     name R5-35-00-1_tl_100; 
     phases AS; 
     from R5-35-00-1_tn_100; 
     to R5-35-00-1_tm_100; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1136 { 
     name R5-35-00-1_tl_101; 
     phases CS; 
     from R5-35-00-1_tn_101; 
     to R5-35-00-1_tm_101; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1137 { 
     name R5-35-00-1_tl_102; 
     phases CS; 
     from R5-35-00-1_tn_102; 
     to R5-35-00-1_tm_102; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1138 { 
     name R5-35-00-1_tl_103; 
     phases CS; 
     from R5-35-00-1_tn_103; 
     to R5-35-00-1_tm_103; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1139 { 
     name R5-35-00-1_tl_104; 
     phases BS; 
     from R5-35-00-1_tn_104; 
     to R5-35-00-1_tm_104; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1140 { 
     name R5-35-00-1_tl_105; 
     phases BS; 
     from R5-35-00-1_tn_105; 
     to R5-35-00-1_tm_105; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1141 { 
     name R5-35-00-1_tl_106; 
     phases BS; 
     from R5-35-00-1_tn_106; 
     to R5-35-00-1_tm_106; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1142 { 
     name R5-35-00-1_tl_107; 
     phases BS; 
     from R5-35-00-1_tn_107; 
     to R5-35-00-1_tm_107; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1143 { 
     name R5-35-00-1_tl_108; 
     phases BS; 
     from R5-35-00-1_tn_108; 
     to R5-35-00-1_tm_108; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1144 { 
     name R5-35-00-1_tl_109; 
     phases CS; 
     from R5-35-00-1_tn_109; 
     to R5-35-00-1_tm_109; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1145 { 
     name R5-35-00-1_tl_110; 
     phases AS; 
     from R5-35-00-1_tn_110; 
     to R5-35-00-1_tm_110; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1146 { 
     name R5-35-00-1_tl_111; 
     phases AS; 
     from R5-35-00-1_tn_111; 
     to R5-35-00-1_tm_111; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1147 { 
     name R5-35-00-1_tl_112; 
     phases CS; 
     from R5-35-00-1_tn_112; 
     to R5-35-00-1_tm_112; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1148 { 
     name R5-35-00-1_tl_113; 
     phases CS; 
     from R5-35-00-1_tn_113; 
     to R5-35-00-1_tm_113; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1149 { 
     name R5-35-00-1_tl_114; 
     phases CS; 
     from R5-35-00-1_tn_114; 
     to R5-35-00-1_tm_114; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1150 { 
     name R5-35-00-1_tl_115; 
     phases CS; 
     from R5-35-00-1_tn_115; 
     to R5-35-00-1_tm_115; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1151 { 
     name R5-35-00-1_tl_116; 
     phases BS; 
     from R5-35-00-1_tn_116; 
     to R5-35-00-1_tm_116; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1152 { 
     name R5-35-00-1_tl_117; 
     phases CS; 
     from R5-35-00-1_tn_117; 
     to R5-35-00-1_tm_117; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1153 { 
     name R5-35-00-1_tl_118; 
     phases BS; 
     from R5-35-00-1_tn_118; 
     to R5-35-00-1_tm_118; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1154 { 
     name R5-35-00-1_tl_119; 
     phases AS; 
     from R5-35-00-1_tn_119; 
     to R5-35-00-1_tm_119; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1155 { 
     name R5-35-00-1_tl_120; 
     phases AS; 
     from R5-35-00-1_tn_120; 
     to R5-35-00-1_tm_120; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1156 { 
     name R5-35-00-1_tl_121; 
     phases AS; 
     from R5-35-00-1_tn_121; 
     to R5-35-00-1_tm_121; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1157 { 
     name R5-35-00-1_tl_122; 
     phases AS; 
     from R5-35-00-1_tn_122; 
     to R5-35-00-1_tm_122; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1158 { 
     name R5-35-00-1_tl_123; 
     phases AS; 
     from R5-35-00-1_tn_123; 
     to R5-35-00-1_tm_123; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1159 { 
     name R5-35-00-1_tl_124; 
     phases AS; 
     from R5-35-00-1_tn_124; 
     to R5-35-00-1_tm_124; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1160 { 
     name R5-35-00-1_tl_125; 
     phases AS; 
     from R5-35-00-1_tn_125; 
     to R5-35-00-1_tm_125; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1161 { 
     name R5-35-00-1_tl_126; 
     phases AS; 
     from R5-35-00-1_tn_126; 
     to R5-35-00-1_tm_126; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1162 { 
     name R5-35-00-1_tl_127; 
     phases AS; 
     from R5-35-00-1_tn_127; 
     to R5-35-00-1_tm_127; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1163 { 
     name R5-35-00-1_tl_128; 
     phases BS; 
     from R5-35-00-1_tn_128; 
     to R5-35-00-1_tm_128; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1164 { 
     name R5-35-00-1_tl_129; 
     phases BS; 
     from R5-35-00-1_tn_129; 
     to R5-35-00-1_tm_129; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1165 { 
     name R5-35-00-1_tl_130; 
     phases BS; 
     from R5-35-00-1_tn_130; 
     to R5-35-00-1_tm_130; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1166 { 
     name R5-35-00-1_tl_131; 
     phases AS; 
     from R5-35-00-1_tn_131; 
     to R5-35-00-1_tm_131; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1167 { 
     name R5-35-00-1_tl_132; 
     phases AS; 
     from R5-35-00-1_tn_132; 
     to R5-35-00-1_tm_132; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1168 { 
     name R5-35-00-1_tl_133; 
     phases AS; 
     from R5-35-00-1_tn_133; 
     to R5-35-00-1_tm_133; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1169 { 
     name R5-35-00-1_tl_134; 
     phases AS; 
     from R5-35-00-1_tn_134; 
     to R5-35-00-1_tm_134; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1170 { 
     name R5-35-00-1_tl_135; 
     phases AS; 
     from R5-35-00-1_tn_135; 
     to R5-35-00-1_tm_135; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1171 { 
     name R5-35-00-1_tl_136; 
     phases CS; 
     from R5-35-00-1_tn_136; 
     to R5-35-00-1_tm_136; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1172 { 
     name R5-35-00-1_tl_137; 
     phases BS; 
     from R5-35-00-1_tn_137; 
     to R5-35-00-1_tm_137; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1173 { 
     name R5-35-00-1_tl_138; 
     phases AS; 
     from R5-35-00-1_tn_138; 
     to R5-35-00-1_tm_138; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1174 { 
     name R5-35-00-1_tl_139; 
     phases AS; 
     from R5-35-00-1_tn_139; 
     to R5-35-00-1_tm_139; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1175 { 
     name R5-35-00-1_tl_140; 
     phases AS; 
     from R5-35-00-1_tn_140; 
     to R5-35-00-1_tm_140; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1176 { 
     name R5-35-00-1_tl_141; 
     phases AS; 
     from R5-35-00-1_tn_141; 
     to R5-35-00-1_tm_141; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1177 { 
     name R5-35-00-1_tl_142; 
     phases AS; 
     from R5-35-00-1_tn_142; 
     to R5-35-00-1_tm_142; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1178 { 
     name R5-35-00-1_tl_143; 
     phases AS; 
     from R5-35-00-1_tn_143; 
     to R5-35-00-1_tm_143; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1179 { 
     name R5-35-00-1_tl_144; 
     phases BS; 
     from R5-35-00-1_tn_144; 
     to R5-35-00-1_tm_144; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1180 { 
     name R5-35-00-1_tl_145; 
     phases CS; 
     from R5-35-00-1_tn_145; 
     to R5-35-00-1_tm_145; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1181 { 
     name R5-35-00-1_tl_146; 
     phases CS; 
     from R5-35-00-1_tn_146; 
     to R5-35-00-1_tm_146; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1182 { 
     name R5-35-00-1_tl_147; 
     phases CS; 
     from R5-35-00-1_tn_147; 
     to R5-35-00-1_tm_147; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1183 { 
     name R5-35-00-1_tl_148; 
     phases CS; 
     from R5-35-00-1_tn_148; 
     to R5-35-00-1_tm_148; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1184 { 
     name R5-35-00-1_tl_149; 
     phases CS; 
     from R5-35-00-1_tn_149; 
     to R5-35-00-1_tm_149; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1185 { 
     name R5-35-00-1_tl_150; 
     phases CS; 
     from R5-35-00-1_tn_150; 
     to R5-35-00-1_tm_150; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1186 { 
     name R5-35-00-1_tl_151; 
     phases CS; 
     from R5-35-00-1_tn_151; 
     to R5-35-00-1_tm_151; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1187 { 
     name R5-35-00-1_tl_152; 
     phases CS; 
     from R5-35-00-1_tn_152; 
     to R5-35-00-1_tm_152; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1188 { 
     name R5-35-00-1_tl_153; 
     phases BS; 
     from R5-35-00-1_tn_153; 
     to R5-35-00-1_tm_153; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1189 { 
     name R5-35-00-1_tl_154; 
     phases BS; 
     from R5-35-00-1_tn_154; 
     to R5-35-00-1_tm_154; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1190 { 
     name R5-35-00-1_tl_155; 
     phases BS; 
     from R5-35-00-1_tn_155; 
     to R5-35-00-1_tm_155; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1191 { 
     name R5-35-00-1_tl_156; 
     phases BS; 
     from R5-35-00-1_tn_156; 
     to R5-35-00-1_tm_156; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1192 { 
     name R5-35-00-1_tl_157; 
     phases BS; 
     from R5-35-00-1_tn_157; 
     to R5-35-00-1_tm_157; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1193 { 
     name R5-35-00-1_tl_158; 
     phases BS; 
     from R5-35-00-1_tn_158; 
     to R5-35-00-1_tm_158; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1194 { 
     name R5-35-00-1_tl_159; 
     phases BS; 
     from R5-35-00-1_tn_159; 
     to R5-35-00-1_tm_159; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1195 { 
     name R5-35-00-1_tl_160; 
     phases BS; 
     from R5-35-00-1_tn_160; 
     to R5-35-00-1_tm_160; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1196 { 
     name R5-35-00-1_tl_161; 
     phases BS; 
     from R5-35-00-1_tn_161; 
     to R5-35-00-1_tm_161; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1197 { 
     name R5-35-00-1_tl_162; 
     phases BS; 
     from R5-35-00-1_tn_162; 
     to R5-35-00-1_tm_162; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1198 { 
     name R5-35-00-1_tl_163; 
     phases CS; 
     from R5-35-00-1_tn_163; 
     to R5-35-00-1_tm_163; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1199 { 
     name R5-35-00-1_tl_164; 
     phases CS; 
     from R5-35-00-1_tn_164; 
     to R5-35-00-1_tm_164; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1200 { 
     name R5-35-00-1_tl_165; 
     phases CS; 
     from R5-35-00-1_tn_165; 
     to R5-35-00-1_tm_165; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1201 { 
     name R5-35-00-1_tl_166; 
     phases CS; 
     from R5-35-00-1_tn_166; 
     to R5-35-00-1_tm_166; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1202 { 
     name R5-35-00-1_tl_167; 
     phases CS; 
     from R5-35-00-1_tn_167; 
     to R5-35-00-1_tm_167; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1203 { 
     name R5-35-00-1_tl_168; 
     phases CS; 
     from R5-35-00-1_tn_168; 
     to R5-35-00-1_tm_168; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1204 { 
     name R5-35-00-1_tl_169; 
     phases BS; 
     from R5-35-00-1_tn_169; 
     to R5-35-00-1_tm_169; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1205 { 
     name R5-35-00-1_tl_170; 
     phases BS; 
     from R5-35-00-1_tn_170; 
     to R5-35-00-1_tm_170; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1206 { 
     name R5-35-00-1_tl_171; 
     phases AS; 
     from R5-35-00-1_tn_171; 
     to R5-35-00-1_tm_171; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1207 { 
     name R5-35-00-1_tl_172; 
     phases CS; 
     from R5-35-00-1_tn_172; 
     to R5-35-00-1_tm_172; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1208 { 
     name R5-35-00-1_tl_173; 
     phases CS; 
     from R5-35-00-1_tn_173; 
     to R5-35-00-1_tm_173; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1209 { 
     name R5-35-00-1_tl_174; 
     phases CS; 
     from R5-35-00-1_tn_174; 
     to R5-35-00-1_tm_174; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1210 { 
     name R5-35-00-1_tl_175; 
     phases CS; 
     from R5-35-00-1_tn_175; 
     to R5-35-00-1_tm_175; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1211 { 
     name R5-35-00-1_tl_176; 
     phases BS; 
     from R5-35-00-1_tn_176; 
     to R5-35-00-1_tm_176; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1212 { 
     name R5-35-00-1_tl_177; 
     phases CS; 
     from R5-35-00-1_tn_177; 
     to R5-35-00-1_tm_177; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1213 { 
     name R5-35-00-1_tl_178; 
     phases CS; 
     from R5-35-00-1_tn_178; 
     to R5-35-00-1_tm_178; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1214 { 
     name R5-35-00-1_tl_179; 
     phases CS; 
     from R5-35-00-1_tn_179; 
     to R5-35-00-1_tm_179; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1215 { 
     name R5-35-00-1_tl_180; 
     phases BS; 
     from R5-35-00-1_tn_180; 
     to R5-35-00-1_tm_180; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1216 { 
     name R5-35-00-1_tl_181; 
     phases CS; 
     from R5-35-00-1_tn_181; 
     to R5-35-00-1_tm_181; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1217 { 
     name R5-35-00-1_tl_182; 
     phases CS; 
     from R5-35-00-1_tn_182; 
     to R5-35-00-1_tm_182; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1218 { 
     name R5-35-00-1_tl_183; 
     phases AS; 
     from R5-35-00-1_tn_183; 
     to R5-35-00-1_tm_183; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1219 { 
     name R5-35-00-1_tl_184; 
     phases AS; 
     from R5-35-00-1_tn_184; 
     to R5-35-00-1_tm_184; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1220 { 
     name R5-35-00-1_tl_185; 
     phases AS; 
     from R5-35-00-1_tn_185; 
     to R5-35-00-1_tm_185; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1221 { 
     name R5-35-00-1_tl_186; 
     phases BS; 
     from R5-35-00-1_tn_186; 
     to R5-35-00-1_tm_186; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1222 { 
     name R5-35-00-1_tl_187; 
     phases CS; 
     from R5-35-00-1_tn_187; 
     to R5-35-00-1_tm_187; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1223 { 
     name R5-35-00-1_tl_188; 
     phases CS; 
     from R5-35-00-1_tn_188; 
     to R5-35-00-1_tm_188; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1224 { 
     name R5-35-00-1_tl_189; 
     phases CS; 
     from R5-35-00-1_tn_189; 
     to R5-35-00-1_tm_189; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1225 { 
     name R5-35-00-1_tl_190; 
     phases CS; 
     from R5-35-00-1_tn_190; 
     to R5-35-00-1_tm_190; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1226 { 
     name R5-35-00-1_tl_191; 
     phases CS; 
     from R5-35-00-1_tn_191; 
     to R5-35-00-1_tm_191; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_line:1227 { 
     name R5-35-00-1_tl_192; 
     phases AS; 
     from R5-35-00-1_tn_192; 
     to R5-35-00-1_tm_192; 
     length 30; 
     configuration triplex_line_configuration:1; 
} 

object triplex_meter:797 { 
     name R5-35-00-1_tm_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:798 { 
     name R5-35-00-1_tm_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:799 { 
     name R5-35-00-1_tm_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:800 { 
     name R5-35-00-1_tm_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:801 { 
     name R5-35-00-1_tm_5; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:802 { 
     name R5-35-00-1_tm_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:803 { 
     name R5-35-00-1_tm_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:804 { 
     name R5-35-00-1_tm_8; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:805 { 
     name R5-35-00-1_tm_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:806 { 
     name R5-35-00-1_tm_10; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:807 { 
     name R5-35-00-1_tm_11; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:808 { 
     name R5-35-00-1_tm_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:809 { 
     name R5-35-00-1_tm_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:810 { 
     name R5-35-00-1_tm_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:811 { 
     name R5-35-00-1_tm_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:812 { 
     name R5-35-00-1_tm_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:813 { 
     name R5-35-00-1_tm_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:814 { 
     name R5-35-00-1_tm_18; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:815 { 
     name R5-35-00-1_tm_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:816 { 
     name R5-35-00-1_tm_20; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:817 { 
     name R5-35-00-1_tm_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:818 { 
     name R5-35-00-1_tm_22; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:819 { 
     name R5-35-00-1_tm_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:820 { 
     name R5-35-00-1_tm_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:821 { 
     name R5-35-00-1_tm_25; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:822 { 
     name R5-35-00-1_tm_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:823 { 
     name R5-35-00-1_tm_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:824 { 
     name R5-35-00-1_tm_28; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:825 { 
     name R5-35-00-1_tm_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:826 { 
     name R5-35-00-1_tm_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:827 { 
     name R5-35-00-1_tm_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:828 { 
     name R5-35-00-1_tm_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:829 { 
     name R5-35-00-1_tm_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:830 { 
     name R5-35-00-1_tm_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:831 { 
     name R5-35-00-1_tm_35; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:832 { 
     name R5-35-00-1_tm_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:833 { 
     name R5-35-00-1_tm_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:834 { 
     name R5-35-00-1_tm_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:835 { 
     name R5-35-00-1_tm_39; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:836 { 
     name R5-35-00-1_tm_40; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:837 { 
     name R5-35-00-1_tm_41; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:838 { 
     name R5-35-00-1_tm_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:839 { 
     name R5-35-00-1_tm_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:840 { 
     name R5-35-00-1_tm_44; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:841 { 
     name R5-35-00-1_tm_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:842 { 
     name R5-35-00-1_tm_46; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:843 { 
     name R5-35-00-1_tm_47; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:844 { 
     name R5-35-00-1_tm_48; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:845 { 
     name R5-35-00-1_tm_49; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:846 { 
     name R5-35-00-1_tm_50; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:847 { 
     name R5-35-00-1_tm_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:848 { 
     name R5-35-00-1_tm_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:849 { 
     name R5-35-00-1_tm_53; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:850 { 
     name R5-35-00-1_tm_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:851 { 
     name R5-35-00-1_tm_55; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:852 { 
     name R5-35-00-1_tm_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:853 { 
     name R5-35-00-1_tm_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:854 { 
     name R5-35-00-1_tm_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:855 { 
     name R5-35-00-1_tm_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:856 { 
     name R5-35-00-1_tm_60; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:857 { 
     name R5-35-00-1_tm_61; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:858 { 
     name R5-35-00-1_tm_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:859 { 
     name R5-35-00-1_tm_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:860 { 
     name R5-35-00-1_tm_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:861 { 
     name R5-35-00-1_tm_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:862 { 
     name R5-35-00-1_tm_66; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:863 { 
     name R5-35-00-1_tm_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:864 { 
     name R5-35-00-1_tm_68; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:865 { 
     name R5-35-00-1_tm_69; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:866 { 
     name R5-35-00-1_tm_70; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:867 { 
     name R5-35-00-1_tm_71; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:868 { 
     name R5-35-00-1_tm_72; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:869 { 
     name R5-35-00-1_tm_73; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:870 { 
     name R5-35-00-1_tm_74; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:871 { 
     name R5-35-00-1_tm_75; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:872 { 
     name R5-35-00-1_tm_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:873 { 
     name R5-35-00-1_tm_77; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:874 { 
     name R5-35-00-1_tm_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:875 { 
     name R5-35-00-1_tm_79; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:876 { 
     name R5-35-00-1_tm_80; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:877 { 
     name R5-35-00-1_tm_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:878 { 
     name R5-35-00-1_tm_82; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:879 { 
     name R5-35-00-1_tm_83; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:880 { 
     name R5-35-00-1_tm_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:881 { 
     name R5-35-00-1_tm_85; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:882 { 
     name R5-35-00-1_tm_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:883 { 
     name R5-35-00-1_tm_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:884 { 
     name R5-35-00-1_tm_88; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:885 { 
     name R5-35-00-1_tm_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:886 { 
     name R5-35-00-1_tm_90; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:887 { 
     name R5-35-00-1_tm_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:888 { 
     name R5-35-00-1_tm_92; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:889 { 
     name R5-35-00-1_tm_93; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:890 { 
     name R5-35-00-1_tm_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:891 { 
     name R5-35-00-1_tm_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:892 { 
     name R5-35-00-1_tm_96; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:893 { 
     name R5-35-00-1_tm_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:894 { 
     name R5-35-00-1_tm_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:895 { 
     name R5-35-00-1_tm_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:896 { 
     name R5-35-00-1_tm_100; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:897 { 
     name R5-35-00-1_tm_101; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:898 { 
     name R5-35-00-1_tm_102; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:899 { 
     name R5-35-00-1_tm_103; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:900 { 
     name R5-35-00-1_tm_104; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:901 { 
     name R5-35-00-1_tm_105; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:902 { 
     name R5-35-00-1_tm_106; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:903 { 
     name R5-35-00-1_tm_107; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:904 { 
     name R5-35-00-1_tm_108; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:905 { 
     name R5-35-00-1_tm_109; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:906 { 
     name R5-35-00-1_tm_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:907 { 
     name R5-35-00-1_tm_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:908 { 
     name R5-35-00-1_tm_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:909 { 
     name R5-35-00-1_tm_113; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:910 { 
     name R5-35-00-1_tm_114; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:911 { 
     name R5-35-00-1_tm_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:912 { 
     name R5-35-00-1_tm_116; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:913 { 
     name R5-35-00-1_tm_117; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:914 { 
     name R5-35-00-1_tm_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:915 { 
     name R5-35-00-1_tm_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:916 { 
     name R5-35-00-1_tm_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:917 { 
     name R5-35-00-1_tm_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:918 { 
     name R5-35-00-1_tm_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:919 { 
     name R5-35-00-1_tm_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:920 { 
     name R5-35-00-1_tm_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:921 { 
     name R5-35-00-1_tm_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:922 { 
     name R5-35-00-1_tm_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:923 { 
     name R5-35-00-1_tm_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:924 { 
     name R5-35-00-1_tm_128; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:925 { 
     name R5-35-00-1_tm_129; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:926 { 
     name R5-35-00-1_tm_130; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:927 { 
     name R5-35-00-1_tm_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:928 { 
     name R5-35-00-1_tm_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:929 { 
     name R5-35-00-1_tm_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:930 { 
     name R5-35-00-1_tm_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:931 { 
     name R5-35-00-1_tm_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:932 { 
     name R5-35-00-1_tm_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:933 { 
     name R5-35-00-1_tm_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:934 { 
     name R5-35-00-1_tm_138; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:935 { 
     name R5-35-00-1_tm_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:936 { 
     name R5-35-00-1_tm_140; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:937 { 
     name R5-35-00-1_tm_141; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:938 { 
     name R5-35-00-1_tm_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:939 { 
     name R5-35-00-1_tm_143; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:940 { 
     name R5-35-00-1_tm_144; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:941 { 
     name R5-35-00-1_tm_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:942 { 
     name R5-35-00-1_tm_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:943 { 
     name R5-35-00-1_tm_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:944 { 
     name R5-35-00-1_tm_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:945 { 
     name R5-35-00-1_tm_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:946 { 
     name R5-35-00-1_tm_150; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:947 { 
     name R5-35-00-1_tm_151; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:948 { 
     name R5-35-00-1_tm_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:949 { 
     name R5-35-00-1_tm_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:950 { 
     name R5-35-00-1_tm_154; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:951 { 
     name R5-35-00-1_tm_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:952 { 
     name R5-35-00-1_tm_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:953 { 
     name R5-35-00-1_tm_157; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:954 { 
     name R5-35-00-1_tm_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:955 { 
     name R5-35-00-1_tm_159; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:956 { 
     name R5-35-00-1_tm_160; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:957 { 
     name R5-35-00-1_tm_161; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:958 { 
     name R5-35-00-1_tm_162; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:959 { 
     name R5-35-00-1_tm_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:960 { 
     name R5-35-00-1_tm_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:961 { 
     name R5-35-00-1_tm_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:962 { 
     name R5-35-00-1_tm_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:963 { 
     name R5-35-00-1_tm_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:964 { 
     name R5-35-00-1_tm_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:965 { 
     name R5-35-00-1_tm_169; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:966 { 
     name R5-35-00-1_tm_170; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:967 { 
     name R5-35-00-1_tm_171; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:968 { 
     name R5-35-00-1_tm_172; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:969 { 
     name R5-35-00-1_tm_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:970 { 
     name R5-35-00-1_tm_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:971 { 
     name R5-35-00-1_tm_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:972 { 
     name R5-35-00-1_tm_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:973 { 
     name R5-35-00-1_tm_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:974 { 
     name R5-35-00-1_tm_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:975 { 
     name R5-35-00-1_tm_179; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:976 { 
     name R5-35-00-1_tm_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:977 { 
     name R5-35-00-1_tm_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:978 { 
     name R5-35-00-1_tm_182; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:979 { 
     name R5-35-00-1_tm_183; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:980 { 
     name R5-35-00-1_tm_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:981 { 
     name R5-35-00-1_tm_185; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:982 { 
     name R5-35-00-1_tm_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:983 { 
     name R5-35-00-1_tm_187; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:984 { 
     name R5-35-00-1_tm_188; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:985 { 
     name R5-35-00-1_tm_189; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:986 { 
     name R5-35-00-1_tm_190; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:987 { 
     name R5-35-00-1_tm_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_meter:988 { 
     name R5-35-00-1_tm_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:413 { 
     name R5-35-00-1_tn_1; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:414 { 
     name R5-35-00-1_tn_2; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:415 { 
     name R5-35-00-1_tn_3; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:416 { 
     name R5-35-00-1_tn_4; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:417 { 
     name R5-35-00-1_tn_5; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:418 { 
     name R5-35-00-1_tn_6; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:419 { 
     name R5-35-00-1_tn_7; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:420 { 
     name R5-35-00-1_tn_8; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:421 { 
     name R5-35-00-1_tn_9; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:422 { 
     name R5-35-00-1_tn_10; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:423 { 
     name R5-35-00-1_tn_11; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:424 { 
     name R5-35-00-1_tn_12; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:425 { 
     name R5-35-00-1_tn_13; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:426 { 
     name R5-35-00-1_tn_14; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:427 { 
     name R5-35-00-1_tn_15; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:428 { 
     name R5-35-00-1_tn_16; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:429 { 
     name R5-35-00-1_tn_17; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:430 { 
     name R5-35-00-1_tn_18; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:431 { 
     name R5-35-00-1_tn_19; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:432 { 
     name R5-35-00-1_tn_20; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:433 { 
     name R5-35-00-1_tn_21; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:434 { 
     name R5-35-00-1_tn_22; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:435 { 
     name R5-35-00-1_tn_23; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:436 { 
     name R5-35-00-1_tn_24; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:437 { 
     name R5-35-00-1_tn_25; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:438 { 
     name R5-35-00-1_tn_26; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:439 { 
     name R5-35-00-1_tn_27; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:440 { 
     name R5-35-00-1_tn_28; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:441 { 
     name R5-35-00-1_tn_29; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:442 { 
     name R5-35-00-1_tn_30; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:443 { 
     name R5-35-00-1_tn_31; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:444 { 
     name R5-35-00-1_tn_32; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:445 { 
     name R5-35-00-1_tn_33; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:446 { 
     name R5-35-00-1_tn_34; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:447 { 
     name R5-35-00-1_tn_35; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:448 { 
     name R5-35-00-1_tn_36; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:449 { 
     name R5-35-00-1_tn_37; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:450 { 
     name R5-35-00-1_tn_38; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:451 { 
     name R5-35-00-1_tn_39; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:452 { 
     name R5-35-00-1_tn_40; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:453 { 
     name R5-35-00-1_tn_41; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:454 { 
     name R5-35-00-1_tn_42; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:455 { 
     name R5-35-00-1_tn_43; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:456 { 
     name R5-35-00-1_tn_44; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:457 { 
     name R5-35-00-1_tn_45; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:458 { 
     name R5-35-00-1_tn_46; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:459 { 
     name R5-35-00-1_tn_47; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:460 { 
     name R5-35-00-1_tn_48; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:461 { 
     name R5-35-00-1_tn_49; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:462 { 
     name R5-35-00-1_tn_50; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:463 { 
     name R5-35-00-1_tn_51; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:464 { 
     name R5-35-00-1_tn_52; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:465 { 
     name R5-35-00-1_tn_53; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:466 { 
     name R5-35-00-1_tn_54; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:467 { 
     name R5-35-00-1_tn_55; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:468 { 
     name R5-35-00-1_tn_56; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:469 { 
     name R5-35-00-1_tn_57; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:470 { 
     name R5-35-00-1_tn_58; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:471 { 
     name R5-35-00-1_tn_59; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:472 { 
     name R5-35-00-1_tn_60; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:473 { 
     name R5-35-00-1_tn_61; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:474 { 
     name R5-35-00-1_tn_62; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:475 { 
     name R5-35-00-1_tn_63; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:476 { 
     name R5-35-00-1_tn_64; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:477 { 
     name R5-35-00-1_tn_65; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:478 { 
     name R5-35-00-1_tn_66; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:479 { 
     name R5-35-00-1_tn_67; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:480 { 
     name R5-35-00-1_tn_68; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:481 { 
     name R5-35-00-1_tn_69; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:482 { 
     name R5-35-00-1_tn_70; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:483 { 
     name R5-35-00-1_tn_71; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:484 { 
     name R5-35-00-1_tn_72; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:485 { 
     name R5-35-00-1_tn_73; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:486 { 
     name R5-35-00-1_tn_74; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:487 { 
     name R5-35-00-1_tn_75; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:488 { 
     name R5-35-00-1_tn_76; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:489 { 
     name R5-35-00-1_tn_77; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:490 { 
     name R5-35-00-1_tn_78; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:491 { 
     name R5-35-00-1_tn_79; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:492 { 
     name R5-35-00-1_tn_80; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:493 { 
     name R5-35-00-1_tn_81; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:494 { 
     name R5-35-00-1_tn_82; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:495 { 
     name R5-35-00-1_tn_83; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:496 { 
     name R5-35-00-1_tn_84; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:497 { 
     name R5-35-00-1_tn_85; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:498 { 
     name R5-35-00-1_tn_86; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:499 { 
     name R5-35-00-1_tn_87; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:500 { 
     name R5-35-00-1_tn_88; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:501 { 
     name R5-35-00-1_tn_89; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:502 { 
     name R5-35-00-1_tn_90; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:503 { 
     name R5-35-00-1_tn_91; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:504 { 
     name R5-35-00-1_tn_92; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:505 { 
     name R5-35-00-1_tn_93; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:506 { 
     name R5-35-00-1_tn_94; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:507 { 
     name R5-35-00-1_tn_95; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:508 { 
     name R5-35-00-1_tn_96; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:509 { 
     name R5-35-00-1_tn_97; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:510 { 
     name R5-35-00-1_tn_98; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:511 { 
     name R5-35-00-1_tn_99; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:512 { 
     name R5-35-00-1_tn_100; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:513 { 
     name R5-35-00-1_tn_101; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:514 { 
     name R5-35-00-1_tn_102; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:515 { 
     name R5-35-00-1_tn_103; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:516 { 
     name R5-35-00-1_tn_104; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:517 { 
     name R5-35-00-1_tn_105; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:518 { 
     name R5-35-00-1_tn_106; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:519 { 
     name R5-35-00-1_tn_107; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:520 { 
     name R5-35-00-1_tn_108; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:521 { 
     name R5-35-00-1_tn_109; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:522 { 
     name R5-35-00-1_tn_110; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:523 { 
     name R5-35-00-1_tn_111; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:524 { 
     name R5-35-00-1_tn_112; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:525 { 
     name R5-35-00-1_tn_113; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:526 { 
     name R5-35-00-1_tn_114; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:527 { 
     name R5-35-00-1_tn_115; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:528 { 
     name R5-35-00-1_tn_116; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:529 { 
     name R5-35-00-1_tn_117; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:530 { 
     name R5-35-00-1_tn_118; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:531 { 
     name R5-35-00-1_tn_119; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:532 { 
     name R5-35-00-1_tn_120; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:533 { 
     name R5-35-00-1_tn_121; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:534 { 
     name R5-35-00-1_tn_122; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:535 { 
     name R5-35-00-1_tn_123; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:536 { 
     name R5-35-00-1_tn_124; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:537 { 
     name R5-35-00-1_tn_125; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:538 { 
     name R5-35-00-1_tn_126; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:539 { 
     name R5-35-00-1_tn_127; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:540 { 
     name R5-35-00-1_tn_128; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:541 { 
     name R5-35-00-1_tn_129; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:542 { 
     name R5-35-00-1_tn_130; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:543 { 
     name R5-35-00-1_tn_131; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:544 { 
     name R5-35-00-1_tn_132; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:545 { 
     name R5-35-00-1_tn_133; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:546 { 
     name R5-35-00-1_tn_134; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:547 { 
     name R5-35-00-1_tn_135; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:548 { 
     name R5-35-00-1_tn_136; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:549 { 
     name R5-35-00-1_tn_137; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:550 { 
     name R5-35-00-1_tn_138; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:551 { 
     name R5-35-00-1_tn_139; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:552 { 
     name R5-35-00-1_tn_140; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:553 { 
     name R5-35-00-1_tn_141; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:554 { 
     name R5-35-00-1_tn_142; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:555 { 
     name R5-35-00-1_tn_143; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:556 { 
     name R5-35-00-1_tn_144; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:557 { 
     name R5-35-00-1_tn_145; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:558 { 
     name R5-35-00-1_tn_146; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:559 { 
     name R5-35-00-1_tn_147; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:560 { 
     name R5-35-00-1_tn_148; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:561 { 
     name R5-35-00-1_tn_149; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:562 { 
     name R5-35-00-1_tn_150; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:563 { 
     name R5-35-00-1_tn_151; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:564 { 
     name R5-35-00-1_tn_152; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:565 { 
     name R5-35-00-1_tn_153; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:566 { 
     name R5-35-00-1_tn_154; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:567 { 
     name R5-35-00-1_tn_155; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:568 { 
     name R5-35-00-1_tn_156; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:569 { 
     name R5-35-00-1_tn_157; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:570 { 
     name R5-35-00-1_tn_158; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:571 { 
     name R5-35-00-1_tn_159; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:572 { 
     name R5-35-00-1_tn_160; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:573 { 
     name R5-35-00-1_tn_161; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:574 { 
     name R5-35-00-1_tn_162; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:575 { 
     name R5-35-00-1_tn_163; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:576 { 
     name R5-35-00-1_tn_164; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:577 { 
     name R5-35-00-1_tn_165; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:578 { 
     name R5-35-00-1_tn_166; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:579 { 
     name R5-35-00-1_tn_167; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:580 { 
     name R5-35-00-1_tn_168; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:581 { 
     name R5-35-00-1_tn_169; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:582 { 
     name R5-35-00-1_tn_170; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:583 { 
     name R5-35-00-1_tn_171; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:584 { 
     name R5-35-00-1_tn_172; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:585 { 
     name R5-35-00-1_tn_173; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:586 { 
     name R5-35-00-1_tn_174; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:587 { 
     name R5-35-00-1_tn_175; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:588 { 
     name R5-35-00-1_tn_176; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:589 { 
     name R5-35-00-1_tn_177; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:590 { 
     name R5-35-00-1_tn_178; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:591 { 
     name R5-35-00-1_tn_179; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:592 { 
     name R5-35-00-1_tn_180; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:593 { 
     name R5-35-00-1_tn_181; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:594 { 
     name R5-35-00-1_tn_182; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:595 { 
     name R5-35-00-1_tn_183; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:596 { 
     name R5-35-00-1_tn_184; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:597 { 
     name R5-35-00-1_tn_185; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:598 { 
     name R5-35-00-1_tn_186; 
     phases BS; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:599 { 
     name R5-35-00-1_tn_187; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:600 { 
     name R5-35-00-1_tn_188; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:601 { 
     name R5-35-00-1_tn_189; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:602 { 
     name R5-35-00-1_tn_190; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:603 { 
     name R5-35-00-1_tn_191; 
     phases CS; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:604 { 
     name R5-35-00-1_tn_192; 
     phases AS; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:605 { 
     name R5-35-00-1_tn_193; 
     phases AS; 
     parent R5-35-00-1_tm_1; 
     power_12 49200+27900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:606 { 
     name R5-35-00-1_tn_194; 
     phases AS; 
     parent R5-35-00-1_tm_2; 
     power_12 43500+24700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:607 { 
     name R5-35-00-1_tn_195; 
     phases AS; 
     parent R5-35-00-1_tm_3; 
     power_12 72600+41200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:608 { 
     name R5-35-00-1_tn_196; 
     phases AS; 
     parent R5-35-00-1_tm_4; 
     power_12 87400+49500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:609 { 
     name R5-35-00-1_tn_197; 
     phases BS; 
     parent R5-35-00-1_tm_5; 
     power_12 52500+29700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:610 { 
     name R5-35-00-1_tn_198; 
     phases AS; 
     parent R5-35-00-1_tm_6; 
     power_12 60800+34400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:611 { 
     name R5-35-00-1_tn_199; 
     phases AS; 
     parent R5-35-00-1_tm_7; 
     power_12 47100+26700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:612 { 
     name R5-35-00-1_tn_200; 
     phases BS; 
     parent R5-35-00-1_tm_8; 
     power_12 35700+20200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:613 { 
     name R5-35-00-1_tn_201; 
     phases AS; 
     parent R5-35-00-1_tm_9; 
     power_12 144400+79800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:614 { 
     name R5-35-00-1_tn_202; 
     phases AS; 
     parent R5-35-00-1_tm_10; 
     power_12 66700+33350j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:615 { 
     name R5-35-00-1_tn_203; 
     phases BS; 
     parent R5-35-00-1_tm_11; 
     power_12 66700+33350j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:616 { 
     name R5-35-00-1_tn_204; 
     phases CS; 
     parent R5-35-00-1_tm_12; 
     power_12 66700+33350j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:617 { 
     name R5-35-00-1_tn_205; 
     phases AS; 
     parent R5-35-00-1_tm_13; 
     power_12 114+72j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:618 { 
     name R5-35-00-1_tn_206; 
     phases BS; 
     parent R5-35-00-1_tm_14; 
     power_12 114+72j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:619 { 
     name R5-35-00-1_tn_207; 
     phases CS; 
     parent R5-35-00-1_tm_15; 
     power_12 114+72j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:620 { 
     name R5-35-00-1_tn_208; 
     phases CS; 
     parent R5-35-00-1_tm_16; 
     power_12 40020+20010j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:621 { 
     name R5-35-00-1_tn_209; 
     phases CS; 
     parent R5-35-00-1_tm_17; 
     power_12 26680+13340j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:622 { 
     name R5-35-00-1_tn_210; 
     phases CS; 
     parent R5-35-00-1_tm_18; 
     power_12 455+273j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:623 { 
     name R5-35-00-1_tn_211; 
     phases CS; 
     parent R5-35-00-1_tm_19; 
     power_12 13340+6670j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:624 { 
     name R5-35-00-1_tn_212; 
     phases CS; 
     parent R5-35-00-1_tm_20; 
     power_12 72000+40800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:625 { 
     name R5-35-00-1_tn_213; 
     phases CS; 
     parent R5-35-00-1_tm_21; 
     power_12 56200+31800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:626 { 
     name R5-35-00-1_tn_214; 
     phases CS; 
     parent R5-35-00-1_tm_22; 
     power_12 69200+37800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:627 { 
     name R5-35-00-1_tn_215; 
     phases AS; 
     parent R5-35-00-1_tm_23; 
     power_12 82900+47000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:628 { 
     name R5-35-00-1_tn_216; 
     phases AS; 
     parent R5-35-00-1_tm_24; 
     power_12 66400+37600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:629 { 
     name R5-35-00-1_tn_217; 
     phases AS; 
     parent R5-35-00-1_tm_25; 
     power_12 36100+20400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:630 { 
     name R5-35-00-1_tn_218; 
     phases AS; 
     parent R5-35-00-1_tm_26; 
     power_12 42100+23800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:631 { 
     name R5-35-00-1_tn_219; 
     phases BS; 
     parent R5-35-00-1_tm_27; 
     power_12 56300+31900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:632 { 
     name R5-35-00-1_tn_220; 
     phases AS; 
     parent R5-35-00-1_tm_28; 
     power_12 67400+38200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:633 { 
     name R5-35-00-1_tn_221; 
     phases CS; 
     parent R5-35-00-1_tm_29; 
     power_12 38200+21300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:634 { 
     name R5-35-00-1_tn_222; 
     phases CS; 
     parent R5-35-00-1_tm_30; 
     power_12 40700+22300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:635 { 
     name R5-35-00-1_tn_223; 
     phases CS; 
     parent R5-35-00-1_tm_31; 
     power_12 35300+20000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:636 { 
     name R5-35-00-1_tn_224; 
     phases CS; 
     parent R5-35-00-1_tm_32; 
     power_12 64000+36300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:637 { 
     name R5-35-00-1_tn_225; 
     phases CS; 
     parent R5-35-00-1_tm_33; 
     power_12 107400+60900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:638 { 
     name R5-35-00-1_tn_226; 
     phases BS; 
     parent R5-35-00-1_tm_34; 
     power_12 102200+55500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:639 { 
     name R5-35-00-1_tn_227; 
     phases BS; 
     parent R5-35-00-1_tm_35; 
     power_12 47700+27000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:640 { 
     name R5-35-00-1_tn_228; 
     phases BS; 
     parent R5-35-00-1_tm_36; 
     power_12 90200+51100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:641 { 
     name R5-35-00-1_tn_229; 
     phases BS; 
     parent R5-35-00-1_tm_37; 
     power_12 86800+47800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:642 { 
     name R5-35-00-1_tn_230; 
     phases BS; 
     parent R5-35-00-1_tm_38; 
     power_12 92100+51300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:643 { 
     name R5-35-00-1_tn_231; 
     phases CS; 
     parent R5-35-00-1_tm_39; 
     power_12 73400+40700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:644 { 
     name R5-35-00-1_tn_232; 
     phases AS; 
     parent R5-35-00-1_tm_40; 
     power_12 49100+27800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:645 { 
     name R5-35-00-1_tn_233; 
     phases AS; 
     parent R5-35-00-1_tm_41; 
     power_12 126800+71900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:646 { 
     name R5-35-00-1_tn_234; 
     phases AS; 
     parent R5-35-00-1_tm_42; 
     power_12 35300+20000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:647 { 
     name R5-35-00-1_tn_235; 
     phases AS; 
     parent R5-35-00-1_tm_43; 
     power_12 73600+41700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:648 { 
     name R5-35-00-1_tn_236; 
     phases AS; 
     parent R5-35-00-1_tm_44; 
     power_12 72100+40900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:649 { 
     name R5-35-00-1_tn_237; 
     phases AS; 
     parent R5-35-00-1_tm_45; 
     power_12 24700+14000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:650 { 
     name R5-35-00-1_tn_238; 
     phases AS; 
     parent R5-35-00-1_tm_46; 
     power_12 59780+31752j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:651 { 
     name R5-35-00-1_tn_239; 
     phases AS; 
     parent R5-35-00-1_tm_47; 
     power_12 36200+20500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:652 { 
     name R5-35-00-1_tn_240; 
     phases AS; 
     parent R5-35-00-1_tm_48; 
     power_12 54000+26200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:653 { 
     name R5-35-00-1_tn_241; 
     phases AS; 
     parent R5-35-00-1_tm_49; 
     power_12 103100+58400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:654 { 
     name R5-35-00-1_tn_242; 
     phases CS; 
     parent R5-35-00-1_tm_50; 
     power_12 12700+6600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:655 { 
     name R5-35-00-1_tn_243; 
     phases AS; 
     parent R5-35-00-1_tm_51; 
     power_12 35800+20300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:656 { 
     name R5-35-00-1_tn_244; 
     phases BS; 
     parent R5-35-00-1_tm_52; 
     power_12 84200+45200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:657 { 
     name R5-35-00-1_tn_245; 
     phases AS; 
     parent R5-35-00-1_tm_53; 
     power_12 82900+44600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:658 { 
     name R5-35-00-1_tn_246; 
     phases BS; 
     parent R5-35-00-1_tm_54; 
     power_12 54200+30700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:659 { 
     name R5-35-00-1_tn_247; 
     phases CS; 
     parent R5-35-00-1_tm_55; 
     power_12 49400+28000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:660 { 
     name R5-35-00-1_tn_248; 
     phases BS; 
     parent R5-35-00-1_tm_56; 
     power_12 61300+34300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:661 { 
     name R5-35-00-1_tn_249; 
     phases BS; 
     parent R5-35-00-1_tm_57; 
     power_12 68300+38700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:662 { 
     name R5-35-00-1_tn_250; 
     phases BS; 
     parent R5-35-00-1_tm_58; 
     power_12 57600+32600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:663 { 
     name R5-35-00-1_tn_251; 
     phases BS; 
     parent R5-35-00-1_tm_59; 
     power_12 59300+33600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:664 { 
     name R5-35-00-1_tn_252; 
     phases CS; 
     parent R5-35-00-1_tm_60; 
     power_12 59000+30800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:665 { 
     name R5-35-00-1_tn_253; 
     phases CS; 
     parent R5-35-00-1_tm_61; 
     power_12 88600+50200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:666 { 
     name R5-35-00-1_tn_254; 
     phases CS; 
     parent R5-35-00-1_tm_62; 
     power_12 44100+25000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:667 { 
     name R5-35-00-1_tn_255; 
     phases BS; 
     parent R5-35-00-1_tm_63; 
     power_12 130800+72600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:668 { 
     name R5-35-00-1_tn_256; 
     phases BS; 
     parent R5-35-00-1_tm_64; 
     power_12 71200+39100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:669 { 
     name R5-35-00-1_tn_257; 
     phases CS; 
     parent R5-35-00-1_tm_65; 
     power_12 118300+65900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:670 { 
     name R5-35-00-1_tn_258; 
     phases CS; 
     parent R5-35-00-1_tm_66; 
     power_12 57200+32400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:671 { 
     name R5-35-00-1_tn_259; 
     phases CS; 
     parent R5-35-00-1_tm_67; 
     power_12 89300+48000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:672 { 
     name R5-35-00-1_tn_260; 
     phases CS; 
     parent R5-35-00-1_tm_68; 
     power_12 80900+45800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:673 { 
     name R5-35-00-1_tn_261; 
     phases CS; 
     parent R5-35-00-1_tm_69; 
     power_12 104900+57500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:674 { 
     name R5-35-00-1_tn_262; 
     phases CS; 
     parent R5-35-00-1_tm_70; 
     power_12 107000+60600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:675 { 
     name R5-35-00-1_tn_263; 
     phases CS; 
     parent R5-35-00-1_tm_71; 
     power_12 59700+33900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:676 { 
     name R5-35-00-1_tn_264; 
     phases CS; 
     parent R5-35-00-1_tm_72; 
     power_12 88800+50300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:677 { 
     name R5-35-00-1_tn_265; 
     phases CS; 
     parent R5-35-00-1_tm_73; 
     power_12 91600+51900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:678 { 
     name R5-35-00-1_tn_266; 
     phases CS; 
     parent R5-35-00-1_tm_74; 
     power_12 87800+49700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:679 { 
     name R5-35-00-1_tn_267; 
     phases CS; 
     parent R5-35-00-1_tm_75; 
     power_12 104445+59202j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:680 { 
     name R5-35-00-1_tn_268; 
     phases BS; 
     parent R5-35-00-1_tm_76; 
     power_12 101000+57200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:681 { 
     name R5-35-00-1_tn_269; 
     phases BS; 
     parent R5-35-00-1_tm_77; 
     power_12 69600+37600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:682 { 
     name R5-35-00-1_tn_270; 
     phases BS; 
     parent R5-35-00-1_tm_78; 
     power_12 45600+24200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:683 { 
     name R5-35-00-1_tn_271; 
     phases BS; 
     parent R5-35-00-1_tm_79; 
     power_12 90500+51300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:684 { 
     name R5-35-00-1_tn_272; 
     phases BS; 
     parent R5-35-00-1_tm_80; 
     power_12 73500+41700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:685 { 
     name R5-35-00-1_tn_273; 
     phases AS; 
     parent R5-35-00-1_tm_81; 
     power_12 85500+48500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:686 { 
     name R5-35-00-1_tn_274; 
     phases AS; 
     parent R5-35-00-1_tm_82; 
     power_12 61800+34000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:687 { 
     name R5-35-00-1_tn_275; 
     phases AS; 
     parent R5-35-00-1_tm_83; 
     power_12 79700+45200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:688 { 
     name R5-35-00-1_tn_276; 
     phases AS; 
     parent R5-35-00-1_tm_84; 
     power_12 67100+38000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:689 { 
     name R5-35-00-1_tn_277; 
     phases BS; 
     parent R5-35-00-1_tm_85; 
     power_12 73200+40000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:690 { 
     name R5-35-00-1_tn_278; 
     phases BS; 
     parent R5-35-00-1_tm_86; 
     power_12 64200+34900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:691 { 
     name R5-35-00-1_tn_279; 
     phases AS; 
     parent R5-35-00-1_tm_87; 
     power_12 59900+33000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:692 { 
     name R5-35-00-1_tn_280; 
     phases AS; 
     parent R5-35-00-1_tm_88; 
     power_12 31000+17600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:693 { 
     name R5-35-00-1_tn_281; 
     phases AS; 
     parent R5-35-00-1_tm_89; 
     power_12 55700+31600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:694 { 
     name R5-35-00-1_tn_282; 
     phases CS; 
     parent R5-35-00-1_tm_90; 
     power_12 89600+48500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:695 { 
     name R5-35-00-1_tn_283; 
     phases CS; 
     parent R5-35-00-1_tm_91; 
     power_12 72600+41100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:696 { 
     name R5-35-00-1_tn_284; 
     phases CS; 
     parent R5-35-00-1_tm_92; 
     power_12 106000+57500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:697 { 
     name R5-35-00-1_tn_285; 
     phases AS; 
     parent R5-35-00-1_tm_93; 
     power_12 42400+21700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:698 { 
     name R5-35-00-1_tn_286; 
     phases AS; 
     parent R5-35-00-1_tm_94; 
     power_12 25700+14600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:699 { 
     name R5-35-00-1_tn_287; 
     phases BS; 
     parent R5-35-00-1_tm_95; 
     power_12 75300+42700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:700 { 
     name R5-35-00-1_tn_288; 
     phases BS; 
     parent R5-35-00-1_tm_96; 
     power_12 64300+36400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:701 { 
     name R5-35-00-1_tn_289; 
     phases CS; 
     parent R5-35-00-1_tm_97; 
     power_12 71200+40300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:702 { 
     name R5-35-00-1_tn_290; 
     phases AS; 
     parent R5-35-00-1_tm_98; 
     power_12 44100+25000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:703 { 
     name R5-35-00-1_tn_291; 
     phases AS; 
     parent R5-35-00-1_tm_99; 
     power_12 39300+22300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:704 { 
     name R5-35-00-1_tn_292; 
     phases AS; 
     parent R5-35-00-1_tm_100; 
     power_12 32700+18500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:705 { 
     name R5-35-00-1_tn_293; 
     phases CS; 
     parent R5-35-00-1_tm_101; 
     power_12 56400+30500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:706 { 
     name R5-35-00-1_tn_294; 
     phases CS; 
     parent R5-35-00-1_tm_102; 
     power_12 76600+43400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:707 { 
     name R5-35-00-1_tn_295; 
     phases CS; 
     parent R5-35-00-1_tm_103; 
     power_12 101300+57400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:708 { 
     name R5-35-00-1_tn_296; 
     phases BS; 
     parent R5-35-00-1_tm_104; 
     power_12 64100+36300j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:709 { 
     name R5-35-00-1_tn_297; 
     phases BS; 
     parent R5-35-00-1_tm_105; 
     power_12 71100+39900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:710 { 
     name R5-35-00-1_tn_298; 
     phases BS; 
     parent R5-35-00-1_tm_106; 
     power_12 72500+41100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:711 { 
     name R5-35-00-1_tn_299; 
     phases BS; 
     parent R5-35-00-1_tm_107; 
     power_12 82700+46100j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:712 { 
     name R5-35-00-1_tn_300; 
     phases BS; 
     parent R5-35-00-1_tm_108; 
     power_12 78700+44600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:713 { 
     name R5-35-00-1_tn_301; 
     phases CS; 
     parent R5-35-00-1_tm_109; 
     power_12 73900+41900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:714 { 
     name R5-35-00-1_tn_302; 
     phases AS; 
     parent R5-35-00-1_tm_110; 
     power_12 31400+17800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:715 { 
     name R5-35-00-1_tn_303; 
     phases AS; 
     parent R5-35-00-1_tm_111; 
     power_12 92800+49600j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:716 { 
     name R5-35-00-1_tn_304; 
     phases CS; 
     parent R5-35-00-1_tm_112; 
     power_12 66300+37600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:717 { 
     name R5-35-00-1_tn_305; 
     phases CS; 
     parent R5-35-00-1_tm_113; 
     power_12 62600+35500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:718 { 
     name R5-35-00-1_tn_306; 
     phases CS; 
     parent R5-35-00-1_tm_114; 
     power_12 82300+46600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:719 { 
     name R5-35-00-1_tn_307; 
     phases CS; 
     parent R5-35-00-1_tm_115; 
     power_12 62000+35200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:720 { 
     name R5-35-00-1_tn_308; 
     phases BS; 
     parent R5-35-00-1_tm_116; 
     power_12 59700+33800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:721 { 
     name R5-35-00-1_tn_309; 
     phases CS; 
     parent R5-35-00-1_tm_117; 
     power_12 63800+36200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:722 { 
     name R5-35-00-1_tn_310; 
     phases BS; 
     parent R5-35-00-1_tm_118; 
     power_12 73900+41900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:723 { 
     name R5-35-00-1_tn_311; 
     phases AS; 
     parent R5-35-00-1_tm_119; 
     power_12 62400+35400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:724 { 
     name R5-35-00-1_tn_312; 
     phases AS; 
     parent R5-35-00-1_tm_120; 
     power_12 70400+39900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:725 { 
     name R5-35-00-1_tn_313; 
     phases AS; 
     parent R5-35-00-1_tm_121; 
     power_12 49294+27930j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:726 { 
     name R5-35-00-1_tn_314; 
     phases AS; 
     parent R5-35-00-1_tm_122; 
     power_12 23100+13100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:727 { 
     name R5-35-00-1_tn_315; 
     phases AS; 
     parent R5-35-00-1_tm_123; 
     power_12 66600+37000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:728 { 
     name R5-35-00-1_tn_316; 
     phases AS; 
     parent R5-35-00-1_tm_124; 
     power_12 62300+35300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:729 { 
     name R5-35-00-1_tn_317; 
     phases AS; 
     parent R5-35-00-1_tm_125; 
     power_12 70800+40100j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:730 { 
     name R5-35-00-1_tn_318; 
     phases AS; 
     parent R5-35-00-1_tm_126; 
     power_12 66900+37900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:731 { 
     name R5-35-00-1_tn_319; 
     phases AS; 
     parent R5-35-00-1_tm_127; 
     power_12 75500+42800j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:732 { 
     name R5-35-00-1_tn_320; 
     phases BS; 
     parent R5-35-00-1_tm_128; 
     power_12 107600+61000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:733 { 
     name R5-35-00-1_tn_321; 
     phases BS; 
     parent R5-35-00-1_tm_129; 
     power_12 110300+61400j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:734 { 
     name R5-35-00-1_tn_322; 
     phases BS; 
     parent R5-35-00-1_tm_130; 
     power_12 92100+48500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:735 { 
     name R5-35-00-1_tn_323; 
     phases AS; 
     parent R5-35-00-1_tm_131; 
     power_12 70600+40000j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:736 { 
     name R5-35-00-1_tn_324; 
     phases AS; 
     parent R5-35-00-1_tm_132; 
     power_12 51744+29302j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:737 { 
     name R5-35-00-1_tn_325; 
     phases AS; 
     parent R5-35-00-1_tm_133; 
     power_12 74900+42500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:738 { 
     name R5-35-00-1_tn_326; 
     phases AS; 
     parent R5-35-00-1_tm_134; 
     power_12 87300+49500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:739 { 
     name R5-35-00-1_tn_327; 
     phases AS; 
     parent R5-35-00-1_tm_135; 
     power_12 75700+42900j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:740 { 
     name R5-35-00-1_tn_328; 
     phases CS; 
     parent R5-35-00-1_tm_136; 
     power_12 10692+6435j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:741 { 
     name R5-35-00-1_tn_329; 
     phases BS; 
     parent R5-35-00-1_tm_137; 
     power_12 98800+51900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:742 { 
     name R5-35-00-1_tn_330; 
     phases AS; 
     parent R5-35-00-1_tm_138; 
     power_12 160080+80040j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:743 { 
     name R5-35-00-1_tn_331; 
     phases AS; 
     parent R5-35-00-1_tm_139; 
     power_12 28017+15939j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:744 { 
     name R5-35-00-1_tn_332; 
     phases AS; 
     parent R5-35-00-1_tm_140; 
     power_12 16800+9500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:745 { 
     name R5-35-00-1_tn_333; 
     phases AS; 
     parent R5-35-00-1_tm_141; 
     power_12 92300+52300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:746 { 
     name R5-35-00-1_tn_334; 
     phases AS; 
     parent R5-35-00-1_tm_142; 
     power_12 38600+18700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:747 { 
     name R5-35-00-1_tn_335; 
     phases AS; 
     parent R5-35-00-1_tm_143; 
     power_12 26680+13340j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:748 { 
     name R5-35-00-1_tn_336; 
     phases BS; 
     parent R5-35-00-1_tm_144; 
     power_12 26680+13340j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:749 { 
     name R5-35-00-1_tn_337; 
     phases CS; 
     parent R5-35-00-1_tm_145; 
     power_12 26680+13340j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:750 { 
     name R5-35-00-1_tn_338; 
     phases CS; 
     parent R5-35-00-1_tm_146; 
     power_12 61300+34700j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:751 { 
     name R5-35-00-1_tn_339; 
     phases CS; 
     parent R5-35-00-1_tm_147; 
     power_12 46400+26300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:752 { 
     name R5-35-00-1_tn_340; 
     phases CS; 
     parent R5-35-00-1_tm_148; 
     power_12 60000+34000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:753 { 
     name R5-35-00-1_tn_341; 
     phases CS; 
     parent R5-35-00-1_tm_149; 
     power_12 91600+48100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:754 { 
     name R5-35-00-1_tn_342; 
     phases CS; 
     parent R5-35-00-1_tm_150; 
     power_12 42000+23800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:755 { 
     name R5-35-00-1_tn_343; 
     phases CS; 
     parent R5-35-00-1_tm_151; 
     power_12 24831+14240j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:756 { 
     name R5-35-00-1_tn_344; 
     phases CS; 
     parent R5-35-00-1_tm_152; 
     power_12 40896+20064j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:757 { 
     name R5-35-00-1_tn_345; 
     phases BS; 
     parent R5-35-00-1_tm_153; 
     power_12 39900+22600j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:758 { 
     name R5-35-00-1_tn_346; 
     phases BS; 
     parent R5-35-00-1_tm_154; 
     power_12 27800+15700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:759 { 
     name R5-35-00-1_tn_347; 
     phases BS; 
     parent R5-35-00-1_tm_155; 
     power_12 22800+12900j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:760 { 
     name R5-35-00-1_tn_348; 
     phases BS; 
     parent R5-35-00-1_tm_156; 
     power_12 29500+16700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:761 { 
     name R5-35-00-1_tn_349; 
     phases BS; 
     parent R5-35-00-1_tm_157; 
     power_12 38024+21631j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:762 { 
     name R5-35-00-1_tn_350; 
     phases BS; 
     parent R5-35-00-1_tm_158; 
     power_12 20700+10000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:763 { 
     name R5-35-00-1_tn_351; 
     phases BS; 
     parent R5-35-00-1_tm_159; 
     power_12 40887+19899j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:764 { 
     name R5-35-00-1_tn_352; 
     phases BS; 
     parent R5-35-00-1_tm_160; 
     power_12 22400+12700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:765 { 
     name R5-35-00-1_tn_353; 
     phases BS; 
     parent R5-35-00-1_tm_161; 
     power_12 29600+16800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:766 { 
     name R5-35-00-1_tn_354; 
     phases BS; 
     parent R5-35-00-1_tm_162; 
     power_12 22400+12700j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:767 { 
     name R5-35-00-1_tn_355; 
     phases CS; 
     parent R5-35-00-1_tm_163; 
     power_12 27900+15800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:768 { 
     name R5-35-00-1_tn_356; 
     phases CS; 
     parent R5-35-00-1_tm_164; 
     power_12 47900+23200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:769 { 
     name R5-35-00-1_tn_357; 
     phases CS; 
     parent R5-35-00-1_tm_165; 
     power_12 4300+2500j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:770 { 
     name R5-35-00-1_tn_358; 
     phases CS; 
     parent R5-35-00-1_tm_166; 
     power_12 42100+23900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:771 { 
     name R5-35-00-1_tn_359; 
     phases CS; 
     parent R5-35-00-1_tm_167; 
     power_12 79900+40200j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:772 { 
     name R5-35-00-1_tn_360; 
     phases CS; 
     parent R5-35-00-1_tm_168; 
     power_12 26100+14800j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:773 { 
     name R5-35-00-1_tn_361; 
     phases BS; 
     parent R5-35-00-1_tm_169; 
     power_12 53360+26680j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:774 { 
     name R5-35-00-1_tn_362; 
     phases BS; 
     parent R5-35-00-1_tm_170; 
     power_12 26100+14800j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:775 { 
     name R5-35-00-1_tn_363; 
     phases AS; 
     parent R5-35-00-1_tm_171; 
     power_12 61200+34700j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:776 { 
     name R5-35-00-1_tn_364; 
     phases CS; 
     parent R5-35-00-1_tm_172; 
     power_12 64000+36300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:777 { 
     name R5-35-00-1_tn_365; 
     phases CS; 
     parent R5-35-00-1_tm_173; 
     power_12 49600+28100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:778 { 
     name R5-35-00-1_tn_366; 
     phases CS; 
     parent R5-35-00-1_tm_174; 
     power_12 53200+29600j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:779 { 
     name R5-35-00-1_tn_367; 
     phases CS; 
     parent R5-35-00-1_tm_175; 
     power_12 52000+29400j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:780 { 
     name R5-35-00-1_tn_368; 
     phases BS; 
     parent R5-35-00-1_tm_176; 
     power_12 44500+25200j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:781 { 
     name R5-35-00-1_tn_369; 
     phases CS; 
     parent R5-35-00-1_tm_177; 
     power_12 46400+26300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:782 { 
     name R5-35-00-1_tn_370; 
     phases CS; 
     parent R5-35-00-1_tm_178; 
     power_12 19698+11172j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:783 { 
     name R5-35-00-1_tn_371; 
     phases CS; 
     parent R5-35-00-1_tm_179; 
     power_12 14170+8320j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:784 { 
     name R5-35-00-1_tn_372; 
     phases BS; 
     parent R5-35-00-1_tm_180; 
     power_12 35300+20000j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:785 { 
     name R5-35-00-1_tn_373; 
     phases CS; 
     parent R5-35-00-1_tm_181; 
     power_12 17600+10000j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:786 { 
     name R5-35-00-1_tn_374; 
     phases CS; 
     parent R5-35-00-1_tm_182; 
     power_12 41900+22100j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:787 { 
     name R5-35-00-1_tn_375; 
     phases AS; 
     parent R5-35-00-1_tm_183; 
     power_12 101100+57300j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:788 { 
     name R5-35-00-1_tn_376; 
     phases AS; 
     parent R5-35-00-1_tm_184; 
     power_12 32000+18200j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:789 { 
     name R5-35-00-1_tn_377; 
     phases AS; 
     parent R5-35-00-1_tm_185; 
     power_12 39600+22500j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:790 { 
     name R5-35-00-1_tn_378; 
     phases BS; 
     parent R5-35-00-1_tm_186; 
     power_12 29100+16500j; 
     voltage_1 -60-103.92j; 
     voltage_2 -60-103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:791 { 
     name R5-35-00-1_tn_379; 
     phases CS; 
     parent R5-35-00-1_tm_187; 
     power_12 3300+1900j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:792 { 
     name R5-35-00-1_tn_380; 
     phases CS; 
     parent R5-35-00-1_tm_188; 
     power_12 206319+116594j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:793 { 
     name R5-35-00-1_tn_381; 
     phases CS; 
     parent R5-35-00-1_tm_189; 
     power_12 44590+25382j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:794 { 
     name R5-35-00-1_tn_382; 
     phases CS; 
     parent R5-35-00-1_tm_190; 
     power_12 49955+28421j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:795 { 
     name R5-35-00-1_tn_383; 
     phases CS; 
     parent R5-35-00-1_tm_191; 
     power_12 29400+14300j; 
     voltage_1 -60+103.92j; 
     voltage_2 -60+103.92j; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object triplex_node:796 { 
     name R5-35-00-1_tn_384; 
     phases AS; 
     parent R5-35-00-1_tm_192; 
     power_12 71200+40400j; 
     voltage_1 120; 
     voltage_2 120; 
     voltage_N 0; 
     nominal_voltage 120; 
} 

object underground_line:1523 { 
     name R5-35-00-1_ul_1; 
     phases ABCN; 
     from R5-35-00-1_node_200; 
     to R5-35-00-1_node_3; 
     length 1994.000; 
     configuration line_configuration:14; 
} 

object underground_line:1524 { 
     name R5-35-00-1_ul_2; 
     phases AN; 
     from R5-35-00-1_node_5; 
     to R5-35-00-1_node_4; 
     length 523.000; 
     configuration line_configuration:15; 
} 

object underground_line:1525 { 
     name R5-35-00-1_ul_3; 
     phases AN; 
     from R5-35-00-1_node_7; 
     to R5-35-00-1_node_5; 
     length 647.000; 
     configuration line_configuration:16; 
} 

object underground_line:1526 { 
     name R5-35-00-1_ul_4; 
     phases AN; 
     from R5-35-00-1_node_136; 
     to R5-35-00-1_node_6; 
     length 511.000; 
     configuration line_configuration:16; 
} 

object underground_line:1527 { 
     name R5-35-00-1_ul_5; 
     phases AN; 
     from R5-35-00-1_node_6; 
     to R5-35-00-1_node_7; 
     length 450.000; 
     configuration line_configuration:15; 
} 

object underground_line:1528 { 
     name R5-35-00-1_ul_6; 
     phases ABCN; 
     from R5-35-00-1_node_330; 
     to R5-35-00-1_node_8; 
     length 353.000; 
     configuration line_configuration:14; 
} 

object underground_line:1530 { 
     name R5-35-00-1_ul_7; 
     phases ABCN; 
     from R5-35-00-1_node_8; 
     to R5-35-00-1_node_11; 
     length 518.000; 
     configuration line_configuration:14; 
} 

object underground_line:1531 { 
     name R5-35-00-1_ul_8; 
     phases AN; 
     from R5-35-00-1_node_97; 
     to R5-35-00-1_node_12; 
     length 464.000; 
     configuration line_configuration:16; 
} 

object underground_line:1532 { 
     name R5-35-00-1_ul_9; 
     phases BN; 
     from R5-35-00-1_node_16; 
     to R5-35-00-1_node_13; 
     length 732.000; 
     configuration line_configuration:18; 
} 

object underground_line:1533 { 
     name R5-35-00-1_ul_10; 
     phases AN; 
     from R5-35-00-1_node_15; 
     to R5-35-00-1_node_14; 
     length 520.000; 
     configuration line_configuration:16; 
} 

object underground_line:1534 { 
     name R5-35-00-1_ul_11; 
     phases AN; 
     from R5-35-00-1_node_4; 
     to R5-35-00-1_node_15; 
     length 152.000; 
     configuration line_configuration:16; 
} 

object underground_line:1535 { 
     name R5-35-00-1_ul_12; 
     phases BN; 
     from R5-35-00-1_node_73; 
     to R5-35-00-1_node_16; 
     length 277.000; 
     configuration line_configuration:18; 
} 

object underground_line:1536 { 
     name R5-35-00-1_ul_13; 
     phases ABCN; 
     from R5-35-00-1_node_192; 
     to R5-35-00-1_node_17; 
     length 423.000; 
     configuration line_configuration:13; 
} 

object underground_line:1537 { 
     name R5-35-00-1_ul_14; 
     phases AN; 
     from R5-35-00-1_node_156; 
     to R5-35-00-1_node_18; 
     length 295.000; 
     configuration line_configuration:19; 
} 

object underground_line:1538 { 
     name R5-35-00-1_ul_15; 
     phases ABCN; 
     from R5-35-00-1_node_245; 
     to R5-35-00-1_node_19; 
     length 1711.000; 
     configuration line_configuration:20; 
} 

object underground_line:1539 { 
     name R5-35-00-1_ul_16; 
     phases ABCN; 
     from R5-35-00-1_node_167; 
     to R5-35-00-1_node_20; 
     length 484.000; 
     configuration line_configuration:20; 
} 

object underground_line:1540 { 
     name R5-35-00-1_ul_17; 
     phases ABCN; 
     from R5-35-00-1_node_22; 
     to R5-35-00-1_node_21; 
     length 210.000; 
     configuration line_configuration:14; 
} 

object underground_line:1541 { 
     name R5-35-00-1_ul_18; 
     phases ABCN; 
     from R5-35-00-1_node_20; 
     to R5-35-00-1_node_22; 
     length 175.000; 
     configuration line_configuration:14; 
} 

object underground_line:1542 { 
     name R5-35-00-1_ul_19; 
     phases CN; 
     from R5-35-00-1_node_24; 
     to R5-35-00-1_node_23; 
     length 1180.000; 
     configuration line_configuration:21; 
} 

object underground_line:1543 { 
     name R5-35-00-1_ul_20; 
     phases CN; 
     from R5-35-00-1_node_237; 
     to R5-35-00-1_node_25; 
     length 2.000; 
     configuration line_configuration:22; 
} 

object underground_line:1544 { 
     name R5-35-00-1_ul_21; 
     phases CN; 
     from R5-35-00-1_node_313; 
     to R5-35-00-1_node_26; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1545 { 
     name R5-35-00-1_ul_22; 
     phases CN; 
     from R5-35-00-1_node_30; 
     to R5-35-00-1_node_27; 
     length 443.000; 
     configuration line_configuration:21; 
} 

object underground_line:1546 { 
     name R5-35-00-1_ul_23; 
     phases CN; 
     from R5-35-00-1_node_27; 
     to R5-35-00-1_node_28; 
     length 1174.000; 
     configuration line_configuration:21; 
} 

object underground_line:1547 { 
     name R5-35-00-1_ul_24; 
     phases CN; 
     from R5-35-00-1_node_28; 
     to R5-35-00-1_node_29; 
     length 1484.000; 
     configuration line_configuration:21; 
} 

object underground_line:1548 { 
     name R5-35-00-1_ul_25; 
     phases ABCN; 
     from R5-35-00-1_node_328; 
     to R5-35-00-1_node_31; 
     length 974.000; 
     configuration line_configuration:13; 
} 

object underground_line:1549 { 
     name R5-35-00-1_ul_26; 
     phases CN; 
     from R5-35-00-1_node_87; 
     to R5-35-00-1_node_32; 
     length 251.000; 
     configuration line_configuration:23; 
} 

object underground_line:1550 { 
     name R5-35-00-1_ul_27; 
     phases CN; 
     from R5-35-00-1_node_76; 
     to R5-35-00-1_node_33; 
     length 125.000; 
     configuration line_configuration:23; 
} 

object underground_line:1551 { 
     name R5-35-00-1_ul_28; 
     phases CN; 
     from R5-35-00-1_node_119; 
     to R5-35-00-1_node_34; 
     length 578.000; 
     configuration line_configuration:23; 
} 

object underground_line:1552 { 
     name R5-35-00-1_ul_29; 
     phases AN; 
     from R5-35-00-1_node_36; 
     to R5-35-00-1_node_35; 
     length 677.000; 
     configuration line_configuration:16; 
} 

object underground_line:1553 { 
     name R5-35-00-1_ul_30; 
     phases AN; 
     from R5-35-00-1_node_127; 
     to R5-35-00-1_node_36; 
     length 674.000; 
     configuration line_configuration:16; 
} 

object underground_line:1554 { 
     name R5-35-00-1_ul_31; 
     phases AN; 
     from R5-35-00-1_node_14; 
     to R5-35-00-1_node_37; 
     length 717.000; 
     configuration line_configuration:16; 
} 

object underground_line:1555 { 
     name R5-35-00-1_ul_32; 
     phases ABCN; 
     from R5-35-00-1_node_83; 
     to R5-35-00-1_node_38; 
     length 977.000; 
     configuration line_configuration:13; 
} 

object underground_line:1556 { 
     name R5-35-00-1_ul_33; 
     phases AN; 
     from R5-35-00-1_node_105; 
     to R5-35-00-1_node_39; 
     length 429.000; 
     configuration line_configuration:16; 
} 

object underground_line:1557 { 
     name R5-35-00-1_ul_34; 
     phases BN; 
     from R5-35-00-1_node_121; 
     to R5-35-00-1_node_40; 
     length 308.000; 
     configuration line_configuration:18; 
} 

object underground_line:1558 { 
     name R5-35-00-1_ul_35; 
     phases AN; 
     from R5-35-00-1_node_140; 
     to R5-35-00-1_node_41; 
     length 591.000; 
     configuration line_configuration:16; 
} 

object underground_line:1559 { 
     name R5-35-00-1_ul_36; 
     phases CN; 
     from R5-35-00-1_node_43; 
     to R5-35-00-1_node_42; 
     length 559.000; 
     configuration line_configuration:23; 
} 

object underground_line:1560 { 
     name R5-35-00-1_ul_37; 
     phases CN; 
     from R5-35-00-1_node_44; 
     to R5-35-00-1_node_43; 
     length 580.000; 
     configuration line_configuration:23; 
} 

object underground_line:1561 { 
     name R5-35-00-1_ul_38; 
     phases CN; 
     from R5-35-00-1_node_169; 
     to R5-35-00-1_node_44; 
     length 500.000; 
     configuration line_configuration:23; 
} 

object underground_line:1562 { 
     name R5-35-00-1_ul_39; 
     phases CN; 
     from R5-35-00-1_node_46; 
     to R5-35-00-1_node_45; 
     length 419.000; 
     configuration line_configuration:23; 
} 

object underground_line:1563 { 
     name R5-35-00-1_ul_40; 
     phases CN; 
     from R5-35-00-1_node_52; 
     to R5-35-00-1_node_46; 
     length 661.000; 
     configuration line_configuration:23; 
} 

object underground_line:1564 { 
     name R5-35-00-1_ul_41; 
     phases BN; 
     from R5-35-00-1_node_48; 
     to R5-35-00-1_node_47; 
     length 269.000; 
     configuration line_configuration:18; 
} 

object underground_line:1565 { 
     name R5-35-00-1_ul_42; 
     phases BN; 
     from R5-35-00-1_node_49; 
     to R5-35-00-1_node_48; 
     length 292.000; 
     configuration line_configuration:18; 
} 

object underground_line:1566 { 
     name R5-35-00-1_ul_43; 
     phases BN; 
     from R5-35-00-1_node_50; 
     to R5-35-00-1_node_49; 
     length 232.000; 
     configuration line_configuration:18; 
} 

object underground_line:1567 { 
     name R5-35-00-1_ul_44; 
     phases BN; 
     from R5-35-00-1_node_51; 
     to R5-35-00-1_node_50; 
     length 412.000; 
     configuration line_configuration:18; 
} 

object underground_line:1568 { 
     name R5-35-00-1_ul_45; 
     phases AN; 
     from R5-35-00-1_node_58; 
     to R5-35-00-1_node_53; 
     length 343.000; 
     configuration line_configuration:16; 
} 

object underground_line:1569 { 
     name R5-35-00-1_ul_46; 
     phases AN; 
     from R5-35-00-1_node_55; 
     to R5-35-00-1_node_54; 
     length 675.000; 
     configuration line_configuration:16; 
} 

object underground_line:1570 { 
     name R5-35-00-1_ul_47; 
     phases AN; 
     from R5-35-00-1_node_53; 
     to R5-35-00-1_node_55; 
     length 298.000; 
     configuration line_configuration:16; 
} 

object underground_line:1571 { 
     name R5-35-00-1_ul_48; 
     phases AN; 
     from R5-35-00-1_node_57; 
     to R5-35-00-1_node_56; 
     length 333.000; 
     configuration line_configuration:16; 
} 

object underground_line:1572 { 
     name R5-35-00-1_ul_49; 
     phases AN; 
     from R5-35-00-1_node_59; 
     to R5-35-00-1_node_58; 
     length 488.000; 
     configuration line_configuration:16; 
} 

object underground_line:1573 { 
     name R5-35-00-1_ul_50; 
     phases AN; 
     from R5-35-00-1_node_60; 
     to R5-35-00-1_node_59; 
     length 608.000; 
     configuration line_configuration:16; 
} 

object underground_line:1574 { 
     name R5-35-00-1_ul_51; 
     phases AN; 
     from R5-35-00-1_node_61; 
     to R5-35-00-1_node_60; 
     length 180.000; 
     configuration line_configuration:16; 
} 

object underground_line:1575 { 
     name R5-35-00-1_ul_52; 
     phases AN; 
     from R5-35-00-1_node_62; 
     to R5-35-00-1_node_61; 
     length 256.000; 
     configuration line_configuration:16; 
} 

object underground_line:1576 { 
     name R5-35-00-1_ul_53; 
     phases AN; 
     from R5-35-00-1_node_126; 
     to R5-35-00-1_node_62; 
     length 469.000; 
     configuration line_configuration:16; 
} 

object underground_line:1577 { 
     name R5-35-00-1_ul_54; 
     phases CN; 
     from R5-35-00-1_node_42; 
     to R5-35-00-1_node_63; 
     length 243.000; 
     configuration line_configuration:23; 
} 

object underground_line:1578 { 
     name R5-35-00-1_ul_55; 
     phases AN; 
     from R5-35-00-1_node_54; 
     to R5-35-00-1_node_64; 
     length 308.000; 
     configuration line_configuration:16; 
} 

object underground_line:1579 { 
     name R5-35-00-1_ul_56; 
     phases AN; 
     from R5-35-00-1_node_56; 
     to R5-35-00-1_node_66; 
     length 264.000; 
     configuration line_configuration:16; 
} 

object underground_line:1580 { 
     name R5-35-00-1_ul_57; 
     phases ABCN; 
     from R5-35-00-1_node_293; 
     to R5-35-00-1_node_67; 
     length 950.000; 
     configuration line_configuration:13; 
} 

object underground_line:1581 { 
     name R5-35-00-1_ul_58; 
     phases BN; 
     from R5-35-00-1_node_13; 
     to R5-35-00-1_node_69; 
     length 333.000; 
     configuration line_configuration:18; 
} 

object underground_line:1582 { 
     name R5-35-00-1_ul_59; 
     phases CN; 
     from R5-35-00-1_node_133; 
     to R5-35-00-1_node_70; 
     length 535.000; 
     configuration line_configuration:23; 
} 

object underground_line:1583 { 
     name R5-35-00-1_ul_60; 
     phases BN; 
     from R5-35-00-1_node_74; 
     to R5-35-00-1_node_71; 
     length 399.000; 
     configuration line_configuration:18; 
} 

object underground_line:1584 { 
     name R5-35-00-1_ul_61; 
     phases BN; 
     from R5-35-00-1_node_69; 
     to R5-35-00-1_node_72; 
     length 303.000; 
     configuration line_configuration:18; 
} 

object underground_line:1585 { 
     name R5-35-00-1_ul_62; 
     phases BN; 
     from R5-35-00-1_node_71; 
     to R5-35-00-1_node_73; 
     length 367.000; 
     configuration line_configuration:18; 
} 

object underground_line:1586 { 
     name R5-35-00-1_ul_63; 
     phases BN; 
     from R5-35-00-1_node_132; 
     to R5-35-00-1_node_74; 
     length 783.000; 
     configuration line_configuration:18; 
} 

object underground_line:1587 { 
     name R5-35-00-1_ul_64; 
     phases CN; 
     from R5-35-00-1_node_75; 
     to R5-35-00-1_node_76; 
     length 532.000; 
     configuration line_configuration:23; 
} 

object underground_line:1588 { 
     name R5-35-00-1_ul_65; 
     phases CN; 
     from R5-35-00-1_node_33; 
     to R5-35-00-1_node_77; 
     length 803.000; 
     configuration line_configuration:23; 
} 

object underground_line:1589 { 
     name R5-35-00-1_ul_66; 
     phases BN; 
     from R5-35-00-1_node_79; 
     to R5-35-00-1_node_78; 
     length 390.000; 
     configuration line_configuration:18; 
} 

object underground_line:1590 { 
     name R5-35-00-1_ul_67; 
     phases BN; 
     from R5-35-00-1_node_92; 
     to R5-35-00-1_node_79; 
     length 521.000; 
     configuration line_configuration:18; 
} 

object underground_line:1591 { 
     name R5-35-00-1_ul_68; 
     phases CN; 
     from R5-35-00-1_node_77; 
     to R5-35-00-1_node_80; 
     length 610.000; 
     configuration line_configuration:23; 
} 

object underground_line:1592 { 
     name R5-35-00-1_ul_69; 
     phases CN; 
     from R5-35-00-1_node_80; 
     to R5-35-00-1_node_81; 
     length 448.000; 
     configuration line_configuration:23; 
} 

object underground_line:1593 { 
     name R5-35-00-1_ul_70; 
     phases CN; 
     from R5-35-00-1_node_81; 
     to R5-35-00-1_node_82; 
     length 394.000; 
     configuration line_configuration:23; 
} 

object underground_line:1594 { 
     name R5-35-00-1_ul_71; 
     phases ABCN; 
     from R5-35-00-1_node_31; 
     to R5-35-00-1_node_83; 
     length 1893.000; 
     configuration line_configuration:13; 
} 

object underground_line:1595 { 
     name R5-35-00-1_ul_72; 
     phases CN; 
     from R5-35-00-1_node_86; 
     to R5-35-00-1_node_84; 
     length 703.000; 
     configuration line_configuration:23; 
} 

object underground_line:1596 { 
     name R5-35-00-1_ul_73; 
     phases CN; 
     from R5-35-00-1_node_84; 
     to R5-35-00-1_node_85; 
     length 897.000; 
     configuration line_configuration:23; 
} 

object underground_line:1597 { 
     name R5-35-00-1_ul_74; 
     phases CN; 
     from R5-35-00-1_node_82; 
     to R5-35-00-1_node_86; 
     length 587.000; 
     configuration line_configuration:23; 
} 

object underground_line:1598 { 
     name R5-35-00-1_ul_75; 
     phases CN; 
     from R5-35-00-1_node_88; 
     to R5-35-00-1_node_87; 
     length 518.000; 
     configuration line_configuration:23; 
} 

object underground_line:1599 { 
     name R5-35-00-1_ul_76; 
     phases CN; 
     from R5-35-00-1_node_89; 
     to R5-35-00-1_node_88; 
     length 410.000; 
     configuration line_configuration:23; 
} 

object underground_line:1600 { 
     name R5-35-00-1_ul_77; 
     phases CN; 
     from R5-35-00-1_node_90; 
     to R5-35-00-1_node_89; 
     length 660; 
     configuration line_configuration:23; 
} 

object underground_line:1601 { 
     name R5-35-00-1_ul_78; 
     phases CN; 
     from R5-35-00-1_node_108; 
     to R5-35-00-1_node_90; 
     length 764.000; 
     configuration line_configuration:23; 
} 

object underground_line:1602 { 
     name R5-35-00-1_ul_79; 
     phases BN; 
     from R5-35-00-1_node_93; 
     to R5-35-00-1_node_92; 
     length 595.000; 
     configuration line_configuration:18; 
} 

object underground_line:1603 { 
     name R5-35-00-1_ul_80; 
     phases BN; 
     from R5-35-00-1_node_94; 
     to R5-35-00-1_node_93; 
     length 558.000; 
     configuration line_configuration:18; 
} 

object underground_line:1604 { 
     name R5-35-00-1_ul_81; 
     phases BN; 
     from R5-35-00-1_node_102; 
     to R5-35-00-1_node_94; 
     length 495.000; 
     configuration line_configuration:18; 
} 

object underground_line:1605 { 
     name R5-35-00-1_ul_82; 
     phases BN; 
     from R5-35-00-1_node_96; 
     to R5-35-00-1_node_95; 
     length 557.000; 
     configuration line_configuration:18; 
} 

object underground_line:1606 { 
     name R5-35-00-1_ul_83; 
     phases BN; 
     from R5-35-00-1_node_146; 
     to R5-35-00-1_node_96; 
     length 952.000; 
     configuration line_configuration:18; 
} 

object underground_line:1607 { 
     name R5-35-00-1_ul_84; 
     phases AN; 
     from R5-35-00-1_node_98; 
     to R5-35-00-1_node_97; 
     length 594.000; 
     configuration line_configuration:16; 
} 

object underground_line:1608 { 
     name R5-35-00-1_ul_85; 
     phases AN; 
     from R5-35-00-1_node_99; 
     to R5-35-00-1_node_98; 
     length 446.000; 
     configuration line_configuration:16; 
} 

object underground_line:1609 { 
     name R5-35-00-1_ul_86; 
     phases AN; 
     from R5-35-00-1_node_100; 
     to R5-35-00-1_node_99; 
     length 509.000; 
     configuration line_configuration:16; 
} 

object underground_line:1610 { 
     name R5-35-00-1_ul_87; 
     phases AN; 
     from R5-35-00-1_node_103; 
     to R5-35-00-1_node_100; 
     length 569.000; 
     configuration line_configuration:16; 
} 

object underground_line:1611 { 
     name R5-35-00-1_ul_88; 
     phases BN; 
     from R5-35-00-1_node_101; 
     to R5-35-00-1_node_102; 
     length 323.000; 
     configuration line_configuration:18; 
} 

object underground_line:1612 { 
     name R5-35-00-1_ul_89; 
     phases AN; 
     from R5-35-00-1_node_116; 
     to R5-35-00-1_node_104; 
     length 386.000; 
     configuration line_configuration:16; 
} 

object underground_line:1613 { 
     name R5-35-00-1_ul_90; 
     phases AN; 
     from R5-35-00-1_node_109; 
     to R5-35-00-1_node_105; 
     length 454.000; 
     configuration line_configuration:16; 
} 

object underground_line:1614 { 
     name R5-35-00-1_ul_91; 
     phases CN; 
     from R5-35-00-1_node_91; 
     to R5-35-00-1_node_106; 
     length 487.000; 
     configuration line_configuration:23; 
} 

object underground_line:1615 { 
     name R5-35-00-1_ul_92; 
     phases CN; 
     from R5-35-00-1_node_106; 
     to R5-35-00-1_node_107; 
     length 452.000; 
     configuration line_configuration:23; 
} 

object underground_line:1616 { 
     name R5-35-00-1_ul_93; 
     phases CN; 
     from R5-35-00-1_node_107; 
     to R5-35-00-1_node_108; 
     length 447.000; 
     configuration line_configuration:23; 
} 

object underground_line:1617 { 
     name R5-35-00-1_ul_94; 
     phases AN; 
     from R5-35-00-1_node_110; 
     to R5-35-00-1_node_109; 
     length 429.000; 
     configuration line_configuration:16; 
} 

object underground_line:1618 { 
     name R5-35-00-1_ul_95; 
     phases BN; 
     from R5-35-00-1_node_112; 
     to R5-35-00-1_node_111; 
     length 358.000; 
     configuration line_configuration:18; 
} 

object underground_line:1619 { 
     name R5-35-00-1_ul_96; 
     phases AN; 
     from R5-35-00-1_node_114; 
     to R5-35-00-1_node_115; 
     length 414.000; 
     configuration line_configuration:16; 
} 

object underground_line:1620 { 
     name R5-35-00-1_ul_97; 
     phases AN; 
     from R5-35-00-1_node_115; 
     to R5-35-00-1_node_116; 
     length 345.000; 
     configuration line_configuration:16; 
} 

object underground_line:1621 { 
     name R5-35-00-1_ul_98; 
     phases CN; 
     from R5-35-00-1_node_113; 
     to R5-35-00-1_node_117; 
     length 427.000; 
     configuration line_configuration:23; 
} 

object underground_line:1622 { 
     name R5-35-00-1_ul_99; 
     phases CN; 
     from R5-35-00-1_node_117; 
     to R5-35-00-1_node_118; 
     length 603.000; 
     configuration line_configuration:23; 
} 

object underground_line:1623 { 
     name R5-35-00-1_ul_100; 
     phases CN; 
     from R5-35-00-1_node_118; 
     to R5-35-00-1_node_119; 
     length 415.000; 
     configuration line_configuration:23; 
} 

object underground_line:1624 { 
     name R5-35-00-1_ul_101; 
     phases BN; 
     from R5-35-00-1_node_123; 
     to R5-35-00-1_node_120; 
     length 360; 
     configuration line_configuration:18; 
} 

object underground_line:1625 { 
     name R5-35-00-1_ul_102; 
     phases BN; 
     from R5-35-00-1_node_120; 
     to R5-35-00-1_node_121; 
     length 396.000; 
     configuration line_configuration:18; 
} 

object underground_line:1626 { 
     name R5-35-00-1_ul_103; 
     phases BN; 
     from R5-35-00-1_node_111; 
     to R5-35-00-1_node_122; 
     length 492.000; 
     configuration line_configuration:18; 
} 

object underground_line:1627 { 
     name R5-35-00-1_ul_104; 
     phases BN; 
     from R5-35-00-1_node_124; 
     to R5-35-00-1_node_123; 
     length 351.000; 
     configuration line_configuration:18; 
} 

object underground_line:1628 { 
     name R5-35-00-1_ul_105; 
     phases BN; 
     from R5-35-00-1_node_295; 
     to R5-35-00-1_node_124; 
     length 338.000; 
     configuration line_configuration:18; 
} 

object underground_line:1629 { 
     name R5-35-00-1_ul_106; 
     phases CN; 
     from R5-35-00-1_node_285; 
     to R5-35-00-1_node_125; 
     length 540.000; 
     configuration line_configuration:23; 
} 

object underground_line:1630 { 
     name R5-35-00-1_ul_107; 
     phases AN; 
     from R5-35-00-1_node_35; 
     to R5-35-00-1_node_126; 
     length 556.000; 
     configuration line_configuration:16; 
} 

object underground_line:1631 { 
     name R5-35-00-1_ul_108; 
     phases AN; 
     from R5-35-00-1_node_66; 
     to R5-35-00-1_node_127; 
     length 367.000; 
     configuration line_configuration:16; 
} 

object underground_line:1632 { 
     name R5-35-00-1_ul_109; 
     phases CN; 
     from R5-35-00-1_node_70; 
     to R5-35-00-1_node_128; 
     length 640.000; 
     configuration line_configuration:23; 
} 

object underground_line:1633 { 
     name R5-35-00-1_ul_110; 
     phases CN; 
     from R5-35-00-1_node_128; 
     to R5-35-00-1_node_129; 
     length 298.000; 
     configuration line_configuration:23; 
} 

object underground_line:1634 { 
     name R5-35-00-1_ul_111; 
     phases CN; 
     from R5-35-00-1_node_129; 
     to R5-35-00-1_node_130; 
     length 479.000; 
     configuration line_configuration:23; 
} 

object underground_line:1635 { 
     name R5-35-00-1_ul_112; 
     phases CN; 
     from R5-35-00-1_node_130; 
     to R5-35-00-1_node_131; 
     length 362.000; 
     configuration line_configuration:23; 
} 

object underground_line:1636 { 
     name R5-35-00-1_ul_113; 
     phases BN; 
     from R5-35-00-1_node_134; 
     to R5-35-00-1_node_132; 
     length 363.000; 
     configuration line_configuration:18; 
} 

object underground_line:1637 { 
     name R5-35-00-1_ul_114; 
     phases AN; 
     from R5-35-00-1_node_255; 
     to R5-35-00-1_node_135; 
     length 450.000; 
     configuration line_configuration:16; 
} 

object underground_line:1638 { 
     name R5-35-00-1_ul_115; 
     phases AN; 
     from R5-35-00-1_node_135; 
     to R5-35-00-1_node_136; 
     length 673.000; 
     configuration line_configuration:16; 
} 

object underground_line:1639 { 
     name R5-35-00-1_ul_116; 
     phases AN; 
     from R5-35-00-1_node_143; 
     to R5-35-00-1_node_137; 
     length 453.000; 
     configuration line_configuration:16; 
} 

object underground_line:1640 { 
     name R5-35-00-1_ul_117; 
     phases AN; 
     from R5-35-00-1_node_141; 
     to R5-35-00-1_node_138; 
     length 328.000; 
     configuration line_configuration:16; 
} 

object underground_line:1641 { 
     name R5-35-00-1_ul_118; 
     phases AN; 
     from R5-35-00-1_node_138; 
     to R5-35-00-1_node_139; 
     length 462.000; 
     configuration line_configuration:16; 
} 

object underground_line:1642 { 
     name R5-35-00-1_ul_119; 
     phases AN; 
     from R5-35-00-1_node_139; 
     to R5-35-00-1_node_140; 
     length 465.000; 
     configuration line_configuration:16; 
} 

object underground_line:1643 { 
     name R5-35-00-1_ul_120; 
     phases AN; 
     from R5-35-00-1_node_142; 
     to R5-35-00-1_node_141; 
     length 493.000; 
     configuration line_configuration:16; 
} 

object underground_line:1644 { 
     name R5-35-00-1_ul_121; 
     phases AN; 
     from R5-35-00-1_node_137; 
     to R5-35-00-1_node_142; 
     length 646.000; 
     configuration line_configuration:16; 
} 

object underground_line:1645 { 
     name R5-35-00-1_ul_122; 
     phases BN; 
     from R5-35-00-1_node_65; 
     to R5-35-00-1_node_144; 
     length 440.000; 
     configuration line_configuration:18; 
} 

object underground_line:1646 { 
     name R5-35-00-1_ul_123; 
     phases BN; 
     from R5-35-00-1_node_144; 
     to R5-35-00-1_node_145; 
     length 360; 
     configuration line_configuration:18; 
} 

object underground_line:1647 { 
     name R5-35-00-1_ul_124; 
     phases BN; 
     from R5-35-00-1_node_145; 
     to R5-35-00-1_node_146; 
     length 322.000; 
     configuration line_configuration:18; 
} 

object underground_line:1648 { 
     name R5-35-00-1_ul_125; 
     phases AN; 
     from R5-35-00-1_node_12; 
     to R5-35-00-1_node_147; 
     length 587.000; 
     configuration line_configuration:16; 
} 

object underground_line:1649 { 
     name R5-35-00-1_ul_126; 
     phases AN; 
     from R5-35-00-1_node_147; 
     to R5-35-00-1_node_148; 
     length 379.000; 
     configuration line_configuration:16; 
} 

object underground_line:1650 { 
     name R5-35-00-1_ul_127; 
     phases AN; 
     from R5-35-00-1_node_148; 
     to R5-35-00-1_node_149; 
     length 584.000; 
     configuration line_configuration:16; 
} 

object underground_line:1651 { 
     name R5-35-00-1_ul_128; 
     phases AN; 
     from R5-35-00-1_node_149; 
     to R5-35-00-1_node_150; 
     length 327.000; 
     configuration line_configuration:16; 
} 

object underground_line:1652 { 
     name R5-35-00-1_ul_129; 
     phases AN; 
     from R5-35-00-1_node_150; 
     to R5-35-00-1_node_151; 
     length 472.000; 
     configuration line_configuration:16; 
} 

object underground_line:1653 { 
     name R5-35-00-1_ul_130; 
     phases BN; 
     from R5-35-00-1_node_78; 
     to R5-35-00-1_node_153; 
     length 1153.000; 
     configuration line_configuration:18; 
} 

object underground_line:1654 { 
     name R5-35-00-1_ul_131; 
     phases AN; 
     from R5-35-00-1_node_18; 
     to R5-35-00-1_node_155; 
     length 1071.000; 
     configuration line_configuration:19; 
} 

object underground_line:1655 { 
     name R5-35-00-1_ul_132; 
     phases AN; 
     from R5-35-00-1_node_157; 
     to R5-35-00-1_node_156; 
     length 839.000; 
     configuration line_configuration:19; 
} 

object underground_line:1656 { 
     name R5-35-00-1_ul_133; 
     phases AN; 
     from R5-35-00-1_node_158; 
     to R5-35-00-1_node_157; 
     length 760; 
     configuration line_configuration:19; 
} 

object underground_line:1657 { 
     name R5-35-00-1_ul_134; 
     phases AN; 
     from R5-35-00-1_node_159; 
     to R5-35-00-1_node_158; 
     length 1443.000; 
     configuration line_configuration:19; 
} 

object underground_line:1658 { 
     name R5-35-00-1_ul_135; 
     phases AN; 
     from R5-35-00-1_node_160; 
     to R5-35-00-1_node_159; 
     length 369.000; 
     configuration line_configuration:19; 
} 

object underground_line:1659 { 
     name R5-35-00-1_ul_136; 
     phases AN; 
     from R5-35-00-1_node_161; 
     to R5-35-00-1_node_160; 
     length 413.000; 
     configuration line_configuration:19; 
} 

object underground_line:1660 { 
     name R5-35-00-1_ul_137; 
     phases AN; 
     from R5-35-00-1_node_338; 
     to R5-35-00-1_node_161; 
     length 4057.000; 
     configuration line_configuration:19; 
} 

object underground_line:1661 { 
     name R5-35-00-1_ul_138; 
     phases ABCN; 
     from R5-35-00-1_node_19; 
     to R5-35-00-1_node_162; 
     length 754.000; 
     configuration line_configuration:20; 
} 

object underground_line:1662 { 
     name R5-35-00-1_ul_139; 
     phases ABCN; 
     from R5-35-00-1_node_162; 
     to R5-35-00-1_node_163; 
     length 1945.000; 
     configuration line_configuration:20; 
} 

object underground_line:1663 { 
     name R5-35-00-1_ul_140; 
     phases ABCN; 
     from R5-35-00-1_node_196; 
     to R5-35-00-1_node_165; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1664 { 
     name R5-35-00-1_ul_141; 
     phases ABCN; 
     from R5-35-00-1_node_166; 
     to R5-35-00-1_node_167; 
     length 878.000; 
     configuration line_configuration:14; 
} 

object underground_line:1665 { 
     name R5-35-00-1_ul_142; 
     phases CN; 
     from R5-35-00-1_node_337; 
     to R5-35-00-1_node_168; 
     length 616.000; 
     configuration line_configuration:23; 
} 

object underground_line:1666 { 
     name R5-35-00-1_ul_143; 
     phases CN; 
     from R5-35-00-1_node_168; 
     to R5-35-00-1_node_169; 
     length 394.000; 
     configuration line_configuration:23; 
} 

object underground_line:1667 { 
     name R5-35-00-1_ul_144; 
     phases CN; 
     from R5-35-00-1_node_300; 
     to R5-35-00-1_node_170; 
     length 345.000; 
     configuration line_configuration:22; 
} 

object underground_line:1668 { 
     name R5-35-00-1_ul_145; 
     phases CN; 
     from R5-35-00-1_node_170; 
     to R5-35-00-1_node_171; 
     length 292.000; 
     configuration line_configuration:22; 
} 

object underground_line:1669 { 
     name R5-35-00-1_ul_146; 
     phases CN; 
     from R5-35-00-1_node_171; 
     to R5-35-00-1_node_172; 
     length 302.000; 
     configuration line_configuration:22; 
} 

object underground_line:1670 { 
     name R5-35-00-1_ul_147; 
     phases CN; 
     from R5-35-00-1_node_172; 
     to R5-35-00-1_node_173; 
     length 261.000; 
     configuration line_configuration:22; 
} 

object underground_line:1671 { 
     name R5-35-00-1_ul_148; 
     phases CN; 
     from R5-35-00-1_node_173; 
     to R5-35-00-1_node_174; 
     length 573.000; 
     configuration line_configuration:22; 
} 

object underground_line:1672 { 
     name R5-35-00-1_ul_149; 
     phases BN; 
     from R5-35-00-1_node_299; 
     to R5-35-00-1_node_175; 
     length 296.000; 
     configuration line_configuration:24; 
} 

object underground_line:1673 { 
     name R5-35-00-1_ul_150; 
     phases BN; 
     from R5-35-00-1_node_175; 
     to R5-35-00-1_node_176; 
     length 869.000; 
     configuration line_configuration:24; 
} 

object underground_line:1674 { 
     name R5-35-00-1_ul_151; 
     phases BN; 
     from R5-35-00-1_node_176; 
     to R5-35-00-1_node_177; 
     length 401.000; 
     configuration line_configuration:24; 
} 

object underground_line:1675 { 
     name R5-35-00-1_ul_152; 
     phases BN; 
     from R5-35-00-1_node_177; 
     to R5-35-00-1_node_178; 
     length 349.000; 
     configuration line_configuration:24; 
} 

object underground_line:1676 { 
     name R5-35-00-1_ul_153; 
     phases BN; 
     from R5-35-00-1_node_178; 
     to R5-35-00-1_node_179; 
     length 371.000; 
     configuration line_configuration:24; 
} 

object underground_line:1677 { 
     name R5-35-00-1_ul_154; 
     phases BN; 
     from R5-35-00-1_node_179; 
     to R5-35-00-1_node_180; 
     length 1873.000; 
     configuration line_configuration:24; 
} 

object underground_line:1678 { 
     name R5-35-00-1_ul_155; 
     phases BN; 
     from R5-35-00-1_node_180; 
     to R5-35-00-1_node_181; 
     length 1021.000; 
     configuration line_configuration:24; 
} 

object underground_line:1679 { 
     name R5-35-00-1_ul_156; 
     phases BN; 
     from R5-35-00-1_node_181; 
     to R5-35-00-1_node_182; 
     length 1108.000; 
     configuration line_configuration:24; 
} 

object underground_line:1680 { 
     name R5-35-00-1_ul_157; 
     phases BN; 
     from R5-35-00-1_node_182; 
     to R5-35-00-1_node_183; 
     length 690.000; 
     configuration line_configuration:24; 
} 

object underground_line:1681 { 
     name R5-35-00-1_ul_158; 
     phases BN; 
     from R5-35-00-1_node_183; 
     to R5-35-00-1_node_184; 
     length 424.000; 
     configuration line_configuration:24; 
} 

object underground_line:1682 { 
     name R5-35-00-1_ul_159; 
     phases CN; 
     from R5-35-00-1_node_298; 
     to R5-35-00-1_node_185; 
     length 701.000; 
     configuration line_configuration:22; 
} 

object underground_line:1683 { 
     name R5-35-00-1_ul_160; 
     phases CN; 
     from R5-35-00-1_node_185; 
     to R5-35-00-1_node_186; 
     length 276.000; 
     configuration line_configuration:22; 
} 

object underground_line:1684 { 
     name R5-35-00-1_ul_161; 
     phases CN; 
     from R5-35-00-1_node_189; 
     to R5-35-00-1_node_187; 
     length 833.000; 
     configuration line_configuration:22; 
} 

object underground_line:1685 { 
     name R5-35-00-1_ul_162; 
     phases ABCN; 
     from R5-35-00-1_node_1; 
     to R5-35-00-1_node_188; 
     length 416.000; 
     configuration line_configuration:14; 
} 

object underground_line:1686 { 
     name R5-35-00-1_ul_163; 
     phases CN; 
     from R5-35-00-1_node_296; 
     to R5-35-00-1_node_189; 
     length 275.000; 
     configuration line_configuration:22; 
} 

object underground_line:1687 { 
     name R5-35-00-1_ul_164; 
     phases CN; 
     from R5-35-00-1_node_187; 
     to R5-35-00-1_node_190; 
     length 829.000; 
     configuration line_configuration:22; 
} 

object underground_line:1688 { 
     name R5-35-00-1_ul_165; 
     phases CN; 
     from R5-35-00-1_node_190; 
     to R5-35-00-1_node_191; 
     length 431.000; 
     configuration line_configuration:22; 
} 

object underground_line:1689 { 
     name R5-35-00-1_ul_166; 
     phases ABCN; 
     from R5-35-00-1_node_38; 
     to R5-35-00-1_node_192; 
     length 3788.000; 
     configuration line_configuration:13; 
} 

object underground_line:1690 { 
     name R5-35-00-1_ul_167; 
     phases ABCN; 
     from R5-35-00-1_node_199; 
     to R5-35-00-1_node_195; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1691 { 
     name R5-35-00-1_ul_168; 
     phases ABCN; 
     from R5-35-00-1_node_201; 
     to R5-35-00-1_node_197; 
     length 1695.000; 
     configuration line_configuration:13; 
} 

object underground_line:1692 { 
     name R5-35-00-1_ul_169; 
     phases ABCN; 
     from R5-35-00-1_node_208; 
     to R5-35-00-1_node_201; 
     length 3.000; 
     configuration line_configuration:13; 
} 

object underground_line:1693 { 
     name R5-35-00-1_ul_170; 
     phases ABCN; 
     from R5-35-00-1_node_207; 
     to R5-35-00-1_node_202; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1694 { 
     name R5-35-00-1_ul_171; 
     phases ABCN; 
     from R5-35-00-1_node_204; 
     to R5-35-00-1_node_203; 
     length 6.000; 
     configuration line_configuration:13; 
} 

object underground_line:1695 { 
     name R5-35-00-1_ul_172; 
     phases ABCN; 
     from R5-35-00-1_node_257; 
     to R5-35-00-1_node_205; 
     length 1628.000; 
     configuration line_configuration:13; 
} 

object underground_line:1696 { 
     name R5-35-00-1_ul_173; 
     phases ABCN; 
     from R5-35-00-1_node_204; 
     to R5-35-00-1_node_206; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1697 { 
     name R5-35-00-1_ul_174; 
     phases ABCN; 
     from R5-35-00-1_node_216; 
     to R5-35-00-1_node_209; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1698 { 
     name R5-35-00-1_ul_175; 
     phases ABCN; 
     from R5-35-00-1_node_210; 
     to R5-35-00-1_node_211; 
     length 6.000; 
     configuration line_configuration:13; 
} 

object underground_line:1699 { 
     name R5-35-00-1_ul_176; 
     phases ABCN; 
     from R5-35-00-1_node_210; 
     to R5-35-00-1_node_213; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1700 { 
     name R5-35-00-1_ul_177; 
     phases ABCN; 
     from R5-35-00-1_node_223; 
     to R5-35-00-1_node_217; 
     length 2.000; 
     configuration line_configuration:14; 
} 

object underground_line:1701 { 
     name R5-35-00-1_ul_178; 
     phases ABCN; 
     from R5-35-00-1_node_217; 
     to R5-35-00-1_node_218; 
     length 5.000; 
     configuration line_configuration:14; 
} 

object underground_line:1702 { 
     name R5-35-00-1_ul_179; 
     phases ABCN; 
     from R5-35-00-1_node_218; 
     to R5-35-00-1_node_219; 
     length 1.000; 
     configuration line_configuration:14; 
} 

object underground_line:1703 { 
     name R5-35-00-1_ul_180; 
     phases AN; 
     from R5-35-00-1_node_219; 
     to R5-35-00-1_node_220; 
     length 2.000; 
     configuration line_configuration:19; 
} 

object underground_line:1704 { 
     name R5-35-00-1_ul_181; 
     phases CN; 
     from R5-35-00-1_node_219; 
     to R5-35-00-1_node_221; 
     length 1.000; 
     configuration line_configuration:21; 
} 

object underground_line:1705 { 
     name R5-35-00-1_ul_182; 
     phases BN; 
     from R5-35-00-1_node_218; 
     to R5-35-00-1_node_222; 
     length 1.000; 
     configuration line_configuration:25; 
} 

object underground_line:1706 { 
     name R5-35-00-1_ul_183; 
     phases ABCN; 
     from R5-35-00-1_node_233; 
     to R5-35-00-1_node_225; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1707 { 
     name R5-35-00-1_ul_184; 
     phases ABCN; 
     from R5-35-00-1_node_225; 
     to R5-35-00-1_node_226; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1708 { 
     name R5-35-00-1_ul_185; 
     phases CN; 
     from R5-35-00-1_node_229; 
     to R5-35-00-1_node_227; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1709 { 
     name R5-35-00-1_ul_186; 
     phases ABCN; 
     from R5-35-00-1_node_226; 
     to R5-35-00-1_node_228; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1710 { 
     name R5-35-00-1_ul_187; 
     phases ABCN; 
     from R5-35-00-1_node_228; 
     to R5-35-00-1_node_229; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1711 { 
     name R5-35-00-1_ul_188; 
     phases BN; 
     from R5-35-00-1_node_228; 
     to R5-35-00-1_node_230; 
     length 1.000; 
     configuration line_configuration:24; 
} 

object underground_line:1712 { 
     name R5-35-00-1_ul_189; 
     phases AN; 
     from R5-35-00-1_node_226; 
     to R5-35-00-1_node_231; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1713 { 
     name R5-35-00-1_ul_190; 
     phases AN; 
     from R5-35-00-1_node_306; 
     to R5-35-00-1_node_234; 
     length 520.000; 
     configuration line_configuration:19; 
} 

object underground_line:1714 { 
     name R5-35-00-1_ul_191; 
     phases BN; 
     from R5-35-00-1_node_307; 
     to R5-35-00-1_node_235; 
     length 1171.000; 
     configuration line_configuration:25; 
} 

object underground_line:1715 { 
     name R5-35-00-1_ul_192; 
     phases BN; 
     from R5-35-00-1_node_235; 
     to R5-35-00-1_node_236; 
     length 606.000; 
     configuration line_configuration:25; 
} 

object underground_line:1716 { 
     name R5-35-00-1_ul_193; 
     phases ABCN; 
     from R5-35-00-1_node_244; 
     to R5-35-00-1_node_237; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1717 { 
     name R5-35-00-1_ul_194; 
     phases BN; 
     from R5-35-00-1_node_240; 
     to R5-35-00-1_node_238; 
     length 1.000; 
     configuration line_configuration:24; 
} 

object underground_line:1718 { 
     name R5-35-00-1_ul_195; 
     phases ABCN; 
     from R5-35-00-1_node_237; 
     to R5-35-00-1_node_239; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1719 { 
     name R5-35-00-1_ul_196; 
     phases ABCN; 
     from R5-35-00-1_node_239; 
     to R5-35-00-1_node_240; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1720 { 
     name R5-35-00-1_ul_197; 
     phases AN; 
     from R5-35-00-1_node_239; 
     to R5-35-00-1_node_241; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1721 { 
     name R5-35-00-1_ul_198; 
     phases CN; 
     from R5-35-00-1_node_240; 
     to R5-35-00-1_node_242; 
     length 2.000; 
     configuration line_configuration:22; 
} 

object underground_line:1722 { 
     name R5-35-00-1_ul_199; 
     phases ABCN; 
     from R5-35-00-1_node_251; 
     to R5-35-00-1_node_246; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1723 { 
     name R5-35-00-1_ul_200; 
     phases ABCN; 
     from R5-35-00-1_node_248; 
     to R5-35-00-1_node_247; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1724 { 
     name R5-35-00-1_ul_201; 
     phases ABCN; 
     from R5-35-00-1_node_246; 
     to R5-35-00-1_node_248; 
     length 6.000; 
     configuration line_configuration:13; 
} 

object underground_line:1725 { 
     name R5-35-00-1_ul_202; 
     phases CN; 
     from R5-35-00-1_node_248; 
     to R5-35-00-1_node_249; 
     length 2.000; 
     configuration line_configuration:22; 
} 

object underground_line:1726 { 
     name R5-35-00-1_ul_203; 
     phases ABCN; 
     from R5-35-00-1_node_329; 
     to R5-35-00-1_node_253; 
     length 357.000; 
     configuration line_configuration:13; 
} 

object underground_line:1727 { 
     name R5-35-00-1_ul_204; 
     phases ABCN; 
     from R5-35-00-1_node_266; 
     to R5-35-00-1_node_257; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1728 { 
     name R5-35-00-1_ul_205; 
     phases ABCN; 
     from R5-35-00-1_node_267; 
     to R5-35-00-1_node_258; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1729 { 
     name R5-35-00-1_ul_206; 
     phases ABCN; 
     from R5-35-00-1_node_258; 
     to R5-35-00-1_node_259; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1730 { 
     name R5-35-00-1_ul_207; 
     phases ABCN; 
     from R5-35-00-1_node_259; 
     to R5-35-00-1_node_260; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1731 { 
     name R5-35-00-1_ul_208; 
     phases ABCN; 
     from R5-35-00-1_node_260; 
     to R5-35-00-1_node_261; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1732 { 
     name R5-35-00-1_ul_209; 
     phases ABCN; 
     from R5-35-00-1_node_261; 
     to R5-35-00-1_node_262; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1733 { 
     name R5-35-00-1_ul_210; 
     phases CN; 
     from R5-35-00-1_node_261; 
     to R5-35-00-1_node_263; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1734 { 
     name R5-35-00-1_ul_211; 
     phases BN; 
     from R5-35-00-1_node_260; 
     to R5-35-00-1_node_264; 
     length 1.000; 
     configuration line_configuration:24; 
} 

object underground_line:1735 { 
     name R5-35-00-1_ul_212; 
     phases AN; 
     from R5-35-00-1_node_259; 
     to R5-35-00-1_node_265; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1736 { 
     name R5-35-00-1_ul_213; 
     phases ABCN; 
     from R5-35-00-1_node_274; 
     to R5-35-00-1_node_268; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1737 { 
     name R5-35-00-1_ul_214; 
     phases ABCN; 
     from R5-35-00-1_node_268; 
     to R5-35-00-1_node_269; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1738 { 
     name R5-35-00-1_ul_215; 
     phases ABCN; 
     from R5-35-00-1_node_269; 
     to R5-35-00-1_node_270; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1739 { 
     name R5-35-00-1_ul_216; 
     phases BN; 
     from R5-35-00-1_node_270; 
     to R5-35-00-1_node_271; 
     length 2.000; 
     configuration line_configuration:24; 
} 

object underground_line:1740 { 
     name R5-35-00-1_ul_217; 
     phases CN; 
     from R5-35-00-1_node_270; 
     to R5-35-00-1_node_272; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1741 { 
     name R5-35-00-1_ul_218; 
     phases AN; 
     from R5-35-00-1_node_269; 
     to R5-35-00-1_node_273; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1742 { 
     name R5-35-00-1_ul_219; 
     phases ABCN; 
     from R5-35-00-1_node_281; 
     to R5-35-00-1_node_276; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1743 { 
     name R5-35-00-1_ul_220; 
     phases ABCN; 
     from R5-35-00-1_node_276; 
     to R5-35-00-1_node_277; 
     length 6.000; 
     configuration line_configuration:13; 
} 

object underground_line:1744 { 
     name R5-35-00-1_ul_221; 
     phases ABCN; 
     from R5-35-00-1_node_277; 
     to R5-35-00-1_node_278; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1745 { 
     name R5-35-00-1_ul_222; 
     phases ABCN; 
     from R5-35-00-1_node_277; 
     to R5-35-00-1_node_279; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1746 { 
     name R5-35-00-1_ul_223; 
     phases CN; 
     from R5-35-00-1_node_283; 
     to R5-35-00-1_node_282; 
     length 466.000; 
     configuration line_configuration:23; 
} 

object underground_line:1747 { 
     name R5-35-00-1_ul_224; 
     phases CN; 
     from R5-35-00-1_node_282; 
     to R5-35-00-1_node_284; 
     length 670.000; 
     configuration line_configuration:23; 
} 

object underground_line:1748 { 
     name R5-35-00-1_ul_225; 
     phases CN; 
     from R5-35-00-1_node_284; 
     to R5-35-00-1_node_285; 
     length 438.000; 
     configuration line_configuration:23; 
} 

object underground_line:1749 { 
     name R5-35-00-1_ul_226; 
     phases ABCN; 
     from R5-35-00-1_node_294; 
     to R5-35-00-1_node_286; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1750 { 
     name R5-35-00-1_ul_227; 
     phases ABCN; 
     from R5-35-00-1_node_286; 
     to R5-35-00-1_node_287; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1751 { 
     name R5-35-00-1_ul_228; 
     phases AN; 
     from R5-35-00-1_node_290; 
     to R5-35-00-1_node_288; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1752 { 
     name R5-35-00-1_ul_229; 
     phases ABCN; 
     from R5-35-00-1_node_287; 
     to R5-35-00-1_node_289; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1753 { 
     name R5-35-00-1_ul_230; 
     phases ABCN; 
     from R5-35-00-1_node_289; 
     to R5-35-00-1_node_290; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1754 { 
     name R5-35-00-1_ul_231; 
     phases BN; 
     from R5-35-00-1_node_289; 
     to R5-35-00-1_node_291; 
     length 1.000; 
     configuration line_configuration:24; 
} 

object underground_line:1755 { 
     name R5-35-00-1_ul_232; 
     phases CN; 
     from R5-35-00-1_node_287; 
     to R5-35-00-1_node_292; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1756 { 
     name R5-35-00-1_ul_233; 
     phases CN; 
     from R5-35-00-1_node_297; 
     to R5-35-00-1_node_296; 
     length 311.000; 
     configuration line_configuration:22; 
} 

object underground_line:1757 { 
     name R5-35-00-1_ul_234; 
     phases CN; 
     from R5-35-00-1_node_186; 
     to R5-35-00-1_node_297; 
     length 4222.000; 
     configuration line_configuration:22; 
} 

object underground_line:1758 { 
     name R5-35-00-1_ul_235; 
     phases CN; 
     from R5-35-00-1_node_174; 
     to R5-35-00-1_node_298; 
     length 1067.000; 
     configuration line_configuration:22; 
} 

object underground_line:1759 { 
     name R5-35-00-1_ul_236; 
     phases BN; 
     from R5-35-00-1_node_236; 
     to R5-35-00-1_node_299; 
     length 1690.000; 
     configuration line_configuration:25; 
} 

object underground_line:1760 { 
     name R5-35-00-1_ul_237; 
     phases CN; 
     from R5-35-00-1_node_301; 
     to R5-35-00-1_node_300; 
     length 318.000; 
     configuration line_configuration:21; 
} 

object underground_line:1761 { 
     name R5-35-00-1_ul_238; 
     phases AN; 
     from R5-35-00-1_node_302; 
     to R5-35-00-1_node_303; 
     length 492.000; 
     configuration line_configuration:19; 
} 

object underground_line:1762 { 
     name R5-35-00-1_ul_239; 
     phases AN; 
     from R5-35-00-1_node_303; 
     to R5-35-00-1_node_304; 
     length 523.000; 
     configuration line_configuration:19; 
} 

object underground_line:1763 { 
     name R5-35-00-1_ul_240; 
     phases AN; 
     from R5-35-00-1_node_304; 
     to R5-35-00-1_node_305; 
     length 507.000; 
     configuration line_configuration:19; 
} 

object underground_line:1764 { 
     name R5-35-00-1_ul_241; 
     phases AN; 
     from R5-35-00-1_node_305; 
     to R5-35-00-1_node_306; 
     length 809.000; 
     configuration line_configuration:19; 
} 

object underground_line:1765 { 
     name R5-35-00-1_ul_242; 
     phases ABCN; 
     from R5-35-00-1_node_310; 
     to R5-35-00-1_node_308; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1766 { 
     name R5-35-00-1_ul_243; 
     phases ABCN; 
     from R5-35-00-1_node_308; 
     to R5-35-00-1_node_309; 
     length 5.000; 
     configuration line_configuration:13; 
} 

object underground_line:1767 { 
     name R5-35-00-1_ul_244; 
     phases ABCN; 
     from R5-35-00-1_node_309; 
     to R5-35-00-1_node_312; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1768 { 
     name R5-35-00-1_ul_245; 
     phases ABCN; 
     from R5-35-00-1_node_312; 
     to R5-35-00-1_node_313; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1769 { 
     name R5-35-00-1_ul_246; 
     phases CN; 
     from R5-35-00-1_node_313; 
     to R5-35-00-1_node_314; 
     length 1.000; 
     configuration line_configuration:22; 
} 

object underground_line:1770 { 
     name R5-35-00-1_ul_247; 
     phases AN; 
     from R5-35-00-1_node_312; 
     to R5-35-00-1_node_315; 
     length 1.000; 
     configuration line_configuration:26; 
} 

object underground_line:1771 { 
     name R5-35-00-1_ul_248; 
     phases BN; 
     from R5-35-00-1_node_309; 
     to R5-35-00-1_node_316; 
     length 1.000; 
     configuration line_configuration:24; 
} 

object underground_line:1773 { 
     name R5-35-00-1_ul_249; 
     phases ABCN; 
     from R5-35-00-1_node_321; 
     to R5-35-00-1_node_319; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1774 { 
     name R5-35-00-1_ul_250; 
     phases ABCN; 
     from R5-35-00-1_node_319; 
     to R5-35-00-1_node_320; 
     length 6.000; 
     configuration line_configuration:13; 
} 

object underground_line:1775 { 
     name R5-35-00-1_ul_251; 
     phases ABCN; 
     from R5-35-00-1_node_319; 
     to R5-35-00-1_node_322; 
     length 1.000; 
     configuration line_configuration:13; 
} 

object underground_line:1776 { 
     name R5-35-00-1_ul_252; 
     phases ABCN; 
     from R5-35-00-1_node_320; 
     to R5-35-00-1_node_324; 
     length 2.000; 
     configuration line_configuration:13; 
} 

object underground_line:1777 { 
     name R5-35-00-1_ul_253; 
     phases ABCN; 
     from R5-35-00-1_node_325; 
     to R5-35-00-1_node_326; 
     length 673.000; 
     configuration line_configuration:14; 
} 

object underground_line:1778 { 
     name R5-35-00-1_ul_254; 
     phases ABCN; 
     from R5-35-00-1_node_275; 
     to R5-35-00-1_node_328; 
     length 419.000; 
     configuration line_configuration:13; 
} 

object underground_line:1780 { 
     name R5-35-00-1_ul_255; 
     phases ABCN; 
     from R5-35-00-1_node_326; 
     to R5-35-00-1_node_330; 
     length 2027.000; 
     configuration line_configuration:14; 
} 

object underground_line:1781 { 
     name R5-35-00-1_ul_256; 
     phases CN; 
     from R5-35-00-1_node_152; 
     to R5-35-00-1_node_331; 
     length 713.000; 
     configuration line_configuration:21; 
} 

object underground_line:1782 { 
     name R5-35-00-1_ul_257; 
     phases CN; 
     from R5-35-00-1_node_331; 
     to R5-35-00-1_node_332; 
     length 179.000; 
     configuration line_configuration:21; 
} 

object underground_line:1783 { 
     name R5-35-00-1_ul_258; 
     phases CN; 
     from R5-35-00-1_node_332; 
     to R5-35-00-1_node_333; 
     length 231.000; 
     configuration line_configuration:21; 
} 

object underground_line:1784 { 
     name R5-35-00-1_ul_259; 
     phases CN; 
     from R5-35-00-1_node_333; 
     to R5-35-00-1_node_334; 
     length 266.000; 
     configuration line_configuration:21; 
} 

object underground_line:1785 { 
     name R5-35-00-1_ul_260; 
     phases CN; 
     from R5-35-00-1_node_334; 
     to R5-35-00-1_node_335; 
     length 136.000; 
     configuration line_configuration:21; 
} 

object underground_line:1786 { 
     name R5-35-00-1_ul_261; 
     phases CN; 
     from R5-35-00-1_node_335; 
     to R5-35-00-1_node_336; 
     length 224.000; 
     configuration line_configuration:21; 
} 

object underground_line:1787 { 
     name R5-35-00-1_ul_262; 
     phases CN; 
     from R5-35-00-1_node_45; 
     to R5-35-00-1_node_337; 
     length 724.000; 
     configuration line_configuration:23; 
} 

object underground_line:1788 { 
     name R5-35-00-1_ul_263; 
     phases AN; 
     from R5-35-00-1_node_234; 
     to R5-35-00-1_node_338; 
     length 605.000; 
     configuration line_configuration:19; 
} 

object underground_line_conductor:2 { 
     //name 750 AAC (Conc); 
     rating.summer.continuous 425.0; 
     outer_diameter 1.96; 
     conductor_gmr 0.0321 ft; 
     conductor_diameter 0.998; 
     conductor_resistance 0.122496; 
     neutral_gmr 0.0751564095285873 ft; 
     neutral_resistance 5.3856; 
     neutral_diameter 0.1019; 
     neutral_strands 15.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:3 { 
     //name 4/0 AAC (Conc); 
     rating.summer.continuous 214.0; 
     outer_diameter 1.32; 
     conductor_gmr 0.0177 ft; 
     conductor_diameter 0.528; 
     conductor_resistance 0.433488; 
     neutral_gmr 0.0485380344339232 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 11.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:4 { 
     //name 2 AL (Conc); 
     rating.summer.continuous 112.0; 
     outer_diameter 1.09; 
     conductor_gmr 0.0088 ft; 
     conductor_diameter 0.292; 
     conductor_resistance 1.38336; 
     neutral_gmr 0.0348162687755351 ft; 
     neutral_resistance 13.5696; 
     neutral_diameter 0.0641; 
     neutral_strands 6.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

object underground_line_conductor:5 { 
     //name 1/0 AAC (Conc); 
     rating.summer.continuous 142.0; 
     outer_diameter 1.27; 
     conductor_gmr 0.01142 ft; 
     conductor_diameter 0.362; 
     conductor_resistance 0.88704; 
     neutral_gmr 0.0489686771417213 ft; 
     neutral_resistance 13.86528; 
     neutral_diameter 0.0641; 
     neutral_strands 16.0; 
     shield_gmr 0.00; 
     shield_resistance 0.00; 
} 

// Recorders

object recorder { 
    parent R5-35-00-1_reg_1; 
    property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag; 
    limit 1440; 
    interval 60; 
    file "R5-35.00-1_reg1_output.csv"; 
};

object recorder { 
    parent R5-35-00-1_cap_1;
    property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag"; 
    file R5-35.00-1_capacitor1.csv; 
    interval 60; 
    limit 1440; 
}; 