clock {
timezone PST+8PDT;
stoptime '2012-06-12 04:00:00';
timestamp '2012-06-06 00:00:00';
starttime '2012-06-06 00:00:00';
};

#include "schedules.glm";
#set relax_naming_rules=1;
#set minimum_timestep=3600;
#set profiler=1;
module generators;
module tape;
module climate;
module residential {
implicit_enduses NONE;
};

module powerflow {
solver_method NR;
};


module reliability {
	maximum_event_length 18000;
	report_event_log true;
};

object eventgen {
	name RandEventGen;
	parent RelMetrics;
	target_group "class=overhead_line";
	fault_type "DLG-X";				
	failure_dist EXPONENTIAL;		
	failure_dist_param_1 0.0000001;
	restoration_dist PARETO;		
};
	
object power_metrics {		
	name PwrMetrics;
	base_time_value 1 h;	
};

object fault_check {						
	name test_fault;
	check_mode ONCHANGE;					
	eventgen_object RandEventGen;			
	output_filename Fault_check_out.txt;	
};

object metrics {
	name RelMetrics;
	report_file Metrics_Output.csv;						
	module_metrics_object PwrMetrics;					
	metrics_of_interest "SAIFI,SAIDI,CAIDI,ASAI,MAIFI";	
	customer_group "class=triplex_meter";					
	metric_interval 15 h; 								
	report_interval 15 h;								
};



object climate {
name Climate;
interpolate QUADRATIC;
tmyfile climate.tmy2;
};

object node {
phases ABCN;
nominal_voltage 2400.0;
name BURLINGTON;
bustype SWING;
};

object overhead_line {
phases ACBN;
from BURLINGTON;
name 21003;
to node2101121003;
length 20.6237;
configuration 20531line_configuration98301;
groupid swingKids;
};

object overhead_line {
phases ACBN;
from node2101121003;
name 21011;
to node6830421011;
length 13.0755;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6830421011;
name 68304;
to node6830568304;
length 14.8233;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6830421011;
name 68302;
to node6830368302;
length 10;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6830421011;
name 68300;
to node6830168300;
length 10;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6830421011;
name 68298;
to node6829968298;
length 19.0913;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6829968298;
name 68299;
to nodeR118268299;
length 24.3563;
configuration 20531line_configuration98301;
};

object fuse {
phases ACBN;
from nodeR118268299;
name R1182;
current_limit 9999.0 A;
to node20944R1182;
};

object overhead_line {
phases ACBN;
from node20944R1182;
name 20944;
to node2083720944;
length 82.2659;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2083720944;
name 20837;
to node2088120837;
length 87.5465;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2088120837;
name 20881;
to node2044520881;
length 281.156;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2044520881;
name 20445;
to node2054920445;
length 465.786;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2054920445;
name 20549;
to node2036920549;
length 212.612;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2036920549;
name 20369;
to node2050620369;
length 302.735;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2050620369;
name 20506;
to node2036720506;
length 178.526;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2036720506;
name 20367;
to nodeT6246302788020367;
length 144.103;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246302788020367;
name T62463027880;
to node62463027798T62463027880;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302788020367;
name 20286;
to node2024820286;
length 266.66;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2024820286;
name 20248;
to node2014520248;
length 153.517;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2014520248;
name 20145;
to nodeT6246302460920145;
length 357.003;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from nodeT6246302460920145;
name 20129;
to nodeF894420129;
length 27.7071;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF894420129;
name F8944;
current_limit 9999.0 A;
to node20130F8944;
};

object overhead_line {
phases AN;
from node20130F8944;
name 20130;
to nodeT6246302377520130;
length 103.665;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246302377520130;
name T62463023775;
to node62463024800T62463023775;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302460920145;
name 20050;
to nodeT6246302267620050;
length 287.2;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246302267620050;
name T62463022676;
to node62463022720T62463022676;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302267620050;
name 19663;
to nodeT6246302166319663;
length 211.226;
configuration 20531line_configuration98301;
};

object transformer {
phases CS;
from nodeT6246302166319663;
name T62463021663;
to node62463021692T62463021663;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302166319663;
name 19935;
to nodeT6246302067019935;
length 194.654;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246302067019935;
name T62463020670;
to node62463020586T62463020670;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302067019935;
name 19597;
to node1985219597;
length 222.044;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1985219597;
name 19852;
to nodeT6246301941419852;
length 273.49;
configuration 20531line_configuration98301;
};

object transformer {
phases AS;
from nodeT6246301941419852;
name T62463019414;
to node62463019437T62463019414;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246301941419852;
name 19850;
to nodeF757319850;
length 26.5061;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF757319850;
name F7573;
current_limit 9999.0 A;
to node19851F7573;
};

object overhead_line {
phases CN;
from node19851F7573;
name 19851;
to nodeT6246301946719851;
length 80.8867;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246301946719851;
name T62463019467;
to node62463019498T62463019467;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246301941419852;
name 19848;
to nodeF794419848;
length 28.1181;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF794419848;
name F7944;
current_limit 9999.0 A;
to node19849F7944;
};

object overhead_line {
phases CN;
from node19849F7944;
name 19849;
to node1959219849;
length 241.85;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1959219849;
name 19592;
to node1996419592;
length 320.096;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1996419592;
name 19964;
to nodeT6246302228919964;
length 319.967;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302228919964;
name T62463022289;
to node62463022298T62463022289;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246302228919964;
name 20061;
to node2013220061;
length 203.088;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node2013220061;
name 20132;
to nodeT6246302425720132;
length 158.947;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302425720132;
name T62463024257;
to node62463025237T62463024257;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301941419852;
name 19837;
to nodeF758219837;
length 24.9997;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF758219837;
name F7582;
current_limit 9999.0 A;
to node19770F7582;
};

object overhead_line {
phases AN;
from node19770F7582;
name 19770;
to nodeT6246301747919770;
length 260.872;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301747919770;
name T62463017479;
to node62463018503T62463017479;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301747919770;
name 19750;
to nodeT6246301745119750;
length 174.815;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301745119750;
name T62463017451;
to node62463017349T62463017451;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301747919770;
name 19583;
to nodeT6246301555719583;
length 467.84;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301555719583;
name T62463015557;
to node62463016405T62463015557;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301555719583;
name 19342;
to nodeT6246301357619342;
length 372.94;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301357619342;
name T62463013576;
to node62463013691T62463013576;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301357619342;
name 19399;
to nodeT6246301254019399;
length 288.845;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301254019399;
name T62463012540;
to node62463012543T62463012540;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301555719583;
name 19584;
to node1948319584;
length 235.1;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1948319584;
name 19483;
to nodeT6246301473419483;
length 316.703;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301473419483;
name T62463014734;
to node62463014628T62463014734;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301473419483;
name 19474;
to nodeT6246301373719474;
length 201.012;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301373719474;
name T62463013737;
to node62463013707T62463013737;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1948319584;
name 18573;
to nodeT6246301683718573;
length 383.447;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301683718573;
name T62463016837;
to node62463016900T62463016837;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301683718573;
name 19688;
to nodeT6247419602319688;
length 321.462;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419602319688;
name T62474196023;
to node62474195011T62474196023;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247419602319688;
name 19558;
to nodeT6247419610319558;
length 211.036;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419610319558;
name T62474196103;
to node62474195151T62474196103;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247419610319558;
name 19560;
to nodeT6247419621319560;
length 202.261;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419621319560;
name T62474196213;
to node62474195268T62474196213;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247419621319560;
name 19683;
to nodeT6247419635319683;
length 217.697;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419635319683;
name T62474196353;
to node62474196319T62474196353;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247419621319560;
name 19682;
to nodeT6247419721519682;
length 198.705;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419721519682;
name T62474197215;
to node62474197221T62474197215;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247419610319558;
name 19559;
to nodeT6247419710519559;
length 202.235;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247419710519559;
name T62474197105;
to node62474196191T62474197105;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1948319584;
name 18572;
to nodeT6246301663418572;
length 141.214;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301663418572;
name T62463016634;
to node62463016539T62463016634;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246301941419852;
name 19815;
to nodeT6246301824919815;
length 335.444;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246301824919815;
name T62463018249;
to node62463018228T62463018249;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246301824919815;
name 19816;
to nodeF581519816;
length 26.6007;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF581519816;
name F5815;
current_limit 9999.0 A;
to node19563F5815;
};

object overhead_line {
phases CN;
from node19563F5815;
name 19563;
to nodeT6246301925319563;
length 243.066;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246301925319563;
name T62463019253;
to node62463019285T62463019253;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246301925319563;
name 19237;
to nodeT6246302120019237;
length 305.297;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302120019237;
name T62463021200;
to node62463021167T62463021200;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246301824919815;
name 19765;
to node1974819765;
length 386.822;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1974819765;
name 19748;
to nodeT6246301704519748;
length 137.975;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246301704519748;
name T62463017045;
to node62463017062T62463017045;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301704519748;
name 19740;
to nodeF758519740;
length 25.0001;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF758519740;
name F7585;
current_limit 9999.0 A;
to node19714F7585;
};

object overhead_line {
phases AN;
from node19714F7585;
name 19714;
to nodeT6246301607719714;
length 118.283;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301607719714;
name T62463016077;
to node62463016038T62463016077;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301607719714;
name 18588;
to node1950718588;
length 218.301;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1950718588;
name 19507;
to nodeT6246301405019507;
length 286.217;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246301405019507;
name T62463014050;
to node62463074975T62463014050;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246301704519748;
name 19561;
to nodeT6246301620119561;
length 428.982;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6246301620119561;
name T62463016201;
to node62463016251T62463016201;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246301704519748;
name 19731;
to node5801719731;
length 155.789;
configuration 20531line_configuration98301;
};

object underground_line {
phases ACBN;
from node5801719731;
name 58017;
to nodeF758658017;
length 24.9999;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF758658017;
name F7586;
current_limit 9999.0 A;
to node58021F7586;
};

object underground_line {
phases ACB;
from node58021F7586;
name 58021;
to nodeT6246307892258021;
length 201.626;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246307892258021;
name T62463078922;
to node62463078953T62463078922;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node5801719731;
name 19589;
to nodeT6246307689919589;
length 172.639;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246307689919589;
name T62463076899;
to node62463076992T62463076899;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246307689919589;
name 19538;
to nodeT6246307566519538;
length 561.815;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from nodeT6246307566519538;
name 19582;
to nodeF758719582;
length 22.8798;
configuration 19519line_configuration15901;
};

object fuse {
phases AN;
from nodeF758719582;
name F7587;
current_limit 9999.0 A;
to node19196F7587;
};

object overhead_line {
phases AN;
from node19196F7587;
name 19196;
to node1951919196;
length 64.7094;
configuration 19519line_configuration15901;
};

object overhead_line {
phases AN;
from node1951919196;
name 19519;
to nodeT6246307477519519;
length 186.866;
configuration 19519line_configuration15901;
};

object line_configuration {
name 19519line_configuration15901;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16564line_configuration32701overhead_line_conductor32706;
conductor_A 16564line_configuration32701overhead_line_conductor32706;
conductor_C 17366line_configuration62801overhead_line_conductor62804;
conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object transformer {
phases AS;
from nodeT6246307477519519;
name T62463074775;
to node62463074798T62463074775;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246307566519538;
name 19186;
to node1950119186;
length 169.689;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1950119186;
name 19501;
to node1934519501;
length 293.041;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1934519501;
name 19345;
to node1934419345;
length 421.542;
configuration 20531line_configuration98301;
};

object overhead_line {
phases CN;
from node1934419345;
name 19344;
to nodeF758919344;
length 25;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF758919344;
name F7589;
current_limit 9999.0 A;
to node19353F7589;
};

object overhead_line {
phases CN;
from node19353F7589;
name 19353;
to nodeT6246307416519353;
length 235.932;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246307416519353;
name T62463074165;
to node62463074197T62463074165;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246307416519353;
name 19512;
to nodeT6246307416119512;
length 78.2066;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246307416119512;
name T62463074161;
to node62463073088T62463074161;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246307416119512;
name 19511;
to node1920219511;
length 187.008;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1920219511;
name 19202;
to node1970519202;
length 268.521;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1970519202;
name 19705;
to node1973319705;
length 144.519;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1973319705;
name 19733;
to node1979319733;
length 159.822;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1979319733;
name 19793;
to node1957319793;
length 192.016;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1957319793;
name 19573;
to nodeT6246307912719573;
length 242.98;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246307912719573;
name T62463079127;
to node62463079175T62463079127;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1979319733;
name 19792;
to nodeT6246313995019792;
length 336;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246313995019792;
name T62463139950;
to node62463139865T62463139950;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1920219511;
name 19198;
to nodeT6246307513319198;
length 115.812;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246307513319198;
name T62463075133;
to node62463075194T62463075133;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1934419345;
name 19384;
to nodeT6246307203119384;
length 546.446;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246307203119384;
name T62463072031;
to node62463133906T62463072031;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246307203119384;
name 70924;
to node7092570924;
length 131.068;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node7092570924;
name 70925;
to nodeSW1250-Bx170925;
length 222.516;
configuration 20531line_configuration98301;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1250-Bx170925;
name SW1250-Bx1;
to nodeSW1250-Ax1SW1250-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1250-Ax1SW1250-Bx1;
name SW1250-Ax1;
to node19281SW1250-Ax1;
};

object overhead_line {
phases ACBN;
from node19281SW1250-Ax1;
name 19281;
to node1908919281;
length 25.0002;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1908919281;
name 19089;
to nodeT6246313079419089;
length 226.378;
configuration 20531line_configuration98301;
};

object transformer {
phases AS;
from nodeT6246313079419089;
name T62463130794;
to node62463130850T62463130794;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246313079419089;
name 19165;
to node1900919165;
length 222.764;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1900919165;
name 19009;
to node1875419009;
length 489.892;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1875419009;
name 18754;
to node1875318754;
length 558.193;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1875318754;
name 18753;
to node1875218753;
length 76.3128;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1875218753;
name 18752;
to nodeT6246312914618752;
length 329.719;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246312914618752;
name T62463129146;
to node62463129089T62463129146;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246312914618752;
name 19041;
to node1909519041;
length 311.671;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1909519041;
name 19095;
to nodeF824519095;
length 29.6986;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF824519095;
name F8245;
current_limit 9999.0 A;
to node19103F8245;
};

object overhead_line {
phases AN;
from node19103F8245;
name 19103;
to nodeT6246313125019103;
length 99.3975;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246313125019103;
name T62463131250;
to node62463132202T62463131250;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246313125019103;
name 19284;
to node1929719284;
length 278.816;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1929719284;
name 19297;
to node1932919297;
length 354.071;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1932919297;
name 19329;
to node1934019329;
length 348.862;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1934019329;
name 19340;
to node1938619340;
length 238.633;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1938619340;
name 19386;
to nodeT6246313376119386;
length 333.034;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246313376119386;
name T62463133761;
to node62463133761T62463133761;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246313376119386;
name 19341;
to nodeT6246313468319341;
length 285.607;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from nodeT6246313468319341;
name 19521;
to nodeT6246313457819521;
length 108.49;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246313457819521;
name T62463134578;
to node62463134548T62463134578;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases A;
from nodeT6246313468319341;
name 19316;
to node5796319316;
length 159.789;
configuration 18949line_configuration24501;
};

object underground_line {
phases A;
from node5796319316;
name 57963;
to nodeT6246313662757963;
length 215.958;
configuration 57825line_configuration40901;
};

object overhead_line {
phases AN;
from node1938619340;
name 19387;
to nodeT6246313381819387;
length 222.075;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246313381819387;
name T62463133818;
to node62463132895T62463133818;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1932919297;
name 19328;
to nodeT6246313249919328;
length 252;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246313249919328;
name T62463132499;
to node62463132482T62463132499;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1909519041;
name 19094;
to nodeT6246313203719094;
length 351.049;
configuration 20531line_configuration98301;
};

object transformer {
phases AS;
from nodeT6246313203719094;
name T62463132037;
to node62463133009T62463132037;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246313203719094;
name 19393;
to nodeSW1248-A19393;
length 78.1503;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1909519041;
name 19048;
to nodeF500719048;
length 29.7713;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF500719048;
name F5007;
current_limit 9999.0 A;
to node19049F5007;
};

object overhead_line {
phases AN;
from node19049F5007;
name 19049;
to node1894919049;
length 486.611;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1894919049;
name 18949;
to nodeT6246318883218949;
length 346.911;
configuration 18949line_configuration24501;
};

object line_configuration {
name 18949line_configuration24501;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16781line_configuration73701overhead_line_conductor73706;
conductor_A 16781line_configuration73701overhead_line_conductor73706;
conductor_C 17366line_configuration62801overhead_line_conductor62804;
conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object transformer {
phases AS;
from nodeT6246318883218949;
name T62463188832;
to node62463188749T62463188832;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318883218949;
name 18948;
to nodeT6246318978118948;
length 375.825;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6246318978118948;
name T62463189781;
to node62463190800T62463189781;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318978118948;
name 19136;
to nodeT6246319059819136;
length 341.47;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6246319059819136;
name T62463190598;
to node62463190694T62463190598;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246319059819136;
name 19096;
to node1855819096;
length 343.023;
configuration 19519line_configuration15901;
};

object overhead_line {
phases AN;
from node1855819096;
name 18558;
to nodeT6246319350418558;
length 226.764;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246319350418558;
name T62463193504;
to node62463193561T62463193504;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318883218949;
name 18907;
to nodeT6246318788818907;
length 157.693;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246318788818907;
name T62463187888;
to node62463188901T62463187888;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318883218949;
name 17950;
to node1835917950;
length 196.101;
configuration 19519line_configuration15901;
};

object overhead_line {
phases AN;
from node1835917950;
name 18359;
to nodeT6246318674218359;
length 243.492;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6246318674218359;
name T62463186742;
to node62463186718T62463186742;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318674218359;
name 18330;
to node1869618330;
length 198.508;
configuration 19519line_configuration15901;
};

object overhead_line {
phases AN;
from node1869618330;
name 18696;
to node1869518696;
length 293.785;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1869518696;
name 18695;
to nodeT6246318545318695;
length 215.575;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246318545318695;
name T62463185453;
to node62463186398T62463185453;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318545318695;
name 18790;
to nodeT6246318632418790;
length 216.201;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246318632418790;
name T62463186324;
to node62463185287T62463186324;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1869618330;
name 18329;
to nodeT6246318657718329;
length 177.49;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6246318657718329;
name T62463186577;
to node62463186691T62463186577;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246318674218359;
name 18358;
to node1889318358;
length 116.619;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1889318358;
name 18893;
to node1891018893;
length 245.206;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1891018893;
name 18910;
to node1902718910;
length 361.047;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1902718910;
name 19027;
to nodeT6246318948219027;
length 204.81;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246318948219027;
name T62463189482;
to node62463189387T62463189482;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1894919049;
name 18991;
to nodeT6246318897818991;
length 150.83;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246318897818991;
name T62463188978;
to node62463128092T62463188978;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1875218753;
name 18525;
to node1882318525;
length 361.26;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1882318525;
name 18823;
to nodeF759118823;
length 25.0002;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF759118823;
name F7591;
current_limit 9999.0 A;
to node18675F7591;
};

object overhead_line {
phases AN;
from node18675F7591;
name 18675;
to nodeT6246312515318675;
length 81.4961;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from nodeT6246312515318675;
name 18674;
to nodeT6246312408718674;
length 177.052;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246312408718674;
name T62463124087;
to node62463124065T62463124087;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1882318525;
name 18630;
to node1788618630;
length 303.262;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1788618630;
name 17886;
to nodeT6246312312617886;
length 240.007;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246312312617886;
name T62463123126;
to node62463123162T62463123126;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246312312617886;
name 17815;
to nodeT6246312119717815;
length 258.716;
configuration 20531line_configuration98301;
};

object transformer {
phases CS;
from nodeT6246312119717815;
name T62463121197;
to node62463121169T62463121197;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246312119717815;
name 18225;
to node1809818225;
length 311.169;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1809818225;
name 18098;
to node1802518098;
length 393.013;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1802518098;
name 18025;
to nodeT6246217832118025;
length 219.619;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246217832118025;
name T62462178321;
to node62462178343T62462178321;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1802518098;
name 18094;
to nodeF759818094;
length 25;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF759818094;
name F7598;
current_limit 9999.0 A;
to node17654F7598;
};

object overhead_line {
phases CN;
from node17654F7598;
name 17654;
to nodeT6246223799617654;
length 467.549;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223799617654;
name T62462237996;
to node62462238928T62462237996;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223799617654;
name 17998;
to nodeT6246223796417998;
length 76.1979;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223796417998;
name T62462237964;
to node62462237962T62462237964;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223796417998;
name 17773;
to nodeT6246223698117773;
length 158.17;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223698117773;
name T62462236981;
to node62462236984T62462236981;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1802518098;
name 17756;
to node1753517756;
length 370.349;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1753517756;
name 17535;
to node1655717535;
length 436.493;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1655717535;
name 16557;
to node6806216557;
length 231.048;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6806216557;
name 68062;
to nodeR120168062;
length 16.7208;
configuration 16564line_configuration32701;
};

object fuse {
phases ACBN;
from nodeR120168062;
name R1201;
current_limit 9999.0 A;
to node68063R1201;
};

object overhead_line {
phases ACBN;
from node68063R1201;
name 68063;
to node1656468063;
length 13.0467;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1656468063;
name 16564;
to node1744316564;
length 198.672;
configuration 16564line_configuration32701;
};

object line_configuration {
name 16564line_configuration32701;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16564line_configuration32701overhead_line_conductor32706;
conductor_A 16564line_configuration32701overhead_line_conductor32706;
conductor_C 16564line_configuration32701overhead_line_conductor32706;
conductor_B 16564line_configuration32701overhead_line_conductor32706;
};

object overhead_line_conductor {
geometric_mean_radius 0.00479;
resistance 2.44;
name 16564line_configuration32701overhead_line_conductor32706;
};

object overhead_line {
phases ACBN;
from node1744316564;
name 17443;
to node1756317443;
length 333.666;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1756317443;
name 17563;
to node1739117563;
length 425.544;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1739117563;
name 17391;
to node1769917391;
length 380.42;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1769917391;
name 17699;
to node1772017699;
length 366.98;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1772017699;
name 17720;
to node1764317720;
length 397.887;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1764317720;
name 17643;
to node1778317643;
length 514.255;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1778317643;
name 17783;
to node1817717783;
length 338.245;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1817717783;
name 18177;
to node1820618177;
length 479.758;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1820618177;
name 18206;
to node1790318206;
length 428.894;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1790318206;
name 17903;
to node1826517903;
length 501.183;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACB;
from node1826517903;
name 18265;
to node5785418265;
length 201.729;
configuration 20171line_configuration80401;
};

object underground_line {
phases ACB;
from node5785418265;
name 57854;
to nodeF518757854;
length 28.5185;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF518757854;
name F5187;
current_limit 9999.0 A;
to node57850F5187;
};

object underground_line {
phases ACB;
from node57850F5187;
name 57850;
to node5783757850;
length 110.07;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5783757850;
name 57837;
to nodeT6246300040057837;
length 158.171;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246300040057837;
name T62463000400;
to node62463000348T62463000400;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6246300040057837;
name 57838;
to nodeT6246300051157838;
length 212.725;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246300051157838;
name T62463000511;
to node62462059542T62463000511;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6246300051157838;
name 57836;
to nodeT6246300061057836;
length 205.18;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246300061057836;
name T62463000610;
to node62462059675T62463000610;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6246300061057836;
name 57843;
to nodeT6246300068857843;
length 214.739;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246300068857843;
name T62463000688;
to node62463001627T62463000688;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6246300068857843;
name 57835;
to nodeT6246205978757835;
length 305.264;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246205978757835;
name T62462059787;
to node62462059793T62462059787;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246300040057837;
name 57833;
to nodeT6246205849157833;
length 217.404;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246205849157833;
name T62462058491;
to node62462059308T62462058491;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACB;
from nodeT6246205849157833;
name 57794;
to node5779557794;
length 265.389;
configuration 57825line_configuration40901;
};

object underground_line {
phases B;
from node5779557794;
name 57790;
to nodeT6246205736757790;
length 83.1156;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5783757850;
name 57851;
to nodeF716757851;
length 652.912;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF716757851;
name F7167;
current_limit 9999.0 A;
to node57808F7167;
};

object underground_line {
phases ACB;
from node57808F7167;
name 57808;
to node5785657808;
length 29.5374;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5785657808;
name 57856;
to nodeSW1064-Bx157856;
length 29.9672;
configuration 57825line_configuration40901;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1064-Bx157856;
name SW1064-Bx1;
to nodeSW1064-Ax1SW1064-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1064-Ax1SW1064-Bx1;
name SW1064-Ax1;
to node57855SW1064-Ax1;
};

object underground_line {
phases ACB;
from node5785657808;
name 57810;
to nodeF617157810;
length 28.999;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF617157810;
name F6171;
current_limit 9999.0 A;
to node57811F6171;
};

object underground_line {
phases ACB;
from node57811F6171;
name 57811;
to node5781957811;
length 486.139;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5781957811;
name 57819;
to node5788057819;
length 91.9686;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACBN;
from node5788057819;
name 57880;
to nodeT6246300294857880;
length 140;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246300294857880;
name T62463002948;
to node62474182051T62463002948;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246300294857880;
name 57857;
to nodeT6247418103657857;
length 280.001;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247418103657857;
name T62474181036;
to node62474181058T62474181036;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases CN;
from nodeT6247418103657857;
name 57849;
to nodeT6246300097957849;
length 189.809;
configuration 57825line_configuration40901;
};

object underground_line {
phases CN;
from nodeT6246300097957849;
name 57844;
to nodeT6246300082957844;
length 236.79;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6246300082957844;
name T62463000829;
to node62463000855T62463000829;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases C;
from nodeT6246300082957844;
name 57846;
to node7210857846;
length 75.43;
configuration 57825line_configuration40901;
};

object underground_line {
phases C;
from node7210857846;
name 72108;
to nodeT6246300181472108;
length 137.48;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6246300181472108;
name T62463001814;
to node62463001804T62463001814;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases CN;
from nodeT6246300181472108;
name 57821;
to nodeT6246300176957821;
length 133.57;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6246300176957821;
name T62463001769;
to node62463001766T62463001769;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247418103657857;
name 57845;
to nodeT6247418012257845;
length 258.114;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418012257845;
name T62474180122;
to node62473239194T62474180122;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247418012257845;
name 57825;
to node5780657825;
length 126.182;
configuration 57825line_configuration40901;
};

object line_configuration {
name 57825line_configuration40901;
spacing 57825line_configuration40901line_spacing40902;
conductor_N 57825line_configuration40901underground_line_conductor40906;
conductor_A 57825line_configuration40901underground_line_conductor40906;
conductor_C 57825line_configuration40901underground_line_conductor40906;
conductor_B 57825line_configuration40901underground_line_conductor40906;
};

object line_spacing {
distance_AN 0.000000;
name 57825line_configuration40901line_spacing40902;
distance_CN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_BN 0.000000;
distance_AC 1.000000;
};

object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
outer_diameter 0.980000;
neutral_strands 6.000000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
conductor_diameter 0.292000;
shield_gmr 0.000000;
name 57825line_configuration40901underground_line_conductor40906;
};

object underground_line {
phases ACBN;
from node5780657825;
name 57806;
to nodeT6247323807357806;
length 230.013;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247323807357806;
name T62473238073;
to node62473238040T62473238073;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases BN;
from nodeT6247323807357806;
name 57824;
to nodeT6247323812657824;
length 353.102;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247323812657824;
name T62473238126;
to node62473238221T62473238126;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases B;
from nodeT6247323812657824;
name 57823;
to node7252257823;
length 98.1972;
configuration 57825line_configuration40901;
};

object underground_line {
phases B;
from node7252257823;
name 72522;
to nodeT6247323828372522;
length 143.061;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247323828372522;
name T62473238283;
to node62473238255T62473238283;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247323807357806;
name 57827;
to nodeT6246205896157827;
length 244.614;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246205896157827;
name T62462058961;
to node62462058915T62462058961;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246205896157827;
name 57830;
to node5782957830;
length 174.374;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACBN;
from node5782957830;
name 57829;
to nodeT6246205876457829;
length 186.186;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246205876457829;
name T62462058764;
to node62462058744T62462058764;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246205876457829;
name 57803;
to nodeT6246205769557803;
length 218.151;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6246205769557803;
name T62462057695;
to node62462057655T62462057695;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246205769557803;
name 57801;
to nodeT6246205758557801;
length 199.729;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6246205758557801;
name T62462057585;
to node62462058558T62462057585;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6246205758557801;
name 57800;
to nodeT6246205747857800;
length 140.001;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246205747857800;
name T62462057478;
to node62462057439T62462057478;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases CS;
from node5782957830;
name T62462058873;
to node62462057863T62462058873;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases CS;
from node5780657825;
name T62473239069;
to node62473239131T62473239069;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases AS;
from node5788057819;
name T62463003904;
to node62463002869T62463003904;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACB;
from node5785657808;
name 57809;
to nodeSW1139-Bx157809;
length 29.715;
configuration 57825line_configuration40901;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1139-Bx157809;
name SW1139-Bx1;
to nodeSW1139-Ax1SW1139-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1139-Ax1SW1139-Bx1;
name SW1139-Ax1;
to node57864SW1139-Ax1;
};

object underground_line {
phases ACB;
from node57864SW1139-Ax1;
name 57864;
to node5787957864;
length 520.593;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5787957864;
name 57879;
to node5781757879;
length 524.298;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5781757879;
name 57817;
to node5787757817;
length 499.641;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5787757817;
name 57877;
to nodeSW1420-Bx157877;
length 311.538;
configuration 57825line_configuration40901;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1420-Bx157877;
name SW1420-Bx1;
to nodeSW1420-Ax1SW1420-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1420-Ax1SW1420-Bx1;
name SW1420-Ax1;
to node57818SW1420-Ax1;
};

object underground_line {
phases ACB;
from node57818SW1420-Ax1;
name 57818;
to node1843257818;
length 21.6692;
configuration 57825line_configuration40901;
};

object overhead_line {
phases ACBN;
from node1843257818;
name 18432;
to node5787818432;
length 26.3767;
configuration 20531line_configuration98301;
};

object underground_line {
phases AN;
from node5787818432;
name 57878;
to nodeF653757878;
length 30.0841;
configuration 57825line_configuration40901;
};

object fuse {
phases A;
from nodeF653757878;
name F6537;
current_limit 9999.0 A;
to node57866F6537;
};

object underground_line {
phases A;
from node57866F6537;
name 57866;
to nodeT6247418245957866;
length 248.664;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418245957866;
name T62474182459;
to node62474182499T62474182459;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247418245957866;
name 57865;
to nodeT6247418149757865;
length 120.109;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418149757865;
name T62474181497;
to node62474181469T62474181497;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247418149757865;
name 57858;
to nodeT6247418144357858;
length 139.46;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418144357858;
name T62474181443;
to node62474181379T62474181443;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247418144357858;
name 57852;
to nodeT6247418038957852;
length 140.033;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418038957852;
name T62474180389;
to node62474181335T62474180389;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247418038957852;
name 57847;
to nodeT6247418035657847;
length 108.756;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247418035657847;
name T62474180356;
to node62474180317T62474180356;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node5787818432;
name 18374;
to node1781118374;
length 191.748;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1781118374;
name 17811;
to nodeT6247418169517811;
length 80.5873;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6247418169517811;
name T62474181695;
to node62474181623T62474181695;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6247418169517811;
name 17934;
to node1821617934;
length 240.081;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1821617934;
name 18216;
to node1821718216;
length 317.835;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1821718216;
name 18217;
to node1792418217;
length 201.027;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1792418217;
name 17924;
to node1830817924;
length 201.443;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1830817924;
name 18308;
to node1832618308;
length 224.687;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1832618308;
name 18326;
to node1844318326;
length 216.095;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1844318326;
name 18443;
to node1788818443;
length 474.794;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node1788818443;
name 17888;
to nodeF742317888;
length 25.0001;
configuration 19519line_configuration15901;
};

object fuse {
phases AN;
from nodeF742317888;
name F7423;
current_limit 9999.0 A;
to node18410F7423;
};

object overhead_line {
phases AN;
from node18410F7423;
name 18410;
to nodeT6247418267818410;
length 325.822;
configuration 19519line_configuration15901;
};

object transformer {
phases AS;
from nodeT6247418267818410;
name T62474182678;
to node62474182629T62474182678;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1832618308;
name 18325;
to node1831818325;
length 90.9393;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1831818325;
name 18318;
to nodeSW1236-B18318;
length 24.9999;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1744316564;
name 17361;
to nodeT6246217249017361;
length 191.256;
configuration 20171line_configuration80401;
};

object transformer {
phases AS;
from nodeT6246217249017361;
name T62462172490;
to node62462172377T62462172490;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases BN;
from nodeT6246217249017361;
name 17230;
to nodeT6246217237917230;
length 40.0012;
configuration 20171line_configuration80401;
};

object transformer {
phases BS;
from nodeT6246217237917230;
name T62462172379;
to node62462172359T62462172379;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node1656468063;
name 16552;
to nodeSW1276-Ax116552;
length 29.1022;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node6806216557;
name 17387;
to node1738817387;
length 32.2093;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node1738817387;
name 17388;
to nodeSW1276-Bx117388;
length 19.976;
configuration 16564line_configuration32701;
};

object overhead_line {
phases ACBN;
from node6806216557;
name 17210;
to node6806417210;
length 158.967;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6806417210;
name 68064;
to nodeR120268064;
length 15.1854;
configuration 20531line_configuration98301;
};

object fuse {
phases ACBN;
from nodeR120268064;
name R1202;
current_limit 9999.0 A;
to node68065R1202;
};

object overhead_line {
phases ACBN;
from node68065R1202;
name 68065;
to node7055868065;
length 14.881;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node7055868065;
name 70558;
to node7055970558;
length 401.908;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node7055970558;
name 70559;
to nodeT6246217033670559;
length 30;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from nodeT6246217033670559;
name 17127;
to nodeF526917127;
length 25.2353;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF526917127;
name F5269;
current_limit 9999.0 A;
to node17134F5269;
};

object overhead_line {
phases AN;
from node17134F5269;
name 17134;
to node1703817134;
length 185.337;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node1703817134;
name 17038;
to nodeT6246216924517038;
length 210.084;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246216924517038;
name T62462169245;
to node62462169230T62462169245;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246217033670559;
name 16489;
to nodeT6246216944216489;
length 212.564;
configuration 20531line_configuration98301;
};

object transformer {
phases CS;
from nodeT6246216944216489;
name T62462169442;
to node62462168493T62462169442;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246216944216489;
name 16792;
to node1667616792;
length 747.809;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1667616792;
name 16676;
to node1640116676;
length 265.618;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1640116676;
name 16401;
to node1624616401;
length 507.61;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1624616401;
name 16246;
to nodeT6246216294816246;
length 269.729;
configuration 20531line_configuration98301;
};

object transformer {
phases BS;
from nodeT6246216294816246;
name T62462162948;
to node62462163909T62462162948;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246216294816246;
name 16149;
to node1594716149;
length 362.275;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1594716149;
name 15947;
to node1580915947;
length 403.339;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1580915947;
name 15809;
to node1497315809;
length 292.192;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1497315809;
name 14973;
to node1555814973;
length 375.845;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1555814973;
name 15558;
to node1518515558;
length 306.614;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1518515558;
name 15185;
to node1504015185;
length 317.537;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1504015185;
name 15040;
to node6816115040;
length 286.057;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6816115040;
name 68161;
to nodeF555268161;
length 13.0603;
configuration 20171line_configuration80401;
};

object fuse {
phases ACBN;
from nodeF555268161;
name F5552;
current_limit 9999.0 A;
to node15042F5552;
};

object overhead_line {
phases ACBN;
from node15042F5552;
name 15042;
to nodeT6246209113515042;
length 106.95;
configuration 20171line_configuration80401;
};

object transformer {
phases AS;
from nodeT6246209113515042;
name T62462091135;
to node62462091125T62462091135;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246209113515042;
name 15048;
to nodeSW1039-Bx115048;
length 29.3356;
configuration 20171line_configuration80401;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1039-Bx115048;
name SW1039-Bx1;
to nodeSW1039-Ax1SW1039-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1039-Ax1SW1039-Bx1;
name SW1039-Ax1;
to node15051SW1039-Ax1;
};

object overhead_line {
phases ACB;
from node15051SW1039-Ax1;
name 15051;
to node5773115051;
length 15.0633;
configuration 20171line_configuration80401;
};

object underground_line {
phases ACB;
from node5773115051;
name 57731;
to nodeF559357731;
length 28.9999;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF559357731;
name F5593;
current_limit 9999.0 A;
to node57738F5593;
};

object overhead_line {
phases ACBN;
from node6816115040;
name 15305;
to node1502815305;
length 470.042;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1502815305;
name 15028;
to node1460115028;
length 436.471;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1460115028;
name 14601;
to node1476314601;
length 368.458;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1476314601;
name 14763;
to node1466514763;
length 341.358;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1466514763;
name 14665;
to nodeSW6314665;
length 359.974;
configuration 20531line_configuration98301;
};

object overhead_line {
phases BN;
from nodeT6246216294816246;
name 16237;
to nodeF751416237;
length 25;
configuration 16194line_configuration57101;
};

object fuse {
phases BN;
from nodeF751416237;
name F7514;
current_limit 9999.0 A;
to node16229F7514;
};

object overhead_line {
phases BN;
from node16229F7514;
name 16229;
to node1620916229;
length 121.877;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node1620916229;
name 16209;
to node7247316209;
length 197.367;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node7247316209;
name 72473;
to node7247472473;
length 255;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node7247472473;
name 72474;
to node7247572474;
length 255;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node7247572474;
name 72475;
to node7247672475;
length 360;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node7247316209;
name 16194;
to nodeT6246210126716194;
length 268.71;
configuration 16194line_configuration57101;
};

object line_configuration {
name 16194line_configuration57101;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16781line_configuration73701overhead_line_conductor73706;
conductor_A 17366line_configuration62801overhead_line_conductor62804;
conductor_C 17366line_configuration62801overhead_line_conductor62804;
conductor_B 16781line_configuration73701overhead_line_conductor73706;
};

object transformer {
phases BS;
from nodeT6246210126716194;
name T62462101267;
to node62462101209T62462101267;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases BN;
from nodeT6246210126716194;
name 16109;
to nodeT6246210022416109;
length 304.822;
configuration 16194line_configuration57101;
};

object transformer {
phases BS;
from nodeT6246210022416109;
name T62462100224;
to node62462100205T62462100224;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases BN;
from nodeT6246210126716194;
name 15631;
to nodeT6246210133815631;
length 220.523;
configuration 16194line_configuration57101;
};

object transformer {
phases BS;
from nodeT6246210133815631;
name T62462101338;
to node62462100389T62462101338;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases B;
from node1667616792;
name 16286;
to node5776016286;
length 264.012;
configuration 16194line_configuration57101;
};

object underground_line {
phases B;
from node5776016286;
name 57760;
to nodeF751657760;
length 25.0002;
configuration 57825line_configuration40901;
};

object fuse {
phases B;
from nodeF751657760;
name F7516;
current_limit 9999.0 A;
to node57765F7516;
};

object underground_line {
phases B;
from node57765F7516;
name 57765;
to nodeT6246216645457765;
length 110.041;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246216645457765;
name T62462166454;
to node62462166430T62462166454;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246216944216489;
name 16490;
to nodeF751716490;
length 25.0001;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF751716490;
name F7517;
current_limit 9999.0 A;
to node17035F7517;
};

object overhead_line {
phases CN;
from node17035F7517;
name 17035;
to nodeT6246216946917035;
length 131.009;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246216946917035;
name T62462169469;
to node62462169487T62462169469;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246216946917035;
name 16309;
to node1702316309;
length 240.841;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1702316309;
name 17023;
to nodeT6246217074317023;
length 269.281;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246217074317023;
name T62462170743;
to node62462170679T62462170743;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246217074317023;
name 17147;
to node5776117147;
length 152.053;
configuration 16781line_configuration73701;
};

object underground_line {
phases CN;
from node5776117147;
name 57761;
to nodeF751557761;
length 24.9998;
configuration 57825line_configuration40901;
};

object fuse {
phases C;
from nodeF751557761;
name F7515;
current_limit 9999.0 A;
to node57781F7515;
};

object underground_line {
phases C;
from node57781F7515;
name 57781;
to nodeT6246211006057781;
length 373.741;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6246211006057781;
name T62462110060;
to node62462110050T62462110060;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node5776117147;
name 16738;
to nodeT6246216887016738;
length 384.201;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246216887016738;
name T62462168870;
to node62462168810T62462168870;
configuration T62474206624transformer_configuration90001;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.10 MVAr;
name CAP134;
parent node7055970558;
capacitor_B 0.10 MVAr;
capacitor_C 0.10 MVAr;
time_delay 300.0;
nominal_voltage 2401.7771;
voltage_set_high 2350.0;
voltage_set_low 2340.0;
switchC CLOSED;
control_level INDIVIDUAL;
switchA CLOSED;
switchB CLOSED;
phases_connected ABCN;
dwell_time 0.0;
pt_phase ABCN;
};

object overhead_line {
phases ACBN;
from node7055868065;
name 17189;
to nodeSW1375-Bx117189;
length 24.2364;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node6806417210;
name 17205;
to node1718817205;
length 24.3991;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1718817205;
name 17188;
to nodeSW1375-Ax117188;
length 19.975;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node1655717535;
name 17422;
to nodeT6246217327217422;
length 185.436;
configuration 20171line_configuration80401;
};

object transformer {
phases AS;
from nodeT6246217327217422;
name T62462173272;
to node62462173273T62462173272;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246217327217422;
name 17095;
to nodeSW1421-Bx117095;
length 26.7337;
configuration 20171line_configuration80401;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1421-Bx117095;
name SW1421-Bx1;
to nodeSW1421-Ax1SW1421-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1421-Ax1SW1421-Bx1;
name SW1421-Ax1;
to node17091SW1421-Ax1;
};

object overhead_line {
phases ACB;
from node17091SW1421-Ax1;
name 17091;
to node5776917091;
length 10;
configuration 20171line_configuration80401;
};

object underground_line {
phases ACB;
from node5776917091;
name 57769;
to nodeF564057769;
length 29.1536;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF564057769;
name F5640;
current_limit 9999.0 A;
to node57768F5640;
};

object overhead_line {
phases CN;
from nodeT6246217327217422;
name 17421;
to node6778217421;
length 23.1075;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node6778217421;
name 67782;
to nodeR120367782;
length 20;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeR120367782;
name R1203;
current_limit 9999.0 A;
to node67783R1203;
};

object overhead_line {
phases CN;
from node67783R1203;
name 67783;
to node1710567783;
length 10;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1710567783;
name 17105;
to node1736617105;
length 86.7997;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1736617105;
name 17366;
to node1723117366;
length 145.002;
configuration 16781line_configuration73701;
};

object overhead_line_conductor {
geometric_mean_radius 0.031300;
resistance 0.185900;
name 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line {
phases CN;
from node1723117366;
name 17231;
to node1727917231;
length 54.57;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1727917231;
name 17279;
to node1714317279;
length 294.564;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1714317279;
name 17143;
to node1689417143;
length 321.163;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1689417143;
name 16894;
to node1607416894;
length 557.377;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1607416894;
name 16074;
to node1667816074;
length 378.344;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1667816074;
name 16678;
to node1639016678;
length 87.8082;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1639016678;
name 16390;
to nodeT6246222373416390;
length 455.006;
configuration 14901line_configuration63801;
};

object transformer {
phases CS;
from nodeT6246222373416390;
name T62462223734;
to node62462223811T62462223734;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222373416390;
name 14901;
to nodeT6246222261814901;
length 271.745;
configuration 14901line_configuration63801;
};

object line_configuration {
name 14901line_configuration63801;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16564line_configuration32701overhead_line_conductor32706;
conductor_A 17366line_configuration62801overhead_line_conductor62804;
conductor_C 16564line_configuration32701overhead_line_conductor32706;
conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object transformer {
phases CS;
from nodeT6246222261814901;
name T62462222618;
to node62462221747T62462222618;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222261814901;
name 16222;
to nodeF888516222;
length 28.1392;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF888516222;
name F8885;
current_limit 9999.0 A;
to node16223F8885;
};

object overhead_line {
phases CN;
from node16223F8885;
name 16223;
to nodeT6246222290016223;
length 419.578;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222290016223;
name T62462222900;
to node62462222990T62462222900;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222290016223;
name 16213;
to node1620416213;
length 164.993;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1620416213;
name 16204;
to nodeT6246216108916204;
length 222.922;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246216108916204;
name T62462161089;
to node62462161131T62462161089;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases CS;
from node1620416213;
name T62462221998;
to node62462221928T62462221998;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222261814901;
name 16100;
to nodeT6246222051616100;
length 473.935;
configuration 14901line_configuration63801;
};

object transformer {
phases CS;
from nodeT6246222051616100;
name T62462220516;
to node62462219692T62462220516;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222261814901;
name 15632;
to node1602115632;
length 185.953;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1602115632;
name 16021;
to node1514116021;
length 335.111;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1514116021;
name 15141;
to nodeT6246221985615141;
length 270.724;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246221985615141;
name T62462219856;
to node62462219940T62462219856;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246221985615141;
name 15888;
to node1582015888;
length 301.445;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1582015888;
name 15820;
to node1567415820;
length 337.061;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1567415820;
name 15674;
to nodeT6246215611715674;
length 317.851;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246215611715674;
name T62462156117;
to node62462157141T62462156117;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1667816074;
name 16766;
to node1677416766;
length 197.805;
configuration 14901line_configuration63801;
};

object overhead_line {
phases CN;
from node1677416766;
name 16774;
to nodeT6246216602416774;
length 161.838;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246216602416774;
name T62462166024;
to node62462225969T62462166024;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1736617105;
name 17106;
to node1710417106;
length 60.3968;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1710417106;
name 17104;
to node1745017104;
length 207.359;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1745017104;
name 17450;
to nodeT6246217408117450;
length 179.863;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246217408117450;
name T62462174081;
to node62462174083T62462174081;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1745017104;
name 17093;
to nodeT6246223396017093;
length 260.268;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223396017093;
name T62462233960;
to node62462234942T62462233960;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223396017093;
name 17380;
to nodeT6246223381917380;
length 93.7711;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223381917380;
name T62462233819;
to node62462232961T62462233819;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223396017093;
name 17240;
to node1719417240;
length 278.181;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1719417240;
name 17194;
to nodeT6246223274117194;
length 175.369;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from nodeT6246223274117194;
name 17054;
to node1729017054;
length 184.174;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1729017054;
name 17290;
to nodeT6246223167917290;
length 152.018;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223167917290;
name T62462231679;
to node62462231679T62462231679;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1729017054;
name 17268;
to nodeT6246223154517268;
length 194.763;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223154517268;
name T62462231545;
to node62462231529T62462231545;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223154517268;
name 17253;
to node1714617253;
length 146.804;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1714617253;
name 17146;
to node1700617146;
length 61.5997;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1700617146;
name 17006;
to node1609217006;
length 191.621;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1609217006;
name 16092;
to nodeT6246222974116092;
length 220.748;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222974116092;
name T62462229741;
to node62462229732T62462229741;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1700617146;
name 17013;
to node1647717013;
length 163.463;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1647717013;
name 16477;
to nodeT6246222943616477;
length 148.042;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222943616477;
name T62462229436;
to node62462229510T62462229436;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222943616477;
name 16733;
to nodeT6246222846516733;
length 141.308;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222846516733;
name T62462228465;
to node62462229319T62462228465;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222846516733;
name 16882;
to nodeT6246222745716882;
length 221.91;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222745716882;
name T62462227457;
to node62462226475T62462227457;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222745716882;
name 16797;
to nodeT6246222653816797;
length 315.855;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222653816797;
name T62462226538;
to node62462226602T62462226538;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222653816797;
name 16781;
to node1662216781;
length 26.8967;
configuration 16781line_configuration73701;
};

object line_configuration {
name 16781line_configuration73701;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16781line_configuration73701overhead_line_conductor73706;
conductor_A 17366line_configuration62801overhead_line_conductor62804;
conductor_C 16781line_configuration73701overhead_line_conductor73706;
conductor_B 17366line_configuration62801overhead_line_conductor62804;
};

object overhead_line_conductor {
geometric_mean_radius 0.00418;
resistance 1.69;
name 16781line_configuration73701overhead_line_conductor73706;
};

object overhead_line {
phases CN;
from node1662216781;
name 16622;
to nodeT6246222458016622;
length 323.346;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222458016622;
name T62462224580;
to node62462225428T62462224580;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246222745716882;
name 16865;
to nodeT6246222753516865;
length 156.676;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246222753516865;
name T62462227535;
to node62462227630T62462227535;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1714617253;
name 17252;
to nodeT6246223047317252;
length 214.091;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223047317252;
name T62462230473;
to node62462231414T62462230473;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1729017054;
name 17176;
to nodeT6246223256417176;
length 196.629;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223256417176;
name T62462232564;
to node62462232691T62462232564;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246223256417176;
name 17212;
to node1708217212;
length 201.087;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node1708217212;
name 17082;
to nodeT6246223563117082;
length 422.629;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246223563117082;
name T62462235631;
to node62462235664T62462235631;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node1809818225;
name 18222;
to nodeF759318222;
length 25;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF759318222;
name F7593;
current_limit 9999.0 A;
to node18203F7593;
};

object overhead_line {
phases AN;
from node18203F7593;
name 18203;
to nodeT6246312001018203;
length 308.628;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246312001018203;
name T62463120010;
to node62462239978T62463120010;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246313079419089;
name 19083;
to nodeF759019083;
length 24.9998;
configuration 19519line_configuration15901;
};

object fuse {
phases AN;
from nodeF759019083;
name F7590;
current_limit 9999.0 A;
to node19043F7590;
};

object overhead_line {
phases AN;
from node19043F7590;
name 19043;
to nodeT6246312984519043;
length 346.642;
configuration 19519line_configuration15901;
};

object overhead_line {
phases AN;
from node1934419345;
name 18569;
to nodeF758818569;
length 25.0003;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF758818569;
name F7588;
current_limit 9999.0 A;
to node19396F7588;
};

object overhead_line {
phases AN;
from node19396F7588;
name 19396;
to nodeT6246307233019396;
length 262.794;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246307233019396;
name T62463072330;
to node62463072245T62463072330;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1934519501;
name 19503;
to nodeF504719503;
length 27.5663;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF504719503;
name F5047;
current_limit 9999.0 A;
to node19502F5047;
};

object overhead_line {
phases CN;
from node19502F5047;
name 19502;
to nodeT6246307535719502;
length 224.554;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246307535719502;
name T62463075357;
to node62463075332T62463075357;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node1974819765;
name 19764;
to nodeF758419764;
length 25.0001;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF758419764;
name F7584;
current_limit 9999.0 A;
to node19776F7584;
};

object overhead_line {
phases CN;
from node19776F7584;
name 19776;
to nodeT6246301915019776;
length 336.596;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246301915019776;
name T62463019150;
to node62463019058T62463019150;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases BN;
from node1985219597;
name 19596;
to nodeF758119596;
length 25.0001;
configuration 19599line_configuration78201;
};

object fuse {
phases BN;
from nodeF758119596;
name F7581;
current_limit 9999.0 A;
to node19599F7581;
};

object overhead_line {
phases BN;
from node19599F7581;
name 19599;
to node1993019599;
length 473.406;
configuration 19599line_configuration78201;
};

object line_configuration {
name 19599line_configuration78201;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16564line_configuration32701overhead_line_conductor32706;
conductor_A 17366line_configuration62801overhead_line_conductor62804;
conductor_C 17366line_configuration62801overhead_line_conductor62804;
conductor_B 16564line_configuration32701overhead_line_conductor32706;
};

object overhead_line {
phases BN;
from node1993019599;
name 19930;
to nodeT6246302086819930;
length 163.187;
configuration 16194line_configuration57101;
};

object transformer {
phases BS;
from nodeT6246302086819930;
name T62463020868;
to node62463020936T62463020868;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases BS;
from node1993019599;
name T62463020860;
to node62463019768T62463020860;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases BN;
from node1993019599;
name 19915;
to node1957419915;
length 82.1566;
configuration 16194line_configuration57101;
};

object overhead_line {
phases BN;
from node1957419915;
name 19574;
to nodeT6246301896119574;
length 406.315;
configuration 16194line_configuration57101;
};

object transformer {
phases BS;
from nodeT6246301896119574;
name T62463018961;
to node62463018993T62463018961;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246302166319663;
name 19658;
to nodeF758019658;
length 25;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF758019658;
name F7580;
current_limit 9999.0 A;
to node19652F7580;
};

object overhead_line {
phases CN;
from node19652F7580;
name 19652;
to nodeT6246302155019652;
length 228.973;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302155019652;
name T62463021550;
to node62463021455T62463021550;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node2024820286;
name 20208;
to nodeT6246302591020208;
length 393.554;
configuration 20171line_configuration80401;
};

object transformer {
phases BS;
from nodeT6246302591020208;
name T62463025910;
to node62463024844T62463025910;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246302591020208;
name 20171;
to node5819820171;
length 208.153;
configuration 20171line_configuration80401;
};

object line_configuration {
name 20171line_configuration80401;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 16781line_configuration73701overhead_line_conductor73706;
conductor_A 16781line_configuration73701overhead_line_conductor73706;
conductor_C 16781line_configuration73701overhead_line_conductor73706;
conductor_B 16781line_configuration73701overhead_line_conductor73706;
};

object underground_line {
phases ACBN;
from node5819820171;
name 58198;
to nodeF750858198;
length 24.9999;
configuration 57825line_configuration40901;
};

object fuse {
phases ACB;
from nodeF750858198;
name F7508;
current_limit 9999.0 A;
to node58181F7508;
};

object underground_line {
phases ACB;
from node58181F7508;
name 58181;
to nodeT6247420307358181;
length 179.161;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420307358181;
name T62474203073;
to node62474204023T62474203073;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases BN;
from nodeT6247420307358181;
name 58149;
to nodeT6246302299958149;
length 179.452;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246302299958149;
name T62463022999;
to node62474202046T62463022999;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases BN;
from nodeT6246302299958149;
name 58119;
to nodeT6246302293858119;
length 131.437;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6246302293858119;
name T62463022938;
to node62474201080T62463022938;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420307358181;
name 58136;
to nodeT6247420216658136;
length 387.426;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247420216658136;
name T62474202166;
to node62474202147T62474202166;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420216658136;
name 58131;
to nodeT6247420236058131;
length 276.423;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420236058131;
name T62474202360;
to node62474202258T62474202360;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420236058131;
name 58134;
to nodeT6247420236258134;
length 20.6168;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420236258134;
name T62474202362;
to node62474202354T62474202362;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACB;
from nodeT6247420236258134;
name 58135;
to node5813858135;
length 90.0433;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5813858135;
name 58138;
to node5813958138;
length 25.0002;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5813958138;
name 58139;
to nodeT6247420247158139;
length 75.008;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420247158139;
name T62474202471;
to node62474202454T62474202471;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420247158139;
name 58140;
to nodeT6247420258158140;
length 200.306;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420258158140;
name T62474202581;
to node62474202555T62474202581;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACB;
from nodeT6247420258158140;
name 58141;
to node5814558141;
length 100.914;
configuration 57825line_configuration40901;
};

object underground_line {
phases ACB;
from node5814558141;
name 58145;
to nodeT6247420268158145;
length 99.7906;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420268158145;
name T62474202681;
to node62474202650T62474202681;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420268158145;
name 58146;
to nodeT6247420279158146;
length 199.716;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247420279158146;
name T62474202791;
to node62474202679T62474202791;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases ACBN;
from nodeT6247420279158146;
name 58150;
to node5817658150;
length 239.853;
configuration 57825line_configuration40901;
};

object underground_line {
phases CBN;
from node5817658150;
name 58176;
to nodeT6247420474958176;
length 170.776;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420474958176;
name T62474204749;
to node62474204748T62474204749;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases CBN;
from nodeT6247420474958176;
name 57977;
to nodeT6247420485957977;
length 199.991;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247420485957977;
name T62474204859;
to node62474204990T62474204859;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases CBN;
from nodeT6247420485957977;
name 57981;
to nodeT6247420497957981;
length 199.985;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420497957981;
name T62474204979;
to node62474144036T62474204979;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases BN;
from nodeT6247420497957981;
name 58183;
to nodeT6247420398758183;
length 186.29;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420398758183;
name T62474203987;
to node62474203981T62474203987;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases BN;
from nodeT6247420398758183;
name 58142;
to nodeT6247420298958142;
length 207.458;
configuration 57825line_configuration40901;
};

object transformer {
phases BS;
from nodeT6247420298958142;
name T62474202989;
to node62474202953T62474202989;
configuration T62474206624transformer_configuration90001;
};

object transformer {
phases AS;
from node5817658150;
name T62474203769;
to node62474203871T62474203769;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases A;
from node5814558141;
name 58144;
to nodeT6247420356658144;
length 167.617;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420356658144;
name T62474203566;
to node62474203572T62474203566;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420356658144;
name 58177;
to nodeT6247420457558177;
length 212.671;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420457558177;
name T62474204575;
to node62474204552T62474204575;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420457558177;
name 57921;
to nodeT6247420650557921;
length 270.722;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420650557921;
name T62474206505;
to node62474206532T62474206505;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420650557921;
name 58233;
to nodeT6247420662458233;
length 199.88;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420662458233;
name T62474206624;
to node62474205692T62474206624;
configuration T62474206624transformer_configuration90001;
};

object transformer_configuration {
powerC_rating 50 kVA;
name T62474206624transformer_configuration90001;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 2400.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};

object underground_line {
phases AN;
from nodeT6247420662458233;
name 58241;
to nodeT6247420672458241;
length 200.19;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420672458241;
name T62474206724;
to node62474206706T62474206724;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420672458241;
name 58243;
to nodeT6247420682458243;
length 198.968;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420682458243;
name T62474206824;
to node62474205893T62474206824;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420682458243;
name 57997;
to nodeT6247420694757997;
length 269.856;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420694757997;
name T62474206947;
to node62474146040T62474206947;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420694757997;
name 57911;
to nodeT6247420793657911;
length 183.026;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420793657911;
name T62474207936;
to node62474207930T62474207936;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420793657911;
name 58263;
to nodeT6247420890458263;
length 186.848;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420890458263;
name T62474208904;
to node62474208819T62474208904;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420682458243;
name 58242;
to nodeT6247420783058242;
length 297.293;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420783058242;
name T62474207830;
to node62474206893T62474207830;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420662458233;
name 58240;
to nodeT6247420761258240;
length 190.022;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420761258240;
name T62474207612;
to node62474207559T62474207612;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases AN;
from nodeT6247420761258240;
name 58260;
to nodeT6247420743758260;
length 319.945;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420743758260;
name T62474207437;
to node62474207489T62474207437;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases C;
from node5813858135;
name 58137;
to node5814358137;
length 24.9998;
configuration 57825line_configuration40901;
};

object underground_line {
phases C;
from node5814358137;
name 58143;
to nodeT6247420335658143;
length 143.116;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247420335658143;
name T62474203356;
to node62474203443T62474203356;
configuration T62474206624transformer_configuration90001;
};

object underground_line {
phases CN;
from nodeT6247420335658143;
name 58172;
to nodeT6247420435458172;
length 204.811;
configuration 57825line_configuration40901;
};

object transformer {
phases CS;
from nodeT6247420435458172;
name T62474204354;
to node62474204371T62474204354;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node5819820171;
name 20172;
to nodeT6247420502220172;
length 197.817;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247420502220172;
name T62474205022;
to node62474205151T62474205022;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node2024820286;
name 20287;
to nodeF654320287;
length 27.5374;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF654320287;
name F6543;
current_limit 9999.0 A;
to node20288F6543;
};

object overhead_line {
phases AN;
from node20288F6543;
name 20288;
to nodeT6246302695520288;
length 338.423;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246302695520288;
name T62463026955;
to node62463026977T62463026955;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node2036720506;
name 20507;
to node2050920507;
length 168.466;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node2050920507;
name 20509;
to nodeT6246302895320509;
length 233.407;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6246302895320509;
name T62463028953;
to node62463027895T62463028953;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6246302895320509;
name 20423;
to nodeT6247420708520423;
length 278.056;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247420708520423;
name T62474207085;
to node62474207056T62474207085;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247420708520423;
name 20424;
to nodeT6247420813820424;
length 257.596;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247420813820424;
name T62474208138;
to node62474208243T62474208138;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247420813820424;
name 20350;
to node2034120350;
length 205.673;
configuration 18949line_configuration24501;
};

object overhead_line {
phases A;
from node2034120350;
name 20341;
to node5826220341;
length 83.3179;
configuration 18949line_configuration24501;
};

object underground_line {
phases A;
from node5826220341;
name 58262;
to nodeF742758262;
length 25;
configuration 57825line_configuration40901;
};

object fuse {
phases A;
from nodeF742758262;
name F7427;
current_limit 9999.0 A;
to node58261F7427;
};

object underground_line {
phases A;
from node58261F7427;
name 58261;
to nodeT6247420722358261;
length 100.748;
configuration 57825line_configuration40901;
};

object transformer {
phases AS;
from nodeT6247420722358261;
name T62474207223;
to node62474207119T62474207223;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from node2050920507;
name 20531;
to nodeT6246303193020531;
length 427.282;
configuration 20531line_configuration98301;
};

object line_configuration {
name 20531line_configuration98301;
spacing 20531line_configuration98301line_spacing98302;
conductor_N 20531line_configuration98301overhead_line_conductor98303;
conductor_A 20531line_configuration98301overhead_line_conductor98303;
conductor_C 20531line_configuration98301overhead_line_conductor98303;
conductor_B 20531line_configuration98301overhead_line_conductor98303;
};

object line_spacing {
distance_BC 7.0;
name 20531line_configuration98301line_spacing98302;
distance_CN 5.0;
distance_AN 4.272002;
distance_AB 2.5;
distance_AC 4.5;
distance_BN 5.656854;
};

object overhead_line_conductor {
geometric_mean_radius 0.0221;
resistance 0.303;
name 20531line_configuration98301overhead_line_conductor98303;
};

object transformer {
phases CS;
from nodeT6246303193020531;
name T62463031930;
to node62474211060T62463031930;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases ACBN;
from nodeT6246303193020531;
name 20741;
to node2087420741;
length 247.043;
configuration 20531line_configuration98301;
};

object overhead_line {
phases ACBN;
from node2087420741;
name 20874;
to node2078820874;
length 232.862;
configuration 20531line_configuration98301;
};

object overhead_line {
phases AN;
from node2078820874;
name 20788;
to nodeT6247421408320788;
length 267.903;
configuration 20531line_configuration98301;
};

object transformer {
phases AS;
from nodeT6247421408320788;
name T62474214083;
to node62474215045T62474214083;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247421408320788;
name 21039;
to nodeF740921039;
length 29.7028;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF740921039;
name F7409;
current_limit 9999.0 A;
to node21038F7409;
};

object overhead_line {
phases AN;
from node21038F7409;
name 21038;
to nodeT6247421409921038;
length 96.8605;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2078820874;
name 20781;
to nodeF757920781;
length 25.0002;
configuration 18949line_configuration24501;
};

object fuse {
phases AN;
from nodeF757920781;
name F7579;
current_limit 9999.0 A;
to node20886F7579;
};

object overhead_line {
phases AN;
from node20886F7579;
name 20886;
to node2088720886;
length 409.942;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2088720886;
name 20887;
to node2040020887;
length 248.917;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2040020887;
name 20400;
to nodeT6247421334720400;
length 216.307;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421334720400;
name T62474213347;
to node62474213353T62474213347;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node2088720886;
name 20599;
to nodeT6247421005620599;
length 467.07;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421005620599;
name T62474210056;
to node62463030909T62474210056;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node2088720886;
name 20864;
to node2086520864;
length 204.616;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2086520864;
name 20865;
to nodeT6247421223720865;
length 57.4479;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421223720865;
name T62474212237;
to node62474212215T62474212237;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247421223720865;
name 20660;
to nodeT6247421235820660;
length 236.478;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421235820660;
name T62474212358;
to node62474212387T62474212358;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node2086520864;
name 20758;
to node2075020758;
length 226.662;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2075020758;
name 20750;
to nodeT6247421135620750;
length 29.3057;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421135620750;
name T62474211356;
to node62474211335T62474211356;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from nodeT6247421135620750;
name 20751;
to node2061120751;
length 94.3617;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2061120751;
name 20611;
to node2055320611;
length 269.024;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2055320611;
name 20553;
to nodeT6247420946420553;
length 229.972;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247420946420553;
name T62474209464;
to node62474209432T62474209464;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases AN;
from node2061120751;
name 20460;
to node2077020460;
length 162.808;
configuration 18949line_configuration24501;
};

object overhead_line {
phases AN;
from node2077020460;
name 20770;
to nodeT6247421158320770;
length 218.5;
configuration 18949line_configuration24501;
};

object transformer {
phases AS;
from nodeT6247421158320770;
name T62474211583;
to node62474211556T62474211583;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node2087420741;
name 20665;
to nodeT6246303284920665;
length 82.4549;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246303284920665;
name T62463032849;
to node62463032835T62463032849;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from node2036720506;
name 20499;
to nodeF757220499;
length 25.1837;
configuration 16781line_configuration73701;
};

object fuse {
phases CN;
from nodeF757220499;
name F7572;
current_limit 9999.0 A;
to node20500F7572;
};

object overhead_line {
phases CN;
from node20500F7572;
name 20500;
to nodeT6246302874020500;
length 206.813;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302874020500;
name T62463028740;
to node62463028720T62463028740;
configuration T62474206624transformer_configuration90001;
};

object overhead_line {
phases CN;
from nodeT6246302874020500;
name 20501;
to node2047920501;
length 93.3471;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node2047920501;
name 20479;
to node2047820479;
length 318.945;
configuration 16781line_configuration73701;
};

object overhead_line {
phases CN;
from node2047820479;
name 20478;
to nodeT6246302843020478;
length 209.243;
configuration 16781line_configuration73701;
};

object transformer {
phases CS;
from nodeT6246302843020478;
name T62463028430;
to node62463028401T62463028430;
configuration T62474206624transformer_configuration90001;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2101121003;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830421011;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830568304;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830368302;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830168300;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6829968298;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR118268299;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node20944R1182;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2083720944;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2088120837;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2044520881;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2054920445;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2036920549;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2050620369;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2036720506;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302788020367;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463027798T62463027880;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2024820286;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2014520248;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302460920145;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF894420129;
};

object node {
phases AN;
nominal_voltage 2400;
name node20130F8944;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302377520130;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463024800T62463023775;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302267620050;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463022720T62463022676;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302166319663;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021692T62463021663;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302067019935;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463020586T62463020670;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1985219597;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301941419852;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463019437T62463019414;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF757319850;
};

object node {
phases CN;
nominal_voltage 2400;
name node19851F7573;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301946719851;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019498T62463019467;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF794419848;
};

object node {
phases CN;
nominal_voltage 2400;
name node19849F7944;
};

object node {
phases CN;
nominal_voltage 2400;
name node1959219849;
};

object node {
phases CN;
nominal_voltage 2400;
name node1996419592;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302228919964;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463022298T62463022289;
};

object node {
phases CN;
nominal_voltage 2400;
name node2013220061;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302425720132;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463025237T62463024257;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758219837;
};

object node {
phases AN;
nominal_voltage 2400;
name node19770F7582;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301747919770;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463018503T62463017479;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301745119750;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463017349T62463017451;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301555719583;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016405T62463015557;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301357619342;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463013691T62463013576;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301254019399;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463012543T62463012540;
};

object node {
phases AN;
nominal_voltage 2400;
name node1948319584;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301473419483;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463014628T62463014734;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301373719474;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463013707T62463013737;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301683718573;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016900T62463016837;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419602319688;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195011T62474196023;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419610319558;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195151T62474196103;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419621319560;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195268T62474196213;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419635319683;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474196319T62474196353;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419721519682;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474197221T62474197215;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419710519559;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474196191T62474197105;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301663418572;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016539T62463016634;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301824919815;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463018228T62463018249;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF581519816;
};

object node {
phases CN;
nominal_voltage 2400;
name node19563F5815;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301925319563;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019285T62463019253;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302120019237;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021167T62463021200;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1974819765;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301704519748;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463017062T62463017045;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758519740;
};

object node {
phases AN;
nominal_voltage 2400;
name node19714F7585;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301607719714;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016038T62463016077;
};

object node {
phases AN;
nominal_voltage 2400;
name node1950718588;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301405019507;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463074975T62463014050;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301620119561;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016251T62463016201;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5801719731;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF758658017;
};

object node {
phases ABC;
nominal_voltage 2400;
name node58021F7586;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307892258021;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463078953T62463078922;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307689919589;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463076992T62463076899;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307566519538;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758719582;
};

object node {
phases AN;
nominal_voltage 2400;
name node19196F7587;
};

object node {
phases AN;
nominal_voltage 2400;
name node1951919196;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246307477519519;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463074798T62463074775;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1950119186;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1934519501;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1934419345;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758919344;
};

object node {
phases CN;
nominal_voltage 2400;
name node19353F7589;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307416519353;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463074197T62463074165;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307416119512;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463073088T62463074161;
};

object node {
phases CN;
nominal_voltage 2400;
name node1920219511;
};

object node {
phases CN;
nominal_voltage 2400;
name node1970519202;
};

object node {
phases CN;
nominal_voltage 2400;
name node1973319705;
};

object node {
phases CN;
nominal_voltage 2400;
name node1979319733;
};

object node {
phases CN;
nominal_voltage 2400;
name node1957319793;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307912719573;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463079175T62463079127;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246313995019792;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463139865T62463139950;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307513319198;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463075194T62463075133;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307203119384;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463133906T62463072031;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7092570924;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1250-Bx170925;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1250-Ax1SW1250-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node19281SW1250-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1908919281;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246313079419089;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463130850T62463130794;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1900919165;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875419009;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875318754;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875218753;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312914618752;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463129089T62463129146;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1909519041;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF824519095;
};

object node {
phases AN;
nominal_voltage 2400;
name node19103F8245;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313125019103;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132202T62463131250;
};

object node {
phases AN;
nominal_voltage 2400;
name node1929719284;
};

object node {
phases AN;
nominal_voltage 2400;
name node1932919297;
};

object node {
phases AN;
nominal_voltage 2400;
name node1934019329;
};

object node {
phases AN;
nominal_voltage 2400;
name node1938619340;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313376119386;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463133761T62463133761;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313468319341;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313457819521;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463134548T62463134578;
};

object node {
phases A;
nominal_voltage 2400;
name node5796319316;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313662757963;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313381819387;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132895T62463133818;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313249919328;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132482T62463132499;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246313203719094;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463133009T62463132037;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1248-A19393;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF500719048;
};

object node {
phases AN;
nominal_voltage 2400;
name node19049F5007;
};

object node {
phases AN;
nominal_voltage 2400;
name node1894919049;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318883218949;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463188749T62463188832;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318978118948;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463190800T62463189781;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246319059819136;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463190694T62463190598;
};

object node {
phases AN;
nominal_voltage 2400;
name node1855819096;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246319350418558;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463193561T62463193504;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318788818907;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463188901T62463187888;
};

object node {
phases AN;
nominal_voltage 2400;
name node1835917950;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318674218359;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186718T62463186742;
};

object node {
phases AN;
nominal_voltage 2400;
name node1869618330;
};

object node {
phases AN;
nominal_voltage 2400;
name node1869518696;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318545318695;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186398T62463185453;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318632418790;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463185287T62463186324;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318657718329;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186691T62463186577;
};

object node {
phases AN;
nominal_voltage 2400;
name node1889318358;
};

object node {
phases AN;
nominal_voltage 2400;
name node1891018893;
};

object node {
phases AN;
nominal_voltage 2400;
name node1902718910;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318948219027;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463189387T62463189482;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318897818991;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463128092T62463188978;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1882318525;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759118823;
};

object node {
phases AN;
nominal_voltage 2400;
name node18675F7591;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312515318675;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312408718674;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463124065T62463124087;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1788618630;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312312617886;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463123162T62463123126;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312119717815;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463121169T62463121197;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1809818225;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1802518098;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246217832118025;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462178343T62462178321;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF759818094;
};

object node {
phases CN;
nominal_voltage 2400;
name node17654F7598;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223799617654;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462238928T62462237996;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223796417998;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462237962T62462237964;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223698117773;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462236984T62462236981;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1753517756;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1655717535;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6806216557;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR120168062;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node68063R1201;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1656468063;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1744316564;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1756317443;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1739117563;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1769917391;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1772017699;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1764317720;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1778317643;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1817717783;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1820618177;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1790318206;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1826517903;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5785418265;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF518757854;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57850F5187;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5783757850;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246300040057837;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463000348T62463000400;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300051157838;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059542T62463000511;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300061057836;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059675T62463000610;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300068857843;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463001627T62463000688;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246205978757835;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059793T62462059787;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205849157833;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462059308T62462058491;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5779557794;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246205736757790;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF716757851;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57808F7167;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5785657808;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1064-Bx157856;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1064-Ax1SW1064-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57855SW1064-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF617157810;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57811F6171;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5781957811;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5788057819;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246300294857880;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474182051T62463002948;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418103657857;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474181058T62474181036;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300097957849;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300082957844;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463000855T62463000829;
};

object node {
phases C;
nominal_voltage 2400;
name node7210857846;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300181472108;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463001804T62463001814;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300176957821;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463001766T62463001769;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418012257845;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62473239194T62474180122;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5780657825;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247323807357806;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238040T62473238073;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247323812657824;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238221T62473238126;
};

object node {
phases B;
nominal_voltage 2400;
name node7252257823;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247323828372522;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238255T62473238283;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205896157827;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462058915T62462058961;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5782957830;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205876457829;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462058744T62462058764;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205769557803;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462057655T62462057695;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205758557801;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462058558T62462057585;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205747857800;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462057439T62462057478;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462057863T62462058873;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62473239131T62473239069;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463002869T62463003904;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1139-Bx157809;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1139-Ax1SW1139-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57864SW1139-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5787957864;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5781757879;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5787757817;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1420-Bx157877;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1420-Ax1SW1420-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57818SW1420-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1843257818;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5787818432;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF653757878;
};

object node {
phases A;
nominal_voltage 2400;
name node57866F6537;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418245957866;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474182499T62474182459;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418149757865;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181469T62474181497;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418144357858;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181379T62474181443;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418038957852;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181335T62474180389;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418035657847;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474180317T62474180356;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1781118374;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418169517811;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474181623T62474181695;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1821617934;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1821718216;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1792418217;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1830817924;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1832618308;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1844318326;
};

object node {
phases AN;
nominal_voltage 2400;
name node1788818443;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF742317888;
};

object node {
phases AN;
nominal_voltage 2400;
name node18410F7423;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418267818410;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474182629T62474182678;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1831818325;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1236-B18318;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217249017361;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462172377T62462172490;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246217237917230;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462172359T62462172379;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1276-Ax116552;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1738817387;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1276-Bx117388;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6806417210;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR120268064;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node68065R1202;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7055868065;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7055970558;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217033670559;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF526917127;
};

object node {
phases AN;
nominal_voltage 2400;
name node17134F5269;
};

object node {
phases AN;
nominal_voltage 2400;
name node1703817134;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246216924517038;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462169230T62462169245;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246216944216489;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462168493T62462169442;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1667616792;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1640116676;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1624616401;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246216294816246;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462163909T62462162948;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1594716149;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1580915947;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1497315809;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1555814973;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1518515558;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1504015185;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6816115040;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF555268161;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node15042F5552;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246209113515042;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462091125T62462091135;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1039-Bx115048;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1039-Ax1SW1039-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node15051SW1039-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5773115051;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF559357731;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57738F5593;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1502815305;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1460115028;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1476314601;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1466514763;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW6314665;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF751416237;
};

object node {
phases BN;
nominal_voltage 2400;
name node16229F7514;
};

object node {
phases BN;
nominal_voltage 2400;
name node1620916229;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247316209;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247472473;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247572474;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247672475;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210126716194;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462101209T62462101267;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210022416109;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462100205T62462100224;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210133815631;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462100389T62462101338;
};

object node {
phases B;
nominal_voltage 2400;
name node5776016286;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF751657760;
};

object node {
phases B;
nominal_voltage 2400;
name node57765F7516;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246216645457765;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462166430T62462166454;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF751716490;
};

object node {
phases CN;
nominal_voltage 2400;
name node17035F7517;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216946917035;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462169487T62462169469;
};

object node {
phases CN;
nominal_voltage 2400;
name node1702316309;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246217074317023;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462170679T62462170743;
};

object node {
phases CN;
nominal_voltage 2400;
name node5776117147;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF751557761;
};

object node {
phases C;
nominal_voltage 2400;
name node57781F7515;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246211006057781;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462110050T62462110060;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216887016738;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462168810T62462168870;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1375-Bx117189;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1718817205;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1375-Ax117188;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217327217422;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462173273T62462173272;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1421-Bx117095;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1421-Ax1SW1421-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node17091SW1421-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5776917091;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF564057769;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57768F5640;
};

object node {
phases CN;
nominal_voltage 2400;
name node6778217421;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeR120367782;
};

object node {
phases CN;
nominal_voltage 2400;
name node67783R1203;
};

object node {
phases CN;
nominal_voltage 2400;
name node1710567783;
};

object node {
phases CN;
nominal_voltage 2400;
name node1736617105;
};

object node {
phases CN;
nominal_voltage 2400;
name node1723117366;
};

object node {
phases CN;
nominal_voltage 2400;
name node1727917231;
};

object node {
phases CN;
nominal_voltage 2400;
name node1714317279;
};

object node {
phases CN;
nominal_voltage 2400;
name node1689417143;
};

object node {
phases CN;
nominal_voltage 2400;
name node1607416894;
};

object node {
phases CN;
nominal_voltage 2400;
name node1667816074;
};

object node {
phases CN;
nominal_voltage 2400;
name node1639016678;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222373416390;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462223811T62462223734;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222261814901;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462221747T62462222618;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF888516222;
};

object node {
phases CN;
nominal_voltage 2400;
name node16223F8885;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222290016223;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462222990T62462222900;
};

object node {
phases CN;
nominal_voltage 2400;
name node1620416213;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216108916204;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462161131T62462161089;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462221928T62462221998;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222051616100;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462219692T62462220516;
};

object node {
phases CN;
nominal_voltage 2400;
name node1602115632;
};

object node {
phases CN;
nominal_voltage 2400;
name node1514116021;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246221985615141;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462219940T62462219856;
};

object node {
phases CN;
nominal_voltage 2400;
name node1582015888;
};

object node {
phases CN;
nominal_voltage 2400;
name node1567415820;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246215611715674;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462157141T62462156117;
};

object node {
phases CN;
nominal_voltage 2400;
name node1677416766;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216602416774;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462225969T62462166024;
};

object node {
phases CN;
nominal_voltage 2400;
name node1710417106;
};

object node {
phases CN;
nominal_voltage 2400;
name node1745017104;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246217408117450;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462174083T62462174081;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223396017093;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462234942T62462233960;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223381917380;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462232961T62462233819;
};

object node {
phases CN;
nominal_voltage 2400;
name node1719417240;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223274117194;
};

object node {
phases CN;
nominal_voltage 2400;
name node1729017054;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223167917290;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231679T62462231679;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223154517268;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231529T62462231545;
};

object node {
phases CN;
nominal_voltage 2400;
name node1714617253;
};

object node {
phases CN;
nominal_voltage 2400;
name node1700617146;
};

object node {
phases CN;
nominal_voltage 2400;
name node1609217006;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222974116092;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229732T62462229741;
};

object node {
phases CN;
nominal_voltage 2400;
name node1647717013;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222943616477;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229510T62462229436;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222846516733;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229319T62462228465;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222745716882;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462226475T62462227457;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222653816797;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462226602T62462226538;
};

object node {
phases CN;
nominal_voltage 2400;
name node1662216781;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222458016622;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462225428T62462224580;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222753516865;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462227630T62462227535;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223047317252;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231414T62462230473;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223256417176;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462232691T62462232564;
};

object node {
phases CN;
nominal_voltage 2400;
name node1708217212;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223563117082;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462235664T62462235631;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759318222;
};

object node {
phases AN;
nominal_voltage 2400;
name node18203F7593;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312001018203;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462239978T62463120010;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759019083;
};

object node {
phases AN;
nominal_voltage 2400;
name node19043F7590;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312984519043;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758818569;
};

object node {
phases AN;
nominal_voltage 2400;
name node19396F7588;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246307233019396;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463072245T62463072330;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF504719503;
};

object node {
phases CN;
nominal_voltage 2400;
name node19502F5047;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307535719502;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463075332T62463075357;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758419764;
};

object node {
phases CN;
nominal_voltage 2400;
name node19776F7584;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301915019776;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019058T62463019150;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF758119596;
};

object node {
phases BN;
nominal_voltage 2400;
name node19599F7581;
};

object node {
phases BN;
nominal_voltage 2400;
name node1993019599;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302086819930;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463020936T62463020868;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463019768T62463020860;
};

object node {
phases BN;
nominal_voltage 2400;
name node1957419915;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246301896119574;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463018993T62463018961;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758019658;
};

object node {
phases CN;
nominal_voltage 2400;
name node19652F7580;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302155019652;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021455T62463021550;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302591020208;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463024844T62463025910;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5819820171;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF750858198;
};

object node {
phases ABC;
nominal_voltage 2400;
name node58181F7508;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420307358181;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474204023T62474203073;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302299958149;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202046T62463022999;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302293858119;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474201080T62463022938;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420216658136;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474202147T62474202166;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420236058131;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202258T62474202360;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420236258134;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202354T62474202362;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5813858135;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5813958138;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420247158139;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202454T62474202471;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420258158140;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202555T62474202581;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5814558141;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420268158145;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202650T62474202681;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420279158146;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474202679T62474202791;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5817658150;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420474958176;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474204748T62474204749;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420485957977;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474204990T62474204859;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420497957981;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474144036T62474204979;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247420398758183;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474203981T62474203987;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247420298958142;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202953T62474202989;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474203871T62474203769;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420356658144;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474203572T62474203566;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420457558177;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474204552T62474204575;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420650557921;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206532T62474206505;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420662458233;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205692T62474206624;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420672458241;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206706T62474206724;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420682458243;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205893T62474206824;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420694757997;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474146040T62474206947;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420793657911;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207930T62474207936;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420890458263;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474208819T62474208904;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420783058242;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206893T62474207830;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420761258240;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207559T62474207612;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420743758260;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207489T62474207437;
};

object node {
phases C;
nominal_voltage 2400;
name node5814358137;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6247420335658143;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474203443T62474203356;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6247420435458172;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474204371T62474204354;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420502220172;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205151T62474205022;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF654320287;
};

object node {
phases AN;
nominal_voltage 2400;
name node20288F6543;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302695520288;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463026977T62463026955;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2050920507;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302895320509;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463027895T62463028953;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420708520423;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207056T62474207085;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420813820424;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474208243T62474208138;
};

object node {
phases AN;
nominal_voltage 2400;
name node2034120350;
};

object node {
phases A;
nominal_voltage 2400;
name node5826220341;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF742758262;
};

object node {
phases A;
nominal_voltage 2400;
name node58261F7427;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420722358261;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207119T62474207223;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246303193020531;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474211060T62463031930;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2087420741;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2078820874;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421408320788;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474215045T62474214083;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF740921039;
};

object node {
phases AN;
nominal_voltage 2400;
name node21038F7409;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421409921038;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF757920781;
};

object node {
phases AN;
nominal_voltage 2400;
name node20886F7579;
};

object node {
phases AN;
nominal_voltage 2400;
name node2088720886;
};

object node {
phases AN;
nominal_voltage 2400;
name node2040020887;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421334720400;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474213353T62474213347;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421005620599;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463030909T62474210056;
};

object node {
phases AN;
nominal_voltage 2400;
name node2086520864;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421223720865;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474212215T62474212237;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421235820660;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474212387T62474212358;
};

object node {
phases AN;
nominal_voltage 2400;
name node2075020758;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421135620750;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474211335T62474211356;
};

object node {
phases AN;
nominal_voltage 2400;
name node2061120751;
};

object node {
phases AN;
nominal_voltage 2400;
name node2055320611;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420946420553;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474209432T62474209464;
};

object node {
phases AN;
nominal_voltage 2400;
name node2077020460;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421158320770;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474211556T62474211583;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246303284920665;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463032835T62463032849;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF757220499;
};

object node {
phases CN;
nominal_voltage 2400;
name node20500F7572;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302874020500;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463028720T62463028740;
};

object node {
phases CN;
nominal_voltage 2400;
name node2047920501;
};

object node {
phases CN;
nominal_voltage 2400;
name node2047820479;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302843020478;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463028401T62463028430;
};

object house {
schedule_skew 128;
name house1714;
parent node62463027798T62463027880;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1714;
schedule_skew -1550;
name ZIPload1715;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1170;
tank_volume 50;
temperature 135;
parent house1714;
heating_element_capacity 3.8;
thermostat_deadband 2.1;
location INSIDE;
demand water1*1;
tank_setpoint 128;
tank_UA 3.4;
name waterheater1716;
};

object house {
schedule_skew -578;
name house1717;
parent node62463024800T62463023775;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1717;
schedule_skew -1310;
name ZIPload1718;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 347;
tank_volume 50;
temperature 135;
parent house1717;
heating_element_capacity 4.1;
thermostat_deadband 5.2;
location INSIDE;
demand water20*1;
tank_setpoint 131;
tank_UA 2.2;
name waterheater1719;
};

object house {
schedule_skew 262;
name house1720;
parent node62463024800T62463023775;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1720;
schedule_skew 2560;
name ZIPload1721;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -4.1;
name house1722;
parent node62463022720T62463022676;
floor_area 2100;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1722;
schedule_skew 1410;
name ZIPload1723;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -911;
tank_volume 50;
temperature 135;
parent house1722;
heating_element_capacity 4.8;
thermostat_deadband 4.9;
location INSIDE;
demand water19*1;
tank_setpoint 130;
tank_UA 3.2;
name waterheater1724;
};

object house {
schedule_skew 701;
name house1725;
parent node62463021692T62463021663;
floor_area 2600;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1725;
schedule_skew -442;
name ZIPload1726;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 238;
tank_volume 50;
temperature 135;
parent house1725;
heating_element_capacity 4.2;
thermostat_deadband 2.4;
location INSIDE;
demand water14*1;
tank_setpoint 130;
tank_UA 2.5;
name waterheater1727;
};

object house {
schedule_skew 442;
name house1728;
parent node62463020586T62463020670;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1728;
schedule_skew 2360;
name ZIPload1729;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1670;
tank_volume 50;
temperature 135;
parent house1728;
heating_element_capacity 4.5;
thermostat_deadband 4.7;
location INSIDE;
demand water16*1;
tank_setpoint 126;
tank_UA 4;
name waterheater1730;
};

object house {
schedule_skew 664;
name house1731;
parent node62463019437T62463019414;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1731;
schedule_skew 1330;
name ZIPload1732;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1440;
name house1733;
parent node62463019498T62463019467;
floor_area 2700;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1733;
schedule_skew 2580;
name ZIPload1734;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1800;
tank_volume 50;
temperature 135;
parent house1733;
heating_element_capacity 5.1;
thermostat_deadband 2.3;
location INSIDE;
demand water2*1;
tank_setpoint 133;
tank_UA 2.8;
name waterheater1735;
};

object house {
schedule_skew -436;
name house1736;
parent node62463022298T62463022289;
floor_area 1200;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1736;
schedule_skew -13.1;
name ZIPload1737;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -936;
name house1738;
parent node62463025237T62463024257;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1738;
schedule_skew -88.4;
name ZIPload1739;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2750;
tank_volume 50;
temperature 135;
parent house1738;
heating_element_capacity 3.8;
thermostat_deadband 2;
location INSIDE;
demand water11*1;
tank_setpoint 131;
tank_UA 3.9;
name waterheater1740;
};

object house {
schedule_skew 809;
name house1741;
parent node62463018503T62463017479;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1741;
schedule_skew 732;
name ZIPload1742;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -189;
name house1743;
parent node62463017349T62463017451;
floor_area 1300;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1743;
schedule_skew -2960;
name ZIPload1744;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 21.9;
name house1745;
parent node62463017349T62463017451;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1745;
schedule_skew -258;
name ZIPload1746;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1420;
name house1747;
parent node62463016405T62463015557;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1747;
schedule_skew -673;
name ZIPload1748;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1150;
name house1749;
parent node62463016405T62463015557;
floor_area 1700;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1749;
schedule_skew 1780;
name ZIPload1750;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -181;
name house1751;
parent node62463013691T62463013576;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1751;
schedule_skew -244;
name ZIPload1752;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2450;
tank_volume 50;
temperature 135;
parent house1751;
heating_element_capacity 4.6;
thermostat_deadband 2.3;
location INSIDE;
demand water2*1;
tank_setpoint 130;
tank_UA 2.3;
name waterheater1753;
};

object house {
schedule_skew -1030;
name house1754;
parent node62463012543T62463012540;
floor_area 2200;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1754;
schedule_skew 671;
name ZIPload1755;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1120;
name house1756;
parent node62463014628T62463014734;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1756;
schedule_skew 2100;
name ZIPload1757;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 969;
tank_volume 50;
temperature 135;
parent house1756;
heating_element_capacity 4.1;
thermostat_deadband 5.6;
location INSIDE;
demand water16*1;
tank_setpoint 130;
tank_UA 2.1;
name waterheater1758;
};

object house {
schedule_skew -189;
name house1759;
parent node62463014628T62463014734;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1759;
schedule_skew -816;
name ZIPload1760;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1110;
tank_volume 50;
temperature 135;
parent house1759;
heating_element_capacity 4.7;
thermostat_deadband 5.2;
location INSIDE;
demand water16*1;
tank_setpoint 130;
tank_UA 2.2;
name waterheater1761;
};

object house {
schedule_skew 225;
name house1762;
parent node62463013707T62463013737;
floor_area 2200;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1762;
schedule_skew 3220;
name ZIPload1763;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -3090;
name house1764;
parent node62463016900T62463016837;
floor_area 1000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1764;
schedule_skew -485;
name ZIPload1765;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1580;
tank_volume 50;
temperature 135;
parent house1764;
heating_element_capacity 4.4;
thermostat_deadband 5.5;
location INSIDE;
demand water19*1;
tank_setpoint 128;
tank_UA 3;
name waterheater1766;
};

object house {
schedule_skew -1000;
name house1767;
parent node62474195011T62474196023;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1767;
schedule_skew -2240;
name ZIPload1768;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1400;
tank_volume 50;
temperature 135;
parent house1767;
heating_element_capacity 4.8;
thermostat_deadband 2.9;
location INSIDE;
demand water20*1;
tank_setpoint 129;
tank_UA 3.3;
name waterheater1769;
};

object house {
schedule_skew 1090;
name house1770;
parent node62474195011T62474196023;
floor_area 1400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1770;
schedule_skew 2510;
name ZIPload1771;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1700;
tank_volume 50;
temperature 135;
parent house1770;
heating_element_capacity 3.9;
thermostat_deadband 5.2;
location INSIDE;
demand water18*1;
tank_setpoint 129;
tank_UA 3;
name waterheater1772;
};

object house {
schedule_skew 102;
name house1773;
parent node62474195151T62474196103;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1773;
schedule_skew 3370;
name ZIPload1774;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 564;
name house1775;
parent node62474195268T62474196213;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1775;
schedule_skew 2110;
name ZIPload1776;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 160;
tank_volume 50;
temperature 135;
parent house1775;
heating_element_capacity 4.4;
thermostat_deadband 5.8;
location INSIDE;
demand water13*1;
tank_setpoint 130;
tank_UA 3;
name waterheater1777;
};

object house {
schedule_skew 723;
name house1778;
parent node62474195268T62474196213;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1778;
schedule_skew -3160;
name ZIPload1779;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 808;
name house1780;
parent node62474196319T62474196353;
floor_area 2500;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1780;
schedule_skew -3200;
name ZIPload1781;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1200;
tank_volume 50;
temperature 135;
parent house1780;
heating_element_capacity 5.3;
thermostat_deadband 2.3;
location INSIDE;
demand water15*1;
tank_setpoint 130;
tank_UA 3.7;
name waterheater1782;
};

object house {
schedule_skew 268;
name house1783;
parent node62474196319T62474196353;
floor_area 2300;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1783;
schedule_skew 5610;
name ZIPload1784;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -346;
name house1785;
parent node62474197221T62474197215;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1785;
schedule_skew 1390;
name ZIPload1786;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3320;
tank_volume 50;
temperature 135;
parent house1785;
heating_element_capacity 4.1;
thermostat_deadband 5.2;
location INSIDE;
demand water18*1;
tank_setpoint 133;
tank_UA 3;
name waterheater1787;
};

object house {
schedule_skew 887;
name house1788;
parent node62474196191T62474197105;
floor_area 2600;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1788;
schedule_skew 2390;
name ZIPload1789;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 4240;
tank_volume 50;
temperature 135;
parent house1788;
heating_element_capacity 4.6;
thermostat_deadband 2.5;
location INSIDE;
demand water3*1;
tank_setpoint 129;
tank_UA 3.8;
name waterheater1790;
};

object house {
schedule_skew 764;
name house1791;
parent node62463016539T62463016634;
floor_area 2300;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1791;
schedule_skew -2260;
name ZIPload1792;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3560;
tank_volume 50;
temperature 135;
parent house1791;
heating_element_capacity 3.7;
thermostat_deadband 4.1;
location INSIDE;
demand water10*1;
tank_setpoint 133;
tank_UA 2.1;
name waterheater1793;
};

object house {
schedule_skew -56.1;
name house1794;
parent node62463018228T62463018249;
floor_area 1400;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1794;
schedule_skew 695;
name ZIPload1795;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1520;
tank_volume 50;
temperature 135;
parent house1794;
heating_element_capacity 4.8;
thermostat_deadband 5.1;
location INSIDE;
demand water3*1;
tank_setpoint 129;
tank_UA 2.7;
name waterheater1796;
};

object house {
schedule_skew -141;
name house1797;
parent node62463019285T62463019253;
floor_area 1200;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1797;
schedule_skew 1580;
name ZIPload1798;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1230;
tank_volume 50;
temperature 135;
parent house1797;
heating_element_capacity 4.3;
thermostat_deadband 3.4;
location INSIDE;
demand water10*1;
tank_setpoint 136;
tank_UA 3;
name waterheater1799;
};

object house {
schedule_skew -1120;
name house1800;
parent node62463021167T62463021200;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1800;
schedule_skew 363;
name ZIPload1801;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1530;
tank_volume 50;
temperature 135;
parent house1800;
heating_element_capacity 4.4;
thermostat_deadband 5.7;
location INSIDE;
demand water13*1;
tank_setpoint 131;
tank_UA 3.1;
name waterheater1802;
};

object house {
schedule_skew 723;
name house1803;
parent node62463017062T62463017045;
floor_area 1200;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1803;
schedule_skew -563;
name ZIPload1804;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1030;
tank_volume 50;
temperature 135;
parent house1803;
heating_element_capacity 4.6;
thermostat_deadband 2.4;
location INSIDE;
demand water12*1;
tank_setpoint 129;
tank_UA 3.9;
name waterheater1805;
};

object house {
schedule_skew 312;
name house1806;
parent node62463016038T62463016077;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1806;
schedule_skew -798;
name ZIPload1807;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 227;
name house1808;
parent node62463074975T62463014050;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1808;
schedule_skew 252;
name ZIPload1809;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -599;
tank_volume 50;
temperature 135;
parent house1808;
heating_element_capacity 5.3;
thermostat_deadband 2;
location INSIDE;
demand water17*1;
tank_setpoint 131;
tank_UA 2.3;
name waterheater1810;
};

object house {
schedule_skew 1040;
name house1811;
parent node62463016251T62463016201;
floor_area 1000;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1811;
schedule_skew -1700;
name ZIPload1812;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 612;
name house1813;
parent node62463016251T62463016201;
floor_area 1100;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1813;
schedule_skew 544;
name ZIPload1814;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1180;
name house1815;
parent node62463078953T62463078922;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1815;
schedule_skew 3230;
name ZIPload1816;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1040;
tank_volume 50;
temperature 135;
parent house1815;
heating_element_capacity 5;
thermostat_deadband 5.6;
location INSIDE;
demand water6*1;
tank_setpoint 133;
tank_UA 2.1;
name waterheater1817;
};

object house {
schedule_skew 313;
name house1818;
parent node62463076992T62463076899;
floor_area 1900;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1818;
schedule_skew -3820;
name ZIPload1819;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3250;
tank_volume 50;
temperature 135;
parent house1818;
heating_element_capacity 4.6;
thermostat_deadband 3.7;
location INSIDE;
demand water8*1;
tank_setpoint 126;
tank_UA 3.3;
name waterheater1820;
};

object house {
schedule_skew 2160;
name house1821;
parent node62463076992T62463076899;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1821;
schedule_skew -2280;
name ZIPload1822;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -601;
tank_volume 50;
temperature 135;
parent house1821;
heating_element_capacity 3.7;
thermostat_deadband 3.1;
location INSIDE;
demand water14*1;
tank_setpoint 127;
tank_UA 2.7;
name waterheater1823;
};

object house {
schedule_skew 638;
name house1824;
parent node62463076992T62463076899;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1824;
schedule_skew -2030;
name ZIPload1825;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2010;
tank_volume 50;
temperature 135;
parent house1824;
heating_element_capacity 3.9;
thermostat_deadband 5.6;
location INSIDE;
demand water9*1;
tank_setpoint 131;
tank_UA 3.6;
name waterheater1826;
};

object house {
schedule_skew 134;
name house1827;
parent node62463074798T62463074775;
floor_area 500;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1827;
schedule_skew -89.8;
name ZIPload1828;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2740;
tank_volume 50;
temperature 135;
parent house1827;
heating_element_capacity 5.3;
thermostat_deadband 4.3;
location INSIDE;
demand water14*1;
tank_setpoint 130;
tank_UA 3.4;
name waterheater1829;
};

object house {
schedule_skew 806;
name house1830;
parent node62463074798T62463074775;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1830;
schedule_skew 2570;
name ZIPload1831;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -956;
tank_volume 50;
temperature 135;
parent house1830;
heating_element_capacity 5.3;
thermostat_deadband 2.4;
location INSIDE;
demand water18*1;
tank_setpoint 130;
tank_UA 3.3;
name waterheater1832;
};

object house {
schedule_skew 964;
name house1833;
parent node62463074197T62463074165;
floor_area 2300;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1833;
schedule_skew 3220;
name ZIPload1834;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 84.3;
tank_volume 50;
temperature 135;
parent house1833;
heating_element_capacity 4.8;
thermostat_deadband 4.5;
location INSIDE;
demand water9*1;
tank_setpoint 132;
tank_UA 2.9;
name waterheater1835;
};

object house {
schedule_skew 1270;
name house1836;
parent node62463073088T62463074161;
floor_area 1600;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1836;
schedule_skew -4300;
name ZIPload1837;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 695;
name house1838;
parent node62463073088T62463074161;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1838;
schedule_skew 824;
name ZIPload1839;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2710;
tank_volume 50;
temperature 135;
parent house1838;
heating_element_capacity 4.7;
thermostat_deadband 2.5;
location INSIDE;
demand water7*1;
tank_setpoint 128;
tank_UA 3.5;
name waterheater1840;
};

object house {
schedule_skew -284;
name house1841;
parent node62463079175T62463079127;
floor_area 1000;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1841;
schedule_skew -500;
name ZIPload1842;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 84.3;
tank_volume 50;
temperature 135;
parent house1841;
heating_element_capacity 4.3;
thermostat_deadband 5.4;
location INSIDE;
demand water6*1;
tank_setpoint 135;
tank_UA 2.3;
name waterheater1843;
};

object house {
schedule_skew -1870;
name house1844;
parent node62463139865T62463139950;
floor_area 2700;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1844;
schedule_skew 195;
name ZIPload1845;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -232;
tank_volume 50;
temperature 135;
parent house1844;
heating_element_capacity 4.7;
thermostat_deadband 4.7;
location INSIDE;
demand water9*1;
tank_setpoint 131;
tank_UA 4;
name waterheater1846;
};

object house {
schedule_skew -205;
name house1847;
parent node62463075194T62463075133;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1847;
schedule_skew 594;
name ZIPload1848;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -280;
name house1849;
parent node62463133906T62463072031;
floor_area 1900;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1849;
schedule_skew -3180;
name ZIPload1850;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2410;
tank_volume 50;
temperature 135;
parent house1849;
heating_element_capacity 4.1;
thermostat_deadband 5.6;
location INSIDE;
demand water10*1;
tank_setpoint 132;
tank_UA 3.9;
name waterheater1851;
};

object house {
schedule_skew -372;
name house1852;
parent node62463130850T62463130794;
floor_area 2000;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1852;
schedule_skew -176;
name ZIPload1853;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -271;
tank_volume 50;
temperature 135;
parent house1852;
heating_element_capacity 4.3;
thermostat_deadband 4.7;
location INSIDE;
demand water7*1;
tank_setpoint 131;
tank_UA 3.5;
name waterheater1854;
};

object house {
schedule_skew -686;
name house1855;
parent node62463129089T62463129146;
floor_area 1800;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1855;
schedule_skew -321;
name ZIPload1856;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 632;
name house1857;
parent node62463129089T62463129146;
floor_area 1700;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1857;
schedule_skew 630;
name ZIPload1858;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 803;
tank_volume 50;
temperature 135;
parent house1857;
heating_element_capacity 4.4;
thermostat_deadband 2.9;
location INSIDE;
demand water17*1;
tank_setpoint 130;
tank_UA 3.8;
name waterheater1859;
};

object house {
schedule_skew 738;
name house1860;
parent node62463129089T62463129146;
floor_area 1800;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1860;
schedule_skew 579;
name ZIPload1861;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 856;
tank_volume 50;
temperature 135;
parent house1860;
heating_element_capacity 4.6;
thermostat_deadband 5.3;
location INSIDE;
demand water7*1;
tank_setpoint 132;
tank_UA 3.1;
name waterheater1862;
};

object house {
schedule_skew 649;
name house1863;
parent node62463132202T62463131250;
floor_area 2300;
cooling_COP 3.3;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1863;
schedule_skew -3060;
name ZIPload1864;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 701;
tank_volume 50;
temperature 135;
parent house1863;
heating_element_capacity 5.1;
thermostat_deadband 5.3;
location INSIDE;
demand water9*1;
tank_setpoint 128;
tank_UA 3.5;
name waterheater1865;
};

object house {
schedule_skew -900;
name house1866;
parent node62463133761T62463133761;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1866;
schedule_skew 1620;
name ZIPload1867;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3400;
tank_volume 50;
temperature 135;
parent house1866;
heating_element_capacity 4.5;
thermostat_deadband 4.7;
location INSIDE;
demand water9*1;
tank_setpoint 132;
tank_UA 2.4;
name waterheater1868;
};

object house {
schedule_skew 665;
name house1869;
parent node62463134548T62463134578;
floor_area 1800;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1869;
schedule_skew 3850;
name ZIPload1870;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 358;
tank_volume 50;
temperature 135;
parent house1869;
heating_element_capacity 4.6;
thermostat_deadband 4.8;
location INSIDE;
demand water1*1;
tank_setpoint 133;
tank_UA 2;
name waterheater1871;
};

object house {
schedule_skew -983;
name house1872;
parent node62463134548T62463134578;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1872;
schedule_skew -3480;
name ZIPload1873;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 325;
name house1874;
parent node62463132895T62463133818;
floor_area 1100;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1874;
schedule_skew -1410;
name ZIPload1875;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -358;
name house1876;
parent node62463132482T62463132499;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1876;
schedule_skew -181;
name ZIPload1877;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1530;
tank_volume 50;
temperature 135;
parent house1876;
heating_element_capacity 4.6;
thermostat_deadband 3.8;
location INSIDE;
demand water11*1;
tank_setpoint 129;
tank_UA 3.2;
name waterheater1878;
};

object house {
schedule_skew -1410;
name house1879;
parent node62463133009T62463132037;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1879;
schedule_skew 1060;
name ZIPload1880;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1560;
name house1881;
parent node62463188749T62463188832;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1881;
schedule_skew 5450;
name ZIPload1882;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 765;
tank_volume 50;
temperature 135;
parent house1881;
heating_element_capacity 4.2;
thermostat_deadband 3;
location INSIDE;
demand water15*1;
tank_setpoint 130;
tank_UA 2.4;
name waterheater1883;
};

object house {
schedule_skew -341;
name house1884;
parent node62463188749T62463188832;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1884;
schedule_skew 4520;
name ZIPload1885;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -4490;
tank_volume 50;
temperature 135;
parent house1884;
heating_element_capacity 5;
thermostat_deadband 3.6;
location INSIDE;
demand water11*1;
tank_setpoint 130;
tank_UA 4;
name waterheater1886;
};

object house {
schedule_skew -649;
name house1887;
parent node62463190800T62463189781;
floor_area 2200;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1887;
schedule_skew -123;
name ZIPload1888;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 205;
name house1889;
parent node62463190694T62463190598;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1889;
schedule_skew -119;
name ZIPload1890;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1090;
tank_volume 50;
temperature 135;
parent house1889;
heating_element_capacity 4.4;
thermostat_deadband 3.7;
location INSIDE;
demand water18*1;
tank_setpoint 131;
tank_UA 3.8;
name waterheater1891;
};

object house {
schedule_skew 1250;
name house1892;
parent node62463193561T62463193504;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1892;
schedule_skew 2160;
name ZIPload1893;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 713;
tank_volume 50;
temperature 135;
parent house1892;
heating_element_capacity 4.5;
thermostat_deadband 3;
location INSIDE;
demand water6*1;
tank_setpoint 130;
tank_UA 3.1;
name waterheater1894;
};

object house {
schedule_skew 670;
name house1895;
parent node62463188901T62463187888;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1895;
schedule_skew -894;
name ZIPload1896;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1360;
tank_volume 50;
temperature 135;
parent house1895;
heating_element_capacity 3.7;
thermostat_deadband 3;
location INSIDE;
demand water10*1;
tank_setpoint 129;
tank_UA 2.8;
name waterheater1897;
};

object house {
schedule_skew -605;
name house1898;
parent node62463186718T62463186742;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1898;
schedule_skew 897;
name ZIPload1899;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2490;
tank_volume 50;
temperature 135;
parent house1898;
heating_element_capacity 4.4;
thermostat_deadband 2.1;
location INSIDE;
demand water11*1;
tank_setpoint 129;
tank_UA 2;
name waterheater1900;
};

object house {
schedule_skew 1610;
name house1901;
parent node62463186718T62463186742;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1901;
schedule_skew 1630;
name ZIPload1902;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 220;
tank_volume 50;
temperature 135;
parent house1901;
heating_element_capacity 4.2;
thermostat_deadband 4.8;
location INSIDE;
demand water1*1;
tank_setpoint 130;
tank_UA 3.6;
name waterheater1903;
};

object house {
schedule_skew -905;
name house1904;
parent node62463186398T62463185453;
floor_area 2400;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1904;
schedule_skew -636;
name ZIPload1905;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -4160;
tank_volume 50;
temperature 135;
parent house1904;
heating_element_capacity 5.1;
thermostat_deadband 5;
location INSIDE;
demand water9*1;
tank_setpoint 129;
tank_UA 2.5;
name waterheater1906;
};

object house {
schedule_skew -67.9;
name house1907;
parent node62463186398T62463185453;
floor_area 1800;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1907;
schedule_skew 5510;
name ZIPload1908;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -451;
tank_volume 50;
temperature 135;
parent house1907;
heating_element_capacity 4.5;
thermostat_deadband 3.7;
location INSIDE;
demand water8*1;
tank_setpoint 132;
tank_UA 3.1;
name waterheater1909;
};

object house {
schedule_skew -581;
name house1910;
parent node62463185287T62463186324;
floor_area 1400;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1910;
schedule_skew -766;
name ZIPload1911;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1200;
tank_volume 50;
temperature 135;
parent house1910;
heating_element_capacity 5.1;
thermostat_deadband 3.4;
location INSIDE;
demand water2*1;
tank_setpoint 129;
tank_UA 3.8;
name waterheater1912;
};

object house {
schedule_skew 1510;
name house1913;
parent node62463186691T62463186577;
floor_area 2400;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1913;
schedule_skew -1470;
name ZIPload1914;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -362;
tank_volume 50;
temperature 135;
parent house1913;
heating_element_capacity 5.1;
thermostat_deadband 2.2;
location INSIDE;
demand water18*1;
tank_setpoint 130;
tank_UA 2.3;
name waterheater1915;
};

object house {
schedule_skew -1380;
name house1916;
parent node62463189387T62463189482;
floor_area 1100;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1916;
schedule_skew -3370;
name ZIPload1917;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2130;
tank_volume 50;
temperature 135;
parent house1916;
heating_element_capacity 5.1;
thermostat_deadband 2.2;
location INSIDE;
demand water1*1;
tank_setpoint 132;
tank_UA 2.8;
name waterheater1918;
};

object house {
schedule_skew 1630;
name house1919;
parent node62463128092T62463188978;
floor_area 1400;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1919;
schedule_skew -710;
name ZIPload1920;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 2190;
name house1921;
parent node62463124065T62463124087;
floor_area 1800;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1921;
schedule_skew 962;
name ZIPload1922;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1570;
tank_volume 50;
temperature 135;
parent house1921;
heating_element_capacity 3.7;
thermostat_deadband 5.2;
location INSIDE;
demand water2*1;
tank_setpoint 128;
tank_UA 2.4;
name waterheater1923;
};

object house {
schedule_skew 638;
name house1924;
parent node62463123162T62463123126;
floor_area 1700;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1924;
schedule_skew -585;
name ZIPload1925;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -394;
name house1926;
parent node62463123162T62463123126;
floor_area 1100;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1926;
schedule_skew -1980;
name ZIPload1927;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1360;
tank_volume 50;
temperature 135;
parent house1926;
heating_element_capacity 4.1;
thermostat_deadband 3.7;
location INSIDE;
demand water12*1;
tank_setpoint 127;
tank_UA 4;
name waterheater1928;
};

object house {
schedule_skew -664;
name house1929;
parent node62463121169T62463121197;
floor_area 2700;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1929;
schedule_skew -1050;
name ZIPload1930;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -2910;
name house1931;
parent node62462178343T62462178321;
floor_area 1600;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1931;
schedule_skew -67.7;
name ZIPload1932;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 15.4;
tank_volume 50;
temperature 135;
parent house1931;
heating_element_capacity 4;
thermostat_deadband 5.9;
location INSIDE;
demand water18*1;
tank_setpoint 131;
tank_UA 2.1;
name waterheater1933;
};

object house {
schedule_skew 436;
name house1934;
parent node62462238928T62462237996;
floor_area 2000;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1934;
schedule_skew 281;
name ZIPload1935;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1230;
tank_volume 50;
temperature 135;
parent house1934;
heating_element_capacity 4;
thermostat_deadband 2.8;
location INSIDE;
demand water8*1;
tank_setpoint 134;
tank_UA 2.4;
name waterheater1936;
};

object house {
schedule_skew -181;
name house1937;
parent node62462238928T62462237996;
floor_area 1500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1937;
schedule_skew -196;
name ZIPload1938;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1350;
name house1939;
parent node62462237962T62462237964;
floor_area 1900;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1939;
schedule_skew 1930;
name ZIPload1940;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 584;
tank_volume 50;
temperature 135;
parent house1939;
heating_element_capacity 4.6;
thermostat_deadband 4;
location INSIDE;
demand water9*1;
tank_setpoint 126;
tank_UA 2;
name waterheater1941;
};

object house {
schedule_skew 773;
name house1942;
parent node62462236984T62462236981;
floor_area 1800;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1942;
schedule_skew -1010;
name ZIPload1943;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -950;
tank_volume 50;
temperature 135;
parent house1942;
heating_element_capacity 4;
thermostat_deadband 4.6;
location INSIDE;
demand water9*1;
tank_setpoint 133;
tank_UA 4;
name waterheater1944;
};

object house {
schedule_skew 754;
name house1945;
parent node62463000348T62463000400;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1945;
schedule_skew 4440;
name ZIPload1946;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 818;
tank_volume 50;
temperature 135;
parent house1945;
heating_element_capacity 4.8;
thermostat_deadband 5.5;
location INSIDE;
demand water13*1;
tank_setpoint 134;
tank_UA 2;
name waterheater1947;
};

object house {
schedule_skew 1420;
name house1948;
parent node62463000348T62463000400;
floor_area 2400;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1948;
schedule_skew 3130;
name ZIPload1949;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3110;
tank_volume 50;
temperature 135;
parent house1948;
heating_element_capacity 4.1;
thermostat_deadband 2.4;
location INSIDE;
demand water8*1;
tank_setpoint 128;
tank_UA 2;
name waterheater1950;
};

object house {
schedule_skew 1290;
name house1951;
parent node62462059542T62463000511;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1951;
schedule_skew 2660;
name ZIPload1952;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 247;
tank_volume 50;
temperature 135;
parent house1951;
heating_element_capacity 4.2;
thermostat_deadband 2;
location INSIDE;
demand water12*1;
tank_setpoint 129;
tank_UA 4;
name waterheater1953;
};

object house {
schedule_skew 1410;
name house1954;
parent node62462059675T62463000610;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1954;
schedule_skew 749;
name ZIPload1955;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 159;
name house1956;
parent node62462059675T62463000610;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1956;
schedule_skew 536;
name ZIPload1957;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1110;
name house1958;
parent node62462059675T62463000610;
floor_area 2900;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1958;
schedule_skew -417;
name ZIPload1959;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -124;
name house1960;
parent node62463001627T62463000688;
floor_area 1500;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1960;
schedule_skew -1050;
name ZIPload1961;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1820;
name house1962;
parent node62462059793T62462059787;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1962;
schedule_skew -186;
name ZIPload1963;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1400;
name house1964;
parent node62462059308T62462058491;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1964;
schedule_skew 343;
name ZIPload1965;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -365;
name house1966;
parent node62474182051T62463002948;
floor_area 2300;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1966;
schedule_skew -1170;
name ZIPload1967;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 311;
name house1968;
parent node62474182051T62463002948;
floor_area 1900;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1968;
schedule_skew -3010;
name ZIPload1969;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3560;
tank_volume 50;
temperature 135;
parent house1968;
heating_element_capacity 3.7;
thermostat_deadband 5.1;
location INSIDE;
demand water15*1;
tank_setpoint 132;
tank_UA 3.8;
name waterheater1970;
};

object house {
schedule_skew -1450;
name house1971;
parent node62474182051T62463002948;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1971;
schedule_skew 3250;
name ZIPload1972;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 800;
tank_volume 50;
temperature 135;
parent house1971;
heating_element_capacity 4.5;
thermostat_deadband 5.8;
location INSIDE;
demand water7*1;
tank_setpoint 132;
tank_UA 3.6;
name waterheater1973;
};

object house {
schedule_skew -795;
name house1974;
parent node62474181058T62474181036;
floor_area 960;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1974;
schedule_skew -1580;
name ZIPload1975;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1700;
tank_volume 50;
temperature 135;
parent house1974;
heating_element_capacity 4.6;
thermostat_deadband 4.2;
location INSIDE;
demand water4*1;
tank_setpoint 130;
tank_UA 3.6;
name waterheater1976;
};

object house {
schedule_skew 1450;
name house1977;
parent node62474181058T62474181036;
floor_area 1500;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house1977;
schedule_skew -4240;
name ZIPload1978;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 549;
tank_volume 50;
temperature 135;
parent house1977;
heating_element_capacity 3.7;
thermostat_deadband 3.2;
location INSIDE;
demand water6*1;
tank_setpoint 131;
tank_UA 2.5;
name waterheater1979;
};

object house {
schedule_skew 976;
name house1980;
parent node62474181058T62474181036;
floor_area 3100;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1980;
schedule_skew -3000;
name ZIPload1981;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -776;
name house1982;
parent node62463000855T62463000829;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1982;
schedule_skew 340;
name ZIPload1983;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1690;
tank_volume 50;
temperature 135;
parent house1982;
heating_element_capacity 4.4;
thermostat_deadband 5;
location INSIDE;
demand water6*1;
tank_setpoint 130;
tank_UA 2.8;
name waterheater1984;
};

object house {
schedule_skew 1220;
name house1985;
parent node62463001804T62463001814;
floor_area 1700;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1985;
schedule_skew 234;
name ZIPload1986;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1720;
name house1987;
parent node62463001804T62463001814;
floor_area 1600;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1987;
schedule_skew 335;
name ZIPload1988;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1120;
name house1989;
parent node62463001804T62463001814;
floor_area 1300;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1989;
schedule_skew -2220;
name ZIPload1990;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 497;
tank_volume 50;
temperature 135;
parent house1989;
heating_element_capacity 5.3;
thermostat_deadband 3.4;
location INSIDE;
demand water11*1;
tank_setpoint 134;
tank_UA 3.7;
name waterheater1991;
};

object house {
schedule_skew 60.8;
name house1992;
parent node62463001804T62463001814;
floor_area 2100;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1992;
schedule_skew -64.6;
name ZIPload1993;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2840;
tank_volume 50;
temperature 135;
parent house1992;
heating_element_capacity 4.3;
thermostat_deadband 5.2;
location INSIDE;
demand water8*1;
tank_setpoint 130;
tank_UA 3.1;
name waterheater1994;
};

object house {
schedule_skew 1330;
name house1995;
parent node62463001766T62463001769;
floor_area 1400;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house1995;
schedule_skew 242;
name ZIPload1996;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -543;
name house1997;
parent node62463001766T62463001769;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house1997;
schedule_skew -1270;
name ZIPload1998;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2280;
tank_volume 50;
temperature 135;
parent house1997;
heating_element_capacity 4.3;
thermostat_deadband 6;
location INSIDE;
demand water12*1;
tank_setpoint 131;
tank_UA 3;
name waterheater1999;
};

object house {
schedule_skew 453;
name house2000;
parent node62473239194T62474180122;
floor_area 1200;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2000;
schedule_skew 377;
name ZIPload2001;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 570;
tank_volume 50;
temperature 135;
parent house2000;
heating_element_capacity 5.3;
thermostat_deadband 2.5;
location INSIDE;
demand water4*1;
tank_setpoint 132;
tank_UA 3.2;
name waterheater2002;
};

object house {
schedule_skew 32.3;
name house2003;
parent node62473239194T62474180122;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2003;
schedule_skew 1630;
name ZIPload2004;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1480;
name house2005;
parent node62473238040T62473238073;
floor_area 1100;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2005;
schedule_skew 1300;
name ZIPload2006;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 774;
tank_volume 50;
temperature 135;
parent house2005;
heating_element_capacity 3.9;
thermostat_deadband 3.9;
location INSIDE;
demand water2*1;
tank_setpoint 130;
tank_UA 3.4;
name waterheater2007;
};

object house {
schedule_skew 1700;
name house2008;
parent node62473238040T62473238073;
floor_area 2100;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2008;
schedule_skew 2310;
name ZIPload2009;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1280;
tank_volume 50;
temperature 135;
parent house2008;
heating_element_capacity 4.8;
thermostat_deadband 5.3;
location INSIDE;
demand water8*1;
tank_setpoint 130;
tank_UA 3.6;
name waterheater2010;
};

object house {
schedule_skew 484;
name house2011;
parent node62473238221T62473238126;
floor_area 2800;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2011;
schedule_skew 1570;
name ZIPload2012;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 199;
name house2013;
parent node62473238255T62473238283;
floor_area 1400;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2013;
schedule_skew 146;
name ZIPload2014;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 511;
name house2015;
parent node62462058915T62462058961;
floor_area 2000;
cooling_COP 3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2015;
schedule_skew -707;
name ZIPload2016;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 2250;
name house2017;
parent node62462058744T62462058764;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2017;
schedule_skew 192;
name ZIPload2018;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -705;
tank_volume 50;
temperature 135;
parent house2017;
heating_element_capacity 3.7;
thermostat_deadband 5.5;
location INSIDE;
demand water2*1;
tank_setpoint 129;
tank_UA 2.2;
name waterheater2019;
};

object house {
schedule_skew 3220;
name house2020;
parent node62462058744T62462058764;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2020;
schedule_skew -1260;
name ZIPload2021;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1000;
tank_volume 50;
temperature 135;
parent house2020;
heating_element_capacity 4.1;
thermostat_deadband 4.5;
location INSIDE;
demand water8*1;
tank_setpoint 130;
tank_UA 3.5;
name waterheater2022;
};

object house {
schedule_skew -1110;
name house2023;
parent node62462057655T62462057695;
floor_area 2800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2023;
schedule_skew -1400;
name ZIPload2024;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -759;
tank_volume 50;
temperature 135;
parent house2023;
heating_element_capacity 4.2;
thermostat_deadband 4.5;
location INSIDE;
demand water17*1;
tank_setpoint 132;
tank_UA 3.9;
name waterheater2025;
};

object house {
schedule_skew -1640;
name house2026;
parent node62462058558T62462057585;
floor_area 1900;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2026;
schedule_skew 1370;
name ZIPload2027;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -267;
name house2028;
parent node62462058558T62462057585;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2028;
schedule_skew 4310;
name ZIPload2029;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3340;
tank_volume 50;
temperature 135;
parent house2028;
heating_element_capacity 4.9;
thermostat_deadband 3.4;
location INSIDE;
demand water18*1;
tank_setpoint 131;
tank_UA 2.3;
name waterheater2030;
};

object house {
schedule_skew 677;
name house2031;
parent node62462057439T62462057478;
floor_area 910;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2031;
schedule_skew 3320;
name ZIPload2032;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2540;
tank_volume 50;
temperature 135;
parent house2031;
heating_element_capacity 4.3;
thermostat_deadband 3.9;
location INSIDE;
demand water20*1;
tank_setpoint 130;
tank_UA 2.3;
name waterheater2033;
};

object house {
schedule_skew -299;
name house2034;
parent node62462057439T62462057478;
floor_area 1600;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2034;
schedule_skew 182;
name ZIPload2035;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1720;
tank_volume 50;
temperature 135;
parent house2034;
heating_element_capacity 3.9;
thermostat_deadband 3.2;
location INSIDE;
demand water12*1;
tank_setpoint 128;
tank_UA 3.3;
name waterheater2036;
};

object house {
schedule_skew -876;
name house2037;
parent node62462057863T62462058873;
floor_area 1400;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2037;
schedule_skew 2690;
name ZIPload2038;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2940;
tank_volume 50;
temperature 135;
parent house2037;
heating_element_capacity 5.2;
thermostat_deadband 2.3;
location INSIDE;
demand water16*1;
tank_setpoint 132;
tank_UA 2;
name waterheater2039;
};

object house {
schedule_skew -794;
name house2040;
parent node62473239131T62473239069;
floor_area 2600;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2040;
schedule_skew 588;
name ZIPload2041;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 21.7;
tank_volume 50;
temperature 135;
parent house2040;
heating_element_capacity 4.3;
thermostat_deadband 4.9;
location INSIDE;
demand water10*1;
tank_setpoint 132;
tank_UA 3.6;
name waterheater2042;
};

object house {
schedule_skew 1550;
name house2043;
parent node62463002869T62463003904;
floor_area 2100;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2043;
schedule_skew -3370;
name ZIPload2044;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1460;
name house2045;
parent node62463002869T62463003904;
floor_area 1200;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2045;
schedule_skew 2770;
name ZIPload2046;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1090;
tank_volume 50;
temperature 135;
parent house2045;
heating_element_capacity 4.5;
thermostat_deadband 5.9;
location INSIDE;
demand water14*1;
tank_setpoint 129;
tank_UA 3.2;
name waterheater2047;
};

object house {
schedule_skew -101;
name house2048;
parent node62463002869T62463003904;
floor_area 1700;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2048;
schedule_skew -799;
name ZIPload2049;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1320;
tank_volume 50;
temperature 135;
parent house2048;
heating_element_capacity 5.1;
thermostat_deadband 4;
location INSIDE;
demand water13*1;
tank_setpoint 131;
tank_UA 3;
name waterheater2050;
};

object house {
schedule_skew -1140;
name house2051;
parent node62474182499T62474182459;
floor_area 1700;
cooling_COP 3.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2051;
schedule_skew 1540;
name ZIPload2052;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1120;
name house2053;
parent node62474182499T62474182459;
floor_area 3200;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2053;
schedule_skew -2200;
name ZIPload2054;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 808;
name house2055;
parent node62474182499T62474182459;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2055;
schedule_skew -330;
name ZIPload2056;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -679;
tank_volume 50;
temperature 135;
parent house2055;
heating_element_capacity 3.8;
thermostat_deadband 5.5;
location INSIDE;
demand water7*1;
tank_setpoint 131;
tank_UA 3.8;
name waterheater2057;
};

object house {
schedule_skew 30.8;
name house2058;
parent node62474181469T62474181497;
floor_area 1700;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2058;
schedule_skew 2520;
name ZIPload2059;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -419;
name house2060;
parent node62474181379T62474181443;
floor_area 2300;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2060;
schedule_skew -1770;
name ZIPload2061;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 630;
name house2062;
parent node62474181379T62474181443;
floor_area 1800;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2062;
schedule_skew 1050;
name ZIPload2063;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1730;
tank_volume 50;
temperature 135;
parent house2062;
heating_element_capacity 4.4;
thermostat_deadband 2.8;
location INSIDE;
demand water9*1;
tank_setpoint 126;
tank_UA 3.1;
name waterheater2064;
};

object house {
schedule_skew -1460;
name house2065;
parent node62474181379T62474181443;
floor_area 1900;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2065;
schedule_skew -3630;
name ZIPload2066;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 972;
name house2067;
parent node62474181379T62474181443;
floor_area 2100;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2067;
schedule_skew 356;
name ZIPload2068;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2470;
tank_volume 50;
temperature 135;
parent house2067;
heating_element_capacity 3.8;
thermostat_deadband 5.9;
location INSIDE;
demand water15*1;
tank_setpoint 132;
tank_UA 2.1;
name waterheater2069;
};

object house {
schedule_skew 827;
name house2070;
parent node62474181335T62474180389;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2070;
schedule_skew -347;
name ZIPload2071;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -444;
name house2072;
parent node62474181335T62474180389;
floor_area 1600;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2072;
schedule_skew 1450;
name ZIPload2073;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3530;
tank_volume 50;
temperature 135;
parent house2072;
heating_element_capacity 3.8;
thermostat_deadband 3.9;
location INSIDE;
demand water2*1;
tank_setpoint 128;
tank_UA 3.4;
name waterheater2074;
};

object house {
schedule_skew 3300;
name house2075;
parent node62474181335T62474180389;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2075;
schedule_skew 214;
name ZIPload2076;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -121;
name house2077;
parent node62474180317T62474180356;
floor_area 2400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2077;
schedule_skew 3670;
name ZIPload2078;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1990;
name house2079;
parent node62474181623T62474181695;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2079;
schedule_skew -4360;
name ZIPload2080;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -984;
tank_volume 50;
temperature 135;
parent house2079;
heating_element_capacity 4.4;
thermostat_deadband 5.2;
location INSIDE;
demand water20*1;
tank_setpoint 131;
tank_UA 2.7;
name waterheater2081;
};

object house {
schedule_skew 1500;
name house2082;
parent node62474182629T62474182678;
floor_area 1500;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2082;
schedule_skew 426;
name ZIPload2083;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2220;
tank_volume 50;
temperature 135;
parent house2082;
heating_element_capacity 4;
thermostat_deadband 4.3;
location INSIDE;
demand water7*1;
tank_setpoint 132;
tank_UA 2.5;
name waterheater2084;
};

object house {
schedule_skew 1240;
name house2085;
parent node62462172377T62462172490;
floor_area 2100;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2085;
schedule_skew 2090;
name ZIPload2086;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -895;
name house2087;
parent node62462172359T62462172379;
floor_area 1400;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2087;
schedule_skew 3600;
name ZIPload2088;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1490;
tank_volume 50;
temperature 135;
parent house2087;
heating_element_capacity 4.1;
thermostat_deadband 4.3;
location INSIDE;
demand water19*1;
tank_setpoint 132;
tank_UA 3.5;
name waterheater2089;
};

object house {
schedule_skew -1090;
name house2090;
parent node62462169230T62462169245;
floor_area 1200;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2090;
schedule_skew -1810;
name ZIPload2091;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -877;
tank_volume 50;
temperature 135;
parent house2090;
heating_element_capacity 4;
thermostat_deadband 3.7;
location INSIDE;
demand water14*1;
tank_setpoint 127;
tank_UA 2.1;
name waterheater2092;
};

object house {
schedule_skew 1390;
name house2093;
parent node62462168493T62462169442;
floor_area 950;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2093;
schedule_skew -2350;
name ZIPload2094;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 156;
name house2095;
parent node62462163909T62462162948;
floor_area 2100;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2095;
schedule_skew 4190;
name ZIPload2096;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -639;
tank_volume 50;
temperature 135;
parent house2095;
heating_element_capacity 4;
thermostat_deadband 4.2;
location INSIDE;
demand water5*1;
tank_setpoint 133;
tank_UA 2.8;
name waterheater2097;
};

object house {
schedule_skew 1290;
name house2098;
parent node62462163909T62462162948;
floor_area 2600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2098;
schedule_skew 1960;
name ZIPload2099;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 877;
tank_volume 50;
temperature 135;
parent house2098;
heating_element_capacity 4.8;
thermostat_deadband 5.6;
location INSIDE;
demand water10*1;
tank_setpoint 130;
tank_UA 3.2;
name waterheater2100;
};

object house {
schedule_skew -1490;
name house2101;
parent node62462091125T62462091135;
floor_area 1800;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2101;
schedule_skew -1880;
name ZIPload2102;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1830;
tank_volume 50;
temperature 135;
parent house2101;
heating_element_capacity 4.8;
thermostat_deadband 2.8;
location INSIDE;
demand water11*1;
tank_setpoint 131;
tank_UA 2.9;
name waterheater2103;
};

object house {
schedule_skew 1120;
name house2104;
parent node62462101209T62462101267;
floor_area 1500;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2104;
schedule_skew -2400;
name ZIPload2105;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -196;
name house2106;
parent node62462100205T62462100224;
floor_area 1300;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2106;
schedule_skew 1520;
name ZIPload2107;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 614;
tank_volume 50;
temperature 135;
parent house2106;
heating_element_capacity 4.6;
thermostat_deadband 5.6;
location INSIDE;
demand water13*1;
tank_setpoint 133;
tank_UA 2.4;
name waterheater2108;
};

object house {
schedule_skew 34.2;
name house2109;
parent node62462100389T62462101338;
floor_area 2400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2109;
schedule_skew 2030;
name ZIPload2110;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 630;
name house2111;
parent node62462166430T62462166454;
floor_area 2300;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2111;
schedule_skew 1590;
name ZIPload2112;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 162;
name house2113;
parent node62462169487T62462169469;
floor_area 1500;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2113;
schedule_skew -152;
name ZIPload2114;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -240;
name house2115;
parent node62462169487T62462169469;
floor_area 1500;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2115;
schedule_skew 2170;
name ZIPload2116;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2420;
tank_volume 50;
temperature 135;
parent house2115;
heating_element_capacity 5.3;
thermostat_deadband 3.3;
location INSIDE;
demand water17*1;
tank_setpoint 130;
tank_UA 2.4;
name waterheater2117;
};

object house {
schedule_skew 1530;
name house2118;
parent node62462170679T62462170743;
floor_area 1500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2118;
schedule_skew 1430;
name ZIPload2119;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1540;
name house2120;
parent node62462110050T62462110060;
floor_area 2200;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2120;
schedule_skew 545;
name ZIPload2121;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1410;
name house2122;
parent node62462110050T62462110060;
floor_area 2300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2122;
schedule_skew 2550;
name ZIPload2123;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1420;
name house2124;
parent node62462168810T62462168870;
floor_area 1700;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2124;
schedule_skew -2440;
name ZIPload2125;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -4710;
tank_volume 50;
temperature 135;
parent house2124;
heating_element_capacity 5.2;
thermostat_deadband 3.4;
location INSIDE;
demand water13*1;
tank_setpoint 128;
tank_UA 3.3;
name waterheater2126;
};

object house {
schedule_skew -163;
name house2127;
parent node62462168810T62462168870;
floor_area 1300;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2127;
schedule_skew -363;
name ZIPload2128;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 936;
name house2129;
parent node62462173273T62462173272;
floor_area 1900;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2129;
schedule_skew -2870;
name ZIPload2130;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 637;
name house2131;
parent node62462223811T62462223734;
floor_area 1400;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2131;
schedule_skew 1660;
name ZIPload2132;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -561;
tank_volume 50;
temperature 135;
parent house2131;
heating_element_capacity 3.8;
thermostat_deadband 2.5;
location INSIDE;
demand water3*1;
tank_setpoint 128;
tank_UA 2.1;
name waterheater2133;
};

object house {
schedule_skew -486;
name house2134;
parent node62462221747T62462222618;
floor_area 1300;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2134;
schedule_skew -776;
name ZIPload2135;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -257;
tank_volume 50;
temperature 135;
parent house2134;
heating_element_capacity 4.1;
thermostat_deadband 4.5;
location INSIDE;
demand water18*1;
tank_setpoint 130;
tank_UA 2.5;
name waterheater2136;
};

object house {
schedule_skew 129;
name house2137;
parent node62462222990T62462222900;
floor_area 1500;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2137;
schedule_skew -2710;
name ZIPload2138;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 996;
tank_volume 50;
temperature 135;
parent house2137;
heating_element_capacity 4.1;
thermostat_deadband 3.2;
location INSIDE;
demand water10*1;
tank_setpoint 129;
tank_UA 2.2;
name waterheater2139;
};

object house {
schedule_skew 2120;
name house2140;
parent node62462222990T62462222900;
floor_area 1600;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2140;
schedule_skew -2390;
name ZIPload2141;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1350;
name house2142;
parent node62462222990T62462222900;
floor_area 2300;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2142;
schedule_skew 881;
name ZIPload2143;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1840;
name house2144;
parent node62462222990T62462222900;
floor_area 1400;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2144;
schedule_skew 147;
name ZIPload2145;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -125;
tank_volume 50;
temperature 135;
parent house2144;
heating_element_capacity 4.3;
thermostat_deadband 2.8;
location INSIDE;
demand water16*1;
tank_setpoint 130;
tank_UA 2.7;
name waterheater2146;
};

object house {
schedule_skew 1690;
name house2147;
parent node62462222990T62462222900;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2147;
schedule_skew -1050;
name ZIPload2148;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3400;
tank_volume 50;
temperature 135;
parent house2147;
heating_element_capacity 4.6;
thermostat_deadband 4.3;
location INSIDE;
demand water5*1;
tank_setpoint 133;
tank_UA 2.2;
name waterheater2149;
};

object house {
schedule_skew 286;
name house2150;
parent node62462222990T62462222900;
floor_area 1100;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2150;
schedule_skew -1770;
name ZIPload2151;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -505;
tank_volume 50;
temperature 135;
parent house2150;
heating_element_capacity 5;
thermostat_deadband 2.6;
location INSIDE;
demand water2*1;
tank_setpoint 128;
tank_UA 2.5;
name waterheater2152;
};

object house {
schedule_skew -175;
name house2153;
parent node62462222990T62462222900;
floor_area 2700;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2153;
schedule_skew -1730;
name ZIPload2154;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 678;
name house2155;
parent node62462161131T62462161089;
floor_area 2600;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2155;
schedule_skew 711;
name ZIPload2156;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1620;
name house2157;
parent node62462161131T62462161089;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2157;
schedule_skew -1620;
name ZIPload2158;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -465;
name house2159;
parent node62462161131T62462161089;
floor_area 2500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2159;
schedule_skew 3160;
name ZIPload2160;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -677;
tank_volume 50;
temperature 135;
parent house2159;
heating_element_capacity 3.7;
thermostat_deadband 3.5;
location INSIDE;
demand water16*1;
tank_setpoint 128;
tank_UA 2;
name waterheater2161;
};

object house {
schedule_skew -2510;
name house2162;
parent node62462161131T62462161089;
floor_area 2300;
cooling_COP 3.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2162;
schedule_skew -1240;
name ZIPload2163;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -600;
name house2164;
parent node62462161131T62462161089;
floor_area 1800;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2164;
schedule_skew 951;
name ZIPload2165;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 130;
name house2166;
parent node62462221928T62462221998;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2166;
schedule_skew 1640;
name ZIPload2167;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3780;
tank_volume 50;
temperature 135;
parent house2166;
heating_element_capacity 4.3;
thermostat_deadband 5.9;
location INSIDE;
demand water20*1;
tank_setpoint 129;
tank_UA 2.3;
name waterheater2168;
};

object house {
schedule_skew 736;
name house2169;
parent node62462219692T62462220516;
floor_area 1800;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2169;
schedule_skew 2110;
name ZIPload2170;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1940;
tank_volume 50;
temperature 135;
parent house2169;
heating_element_capacity 4.4;
thermostat_deadband 5.7;
location INSIDE;
demand water14*1;
tank_setpoint 131;
tank_UA 2.9;
name waterheater2171;
};

object house {
schedule_skew -1390;
name house2172;
parent node62462219692T62462220516;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2172;
schedule_skew 727;
name ZIPload2173;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 650;
name house2174;
parent node62462219692T62462220516;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2174;
schedule_skew 1150;
name ZIPload2175;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2250;
tank_volume 50;
temperature 135;
parent house2174;
heating_element_capacity 3.9;
thermostat_deadband 3.5;
location INSIDE;
demand water15*1;
tank_setpoint 133;
tank_UA 2.5;
name waterheater2176;
};

object house {
schedule_skew 381;
name house2177;
parent node62462219692T62462220516;
floor_area 1900;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2177;
schedule_skew 4150;
name ZIPload2178;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3590;
tank_volume 50;
temperature 135;
parent house2177;
heating_element_capacity 3.9;
thermostat_deadband 2.2;
location INSIDE;
demand water13*1;
tank_setpoint 131;
tank_UA 2.5;
name waterheater2179;
};

object house {
schedule_skew 140;
name house2180;
parent node62462219940T62462219856;
floor_area 1700;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2180;
schedule_skew -1540;
name ZIPload2181;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3110;
tank_volume 50;
temperature 135;
parent house2180;
heating_element_capacity 4;
thermostat_deadband 4.9;
location INSIDE;
demand water13*1;
tank_setpoint 128;
tank_UA 3.8;
name waterheater2182;
};

object house {
schedule_skew -1960;
name house2183;
parent node62462219940T62462219856;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2183;
schedule_skew -800;
name ZIPload2184;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1080;
tank_volume 50;
temperature 135;
parent house2183;
heating_element_capacity 4.5;
thermostat_deadband 5;
location INSIDE;
demand water13*1;
tank_setpoint 130;
tank_UA 2.2;
name waterheater2185;
};

object house {
schedule_skew 539;
name house2186;
parent node62462219940T62462219856;
floor_area 1500;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2186;
schedule_skew -2940;
name ZIPload2187;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1100;
name house2188;
parent node62462219940T62462219856;
floor_area 2000;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2188;
schedule_skew -139;
name ZIPload2189;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1590;
tank_volume 50;
temperature 135;
parent house2188;
heating_element_capacity 4.5;
thermostat_deadband 4.4;
location INSIDE;
demand water5*1;
tank_setpoint 133;
tank_UA 3.9;
name waterheater2190;
};

object house {
schedule_skew 647;
name house2191;
parent node62462219940T62462219856;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2191;
schedule_skew -17.9;
name ZIPload2192;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1070;
tank_volume 50;
temperature 135;
parent house2191;
heating_element_capacity 4.6;
thermostat_deadband 3.1;
location INSIDE;
demand water3*1;
tank_setpoint 129;
tank_UA 3.4;
name waterheater2193;
};

object house {
schedule_skew 809;
name house2194;
parent node62462157141T62462156117;
floor_area 1400;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2194;
schedule_skew -1560;
name ZIPload2195;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -298;
name house2196;
parent node62462157141T62462156117;
floor_area 2100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2196;
schedule_skew -239;
name ZIPload2197;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -14.3;
name house2198;
parent node62462157141T62462156117;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2198;
schedule_skew 2050;
name ZIPload2199;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 308;
name house2200;
parent node62462157141T62462156117;
floor_area 1800;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2200;
schedule_skew 919;
name ZIPload2201;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1210;
name house2202;
parent node62462157141T62462156117;
floor_area 2200;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2202;
schedule_skew 737;
name ZIPload2203;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2020;
tank_volume 50;
temperature 135;
parent house2202;
heating_element_capacity 4.7;
thermostat_deadband 5.4;
location INSIDE;
demand water9*1;
tank_setpoint 127;
tank_UA 2.5;
name waterheater2204;
};

object house {
schedule_skew -1380;
name house2205;
parent node62462157141T62462156117;
floor_area 2400;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2205;
schedule_skew 771;
name ZIPload2206;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1550;
tank_volume 50;
temperature 135;
parent house2205;
heating_element_capacity 4.1;
thermostat_deadband 2.3;
location INSIDE;
demand water17*1;
tank_setpoint 129;
tank_UA 3.8;
name waterheater2207;
};

object house {
schedule_skew 71.8;
name house2208;
parent node62462157141T62462156117;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2208;
schedule_skew 1230;
name ZIPload2209;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2020;
tank_volume 50;
temperature 135;
parent house2208;
heating_element_capacity 4.5;
thermostat_deadband 2.8;
location INSIDE;
demand water6*1;
tank_setpoint 129;
tank_UA 3.6;
name waterheater2210;
};

object house {
schedule_skew 406;
name house2211;
parent node62462157141T62462156117;
floor_area 2300;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2211;
schedule_skew 2340;
name ZIPload2212;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1290;
tank_volume 50;
temperature 135;
parent house2211;
heating_element_capacity 4.9;
thermostat_deadband 4.2;
location INSIDE;
demand water15*1;
tank_setpoint 130;
tank_UA 2.2;
name waterheater2213;
};

object house {
schedule_skew -267;
name house2214;
parent node62462225969T62462166024;
floor_area 1600;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2214;
schedule_skew -2950;
name ZIPload2215;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1870;
tank_volume 50;
temperature 135;
parent house2214;
heating_element_capacity 4.5;
thermostat_deadband 2;
location INSIDE;
demand water17*1;
tank_setpoint 129;
tank_UA 2.1;
name waterheater2216;
};

object house {
schedule_skew -90.2;
name house2217;
parent node62462174083T62462174081;
floor_area 1200;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2217;
schedule_skew -1440;
name ZIPload2218;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -122;
name house2219;
parent node62462174083T62462174081;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2219;
schedule_skew 2830;
name ZIPload2220;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2090;
tank_volume 50;
temperature 135;
parent house2219;
heating_element_capacity 5.1;
thermostat_deadband 6;
location INSIDE;
demand water17*1;
tank_setpoint 130;
tank_UA 3.6;
name waterheater2221;
};

object house {
schedule_skew -568;
name house2222;
parent node62462234942T62462233960;
floor_area 1900;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2222;
schedule_skew -421;
name ZIPload2223;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2800;
tank_volume 50;
temperature 135;
parent house2222;
heating_element_capacity 5;
thermostat_deadband 5.3;
location INSIDE;
demand water19*1;
tank_setpoint 126;
tank_UA 2.5;
name waterheater2224;
};

object house {
schedule_skew -590;
name house2225;
parent node62462234942T62462233960;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2225;
schedule_skew 3380;
name ZIPload2226;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1020;
name house2227;
parent node62462232961T62462233819;
floor_area 1500;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2227;
schedule_skew -2650;
name ZIPload2228;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 87;
tank_volume 50;
temperature 135;
parent house2227;
heating_element_capacity 5.2;
thermostat_deadband 5;
location INSIDE;
demand water17*1;
tank_setpoint 134;
tank_UA 3.8;
name waterheater2229;
};

object house {
schedule_skew 669;
name house2230;
parent node62462231679T62462231679;
floor_area 1700;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2230;
schedule_skew -3720;
name ZIPload2231;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -368;
name house2232;
parent node62462231679T62462231679;
floor_area 2200;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2232;
schedule_skew 3830;
name ZIPload2233;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1320;
tank_volume 50;
temperature 135;
parent house2232;
heating_element_capacity 4.7;
thermostat_deadband 3.7;
location INSIDE;
demand water18*1;
tank_setpoint 127;
tank_UA 2.9;
name waterheater2234;
};

object house {
schedule_skew 1040;
name house2235;
parent node62462231529T62462231545;
floor_area 2300;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2235;
schedule_skew -654;
name ZIPload2236;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1050;
name house2237;
parent node62462229732T62462229741;
floor_area 1000;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2237;
schedule_skew 972;
name ZIPload2238;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -811;
name house2239;
parent node62462229510T62462229436;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2239;
schedule_skew -11.4;
name ZIPload2240;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -24.5;
name house2241;
parent node62462229319T62462228465;
floor_area 1600;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2241;
schedule_skew 3560;
name ZIPload2242;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2040;
tank_volume 50;
temperature 135;
parent house2241;
heating_element_capacity 5;
thermostat_deadband 4.7;
location INSIDE;
demand water10*1;
tank_setpoint 133;
tank_UA 2.4;
name waterheater2243;
};

object house {
schedule_skew -1500;
name house2244;
parent node62462226475T62462227457;
floor_area 2400;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2244;
schedule_skew -1810;
name ZIPload2245;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1450;
name house2246;
parent node62462226602T62462226538;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2246;
schedule_skew -3040;
name ZIPload2247;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2610;
tank_volume 50;
temperature 135;
parent house2246;
heating_element_capacity 4.7;
thermostat_deadband 5.6;
location INSIDE;
demand water3*1;
tank_setpoint 132;
tank_UA 3.7;
name waterheater2248;
};

object house {
schedule_skew -1320;
name house2249;
parent node62462225428T62462224580;
floor_area 1600;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2249;
schedule_skew -3970;
name ZIPload2250;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 651;
name house2251;
parent node62462227630T62462227535;
floor_area 2300;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2251;
schedule_skew 877;
name ZIPload2252;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 84.3;
name house2253;
parent node62462231414T62462230473;
floor_area 1200;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2253;
schedule_skew -3490;
name ZIPload2254;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1890;
name house2255;
parent node62462232691T62462232564;
floor_area 2100;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2255;
schedule_skew -2260;
name ZIPload2256;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2970;
tank_volume 50;
temperature 135;
parent house2255;
heating_element_capacity 5.1;
thermostat_deadband 5.7;
location INSIDE;
demand water8*1;
tank_setpoint 130;
tank_UA 2.9;
name waterheater2257;
};

object house {
schedule_skew 482;
name house2258;
parent node62462235664T62462235631;
floor_area 1500;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2258;
schedule_skew -1730;
name ZIPload2259;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -729;
tank_volume 50;
temperature 135;
parent house2258;
heating_element_capacity 4.7;
thermostat_deadband 3.2;
location INSIDE;
demand water9*1;
tank_setpoint 130;
tank_UA 3.8;
name waterheater2260;
};

object house {
schedule_skew -446;
name house2261;
parent node62462239978T62463120010;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2261;
schedule_skew -3340;
name ZIPload2262;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2020;
tank_volume 50;
temperature 135;
parent house2261;
heating_element_capacity 5.2;
thermostat_deadband 2.7;
location INSIDE;
demand water13*1;
tank_setpoint 128;
tank_UA 2.2;
name waterheater2263;
};

object house {
schedule_skew 565;
name house2264;
parent node62463072245T62463072330;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2264;
schedule_skew -3720;
name ZIPload2265;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1670;
name house2266;
parent node62463075332T62463075357;
floor_area 1900;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2266;
schedule_skew 1550;
name ZIPload2267;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1260;
name house2268;
parent node62463019058T62463019150;
floor_area 1500;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2268;
schedule_skew 2410;
name ZIPload2269;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1340;
tank_volume 50;
temperature 135;
parent house2268;
heating_element_capacity 5.1;
thermostat_deadband 5.9;
location INSIDE;
demand water20*1;
tank_setpoint 130;
tank_UA 3;
name waterheater2270;
};

object house {
schedule_skew 401;
name house2271;
parent node62463019058T62463019150;
floor_area 1600;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2271;
schedule_skew -2380;
name ZIPload2272;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1240;
tank_volume 50;
temperature 135;
parent house2271;
heating_element_capacity 4.9;
thermostat_deadband 5.5;
location INSIDE;
demand water18*1;
tank_setpoint 132;
tank_UA 3;
name waterheater2273;
};

object house {
schedule_skew 1430;
name house2274;
parent node62463020936T62463020868;
floor_area 1200;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2274;
schedule_skew -243;
name ZIPload2275;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2310;
tank_volume 50;
temperature 135;
parent house2274;
heating_element_capacity 3.9;
thermostat_deadband 3.3;
location INSIDE;
demand water15*1;
tank_setpoint 128;
tank_UA 2.7;
name waterheater2276;
};

object house {
schedule_skew -600;
name house2277;
parent node62463019768T62463020860;
floor_area 2100;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2277;
schedule_skew 386;
name ZIPload2278;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -37.1;
tank_volume 50;
temperature 135;
parent house2277;
heating_element_capacity 4.5;
thermostat_deadband 4.2;
location INSIDE;
demand water20*1;
tank_setpoint 131;
tank_UA 3.7;
name waterheater2279;
};

object house {
schedule_skew -91.8;
name house2280;
parent node62463019768T62463020860;
floor_area 1800;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2280;
schedule_skew -644;
name ZIPload2281;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 953;
name house2282;
parent node62463019768T62463020860;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2282;
schedule_skew -3320;
name ZIPload2283;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -970;
tank_volume 50;
temperature 135;
parent house2282;
heating_element_capacity 4.3;
thermostat_deadband 3.2;
location INSIDE;
demand water5*1;
tank_setpoint 131;
tank_UA 2;
name waterheater2284;
};

object house {
schedule_skew 350;
name house2285;
parent node62463018993T62463018961;
floor_area 1700;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2285;
schedule_skew 3080;
name ZIPload2286;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 288;
tank_volume 50;
temperature 135;
parent house2285;
heating_element_capacity 3.9;
thermostat_deadband 2.3;
location INSIDE;
demand water12*1;
tank_setpoint 131;
tank_UA 3.7;
name waterheater2287;
};

object house {
schedule_skew 303;
name house2288;
parent node62463021455T62463021550;
floor_area 1800;
cooling_COP 4;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2288;
schedule_skew -1700;
name ZIPload2289;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 111;
tank_volume 50;
temperature 135;
parent house2288;
heating_element_capacity 4.1;
thermostat_deadband 5.2;
location INSIDE;
demand water13*1;
tank_setpoint 131;
tank_UA 2.5;
name waterheater2290;
};

object house {
schedule_skew 1470;
name house2291;
parent node62463021455T62463021550;
floor_area 1500;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2291;
schedule_skew 762;
name ZIPload2292;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2140;
tank_volume 50;
temperature 135;
parent house2291;
heating_element_capacity 5.2;
thermostat_deadband 3.2;
location INSIDE;
demand water15*1;
tank_setpoint 130;
tank_UA 3.5;
name waterheater2293;
};

object house {
schedule_skew -2360;
name house2294;
parent node62463021455T62463021550;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2294;
schedule_skew -741;
name ZIPload2295;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -997;
tank_volume 50;
temperature 135;
parent house2294;
heating_element_capacity 4.1;
thermostat_deadband 2.4;
location INSIDE;
demand water6*1;
tank_setpoint 130;
tank_UA 3.1;
name waterheater2296;
};

object house {
schedule_skew -731;
name house2297;
parent node62463024844T62463025910;
floor_area 2100;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2297;
schedule_skew -80.2;
name ZIPload2298;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -531;
tank_volume 50;
temperature 135;
parent house2297;
heating_element_capacity 5.1;
thermostat_deadband 4.9;
location INSIDE;
demand water1*1;
tank_setpoint 128;
tank_UA 3.4;
name waterheater2299;
};

object house {
schedule_skew -1980;
name house2300;
parent node62474204023T62474203073;
floor_area 1300;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2300;
schedule_skew 318;
name ZIPload2301;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3020;
tank_volume 50;
temperature 135;
parent house2300;
heating_element_capacity 4.2;
thermostat_deadband 2.9;
location INSIDE;
demand water4*1;
tank_setpoint 127;
tank_UA 3.4;
name waterheater2302;
};

object house {
schedule_skew 101;
name house2303;
parent node62474204023T62474203073;
floor_area 1700;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2303;
schedule_skew 280;
name ZIPload2304;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 622;
tank_volume 50;
temperature 135;
parent house2303;
heating_element_capacity 5.1;
thermostat_deadband 3.7;
location INSIDE;
demand water19*1;
tank_setpoint 131;
tank_UA 2.2;
name waterheater2305;
};

object house {
schedule_skew 207;
name house2306;
parent node62474204023T62474203073;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2306;
schedule_skew -1470;
name ZIPload2307;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1340;
name house2308;
parent node62474202046T62463022999;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2308;
schedule_skew -879;
name ZIPload2309;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2170;
tank_volume 50;
temperature 135;
parent house2308;
heating_element_capacity 3.9;
thermostat_deadband 5.1;
location INSIDE;
demand water13*1;
tank_setpoint 132;
tank_UA 3.8;
name waterheater2310;
};

object house {
schedule_skew -149;
name house2311;
parent node62474202046T62463022999;
floor_area 1400;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2311;
schedule_skew -727;
name ZIPload2312;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 272;
tank_volume 50;
temperature 135;
parent house2311;
heating_element_capacity 5;
thermostat_deadband 5.8;
location INSIDE;
demand water6*1;
tank_setpoint 130;
tank_UA 2.6;
name waterheater2313;
};

object house {
schedule_skew -996;
name house2314;
parent node62474202046T62463022999;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2314;
schedule_skew -2690;
name ZIPload2315;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 288;
tank_volume 50;
temperature 135;
parent house2314;
heating_element_capacity 5;
thermostat_deadband 3;
location INSIDE;
demand water14*1;
tank_setpoint 128;
tank_UA 3.3;
name waterheater2316;
};

object house {
schedule_skew -630;
name house2317;
parent node62474201080T62463022938;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2317;
schedule_skew 2360;
name ZIPload2318;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2310;
tank_volume 50;
temperature 135;
parent house2317;
heating_element_capacity 4.3;
thermostat_deadband 4.7;
location INSIDE;
demand water2*1;
tank_setpoint 133;
tank_UA 2.9;
name waterheater2319;
};

object house {
schedule_skew -556;
name house2320;
parent node62474201080T62463022938;
floor_area 2500;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2320;
schedule_skew 2180;
name ZIPload2321;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1830;
tank_volume 50;
temperature 135;
parent house2320;
heating_element_capacity 4.2;
thermostat_deadband 3.2;
location INSIDE;
demand water3*1;
tank_setpoint 125;
tank_UA 2.6;
name waterheater2322;
};

object house {
schedule_skew -1070;
name house2323;
parent node62474202147T62474202166;
floor_area 2000;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2323;
schedule_skew -494;
name ZIPload2324;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -785;
name house2325;
parent node62474202147T62474202166;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2325;
schedule_skew 556;
name ZIPload2326;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 475;
name house2327;
parent node62474202258T62474202360;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2327;
schedule_skew 1250;
name ZIPload2328;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3150;
tank_volume 50;
temperature 135;
parent house2327;
heating_element_capacity 4.6;
thermostat_deadband 4.5;
location INSIDE;
demand water7*1;
tank_setpoint 132;
tank_UA 2;
name waterheater2329;
};

object house {
schedule_skew 1900;
name house2330;
parent node62474202354T62474202362;
floor_area 900;
cooling_COP 2.7;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2330;
schedule_skew -842;
name ZIPload2331;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -368;
name house2332;
parent node62474202454T62474202471;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2332;
schedule_skew 140;
name ZIPload2333;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2720;
tank_volume 50;
temperature 135;
parent house2332;
heating_element_capacity 4;
thermostat_deadband 3.6;
location INSIDE;
demand water14*1;
tank_setpoint 132;
tank_UA 3.9;
name waterheater2334;
};

object house {
schedule_skew 1530;
name house2335;
parent node62474202454T62474202471;
floor_area 2000;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2335;
schedule_skew -1140;
name ZIPload2336;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1230;
tank_volume 50;
temperature 135;
parent house2335;
heating_element_capacity 3.8;
thermostat_deadband 5.1;
location INSIDE;
demand water17*1;
tank_setpoint 131;
tank_UA 2.7;
name waterheater2337;
};

object house {
schedule_skew -555;
name house2338;
parent node62474202555T62474202581;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2338;
schedule_skew -2170;
name ZIPload2339;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1960;
tank_volume 50;
temperature 135;
parent house2338;
heating_element_capacity 3.9;
thermostat_deadband 5.6;
location INSIDE;
demand water9*1;
tank_setpoint 128;
tank_UA 2.7;
name waterheater2340;
};

object house {
schedule_skew 1000;
name house2341;
parent node62474202555T62474202581;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2341;
schedule_skew -643;
name ZIPload2342;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3050;
tank_volume 50;
temperature 135;
parent house2341;
heating_element_capacity 3.8;
thermostat_deadband 2.2;
location INSIDE;
demand water18*1;
tank_setpoint 129;
tank_UA 4;
name waterheater2343;
};

object house {
schedule_skew -2500;
name house2344;
parent node62474202650T62474202681;
floor_area 1100;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2344;
schedule_skew 268;
name ZIPload2345;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -874;
name house2346;
parent node62474202650T62474202681;
floor_area 1400;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2346;
schedule_skew -1710;
name ZIPload2347;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -168;
tank_volume 50;
temperature 135;
parent house2346;
heating_element_capacity 4.2;
thermostat_deadband 2.8;
location INSIDE;
demand water18*1;
tank_setpoint 129;
tank_UA 3.8;
name waterheater2348;
};

object house {
schedule_skew 1360;
name house2349;
parent node62474202650T62474202681;
floor_area 1400;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2349;
schedule_skew -351;
name ZIPload2350;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1430;
tank_volume 50;
temperature 135;
parent house2349;
heating_element_capacity 4.2;
thermostat_deadband 3.1;
location INSIDE;
demand water10*1;
tank_setpoint 130;
tank_UA 2.6;
name waterheater2351;
};

object house {
schedule_skew -5.36;
name house2352;
parent node62474202679T62474202791;
floor_area 1400;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2352;
schedule_skew 950;
name ZIPload2353;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2020;
tank_volume 50;
temperature 135;
parent house2352;
heating_element_capacity 4.7;
thermostat_deadband 3.8;
location INSIDE;
demand water15*1;
tank_setpoint 131;
tank_UA 4;
name waterheater2354;
};

object house {
schedule_skew 1030;
name house2355;
parent node62474204748T62474204749;
floor_area 1700;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2355;
schedule_skew -941;
name ZIPload2356;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 167;
tank_volume 50;
temperature 135;
parent house2355;
heating_element_capacity 3.8;
thermostat_deadband 4;
location INSIDE;
demand water5*1;
tank_setpoint 127;
tank_UA 3.3;
name waterheater2357;
};

object house {
schedule_skew 1090;
name house2358;
parent node62474204748T62474204749;
floor_area 870;
cooling_COP 3.1;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2358;
schedule_skew 1830;
name ZIPload2359;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1580;
tank_volume 50;
temperature 135;
parent house2358;
heating_element_capacity 3.8;
thermostat_deadband 3.2;
location INSIDE;
demand water9*1;
tank_setpoint 127;
tank_UA 2.4;
name waterheater2360;
};

object house {
schedule_skew -513;
name house2361;
parent node62474204748T62474204749;
floor_area 1200;
cooling_COP 2.9;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2361;
schedule_skew -1270;
name ZIPload2362;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1040;
tank_volume 50;
temperature 135;
parent house2361;
heating_element_capacity 5;
thermostat_deadband 2;
location INSIDE;
demand water11*1;
tank_setpoint 129;
tank_UA 2.8;
name waterheater2363;
};

object house {
schedule_skew -1760;
name house2364;
parent node62474204748T62474204749;
floor_area 2700;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2364;
schedule_skew -2620;
name ZIPload2365;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 772;
tank_volume 50;
temperature 135;
parent house2364;
heating_element_capacity 4.4;
thermostat_deadband 4.6;
location INSIDE;
demand water10*1;
tank_setpoint 129;
tank_UA 2.6;
name waterheater2366;
};

object house {
schedule_skew -934;
name house2367;
parent node62474204990T62474204859;
floor_area 2800;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2367;
schedule_skew 522;
name ZIPload2368;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 135;
name house2369;
parent node62474204990T62474204859;
floor_area 3200;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2369;
schedule_skew 30.6;
name ZIPload2370;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1550;
name house2371;
parent node62474144036T62474204979;
floor_area 2700;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2371;
schedule_skew -3390;
name ZIPload2372;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -527;
tank_volume 50;
temperature 135;
parent house2371;
heating_element_capacity 4.6;
thermostat_deadband 2.2;
location INSIDE;
demand water2*1;
tank_setpoint 127;
tank_UA 2.5;
name waterheater2373;
};

object house {
schedule_skew -916;
name house2374;
parent node62474144036T62474204979;
floor_area 1800;
cooling_COP 2.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2374;
schedule_skew 650;
name ZIPload2375;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 495;
tank_volume 50;
temperature 135;
parent house2374;
heating_element_capacity 4.4;
thermostat_deadband 5.8;
location INSIDE;
demand water16*1;
tank_setpoint 132;
tank_UA 3.4;
name waterheater2376;
};

object house {
schedule_skew -140;
name house2377;
parent node62474203981T62474203987;
floor_area 1600;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.6;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2377;
schedule_skew -5960;
name ZIPload2378;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1760;
name house2379;
parent node62474203981T62474203987;
floor_area 1600;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2379;
schedule_skew -2310;
name ZIPload2380;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2060;
tank_volume 50;
temperature 135;
parent house2379;
heating_element_capacity 4.6;
thermostat_deadband 2.9;
location INSIDE;
demand water1*1;
tank_setpoint 128;
tank_UA 3.1;
name waterheater2381;
};

object house {
schedule_skew 617;
name house2382;
parent node62474203981T62474203987;
floor_area 1300;
cooling_COP 2.6;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2382;
schedule_skew -524;
name ZIPload2383;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -874;
name house2384;
parent node62474203981T62474203987;
floor_area 2400;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2384;
schedule_skew 2170;
name ZIPload2385;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3140;
tank_volume 50;
temperature 135;
parent house2384;
heating_element_capacity 4.5;
thermostat_deadband 4.1;
location INSIDE;
demand water2*1;
tank_setpoint 129;
tank_UA 2.9;
name waterheater2386;
};

object house {
schedule_skew -315;
name house2387;
parent node62474202953T62474202989;
floor_area 1300;
cooling_COP 3.9;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2387;
schedule_skew 115;
name ZIPload2388;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2290;
tank_volume 50;
temperature 135;
parent house2387;
heating_element_capacity 4.9;
thermostat_deadband 5.4;
location INSIDE;
demand water20*1;
tank_setpoint 126;
tank_UA 3.7;
name waterheater2389;
};

object house {
schedule_skew 709;
name house2390;
parent node62474202953T62474202989;
floor_area 1900;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2390;
schedule_skew -2430;
name ZIPload2391;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 887;
tank_volume 50;
temperature 135;
parent house2390;
heating_element_capacity 4.2;
thermostat_deadband 5.3;
location INSIDE;
demand water17*1;
tank_setpoint 130;
tank_UA 3.9;
name waterheater2392;
};

object house {
schedule_skew 380;
name house2393;
parent node62474202953T62474202989;
floor_area 1700;
cooling_COP 3.7;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2393;
schedule_skew 1470;
name ZIPload2394;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -294;
name house2395;
parent node62474202953T62474202989;
floor_area 2600;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2395;
schedule_skew 1910;
name ZIPload2396;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2990;
tank_volume 50;
temperature 135;
parent house2395;
heating_element_capacity 4;
thermostat_deadband 2.1;
location INSIDE;
demand water20*1;
tank_setpoint 134;
tank_UA 3.4;
name waterheater2397;
};

object house {
schedule_skew -1290;
name house2398;
parent node62474203871T62474203769;
floor_area 1400;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2398;
schedule_skew 3370;
name ZIPload2399;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -872;
tank_volume 50;
temperature 135;
parent house2398;
heating_element_capacity 4;
thermostat_deadband 3;
location INSIDE;
demand water14*1;
tank_setpoint 132;
tank_UA 3.8;
name waterheater2400;
};

object house {
schedule_skew 988;
name house2401;
parent node62474203871T62474203769;
floor_area 1200;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2401;
schedule_skew 1250;
name ZIPload2402;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 636;
tank_volume 50;
temperature 135;
parent house2401;
heating_element_capacity 4.2;
thermostat_deadband 4.8;
location INSIDE;
demand water6*1;
tank_setpoint 130;
tank_UA 3.6;
name waterheater2403;
};

object house {
schedule_skew -1620;
name house2404;
parent node62474203871T62474203769;
floor_area 2400;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2404;
schedule_skew -434;
name ZIPload2405;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2310;
tank_volume 50;
temperature 135;
parent house2404;
heating_element_capacity 4;
thermostat_deadband 5.9;
location INSIDE;
demand water20*1;
tank_setpoint 131;
tank_UA 2.4;
name waterheater2406;
};

object house {
schedule_skew -2080;
name house2407;
parent node62474203871T62474203769;
floor_area 1500;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2407;
schedule_skew 105;
name ZIPload2408;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -217;
tank_volume 50;
temperature 135;
parent house2407;
heating_element_capacity 4.2;
thermostat_deadband 3.5;
location INSIDE;
demand water4*1;
tank_setpoint 133;
tank_UA 2.8;
name waterheater2409;
};

object house {
schedule_skew -1130;
name house2410;
parent node62474203572T62474203566;
floor_area 2000;
cooling_COP 3.5;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.4;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2410;
schedule_skew 1900;
name ZIPload2411;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -524;
name house2412;
parent node62474203572T62474203566;
floor_area 2200;
cooling_COP 3.6;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2412;
schedule_skew 3500;
name ZIPload2413;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2840;
tank_volume 50;
temperature 135;
parent house2412;
heating_element_capacity 4.8;
thermostat_deadband 2.4;
location INSIDE;
demand water11*1;
tank_setpoint 128;
tank_UA 2;
name waterheater2414;
};

object house {
schedule_skew 598;
name house2415;
parent node62474203572T62474203566;
floor_area 1900;
cooling_COP 3.2;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2415;
schedule_skew -1220;
name ZIPload2416;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1360;
tank_volume 50;
temperature 135;
parent house2415;
heating_element_capacity 4.3;
thermostat_deadband 3.6;
location INSIDE;
demand water4*1;
tank_setpoint 130;
tank_UA 3.2;
name waterheater2417;
};

object house {
schedule_skew -785;
name house2418;
parent node62474203572T62474203566;
floor_area 1500;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2418;
schedule_skew 1130;
name ZIPload2419;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2240;
tank_volume 50;
temperature 135;
parent house2418;
heating_element_capacity 3.8;
thermostat_deadband 6;
location INSIDE;
demand water5*1;
tank_setpoint 132;
tank_UA 3.1;
name waterheater2420;
};

object house {
schedule_skew 1310;
name house2421;
parent node62474204552T62474204575;
floor_area 1600;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2421;
schedule_skew 1140;
name ZIPload2422;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3330;
tank_volume 50;
temperature 135;
parent house2421;
heating_element_capacity 5.3;
thermostat_deadband 4.2;
location INSIDE;
demand water7*1;
tank_setpoint 128;
tank_UA 2.5;
name waterheater2423;
};

object house {
schedule_skew 726;
name house2424;
parent node62474204552T62474204575;
floor_area 3400;
cooling_COP 2.9;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2424;
schedule_skew -1300;
name ZIPload2425;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -913;
tank_volume 50;
temperature 135;
parent house2424;
heating_element_capacity 4.3;
thermostat_deadband 3.5;
location INSIDE;
demand water5*1;
tank_setpoint 130;
tank_UA 2.6;
name waterheater2426;
};

object house {
schedule_skew 226;
name house2427;
parent node62474204552T62474204575;
floor_area 1900;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2427;
schedule_skew -1460;
name ZIPload2428;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1770;
tank_volume 50;
temperature 135;
parent house2427;
heating_element_capacity 3.7;
thermostat_deadband 3.1;
location INSIDE;
demand water18*1;
tank_setpoint 133;
tank_UA 2.8;
name waterheater2429;
};

object house {
schedule_skew 1400;
name house2430;
parent node62474204552T62474204575;
floor_area 1500;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2430;
schedule_skew -101;
name ZIPload2431;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 764;
tank_volume 50;
temperature 135;
parent house2430;
heating_element_capacity 3.7;
thermostat_deadband 2.2;
location INSIDE;
demand water15*1;
tank_setpoint 125;
tank_UA 3.1;
name waterheater2432;
};

object house {
schedule_skew 1250;
name house2433;
parent node62474206532T62474206505;
floor_area 1900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2433;
schedule_skew 3530;
name ZIPload2434;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -456;
name house2435;
parent node62474206532T62474206505;
floor_area 1700;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2435;
schedule_skew -1960;
name ZIPload2436;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 798;
tank_volume 50;
temperature 135;
parent house2435;
heating_element_capacity 5.1;
thermostat_deadband 3.1;
location INSIDE;
demand water20*1;
tank_setpoint 130;
tank_UA 2.4;
name waterheater2437;
};

object house {
schedule_skew 9.71;
name house2438;
parent node62474205692T62474206624;
floor_area 2200;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2438;
schedule_skew 801;
name ZIPload2439;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -39.2;
name house2440;
parent node62474206706T62474206724;
floor_area 890;
cooling_COP 3.5;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2440;
schedule_skew -3190;
name ZIPload2441;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 187;
name house2442;
parent node62474206706T62474206724;
floor_area 2000;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating3*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2442;
schedule_skew -3480;
name ZIPload2443;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3.15;
tank_volume 50;
temperature 135;
parent house2442;
heating_element_capacity 3.7;
thermostat_deadband 3.7;
location INSIDE;
demand water18*1;
tank_setpoint 128;
tank_UA 2;
name waterheater2444;
};

object house {
schedule_skew 197;
name house2445;
parent node62474205893T62474206824;
floor_area 1100;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2445;
schedule_skew -1070;
name ZIPload2446;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2730;
tank_volume 50;
temperature 135;
parent house2445;
heating_element_capacity 3.9;
thermostat_deadband 5.7;
location INSIDE;
demand water11*1;
tank_setpoint 129;
tank_UA 3.9;
name waterheater2447;
};

object house {
schedule_skew -678;
name house2448;
parent node62474205893T62474206824;
floor_area 2800;
cooling_COP 3.2;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2448;
schedule_skew 535;
name ZIPload2449;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 331;
tank_volume 50;
temperature 135;
parent house2448;
heating_element_capacity 3.8;
thermostat_deadband 2.1;
location INSIDE;
demand water13*1;
tank_setpoint 128;
tank_UA 3.2;
name waterheater2450;
};

object house {
schedule_skew 281;
name house2451;
parent node62474146040T62474206947;
floor_area 620;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2451;
schedule_skew 456;
name ZIPload2452;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3150;
tank_volume 50;
temperature 135;
parent house2451;
heating_element_capacity 4.3;
thermostat_deadband 4.6;
location INSIDE;
demand water13*1;
tank_setpoint 130;
tank_UA 3.3;
name waterheater2453;
};

object house {
schedule_skew -890;
name house2454;
parent node62474146040T62474206947;
floor_area 1300;
cooling_COP 2.7;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2454;
schedule_skew -2920;
name ZIPload2455;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2530;
tank_volume 50;
temperature 135;
parent house2454;
heating_element_capacity 4.2;
thermostat_deadband 3.9;
location INSIDE;
demand water12*1;
tank_setpoint 128;
tank_UA 3.7;
name waterheater2456;
};

object house {
schedule_skew -220;
name house2457;
parent node62474146040T62474206947;
floor_area 2000;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2457;
schedule_skew -2960;
name ZIPload2458;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 2.93;
name house2459;
parent node62474207930T62474207936;
floor_area 2700;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2459;
schedule_skew -1190;
name ZIPload2460;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -71.7;
name house2461;
parent node62474207930T62474207936;
floor_area 1100;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2461;
schedule_skew 2570;
name ZIPload2462;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -325;
tank_volume 50;
temperature 135;
parent house2461;
heating_element_capacity 3.7;
thermostat_deadband 4.4;
location INSIDE;
demand water11*1;
tank_setpoint 126;
tank_UA 3.9;
name waterheater2463;
};

object house {
schedule_skew 824;
name house2464;
parent node62474207930T62474207936;
floor_area 2100;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2464;
schedule_skew -739;
name ZIPload2465;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -574;
name house2466;
parent node62474207930T62474207936;
floor_area 1700;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2466;
schedule_skew -1010;
name ZIPload2467;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1190;
tank_volume 50;
temperature 135;
parent house2466;
heating_element_capacity 4.2;
thermostat_deadband 2.8;
location INSIDE;
demand water11*1;
tank_setpoint 132;
tank_UA 3.6;
name waterheater2468;
};

object house {
schedule_skew 2190;
name house2469;
parent node62474208819T62474208904;
floor_area 730;
cooling_COP 3.3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating2*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2469;
schedule_skew 3250;
name ZIPload2470;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -219;
tank_volume 50;
temperature 135;
parent house2469;
heating_element_capacity 3.9;
thermostat_deadband 5.1;
location INSIDE;
demand water5*1;
tank_setpoint 130;
tank_UA 3.5;
name waterheater2471;
};

object house {
schedule_skew -303;
name house2472;
parent node62474208819T62474208904;
floor_area 1900;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2472;
schedule_skew 2180;
name ZIPload2473;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -558;
tank_volume 50;
temperature 135;
parent house2472;
heating_element_capacity 4.4;
thermostat_deadband 2.2;
location INSIDE;
demand water16*1;
tank_setpoint 132;
tank_UA 3.9;
name waterheater2474;
};

object house {
schedule_skew 70;
name house2475;
parent node62474206893T62474207830;
floor_area 2500;
cooling_COP 3.2;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.7;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2475;
schedule_skew -2050;
name ZIPload2476;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1690;
name house2477;
parent node62474206893T62474207830;
floor_area 1400;
cooling_COP 3.6;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2477;
schedule_skew 1490;
name ZIPload2478;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1510;
tank_volume 50;
temperature 135;
parent house2477;
heating_element_capacity 4.6;
thermostat_deadband 5.7;
location INSIDE;
demand water7*1;
tank_setpoint 132;
tank_UA 2;
name waterheater2479;
};

object house {
schedule_skew -980;
name house2480;
parent node62474206893T62474207830;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2480;
schedule_skew -1990;
name ZIPload2481;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1170;
tank_volume 50;
temperature 135;
parent house2480;
heating_element_capacity 5.3;
thermostat_deadband 4.5;
location INSIDE;
demand water15*1;
tank_setpoint 132;
tank_UA 4;
name waterheater2482;
};

object house {
schedule_skew 135;
name house2483;
parent node62474207559T62474207612;
floor_area 2500;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating4*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2483;
schedule_skew 2450;
name ZIPload2484;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 129;
name house2485;
parent node62474207559T62474207612;
floor_area 1400;
cooling_COP 3;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2485;
schedule_skew -668;
name ZIPload2486;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1630;
tank_volume 50;
temperature 135;
parent house2485;
heating_element_capacity 5;
thermostat_deadband 5.4;
location INSIDE;
demand water1*1;
tank_setpoint 131;
tank_UA 2.8;
name waterheater2487;
};

object house {
schedule_skew 1830;
name house2488;
parent node62474207559T62474207612;
floor_area 2000;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2488;
schedule_skew 3230;
name ZIPload2489;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 296;
tank_volume 50;
temperature 135;
parent house2488;
heating_element_capacity 3.8;
thermostat_deadband 5.2;
location INSIDE;
demand water5*1;
tank_setpoint 131;
tank_UA 2.9;
name waterheater2490;
};

object house {
schedule_skew 2140;
name house2491;
parent node62474207559T62474207612;
floor_area 1200;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2491;
schedule_skew 1680;
name ZIPload2492;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1770;
tank_volume 50;
temperature 135;
parent house2491;
heating_element_capacity 4.7;
thermostat_deadband 2.1;
location INSIDE;
demand water15*1;
tank_setpoint 134;
tank_UA 3.7;
name waterheater2493;
};

object house {
schedule_skew 847;
name house2494;
parent node62474207559T62474207612;
floor_area 2200;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2494;
schedule_skew 3940;
name ZIPload2495;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -100;
tank_volume 50;
temperature 135;
parent house2494;
heating_element_capacity 3.7;
thermostat_deadband 4.7;
location INSIDE;
demand water2*1;
tank_setpoint 128;
tank_UA 3.6;
name waterheater2496;
};

object house {
schedule_skew 1230;
name house2497;
parent node62474207489T62474207437;
floor_area 1700;
cooling_COP 2.7;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2497;
schedule_skew -1790;
name ZIPload2498;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -461;
tank_volume 50;
temperature 135;
parent house2497;
heating_element_capacity 5.2;
thermostat_deadband 6;
location INSIDE;
demand water15*1;
tank_setpoint 130;
tank_UA 2.6;
name waterheater2499;
};

object house {
schedule_skew 1450;
name house2500;
parent node62474203443T62474203356;
floor_area 1700;
cooling_COP 3;
cooling_system_type HEAT_PUMP;
heating_setpoint heating6*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2500;
schedule_skew -2290;
name ZIPload2501;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -439;
tank_volume 50;
temperature 135;
parent house2500;
heating_element_capacity 5;
thermostat_deadband 4.5;
location INSIDE;
demand water1*1;
tank_setpoint 130;
tank_UA 3;
name waterheater2502;
};

object house {
schedule_skew -485;
name house2503;
parent node62474203443T62474203356;
floor_area 2200;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2503;
schedule_skew 2100;
name ZIPload2504;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 81.3;
name house2505;
parent node62474203443T62474203356;
floor_area 1000;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2505;
schedule_skew 1630;
name ZIPload2506;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1890;
tank_volume 50;
temperature 135;
parent house2505;
heating_element_capacity 5;
thermostat_deadband 2.9;
location INSIDE;
demand water12*1;
tank_setpoint 133;
tank_UA 2.3;
name waterheater2507;
};

object house {
schedule_skew 1330;
name house2508;
parent node62474203443T62474203356;
floor_area 1500;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating4*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2508;
schedule_skew 153;
name ZIPload2509;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 487;
name house2510;
parent node62474204371T62474204354;
floor_area 2400;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2510;
schedule_skew 29.6;
name ZIPload2511;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -58.3;
tank_volume 50;
temperature 135;
parent house2510;
heating_element_capacity 4.2;
thermostat_deadband 4.7;
location INSIDE;
demand water16*1;
tank_setpoint 134;
tank_UA 3.9;
name waterheater2512;
};

object house {
schedule_skew 1020;
name house2513;
parent node62474204371T62474204354;
floor_area 1200;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating2*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2513;
schedule_skew 801;
name ZIPload2514;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -3150;
tank_volume 50;
temperature 135;
parent house2513;
heating_element_capacity 4.7;
thermostat_deadband 4.8;
location INSIDE;
demand water3*1;
tank_setpoint 128;
tank_UA 3.2;
name waterheater2515;
};

object house {
schedule_skew -2100;
name house2516;
parent node62474204371T62474204354;
floor_area 1600;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating7*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2516;
schedule_skew -576;
name ZIPload2517;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1030;
name house2518;
parent node62474204371T62474204354;
floor_area 2000;
cooling_COP 3.7;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2518;
schedule_skew -1160;
name ZIPload2519;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -89.6;
name house2520;
parent node62474204371T62474204354;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type ELECTRIC;
heating_setpoint heating7*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.6;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2520;
schedule_skew 49.9;
name ZIPload2521;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2390;
tank_volume 50;
temperature 135;
parent house2520;
heating_element_capacity 3.9;
thermostat_deadband 3.8;
location INSIDE;
demand water15*1;
tank_setpoint 134;
tank_UA 3.8;
name waterheater2522;
};

object house {
schedule_skew -53.6;
name house2523;
parent node62474205151T62474205022;
floor_area 1100;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2523;
schedule_skew -2600;
name ZIPload2524;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -218;
name house2525;
parent node62474205151T62474205022;
floor_area 1500;
cooling_COP 3.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating1*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.4;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2525;
schedule_skew 2280;
name ZIPload2526;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 126;
tank_volume 50;
temperature 135;
parent house2525;
heating_element_capacity 4.8;
thermostat_deadband 5.9;
location INSIDE;
demand water7*1;
tank_setpoint 128;
tank_UA 3.8;
name waterheater2527;
};

object house {
schedule_skew 409;
name house2528;
parent node62463026977T62463026955;
floor_area 2000;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating4*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2528;
schedule_skew -162;
name ZIPload2529;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1840;
name house2530;
parent node62463026977T62463026955;
floor_area 2000;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2530;
schedule_skew -2460;
name ZIPload2531;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -1180;
name house2532;
parent node62463027895T62463028953;
floor_area 1000;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2532;
schedule_skew 5640;
name ZIPload2533;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -937;
tank_volume 50;
temperature 135;
parent house2532;
heating_element_capacity 4.8;
thermostat_deadband 2.5;
location INSIDE;
demand water5*1;
tank_setpoint 131;
tank_UA 2.2;
name waterheater2534;
};

object house {
schedule_skew 520;
name house2535;
parent node62474207056T62474207085;
floor_area 1800;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2535;
schedule_skew -882;
name ZIPload2536;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -749;
name house2537;
parent node62474208243T62474208138;
floor_area 1800;
cooling_COP 2.8;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling7*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2537;
schedule_skew -856;
name ZIPload2538;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1000;
tank_volume 50;
temperature 135;
parent house2537;
heating_element_capacity 3.8;
thermostat_deadband 2.9;
location INSIDE;
demand water5*1;
tank_setpoint 126;
tank_UA 3.5;
name waterheater2539;
};

object house {
schedule_skew 1610;
name house2540;
parent node62474208243T62474208138;
floor_area 830;
cooling_COP 3.1;
cooling_system_type HEAT_PUMP;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2540;
schedule_skew 448;
name ZIPload2541;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2310;
tank_volume 50;
temperature 135;
parent house2540;
heating_element_capacity 4.2;
thermostat_deadband 2.9;
location INSIDE;
demand water10*1;
tank_setpoint 129;
tank_UA 3.9;
name waterheater2542;
};

object house {
schedule_skew -1450;
name house2543;
parent node62474207119T62474207223;
floor_area 2000;
cooling_COP 2.5;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 3;
heating_COP 2.3;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2543;
schedule_skew -1190;
name ZIPload2544;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -814;
tank_volume 50;
temperature 135;
parent house2543;
heating_element_capacity 3.9;
thermostat_deadband 6;
location INSIDE;
demand water2*1;
tank_setpoint 130;
tank_UA 2.8;
name waterheater2545;
};

object house {
schedule_skew 537;
name house2546;
parent node62474207119T62474207223;
floor_area 1300;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling2*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.5;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2546;
schedule_skew 3850;
name ZIPload2547;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew -991;
name house2548;
parent node62474211060T62463031930;
floor_area 1800;
cooling_COP 3.8;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.8;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2548;
schedule_skew 630;
name ZIPload2549;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1770;
tank_volume 50;
temperature 135;
parent house2548;
heating_element_capacity 4.9;
thermostat_deadband 3.4;
location INSIDE;
demand water1*1;
tank_setpoint 130;
tank_UA 3;
name waterheater2550;
};

object house {
schedule_skew -2550;
name house2551;
parent node62474211060T62463031930;
floor_area 1700;
cooling_COP 2.6;
cooling_system_type NONE;
heating_setpoint heating8*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2551;
schedule_skew 685;
name ZIPload2552;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1310;
tank_volume 50;
temperature 135;
parent house2551;
heating_element_capacity 3.8;
thermostat_deadband 2;
location INSIDE;
demand water8*1;
tank_setpoint 132;
tank_UA 3.5;
name waterheater2553;
};

object house {
schedule_skew 859;
name house2554;
parent node62474215045T62474214083;
floor_area 2000;
cooling_COP 3.9;
cooling_system_type NONE;
heating_setpoint heating6*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.3;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2554;
schedule_skew -2640;
name ZIPload2555;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1440;
tank_volume 50;
temperature 135;
parent house2554;
heating_element_capacity 3.7;
thermostat_deadband 4;
location INSIDE;
demand water13*1;
tank_setpoint 132;
tank_UA 2.1;
name waterheater2556;
};

object house {
schedule_skew 403;
name house2557;
parent node62474213353T62474213347;
floor_area 2300;
cooling_COP 3.4;
cooling_system_type ELECTRIC;
heating_setpoint heating6*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.3;
mass_temperature 70;
heating_system_type HEAT_PUMP;
};

object ZIPload {
parent house2557;
schedule_skew -1260;
name ZIPload2558;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 74.2;
tank_volume 50;
temperature 135;
parent house2557;
heating_element_capacity 4.4;
thermostat_deadband 4.4;
location INSIDE;
demand water10*1;
tank_setpoint 130;
tank_UA 2.4;
name waterheater2559;
};

object house {
schedule_skew -1040;
name house2560;
parent node62463030909T62474210056;
floor_area 2200;
cooling_COP 2.9;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling5*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.5;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2560;
schedule_skew -2230;
name ZIPload2561;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 518;
tank_volume 50;
temperature 135;
parent house2560;
heating_element_capacity 5.1;
thermostat_deadband 3.4;
location INSIDE;
demand water18*1;
tank_setpoint 131;
tank_UA 2.6;
name waterheater2562;
};

object house {
schedule_skew 388;
name house2563;
parent node62463030909T62474210056;
floor_area 1600;
cooling_COP 4;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2563;
schedule_skew 1120;
name ZIPload2564;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -1970;
tank_volume 50;
temperature 135;
parent house2563;
heating_element_capacity 4.6;
thermostat_deadband 3.4;
location INSIDE;
demand water3*1;
tank_setpoint 131;
tank_UA 2.3;
name waterheater2565;
};

object house {
schedule_skew 1350;
name house2566;
parent node62474212215T62474212237;
floor_area 2100;
cooling_COP 3.4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 6;
heating_COP 2.8;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2566;
schedule_skew -4280;
name ZIPload2567;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2480;
tank_volume 50;
temperature 135;
parent house2566;
heating_element_capacity 4.8;
thermostat_deadband 3.2;
location INSIDE;
demand water1*1;
tank_setpoint 133;
tank_UA 2.2;
name waterheater2568;
};

object house {
schedule_skew -1550;
name house2569;
parent node62474212387T62474212358;
floor_area 1400;
cooling_COP 3.1;
cooling_system_type ELECTRIC;
heating_setpoint heating8*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 2;
heating_COP 2.6;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2569;
schedule_skew -3640;
name ZIPload2570;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 2170;
tank_volume 50;
temperature 135;
parent house2569;
heating_element_capacity 4.7;
thermostat_deadband 5.3;
location INSIDE;
demand water1*1;
tank_setpoint 127;
tank_UA 2.2;
name waterheater2571;
};

object house {
schedule_skew -608;
name house2572;
parent node62474211335T62474211356;
floor_area 2300;
cooling_COP 2.5;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 3.2;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2572;
schedule_skew 3670;
name ZIPload2573;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 1700;
tank_volume 50;
temperature 135;
parent house2572;
heating_element_capacity 3.9;
thermostat_deadband 3.5;
location INSIDE;
demand water11*1;
tank_setpoint 131;
tank_UA 3.1;
name waterheater2574;
};

object house {
schedule_skew 53.1;
name house2575;
parent node62474209432T62474209464;
floor_area 1800;
cooling_COP 4;
cooling_system_type HEAT_PUMP;
heating_setpoint heating8*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.9;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2575;
schedule_skew -1700;
name ZIPload2576;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 1650;
name house2577;
parent node62474211556T62474211583;
floor_area 2700;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating2*1;
cooling_setpoint cooling8*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2577;
schedule_skew -2470;
name ZIPload2578;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 441;
name house2579;
parent node62474211556T62474211583;
floor_area 1600;
cooling_COP 2.8;
cooling_system_type NONE;
heating_setpoint heating1*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.2;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2579;
schedule_skew 3650;
name ZIPload2580;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 3560;
tank_volume 50;
temperature 135;
parent house2579;
heating_element_capacity 5.1;
thermostat_deadband 3.6;
location INSIDE;
demand water13*1;
tank_setpoint 129;
tank_UA 3.4;
name waterheater2581;
};

object house {
schedule_skew 1010;
name house2582;
parent node62463032835T62463032849;
floor_area 2600;
cooling_COP 3.4;
cooling_system_type NONE;
heating_setpoint heating5*1;
cooling_setpoint cooling1*1;
air_temperature 70;
thermal_integrity_level 4;
heating_COP 2.4;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2582;
schedule_skew -3240;
name ZIPload2583;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object house {
schedule_skew 150;
name house2584;
parent node62463032835T62463032849;
floor_area 1200;
cooling_COP 3.3;
cooling_system_type NONE;
heating_setpoint heating7*1;
cooling_setpoint cooling3*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.7;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2584;
schedule_skew -1580;
name ZIPload2585;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew 55.1;
tank_volume 50;
temperature 135;
parent house2584;
heating_element_capacity 4.1;
thermostat_deadband 5;
location INSIDE;
demand water14*1;
tank_setpoint 131;
tank_UA 4;
name waterheater2586;
};

object house {
schedule_skew -1980;
name house2587;
parent node62463028720T62463028740;
floor_area 1600;
cooling_COP 3.6;
cooling_system_type ELECTRIC;
heating_setpoint heating3*1;
cooling_setpoint cooling6*1;
air_temperature 70;
thermal_integrity_level 5;
heating_COP 2.1;
mass_temperature 70;
heating_system_type GAS;
};

object ZIPload {
parent house2587;
schedule_skew 2460;
name ZIPload2588;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -2550;
tank_volume 50;
temperature 135;
parent house2587;
heating_element_capacity 3.9;
thermostat_deadband 5.3;
location INSIDE;
demand water19*1;
tank_setpoint 129;
tank_UA 2.6;
name waterheater2589;
};

object house {
schedule_skew -232;
name house2590;
parent node62463028401T62463028430;
floor_area 1500;
cooling_COP 3.5;
cooling_system_type ELECTRIC;
heating_setpoint heating5*1;
cooling_setpoint cooling4*1;
air_temperature 70;
thermal_integrity_level 1;
heating_COP 3.1;
mass_temperature 70;
heating_system_type RESISTANCE;
};

object ZIPload {
parent house2590;
schedule_skew 19.5;
name ZIPload2591;
power_fraction 0.400000;
current_fraction 0.300000;
base_power LIGHTS*1.33;
current_pf 1.000;
power_pf 1.000;
heatgain_fraction 0.9;
impedance_fraction 0.300000;
impedance_pf 1.000;
};

object waterheater {
schedule_skew -4710;
tank_volume 50;
temperature 135;
parent house2590;
heating_element_capacity 4.6;
thermostat_deadband 5.4;
location INSIDE;
demand water3*1;
tank_setpoint 128;
tank_UA 3.8;
name waterheater2592;
};

object meter {
phases ABCN;
nominal_voltage 2400.0;
name meter2593;
parent node2101121003;
};

object battery {
parent meter2593;
base_efficiency 0.86;
generator_status ONLINE;
Energy 1000000;
power_factor 1.0;
power_type DC;
name battery2594;
V_Max 8000;
generator_mode CONSTANT_PQ;
scheduled_power battery_schedule*100000;
parasitic_power_draw 190 W;
I_Max 250;
P_Max 250000;
E_Max 1000000;
};

object recorder {
property switchA,switchB,switchC;
interval 3600;
limit 0;
file Capacitor_CAP134.csv;
parent CAP134;
};

object collector {
property min(voltage_12.mag),mean(voltage_12.mag),max(voltage_12.mag),std(voltage_12.mag);
interval 3600;
group class=triplex_meter;
file VoltageJiggle.csv;
limit 0;
};

object recorder {
property temperature, solar_direct, wind_speed, rainfall, snowdepth;
interval 3600;
limit 0;
file Climate_Climate.csv;
parent Climate;
};

object collector {
property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
interval 3600;
group class=overhead_line;
file OverheadLosses.csv;
limit 0;
};

object collector {
property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
interval 3600;
group class=underground_line;
file UndergroundLosses.csv;
limit 0;
};

object collector {
property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
interval 3600;
group class=transformer;
file TransformerLosses.csv;
limit 0;
};

object collector {
property sum(power_in.real),sum(power_in.imag);
interval 3600;
group class=overhead_line AND groupid=swingKids;
file SwingKids_overhead_line.csv;
limit 0;
};

