clock {
	timezone PST+8PDT;
	starttime '2000-01-01 00:00:00';
	stoptime '2000-01-01 00:00:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

object overhead_line_conductor {
	resistance 0.303039;
	name UNKNOWN;
	geometric_mean_radius 0.016680;
};

object line_spacing {
	distance_AN 14.631957;
	name UNKNOWN;
	distance_CN 11.004272;
	distance_BC 8.116350;
	distance_AB 8.116350;
	distance_BN 12.174524;
	distance_AC 15.748031;
};

object line_configuration {
	name olc49;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O795_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc48;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc41;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc40;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc43;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc42;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc45;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc44;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc47;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc46;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc58;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc59;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc52;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O795_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc53;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc50;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc51;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O795_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc56;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc57;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc54;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc55;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc67;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc66;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc65;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc64;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc63;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc62;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc61;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc60;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc69;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc68;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc70;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc71;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc72;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc73;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc74;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc75;
	spacing UNKNOWN;
	conductor_N O336_ACSR;
	conductor_A O795_ACSR;
	conductor_C O795_ACSR;
	conductor_B O795_ACSR;
};

object line_configuration {
	name olc76;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O795_ACSR;
	conductor_C O795_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc77;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc78;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc106;
	spacing UNKNOWN;
	conductor_N O795_AAC;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc105;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc104;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc103;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc102;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc101;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc100;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O795_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc107;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O1_0_ACSR;
	conductor_C O795_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc89;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc88;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc79;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc85;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc84;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc87;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc86;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc81;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc80;
	spacing UNKNOWN;
	conductor_N O4_0_ACSR;
	conductor_A O4_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc83;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc82;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc98;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O795_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc99;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc96;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O336_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc97;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc94;
	spacing UNKNOWN;
	conductor_N O4_0_ACSR;
	conductor_A O4_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc95;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc92;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc93;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc90;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc91;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc16;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc17;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc14;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc15;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O336_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc12;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc13;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc10;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc11;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc18;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc19;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc23;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc22;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc21;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc20;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc27;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O795_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc26;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O795_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc25;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc24;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc29;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc28;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc4;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc5;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc6;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc7;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	conductor_N O336_AAC;
	spacing UNKNOWN;
	name olc0;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc1;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc2;
	spacing UNKNOWN;
	conductor_N O336_AAC;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc3;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O795_AAC;
	conductor_C O795_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc8;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O336_AAC;
	conductor_C O4_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc9;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc38;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc39;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O336_AAC;
	conductor_C O336_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc34;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc35;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O4_ACSR;
};

object line_configuration {
	name olc36;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc37;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O4_ACSR;
	conductor_C O795_AAC;
	conductor_B O1_0_ACSR;
};

object line_configuration {
	name olc30;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O336_AAC;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc31;
	spacing UNKNOWN;
	conductor_N UNKNOWN;
	conductor_A O1_0_ACSR;
	conductor_C O4_ACSR;
	conductor_B O336_AAC;
};

object line_configuration {
	name olc32;
	spacing UNKNOWN;
	conductor_N O1_0_ACSR;
	conductor_A O1_0_ACSR;
	conductor_C O795_AAC;
	conductor_B O795_AAC;
};

object line_configuration {
	name olc33;
	spacing UNKNOWN;
	conductor_N O4_ACSR;
	conductor_A O795_AAC;
	conductor_C O1_0_ACSR;
	conductor_B O4_ACSR;
};

object line_configuration {
	name VU1_0ALphABC;
	spacing VU1_0ALsps;
	conductor_A VU1_0ALcond;
	conductor_C VU1_0ALcond;
	conductor_B VU1_0ALcond;
};

object line_configuration {
	spacing VU1_0ALsps;
	conductor_A VU1_0ALcond;
	name VU1_0ALphA;
};

object line_configuration {
	spacing VU1_0ALsps;
	name VU1_0ALphB;
	conductor_B VU1_0ALcond;
};

object line_configuration {
	spacing VU1_0ALsps;
	name VU1_0ALphC;
	conductor_C VU1_0ALcond;
};

object transformer_configuration {
	name SPCTconfig_1060041827B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig538107040A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig538107040B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig538107040C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig397381995A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig397381995B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig397381995C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115601A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig115601C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115601B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_357917964A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig908306220A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig_357917964C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_357917964B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig_1060041827C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1885870658B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig366661983A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig366661983B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig366661983C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig1885870658C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5;
	name SPCTconfig1326573195C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5;
};

object transformer_configuration {
	name SPCTconfig1885870658A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig106915A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig2137789178A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig100211C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig106915B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_530541596A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig106915C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1330021255B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig115607C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115607B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115607A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig_530541596C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1330021255A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig100211A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig1330021255C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig100208A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig100208B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1870683921B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1269672323B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1870683921A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_569511642A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig908306220B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig1870683921C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig1269672323C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig106920A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig106920B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig141032265B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig141032265C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_530541596B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig141032265A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1269672323A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig908306220C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_53475935A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_53475935B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig_53475935C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig100211B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig1326573195B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115602A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115602B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig115602C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_219096185A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_1060041827A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig_219096185C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig_219096185B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115606A;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerA_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	name SPCTconfig115606B;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	powerB_rating 5000;
	power_rating 5000;
};

object transformer_configuration {
	powerC_rating 5000;
	name SPCTconfig115606C;
	primary_voltage 4156.92193817;
	install_type POLETOP;
	secondary_voltage 120;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	impedance 0.00033+0.0022j;
	power_rating 5000;
};

object meter {
	phases ABCN;
	name nSOURCE_CV160_0905;
	bustype SWING;
	longitude 539.946276911;
	nominal_voltage 4156.92193817;
	latitude 1194.54537836;
};

object node {
	phases BN;
	name n950704645_L;
	longitude 375.976217722;
	nominal_voltage 4156.92193817;
	latitude 886.545192913;
};

object node {
	phases AN;
	name n_4969426_XFO;
	longitude 666.067751718;
	nominal_voltage 4156.92193817;
	latitude 582.020179724;
};

object node {
	phases CN;
	name n107303_XFO;
	longitude 281.979095596;
	nominal_voltage 4156.92193817;
	latitude 707.020406321;
};

object node {
	phases BN;
	name n107019_L;
	longitude 613.717893068;
	nominal_voltage 4156.92193817;
	latitude 616.984271902;
};

object node {
	phases AN;
	name n2137789178_XFO;
	longitude 592.311920695;
	nominal_voltage 4156.92193817;
	latitude 1153.37531936;
};

object node {
	phases ABCN;
	name n3035161_5_10056108;
	longitude 468.008862121;
	nominal_voltage 4156.92193817;
	latitude 717.750881052;
};

object node {
	phases ABCN;
	name n3045121_10054118;
	longitude 545.191142538;
	nominal_voltage 4156.92193817;
	latitude 1075.18711988;
};

object node {
	phases AN;
	name nnodeFUS__27586542;
	longitude 700.520433038;
	nominal_voltage 4156.92193817;
	latitude 554.75611339;
};

object node {
	phases BN;
	name n_1911529513_L;
	longitude 586.959102966;
	nominal_voltage 4156.92193817;
	latitude 1019.01743202;
};

object node {
	phases AN;
	name n_764613495_L;
	longitude 666.02145065;
	nominal_voltage 4156.92193817;
	latitude 569.754023718;
};

object node {
	phases AN;
	name n_1064714622_XFO;
	longitude 417.086779433;
	nominal_voltage 4156.92193817;
	latitude 858.319029079;
};

object node {
	phases BN;
	name nnodeFUS_864715475;
	longitude 450.187549814;
	nominal_voltage 4156.92193817;
	latitude 760.318604171;
};

object node {
	phases BN;
	name n107273_L;
	longitude 277.901332707;
	nominal_voltage 4156.92193817;
	latitude 926.644973221;
};

object node {
	phases CN;
	name n3034961_646_10060114_721;
	longitude 312.60792555;
	nominal_voltage 4156.92193817;
	latitude 710.578325996;
};

object node {
	phases CN;
	name n3034539_10061406;
	longitude 262.525584909;
	nominal_voltage 4156.92193817;
	latitude 695.409994595;
};

object node {
	phases BN;
	name n3046188_435_10052990_412;
	longitude 588.924717017;
	nominal_voltage 4156.92193817;
	latitude 1113.49626708;
};

object node {
	phases CN;
	name n107150_L;
	longitude 368.87423461;
	nominal_voltage 4156.92193817;
	latitude 736.493897843;
};

object node {
	phases AN;
	name n106973_XFO;
	longitude 493.840179948;
	nominal_voltage 4156.92193817;
	latitude 588.228712968;
};

object node {
	phases BN;
	name n1779831686_XFO;
	longitude 650.726606132;
	nominal_voltage 4156.92193817;
	latitude 721.372415477;
};

object node {
	phases CN;
	name n_657041159_L;
	longitude 311.65522805;
	nominal_voltage 4156.92193817;
	latitude 702.190626117;
};

object node {
	phases CN;
	name n107151_XFO;
	longitude 370.656398287;
	nominal_voltage 4156.92193817;
	latitude 653.814589484;
};

object node {
	phases AN;
	name n107112_L;
	longitude 447.615387536;
	nominal_voltage 4156.92193817;
	latitude 762.599367367;
};

object node {
	phases AN;
	name n107185_L;
	longitude 399.497597964;
	nominal_voltage 4156.92193817;
	latitude 614.255774523;
};

object node {
	phases AN;
	name n112165_XFO;
	longitude 673.781675742;
	nominal_voltage 4156.92193817;
	latitude 518.929219783;
};

object node {
	phases BN;
	name n107129_XFO;
	longitude 321.08246268;
	nominal_voltage 4156.92193817;
	latitude 637.983828081;
};

object node {
	phases AN;
	name n3035167_698_10057211_954;
	longitude 425.191933882;
	nominal_voltage 4156.92193817;
	latitude 717.973320914;
};

object node {
	phases BN;
	name n3032293_501_10054564;
	longitude 527.893003309;
	nominal_voltage 4156.92193817;
	latitude 614.821338854;
};

object node {
	phases BN;
	name n_1911529513_XFO;
	longitude 586.635978069;
	nominal_voltage 4156.92193817;
	latitude 1019.21593286;
};

object node {
	phases AN;
	name n3031364_499_10054797;
	longitude 518.856083039;
	nominal_voltage 4156.92193817;
	latitude 581.480410018;
};

object node {
	phases AN;
	name n116579_L;
	longitude 284.338074918;
	nominal_voltage 4156.92193817;
	latitude 1009.44653777;
};

object node {
	phases AN;
	name n3031666_501_10054444;
	longitude 532.547211174;
	nominal_voltage 4156.92193817;
	latitude 592.318952013;
};

object node {
	phases ABCN;
	name n3031975_901_10056405_616;
	longitude 456.465806056;
	nominal_voltage 4156.92193817;
	latitude 603.423000639;
};

object node {
	phases AN;
	name n106977_XFO;
	longitude 504.257004316;
	nominal_voltage 4156.92193817;
	latitude 593.194042167;
};

object node {
	phases AN;
	name n107032_L;
	longitude 486.24410035;
	nominal_voltage 4156.92193817;
	latitude 608.405169268;
};

object node {
	phases BN;
	name n3032123_25_10054064;
	longitude 547.285536077;
	nominal_voltage 4156.92193817;
	latitude 608.711205103;
};

object node {
	phases BN;
	name n_305846887_XFO;
	longitude 193.153693451;
	nominal_voltage 4156.92193817;
	latitude 663.509769305;
};

object node {
	phases BN;
	name n107079_L;
	longitude 343.752448794;
	nominal_voltage 4156.92193817;
	latitude 919.451021303;
};

object node {
	phases CN;
	name n3034747_824_10060137_194;
	longitude 311.736308772;
	nominal_voltage 4156.92193817;
	latitude 702.904473749;
};

object node {
	phases AN;
	name n3036882_211_10058123_817;
	longitude 389.825267667;
	nominal_voltage 4156.92193817;
	latitude 779.505433785;
};

object node {
	phases CN;
	name n_1445409102_L;
	longitude 481.874614467;
	nominal_voltage 4156.92193817;
	latitude 688.047229304;
};

object node {
	phases CN;
	name n116552_XFO;
	longitude 328.067854704;
	nominal_voltage 4156.92193817;
	latitude 679.146415429;
};

object node {
	phases ABCN;
	name n3033084_10057598;
	longitude 410.219114472;
	nominal_voltage 4156.92193817;
	latitude 643.191537093;
};

object node {
	phases CN;
	name n107116_XFO;
	longitude 457.265706494;
	nominal_voltage 4156.92193817;
	latitude 931.367708531;
};

object node {
	phases CN;
	name n3037842_10056773;
	longitude 442.216793539;
	nominal_voltage 4156.92193817;
	latitude 813.951276471;
};

object node {
	phases CN;
	name n107131_XFO;
	longitude 324.5905788;
	nominal_voltage 4156.92193817;
	latitude 714.142756721;
};

object node {
	phases CN;
	name n1614234472_L;
	longitude 345.21055778;
	nominal_voltage 4156.92193817;
	latitude 688.307102945;
};

object node {
	phases BN;
	name n3035934_501_10049721;
	longitude 715.729075702;
	nominal_voltage 4156.92193817;
	latitude 745.493094019;
};

object node {
	phases CN;
	name n_887029546_XFO;
	longitude 435.949433506;
	nominal_voltage 4156.92193817;
	latitude 694.819094478;
};

object node {
	phases AN;
	name n106963_XFO;
	longitude 473.61049039;
	nominal_voltage 4156.92193817;
	latitude 678.788286497;
};

object node {
	phases ABCN;
	name nnodeFUS_1390651429;
	longitude 486.765898796;
	nominal_voltage 4156.92193817;
	latitude 693.835135388;
};

object node {
	phases BN;
	name n3037627_04_10054292_829;
	longitude 538.410388316;
	nominal_voltage 4156.92193817;
	latitude 806.236582571;
};

object node {
	phases AN;
	name n3033089_499_10057885_001;
	longitude 399.087761878;
	nominal_voltage 4156.92193817;
	latitude 643.388890562;
};

object node {
	phases CN;
	name n3037351_75_10056446_001;
	longitude 454.899471185;
	nominal_voltage 4156.92193817;
	latitude 796.356706855;
};

object node {
	phases BN;
	name n107076_L;
	longitude 325.703298322;
	nominal_voltage 4156.92193817;
	latitude 934.830836632;
};

object node {
	phases BN;
	name n107284_L;
	longitude 222.370037485;
	nominal_voltage 4156.92193817;
	latitude 702.606086106;
};

object node {
	phases CN;
	name n107150_XFO;
	longitude 368.87423461;
	nominal_voltage 4156.92193817;
	latitude 736.852787585;
};

object node {
	phases BN;
	name n106833_XFO;
	longitude 633.207695368;
	nominal_voltage 4156.92193817;
	latitude 565.463581403;
};

object node {
	phases ABCN;
	name n3047792_501_10053610;
	longitude 564.893955831;
	nominal_voltage 4156.92193817;
	latitude 1171.06455042;
};

object node {
	phases BN;
	name n113139_XFO;
	longitude 666.935393841;
	nominal_voltage 4156.92193817;
	latitude 752.752738408;
};

object node {
	phases BN;
	name n107280_L;
	longitude 309.600585712;
	nominal_voltage 4156.92193817;
	latitude 915.594085066;
};

object node {
	phases AN;
	name n_1578736897_XFO;
	longitude 400.809935647;
	nominal_voltage 4156.92193817;
	latitude 736.980825735;
};

object node {
	phases BN;
	name n3033486_75_10061870;
	longitude 244.5293145;
	nominal_voltage 4156.92193817;
	latitude 657.645821463;
};

object node {
	phases CN;
	name n3034584_261_10059244_265;
	longitude 346.368618556;
	nominal_voltage 4156.92193817;
	latitude 697.034365457;
};

object node {
	phases ABCN;
	name n3048442_10053536;
	longitude 567.764050681;
	nominal_voltage 4156.92193817;
	latitude 1194.37440329;
};

object node {
	phases AN;
	name n3038698_49_10058082_971;
	longitude 391.409482453;
	nominal_voltage 4156.92193817;
	latitude 844.689824007;
};

object node {
	phases AN;
	name n3036911_75_10058391_001;
	longitude 379.462518716;
	nominal_voltage 4156.92193817;
	latitude 780.565558195;
};

object node {
	phases AN;
	name n107069_XFO;
	longitude 632.174193682;
	nominal_voltage 4156.92193817;
	latitude 517.77424365;
};

object node {
	phases CN;
	name n3034700_5_10059492_999;
	longitude 336.721454065;
	nominal_voltage 4156.92193817;
	latitude 701.206063933;
};

object node {
	phases BN;
	name n3046294_104_10053117_881;
	longitude 583.980823498;
	nominal_voltage 4156.92193817;
	latitude 1117.2886191;
};

object node {
	phases CN;
	name n3034976_25_10060553;
	longitude 295.609245812;
	nominal_voltage 4156.92193817;
	latitude 711.102448576;
};

object node {
	phases CN;
	name n3034533_092_10060607_294;
	longitude 293.503449463;
	nominal_voltage 4156.92193817;
	latitude 695.197962535;
};

object node {
	phases CN;
	name n3033900_75_10060163;
	longitude 310.735421371;
	nominal_voltage 4156.92193817;
	latitude 672.503856794;
};

object node {
	phases ABCN;
	name n3038401_10057414_001;
	longitude 417.355527745;
	nominal_voltage 4156.92193817;
	latitude 834.013213064;
};

object node {
	phases BN;
	name n3033150_75_10051906;
	longitude 630.983707505;
	nominal_voltage 4156.92193817;
	latitude 645.587126122;
};

object node {
	phases BN;
	name n107074_L;
	longitude 316.888880721;
	nominal_voltage 4156.92193817;
	latitude 928.210000158;
};

object node {
	phases BN;
	name n116572_L;
	longitude 316.708683677;
	nominal_voltage 4156.92193817;
	latitude 921.160305227;
};

object node {
	phases CN;
	name n1608175448_XFO;
	longitude 587.076291692;
	nominal_voltage 4156.92193817;
	latitude 1185.27658091;
};

object node {
	phases BN;
	name n3042978_205_10053679_095;
	longitude 562.214101728;
	nominal_voltage 4156.92193817;
	latitude 998.284405346;
};

object node {
	phases BN;
	name n107272_L;
	longitude 277.012877316;
	nominal_voltage 4156.92193817;
	latitude 868.308171001;
};

object node {
	phases AN;
	name n106911_L;
	longitude 551.466147264;
	nominal_voltage 4156.92193817;
	latitude 1110.51150384;
};

object node {
	phases CN;
	name n106922_XFO;
	longitude 606.133416488;
	nominal_voltage 4156.92193817;
	latitude 1053.20886922;
};

object node {
	phases AN;
	name n3036744_75_10058769;
	longitude 364.801802729;
	nominal_voltage 4156.92193817;
	latitude 774.572099499;
};

object node {
	phases BN;
	name n_1589429015_L;
	longitude 293.040974442;
	nominal_voltage 4156.92193817;
	latitude 857.069786571;
};

object node {
	phases BN;
	name n3031310_10051977;
	longitude 628.229967852;
	nominal_voltage 4156.92193817;
	latitude 579.524496812;
};

object node {
	phases BN;
	name n107270_L;
	longitude 267.322224372;
	nominal_voltage 4156.92193817;
	latitude 873.099781056;
};

object node {
	phases AN;
	name n106913_L;
	longitude 556.107261212;
	nominal_voltage 4156.92193817;
	latitude 1138.99701356;
};

object node {
	phases BN;
	name n3041051_75_10055284;
	longitude 499.967756123;
	nominal_voltage 4156.92193817;
	latitude 929.1459115;
};

object node {
	phases AN;
	name n3035587_75_10057085;
	longitude 430.115853092;
	nominal_voltage 4156.92193817;
	latitude 733.048556317;
};

object node {
	phases BN;
	name n2092433377_L;
	longitude 572.308836838;
	nominal_voltage 4156.92193817;
	latitude 883.226055862;
};

object node {
	phases BN;
	name n3040384_074_10058884_127;
	longitude 360.336594489;
	nominal_voltage 4156.92193817;
	latitude 905.183704743;
};

object node {
	phases AN;
	name n106877_XFO;
	longitude 716.994650115;
	nominal_voltage 4156.92193817;
	latitude 622.572009513;
};

object node {
	phases AN;
	name n3035868_917_10057018_055;
	longitude 432.712319304;
	nominal_voltage 4156.92193817;
	latitude 743.139351533;
};

object node {
	phases BN;
	name n107274_L;
	longitude 281.672275281;
	nominal_voltage 4156.92193817;
	latitude 930.038298165;
};

object node {
	phases CN;
	name n_1643506320_XFO;
	longitude 493.156490387;
	nominal_voltage 4156.92193817;
	latitude 805.148341195;
};

object node {
	phases CN;
	name n_2026911427_L;
	longitude 344.963932934;
	nominal_voltage 4156.92193817;
	latitude 733.01299928;
};

object node {
	phases ABCN;
	name n3032628_5_10058838;
	longitude 362.125633207;
	nominal_voltage 4156.92193817;
	latitude 626.844109332;
};

object node {
	phases AN;
	name n3030877_499_10054026;
	longitude 548.759368568;
	nominal_voltage 4156.92193817;
	latitude 564.002479569;
};

object node {
	phases BN;
	name n3038940_149_10053497_593;
	longitude 569.253668693;
	nominal_voltage 4156.92193817;
	latitude 853.36271763;
};

object node {
	phases BN;
	name n106868_XFO;
	longitude 699.212957189;
	nominal_voltage 4156.92193817;
	latitude 685.352622205;
};

object node {
	phases CN;
	name n3044413_10052687_999;
	longitude 600.653825041;
	nominal_voltage 4156.92193817;
	latitude 1049.77772612;
};

object node {
	phases AN;
	name n3041830_055_10056595_337;
	longitude 449.107464638;
	nominal_voltage 4156.92193817;
	latitude 957.078479586;
};

object node {
	phases BN;
	name n107031_L;
	longitude 475.484702585;
	nominal_voltage 4156.92193817;
	latitude 590.396491853;
};

object node {
	phases BN;
	name n106873_XFO;
	longitude 710.568281165;
	nominal_voltage 4156.92193817;
	latitude 668.281945516;
};

object node {
	phases BN;
	name n_1419850711_XFO;
	longitude 589.267169132;
	nominal_voltage 4156.92193817;
	latitude 1113.32777908;
};

object node {
	phases AN;
	name n3034497_811_10055873_417;
	longitude 477.10717915;
	nominal_voltage 4156.92193817;
	latitude 693.931763635;
};

object node {
	phases ABCN;
	name n3033935_25_10055612;
	longitude 487.246254627;
	nominal_voltage 4156.92193817;
	latitude 673.742026405;
};

object node {
	phases AN;
	name n3030660_501_10050503;
	longitude 685.399154453;
	nominal_voltage 4156.92193817;
	latitude 556.21464394;
};

object node {
	phases BN;
	name n3040035_736_10060321_326;
	longitude 304.594737085;
	nominal_voltage 4156.92193817;
	latitude 892.682211238;
};

object node {
	phases ABCN;
	name n3036404_25_10056605_999;
	longitude 448.693938269;
	nominal_voltage 4156.92193817;
	latitude 762.351903774;
};

object node {
	phases ABCN;
	name n3032232_75_10055481;
	longitude 492.327098212;
	nominal_voltage 4156.92193817;
	latitude 612.641047781;
};

object node {
	phases AN;
	name n3032042_5_10051100;
	longitude 662.244470327;
	nominal_voltage 4156.92193817;
	latitude 605.813170434;
};

object node {
	phases ABCN;
	name nFUS_102260;
	longitude 586.866044523;
	nominal_voltage 4156.92193817;
	latitude 1137.47760266;
};

object node {
	phases AN;
	name n3030260_75_10052634;
	longitude 602.748179795;
	nominal_voltage 4156.92193817;
	latitude 541.867990603;
};

object node {
	phases BN;
	name nnodeREC_102051;
	longitude 353.0357434;
	nominal_voltage 4156.92193817;
	latitude 651.552939865;
};

object node {
	phases AN;
	name n107144_XFO;
	longitude 346.965130615;
	nominal_voltage 4156.92193817;
	latitude 629.94896613;
};

object node {
	phases CN;
	name nnodeREC_102052;
	longitude 364.278295343;
	nominal_voltage 4156.92193817;
	latitude 646.192189562;
};

object node {
	phases ABCN;
	name n3033050_5_10056029;
	longitude 471.072882298;
	nominal_voltage 4156.92193817;
	latitude 641.989256456;
};

object node {
	phases BN;
	name n_495138220_L;
	longitude 738.453082431;
	nominal_voltage 4156.92193817;
	latitude 643.453182537;
};

object node {
	phases BN;
	name n3033714_75_10049389;
	longitude 728.60571746;
	nominal_voltage 4156.92193817;
	latitude 665.828507587;
};

object node {
	phases CN;
	name n116561_XFO;
	longitude 362.371973952;
	nominal_voltage 4156.92193817;
	latitude 741.913318748;
};

object node {
	phases AN;
	name n106860_XFO;
	longitude 680.125622395;
	nominal_voltage 4156.92193817;
	latitude 560.367894872;
};

object node {
	phases BN;
	name n_758122455_XFO;
	longitude 331.540501223;
	nominal_voltage 4156.92193817;
	latitude 926.318793228;
};

object node {
	phases BN;
	name n3032975_10052389;
	longitude 612.250520851;
	nominal_voltage 4156.92193817;
	latitude 639.279638902;
};

object node {
	phases AN;
	name n106851_L;
	longitude 662.292202565;
	nominal_voltage 4156.92193817;
	latitude 605.096751178;
};

object node {
	phases AN;
	name n3031115_469_10055054_917;
	longitude 508.852755291;
	nominal_voltage 4156.92193817;
	latitude 572.542978766;
};

object node {
	phases AN;
	name n3038982_10057769;
	longitude 403.586868265;
	nominal_voltage 4156.92193817;
	latitude 854.864707091;
};

object node {
	phases CN;
	name n3035038_25_10060179;
	longitude 310.114860322;
	nominal_voltage 4156.92193817;
	latitude 713.327564978;
};

object node {
	phases BN;
	name n1616793703_XFO;
	longitude 360.106431692;
	nominal_voltage 4156.92193817;
	latitude 904.894839952;
};

object node {
	phases ABCN;
	name nnodeFUS_102260;
	longitude 596.511330325;
	nominal_voltage 4156.92193817;
	latitude 1145.07580029;
};

object node {
	phases CN;
	name n3034781_749_10061784;
	longitude 247.864830136;
	nominal_voltage 4156.92193817;
	latitude 704.1220072;
};

object node {
	phases BN;
	name n106853_L;
	longitude 667.470489632;
	nominal_voltage 4156.92193817;
	latitude 727.090466456;
};

object node {
	phases BN;
	name nnodeREC_102127;
	longitude 420.767082922;
	nominal_voltage 4156.92193817;
	latitude 888.151805204;
};

object node {
	phases CN;
	name n106986_XFO;
	longitude 530.51449159;
	nominal_voltage 4156.92193817;
	latitude 596.685399782;
};

object node {
	phases CN;
	name n3035999_75_10059296;
	longitude 344.362073191;
	nominal_voltage 4156.92193817;
	latitude 747.834813699;
};

object node {
	phases CN;
	name nnodeFUS_102084;
	longitude 459.675877049;
	nominal_voltage 4156.92193817;
	latitude 745.155047516;
};

object node {
	phases AN;
	name nnodeFUS_102082;
	longitude 447.832712569;
	nominal_voltage 4156.92193817;
	latitude 733.221450698;
};

object node {
	phases ABCN;
	name n3048352_468_10053435_069;
	longitude 571.67866613;
	nominal_voltage 4156.92193817;
	latitude 1191.16119165;
};

object node {
	phases AN;
	name n106938_XFO;
	longitude 479.126399785;
	nominal_voltage 4156.92193817;
	latitude 884.385352274;
};

object node {
	phases BN;
	name n107123_XFO;
	longitude 452.270062024;
	nominal_voltage 4156.92193817;
	latitude 760.37022232;
};

object node {
	phases AN;
	name n593962959_L;
	longitude 525.075805937;
	nominal_voltage 4156.92193817;
	latitude 1090.86124902;
};

object node {
	phases ABCN;
	name n3031408_25_10056480;
	longitude 453.580817741;
	nominal_voltage 4156.92193817;
	latitude 583.05058853;
};

object node {
	phases AN;
	name nFUS_102121;
	longitude 411.430992629;
	nominal_voltage 4156.92193817;
	latitude 849.802746721;
};

object node {
	phases BN;
	name n3039560_725_10054554_107;
	longitude 528.276742748;
	nominal_voltage 4156.92193817;
	latitude 875.63458959;
};

object node {
	phases ABCN;
	name n3047997_537_10053502_156;
	longitude 569.076692439;
	nominal_voltage 4156.92193817;
	latitude 1178.42308214;
};

object node {
	phases AN;
	name n3031562_10055240;
	longitude 501.674299007;
	nominal_voltage 4156.92193817;
	latitude 588.568518317;
};

object node {
	phases BN;
	name n3033755_25_10047673;
	longitude 795.160889921;
	nominal_voltage 4156.92193817;
	latitude 667.282011043;
};

object node {
	phases BN;
	name n107277_XFO;
	longitude 295.808949843;
	nominal_voltage 4156.92193817;
	latitude 907.568217071;
};

object node {
	phases BN;
	name n3041491_75_10059888;
	longitude 321.401314393;
	nominal_voltage 4156.92193817;
	latitude 944.93706016;
};

object node {
	phases BN;
	name n3040440_749_10060550;
	longitude 295.725601008;
	nominal_voltage 4156.92193817;
	latitude 907.217712357;
};

object node {
	phases AN;
	name n107163_XFO;
	longitude 421.326836838;
	nominal_voltage 4156.92193817;
	latitude 701.009283933;
};

object node {
	phases BN;
	name n107269_XFO;
	longitude 256.072947221;
	nominal_voltage 4156.92193817;
	latitude 863.486678817;
};

object node {
	phases BN;
	name nFUS_102128;
	longitude 434.27524109;
	nominal_voltage 4156.92193817;
	latitude 886.396436847;
};

object node {
	phases AN;
	name n3038941_75_10057712;
	longitude 405.797617001;
	nominal_voltage 4156.92193817;
	latitude 853.420175878;
};

object node {
	phases ABCN;
	name n3038821_10057538_001;
	longitude 412.546179619;
	nominal_voltage 4156.92193817;
	latitude 849.08658224;
};

object node {
	phases ABCN;
	name n3038568_906_10057483_756;
	longitude 414.650075499;
	nominal_voltage 4156.92193817;
	latitude 840.039187171;
};

object node {
	phases BN;
	name n107023_XFO;
	longitude 621.128475488;
	nominal_voltage 4156.92193817;
	latitude 628.638575844;
};

object node {
	phases AN;
	name nnodeFUS_102228;
	longitude 556.581149327;
	nominal_voltage 4156.92193817;
	latitude 1082.92756885;
};

object node {
	phases AN;
	name nFUS__27586542;
	longitude 697.116782097;
	nominal_voltage 4156.92193817;
	latitude 549.899189367;
};

object node {
	phases BN;
	name n3031642_75_10051964;
	longitude 628.734173704;
	nominal_voltage 4156.92193817;
	latitude 591.466552986;
};

object node {
	phases AN;
	name n1144084873_L;
	longitude 476.379510156;
	nominal_voltage 4156.92193817;
	latitude 641.821507586;
};

object node {
	phases BN;
	name n3033710_10061465_999;
	longitude 260.198519762;
	nominal_voltage 4156.92193817;
	latitude 665.65803496;
};

object node {
	phases CN;
	name n107110_L;
	longitude 443.13173564;
	nominal_voltage 4156.92193817;
	latitude 803.303663137;
};

object node {
	phases AN;
	name n106857_L;
	longitude 674.371071633;
	nominal_voltage 4156.92193817;
	latitude 552.944985008;
};

object node {
	phases ABCN;
	name n3032553_749_10056104;
	longitude 468.164002383;
	nominal_voltage 4156.92193817;
	latitude 624.161372619;
};

object node {
	phases ABCN;
	name n3032268_617_10056195_957;
	longitude 464.597444112;
	nominal_voltage 4156.92193817;
	latitude 613.92827762;
};

object node {
	phases BN;
	name n52122590_XFO;
	longitude 368.739795295;
	nominal_voltage 4156.92193817;
	latitude 864.711126351;
};

object node {
	phases AN;
	name n3031162_25_10055275_001;
	longitude 500.316782928;
	nominal_voltage 4156.92193817;
	latitude 574.22190087;
};

object node {
	phases AN;
	name n106859_L;
	longitude 678.731910814;
	nominal_voltage 4156.92193817;
	latitude 596.250001745;
};

object node {
	phases CN;
	name n3034435_10061238;
	longitude 269.041475919;
	nominal_voltage 4156.92193817;
	latitude 691.677541275;
};

object node {
	phases AN;
	name n3041682_558_10056374_593;
	longitude 457.669035144;
	nominal_voltage 4156.92193817;
	latitude 951.784963555;
};

object node {
	phases BN;
	name n3032235_75_10055020;
	longitude 510.207013425;
	nominal_voltage 4156.92193817;
	latitude 612.748714704;
};

object node {
	phases BN;
	name n113158_L;
	longitude 694.281532371;
	nominal_voltage 4156.92193817;
	latitude 756.321296078;
};

object node {
	phases ABCN;
	name n3031387_75_10056452;
	longitude 454.666799576;
	nominal_voltage 4156.92193817;
	latitude 582.314864558;
};

object node {
	phases BN;
	name n107004_XFO;
	longitude 594.831095331;
	nominal_voltage 4156.92193817;
	latitude 585.732530481;
};

object node {
	phases BN;
	name n3033616_75_10051163_001;
	longitude 659.800972414;
	nominal_voltage 4156.92193817;
	latitude 662.311388113;
};

object node {
	phases CN;
	name n107289_L;
	longitude 246.581050401;
	nominal_voltage 4156.92193817;
	latitude 704.046184205;
};

object node {
	phases BN;
	name n3034876_5_10050652;
	longitude 679.620179688;
	nominal_voltage 4156.92193817;
	latitude 707.522523397;
};

object node {
	phases CN;
	name n3044369_75_10052708;
	longitude 599.878084945;
	nominal_voltage 4156.92193817;
	latitude 1048.22552799;
};

object node {
	phases CN;
	name n3044249_443_10052471_883;
	longitude 609.035898264;
	nominal_voltage 4156.92193817;
	latitude 1043.90783317;
};

object node {
	phases BN;
	name n3034823_388_10050971_189;
	longitude 667.240413404;
	nominal_voltage 4156.92193817;
	latitude 705.616388198;
};

object node {
	phases CN;
	name n107287_L;
	longitude 241.46826266;
	nominal_voltage 4156.92193817;
	latitude 709.524295355;
};

object node {
	phases ABCN;
	name n3045979_499_10053679;
	longitude 562.217786309;
	nominal_voltage 4156.92193817;
	latitude 1105.99776836;
};

object node {
	phases CN;
	name n3034117_10060385;
	longitude 302.125136822;
	nominal_voltage 4156.92193817;
	latitude 680.264847471;
};

object node {
	phases ABCN;
	name n3038771_75_10057563;
	longitude 411.576591766;
	nominal_voltage 4156.92193817;
	latitude 847.319050259;
};

object node {
	phases AN;
	name n3029706_82_10051455_7;
	longitude 648.448622516;
	nominal_voltage 4156.92193817;
	latitude 521.988011109;
};

object node {
	phases BN;
	name n3031997_25_10054667_001;
	longitude 523.898102774;
	nominal_voltage 4156.92193817;
	latitude 604.18919435;
};

object node {
	phases AN;
	name n107111_XFO;
	longitude 449.224659453;
	nominal_voltage 4156.92193817;
	latitude 957.420593279;
};

object node {
	phases CN;
	name n3044008_828_10051999_649;
	longitude 627.351524903;
	nominal_voltage 4156.92193817;
	latitude 1035.27240763;
};

object node {
	phases AN;
	name n3046616_5_10054264;
	longitude 539.52852297;
	nominal_voltage 4156.92193817;
	latitude 1128.85908084;
};

object node {
	phases BN;
	name n116565_XFO;
	longitude 730.051275638;
	nominal_voltage 4156.92193817;
	latitude 758.359542503;
};

object node {
	phases AN;
	name n106856_XFO;
	longitude 673.80972324;
	nominal_voltage 4156.92193817;
	latitude 611.187516583;
};

object node {
	phases ABCN;
	name n3032477_10057713;
	longitude 405.758831935;
	nominal_voltage 4156.92193817;
	latitude 621.406929736;
};

object node {
	phases BN;
	name n_948621468_L;
	longitude 344.428407521;
	nominal_voltage 4156.92193817;
	latitude 904.063399548;
};

object node {
	phases CN;
	name n3035840_999_10058997;
	longitude 355.958807786;
	nominal_voltage 4156.92193817;
	latitude 742.137403151;
};

object node {
	phases BN;
	name n_1598976275_XFO;
	longitude 457.432953592;
	nominal_voltage 4156.92193817;
	latitude 605.647242284;
};

object node {
	phases BN;
	name n3040117_312_10055502_685;
	longitude 491.486044066;
	nominal_voltage 4156.92193817;
	latitude 895.6098902;
};

object node {
	phases AN;
	name n106932_XFO;
	longitude 472.145832351;
	nominal_voltage 4156.92193817;
	latitude 870.621187002;
};

object node {
	phases BN;
	name n3036111_999_10051496;
	longitude 646.885584375;
	nominal_voltage 4156.92193817;
	latitude 751.863315167;
};

object node {
	phases BN;
	name n3030650_75_10051835;
	longitude 633.737447158;
	nominal_voltage 4156.92193817;
	latitude 555.864690552;
};

object node {
	phases AN;
	name n_1729249150_L;
	longitude 509.611505162;
	nominal_voltage 4156.92193817;
	latitude 572.393741896;
};

object node {
	phases BN;
	name n3030787_5_10051732;
	longitude 637.732308908;
	nominal_voltage 4156.92193817;
	latitude 560.772507778;
};

object node {
	phases CN;
	name n107149_L;
	longitude 369.533246901;
	nominal_voltage 4156.92193817;
	latitude 690.397622056;
};

object node {
	phases BN;
	name n3039229_10061565;
	longitude 256.358759489;
	nominal_voltage 4156.92193817;
	latitude 863.729283725;
};

object node {
	phases ABCN;
	name n3045732_5_10053803;
	longitude 557.408438182;
	nominal_voltage 4156.92193817;
	latitude 1097.13322762;
};

object node {
	phases ABCN;
	name n3032528_25_10058833_999;
	longitude 362.280812254;
	nominal_voltage 4156.92193817;
	latitude 623.246239665;
};

object node {
	phases AN;
	name n3034078_75_10055954;
	longitude 473.981762214;
	nominal_voltage 4156.92193817;
	latitude 678.892094206;
};

object node {
	phases ABCN;
	name n3048384_034_10053425_32;
	longitude 572.056781734;
	nominal_voltage 4156.92193817;
	latitude 1192.29406301;
};

object node {
	phases AN;
	name n107144_L;
	longitude 346.581738031;
	nominal_voltage 4156.92193817;
	latitude 630.003224265;
};

object node {
	phases BN;
	name n3040231_503_10058636_701;
	longitude 369.933028114;
	nominal_voltage 4156.92193817;
	latitude 899.708088056;
};

object node {
	phases AN;
	name n107188_L;
	longitude 446.827287648;
	nominal_voltage 4156.92193817;
	latitude 597.718521112;
};

object node {
	phases BN;
	name n1006822642_L;
	longitude 626.828407375;
	nominal_voltage 4156.92193817;
	latitude 596.152263005;
};

object node {
	phases CN;
	name n3035852_75_10058664;
	longitude 368.87423461;
	nominal_voltage 4156.92193817;
	latitude 742.559134487;
};

object node {
	phases AN;
	name n3043003_499_10060502;
	longitude 297.587284154;
	nominal_voltage 4156.92193817;
	latitude 999.192181061;
};

object node {
	phases CN;
	name n3035139_75_10061917_999;
	longitude 242.667670139;
	nominal_voltage 4156.92193817;
	latitude 716.970295862;
};

object node {
	phases BN;
	name n3039866_131_10058500_84;
	longitude 375.202405903;
	nominal_voltage 4156.92193817;
	latitude 886.595261764;
};

object node {
	phases AN;
	name n3030569_5_10053206;
	longitude 580.563122308;
	nominal_voltage 4156.92193817;
	latitude 552.948711396;
};

object node {
	phases AN;
	name n3030995_75_10050307_001;
	longitude 693.000988513;
	nominal_voltage 4156.92193817;
	latitude 568.246386661;
};

object node {
	phases BN;
	name n107273_XFO;
	longitude 278.241967394;
	nominal_voltage 4156.92193817;
	latitude 926.473359719;
};

object node {
	phases AN;
	name n3035687_373_10057839_547;
	longitude 400.850698247;
	nominal_voltage 4156.92193817;
	latitude 736.623923596;
};

object node {
	phases BN;
	name n3035266_25_10051177;
	longitude 659.258020281;
	nominal_voltage 4156.92193817;
	latitude 721.510251102;
};

object node {
	phases BN;
	name n107079_XFO;
	longitude 343.960298309;
	nominal_voltage 4156.92193817;
	latitude 919.754025022;
};

object node {
	phases BN;
	name n3034042_10051784;
	longitude 635.7154855;
	nominal_voltage 4156.92193817;
	latitude 677.573174403;
};

object node {
	phases BN;
	name n_399221526_XFO;
	longitude 696.96793766;
	nominal_voltage 4156.92193817;
	latitude 713.044378685;
};

object node {
	phases BN;
	name n106985_XFO;
	longitude 527.601381155;
	nominal_voltage 4156.92193817;
	latitude 615.057949586;
};

object node {
	phases CN;
	name n3034231_501_10060036;
	longitude 315.661124694;
	nominal_voltage 4156.92193817;
	latitude 684.374170909;
};

object node {
	phases CN;
	name n3037661_272_10057092_697;
	longitude 429.817324442;
	nominal_voltage 4156.92193817;
	latitude 807.465133936;
};

object node {
	phases CN;
	name n107147_L;
	longitude 365.44477212;
	nominal_voltage 4156.92193817;
	latitude 747.756567265;
};

object node {
	phases AN;
	name n107025_XFO;
	longitude 622.197596136;
	nominal_voltage 4156.92193817;
	latitude 547.170075702;
};

object node {
	phases ABCN;
	name n1269672323_XFO;
	longitude 477.234116386;
	nominal_voltage 4156.92193817;
	latitude 611.842762724;
};

object node {
	phases CN;
	name n3034458_75_10056622;
	longitude 448.073338435;
	nominal_voltage 4156.92193817;
	latitude 692.529904413;
};

object node {
	phases BN;
	name n106934_XFO;
	longitude 494.162406699;
	nominal_voltage 4156.92193817;
	latitude 850.151147049;
};

object node {
	phases BN;
	name n107106_L;
	longitude 434.907346397;
	nominal_voltage 4156.92193817;
	latitude 791.405910753;
};

object node {
	phases BN;
	name nnodeFUS_2036720289;
	longitude 450.905409863;
	nominal_voltage 4156.92193817;
	latitude 596.368436272;
};

object node {
	phases BN;
	name n3032901_10060077_999;
	longitude 314.032190726;
	nominal_voltage 4156.92193817;
	latitude 636.623854809;
};

object node {
	phases BN;
	name n3031448_10056035;
	longitude 470.840171905;
	nominal_voltage 4156.92193817;
	latitude 584.477175255;
};

object node {
	phases AN;
	name n107187_L;
	longitude 469.91548207;
	nominal_voltage 4156.92193817;
	latitude 691.428485252;
};

object node {
	phases AN;
	name n107100_L;
	longitude 418.992388682;
	nominal_voltage 4156.92193817;
	latitude 817.703337444;
};

object node {
	phases BN;
	name n_1598976275_L;
	longitude 457.794433545;
	nominal_voltage 4156.92193817;
	latitude 605.517167183;
};

object node {
	phases BN;
	name n106996_XFO;
	longitude 569.68669084;
	nominal_voltage 4156.92193817;
	latitude 617.538517175;
};

object node {
	phases CN;
	name n50564531_L;
	longitude 603.004938868;
	nominal_voltage 4156.92193817;
	latitude 1130.48437652;
};

object node {
	phases BN;
	name n107181_L;
	longitude 472.617045183;
	nominal_voltage 4156.92193817;
	latitude 609.147936128;
};

object node {
	phases ABCN;
	name nFUS_102277;
	longitude 609.220670316;
	nominal_voltage 4156.92193817;
	latitude 1164.298438;
};

object node {
	phases ABCN;
	name n3047309_75_10052486;
	longitude 608.488369494;
	nominal_voltage 4156.92193817;
	latitude 1153.73911222;
};

object node {
	phases BN;
	name n_670168924_XFO;
	longitude 182.218791829;
	nominal_voltage 4156.92193817;
	latitude 717.898961005;
};

object node {
	phases ABCN;
	name nFUS_102272;
	longitude 606.417208209;
	nominal_voltage 4156.92193817;
	latitude 1163.41589223;
};

object node {
	phases BN;
	name n3034091_504_10061848_928;
	longitude 245.346593401;
	nominal_voltage 4156.92193817;
	latitude 679.349822184;
};

object node {
	phases BN;
	name n3039478_75_10055097;
	longitude 507.220563378;
	nominal_voltage 4156.92193817;
	latitude 872.692555039;
};

object node {
	phases CN;
	name n_394531197_L;
	longitude 350.142165276;
	nominal_voltage 4156.92193817;
	latitude 672.94643948;
};

object node {
	phases BN;
	name n2123495165_XFO;
	longitude 497.520121239;
	nominal_voltage 4156.92193817;
	latitude 612.154001634;
};

object node {
	phases BN;
	name n1616793703_L;
	longitude 359.876268935;
	nominal_voltage 4156.92193817;
	latitude 904.605975161;
};

object node {
	phases CN;
	name n107077_XFO;
	longitude 332.566233212;
	nominal_voltage 4156.92193817;
	latitude 748.582422663;
};

object node {
	phases BN;
	name n106847_XFO;
	longitude 658.734709953;
	nominal_voltage 4156.92193817;
	latitude 698.697855876;
};

object node {
	phases AN;
	name n107029_XFO;
	longitude 622.101980284;
	nominal_voltage 4156.92193817;
	latitude 536.128805038;
};

object node {
	phases BN;
	name n106836_L;
	longitude 635.548927458;
	nominal_voltage 4156.92193817;
	latitude 676.872136551;
};

object node {
	phases CN;
	name n3035363_25_10058714;
	longitude 366.934981333;
	nominal_voltage 4156.92193817;
	latitude 724.991481602;
};

object node {
	phases BN;
	name nFUS_102019;
	longitude 455.754332814;
	nominal_voltage 4156.92193817;
	latitude 581.563098215;
};

object node {
	phases CN;
	name n1608175448_L;
	longitude 587.422635656;
	nominal_voltage 4156.92193817;
	latitude 1185.43811388;
};

object node {
	phases AN;
	name nnodeFUS_102077;
	longitude 485.007936019;
	nominal_voltage 4156.92193817;
	latitude 687.960305015;
};

object node {
	phases BN;
	name n3033230_999_10050581;
	longitude 682.373919341;
	nominal_voltage 4156.92193817;
	latitude 648.467180415;
};

object node {
	phases BN;
	name n3030977_001_10052714;
	longitude 599.645374552;
	nominal_voltage 4156.92193817;
	latitude 567.573504283;
};

object node {
	phases AN;
	name nnodeFUS_102078;
	longitude 462.869560476;
	nominal_voltage 4156.92193817;
	latitude 707.53865808;
};

object node {
	phases BN;
	name nREC_102127;
	longitude 429.618357056;
	nominal_voltage 4156.92193817;
	latitude 883.443994493;
};

object node {
	phases CN;
	name n_1643506320_L;
	longitude 492.881904457;
	nominal_voltage 4156.92193817;
	latitude 804.894877324;
};

object node {
	phases BN;
	name n3033315_5_10048000;
	longitude 782.47817349;
	nominal_voltage 4156.92193817;
	latitude 651.499834627;
};

object node {
	phases BN;
	name n3040087_75_10058750;
	longitude 365.538718974;
	nominal_voltage 4156.92193817;
	latitude 894.548940344;
};

object node {
	phases BN;
	name n3039168_5_10057015;
	longitude 432.830807679;
	nominal_voltage 4156.92193817;
	latitude 861.558000784;
};

object node {
	phases CN;
	name n107104_L;
	longitude 434.044771349;
	nominal_voltage 4156.92193817;
	latitude 815.831662838;
};

object node {
	phases BN;
	name n112044_L;
	longitude 795.130526644;
	nominal_voltage 4156.92193817;
	latitude 667.999240422;
};

object node {
	phases AN;
	name nnodeFUS_102096;
	longitude 435.785914475;
	nominal_voltage 4156.92193817;
	latitude 779.167697416;
};

object node {
	phases ABCN;
	name nnodeFUS_102091;
	longitude 441.987704061;
	nominal_voltage 4156.92193817;
	latitude 762.73622339;
};

object node {
	phases BN;
	name nnodeFUS_102093;
	longitude 446.274686333;
	nominal_voltage 4156.92193817;
	latitude 771.046812169;
};

object node {
	phases AN;
	name n106928_XFO;
	longitude 464.283905564;
	nominal_voltage 4156.92193817;
	latitude 883.274650538;
};

object node {
	phases ABCN;
	name n3048184_10053047;
	longitude 586.729947728;
	nominal_voltage 4156.92193817;
	latitude 1185.11504794;
};

object node {
	phases ABCN;
	name n3036151_251_10057738;
	longitude 404.789205297;
	nominal_voltage 4156.92193817;
	latitude 753.272029183;
};

object node {
	phases BN;
	name n106941_XFO;
	longitude 499.613827545;
	nominal_voltage 4156.92193817;
	latitude 929.292694282;
};

object node {
	phases AN;
	name n1411123395_L;
	longitude 402.108319317;
	nominal_voltage 4156.92193817;
	latitude 716.670970476;
};

object node {
	phases BN;
	name n3040358_114_10058266_134;
	longitude 384.305493495;
	nominal_voltage 4156.92193817;
	latitude 904.252026972;
};

object node {
	phases AN;
	name n3042183_03_10057930_186;
	longitude 397.335258691;
	nominal_voltage 4156.92193817;
	latitude 969.746390265;
};

object node {
	phases AN;
	name n3030266_5_10052382_001;
	longitude 612.521977525;
	nominal_voltage 4156.92193817;
	latitude 542.074352205;
};

object node {
	phases AN;
	name n107183_XFO;
	longitude 361.738086083;
	nominal_voltage 4156.92193817;
	latitude 626.829913053;
};

object node {
	phases BN;
	name n107014_XFO;
	longitude 606.651744836;
	nominal_voltage 4156.92193817;
	latitude 618.983475574;
};

object node {
	phases BN;
	name n21608204_XFO;
	longitude 621.252981715;
	nominal_voltage 4156.92193817;
	latitude 642.997641239;
};

object node {
	phases AN;
	name n107183_L;
	longitude 361.350538998;
	nominal_voltage 4156.92193817;
	latitude 626.815716775;
};

object node {
	phases BN;
	name n3036012_10051395_001;
	longitude 650.802837209;
	nominal_voltage 4156.92193817;
	latitude 748.274453633;
};

object node {
	phases BN;
	name n3039589_987_10061367_539;
	longitude 264.017297315;
	nominal_voltage 4156.92193817;
	latitude 876.684736865;
};

object node {
	phases ABCN;
	name n3031803_25_10056545_001;
	longitude 451.059749697;
	nominal_voltage 4156.92193817;
	latitude 597.22673335;
};

object node {
	phases CN;
	name n3034406_10060100;
	longitude 313.1788805;
	nominal_voltage 4156.92193817;
	latitude 690.636761022;
};

object node {
	phases BN;
	name n3034235_10049668;
	longitude 717.784684176;
	nominal_voltage 4156.92193817;
	latitude 684.499746429;
};

object node {
	phases BN;
	name n3040882_10059247_999;
	longitude 346.223795122;
	nominal_voltage 4156.92193817;
	latitude 923.053758124;
};

object node {
	phases BN;
	name n3042499_536_10054050_356;
	longitude 547.814719512;
	nominal_voltage 4156.92193817;
	latitude 981.105465942;
};

object node {
	phases BN;
	name n3041712_136_10055042_604;
	longitude 509.330315803;
	nominal_voltage 4156.92193817;
	latitude 952.846487634;
};

object node {
	phases ABCN;
	name n3041828_25_10056043;
	longitude 470.529891381;
	nominal_voltage 4156.92193817;
	latitude 957.013699988;
};

object node {
	phases CN;
	name n_972561832_L;
	longitude 369.810156949;
	nominal_voltage 4156.92193817;
	latitude 717.021173041;
};

object node {
	phases ABCN;
	name n3033223_251_10058861;
	longitude 361.233576699;
	nominal_voltage 4156.92193817;
	latitude 648.189112643;
};

object node {
	phases BN;
	name n3040900_10059221_999;
	longitude 347.232206826;
	nominal_voltage 4156.92193817;
	latitude 923.699759661;
};

object node {
	phases BN;
	name n3038163_79_10053435_829;
	longitude 571.649189481;
	nominal_voltage 4156.92193817;
	latitude 825.499989488;
};

object node {
	phases BN;
	name n116564_L;
	longitude 672.045617191;
	nominal_voltage 4156.92193817;
	latitude 757.89643161;
};

object node {
	phases BN;
	name n3036293_008_10049691_73;
	longitude 716.86431457;
	nominal_voltage 4156.92193817;
	latitude 758.359542503;
};

object node {
	phases AN;
	name n106981_XFO;
	longitude 518.561370103;
	nominal_voltage 4156.92193817;
	latitude 581.24710136;
};

object node {
	phases BN;
	name n106881_L;
	longitude 728.565048333;
	nominal_voltage 4156.92193817;
	latitude 722.071665592;
};

object node {
	phases BN;
	name n107018_XFO;
	longitude 612.076568668;
	nominal_voltage 4156.92193817;
	latitude 639.600407842;
};

object node {
	phases BN;
	name n3033276_036_10049144_787;
	longitude 738.07753467;
	nominal_voltage 4156.92193817;
	latitude 650.083512148;
};

object node {
	phases AN;
	name n3032713_501_10059219;
	longitude 347.348523237;
	nominal_voltage 4156.92193817;
	latitude 629.89470803;
};

object node {
	phases AN;
	name n3030036_5_10051860_001;
	longitude 632.767781735;
	nominal_voltage 4156.92193817;
	latitude 533.819888132;
};

object node {
	phases BN;
	name n3043669_328_10054104_853;
	longitude 545.701049795;
	nominal_voltage 4156.92193817;
	latitude 1023.08810088;
};

object node {
	phases BN;
	name n107088_L;
	longitude 365.058556837;
	nominal_voltage 4156.92193817;
	latitude 893.985205022;
};

object node {
	phases AN;
	name n3042089_10057778;
	longitude 403.237802675;
	nominal_voltage 4156.92193817;
	latitude 966.371750018;
};

object node {
	phases BN;
	name n3032441_284_10053548_839;
	longitude 567.266089224;
	nominal_voltage 4156.92193817;
	latitude 620.125119133;
};

object node {
	phases CN;
	name n107301_L;
	longitude 273.303802196;
	nominal_voltage 4156.92193817;
	latitude 696.353437166;
};

object node {
	phases BN;
	name n115238346_L;
	longitude 318.000014128;
	nominal_voltage 4156.92193817;
	latitude 606.818872444;
};

object node {
	phases ABCN;
	name nnode5245;
	longitude 436.630511014;
	nominal_voltage 4156.92193817;
	latitude 598.454854038;
};

object node {
	phases BN;
	name n3033046_526_10051407_903;
	longitude 650.302432293;
	nominal_voltage 4156.92193817;
	latitude 641.846633673;
};

object node {
	phases BN;
	name n3032220_5_10051808;
	longitude 634.784643928;
	nominal_voltage 4156.92193817;
	latitude 612.201407847;
};

object node {
	phases AN;
	name n1966242460_L;
	longitude 277.093364239;
	nominal_voltage 4156.92193817;
	latitude 988.520835855;
};

object node {
	phases CN;
	name n107124_L;
	longitude 421.488322414;
	nominal_voltage 4156.92193817;
	latitude 764.226825902;
};

object node {
	phases BN;
	name n3041240_75_10055620;
	longitude 486.935974103;
	nominal_voltage 4156.92193817;
	latitude 935.928927629;
};

object node {
	phases BN;
	name n141750374_XFO;
	longitude 509.397424516;
	nominal_voltage 4156.92193817;
	latitude 953.199964279;
};

object node {
	phases CN;
	name n_1106745251_L;
	longitude 651.537005765;
	nominal_voltage 4156.92193817;
	latitude 1029.16975189;
};

object node {
	phases BN;
	name n_1955314148_XFO;
	longitude 562.468042329;
	nominal_voltage 4156.92193817;
	latitude 998.013136453;
};

object node {
	phases AN;
	name n112165_L;
	longitude 674.149829441;
	nominal_voltage 4156.92193817;
	latitude 518.816303165;
};

object node {
	phases AN;
	name n3031553_10055431_999;
	longitude 494.227605209;
	nominal_voltage 4156.92193817;
	latitude 588.245517549;
};

object node {
	phases CN;
	name n3035826_10059275;
	longitude 345.176559567;
	nominal_voltage 4156.92193817;
	latitude 741.599104427;
};

object node {
	phases BN;
	name n3034228_506_10055020_09;
	longitude 510.203522769;
	nominal_voltage 4156.92193817;
	latitude 684.266683431;
};

object node {
	phases AN;
	name n106962_L;
	longitude 476.176642466;
	nominal_voltage 4156.92193817;
	latitude 701.138745979;
};

object node {
	phases CN;
	name n3034095_247_10059719_498;
	longitude 327.936675506;
	nominal_voltage 4156.92193817;
	latitude 679.484154614;
};

object node {
	phases AN;
	name n3040015_10056070_999;
	longitude 469.443948331;
	nominal_voltage 4156.92193817;
	latitude 891.938017469;
};

object node {
	phases BN;
	name n106965_XFO;
	longitude 478.568867532;
	nominal_voltage 4156.92193817;
	latitude 694.450085193;
};

object node {
	phases ABCN;
	name n3048312_499_10053290;
	longitude 577.305176803;
	nominal_voltage 4156.92193817;
	latitude 1189.72674524;
};

object node {
	phases BN;
	name n3033807_25_10061710_999;
	longitude 250.696178705;
	nominal_voltage 4156.92193817;
	latitude 669.148237703;
};

object node {
	phases AN;
	name n106966_L;
	longitude 479.570276747;
	nominal_voltage 4156.92193817;
	latitude 571.4286844;
};

object node {
	phases CN;
	name n3035473_75_10061435;
	longitude 261.400818008;
	nominal_voltage 4156.92193817;
	latitude 728.957213255;
};

object node {
	phases BN;
	name n_1091003250_XFO;
	longitude 339.530270373;
	nominal_voltage 4156.92193817;
	latitude 963.273839495;
};

object node {
	phases ABCN;
	name n3032583_10056086;
	longitude 468.862133563;
	nominal_voltage 4156.92193817;
	latitude 625.211161004;
};

object node {
	phases AN;
	name n106968_L;
	longitude 483.732361704;
	nominal_voltage 4156.92193817;
	latitude 575.760853282;
};

object node {
	phases BN;
	name n3031731_10051602_001;
	longitude 642.774328643;
	nominal_voltage 4156.92193817;
	latitude 594.633754962;
};

object node {
	phases ABCN;
	name n3048340_25_10053123_001;
	longitude 583.782243962;
	nominal_voltage 4156.92193817;
	latitude 1190.72270016;
};

object node {
	phases AN;
	name n106989_XFO;
	longitude 545.578868965;
	nominal_voltage 4156.92193817;
	latitude 548.364005656;
};

object node {
	phases AN;
	name n107005_L;
	longitude 595.435092519;
	nominal_voltage 4156.92193817;
	latitude 550.497261465;
};

object node {
	phases BN;
	name n107084_L;
	longitude 357.494430587;
	nominal_voltage 4156.92193817;
	latitude 939.12152816;
};

object node {
	phases CN;
	name n107296_L;
	longitude 260.92540743;
	nominal_voltage 4156.92193817;
	latitude 721.969253605;
};

object node {
	phases BN;
	name n_801746418_L;
	longitude 347.334020493;
	nominal_voltage 4156.92193817;
	latitude 648.987480963;
};

object node {
	phases CN;
	name n3035871_5_10061629;
	longitude 253.876515294;
	nominal_voltage 4156.92193817;
	latitude 743.232052754;
};

object node {
	phases AN;
	name n107000_XFO;
	longitude 580.635529332;
	nominal_voltage 4156.92193817;
	latitude 571.261761192;
};

object node {
	phases BN;
	name n3035265_727_10051206_996;
	longitude 658.094623455;
	nominal_voltage 4156.92193817;
	latitude 721.491481169;
};

object node {
	phases BN;
	name n107290_L;
	longitude 250.938422041;
	nominal_voltage 4156.92193817;
	latitude 653.196205734;
};

object node {
	phases CN;
	name n107101_XFO;
	longitude 422.781615506;
	nominal_voltage 4156.92193817;
	latitude 867.082866798;
};

object node {
	phases BN;
	name n107007_L;
	longitude 600.521806495;
	nominal_voltage 4156.92193817;
	latitude 594.116979322;
};

object node {
	phases BN;
	name n107086_L;
	longitude 365.308898727;
	nominal_voltage 4156.92193817;
	latitude 942.36463991;
};

object node {
	phases CN;
	name n3035537_476_10058969_334;
	longitude 357.031835409;
	nominal_voltage 4156.92193817;
	latitude 731.244274026;
};

object node {
	phases CN;
	name n107292_L;
	longitude 253.101354841;
	nominal_voltage 4156.92193817;
	latitude 743.205253739;
};

object node {
	phases AN;
	name n106867_XFO;
	longitude 690.897517484;
	nominal_voltage 4156.92193817;
	latitude 626.569307994;
};

object node {
	phases ABCN;
	name n3031907_5_10054909_001;
	longitude 514.512116914;
	nominal_voltage 4156.92193817;
	latitude 600.968158913;
};

object node {
	phases BN;
	name n3040744_10061115_999;
	longitude 273.7732927;
	nominal_voltage 4156.92193817;
	latitude 918.101079681;
};

object node {
	phases BN;
	name n3032896_751_10060270;
	longitude 306.585419358;
	nominal_voltage 4156.92193817;
	latitude 636.471362558;
};

object node {
	phases BN;
	name n107001_L;
	longitude 584.462745856;
	nominal_voltage 4156.92193817;
	latitude 588.384790959;
};

object node {
	phases BN;
	name n107080_L;
	longitude 344.340653557;
	nominal_voltage 4156.92193817;
	latitude 895.963711127;
};

object node {
	phases CN;
	name n_157864904_XFO;
	longitude 615.6733841;
	nominal_voltage 4156.92193817;
	latitude 1167.89022545;
};

object node {
	phases AN;
	name n3041820_25_10057316;
	longitude 421.156502953;
	nominal_voltage 4156.92193817;
	latitude 956.726588194;
};

object node {
	phases AN;
	name n107003_L;
	longitude 591.426013909;
	nominal_voltage 4156.92193817;
	latitude 559.073441588;
};

object node {
	phases BN;
	name n107082_L;
	longitude 350.122256087;
	nominal_voltage 4156.92193817;
	latitude 859.064130337;
};

object node {
	phases AN;
	name n3037960_10057356_999;
	longitude 419.566354051;
	nominal_voltage 4156.92193817;
	latitude 818.18617543;
};

object node {
	phases ABCN;
	name n3033382_75_10055708_001;
	longitude 483.52284955;
	nominal_voltage 4156.92193817;
	latitude 653.913368143;
};

object node {
	phases BN;
	name n106946_XFO;
	longitude 593.937624759;
	nominal_voltage 4156.92193817;
	latitude 848.48024344;
};

object node {
	phases ABCN;
	name n115603_XFO;
	longitude 478.548813054;
	nominal_voltage 4156.92193817;
	latitude 902.93518593;
};

object node {
	phases BN;
	name n_649803521_L;
	longitude 307.932381245;
	nominal_voltage 4156.92193817;
	latitude 629.402592314;
};

object node {
	phases ABCN;
	name n3046209_999_10053553;
	longitude 567.104704567;
	nominal_voltage 4156.92193817;
	latitude 1114.27017692;
};

object node {
	phases AN;
	name n107105_XFO;
	longitude 434.757543193;
	nominal_voltage 4156.92193817;
	latitude 762.126754366;
};

object node {
	phases BN;
	name n106843_XFO;
	longitude 648.809325332;
	nominal_voltage 4156.92193817;
	latitude 598.703461746;
};

object node {
	phases BN;
	name n3033483_25_10050617;
	longitude 680.977656982;
	nominal_voltage 4156.92193817;
	latitude 657.520210053;
};

object node {
	phases BN;
	name n3042861_456_10053940_612;
	longitude 552.071147744;
	nominal_voltage 4156.92193817;
	latitude 994.094403494;
};

object node {
	phases BN;
	name n3039734_068_10057634_609;
	longitude 408.799232008;
	nominal_voltage 4156.92193817;
	latitude 881.855656161;
};

object node {
	phases AN;
	name n3031450_10050277;
	longitude 694.164579264;
	nominal_voltage 4156.92193817;
	latitude 584.548953204;
};

object node {
	phases BN;
	name n3033264_5_10050025;
	longitude 703.938415779;
	nominal_voltage 4156.92193817;
	latitude 649.669496941;
};

object node {
	phases ABN;
	name n3032192_5_10051363;
	longitude 652.043998091;
	nominal_voltage 4156.92193817;
	latitude 611.196516568;
};

object node {
	phases BN;
	name n112039_L;
	longitude 783.176343959;
	nominal_voltage 4156.92193817;
	latitude 664.290663283;
};

object node {
	phases AN;
	name n106992_XFO;
	longitude 555.14476579;
	nominal_voltage 4156.92193817;
	latitude 566.397820498;
};

object node {
	phases AN;
	name n3030845_75_10050601;
	longitude 681.59821803;
	nominal_voltage 4156.92193817;
	latitude 562.863040526;
};

object node {
	phases BN;
	name n3040394_366_10058249_23;
	longitude 384.961116242;
	nominal_voltage 4156.92193817;
	latitude 905.553074066;
};

object node {
	phases AN;
	name n107089_L;
	longitude 366.384464833;
	nominal_voltage 4156.92193817;
	latitude 779.155614479;
};

object node {
	phases BN;
	name n3039134_211_10053831_643;
	longitude 556.29751755;
	nominal_voltage 4156.92193817;
	latitude 860.327403747;
};

object node {
	phases ABCN;
	name n3047193_001_10052896;
	longitude 592.586492624;
	nominal_voltage 4156.92193817;
	latitude 1149.54911037;
};

object node {
	phases BN;
	name n106876_XFO;
	longitude 716.543373932;
	nominal_voltage 4156.92193817;
	latitude 733.499373477;
};

object node {
	phases AN;
	name nFUS_102244;
	longitude 559.585482696;
	nominal_voltage 4156.92193817;
	latitude 1107.10027765;
};

object node {
	phases AN;
	name n3035672_749_10057085;
	longitude 430.115853092;
	nominal_voltage 4156.92193817;
	latitude 736.099083237;
};

object node {
	phases AN;
	name nFUS_102247;
	longitude 565.222465336;
	nominal_voltage 4156.92193817;
	latitude 1115.48562881;
};

object node {
	phases AN;
	name n3031242_25_10050534;
	longitude 684.196817421;
	nominal_voltage 4156.92193817;
	latitude 577.093018808;
};

object node {
	phases AN;
	name n3038654_25_10058084;
	longitude 391.369572621;
	nominal_voltage 4156.92193817;
	latitude 843.102095787;
};

object node {
	phases BN;
	name n3041100_251_10059828;
	longitude 323.728418326;
	nominal_voltage 4156.92193817;
	latitude 930.886562639;
};

object node {
	phases BN;
	name n3039388_21_10060377_977;
	longitude 302.397524337;
	nominal_voltage 4156.92193817;
	latitude 869.443167312;
};

object node {
	phases BN;
	name n3033814_25_10051338;
	longitude 653.01362473;
	nominal_voltage 4156.92193817;
	latitude 669.399460523;
};

object node {
	phases AN;
	name n3039431_034_10056001_336;
	longitude 472.145832351;
	nominal_voltage 4156.92193817;
	latitude 870.980076744;
};

object node {
	phases AN;
	name n107159_XFO;
	longitude 411.99158867;
	nominal_voltage 4156.92193817;
	latitude 695.385239134;
};

object node {
	phases BN;
	name n_1091003250_L;
	longitude 339.901173778;
	nominal_voltage 4156.92193817;
	latitude 963.378768699;
};

object node {
	phases AN;
	name n3032127_749_10057480_999;
	longitude 414.757005925;
	nominal_voltage 4156.92193817;
	latitude 608.872669598;
};

object node {
	phases CN;
	name n3044503_10052555;
	longitude 605.812199972;
	nominal_voltage 4156.92193817;
	latitude 1053.0077338;
};

object node {
	phases AN;
	name nnodeFUS_102244;
	longitude 562.025795855;
	nominal_voltage 4156.92193817;
	latitude 1104.96497425;
};

object node {
	phases AN;
	name nnodeFUS_102247;
	longitude 570.697665291;
	nominal_voltage 4156.92193817;
	latitude 1112.66806613;
};

object node {
	phases AN;
	name n3036820_011_10057572_953;
	longitude 411.190564008;
	nominal_voltage 4156.92193817;
	latitude 777.273139588;
};

object node {
	phases CN;
	name n106939_L;
	longitude 511.608132876;
	nominal_voltage 4156.92193817;
	latitude 752.899963809;
};

object node {
	phases BN;
	name n106840_XFO;
	longitude 642.487352513;
	nominal_voltage 4156.92193817;
	latitude 594.87518063;
};

object node {
	phases ABCN;
	name n3034691_25_10055916;
	longitude 475.455594704;
	nominal_voltage 4156.92193817;
	latitude 700.874090921;
};

object node {
	phases BN;
	name n107086_XFO;
	longitude 365.132920878;
	nominal_voltage 4156.92193817;
	latitude 942.044818438;
};

object node {
	phases BN;
	name n335550559_L;
	longitude 481.981068961;
	nominal_voltage 4156.92193817;
	latitude 906.685009298;
};

object node {
	phases BN;
	name n_2108755146_XFO;
	longitude 263.811768659;
	nominal_voltage 4156.92193817;
	latitude 876.989093131;
};

object node {
	phases AN;
	name n106926_L;
	longitude 538.264013091;
	nominal_voltage 4156.92193817;
	latitude 1087.81988628;
};

object node {
	phases AN;
	name n_1655310571_XFO;
	longitude 544.29692931;
	nominal_voltage 4156.92193817;
	latitude 1085.21601096;
};

object node {
	phases ABCN;
	name n3039883_75_10057003_999;
	longitude 433.257482185;
	nominal_voltage 4156.92193817;
	latitude 887.227589601;
};

object node {
	phases BN;
	name n106942_XFO;
	longitude 527.042545297;
	nominal_voltage 4156.92193817;
	latitude 778.031443826;
};

object node {
	phases BN;
	name n3031745_75_10052493;
	longitude 608.216874035;
	nominal_voltage 4156.92193817;
	latitude 595.163117332;
};

object node {
	phases BN;
	name n106835_XFO;
	longitude 633.969576823;
	nominal_voltage 4156.92193817;
	latitude 555.577176515;
};

object node {
	phases BN;
	name n3034249_001_10050149;
	longitude 699.129067653;
	nominal_voltage 4156.92193817;
	latitude 685.002227958;
};

object node {
	phases CN;
	name n107154_XFO;
	longitude 376.941428098;
	nominal_voltage 4156.92193817;
	latitude 742.728789349;
};

object node {
	phases ABCN;
	name n3036237_5_10056927;
	longitude 436.243893447;
	nominal_voltage 4156.92193817;
	latitude 756.367417321;
};

object node {
	phases BN;
	name n3036535_276_10056631_129;
	longitude 447.719269572;
	nominal_voltage 4156.92193817;
	latitude 767.054292511;
};

object node {
	phases AN;
	name n107160_XFO;
	longitude 413.210539207;
	nominal_voltage 4156.92193817;
	latitude 721.820884207;
};

object node {
	phases ABCN;
	name nnodeABS_102076;
	longitude 473.188512368;
	nominal_voltage 4156.92193817;
	latitude 690.492634357;
};

object node {
	phases CN;
	name n3037603_78_10055452_536;
	longitude 493.431076318;
	nominal_voltage 4156.92193817;
	latitude 805.40180503;
};

object node {
	phases CN;
	name n90682094_XFO;
	longitude 325.566508322;
	nominal_voltage 4156.92193817;
	latitude 736.013592973;
};

object node {
	phases AN;
	name n106859_XFO;
	longitude 679.0984751;
	nominal_voltage 4156.92193817;
	latitude 596.13274109;
};

object node {
	phases BN;
	name n106882_L;
	longitude 728.757284881;
	nominal_voltage 4156.92193817;
	latitude 697.865423357;
};

object node {
	phases AN;
	name n106849_L;
	longitude 662.492226883;
	nominal_voltage 4156.92193817;
	latitude 549.238079111;
};

object node {
	phases AN;
	name n3032056_751_10050808;
	longitude 673.569709464;
	nominal_voltage 4156.92193817;
	latitude 606.324624206;
};

object node {
	phases CN;
	name n3035857_25_10058466;
	longitude 376.553677586;
	nominal_voltage 4156.92193817;
	latitude 742.720634871;
};

object node {
	phases AN;
	name n3045334_249_10054050;
	longitude 547.828526995;
	nominal_voltage 4156.92193817;
	latitude 1082.84040774;
};

object node {
	phases BN;
	name n1040541000_XFO;
	longitude 453.639790511;
	nominal_voltage 4156.92193817;
	latitude 862.844007742;
};

object node {
	phases AN;
	name n3035488_10056502;
	longitude 452.7275463;
	nominal_voltage 4156.92193817;
	latitude 729.468631137;
};

object node {
	phases BN;
	name n3033091_286_10048327_014;
	longitude 769.794914069;
	nominal_voltage 4156.92193817;
	latitude 643.453024159;
};

object node {
	phases AN;
	name n3030358_25_10053101;
	longitude 584.635554189;
	nominal_voltage 4156.92193817;
	latitude 545.36716559;
};

object node {
	phases CN;
	name n3047798_001_10053247_999;
	longitude 578.93418834;
	nominal_voltage 4156.92193817;
	latitude 1171.26193978;
};

object node {
	phases ABCN;
	name n3035999_75_10056445;
	longitude 454.938295035;
	nominal_voltage 4156.92193817;
	latitude 747.834813699;
};

object node {
	phases BN;
	name n1566739441_L;
	longitude 277.820182017;
	nominal_voltage 4156.92193817;
	latitude 943.122338162;
};

object node {
	phases BN;
	name n3033649_25_10050855;
	longitude 671.746811384;
	nominal_voltage 4156.92193817;
	latitude 663.477779775;
};

object node {
	phases CN;
	name n3034155_5_10059977;
	longitude 317.949443561;
	nominal_voltage 4156.92193817;
	latitude 681.646572978;
};

object node {
	phases BN;
	name n3041030_75_10059985;
	longitude 317.639163036;
	nominal_voltage 4156.92193817;
	latitude 928.392243041;
};

object node {
	phases AN;
	name n107003_XFO;
	longitude 591.094804226;
	nominal_voltage 4156.92193817;
	latitude 558.886698478;
};

object node {
	phases BN;
	name n_490882547_XFO;
	longitude 510.51257051;
	nominal_voltage 4156.92193817;
	latitude 684.483529925;
};

object node {
	phases BN;
	name n3031682_10052553;
	longitude 605.889770103;
	nominal_voltage 4156.92193817;
	latitude 592.875195225;
};

object node {
	phases BN;
	name n106995_XFO;
	longitude 563.545772021;
	nominal_voltage 4156.92193817;
	latitude 609.836381724;
};

object node {
	phases AN;
	name n3030764_10053491;
	longitude 569.50937863;
	nominal_voltage 4156.92193817;
	latitude 559.929116883;
};

object node {
	phases BN;
	name n3033356_501_10060971;
	longitude 279.397088417;
	nominal_voltage 4156.92193817;
	latitude 652.971318459;
};

object node {
	phases AN;
	name n900670282_L;
	longitude 417.275644357;
	nominal_voltage 4156.92193817;
	latitude 735.665445303;
};

object node {
	phases BN;
	name n3033229_056_10052675_061;
	longitude 601.155626218;
	nominal_voltage 4156.92193817;
	latitude 648.397448138;
};

object node {
	phases AN;
	name n3039296_75_10057402;
	longitude 417.820987317;
	nominal_voltage 4156.92193817;
	latitude 866.160761729;
};

object node {
	phases AN;
	name n_1653726073_L;
	longitude 440.724790866;
	nominal_voltage 4156.92193817;
	latitude 736.255835187;
};

object node {
	phases CN;
	name n_1113205597_XFO;
	longitude 344.216885758;
	nominal_voltage 4156.92193817;
	latitude 752.088860394;
};

object node {
	phases CN;
	name n1019336336_L;
	longitude 310.677225854;
	nominal_voltage 4156.92193817;
	latitude 671.788100155;
};

object node {
	phases BN;
	name n3041310_10058954;
	longitude 357.626565604;
	nominal_voltage 4156.92193817;
	latitude 938.414239094;
};

object node {
	phases AN;
	name n2035232596_L;
	longitude 494.336053565;
	nominal_voltage 4156.92193817;
	latitude 603.141229233;
};

object node {
	phases BN;
	name n3034892_5_10050307_001;
	longitude 693.000988513;
	nominal_voltage 4156.92193817;
	latitude 708.096746984;
};

object node {
	phases BN;
	name n3037168_79_10054846_829;
	longitude 516.923462009;
	nominal_voltage 4156.92193817;
	latitude 789.79046013;
};

object node {
	phases AN;
	name n3030284_5_10052848;
	longitude 594.44817577;
	nominal_voltage 4156.92193817;
	latitude 542.720353741;
};

object node {
	phases BN;
	name n106847_L;
	longitude 658.67682045;
	nominal_voltage 4156.92193817;
	latitude 698.342986273;
};

object node {
	phases BN;
	name n2123495165_L;
	longitude 497.488679583;
	nominal_voltage 4156.92193817;
	latitude 612.511710163;
};

object node {
	phases BN;
	name n3032828_666_10052784_371;
	longitude 596.916030705;
	nominal_voltage 4156.92193817;
	latitude 634.027861747;
};

object node {
	phases BN;
	name n107178_XFO;
	longitude 461.532196852;
	nominal_voltage 4156.92193817;
	latitude 577.569092475;
};

object node {
	phases CN;
	name n107299_L;
	longitude 271.056664459;
	nominal_voltage 4156.92193817;
	latitude 717.807053039;
};

object node {
	phases ABCN;
	name n3039803_751_10057044_999;
	longitude 431.667294498;
	nominal_voltage 4156.92193817;
	latitude 884.356507552;
};

object node {
	phases ABCN;
	name n3034390_75_10056194;
	longitude 464.673346485;
	nominal_voltage 4156.92193817;
	latitude 690.089454165;
};

object node {
	phases BN;
	name n3043566_966_10053057_754;
	longitude 586.312853133;
	nominal_voltage 4156.92193817;
	latitude 1019.4144337;
};

object node {
	phases BN;
	name n106845_L;
	longitude 651.643401073;
	nominal_voltage 4156.92193817;
	latitude 554.199078198;
};

object node {
	phases ABCN;
	name n3047668_589_10052282_874;
	longitude 616.366624716;
	nominal_voltage 4156.92193817;
	latitude 1166.61747584;
};

object node {
	phases BN;
	name n_1612713391_XFO;
	longitude 328.193603682;
	nominal_voltage 4156.92193817;
	latitude 640.057157953;
};

object node {
	phases BN;
	name n3041702_75_10060112_999;
	longitude 312.674713433;
	nominal_voltage 4156.92193817;
	latitude 952.509633722;
};

object node {
	phases BN;
	name n_670168924_L;
	longitude 182.105396476;
	nominal_voltage 4156.92193817;
	latitude 718.242169347;
};

object node {
	phases BN;
	name n106843_L;
	longitude 649.142878563;
	nominal_voltage 4156.92193817;
	latitude 598.520325084;
};

object node {
	phases CN;
	name n107295_L;
	longitude 259.014003886;
	nominal_voltage 4156.92193817;
	latitude 693.629517712;
};

object node {
	phases CN;
	name n_1425646855_L;
	longitude 263.012811241;
	nominal_voltage 4156.92193817;
	latitude 753.875546428;
};

object node {
	phases CN;
	name n107303_L;
	longitude 281.962503384;
	nominal_voltage 4156.92193817;
	latitude 706.661845142;
};

object node {
	phases AN;
	name n3031107_5_10053432_001;
	longitude 571.797658711;
	nominal_voltage 4156.92193817;
	latitude 572.256979531;
};

object node {
	phases AN;
	name n3036875_25_10058747_999;
	longitude 365.61632789;
	nominal_voltage 4156.92193817;
	latitude 779.255610635;
};

object node {
	phases BN;
	name n113128_XFO;
	longitude 650.488233701;
	nominal_voltage 4156.92193817;
	latitude 748.064559192;
};

object node {
	phases BN;
	name n107017_XFO;
	longitude 612.06937241;
	nominal_voltage 4156.92193817;
	latitude 560.30202834;
};

object node {
	phases BN;
	name n3031054_25_10052593;
	longitude 604.338367481;
	nominal_voltage 4156.92193817;
	latitude 570.345891653;
};

object node {
	phases AN;
	name n3041999_75_10057626;
	longitude 409.133132637;
	nominal_voltage 4156.92193817;
	latitude 963.168659068;
};

object node {
	phases ABCN;
	name n3046820_10052922;
	longitude 591.57808092;
	nominal_voltage 4156.92193817;
	latitude 1136.16248709;
};

object node {
	phases CN;
	name n3033404_75_10058864;
	longitude 361.117221503;
	nominal_voltage 4156.92193817;
	latitude 654.702925576;
};

object node {
	phases AN;
	name n106968_XFO;
	longitude 483.860335432;
	nominal_voltage 4156.92193817;
	latitude 575.422062729;
};

object node {
	phases AN;
	name n913173352_L;
	longitude 378.125355333;
	nominal_voltage 4156.92193817;
	latitude 847.745759863;
};

object node {
	phases BN;
	name n106995_L;
	longitude 563.826560924;
	nominal_voltage 4156.92193817;
	latitude 609.58880508;
};

object node {
	phases ABCN;
	name nnodeFUS__743042192;
	longitude 463.271051732;
	nominal_voltage 4156.92193817;
	latitude 607.371196297;
};

object node {
	phases BN;
	name n3033313_25_10048747;
	longitude 753.505729535;
	nominal_voltage 4156.92193817;
	latitude 651.419084435;
};

object node {
	phases ABCN;
	name n3048598_75_10054146;
	longitude 544.105160703;
	nominal_voltage 4156.92193817;
	latitude 1200.0;
};

object node {
	phases AN;
	name n3030101_10052125;
	longitude 622.489778153;
	nominal_voltage 4156.92193817;
	latitude 536.13472697;
};

object node {
	phases BN;
	name n3038267_79_10053386_828;
	longitude 573.549696477;
	nominal_voltage 4156.92193817;
	latitude 829.232442807;
};

object node {
	phases ABCN;
	name n3033061_5_10056641;
	longitude 447.33642219;
	nominal_voltage 4156.92193817;
	latitude 642.384035173;
};

object node {
	phases BN;
	name n3036212_151_10057312;
	longitude 421.311643215;
	nominal_voltage 4156.92193817;
	latitude 755.457667714;
};

object node {
	phases CN;
	name n_887029546_L;
	longitude 435.569413749;
	nominal_voltage 4156.92193817;
	latitude 694.89084838;
};

object node {
	phases BN;
	name n3033005_25_10059718_001;
	longitude 327.994736749;
	nominal_voltage 4156.92193817;
	latitude 640.365280372;
};

object node {
	phases BN;
	name n106985_L;
	longitude 527.30975904;
	nominal_voltage 4156.92193817;
	latitude 615.294560353;
};

object node {
	phases ABCN;
	name n3048064_25_10053524_999;
	longitude 568.190725187;
	nominal_voltage 4156.92193817;
	latitude 1180.81734328;
};

object node {
	phases BN;
	name n107280_XFO;
	longitude 309.915900615;
	nominal_voltage 4156.92193817;
	latitude 915.385106656;
};

object node {
	phases BN;
	name n3039070_251_10058930;
	longitude 358.557407177;
	nominal_voltage 4156.92193817;
	latitude 858.031944955;
};

object node {
	phases AN;
	name n3031025_722_10050986_645;
	longitude 666.640951431;
	nominal_voltage 4156.92193817;
	latitude 569.322050996;
};

object node {
	phases CN;
	name n107131_L;
	longitude 324.715823068;
	nominal_voltage 4156.92193817;
	latitude 714.482419556;
};

object node {
	phases AN;
	name n788129970_XFO;
	longitude 694.099579838;
	nominal_voltage 4156.92193817;
	latitude 584.195139239;
};

object node {
	phases BN;
	name n107314_L;
	longitude 307.15373801;
	nominal_voltage 4156.92193817;
	latitude 642.812246981;
};

object node {
	phases CN;
	name n107291_XFO;
	longitude 252.642752663;
	nominal_voltage 4156.92193817;
	latitude 695.238909378;
};

object node {
	phases BN;
	name n107285_XFO;
	longitude 227.242222188;
	nominal_voltage 4156.92193817;
	latitude 673.352072207;
};

object node {
	phases BN;
	name n107316_L;
	longitude 312.942832807;
	nominal_voltage 4156.92193817;
	latitude 641.453726817;
};

object node {
	phases ABCN;
	name n3041813_847_10056050_003;
	longitude 470.258279567;
	nominal_voltage 4156.92193817;
	latitude 956.496791092;
};

object node {
	phases BN;
	name nFUS_102093;
	longitude 448.488842842;
	nominal_voltage 4156.92193817;
	latitude 767.098507727;
};

object node {
	phases ABCN;
	name n3035724_388_10056330_554;
	longitude 459.377090646;
	nominal_voltage 4156.92193817;
	latitude 737.952353977;
};

object node {
	phases AN;
	name n107173_L;
	longitude 451.963656438;
	nominal_voltage 4156.92193817;
	latitude 729.593412794;
};

object node {
	phases BN;
	name n3040810_10058887;
	longitude 360.225164995;
	nominal_voltage 4156.92193817;
	latitude 920.46975198;
};

object node {
	phases BN;
	name n107313_L;
	longitude 314.141015492;
	nominal_voltage 4156.92193817;
	latitude 635.913174056;
};

object node {
	phases BN;
	name n_495138220_XFO;
	longitude 738.432782483;
	nominal_voltage 4156.92193817;
	latitude 643.811580385;
};

object node {
	phases BN;
	name n107288_XFO;
	longitude 244.356946455;
	nominal_voltage 4156.92193817;
	latitude 657.324321141;
};

object node {
	phases ABCN;
	name n3047927_25_10052913;
	longitude 591.92714651;
	nominal_voltage 4156.92193817;
	latitude 1175.90055381;
};

object node {
	phases CN;
	name n3047890_551_10053113_021;
	longitude 584.169318916;
	nominal_voltage 4156.92193817;
	latitude 1174.58346434;
};

object node {
	phases BN;
	name n106933_XFO;
	longitude 491.522622494;
	nominal_voltage 4156.92193817;
	latitude 942.792887714;
};

object node {
	phases BN;
	name n3033389_249_10049385;
	longitude 728.760857722;
	nominal_voltage 4156.92193817;
	latitude 654.146610587;
};

object node {
	phases BN;
	name n1846963768_XFO;
	longitude 534.898900959;
	nominal_voltage 4156.92193817;
	latitude 973.539098121;
};

object node {
	phases BN;
	name n3035296_856_10049782_219;
	longitude 713.354692775;
	nominal_voltage 4156.92193817;
	latitude 722.608669048;
};

object node {
	phases BN;
	name n1282031863_XFO;
	longitude 245.487474722;
	nominal_voltage 4156.92193817;
	latitude 679.684198752;
};

object node {
	phases CN;
	name n107299_XFO;
	longitude 271.173856482;
	nominal_voltage 4156.92193817;
	latitude 717.464938521;
};

object node {
	phases CN;
	name n107139_L;
	longitude 337.438540825;
	nominal_voltage 4156.92193817;
	latitude 701.479778767;
};

object node {
	phases AN;
	name n3046097_10053938;
	longitude 552.172454335;
	nominal_voltage 4156.92193817;
	latitude 1110.21475872;
};

object node {
	phases AN;
	name nFUS_102253;
	longitude 574.493375906;
	nominal_voltage 4156.92193817;
	latitude 1132.16079469;
};

object node {
	phases BN;
	name n_89483862_XFO;
	longitude 300.212059818;
	nominal_voltage 4156.92193817;
	latitude 914.305790043;
};

object node {
	phases AN;
	name n3035394_929_10058222_234;
	longitude 386.008157872;
	nominal_voltage 4156.92193817;
	latitude 726.128408417;
};

object node {
	phases AN;
	name n106971_XFO;
	longitude 487.63171015;
	nominal_voltage 4156.92193817;
	latitude 673.781849851;
};

object node {
	phases BN;
	name n3039590_242_10054053_36;
	longitude 547.698209175;
	nominal_voltage 4156.92193817;
	latitude 876.693888553;
};

object node {
	phases BN;
	name n107130_L;
	longitude 323.71839386;
	nominal_voltage 4156.92193817;
	latitude 612.784663613;
};

object node {
	phases BN;
	name nFUS_102039;
	longitude 346.108293197;
	nominal_voltage 4156.92193817;
	latitude 619.665381373;
};

object node {
	phases ABCN;
	name nnodeFUS__1913333;
	longitude 459.769763385;
	nominal_voltage 4156.92193817;
	latitude 596.142209048;
};

object node {
	phases AN;
	name nFUS_102037;
	longitude 403.615569214;
	nominal_voltage 4156.92193817;
	latitude 615.859355656;
};

object node {
	phases BN;
	name nFUS_102035;
	longitude 493.796431635;
	nominal_voltage 4156.92193817;
	latitude 611.513667434;
};

object node {
	phases AN;
	name nFUS_102032;
	longitude 456.682886068;
	nominal_voltage 4156.92193817;
	latitude 606.775246166;
};

object node {
	phases AN;
	name nFUS_102031;
	longitude 503.51705504;
	nominal_voltage 4156.92193817;
	latitude 604.879446992;
};

object node {
	phases AN;
	name n1804114721_XFO;
	longitude 680.120807928;
	nominal_voltage 4156.92193817;
	latitude 526.07549302;
};

object node {
	phases CN;
	name n3036021_251_10055301;
	longitude 499.308410009;
	nominal_voltage 4156.92193817;
	latitude 748.606462534;
};

object node {
	phases CN;
	name n129305847_XFO;
	longitude 585.798665557;
	nominal_voltage 4156.92193817;
	latitude 1175.61716625;
};

object node {
	phases BN;
	name n3033327_084_10061237_8;
	longitude 269.049232932;
	nominal_voltage 4156.92193817;
	latitude 651.915572504;
};

object node {
	phases AN;
	name n3032525_5_10059188;
	longitude 348.550860269;
	nominal_voltage 4156.92193817;
	latitude 623.147544986;
};

object node {
	phases BN;
	name n112044_XFO;
	longitude 795.145708282;
	nominal_voltage 4156.92193817;
	latitude 667.640625733;
};

object node {
	phases AN;
	name nnodeFUS_102253;
	longitude 583.12037598;
	nominal_voltage 4156.92193817;
	latitude 1140.15111988;
};

object node {
	phases AN;
	name n106864_XFO;
	longitude 686.110579989;
	nominal_voltage 4156.92193817;
	latitude 616.288784962;
};

object node {
	phases CN;
	name n107311_L;
	longitude 297.503172262;
	nominal_voltage 4156.92193817;
	latitude 704.062550474;
};

object node {
	phases BN;
	name n3034041_25_10062808_999;
	longitude 208.110176747;
	nominal_voltage 4156.92193817;
	latitude 677.546257673;
};

object node {
	phases AN;
	name n107171_L;
	longitude 444.975308836;
	nominal_voltage 4156.92193817;
	latitude 607.570505209;
};

object node {
	phases BN;
	name n107136_L;
	longitude 332.088513138;
	nominal_voltage 4156.92193817;
	latitude 587.298900885;
};

object node {
	phases CN;
	name n107110_XFO;
	longitude 443.4499659;
	nominal_voltage 4156.92193817;
	latitude 803.508822781;
};

object node {
	phases ABCN;
	name n3043450_249_10055238;
	longitude 501.751869138;
	nominal_voltage 4156.92193817;
	latitude 1015.2255803;
};

object node {
	phases AN;
	name n3031246_10053778;
	longitude 558.378064821;
	nominal_voltage 4156.92193817;
	latitude 577.227602461;
};

object node {
	phases AN;
	name n107108_XFO;
	longitude 436.36987021;
	nominal_voltage 4156.92193817;
	latitude 756.027986509;
};

object node {
	phases CN;
	name n3035890_10059522;
	longitude 335.59664838;
	nominal_voltage 4156.92193817;
	latitude 743.895998777;
};

object node {
	phases BN;
	name n107026_XFO;
	longitude 621.888548434;
	nominal_voltage 4156.92193817;
	latitude 554.671832099;
};

object node {
	phases AN;
	name n107091_XFO;
	longitude 387.416440111;
	nominal_voltage 4156.92193817;
	latitude 854.871592175;
};

object node {
	phases AN;
	name n_1648770092_XFO;
	longitude 702.278022896;
	nominal_voltage 4156.92193817;
	latitude 544.718995678;
};

object node {
	phases BN;
	name n3040657_5_10058752;
	longitude 365.461148843;
	nominal_voltage 4156.92193817;
	latitude 914.99668341;
};

object node {
	phases CN;
	name n107174_L;
	longitude 456.07713405;
	nominal_voltage 4156.92193817;
	latitude 747.213039732;
};

object node {
	phases ABCN;
	name n3032803_10055975_999;
	longitude 473.128529557;
	nominal_voltage 4156.92193817;
	latitude 633.106735335;
};

object node {
	phases AN;
	name n3037107_5_10058720;
	longitude 366.70227094;
	nominal_voltage 4156.92193817;
	latitude 787.5908249;
};

object node {
	phases BN;
	name n3040476_75_10060832;
	longitude 284.788212527;
	nominal_voltage 4156.92193817;
	latitude 908.509751318;
};

object node {
	phases BN;
	name n107018_L;
	longitude 611.902616447;
	nominal_voltage 4156.92193817;
	latitude 639.921176783;
};

object node {
	phases AN;
	name n_1561947705_XFO;
	longitude 593.923989365;
	nominal_voltage 4156.92193817;
	latitude 1171.56716527;
};

object node {
	phases BN;
	name n3044074_173_10054415_521;
	longitude 533.651771055;
	nominal_voltage 4156.92193817;
	latitude 1037.61757265;
};

object node {
	phases AN;
	name n_423352604_XFO;
	longitude 454.60773636;
	nominal_voltage 4156.92193817;
	latitude 996.838872329;
};

object node {
	phases BN;
	name n3033997_5_10062474;
	longitude 221.103134916;
	nominal_voltage 4156.92193817;
	latitude 675.97611505;
};

object node {
	phases BN;
	name n107019_XFO;
	longitude 613.352665082;
	nominal_voltage 4156.92193817;
	latitude 617.105050144;
};

object node {
	phases CN;
	name n1728488542_XFO;
	longitude 338.246459532;
	nominal_voltage 4156.92193817;
	latitude 758.599069752;
};

object node {
	phases AN;
	name n34119313_L;
	longitude 545.373523259;
	nominal_voltage 4156.92193817;
	latitude 1074.48946187;
};

object node {
	phases CN;
	name n_966189443_XFO;
	longitude 313.607543128;
	nominal_voltage 4156.92193817;
	latitude 724.999204694;
};

object node {
	phases BN;
	name n3039642_75_10061579;
	longitude 255.815768571;
	nominal_voltage 4156.92193817;
	latitude 878.578346812;
};

object node {
	phases AN;
	name n3030398_5_10052132;
	longitude 622.218282694;
	nominal_voltage 4156.92193817;
	latitude 546.811696803;
};

object node {
	phases CN;
	name n370255226_L;
	longitude 597.736905524;
	nominal_voltage 4156.92193817;
	latitude 1166.05911841;
};

object node {
	phases BN;
	name n52122590_L;
	longitude 368.699254584;
	nominal_voltage 4156.92193817;
	latitude 864.35420257;
};

object node {
	phases BN;
	name n107013_XFO;
	longitude 606.22219403;
	nominal_voltage 4156.92193817;
	latitude 592.690308724;
};

object node {
	phases CN;
	name n3047867_198_10053147_078;
	longitude 582.848415939;
	nominal_voltage 4156.92193817;
	latitude 1173.74534913;
};

object node {
	phases BN;
	name n3040249_5_10058006_001;
	longitude 394.394768948;
	nominal_voltage 4156.92193817;
	latitude 900.353981925;
};

object node {
	phases AN;
	name n3031097_75_10055795;
	longitude 480.148587634;
	nominal_voltage 4156.92193817;
	latitude 571.907062032;
};

object node {
	phases AN;
	name n3031267_956_10050594_376;
	longitude 681.855130304;
	nominal_voltage 4156.92193817;
	latitude 578.015580779;
};

object node {
	phases BN;
	name n106836_XFO;
	longitude 635.632206479;
	nominal_voltage 4156.92193817;
	latitude 677.222655477;
};

object node {
	phases BN;
	name n3036854_712_10055110_372;
	longitude 506.701929482;
	nominal_voltage 4156.92193817;
	latitude 778.518522883;
};

object node {
	phases BN;
	name n116542_XFO;
	longitude 799.836087409;
	nominal_voltage 4156.92193817;
	latitude 643.001502103;
};

object node {
	phases AN;
	name n116534_XFO;
	longitude 688.366122489;
	nominal_voltage 4156.92193817;
	latitude 592.788373516;
};

object node {
	phases AN;
	name n106974_XFO;
	longitude 499.296294097;
	nominal_voltage 4156.92193817;
	latitude 560.139234015;
};

object node {
	phases AN;
	name n106962_XFO;
	longitude 475.816118566;
	nominal_voltage 4156.92193817;
	latitude 701.00641845;
};

object node {
	phases CN;
	name n3034520_536_10056924_794;
	longitude 436.329453301;
	nominal_voltage 4156.92193817;
	latitude 694.747340575;
};

object node {
	phases BN;
	name n3030825_391_10051414_608;
	longitude 650.042378429;
	nominal_voltage 4156.92193817;
	latitude 562.1323769;
};

object node {
	phases BN;
	name n107178_L;
	longitude 461.842918014;
	nominal_voltage 4156.92193817;
	latitude 577.354303353;
};

object node {
	phases BN;
	name n3040476_10058444;
	longitude 377.406949028;
	nominal_voltage 4156.92193817;
	latitude 908.482834588;
};

object node {
	phases CN;
	name n3034938_75_10060767;
	longitude 287.309241787;
	nominal_voltage 4156.92193817;
	latitude 709.756612043;
};

object node {
	phases BN;
	name n107013_L;
	longitude 606.554617956;
	nominal_voltage 4156.92193817;
	latitude 592.505422259;
};

object node {
	phases ABCN;
	name n3036222_10057546;
	longitude 412.23593788;
	nominal_voltage 4156.92193817;
	latitude 755.811138221;
};

object node {
	phases BN;
	name n3034852_5_10051156_999;
	longitude 660.033760377;
	nominal_voltage 4156.92193817;
	latitude 706.661188015;
};

object node {
	phases AN;
	name n116558_L;
	longitude 425.967625225;
	nominal_voltage 4156.92193817;
	latitude 717.9696845;
};

object node {
	phases BN;
	name n3041037_552_10059562_003;
	longitude 334.045129403;
	nominal_voltage 4156.92193817;
	latitude 928.636359844;
};

object node {
	phases BN;
	name n106906_XFO;
	longitude 533.671163122;
	nominal_voltage 4156.92193817;
	latitude 1037.97601353;
};

object node {
	phases AN;
	name n3042338_10058181_001;
	longitude 387.607382479;
	nominal_voltage 4156.92193817;
	latitude 975.308104601;
};

object node {
	phases BN;
	name n3032273_25_10051731;
	longitude 637.771093974;
	nominal_voltage 4156.92193817;
	latitude 614.094551237;
};

object node {
	phases BN;
	name n107011_L;
	longitude 604.992186685;
	nominal_voltage 4156.92193817;
	latitude 570.732135613;
};

object node {
	phases AN;
	name n107096_L;
	longitude 406.242466576;
	nominal_voltage 4156.92193817;
	latitude 854.008194613;
};

object node {
	phases AN;
	name n3042763_5_10059571;
	longitude 333.696180168;
	nominal_voltage 4156.92193817;
	latitude 990.578863135;
};

object node {
	phases AN;
	name n328933700_L;
	longitude 391.552108869;
	nominal_voltage 4156.92193817;
	latitude 845.395366069;
};

object node {
	phases AN;
	name n107094_L;
	longitude 397.53266591;
	nominal_voltage 4156.92193817;
	latitude 843.002659427;
};

object node {
	phases BN;
	name n107017_L;
	longitude 612.004540419;
	nominal_voltage 4156.92193817;
	latitude 559.948188105;
};

object node {
	phases BN;
	name n3033007_25_10060818;
	longitude 285.331203444;
	nominal_voltage 4156.92193817;
	latitude 640.437058321;
};

object node {
	phases AN;
	name n_26905446_XFO;
	longitude 669.474912485;
	nominal_voltage 4156.92193817;
	latitude 586.22490772;
};

object node {
	phases BN;
	name n3040149_249_10057783_001;
	longitude 403.043838562;
	nominal_voltage 4156.92193817;
	latitude 896.75607637;
};

object node {
	phases BN;
	name n3033668_10062047;
	longitude 237.6643579;
	nominal_voltage 4156.92193817;
	latitude 664.150698042;
};

object node {
	phases BN;
	name n3033525_5_10047664;
	longitude 795.50995551;
	nominal_voltage 4156.92193817;
	latitude 659.036519215;
};

object node {
	phases ABCN;
	name n3043178_75_10055373;
	longitude 496.51588529;
	nominal_voltage 4156.92193817;
	latitude 1005.48175968;
};

object node {
	phases BN;
	name n_1955314148_L;
	longitude 562.72198293;
	nominal_voltage 4156.92193817;
	latitude 997.74186756;
};

object node {
	phases CN;
	name n107121_XFO;
	longitude 471.220820251;
	nominal_voltage 4156.92193817;
	latitude 807.802317919;
};

object node {
	phases CN;
	name n3038003_10056186;
	longitude 464.983627009;
	nominal_voltage 4156.92193817;
	latitude 819.729401321;
};

object node {
	phases BN;
	name n106838_XFO;
	longitude 637.674715995;
	nominal_voltage 4156.92193817;
	latitude 642.671623357;
};

object node {
	phases BN;
	name n3040662_5_10060176;
	longitude 310.231215519;
	nominal_voltage 4156.92193817;
	latitude 915.176128281;
};

object node {
	phases BN;
	name n106879_L;
	longitude 721.915337676;
	nominal_voltage 4156.92193817;
	latitude 639.308616198;
};

object node {
	phases CN;
	name nFUS__1506754435;
	longitude 358.687453502;
	nominal_voltage 4156.92193817;
	latitude 742.19482551;
};

object node {
	phases CN;
	name n116552_L;
	longitude 328.199033902;
	nominal_voltage 4156.92193817;
	latitude 678.808676207;
};

object node {
	phases BN;
	name n854135729_L;
	longitude 650.329503222;
	nominal_voltage 4156.92193817;
	latitude 641.129291423;
};

object node {
	phases BN;
	name n3036403_269_10056591_631;
	longitude 449.251202091;
	nominal_voltage 4156.92193817;
	latitude 762.31669669;
};

object node {
	phases CN;
	name n3034274_2_10059783_814;
	longitude 325.442175231;
	nominal_voltage 4156.92193817;
	latitude 685.906594219;
};

object node {
	phases AN;
	name n3029708_82_10051065_701;
	longitude 663.57475929;
	nominal_voltage 4156.92193817;
	latitude 522.059789057;
};

object node {
	phases AN;
	name n107096_XFO;
	longitude 406.020041788;
	nominal_voltage 4156.92193817;
	latitude 853.714185246;
};

object node {
	phases CN;
	name n107895_XFO;
	longitude 552.09738937;
	nominal_voltage 4156.92193817;
	latitude 1192.71867462;
};

object node {
	phases CN;
	name n107152_XFO;
	longitude 370.850913536;
	nominal_voltage 4156.92193817;
	latitude 670.819567925;
};

object node {
	phases CN;
	name n_856161675_XFO;
	longitude 335.82906707;
	nominal_voltage 4156.92193817;
	latitude 744.183312805;
};

object node {
	phases BN;
	name n_2076038719_L;
	longitude 706.571424543;
	nominal_voltage 4156.92193817;
	latitude 722.389497451;
};

object node {
	phases AN;
	name n107099_L;
	longitude 417.069197814;
	nominal_voltage 4156.92193817;
	latitude 865.983917086;
};

object node {
	phases AN;
	name n3031958_749_10049754;
	longitude 714.449168539;
	nominal_voltage 4156.92193817;
	latitude 602.807432953;
};

object node {
	phases AN;
	name n_1341171379_XFO;
	longitude 666.149975786;
	nominal_voltage 4156.92193817;
	latitude 530.869293163;
};

object node {
	phases ABCN;
	name n3031229_039_10056601_414;
	longitude 448.871767794;
	nominal_voltage 4156.92193817;
	latitude 576.618889569;
};

object node {
	phases ABCN;
	name n3043937_75_10054946;
	longitude 513.077108274;
	nominal_voltage 4156.92193817;
	latitude 1032.72149112;
};

object node {
	phases AN;
	name n107171_XFO;
	longitude 445.36077165;
	nominal_voltage 4156.92193817;
	latitude 607.530742594;
};

object node {
	phases CN;
	name n3035637_25_10060106_001;
	longitude 312.946131321;
	nominal_voltage 4156.92193817;
	latitude 734.825060541;
};

object node {
	phases ABCN;
	name n3034155_5_10055700;
	longitude 483.83316886;
	nominal_voltage 4156.92193817;
	latitude 681.646572978;
};

object node {
	phases BN;
	name n113124_L;
	longitude 646.109884771;
	nominal_voltage 4156.92193817;
	latitude 751.864813783;
};

object node {
	phases BN;
	name n3036187_5_10057312;
	longitude 421.311643215;
	nominal_voltage 4156.92193817;
	latitude 754.57296861;
};

object node {
	phases CN;
	name n107119_XFO;
	longitude 470.607080177;
	nominal_voltage 4156.92193817;
	latitude 956.339849433;
};

object node {
	phases CN;
	name n3035193_927_10059440_419;
	longitude 338.760772811;
	nominal_voltage 4156.92193817;
	latitude 718.914652819;
};

object node {
	phases BN;
	name n107304_XFO;
	longitude 285.129917448;
	nominal_voltage 4156.92193817;
	latitude 640.130283855;
};

object node {
	phases ABCN;
	name n3036061_75_10057982;
	longitude 395.325649306;
	nominal_voltage 4156.92193817;
	latitude 750.059930101;
};

object node {
	phases BN;
	name n106982_L;
	longitude 519.86141804;
	nominal_voltage 4156.92193817;
	latitude 678.603921857;
};

object node {
	phases ABCN;
	name n3032429_75_10059216;
	longitude 347.464878434;
	nominal_voltage 4156.92193817;
	latitude 619.711175704;
};

object node {
	phases AN;
	name n3030460_05_10050221_451;
	longitude 696.319050869;
	nominal_voltage 4156.92193817;
	latitude 549.020663167;
};

object node {
	phases BN;
	name n106988_XFO;
	longitude 543.141100265;
	nominal_voltage 4156.92193817;
	latitude 617.888980329;
};

object node {
	phases ABCN;
	name n3036420_25_10056616;
	longitude 448.306048828;
	nominal_voltage 4156.92193817;
	latitude 762.926127362;
};

object node {
	phases ABCN;
	name n3032832_249_10058846;
	longitude 361.815352682;
	nominal_voltage 4156.92193817;
	latitude 634.156451942;
};

object node {
	phases BN;
	name n_305846887_L;
	longitude 192.766393388;
	nominal_voltage 4156.92193817;
	latitude 663.490652899;
};

object node {
	phases AN;
	name n116579_XFO;
	longitude 284.680526723;
	nominal_voltage 4156.92193817;
	latitude 1009.27804926;
};

object node {
	phases CN;
	name n3034633_25_10056677;
	longitude 445.940159831;
	nominal_voltage 4156.92193817;
	latitude 698.792530416;
};

object node {
	phases CN;
	name n_657041159_XFO;
	longitude 311.695768411;
	nominal_voltage 4156.92193817;
	latitude 702.547549933;
};

object node {
	phases AN;
	name n_1442966588_XFO;
	longitude 594.584511519;
	nominal_voltage 4156.92193817;
	latitude 1171.94351751;
};

object node {
	phases BN;
	name n3041199_75_10059760;
	longitude 326.365802782;
	nominal_voltage 4156.92193817;
	latitude 934.457479685;
};

object node {
	phases CN;
	name n106916_XFO;
	longitude 578.614307892;
	nominal_voltage 4156.92193817;
	latitude 1171.05898935;
};

object node {
	phases CN;
	name n107315_XFO;
	longitude 312.597582892;
	nominal_voltage 4156.92193817;
	latitude 734.982481174;
};

object node {
	phases CN;
	name n3035703_75_10058664;
	longitude 368.87423461;
	nominal_voltage 4156.92193817;
	latitude 737.211677327;
};

object node {
	phases AN;
	name n106974_L;
	longitude 499.594458749;
	nominal_voltage 4156.92193817;
	latitude 559.909711248;
};

object node {
	phases BN;
	name n21608204_L;
	longitude 621.56758786;
	nominal_voltage 4156.92193817;
	latitude 643.207532234;
};

object node {
	phases AN;
	name n3045485_894_10054482_564;
	longitude 531.051503906;
	nominal_voltage 4156.92193817;
	latitude 1088.28279124;
};

object node {
	phases CN;
	name n106936_L;
	longitude 496.010079826;
	nominal_voltage 4156.92193817;
	latitude 814.859355267;
};

object node {
	phases ABCN;
	name n3040748_75_10056578;
	longitude 449.779881319;
	nominal_voltage 4156.92193817;
	latitude 918.271552308;
};

object node {
	phases AN;
	name n106972_L;
	longitude 488.400843209;
	nominal_voltage 4156.92193817;
	latitude 577.37087968;
};

object node {
	phases AN;
	name n106970_L;
	longitude 484.659243322;
	nominal_voltage 4156.92193817;
	latitude 663.2604397;
};

object node {
	phases BN;
	name n106980_XFO;
	longitude 510.593587663;
	nominal_voltage 4156.92193817;
	latitude 612.777807419;
};

object node {
	phases BN;
	name n_304312946_L;
	longitude 462.710569251;
	nominal_voltage 4156.92193817;
	latitude 642.904286373;
};

object node {
	phases BN;
	name n3041101_75_10059105;
	longitude 351.770020708;
	nominal_voltage 4156.92193817;
	latitude 930.940360211;
};

object node {
	phases ABCN;
	name n3032198_871_10056087_685;
	longitude 468.796780727;
	nominal_voltage 4156.92193817;
	latitude 611.425165223;
};

object node {
	phases BN;
	name n3032090_5_10053739;
	longitude 559.890682377;
	nominal_voltage 4156.92193817;
	latitude 607.535841197;
};

object node {
	phases CN;
	name n3034072_25_10058567;
	longitude 372.636385967;
	nominal_voltage 4156.92193817;
	latitude 678.658815874;
};

object node {
	phases BN;
	name n3034005_25_10050203;
	longitude 697.034674114;
	nominal_voltage 4156.92193817;
	latitude 676.254254601;
};

object node {
	phases CN;
	name n107292_XFO;
	longitude 253.488935049;
	nominal_voltage 4156.92193817;
	latitude 743.218653246;
};

object node {
	phases BN;
	name n_948621468_XFO;
	longitude 344.778921617;
	nominal_voltage 4156.92193817;
	latitude 904.217037734;
};

object node {
	phases BN;
	name n3040154_194_10058361_225;
	longitude 380.617382828;
	nominal_voltage 4156.92193817;
	latitude 896.933547347;
};

object node {
	phases BN;
	name n106978_L;
	longitude 507.349280772;
	nominal_voltage 4156.92193817;
	latitude 661.504864957;
};

object node {
	phases BN;
	name n3040261_5_10057996;
	longitude 394.782658388;
	nominal_voltage 4156.92193817;
	latitude 900.784649616;
};

object node {
	phases AN;
	name n106932_L;
	longitude 472.145832351;
	nominal_voltage 4156.92193817;
	latitude 870.26229726;
};

object node {
	phases AN;
	name n_1666649217_XFO;
	longitude 566.106878121;
	nominal_voltage 4156.92193817;
	latitude 1134.878398;
};

object node {
	phases AN;
	name n3046891_5_10053818;
	longitude 556.826662199;
	nominal_voltage 4156.92193817;
	latitude 1138.72854875;
};

object node {
	phases BN;
	name n106976_L;
	longitude 500.940940787;
	nominal_voltage 4156.92193817;
	latitude 684.266982996;
};

object node {
	phases AN;
	name n107187_XFO;
	longitude 470.278498454;
	nominal_voltage 4156.92193817;
	latitude 691.554843583;
};

object node {
	phases BN;
	name n3031552_25_10053085_999;
	longitude 585.217368957;
	nominal_voltage 4156.92193817;
	latitude 588.218600819;
};

object node {
	phases CN;
	name n106939_XFO;
	longitude 511.76082518;
	nominal_voltage 4156.92193817;
	latitude 752.570056603;
};

object node {
	phases BN;
	name n106978_XFO;
	longitude 507.284922075;
	nominal_voltage 4156.92193817;
	latitude 661.858779195;
};

object node {
	phases CN;
	name n_855103540_L;
	longitude 293.500654418;
	nominal_voltage 4156.92193817;
	latitude 695.915737354;
};

object node {
	phases ABCN;
	name n3042262_75_10055821;
	longitude 479.14017593;
	nominal_voltage 4156.92193817;
	latitude 972.60745929;
};

object node {
	phases BN;
	name n107184_XFO;
	longitude 398.804278421;
	nominal_voltage 4156.92193817;
	latitude 621.79252773;
};

object node {
	phases BN;
	name n120283_1parNode;
	longitude 528.28089275;
	nominal_voltage 4156.92193817;
	latitude 875.632328584;
};

object node {
	phases CN;
	name n3034913_75_10059856;
	longitude 322.642436491;
	nominal_voltage 4156.92193817;
	latitude 708.859387687;
};

object node {
	phases ABCN;
	name n3041118_10056394;
	longitude 456.916333378;
	nominal_voltage 4156.92193817;
	latitude 931.523556042;
};

object node {
	phases CN;
	name n3036047_10055726;
	longitude 482.824757156;
	nominal_voltage 4156.92193817;
	latitude 749.530567731;
};

object node {
	phases BN;
	name n3032834_10052636;
	longitude 602.670609663;
	nominal_voltage 4156.92193817;
	latitude 634.219293536;
};

object node {
	phases AN;
	name n3030350_999_10053403;
	longitude 572.922464397;
	nominal_voltage 4156.92193817;
	latitude 545.106934638;
};

object node {
	phases CN;
	name n106936_XFO;
	longitude 495.661814062;
	nominal_voltage 4156.92193817;
	latitude 814.701399924;
};

object node {
	phases BN;
	name n1165067110_XFO;
	longitude 456.218054;
	nominal_voltage 4156.92193817;
	latitude 593.054769763;
};

object node {
	phases BN;
	name n3039339_10061042;
	longitude 276.643348764;
	nominal_voltage 4156.92193817;
	latitude 867.67707089;
};

object node {
	phases AN;
	name n3032186_249_10055661;
	longitude 485.345786416;
	nominal_voltage 4156.92193817;
	latitude 610.97217459;
};

object node {
	phases CN;
	name nnodeFUS_102222;
	longitude 537.349151148;
	nominal_voltage 4156.92193817;
	latitude 1075.56284584;
};

object node {
	phases AN;
	name nnodeFUS_102223;
	longitude 534.48742935;
	nominal_voltage 4156.92193817;
	latitude 1083.95719939;
};

object node {
	phases BN;
	name n106876_L;
	longitude 716.931036441;
	nominal_voltage 4156.92193817;
	latitude 733.510550739;
};

object node {
	phases ABCN;
	name n3036215_457_10058185_09;
	longitude 387.448790346;
	nominal_voltage 4156.92193817;
	latitude 755.576316663;
};

object node {
	phases AN;
	name n107161_XFO;
	longitude 414.37809767;
	nominal_voltage 4156.92193817;
	latitude 608.796047679;
};

object node {
	phases ABCN;
	name n3032292_25_10055968;
	longitude 473.438771296;
	nominal_voltage 4156.92193817;
	latitude 614.776441748;
};

object node {
	phases AN;
	name n107267_XFO;
	longitude 299.105429784;
	nominal_voltage 4156.92193817;
	latitude 999.924053643;
};

object node {
	phases BN;
	name n3033087_768_10047556_685;
	longitude 799.672174819;
	nominal_voltage 4156.92193817;
	latitude 643.326766748;
};

object node {
	phases BN;
	name n3040031_251_10057566;
	longitude 411.460236569;
	nominal_voltage 4156.92193817;
	latitude 892.521249189;
};

object node {
	phases CN;
	name n107287_XFO;
	longitude 241.835236595;
	nominal_voltage 4156.92193817;
	latitude 709.640453681;
};

object node {
	phases AN;
	name n3032324_749_10050482;
	longitude 686.213640829;
	nominal_voltage 4156.92193817;
	latitude 615.942797521;
};

object node {
	phases BN;
	name n_1612713391_L;
	longitude 328.392470576;
	nominal_voltage 4156.92193817;
	latitude 639.749035569;
};

object node {
	phases CN;
	name n3035555_25_10059938;
	longitude 319.462061117;
	nominal_voltage 4156.92193817;
	latitude 731.882164654;
};

object node {
	phases BN;
	name n116542_L;
	longitude 800.0;
	nominal_voltage 4156.92193817;
	latitude 642.676237459;
};

object node {
	phases ABCN;
	name n3048307_826_10053448_952;
	longitude 571.140213065;
	nominal_voltage 4156.92193817;
	latitude 1189.55903606;
};

object node {
	phases AN;
	name n3035569_10056773;
	longitude 442.216793539;
	nominal_voltage 4156.92193817;
	latitude 732.37563805;
};

object node {
	phases BN;
	name n3041073_25_10059543_999;
	longitude 334.743415723;
	nominal_voltage 4156.92193817;
	latitude 929.917524446;
};

object node {
	phases BN;
	name n3033614_10055097;
	longitude 507.220563378;
	nominal_voltage 4156.92193817;
	latitude 662.212693434;
};

object node {
	phases AN;
	name n106831_L;
	longitude 632.134130571;
	nominal_voltage 4156.92193817;
	latitude 541.508998039;
};

object node {
	phases BN;
	name n107270_XFO;
	longitude 267.057083226;
	nominal_voltage 4156.92193817;
	latitude 872.837848464;
};

object node {
	phases CN;
	name n3048397_10053930;
	longitude 552.482734859;
	nominal_voltage 4156.92193817;
	latitude 1192.75939945;
};

object node {
	phases BN;
	name n106994_XFO;
	longitude 560.494669481;
	nominal_voltage 4156.92193817;
	latitude 617.279108726;
};

object node {
	phases BN;
	name n106837_L;
	longitude 637.261261495;
	nominal_voltage 4156.92193817;
	latitude 622.320921169;
};

object node {
	phases AN;
	name n3030370_10054300;
	longitude 538.132260611;
	nominal_voltage 4156.92193817;
	latitude 545.788861037;
};

object node {
	phases BN;
	name n3034055_5_10051329;
	longitude 653.36269032;
	nominal_voltage 4156.92193817;
	latitude 678.057675555;
};

object node {
	phases BN;
	name n106835_L;
	longitude 634.201706487;
	nominal_voltage 4156.92193817;
	latitude 555.289662477;
};

object node {
	phases CN;
	name n50564531_XFO;
	longitude 602.663241471;
	nominal_voltage 4156.92193817;
	latitude 1130.65417139;
};

object node {
	phases ABCN;
	name nREC__146528016;
	longitude 465.371477665;
	nominal_voltage 4156.92193817;
	latitude 947.198065536;
};

object node {
	phases ABCN;
	name n3031603_504_10056484_83;
	longitude 453.393485875;
	nominal_voltage 4156.92193817;
	latitude 590.058054304;
};

object node {
	phases BN;
	name n3039560_6_10054553_892;
	longitude 528.285042752;
	nominal_voltage 4156.92193817;
	latitude 875.630067579;
};

object node {
	phases CN;
	name n1019336336_XFO;
	longitude 310.706323612;
	nominal_voltage 4156.92193817;
	latitude 672.145978474;
};

object node {
	phases AN;
	name n106874_L;
	longitude 713.900434368;
	nominal_voltage 4156.92193817;
	latitude 619.206070584;
};

object node {
	phases CN;
	name n3035606_754_10059280_024;
	longitude 344.981703398;
	nominal_voltage 4156.92193817;
	latitude 733.730590383;
};

object node {
	phases ABCN;
	name n3031615_75_10056727;
	longitude 444.000906554;
	nominal_voltage 4156.92193817;
	latitude 590.497550682;
};

object node {
	phases AN;
	name n106872_L;
	longitude 710.762034674;
	nominal_voltage 4156.92193817;
	latitude 557.734824875;
};

object node {
	phases ABCN;
	name n442952716_XFO;
	longitude 619.282776211;
	nominal_voltage 4156.92193817;
	latitude 1156.62131684;
};

object node {
	phases BN;
	name n116546_L;
	longitude 753.527846951;
	nominal_voltage 4156.92193817;
	latitude 650.701596763;
};

object node {
	phases BN;
	name n3039099_75_10060604;
	longitude 293.631207469;
	nominal_voltage 4156.92193817;
	latitude 859.090633806;
};

object node {
	phases ABCN;
	name n3033056_10056245;
	longitude 462.695308143;
	nominal_voltage 4156.92193817;
	latitude 642.186645814;
};

object node {
	phases AN;
	name n106870_L;
	longitude 703.948211994;
	nominal_voltage 4156.92193817;
	latitude 560.849074966;
};

object node {
	phases BN;
	name n3035291_447_10049937_125;
	longitude 707.346653413;
	nominal_voltage 4156.92193817;
	latitude 722.414545586;
};

object node {
	phases AN;
	name n3046695_5_10053330;
	longitude 575.753774181;
	nominal_voltage 4156.92193817;
	latitude 1131.6943098;
};

object node {
	phases ABCN;
	name n3047695_251_10052296_001;
	longitude 615.857493161;
	nominal_voltage 4156.92193817;
	latitude 1167.57434767;
};

object node {
	phases BN;
	name n106833_L;
	longitude 632.949439036;
	nominal_voltage 4156.92193817;
	latitude 565.731338955;
};

object node {
	phases BN;
	name n3041346_25_10059681;
	longitude 329.429822959;
	nominal_voltage 4156.92193817;
	latitude 939.71521441;
};

object node {
	phases BN;
	name n107268_L;
	longitude 255.162315266;
	nominal_voltage 4156.92193817;
	latitude 878.965120565;
};

object node {
	phases CN;
	name n3035144_10061179_999;
	longitude 271.291048505;
	nominal_voltage 4156.92193817;
	latitude 717.122824003;
};

object node {
	phases ABCN;
	name n3038581_702_10057489_072;
	longitude 414.44389409;
	nominal_voltage 4156.92193817;
	latitude 840.498422485;
};

object node {
	phases CN;
	name n3037401_501_10056343;
	longitude 458.89437172;
	nominal_voltage 4156.92193817;
	latitude 798.142219212;
};

object node {
	phases AN;
	name n107030_XFO;
	longitude 596.935141503;
	nominal_voltage 4156.92193817;
	latitude 553.50578375;
};

object node {
	phases ABCN;
	name n3032079_25_10054912_001;
	longitude 514.395761717;
	nominal_voltage 4156.92193817;
	latitude 607.132090237;
};

object node {
	phases AN;
	name n107161_L;
	longitude 413.999189416;
	nominal_voltage 4156.92193817;
	latitude 608.71942576;
};

object node {
	phases AN;
	name n106997_L;
	longitude 569.003149283;
	nominal_voltage 4156.92193817;
	latitude 559.385258813;
};

object node {
	phases AN;
	name n3046434_75_10053941_999;
	longitude 552.017352858;
	nominal_voltage 4156.92193817;
	latitude 1122.33625977;
};

object node {
	phases BN;
	name n106838_L;
	longitude 637.694693174;
	nominal_voltage 4156.92193817;
	latitude 642.313210005;
};

object node {
	phases ABCN;
	name n3046650_749_10053002;
	longitude 588.475275677;
	nominal_voltage 4156.92193817;
	latitude 1130.08824231;
};

object node {
	phases BN;
	name n113139_L;
	longitude 667.321175119;
	nominal_voltage 4156.92193817;
	latitude 752.789762622;
};

object node {
	phases BN;
	name n_304312946_XFO;
	longitude 462.702938678;
	nominal_voltage 4156.92193817;
	latitude 642.545466076;
};

object node {
	phases AN;
	name n106852_XFO;
	longitude 662.695722076;
	nominal_voltage 4156.92193817;
	latitude 622.698209251;
};

object node {
	phases AN;
	name n106999_L;
	longitude 572.212561407;
	nominal_voltage 4156.92193817;
	latitude 544.817629956;
};

object node {
	phases AN;
	name n3030713_5_10049866;
	longitude 710.105241199;
	nominal_voltage 4156.92193817;
	latitude 558.116723685;
};

object node {
	phases CN;
	name n3034499_10061479;
	longitude 259.694275125;
	nominal_voltage 4156.92193817;
	latitude 693.974435626;
};

object node {
	phases ABCN;
	name n366661983_XFO;
	longitude 461.265705132;
	nominal_voltage 4156.92193817;
	latitude 600.625395917;
};

object node {
	phases ABCN;
	name n3036720_10056737;
	longitude 443.613055899;
	nominal_voltage 4156.92193817;
	latitude 773.683847387;
};

object node {
	phases CN;
	name n3035359_10060080;
	longitude 313.95458181;
	nominal_voltage 4156.92193817;
	latitude 724.838953462;
};

object node {
	phases ABCN;
	name n3040465_5_10056098;
	longitude 468.396712776;
	nominal_voltage 4156.92193817;
	latitude 908.106000358;
};

object node {
	phases ABCN;
	name n_1089425645_XFO;
	longitude 483.629261148;
	nominal_voltage 4156.92193817;
	latitude 612.434566382;
};

object node {
	phases ABCN;
	name n3033388_499_10055863;
	longitude 477.511203177;
	nominal_voltage 4156.92193817;
	latitude 654.119693856;
};

object node {
	phases AN;
	name n3036850_501_10057837_001;
	longitude 400.949445023;
	nominal_voltage 4156.92193817;
	latitude 778.367394412;
};

object node {
	phases BN;
	name n_2108755146_L;
	longitude 263.606239964;
	nominal_voltage 4156.92193817;
	latitude 877.293449398;
};

object node {
	phases CN;
	name n3033822_10059970_853;
	longitude 318.187855358;
	nominal_voltage 4156.92193817;
	latitude 669.677600073;
};

object node {
	phases AN;
	name n3034435_102_10056040_122;
	longitude 470.641514799;
	nominal_voltage 4156.92193817;
	latitude 691.68120195;
};

object node {
	phases BN;
	name n107006_L;
	longitude 599.577430059;
	nominal_voltage 4156.92193817;
	latitude 573.410485293;
};

object node {
	phases BN;
	name n3032995_751_10049563;
	longitude 721.857116057;
	nominal_voltage 4156.92193817;
	latitude 640.024371006;
};

object node {
	phases BN;
	name n3032369_75_10054167_001;
	longitude 543.290635542;
	nominal_voltage 4156.92193817;
	latitude 617.55783725;
};

object node {
	phases BN;
	name n106880_XFO;
	longitude 725.812272837;
	nominal_voltage 4156.92193817;
	latitude 746.136846178;
};

object node {
	phases BN;
	name n3040408_471_10059176_887;
	longitude 348.981878702;
	nominal_voltage 4156.92193817;
	latitude 906.059288047;
};

object node {
	phases BN;
	name n106961_XFO;
	longitude 473.662750395;
	nominal_voltage 4156.92193817;
	latitude 615.069439046;
};

object node {
	phases BN;
	name n3036111_999_10051217_999;
	longitude 657.667871379;
	nominal_voltage 4156.92193817;
	latitude 751.863315167;
};

object node {
	phases BN;
	name n335550559_XFO;
	longitude 482.253784481;
	nominal_voltage 4156.92193817;
	latitude 906.429822254;
};

object node {
	phases BN;
	name n716000355_L;
	longitude 673.358119789;
	nominal_voltage 4156.92193817;
	latitude 697.531821775;
};

object node {
	phases CN;
	name n3036049_75_10057502;
	longitude 413.942480763;
	nominal_voltage 4156.92193817;
	latitude 749.62926241;
};

object node {
	phases CN;
	name n3035011_5_10061138;
	longitude 272.919982473;
	nominal_voltage 4156.92193817;
	latitude 712.367534918;
};

object node {
	phases ABCN;
	name n3032454_10058526;
	longitude 374.226573654;
	nominal_voltage 4156.92193817;
	latitude 620.581483329;
};

object node {
	phases ABCN;
	name n3031819_75_10056534;
	longitude 451.486424202;
	nominal_voltage 4156.92193817;
	latitude 597.818901425;
};

object node {
	phases CN;
	name n136086348_L;
	longitude 357.052677263;
	nominal_voltage 4156.92193817;
	latitude 730.52675366;
};

object node {
	phases ABCN;
	name n3044608_999_10054473_001;
	longitude 531.422405488;
	nominal_voltage 4156.92193817;
	latitude 1056.81192918;
};

object node {
	phases BN;
	name n107128_L;
	longitude 319.946260546;
	nominal_voltage 4156.92193817;
	latitude 618.155473943;
};

object node {
	phases AN;
	name n3030404_10052394;
	longitude 612.056595523;
	nominal_voltage 4156.92193817;
	latitude 547.009086161;
};

object node {
	phases ABCN;
	name n3033768_34_10055331_034;
	longitude 498.143539351;
	nominal_voltage 4156.92193817;
	latitude 667.751797716;
};

object node {
	phases CN;
	name n107167_L;
	longitude 445.880779779;
	nominal_voltage 4156.92193817;
	latitude 699.508203756;
};

object node {
	phases BN;
	name n1846963768_L;
	longitude 534.571202062;
	nominal_voltage 4156.92193817;
	latitude 973.347124984;
};

object node {
	phases AN;
	name n3032285_5_10057856;
	longitude 400.212567563;
	nominal_voltage 4156.92193817;
	latitude 614.534191172;
};

object node {
	phases BN;
	name n2092433377_XFO;
	longitude 572.097598478;
	nominal_voltage 4156.92193817;
	latitude 882.925065407;
};

object node {
	phases AN;
	name n3031769_5_10050656;
	longitude 679.465039426;
	nominal_voltage 4156.92193817;
	latitude 596.01548047;
};

object node {
	phases AN;
	name n788129970_L;
	longitude 694.034580451;
	nominal_voltage 4156.92193817;
	latitude 583.841325275;
};

object node {
	phases CN;
	name n3037451_753_10055300_508;
	longitude 499.327492261;
	nominal_voltage 4156.92193817;
	latitude 799.945711945;
};

object node {
	phases AN;
	name n_1729249150_XFO;
	longitude 509.232130246;
	nominal_voltage 4156.92193817;
	latitude 572.468360313;
};

object node {
	phases BN;
	name n3035260_251_10049700;
	longitude 716.543562078;
	nominal_voltage 4156.92193817;
	latitude 721.294953146;
};

object node {
	phases CN;
	name n107120_L;
	longitude 471.038879237;
	nominal_voltage 4156.92193817;
	latitude 814.881250592;
};

object node {
	phases AN;
	name n106963_L;
	longitude 473.239218605;
	nominal_voltage 4156.92193817;
	latitude 678.684478823;
};

object node {
	phases AN;
	name nnodeFUS_102063;
	longitude 487.541228597;
	nominal_voltage 4156.92193817;
	latitude 684.471374014;
};

object node {
	phases CN;
	name n107151_L;
	longitude 371.042299566;
	nominal_voltage 4156.92193817;
	latitude 653.778652419;
};

object node {
	phases BN;
	name n3034640_5_10051189;
	longitude 658.792599495;
	nominal_voltage 4156.92193817;
	latitude 699.052725479;
};

object node {
	phases AN;
	name n107170_L;
	longitude 445.738310055;
	nominal_voltage 4156.92193817;
	latitude 739.533905166;
};

object node {
	phases BN;
	name n3033451_10061105;
	longitude 274.199889635;
	nominal_voltage 4156.92193817;
	latitude 656.362790635;
};

object node {
	phases BN;
	name n107300_L;
	longitude 273.747748119;
	nominal_voltage 4156.92193817;
	latitude 655.779553495;
};

object node {
	phases BN;
	name n3039550_10061434;
	longitude 261.439603074;
	nominal_voltage 4156.92193817;
	latitude 875.249644452;
};

object node {
	phases ABCN;
	name n3032038_10055214;
	longitude 502.682710711;
	nominal_voltage 4156.92193817;
	latitude 605.65167005;
};

object node {
	phases AN;
	name n106911_XFO;
	longitude 551.819300799;
	nominal_voltage 4156.92193817;
	latitude 1110.36313128;
};

object node {
	phases CN;
	name n107125_L;
	longitude 414.134463425;
	nominal_voltage 4156.92193817;
	latitude 748.933813763;
};

object node {
	phases AN;
	name n107168_L;
	longitude 442.453504612;
	nominal_voltage 4156.92193817;
	latitude 731.692095283;
};

object node {
	phases ABCN;
	name n3035764_5_10058202;
	longitude 386.792934888;
	nominal_voltage 4156.92193817;
	latitude 739.391932511;
};

object node {
	phases AN;
	name n3032190_25_10057195;
	longitude 425.849495883;
	nominal_voltage 4156.92193817;
	latitude 611.115766376;
};

object node {
	phases BN;
	name n1006822642_XFO;
	longitude 626.96502005;
	nominal_voltage 4156.92193817;
	latitude 595.81637325;
};

object node {
	phases CN;
	name nFUS_806639583;
	longitude 333.462112298;
	nominal_voltage 4156.92193817;
	latitude 691.552504089;
};

object node {
	phases CN;
	name n3044498_749_10052945;
	longitude 590.686024413;
	nominal_voltage 4156.92193817;
	latitude 1052.85516978;
};

object node {
	phases BN;
	name n3043536_716_10053147_754;
	longitude 582.822197235;
	nominal_voltage 4156.92193817;
	latitude 1018.32879223;
};

object node {
	phases AN;
	name n_1653726073_XFO;
	longitude 440.908408752;
	nominal_voltage 4156.92193817;
	latitude 735.93971272;
};

object node {
	phases BN;
	name n3043698_735_10054765_35;
	longitude 520.083630363;
	nominal_voltage 4156.92193817;
	latitude 1024.14348795;
};

object node {
	phases AN;
	name n3030575_25_10052786_001;
	longitude 596.852811048;
	nominal_voltage 4156.92193817;
	latitude 553.155072998;
};

object node {
	phases CN;
	name nFUS_102291;
	longitude 566.415338812;
	nominal_voltage 4156.92193817;
	latitude 1194.23185228;
};

object node {
	phases BN;
	name n107130_XFO;
	longitude 323.723406093;
	nominal_voltage 4156.92193817;
	latitude 613.143523387;
};

object node {
	phases BN;
	name n3033016_10060102;
	longitude 313.101310369;
	nominal_voltage 4156.92193817;
	latitude 640.751086845;
};

object node {
	phases BN;
	name n106871_XFO;
	longitude 704.964880108;
	nominal_voltage 4156.92193817;
	latitude 708.24966409;
};

object node {
	phases AN;
	name n3031368_25_10054094;
	longitude 546.121984111;
	nominal_voltage 4156.92193817;
	latitude 581.615029561;
};

object node {
	phases BN;
	name n107304_L;
	longitude 284.928631413;
	nominal_voltage 4156.92193817;
	latitude 639.82350939;
};

object node {
	phases BN;
	name n3034860_25_10050997;
	longitude 666.239332078;
	nominal_voltage 4156.92193817;
	latitude 706.939327566;
};

object node {
	phases BN;
	name n3043854_423_10054426_522;
	longitude 533.225096549;
	nominal_voltage 4156.92193817;
	latitude 1029.73097057;
};

object node {
	phases BN;
	name n3033007_25_10060495;
	longitude 297.858779613;
	nominal_voltage 4156.92193817;
	latitude 640.437058321;
};

object node {
	phases BN;
	name n3035600_25_10050942;
	longitude 668.372510682;
	nominal_voltage 4156.92193817;
	latitude 733.497168495;
};

object node {
	phases BN;
	name n_1064470956_L;
	longitude 334.673621726;
	nominal_voltage 4156.92193817;
	latitude 928.215655327;
};

object node {
	phases CN;
	name n107302_L;
	longitude 272.964535653;
	nominal_voltage 4156.92193817;
	latitude 680.604361114;
};

object node {
	phases AN;
	name n3032089_25_10056682;
	longitude 445.746234503;
	nominal_voltage 4156.92193817;
	latitude 607.490979979;
};

object node {
	phases ABCN;
	name n3035836_499_10056375;
	longitude 457.653249623;
	nominal_voltage 4156.92193817;
	latitude 741.975902767;
};

object node {
	phases AN;
	name n3032503_10049696;
	longitude 716.698702341;
	nominal_voltage 4156.92193817;
	latitude 622.340043066;
};

object node {
	phases BN;
	name n3042303_902_10053681_878;
	longitude 562.10616289;
	nominal_voltage 4156.92193817;
	latitude 974.084362357;
};

object node {
	phases CN;
	name n3043888_52_10051763_533;
	longitude 636.509299437;
	nominal_voltage 4156.92193817;
	latitude 1030.95467692;
};

object node {
	phases BN;
	name n3034722_10062451;
	longitude 221.995191423;
	nominal_voltage 4156.92193817;
	latitude 701.977676879;
};

object node {
	phases AN;
	name n3030699_251_10054113_001;
	longitude 545.385029081;
	nominal_voltage 4156.92193817;
	latitude 557.605341691;
};

object node {
	phases BN;
	name n3034107_25_10055179_999;
	longitude 504.001441724;
	nominal_voltage 4156.92193817;
	latitude 679.914929972;
};

object node {
	phases CN;
	name n107307_L;
	longitude 289.170924933;
	nominal_voltage 4156.92193817;
	latitude 701.547009188;
};

object node {
	phases BN;
	name n106862_XFO;
	longitude 682.4287162;
	nominal_voltage 4156.92193817;
	latitude 648.111890624;
};

object node {
	phases ABCN;
	name n3046683_5_10053297;
	longitude 577.033681344;
	nominal_voltage 4156.92193817;
	latitude 1131.26364211;
};

object node {
	phases CN;
	name n107115_XFO;
	longitude 454.550226679;
	nominal_voltage 4156.92193817;
	latitude 796.20061275;
};

object node {
	phases AN;
	name n3031227_25_10050544;
	longitude 683.808966766;
	nominal_voltage 4156.92193817;
	latitude 576.554684195;
};

object node {
	phases ABCN;
	name nABS_102076;
	longitude 476.533897096;
	nominal_voltage 4156.92193817;
	latitude 698.260476373;
};

object node {
	phases BN;
	name nnodeFUS_102125;
	longitude 434.036312924;
	nominal_voltage 4156.92193817;
	latitude 875.719919393;
};

object node {
	phases AN;
	name nnodeREC_102025;
	longitude 519.584075619;
	nominal_voltage 4156.92193817;
	latitude 596.377592045;
};

object node {
	phases AN;
	name n3030294_75_10051338;
	longitude 653.01362473;
	nominal_voltage 4156.92193817;
	latitude 543.088215727;
};

object node {
	phases AN;
	name nnodeFUS_102121;
	longitude 410.036854119;
	nominal_voltage 4156.92193817;
	latitude 843.715737654;
};

object node {
	phases AN;
	name nnodeFUS_102123;
	longitude 429.588188088;
	nominal_voltage 4156.92193817;
	latitude 866.625140867;
};

object node {
	phases BN;
	name nnodeREC_102028;
	longitude 529.993852583;
	nominal_voltage 4156.92193817;
	latitude 606.000561998;
};

object node {
	phases BN;
	name nnodeFUS_102128;
	longitude 429.315870667;
	nominal_voltage 4156.92193817;
	latitude 879.788194167;
};

object node {
	phases AN;
	name n3032431_10049781;
	longitude 713.40197177;
	nominal_voltage 4156.92193817;
	latitude 619.756036922;
};

object node {
	phases BN;
	name n107028_XFO;
	longitude 622.498142423;
	nominal_voltage 4156.92193817;
	latitude 709.435964981;
};

object node {
	phases CN;
	name n1861674742_XFO;
	longitude 590.212300481;
	nominal_voltage 4156.92193817;
	latitude 1132.64890695;
};

object node {
	phases AN;
	name n106848_XFO;
	longitude 660.087279928;
	nominal_voltage 4156.92193817;
	latitude 544.263319186;
};

object node {
	phases BN;
	name n107074_XFO;
	longitude 317.264021859;
	nominal_voltage 4156.92193817;
	latitude 928.301121617;
};

object node {
	phases AN;
	name n106997_XFO;
	longitude 569.256263957;
	nominal_voltage 4156.92193817;
	latitude 559.657187848;
};

object node {
	phases ABCN;
	name n3032434_10056169_999;
	longitude 465.604226843;
	nominal_voltage 4156.92193817;
	latitude 619.863703844;
};

object node {
	phases AN;
	name n3046961_001_10054826;
	longitude 517.731316139;
	nominal_voltage 4156.92193817;
	latitude 1141.22286835;
};

object node {
	phases BN;
	name n3033730_10061526_001;
	longitude 257.87133826;
	nominal_voltage 4156.92193817;
	latitude 666.375814444;
};

object node {
	phases ABCN;
	name n3044172_249_10054783;
	longitude 519.399073957;
	nominal_voltage 4156.92193817;
	latitude 1041.13741969;
};

object node {
	phases BN;
	name n3034605_5_10049405;
	longitude 727.985156412;
	nominal_voltage 4156.92193817;
	latitude 697.796611381;
};

object node {
	phases AN;
	name n3038972_25_10058187_001;
	longitude 387.374672086;
	nominal_voltage 4156.92193817;
	latitude 854.514789592;
};

object node {
	phases AN;
	name n107025_L;
	longitude 622.17690954;
	nominal_voltage 4156.92193817;
	latitude 547.5284546;
};

object node {
	phases BN;
	name n3030627_5_10052140_001;
	longitude 621.907963384;
	nominal_voltage 4156.92193817;
	latitude 555.030271901;
};

object node {
	phases CN;
	name n3034258_25_10060860;
	longitude 283.702230692;
	nominal_voltage 4156.92193817;
	latitude 685.33416508;
};

object node {
	phases CN;
	name n3035146_999_10058659;
	longitude 369.068159938;
	nominal_voltage 4156.92193817;
	latitude 717.230455037;
};

object node {
	phases CN;
	name n3037668_749_10056035;
	longitude 470.840171905;
	nominal_voltage 4156.92193817;
	latitude 807.733475797;
};

object node {
	phases BN;
	name n106990_L;
	longitude 550.050175342;
	nominal_voltage 4156.92193817;
	latitude 600.977521629;
};

object node {
	phases AN;
	name n3031054_25_10054045;
	longitude 548.022452323;
	nominal_voltage 4156.92193817;
	latitude 570.345891653;
};

object node {
	phases ABCN;
	name n3036518_5_10056656;
	longitude 446.754646207;
	nominal_voltage 4156.92193817;
	latitude 766.45221908;
};

object node {
	phases BN;
	name n_110531634_XFO;
	longitude 420.92379256;
	nominal_voltage 4156.92193817;
	latitude 755.457667714;
};

object node {
	phases AN;
	name n3039811_10055829_001;
	longitude 478.829856621;
	nominal_voltage 4156.92193817;
	latitude 884.616666726;
};

object node {
	phases AN;
	name n_1666649217_L;
	longitude 565.962323157;
	nominal_voltage 4156.92193817;
	latitude 1134.5453667;
};

object node {
	phases AN;
	name n_1561947705_L;
	longitude 593.593728326;
	nominal_voltage 4156.92193817;
	latitude 1171.37898912;
};

object node {
	phases ABCN;
	name n3031569_923_10056674_777;
	longitude 446.026379031;
	nominal_voltage 4156.92193817;
	latitude 588.85286666;
};

object node {
	phases CN;
	name n107124_XFO;
	longitude 421.477552965;
	nominal_voltage 4156.92193817;
	latitude 763.868074547;
};

object node {
	phases CN;
	name n107119_L;
	longitude 470.955880787;
	nominal_voltage 4156.92193817;
	latitude 956.182907774;
};

object node {
	phases BN;
	name n3033053_5_10060257;
	longitude 307.08962521;
	nominal_voltage 4156.92193817;
	latitude 642.096923379;
};

object node {
	phases AN;
	name n106992_L;
	longitude 554.781561647;
	nominal_voltage 4156.92193817;
	latitude 566.271925099;
};

object node {
	phases BN;
	name n107024_XFO;
	longitude 621.855283414;
	nominal_voltage 4156.92193817;
	latitude 566.676048264;
};

object node {
	phases BN;
	name n3037843_539_10054029_828;
	longitude 548.610899337;
	nominal_voltage 4156.92193817;
	latitude 814.006509602;
};

object node {
	phases AN;
	name n106851_XFO;
	longitude 662.268336446;
	nominal_voltage 4156.92193817;
	latitude 605.454960788;
};

object node {
	phases BN;
	name n107117_L;
	longitude 458.000823461;
	nominal_voltage 4156.92193817;
	latitude 767.64515997;
};

object node {
	phases BN;
	name n3040765_501_10055375;
	longitude 496.438315159;
	nominal_voltage 4156.92193817;
	latitude 918.872728516;
};

object node {
	phases BN;
	name n107103_XFO;
	longitude 432.91017224;
	nominal_voltage 4156.92193817;
	latitude 861.206705113;
};

object node {
	phases BN;
	name n3032948_5_10059899;
	longitude 320.974678672;
	nominal_voltage 4156.92193817;
	latitude 638.328581085;
};

object node {
	phases AN;
	name n107158_XFO;
	longitude 398.699982393;
	nominal_voltage 4156.92193817;
	latitude 643.395765705;
};

object node {
	phases BN;
	name n106855_XFO;
	longitude 669.208133949;
	nominal_voltage 4156.92193817;
	latitude 667.603057872;
};

object node {
	phases CN;
	name n1171164459_L;
	longitude 514.823902726;
	nominal_voltage 4156.92193817;
	latitude 771.395608236;
};

object node {
	phases CN;
	name n3033380_999_10058628;
	longitude 370.270496969;
	nominal_voltage 4156.92193817;
	latitude 653.85052655;
};

object node {
	phases BN;
	name n712627567_L;
	longitude 603.38481861;
	nominal_voltage 4156.92193817;
	latitude 633.93921031;
};

object node {
	phases BN;
	name n107021_L;
	longitude 616.705713934;
	nominal_voltage 4156.92193817;
	latitude 579.385027844;
};

object node {
	phases AN;
	name n106987_XFO;
	longitude 537.410136873;
	nominal_voltage 4156.92193817;
	latitude 601.550962442;
};

object node {
	phases BN;
	name n3036276_631_10050866_992;
	longitude 671.281700878;
	nominal_voltage 4156.92193817;
	latitude 757.771788772;
};

object node {
	phases BN;
	name n3039890_25_10057305_999;
	longitude 421.544392393;
	nominal_voltage 4156.92193817;
	latitude 887.460867934;
};

object node {
	phases BN;
	name n107027_L;
	longitude 623.015309313;
	nominal_voltage 4156.92193817;
	latitude 620.382822101;
};

object node {
	phases BN;
	name n3033270_5_10061207;
	longitude 270.243812951;
	nominal_voltage 4156.92193817;
	latitude 649.884830786;
};

object node {
	phases BN;
	name n3032113_75_10054359;
	longitude 535.843941744;
	nominal_voltage 4156.92193817;
	latitude 608.370259848;
};

object node {
	phases BN;
	name n3043200_751_10053871_869;
	longitude 554.737349504;
	nominal_voltage 4156.92193817;
	latitude 1006.27135301;
};

object node {
	phases AN;
	name n2125101198_L;
	longitude 445.641516843;
	nominal_voltage 4156.92193817;
	latitude 950.314014504;
};

object node {
	phases AN;
	name n3029593_348_10051884_497;
	longitude 631.817702769;
	nominal_voltage 4156.92193817;
	latitude 517.915617425;
};

object node {
	phases BN;
	name n3040798_5_10059301;
	longitude 344.168147863;
	nominal_voltage 4156.92193817;
	latitude 920.057028776;
};

object node {
	phases BN;
	name n106943_L;
	longitude 561.178701475;
	nominal_voltage 4156.92193817;
	latitude 828.533739461;
};

object node {
	phases ABCN;
	name n3048212_232_10053100_388;
	longitude 584.659290649;
	nominal_voltage 4156.92193817;
	latitude 1186.12826546;
};

object node {
	phases AN;
	name n3038184_75_10058077;
	longitude 391.64106808;
	nominal_voltage 4156.92193817;
	latitude 826.252222387;
};

object node {
	phases BN;
	name n3033486_75_10061153_999;
	longitude 272.299460209;
	nominal_voltage 4156.92193817;
	latitude 657.645821463;
};

object node {
	phases BN;
	name n3042294_058_10054374_917;
	longitude 535.226599856;
	nominal_voltage 4156.92193817;
	latitude 973.731071295;
};

object node {
	phases BN;
	name nnodeFUS_1549342775;
	longitude 606.034097442;
	nominal_voltage 4156.92193817;
	latitude 643.613605378;
};

object node {
	phases BN;
	name n3033380_75_10061696;
	longitude 251.277915903;
	nominal_voltage 4156.92193817;
	latitude 653.841590195;
};

object node {
	phases AN;
	name n106869_XFO;
	longitude 702.03558067;
	nominal_voltage 4156.92193817;
	latitude 567.318545888;
};

object node {
	phases ABCN;
	name n3039761_75_10057067_001;
	longitude 430.813945487;
	nominal_voltage 4156.92193817;
	latitude 882.849134745;
};

object node {
	phases BN;
	name n_405779881_XFO;
	longitude 377.209918102;
	nominal_voltage 4156.92193817;
	latitude 889.367275351;
};

object node {
	phases AN;
	name n3038723_10058214;
	longitude 386.327514101;
	nominal_voltage 4156.92193817;
	latitude 845.569462766;
};

object node {
	phases BN;
	name n894791032_XFO;
	longitude 507.243933436;
	nominal_voltage 4156.92193817;
	latitude 939.816555327;
};

object node {
	phases BN;
	name n3032363_855_10059953_78;
	longitude 318.850032782;
	nominal_voltage 4156.92193817;
	latitude 617.346271747;
};

object node {
	phases BN;
	name n3032360_499_10052370;
	longitude 612.987437096;
	nominal_voltage 4156.92193817;
	latitude 617.22582835;
};

object node {
	phases CN;
	name n1385057586_L;
	longitude 591.875055529;
	nominal_voltage 4156.92193817;
	latitude 1136.82558032;
};

object node {
	phases AN;
	name n3041570_505_10056200_482;
	longitude 464.42194169;
	nominal_voltage 4156.92193817;
	latitude 947.763496325;
};

object node {
	phases AN;
	name n_2123754107_XFO;
	longitude 465.130819707;
	nominal_voltage 4156.92193817;
	latitude 874.583776;
};

object node {
	phases BN;
	name n106879_XFO;
	longitude 721.886226886;
	nominal_voltage 4156.92193817;
	latitude 639.666493584;
};

object node {
	phases BN;
	name n3040145_25_10059288;
	longitude 344.672353715;
	nominal_voltage 4156.92193817;
	latitude 896.612556362;
};

object node {
	phases BN;
	name n3040634_023_10060425_262;
	longitude 300.563572513;
	nominal_voltage 4156.92193817;
	latitude 914.154117962;
};

object node {
	phases AN;
	name n106875_L;
	longitude 714.653105146;
	nominal_voltage 4156.92193817;
	latitude 603.499961961;
};

object node {
	phases BN;
	name n107106_XFO;
	longitude 435.265320025;
	nominal_voltage 4156.92193817;
	latitude 791.544039339;
};

object node {
	phases CN;
	name n1861674742_L;
	longitude 590.562953117;
	nominal_voltage 4156.92193817;
	latitude 1132.49553973;
};

object node {
	phases AN;
	name n106858_XFO;
	longitude 673.551187966;
	nominal_voltage 4156.92193817;
	latitude 605.966143921;
};

object node {
	phases BN;
	name n107028_L;
	longitude 622.118656039;
	nominal_voltage 4156.92193817;
	latitude 709.510096672;
};

object node {
	phases AN;
	name n107113_L;
	longitude 453.343713311;
	nominal_voltage 4156.92193817;
	latitude 923.15424937;
};

object node {
	phases BN;
	name n3039997_146_10057573_873;
	longitude 411.154881748;
	nominal_voltage 4156.92193817;
	latitude 891.297255723;
};

object node {
	phases AN;
	name nnodeFUS_2120818104;
	longitude 458.576702611;
	nominal_voltage 4156.92193817;
	latitude 886.473405189;
};

object node {
	phases AN;
	name n3030230_75_10051876;
	longitude 632.147259471;
	nominal_voltage 4156.92193817;
	latitude 540.791321376;
};

object node {
	phases AN;
	name n107111_L;
	longitude 449.341854308;
	nominal_voltage 4156.92193817;
	latitude 957.762706971;
};

object node {
	phases ABCN;
	name nnodeREC__2075711718;
	longitude 446.457402133;
	nominal_voltage 4156.92193817;
	latitude 926.303481196;
};

object node {
	phases BN;
	name n116546_XFO;
	longitude 753.516788243;
	nominal_voltage 4156.92193817;
	latitude 651.060340617;
};

object node {
	phases AN;
	name n3032109_5_10057012;
	longitude 432.947162876;
	nominal_voltage 4156.92193817;
	latitude 608.217731707;
};

object node {
	phases AN;
	name n3042832_94_10060758_504;
	longitude 287.638759704;
	nominal_voltage 4156.92193817;
	latitude 993.070993505;
};

object node {
	phases BN;
	name n3040375_75_10058214;
	longitude 386.327514101;
	nominal_voltage 4156.92193817;
	latitude 904.884964921;
};

object node {
	phases CN;
	name n129305847_L;
	longitude 586.118550815;
	nominal_voltage 4156.92193817;
	latitude 1175.82011018;
};

object node {
	phases BN;
	name n3042950_186_10053924_267;
	longitude 552.70508964;
	nominal_voltage 4156.92193817;
	latitude 997.278832178;
};

object node {
	phases AN;
	name n3046226_749_10053571;
	longitude 566.406573387;
	nominal_voltage 4156.92193817;
	latitude 1114.87131724;
};

object node {
	phases BN;
	name n106908_XFO;
	longitude 552.448038748;
	nominal_voltage 4156.92193817;
	latitude 994.009690119;
};

object node {
	phases ABCN;
	name n1330736576_L;
	longitude 452.879327387;
	nominal_voltage 4156.92193817;
	latitude 589.520602954;
};

object node {
	phases BN;
	name n107092_XFO;
	longitude 389.08574045;
	nominal_voltage 4156.92193817;
	latitude 895.176855308;
};

object node {
	phases CN;
	name n3035980_5_10058742;
	longitude 365.848999498;
	nominal_voltage 4156.92193817;
	latitude 747.143950945;
};

object node {
	phases BN;
	name n296837764_L;
	longitude 517.537415207;
	nominal_voltage 4156.92193817;
	latitude 808.391819336;
};

object node {
	phases CN;
	name n_972561832_XFO;
	longitude 369.439158443;
	nominal_voltage 4156.92193817;
	latitude 717.125814021;
};

object node {
	phases AN;
	name nnodeFUS__657772489;
	longitude 457.260112451;
	nominal_voltage 4156.92193817;
	latitude 603.671663333;
};

object node {
	phases ABCN;
	name n3031985_251_10055418_999;
	longitude 494.731811061;
	nominal_voltage 4156.92193817;
	latitude 603.758562548;
};

object node {
	phases BN;
	name n3041352_544_10055105_776;
	longitude 506.880185643;
	nominal_voltage 4156.92193817;
	latitude 939.941099614;
};

object node {
	phases ABCN;
	name n2071325373_XFO;
	longitude 584.840598536;
	nominal_voltage 4156.92193817;
	latitude 1186.44552751;
};

object node {
	phases CN;
	name n1910240892_XFO;
	longitude 581.359319509;
	nominal_voltage 4156.92193817;
	latitude 1056.62555544;
};

object node {
	phases BN;
	name n3034207_5_10063174;
	longitude 193.953589041;
	nominal_voltage 4156.92193817;
	latitude 683.512799638;
};

object node {
	phases CN;
	name n1993248326_XFO;
	longitude 318.221659064;
	nominal_voltage 4156.92193817;
	latitude 669.32007605;
};

object node {
	phases AN;
	name n3032072_751_10056534;
	longitude 451.486424202;
	nominal_voltage 4156.92193817;
	latitude 606.898847793;
};

object node {
	phases BN;
	name n3037105_79_10054876_828;
	longitude 515.759948828;
	nominal_voltage 4156.92193817;
	latitude 787.529454754;
};

object node {
	phases ABCN;
	name n1330021255_XFO;
	longitude 469.00681997;
	nominal_voltage 4156.92193817;
	latitude 611.726873314;
};

object node {
	phases BN;
	name n3034880_25_10051890;
	longitude 631.604268554;
	nominal_voltage 4156.92193817;
	latitude 707.65710705;
};

object node {
	phases BN;
	name n106882_XFO;
	longitude 728.371220666;
	nominal_voltage 4156.92193817;
	latitude 697.831017387;
};

object node {
	phases BN;
	name n106906_L;
	longitude 533.69055519;
	nominal_voltage 4156.92193817;
	latitude 1038.33445441;
};

object node {
	phases ABCN;
	name n3035611_999_10056286;
	longitude 461.105120455;
	nominal_voltage 4156.92193817;
	latitude 733.918828053;
};

object node {
	phases ABCN;
	name n3042457_10055729;
	longitude 482.708401959;
	nominal_voltage 4156.92193817;
	latitude 979.578892534;
};

object node {
	phases ABCN;
	name n3034355_672_10055781_27;
	longitude 480.681106584;
	nominal_voltage 4156.92193817;
	latitude 688.830540728;
};

object node {
	phases CN;
	name n106904_L;
	longitude 525.166192709;
	nominal_voltage 4156.92193817;
	latitude 1049.96905811;
};

object node {
	phases BN;
	name n3038801_54_10052870_829;
	longitude 593.562751509;
	nominal_voltage 4156.92193817;
	latitude 848.388182802;
};

object node {
	phases CN;
	name n1172832371_L;
	longitude 338.935268178;
	nominal_voltage 4156.92193817;
	latitude 719.614035544;
};

object node {
	phases ABCN;
	name n3038588_75_10057492;
	longitude 414.330331419;
	nominal_voltage 4156.92193817;
	latitude 840.751367976;
};

object node {
	phases CN;
	name n3035442_75_10061665;
	longitude 252.480252935;
	nominal_voltage 4156.92193817;
	latitude 727.844655054;
};

object node {
	phases AN;
	name n106860_L;
	longitude 680.359569683;
	nominal_voltage 4156.92193817;
	latitude 560.654144685;
};

object node {
	phases ABCN;
	name n3047550_25_10052520;
	longitude 607.169677266;
	nominal_voltage 4156.92193817;
	latitude 1162.37041052;
};

object node {
	phases AN;
	name n107112_XFO;
	longitude 447.960718202;
	nominal_voltage 4156.92193817;
	latitude 762.762747364;
};

object node {
	phases BN;
	name n106862_L;
	longitude 682.483513098;
	nominal_voltage 4156.92193817;
	latitude 647.756600833;
};

object node {
	phases CN;
	name n3034659_249_10059593;
	longitude 332.842908727;
	nominal_voltage 4156.92193817;
	latitude 699.725607857;
};

object node {
	phases BN;
	name n3039462_10061311;
	longitude 266.210166135;
	nominal_voltage 4156.92193817;
	latitude 872.09141472;
};

object node {
	phases BN;
	name n3030624_10051377;
	longitude 651.501007174;
	nominal_voltage 4156.92193817;
	latitude 554.904660491;
};

object node {
	phases BN;
	name n107278_L;
	longitude 302.882986802;
	nominal_voltage 4156.92193817;
	latitude 959.945391337;
};

object node {
	phases CN;
	name n3034360_938_10059271_686;
	longitude 345.305093274;
	nominal_voltage 4156.92193817;
	latitude 689.019532066;
};

object node {
	phases BN;
	name nFUS_102192;
	longitude 508.361969072;
	nominal_voltage 4156.92193817;
	latitude 1024.62633821;
};

object node {
	phases BN;
	name n3040732_5_10058892;
	longitude 360.031239668;
	nominal_voltage 4156.92193817;
	latitude 917.688356477;
};

object node {
	phases BN;
	name n3032419_751_10059490;
	longitude 336.837770477;
	nominal_voltage 4156.92193817;
	latitude 619.352321851;
};

object node {
	phases BN;
	name n3031261_5_10056283;
	longitude 461.221475652;
	nominal_voltage 4156.92193817;
	latitude 577.783881562;
};

object node {
	phases AN;
	name n106998_XFO;
	longitude 572.158214842;
	nominal_voltage 4156.92193817;
	latitude 572.389231765;
};

object node {
	phases AN;
	name n3030132_088_10051190_446;
	longitude 658.73651629;
	nominal_voltage 4156.92193817;
	latitude 537.250443401;
};

object node {
	phases ABCN;
	name n3048505_991_10054200_01;
	longitude 542.010379314;
	nominal_voltage 4156.92193817;
	latitude 1196.67097464;
};

object node {
	phases BN;
	name n3040870_501_10055849;
	longitude 478.054194095;
	nominal_voltage 4156.92193817;
	latitude 922.64107081;
};

object node {
	phases CN;
	name n107137_XFO;
	longitude 332.491326607;
	nominal_voltage 4156.92193817;
	latitude 699.57407359;
};

object node {
	phases AN;
	name n1966242460_XFO;
	longitude 277.444877128;
	nominal_voltage 4156.92193817;
	latitude 988.672507613;
};

object node {
	phases BN;
	name n3041326_10060806;
	longitude 285.796624231;
	nominal_voltage 4156.92193817;
	latitude 938.988462682;
};

object node {
	phases AN;
	name n3031682_10055178;
	longitude 504.07897307;
	nominal_voltage 4156.92193817;
	latitude 592.875195225;
};

object node {
	phases CN;
	name n3037858_5_10055404;
	longitude 495.313548259;
	nominal_voltage 4156.92193817;
	latitude 814.543444545;
};

object node {
	phases AN;
	name n2035232596_XFO;
	longitude 494.533932332;
	nominal_voltage 4156.92193817;
	latitude 603.449895873;
};

object node {
	phases BN;
	name n3035056_5_10051693;
	longitude 639.244926464;
	nominal_voltage 4156.92193817;
	latitude 713.982538758;
};

object node {
	phases BN;
	name n212448000_XFO;
	longitude 369.628415057;
	nominal_voltage 4156.92193817;
	latitude 899.930242385;
};

object node {
	phases CN;
	name n3034730_10060719;
	longitude 289.170924933;
	nominal_voltage 4156.92193817;
	latitude 702.264788672;
};

object node {
	phases BN;
	name n3039711_974_10060349_651;
	longitude 303.496150103;
	nominal_voltage 4156.92193817;
	latitude 881.062725164;
};

object node {
	phases BN;
	name n3032376_75_10053492_999;
	longitude 569.431847284;
	nominal_voltage 4156.92193817;
	latitude 617.80906007;
};

object node {
	phases ABCN;
	name nnodeFUS__948685932;
	longitude 568.836048015;
	nominal_voltage 4156.92193817;
	latitude 1196.38554326;
};

object node {
	phases BN;
	name n3042200_509_10059716_846;
	longitude 328.0395335;
	nominal_voltage 4156.92193817;
	latitude 970.373693645;
};

object node {
	phases AN;
	name n106864_L;
	longitude 686.007519188;
	nominal_voltage 4156.92193817;
	latitude 616.634772438;
};

object node {
	phases BN;
	name nREC_102028;
	longitude 526.219893152;
	nominal_voltage 4156.92193817;
	latitude 598.884480959;
};

object node {
	phases AN;
	name n106927_XFO;
	longitude 457.406072633;
	nominal_voltage 4156.92193817;
	latitude 877.860575044;
};

object node {
	phases AN;
	name nREC_102025;
	longitude 527.687713957;
	nominal_voltage 4156.92193817;
	latitude 596.830519075;
};

object node {
	phases BN;
	name n3046451_028_10053066_894;
	longitude 585.958357634;
	nominal_voltage 4156.92193817;
	latitude 1122.92046049;
};

object node {
	phases BN;
	name n3039564_66_10058635_063;
	longitude 369.996558051;
	nominal_voltage 4156.92193817;
	latitude 875.775776815;
};

object node {
	phases AN;
	name n106861_XFO;
	longitude 681.982732433;
	nominal_voltage 4156.92193817;
	latitude 562.81606857;
};

object node {
	phases AN;
	name n3030480_10051108;
	longitude 661.934189803;
	nominal_voltage 4156.92193817;
	latitude 549.736648202;
};

object node {
	phases AN;
	name n3042249_133_10056774_711;
	longitude 442.150432292;
	nominal_voltage 4156.92193817;
	latitude 972.118759128;
};

object node {
	phases AN;
	name n1172687017_XFO;
	longitude 386.857706374;
	nominal_voltage 4156.92193817;
	latitude 733.384973568;
};

object node {
	phases AN;
	name n_1754717925_L;
	longitude 472.106623559;
	nominal_voltage 4156.92193817;
	latitude 564.869356137;
};

object node {
	phases AN;
	name n106866_L;
	longitude 688.457746117;
	nominal_voltage 4156.92193817;
	latitude 610.990449794;
};

object node {
	phases CN;
	name n106904_XFO;
	longitude 525.48240122;
	nominal_voltage 4156.92193817;
	latitude 1049.76123905;
};

object node {
	phases BN;
	name n107128_XFO;
	longitude 320.322336598;
	nominal_voltage 4156.92193817;
	latitude 618.243233683;
};

object node {
	phases BN;
	name n107268_XFO;
	longitude 255.489041899;
	nominal_voltage 4156.92193817;
	latitude 878.771733688;
};

object node {
	phases ABN;
	name n100208_XFO;
	longitude 600.632722436;
	nominal_voltage 4156.92193817;
	latitude 1171.45290892;
};

object node {
	phases BN;
	name n106940_XFO;
	longitude 496.768896369;
	nominal_voltage 4156.92193817;
	latitude 918.685034349;
};

object node {
	phases CN;
	name n1867149717_L;
	longitude 598.874992574;
	nominal_voltage 4156.92193817;
	latitude 1133.35134304;
};

object node {
	phases CN;
	name n107139_XFO;
	longitude 337.079997445;
	nominal_voltage 4156.92193817;
	latitude 701.342921368;
};

object node {
	phases BN;
	name n107271_L;
	longitude 274.793898118;
	nominal_voltage 4156.92193817;
	latitude 914.270612245;
};

object node {
	phases CN;
	name n3035299_10061446_001;
	longitude 260.974143503;
	nominal_voltage 4156.92193817;
	latitude 722.685615008;
};

object node {
	phases BN;
	name n106828_L;
	longitude 628.427808144;
	nominal_voltage 4156.92193817;
	latitude 680.935009751;
};

object node {
	phases BN;
	name n3036111_5_10051257;
	longitude 656.155215038;
	nominal_voltage 4156.92193817;
	latitude 751.845406569;
};

object node {
	phases BN;
	name n107277_L;
	longitude 295.892298677;
	nominal_voltage 4156.92193817;
	latitude 907.918721785;
};

object node {
	phases ABCN;
	name n3045281_75_10054034_001;
	longitude 548.449049258;
	nominal_voltage 4156.92193817;
	latitude 1080.95627248;
};

object node {
	phases CN;
	name n3034872_5_10060904;
	longitude 281.995687808;
	nominal_voltage 4156.92193817;
	latitude 707.3789675;
};

object node {
	phases ABCN;
	name n3032041_501_10056390;
	longitude 457.07147364;
	nominal_voltage 4156.92193817;
	latitude 605.777317349;
};

object node {
	phases BN;
	name n1807072447_L;
	longitude 706.772918466;
	nominal_voltage 4156.92193817;
	latitude 676.114599727;
};

object node {
	phases ABCN;
	name n3031679_10056417_999;
	longitude 455.98553059;
	nominal_voltage 4156.92193817;
	latitude 592.767528302;
};

object node {
	phases BN;
	name n3032429_25_10052117;
	longitude 622.800058677;
	nominal_voltage 4156.92193817;
	latitude 619.693231217;
};

object node {
	phases AN;
	name n3029624_737_10050812_027;
	longitude 673.413522005;
	nominal_voltage 4156.92193817;
	latitude 519.042136437;
};

object node {
	phases BN;
	name n107103_L;
	longitude 432.989536801;
	nominal_voltage 4156.92193817;
	latitude 860.855409442;
};

object node {
	phases AN;
	name n116534_L;
	longitude 688.239399773;
	nominal_voltage 4156.92193817;
	latitude 592.44918054;
};

object node {
	phases AN;
	name n3039540_321_10056177_596;
	longitude 465.3095767;
	nominal_voltage 4156.92193817;
	latitude 874.902275071;
};

object node {
	phases BN;
	name n106825_L;
	longitude 627.534237701;
	nominal_voltage 4156.92193817;
	latitude 579.207077605;
};

object node {
	phases AN;
	name n3030437_5_10054275_999;
	longitude 539.063140969;
	nominal_voltage 4156.92193817;
	latitude 548.211366798;
};

object node {
	phases AN;
	name n3030317_5_10051156;
	longitude 660.072506657;
	nominal_voltage 4156.92193817;
	latitude 543.90468989;
};

object node {
	phases BN;
	name n106827_L;
	longitude 628.023378968;
	nominal_voltage 4156.92193817;
	latitude 591.179129174;
};

object node {
	phases BN;
	name n3032989_5_10052157;
	longitude 621.248656055;
	nominal_voltage 4156.92193817;
	latitude 639.800029028;
};

object node {
	phases BN;
	name n_538449246_L;
	longitude 650.501682733;
	nominal_voltage 4156.92193817;
	latitude 562.710802046;
};

object node {
	phases ABCN;
	name n3032305_5_10056243;
	longitude 462.772878274;
	nominal_voltage 4156.92193817;
	latitude 615.251970656;
};

object node {
	phases BN;
	name n106990_XFO;
	longitude 549.92837034;
	nominal_voltage 4156.92193817;
	latitude 601.318253704;
};

object node {
	phases BN;
	name n106946_L;
	longitude 594.312498009;
	nominal_voltage 4156.92193817;
	latitude 848.572304078;
};

object node {
	phases AN;
	name n3031874_5_10049622;
	longitude 719.56879719;
	nominal_voltage 4156.92193817;
	latitude 599.783822764;
};

object node {
	phases BN;
	name n3033079_5_10051734;
	longitude 637.654738777;
	nominal_voltage 4156.92193817;
	latitude 643.030036709;
};

object node {
	phases ABCN;
	name n3046726_372_10052966_255;
	longitude 589.861647845;
	nominal_voltage 4156.92193817;
	latitude 1132.80227421;
};

object node {
	phases ABCN;
	name n3034949_75_10056023_001;
	longitude 471.305553907;
	nominal_voltage 4156.92193817;
	latitude 710.151390759;
};

object node {
	phases ABCN;
	name n3032198_5_10055478;
	longitude 492.443453409;
	nominal_voltage 4156.92193817;
	latitude 611.411850414;
};

object node {
	phases BN;
	name n3037410_54_10054554_828;
	longitude 528.24873993;
	nominal_voltage 4156.92193817;
	latitude 798.46661965;
};

object node {
	phases CN;
	name n_855103540_XFO;
	longitude 293.50205196;
	nominal_voltage 4156.92193817;
	latitude 695.556849945;
};

object node {
	phases ABCN;
	name nFUS_1390651429;
	longitude 480.002290367;
	nominal_voltage 4156.92193817;
	latitude 687.936797602;
};

object node {
	phases BN;
	name n_649803521_XFO;
	longitude 307.865033306;
	nominal_voltage 4156.92193817;
	latitude 629.756029983;
};

object node {
	phases CN;
	name n107154_L;
	longitude 377.32917865;
	nominal_voltage 4156.92193817;
	latitude 742.736943826;
};

object node {
	phases BN;
	name n107275_XFO;
	longitude 286.166582793;
	nominal_voltage 4156.92193817;
	latitude 938.880715188;
};

object node {
	phases ABCN;
	name n3032468_25_10058198;
	longitude 386.94807515;
	nominal_voltage 4156.92193817;
	latitude 621.092901212;
};

object node {
	phases BN;
	name n107275_L;
	longitude 286.536541315;
	nominal_voltage 4156.92193817;
	latitude 938.772967659;
};

object node {
	phases BN;
	name n3040670_25_10055972;
	longitude 473.283631034;
	nominal_voltage 4156.92193817;
	latitude 915.454267832;
};

object node {
	phases BN;
	name n1807072447_XFO;
	longitude 706.732536968;
	nominal_voltage 4156.92193817;
	latitude 676.471538976;
};

object node {
	phases BN;
	name n106855_L;
	longitude 669.539551326;
	nominal_voltage 4156.92193817;
	latitude 667.789485123;
};

object node {
	phases BN;
	name n107007_XFO;
	longitude 600.8980769;
	nominal_voltage 4156.92193817;
	latitude 594.029935747;
};

object node {
	phases BN;
	name n1030059781_L;
	longitude 607.83906782;
	nominal_voltage 4156.92193817;
	latitude 1162.00772276;
};

object node {
	phases BN;
	name n_399221526_L;
	longitude 696.635484683;
	nominal_voltage 4156.92193817;
	latitude 713.229220468;
};

object node {
	phases BN;
	name n460872517_L;
	longitude 400.066096112;
	nominal_voltage 4156.92193817;
	latitude 877.190052545;
};

object node {
	phases BN;
	name n_827270988_L;
	longitude 582.738732666;
	nominal_voltage 4156.92193817;
	latitude 846.754319449;
};

object node {
	phases AN;
	name n3035313_121_10057367_803;
	longitude 419.147320203;
	nominal_voltage 4156.92193817;
	latitude 723.192403213;
};

object node {
	phases BN;
	name n106993_XFO;
	longitude 560.002340779;
	nominal_voltage 4156.92193817;
	latitude 607.192145626;
};

object node {
	phases BN;
	name n3031591_973_10056268_708;
	longitude 461.775791809;
	nominal_voltage 4156.92193817;
	latitude 589.644218542;
};

object node {
	phases CN;
	name n3035678_125_10059786_918;
	longitude 325.321786388;
	nominal_voltage 4156.92193817;
	latitude 736.292022363;
};

object node {
	phases AN;
	name n3041657_386_10056672_456;
	longitude 446.116399169;
	nominal_voltage 4156.92193817;
	latitude 950.881566295;
};

object node {
	phases BN;
	name n3040589_702_10058732_52;
	longitude 366.216681919;
	nominal_voltage 4156.92193817;
	latitude 912.563482735;
};

object node {
	phases BN;
	name n_110531634_L;
	longitude 420.535941904;
	nominal_voltage 4156.92193817;
	latitude 755.457667714;
};

object node {
	phases CN;
	name n3034398_75_10058667;
	longitude 368.757879413;
	nominal_voltage 4156.92193817;
	latitude 690.376565959;
};

object node {
	phases CN;
	name n3036395_826_10054782_244;
	longitude 519.428395466;
	nominal_voltage 4156.92193817;
	latitude 762.049575055;
};

object node {
	phases BN;
	name n107309_L;
	longitude 292.098499094;
	nominal_voltage 4156.92193817;
	latitude 651.297400068;
};

object node {
	phases BN;
	name n107009_XFO;
	longitude 602.67039813;
	nominal_voltage 4156.92193817;
	latitude 584.940397942;
};

object node {
	phases CN;
	name n_856161675_L;
	longitude 336.0614858;
	nominal_voltage 4156.92193817;
	latitude 744.470626834;
};

object node {
	phases AN;
	name n3030768_25_10050645;
	longitude 679.891675146;
	nominal_voltage 4156.92193817;
	latitude 560.081645024;
};

object node {
	phases BN;
	name n106844_XFO;
	longitude 650.895006737;
	nominal_voltage 4156.92193817;
	latitude 611.564125573;
};

object node {
	phases ABCN;
	name n3046724_051_10052743_325;
	longitude 598.508002505;
	nominal_voltage 4156.92193817;
	latitude 1132.7189759;
};

object node {
	phases ABCN;
	name n3039327_10057283_001;
	longitude 422.436371331;
	nominal_voltage 4156.92193817;
	latitude 867.2464032;
};

object node {
	phases BN;
	name n3032411_499_10059826;
	longitude 323.805988457;
	nominal_voltage 4156.92193817;
	latitude 619.056166035;
};

object node {
	phases BN;
	name n3037666_29_10053671_829;
	longitude 562.495914014;
	nominal_voltage 4156.92193817;
	latitude 807.645224809;
};

object node {
	phases CN;
	name n107153_L;
	longitude 373.384534328;
	nominal_voltage 4156.92193817;
	latitude 678.848421703;
};

object node {
	phases BN;
	name n3041897_25_10060350;
	longitude 303.482614116;
	nominal_voltage 4156.92193817;
	latitude 959.49003921;
};

object node {
	phases AN;
	name n3035283_10057515;
	longitude 413.438274911;
	nominal_voltage 4156.92193817;
	latitude 722.111391421;
};

object node {
	phases BN;
	name n3038641_29_10053212_829;
	longitude 580.298259095;
	nominal_voltage 4156.92193817;
	latitude 842.636974681;
};

object node {
	phases BN;
	name n3032416_25_10052526;
	longitude 606.936966872;
	nominal_voltage 4156.92193817;
	latitude 619.226674552;
};

object node {
	phases BN;
	name n1566739441_XFO;
	longitude 278.20139201;
	nominal_voltage 4156.92193817;
	latitude 943.056210717;
};

object node {
	phases BN;
	name n107283_XFO;
	longitude 220.963611926;
	nominal_voltage 4156.92193817;
	latitude 675.641251182;
};

object node {
	phases BN;
	name n3039060_10058979;
	longitude 356.656938966;
	nominal_voltage 4156.92193817;
	latitude 857.664047081;
};

object node {
	phases ABCN;
	name n3038575_872_10057486_649;
	longitude 414.537870304;
	nominal_voltage 4156.92193817;
	latitude 840.289189765;
};

object node {
	phases AN;
	name n3032529_251_10058224;
	longitude 385.939663446;
	nominal_voltage 4156.92193817;
	latitude 623.282164529;
};

object node {
	phases AN;
	name n3045316_75_10054421;
	longitude 533.439267681;
	nominal_voltage 4156.92193817;
	latitude 1082.21238658;
};

object node {
	phases BN;
	name n3032389_10059456;
	longitude 338.156462705;
	nominal_voltage 4156.92193817;
	latitude 618.248700004;
};

object node {
	phases ABCN;
	name n3045856_843_10053740_577;
	longitude 559.829518328;
	nominal_voltage 4156.92193817;
	latitude 1101.59577034;
};

object node {
	phases AN;
	name n107158_L;
	longitude 398.312202908;
	nominal_voltage 4156.92193817;
	latitude 643.402640848;
};

object node {
	phases AN;
	name n112156_XFO;
	longitude 648.060776942;
	nominal_voltage 4156.92193817;
	latitude 521.98617065;
};

object node {
	phases CN;
	name n107311_XFO;
	longitude 297.409480498;
	nominal_voltage 4156.92193817;
	latitude 704.410811446;
};

object node {
	phases AN;
	name n3032068_75_10056488;
	longitude 453.270537217;
	nominal_voltage 4156.92193817;
	latitude 606.755256008;
};

object node {
	phases ABCN;
	name n3036001_244_10058197_292;
	longitude 386.975534976;
	nominal_voltage 4156.92193817;
	latitude 747.888431826;
};

object node {
	phases CN;
	name n107109_L;
	longitude 441.728918605;
	nominal_voltage 4156.92193817;
	latitude 814.509312875;
};

object node {
	phases AN;
	name n3036733_492_10056848_59;
	longitude 439.285030435;
	nominal_voltage 4156.92193817;
	latitude 774.168061427;
};

object node {
	phases ABCN;
	name n3048030_726_10053535_486;
	longitude 567.783986204;
	nominal_voltage 4156.92193817;
	latitude 1179.6142013;
};

object node {
	phases AN;
	name n3031834_749_10056645;
	longitude 447.181281928;
	nominal_voltage 4156.92193817;
	latitude 598.357200149;
};

object node {
	phases CN;
	name n370255226_XFO;
	longitude 598.051186457;
	nominal_voltage 4156.92193817;
	latitude 1166.26942619;
};

object node {
	phases BN;
	name n3039755_479_10053429_714;
	longitude 571.886360156;
	nominal_voltage 4156.92193817;
	latitude 882.624074988;
};

object node {
	phases AN;
	name n3039825_841_10056215_248;
	longitude 463.849241412;
	nominal_voltage 4156.92193817;
	latitude 885.149294993;
};

object node {
	phases AN;
	name n106849_XFO;
	longitude 662.213208362;
	nominal_voltage 4156.92193817;
	latitude 549.487363639;
};

object node {
	phases ABCN;
	name n3047440_10052584;
	longitude 604.687433071;
	nominal_voltage 4156.92193817;
	latitude 1158.41365111;
};

object node {
	phases AN;
	name n106998_L;
	longitude 572.518771012;
	nominal_voltage 4156.92193817;
	latitude 572.521483998;
};

object node {
	phases BN;
	name n107288_L;
	longitude 244.18457841;
	nominal_voltage 4156.92193817;
	latitude 657.002820784;
};

object node {
	phases ABCN;
	name n3047366_75_10052741;
	longitude 598.598177782;
	nominal_voltage 4156.92193817;
	latitude 1155.78478375;
};

object node {
	phases AN;
	name n3030901_001_10053373;
	longitude 574.086016363;
	nominal_voltage 4156.92193817;
	latitude 564.845942242;
};

object node {
	phases BN;
	name n107286_L;
	longitude 237.29710002;
	nominal_voltage 4156.92193817;
	latitude 663.518464055;
};

object node {
	phases AN;
	name n3030751_663_10055400_763;
	longitude 495.439095516;
	nominal_voltage 4156.92193817;
	latitude 559.486354608;
};

object node {
	phases AN;
	name n_1578736897_L;
	longitude 400.769173086;
	nominal_voltage 4156.92193817;
	latitude 737.337727874;
};

object node {
	phases BN;
	name n3035951_75_10049471;
	longitude 725.425342086;
	nominal_voltage 4156.92193817;
	latitude 746.112142936;
};

object node {
	phases CN;
	name n3037759_10055607;
	longitude 487.440179955;
	nominal_voltage 4156.92193817;
	latitude 810.97249161;
};

object node {
	phases BN;
	name n106834_XFO;
	longitude 634.07156126;
	nominal_voltage 4156.92193817;
	latitude 581.803450659;
};

object node {
	phases BN;
	name n3032593_251_10053096;
	longitude 584.829479517;
	nominal_voltage 4156.92193817;
	latitude 625.579058879;
};

object node {
	phases AN;
	name n106927_L;
	longitude 457.055611013;
	nominal_voltage 4156.92193817;
	latitude 877.70683443;
};

object node {
	phases AN;
	name n3032026_5_10050481;
	longitude 686.252425894;
	nominal_voltage 4156.92193817;
	latitude 605.238946846;
};

object node {
	phases CN;
	name n_394531197_XFO;
	longitude 350.471279673;
	nominal_voltage 4156.92193817;
	latitude 672.756550989;
};

object node {
	phases CN;
	name n_717482415_XFO;
	longitude 295.544057696;
	nominal_voltage 4156.92193817;
	latitude 711.456232825;
};

object node {
	phases ABCN;
	name n_1739464516_XFO;
	longitude 387.470847335;
	nominal_voltage 4156.92193817;
	latitude 755.934625578;
};

object node {
	phases BN;
	name n3035435_25_10050980;
	longitude 666.898678192;
	nominal_voltage 4156.92193817;
	latitude 727.575487747;
};

object node {
	phases AN;
	name n3031258_5_10053962;
	longitude 551.241612762;
	nominal_voltage 4156.92193817;
	latitude 577.676214639;
};

object node {
	phases CN;
	name n1443186365_XFO;
	longitude 293.444018487;
	nominal_voltage 4156.92193817;
	latitude 681.975223389;
};

object node {
	phases AN;
	name n3046147_728_10054265_349;
	longitude 539.476201917;
	nominal_voltage 4156.92193817;
	latitude 1112.03533461;
};

object node {
	phases ABCN;
	name n115606_XFO;
	longitude 386.684911344;
	nominal_voltage 4156.92193817;
	latitude 739.047243713;
};

object node {
	phases BN;
	name n3039785_10054934;
	longitude 513.542529061;
	nominal_voltage 4156.92193817;
	latitude 883.683553396;
};

object node {
	phases BN;
	name n3039347_755_10054193_36;
	longitude 542.2683;
	nominal_voltage 4156.92193817;
	latitude 867.99127886;
};

object node {
	phases CN;
	name n107317_XFO;
	longitude 313.045329789;
	nominal_voltage 4156.92193817;
	latitude 690.973703473;
};

object node {
	phases BN;
	name n_376378346_XFO;
	longitude 576.510356976;
	nominal_voltage 4156.92193817;
	latitude 967.256144891;
};

object node {
	phases BN;
	name n_1134122773_L;
	longitude 596.28306627;
	nominal_voltage 4156.92193817;
	latitude 633.612937688;
};

object node {
	phases AN;
	name n_4969426_L;
	longitude 665.819726033;
	nominal_voltage 4156.92193817;
	latitude 581.744264788;
};

object node {
	phases CN;
	name n1867149717_XFO;
	longitude 598.69149752;
	nominal_voltage 4156.92193817;
	latitude 1133.03515945;
};

object node {
	phases BN;
	name n113124_XFO;
	longitude 646.497734573;
	nominal_voltage 4156.92193817;
	latitude 751.864064493;
};

object node {
	phases CN;
	name nnodeFUS_102108;
	longitude 418.855099296;
	nominal_voltage 4156.92193817;
	latitude 816.973629762;
};

object node {
	phases AN;
	name n107033_L;
	longitude 492.019625804;
	nominal_voltage 4156.92193817;
	latitude 607.133456817;
};

object node {
	phases BN;
	name n455588828_XFO;
	longitude 496.80105741;
	nominal_voltage 4156.92193817;
	latitude 767.936361061;
};

object node {
	phases CN;
	name n3035009_75_10061161;
	longitude 272.027925965;
	nominal_voltage 4156.92193817;
	latitude 712.304729213;
};

object node {
	phases AN;
	name n_1249279689_L;
	longitude 459.04738307;
	nominal_voltage 4156.92193817;
	latitude 709.338903537;
};

object node {
	phases ABCN;
	name n3048366_499_10053136_001;
	longitude 800;
	nominal_voltage 4156.92193817;
	latitude 0;
};

object node {
	phases BN;
	name n_589047939_XFO;
	longitude 336.101999012;
	nominal_voltage 4156.92193817;
	latitude 648.150602948;
};

object node {
	phases BN;
	name n212448000_L;
	longitude 369.323802001;
	nominal_voltage 4156.92193817;
	latitude 900.152396751;
};

object node {
	phases CN;
	name n3033902_5_10059130;
	longitude 350.80039407;
	nominal_voltage 4156.92193817;
	latitude 672.566662499;
};

object node {
	phases CN;
	name n90682094_L;
	longitude 325.811230256;
	nominal_voltage 4156.92193817;
	latitude 735.735163583;
};

object node {
	phases BN;
	name n107084_XFO;
	longitude 357.560498115;
	nominal_voltage 4156.92193817;
	latitude 938.767883627;
};

object node {
	phases CN;
	name n3035612_75_10061488;
	longitude 259.345209535;
	nominal_voltage 4156.92193817;
	latitude 733.945780672;
};

object node {
	phases BN;
	name n3040112_5_10058136_001;
	longitude 389.352710428;
	nominal_voltage 4156.92193817;
	latitude 895.437192456;
};

object node {
	phases AN;
	name n106831_XFO;
	longitude 632.140695021;
	nominal_voltage 4156.92193817;
	latitude 541.150159725;
};

object node {
	phases BN;
	name n3031779_25_10059477;
	longitude 337.341976329;
	nominal_voltage 4156.92193817;
	latitude 596.365397969;
};

object node {
	phases AN;
	name n913173352_XFO;
	longitude 378.498181508;
	nominal_voltage 4156.92193817;
	latitude 847.646837037;
};

object node {
	phases AN;
	name n107173_XFO;
	longitude 452.345601369;
	nominal_voltage 4156.92193817;
	latitude 729.531021966;
};

object node {
	phases BN;
	name n3035156_063_10063473_636;
	longitude 182.332187144;
	nominal_voltage 4156.92193817;
	latitude 717.555752699;
};

object node {
	phases AN;
	name n3032700_501_10059134;
	longitude 350.645253808;
	nominal_voltage 4156.92193817;
	latitude 629.428151365;
};

object node {
	phases AN;
	name n107105_L;
	longitude 434.667455298;
	nominal_voltage 4156.92193817;
	latitude 762.475828581;
};

object node {
	phases BN;
	name n107285_L;
	longitude 226.865379665;
	nominal_voltage 4156.92193817;
	latitude 673.267174326;
};

object node {
	phases CN;
	name n_1072782408_L;
	longitude 507.644629278;
	nominal_voltage 4156.92193817;
	latitude 740.799388009;
};

object node {
	phases BN;
	name n3041101_75_10058918;
	longitude 359.022827964;
	nominal_voltage 4156.92193817;
	latitude 930.940360211;
};

object node {
	phases CN;
	name n107077_L;
	longitude 332.367089005;
	nominal_voltage 4156.92193817;
	latitude 748.890391693;
};

object node {
	phases BN;
	name n107283_L;
	longitude 220.824088936;
	nominal_voltage 4156.92193817;
	latitude 675.306387313;
};

object node {
	phases BN;
	name n106825_XFO;
	longitude 627.882102776;
	nominal_voltage 4156.92193817;
	latitude 579.36578719;
};

object node {
	phases BN;
	name n107284_XFO;
	longitude 222.182614435;
	nominal_voltage 4156.92193817;
	latitude 702.29188151;
};

object node {
	phases ABCN;
	name n3032472_75_10058027;
	longitude 393.580321357;
	nominal_voltage 4156.92193817;
	latitude 621.254401596;
};

object node {
	phases AN;
	name n107107_L;
	longitude 436.889082236;
	nominal_voltage 4156.92193817;
	latitude 960.003098331;
};

object node {
	phases BN;
	name n3034053_25_10049734;
	longitude 715.22486985;
	nominal_voltage 4156.92193817;
	latitude 677.976925363;
};

object node {
	phases CN;
	name n107302_XFO;
	longitude 273.097399325;
	nominal_voltage 4156.92193817;
	latitude 680.941536053;
};

object node {
	phases CN;
	name n107101_L;
	longitude 423.12685968;
	nominal_voltage 4156.92193817;
	latitude 866.919330397;
};

object node {
	phases AN;
	name n3036388_25_10056963;
	longitude 434.847631087;
	nominal_voltage 4156.92193817;
	latitude 761.777680186;
};

object node {
	phases CN;
	name n3035817_027_10058943_3;
	longitude 358.041565806;
	nominal_voltage 4156.92193817;
	latitude 741.277072661;
};

object node {
	phases AN;
	name n106989_L;
	longitude 545.966595392;
	nominal_voltage 4156.92193817;
	latitude 548.373088617;
};

object node {
	phases ABCN;
	name n3035383_75_10056201_001;
	longitude 464.401812241;
	nominal_voltage 4156.92193817;
	latitude 725.727205574;
};

object node {
	phases BN;
	name n3039498_749_10058722;
	longitude 366.624700809;
	nominal_voltage 4156.92193817;
	latitude 873.410298634;
};

object node {
	phases BN;
	name n3033792_25_10049850;
	longitude 710.725802248;
	nominal_voltage 4156.92193817;
	latitude 668.60990309;
};

object node {
	phases BN;
	name n3031754_593_10052006_092;
	longitude 627.101632725;
	nominal_voltage 4156.92193817;
	latitude 595.480483531;
};

object node {
	phases BN;
	name n3031381_10051833;
	longitude 633.815017289;
	nominal_voltage 4156.92193817;
	latitude 582.072613982;
};

object node {
	phases CN;
	name n107125_XFO;
	longitude 414.038472094;
	nominal_voltage 4156.92193817;
	latitude 749.281538087;
};

object node {
	phases CN;
	name n3036291_802_10059447_523;
	longitude 338.485243706;
	nominal_voltage 4156.92193817;
	latitude 758.3162604;
};

object node {
	phases AN;
	name n3035754_999_10056697;
	longitude 445.16445852;
	nominal_voltage 4156.92193817;
	latitude 739.050951367;
};

object node {
	phases CN;
	name n3037558_25_10055654_001;
	longitude 485.617243089;
	nominal_voltage 4156.92193817;
	latitude 803.767780033;
};

object node {
	phases BN;
	name n107313_XFO;
	longitude 314.086603109;
	nominal_voltage 4156.92193817;
	latitude 636.268514414;
};

object node {
	phases AN;
	name n106850_XFO;
	longitude 661.958637426;
	nominal_voltage 4156.92193817;
	latitude 563.536292309;
};

object node {
	phases AN;
	name n3045549_287_10054618_51;
	longitude 525.778829387;
	nominal_voltage 4156.92193817;
	latitude 1090.55790098;
};

object node {
	phases AN;
	name n3030971_10050084;
	longitude 701.650096912;
	nominal_voltage 4156.92193817;
	latitude 567.358134549;
};

object node {
	phases BN;
	name n107075_L;
	longitude 324.361507261;
	nominal_voltage 4156.92193817;
	latitude 930.4718013;
};

object node {
	phases AN;
	name n106972_XFO;
	longitude 488.773783024;
	nominal_voltage 4156.92193817;
	latitude 577.272324358;
};

object node {
	phases CN;
	name n_1106745251_XFO;
	longitude 651.185493691;
	nominal_voltage 4156.92193817;
	latitude 1029.01807851;
};

object node {
	phases AN;
	name n3042571_215_10058947_308;
	longitude 357.886115263;
	nominal_voltage 4156.92193817;
	latitude 983.677951725;
};

object node {
	phases AN;
	name n107168_XFO;
	longitude 442.335149076;
	nominal_voltage 4156.92193817;
	latitude 732.033866666;
};

object node {
	phases BN;
	name n107075_XFO;
	longitude 324.044962793;
	nominal_voltage 4156.92193817;
	latitude 930.679181969;
};

object node {
	phases AN;
	name n107108_L;
	longitude 436.495846973;
	nominal_voltage 4156.92193817;
	latitude 755.688555697;
};

object node {
	phases CN;
	name n106916_L;
	longitude 578.294427443;
	nominal_voltage 4156.92193817;
	latitude 1170.85603896;
};

object node {
	phases CN;
	name n106914_L;
	longitude 558.098753784;
	nominal_voltage 4156.92193817;
	latitude 1096.80584276;
};

object node {
	phases BN;
	name n107098_XFO;
	longitude 413.818598665;
	nominal_voltage 4156.92193817;
	latitude 891.703571704;
};

object node {
	phases BN;
	name n3034845_10051421_001;
	longitude 649.794425505;
	nominal_voltage 4156.92193817;
	latitude 706.392020709;
};

object node {
	phases CN;
	name n3033743_5_10058874_999;
	longitude 360.690624567;
	nominal_voltage 4156.92193817;
	latitude 666.860315596;
};

object node {
	phases BN;
	name n3032688_5_10052159_999;
	longitude 621.132339644;
	nominal_voltage 4156.92193817;
	latitude 628.997447785;
};

object node {
	phases AN;
	name n3035168_584_10057386_836;
	longitude 418.409124051;
	nominal_voltage 4156.92193817;
	latitude 718.005118545;
};

object node {
	phases AN;
	name n106875_XFO;
	longitude 714.551136843;
	nominal_voltage 4156.92193817;
	latitude 603.153697457;
};

object node {
	phases BN;
	name n3033891_25_10061927;
	longitude 242.318565765;
	nominal_voltage 4156.92193817;
	latitude 672.162911539;
};

object node {
	phases AN;
	name n107182_XFO;
	longitude 361.931422421;
	nominal_voltage 4156.92193817;
	latitude 641.249355151;
};

object node {
	phases BN;
	name n3031596_75_10055927;
	longitude 475.028958983;
	nominal_voltage 4156.92193817;
	latitude 589.815660172;
};

object node {
	phases ABCN;
	name n645190526_XFO;
	longitude 498.504626953;
	nominal_voltage 4156.92193817;
	latitude 667.882802593;
};

object node {
	phases AN;
	name n107030_L;
	longitude 597.017471958;
	nominal_voltage 4156.92193817;
	latitude 553.856494503;
};

object node {
	phases BN;
	name n107021_XFO;
	longitude 616.747043726;
	nominal_voltage 4156.92193817;
	latitude 579.741874104;
};

object node {
	phases AN;
	name n3035659_5_10056802;
	longitude 441.092026639;
	nominal_voltage 4156.92193817;
	latitude 735.623590218;
};

object node {
	phases BN;
	name n3032408_942_10059953_111;
	longitude 318.875979991;
	nominal_voltage 4156.92193817;
	latitude 618.964397928;
};

object node {
	phases BN;
	name n3036550_5_10056386;
	longitude 457.226613902;
	nominal_voltage 4156.92193817;
	latitude 767.600666255;
};

object node {
	phases ABCN;
	name n3047587_5_10052498;
	longitude 608.022948707;
	nominal_voltage 4156.92193817;
	latitude 1163.70727481;
};

object node {
	phases CN;
	name n3037880_999_10056045_001;
	longitude 470.452282465;
	nominal_voltage 4156.92193817;
	latitude 815.350910577;
};

object node {
	phases BN;
	name n3035600_10049710;
	longitude 716.155711423;
	nominal_voltage 4156.92193817;
	latitude 733.488196251;
};

object node {
	phases BN;
	name n3033770_10048667;
	longitude 756.608534777;
	nominal_voltage 4156.92193817;
	latitude 667.811373413;
};

object node {
	phases BN;
	name n106880_L;
	longitude 726.199203627;
	nominal_voltage 4156.92193817;
	latitude 746.161549384;
};

object node {
	phases ABCN;
	name n538107040_XFO;
	longitude 580.685268968;
	nominal_voltage 4156.92193817;
	latitude 1175.09571962;
};

object node {
	phases BN;
	name n116565_L;
	longitude 730.439126293;
	nominal_voltage 4156.92193817;
	latitude 758.359542503;
};

object node {
	phases AN;
	name n3042682_146_10058672_491;
	longitude 368.544910618;
	nominal_voltage 4156.92193817;
	latitude 987.659151525;
};

object node {
	phases BN;
	name n3030747_251_10052133_999;
	longitude 622.140751348;
	nominal_voltage 4156.92193817;
	latitude 559.328012454;
};

object node {
	phases BN;
	name n3033759_001_10050929;
	longitude 668.876716534;
	nominal_voltage 4156.92193817;
	latitude 667.416630586;
};

object node {
	phases ABCN;
	name n5245;
	longitude 444.892924276;
	nominal_voltage 4156.92193817;
	latitude 589.699021006;
};

object node {
	phases AN;
	name n3042866_75_10060686;
	longitude 290.450832095;
	nominal_voltage 4156.92193817;
	latitude 994.284399724;
};

object node {
	phases CN;
	name n3035844_749_10058832;
	longitude 362.3583436;
	nominal_voltage 4156.92193817;
	latitude 742.271986804;
};

object node {
	phases AN;
	name n3041825_434_10056841_243;
	longitude 439.569984312;
	nominal_voltage 4156.92193817;
	latitude 956.912636636;
};

object node {
	phases CN;
	name n107315_L;
	longitude 312.249034423;
	nominal_voltage 4156.92193817;
	latitude 735.139901807;
};

object node {
	phases CN;
	name n116561_L;
	longitude 362.385604304;
	nominal_voltage 4156.92193817;
	latitude 741.554650692;
};

object node {
	phases BN;
	name n3043640_515_10053457_687;
	longitude 570.801425518;
	nominal_voltage 4156.92193817;
	latitude 1022.05403187;
};

object node {
	phases ABCN;
	name n3042040_75_10055935;
	longitude 474.718678459;
	nominal_voltage 4156.92193817;
	latitude 964.640107011;
};

object node {
	phases ABCN;
	name n3037851_75_10057194_001;
	longitude 425.888242163;
	nominal_voltage 4156.92193817;
	latitude 814.301193969;
};

object node {
	phases AN;
	name n3035401_71_10057809_357;
	longitude 402.021619375;
	nominal_voltage 4156.92193817;
	latitude 726.371771551;
};

object node {
	phases BN;
	name n3040492_10058434;
	longitude 377.794799683;
	nominal_voltage 4156.92193817;
	latitude 909.057058175;
};

object node {
	phases CN;
	name n3034855_25_10058985;
	longitude 356.424228573;
	nominal_voltage 4156.92193817;
	latitude 706.759882694;
};

object node {
	phases BN;
	name n3040549_5_10060244;
	longitude 307.593831062;
	nominal_voltage 4156.92193817;
	latitude 911.120674194;
};

object node {
	phases AN;
	name n3042879_043_10059950_181;
	longitude 318.989620233;
	nominal_voltage 4156.92193817;
	latitude 994.725582884;
};

object node {
	phases BN;
	name n3033225_5_10059219;
	longitude 347.348523237;
	nominal_voltage 4156.92193817;
	latitude 648.269826946;
};

object node {
	phases BN;
	name n3032161_5_10053652;
	longitude 563.264983078;
	nominal_voltage 4156.92193817;
	latitude 610.083958367;
};

object node {
	phases AN;
	name n_1064714622_L;
	longitude 416.740422165;
	nominal_voltage 4156.92193817;
	latitude 858.480537646;
};

object node {
	phases BN;
	name n3040628_5_10058702;
	longitude 367.400402119;
	nominal_voltage 4156.92193817;
	latitude 913.955903158;
};

object node {
	phases BN;
	name n3039094_5_10059128;
	longitude 350.877964201;
	nominal_voltage 4156.92193817;
	latitude 858.902216691;
};

object node {
	phases BN;
	name n3042118_202_10053319_393;
	longitude 576.165167371;
	nominal_voltage 4156.92193817;
	latitude 967.419779843;
};

object node {
	phases BN;
	name n3033926_75_10062305_999;
	longitude 227.619064711;
	nominal_voltage 4156.92193817;
	latitude 673.436970124;
};

object node {
	phases BN;
	name n107080_XFO;
	longitude 344.506503655;
	nominal_voltage 4156.92193817;
	latitude 896.288133744;
};

object node {
	phases AN;
	name n3030708_25_10050937;
	longitude 668.56643601;
	nominal_voltage 4156.92193817;
	latitude 557.92830657;
};

object node {
	phases BN;
	name n296837764_XFO;
	longitude 517.811477694;
	nominal_voltage 4156.92193817;
	latitude 808.137870856;
};

object node {
	phases BN;
	name n3032021_5_10059354;
	longitude 342.11253939;
	nominal_voltage 4156.92193817;
	latitude 605.059501975;
};

object node {
	phases BN;
	name n107286_XFO;
	longitude 237.48072896;
	nominal_voltage 4156.92193817;
	latitude 663.83458103;
};

object node {
	phases BN;
	name nFUS_2036720289;
	longitude 456.97109789;
	nominal_voltage 4156.92193817;
	latitude 592.255787419;
};

object node {
	phases CN;
	name n_1072782408_XFO;
	longitude 507.811099783;
	nominal_voltage 4156.92193817;
	latitude 741.123538409;
};

object node {
	phases AN;
	name n_729793972_L;
	longitude 658.594830218;
	nominal_voltage 4156.92193817;
	latitude 536.54473912;
};

object node {
	phases AN;
	name n3031387_227_10050995_029;
	longitude 666.315777442;
	nominal_voltage 4156.92193817;
	latitude 582.296094625;
};

object node {
	phases AN;
	name n3031186_251_10055696;
	longitude 483.988309122;
	nominal_voltage 4156.92193817;
	latitude 575.08327214;
};

object node {
	phases AN;
	name n106852_L;
	longitude 662.720338065;
	nominal_voltage 4156.92193817;
	latitude 623.056375436;
};

object node {
	phases BCN;
	name n1326573195_XFO;
	longitude 483.519395469;
	nominal_voltage 4156.92193817;
	latitude 611.734482351;
};

object node {
	phases ABCN;
	name n3031791_10054506;
	longitude 530.14253711;
	nominal_voltage 4156.92193817;
	latitude 596.787093416;
};

object node {
	phases AN;
	name n107087_L;
	longitude 364.678556977;
	nominal_voltage 4156.92193817;
	latitude 773.86343768;
};

object node {
	phases ABCN;
	name n3045255_25_10054048;
	longitude 547.906097126;
	nominal_voltage 4156.92193817;
	latitude 1080.00521467;
};

object node {
	phases BN;
	name n106854_L;
	longitude 669.135766874;
	nominal_voltage 4156.92193817;
	latitude 733.625227281;
};

object node {
	phases BN;
	name n107117_XFO;
	longitude 457.613718682;
	nominal_voltage 4156.92193817;
	latitude 767.622913112;
};

object node {
	phases BN;
	name n568282196_XFO;
	longitude 604.743870306;
	nominal_voltage 4156.92193817;
	latitude 659.136855168;
};

object node {
	phases AN;
	name n3032905_5_10058241_999;
	longitude 385.241571051;
	nominal_voltage 4156.92193817;
	latitude 636.785355193;
};

object node {
	phases AN;
	name n3030947_75_10053852;
	longitude 555.507969971;
	nominal_voltage 4156.92193817;
	latitude 566.523715898;
};

object node {
	phases AN;
	name n3031624_25_10053884_999;
	longitude 554.228101594;
	nominal_voltage 4156.92193817;
	latitude 590.802606963;
};

object node {
	phases BN;
	name n_89483862_L;
	longitude 299.860547085;
	nominal_voltage 4156.92193817;
	latitude 914.45746216;
};

object node {
	phases ABCN;
	name n3039073_75_10057412;
	longitude 417.433136661;
	nominal_voltage 4156.92193817;
	latitude 858.157520476;
};

object node {
	phases ABCN;
	name n3032217_10055704_999;
	longitude 483.639282317;
	nominal_voltage 4156.92193817;
	latitude 612.075796437;
};

object node {
	phases BN;
	name n3040653_5_10061077_999;
	longitude 275.24712519;
	nominal_voltage 4156.92193817;
	latitude 914.853127513;
};

object node {
	phases BN;
	name n107081_XFO;
	longitude 350.294643642;
	nominal_voltage 4156.92193817;
	latitude 906.771282731;
};

object node {
	phases BN;
	name n107083_L;
	longitude 352.159164264;
	nominal_voltage 4156.92193817;
	latitude 931.561283214;
};

object node {
	phases AN;
	name n106858_L;
	longitude 673.532666468;
	nominal_voltage 4156.92193817;
	latitude 605.607663636;
};

object node {
	phases CN;
	name n3034656_10061594;
	longitude 255.233992588;
	nominal_voltage 4156.92193817;
	latitude 699.60900458;
};

object node {
	phases CN;
	name nFUS_102084;
	longitude 454.701240715;
	nominal_voltage 4156.92193817;
	latitude 751.40451052;
};

object node {
	phases AN;
	name nFUS_102082;
	longitude 457.188488182;
	nominal_voltage 4156.92193817;
	latitude 740.795765627;
};

object node {
	phases CN;
	name n3044129_135_10052235_767;
	longitude 618.193672798;
	nominal_voltage 4156.92193817;
	latitude 1039.59010245;
};

object node {
	phases CN;
	name n3043830_333_10051394_198;
	longitude 650.833981617;
	nominal_voltage 4156.92193817;
	latitude 1028.86640518;
};

object node {
	phases ABCN;
	name n3044406_75_10054618;
	longitude 525.79860977;
	nominal_voltage 4156.92193817;
	latitude 1049.55342004;
};

object node {
	phases AN;
	name n106901_XFO;
	longitude 514.083431984;
	nominal_voltage 4156.92193817;
	latitude 1130.69759066;
};

object node {
	phases BN;
	name n3040361_42_10059276_215;
	longitude 345.129435713;
	nominal_voltage 4156.92193817;
	latitude 904.370675921;
};

object node {
	phases AN;
	name n106865_XFO;
	longitude 686.152179338;
	nominal_voltage 4156.92193817;
	latitude 604.892252142;
};

object node {
	phases BN;
	name n3039907_911_10055144_336;
	longitude 505.384633516;
	nominal_voltage 4156.92193817;
	latitude 888.094703107;
};

object node {
	phases AN;
	name n107266_XFO;
	longitude 290.6494873;
	nominal_voltage 4156.92193817;
	latitude 993.976160414;
};

object node {
	phases BN;
	name n107083_XFO;
	longitude 351.964592505;
	nominal_voltage 4156.92193817;
	latitude 931.25082173;
};

object node {
	phases BN;
	name n3034927_75_10052115;
	longitude 622.877628808;
	nominal_voltage 4156.92193817;
	latitude 709.361833326;
};

object node {
	phases BN;
	name n3033292_25_10060653;
	longitude 291.730739258;
	nominal_voltage 4156.92193817;
	latitude 650.665415976;
};

object node {
	phases CN;
	name n3044612_751_10053181_001;
	longitude 581.532710161;
	nominal_voltage 4156.92193817;
	latitude 1056.94658462;
};

object node {
	phases BN;
	name n112039_XFO;
	longitude 783.215089968;
	nominal_voltage 4156.92193817;
	latitude 663.933568851;
};

object node {
	phases ABCN;
	name n3032059_751_10055112;
	longitude 506.638787395;
	nominal_voltage 4156.92193817;
	latitude 606.432291128;
};

object node {
	phases CN;
	name n_1113205597_L;
	longitude 344.575904178;
	nominal_voltage 4156.92193817;
	latitude 752.224647297;
};

object node {
	phases CN;
	name n154614422_L;
	longitude 499.875997717;
	nominal_voltage 4156.92193817;
	latitude 799.438166877;
};

object node {
	phases BN;
	name n_1816423323_XFO;
	longitude 461.572362046;
	nominal_voltage 4156.92193817;
	latitude 589.338657267;
};

object node {
	phases AN;
	name n3031950_10055208_001;
	longitude 502.915382319;
	nominal_voltage 4156.92193817;
	latitude 602.493440318;
};

object node {
	phases AN;
	name n3034928_54_10056319_106;
	longitude 459.821102076;
	nominal_voltage 4156.92193817;
	latitude 709.390185616;
};

object node {
	phases BN;
	name n3034428_5_10062613;
	longitude 215.712010807;
	nominal_voltage 4156.92193817;
	latitude 691.444262943;
};

object node {
	phases BN;
	name n3032947_751_10060531;
	longitude 296.462517253;
	nominal_voltage 4156.92193817;
	latitude 638.301700243;
};

object node {
	phases AN;
	name n107094_XFO;
	longitude 397.398784246;
	nominal_voltage 4156.92193817;
	latitude 843.339489401;
};

object node {
	phases BN;
	name n3031628_5_10056328;
	longitude 459.476147703;
	nominal_voltage 4156.92193817;
	latitude 590.955135104;
};

object node {
	phases ABCN;
	name n3038221_25_10057343;
	longitude 420.109306184;
	nominal_voltage 4156.92193817;
	latitude 827.562169947;
};

object node {
	phases BN;
	name n_1140847721_L;
	longitude 769.781376336;
	nominal_voltage 4156.92193817;
	latitude 642.735353992;
};

object node {
	phases CN;
	name n1172832371_XFO;
	longitude 338.848020514;
	nominal_voltage 4156.92193817;
	latitude 719.264344181;
};

object node {
	phases ABCN;
	name n3036006_454_10058131_835;
	longitude 389.514289011;
	nominal_voltage 4156.92193817;
	latitude 748.075413382;
};

object node {
	phases BN;
	name n3040432_75_10059152;
	longitude 349.947122628;
	nominal_voltage 4156.92193817;
	latitude 906.930636452;
};

object node {
	phases AN;
	name n3045463_5_10054279_001;
	longitude 538.946708202;
	nominal_voltage 4156.92193817;
	latitude 1087.47909355;
};

object node {
	phases AN;
	name n106930_XFO;
	longitude 469.137998159;
	nominal_voltage 4156.92193817;
	latitude 892.158592934;
};

object node {
	phases AN;
	name n_26905446_L;
	longitude 669.421946009;
	nominal_voltage 4156.92193817;
	latitude 586.580435132;
};

object node {
	phases AN;
	name nFUS__657772489;
	longitude 449.765026639;
	nominal_voltage 4156.92193817;
	latitude 597.604105914;
};

object node {
	phases BN;
	name n3033297_25_10049166;
	longitude 737.254787075;
	nominal_voltage 4156.92193817;
	latitude 650.844860847;
};

object node {
	phases CN;
	name n_1893098344_XFO;
	longitude 452.932328925;
	nominal_voltage 4156.92193817;
	latitude 584.099442546;
};

object node {
	phases BN;
	name n141750374_L;
	longitude 509.46453319;
	nominal_voltage 4156.92193817;
	latitude 953.553440887;
};

object node {
	phases ABCN;
	name n3047827_749_10052053;
	longitude 625.282302871;
	nominal_voltage 4156.92193817;
	latitude 1172.32956498;
};

object node {
	phases BN;
	name n3041036_25_10055746;
	longitude 482.049055845;
	nominal_voltage 4156.92193817;
	latitude 928.589632399;
};

object node {
	phases AN;
	name n107089_XFO;
	longitude 366.000396381;
	nominal_voltage 4156.92193817;
	latitude 779.205612557;
};

object node {
	phases ABCN;
	name n3031817_001_10054594;
	longitude 526.729451343;
	nominal_voltage 4156.92193817;
	latitude 597.720242635;
};

object node {
	phases ABCN;
	name n3032444_10058822;
	longitude 362.746194255;
	nominal_voltage 4156.92193817;
	latitude 620.222593587;
};

object node {
	phases CN;
	name n3036079_25_10056201_001;
	longitude 464.401812241;
	nominal_voltage 4156.92193817;
	latitude 750.68798715;
};

object node {
	phases BN;
	name n3039062_749_10060614;
	longitude 293.243356814;
	nominal_voltage 4156.92193817;
	latitude 857.762705871;
};

object node {
	phases BN;
	name n3039371_75_10056508;
	longitude 452.494835906;
	nominal_voltage 4156.92193817;
	latitude 868.852434796;
};

object node {
	phases CN;
	name n_3191737_L;
	longitude 483.46059188;
	nominal_voltage 4156.92193817;
	latitude 822.251974263;
};

object node {
	phases BN;
	name n3039475_5_10061296;
	longitude 266.791942118;
	nominal_voltage 4156.92193817;
	latitude 872.575915872;
};

object node {
	phases AN;
	name n3046793_5_10053575;
	longitude 566.251433125;
	nominal_voltage 4156.92193817;
	latitude 1135.21142927;
};

object node {
	phases CN;
	name n_157864904_L;
	longitude 615.48927504;
	nominal_voltage 4156.92193817;
	latitude 1168.20610326;
};

object node {
	phases AN;
	name n3030729_751_10052943;
	longitude 590.763594544;
	nominal_voltage 4156.92193817;
	latitude 558.699955405;
};

object node {
	phases ABCN;
	name n_193074233_XFO;
	longitude 564.778172443;
	nominal_voltage 4156.92193817;
	latitude 1170.72202547;
};

object node {
	phases CN;
	name n_1425646855_XFO;
	longitude 262.932289295;
	nominal_voltage 4156.92193817;
	latitude 753.524476355;
};

object node {
	phases BN;
	name n106994_L;
	longitude 560.516880641;
	nominal_voltage 4156.92193817;
	latitude 617.637409494;
};

object node {
	phases BN;
	name n107309_XFO;
	longitude 291.914619176;
	nominal_voltage 4156.92193817;
	latitude 650.981408022;
};

object node {
	phases CN;
	name n107148_L;
	longitude 366.743781122;
	nominal_voltage 4156.92193817;
	latitude 725.687114826;
};

object node {
	phases BN;
	name n107136_XFO;
	longitude 332.271785605;
	nominal_voltage 4156.92193817;
	latitude 587.615194937;
};

object node {
	phases BN;
	name n3036135_75_10050989;
	longitude 666.549612602;
	nominal_voltage 4156.92193817;
	latitude 752.715714194;
};

object node {
	phases BN;
	name n107184_L;
	longitude 398.792251637;
	nominal_voltage 4156.92193817;
	latitude 622.151244882;
};

object node {
	phases BN;
	name n106889_L;
	longitude 756.584527365;
	nominal_voltage 4156.92193817;
	latitude 668.528809046;
};

object node {
	phases AN;
	name n3046009_557_10054016_082;
	longitude 549.144038848;
	nominal_voltage 4156.92193817;
	latitude 1107.07651915;
};

object node {
	phases AN;
	name n106878_XFO;
	longitude 719.895732216;
	nominal_voltage 4156.92193817;
	latitude 599.590737642;
};

object node {
	phases AN;
	name n_1089425645_L;
	longitude 484.016982339;
	nominal_voltage 4156.92193817;
	latitude 612.443839231;
};

object node {
	phases AN;
	name n1013906722_L;
	longitude 432.779925358;
	nominal_voltage 4156.92193817;
	latitude 743.854399724;
};

object node {
	phases ABCN;
	name n547730347_XFO;
	longitude 568.56091898;
	nominal_voltage 4156.92193817;
	latitude 1180.71028987;
};

object node {
	phases BN;
	name n3035999_999_10049731;
	longitude 715.341225047;
	nominal_voltage 4156.92193817;
	latitude 747.843750053;
};

object node {
	phases AN;
	name n106848_L;
	longitude 660.102053198;
	nominal_voltage 4156.92193817;
	latitude 544.621948482;
};

object node {
	phases AN;
	name n116591_XFO;
	longitude 539.136980132;
	nominal_voltage 4156.92193817;
	latitude 1112.20932784;
};

object node {
	phases BN;
	name n106883_L;
	longitude 728.596185798;
	nominal_voltage 4156.92193817;
	latitude 666.546232879;
};

object node {
	phases AN;
	name n107182_L;
	longitude 362.318987579;
	nominal_voltage 4156.92193817;
	latitude 641.26312227;
};

object node {
	phases BN;
	name n106846_L;
	longitude 653.913281636;
	nominal_voltage 4156.92193817;
	latitude 678.563283121;
};

object node {
	phases BN;
	name n_1064470956_XFO;
	longitude 334.359375584;
	nominal_voltage 4156.92193817;
	latitude 928.426007603;
};

object node {
	phases BN;
	name n106828_XFO;
	longitude 628.774916252;
	nominal_voltage 4156.92193817;
	latitude 680.77488736;
};

object node {
	phases AN;
	name n3035524_25_10057340;
	longitude 420.22566138;
	nominal_voltage 4156.92193817;
	latitude 730.769606453;
};

object node {
	phases BN;
	name nnodeFUS_102064;
	longitude 479.04083949;
	nominal_voltage 4156.92193817;
	latitude 686.525978047;
};

object node {
	phases BN;
	name n3030715_10051883;
	longitude 631.875764012;
	nominal_voltage 4156.92193817;
	latitude 558.170557146;
};

object node {
	phases CN;
	name n107109_XFO;
	longitude 441.972856072;
	nominal_voltage 4156.92193817;
	latitude 814.230294691;
};

object node {
	phases CN;
	name n107116_L;
	longitude 457.615079611;
	nominal_voltage 4156.92193817;
	latitude 931.211861055;
};

object node {
	phases AN;
	name n3042579_936_10056620_456;
	longitude 448.133222576;
	nominal_voltage 4156.92193817;
	latitude 983.99093947;
};

object node {
	phases BN;
	name n455588828_L;
	longitude 496.547194651;
	nominal_voltage 4156.92193817;
	latitude 767.665029757;
};

object node {
	phases BN;
	name n3040534_10055610;
	longitude 487.323824758;
	nominal_voltage 4156.92193817;
	latitude 910.564395093;
};

object node {
	phases AN;
	name n3042659_77_10059235_952;
	longitude 346.691038806;
	nominal_voltage 4156.92193817;
	latitude 986.856099838;
};

object node {
	phases CN;
	name n3034875_10060719;
	longitude 289.170924933;
	nominal_voltage 4156.92193817;
	latitude 707.468689936;
};

object node {
	phases BN;
	name n3034582_10049649;
	longitude 718.521600421;
	nominal_voltage 4156.92193817;
	latitude 696.953220487;
};

object node {
	phases AN;
	name n106987_L;
	longitude 537.580069604;
	nominal_voltage 4156.92193817;
	latitude 601.873570908;
};

object node {
	phases CN;
	name n3035878_001_10061455;
	longitude 260.625116698;
	nominal_voltage 4156.92193817;
	latitude 743.465366975;
};

object node {
	phases BN;
	name n106908_L;
	longitude 552.824929791;
	nominal_voltage 4156.92193817;
	latitude 993.924976779;
};

object node {
	phases BN;
	name n3033268_75_10049845;
	longitude 710.919727576;
	nominal_voltage 4156.92193817;
	latitude 649.822025081;
};

object node {
	phases AN;
	name n106850_L;
	longitude 661.672804486;
	nominal_voltage 4156.92193817;
	latitude 563.778876438;
};

object node {
	phases AN;
	name n106872_XFO;
	longitude 710.433637917;
	nominal_voltage 4156.92193817;
	latitude 557.92577428;
};

object node {
	phases AN;
	name n3041922_863_10056926_855;
	longitude 436.249517281;
	nominal_voltage 4156.92193817;
	latitude 960.409263507;
};

object node {
	phases BN;
	name n3032681_5_10052597;
	longitude 604.183227219;
	nominal_voltage 4156.92193817;
	latitude 628.746224966;
};

object node {
	phases CN;
	name n3036148_503_10061397_59;
	longitude 262.85176731;
	nominal_voltage 4156.92193817;
	latitude 753.173406282;
};

object node {
	phases BN;
	name n3043654_728_10053776_933;
	longitude 558.419448486;
	nominal_voltage 4156.92193817;
	latitude 1022.56412186;
};

object node {
	phases BN;
	name n3031492_75_10052836;
	longitude 594.913596556;
	nominal_voltage 4156.92193817;
	latitude 586.083206852;
};

object node {
	phases ABCN;
	name n3046866_75_10053077;
	longitude 585.566395762;
	nominal_voltage 4156.92193817;
	latitude 1137.84029664;
};

object node {
	phases AN;
	name n3032503_10051089;
	longitude 662.671106048;
	nominal_voltage 4156.92193817;
	latitude 622.340043066;
};

object node {
	phases BN;
	name n1686688885_L;
	longitude 327.404115871;
	nominal_voltage 4156.92193817;
	latitude 970.785394623;
};

object node {
	phases BN;
	name n107015_XFO;
	longitude 608.482693183;
	nominal_voltage 4156.92193817;
	latitude 595.424460842;
};

object node {
	phases ABCN;
	name n3041137_10056385;
	longitude 457.265398967;
	nominal_voltage 4156.92193817;
	latitude 932.205446553;
};

object node {
	phases CN;
	name n3034120_859_10059997;
	longitude 317.17374225;
	nominal_voltage 4156.92193817;
	latitude 680.403343022;
};

object node {
	phases BN;
	name n3039617_251_10056702;
	longitude 444.970533192;
	nominal_voltage 4156.92193817;
	latitude 877.663213858;
};

object node {
	phases ABCN;
	name n141032265_XFO;
	longitude 571.308084797;
	nominal_voltage 4156.92193817;
	latitude 1191.26709082;
};

object node {
	phases CN;
	name n107147_XFO;
	longitude 365.64688579;
	nominal_voltage 4156.92193817;
	latitude 747.450259105;
};

object node {
	phases BN;
	name n107298_L;
	longitude 270.05916792;
	nominal_voltage 4156.92193817;
	latitude 649.187682976;
};

object node {
	phases CN;
	name n3035821_781_10055077_482;
	longitude 507.977570287;
	nominal_voltage 4156.92193817;
	latitude 741.447688844;
};

object node {
	phases BN;
	name n106844_L;
	longitude 650.909567349;
	nominal_voltage 4156.92193817;
	latitude 611.922762298;
};

object node {
	phases BN;
	name n1165067110_L;
	longitude 456.450577449;
	nominal_voltage 4156.92193817;
	latitude 593.342011224;
};

object node {
	phases AN;
	name n106842_L;
	longitude 644.966000634;
	nominal_voltage 4156.92193817;
	latitude 533.355517178;
};

object node {
	phases BN;
	name n3034211_751_10055248;
	longitude 501.364018482;
	nominal_voltage 4156.92193817;
	latitude 683.665363668;
};

object node {
	phases CN;
	name n107294_L;
	longitude 258.57510999;
	nominal_voltage 4156.92193817;
	latitude 733.859674266;
};

object node {
	phases CN;
	name n_3191737_XFO;
	longitude 483.076895066;
	nominal_voltage 4156.92193817;
	latitude 822.199589962;
};

object node {
	phases BN;
	name n106840_L;
	longitude 642.200376383;
	nominal_voltage 4156.92193817;
	latitude 595.116606298;
};

object node {
	phases BN;
	name n3032919_25_10052282;
	longitude 616.400522863;
	nominal_voltage 4156.92193817;
	latitude 637.278828589;
};

object node {
	phases CN;
	name n107305_XFO;
	longitude 287.190205456;
	nominal_voltage 4156.92193817;
	latitude 710.098180905;
};

object node {
	phases CN;
	name n107174_XFO;
	longitude 455.721032383;
	nominal_voltage 4156.92193817;
	latitude 747.070828416;
};

object node {
	phases ABCN;
	name n3040539_10056215;
	longitude 463.858860109;
	nominal_voltage 4156.92193817;
	latitude 910.743839964;
};

object node {
	phases BN;
	name n3040411_685_10055733_69;
	longitude 482.526500002;
	nominal_voltage 4156.92193817;
	latitude 906.17463521;
};

object node {
	phases CN;
	name n3043768_213_10051527_416;
	longitude 645.667112756;
	nominal_voltage 4156.92193817;
	latitude 1026.6369821;
};

object node {
	phases BN;
	name n107181_XFO;
	longitude 472.290991975;
	nominal_voltage 4156.92193817;
	latitude 609.342293801;
};

object node {
	phases BN;
	name n116564_XFO;
	longitude 671.663659035;
	nominal_voltage 4156.92193817;
	latitude 757.834110191;
};

object node {
	phases CN;
	name n107148_XFO;
	longitude 366.839381227;
	nominal_voltage 4156.92193817;
	latitude 725.339298197;
};

object node {
	phases BN;
	name n106881_XFO;
	longitude 728.178139728;
	nominal_voltage 4156.92193817;
	latitude 722.046667271;
};

object node {
	phases BN;
	name n_1419850711_L;
	longitude 589.609621248;
	nominal_voltage 4156.92193817;
	latitude 1113.15929108;
};

object node {
	phases BN;
	name nREC_102051;
	longitude 360.11877756;
	nominal_voltage 4156.92193817;
	latitude 648.195572658;
};

object node {
	phases CN;
	name nREC_102052;
	longitude 361.211158931;
	nominal_voltage 4156.92193817;
	latitude 649.445011407;
};

object node {
	phases CN;
	name n107294_XFO;
	longitude 258.960159743;
	nominal_voltage 4156.92193817;
	latitude 733.902727469;
};

object node {
	phases ABCN;
	name n3032336_10057736;
	longitude 404.866775428;
	nominal_voltage 4156.92193817;
	latitude 616.34658437;
};

object node {
	phases AN;
	name n3035310_25_10056502;
	longitude 452.7275463;
	nominal_voltage 4156.92193817;
	latitude 723.089365968;
};

object node {
	phases BN;
	name n3039214_5_10055241;
	longitude 501.635513941;
	nominal_voltage 4156.92193817;
	latitude 863.208893599;
};

object node {
	phases ABCN;
	name n3047927_75_10052108;
	longitude 623.149124267;
	nominal_voltage 4156.92193817;
	latitude 1175.91849829;
};

object node {
	phases CN;
	name n107296_XFO;
	longitude 260.949775466;
	nominal_voltage 4156.92193817;
	latitude 722.327434324;
};

object node {
	phases AN;
	name n3043019_25_10060454;
	longitude 299.4489673;
	nominal_voltage 4156.92193817;
	latitude 999.757468294;
};

object node {
	phases BN;
	name n3040751_10058987;
	longitude 356.346658442;
	nominal_voltage 4156.92193817;
	latitude 918.352302501;
};

object node {
	phases AN;
	name n3031550_963_10050259_837;
	longitude 694.830247344;
	nominal_voltage 4156.92193817;
	latitude 588.172411709;
};

object node {
	phases AN;
	name nFUS_102096;
	longitude 442.442716546;
	nominal_voltage 4156.92193817;
	latitude 773.814806254;
};

object node {
	phases ABCN;
	name nFUS_102091;
	longitude 445.81228547;
	nominal_voltage 4156.92193817;
	latitude 765.548068152;
};

object node {
	phases BN;
	name n_1351342308_XFO;
	longitude 296.261738372;
	nominal_voltage 4156.92193817;
	latitude 637.994641357;
};

object node {
	phases BN;
	name n3033650_674_10063184_638;
	longitude 193.540993513;
	nominal_voltage 4156.92193817;
	latitude 663.528885675;
};

object node {
	phases AN;
	name n3031072_5_10053211;
	longitude 580.36919698;
	nominal_voltage 4156.92193817;
	latitude 571.000865433;
};

object node {
	phases AN;
	name nnodeREC_102083;
	longitude 463.139138978;
	nominal_voltage 4156.92193817;
	latitude 733.274711364;
};

object node {
	phases CN;
	name n_1893098344_L;
	longitude 453.292251773;
	nominal_voltage 4156.92193817;
	latitude 584.233163607;
};

object node {
	phases AN;
	name n106870_XFO;
	longitude 704.156612335;
	nominal_voltage 4156.92193817;
	latitude 561.151754572;
};

object node {
	phases CN;
	name n3034799_5_10060509;
	longitude 297.315788695;
	nominal_voltage 4156.92193817;
	latitude 704.759072381;
};

object node {
	phases BN;
	name n107009_L;
	longitude 602.476261268;
	nominal_voltage 4156.92193817;
	latitude 585.251092489;
};

object node {
	phases BN;
	name nnodeFUS_102019;
	longitude 465.365514146;
	nominal_voltage 4156.92193817;
	latitude 572.419005476;
};

object node {
	phases BN;
	name n2043016533_XFO;
	longitude 547.89213458;
	nominal_voltage 4156.92193817;
	latitude 877.00469615;
};

object node {
	phases BN;
	name n107271_XFO;
	longitude 275.020511654;
	nominal_voltage 4156.92193817;
	latitude 914.561869897;
};

object node {
	phases AN;
	name n107172_L;
	longitude 447.285017977;
	nominal_voltage 4156.92193817;
	latitude 721.747090769;
};

object node {
	phases BN;
	name n_827270988_XFO;
	longitude 582.371767342;
	nominal_voltage 4156.92193817;
	latitude 846.638137795;
};

object node {
	phases BN;
	name n106965_L;
	longitude 478.92836196;
	nominal_voltage 4156.92193817;
	latitude 694.584789505;
};

object node {
	phases ABCN;
	name n3037458_5_10057036;
	longitude 432.016321303;
	nominal_voltage 4156.92193817;
	latitude 800.187854854;
};

object node {
	phases BN;
	name n107272_XFO;
	longitude 276.828113021;
	nominal_voltage 4156.92193817;
	latitude 867.992620928;
};

object node {
	phases ABCN;
	name n3048178_836_10053489_225;
	longitude 569.578222121;
	nominal_voltage 4156.92193817;
	latitude 1184.92971728;
};

object node {
	phases AN;
	name n3030896_815_10055982_941;
	longitude 472.859283632;
	nominal_voltage 4156.92193817;
	latitude 564.695710995;
};

object node {
	phases BN;
	name n1258376930_XFO;
	longitude 582.822197235;
	nominal_voltage 4156.92193817;
	latitude 1017.96990249;
};

object node {
	phases ABCN;
	name nnodeFUS_859497346;
	longitude 620.689737031;
	nominal_voltage 4156.92193817;
	latitude 1162.44354355;
};

object node {
	phases BN;
	name n3034204_999_10062394;
	longitude 224.205940159;
	nominal_voltage 4156.92193817;
	latitude 683.423041314;
};

object node {
	phases ABCN;
	name n3040311_5_10055835;
	longitude 478.597185012;
	nominal_voltage 4156.92193817;
	latitude 902.579098327;
};

object node {
	phases BN;
	name n_1134122773_XFO;
	longitude 596.599548487;
	nominal_voltage 4156.92193817;
	latitude 633.820399718;
};

object node {
	phases BN;
	name n3031544_25_10059603;
	longitude 332.455058071;
	nominal_voltage 4156.92193817;
	latitude 587.931489025;
};

object node {
	phases AN;
	name n106878_L;
	longitude 720.222667241;
	nominal_voltage 4156.92193817;
	latitude 599.39765252;
};

object node {
	phases AN;
	name n107267_L;
	longitude 298.761892307;
	nominal_voltage 4156.92193817;
	latitude 1000.09063899;
};

object node {
	phases CN;
	name n106922_L;
	longitude 606.454633044;
	nominal_voltage 4156.92193817;
	latitude 1053.41000463;
};

object node {
	phases AN;
	name n107113_XFO;
	longitude 452.996864132;
	nominal_voltage 4156.92193817;
	latitude 923.314851453;
};

object node {
	phases BN;
	name n107031_XFO;
	longitude 475.256830784;
	nominal_voltage 4156.92193817;
	latitude 590.106076012;
};

object node {
	phases ABCN;
	name n3048030_9_10053535_432;
	longitude 567.786080598;
	nominal_voltage 4156.92193817;
	latitude 1179.62044598;
};

object node {
	phases AN;
	name n_1655310571_L;
	longitude 544.488697955;
	nominal_voltage 4156.92193817;
	latitude 1085.5279623;
};

object node {
	phases BN;
	name n107004_L;
	longitude 594.748594105;
	nominal_voltage 4156.92193817;
	latitude 585.38185411;
};

object node {
	phases CN;
	name n107297_L;
	longitude 263.110117036;
	nominal_voltage 4156.92193817;
	latitude 711.60724602;
};

object node {
	phases CN;
	name n3044943_10053793;
	longitude 557.796288838;
	nominal_voltage 4156.92193817;
	latitude 1068.79888247;
};

object node {
	phases BN;
	name n116553_XFO;
	longitude 726.284933554;
	nominal_voltage 4156.92193817;
	latitude 685.187864538;
};

object node {
	phases CN;
	name n107097_XFO;
	longitude 412.112888187;
	nominal_voltage 4156.92193817;
	latitude 756.151487145;
};

object node {
	phases CN;
	name n107291_L;
	longitude 252.456186802;
	nominal_voltage 4156.92193817;
	latitude 694.924268301;
};

object node {
	phases BN;
	name n107314_XFO;
	longitude 307.12168161;
	nominal_voltage 4156.92193817;
	latitude 642.45458518;
};

object node {
	phases ABCN;
	name nnodeABS__1240474648;
	longitude 451.198946734;
	nominal_voltage 4156.92193817;
	latitude 746.850684663;
};

object node {
	phases BN;
	name n106961_L;
	longitude 473.886729533;
	nominal_voltage 4156.92193817;
	latitude 615.362436309;
};

object node {
	phases AN;
	name n3032101_749_10050159;
	longitude 698.741216997;
	nominal_voltage 4156.92193817;
	latitude 607.939556268;
};

object node {
	phases BN;
	name n_758122455_L;
	longitude 331.266246982;
	nominal_voltage 4156.92193817;
	latitude 926.06502204;
};

object node {
	phases AN;
	name n_729793972_XFO;
	longitude 658.665673234;
	nominal_voltage 4156.92193817;
	latitude 536.897591261;
};

object node {
	phases AN;
	name n3029687_825_10052104_943;
	longitude 623.267690212;
	nominal_voltage 4156.92193817;
	latitude 521.306300043;
};

object node {
	phases CN;
	name n107137_L;
	longitude 332.139744448;
	nominal_voltage 4156.92193817;
	latitude 699.422539358;
};

object node {
	phases AN;
	name n107000_L;
	longitude 580.901861684;
	nominal_voltage 4156.92193817;
	latitude 571.522656916;
};

object node {
	phases BN;
	name n106982_XFO;
	longitude 519.475105717;
	nominal_voltage 4156.92193817;
	latitude 678.635855005;
};

object node {
	phases ABCN;
	name n3031433_749_10056506;
	longitude 452.572406037;
	nominal_voltage 4156.92193817;
	latitude 583.965721484;
};

object node {
	phases CN;
	name n3037641_75_10056611;
	longitude 448.499974156;
	nominal_voltage 4156.92193817;
	latitude 806.764509381;
};

object node {
	phases ABCN;
	name n3041397_75_10056254;
	longitude 462.346242553;
	nominal_voltage 4156.92193817;
	latitude 941.563496583;
};

object node {
	phases BN;
	name nFUS_1768132653;
	longitude 504.385724153;
	nominal_voltage 4156.92193817;
	latitude 888.634796281;
};

object node {
	phases AN;
	name n107170_XFO;
	longitude 445.451384307;
	nominal_voltage 4156.92193817;
	latitude 739.292428285;
};

object node {
	phases AN;
	name n107107_XFO;
	longitude 436.569299759;
	nominal_voltage 4156.92193817;
	latitude 960.206180937;
};

object node {
	phases BN;
	name n106941_L;
	longitude 499.259898968;
	nominal_voltage 4156.92193817;
	latitude 929.439477028;
};

object node {
	phases AN;
	name n107093_XFO;
	longitude 391.64685008;
	nominal_voltage 4156.92193817;
	latitude 825.893372518;
};

object node {
	phases AN;
	name n1144084873_XFO;
	longitude 475.995141934;
	nominal_voltage 4156.92193817;
	latitude 641.869493047;
};

object node {
	phases BN;
	name n3034021_25_10049954;
	longitude 706.692155432;
	nominal_voltage 4156.92193817;
	latitude 676.828478188;
};

object node {
	phases CN;
	name n3036114_5_10059309;
	longitude 343.857867339;
	nominal_voltage 4156.92193817;
	latitude 751.953073491;
};

object node {
	phases ABCN;
	name n3032007_499_10055462;
	longitude 493.064014458;
	nominal_voltage 4156.92193817;
	latitude 604.557020447;
};

object node {
	phases CN;
	name n3037556_751_10056733;
	longitude 443.768196161;
	nominal_voltage 4156.92193817;
	latitude 803.713982461;
};

object node {
	phases BN;
	name n3037672_941_10054816_867;
	longitude 518.085540142;
	nominal_voltage 4156.92193817;
	latitude 807.883922377;
};

object node {
	phases ABCN;
	name n3032479_10057842;
	longitude 400.755558481;
	nominal_voltage 4156.92193817;
	latitude 621.478707685;
};

object node {
	phases BN;
	name n3032209_212_10055346_297;
	longitude 497.551562895;
	nominal_voltage 4156.92193817;
	latitude 611.796293106;
};

object node {
	phases CN;
	name n3033986_25_10058881_001;
	longitude 360.457836603;
	nominal_voltage 4156.92193817;
	latitude 675.57236409;
};

object node {
	phases BN;
	name n3033415_75_10051482;
	longitude 647.428575292;
	nominal_voltage 4156.92193817;
	latitude 655.097704293;
};

object node {
	phases AN;
	name n_1341171379_L;
	longitude 665.762944155;
	nominal_voltage 4156.92193817;
	latitude 530.845982413;
};

object node {
	phases CN;
	name n3036122_499_10054976_001;
	longitude 511.913517523;
	nominal_voltage 4156.92193817;
	latitude 752.240149396;
};

object node {
	phases ABCN;
	name n3038040_10057269;
	longitude 422.979401033;
	nominal_voltage 4156.92193817;
	latitude 821.057293368;
};

object node {
	phases CN;
	name n106979_XFO;
	longitude 508.861148224;
	nominal_voltage 4156.92193817;
	latitude 747.663298389;
};

object node {
	phases AN;
	name n3035278_10056623;
	longitude 448.03455337;
	nominal_voltage 4156.92193817;
	latitude 721.931946549;
};

object node {
	phases AN;
	name n107185_XFO;
	longitude 399.855082783;
	nominal_voltage 4156.92193817;
	latitude 614.394982865;
};

object node {
	phases CN;
	name n528389231_L;
	longitude 460.098197749;
	nominal_voltage 4156.92193817;
	latitude 738.216870539;
};

object node {
	phases CN;
	name n154614422_XFO;
	longitude 499.601744989;
	nominal_voltage 4156.92193817;
	latitude 799.691939393;
};

object node {
	phases AN;
	name n107099_XFO;
	longitude 417.445092546;
	nominal_voltage 4156.92193817;
	latitude 866.072339408;
};

object node {
	phases BN;
	name n1040541000_L;
	longitude 453.707140855;
	nominal_voltage 4156.92193817;
	latitude 862.490570468;
};

object node {
	phases BN;
	name n_2076038719_XFO;
	longitude 706.959038998;
	nominal_voltage 4156.92193817;
	latitude 722.402021518;
};

object node {
	phases BN;
	name n106846_XFO;
	longitude 653.637985978;
	nominal_voltage 4156.92193817;
	latitude 678.310479356;
};

object node {
	phases BN;
	name n3035567_25_10051124;
	longitude 661.313628755;
	nominal_voltage 4156.92193817;
	latitude 732.312832345;
};

object node {
	phases AN;
	name n_1306675599_L;
	longitude 695.605875157;
	nominal_voltage 4156.92193817;
	latitude 588.162532048;
};

object node {
	phases AN;
	name nnodeREC__146528016;
	longitude 460.210805317;
	nominal_voltage 4156.92193817;
	latitude 951.015727043;
};

object node {
	phases AN;
	name n3030355_5_10054576;
	longitude 527.427582523;
	nominal_voltage 4156.92193817;
	latitude 545.268470911;
};

object node {
	phases ABCN;
	name n3047395_3_10052199_17;
	longitude 619.613089842;
	nominal_voltage 4156.92193817;
	latitude 1156.80941397;
};

object node {
	phases BN;
	name n3038249_54_10053685_828;
	longitude 561.952961881;
	nominal_voltage 4156.92193817;
	latitude 828.577469028;
};

object node {
	phases AN;
	name n106928_L;
	longitude 464.670204778;
	nominal_voltage 4156.92193817;
	latitude 883.242581873;
};

object node {
	phases AN;
	name n3031689_032_10050423_235;
	longitude 688.492845205;
	nominal_voltage 4156.92193817;
	latitude 593.127566492;
};

object node {
	phases BN;
	name n3033175_25_10060716;
	longitude 289.287280129;
	nominal_voltage 4156.92193817;
	latitude 646.466405991;
};

object node {
	phases CN;
	name n3034145_25_10061130;
	longitude 273.230262997;
	nominal_voltage 4156.92193817;
	latitude 681.278710992;
};

object node {
	phases AN;
	name n107093_L;
	longitude 391.65263208;
	nominal_voltage 4156.92193817;
	latitude 825.534522684;
};

object node {
	phases BN;
	name n854135729_XFO;
	longitude 650.315967738;
	nominal_voltage 4156.92193817;
	latitude 641.48796253;
};

object node {
	phases ABCN;
	name n3036161_10056513;
	longitude 452.300910579;
	nominal_voltage 4156.92193817;
	latitude 753.621910793;
};

object node {
	phases BN;
	name n3034072_5_10054791;
	longitude 519.088793432;
	nominal_voltage 4156.92193817;
	latitude 678.667788117;
};

object node {
	phases BN;
	name n106976_XFO;
	longitude 501.152479654;
	nominal_voltage 4156.92193817;
	latitude 683.96617335;
};

object node {
	phases AN;
	name n107091_L;
	longitude 387.458208136;
	nominal_voltage 4156.92193817;
	latitude 855.228394758;
};

object node {
	phases BN;
	name n107088_XFO;
	longitude 365.298637906;
	nominal_voltage 4156.92193817;
	latitude 894.267072683;
};

object node {
	phases CN;
	name n3034140_10060145;
	longitude 311.43355255;
	nominal_voltage 4156.92193817;
	latitude 681.090293878;
};

object node {
	phases BN;
	name n106883_XFO;
	longitude 728.600951629;
	nominal_voltage 4156.92193817;
	latitude 666.187370233;
};

object node {
	phases CN;
	name n107097_L;
	longitude 411.989838494;
	nominal_voltage 4156.92193817;
	latitude 756.491836105;
};

object node {
	phases CN;
	name n136086348_XFO;
	longitude 357.042256336;
	nominal_voltage 4156.92193817;
	latitude 730.885513843;
};

object node {
	phases AN;
	name n107095_L;
	longitude 402.95322226;
	nominal_voltage 4156.92193817;
	latitude 855.278739417;
};

object node {
	phases BN;
	name n3033111_263_10049136_151;
	longitude 738.412482496;
	nominal_voltage 4156.92193817;
	latitude 644.169978197;
};

object node {
	phases BN;
	name n_1589429015_XFO;
	longitude 293.142165608;
	nominal_voltage 4156.92193817;
	latitude 857.416246203;
};

object node {
	phases AN;
	name n3030043_251_10051549;
	longitude 644.829975902;
	nominal_voltage 4156.92193817;
	latitude 534.062174597;
};

object node {
	phases BN;
	name n106889_XFO;
	longitude 756.596531071;
	nominal_voltage 4156.92193817;
	latitude 668.170091247;
};

object node {
	phases ABCN;
	name n3033048_5_10055911_999;
	longitude 475.610773751;
	nominal_voltage 4156.92193817;
	latitude 641.917478508;
};

object node {
	phases AN;
	name n112156_L;
	longitude 647.672931406;
	nominal_voltage 4156.92193817;
	latitude 521.984330228;
};

object node {
	phases BN;
	name n116553_L;
	longitude 726.671308438;
	nominal_voltage 4156.92193817;
	latitude 685.219142605;
};

object node {
	phases ABCN;
	name n3031903_279_10056290_321;
	longitude 460.937530187;
	nominal_voltage 4156.92193817;
	latitude 600.816671553;
};

object node {
	phases BN;
	name n3033312_75_10047902;
	longitude 786.279109913;
	nominal_voltage 4156.92193817;
	latitude 651.401139947;
};

object node {
	phases BN;
	name n116547_XFO;
	longitude 268.815822469;
	nominal_voltage 4156.92193817;
	latitude 651.628947724;
};

object node {
	phases AN;
	name n116591_L;
	longitude 538.797758308;
	nominal_voltage 4156.92193817;
	latitude 1112.3833211;
};

object node {
	phases AN;
	name n107100_XFO;
	longitude 419.279371367;
	nominal_voltage 4156.92193817;
	latitude 817.944756437;
};

object node {
	phases CN;
	name nFUS_102222;
	longitude 546.381727695;
	nominal_voltage 4156.92193817;
	latitude 1074.58371855;
};

object node {
	phases AN;
	name nFUS_102223;
	longitude 544.050900397;
	nominal_voltage 4156.92193817;
	latitude 1075.86875917;
};

object node {
	phases BN;
	name n1686688885_XFO;
	longitude 327.721824705;
	nominal_voltage 4156.92193817;
	latitude 970.579544152;
};

object node {
	phases CN;
	name n3034769_75_10058914;
	longitude 359.177968226;
	nominal_voltage 4156.92193817;
	latitude 703.691375398;
};

object node {
	phases AN;
	name nFUS_102228;
	longitude 546.663966617;
	nominal_voltage 4156.92193817;
	latitude 1083.48587094;
};

object node {
	phases BN;
	name n107098_L;
	longitude 413.84985683;
	nominal_voltage 4156.92193817;
	latitude 892.061293978;
};

object node {
	phases AN;
	name n107032_XFO;
	longitude 486.12461644;
	nominal_voltage 4156.92193817;
	latitude 608.7466043;
};

object node {
	phases ABCN;
	name n3039517_5_10057184_999;
	longitude 426.237385323;
	nominal_voltage 4156.92193817;
	latitude 874.08325279;
};

object node {
	phases CN;
	name n3034329_10061063;
	longitude 275.828862388;
	nominal_voltage 4156.92193817;
	latitude 687.873310007;
};

object node {
	phases AN;
	name n900670282_XFO;
	longitude 417.464520722;
	nominal_voltage 4156.92193817;
	latitude 735.351986731;
};

object node {
	phases AN;
	name n_1249279689_XFO;
	longitude 459.434242573;
	nominal_voltage 4156.92193817;
	latitude 709.364544595;
};

object node {
	phases AN;
	name n3030869_249_10050779;
	longitude 674.694476365;
	nominal_voltage 4156.92193817;
	latitude 563.706395532;
};

object node {
	phases AN;
	name n3032611_10050363;
	longitude 690.829063628;
	nominal_voltage 4156.92193817;
	latitude 626.216052283;
};

object node {
	phases BN;
	name n3038719_177_10053181_17;
	longitude 581.526155485;
	nominal_voltage 4156.92193817;
	latitude 845.432259217;
};

object node {
	phases AN;
	name n1804114721_L;
	longitude 680.482973484;
	nominal_voltage 4156.92193817;
	latitude 525.947061239;
};

object node {
	phases AN;
	name n3046677_25_10054917;
	longitude 514.201875175;
	nominal_voltage 4156.92193817;
	latitude 1131.03933602;
};

object node {
	phases BN;
	name n3034579_251_10049679;
	longitude 717.358048455;
	nominal_voltage 4156.92193817;
	latitude 696.854561696;
};

object node {
	phases ABCN;
	name n3034508_5_10055844_999;
	longitude 478.209373142;
	nominal_voltage 4156.92193817;
	latitude 694.315380881;
};

object node {
	phases CN;
	name n107167_XFO;
	longitude 445.910469786;
	nominal_voltage 4156.92193817;
	latitude 699.150367068;
};

object node {
	phases BN;
	name n106845_XFO;
	longitude 651.572204104;
	nominal_voltage 4156.92193817;
	latitude 554.551869362;
};

object node {
	phases BN;
	name n3031711_75_10052672;
	longitude 601.274347304;
	nominal_voltage 4156.92193817;
	latitude 593.942892208;
};

object node {
	phases CN;
	name n528389231_XFO;
	longitude 459.737644217;
	nominal_voltage 4156.92193817;
	latitude 738.08461224;
};

object node {
	phases BN;
	name n3038749_54_10053168_829;
	longitude 582.004801979;
	nominal_voltage 4156.92193817;
	latitude 846.521956142;
};

object node {
	phases ABCN;
	name n3046442_751_10053432_001;
	longitude 571.797658711;
	nominal_voltage 4156.92193817;
	latitude 1122.62340745;
};

object node {
	phases BN;
	name n_490882547_L;
	longitude 510.821618251;
	nominal_voltage 4156.92193817;
	latitude 684.700376419;
};

object node {
	phases BN;
	name n3032256_75_10059828;
	longitude 323.728418326;
	nominal_voltage 4156.92193817;
	latitude 613.502383162;
};

object node {
	phases AN;
	name n106981_L;
	longitude 518.266657129;
	nominal_voltage 4156.92193817;
	latitude 581.013792701;
};

object node {
	phases AN;
	name n_1648770092_L;
	longitude 702.651906661;
	nominal_voltage 4156.92193817;
	latitude 544.623551894;
};

object node {
	phases CN;
	name n107115_L;
	longitude 454.200982135;
	nominal_voltage 4156.92193817;
	latitude 796.044518646;
};

object node {
	phases ABCN;
	name n3033071_999_10057123;
	longitude 428.642020602;
	nominal_voltage 4156.92193817;
	latitude 642.760833513;
};

object node {
	phases BN;
	name n106827_XFO;
	longitude 628.378776336;
	nominal_voltage 4156.92193817;
	latitude 591.32284108;
};

object node {
	phases AN;
	name n106977_L;
	longitude 504.435035524;
	nominal_voltage 4156.92193817;
	latitude 593.512889109;
};

object node {
	phases CN;
	name n3034543_10061656;
	longitude 252.829318525;
	nominal_voltage 4156.92193817;
	latitude 695.553550492;
};

object node {
	phases BN;
	name n3033315_10050376;
	longitude 690.324857776;
	nominal_voltage 4156.92193817;
	latitude 651.481890139;
};

object node {
	phases BN;
	name n3036325_5_10049781;
	longitude 713.40197177;
	nominal_voltage 4156.92193817;
	latitude 759.525647054;
};

object node {
	phases BN;
	name n106943_XFO;
	longitude 561.565831697;
	nominal_voltage 4156.92193817;
	latitude 828.555604244;
};

object node {
	phases AN;
	name n106863_XFO;
	longitude 685.183928677;
	nominal_voltage 4156.92193817;
	latitude 555.91608202;
};

object node {
	phases AN;
	name nFUS_102040;
	longitude 347.061281042;
	nominal_voltage 4156.92193817;
	latitude 620.745460052;
};

object node {
	phases AN;
	name nFUS_102041;
	longitude 387.308272054;
	nominal_voltage 4156.92193817;
	latitude 622.238656714;
};

object node {
	phases AN;
	name n3030426_75_10053231;
	longitude 579.593495669;
	nominal_voltage 4156.92193817;
	latitude 547.825560325;
};

object node {
	phases CN;
	name n3044751_75_10053450;
	longitude 571.099566317;
	nominal_voltage 4156.92193817;
	latitude 1061.93511614;
};

object node {
	phases BN;
	name n3036237_10050254;
	longitude 695.056635771;
	nominal_voltage 4156.92193817;
	latitude 756.349472834;
};

object node {
	phases AN;
	name n3030230_10052123;
	longitude 622.567348284;
	nominal_voltage 4156.92193817;
	latitude 540.764404645;
};

object node {
	phases AN;
	name n106973_L;
	longitude 493.452754726;
	nominal_voltage 4156.92193817;
	latitude 588.21190835;
};

object node {
	phases BN;
	name n106854_XFO;
	longitude 668.754138778;
	nominal_voltage 4156.92193817;
	latitude 733.561197906;
};

object node {
	phases AN;
	name n_996124883_L;
	longitude 418.378258353;
	nominal_voltage 4156.92193817;
	latitude 723.286114888;
};

object node {
	phases AN;
	name n106971_L;
	longitude 488.017165633;
	nominal_voltage 4156.92193817;
	latitude 673.821673262;
};

object node {
	phases BN;
	name nFUS_1549342775;
	longitude 601.610768963;
	nominal_voltage 4156.92193817;
	latitude 636.567329675;
};

object node {
	phases BN;
	name n3040841_847_10060024_518;
	longitude 316.106454816;
	nominal_voltage 4156.92193817;
	latitude 921.612708142;
};

object node {
	phases ABCN;
	name n3036736_75_10056745;
	longitude 443.302775374;
	nominal_voltage 4156.92193817;
	latitude 774.284987705;
};

object node {
	phases AN;
	name n3043279_834_10060825_947;
	longitude 285.022978529;
	nominal_voltage 4156.92193817;
	latitude 1009.10956075;
};

object node {
	phases BN;
	name n3032192_75_10051393;
	longitude 650.880446125;
	nominal_voltage 4156.92193817;
	latitude 611.205488812;
};

object node {
	phases AN;
	name n3042510_073_10058426_746;
	longitude 378.076146549;
	nominal_voltage 4156.92193817;
	latitude 981.483628063;
};

object node {
	phases BN;
	name n3032719_485_10060238_744;
	longitude 307.797685367;
	nominal_voltage 4156.92193817;
	latitude 630.109467652;
};

object node {
	phases CN;
	name n3034402_5_10059575_001;
	longitude 333.541001121;
	nominal_voltage 4156.92193817;
	latitude 690.511149613;
};

object node {
	phases CN;
	name n3038070_369_10055729_392;
	longitude 482.693198214;
	nominal_voltage 4156.92193817;
	latitude 822.147205626;
};

object node {
	phases AN;
	name n106832_XFO;
	longitude 632.799618456;
	nominal_voltage 4156.92193817;
	latitude 533.462209535;
};

object node {
	phases BN;
	name n2043016533_L;
	longitude 548.086059946;
	nominal_voltage 4156.92193817;
	latitude 877.315503747;
};

object node {
	phases BN;
	name n3036253_5_10049834;
	longitude 711.346363296;
	nominal_voltage 4156.92193817;
	latitude 756.941640909;
};

object node {
	phases ABCN;
	name n1330736576_XFO;
	longitude 453.136406631;
	nominal_voltage 4156.92193817;
	latitude 589.789328611;
};

object node {
	phases BN;
	name n3035280_5_10049410;
	longitude 727.791231084;
	nominal_voltage 4156.92193817;
	latitude 722.021668985;
};

object node {
	phases BN;
	name n3034906_75_10049999;
	longitude 704.946827483;
	nominal_voltage 4156.92193817;
	latitude 708.608164867;
};

object node {
	phases AN;
	name n106877_L;
	longitude 717.290597851;
	nominal_voltage 4156.92193817;
	latitude 622.803975924;
};

object node {
	phases CN;
	name n3034992_10061371;
	longitude 263.883062203;
	nominal_voltage 4156.92193817;
	latitude 711.66769992;
};

object node {
	phases ABCN;
	name n3034734_10055934;
	longitude 474.757463524;
	nominal_voltage 4156.92193817;
	latitude 702.408344569;
};

object node {
	phases ABCN;
	name n3033351_5_10055908;
	longitude 475.765875228;
	nominal_voltage 4156.92193817;
	latitude 652.791837699;
};

object node {
	phases BN;
	name n3033213_10059505;
	longitude 336.255994494;
	nominal_voltage 4156.92193817;
	latitude 647.821214768;
};

object node {
	phases BN;
	name n3034837_10051685;
	longitude 639.555206989;
	nominal_voltage 4156.92193817;
	latitude 706.104908915;
};

object node {
	phases AN;
	name n106991_XFO;
	longitude 554.473384321;
	nominal_voltage 4156.92193817;
	latitude 591.080613545;
};

object node {
	phases CN;
	name n106986_L;
	longitude 530.886446109;
	nominal_voltage 4156.92193817;
	latitude 596.583706184;
};

object node {
	phases AN;
	name n3030806_501_10050014_001;
	longitude 704.365012715;
	nominal_voltage 4156.92193817;
	latitude 561.454434177;
};

object node {
	phases AN;
	name n106984_L;
	longitude 526.652949508;
	nominal_voltage 4156.92193817;
	latitude 545.2308134;
};

object node {
	phases CN;
	name n106931_XFO;
	longitude 487.136782849;
	nominal_voltage 4156.92193817;
	latitude 811.196066138;
};

object node {
	phases AN;
	name n106857_XFO;
	longitude 674.086745726;
	nominal_voltage 4156.92193817;
	latitude 553.189080851;
};

object node {
	phases AN;
	name n3032188_499_10051109_001;
	longitude 661.895365952;
	nominal_voltage 4156.92193817;
	latitude 611.052924782;
};

object node {
	phases CN;
	name n107317_L;
	longitude 312.91177904;
	nominal_voltage 4156.92193817;
	latitude 691.310645923;
};

object node {
	phases BN;
	name n113128_L;
	longitude 650.173630232;
	nominal_voltage 4156.92193817;
	latitude 747.854664788;
};

object node {
	phases BN;
	name n3039614_067_10057842_456;
	longitude 400.737872491;
	nominal_voltage 4156.92193817;
	latitude 877.548943364;
};

object node {
	phases AN;
	name n107188_XFO;
	longitude 447.004284769;
	nominal_voltage 4156.92193817;
	latitude 598.037860631;
};

object node {
	phases BN;
	name n106988_L;
	longitude 542.991564949;
	nominal_voltage 4156.92193817;
	latitude 618.220123408;
};

object node {
	phases BN;
	name n_376378346_L;
	longitude 576.855546619;
	nominal_voltage 4156.92193817;
	latitude 967.092509902;
};

object node {
	phases CN;
	name n3037877_25_10056993_999;
	longitude 433.645332841;
	nominal_voltage 4156.92193817;
	latitude 815.216362812;
};

object node {
	phases ABCN;
	name n3047291_10052897_999;
	longitude 592.508961278;
	nominal_voltage 4156.92193817;
	latitude 1153.06619395;
};

object node {
	phases BN;
	name n3041086_10060930;
	longitude 280.987276104;
	nominal_voltage 4156.92193817;
	latitude 930.375108867;
};

object node {
	phases AN;
	name n3042714_608_10061012_271;
	longitude 277.796389978;
	nominal_voltage 4156.92193817;
	latitude 988.824179407;
};

object node {
	phases AN;
	name n3039774_5_10056214_001;
	longitude 463.897606389;
	nominal_voltage 4156.92193817;
	latitude 883.306719167;
};

object node {
	phases BN;
	name n3032914_048_10052663_847;
	longitude 601.590561943;
	nominal_voltage 4156.92193817;
	latitude 637.092134145;
};

object node {
	phases BN;
	name n716000355_XFO;
	longitude 673.135657224;
	nominal_voltage 4156.92193817;
	latitude 697.825806703;
};

object node {
	phases BN;
	name n3033321_25_10048323;
	longitude 769.950597322;
	nominal_voltage 4156.92193817;
	latitude 651.706196228;
};

object node {
	phases ABCN;
	name n3047767_10052384;
	longitude 612.444446179;
	nominal_voltage 4156.92193817;
	latitude 1170.14934569;
};

object node {
	phases AN;
	name n107156_L;
	longitude 385.204505444;
	nominal_voltage 4156.92193817;
	latitude 637.502314758;
};

object node {
	phases BN;
	name n3036231_482_10051123_041;
	longitude 661.350823632;
	nominal_voltage 4156.92193817;
	latitude 756.151437475;
};

object node {
	phases CN;
	name n3043791_456_10051477_57;
	longitude 647.600393133;
	nominal_voltage 4156.92193817;
	latitude 1027.47114953;
};

object node {
	phases BN;
	name n3040980_047_10059619_509;
	longitude 331.814755424;
	nominal_voltage 4156.92193817;
	latitude 926.572564381;
};

object node {
	phases BN;
	name n3031849_5_10051455;
	longitude 648.475772062;
	nominal_voltage 4156.92193817;
	latitude 598.886598408;
};

object node {
	phases BN;
	name n106834_L;
	longitude 634.328105193;
	nominal_voltage 4156.92193817;
	latitude 581.5342873;
};

object node {
	phases BN;
	name n3040972_501_10060992;
	longitude 278.582602041;
	nominal_voltage 4156.92193817;
	latitude 926.301746181;
};

object node {
	phases AN;
	name n3032133_75_10055644;
	longitude 486.00513253;
	nominal_voltage 4156.92193817;
	latitude 609.088039332;
};

object node {
	phases BN;
	name n3031452_25_10052631;
	longitude 602.864534991;
	nominal_voltage 4156.92193817;
	latitude 584.629703396;
};

object node {
	phases BN;
	name n107006_XFO;
	longitude 599.960467915;
	nominal_voltage 4156.92193817;
	latitude 573.354122556;
};

object node {
	phases AN;
	name n106856_L;
	longitude 673.817026584;
	nominal_voltage 4156.92193817;
	latitude 611.546342694;
};

object node {
	phases AN;
	name n3035643_198_10057406_321;
	longitude 417.653397049;
	nominal_voltage 4156.92193817;
	latitude 735.03852816;
};

object node {
	phases BN;
	name n106873_L;
	longitude 710.41076012;
	nominal_voltage 4156.92193817;
	latitude 667.953987907;
};

object node {
	phases BN;
	name n3038718_951_10053181_262;
	longitude 581.522587259;
	nominal_voltage 4156.92193817;
	latitude 845.424148309;
};

object node {
	phases BN;
	name n106871_L;
	longitude 704.982932733;
	nominal_voltage 4156.92193817;
	latitude 707.891163312;
};

object node {
	phases BN;
	name n3032031_25_10051896;
	longitude 631.37155816;
	nominal_voltage 4156.92193817;
	latitude 605.409419474;
};

object node {
	phases AN;
	name n372741507_L;
	longitude 568.837769648;
	nominal_voltage 4156.92193817;
	latitude 1185.14363196;
};

object node {
	phases AN;
	name n3039627_034_10056372_337;
	longitude 457.756534252;
	nominal_voltage 4156.92193817;
	latitude 878.014315693;
};

object node {
	phases BN;
	name n3033442_999_10051438_755;
	longitude 649.105835452;
	nominal_voltage 4156.92193817;
	latitude 656.075642952;
};

object node {
	phases BN;
	name n107081_L;
	longitude 350.642164616;
	nominal_voltage 4156.92193817;
	latitude 906.611929011;
};

object node {
	phases ABCN;
	name n3032220_10055867_001;
	longitude 477.35602413;
	nominal_voltage 4156.92193817;
	latitude 612.18346336;
};

object node {
	phases BN;
	name n3033519_396_10052587_105;
	longitude 604.567005443;
	nominal_voltage 4156.92193817;
	latitude 658.817452916;
};

object node {
	phases BN;
	name n107001_XFO;
	longitude 584.840057406;
	nominal_voltage 4156.92193817;
	latitude 588.301695889;
};

object node {
	phases BN;
	name n3035999_999_10051213;
	longitude 657.861757922;
	nominal_voltage 4156.92193817;
	latitude 747.843750053;
};

object node {
	phases CN;
	name n3037692_503_10057104_977;
	longitude 429.341043838;
	nominal_voltage 4156.92193817;
	latitude 808.58598249;
};

object node {
	phases BN;
	name n107082_XFO;
	longitude 350.500110164;
	nominal_voltage 4156.92193817;
	latitude 858.983173496;
};

object node {
	phases CN;
	name n3034794_749_10061804;
	longitude 247.089128826;
	nominal_voltage 4156.92193817;
	latitude 704.588563865;
};

object node {
	phases BN;
	name n1030059781_XFO;
	longitude 607.504372523;
	nominal_voltage 4156.92193817;
	latitude 1162.18906666;
};

object node {
	phases BN;
	name n106839_L;
	longitude 639.216673638;
	nominal_voltage 4156.92193817;
	latitude 714.699841996;
};

object node {
	phases BN;
	name n3035262_584_10051386_968;
	longitude 651.114397641;
	nominal_voltage 4156.92193817;
	latitude 721.378682123;
};

object node {
	phases BN;
	name n3030942_001_10052141;
	longitude 621.869217104;
	nominal_voltage 4156.92193817;
	latitude 566.317390185;
};

object node {
	phases BN;
	name n3033966_751_10050632;
	longitude 680.395880998;
	nominal_voltage 4156.92193817;
	latitude 674.872564982;
};

object node {
	phases ABCN;
	name nREC_102049;
	longitude 469.715870425;
	nominal_voltage 4156.92193817;
	latitude 642.021197643;
};

object node {
	phases CN;
	name n3035008_796_10059483_16;
	longitude 337.103060325;
	nominal_voltage 4156.92193817;
	latitude 712.270491131;
};

object node {
	phases BN;
	name n115238346_XFO;
	longitude 318.028911561;
	nominal_voltage 4156.92193817;
	latitude 607.176764653;
};

object node {
	phases BN;
	name n3030910_75_10051842;
	longitude 633.465951699;
	nominal_voltage 4156.92193817;
	latitude 565.195823851;
};

object node {
	phases ABCN;
	name nnodeFUS_102277;
	longitude 615.001100203;
	nominal_voltage 4156.92193817;
	latitude 1165.47440975;
};

object node {
	phases BN;
	name n3032146_25_10056006;
	longitude 471.964938806;
	nominal_voltage 4156.92193817;
	latitude 609.53665151;
};

object node {
	phases ABCN;
	name n3043713_499_10055097;
	longitude 507.220563378;
	nominal_voltage 4156.92193817;
	latitude 1024.67335276;
};

object node {
	phases AN;
	name n107016_XFO;
	longitude 612.022877688;
	nominal_voltage 4156.92193817;
	latitude 547.366617147;
};

object node {
	phases AN;
	name n106842_XFO;
	longitude 644.897988268;
	nominal_voltage 4156.92193817;
	latitude 533.708845887;
};

object node {
	phases AN;
	name n_764613495_XFO;
	longitude 666.331201021;
	nominal_voltage 4156.92193817;
	latitude 569.538037339;
};

object node {
	phases BN;
	name n3040992_5_10059907;
	longitude 320.664398148;
	nominal_voltage 4156.92193817;
	latitude 927.019489777;
};

object node {
	phases BN;
	name n3034126_75_10051954;
	longitude 629.122024359;
	nominal_voltage 4156.92193817;
	latitude 680.614764969;
};

object node {
	phases AN;
	name n3030824_239_10055691_852;
	longitude 484.149189574;
	nominal_voltage 4156.92193817;
	latitude 562.091032802;
};

object node {
	phases ABCN;
	name nnodeFUS_102272;
	longitude 612.758332209;
	nominal_voltage 4156.92193817;
	latitude 1158.76722959;
};

object node {
	phases BN;
	name n_1140847721_XFO;
	longitude 769.788145222;
	nominal_voltage 4156.92193817;
	latitude 643.094189076;
};

object node {
	phases ABCN;
	name n3034651_10055901;
	longitude 476.037370687;
	nominal_voltage 4156.92193817;
	latitude 699.429559708;
};

object node {
	phases BN;
	name n3034050_5_10062700_999;
	longitude 212.298963824;
	nominal_voltage 4156.92193817;
	latitude 677.878230684;
};

object node {
	phases ABCN;
	name n3034326_25_10055768_999;
	longitude 481.157038123;
	nominal_voltage 4156.92193817;
	latitude 687.774615328;
};

object node {
	phases BN;
	name n107300_XFO;
	longitude 273.973818858;
	nominal_voltage 4156.92193817;
	latitude 656.071172047;
};

object node {
	phases AN;
	name n3034916_75_10057420;
	longitude 417.122856137;
	nominal_voltage 4156.92193817;
	latitude 708.96705461;
};

object node {
	phases BN;
	name n3032114_876_10054324_019;
	longitude 537.200682122;
	nominal_voltage 4156.92193817;
	latitude 608.410670833;
};

object node {
	phases ABCN;
	name n3048336_5_10053440;
	longitude 571.487416972;
	nominal_voltage 4156.92193817;
	latitude 1190.58811651;
};

object node {
	phases BN;
	name n3032352_10053724;
	longitude 560.47245836;
	nominal_voltage 4156.92193817;
	latitude 616.920807958;
};

object node {
	phases BN;
	name n3034131_679_10055443_275;
	longitude 493.79026481;
	nominal_voltage 4156.92193817;
	latitude 680.791661723;
};

object node {
	phases BN;
	name n107012_L;
	longitude 605.128177597;
	nominal_voltage 4156.92193817;
	latitude 561.229177138;
};

object node {
	phases ABCN;
	name n3036292_5_10057312;
	longitude 421.311643215;
	nominal_voltage 4156.92193817;
	latitude 758.341310904;
};

object node {
	phases AN;
	name n116558_XFO;
	longitude 425.579779573;
	nominal_voltage 4156.92193817;
	latitude 717.971502707;
};

object node {
	phases BN;
	name n3041423_5_10055507_001;
	longitude 491.318647723;
	nominal_voltage 4156.92193817;
	latitude 942.487637669;
};

object node {
	phases BN;
	name n106830_XFO;
	longitude 631.208025159;
	nominal_voltage 4156.92193817;
	latitude 605.083991283;
};

object node {
	phases BN;
	name n3046607_952_10053015_906;
	longitude 587.935930556;
	nominal_voltage 4156.92193817;
	latitude 1128.55230188;
};

object node {
	phases BN;
	name nFUS_102125;
	longitude 427.271899376;
	nominal_voltage 4156.92193817;
	latitude 873.269972745;
};

object node {
	phases BN;
	name n_1816423323_L;
	longitude 461.368932282;
	nominal_voltage 4156.92193817;
	latitude 589.033095993;
};

object node {
	phases AN;
	name nFUS_102123;
	longitude 421.120743123;
	nominal_voltage 4156.92193817;
	latitude 866.936968464;
};

object node {
	phases BN;
	name n3036293_008_10049361_729;
	longitude 729.663424982;
	nominal_voltage 4156.92193817;
	latitude 758.359542503;
};

object node {
	phases CN;
	name n3034392_10058897_001;
	longitude 359.837275555;
	nominal_voltage 4156.92193817;
	latitude 690.134315383;
};

object node {
	phases BN;
	name n3039214_181_10056480_216;
	longitude 453.572440167;
	nominal_voltage 4156.92193817;
	latitude 863.197445016;
};

object node {
	phases AN;
	name n107160_L;
	longitude 412.982803464;
	nominal_voltage 4156.92193817;
	latitude 721.530376957;
};

object node {
	phases BN;
	name n3033586_251_10061287;
	longitude 267.141007708;
	nominal_voltage 4156.92193817;
	latitude 661.216810288;
};

object node {
	phases BN;
	name n460872517_XFO;
	longitude 400.401984321;
	nominal_voltage 4156.92193817;
	latitude 877.369497955;
};

object node {
	phases AN;
	name n107016_L;
	longitude 611.989159891;
	nominal_voltage 4156.92193817;
	latitude 547.724148133;
};

object node {
	phases CN;
	name n3036066_5_10055946_999;
	longitude 474.253296457;
	nominal_voltage 4156.92193817;
	latitude 750.230402728;
};

object node {
	phases AN;
	name n106999_XFO;
	longitude 572.567512902;
	nominal_voltage 4156.92193817;
	latitude 544.962282297;
};

object node {
	phases BN;
	name n107014_L;
	longitude 606.3665228;
	nominal_voltage 4156.92193817;
	latitude 618.740276596;
};

object node {
	phases BN;
	name n107129_L;
	longitude 321.190246687;
	nominal_voltage 4156.92193817;
	latitude 637.639075114;
};

object node {
	phases BN;
	name n3041402_25_10058765;
	longitude 364.956942991;
	nominal_voltage 4156.92193817;
	latitude 941.724996967;
};

object node {
	phases ABCN;
	name n3047794_999_10052683;
	longitude 600.847711583;
	nominal_voltage 4156.92193817;
	latitude 1171.15420108;
};

object node {
	phases AN;
	name n3031636_75_10050272_001;
	longitude 694.358465806;
	nominal_voltage 4156.92193817;
	latitude 591.251219141;
};

object node {
	phases AN;
	name n3043080_309_10060450_695;
	longitude 299.577151941;
	nominal_voltage 4156.92193817;
	latitude 1001.94881317;
};

object node {
	phases BN;
	name n3039445_171_10053631_23;
	longitude 564.07054889;
	nominal_voltage 4156.92193817;
	latitude 871.487439173;
};

object node {
	phases BN;
	name n3040359_5_10060293;
	longitude 305.693362851;
	nominal_voltage 4156.92193817;
	latitude 904.30176909;
};

object node {
	phases ABCN;
	name n3037221_5_10056943_001;
	longitude 435.623293613;
	nominal_voltage 4156.92193817;
	latitude 791.682167962;
};

object node {
	phases BN;
	name n3032391_293_10059906_123;
	longitude 320.698412651;
	nominal_voltage 4156.92193817;
	latitude 618.330993422;
};

object node {
	phases BN;
	name nnodeFUS_102039;
	longitude 336.40259194;
	nominal_voltage 4156.92193817;
	latitude 614.828068391;
};

object node {
	phases BN;
	name n107123_L;
	longitude 452.588279058;
	nominal_voltage 4156.92193817;
	latitude 760.16504509;
};

object node {
	phases AN;
	name nnodeFUS_102037;
	longitude 394.829529945;
	nominal_voltage 4156.92193817;
	latitude 613.693219844;
};

object node {
	phases AN;
	name n_996124883_XFO;
	longitude 418.762789278;
	nominal_voltage 4156.92193817;
	latitude 723.239259069;
};

object node {
	phases BN;
	name nnodeFUS_102035;
	longitude 498.40191285;
	nominal_voltage 4156.92193817;
	latitude 605.055203179;
};

object node {
	phases AN;
	name nnodeFUS_102032;
	longitude 462.378798947;
	nominal_voltage 4156.92193817;
	latitude 600.242866042;
};

object node {
	phases AN;
	name nnodeFUS_102031;
	longitude 502.935004932;
	nominal_voltage 4156.92193817;
	latitude 600.450591814;
};

object node {
	phases CN;
	name n107121_L;
	longitude 471.601468598;
	nominal_voltage 4156.92193817;
	latitude 807.871160006;
};

object node {
	phases BN;
	name n712627567_XFO;
	longitude 603.027714156;
	nominal_voltage 4156.92193817;
	latitude 634.079251923;
};

object node {
	phases ABCN;
	name n115601_XFO;
	longitude 612.652378539;
	nominal_voltage 4156.92193817;
	latitude 1170.45230077;
};

object node {
	phases AN;
	name n3030857_75_10051100;
	longitude 662.244470327;
	nominal_voltage 4156.92193817;
	latitude 563.293708217;
};

object node {
	phases ABCN;
	name n3047895_566_10053206_63;
	longitude 580.538687716;
	nominal_voltage 4156.92193817;
	latitude 1174.76344755;
};

object node {
	phases AN;
	name n3031914_75_10054323;
	longitude 537.240204104;
	nominal_voltage 4156.92193817;
	latitude 601.228353976;
};

object node {
	phases AN;
	name n106926_XFO;
	longitude 538.605360646;
	nominal_voltage 4156.92193817;
	latitude 1087.64948991;
};

object node {
	phases AN;
	name n106938_L;
	longitude 479.422942911;
	nominal_voltage 4156.92193817;
	latitude 884.154037786;
};

object node {
	phases BN;
	name n3036567_414_10055359_102;
	longitude 497.054920131;
	nominal_voltage 4156.92193817;
	latitude 768.207692365;
};

object node {
	phases AN;
	name n3030441_5_10054118;
	longitude 545.191142538;
	nominal_voltage 4156.92193817;
	latitude 548.354922695;
};

object node {
	phases BN;
	name n3035680_75_10051197;
	longitude 658.48231897;
	nominal_voltage 4156.92193817;
	latitude 736.38623092;
};

object node {
	phases CN;
	name n107169_L;
	longitude 447.934903366;
	nominal_voltage 4156.92193817;
	latitude 691.823647909;
};

object node {
	phases ABCN;
	name n3046671_249_10052645;
	longitude 602.321544074;
	nominal_voltage 4156.92193817;
	latitude 1130.82396629;
};

object node {
	phases ABCN;
	name n3033639_75_10055659;
	longitude 485.423356547;
	nominal_voltage 4156.92193817;
	latitude 663.13683452;
};

object node {
	phases BN;
	name n107027_XFO;
	longitude 622.907684015;
	nominal_voltage 4156.92193817;
	latitude 620.038026641;
};

object node {
	phases AN;
	name n3031244_5_10055563;
	longitude 489.146722838;
	nominal_voltage 4156.92193817;
	latitude 577.173769;
};

object node {
	phases CN;
	name n107895_L;
	longitude 551.712043881;
	nominal_voltage 4156.92193817;
	latitude 1192.67794978;
};

object node {
	phases CN;
	name n3033858_25_10058622;
	longitude 370.503207362;
	nominal_voltage 4156.92193817;
	latitude 670.978575389;
};

object node {
	phases AN;
	name n3038670_25_10057932;
	longitude 397.264902583;
	nominal_voltage 4156.92193817;
	latitude 843.676319375;
};

object node {
	phases CN;
	name n1993248326_L;
	longitude 318.25546277;
	nominal_voltage 4156.92193817;
	latitude 668.962551991;
};

object node {
	phases BN;
	name n3034614_505_10050824_927;
	longitude 672.91319466;
	nominal_voltage 4156.92193817;
	latitude 698.119791594;
};

object node {
	phases ABCN;
	name n3033029_5_10058853;
	longitude 361.543857224;
	nominal_voltage 4156.92193817;
	latitude 641.235587997;
};

object node {
	phases ABCN;
	name n3032477_749_10057892;
	longitude 398.816305204;
	nominal_voltage 4156.92193817;
	latitude 621.433810578;
};

object node {
	phases BN;
	name n107092_L;
	longitude 388.818770471;
	nominal_voltage 4156.92193817;
	latitude 894.916518161;
};

object node {
	phases BN;
	name n106934_L;
	longitude 493.980891778;
	nominal_voltage 4156.92193817;
	latitude 849.833986386;
};

object node {
	phases CN;
	name n107305_L;
	longitude 287.071169126;
	nominal_voltage 4156.92193817;
	latitude 710.439749802;
};

object node {
	phases BN;
	name n950704645_XFO;
	longitude 375.589311793;
	nominal_voltage 4156.92193817;
	latitude 886.570227338;
};

object node {
	phases CN;
	name n107126_L;
	longitude 318.50540083;
	nominal_voltage 4156.92193817;
	latitude 681.146018293;
};

object node {
	phases AN;
	name n3030239_751_10051584;
	longitude 643.472498608;
	nominal_voltage 4156.92193817;
	latitude 541.114358033;
};

object node {
	phases BN;
	name n106837_XFO;
	longitude 637.283467341;
	nominal_voltage 4156.92193817;
	latitude 621.96262015;
};

object node {
	phases BN;
	name n3033270_10049815;
	longitude 712.083279542;
	nominal_voltage 4156.92193817;
	latitude 649.866886299;
};

object node {
	phases AN;
	name n_943794387_L;
	longitude 479.83580908;
	nominal_voltage 4156.92193817;
	latitude 972.289858054;
};

object node {
	phases ABCN;
	name n3036990_75_10056841_001;
	longitude 439.579370298;
	nominal_voltage 4156.92193817;
	latitude 783.400787159;
};

object node {
	phases AN;
	name n106832_L;
	longitude 632.831455177;
	nominal_voltage 4156.92193817;
	latitude 533.104530902;
};

object node {
	phases CN;
	name n106931_L;
	longitude 486.833385743;
	nominal_voltage 4156.92193817;
	latitude 811.419640666;
};

object node {
	phases ABCN;
	name n3042921_75_10055497;
	longitude 491.706537164;
	nominal_voltage 4156.92193817;
	latitude 996.258293306;
};

object node {
	phases BN;
	name n3033964_10062153_001;
	longitude 233.553102168;
	nominal_voltage 4156.92193817;
	latitude 674.773834414;
};

object node {
	phases BN;
	name n3046247_119_10053100_781;
	longitude 584.644048118;
	nominal_voltage 4156.92193817;
	latitude 1115.60237565;
};

object node {
	phases BN;
	name n3033300_75_10047656;
	longitude 795.820236035;
	nominal_voltage 4156.92193817;
	latitude 650.970472257;
};

object node {
	phases AN;
	name n3034704_001_10057316;
	longitude 421.156502953;
	nominal_voltage 4156.92193817;
	latitude 701.331711231;
};

object node {
	phases BN;
	name n1779831686_L;
	longitude 650.338814585;
	nominal_voltage 4156.92193817;
	latitude 721.366148868;
};

object node {
	phases BN;
	name n3033652_10047980_001;
	longitude 783.253836016;
	nominal_voltage 4156.92193817;
	latitude 663.576474454;
};

object node {
	phases CN;
	name n3037625_75_10056255_001;
	longitude 462.307418702;
	nominal_voltage 4156.92193817;
	latitude 806.190285794;
};

object node {
	phases CN;
	name n3047913_699_10053079_259;
	longitude 585.478780299;
	nominal_voltage 4156.92193817;
	latitude 1175.41422232;
};

object node {
	phases AN;
	name n3030776_25_10055309;
	longitude 498.998129485;
	nominal_voltage 4156.92193817;
	latitude 560.368756818;
};

object node {
	phases AN;
	name n107163_L;
	longitude 421.497170762;
	nominal_voltage 4156.92193817;
	latitude 700.686856671;
};

object node {
	phases AN;
	name n3035804_165_10057023_72;
	longitude 432.492601908;
	nominal_voltage 4156.92193817;
	latitude 740.815468674;
};

object node {
	phases AN;
	name n3046812_10054619;
	longitude 525.759824705;
	nominal_voltage 4156.92193817;
	latitude 1135.8753753;
};

object node {
	phases CN;
	name n107126_XFO;
	longitude 318.227422176;
	nominal_voltage 4156.92193817;
	latitude 681.396295654;
};

object node {
	phases BN;
	name n106933_L;
	longitude 491.726597226;
	nominal_voltage 4156.92193817;
	latitude 943.09813776;
};

object node {
	phases CN;
	name n1443186365_L;
	longitude 293.334438459;
	nominal_voltage 4156.92193817;
	latitude 681.630955532;
};

object node {
	phases BN;
	name n3034677_911_10063327_452;
	longitude 188.001943164;
	nominal_voltage 4156.92193817;
	latitude 700.395367894;
};

object node {
	phases BN;
	name n107011_XFO;
	longitude 604.665277103;
	nominal_voltage 4156.92193817;
	latitude 570.539013633;
};

object node {
	phases AN;
	name n3031063_5_10053543;
	longitude 567.492555222;
	nominal_voltage 4156.92193817;
	latitude 570.677864665;
};

object node {
	phases AN;
	name n3041822_10057024;
	longitude 432.48174209;
	nominal_voltage 4156.92193817;
	latitude 956.789393899;
};

object node {
	phases BN;
	name n107024_L;
	longitude 621.841349685;
	nominal_voltage 4156.92193817;
	latitude 567.034706307;
};

object node {
	phases BN;
	name n3041999_757_10059430_142;
	longitude 339.15936693;
	nominal_voltage 4156.92193817;
	latitude 963.168910291;
};

object node {
	phases BN;
	name n107290_XFO;
	longitude 251.108168953;
	nominal_voltage 4156.92193817;
	latitude 653.518897964;
};

object node {
	phases BN;
	name n107012_XFO;
	longitude 605.315048503;
	nominal_voltage 4156.92193817;
	latitude 561.543663175;
};

object node {
	phases AN;
	name n106966_XFO;
	longitude 479.85943221;
	nominal_voltage 4156.92193817;
	latitude 571.667873216;
};

object node {
	phases BN;
	name n_538449246_XFO;
	longitude 650.272030581;
	nominal_voltage 4156.92193817;
	latitude 562.421589455;
};

object node {
	phases AN;
	name n106991_L;
	longitude 554.718667009;
	nominal_voltage 4156.92193817;
	latitude 591.35862009;
};

object node {
	phases BN;
	name n113158_XFO;
	longitude 694.669084071;
	nominal_voltage 4156.92193817;
	latitude 756.335384474;
};

object node {
	phases CN;
	name n107153_XFO;
	longitude 373.010460128;
	nominal_voltage 4156.92193817;
	latitude 678.753618788;
};

object node {
	phases CN;
	name n3036638_043_10054892_666;
	longitude 515.14567096;
	nominal_voltage 4156.92193817;
	latitude 770.742494726;
};

object node {
	phases AN;
	name n107172_XFO;
	longitude 447.659785654;
	nominal_voltage 4156.92193817;
	latitude 721.839518659;
};

object node {
	phases BN;
	name n106830_L;
	longitude 631.044492119;
	nominal_voltage 4156.92193817;
	latitude 604.758563093;
};

object node {
	phases BN;
	name n106993_L;
	longitude 560.113999221;
	nominal_voltage 4156.92193817;
	latitude 606.848450055;
};

object node {
	phases BN;
	name n1258376930_L;
	longitude 582.822197235;
	nominal_voltage 4156.92193817;
	latitude 1017.61101275;
};

object node {
	phases AN;
	name n107033_XFO;
	longitude 492.406053009;
	nominal_voltage 4156.92193817;
	latitude 607.16417638;
};

object node {
	phases BN;
	name n_589047939_L;
	longitude 335.94800353;
	nominal_voltage 4156.92193817;
	latitude 648.479991128;
};

object node {
	phases ABCN;
	name n115607_XFO;
	longitude 464.613819709;
	nominal_voltage 4156.92193817;
	latitude 689.734816549;
};

object node {
	phases AN;
	name n3031486_792_10050912_211;
	longitude 669.527878999;
	nominal_voltage 4156.92193817;
	latitude 585.869380344;
};

object node {
	phases CN;
	name n3034174_25_10060606_001;
	longitude 293.553598553;
	nominal_voltage 4156.92193817;
	latitude 682.319491245;
};

object node {
	phases CN;
	name n107297_XFO;
	longitude 263.49658962;
	nominal_voltage 4156.92193817;
	latitude 711.63747297;
};

object node {
	phases BN;
	name n3034253_302_10049458_799;
	longitude 725.898558671;
	nominal_voltage 4156.92193817;
	latitude 685.156586436;
};

object node {
	phases BN;
	name n106944_XFO;
	longitude 566.763519753;
	nominal_voltage 4156.92193817;
	latitude 815.036853449;
};

object node {
	phases AN;
	name n3045995_75_10053715_001;
	longitude 560.821485165;
	nominal_voltage 4156.92193817;
	latitude 1106.58100008;
};

object node {
	phases ABCN;
	name n3036101_999_10056486;
	longitude 453.348107348;
	nominal_voltage 4156.92193817;
	latitude 751.504425425;
};

object node {
	phases BN;
	name n3035025_209_10050196_149;
	longitude 697.300390598;
	nominal_voltage 4156.92193817;
	latitude 712.859536865;
};

object node {
	phases BN;
	name n107020_L;
	longitude 615.724296131;
	nominal_voltage 4156.92193817;
	latitude 636.927166814;
};

object node {
	phases AN;
	name n107069_L;
	longitude 632.530684595;
	nominal_voltage 4156.92193817;
	latitude 517.632869874;
};

object node {
	phases BN;
	name n3031136_5_10052696;
	longitude 600.343505731;
	nominal_voltage 4156.92193817;
	latitude 573.297759783;
};

object node {
	phases BN;
	name n772208747_XFO;
	longitude 260.371856464;
	nominal_voltage 4156.92193817;
	latitude 665.979089074;
};

object node {
	phases ABCN;
	name n3040441_10056733;
	longitude 443.768196161;
	nominal_voltage 4156.92193817;
	latitude 907.22672049;
};

object node {
	phases BN;
	name n3036354_75_10056522;
	longitude 451.951844989;
	nominal_voltage 4156.92193817;
	latitude 760.57539955;
};

object node {
	phases BN;
	name n107026_L;
	longitude 621.869133445;
	nominal_voltage 4156.92193817;
	latitude 554.313392297;
};

object node {
	phases BN;
	name n106944_L;
	longitude 567.113833912;
	nominal_voltage 4156.92193817;
	latitude 814.882825293;
};

object node {
	phases CN;
	name n3037522_10056169_999;
	longitude 465.604226843;
	nominal_voltage 4156.92193817;
	latitude 802.466804718;
};

object node {
	phases BN;
	name n107023_L;
	longitude 621.12461137;
	nominal_voltage 4156.92193817;
	latitude 628.279703939;
};

object node {
	phases CN;
	name n107120_XFO;
	longitude 470.745580871;
	nominal_voltage 4156.92193817;
	latitude 815.116080584;
};

object node {
	phases BN;
	name n3031326_10052272;
	longitude 616.788373519;
	nominal_voltage 4156.92193817;
	latitude 580.0987204;
};

object node {
	phases BN;
	name n106942_L;
	longitude 527.426577136;
	nominal_voltage 4156.92193817;
	latitude 777.981205363;
};

object node {
	phases CN;
	name n107289_XFO;
	longitude 246.835089633;
	nominal_voltage 4156.92193817;
	latitude 704.317374035;
};

object node {
	phases BN;
	name n3039919_10058516;
	longitude 374.614424309;
	nominal_voltage 4156.92193817;
	latitude 888.492675943;
};

object node {
	phases BN;
	name n3033072_749_10052165;
	longitude 620.938375531;
	nominal_voltage 4156.92193817;
	latitude 642.787750244;
};

object node {
	phases AN;
	name n3032338_10049893;
	longitude 709.05804443;
	nominal_voltage 4156.92193817;
	latitude 616.418362319;
};

object node {
	phases BN;
	name n106940_L;
	longitude 497.099477617;
	nominal_voltage 4156.92193817;
	latitude 918.497340217;
};

object node {
	phases AN;
	name n3029954_935_10050989_325;
	longitude 666.537007456;
	nominal_voltage 4156.92193817;
	latitude 530.892603949;
};

object node {
	phases AN;
	name nFUS_2120818104;
	longitude 463.121943863;
	nominal_voltage 4156.92193817;
	latitude 884.266749227;
};

object node {
	phases BN;
	name n3038859_5_10055429;
	longitude 494.34392162;
	nominal_voltage 4156.92193817;
	latitude 850.468307748;
};

object node {
	phases AN;
	name n328933700_XFO;
	longitude 391.480795661;
	nominal_voltage 4156.92193817;
	latitude 845.042595038;
};

object node {
	phases BN;
	name n3030817_75_10052563;
	longitude 605.501919448;
	nominal_voltage 4156.92193817;
	latitude 561.858149248;
};

object node {
	phases CN;
	name n3037547_5_10055797;
	longitude 480.071017503;
	nominal_voltage 4156.92193817;
	latitude 803.38197356;
};

object node {
	phases BN;
	name n_1351342308_L;
	longitude 296.060959529;
	nominal_voltage 4156.92193817;
	latitude 637.687582436;
};

object node {
	phases ABCN;
	name n3044827_10054317_001;
	longitude 537.472875712;
	nominal_voltage 4156.92193817;
	latitude 1064.63576145;
};

object node {
	phases CN;
	name n3035051_5_10059809;
	longitude 324.465334571;
	nominal_voltage 4156.92193817;
	latitude 713.803093887;
};

object node {
	phases AN;
	name nFUS_102115;
	longitude 421.974945406;
	nominal_voltage 4156.92193817;
	latitude 820.212359248;
};

object node {
	phases AN;
	name nREC_102083;
	longitude 456.399250884;
	nominal_voltage 4156.92193817;
	latitude 741.494918734;
};

object node {
	phases CN;
	name n1171164459_XFO;
	longitude 514.984786862;
	nominal_voltage 4156.92193817;
	latitude 771.069051481;
};

object node {
	phases AN;
	name n3042928_864_10056457_749;
	longitude 454.443824235;
	nominal_voltage 4156.92193817;
	latitude 996.513607469;
};

object node {
	phases AN;
	name n107029_L;
	longitude 621.714182454;
	nominal_voltage 4156.92193817;
	latitude 536.122883106;
};

object node {
	phases ABCN;
	name n115602_XFO;
	longitude 622.962213218;
	nominal_voltage 4156.92193817;
	latitude 1176.23296391;
};

object node {
	phases AN;
	name n_1754717925_XFO;
	longitude 472.482953615;
	nominal_voltage 4156.92193817;
	latitude 564.782533566;
};

object node {
	phases BN;
	name n116547_L;
	longitude 268.582411966;
	nominal_voltage 4156.92193817;
	latitude 651.342322907;
};

object node {
	phases BN;
	name n3031926_749_10053999;
	longitude 549.806565337;
	nominal_voltage 4156.92193817;
	latitude 601.658985778;
};

object node {
	phases CN;
	name n3036012_10059594_999;
	longitude 332.765377381;
	nominal_voltage 4156.92193817;
	latitude 748.274453633;
};

object node {
	phases ABCN;
	name n3032438_25_10058999_001;
	longitude 355.88119887;
	nominal_voltage 4156.92193817;
	latitude 620.016231985;
};

object node {
	phases AN;
	name n1013906722_XFO;
	longitude 432.746122312;
	nominal_voltage 4156.92193817;
	latitude 743.496875629;
};

object node {
	phases BN;
	name n107269_L;
	longitude 255.787134915;
	nominal_voltage 4156.92193817;
	latitude 863.244073874;
};

object node {
	phases AN;
	name n106866_XFO;
	longitude 688.130787316;
	nominal_voltage 4156.92193817;
	latitude 610.797399126;
};

object node {
	phases AN;
	name n3035151_409_10057807_287;
	longitude 402.101904461;
	nominal_voltage 4156.92193817;
	latitude 717.388725413;
};

object node {
	phases BN;
	name n107015_L;
	longitude 608.748512331;
	nominal_voltage 4156.92193817;
	latitude 595.685804352;
};

object node {
	phases BN;
	name n106996_L;
	longitude 569.941534396;
	nominal_voltage 4156.92193817;
	latitude 617.267974279;
};

object node {
	phases BN;
	name nnodeFUS_102192;
	longitude 501.37441769;
	nominal_voltage 4156.92193817;
	latitude 1023.8827953;
};

object node {
	phases AN;
	name n3030852_251_10055303;
	longitude 499.230839878;
	nominal_voltage 4156.92193817;
	latitude 563.096354748;
};

object node {
	phases BN;
	name nFUS_102064;
	longitude 485.184867179;
	nominal_voltage 4156.92193817;
	latitude 681.530508036;
};

object node {
	phases CN;
	name n107104_XFO;
	longitude 433.845052075;
	nominal_voltage 4156.92193817;
	latitude 815.524012825;
};

object node {
	phases AN;
	name n1411123395_XFO;
	longitude 402.105111908;
	nominal_voltage 4156.92193817;
	latitude 717.029847945;
};

object node {
	phases BN;
	name n1282031863_L;
	longitude 245.628356042;
	nominal_voltage 4156.92193817;
	latitude 680.018575284;
};

object node {
	phases AN;
	name n3031547_001_10054343;
	longitude 536.464502793;
	nominal_voltage 4156.92193817;
	latitude 588.030219593;
};

object node {
	phases AN;
	name nFUS_102063;
	longitude 482.533752809;
	nominal_voltage 4156.92193817;
	latitude 681.283233003;
};

object node {
	phases CN;
	name n3034503_10056667;
	longitude 446.328010486;
	nominal_voltage 4156.92193817;
	latitude 694.117991523;
};

object node {
	phases AN;
	name nnodeFUS_102040;
	longitude 337.289287533;
	nominal_voltage 4156.92193817;
	latitude 619.238999638;
};

object node {
	phases AN;
	name nnodeFUS_102041;
	longitude 386.80935953;
	nominal_voltage 4156.92193817;
	latitude 614.130726557;
};

object node {
	phases ABCN;
	name n3047867_271_10053146_972;
	longitude 582.852527156;
	nominal_voltage 4156.92193817;
	latitude 1173.74796902;
};

object node {
	phases ABCN;
	name n3040893_75_10056503_999;
	longitude 452.650014954;
	nominal_voltage 4156.92193817;
	latitude 923.475453572;
};

object node {
	phases ABCN;
	name nREC__2075711718;
	longitude 450.95526273;
	nominal_voltage 4156.92193817;
	latitude 917.64313637;
};

object node {
	phases AN;
	name n107156_XFO;
	longitude 385.223038228;
	nominal_voltage 4156.92193817;
	latitude 637.143834976;
};

object node {
	phases BN;
	name nnodeFUS_1768132653;
	longitude 496.539895049;
	nominal_voltage 4156.92193817;
	latitude 887.301946293;
};

object node {
	phases CN;
	name n_1445409102_XFO;
	longitude 481.515826314;
	nominal_voltage 4156.92193817;
	latitude 687.910922334;
};

object node {
	phases BN;
	name n3033660_602_10062998_515;
	longitude 200.759786266;
	nominal_voltage 4156.92193817;
	latitude 663.885191411;
};

object node {
	phases CN;
	name n3034550_10061140_999;
	longitude 272.803666061;
	nominal_voltage 4156.92193817;
	latitude 695.804773311;
};

object node {
	phases BN;
	name n3039998_5_10057506;
	longitude 413.787340501;
	nominal_voltage 4156.92193817;
	latitude 891.345849394;
};

object node {
	phases AN;
	name n106901_L;
	longitude 513.964988794;
	nominal_voltage 4156.92193817;
	latitude 1130.35584526;
};

object node {
	phases BN;
	name n107298_XFO;
	longitude 270.151490416;
	nominal_voltage 4156.92193817;
	latitude 649.536256863;
};

object node {
	phases BN;
	name n3041437_5_10060992;
	longitude 278.582602041;
	nominal_voltage 4156.92193817;
	latitude 942.990083308;
};

object node {
	phases AN;
	name n_943794387_XFO;
	longitude 479.487992486;
	nominal_voltage 4156.92193817;
	latitude 972.44865869;
};

object node {
	phases CN;
	name n1614234472_XFO;
	longitude 345.257825527;
	nominal_voltage 4156.92193817;
	latitude 688.663317524;
};

object node {
	phases BN;
	name n772208747_L;
	longitude 260.545193205;
	nominal_voltage 4156.92193817;
	latitude 666.300143152;
};

object node {
	phases AN;
	name n107266_L;
	longitude 290.848142506;
	nominal_voltage 4156.92193817;
	latitude 993.667921068;
};

object node {
	phases AN;
	name n106907_L;
	longitude 532.83277161;
	nominal_voltage 4156.92193817;
	latitude 1081.76489131;
};

object node {
	phases BN;
	name n3036866_291_10054763_829;
	longitude 520.142622448;
	nominal_voltage 4156.92193817;
	latitude 778.934081315;
};

object node {
	phases BN;
	name n3033414_75_10048656;
	longitude 757.035170498;
	nominal_voltage 4156.92193817;
	latitude 655.061815319;
};

object node {
	phases BN;
	name n3032482_5_10051743;
	longitude 637.305673187;
	nominal_voltage 4156.92193817;
	latitude 621.604319094;
};

object node {
	phases AN;
	name n106970_XFO;
	longitude 485.041299954;
	nominal_voltage 4156.92193817;
	latitude 663.198637128;
};

object node {
	phases AN;
	name n106867_L;
	longitude 690.96597138;
	nominal_voltage 4156.92193817;
	latitude 626.92256367;
};

object node {
	phases AN;
	name n3034547_75_10057549;
	longitude 412.119582683;
	nominal_voltage 4156.92193817;
	latitude 695.724023119;
};

object node {
	phases AN;
	name n3036786_231_10057284_79;
	longitude 422.366984848;
	nominal_voltage 4156.92193817;
	latitude 776.060810039;
};

object node {
	phases ABCN;
	name n3046902_10053173;
	longitude 581.84302947;
	nominal_voltage 4156.92193817;
	latitude 1139.10538298;
};

object node {
	phases CN;
	name n106979_L;
	longitude 509.027861756;
	nominal_voltage 4156.92193817;
	latitude 747.339254938;
};

object node {
	phases AN;
	name n106861_L;
	longitude 682.367246797;
	nominal_voltage 4156.92193817;
	latitude 562.76909665;
};

object node {
	phases CN;
	name n_966189443_L;
	longitude 313.260504485;
	nominal_voltage 4156.92193817;
	latitude 725.159455927;
};

object node {
	phases BN;
	name n3041673_004_10059555_571;
	longitude 334.294594945;
	nominal_voltage 4156.92193817;
	latitude 951.442080295;
};

object node {
	phases AN;
	name n106863_L;
	longitude 684.968702941;
	nominal_voltage 4156.92193817;
	latitude 555.6175201;
};

object node {
	phases BN;
	name n3043626_716_10053147_754;
	longitude 582.822197235;
	nominal_voltage 4156.92193817;
	latitude 1021.55879991;
};

object node {
	phases CN;
	name n1385057586_XFO;
	longitude 591.726568225;
	nominal_voltage 4156.92193817;
	latitude 1136.49403371;
};

object node {
	phases ABCN;
	name n3032413_25_10056140_999;
	longitude 466.728993743;
	nominal_voltage 4156.92193817;
	latitude 619.119007629;
};

object node {
	phases BN;
	name n3039950_275_10058456_313;
	longitude 376.929388516;
	nominal_voltage 4156.92193817;
	latitude 889.615103612;
};

object node {
	phases AN;
	name n106907_XFO;
	longitude 533.136019626;
	nominal_voltage 4156.92193817;
	latitude 1081.98863896;
};

object node {
	phases BN;
	name n3037876_54_10053570_829;
	longitude 566.413205633;
	nominal_voltage 4156.92193817;
	latitude 815.19088164;
};

object node {
	phases BN;
	name n3032090_467_10059974_206;
	longitude 318.057809034;
	nominal_voltage 4156.92193817;
	latitude 607.534656861;
};

object node {
	phases ABCN;
	name n3047664_751_10052747;
	longitude 598.365467389;
	nominal_voltage 4156.92193817;
	latitude 1166.47973396;
};

object node {
	phases AN;
	name n3030582_999_10050802;
	longitude 673.802419857;
	nominal_voltage 4156.92193817;
	latitude 553.433176659;
};

object node {
	phases BN;
	name n3030784_25_10052391_999;
	longitude 612.134204439;
	nominal_voltage 4156.92193817;
	latitude 560.655868611;
};

object node {
	phases AN;
	name n3035587_182_10058201_407;
	longitude 386.815934432;
	nominal_voltage 4156.92193817;
	latitude 733.028171379;
};

object node {
	phases CN;
	name n3034938_75_10061930;
	longitude 242.202210568;
	nominal_voltage 4156.92193817;
	latitude 709.756612043;
};

object node {
	phases BN;
	name n3040729_249_10061183;
	longitude 271.174654524;
	nominal_voltage 4156.92193817;
	latitude 917.571681422;
};

object node {
	phases CN;
	name n107295_XFO;
	longitude 259.354139525;
	nominal_voltage 4156.92193817;
	latitude 693.801976651;
};

object node {
	phases AN;
	name n106865_L;
	longitude 686.051932781;
	nominal_voltage 4156.92193817;
	latitude 604.545557437;
};

object node {
	phases CN;
	name n107169_XFO;
	longitude 448.004120901;
	nominal_voltage 4156.92193817;
	latitude 692.176776143;
};

object node {
	phases BN;
	name n568282196_L;
	longitude 604.920735208;
	nominal_voltage 4156.92193817;
	latitude 659.456257421;
};

object node {
	phases BN;
	name n3033254_10051743;
	longitude 637.305673187;
	nominal_voltage 4156.92193817;
	latitude 649.292662712;
};

object node {
	phases AN;
	name n106913_XFO;
	longitude 556.466961706;
	nominal_voltage 4156.92193817;
	latitude 1138.86278116;
};

object node {
	phases AN;
	name n593962959_XFO;
	longitude 525.427317662;
	nominal_voltage 4156.92193817;
	latitude 1090.709575;
};

object node {
	phases ABCN;
	name n3047811_749_10052853;
	longitude 594.254250442;
	nominal_voltage 4156.92193817;
	latitude 1171.75534139;
};

object node {
	phases ABCN;
	name n3035974_5_10056434;
	longitude 455.364930756;
	nominal_voltage 4156.92193817;
	latitude 746.928617099;
};

object node {
	phases ABCN;
	name n3040172_10056863;
	longitude 438.726137641;
	nominal_voltage 4156.92193817;
	latitude 897.572586422;
};

object node {
	phases BN;
	name n894791032_L;
	longitude 507.607681229;
	nominal_voltage 4156.92193817;
	latitude 939.69201104;
};

object node {
	phases AN;
	name n34119313_XFO;
	longitude 545.282332899;
	nominal_voltage 4156.92193817;
	latitude 1074.83829089;
};

object node {
	phases CN;
	name n_717482415_L;
	longitude 295.478869581;
	nominal_voltage 4156.92193817;
	latitude 711.810017037;
};

object node {
	phases ABCN;
	name n3035696_368_10056319_447;
	longitude 459.807876368;
	nominal_voltage 4156.92193817;
	latitude 736.946744919;
};

object node {
	phases BN;
	name n106980_L;
	longitude 510.980161864;
	nominal_voltage 4156.92193817;
	latitude 612.80690017;
};

object node {
	phases CN;
	name n1910240892_L;
	longitude 581.185928818;
	nominal_voltage 4156.92193817;
	latitude 1056.30452631;
};

object node {
	phases AN;
	name n3045871_387_10053766_816;
	longitude 558.811836994;
	nominal_voltage 4156.92193817;
	latitude 1102.11773958;
};

object node {
	phases BN;
	name n_405779881_L;
	longitude 377.490447689;
	nominal_voltage 4156.92193817;
	latitude 889.11944709;
};

object node {
	phases BN;
	name n107316_XFO;
	longitude 313.022071588;
	nominal_voltage 4156.92193817;
	latitude 641.102406813;
};

object node {
	phases AN;
	name n_1306675599_XFO;
	longitude 695.21806127;
	nominal_voltage 4156.92193817;
	latitude 588.167471879;
};

object node {
	phases CN;
	name n3035296_035_10061787_505;
	longitude 247.728888482;
	nominal_voltage 4156.92193817;
	latitude 722.5792042;
};

object node {
	phases BN;
	name n3033414_934_10061171_602;
	longitude 271.616726701;
	nominal_voltage 4156.92193817;
	latitude 655.06841889;
};

object node {
	phases ABCN;
	name n442952716_L;
	longitude 618.952462618;
	nominal_voltage 4156.92193817;
	latitude 1156.43321971;
};

object node {
	phases BN;
	name n3033391_315_10051419_943;
	longitude 649.835460104;
	nominal_voltage 4156.92193817;
	latitude 654.220757208;
};

object node {
	phases AN;
	name n3030496_999_10052802_999;
	longitude 596.193542504;
	nominal_voltage 4156.92193817;
	latitude 550.346724875;
};

object node {
	phases AN;
	name n1172687017_L;
	longitude 386.899478316;
	nominal_voltage 4156.92193817;
	latitude 733.741775756;
};

object node {
	phases BN;
	name n3043684_063_10054435_813;
	longitude 532.864744505;
	nominal_voltage 4156.92193817;
	latitude 1023.61692492;
};

object node {
	phases CN;
	name n3036436_5_10057308;
	longitude 421.466783477;
	nominal_voltage 4156.92193817;
	latitude 763.509323193;
};

object node {
	phases BN;
	name n106839_XFO;
	longitude 639.230800051;
	nominal_voltage 4156.92193817;
	latitude 714.341190377;
};

object node {
	phases AN;
	name n106869_L;
	longitude 702.42106439;
	nominal_voltage 4156.92193817;
	latitude 567.278957191;
};

object node {
	phases AN;
	name n107159_L;
	longitude 411.863594618;
	nominal_voltage 4156.92193817;
	latitude 695.046455113;
};

object node {
	phases ABCN;
	name n3031657_323_10056437_188;
	longitude 455.241283967;
	nominal_voltage 4156.92193817;
	latitude 591.989563008;
};

object node {
	phases CN;
	name n3034736_796_10059262_897;
	longitude 345.645975215;
	nominal_voltage 4156.92193817;
	latitude 702.508690141;
};

object node {
	phases CN;
	name n107307_XFO;
	longitude 289.170924933;
	nominal_voltage 4156.92193817;
	latitude 701.90589893;
};

object node {
	phases BN;
	name n3041400_757_10060796_001;
	longitude 286.184436101;
	nominal_voltage 4156.92193817;
	latitude 941.671414728;
};

object node {
	phases BN;
	name n3036842_54_10054595_829;
	longitude 526.658513458;
	nominal_voltage 4156.92193817;
	latitude 778.081682288;
};

object node {
	phases CN;
	name n3036004_10055058_999;
	longitude 508.694434654;
	nominal_voltage 4156.92193817;
	latitude 747.987341839;
};

object node {
	phases BN;
	name n3034921_25_10049690;
	longitude 716.931412734;
	nominal_voltage 4156.92193817;
	latitude 709.128554994;
};

object node {
	phases CN;
	name n107149_XFO;
	longitude 369.145563138;
	nominal_voltage 4156.92193817;
	latitude 690.387094026;
};

object node {
	phases CN;
	name n107301_XFO;
	longitude 273.053734129;
	nominal_voltage 4156.92193817;
	latitude 696.079105257;
};

object node {
	phases BN;
	name n106868_L;
	longitude 699.296846726;
	nominal_voltage 4156.92193817;
	latitude 685.703016453;
};

object node {
	phases AN;
	name n3030342_849_10050077_45;
	longitude 701.904139092;
	nominal_voltage 4156.92193817;
	latitude 544.814439498;
};

object node {
	phases AN;
	name n107087_XFO;
	longitude 364.740179853;
	nominal_voltage 4156.92193817;
	latitude 774.217768589;
};

object node {
	phases AN;
	name n3031946_25_10050101;
	longitude 700.990750798;
	nominal_voltage 4156.92193817;
	latitude 602.358856665;
};

object node {
	phases BN;
	name n3037755_29_10053850_829;
	longitude 555.553387283;
	nominal_voltage 4156.92193817;
	latitude 810.839343515;
};

object node {
	phases BN;
	name n3033403_10047955_001;
	longitude 784.223462654;
	nominal_voltage 4156.92193817;
	latitude 654.640119872;
};

object node {
	phases AN;
	name n3029824_291_10050648_43;
	longitude 679.758642372;
	nominal_voltage 4156.92193817;
	latitude 526.2039248;
};

object node {
	phases BN;
	name n107274_XFO;
	longitude 281.329775693;
	nominal_voltage 4156.92193817;
	latitude 930.206703516;
};

object node {
	phases CN;
	name n_2026911427_XFO;
	longitude 344.972818166;
	nominal_voltage 4156.92193817;
	latitude 733.371794813;
};

object node {
	phases ABCN;
	name n3045510_75_10053919_001;
	longitude 552.909331795;
	nominal_voltage 4156.92193817;
	latitude 1089.17484758;
};

object node {
	phases BN;
	name n3033274_75_10049584;
	longitude 721.042629681;
	nominal_voltage 4156.92193817;
	latitude 650.037358927;
};

object node {
	phases AN;
	name n106930_L;
	longitude 468.832048026;
	nominal_voltage 4156.92193817;
	latitude 892.379168365;
};

object node {
	phases AN;
	name n_2123754107_L;
	longitude 464.952062676;
	nominal_voltage 4156.92193817;
	latitude 874.26527693;
};

object node {
	phases AN;
	name n372741507_XFO;
	longitude 569.207995904;
	nominal_voltage 4156.92193817;
	latitude 1185.03667464;
};

object node {
	phases AN;
	name n107005_XFO;
	longitude 595.814317531;
	nominal_voltage 4156.92193817;
	latitude 550.42199317;
};

object node {
	phases CN;
	name n3035744_75_10059705;
	longitude 328.498981386;
	nominal_voltage 4156.92193817;
	latitude 738.68312527;
};

object node {
	phases ABCN;
	name n3032033_251_10055230_999;
	longitude 502.023403382;
	nominal_voltage 4156.92193817;
	latitude 605.481233311;
};

object node {
	phases BN;
	name n_801746418_XFO;
	longitude 347.341271865;
	nominal_voltage 4156.92193817;
	latitude 648.628653954;
};

object node {
	phases AN;
	name n3038778_127_10058406_252;
	longitude 378.871007682;
	nominal_voltage 4156.92193817;
	latitude 847.547914248;
};

object node {
	phases BN;
	name n107020_XFO;
	longitude 616.062409517;
	nominal_voltage 4156.92193817;
	latitude 637.102997701;
};

object node {
	phases CN;
	name n106914_XFO;
	longitude 557.753595983;
	nominal_voltage 4156.92193817;
	latitude 1096.96953517;
};

object node {
	phases BN;
	name n3039417_249_10057067_001;
	longitude 430.813945487;
	nominal_voltage 4156.92193817;
	latitude 870.485347235;
};

object node {
	phases ABCN;
	name nFUS_102108;
	longitude 428.642020602;
	nominal_voltage 4156.92193817;
	latitude 807.509241486;
};

object node {
	phases BN;
	name n107278_XFO;
	longitude 303.182800439;
	nominal_voltage 4156.92193817;
	latitude 959.717715273;
};

object node {
	phases AN;
	name n2125101198_XFO;
	longitude 445.878958006;
	nominal_voltage 4156.92193817;
	latitude 950.597790382;
};

object node {
	phases CN;
	name nnodeFUS__1506754435;
	longitude 356.682216931;
	nominal_voltage 4156.92193817;
	latitude 739.551182534;
};

object node {
	phases AN;
	name n_423352604_L;
	longitude 454.771648446;
	nominal_voltage 4156.92193817;
	latitude 997.164137189;
};

object node {
	phases AN;
	name n3032176_10050441;
	longitude 687.803828516;
	nominal_voltage 4156.92193817;
	latitude 610.604348494;
};

object node {
	phases CN;
	name n1728488542_L;
	longitude 338.007675359;
	nominal_voltage 4156.92193817;
	latitude 758.88187914;
};

object node {
	phases AN;
	name n106874_XFO;
	longitude 713.651203088;
	nominal_voltage 4156.92193817;
	latitude 619.481053771;
};

object node {
	phases BN;
	name n107076_XFO;
	longitude 326.034550552;
	nominal_voltage 4156.92193817;
	latitude 934.644158159;
};

object node {
	phases BN;
	name n3039266_303_10058666_421;
	longitude 368.780335966;
	nominal_voltage 4156.92193817;
	latitude 865.068050131;
};

object node {
	phases AN;
	name n3041803_596_10056559_254;
	longitude 450.506946157;
	nominal_voltage 4156.92193817;
	latitude 956.128893217;
};

object node {
	phases AN;
	name n3032182_251_10050802;
	longitude 673.802419857;
	nominal_voltage 4156.92193817;
	latitude 610.828690471;
};

object node {
	phases BN;
	name n106853_XFO;
	longitude 667.184583893;
	nominal_voltage 4156.92193817;
	latitude 727.332977119;
};

object node {
	phases ABCN;
	name n3048531_5_10053856;
	longitude 555.352829709;
	nominal_voltage 4156.92193817;
	latitude 1197.58646648;
};

object node {
	phases CN;
	name n107152_L;
	longitude 371.198619748;
	nominal_voltage 4156.92193817;
	latitude 670.660560497;
};

object node {
	phases AN;
	name n107095_XFO;
	longitude 403.270045243;
	nominal_voltage 4156.92193817;
	latitude 855.071723272;
};

object node {
	phases AN;
	name nnodeFUS_102115;
	longitude 422.115592147;
	nominal_voltage 4156.92193817;
	latitude 822.142324556;
};

object node {
	phases ABCN;
	name n3032081_10055469_001;
	longitude 492.792480214;
	nominal_voltage 4156.92193817;
	latitude 607.194895942;
};

object node {
	phases ABCN;
	name nnodeREC_102049;
	longitude 462.688226653;
	nominal_voltage 4156.92193817;
	latitude 648.088438995;
};

object node {
	phases BN;
	name n116572_XFO;
	longitude 316.407569227;
	nominal_voltage 4156.92193817;
	latitude 921.386506685;
};

object node {
	phases CN;
	name nnodeFUS_806639583;
	longitude 325.723513007;
	nominal_voltage 4156.92193817;
	latitude 697.920135852;
};

object node {
	phases CN;
	name n3034618_999_10059240;
	longitude 346.534036861;
	nominal_voltage 4156.92193817;
	latitude 698.281076644;
};

object node {
	phases AN;
	name nFUS_102078;
	longitude 469.951567269;
	nominal_voltage 4156.92193817;
	latitude 710.061632435;
};

object node {
	phases ABCN;
	name nFUS__743042192;
	longitude 463.6261885;
	nominal_voltage 4156.92193817;
	latitude 614.507274441;
};

object node {
	phases AN;
	name n3045391_75_10054146;
	longitude 544.105160703;
	nominal_voltage 4156.92193817;
	latitude 1084.90405965;
};

object node {
	phases AN;
	name n106984_XFO;
	longitude 527.040266015;
	nominal_voltage 4156.92193817;
	latitude 545.249642156;
};

object node {
	phases AN;
	name n3042942_579_10060166_842;
	longitude 310.586409149;
	nominal_voltage 4156.92193817;
	latitude 997.005824751;
};

object node {
	phases CN;
	name n3036116_639_10054937_362;
	longitude 513.41213367;
	nominal_voltage 4156.92193817;
	latitude 752.029840007;
};

object node {
	phases CN;
	name nnodeFUS_102291;
	longitude 563.33848893;
	nominal_voltage 4156.92193817;
	latitude 1189.74658399;
};

object triplex_meter {
	phases CS;
	name ntpm1885870658C;
	longitude 571.070306898;
	nominal_voltage 120;
	latitude 1181.6422672;
};

object triplex_meter {
	phases CS;
	name ntpm106915C;
	longitude 563.52573;
	nominal_voltage 120;
	latitude 1170.48074628;
};

object triplex_meter {
	phases AS;
	name ntpm1885870658A;
	longitude 564.725881293;
	nominal_voltage 120;
	latitude 1178.48022708;
};

object triplex_meter {
	phases AS;
	name ntpm1330021255A;
	longitude 465.688146929;
	nominal_voltage 120.0;
	latitude 610.086462688;
};

object triplex_meter {
	phases AS;
	name ntpm115607A;
	longitude 466.258226185;
	nominal_voltage 120.0;
	latitude 689.518584309;
};

object triplex_meter {
	phases CS;
	name ntpm115602C;
	longitude 622.121090205;
	nominal_voltage 120.0;
	latitude 1178.26334988;
};

object triplex_meter {
	phases BS;
	name ntpm397381995B;
	longitude 573.321784928;
	nominal_voltage 120;
	latitude 1181.27621786;
};

object triplex_meter {
	phases CS;
	name ntpm397381995C;
	longitude 567.413653189;
	nominal_voltage 120;
	latitude 1179.12236244;
};

object triplex_meter {
	phases CS;
	name ntpm115607C;
	longitude 461.088028559;
	nominal_voltage 120.0;
	latitude 688.034758904;
};

object triplex_meter {
	phases AS;
	name ntpm397381995A;
	longitude 572.800895504;
	nominal_voltage 120;
	latitude 1179.25245103;
};

object triplex_meter {
	phases CS;
	name ntpm_357917964C;
	longitude 472.825699607;
	nominal_voltage 120.0;
	latitude 607.953463162;
};

object triplex_meter {
	phases BS;
	name ntpm_357917964B;
	longitude 465.490884776;
	nominal_voltage 120.0;
	latitude 608.710982418;
};

object triplex_meter {
	phases AS;
	name ntpm_357917964A;
	longitude 467.119228906;
	nominal_voltage 120.0;
	latitude 613.901947906;
};

object triplex_meter {
	phases BS;
	name ntpm1885870658B;
	longitude 569.579652789;
	nominal_voltage 120;
	latitude 1183.68306351;
};

object triplex_meter {
	phases AS;
	name ntpm1870683921A;
	longitude 470.167126974;
	nominal_voltage 120.0;
	latitude 612.167087358;
};

object triplex_meter {
	phases BS;
	name ntpm1870683921B;
	longitude 472.827445089;
	nominal_voltage 120.0;
	latitude 613.841627529;
};

object triplex_meter {
	phases CS;
	name ntpm1870683921C;
	longitude 467.947434312;
	nominal_voltage 120.0;
	latitude 615.173627563;
};

object triplex_meter {
	phases CS;
	name ntpm115601C;
	longitude 614.677613696;
	nominal_voltage 120.0;
	latitude 1170.27977891;
};

object triplex_meter {
	phases BS;
	name ntpm115601B;
	longitude 607.907247459;
	nominal_voltage 120.0;
	latitude 1172.70584145;
};

object triplex_meter {
	phases AS;
	name ntpm115601A;
	longitude 609.921484205;
	nominal_voltage 120.0;
	latitude 1175.2702788;
};

object triplex_meter {
	phases AS;
	name ntpm538107040A;
	longitude 579.562426426;
	nominal_voltage 120.0;
	latitude 1173.3329948;
};

object triplex_meter {
	phases CS;
	name ntpm100211C;
	longitude 474.075366124;
	nominal_voltage 120;
	latitude 897.989590377;
};

object triplex_meter {
	phases CS;
	name ntpm1326573195C;
	longitude 483.256924827;
	nominal_voltage 120;
	latitude 611.787533302;
};

object triplex_meter {
	phases BS;
	name ntpm1326573195B;
	longitude 480.730022374;
	nominal_voltage 120;
	latitude 609.681593545;
};

object triplex_meter {
	phases BS;
	name ntpm100208B;
	longitude 602.516032792;
	nominal_voltage 120.0;
	latitude 1171.79490284;
};

object triplex_meter {
	phases AS;
	name ntpm100208A;
	longitude 599.353448981;
	nominal_voltage 120.0;
	latitude 1166.93769427;
};

object triplex_meter {
	phases BS;
	name ntpm_53475935B;
	longitude 501.140869188;
	nominal_voltage 120;
	latitude 671.536036077;
};

object triplex_meter {
	phases BS;
	name ntpm106915B;
	longitude 564.465440249;
	nominal_voltage 120;
	latitude 1173.37505222;
};

object triplex_meter {
	phases BS;
	name ntpm366661983B;
	longitude 461.553105942;
	nominal_voltage 120.0;
	latitude 602.02188153;
};

object triplex_meter {
	phases CS;
	name ntpm366661983C;
	longitude 462.593632836;
	nominal_voltage 120.0;
	latitude 595.895491413;
};

object triplex_meter {
	phases CS;
	name ntpm_53475935C;
	longitude 503.097790701;
	nominal_voltage 120;
	latitude 664.700944048;
};

object triplex_meter {
	phases AS;
	name ntpm366661983A;
	longitude 457.381166268;
	nominal_voltage 120.0;
	latitude 597.113218481;
};

object triplex_meter {
	phases AS;
	name ntpm_1060041827A;
	longitude 462.355023962;
	nominal_voltage 120.0;
	latitude 602.268921981;
};

object triplex_meter {
	phases BS;
	name ntpm908306220B;
	longitude 581.684045958;
	nominal_voltage 120;
	latitude 1182.13592586;
};

object triplex_meter {
	phases CS;
	name ntpm908306220C;
	longitude 582.001333008;
	nominal_voltage 120;
	latitude 1191.37717252;
};

object triplex_meter {
	phases AS;
	name ntpm908306220A;
	longitude 587.238797402;
	nominal_voltage 120;
	latitude 1188.99429065;
};

object triplex_meter {
	phases BS;
	name ntpm100211B;
	longitude 481.582899683;
	nominal_voltage 120;
	latitude 900.807158271;
};

object triplex_meter {
	phases BS;
	name ntpm115606B;
	longitude 384.313475727;
	nominal_voltage 120.0;
	latitude 736.371999661;
};

object triplex_meter {
	phases AS;
	name ntpm141032265A;
	longitude 568.727030252;
	nominal_voltage 120.0;
	latitude 1191.69726409;
};

object triplex_meter {
	phases BS;
	name ntpm141032265B;
	longitude 572.166027423;
	nominal_voltage 120.0;
	latitude 1188.92364691;
};

object triplex_meter {
	phases CS;
	name ntpm141032265C;
	longitude 568.402814911;
	nominal_voltage 120.0;
	latitude 1192.73548701;
};

object triplex_meter {
	phases CS;
	name ntpm1330021255C;
	longitude 466.970345287;
	nominal_voltage 120.0;
	latitude 608.251896044;
};

object triplex_meter {
	phases AS;
	name ntpm1269672323A;
	longitude 482.068774088;
	nominal_voltage 120.0;
	latitude 613.097428722;
};

object triplex_meter {
	phases BS;
	name ntpm538107040B;
	longitude 580.825172712;
	nominal_voltage 120.0;
	latitude 1179.75020301;
};

object triplex_meter {
	phases AS;
	name ntpm115606A;
	longitude 389.709685082;
	nominal_voltage 120.0;
	latitude 740.668229948;
};

object triplex_meter {
	phases BS;
	name ntpm1330021255B;
	longitude 472.893828267;
	nominal_voltage 120.0;
	latitude 610.151286773;
};

object triplex_meter {
	phases CS;
	name ntpm538107040C;
	longitude 581.243869171;
	nominal_voltage 120.0;
	latitude 1178.80726498;
};

object triplex_meter {
	phases AS;
	name ntpm2137789178A;
	longitude 589.381168722;
	nominal_voltage 120.0;
	latitude 1152.79507234;
};

object triplex_meter {
	phases CS;
	name ntpm1269672323C;
	longitude 479.160820664;
	nominal_voltage 120.0;
	latitude 608.767308624;
};

object triplex_meter {
	phases BS;
	name ntpm106920B;
	longitude 600.817950407;
	nominal_voltage 120.0;
	latitude 1168.4677123;
};

object triplex_meter {
	phases AS;
	name ntpm106920A;
	longitude 605.104111245;
	nominal_voltage 120.0;
	latitude 1169.40993782;
};

object triplex_meter {
	phases CS;
	name ntpm115606C;
	longitude 389.74215101;
	nominal_voltage 120.0;
	latitude 742.286707522;
};

object triplex_meter {
	phases CS;
	name ntpm_1060041827C;
	longitude 462.097128972;
	nominal_voltage 120.0;
	latitude 599.110502897;
};

object triplex_meter {
	phases BS;
	name ntpm_1060041827B;
	longitude 462.225638854;
	nominal_voltage 120.0;
	latitude 605.264033166;
};

object triplex_meter {
	phases BS;
	name ntpm115602B;
	longitude 620.353604226;
	nominal_voltage 120.0;
	latitude 1180.98741204;
};

object triplex_meter {
	phases AS;
	name ntpm_569511642A;
	longitude 598.666043789;
	nominal_voltage 120;
	latitude 1168.48777826;
};

object triplex_meter {
	phases AS;
	name ntpm106915A;
	longitude 560.322000876;
	nominal_voltage 120;
	latitude 1171.35607342;
};

object triplex_meter {
	phases AS;
	name ntpm115602A;
	longitude 624.996087532;
	nominal_voltage 120.0;
	latitude 1180.29511026;
};

object triplex_meter {
	phases AS;
	name ntpm100211A;
	longitude 481.214317486;
	nominal_voltage 120;
	latitude 898.185934745;
};

object triplex_meter {
	phases BS;
	name ntpm115607B;
	longitude 463.531200732;
	nominal_voltage 120.0;
	latitude 692.982296374;
};

object triplex_meter {
	phases CS;
	name ntpm_219096185C;
	longitude 389.20924571;
	nominal_voltage 120;
	latitude 757.426467171;
};

object triplex_meter {
	phases BS;
	name ntpm_219096185B;
	longitude 390.32845573;
	nominal_voltage 120;
	latitude 753.510645863;
};

object triplex_meter {
	phases AS;
	name ntpm_219096185A;
	longitude 386.188810879;
	nominal_voltage 120;
	latitude 755.300814536;
};

object triplex_meter {
	phases AS;
	name ntpm_53475935A;
	longitude 502.243154968;
	nominal_voltage 120;
	latitude 669.402555033;
};

object triplex_meter {
	phases BS;
	name ntpm_530541596B;
	longitude 465.2792992;
	nominal_voltage 120.0;
	latitude 601.381655169;
};

object triplex_meter {
	phases CS;
	name ntpm_530541596C;
	longitude 465.744608237;
	nominal_voltage 120.0;
	latitude 600.981420614;
};

object triplex_meter {
	phases BS;
	name ntpm1269672323B;
	longitude 476.106742344;
	nominal_voltage 120.0;
	latitude 610.132570355;
};

object triplex_meter {
	phases AS;
	name ntpm_530541596A;
	longitude 458.878364187;
	nominal_voltage 120.0;
	latitude 604.861701822;
};

object triplex_node {
	phases BS;
	power_12 0.000+25000.000j;
	name ntpn1326573195B;
	parent ntpm1326573195B;
	longitude 478.614162305;
	nominal_voltage 120;
	latitude 613.877920331;
};

object triplex_node {
	phases CS;
	power_12 0.000+0.000j;
	name ntpn1326573195C;
	parent ntpm1326573195C;
	longitude 486.166719694;
	nominal_voltage 120;
	latitude 610.537759827;
};

object triplex_node {
	phases AS;
	power_12 0.000+50000.000j;
	name ntpn115607A;
	parent ntpm115607A;
	longitude 461.451989026;
	nominal_voltage 120.0;
	latitude 686.412047712;
};

object triplex_node {
	phases BS;
	power_12 0.000+50000.000j;
	name ntpn115607B;
	parent ntpm115607B;
	longitude 459.741436918;
	nominal_voltage 120.0;
	latitude 688.920021603;
};

object triplex_node {
	phases CS;
	power_12 0.000+50000.000j;
	name ntpn115607C;
	parent ntpm115607C;
	longitude 460.830000847;
	nominal_voltage 120.0;
	latitude 690.854826105;
};

object triplex_node {
	phases BS;
	power_12 45000.000+21794.495j;
	name ntpn_357917964B;
	parent ntpm_357917964B;
	longitude 463.070781037;
	nominal_voltage 120.0;
	latitude 604.640666799;
};

object triplex_node {
	phases CS;
	power_12 0.000+50000.000j;
	name ntpn_357917964C;
	parent ntpm_357917964C;
	longitude 471.31495444;
	nominal_voltage 120.0;
	latitude 608.604956792;
};

object triplex_node {
	phases CS;
	power_12 67500.000+32691.742j;
	name ntpn397381995C;
	parent ntpm397381995C;
	longitude 562.427721552;
	nominal_voltage 120;
	latitude 1176.89418223;
};

object triplex_node {
	phases AS;
	power_12 0.000+50000.000j;
	name ntpn_357917964A;
	parent ntpm_357917964A;
	longitude 463.984620622;
	nominal_voltage 120.0;
	latitude 617.724903426;
};

object triplex_node {
	phases AS;
	power_12 67500.000+32691.742j;
	name ntpn538107040A;
	parent ntpm538107040A;
	longitude 584.029380701;
	nominal_voltage 120.0;
	latitude 1175.16108762;
};

object triplex_node {
	phases CS;
	power_12 67500.000+32691.742j;
	name ntpn538107040C;
	parent ntpm538107040C;
	longitude 576.464463563;
	nominal_voltage 120.0;
	latitude 1180.63362143;
};

object triplex_node {
	phases BS;
	power_12 67500.000+32691.742j;
	name ntpn538107040B;
	parent ntpm538107040B;
	longitude 580.066495245;
	nominal_voltage 120.0;
	latitude 1179.65926677;
};

object triplex_node {
	phases BS;
	power_12 22500.000+10897.247j;
	name ntpn106915B;
	parent ntpm106915B;
	longitude 562.738405071;
	nominal_voltage 120;
	latitude 1172.39162818;
};

object triplex_node {
	phases CS;
	power_12 22500.000+10897.247j;
	name ntpn106915C;
	parent ntpm106915C;
	longitude 566.853371539;
	nominal_voltage 120;
	latitude 1174.38311367;
};

object triplex_node {
	phases AS;
	power_12 22500.000+10897.247j;
	name ntpn106915A;
	parent ntpm106915A;
	longitude 559.83090039;
	nominal_voltage 120;
	latitude 1167.4255988;
};

object triplex_node {
	phases BS;
	power_12 9000.000+4358.899j;
	name ntpn100208B;
	parent ntpm100208B;
	longitude 601.305856175;
	nominal_voltage 120.0;
	latitude 1175.85343726;
};

object triplex_node {
	phases AS;
	power_12 0.000+25000.000j;
	name ntpn908306220A;
	parent ntpm908306220A;
	longitude 583.510528115;
	nominal_voltage 120;
	latitude 1185.07769305;
};

object triplex_node {
	phases CS;
	power_12 0.000+25000.000j;
	name ntpn908306220C;
	parent ntpm908306220C;
	longitude 584.624240852;
	nominal_voltage 120;
	latitude 1193.34621527;
};

object triplex_node {
	phases BS;
	power_12 22500.000+10897.247j;
	name ntpn908306220B;
	parent ntpm908306220B;
	longitude 586.277939733;
	nominal_voltage 120;
	latitude 1183.02465567;
};

object triplex_node {
	phases BS;
	power_12 0.000+25000.000j;
	name ntpn115601B;
	parent ntpm115601B;
	longitude 612.257751014;
	nominal_voltage 120.0;
	latitude 1173.12059363;
};

object triplex_node {
	phases CS;
	power_12 22500.000+10897.247j;
	name ntpn115601C;
	parent ntpm115601C;
	longitude 613.54180921;
	nominal_voltage 120.0;
	latitude 1173.67186447;
};

object triplex_node {
	phases CS;
	power_12 0.000+25000.000j;
	name ntpn100211C;
	parent ntpm100211C;
	longitude 473.086579617;
	nominal_voltage 120;
	latitude 898.100038604;
};

object triplex_node {
	phases AS;
	power_12 0.000+25000.000j;
	name ntpn115601A;
	parent ntpm115601A;
	longitude 613.631801283;
	nominal_voltage 120.0;
	latitude 1177.75902343;
};

object triplex_node {
	phases AS;
	power_12 0.000+75000.000j;
	name ntpn1885870658A;
	parent ntpm1885870658A;
	longitude 569.463855751;
	nominal_voltage 120;
	latitude 1182.73169018;
};

object triplex_node {
	phases AS;
	power_12 0.000+25000.000j;
	name ntpn100211A;
	parent ntpm100211A;
	longitude 480.029344868;
	nominal_voltage 120;
	latitude 894.39522235;
};

object triplex_node {
	phases AS;
	power_12 67500.000+32691.742j;
	name ntpn_1060041827A;
	parent ntpm_1060041827A;
	longitude 464.111429979;
	nominal_voltage 120.0;
	latitude 605.533608728;
};

object triplex_node {
	phases AS;
	power_12 67500.000+32691.742j;
	name ntpn397381995A;
	parent ntpm397381995A;
	longitude 569.21925268;
	nominal_voltage 120;
	latitude 1176.83546506;
};

object triplex_node {
	phases BS;
	power_12 67500.000+32691.742j;
	name ntpn1885870658B;
	parent ntpm1885870658B;
	longitude 569.623600905;
	nominal_voltage 120;
	latitude 1184.80947033;
};

object triplex_node {
	phases CS;
	power_12 0.000+75000.000j;
	name ntpn1885870658C;
	parent ntpm1885870658C;
	longitude 571.126847517;
	nominal_voltage 120;
	latitude 1183.16841231;
};

object triplex_node {
	phases CS;
	power_12 33750.000+53845.871j;
	name ntpn_1060041827C;
	parent ntpm_1060041827C;
	longitude 459.790855291;
	nominal_voltage 120.0;
	latitude 601.971120225;
};

object triplex_node {
	phases BS;
	power_12 22500.000+10897.247j;
	name ntpn100211B;
	parent ntpm100211B;
	longitude 478.77998038;
	nominal_voltage 120;
	latitude 899.113844324;
};

object triplex_node {
	phases AS;
	power_12 22500.000+10897.247j;
	name ntpn2137789178A;
	parent ntpm2137789178A;
	longitude 584.846327581;
	nominal_voltage 120.0;
	latitude 1156.26459611;
};

object triplex_node {
	phases BS;
	power_12 67500.000+32691.742j;
	name ntpn397381995B;
	parent ntpm397381995B;
	longitude 576.347705556;
	nominal_voltage 120;
	latitude 1183.05321811;
};

object triplex_node {
	phases BS;
	power_12 0.000+10000.000j;
	name ntpn106920B;
	parent ntpm106920B;
	longitude 599.269836642;
	nominal_voltage 120.0;
	latitude 1165.52467544;
};

object triplex_node {
	phases CS;
	power_12 0.000+50000.000j;
	name ntpn1870683921C;
	parent ntpm1870683921C;
	longitude 463.155750093;
	nominal_voltage 120.0;
	latitude 612.150922715;
};

object triplex_node {
	phases AS;
	power_12 9000.000+4358.899j;
	name ntpn106920A;
	parent ntpm106920A;
	longitude 608.419064297;
	nominal_voltage 120.0;
	latitude 1171.81862258;
};

object triplex_node {
	phases AS;
	power_12 45000.000+21794.495j;
	name ntpn1870683921A;
	parent ntpm1870683921A;
	longitude 466.901763675;
	nominal_voltage 120.0;
	latitude 613.65963262;
};

object triplex_node {
	phases BS;
	power_12 33750.000+53845.871j;
	name ntpn_1060041827B;
	parent ntpm_1060041827B;
	longitude 460.963310667;
	nominal_voltage 120.0;
	latitude 607.078854101;
};

object triplex_node {
	phases BS;
	power_12 0.000+50000.000j;
	name ntpn_219096185B;
	parent ntpm_219096185B;
	longitude 388.169435019;
	nominal_voltage 120;
	latitude 749.572753251;
};

object triplex_node {
	phases CS;
	power_12 0.000+25000.000j;
	name ntpn_219096185C;
	parent ntpm_219096185C;
	longitude 389.451273684;
	nominal_voltage 120;
	latitude 761.262896876;
};

object triplex_node {
	phases AS;
	power_12 0.000+10000.000j;
	name ntpn100208A;
	parent ntpm100208A;
	longitude 602.456824817;
	nominal_voltage 120.0;
	latitude 1164.4695593;
};

object triplex_node {
	phases AS;
	power_12 22500.000+10897.247j;
	name ntpn_219096185A;
	parent ntpm_219096185A;
	longitude 387.401722892;
	nominal_voltage 120;
	latitude 758.277433199;
};

object triplex_node {
	phases AS;
	power_12 9000.000+4358.899j;
	name ntpn_569511642A;
	parent ntpm_569511642A;
	longitude 596.739460225;
	nominal_voltage 120;
	latitude 1170.37426523;
};

object triplex_node {
	phases CS;
	power_12 22500.000+10897.247j;
	name ntpn115602C;
	parent ntpm115602C;
	longitude 619.467288281;
	nominal_voltage 120.0;
	latitude 1182.7066749;
};

object triplex_node {
	phases BS;
	power_12 22500.000+10897.247j;
	name ntpn115602B;
	parent ntpm115602B;
	longitude 622.314554542;
	nominal_voltage 120.0;
	latitude 1179.47187273;
};

object triplex_node {
	phases AS;
	power_12 22500.000+10897.247j;
	name ntpn115602A;
	parent ntpm115602A;
	longitude 627.857087393;
	nominal_voltage 120.0;
	latitude 1182.65056183;
};

object triplex_node {
	phases CS;
	power_12 22500.000+10897.247j;
	name ntpn115606C;
	parent ntpm115606C;
	longitude 385.902608519;
	nominal_voltage 120.0;
	latitude 741.51331469;
};

object triplex_node {
	phases BS;
	power_12 0.000+25000.000j;
	name ntpn115606B;
	parent ntpm115606B;
	longitude 385.60186504;
	nominal_voltage 120.0;
	latitude 736.50068049;
};

object triplex_node {
	phases AS;
	power_12 0.000+25000.000j;
	name ntpn115606A;
	parent ntpm115606A;
	longitude 386.482650318;
	nominal_voltage 120.0;
	latitude 743.7615987;
};

object triplex_node {
	phases BS;
	power_12 0.000+50000.000j;
	name ntpn1870683921B;
	parent ntpm1870683921B;
	longitude 469.992703556;
	nominal_voltage 120.0;
	latitude 613.269314197;
};

object triplex_node {
	phases AS;
	power_12 0.000+75000.000j;
	name ntpn366661983A;
	parent ntpm366661983A;
	longitude 460.7355275;
	nominal_voltage 120.0;
	latitude 602.004398504;
};

object triplex_node {
	phases CS;
	power_12 67500.000+32691.742j;
	name ntpn366661983C;
	parent ntpm366661983C;
	longitude 458.781665793;
	nominal_voltage 120.0;
	latitude 599.589654329;
};

object triplex_node {
	phases BS;
	power_12 0.000+75000.000j;
	name ntpn366661983B;
	parent ntpm366661983B;
	longitude 457.3051484;
	nominal_voltage 120.0;
	latitude 605.40926656;
};

object triplex_node {
	phases CS;
	power_12 0.000+75000.000j;
	name ntpn_530541596C;
	parent ntpm_530541596C;
	longitude 469.93769008;
	nominal_voltage 120.0;
	latitude 603.925348406;
};

object triplex_node {
	phases BS;
	power_12 67500.000+32691.742j;
	name ntpn_530541596B;
	parent ntpm_530541596B;
	longitude 468.192344213;
	nominal_voltage 120.0;
	latitude 603.916397901;
};

object triplex_node {
	phases AS;
	power_12 0.000+75000.000j;
	name ntpn_530541596A;
	parent ntpm_530541596A;
	longitude 456.681605913;
	nominal_voltage 120.0;
	latitude 603.817422234;
};

object triplex_node {
	phases BS;
	power_12 67500.000+32691.742j;
	name ntpn_53475935B;
	parent ntpm_53475935B;
	longitude 499.358756785;
	nominal_voltage 120;
	latitude 670.41697679;
};

object triplex_node {
	phases AS;
	power_12 67500.000+32691.742j;
	name ntpn_53475935A;
	parent ntpm_53475935A;
	longitude 506.357978135;
	nominal_voltage 120;
	latitude 672.708267081;
};

object triplex_node {
	phases AS;
	power_12 0.000+50000.000j;
	name ntpn1330021255A;
	parent ntpm1330021255A;
	longitude 461.153730474;
	nominal_voltage 120.0;
	latitude 607.063538881;
};

object triplex_node {
	phases BS;
	power_12 0.000+50000.000j;
	name ntpn1330021255B;
	parent ntpm1330021255B;
	longitude 470.928398728;
	nominal_voltage 120.0;
	latitude 613.211065999;
};

object triplex_node {
	phases CS;
	power_12 45000.000+21794.495j;
	name ntpn1330021255C;
	parent ntpm1330021255C;
	longitude 463.333732715;
	nominal_voltage 120.0;
	latitude 603.790655461;
};

object triplex_node {
	phases CS;
	power_12 45000.000+21794.495j;
	name ntpn141032265C;
	parent ntpm141032265C;
	longitude 570.186932843;
	nominal_voltage 120.0;
	latitude 1192.40789893;
};

object triplex_node {
	phases BS;
	power_12 0.000+50000.000j;
	name ntpn141032265B;
	parent ntpm141032265B;
	longitude 569.518990203;
	nominal_voltage 120.0;
	latitude 1191.30456683;
};

object triplex_node {
	phases AS;
	power_12 0.000+50000.000j;
	name ntpn141032265A;
	parent ntpm141032265A;
	longitude 564.435550221;
	nominal_voltage 120.0;
	latitude 1189.58708001;
};

object triplex_node {
	phases AS;
	power_12 0.000+25000.000j;
	name ntpn1269672323A;
	parent ntpm1269672323A;
	longitude 486.494049862;
	nominal_voltage 120.0;
	latitude 614.865170166;
};

object triplex_node {
	phases CS;
	power_12 67500.000+32691.742j;
	name ntpn_53475935C;
	parent ntpm_53475935C;
	longitude 507.793164152;
	nominal_voltage 120;
	latitude 661.607898899;
};

object triplex_node {
	phases CS;
	power_12 22500.000+10897.247j;
	name ntpn1269672323C;
	parent ntpm1269672323C;
	longitude 481.03337647;
	nominal_voltage 120.0;
	latitude 612.632091521;
};

object triplex_node {
	phases BS;
	power_12 0.000+25000.000j;
	name ntpn1269672323B;
	parent ntpm1269672323B;
	longitude 472.868093683;
	nominal_voltage 120.0;
	latitude 606.893333552;
};

object overhead_line {
	phases BN;
	from n3031779_25_10059477;
	name 120689;
	to n3031544_25_10059603;
	length 266.647707;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3042950_186_10053924_267;
	name _1546797123;
	to n3042861_456_10053940_612;
	length 90.221742;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032419_751_10059490;
	name 120688;
	to n3032411_499_10059826;
	length 336.101270;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3034402_5_10059575_001;
	name 120681;
	to nnodeFUS_806639583;
	length 29.086654;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3034659_249_10059593;
	name 120680;
	to n3034913_75_10059856;
	length 365.977116;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3034402_5_10059575_001;
	name 120682;
	to n3034274_2_10059783_814;
	length 245.079911;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3035744_75_10059705;
	name 120685;
	to n3035890_10059522;
	length 233.637674;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3035890_10059522;
	name 120684;
	to n3036012_10059594_999;
	length 142.172431;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3034659_249_10059593;
	name 120687;
	to n3034700_5_10059492_999;
	length 108.173760;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3033213_10059505;
	name 120686;
	to n3033005_25_10059718_001;
	length 297.538337;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3035473_75_10061435;
	name 121026;
	to n3035299_10061446_001;
	length 175.095866;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034539_10061406;
	name 121027;
	to n3034656_10061594;
	length 221.433963;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035473_75_10061435;
	name 121024;
	to n3035612_75_10061488;
	length 148.761555;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035442_75_10061665;
	name 121025;
	to n3035473_75_10061435;
	length 232.079728;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035878_001_10061455;
	name 121022;
	to n3035871_5_10061629;
	length 174.121365;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035612_75_10061488;
	name 121023;
	to n3035878_001_10061455;
	length 267.294898;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033730_10061526_001;
	name 121020;
	to n3033380_75_10061696;
	length 388.427037;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033710_10061465_999;
	name 121021;
	to n3033730_10061526_001;
	length 63.245554;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3042763_5_10059571;
	name 1678665178;
	to n3042879_043_10059950_181;
	length 396.393999;
	configuration olc45;
};

object overhead_line {
	phases CN;
	from n3034539_10061406;
	name 121028;
	to n3034499_10061479;
	length 83.240614;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034435_10061238;
	name 121029;
	to n3034539_10061406;
	length 197.585423;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3041822_10057024;
	name 120612;
	to n3041820_25_10057316;
	length 292.005243;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3039417_249_10057067_001;
	name 120613;
	to n3039168_5_10057015;
	length 254.127060;
	configuration olc42;
};

object overhead_line {
	phases ABCN;
	from n3039761_75_10057067_001;
	name 120610;
	to n3039517_5_10057184_999;
	length 271.260138;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from nFUS_102108;
	name 120611;
	to n3037458_5_10057036;
	length 221.776916;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3041822_10057024;
	name 120616;
	to n3041922_863_10056926_855;
	length 140.037520;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3036237_5_10056927;
	name 120617;
	to n3036388_25_10056963;
	length 154.988911;
	configuration olc38;
};

object overhead_line {
	phases CN;
	from n3037661_272_10057092_697;
	name 120614;
	to n3037692_503_10057104_977;
	length 33.558638;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3037458_5_10057036;
	name 120615;
	to n3037221_5_10056943_001;
	length 254.593793;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3035659_5_10056802;
	name 120753;
	to n3035587_75_10057085;
	length 291.953871;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3035696_368_10056319_447;
	name _2049146029;
	to n3035611_999_10056286;
	length 90.756230;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036237_5_10056927;
	name 120618;
	to n3036292_5_10057312;
	length 388.908730;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3040172_10056863;
	name 120619;
	to n3039883_75_10057003_999;
	length 320.887930;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3034458_75_10056622;
	name 120756;
	to n3034503_10056667;
	length 75.382999;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035659_5_10056802;
	name 120755;
	to n3035569_10056773;
	length 95.032890;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034503_10056667;
	name 120754;
	to n3034633_25_10056677;
	length 130.632999;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034174_25_10060606_001;
	name 1395054166;
	to n3034533_092_10060607_294;
	length 358.844298;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3047867_271_10053146_972;
	name 84175243_2;
	to n3047890_551_10053113_021;
	length 41.166155;
	configuration olc5;
};

object overhead_line {
	phases ABCN;
	from nFUS_102277;
	name 147000;
	to n3047695_251_10052296_001;
	length 193.941161;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3034734_10055934;
	name 120326;
	to n3034691_25_10055916;
	length 46.384941;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3033048_5_10055911_999;
	name 120327;
	to n3032803_10055975_999;
	length 253.705046;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3034053_25_10049734;
	name 120128;
	to n3034235_10049668;
	length 193.362520;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from nnodeFUS_102077;
	name _856046690;
	to n3034497_811_10055873_417;
	length 30.361030;
	configuration olc16;
};

object overhead_line {
	phases ABCN;
	from n3034508_5_10055844_999;
	name 120438;
	to n3034355_672_10055781_27;
	length 165.582999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3034326_25_10055768_999;
	name 120439;
	to n3034155_5_10055700;
	length 184.163999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from nABS_102076;
	name 146847;
	to n3034508_5_10055844_999;
	length 118.108999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from nnodeABS__1240474648;
	name 487675478;
	to n3035696_368_10056319_447;
	length 30.141165;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3032416_25_10052526;
	name 120432;
	to n3032429_25_10052117;
	length 409.206549;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030496_999_10052802_999;
	name 120433;
	to n3030575_25_10052786_001;
	length 80.075354;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030266_5_10052382_001;
	name 120430;
	to n3030230_10052123;
	length 261.559265;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040408_471_10059176_887;
	name 1045120257;
	to n3040361_42_10059276_215;
	length 109.908829;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3034921_25_10049690;
	name 120124;
	to n3035260_251_10049700;
	length 339.147461;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034921_25_10049690;
	name 120125;
	to n3034906_75_10049999;
	length 309.340020;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3032681_5_10052597;
	name 120434;
	to n3032416_25_10052526;
	length 274.587989;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034235_10049668;
	name 120127;
	to n3034579_251_10049679;
	length 344.425699;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3031381_10051833;
	name 120043;
	to n3031310_10051977;
	length 160.552169;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3040311_5_10055835;
	name _1742993357;
	to n3040117_312_10055502_685;
	length 384.892175;
	configuration olc76;
};

object overhead_line {
	phases BN;
	from n3034906_75_10049999;
	name _1440333232;
	to n3035025_209_10050196_149;
	length 230.000000;
	configuration olc60;
};

object overhead_line {
	phases AN;
	from n3045856_843_10053740_577;
	name 145053;
	to n3045871_387_10053766_816;
	length 30.000000;
	configuration olc38;
};

object overhead_line {
	phases ABCN;
	from n3045856_843_10053740_577;
	name 145052;
	to n3045732_5_10053803;
	length 139.131906;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039950_275_10058456_313;
	name 1984895275;
	to n3039919_10058516;
	length 67.384485;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3045871_387_10053766_816;
	name 145054;
	to n3046009_557_10054016_082;
	length 285.000000;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3034677_911_10063327_452;
	name _1838323059;
	to n3035156_063_10063473_636;
	length 500.000000;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3036006_454_10058131_835;
	name 120736;
	to n3035764_5_10058202;
	length 251.921821;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nnodeREC__146528016;
	name 1763836634;
	to n3041570_505_10056200_482;
	length 29.113091;
	configuration olc16;
};

object overhead_line {
	phases BN;
	from n3033254_10051743;
	name 120047;
	to n3033079_5_10051734;
	length 174.731939;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3034458_75_10056622;
	name 498665872;
	to n3034520_536_10056924_794;
	length 300.000000;
	configuration olc5;
};

object overhead_line {
	phases BN;
	from n3033150_75_10051906;
	name 120046;
	to n3033254_10051743;
	length 192.949639;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3032079_25_10054912_001;
	name 120356;
	to n3031907_5_10054909_001;
	length 171.776198;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3032059_751_10055112;
	name 120355;
	to n3032079_25_10054912_001;
	length 200.948379;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3032198_5_10055478;
	name 120354;
	to nnodeFUS_102035;
	length 35.000000;
	configuration olc47;
};

object overhead_line {
	phases BN;
	from n3031849_5_10051455;
	name 120058;
	to n3031731_10051602_001;
	length 188.815390;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034845_10051421_001;
	name 120059;
	to n3034837_10051685;
	length 264.121181;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3031562_10055240;
	name 120351;
	to n3031682_10055178;
	length 135.070351;
	configuration olc34;
};

object overhead_line {
	phases ABCN;
	from n3032454_10058526;
	name 120729;
	to n3032444_10058822;
	length 296.168871;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031731_10051602_001;
	name 120054;
	to n3031381_10051833;
	length 419.357841;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030230_75_10051876;
	name 120055;
	to n3030239_751_10051584;
	length 292.138665;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030239_751_10051584;
	name 120056;
	to n3030043_251_10051549;
	length 199.592710;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033254_10051743;
	name 120057;
	to n3033415_75_10051482;
	length 307.057100;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3035852_75_10058664;
	name 120722;
	to n3035703_75_10058664;
	length 148.999780;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032220_5_10051808;
	name 120051;
	to n3032273_25_10051731;
	length 100.496450;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034837_10051685;
	name 120052;
	to n3035056_5_10051693;
	length 219.645741;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034837_10051685;
	name 120053;
	to n3034880_25_10051890;
	length 209.512680;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3040992_5_10059907;
	name 120546;
	to n3041030_75_10059985;
	length 100.383904;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041100_251_10059828;
	name 120547;
	to n3040992_5_10059907;
	length 133.607867;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nREC_102051;
	name 1629402704;
	to n3033225_5_10059219;
	length 329.263504;
	configuration olc41;
};

object overhead_line {
	phases CN;
	from n3044498_749_10052945;
	name 120229;
	to n3044369_75_10052708;
	length 269.833281;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3047366_75_10052741;
	name 120228;
	to n3047291_10052897_999;
	length 174.318852;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047811_749_10052853;
	name 120227;
	to n3047664_751_10052747;
	length 181.231896;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047927_25_10052913;
	name 120226;
	to n3047811_749_10052853;
	length 130.155466;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047193_001_10052896;
	name 120225;
	to n3046866_75_10053077;
	length 373.095246;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047291_10052897_999;
	name 120224;
	to n3047193_001_10052896;
	length 121.911070;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3046820_10052922;
	name 120222;
	to n3046726_372_10052966_255;
	length 103.560000;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3041199_75_10059760;
	name 120548;
	to n3041100_251_10059828;
	length 120.516598;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041346_25_10059681;
	name 120549;
	to n3041491_75_10059888;
	length 253.020256;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3029954_935_10050989_325;
	name _76465442;
	to n3029708_82_10051065_701;
	length 257.693386;
	configuration olc11;
};

object overhead_line {
	phases BN;
	from n3041036_25_10055746;
	name 120259;
	to n3041240_75_10055620;
	length 240.200436;
	configuration olc46;
};

object overhead_line {
	phases AN;
	from n3035524_25_10057340;
	name 120793;
	to n3035313_121_10057367_803;
	length 212.952139;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from nREC_102049;
	name 146833;
	to n3033056_10056245;
	length 181.069970;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3036395_826_10054782_244;
	name 1150752058;
	to n3036638_043_10054892_666;
	length 266.199675;
	configuration olc31;
};

object overhead_line {
	phases BN;
	from nFUS_102039;
	name 146831;
	to n3032419_751_10059490;
	length 239.182434;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3048384_034_10053425_32;
	name _862514075;
	to nnodeFUS__948685932;
	length 33.037113;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3047890_551_10053113_021;
	name 1561769571;
	to n3047913_699_10053079_259;
	length 40.994009;
	configuration olc5;
};

object overhead_line {
	phases BN;
	from n3034860_25_10050997;
	name _1445568977;
	to n3034823_388_10050971_189;
	length 45.000000;
	configuration olc3;
};

object overhead_line {
	phases AN;
	from n3042089_10057778;
	name 120534;
	to n3042183_03_10057930_186;
	length 178.891253;
	configuration olc45;
};

object overhead_line {
	phases AN;
	from n3045255_25_10054048;
	name 120251;
	to n3045334_249_10054050;
	length 79.025312;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3035524_25_10057340;
	name 1363207546;
	to n3035401_71_10057809_357;
	length 485.089639;
	configuration olc18;
};

object overhead_line {
	phases BN;
	from n3040870_501_10055849;
	name 120256;
	to n3041036_25_10055746;
	length 195.146260;
	configuration olc44;
};

object overhead_line {
	phases AN;
	from n3032217_10055704_999;
	name _1610780062;
	to n3032186_249_10055661;
	length 53.680187;
	configuration olc70;
};

object overhead_line {
	phases CN;
	from n3044008_828_10051999_649;
	name _426862217;
	to n3043888_52_10051763_533;
	length 265.000000;
	configuration olc15;
};

object overhead_line {
	phases CN;
	from n3036066_5_10055946_999;
	name 120257;
	to n3036047_10055726;
	length 221.858629;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3032408_942_10059953_111;
	name _1285311850;
	to n3032363_855_10059953_78;
	length 45.091670;
	configuration olc23;
};

object overhead_line {
	phases AN;
	from n3035659_5_10056802;
	name 120758;
	to n3035754_999_10056697;
	length 141.933963;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039711_974_10060349_651;
	name 1647937981;
	to n3039388_21_10060377_977;
	length 325.000000;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3045510_75_10053919_001;
	name 120201;
	to n3045281_75_10054034_001;
	length 256.253780;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3033300_75_10047656;
	name 134262;
	to n3033525_5_10047664;
	length 224.892336;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033312_75_10047902;
	name 134263;
	to n3033300_75_10047656;
	length 246.292510;
	configuration olc46;
};

object overhead_line {
	phases BN;
	from n3033525_5_10047664;
	name 134261;
	to n3033755_25_10047673;
	length 229.926001;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3037401_501_10056343;
	name 120640;
	to n3037351_75_10056446_001;
	length 114.385591;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3040394_366_10058249_23;
	name 2012889690;
	to n3040358_114_10058266_134;
	length 40.000000;
	configuration olc44;
};

object overhead_line {
	phases AN;
	from n3032109_5_10057012;
	name 120750;
	to n3032190_25_10057195;
	length 200.023904;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032411_499_10059826;
	name 1902006949;
	to n3032391_293_10059906_123;
	length 82.631663;
	configuration olc23;
};

object overhead_line {
	phases AN;
	from nFUS_102041;
	name 147310;
	to n3032529_251_10058224;
	length 48.948596;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037410_54_10054554_828;
	name 1244129324;
	to n3037672_941_10054816_867;
	length 370.833999;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from nREC_102028;
	name 146822;
	to n3031997_25_10054667_001;
	length 159.471260;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nFUS_102228;
	name 146971;
	to n3045391_75_10054146;
	length 76.902920;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3038940_149_10053497_593;
	name 1286245998;
	to n3038749_54_10053168_829;
	length 380.023428;
	configuration olc14;
};

object overhead_line {
	phases BN;
	from n3033175_25_10060716;
	name 121062;
	to n3033356_501_10060971;
	length 312.852300;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033356_501_10060971;
	name 121063;
	to n3033451_10061105;
	length 163.970272;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033586_251_10061287;
	name 121060;
	to n3033710_10061465_999;
	length 217.612185;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033451_10061105;
	name 121061;
	to n3033486_75_10061153_999;
	length 60.655276;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3035296_856_10049782_219;
	name _1847371404;
	to n3035291_447_10049937_125;
	length 155.000000;
	configuration olc20;
};

object overhead_line {
	phases BN;
	from n3041352_544_10055105_776;
	name _1613140097;
	to n3041712_136_10055042_604;
	length 365.098051;
	configuration olc25;
};

object overhead_line {
	phases CN;
	from n3034781_749_10061784;
	name 121065;
	to n3034794_749_10061804;
	length 23.853720;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035678_125_10059786_918;
	name _1043606644;
	to n3035744_75_10059705;
	length 105.590755;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3032438_25_10058999_001;
	name 120823;
	to n3032429_75_10059216;
	length 217.166411;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032444_10058822;
	name 120822;
	to n3032438_25_10058999_001;
	length 177.093373;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nFUS_102035;
	name 146828;
	to n3032209_212_10055346_297;
	length 97.137001;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3043791_456_10051477_57;
	name _1104719285;
	to n3043830_333_10051394_198;
	length 91.990184;
	configuration olc15;
};

object overhead_line {
	phases AN;
	from nFUS_102032;
	name 147314;
	to n3032068_75_10056488;
	length 98.077762;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031162_25_10055275_001;
	name _557350122;
	to n3031115_469_10055054_917;
	length 225.000000;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3041073_25_10059543_999;
	name _1268868346;
	to n3041037_552_10059562_003;
	length 39.980331;
	configuration olc51;
};

object overhead_line {
	phases BN;
	from n3039919_10058516;
	name _763208579;
	to n3039866_131_10058500_84;
	length 55.000000;
	configuration olc10;
};

object overhead_line {
	phases AN;
	from n3031666_501_10054444;
	name 120368;
	to n3031914_75_10054323;
	length 276.168540;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030370_10054300;
	name 120369;
	to n3030355_5_10054576;
	length 276.380627;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031997_25_10054667_001;
	name 120366;
	to n3032113_75_10054359;
	length 329.296601;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031666_501_10054444;
	name 120367;
	to n3031547_001_10054343;
	length 156.464849;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031666_501_10054444;
	name 120364;
	to n3031364_499_10054797;
	length 464.556778;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032113_75_10054359;
	name 120365;
	to n3032293_501_10054564;
	length 272.644570;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031817_001_10054594;
	name 120362;
	to n3031791_10054506;
	length 91.760561;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031817_001_10054594;
	name 120363;
	to nnodeREC_102025;
	length 35.000000;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031907_5_10054909_001;
	name 120360;
	to n3031817_001_10054594;
	length 327.742657;
	configuration olc12;
};

object overhead_line {
	phases AN;
	from n3042579_936_10056620_456;
	name 2068299916;
	to n3042928_864_10056457_749;
	length 385.025164;
	configuration olc70;
};

object overhead_line {
	phases ABCN;
	from n3036006_454_10058131_835;
	name _378354164;
	to n3036001_244_10058197_292;
	length 65.664285;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3040015_10056070_999;
	name 120258;
	to n3039825_841_10056215_248;
	length 237.884186;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3034852_5_10051156_999;
	name 120071;
	to n3035266_25_10051177;
	length 414.233100;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3031803_25_10056545_001;
	name 120762;
	to nnodeFUS__657772489;
	length 35.000036;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031803_25_10056545_001;
	name 120763;
	to n3031615_75_10056727;
	length 261.304902;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3031834_749_10056645;
	name 120761;
	to n3032109_5_10057012;
	length 458.450174;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035310_25_10056502;
	name 120766;
	to n3035278_10056623;
	length 125.224049;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3035488_10056502;
	name 120767;
	to n3035310_25_10056502;
	length 177.749524;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3032072_751_10056534;
	name 120764;
	to n3032089_25_10056682;
	length 148.916923;
	configuration olc38;
};

object overhead_line {
	phases CN;
	from n3036116_639_10054937_362;
	name _121323702;
	to n3036395_826_10054782_244;
	length 319.384823;
	configuration olc50;
};

object overhead_line {
	phases AN;
	from n3032068_75_10056488;
	name 120769;
	to n3032072_751_10056534;
	length 59.390932;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3032209_212_10055346_297;
	name 1237509264;
	to n3032235_75_10055020;
	length 327.375000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3038641_29_10053212_829;
	name 120319;
	to n3038267_79_10053386_828;
	length 412.041565;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3038003_10056186;
	name 120649;
	to n3037880_999_10056045_001;
	length 186.453750;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3040539_10056215;
	name 120648;
	to n3040465_5_10056098;
	length 138.171089;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036403_269_10056591_631;
	name _451062950;
	to n3036354_75_10056522;
	length 84.867999;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3037625_75_10056255_001;
	name 120645;
	to n3038003_10056186;
	length 383.508232;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3036101_999_10056486;
	name 120644;
	to nnodeFUS_102084;
	length 34.999980;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3037625_75_10056255_001;
	name 120647;
	to n3037522_10056169_999;
	length 147.613740;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from nREC__146528016;
	name 120646;
	to n3041397_75_10056254;
	length 175.308301;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3037641_75_10056611;
	name 120641;
	to n3037625_75_10056255_001;
	length 356.359370;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3043669_328_10054104_853;
	name _1494304609;
	to n3043654_728_10053776_933;
	length 328.243881;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3040748_75_10056578;
	name 120643;
	to nnodeREC__2075711718;
	length 35.000043;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3037625_75_10056255_001;
	name 120642;
	to n3037401_501_10056343;
	length 240.898451;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3034131_679_10055443_275;
	name 146843;
	to n3034107_25_10055179_999;
	length 264.405794;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3042861_456_10053940_612;
	name _348856337;
	to n3042499_536_10054050_356;
	length 378.193071;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035840_999_10058997;
	name _1605240329;
	to nFUS__1506754435;
	length 70.370620;
	configuration olc29;
};

object overhead_line {
	phases BN;
	from n3034579_251_10049679;
	name 120129;
	to n3034582_10049649;
	length 40.913960;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3047867_198_10053147_078;
	name 1565251954;
	to n3047798_001_10053247_999;
	length 122.366834;
	configuration olc5;
};

object overhead_line {
	phases BN;
	from n3039134_211_10053831_643;
	name 637364683;
	to n3039445_171_10053631_23;
	length 369.947513;
	configuration olc12;
};

object overhead_line {
	phases CN;
	from n3034155_5_10059977;
	name _1514103422;
	to n3034120_859_10059997;
	length 40.000000;
	configuration olc27;
};

object overhead_line {
	phases CN;
	from n3034274_2_10059783_814;
	name 145020;
	to n3034095_247_10059719_498;
	length 190.158786;
	configuration olc23;
};

object overhead_line {
	phases CN;
	from n3034274_2_10059783_814;
	name 145021;
	to n3034155_5_10059977;
	length 226.738907;
	configuration olc23;
};

object overhead_line {
	phases BN;
	from n3034235_10049668;
	name 145022;
	to n3034253_302_10049458_799;
	length 210.000000;
	configuration olc14;
};

object overhead_line {
	phases AN;
	from nFUS_102115;
	name 146879;
	to n3037960_10057356_999;
	length 83.928583;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035168_584_10057386_836;
	name 145025;
	to n3034916_75_10057420;
	length 254.008383;
	configuration olc45;
};

object overhead_line {
	phases AN;
	from n3035168_584_10057386_836;
	name 145026;
	to n3035167_698_10057211_954;
	length 174.885482;
	configuration olc45;
};

object overhead_line {
	phases AN;
	from n3035313_121_10057367_803;
	name 145027;
	to n3035168_584_10057386_836;
	length 145.784327;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3032896_751_10060270;
	name 1023210762;
	to n3032719_485_10060238_744;
	length 180.000000;
	configuration olc6;
};

object overhead_line {
	phases CN;
	from n3037661_272_10057092_697;
	name 146873;
	to n3037641_75_10056611;
	length 482.092539;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031387_75_10056452;
	name 120780;
	to nnodeFUS_102019;
	length 35.000000;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3048598_75_10054146;
	name 122385;
	to n3048531_5_10053856;
	length 297.695420;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3037692_503_10057104_977;
	name 146875;
	to n3037877_25_10056993_999;
	length 215.516572;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030317_5_10051156;
	name _698682154;
	to n3030132_088_10051190_446;
	length 188.584344;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3033442_999_10051438_755;
	name 2010994636;
	to n3033391_315_10051419_943;
	length 55.000000;
	configuration olc39;
};

object overhead_line {
	phases AN;
	from n3042571_215_10058947_308;
	name 1160090316;
	to n3042659_77_10059235_952;
	length 310.000000;
	configuration olc16;
};

object overhead_line {
	phases AN;
	from nFUS_102123;
	name 146887;
	to n3039296_75_10057402;
	length 87.784613;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034053_25_10049734;
	name 120120;
	to n3033792_25_10049850;
	length 285.616877;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from nFUS_102121;
	name 146884;
	to n3038941_75_10057712;
	length 176.793658;
	configuration olc48;
};

object overhead_line {
	phases BN;
	from n3032192_75_10051393;
	name 120168;
	to n3032192_5_10051363;
	length 30.001040;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3033264_5_10050025;
	name 120169;
	to n3033268_75_10049845;
	length 180.050171;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034107_25_10055179_999;
	name 1933350607;
	to n3034228_506_10055020_09;
	length 200.000000;
	configuration olc83;
};

object overhead_line {
	phases BN;
	from n3035934_501_10049721;
	name 120121;
	to n3035999_999_10049731;
	length 66.258960;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3032431_10049781;
	name 120164;
	to n3032503_10049696;
	length 111.395689;
	configuration olc37;
};

object overhead_line {
	phases AN;
	from n3032188_499_10051109_001;
	name 120167;
	to n3032192_5_10051363;
	length 254.031001;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3035600_10049710;
	name 120122;
	to n3035934_501_10049721;
	length 334.680820;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030806_501_10050014_001;
	name 120162;
	to n3030713_5_10049866;
	length 174.794163;
	configuration olc37;
};

object overhead_line {
	phases AN;
	from n3032338_10049893;
	name 120163;
	to n3032431_10049781;
	length 145.578159;
	configuration olc37;
};

object overhead_line {
	phases CN;
	from n3044751_75_10053450;
	name 120216;
	to n3044612_751_10053181_001;
	length 302.790358;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3046902_10053173;
	name 120217;
	to n3046683_5_10053297;
	length 251.233458;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3046683_5_10053297;
	name 120214;
	to n3046695_5_10053330;
	length 44.674606;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3035260_251_10049700;
	name 120123;
	to n3035600_10049710;
	length 339.897139;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3046442_751_10053432_001;
	name 120212;
	to n3046209_999_10053553;
	length 262.323392;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3046695_5_10053330;
	name 120213;
	to nnodeFUS_102253;
	length 35.000023;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3046209_999_10053553;
	name 120210;
	to n3046226_749_10053571;
	length 60.955928;
	configuration olc38;
};

object overhead_line {
	phases CN;
	from n3044943_10053793;
	name 120211;
	to n3044751_75_10053450;
	length 392.715627;
	configuration olc43;
};

object overhead_line {
	phases CN;
	from n3035359_10060080;
	name 121563;
	to n3035555_25_10059938;
	length 242.235551;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3031448_10056035;
	name 120436;
	to n3031596_75_10055927;
	length 183.822093;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034155_5_10059977;
	name 121561;
	to n3034231_501_10060036;
	length 132.209436;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3034155_5_10059977;
	name 121560;
	to n3034140_10060145;
	length 168.713514;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3041491_75_10059888;
	name 121566;
	to n3041702_75_10060112_999;
	length 308.457454;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3046866_75_10053077;
	name 120218;
	to n3046902_10053173;
	length 102.267113;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3035555_25_10059938;
	name 121564;
	to n3035637_25_10060106_001;
	length 186.943842;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3046812_10054619;
	name 120184;
	to n3046961_001_10054826;
	length 255.049016;
	configuration olc40;
};

object overhead_line {
	phases ABCN;
	from n3044406_75_10054618;
	name 120185;
	to n3044172_249_10054783;
	length 286.732018;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3044172_249_10054783;
	name 120182;
	to n3043937_75_10054946;
	length 285.585801;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3034579_251_10049679;
	name 120126;
	to n3034921_25_10049690;
	length 342.176850;
	configuration olc36;
};

object overhead_line {
	phases ABCN;
	from n3043937_75_10054946;
	name 120180;
	to n3043713_499_10055097;
	length 270.349888;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3046961_001_10054826;
	name 120181;
	to n3046677_25_10054917;
	length 297.985003;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3032834_10052636;
	name 120435;
	to n3032681_5_10052597;
	length 157.407910;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3043684_063_10054435_813;
	name 120188;
	to n3043854_423_10054426_522;
	length 170.612694;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3043854_423_10054426_522;
	name 120189;
	to n3044074_173_10054415_521;
	length 220.025141;
	configuration olc41;
};

object overhead_line {
	phases CN;
	from n3034913_75_10059856;
	name 121562;
	to n3035038_25_10060179;
	length 346.163619;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3030776_25_10055309;
	name _1850335709;
	to n3030751_663_10055400_763;
	length 95.000000;
	configuration olc62;
};

object overhead_line {
	phases AN;
	from n3040311_5_10055835;
	name 120263;
	to n3040015_10056070_999;
	length 378.956791;
	configuration olc45;
};

object overhead_line {
	phases CN;
	from n3037759_10055607;
	name 120262;
	to n3037858_5_10055404;
	length 226.073550;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3041240_75_10055620;
	name 120261;
	to n3041423_5_10055507_001;
	length 214.864055;
	configuration olc46;
};

object overhead_line {
	phases CN;
	from n3037558_25_10055654_001;
	name 120260;
	to n3037759_10055607;
	length 206.178471;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3040311_5_10055835;
	name 120267;
	to n3040411_685_10055733_69;
	length 142.481122;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039214_5_10055241;
	name 120266;
	to n3038859_5_10055429;
	length 401.707605;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3036047_10055726;
	name 120265;
	to n3036021_251_10055301;
	length 425.779360;
	configuration olc45;
};

object overhead_line {
	phases AN;
	from n3040015_10056070_999;
	name 120264;
	to n3039811_10055829_001;
	length 316.512244;
	configuration olc45;
};

object overhead_line {
	phases CN;
	from n3036021_251_10055301;
	name 120269;
	to n3036004_10055058_999;
	length 242.613999;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039478_75_10055097;
	name 120268;
	to n3039214_5_10055241;
	length 300.938635;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039347_755_10054193_36;
	name 1636573185;
	to n3039134_211_10053831_643;
	length 420.048717;
	configuration olc44;
};

object overhead_line {
	phases AN;
	from n3031636_75_10050272_001;
	name 2081286540;
	to n3031550_963_10050259_837;
	length 86.644741;
	configuration olc70;
};

object overhead_line {
	phases BN;
	from n3032411_499_10059826;
	name _1948217766;
	to n3032408_942_10059953_111;
	length 127.135827;
	configuration olc25;
};

object overhead_line {
	phases ABCN;
	from n3048312_499_10053290;
	name 1142922153;
	to n3048212_232_10053100_388;
	length 214.490787;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3033442_999_10051438_755;
	name _1374082857;
	to n3033616_75_10051163_001;
	length 325.928999;
	configuration olc6;
};

object overhead_line {
	phases BN;
	from n3033297_25_10049166;
	name _1645836560;
	to n3033276_036_10049144_787;
	length 35.463999;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3048064_25_10053524_999;
	name _486632245;
	to n3048030_9_10053535_432;
	length 34.942877;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041086_10060930;
	name 120988;
	to n3041326_10060806;
	length 270.140705;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039099_75_10060604;
	name 120989;
	to n3039339_10061042;
	length 499.083724;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040744_10061115_999;
	name 120986;
	to n3040972_501_10060992;
	length 259.977402;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040972_501_10060992;
	name 120987;
	to n3041086_10060930;
	length 129.330003;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040729_249_10061183;
	name 120984;
	to n3040744_10061115_999;
	length 79.605052;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039339_10061042;
	name 120985;
	to n3039475_5_10061296;
	length 288.354383;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039475_5_10061296;
	name 120982;
	to n3039550_10061434;
	length 156.825541;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039475_5_10061296;
	name 120983;
	to n3039462_10061311;
	length 37.237333;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039550_10061434;
	name 120980;
	to n3039642_75_10061579;
	length 172.126588;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039462_10061311;
	name 120981;
	to n3039229_10061565;
	length 344.681010;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031569_923_10056674_777;
	name 2134872861;
	to n3031433_749_10056506;
	length 216.862001;
	configuration olc2;
};

object overhead_line {
	phases BN;
	from n3036253_5_10049834;
	name 136445;
	to n3036237_10050254;
	length 420.323983;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3046009_557_10054016_082;
	name 145055;
	to n3046147_728_10054265_349;
	length 285.000000;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3045391_75_10054146;
	name 120253;
	to n3045463_5_10054279_001;
	length 151.119364;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3031267_956_10050594_376;
	name 1604030516;
	to n3031486_792_10050912_211;
	length 385.000000;
	configuration olc43;
};

object overhead_line {
	phases ABCN;
	from n3032041_501_10056390;
	name _1487567616;
	to n3031975_901_10056405_616;
	length 67.000000;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3033891_25_10061927;
	name 519070031;
	to n3034091_504_10061848_928;
	length 214.934875;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034618_999_10059240;
	name _265516912;
	to n3034584_261_10059244_265;
	length 35.000000;
	configuration olc27;
};

object overhead_line {
	phases AN;
	from n3029708_82_10051065_701;
	name _696164071;
	to n3029624_737_10050812_027;
	length 267.245614;
	configuration olc34;
};

object overhead_line {
	phases ABCN;
	from n3048212_232_10053100_388;
	name 122421;
	to n3048184_10053047;
	length 60.393278;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3042499_536_10054050_356;
	name _541187;
	to n3042294_058_10054374_917;
	length 384.136280;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3043713_499_10055097;
	name 120183;
	to nnodeFUS_102192;
	length 29.458999;
	configuration olc39;
};

object overhead_line {
	phases CN;
	from n3036116_639_10054937_362;
	name 1352628634;
	to n3035821_781_10055077_482;
	length 326.457854;
	configuration olc56;
};

object overhead_line {
	phases BN;
	from n3034860_25_10050997;
	name 120079;
	to n3034852_5_10051156_999;
	length 160.187589;
	configuration olc36;
};

object overhead_line {
	phases CN;
	from n3034329_10061063;
	name 121035;
	to n3034435_10061238;
	length 204.599610;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035011_5_10061138;
	name 121034;
	to n3035009_75_10061161;
	length 40.123379;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034872_5_10060904;
	name 121037;
	to n3035011_5_10061138;
	length 272.170902;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034329_10061063;
	name 121036;
	to n3034145_25_10061130;
	length 195.583901;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033486_75_10061153_999;
	name 121031;
	to n3033414_934_10061171_602;
	length 73.941286;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035009_75_10061161;
	name 121030;
	to n3034992_10061371;
	length 210.748812;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035011_5_10061138;
	name 121033;
	to n3035144_10061179_999;
	length 138.997303;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034435_10061238;
	name 121032;
	to n3034550_10061140_999;
	length 150.446004;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031975_901_10056405_616;
	name _1960508148;
	to n3031903_279_10056290_321;
	length 136.000000;
	configuration olc12;
};

object overhead_line {
	phases CN;
	from n3034938_75_10060767;
	name 121039;
	to n3034872_5_10060904;
	length 152.177733;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034258_25_10060860;
	name 121038;
	to n3034329_10061063;
	length 214.975725;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3039327_10057283_001;
	name 120601;
	to nnodeFUS_102123;
	length 35.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039890_25_10057305_999;
	name 120600;
	to n3039998_5_10057506;
	length 227.416056;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3038221_25_10057343;
	name 120603;
	to n3038040_10057269;
	length 195.774265;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3039327_10057283_001;
	name 120602;
	to n3039073_75_10057412;
	length 284.212178;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3038040_10057269;
	name 120605;
	to n3037851_75_10057194_001;
	length 202.640230;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3038040_10057269;
	name 120604;
	to nnodeFUS_102115;
	length 34.999967;
	configuration olc38;
};

object overhead_line {
	phases ABCN;
	from n3037851_75_10057194_001;
	name 120607;
	to nFUS_102108;
	length 202.130062;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3039517_5_10057184_999;
	name 120606;
	to n3039327_10057283_001;
	length 214.229432;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039761_75_10057067_001;
	name 120609;
	to nnodeREC_102127;
	length 34.999987;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3039517_5_10057184_999;
	name 120608;
	to nnodeFUS_102125;
	length 35.000020;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3041828_25_10056043;
	name 441114539;
	to n3041813_847_10056050_003;
	length 16.015000;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3031679_10056417_999;
	name _519596762;
	to nnodeFUS_2036720289;
	length 29.138868;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034021_25_10049954;
	name 120119;
	to n3034053_25_10049734;
	length 222.315089;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3030995_75_10050307_001;
	name 120161;
	to n3030806_501_10050014_001;
	length 348.804475;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3043626_716_10053147_754;
	name _1400041467;
	to n3043566_966_10053057_754;
	length 108.028064;
	configuration olc46;
};

object overhead_line {
	phases ABCN;
	from n3038575_872_10057486_649;
	name 2001589351;
	to n3038568_906_10057483_756;
	length 7.542999;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3046451_028_10053066_894;
	name 784133553;
	to n3046294_104_10053117_881;
	length 165.000000;
	configuration olc105;
};

object overhead_line {
	phases BN;
	from n3038718_951_10053181_262;
	name 120320;
	to n3038641_29_10053212_829;
	length 83.832001;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040992_5_10059907;
	name 121565;
	to n3040841_847_10060024_518;
	length 191.067595;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3046607_952_10053015_906;
	name 1584203349;
	to n3046451_028_10053066_894;
	length 165.000000;
	configuration olc68;
};

object overhead_line {
	phases BN;
	from nFUS_102125;
	name 146888;
	to n3039417_249_10057067_001;
	length 119.835584;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030230_10052123;
	name 120429;
	to n3030398_5_10052132;
	length 168.740184;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032305_5_10056243;
	name 120782;
	to n3032041_501_10056390;
	length 302.167172;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3035611_999_10056286;
	name 120784;
	to n3035383_75_10056201_001;
	length 243.562999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032434_10056169_999;
	name 120785;
	to n3032305_5_10056243;
	length 147.787851;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032434_10056169_999;
	name 120786;
	to n3032413_25_10056140_999;
	length 56.314567;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3035383_75_10056201_001;
	name 120787;
	to n3035161_5_10056108;
	length 240.922999;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3032975_10052389;
	name 120421;
	to n3033072_749_10052165;
	length 244.399390;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3034949_75_10056023_001;
	name 120789;
	to nnodeFUS_102078;
	length 35.000039;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3032989_5_10052157;
	name 120423;
	to n3032919_25_10052282;
	length 143.387805;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033072_749_10052165;
	name 120422;
	to n3032989_5_10052157;
	length 96.818740;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030747_251_10052133_999;
	name 120425;
	to n3030942_001_10052141;
	length 194.875761;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032989_5_10052157;
	name 120424;
	to n3032688_5_10052159_999;
	length 301.014951;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030747_251_10052133_999;
	name 120427;
	to n3030627_5_10052140_001;
	length 119.900000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030784_25_10052391_999;
	name 120426;
	to n3030747_251_10052133_999;
	length 260.640000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040589_702_10058732_52;
	name 892989181;
	to n3040384_074_10058884_127;
	length 255.475174;
	configuration olc25;
};

object overhead_line {
	phases BN;
	from n3039475_5_10061296;
	name 1390805232;
	to n3039589_987_10061367_539;
	length 135.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041673_004_10059555_571;
	name _559202973;
	to n3041999_757_10059430_142;
	length 350.000000;
	configuration olc34;
};

object overhead_line {
	phases CN;
	from n3035008_796_10059483_16;
	name 1844695687;
	to n3035193_927_10059440_419;
	length 190.000000;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3040035_736_10060321_326;
	name 1119206017;
	to n3039711_974_10060349_651;
	length 325.000000;
	configuration olc23;
};

object overhead_line {
	phases ABCN;
	from n3048307_826_10053448_952;
	name 780329757;
	to n3048178_836_10053489_225;
	length 135.130896;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3047867_271_10053146_972;
	name 84175243_1;
	to n3047867_198_10053147_078;
	length 0.128707;
	configuration olc5;
};

object overhead_line {
	phases CN;
	from n3037547_5_10055797;
	name 120323;
	to n3037558_25_10055654_001;
	length 143.403501;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030715_10051883;
	name 120049;
	to n3030787_5_10051732;
	length 167.502989;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3030787_5_10051732;
	name 120048;
	to n3030910_75_10051842;
	length 165.198550;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3033084_10057598;
	name 120739;
	to n3033089_499_10057885_001;
	length 287.052697;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032477_10057713;
	name 120738;
	to n3032479_10057842;
	length 140.747293;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032081_10055469_001;
	name 120341;
	to n3032007_499_10055462;
	length 73.832579;
	configuration olc12;
};

object overhead_line {
	phases AN;
	from n3032468_25_10058198;
	name 120735;
	to nnodeFUS_102041;
	length 34.978199;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032468_25_10058198;
	name 120734;
	to n3032454_10058526;
	length 328.309400;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030715_10051883;
	name 120041;
	to n3030650_75_10051835;
	length 80.200141;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030230_75_10051876;
	name 120040;
	to n3030036_5_10051860_001;
	length 194.907831;
	configuration olc16;
};

object overhead_line {
	phases AN;
	from n3032529_251_10058224;
	name 120731;
	to n3032905_5_10058241_999;
	length 376.680318;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035852_75_10058664;
	name 120730;
	to n3035857_25_10058466;
	length 198.051129;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034042_10051784;
	name 120045;
	to n3034126_75_10051954;
	length 189.954108;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3032220_5_10051808;
	name 120044;
	to n3032031_25_10051896;
	length 208.709278;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3040900_10059221_999;
	name 120555;
	to n3041073_25_10059543_999;
	length 365.649508;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040882_10059247_999;
	name 120554;
	to n3040798_5_10059301;
	length 98.900203;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040432_75_10059152;
	name 120557;
	to n3040145_25_10059288;
	length 318.044416;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040900_10059221_999;
	name 120556;
	to n3040882_10059247_999;
	length 38.196020;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041199_75_10059760;
	name 120550;
	to n3041346_25_10059681;
	length 166.442933;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035999_75_10059296;
	name 120553;
	to n3036114_5_10059309;
	length 115.484035;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035672_749_10057085;
	name 953147948;
	to n3035804_165_10057023_72;
	length 145.000000;
	configuration olc49;
};

object overhead_line {
	phases AN;
	from n3045334_249_10054050;
	name 120252;
	to nnodeFUS_102228;
	length 34.999938;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3031381_10051833;
	name 120042;
	to n3031642_75_10051964;
	length 292.701001;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3045255_25_10054048;
	name 120250;
	to n3045121_10054118;
	length 151.403642;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3034155_5_10055700;
	name 120350;
	to nnodeFUS_102064;
	length 35.000000;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3040751_10058987;
	name 120559;
	to n3040432_75_10059152;
	length 358.480213;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040900_10059221_999;
	name 120558;
	to n3041101_75_10059105;
	length 233.221060;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040670_25_10055972;
	name 120254;
	to n3040870_501_10055849;
	length 235.008645;
	configuration olc44;
};

object overhead_line {
	phases CN;
	from n3033986_25_10058881_001;
	name 120726;
	to n3033858_25_10058622;
	length 288.903097;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3045316_75_10054421;
	name 1191339777;
	to n3045485_894_10054482_564;
	length 180.000000;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3032114_876_10054324_019;
	name 146826;
	to n3032123_25_10054064;
	length 260.152894;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nFUS__657772489;
	name 146820;
	to n3031834_749_10056645;
	length 69.843894;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033986_25_10058881_001;
	name 120727;
	to n3034072_25_10058567;
	length 325.564127;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031950_10055208_001;
	name 120347;
	to n3031562_10055240;
	length 389.317001;
	configuration olc11;
};

object overhead_line {
	phases AN;
	from nFUS_102037;
	name 146829;
	to n3032285_5_10057856;
	length 95.193091;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034855_25_10058985;
	name 120724;
	to n3035146_999_10058659;
	length 437.486073;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3046650_749_10053002;
	name _341798727;
	to n3046607_952_10053015_906;
	length 45.000000;
	configuration olc68;
};

object overhead_line {
	phases ABCN;
	from n3047895_566_10053206_63;
	name _1918599857;
	to n3047867_271_10053146_972;
	length 66.027949;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033404_75_10058864;
	name 120725;
	to n3033380_999_10058628;
	length 237.192037;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031408_25_10056480;
	name 254203380;
	to n3031229_039_10056601_414;
	length 216.467999;
	configuration olc2;
};

object overhead_line {
	phases BN;
	from n3032273_25_10051731;
	name 120050;
	to n3032482_5_10051743;
	length 209.593802;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3040411_685_10055733_69;
	name 1970245088;
	to n3040534_10055610;
	length 173.954101;
	configuration olc83;
};

object overhead_line {
	phases CN;
	from n3035146_999_10058659;
	name 120723;
	to n3035363_25_10058714;
	length 223.134629;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033274_75_10049584;
	name 120137;
	to n3033389_249_10049385;
	length 229.588999;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033389_249_10049385;
	name 120136;
	to n3033714_75_10049389;
	length 325.525000;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034582_10049649;
	name 120135;
	to n3034605_5_10049405;
	length 245.129049;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035260_251_10049700;
	name 120134;
	to n3035280_5_10049410;
	length 290.706145;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035934_501_10049721;
	name 120133;
	to n3035951_75_10049471;
	length 250.594419;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3035852_75_10058664;
	name 120720;
	to n3035980_5_10058742;
	length 149.679865;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033270_10049815;
	name 120131;
	to n3033274_75_10049584;
	length 231.048999;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3031958_749_10049754;
	name 120130;
	to n3031874_5_10049622;
	length 156.595220;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3035844_749_10058832;
	name 120721;
	to n3035852_75_10058664;
	length 168.190367;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033274_75_10049584;
	name 120138;
	to n3033297_25_10049166;
	length 418.605125;
	configuration olc36;
};

object overhead_line {
	phases CN;
	from n3036079_25_10056201_001;
	name 121552;
	to n3036066_5_10055946_999;
	length 254.319800;
	configuration olc29;
};

object overhead_line {
	phases CN;
	from n3037522_10056169_999;
	name 121553;
	to n3037547_5_10055797;
	length 373.870630;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3034949_75_10056023_001;
	name 121550;
	to n3034734_10055934;
	length 233.386001;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3040465_5_10056098;
	name 121554;
	to n3040670_25_10055972;
	length 240.413317;
	configuration olc20;
};

object overhead_line {
	phases ABCN;
	from n3042040_75_10055935;
	name 121555;
	to n3041828_25_10056043;
	length 238.369987;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3031433_749_10056506;
	name 950020790;
	to n3031408_25_10056480;
	length 40.000000;
	configuration olc2;
};

object overhead_line {
	phases BN;
	from n3032948_5_10059899;
	name 121559;
	to n3032901_10060077_999;
	length 185.195167;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3032292_25_10055968;
	name 120329;
	to n3032220_10055867_001;
	length 124.181572;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3040394_366_10058249_23;
	name 1219896417;
	to n3040492_10058434;
	length 208.979337;
	configuration olc33;
};

object overhead_line {
	phases BN;
	from n3040476_10058444;
	name _175807509;
	to n3040231_503_10058636_701;
	length 311.307228;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032007_499_10055462;
	name 120342;
	to n3031985_251_10055418_999;
	length 59.747851;
	configuration olc12;
};

object overhead_line {
	phases AN;
	from n3042183_03_10057930_186;
	name _922220513;
	to n3042338_10058181_001;
	length 294.828071;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3041922_863_10056926_855;
	name _894960332;
	to n3042249_133_10056774_711;
	length 360.000000;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3046683_5_10053297;
	name 120215;
	to n3046442_751_10053432_001;
	length 276.017323;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039347_755_10054193_36;
	name _775652013;
	to n3039590_242_10054053_36;
	length 280.000000;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3041326_10060806;
	name _1191831599;
	to n3041400_757_10060796_001;
	length 75.422556;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3032198_871_10056087_685;
	name _2038318506;
	to n3032146_25_10056006;
	length 97.167001;
	configuration olc42;
};

object overhead_line {
	phases ABCN;
	from n3046724_051_10052743_325;
	name 1665038921;
	to n3046671_249_10052645;
	length 111.605531;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039866_131_10058500_84;
	name 303428180;
	to n3039564_66_10058635_063;
	length 330.000000;
	configuration olc14;
};

object overhead_line {
	phases BN;
	from n3040549_5_10060244;
	name 1980365112;
	to n3040634_023_10060425_262;
	length 200.000000;
	configuration olc60;
};

object overhead_line {
	phases AN;
	from n3030317_5_10051156;
	name 1703151384;
	to n3029954_935_10050989_325;
	length 399.041909;
	configuration olc11;
};

object overhead_line {
	phases ABCN;
	from n3046866_75_10053077;
	name 120221;
	to nnodeFUS_102260;
	length 34.999977;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from nFUS_102031;
	name 147315;
	to n3031950_10055208_001;
	length 74.648990;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3044612_751_10053181_001;
	name 120220;
	to n3044498_749_10052945;
	length 262.091588;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3032477_749_10057892;
	name 120810;
	to n3032472_75_10058027;
	length 135.092562;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032479_10057842;
	name 120811;
	to n3032477_749_10057892;
	length 50.015623;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032336_10057736;
	name 120812;
	to nnodeFUS_102037;
	length 35.000036;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3041999_75_10057626;
	name 980764532;
	to n3042089_10057778;
	length 176.265604;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033061_5_10056641;
	name 120816;
	to n3033071_999_10057123;
	length 482.114354;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033351_5_10055908;
	name 120328;
	to n3033048_5_10055911_999;
	length 303.026401;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3033050_5_10056029;
	name 120818;
	to nnodeREC_102049;
	length 35.000039;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031628_5_10056328;
	name 120819;
	to n3031591_973_10056268_708;
	length 69.640230;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036111_999_10051217_999;
	name 136387;
	to n3036111_5_10051257;
	length 65.096969;
	configuration olc46;
};

object overhead_line {
	phases CN;
	from nREC_102052;
	name 146835;
	to n3033404_75_10058864;
	length 146.524813;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036111_5_10051257;
	name 136381;
	to n3036012_10051395_001;
	length 170.130098;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036111_5_10051257;
	name 136380;
	to n3036111_999_10051496;
	length 239.000522;
	configuration olc46;
};

object overhead_line {
	phases CN;
	from n3044129_135_10052235_767;
	name _1698357317;
	to n3044008_828_10051999_649;
	length 265.000000;
	configuration olc71;
};

object overhead_line {
	phases BN;
	from nFUS_102064;
	name _1108435775;
	to n3034131_679_10055443_275;
	length 222.827930;
	configuration olc22;
};

object overhead_line {
	phases ABCN;
	from n3041813_847_10056050_003;
	name 120651;
	to nREC__146528016;
	length 288.108547;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039997_146_10057573_873;
	name 1177159133;
	to n3039734_068_10057634_609;
	length 270.000000;
	configuration olc34;
};

object overhead_line {
	phases AN;
	from n3030751_663_10055400_763;
	name 2123861599;
	to n3030824_239_10055691_852;
	length 300.000000;
	configuration olc62;
};

object overhead_line {
	phases AN;
	from n3036786_231_10057284_79;
	name 225103350;
	to n3036820_011_10057572_953;
	length 290.136260;
	configuration olc32;
};

object overhead_line {
	phases AN;
	from n3031227_25_10050544;
	name 2113828264;
	to n3031267_956_10050594_376;
	length 60.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037755_29_10053850_829;
	name 120281;
	to n3037843_539_10054029_828;
	length 199.572001;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032123_25_10054064;
	name 120379;
	to n3031926_749_10053999;
	length 206.971617;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030877_499_10054026;
	name 120378;
	to n3030699_251_10054113_001;
	length 198.348340;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032113_75_10054359;
	name 120375;
	to n3032114_876_10054324_019;
	length 35.000033;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032123_25_10054064;
	name 120374;
	to n3032369_75_10054167_001;
	length 267.153983;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031054_25_10054045;
	name 120377;
	to n3030877_499_10054026;
	length 177.768281;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031368_25_10054094;
	name 120376;
	to n3031054_25_10054045;
	length 317.800249;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030437_5_10054275_999;
	name 120371;
	to n3030441_5_10054118;
	length 158.050623;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030437_5_10054275_999;
	name 120370;
	to n3030370_10054300;
	length 84.765810;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034823_388_10050971_189;
	name _1410316501;
	to n3034614_505_10050824_927;
	length 255.000000;
	configuration olc3;
};

object overhead_line {
	phases AN;
	from n3030699_251_10054113_001;
	name 120372;
	to n3030437_5_10054275_999;
	length 308.353789;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3046247_119_10053100_781;
	name 69943721;
	to n3046188_435_10052990_412;
	length 125.000000;
	configuration olc102;
};

object overhead_line {
	phases AN;
	from n3042510_073_10058426_746;
	name _1092796433;
	to n3042682_146_10058672_491;
	length 300.000000;
	configuration olc7;
};

object overhead_line {
	phases AN;
	from n3031562_10055240;
	name 120346;
	to n3031162_25_10055275_001;
	length 401.279281;
	configuration olc11;
};

object overhead_line {
	phases CN;
	from n3037603_78_10055452_536;
	name 1782894503;
	to n3037451_753_10055300_508;
	length 215.000000;
	configuration olc79;
};

object overhead_line {
	phases ABCN;
	from n3031408_25_10056480;
	name 120772;
	to n3031387_75_10056452;
	length 49.848599;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035836_499_10056375;
	name 120775;
	to nnodeREC_102083;
	length 35.000030;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032041_501_10056390;
	name 120774;
	to nnodeFUS_102032;
	length 30.322792;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nFUS_2036720289;
	name 120777;
	to n3031628_5_10056328;
	length 74.060646;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035836_499_10056375;
	name 120776;
	to nnodeFUS_102082;
	length 34.999990;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3035836_499_10056375;
	name 120779;
	to n3035724_388_10056330_554;
	length 120.600883;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3041570_505_10056200_482;
	name _817318204;
	to n3041682_558_10056374_593;
	length 207.051919;
	configuration olc16;
};

object overhead_line {
	phases CN;
	from n3036292_5_10057312;
	name 120670;
	to n3036436_5_10057308;
	length 144.055541;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3036404_25_10056605_999;
	name 120671;
	to n3036161_10056513;
	length 260.422001;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036420_25_10056616;
	name 120672;
	to n3036404_25_10056605_999;
	length 18.867959;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3032411_499_10059826;
	name 120674;
	to n3032256_75_10059828;
	length 154.762923;
	configuration olc41;
};

object overhead_line {
	phases CN;
	from n3034913_75_10059856;
	name 120675;
	to n3035051_5_10059809;
	length 145.547457;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3033005_25_10059718_001;
	name 120676;
	to n3032948_5_10059899;
	length 189.688068;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3035555_25_10059938;
	name 120677;
	to n3035678_125_10059786_918;
	length 194.741145;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3039825_841_10056215_248;
	name 456242126;
	to nnodeFUS_2120818104;
	length 30.923999;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3044249_443_10052471_883;
	name _781476417;
	to n3044129_135_10052235_767;
	length 265.000000;
	configuration olc15;
};

object overhead_line {
	phases BN;
	from n3034005_25_10050203;
	name 120108;
	to n3034249_001_10050149;
	length 249.659895;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3031946_25_10050101;
	name 120109;
	to n3032101_749_10050159;
	length 165.964600;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033966_751_10050632;
	name 120106;
	to n3034005_25_10050203;
	length 430.724101;
	configuration olc36;
};

object overhead_line {
	phases CN;
	from n3035038_25_10060179;
	name 756055391;
	to n3034961_646_10060114_721;
	length 100.000000;
	configuration olc29;
};

object overhead_line {
	phases BN;
	from n3034892_5_10050307_001;
	name 120104;
	to n3034876_5_10050652;
	length 345.370820;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3031689_032_10050423_235;
	name 120105;
	to n3031769_5_10050656;
	length 246.281309;
	configuration olc37;
};

object overhead_line {
	phases AN;
	from n3035524_25_10057340;
	name 996993925;
	to n3035643_198_10057406_321;
	length 136.187303;
	configuration olc34;
};

object overhead_line {
	phases AN;
	from nFUS_102244;
	name 146983;
	to n3046097_10053938;
	length 209.909350;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032176_10050441;
	name 120100;
	to n3032026_5_10050481;
	length 154.758684;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033483_25_10050617;
	name 120101;
	to n3033315_10050376;
	length 293.920161;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3036854_712_10055110_372;
	name _46104122;
	to n3036567_414_10055359_102;
	length 380.007999;
	configuration olc25;
};

object overhead_line {
	phases ABCN;
	from n3032305_5_10056243;
	name _175960219;
	to nFUS__743042192;
	length 40.610000;
	configuration olc12;
};

object overhead_line {
	phases AN;
	from n3032186_249_10055661;
	name 1805180574;
	to n3032133_75_10055644;
	length 55.183783;
	configuration olc42;
};

object overhead_line {
	phases BN;
	from nFUS_102093;
	name 146861;
	to n3036550_5_10056386;
	length 225.720912;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036325_5_10049781;
	name 145036;
	to n3036293_008_10049691_73;
	length 95.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036293_008_10049691_73;
	name 145035;
	to n3036293_008_10049361_729;
	length 330.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036231_482_10051123_041;
	name 145034;
	to n3036276_631_10050866_992;
	length 260.000000;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036111_999_10051217_999;
	name 145033;
	to n3036231_482_10051123_041;
	length 152.620709;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033388_499_10055863;
	name 1149452007;
	to n3033351_5_10055908;
	length 58.258048;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3040261_5_10057996;
	name 120582;
	to n3040249_5_10058006_001;
	length 18.893258;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3036061_75_10057982;
	name 120583;
	to n3036006_454_10058131_835;
	length 159.713346;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040249_5_10058006_001;
	name 120580;
	to n3040112_5_10058136_001;
	length 188.862385;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040261_5_10057996;
	name 120581;
	to n3040375_75_10058214;
	length 246.124078;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040149_249_10057783_001;
	name 120586;
	to n3040261_5_10057996;
	length 240.767651;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3038941_75_10057712;
	name 120587;
	to n3038670_25_10057932;
	length 349.445633;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036733_492_10056848_59;
	name 1150575946;
	to n3036786_231_10057284_79;
	length 439.375774;
	configuration olc30;
};

object overhead_line {
	phases BN;
	from n3039564_66_10058635_063;
	name 2115866528;
	to n3039266_303_10058666_421;
	length 300.000000;
	configuration olc46;
};

object overhead_line {
	phases ABCN;
	from n3036151_251_10057738;
	name 120588;
	to n3036061_75_10057982;
	length 259.896614;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040031_251_10057566;
	name 120589;
	to n3040149_249_10057783_001;
	length 247.008097;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3031803_25_10056545_001;
	name 412741161;
	to n3031679_10056417_999;
	length 177.672228;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034852_5_10051156_999;
	name 120072;
	to n3034845_10051421_001;
	length 264.106509;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034852_5_10051156_999;
	name 120073;
	to n3034640_5_10051189;
	length 214.401490;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033415_75_10051482;
	name 120070;
	to n3033442_999_10051438_755;
	length 51.113999;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3043713_499_10055097;
	name 120178;
	to n3043450_249_10055238;
	length 298.632822;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3031591_973_10056268_708;
	name 295948994;
	to n3031448_10056035;
	length 274.496027;
	configuration olc42;
};

object overhead_line {
	phases AN;
	from n3032188_499_10051109_001;
	name 120077;
	to n3032042_5_10051100;
	length 146.277129;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030294_75_10051338;
	name 120074;
	to n3030317_5_10051156;
	length 207.219859;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035680_75_10051197;
	name 120075;
	to n3035567_25_10051124;
	length 134.949065;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3042262_75_10055821;
	name 120173;
	to n3042040_75_10055935;
	length 249.559613;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3031242_25_10050534;
	name 120172;
	to n3031636_75_10050272_001;
	length 473.576020;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3031227_25_10050544;
	name 120171;
	to n3031242_25_10050534;
	length 18.027759;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033268_75_10049845;
	name 120170;
	to n3033270_10049815;
	length 30.026030;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3043450_249_10055238;
	name 120177;
	to n3043178_75_10055373;
	length 303.211558;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3043178_75_10055373;
	name 120176;
	to n3042921_75_10055497;
	length 285.350663;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3042921_75_10055497;
	name 120175;
	to n3042457_10055729;
	length 519.438701;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3042457_10055729;
	name 120174;
	to n3042262_75_10055821;
	length 214.935020;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3045979_499_10053679;
	name 120205;
	to n3045856_843_10053740_577;
	length 137.246457;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3045995_75_10053715_001;
	name 120204;
	to nnodeFUS_102244;
	length 34.999944;
	configuration olc43;
};

object overhead_line {
	phases AN;
	from n3046793_5_10053575;
	name 120207;
	to n3046891_5_10053818;
	length 262.017175;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3045979_499_10053679;
	name 120206;
	to n3045995_75_10053715_001;
	length 58.181804;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3043200_751_10053871_869;
	name _2103895266;
	to n3042978_205_10053679_095;
	length 294.429108;
	configuration olc6;
};

object overhead_line {
	phases AN;
	from n3046434_75_10053941_999;
	name 120200;
	to n3046616_5_10054264;
	length 369.752703;
	configuration olc38;
};

object overhead_line {
	phases CN;
	from n3045121_10054118;
	name 120203;
	to nnodeFUS_102222;
	length 34.999961;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3045732_5_10053803;
	name 120202;
	to n3045510_75_10053919_001;
	length 250.257992;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3042682_146_10058672_491;
	name _1871264533;
	to n3042571_215_10058947_308;
	length 330.000000;
	configuration olc26;
};

object overhead_line {
	phases AN;
	from n3030660_501_10050503;
	name 750559511;
	to nFUS__27586542;
	length 349.630000;
	configuration olc32;
};

object overhead_line {
	phases ABCN;
	from n3046209_999_10053553;
	name 120209;
	to n3045979_499_10053679;
	length 262.690407;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3046226_749_10053571;
	name 120208;
	to nnodeFUS_102247;
	length 35.000036;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3046616_5_10054264;
	name 120195;
	to n3046812_10054619;
	length 405.271821;
	configuration olc42;
};

object overhead_line {
	phases BN;
	from n3043654_728_10053776_933;
	name 120194;
	to n3043200_751_10053871_869;
	length 463.797602;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3033315_10050376;
	name 120112;
	to n3033264_5_10050025;
	length 354.614229;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3044827_10054317_001;
	name 120191;
	to n3044608_999_10054473_001;
	length 268.067156;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3044608_999_10054473_001;
	name 120190;
	to n3044406_75_10054618;
	length 248.857513;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3043684_063_10054435_813;
	name 120193;
	to n3043669_328_10054104_853;
	length 331.288802;
	configuration olc39;
};

object overhead_line {
	phases BN;
	from n3033274_75_10049584;
	name 120132;
	to n3032995_751_10049563;
	length 279.788999;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from nFUS_102272;
	name 146999;
	to n3047794_999_10052683;
	length 259.060469;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033391_315_10051419_943;
	name _1671824232;
	to n3033046_526_10051407_903;
	length 345.000000;
	configuration olc46;
};

object overhead_line {
	phases CN;
	from n3043768_213_10051527_416;
	name _439540689;
	to n3043791_456_10051477_57;
	length 55.000000;
	configuration olc15;
};

object overhead_line {
	phases ABCN;
	from n3045121_10054118;
	name 120199;
	to n3044827_10054317_001;
	length 355.016900;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3045121_10054118;
	name 120198;
	to nnodeFUS_102223;
	length 35.000003;
	configuration olc42;
};

object overhead_line {
	phases BN;
	from n3039907_911_10055144_336;
	name 504346967;
	to n3039785_10054934;
	length 243.614774;
	configuration olc82;
};

object overhead_line {
	phases BN;
	from n3041346_25_10059681;
	name 918479050;
	to n3041673_004_10059555_571;
	length 350.000000;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3042338_10058181_001;
	name _2051168589;
	to n3042510_073_10058426_746;
	length 300.000000;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from nFUS_102260;
	name 146994;
	to n3046820_10052922;
	length 126.896788;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3033639_75_10055659;
	name _1912684250;
	to n3033768_34_10055331_034;
	length 352.273399;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3039785_10054934;
	name 120283_2;
	to n3039560_725_10054554_107;
	length 441.155732;
	configuration olc46;
};

object overhead_line {
	phases ABCN;
	from n3032033_251_10055230_999;
	name 120445;
	to n3032038_10055214;
	length 17.651129;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3038719_177_10053181_17;
	name 120290;
	to n3038801_54_10052870_829;
	length 321.085384;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3038670_25_10057932;
	name _1220317253;
	to n3038698_49_10058082_971;
	length 153.590266;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3036111_999_10051217_999;
	name 136404;
	to n3036135_75_10050989;
	length 230.228284;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032363_855_10059953_78;
	name 1489315561;
	to n3032090_467_10059974_206;
	length 274.151880;
	configuration olc47;
};

object overhead_line {
	phases BN;
	from n3031682_10052553;
	name 120410;
	to n3031711_75_10052672;
	length 122.662388;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030995_75_10050307_001;
	name 120111;
	to n3030971_10050084;
	length 224.369249;
	configuration olc35;
};

object overhead_line {
	phases CN;
	from n3036122_499_10054976_001;
	name 420851801;
	to n3036116_639_10054937_362;
	length 39.079688;
	configuration olc95;
};

object overhead_line {
	phases BN;
	from n3043626_716_10053147_754;
	name 1404226422;
	to n3043536_716_10053147_754;
	length 90.000328;
	configuration olc51;
};

object overhead_line {
	phases AN;
	from n3034497_811_10055873_417;
	name _369145712;
	to n3034435_102_10056040_122;
	length 178.108999;
	configuration olc18;
};

object overhead_line {
	phases AN;
	from n3031636_75_10050272_001;
	name 120110;
	to n3031946_25_10050101;
	length 353.597582;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3041702_75_10060112_999;
	name 120999;
	to n3041897_25_10060350;
	length 306.592972;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040662_5_10060176;
	name 120998;
	to n3040549_5_10060244;
	length 131.882523;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040359_5_10060293;
	name 120994;
	to n3040440_749_10060550;
	length 269.537684;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040549_5_10060244;
	name 120997;
	to n3040359_5_10060293;
	length 196.216716;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nFUS_102253;
	name 146992;
	to n3046793_5_10053575;
	length 228.873051;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040440_749_10060550;
	name 120991;
	to n3040476_75_10060832;
	length 284.288586;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039099_75_10060604;
	name 120990;
	to n3039062_749_10060614;
	length 38.327536;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033071_999_10057123;
	name 120815;
	to n3033084_10057598;
	length 475.151555;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040358_114_10058266_134;
	name 1336593465;
	to n3040154_194_10058361_225;
	length 225.000000;
	configuration olc3;
};

object overhead_line {
	phases BN;
	from n3031452_25_10052631;
	name 120411;
	to n3031682_10052553;
	length 242.629482;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036820_011_10057572_953;
	name _170755742;
	to n3036850_501_10057837_001;
	length 265.801362;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3033056_10056245;
	name 120817;
	to n3033061_5_10056641;
	length 396.038189;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3043698_735_10054765_35;
	name _320929358;
	to n3043684_063_10054435_813;
	length 329.863468;
	configuration olc3;
};

object overhead_line {
	phases CN;
	from n3035826_10059275;
	name 1486613808;
	to n3035606_754_10059280_024;
	length 219.303323;
	configuration olc63;
};

object overhead_line {
	phases BN;
	from n3039734_068_10057634_609;
	name 1295857081;
	to n3039614_067_10057842_456;
	length 240.000000;
	configuration olc47;
};

object overhead_line {
	phases BN;
	from n3034207_5_10063174;
	name _1830332247;
	to n3033660_602_10062998_515;
	length 574.362825;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3040117_312_10055502_685;
	name 1477169937;
	to nFUS_1768132653;
	length 385.216877;
	configuration olc46;
};

object overhead_line {
	phases ABCN;
	from n3034326_25_10055768_999;
	name 1092186186;
	to nnodeFUS_1390651429;
	length 30.113648;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040841_847_10060024_518;
	name 121000;
	to n3040662_5_10060176;
	length 234.759685;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040476_75_10060832;
	name 121001;
	to n3040653_5_10061077_999;
	length 302.913458;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040653_5_10061077_999;
	name 121002;
	to n3040729_249_10061183;
	length 129.472247;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034041_25_10062808_999;
	name 121003;
	to n3034207_5_10063174;
	length 401.078625;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034041_25_10062808_999;
	name 121004;
	to n3034050_5_10062700_999;
	length 108.395400;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034428_5_10062613;
	name 121005;
	to n3034041_25_10062808_999;
	length 434.025994;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034428_5_10062613;
	name 121006;
	to n3034722_10062451;
	length 335.240584;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034204_999_10062394;
	name 121007;
	to n3034428_5_10062613;
	length 312.910928;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034204_999_10062394;
	name 121008;
	to n3033997_5_10062474;
	length 222.387612;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033964_10062153_001;
	name 121009;
	to n3034204_999_10062394;
	length 340.825469;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3041682_558_10056374_593;
	name _1575714351;
	to n3041803_596_10056559_254;
	length 220.793412;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3041118_10056394;
	name 120638;
	to n3040893_75_10056503_999;
	length 249.776024;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3036518_5_10056656;
	name 120639;
	to n3036535_276_10056631_129;
	length 30.000000;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3039617_251_10056702;
	name 120634;
	to n3039371_75_10056508;
	length 312.899744;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3040893_75_10056503_999;
	name 120635;
	to n3040748_75_10056578;
	length 162.791276;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036161_10056513;
	name 120636;
	to n3036101_999_10056486;
	length 64.885000;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036101_999_10056486;
	name 120637;
	to n3035999_75_10056445;
	length 110.163999;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3037641_75_10056611;
	name 120630;
	to n3037842_10056773;
	length 257.573409;
	configuration olc29;
};

object overhead_line {
	phases CN;
	from nnodeFUS_102108;
	name 120631;
	to n3037661_272_10057092_697;
	length 30.327759;
	configuration olc29;
};

object overhead_line {
	phases CN;
	from n3037641_75_10056611;
	name 120632;
	to n3037556_751_10056733;
	length 148.690951;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3040748_75_10056578;
	name 120633;
	to n3040441_10056733;
	length 344.579544;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3036292_5_10057312;
	name _1174010028;
	to n3036212_151_10057312;
	length 80.349045;
	configuration olc33;
};

object overhead_line {
	phases AN;
	from n3038698_49_10058082_971;
	name _1319742987;
	to n3038723_10058214;
	length 133.300938;
	configuration olc16;
};

object overhead_line {
	phases BN;
	from n3039388_21_10060377_977;
	name _1869007140;
	to n3039099_75_10060604;
	length 366.463822;
	configuration olc51;
};

object overhead_line {
	phases BN;
	from nnodeFUS_1768132653;
	name 1115067844;
	to n3039907_911_10055144_336;
	length 29.829360;
	configuration olc14;
};

object overhead_line {
	phases BN;
	from n3033313_25_10048747;
	name 120154;
	to n3033321_25_10048323;
	length 424.075466;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3032090_5_10053739;
	name 120384;
	to n3032352_10053724;
	length 261.929856;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032090_5_10053739;
	name 120385;
	to n3032161_5_10053652;
	length 112.294255;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031246_10053778;
	name 120386;
	to n3031063_5_10053543;
	length 297.542011;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031063_5_10053543;
	name 120387;
	to n3030947_75_10053852;
	length 329.968274;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031368_25_10054094;
	name 120380;
	to n3031258_5_10053962;
	length 171.665551;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031368_25_10054094;
	name 120381;
	to n3031624_25_10053884_999;
	length 330.479954;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031258_5_10053962;
	name 120382;
	to n3031246_10053778;
	length 184.424101;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032123_25_10054064;
	name 120383;
	to n3032090_5_10053739;
	length 326.645928;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3035974_5_10056434;
	name 120797;
	to n3035836_499_10056375;
	length 150.082999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3031819_75_10056534;
	name 120796;
	to n3031803_25_10056545_001;
	length 19.830531;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032041_501_10056390;
	name 120795;
	to n3031819_75_10056534;
	length 264.403219;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032472_75_10058027;
	name 120794;
	to n3032468_25_10058198;
	length 171.059199;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032161_5_10053652;
	name 120388;
	to n3032376_75_10053492_999;
	length 267.607106;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033986_25_10058881_001;
	name 120792;
	to n3034392_10058897_001;
	length 406.065341;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032477_10057713;
	name 120791;
	to n3032336_10057736;
	length 142.863573;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031063_5_10053543;
	name 120389;
	to n3031107_5_10053432_001;
	length 119.402680;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030230_10052123;
	name 120431;
	to n3030101_10052125;
	length 129.015499;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3038588_75_10057492;
	name _940522845;
	to n3038581_702_10057489_072;
	length 7.632001;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3048030_9_10053535_432;
	name 124936_2;
	to n3048030_726_10053535_486;
	length 0.182188;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3048030_726_10053535_486;
	name 124936_1;
	to n3047792_501_10053610;
	length 249.608255;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3038568_906_10057483_756;
	name 120594;
	to n3038401_10057414_001;
	length 181.818763;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3034392_10058897_001;
	name 120708;
	to n3034769_75_10058914;
	length 378.132336;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033743_5_10058874_999;
	name 120709;
	to n3033986_25_10058881_001;
	length 242.824140;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031186_251_10055696;
	name 120333;
	to n3031097_75_10055795;
	length 132.790249;
	configuration olc11;
};

object overhead_line {
	phases ABCN;
	from n3032220_10055867_001;
	name 120332;
	to n3032217_10055704_999;
	length 162.027776;
	configuration olc12;
};

object overhead_line {
	phases AN;
	from nFUS_102078;
	name 146849;
	to n3034928_54_10056319_106;
	length 261.865000;
	configuration olc38;
};

object overhead_line {
	phases ABCN;
	from n3033935_25_10055612;
	name 120337;
	to n3033639_75_10055659;
	length 299.214386;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3034155_5_10055700;
	name 120336;
	to n3033935_25_10055612;
	length 237.179390;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3032429_75_10059216;
	name 120700;
	to nnodeFUS_102039;
	length 34.999987;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3032429_75_10059216;
	name 120701;
	to nnodeFUS_102040;
	length 30.663983;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032700_501_10059134;
	name 120702;
	to n3032713_501_10059219;
	length 85.988373;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032525_5_10059188;
	name 120703;
	to n3032700_501_10059134;
	length 183.142021;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3034355_672_10055781_27;
	name 274894810;
	to n3034326_25_10055768_999;
	length 31.877999;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3035826_10059275;
	name 120705;
	to n3035840_999_10058997;
	length 278.404383;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034618_999_10059240;
	name 1674028239;
	to n3034736_796_10059262_897;
	length 120.000000;
	configuration olc45;
};

object overhead_line {
	phases CN;
	from n3034769_75_10058914;
	name 120707;
	to n3034855_25_10058985;
	length 135.091289;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039060_10058979;
	name 120560;
	to n3039094_5_10059128;
	length 152.941982;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039070_251_10058930;
	name 120561;
	to n3039060_10058979;
	length 60.836063;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041101_75_10058918;
	name 120562;
	to n3041310_10058954;
	length 211.338740;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040732_5_10058892;
	name 120563;
	to n3040900_10059221_999;
	length 370.076007;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040732_5_10058892;
	name 120564;
	to n3040751_10058987;
	length 112.671880;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040810_10058887;
	name 120565;
	to n3041101_75_10058918;
	length 293.392336;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040732_5_10058892;
	name 120566;
	to n3040810_10058887;
	length 91.032188;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041101_75_10058918;
	name 120567;
	to n3041402_25_10058765;
	length 337.208022;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036875_25_10058747_999;
	name 120568;
	to n3036744_75_10058769;
	length 132.178855;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3038749_54_10053168_829;
	name _927442833_1;
	to n3038719_177_10053181_17;
	length 32.774593;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3047827_749_10052053;
	name 120243;
	to n3047927_75_10052108;
	length 114.127119;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047695_251_10052296_001;
	name 120244;
	to n3047827_749_10052053;
	length 276.776529;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3040031_251_10057566;
	name 693139487;
	to n3039997_146_10057573_873;
	length 35.000000;
	configuration olc33;
};

object overhead_line {
	phases BN;
	from n3034876_5_10050652;
	name 120090;
	to n3034860_25_10050997;
	length 345.382490;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3030869_249_10050779;
	name 120091;
	to n3030768_25_10050645;
	length 167.800476;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3033649_25_10050855;
	name 120092;
	to n3033966_751_10050632;
	length 387.988724;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3033649_25_10050855;
	name 120093;
	to n3033483_25_10050617;
	length 290.172359;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030869_249_10050779;
	name 120094;
	to n3030845_75_10050601;
	length 179.544564;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033483_25_10050617;
	name 120095;
	to n3033230_999_10050581;
	length 254.805928;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030869_249_10050779;
	name 120096;
	to n3031227_25_10050544;
	length 428.238999;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030768_25_10050645;
	name 120097;
	to n3030660_501_10050503;
	length 178.252808;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3032176_10050441;
	name 120098;
	to n3032324_749_10050482;
	length 154.296995;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3032176_10050441;
	name 120099;
	to n3032182_251_10050802;
	length 361.054101;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033414_934_10061171_602;
	name 145009;
	to n3033270_5_10061207;
	length 148.708806;
	configuration olc47;
};

object overhead_line {
	phases BN;
	from n3034107_25_10055179_999;
	name 120353;
	to n3033614_10055097;
	length 500.184531;
	configuration olc47;
};

object overhead_line {
	phases CN;
	from nFUS_806639583;
	name _244720254;
	to n3034659_249_10059593;
	length 228.293537;
	configuration olc5;
};

object overhead_line {
	phases ABCN;
	from n3048184_10053047;
	name 124937;
	to n3047927_25_10052913;
	length 289.613953;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3033321_25_10048323;
	name 1554141147;
	to n3033091_286_10048327_014;
	length 230.000000;
	configuration olc3;
};

object overhead_line {
	phases BN;
	from n3043200_751_10053871_869;
	name 885438535;
	to n3042950_186_10053924_267;
	length 255.985955;
	configuration olc25;
};

object overhead_line {
	phases BN;
	from n3030825_391_10051414_608;
	name 120063;
	to n3030624_10051377;
	length 204.872254;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3041803_596_10056559_254;
	name _1539796234;
	to n3041657_386_10056672_456;
	length 184.910955;
	configuration olc43;
};

object overhead_line {
	phases BN;
	from n3032834_10052636;
	name 120414;
	to n3032975_10052389;
	length 284.411673;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030266_5_10052382_001;
	name 120415;
	to n3030404_10052394;
	length 138.022644;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033297_25_10049166;
	name 120140;
	to n3033313_25_10048747;
	length 419.305377;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3032416_25_10052526;
	name 120417;
	to n3032360_499_10052370;
	length 165.662500;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033414_75_10048656;
	name 120146;
	to n3033770_10048667;
	length 355.420262;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033313_25_10048747;
	name 120147;
	to n3033414_75_10048656;
	length 136.320000;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3031682_10052553;
	name 120412;
	to n3031745_75_10052493;
	length 87.544629;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030817_75_10052563;
	name 120413;
	to n3030784_25_10052391_999;
	length 174.250541;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035587_75_10057085;
	name _2145226720;
	to n3035672_749_10057085;
	length 85.496742;
	configuration olc78;
};

object overhead_line {
	phases BN;
	from n3031326_10052272;
	name 120418;
	to n3031452_25_10052631;
	length 380.552310;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041999_757_10059430_142;
	name 862627407;
	to n3042200_509_10059716_846;
	length 350.000000;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032038_10055214;
	name 120352;
	to n3032059_751_10055112;
	length 104.293159;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3032803_10055975_999;
	name 121547;
	to n3032583_10056086;
	length 245.967480;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3042832_94_10060758_504;
	name _1077385916;
	to n3042714_608_10061012_271;
	length 280.000000;
	configuration olc4;
};

object overhead_line {
	phases ABCN;
	from nFUS_1390651429;
	name 121549;
	to n3034390_75_10056194;
	length 399.753488;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033048_5_10055911_999;
	name 121548;
	to n3033050_5_10056029;
	length 117.017093;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033814_25_10051338;
	name 120066;
	to n3034055_5_10051329;
	length 241.417818;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3047997_537_10053502_156;
	name _1232316728;
	to n3047895_566_10053206_63;
	length 312.623064;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3041037_552_10059562_003;
	name _1892224272;
	to n3040980_047_10059619_509;
	length 81.325945;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031547_001_10054343;
	name 120373;
	to n3031368_25_10054094;
	length 306.516824;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037168_79_10054846_829;
	name 1969283632;
	to n3036854_712_10055110_372;
	length 410.000000;
	configuration olc83;
};

object overhead_line {
	phases AN;
	from n3030569_5_10053206;
	name _349201088;
	to n3030426_75_10053231;
	length 144.922608;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nFUS_102019;
	name 146814;
	to n3031261_5_10056283;
	length 175.950341;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036882_211_10058123_817;
	name 1053329149;
	to n3036911_75_10058391_001;
	length 268.810988;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3048184_10053047;
	name 124946;
	to n3048340_25_10053123_001;
	length 173.752877;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3048340_25_10053123_001;
	name 124947;
	to n3048366_499_10053136_001;
	length 29.292999;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3032101_749_10050159;
	name 120107;
	to n3032176_10050441;
	length 291.611152;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3042499_536_10054050_356;
	name 62941904;
	to n3042303_902_10053681_878;
	length 417.190728;
	configuration olc47;
};

object overhead_line {
	phases ABCN;
	from n3048505_991_10054200_01;
	name 122372;
	to n3048598_75_10054146;
	length 107.338238;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3033175_25_10060716;
	name 121044;
	to n3033292_25_10060653;
	length 132.883409;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034174_25_10060606_001;
	name 121045;
	to n3034258_25_10060860;
	length 267.529439;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034976_25_10060553;
	name 121046;
	to n3034938_75_10060767;
	length 217.260787;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034976_25_10060553;
	name 121047;
	to n3034799_5_10060509;
	length 182.144344;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034938_75_10060767;
	name 121040;
	to n3034875_10060719;
	length 103.351969;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034875_10060719;
	name 121041;
	to n3034730_10060719;
	length 145.000663;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033175_25_10060716;
	name 121042;
	to n3033007_25_10060818;
	length 196.540072;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030869_249_10050779;
	name _612517593;
	to n3031025_722_10050986_645;
	length 260.000000;
	configuration olc32;
};

object overhead_line {
	phases BN;
	from n3033007_25_10060495;
	name 121048;
	to n3033175_25_10060716;
	length 277.605837;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034117_10060385;
	name 121049;
	to n3034174_25_10060606_001;
	length 228.294902;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033300_75_10047656;
	name 145002;
	to n3033087_768_10047556_685;
	length 235.000000;
	configuration olc47;
};

object overhead_line {
	phases ABCN;
	from n3048384_034_10053425_32;
	name 122412;
	to n3048312_499_10053290;
	length 153.064721;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039445_171_10053631_23;
	name 1864377479;
	to n3039755_479_10053429_714;
	length 370.000000;
	configuration olc82;
};

object overhead_line {
	phases ABCN;
	from n3033382_75_10055708_001;
	name 120331;
	to n3033388_499_10055863;
	length 155.106621;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032528_25_10058833_999;
	name 120809;
	to n3032628_5_10058838;
	length 100.329770;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032628_5_10058838;
	name 120808;
	to n3032832_249_10058846;
	length 203.906995;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032832_249_10058846;
	name 120807;
	to n3033029_5_10058853;
	length 197.374170;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from nREC__2075711718;
	name 146892;
	to n3040539_10056215;
	length 384.242205;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from nnodeFUS__743042192;
	name 1534994369;
	to n3032268_617_10056195_957;
	length 29.790000;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3032553_749_10056104;
	name 120802;
	to n3032434_10056169_999;
	length 136.733550;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3032583_10056086;
	name 120801;
	to n3032553_749_10056104;
	length 34.344760;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from nFUS_102291;
	name 147008;
	to n3048397_10053930;
	length 361.561503;
	configuration olc29;
};

object overhead_line {
	phases BN;
	from n3035265_727_10051206_996;
	name 1010057690;
	to n3035262_584_10051386_968;
	length 180.000000;
	configuration olc3;
};

object overhead_line {
	phases BN;
	from n3041400_757_10060796_001;
	name 1519610369;
	to n3041437_5_10060992;
	length 199.413438;
	configuration olc25;
};

object overhead_line {
	phases ABCN;
	from n3033639_75_10055659;
	name 120335;
	to n3033382_75_10055708_001;
	length 261.629508;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3032038_10055214;
	name 120348;
	to nnodeFUS_102031;
	length 30.640039;
	configuration olc11;
};

object overhead_line {
	phases BN;
	from n3034107_25_10055179_999;
	name 120349;
	to n3034211_751_10055248;
	length 124.676581;
	configuration olc34;
};

object overhead_line {
	phases CN;
	from n3034618_999_10059240;
	name 120698;
	to n3034402_5_10059575_001;
	length 398.869967;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3035999_999_10051213;
	name 136388;
	to n3036111_999_10051217_999;
	length 112.111549;
	configuration olc46;
};

object overhead_line {
	phases AN;
	from n3042659_77_10059235_952;
	name 606744535;
	to n3042763_5_10059571;
	length 400.000000;
	configuration olc16;
};

object overhead_line {
	phases ABCN;
	from n3032198_5_10055478;
	name 120340;
	to n3032081_10055469_001;
	length 117.844180;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3032021_5_10059354;
	name 120693;
	to n3031779_25_10059477;
	length 271.687434;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3032419_751_10059490;
	name 120690;
	to n3032389_10059456;
	length 61.505889;
	configuration olc8;
};

object overhead_line {
	phases AN;
	from n3031162_25_10055275_001;
	name 120343;
	to n3031244_5_10055563;
	length 299.514711;
	configuration olc11;
};

object overhead_line {
	phases AN;
	from n3031162_25_10055275_001;
	name 120344;
	to n3031186_251_10055696;
	length 421.683530;
	configuration olc11;
};

object overhead_line {
	phases AN;
	from n3031562_10055240;
	name 120345;
	to n3031553_10055431_999;
	length 192.210820;
	configuration olc11;
};

object overhead_line {
	phases CN;
	from n3035826_10059275;
	name 120694;
	to n3035999_75_10059296;
	length 175.014465;
	configuration olc8;
};

object overhead_line {
	phases CN;
	from n3035890_10059522;
	name 120695;
	to n3035826_10059275;
	length 255.156814;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3032232_75_10055481;
	name 120339;
	to n3032198_5_10055478;
	length 34.381138;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3032217_10055704_999;
	name 120338;
	to n3032232_75_10055481;
	length 224.553028;
	configuration olc12;
};

object overhead_line {
	phases CN;
	from n3048442_10053536;
	name 122401;
	to nnodeFUS_102291;
	length 34.999970;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3048531_5_10053856;
	name 122400;
	to n3048442_10053536;
	length 332.280377;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3042249_133_10056774_711;
	name _1755510656;
	to n3042579_936_10056620_456;
	length 365.000000;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3048442_10053536;
	name 122405;
	to n3048384_034_10053425_32;
	length 124.939829;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3048336_5_10053440;
	name 122404;
	to n3048307_826_10053448_952;
	length 30.038363;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035401_71_10057809_357;
	name _776754479;
	to n3035151_409_10057807_287;
	length 250.310203;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3041073_25_10059543_999;
	name 120663;
	to n3041199_75_10059760;
	length 250.316299;
	configuration olc41;
};

object overhead_line {
	phases AN;
	from n3035587_75_10057085;
	name 120749;
	to n3035524_25_10057340;
	length 262.787464;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040657_5_10058752;
	name 120661;
	to n3040732_5_10058892;
	length 158.823802;
	configuration olc41;
};

object overhead_line {
	phases BN;
	from n3040628_5_10058702;
	name 120660;
	to n3040657_5_10058752;
	length 57.801385;
	configuration olc41;
};

object overhead_line {
	phases AN;
	from n3035524_25_10057340;
	name 120744;
	to n3035283_10057515;
	length 298.037854;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3034916_75_10057420;
	name 120745;
	to n3034704_001_10057316;
	length 236.809127;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032190_25_10057195;
	name 120746;
	to n3032127_749_10057480_999;
	length 292.749465;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033084_10057598;
	name 120740;
	to n3032477_10057713;
	length 617.797700;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3034916_75_10057420;
	name 120741;
	to n3034547_75_10057549;
	length 390.898963;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3036222_10057546;
	name 120669;
	to n3036049_75_10057502;
	length 177.780938;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from nnodeFUS_864715475;
	name 120668;
	to n3036403_269_10056591_631;
	length 29.702001;
	configuration olc41;
};

object overhead_line {
	phases CN;
	from n3034855_25_10058985;
	name 120706;
	to n3034618_999_10059240;
	length 347.619134;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3043640_515_10053457_687;
	name _756094644;
	to n3043626_716_10053147_754;
	length 310.240472;
	configuration olc20;
};

object overhead_line {
	phases CN;
	from n3034390_75_10056194;
	name 120778;
	to n3034458_75_10056622;
	length 433.367999;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035394_929_10058222_234;
	name 2044142830;
	to n3035587_182_10058201_407;
	length 193.378268;
	configuration olc42;
};

object overhead_line {
	phases ABCN;
	from n3045281_75_10054034_001;
	name 120249;
	to n3045255_25_10054048;
	length 29.970820;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from nFUS_102084;
	name 146856;
	to n3036079_25_10056201_001;
	length 250.906581;
	configuration olc43;
};

object overhead_line {
	phases BN;
	from n3042303_902_10053681_878;
	name 308832220;
	to n3042118_202_10053319_393;
	length 407.284101;
	configuration olc22;
};

object overhead_line {
	phases ABCN;
	from nSOURCE_CV160_0905;
	name _851714243;
	to n3048505_991_10054200_01;
	length 79.624058;
	configuration olc106;
};

object overhead_line {
	phases CN;
	from n3035139_75_10061917_999;
	name _1112258086;
	to n3035296_035_10061787_505;
	length 203.601890;
	configuration olc23;
};

object overhead_line {
	phases AN;
	from nFUS_102082;
	name 146852;
	to n3035488_10056502;
	length 335.919469;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from nREC_102083;
	name 146853;
	to n3035659_5_10056802;
	length 427.231516;
	configuration olc38;
};

object overhead_line {
	phases AN;
	from n3032101_749_10050159;
	name 120115;
	to n3032338_10049893;
	length 355.766867;
	configuration olc37;
};

object overhead_line {
	phases BN;
	from n3034005_25_10050203;
	name 120114;
	to n3034021_25_10049954;
	length 249.513527;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3031946_25_10050101;
	name 120117;
	to n3031958_749_10049754;
	length 347.225072;
	configuration olc37;
};

object overhead_line {
	phases ABCN;
	from n3031985_251_10055418_999;
	name 120444;
	to n3032033_251_10055230_999;
	length 194.030928;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from nFUS_102091;
	name 146858;
	to n3036237_5_10056927;
	length 355.386955;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030852_251_10055303;
	name 120442;
	to n3030776_25_10055309;
	length 76.236470;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3034906_75_10049999;
	name 120113;
	to n3034892_5_10050307_001;
	length 308.329469;
	configuration olc36;
};

object overhead_line {
	phases ABCN;
	from n3034691_25_10055916;
	name 120440;
	to n3034651_10055901;
	length 42.953999;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3040359_5_10060293;
	name _1363538288;
	to n3040035_736_10060321_326;
	length 325.000000;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031486_792_10050912_211;
	name 858761724;
	to n3031387_227_10050995_029;
	length 129.507999;
	configuration olc32;
};

object overhead_line {
	phases AN;
	from n3041825_434_10056841_243;
	name _316069696;
	to n3041822_10057024;
	length 182.789587;
	configuration olc42;
};

object overhead_line {
	phases ABCN;
	from n3048030_726_10053535_486;
	name _590358784;
	to n3047997_537_10053502_156;
	length 47.036289;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3043019_25_10060454;
	name 145044;
	to n3043080_309_10060450_695;
	length 75.052001;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3043080_309_10060450_695;
	name 145045;
	to n3043279_834_10060825_947;
	length 425.000000;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3038821_10057538_001;
	name 120591;
	to n3038771_75_10057563;
	length 55.231896;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036222_10057546;
	name 120590;
	to n3036151_251_10057738;
	length 204.620531;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036212_151_10057312;
	name _1320100212;
	to n3036187_5_10057312;
	length 24.650945;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3039998_5_10057506;
	name 120592;
	to n3040031_251_10057566;
	length 86.275171;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3039073_75_10057412;
	name 120595;
	to n3038821_10057538_001;
	length 282.415584;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3036535_276_10056631_129;
	name _1278221540;
	to nnodeFUS_102093;
	length 19.879521;
	configuration olc23;
};

object overhead_line {
	phases ABCN;
	from n3038401_10057414_001;
	name 120597;
	to n3038221_25_10057343;
	length 193.264229;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036292_5_10057312;
	name 120599;
	to n3036222_10057546;
	length 244.389544;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3041820_25_10057316;
	name 120598;
	to n3041999_75_10057626;
	length 358.218159;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3032192_75_10051393;
	name 120061;
	to n3031849_5_10051455;
	length 348.804475;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3032220_5_10051808;
	name 120060;
	to n3032192_75_10051393;
	length 415.926749;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3038698_49_10058082_971;
	name 772703762;
	to n3038654_25_10058084;
	length 44.252224;
	configuration olc11;
};

object overhead_line {
	phases BN;
	from n3030787_5_10051732;
	name 120062;
	to n3030825_391_10051414_608;
	length 319.646319;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3031550_963_10050259_837;
	name 812876153;
	to n3031450_10050277;
	length 102.411660;
	configuration olc16;
};

object overhead_line {
	phases AN;
	from n3030239_751_10051584;
	name 120064;
	to n3030294_75_10051338;
	length 252.073399;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035680_75_10051197;
	name 120067;
	to n3035999_999_10051213;
	length 319.650689;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3039498_749_10058722;
	name 120569;
	to n3039070_251_10058930;
	length 476.315285;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033616_75_10051163_001;
	name 120069;
	to n3033814_25_10051338;
	length 263.877339;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035266_25_10051177;
	name 120068;
	to n3035680_75_10051197;
	length 414.982231;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n120283_1parNode;
	name 120283_1par2;
	to n3039560_6_10054553_892;
	length 0.124170;
	configuration olc46;
};

object overhead_line {
	phases BN;
	from n3039560_725_10054554_107;
	name 120283_1par1;
	to n120283_1parNode;
	length 0.124170;
	configuration olc46;
};

object overhead_line {
	phases BN;
	from n3046294_104_10053117_881;
	name 24699597;
	to n3046247_119_10053100_781;
	length 50.000000;
	configuration olc90;
};

object overhead_line {
	phases CN;
	from n3044369_75_10052708;
	name 120230;
	to n3044413_10052687_999;
	length 60.444879;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3046820_10052922;
	name 120231;
	to n3046724_051_10052743_325;
	length 202.807513;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3047664_751_10052747;
	name 120232;
	to n3047440_10052584;
	length 277.635666;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047440_10052584;
	name 120233;
	to n3047366_75_10052741;
	length 173.247113;
	configuration olc28;
};

object overhead_line {
	phases CN;
	from n3044413_10052687_999;
	name 120234;
	to n3044503_10052555;
	length 160.589537;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3047550_25_10052520;
	name 120235;
	to nnodeFUS_102272;
	length 35.000010;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3047440_10052584;
	name 120236;
	to n3047550_25_10052520;
	length 127.479659;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047550_25_10052520;
	name 120237;
	to n3047587_5_10052498;
	length 43.261558;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047440_10052584;
	name 120238;
	to n3047309_75_10052486;
	length 163.000190;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3047587_5_10052498;
	name 120239;
	to n3047767_10052384;
	length 212.641129;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3031817_001_10054594;
	name 120359;
	to nnodeREC_102028;
	length 34.999980;
	configuration olc47;
};

object overhead_line {
	phases BN;
	from n3040628_5_10058702;
	name _975173061;
	to n3040589_702_10058732_52;
	length 49.364206;
	configuration olc8;
};

object overhead_line {
	phases BN;
	from n3031642_75_10051964;
	name 1694661758;
	to n3031754_593_10052006_092;
	length 119.501106;
	configuration olc25;
};

object overhead_line {
	phases BN;
	from n3032376_75_10053492_999;
	name 1747972942;
	to n3032441_284_10053548_839;
	length 85.337448;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032834_10052636;
	name 1125457652;
	to nFUS_1549342775;
	length 70.902106;
	configuration olc25;
};

object overhead_line {
	phases ABCN;
	from n3031615_75_10056727;
	name 2093586989;
	to n5245;
	length 38.000000;
	configuration olc2;
};

object overhead_line {
	phases BN;
	from n3033007_25_10060495;
	name 1274865365;
	to n3032947_751_10060531;
	length 69.543153;
	configuration olc52;
};

object overhead_line {
	phases BN;
	from n3043654_728_10053776_933;
	name 1095141904;
	to n3043640_515_10053457_687;
	length 319.562031;
	configuration olc20;
};

object overhead_line {
	phases BN;
	from n3037410_54_10054554_828;
	name 120278;
	to n3037168_79_10054846_829;
	length 379.087001;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037876_54_10053570_829;
	name 120284;
	to n3037666_29_10053671_829;
	length 233.251073;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034107_25_10055179_999;
	name 120358;
	to n3034072_5_10054791;
	length 390.549052;
	configuration olc47;
};

object overhead_line {
	phases AN;
	from n3029687_825_10052104_943;
	name 120525;
	to n3029593_348_10051884_497;
	length 239.837149;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3038163_79_10053435_829;
	name 120285;
	to n3037876_54_10053570_829;
	length 317.391811;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037168_79_10054846_829;
	name 1556564255;
	to n3037105_79_10054876_828;
	length 69.778219;
	configuration olc25;
};

object overhead_line {
	phases BN;
	from n3038267_79_10053386_828;
	name 120287;
	to n3038163_79_10053435_829;
	length 114.965213;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3038267_79_10053386_828;
	name 120286;
	to n3038249_54_10053685_828;
	length 299.556444;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036720_10056737;
	name _904022608;
	to nnodeFUS_102096;
	length 30.393999;
	configuration olc49;
};

object overhead_line {
	phases BN;
	from n3037843_539_10054029_828;
	name 120280;
	to n3037627_04_10054292_829;
	length 340.647999;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037666_29_10053671_829;
	name 120282;
	to n3037755_29_10053850_829;
	length 199.905000;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3042866_75_10060686;
	name 694380984;
	to n3042832_94_10060758_504;
	length 80.000000;
	configuration olc101;
};

object overhead_line {
	phases BN;
	from n3040432_75_10059152;
	name 1794918239;
	to n3040408_471_10059176_887;
	length 34.768271;
	configuration olc22;
};

object overhead_line {
	phases AN;
	from n3038723_10058214;
	name 1390480425;
	to n3038778_127_10058406_252;
	length 200.000000;
	configuration olc18;
};

object overhead_line {
	phases BN;
	from n3035260_251_10049700;
	name 1051880168;
	to n3035296_856_10049782_219;
	length 90.000000;
	configuration olc10;
};

object overhead_line {
	phases BN;
	from n3032989_5_10052157;
	name 121538;
	to n3033150_75_10051906;
	length 298.332969;
	configuration olc34;
};

object overhead_line {
	phases AN;
	from nREC_102025;
	name 146818;
	to n3031666_501_10054444;
	length 177.485886;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030230_10052123;
	name 121534;
	to n3030230_75_10051876;
	length 247.001138;
	configuration olc11;
};

object overhead_line {
	phases BN;
	from n3030747_251_10052133_999;
	name 121535;
	to n3030715_10051883;
	length 253.063360;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3031381_10051833;
	name 121536;
	to n3031326_10052272;
	length 442.431919;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3032429_25_10052117;
	name 121537;
	to n3032220_5_10051808;
	length 372.904229;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3033276_036_10049144_787;
	name _236354052;
	to n3033111_263_10049136_151;
	length 165.000000;
	configuration olc23;
};

object overhead_line {
	phases AN;
	from n3029954_935_10050989_325;
	name 323777603;
	to n3029824_291_10050648_43;
	length 365.071030;
	configuration olc37;
};

object overhead_line {
	phases AN;
	from n3045485_894_10054482_564;
	name 813895965;
	to n3045549_287_10054618_51;
	length 150.000000;
	configuration olc16;
};

object overhead_line {
	phases AN;
	from n3035401_71_10057809_357;
	name _344528353;
	to n3035394_929_10058222_234;
	length 412.932907;
	configuration olc85;
};

object overhead_line {
	phases BN;
	from n3033225_5_10059219;
	name _2109331216;
	to n3033213_10059505;
	length 286.273035;
	configuration olc6;
};

object overhead_line {
	phases CN;
	from n3034120_859_10059997;
	name 651475374;
	to n3033822_10059970_853;
	length 300.000000;
	configuration olc10;
};

object overhead_line {
	phases CN;
	from n3034736_796_10059262_897;
	name 353908683;
	to n3035008_796_10059483_16;
	length 350.000000;
	configuration olc13;
};

object overhead_line {
	phases AN;
	from n3035401_71_10057809_357;
	name 1189597557;
	to n3035687_373_10057839_547;
	length 287.253504;
	configuration olc34;
};

object overhead_line {
	phases CN;
	from n3034656_10061594;
	name 121064;
	to n3034781_749_10061784;
	length 227.844383;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3036001_244_10058197_292;
	name 1934937816;
	to n3036215_457_10058185_09;
	length 214.559921;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from nFUS_102247;
	name 146985;
	to n3046434_75_10053941_999;
	length 390.329249;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3037759_10055607;
	name _1952018024;
	to n3037603_78_10055452_536;
	length 218.980210;
	configuration olc5;
};

object overhead_line {
	phases AN;
	from n3032176_10050441;
	name 120102;
	to n3032611_10050363;
	length 441.937779;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3039134_211_10053831_643;
	name _2120861364;
	to n3038940_149_10053497_593;
	length 386.327438;
	configuration olc46;
};

object overhead_line {
	phases CN;
	from n3036114_5_10059309;
	name _1759762341;
	to n3036291_802_10059447_523;
	length 225.000000;
	configuration olc13;
};

object overhead_line {
	phases ABCN;
	from n3048352_468_10053435_069;
	name 491661046;
	to n3048336_5_10053440;
	length 16.711900;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030660_501_10050503;
	name 120103;
	to n3030995_75_10050307_001;
	length 388.340781;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3039371_75_10056508;
	name _338703175;
	to n3039214_181_10056480_216;
	length 160.000000;
	configuration olc36;
};

object overhead_line {
	phases BN;
	from n3033660_602_10062998_515;
	name 823092129;
	to n3033650_674_10063184_638;
	length 186.387605;
	configuration olc34;
};

object overhead_line {
	phases AN;
	from n3042879_043_10059950_181;
	name 1634470741;
	to n3042942_579_10060166_842;
	length 220.000000;
	configuration olc42;
};

object overhead_line {
	phases AN;
	from nFUS_102096;
	name _962125636;
	to n3036733_492_10056848_59;
	length 82.009537;
	configuration olc78;
};

object overhead_line {
	phases BN;
	from n3033730_10061526_001;
	name 121019;
	to n3033807_25_10061710_999;
	length 200.480827;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034656_10061594;
	name 121018;
	to n3034543_10061656;
	length 128.891427;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035296_035_10061787_505;
	name 121017;
	to n3035442_75_10061665;
	length 191.135997;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033807_25_10061710_999;
	name 121016;
	to n3033486_75_10061870;
	length 357.772625;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033807_25_10061710_999;
	name 121015;
	to n3033891_25_10061927;
	length 231.758494;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034794_749_10061804;
	name 121014;
	to n3034938_75_10061930;
	length 191.342625;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034938_75_10061930;
	name 121013;
	to n3035139_75_10061917_999;
	length 201.357890;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033891_25_10061927;
	name 121012;
	to n3033668_10062047;
	length 253.457221;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033891_25_10061927;
	name 121011;
	to n3033964_10062153_001;
	length 237.420643;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033964_10062153_001;
	name 121010;
	to n3033926_75_10062305_999;
	length 157.469242;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from nnode5245;
	name 31886604;
	to n3031569_923_10056674_777;
	length 37.547999;
	configuration olc2;
};

object overhead_line {
	phases ABCN;
	from n3036518_5_10056656;
	name 120629;
	to n3036420_25_10056616;
	length 106.080000;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3041830_055_10056595_337;
	name 120628;
	to n3041825_434_10056841_243;
	length 245.948825;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032389_10059456;
	name 120692;
	to n3032021_5_10059354;
	length 381.392513;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3032268_617_10056195_957;
	name 1055646288;
	to n3032198_871_10056087_685;
	length 128.800000;
	configuration olc12;
};

object overhead_line {
	phases ABCN;
	from n3036736_75_10056745;
	name 120622;
	to n3036720_10056737;
	length 18.562388;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036990_75_10056841_001;
	name 120621;
	to n3036736_75_10056745;
	length 271.536368;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3037221_5_10056943_001;
	name 120620;
	to n3036990_75_10056841_001;
	length 252.288648;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3036518_5_10056656;
	name 120627;
	to nnodeFUS_102091;
	length 35.000033;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3036720_10056737;
	name 120626;
	to n3036518_5_10056656;
	length 217.171017;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3039883_75_10057003_999;
	name 120625;
	to nnodeFUS_102128;
	length 35.000039;
	configuration olc41;
};

object overhead_line {
	phases ABCN;
	from n3040441_10056733;
	name 120624;
	to n3040172_10056863;
	length 298.765794;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3031162_25_10055275_001;
	name 120443;
	to n3030852_251_10055303;
	length 311.261949;
	configuration olc38;
};

object overhead_line {
	phases BN;
	from n3041051_75_10055284;
	name _828682500;
	to n3041352_544_10055105_776;
	length 349.629327;
	configuration olc34;
};

object overhead_line {
	phases BN;
	from n3035266_25_10051177;
	name 561141486;
	to n3035265_727_10051206_996;
	length 30.000000;
	configuration olc55;
};

object overhead_line {
	phases AN;
	from n3030901_001_10053373;
	name 120393;
	to n3031072_5_10053211;
	length 235.915768;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030426_75_10053231;
	name 120392;
	to n3030350_999_10053403;
	length 187.941650;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030901_001_10053373;
	name 120391;
	to n3030764_10053491;
	length 180.812060;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3031063_5_10053543;
	name 120390;
	to n3030901_001_10053373;
	length 235.172808;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032376_75_10053492_999;
	name 120397;
	to n3032593_251_10053096;
	length 452.196030;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030569_5_10053206;
	name 120396;
	to n3030358_25_10053101;
	length 235.905830;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030901_001_10053373;
	name 120394;
	to n3030569_5_10053206;
	length 371.188970;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nFUS_102128;
	name 146890;
	to n3039617_251_10056702;
	length 367.773163;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from nREC_102127;
	name 146891;
	to n3039890_25_10057305_999;
	length 236.354488;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030358_25_10053101;
	name 120399;
	to n3030284_5_10052848;
	length 263.530003;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030569_5_10053206;
	name 120398;
	to n3030729_751_10052943;
	length 307.975751;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3034055_5_10051329;
	name 120065;
	to n3034042_10051784;
	length 455.200230;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034207_5_10063174;
	name 951099102;
	to n3034677_911_10063327_452;
	length 494.807129;
	configuration olc25;
};

object overhead_line {
	phases ABCN;
	from n3038581_702_10057489_072;
	name 751809244;
	to n3038575_872_10057486_649;
	length 6.314078;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3041803_596_10056559_254;
	name _1210677784;
	to n3041830_055_10056595_337;
	length 44.745535;
	configuration olc11;
};

object overhead_line {
	phases CN;
	from nFUS__1506754435;
	name 120716;
	to n3035844_749_10058832;
	length 94.671798;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3033029_5_10058853;
	name 120715;
	to n3033223_251_10058861;
	length 193.915092;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033223_251_10058861;
	name 120713;
	to nnodeREC_102052;
	length 34.999980;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3033404_75_10058864;
	name 120712;
	to n3033743_5_10058874_999;
	length 338.928550;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3043888_52_10051763_533;
	name _1078655245;
	to n3043768_213_10051527_416;
	length 265.000000;
	configuration olc17;
};

object overhead_line {
	phases CN;
	from n3033743_5_10058874_999;
	name 120710;
	to n3033902_5_10059130;
	length 300.509567;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3042942_579_10060166_842;
	name 1642823972;
	to n3043019_25_10060454;
	length 297.217999;
	configuration olc16;
};

object overhead_line {
	phases AN;
	from n3030260_75_10052634;
	name 120416;
	to n3030266_5_10052382_001;
	length 252.065591;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034392_10058897_001;
	name 120719;
	to n3034398_75_10058667;
	length 230.099029;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032444_10058822;
	name 120718;
	to n3032528_25_10058833_999;
	length 98.335715;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3035161_5_10056108;
	name 120788;
	to n3034949_75_10056023_001;
	length 228.172999;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3046726_372_10052966_255;
	name _511481246;
	to n3046650_749_10053002;
	length 83.645000;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3048178_836_10053489_225;
	name 1207077177;
	to n3048064_25_10053524_999;
	length 120.041302;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3041137_10056385;
	name 120658;
	to n3041118_10056394;
	length 21.023799;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3041397_75_10056254;
	name 120659;
	to n3041137_10056385;
	length 291.807408;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3039803_751_10057044_999;
	name 120656;
	to n3039761_75_10057067_001;
	length 47.413077;
	configuration olc28;
};

object overhead_line {
	phases ABCN;
	from n3039883_75_10057003_999;
	name 120657;
	to n3039803_751_10057044_999;
	length 89.894383;
	configuration olc28;
};

object overhead_line {
	phases AN;
	from n3038821_10057538_001;
	name 120654;
	to nnodeFUS_102121;
	length 35.000000;
	configuration olc48;
};

object overhead_line {
	phases AN;
	from n3038941_75_10057712;
	name 120655;
	to n3038982_10057769;
	length 69.778668;
	configuration olc48;
};

object overhead_line {
	phases CN;
	from n3037625_75_10056255_001;
	name 120652;
	to n3037668_749_10056035;
	length 224.162999;
	configuration olc29;
};

object overhead_line {
	phases ABCN;
	from n3040465_5_10056098;
	name 120653;
	to n3040311_5_10055835;
	length 304.770407;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nFUS_102040;
	name 147312;
	to n3032525_5_10059188;
	length 84.914534;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035878_001_10061455;
	name _443642623;
	to n3036148_503_10061397_59;
	length 276.528314;
	configuration olc29;
};

object overhead_line {
	phases CN;
	from nFUS_102222;
	name 146964;
	to n3044943_10053793;
	length 335.552329;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from nFUS_102223;
	name 146965;
	to n3045316_75_10054421;
	length 325.731283;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3038654_25_10058084;
	name 120579;
	to n3038184_75_10058077;
	length 469.552182;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3038723_10058214;
	name 120577;
	to n3038972_25_10058187_001;
	length 250.708123;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040375_75_10058214;
	name 120576;
	to n3040394_366_10058249_23;
	length 39.846030;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036911_75_10058391_001;
	name 120575;
	to n3037107_5_10058720;
	length 382.830331;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040492_10058434;
	name 120574;
	to n3040476_10058444;
	length 22.044357;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040492_10058434;
	name 120573;
	to n3040628_5_10058702;
	length 300.759455;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040231_503_10058636_701;
	name 120572;
	to n3040087_75_10058750;
	length 183.035151;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039919_10058516;
	name 120571;
	to n3039498_749_10058722;
	length 468.023570;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3037107_5_10058720;
	name 120570;
	to n3036875_25_10058747_999;
	length 233.931749;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3035804_165_10057023_72;
	name _730293709;
	to n3035868_917_10057018_055;
	length 65.000000;
	configuration olc104;
};

object overhead_line {
	phases BN;
	from n3033414_934_10061171_602;
	name 145010;
	to n3033327_084_10061237_8;
	length 110.000000;
	configuration olc47;
};

object overhead_line {
	phases AN;
	from n3030708_25_10050937;
	name 120089;
	to n3030869_249_10050779;
	length 225.577041;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3032182_251_10050802;
	name 120088;
	to n3032056_751_10050808;
	length 125.643343;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3032182_251_10050802;
	name 120087;
	to n3032188_499_10051109_001;
	length 307.063609;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030708_25_10050937;
	name 120086;
	to n3030582_999_10050802;
	length 184.153638;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033616_75_10051163_001;
	name 120085;
	to n3033649_25_10050855;
	length 309.709944;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3033616_75_10051163_001;
	name 120084;
	to n3033759_001_10050929;
	length 273.844961;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030480_10051108;
	name 120083;
	to n3030708_25_10050937;
	length 285.200039;
	configuration olc35;
};

object overhead_line {
	phases AN;
	from n3030708_25_10050937;
	name 120082;
	to n3030857_75_10051100;
	length 221.176965;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035567_25_10051124;
	name 120081;
	to n3035600_25_10050942;
	length 184.967566;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3035567_25_10051124;
	name 120080;
	to n3035435_25_10050980;
	length 195.345846;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3034880_25_10051890;
	name 121539;
	to n3034927_75_10052115;
	length 229.959239;
	configuration olc34;
};

object overhead_line {
	phases CN;
	from n3044369_75_10052708;
	name 939579267;
	to n3044249_443_10052471_883;
	length 265.000000;
	configuration olc86;
};

object overhead_line {
	phases BN;
	from n3032593_251_10053096;
	name 120403;
	to n3032834_10052636;
	length 519.192221;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031136_5_10052696;
	name 120402;
	to n3030977_001_10052714;
	length 160.512461;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030284_5_10052848;
	name 120401;
	to n3030496_999_10052802_999;
	length 217.212454;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031492_75_10052836;
	name 120400;
	to n3031552_25_10053085_999;
	length 256.982979;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3031452_25_10052631;
	name 120406;
	to n3031136_5_10052696;
	length 322.371001;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033321_25_10048323;
	name 120157;
	to n3033315_5_10048000;
	length 323.051178;
	configuration olc36;
};

object overhead_line {
	phases AN;
	from n3030284_5_10052848;
	name 120404;
	to n3030260_75_10052634;
	length 215.313868;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030977_001_10052714;
	name 120409;
	to n3030817_75_10052563;
	length 219.457431;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3030977_001_10052714;
	name 120408;
	to n3031054_25_10052593;
	length 143.556831;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030101_10052125;
	name 121575;
	to n3029687_825_10052104_943;
	length 413.662001;
	configuration olc45;
};

object overhead_line {
	phases AN;
	from n3031636_75_10050272_001;
	name 147446;
	to n3031689_032_10050423_235;
	length 160.017300;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3034651_10055901;
	name 120441;
	to nnodeABS_102076;
	length 35.000000;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3033315_5_10048000;
	name 134259;
	to n3033312_75_10047902;
	length 98.038576;
	configuration olc46;
};

object overhead_line {
	phases BN;
	from n3033312_75_10047902;
	name 134258;
	to n3033403_10047955_001;
	length 104.661657;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034961_646_10060114_721;
	name 2140526336;
	to n3034747_824_10060137_194;
	length 215.000000;
	configuration olc5;
};

object overhead_line {
	phases BN;
	from nFUS_102192;
	name _722886211;
	to n3043698_735_10054765_35;
	length 302.519583;
	configuration olc39;
};

object overhead_line {
	phases BN;
	from n3031452_25_10052631;
	name 120405;
	to n3031492_75_10052836;
	length 208.962320;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3032413_25_10056140_999;
	name 121546;
	to n3032292_25_10055968;
	length 211.116083;
	configuration olc12;
};

object overhead_line {
	phases BN;
	from n3033403_10047955_001;
	name 134255;
	to n3033652_10047980_001;
	length 250.251873;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040534_10055610;
	name 120274;
	to n3040765_501_10055375;
	length 329.874596;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3037105_79_10054876_828;
	name 120275;
	to n3036866_291_10054763_829;
	length 264.819278;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040765_501_10055375;
	name 120276;
	to n3041051_75_10055284;
	length 300.366545;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3036866_291_10054763_829;
	name 120277;
	to n3036842_54_10054595_829;
	length 169.670000;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3036004_10055058_999;
	name 120270;
	to n3036122_499_10054976_001;
	length 144.676362;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3039785_10054934;
	name 120273;
	to n3039478_75_10055097;
	length 346.926594;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3030294_75_10051338;
	name 120076;
	to n3030480_10051108;
	length 295.326201;
	configuration olc35;
};

object overhead_line {
	phases ABCN;
	from n3047587_5_10052498;
	name 120240;
	to nnodeFUS_102277;
	length 35.000020;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3037627_04_10054292_829;
	name 120279;
	to n3037410_54_10054554_828;
	length 339.877001;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034140_10060145;
	name 121053;
	to n3034117_10060385;
	length 241.099564;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035038_25_10060179;
	name 121052;
	to n3034976_25_10060553;
	length 379.104206;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032896_751_10060270;
	name 121051;
	to n3033053_5_10060257;
	length 157.288150;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032896_751_10060270;
	name 121050;
	to n3033007_25_10060495;
	length 250.669603;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032901_10060077_999;
	name 121057;
	to n3032896_751_10060270;
	length 192.047031;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3032901_10060077_999;
	name 121056;
	to n3033016_10060102;
	length 117.477657;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3035038_25_10060179;
	name 121055;
	to n3035359_10060080;
	length 335.680745;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034140_10060145;
	name 121054;
	to n3033900_75_10060163;
	length 239.926161;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034584_261_10059244_265;
	name _1124081252;
	to n3034360_938_10059271_686;
	length 225.000000;
	configuration olc24;
};

object overhead_line {
	phases AN;
	from n3029708_82_10051065_701;
	name 134421;
	to n3029706_82_10051455_7;
	length 390.005000;
	configuration olc45;
};

object overhead_line {
	phases BN;
	from n3033486_75_10061153_999;
	name 121059;
	to n3033586_251_10061287;
	length 166.100121;
	configuration olc19;
};

object overhead_line {
	phases CN;
	from n3034231_501_10060036;
	name 121058;
	to n3034406_10060100;
	length 185.866214;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3036850_501_10057837_001;
	name 851812065;
	to n3036882_211_10058123_817;
	length 288.564616;
	configuration olc32;
};

object overhead_line {
	phases AN;
	from n3043003_499_10060502;
	name 120977;
	to n3042866_75_10060686;
	length 229.252001;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3040154_194_10058361_225;
	name 575017007;
	to n3039950_275_10058456_313;
	length 225.000000;
	configuration olc98;
};

object overhead_line {
	phases BN;
	from n3038719_177_10053181_17;
	name _927442833_2;
	to n3038718_951_10053181_262;
	length 0.244003;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3043019_25_10060454;
	name 120978;
	to n3043003_499_10060502;
	length 82.838051;
	configuration olc19;
};

object overhead_line {
	phases AN;
	from n3032188_499_10051109_001;
	name 120078;
	to n3032503_10051089;
	length 315.135289;
	configuration olc35;
};

object overhead_line {
	phases BN;
	from n3039560_725_10054554_107;
	name 1433989007_2;
	to n3039560_6_10054553_892;
	length 0.248340;
	configuration olc3;
};

object overhead_line {
	phases BN;
	from n3039560_6_10054553_892;
	name 1433989007_1;
	to n3039347_755_10054193_36;
	length 418.672753;
	configuration olc3;
};

object overhead_line {
	phases AN;
	from n3030824_239_10055691_852;
	name 1802918491;
	to n3030896_815_10055982_941;
	length 300.000000;
	configuration olc81;
};

object overhead_line {
	phases BN;
	from n3036325_5_10049781;
	name 136452;
	to n3036253_5_10049834;
	length 89.403579;
	configuration olc19;
};

object overhead_line {
	phases ABCN;
	from n3038771_75_10057563;
	name 120593;
	to n3038588_75_10057492;
	length 196.290600;
	configuration olc28;
};

object overhead_line {
	phases BN;
	from n3035999_999_10049731;
	name 136454;
	to n3036325_5_10049781;
	length 329.317861;
	configuration olc19;
};

object overhead_line {
	phases BN;
	from n3033223_251_10058861;
	name 1471628015;
	to nnodeREC_102051;
	length 28.743566;
	configuration olc8;
};

object overhead_line {
	phases ABCN;
	from n3035999_75_10056445;
	name 120798;
	to n3035974_5_10056434;
	length 27.542011;
	configuration olc28;
};

object underground_line {
	phases A;
	from nFUS_102063;
	name 146842;
	to n3034078_75_10055954;
	length 230.342001;
	configuration VU1_0ALphA;
};

object underground_line {
	phases A;
	from nFUS_2120818104;
	name 143072;
	to n3039774_5_10056214_001;
	length 33.400000;
	configuration VU1_0ALphA;
};

object underground_line {
	phases C;
	from n3035817_027_10058943_3;
	name _60548215;
	to n3035537_476_10058969_334;
	length 289.179951;
	configuration VU1_0ALphC;
};

object underground_line {
	phases A;
	from n3039627_034_10056372_337;
	name 141433;
	to n3039540_321_10056177_596;
	length 216.852001;
	configuration VU1_0ALphA;
};

object underground_line {
	phases A;
	from n3039774_5_10056214_001;
	name 141432;
	to n3039627_034_10056372_337;
	length 216.371969;
	configuration VU1_0ALphA;
};

object underground_line {
	phases A;
	from n3034155_5_10055700;
	name 143073;
	to nnodeFUS_102063;
	length 35.000000;
	configuration VU1_0ALphA;
};

object underground_line {
	phases C;
	from nnodeFUS__1506754435;
	name 651107644;
	to n3035817_027_10058943_3;
	length 30.493068;
	configuration VU1_0ALphC;
};

object underground_line {
	phases ABC;
	from n3031657_323_10056437_188;
	name 1897640010;
	to n3031603_504_10056484_83;
	length 71.875958;
	configuration VU1_0ALphABC;
};

object underground_line {
	phases B;
	from n3032914_048_10052663_847;
	name 878684119;
	to n3033229_056_10052675_061;
	length 322.878337;
	configuration VU1_0ALphB;
};

object underground_line {
	phases ABC;
	from nnodeFUS__1913333;
	name _1709269772;
	to n3031657_323_10056437_188;
	length 28.949984;
	configuration VU1_0ALphABC;
};

object underground_line {
	phases B;
	from n3032914_048_10052663_847;
	name _244301840;
	to n3032828_666_10052784_371;
	length 147.703727;
	configuration VU1_0ALphB;
};

object underground_line {
	phases ABC;
	from nnodeFUS_859497346;
	name 909078955;
	to n3047668_589_10052282_874;
	length 29.717651;
	configuration VU1_0ALphABC;
};

object underground_line {
	phases B;
	from nnodeFUS_1549342775;
	name 933032096;
	to n3032914_048_10052663_847;
	length 14.633655;
	configuration VU1_0ALphB;
};

object underground_line {
	phases ABC;
	from n3047668_589_10052282_874;
	name _1849900400;
	to n3047395_3_10052199_17;
	length 323.678419;
	configuration VU1_0ALphABC;
};

object underground_line {
	phases C;
	from n3038003_10056186;
	name 1534962613;
	to n3038070_369_10055729_392;
	length 461.551430;
	configuration VU1_0ALphC;
};

object underground_line {
	phases A;
	from nnodeFUS__27586542;
	name 1432281293;
	to n3030460_05_10050221_451;
	length 31.959836;
	configuration VU1_0ALphA;
};

object underground_line {
	phases A;
	from n3030460_05_10050221_451;
	name 2057651189;
	to n3030342_849_10050077_45;
	length 199.405000;
	configuration VU1_0ALphA;
};

object underground_line {
	phases A;
	from n3039540_321_10056177_596;
	name 757336664;
	to n3039431_034_10056001_336;
	length 216.361001;
	configuration VU1_0ALphA;
};

object underground_line {
	phases B;
	from n3033229_056_10052675_061;
	name 2076744042;
	to n3033519_396_10052587_105;
	length 314.034275;
	configuration VU1_0ALphB;
};

object transformer {
	phases AS;
	from n1330021255_XFO;
	name SPCT_357917964A;
	to ntpm_357917964A;
	configuration SPCTconfig_357917964A;
};

object transformer {
	phases CS;
	from n1330021255_XFO;
	name SPCT_357917964C;
	to ntpm_357917964C;
	configuration SPCTconfig_357917964C;
};

object transformer {
	phases BS;
	from n1330021255_XFO;
	name SPCT_357917964B;
	to ntpm_357917964B;
	configuration SPCTconfig_357917964B;
};

object transformer {
	phases AS;
	from n547730347_XFO;
	name SPCT397381995A;
	to ntpm397381995A;
	configuration SPCTconfig397381995A;
};

object transformer {
	phases BS;
	from n547730347_XFO;
	name SPCT397381995B;
	to ntpm397381995B;
	configuration SPCTconfig397381995B;
};

object transformer {
	phases CS;
	from n547730347_XFO;
	name SPCT397381995C;
	to ntpm397381995C;
	configuration SPCTconfig397381995C;
};

object transformer {
	phases CS;
	from n366661983_XFO;
	name SPCT_1060041827C;
	to ntpm_1060041827C;
	configuration SPCTconfig_1060041827C;
};

object transformer {
	phases AS;
	from n2137789178_XFO;
	name SPCT2137789178A;
	to ntpm2137789178A;
	configuration SPCTconfig2137789178A;
};

object transformer {
	phases AS;
	from n_1739464516_XFO;
	name SPCT_219096185A;
	to ntpm_219096185A;
	configuration SPCTconfig_219096185A;
};

object transformer {
	phases AS;
	from n366661983_XFO;
	name SPCT366661983A;
	to ntpm366661983A;
	configuration SPCTconfig366661983A;
};

object transformer {
	phases CS;
	from n_1739464516_XFO;
	name SPCT_219096185C;
	to ntpm_219096185C;
	configuration SPCTconfig_219096185C;
};

object transformer {
	phases BS;
	from n_1739464516_XFO;
	name SPCT_219096185B;
	to ntpm_219096185B;
	configuration SPCTconfig_219096185B;
};

object transformer {
	phases AS;
	from n_193074233_XFO;
	name SPCT106915A;
	to ntpm106915A;
	configuration SPCTconfig106915A;
};

object transformer {
	phases CS;
	from n547730347_XFO;
	name SPCT1885870658C;
	to ntpm1885870658C;
	configuration SPCTconfig1885870658C;
};

object transformer {
	phases CS;
	from n_193074233_XFO;
	name SPCT106915C;
	to ntpm106915C;
	configuration SPCTconfig106915C;
};

object transformer {
	phases AS;
	from n115606_XFO;
	name SPCT115606A;
	to ntpm115606A;
	configuration SPCTconfig115606A;
};

object transformer {
	phases AS;
	from n_1561947705_XFO;
	name SPCT_569511642A;
	to ntpm_569511642A;
	configuration SPCTconfig_569511642A;
};

object transformer {
	phases BS;
	from n547730347_XFO;
	name SPCT1885870658B;
	to ntpm1885870658B;
	configuration SPCTconfig1885870658B;
};

object transformer {
	phases BS;
	from n115603_XFO;
	name SPCT100211B;
	to ntpm100211B;
	configuration SPCTconfig100211B;
};

object transformer {
	phases CS;
	from n115603_XFO;
	name SPCT100211C;
	to ntpm100211C;
	configuration SPCTconfig100211C;
};

object transformer {
	phases AS;
	from n547730347_XFO;
	name SPCT1885870658A;
	to ntpm1885870658A;
	configuration SPCTconfig1885870658A;
};

object transformer {
	phases AS;
	from n115603_XFO;
	name SPCT100211A;
	to ntpm100211A;
	configuration SPCTconfig100211A;
};

object transformer {
	phases BS;
	from n1330021255_XFO;
	name SPCT1870683921B;
	to ntpm1870683921B;
	configuration SPCTconfig1870683921B;
};

object transformer {
	phases CS;
	from n1330021255_XFO;
	name SPCT1870683921C;
	to ntpm1870683921C;
	configuration SPCTconfig1870683921C;
};

object transformer {
	phases AS;
	from n1330021255_XFO;
	name SPCT1870683921A;
	to ntpm1870683921A;
	configuration SPCTconfig1870683921A;
};

object transformer {
	phases AS;
	from n2071325373_XFO;
	name SPCT908306220A;
	to ntpm908306220A;
	configuration SPCTconfig908306220A;
};

object transformer {
	phases BS;
	from n2071325373_XFO;
	name SPCT908306220B;
	to ntpm908306220B;
	configuration SPCTconfig908306220B;
};

object transformer {
	phases CS;
	from n2071325373_XFO;
	name SPCT908306220C;
	to ntpm908306220C;
	configuration SPCTconfig908306220C;
};

object transformer {
	phases CS;
	from n366661983_XFO;
	name SPCT366661983C;
	to ntpm366661983C;
	configuration SPCTconfig366661983C;
};

object transformer {
	phases AS;
	from n538107040_XFO;
	name SPCT538107040A;
	to ntpm538107040A;
	configuration SPCTconfig538107040A;
};

object transformer {
	phases BS;
	from n538107040_XFO;
	name SPCT538107040B;
	to ntpm538107040B;
	configuration SPCTconfig538107040B;
};

object transformer {
	phases CS;
	from n538107040_XFO;
	name SPCT538107040C;
	to ntpm538107040C;
	configuration SPCTconfig538107040C;
};

object transformer {
	phases CS;
	from n115607_XFO;
	name SPCT115607C;
	to ntpm115607C;
	configuration SPCTconfig115607C;
};

object transformer {
	phases BS;
	from n115607_XFO;
	name SPCT115607B;
	to ntpm115607B;
	configuration SPCTconfig115607B;
};

object transformer {
	phases AS;
	from n115607_XFO;
	name SPCT115607A;
	to ntpm115607A;
	configuration SPCTconfig115607A;
};

object transformer {
	phases AS;
	from n115601_XFO;
	name SPCT115601A;
	to ntpm115601A;
	configuration SPCTconfig115601A;
};

object transformer {
	phases CS;
	from n115601_XFO;
	name SPCT115601C;
	to ntpm115601C;
	configuration SPCTconfig115601C;
};

object transformer {
	phases BS;
	from n115601_XFO;
	name SPCT115601B;
	to ntpm115601B;
	configuration SPCTconfig115601B;
};

object transformer {
	phases CS;
	from n645190526_XFO;
	name SPCT_53475935C;
	to ntpm_53475935C;
	configuration SPCTconfig_53475935C;
};

object transformer {
	phases AS;
	from n100208_XFO;
	name SPCT100208A;
	to ntpm100208A;
	configuration SPCTconfig100208A;
};

object transformer {
	phases AS;
	from n645190526_XFO;
	name SPCT_53475935A;
	to ntpm_53475935A;
	configuration SPCTconfig_53475935A;
};

object transformer {
	phases BS;
	from n645190526_XFO;
	name SPCT_53475935B;
	to ntpm_53475935B;
	configuration SPCTconfig_53475935B;
};

object transformer {
	phases CS;
	from n115606_XFO;
	name SPCT115606C;
	to ntpm115606C;
	configuration SPCTconfig115606C;
};

object transformer {
	phases CS;
	from n1330021255_XFO;
	name SPCT1330021255C;
	to ntpm1330021255C;
	configuration SPCTconfig1330021255C;
};

object transformer {
	phases BS;
	from n1330021255_XFO;
	name SPCT1330021255B;
	to ntpm1330021255B;
	configuration SPCTconfig1330021255B;
};

object transformer {
	phases AS;
	from n1330021255_XFO;
	name SPCT1330021255A;
	to ntpm1330021255A;
	configuration SPCTconfig1330021255A;
};

object transformer {
	phases AS;
	from n366661983_XFO;
	name SPCT_1060041827A;
	to ntpm_1060041827A;
	configuration SPCTconfig_1060041827A;
};

object transformer {
	phases AS;
	from n100208_XFO;
	name SPCT106920A;
	to ntpm106920A;
	configuration SPCTconfig106920A;
};

object transformer {
	phases CS;
	from n_1089425645_XFO;
	name SPCT1326573195C;
	to ntpm1326573195C;
	configuration SPCTconfig1326573195C;
};

object transformer {
	phases BS;
	from n_1089425645_XFO;
	name SPCT1326573195B;
	to ntpm1326573195B;
	configuration SPCTconfig1326573195B;
};

object transformer {
	phases BS;
	from n366661983_XFO;
	name SPCT366661983B;
	to ntpm366661983B;
	configuration SPCTconfig366661983B;
};

object transformer {
	phases AS;
	from n366661983_XFO;
	name SPCT_530541596A;
	to ntpm_530541596A;
	configuration SPCTconfig_530541596A;
};

object transformer {
	phases BS;
	from n366661983_XFO;
	name SPCT_530541596B;
	to ntpm_530541596B;
	configuration SPCTconfig_530541596B;
};

object transformer {
	phases CS;
	from n366661983_XFO;
	name SPCT_530541596C;
	to ntpm_530541596C;
	configuration SPCTconfig_530541596C;
};

object transformer {
	phases BS;
	from n100208_XFO;
	name SPCT100208B;
	to ntpm100208B;
	configuration SPCTconfig100208B;
};

object transformer {
	phases BS;
	from n366661983_XFO;
	name SPCT_1060041827B;
	to ntpm_1060041827B;
	configuration SPCTconfig_1060041827B;
};

object transformer {
	phases BS;
	from n1269672323_XFO;
	name SPCT1269672323B;
	to ntpm1269672323B;
	configuration SPCTconfig1269672323B;
};

object transformer {
	phases CS;
	from n1269672323_XFO;
	name SPCT1269672323C;
	to ntpm1269672323C;
	configuration SPCTconfig1269672323C;
};

object transformer {
	phases AS;
	from n1269672323_XFO;
	name SPCT1269672323A;
	to ntpm1269672323A;
	configuration SPCTconfig1269672323A;
};

object transformer {
	phases BS;
	from n_193074233_XFO;
	name SPCT106915B;
	to ntpm106915B;
	configuration SPCTconfig106915B;
};

object transformer {
	phases BS;
	from n100208_XFO;
	name SPCT106920B;
	to ntpm106920B;
	configuration SPCTconfig106920B;
};

object transformer {
	phases BS;
	from n141032265_XFO;
	name SPCT141032265B;
	to ntpm141032265B;
	configuration SPCTconfig141032265B;
};

object transformer {
	phases CS;
	from n141032265_XFO;
	name SPCT141032265C;
	to ntpm141032265C;
	configuration SPCTconfig141032265C;
};

object transformer {
	phases BS;
	from n115606_XFO;
	name SPCT115606B;
	to ntpm115606B;
	configuration SPCTconfig115606B;
};

object transformer {
	phases AS;
	from n141032265_XFO;
	name SPCT141032265A;
	to ntpm141032265A;
	configuration SPCTconfig141032265A;
};

object transformer {
	phases AS;
	from n115602_XFO;
	name SPCT115602A;
	to ntpm115602A;
	configuration SPCTconfig115602A;
};

object transformer {
	phases BS;
	from n115602_XFO;
	name SPCT115602B;
	to ntpm115602B;
	configuration SPCTconfig115602B;
};

object transformer {
	phases CS;
	from n115602_XFO;
	name SPCT115602C;
	to ntpm115602C;
	configuration SPCTconfig115602C;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n950704645_XFO;
	name 950704645_L;
	to n950704645_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107093_XFO;
	name 107093_L;
	to n107093_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107273_XFO;
	name 107273_L;
	to n107273_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n3047291_10052897_999;
	name 2137789178_XFO;
	to n2137789178_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1867149717_XFO;
	name 1867149717_L;
	phase_C_state CLOSED;
	to n1867149717_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107091_XFO;
	name 107091_L;
	to n107091_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107271_XFO;
	name 107271_L;
	to n107271_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1911529513_XFO;
	name _1911529513_L;
	to n_1911529513_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_764613495_XFO;
	name _764613495_L;
	to n_764613495_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107097_XFO;
	name 107097_L;
	phase_C_state CLOSED;
	to n107097_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106828_XFO;
	name 106828_L;
	to n106828_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107277_XFO;
	name 107277_L;
	to n107277_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107095_XFO;
	name 107095_L;
	to n107095_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_887029546_XFO;
	name _887029546_L;
	phase_C_state CLOSED;
	to n_887029546_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases AB;
	from n3047794_999_10052683;
	name 100208_XFO;
	to n100208_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1807072447_XFO;
	name 1807072447_L;
	to n1807072447_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106985_XFO;
	name 106985_L;
	to n106985_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106927_XFO;
	name 106927_L;
	to n106927_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n112165_XFO;
	name 112165_L;
	to n112165_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107150_XFO;
	name 107150_L;
	phase_C_state CLOSED;
	to n107150_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n112156_XFO;
	name 112156_L;
	to n112156_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116553_XFO;
	name 116553_L;
	to n116553_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107314_XFO;
	name 107314_L;
	to n107314_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106825_XFO;
	name 106825_L;
	to n106825_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107316_XFO;
	name 107316_L;
	to n107316_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106989_XFO;
	name 106989_L;
	to n106989_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n116591_XFO;
	name 116591_L;
	to n116591_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106827_XFO;
	name 106827_L;
	to n106827_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_538449246_XFO;
	name _538449246_L;
	to n_538449246_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n116579_XFO;
	name 116579_L;
	to n116579_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107313_XFO;
	name 107313_L;
	to n107313_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107315_XFO;
	name 107315_L;
	phase_C_state CLOSED;
	to n107315_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107032_XFO;
	name 107032_L;
	to n107032_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107156_XFO;
	name 107156_L;
	to n107156_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1804114721_XFO;
	name 1804114721_L;
	to n1804114721_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107079_XFO;
	name 107079_L;
	to n107079_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107154_XFO;
	name 107154_L;
	phase_C_state CLOSED;
	to n107154_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107139_XFO;
	name 107139_L;
	phase_C_state CLOSED;
	to n107139_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1616793703_XFO;
	name 1616793703_L;
	to n1616793703_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1064470956_XFO;
	name _1064470956_L;
	to n_1064470956_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107275_XFO;
	name 107275_L;
	to n107275_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107130_XFO;
	name 107130_L;
	to n107130_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107269_XFO;
	name 107269_L;
	to n107269_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n116558_XFO;
	name 116558_L;
	to n116558_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107178_XFO;
	name 107178_L;
	to n107178_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1614234472_XFO;
	name 1614234472_L;
	phase_C_state CLOSED;
	to n1614234472_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1966242460_XFO;
	name 1966242460_L;
	to n1966242460_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_399221526_XFO;
	name _399221526_L;
	to n_399221526_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1106745251_XFO;
	name _1106745251_L;
	phase_C_state CLOSED;
	to n_1106745251_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_490882547_XFO;
	name _490882547_L;
	to n_490882547_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n460872517_XFO;
	name 460872517_L;
	to n460872517_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106981_XFO;
	name 106981_L;
	to n106981_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_827270988_XFO;
	name _827270988_L;
	to n_827270988_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107311_XFO;
	name 107311_L;
	phase_C_state CLOSED;
	to n107311_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107171_XFO;
	name 107171_L;
	to n107171_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107136_XFO;
	name 107136_L;
	to n107136_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106987_XFO;
	name 106987_L;
	to n106987_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_26905446_XFO;
	name _26905446_L;
	to n_26905446_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107076_XFO;
	name 107076_L;
	to n107076_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107284_XFO;
	name 107284_L;
	to n107284_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107174_XFO;
	name 107174_L;
	phase_C_state CLOSED;
	to n107174_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_856161675_XFO;
	name _856161675_L;
	phase_C_state CLOSED;
	to n_856161675_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_729793972_XFO;
	name _729793972_L;
	to n_729793972_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106962_XFO;
	name 106962_L;
	to n106962_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107018_XFO;
	name 107018_L;
	to n107018_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107280_XFO;
	name 107280_L;
	to n107280_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106973_XFO;
	name 106973_L;
	to n106973_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107153_XFO;
	name 107153_L;
	phase_C_state CLOSED;
	to n107153_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106971_XFO;
	name 106971_L;
	to n106971_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1566739441_XFO;
	name 1566739441_L;
	to n1566739441_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n34119313_XFO;
	name 34119313_L;
	to n34119313_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106839_XFO;
	name 106839_L;
	to n106839_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n370255226_XFO;
	name 370255226_L;
	phase_C_state CLOSED;
	to n370255226_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n52122590_XFO;
	name 52122590_L;
	to n52122590_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n528389231_XFO;
	name 528389231_L;
	phase_C_state CLOSED;
	to n528389231_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n913173352_XFO;
	name 913173352_L;
	to n913173352_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107158_XFO;
	name 107158_L;
	to n107158_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106979_XFO;
	name 106979_L;
	phase_C_state CLOSED;
	to n106979_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107074_XFO;
	name 107074_L;
	to n107074_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1089425645_XFO;
	name _1089425645_L;
	to n_1089425645_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116572_XFO;
	name 116572_L;
	to n116572_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n2043016533_XFO;
	name 2043016533_L;
	to n2043016533_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107272_XFO;
	name 107272_L;
	to n107272_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106911_XFO;
	name 106911_L;
	to n106911_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107013_XFO;
	name 107013_L;
	to n107013_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1589429015_XFO;
	name _1589429015_L;
	to n_1589429015_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107270_XFO;
	name 107270_L;
	to n107270_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106913_XFO;
	name 106913_L;
	to n106913_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107288_XFO;
	name 107288_L;
	to n107288_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106877_XFO;
	name 106877_L;
	to n106877_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107011_XFO;
	name 107011_L;
	to n107011_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107096_XFO;
	name 107096_L;
	to n107096_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n328933700_XFO;
	name 328933700_L;
	to n328933700_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107094_XFO;
	name 107094_L;
	to n107094_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107286_XFO;
	name 107286_L;
	to n107286_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107017_XFO;
	name 107017_L;
	to n107017_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1578736897_XFO;
	name _1578736897_L;
	to n_1578736897_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106869_XFO;
	name 106869_L;
	to n106869_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106875_XFO;
	name 106875_L;
	to n106875_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_2026911427_XFO;
	name _2026911427_L;
	phase_C_state CLOSED;
	to n_2026911427_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107009_XFO;
	name 107009_L;
	to n107009_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106986_XFO;
	name 106986_L;
	phase_C_state CLOSED;
	to n106986_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107151_XFO;
	name 107151_L;
	phase_C_state CLOSED;
	to n107151_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106984_XFO;
	name 106984_L;
	to n106984_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107031_XFO;
	name 107031_L;
	to n107031_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106879_XFO;
	name 106879_L;
	to n106879_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n116552_XFO;
	name 116552_L;
	phase_C_state CLOSED;
	to n116552_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107317_XFO;
	name 107317_L;
	phase_C_state CLOSED;
	to n107317_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n113128_XFO;
	name 113128_L;
	to n113128_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n854135729_XFO;
	name 854135729_L;
	to n854135729_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107087_XFO;
	name 107087_L;
	to n107087_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107092_XFO;
	name 107092_L;
	to n107092_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106988_XFO;
	name 106988_L;
	to n106988_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_376378346_XFO;
	name _376378346_L;
	to n_376378346_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3035764_5_10058202;
	name 115606_XFO;
	phase_C_state CLOSED;
	to n115606_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_495138220_XFO;
	name _495138220_L;
	to n_495138220_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n2092433377_XFO;
	name 2092433377_L;
	to n2092433377_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_2076038719_XFO;
	name _2076038719_L;
	to n_2076038719_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107099_XFO;
	name 107099_L;
	to n107099_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n116534_XFO;
	name 116534_L;
	to n116534_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1134122773_XFO;
	name _1134122773_L;
	to n_1134122773_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_4969426_XFO;
	name _4969426_L;
	to n_4969426_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106830_XFO;
	name 106830_L;
	to n106830_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106851_XFO;
	name 106851_L;
	to n106851_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107033_XFO;
	name 107033_L;
	to n107033_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106836_XFO;
	name 106836_L;
	to n106836_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106883_XFO;
	name 106883_L;
	to n106883_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1249279689_XFO;
	name _1249279689_L;
	to n_1249279689_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106834_XFO;
	name 106834_L;
	to n106834_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106853_XFO;
	name 106853_L;
	to n106853_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107015_XFO;
	name 107015_L;
	to n107015_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n113124_XFO;
	name 113124_L;
	to n113124_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from nnodeABS_102076;
	name ABS_102076;
	phase_C_state CLOSED;
	to nABS_102076;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106873_XFO;
	name 106873_L;
	to n106873_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107274_XFO;
	name 107274_L;
	to n107274_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n90682094_XFO;
	name 90682094_L;
	phase_C_state CLOSED;
	to n90682094_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106871_XFO;
	name 106871_L;
	to n106871_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_966189443_XFO;
	name _966189443_L;
	phase_C_state CLOSED;
	to n_966189443_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106982_XFO;
	name 106982_L;
	to n106982_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n372741507_XFO;
	name 372741507_L;
	to n372741507_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107268_XFO;
	name 107268_L;
	to n107268_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n593962959_XFO;
	name 593962959_L;
	to n593962959_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1282031863_XFO;
	name 1282031863_L;
	to n1282031863_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106980_XFO;
	name 106980_L;
	to n106980_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107105_XFO;
	name 107105_L;
	to n107105_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107285_XFO;
	name 107285_L;
	to n107285_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106868_XFO;
	name 106868_L;
	to n106868_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1072782408_XFO;
	name _1072782408_L;
	phase_C_state CLOSED;
	to n_1072782408_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106974_XFO;
	name 106974_L;
	to n106974_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107077_XFO;
	name 107077_L;
	phase_C_state CLOSED;
	to n107077_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107283_XFO;
	name 107283_L;
	to n107283_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n21608204_XFO;
	name 21608204_L;
	to n21608204_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107112_XFO;
	name 107112_L;
	to n107112_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107107_XFO;
	name 107107_L;
	to n107107_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106936_XFO;
	name 106936_L;
	phase_C_state CLOSED;
	to n106936_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106972_XFO;
	name 106972_L;
	to n106972_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107019_XFO;
	name 107019_L;
	to n107019_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107101_XFO;
	name 107101_L;
	phase_C_state CLOSED;
	to n107101_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106970_XFO;
	name 106970_L;
	to n106970_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107103_XFO;
	name 107103_L;
	to n107103_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_304312946_XFO;
	name _304312946_L;
	to n_304312946_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106855_XFO;
	name 106855_L;
	to n106855_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1030059781_XFO;
	name 1030059781_L;
	to n1030059781_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1144084873_XFO;
	name 1144084873_L;
	to n1144084873_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107110_XFO;
	name 107110_L;
	phase_C_state CLOSED;
	to n107110_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106857_XFO;
	name 106857_L;
	to n106857_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107109_XFO;
	name 107109_L;
	phase_C_state CLOSED;
	to n107109_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106978_XFO;
	name 106978_L;
	to n106978_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106859_XFO;
	name 106859_L;
	to n106859_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106932_XFO;
	name 106932_L;
	to n106932_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106901_XFO;
	name 106901_L;
	to n106901_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106976_XFO;
	name 106976_L;
	to n106976_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107075_XFO;
	name 107075_L;
	to n107075_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107173_XFO;
	name 107173_L;
	to n107173_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107012_XFO;
	name 107012_L;
	to n107012_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_855103540_XFO;
	name _855103540_L;
	phase_C_state CLOSED;
	to n_855103540_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1816423323_XFO;
	name _1816423323_L;
	to n_1816423323_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107289_XFO;
	name 107289_L;
	phase_C_state CLOSED;
	to n107289_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107108_XFO;
	name 107108_L;
	to n107108_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107160_XFO;
	name 107160_L;
	to n107160_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106914_XFO;
	name 106914_L;
	phase_C_state CLOSED;
	to n106914_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106922_XFO;
	name 106922_L;
	phase_C_state CLOSED;
	to n106922_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107287_XFO;
	name 107287_L;
	phase_C_state CLOSED;
	to n107287_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106876_XFO;
	name 106876_L;
	to n106876_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107016_XFO;
	name 107016_L;
	to n107016_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106916_XFO;
	name 106916_L;
	phase_C_state CLOSED;
	to n106916_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107014_XFO;
	name 107014_L;
	to n107014_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107129_XFO;
	name 107129_L;
	to n107129_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n772208747_XFO;
	name 772208747_L;
	to n772208747_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107098_XFO;
	name 107098_L;
	to n107098_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107030_XFO;
	name 107030_L;
	to n107030_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106931_XFO;
	name 106931_L;
	phase_C_state CLOSED;
	to n106931_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107123_XFO;
	name 107123_L;
	to n107123_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106878_XFO;
	name 106878_L;
	to n106878_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107121_XFO;
	name 107121_L;
	phase_C_state CLOSED;
	to n107121_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1612713391_XFO;
	name _1612713391_L;
	to n_1612713391_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1729249150_XFO;
	name _1729249150_L;
	to n_1729249150_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107149_XFO;
	name 107149_L;
	phase_C_state CLOSED;
	to n107149_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116542_XFO;
	name 116542_L;
	to n116542_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3047895_566_10053206_63;
	name 538107040_XFO;
	phase_C_state CLOSED;
	to n538107040_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107301_XFO;
	name 107301_L;
	phase_C_state CLOSED;
	to n107301_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116565_XFO;
	name 116565_L;
	to n116565_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107124_XFO;
	name 107124_L;
	phase_C_state CLOSED;
	to n107124_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106831_XFO;
	name 106831_L;
	to n106831_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107169_XFO;
	name 107169_L;
	phase_C_state CLOSED;
	to n107169_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106837_XFO;
	name 106837_L;
	to n106837_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106850_XFO;
	name 106850_L;
	to n106850_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106835_XFO;
	name 106835_L;
	to n106835_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107895_XFO;
	name 107895_L;
	phase_C_state CLOSED;
	to n107895_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107188_XFO;
	name 107188_L;
	to n107188_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n116561_XFO;
	name 116561_L;
	phase_C_state CLOSED;
	to n116561_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1006822642_XFO;
	name 1006822642_L;
	to n1006822642_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107004_XFO;
	name 107004_L;
	to n107004_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106874_XFO;
	name 106874_L;
	to n106874_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1993248326_XFO;
	name 1993248326_L;
	phase_C_state CLOSED;
	to n1993248326_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1893098344_XFO;
	name _1893098344_L;
	phase_C_state CLOSED;
	to n_1893098344_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106872_XFO;
	name 106872_L;
	to n106872_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116546_XFO;
	name 116546_L;
	to n116546_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106870_XFO;
	name 106870_L;
	to n106870_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106934_XFO;
	name 106934_L;
	to n106934_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107305_XFO;
	name 107305_L;
	phase_C_state CLOSED;
	to n107305_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1064714622_XFO;
	name _1064714622_L;
	to n_1064714622_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107147_XFO;
	name 107147_L;
	phase_C_state CLOSED;
	to n107147_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107126_XFO;
	name 107126_L;
	phase_C_state CLOSED;
	to n107126_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106833_XFO;
	name 106833_L;
	to n106833_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3032220_10055867_001;
	name 1269672323_XFO;
	phase_C_state CLOSED;
	to n1269672323_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107303_XFO;
	name 107303_L;
	phase_C_state CLOSED;
	to n107303_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_943794387_XFO;
	name _943794387_L;
	to n_943794387_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106995_XFO;
	name 106995_L;
	to n106995_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107185_XFO;
	name 107185_L;
	to n107185_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107161_XFO;
	name 107161_L;
	to n107161_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106997_XFO;
	name 106997_L;
	to n106997_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106832_XFO;
	name 106832_L;
	to n106832_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107106_XFO;
	name 107106_L;
	to n107106_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106838_XFO;
	name 106838_L;
	to n106838_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107144_XFO;
	name 107144_L;
	to n107144_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n113139_XFO;
	name 113139_L;
	to n113139_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106999_XFO;
	name 106999_L;
	to n106999_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107187_XFO;
	name 107187_L;
	to n107187_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107100_XFO;
	name 107100_L;
	to n107100_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1598976275_XFO;
	name _1598976275_L;
	to n_1598976275_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n50564531_XFO;
	name 50564531_L;
	phase_C_state CLOSED;
	to n50564531_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3031903_279_10056290_321;
	name 366661983_XFO;
	phase_C_state CLOSED;
	to n366661983_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107181_XFO;
	name 107181_L;
	to n107181_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106852_XFO;
	name 106852_L;
	to n106852_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_394531197_XFO;
	name _394531197_L;
	phase_C_state CLOSED;
	to n_394531197_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1655310571_XFO;
	name _1655310571_L;
	to n_1655310571_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107163_XFO;
	name 107163_L;
	to n107163_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_2108755146_XFO;
	name _2108755146_L;
	to n_2108755146_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106854_XFO;
	name 106854_L;
	to n106854_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107267_XFO;
	name 107267_L;
	to n107267_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1608175448_XFO;
	name 1608175448_L;
	phase_C_state CLOSED;
	to n1608175448_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106856_XFO;
	name 106856_L;
	to n106856_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_89483862_XFO;
	name _89483862_L;
	to n_89483862_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107081_XFO;
	name 107081_L;
	to n107081_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107083_XFO;
	name 107083_L;
	to n107083_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1643506320_XFO;
	name _1643506320_L;
	phase_C_state CLOSED;
	to n_1643506320_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106858_XFO;
	name 106858_L;
	to n106858_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107104_XFO;
	name 107104_L;
	phase_C_state CLOSED;
	to n107104_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106933_XFO;
	name 106933_L;
	to n106933_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1443186365_XFO;
	name 1443186365_L;
	phase_C_state CLOSED;
	to n1443186365_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n112044_XFO;
	name 112044_L;
	to n112044_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n716000355_XFO;
	name 716000355_L;
	to n716000355_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107183_XFO;
	name 107183_L;
	to n107183_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107024_XFO;
	name 107024_L;
	to n107024_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3047767_10052384;
	name 115601_XFO;
	phase_C_state CLOSED;
	to n115601_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106991_XFO;
	name 106991_L;
	to n106991_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1411123395_XFO;
	name 1411123395_L;
	to n1411123395_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n136086348_XFO;
	name 136086348_L;
	phase_C_state CLOSED;
	to n136086348_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106939_XFO;
	name 106939_L;
	phase_C_state CLOSED;
	to n106939_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107128_XFO;
	name 107128_L;
	to n107128_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106993_XFO;
	name 106993_L;
	to n106993_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1258376930_XFO;
	name 1258376930_L;
	to n1258376930_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_589047939_XFO;
	name _589047939_L;
	to n_589047939_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3034390_75_10056194;
	name 115607_XFO;
	phase_C_state CLOSED;
	to n115607_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107167_XFO;
	name 107167_L;
	phase_C_state CLOSED;
	to n107167_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1846963768_XFO;
	name 1846963768_L;
	to n1846963768_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n788129970_XFO;
	name 788129970_L;
	to n788129970_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1113205597_XFO;
	name _1113205597_L;
	phase_C_state CLOSED;
	to n_1113205597_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n154614422_XFO;
	name 154614422_L;
	phase_C_state CLOSED;
	to n154614422_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107120_XFO;
	name 107120_L;
	phase_C_state CLOSED;
	to n107120_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107020_XFO;
	name 107020_L;
	to n107020_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_972561832_XFO;
	name _972561832_L;
	phase_C_state CLOSED;
	to n_972561832_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107069_XFO;
	name 107069_L;
	to n107069_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107026_XFO;
	name 107026_L;
	to n107026_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107300_XFO;
	name 107300_L;
	to n107300_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116564_XFO;
	name 116564_L;
	to n116564_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106944_XFO;
	name 106944_L;
	to n106944_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107023_XFO;
	name 107023_L;
	to n107023_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106881_XFO;
	name 106881_L;
	to n106881_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1140847721_XFO;
	name _1140847721_L;
	to n_1140847721_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107125_XFO;
	name 107125_L;
	phase_C_state CLOSED;
	to n107125_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106942_XFO;
	name 106942_L;
	to n106942_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107168_XFO;
	name 107168_L;
	to n107168_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1385057586_XFO;
	name 1385057586_L;
	phase_C_state CLOSED;
	to n1385057586_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106940_XFO;
	name 106940_L;
	to n106940_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107088_XFO;
	name 107088_L;
	to n107088_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n141750374_XFO;
	name 141750374_L;
	to n141750374_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1351342308_XFO;
	name _1351342308_L;
	to n_1351342308_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_423352604_XFO;
	name _423352604_L;
	to n_423352604_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n115238346_XFO;
	name 115238346_L;
	to n115238346_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107029_XFO;
	name 107029_L;
	to n107029_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_3191737_XFO;
	name _3191737_L;
	phase_C_state CLOSED;
	to n_3191737_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3047927_75_10052108;
	name 115602_XFO;
	phase_C_state CLOSED;
	to n115602_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n116547_XFO;
	name 116547_L;
	to n116547_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107304_XFO;
	name 107304_L;
	to n107304_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_657041159_XFO;
	name _657041159_L;
	phase_C_state CLOSED;
	to n_657041159_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_157864904_XFO;
	name _157864904_L;
	phase_C_state CLOSED;
	to n_157864904_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106946_XFO;
	name 106946_L;
	to n106946_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1445409102_XFO;
	name _1445409102_L;
	phase_C_state CLOSED;
	to n_1445409102_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107302_XFO;
	name 107302_L;
	phase_C_state CLOSED;
	to n107302_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106938_XFO;
	name 106938_L;
	to n106938_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107148_XFO;
	name 107148_L;
	phase_C_state CLOSED;
	to n107148_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107309_XFO;
	name 107309_L;
	to n107309_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107184_XFO;
	name 107184_L;
	to n107184_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106889_XFO;
	name 106889_L;
	to n106889_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n212448000_XFO;
	name 212448000_L;
	to n212448000_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106996_XFO;
	name 106996_L;
	to n106996_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1648770092_XFO;
	name _1648770092_L;
	to n_1648770092_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107307_XFO;
	name 107307_L;
	phase_C_state CLOSED;
	to n107307_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1013906722_XFO;
	name 1013906722_L;
	to n1013906722_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106998_XFO;
	name 106998_L;
	to n106998_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3048352_468_10053435_069;
	name 141032265_XFO;
	phase_C_state CLOSED;
	to n141032265_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106966_XFO;
	name 106966_L;
	to n106966_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106848_XFO;
	name 106848_L;
	to n106848_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106968_XFO;
	name 106968_L;
	to n106968_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107182_XFO;
	name 107182_L;
	to n107182_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106846_XFO;
	name 106846_L;
	to n106846_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107005_XFO;
	name 107005_L;
	to n107005_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107084_XFO;
	name 107084_L;
	to n107084_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107296_XFO;
	name 107296_L;
	phase_C_state CLOSED;
	to n107296_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_801746418_XFO;
	name _801746418_L;
	to n_801746418_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n113158_XFO;
	name 113158_L;
	to n113158_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107290_XFO;
	name 107290_L;
	to n107290_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107007_XFO;
	name 107007_L;
	to n107007_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107086_XFO;
	name 107086_L;
	to n107086_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107292_XFO;
	name 107292_L;
	phase_C_state CLOSED;
	to n107292_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107116_XFO;
	name 107116_L;
	phase_C_state CLOSED;
	to n107116_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_948621468_XFO;
	name _948621468_L;
	to n_948621468_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107266_XFO;
	name 107266_L;
	to n107266_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106907_XFO;
	name 106907_L;
	to n106907_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n455588828_XFO;
	name 455588828_L;
	to n455588828_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107001_XFO;
	name 107001_L;
	to n107001_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107080_XFO;
	name 107080_L;
	to n107080_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_110531634_XFO;
	name _110531634_L;
	to n_110531634_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107003_XFO;
	name 107003_L;
	to n107003_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107082_XFO;
	name 107082_L;
	to n107082_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106908_XFO;
	name 106908_L;
	to n106908_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107025_XFO;
	name 107025_L;
	to n107025_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106867_XFO;
	name 106867_L;
	to n106867_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_649803521_XFO;
	name _649803521_L;
	to n_649803521_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106990_XFO;
	name 106990_L;
	to n106990_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106977_XFO;
	name 106977_L;
	to n106977_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106861_XFO;
	name 106861_L;
	to n106861_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3035724_388_10056330_554;
	name ABS__1240474648;
	phase_C_state CLOSED;
	to nnodeABS__1240474648;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1666649217_XFO;
	name _1666649217_L;
	to n_1666649217_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106863_XFO;
	name 106863_L;
	to n106863_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1561947705_XFO;
	name _1561947705_L;
	to n_1561947705_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107119_XFO;
	name 107119_L;
	phase_C_state CLOSED;
	to n107119_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106992_XFO;
	name 106992_L;
	to n106992_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1686688885_XFO;
	name 1686688885_L;
	to n1686688885_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107117_XFO;
	name 107117_L;
	to n107117_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106994_XFO;
	name 106994_L;
	to n106994_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n112039_XFO;
	name 112039_L;
	to n112039_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107298_XFO;
	name 107298_L;
	to n107298_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106844_XFO;
	name 106844_L;
	to n106844_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1165067110_XFO;
	name 1165067110_L;
	to n1165067110_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1171164459_XFO;
	name 1171164459_L;
	phase_C_state CLOSED;
	to n1171164459_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107089_XFO;
	name 107089_L;
	to n107089_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n712627567_XFO;
	name 712627567_L;
	to n712627567_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107021_XFO;
	name 107021_L;
	to n107021_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106842_XFO;
	name 106842_L;
	to n106842_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107294_XFO;
	name 107294_L;
	phase_C_state CLOSED;
	to n107294_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106865_XFO;
	name 106865_L;
	to n106865_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106840_XFO;
	name 106840_L;
	to n106840_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107027_XFO;
	name 107027_L;
	to n107027_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n2125101198_XFO;
	name 2125101198_L;
	to n2125101198_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106880_XFO;
	name 106880_L;
	to n106880_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n568282196_XFO;
	name 568282196_L;
	to n568282196_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106943_XFO;
	name 106943_L;
	to n106943_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases BC;
	from n3032217_10055704_999;
	name 1326573195_XFO;
	phase_C_state CLOSED;
	to n1326573195_XFO;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_305846887_XFO;
	name _305846887_L;
	to n_305846887_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n894791032_XFO;
	name 894791032_L;
	to n894791032_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1091003250_XFO;
	name _1091003250_L;
	to n_1091003250_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_717482415_XFO;
	name _717482415_L;
	phase_C_state CLOSED;
	to n_717482415_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107131_XFO;
	name 107131_L;
	phase_C_state CLOSED;
	to n107131_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1910240892_XFO;
	name 1910240892_L;
	phase_C_state CLOSED;
	to n1910240892_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_405779881_XFO;
	name _405779881_L;
	to n_405779881_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n335550559_XFO;
	name 335550559_L;
	to n335550559_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107115_XFO;
	name 107115_L;
	phase_C_state CLOSED;
	to n107115_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106926_XFO;
	name 106926_L;
	to n106926_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n442952716_XFO;
	name 442952716_L;
	phase_C_state CLOSED;
	to n442952716_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n1172687017_XFO;
	name 1172687017_L;
	to n1172687017_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1861674742_XFO;
	name 1861674742_L;
	phase_C_state CLOSED;
	to n1861674742_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107028_XFO;
	name 107028_L;
	to n107028_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107113_XFO;
	name 107113_L;
	to n107113_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107111_XFO;
	name 107111_L;
	to n107111_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1955314148_XFO;
	name _1955314148_L;
	to n_1955314148_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n129305847_XFO;
	name 129305847_L;
	phase_C_state CLOSED;
	to n129305847_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107172_XFO;
	name 107172_L;
	to n107172_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106965_XFO;
	name 106965_L;
	to n106965_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n1330736576_XFO;
	name 1330736576_L;
	phase_C_state CLOSED;
	to n1330736576_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n296837764_XFO;
	name 296837764_L;
	to n296837764_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106882_XFO;
	name 106882_L;
	to n106882_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_996124883_XFO;
	name _996124883_L;
	to n_996124883_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106849_XFO;
	name 106849_L;
	to n106849_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106930_XFO;
	name 106930_L;
	to n106930_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_2123754107_XFO;
	name _2123754107_L;
	to n_2123754107_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107297_XFO;
	name 107297_L;
	phase_C_state CLOSED;
	to n107297_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1779831686_XFO;
	name 1779831686_L;
	to n1779831686_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases ABC;
	from n3032198_871_10056087_685;
	name 1330021255_XFO;
	phase_C_state CLOSED;
	to n1330021255_XFO;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107291_XFO;
	name 107291_L;
	phase_C_state CLOSED;
	to n107291_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106961_XFO;
	name 106961_L;
	to n106961_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107006_XFO;
	name 107006_L;
	to n107006_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_758122455_XFO;
	name _758122455_L;
	to n_758122455_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106906_XFO;
	name 106906_L;
	to n106906_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107137_XFO;
	name 107137_L;
	phase_C_state CLOSED;
	to n107137_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107000_XFO;
	name 107000_L;
	to n107000_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n106904_XFO;
	name 106904_L;
	phase_C_state CLOSED;
	to n106904_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106963_XFO;
	name 106963_L;
	to n106963_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107170_XFO;
	name 107170_L;
	to n107170_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1172832371_XFO;
	name 1172832371_L;
	phase_C_state CLOSED;
	to n1172832371_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106860_XFO;
	name 106860_L;
	to n106860_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106941_XFO;
	name 106941_L;
	to n106941_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106862_XFO;
	name 106862_L;
	to n106862_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n900670282_XFO;
	name 900670282_L;
	to n900670282_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106843_XFO;
	name 106843_L;
	to n106843_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1653726073_XFO;
	name _1653726073_L;
	to n_1653726073_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n107278_XFO;
	name 107278_L;
	to n107278_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1019336336_XFO;
	name 1019336336_L;
	phase_C_state CLOSED;
	to n1019336336_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n2035232596_XFO;
	name 2035232596_L;
	to n2035232596_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1341171379_XFO;
	name _1341171379_L;
	to n_1341171379_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107152_XFO;
	name 107152_L;
	phase_C_state CLOSED;
	to n107152_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106847_XFO;
	name 106847_L;
	to n106847_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n2123495165_XFO;
	name 2123495165_L;
	to n2123495165_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_1419850711_XFO;
	name _1419850711_L;
	to n_1419850711_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n107159_XFO;
	name 107159_L;
	to n107159_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n1040541000_XFO;
	name 1040541000_L;
	to n1040541000_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107299_XFO;
	name 107299_L;
	phase_C_state CLOSED;
	to n107299_L;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n106845_XFO;
	name 106845_L;
	to n106845_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1306675599_XFO;
	name _1306675599_L;
	to n_1306675599_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106864_XFO;
	name 106864_L;
	to n106864_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phase_B_state CLOSED;
	phases B;
	from n_670168924_XFO;
	name _670168924_L;
	to n_670168924_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106928_XFO;
	name 106928_L;
	to n106928_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n1728488542_XFO;
	name 1728488542_L;
	phase_C_state CLOSED;
	to n1728488542_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n107295_XFO;
	name 107295_L;
	phase_C_state CLOSED;
	to n107295_L;
	operating_mode BANKED;
};

object switch {
	phases C;
	from n_1425646855_XFO;
	name _1425646855_L;
	phase_C_state CLOSED;
	to n_1425646855_L;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n_1754717925_XFO;
	name _1754717925_L;
	to n_1754717925_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object switch {
	phases A;
	from n106866_XFO;
	name 106866_L;
	to n106866_L;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases B;
	from nnodeREC_102051;
	name REC_102051;
	to nREC_102051;
	operating_mode BANKED;
};

object recloser {
	phases C;
	from nnodeREC_102052;
	name REC_102052;
	phase_C_state CLOSED;
	to nREC_102052;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases ABC;
	from n5245;
	name 5245;
	phase_C_state CLOSED;
	to nnode5245;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phases A;
	from nnodeREC_102025;
	name REC_102025;
	to nREC_102025;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases B;
	from nnodeREC_102127;
	name REC_102127;
	to nREC_102127;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases ABC;
	from nnodeREC_102049;
	name REC_102049;
	phase_C_state CLOSED;
	to nREC_102049;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phases A;
	from nnodeREC_102083;
	name REC_102083;
	to nREC_102083;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phases A;
	from nREC__146528016;
	name REC__146528016;
	to nnodeREC__146528016;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases B;
	from nnodeREC_102028;
	name REC_102028;
	to nREC_102028;
	operating_mode BANKED;
};

object recloser {
	phase_B_state CLOSED;
	phases ABC;
	from nnodeREC__2075711718;
	name REC__2075711718;
	phase_C_state CLOSED;
	to nREC__2075711718;
	phase_A_state CLOSED;
	operating_mode BANKED;
};

object fuse {
	phases C;
	from nnodeFUS_102222;
	name FUS_102222;
	current_limit 9999;
	to nFUS_102222;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102223;
	name FUS_102223;
	current_limit 9999;
	to nFUS_102223;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nFUS_1768132653;
	name FUS_1768132653;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS_1768132653;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases C;
	from nFUS_102108;
	name FUS_102108;
	current_limit 9999;
	to nnodeFUS_102108;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102228;
	name FUS_102228;
	current_limit 9999;
	to nFUS_102228;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102125;
	name FUS_102125;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102125;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102121;
	name FUS_102121;
	current_limit 9999;
	to nFUS_102121;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102123;
	name FUS_102123;
	current_limit 9999;
	to nFUS_102123;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102064;
	name FUS_102064;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102064;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102040;
	name FUS_102040;
	current_limit 9999;
	to nFUS_102040;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102041;
	name FUS_102041;
	current_limit 9999;
	to nFUS_102041;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102128;
	name FUS_102128;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102128;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102063;
	name FUS_102063;
	current_limit 9999;
	to nFUS_102063;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_2036720289;
	name FUS_2036720289;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_2036720289;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS__657772489;
	name FUS__657772489;
	current_limit 9999;
	to nFUS__657772489;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_2120818104;
	name FUS_2120818104;
	current_limit 9999;
	to nFUS_2120818104;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS_1390651429;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_1390651429;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_1390651429;
};

object fuse {
	phases B;
	from nnodeFUS_102192;
	name FUS_102192;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102192;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases C;
	from nnodeFUS_806639583;
	name FUS_806639583;
	current_limit 9999;
	to nFUS_806639583;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102253;
	name FUS_102253;
	current_limit 9999;
	to nFUS_102253;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS_102277;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102277;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_102277;
};

object fuse {
	phases A;
	from nnodeFUS_102096;
	name FUS_102096;
	current_limit 9999;
	to nFUS_102096;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS_102091;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102091;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_102091;
};

object fuse {
	phases B;
	from nnodeFUS_102093;
	name FUS_102093;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102093;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS_102272;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102272;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_102272;
};

object fuse {
	phases B;
	from nFUS_1549342775;
	name FUS_1549342775;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS_1549342775;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102039;
	name FUS_102039;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102039;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102037;
	name FUS_102037;
	current_limit 9999;
	to nFUS_102037;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102035;
	name FUS_102035;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102035;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nFUS__743042192;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS__743042192;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS__743042192;
};

object fuse {
	phases A;
	from nnodeFUS_102032;
	name FUS_102032;
	current_limit 9999;
	to nFUS_102032;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nFUS__27586542;
	name FUS__27586542;
	current_limit 9999;
	to nnodeFUS__27586542;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from n3031679_10056417_999;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS__1913333;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS__1913333;
};

object fuse {
	phases C;
	from nnodeFUS_102291;
	name FUS_102291;
	current_limit 9999;
	to nFUS_102291;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from n3034508_5_10055844_999;
	name FUS_102077;
	current_limit 9999;
	to nnodeFUS_102077;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from n3047695_251_10052296_001;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS_859497346;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_859497346;
};

object fuse {
	phases A;
	from nnodeFUS_102078;
	name FUS_102078;
	current_limit 9999;
	to nFUS_102078;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from nnodeFUS_102019;
	name FUS_102019;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102019;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases B;
	from n3036420_25_10056616;
	name FUS_864715475;
	phase_B_status GOOD;
	current_limit 9999;
	to nnodeFUS_864715475;
	mean_replacement_time 3600;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases C;
	from nFUS__1506754435;
	name FUS__1506754435;
	current_limit 9999;
	to nnodeFUS__1506754435;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS__948685932;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to n3048352_468_10053435_069;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS__948685932;
};

object fuse {
	phases A;
	from nnodeFUS_102031;
	name FUS_102031;
	current_limit 9999;
	to nFUS_102031;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102244;
	name FUS_102244;
	current_limit 9999;
	to nFUS_102244;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102115;
	name FUS_102115;
	current_limit 9999;
	to nFUS_102115;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102247;
	name FUS_102247;
	current_limit 9999;
	to nFUS_102247;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases C;
	from nnodeFUS_102084;
	name FUS_102084;
	current_limit 9999;
	to nFUS_102084;
	mean_replacement_time 3600;
	phase_C_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phases A;
	from nnodeFUS_102082;
	name FUS_102082;
	current_limit 9999;
	to nFUS_102082;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	repair_dist_type EXPONENTIAL;
};

object fuse {
	phase_C_status GOOD;
	from nnodeFUS_102260;
	repair_dist_type EXPONENTIAL;
	phases ABC;
	phase_B_status GOOD;
	current_limit 9999;
	to nFUS_102260;
	mean_replacement_time 3600;
	phase_A_status GOOD;
	name FUS_102260;
};

object collector {
	property sum(power_losses_A.real),sum(power_losses_A.imag),sum(power_losses_B.real),sum(power_losses_B.imag),sum(power_losses_C.real),sum(power_losses_C.imag);
	interval 1;
	group class=transformer;
	file TransformerLosses.csv;
	limit 0;
};

