Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4, Node5, Magnitude5, Angle5, pu5, Node6, Magnitude6, Angle6, pu6
"EQ_SOURCE_BUS", 69, 1,    39766.6,   -0.1,   0.99823, 2,    39776.6, -120.1,   0.99848, 3,    39772.6,  119.9,   0.99838, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS_XFMR", 13.8, 1,    7928.06,  -30.6,   0.99506, 2,    7933.27, -150.5,   0.99571, 3,    7932.94,   89.5,   0.99567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1", 13.8, 1,    8126.23,  -30.6,    1.0199, 2,    8131.57, -150.5,    1.0206, 3,    8131.22,   89.5,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1003", 13.8, 1,    8124.74,  -30.6,    1.0197, 2,    8129.94, -150.5,    1.0204, 3,    8129.78,   89.5,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1003_L", 0.208, 1,    121.912,  -30.8,    1.0152, 2,    121.991, -150.8,    1.0158, 3,    121.988,   89.2,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1004", 13.8, 1,    8124.54,  -30.6,    1.0197, 2,    8129.67, -150.5,    1.0204, 3,    8129.59,   89.5,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1004_L", 0.208, 1,     122.11,  -30.6,    1.0168, 2,    122.188, -150.6,    1.0175, 3,    122.186,   89.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1005", 13.8, 1,    8124.41,  -30.6,    1.0197, 2,    8129.49, -150.5,    1.0203, 3,    8129.46,   89.4,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1005_L", 0.208, 1,    122.221,  -30.6,    1.0178, 2,    122.298, -150.6,    1.0184, 3,    122.297,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1006", 13.8, 1,    8124.07,  -30.6,    1.0197, 2,    8129.04, -150.5,    1.0203, 3,    8129.13,   89.4,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1006_L", 0.208, 1,    121.812,  -31.2,    1.0144, 2,    122.525, -150.5,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1007", 13.8, 1,    8124.03,  -30.6,    1.0197, 2,    8128.94, -150.5,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1007_L", 0.208, 1,    121.519,  -31.5,    1.0119, 2,    122.523, -150.5,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1008", 13.8, 1,    8123.95,  -30.6,    1.0196, 2,    8128.89, -150.5,    1.0203, 3,    8128.98,   89.4,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1008_L", 0.208, 1,    121.215,  -30.7,    1.0094, 2,     121.29, -150.6,      1.01, 3,    121.291,   89.3,      1.01, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1009", 13.8, 1,    8123.76,  -30.6,    1.0196, 2,    8128.65, -150.5,    1.0202, 3,    8128.74,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1009_L", 0.208, 1,    121.628,  -30.7,    1.0128, 2,    121.702, -150.6,    1.0134, 3,    121.703,   89.3,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1010", 13.8, 1,    8123.75,  -30.6,    1.0196, 2,    8128.65, -150.5,    1.0202, 3,    8128.73,   89.4,    1.0202, 4,    8123.75,  -30.6,    1.0196, 5,    8128.65, -150.5,    1.0202, 6,    8128.73,   89.4,    1.0202
"T_BUS1010_L", 0.208, 1,    121.844,  -30.7,    1.0146, 2,    121.918, -150.6,    1.0152, 3,    121.919,   89.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1011", 13.8, 1,    8123.76,  -30.6,    1.0196, 2,    8128.64, -150.5,    1.0202, 3,    8128.73,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1011_L", 0.208, 1,    122.032,  -30.7,    1.0162, 2,    122.032,  149.3,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1012", 13.8, 1,    8123.76,  -30.6,    1.0196, 2,    8128.63, -150.5,    1.0202, 3,    8128.71,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1012_L", 0.208, 1,    121.979, -150.6,    1.0157, 2,    121.979,   29.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1013", 13.8, 1,    8123.77,  -30.6,    1.0196, 2,    8128.62, -150.5,    1.0202, 3,    8128.64,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1013_L", 0.208, 1,    122.323,  -30.6,    1.0186, 2,    122.397, -150.5,    1.0192, 3,    122.397,   89.4,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1014", 13.8, 2,    8128.61, -150.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1014_L", 0.208, 1,    122.372, -150.5,     1.019, 2,    122.372,   29.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1015", 13.8, 2,     8128.6, -150.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1015_L", 0.208, 1,    122.354, -150.6,    1.0189, 2,    122.354,   29.4,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1016", 13.8, 3,    8128.52,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1016_L", 0.208, 1,    122.098,   89.4,    1.0167, 2,    122.098,  -90.6,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1017", 13.8, 3,    8128.52,   89.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS1017_L", 0.208, 1,    122.128,   89.4,     1.017, 2,    122.128,  -90.6,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2002", 13.8, 1,    8124.04,  -30.6,    1.0197, 2,     8128.6, -150.5,    1.0202, 3,    8129.13,   89.4,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2002_L", 0.208, 1,    122.071,  -30.8,    1.0165, 2,     122.14, -150.7,    1.0171, 3,    122.148,   89.2,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2003", 13.8, 1,    8122.26,  -30.6,    1.0194, 2,    8126.51, -150.5,      1.02, 3,    8127.88,   89.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2003_L", 0.208, 1,    121.802,  -30.8,    1.0143, 2,    121.867, -150.7,    1.0148, 3,    121.887,   89.3,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2005", 13.8, 1,     8120.8,  -30.6,    1.0192, 2,    8124.77, -150.6,    1.0197, 3,    8126.87,   89.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2005_L", 0.208, 1,    121.645,  -30.7,     1.013, 2,    121.705, -150.6,    1.0135, 3,    121.737,   89.3,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2008", 13.8, 1,    8120.57,  -30.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2008_L", 0.208, 1,    122.063,  -30.7,    1.0164, 2,    122.063,  149.3,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2009", 13.8, 1,    8120.58,  -30.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2009_L", 0.208, 1,    122.167,  -30.7,    1.0173, 2,    122.167,  149.3,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2010", 13.8, 1,    8120.41,  -30.6,    1.0192, 2,    8124.28, -150.6,    1.0197, 3,    8126.61,   89.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2010_L", 0.208, 1,    122.202,  -30.6,    1.0176, 2,    122.261, -150.6,    1.0181, 3,    122.296,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2011", 13.8, 1,    8120.09,  -30.6,    1.0192, 2,    8123.86, -150.6,    1.0196, 3,    8126.38,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2011_L", 0.208, 1,    121.954,  -30.7,    1.0155, 2,    122.011, -150.6,     1.016, 3,    122.049,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2014", 13.8, 1,    8119.51,  -30.6,    1.0191, 2,    8123.02, -150.6,    1.0195, 3,    8126.03,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2014_L", 0.208, 1,     121.95, -150.6,    1.0155, 2,     121.95,   29.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2015", 13.8, 2,    8123.01, -150.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2015_L", 0.208, 1,    122.172, -150.6,    1.0173, 2,    122.172,   29.4,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2016", 13.8, 1,    8119.51,  -30.6,    1.0191, 2,    8122.96, -150.6,    1.0195, 3,    8126.06,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2016_L", 0.208, 1,    122.194, -150.6,    1.0175, 2,    122.194,   29.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2017", 13.8, 1,    8119.52,  -30.6,    1.0191, 2,     8122.9, -150.6,    1.0195, 3,    8126.07,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2017_L", 0.208, 1,    121.727, -150.8,    1.0136, 2,    121.727,   29.2,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2018", 13.8, 1,    8119.52,  -30.6,    1.0191, 2,    8122.84, -150.6,    1.0195, 3,    8126.09,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2018_L", 0.208, 1,    122.062, -150.7,    1.0164, 2,    122.062,   29.3,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2020", 13.8, 2,    8122.96, -150.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2020_L", 0.208, 1,    122.024, -150.7,    1.0161, 2,    122.024,   29.3,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2022", 13.8, 3,    8125.81,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2022_L", 0.208, 1,    122.066,   89.3,    1.0165, 2,    122.066,  -90.7,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2023", 13.8, 3,    8125.78,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2023_L", 0.208, 1,    122.266,   89.4,    1.0181, 2,    122.266,  -90.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2024", 13.8, 3,    8125.68,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2024_L", 0.208, 1,    122.171,   89.3,    1.0173, 2,    122.171,  -90.7,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2025", 13.8, 3,    8125.64,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2025_L", 0.208, 1,    122.084,   89.3,    1.0166, 2,    122.084,  -90.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2028", 13.8, 1,    8118.91,  -30.6,     1.019, 2,    8122.58, -150.6,    1.0195, 3,    8125.56,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2028_L", 0.208, 1,    122.277,  -30.6,    1.0182, 2,    122.277,  149.4,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2029", 13.8, 1,    8118.87,  -30.6,     1.019, 2,    8122.57, -150.6,    1.0195, 3,    8125.54,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2029_L", 0.208, 1,    121.976,  -30.7,    1.0157, 2,    122.032, -150.7,    1.0162, 3,    122.077,   89.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2030", 13.8, 1,    8118.83,  -30.6,     1.019, 2,    8122.56, -150.6,    1.0195, 3,    8125.54,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2030_L", 0.208, 1,    122.103,  -30.7,    1.0168, 2,    122.159, -150.6,    1.0172, 3,    122.204,   89.4,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2031", 13.8, 1,     8118.8,  -30.6,     1.019, 2,    8122.57, -150.6,    1.0195, 3,    8125.54,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2031_L", 0.208, 1,    121.886,  -30.8,     1.015, 2,    121.886,  149.2,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2032", 13.8, 1,    8118.84,  -30.6,     1.019, 2,    8122.46, -150.6,    1.0195, 3,    8125.48,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2032_L", 0.208, 1,    122.179,  -30.7,    1.0174, 2,    122.233, -150.6,    1.0179, 3,    122.279,   89.4,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2034", 13.8, 1,    8118.55,  -30.6,     1.019, 2,    8122.15, -150.6,    1.0194, 3,    8125.26,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2034_L", 0.208, 1,    122.047,  -30.7,    1.0163, 2,    122.102, -150.6,    1.0168, 3,    122.149,   89.4,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2035", 13.8, 1,     8118.4,  -30.6,    1.0189, 2,    8121.99, -150.6,    1.0194, 3,    8125.15,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2035_L", 0.208, 1,    122.181,  -30.7,    1.0174, 2,    122.235, -150.6,    1.0179, 3,    122.283,   89.4,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2037", 13.8, 1,    8118.17,  -30.6,    1.0189, 2,    8121.76, -150.6,    1.0194, 3,    8124.99,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2037_L", 0.208, 1,    122.041,  -30.7,    1.0163, 2,    122.095, -150.6,    1.0167, 3,    122.144,   89.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2040", 13.8, 1,    8116.85,  -30.7,    1.0188, 2,    8120.41, -150.6,    1.0192, 3,    8123.93,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2040_L", 0.208, 1,    121.326,  -31.3,    1.0103, 2,     121.38, -151.2,    1.0108, 3,    121.434,   88.8,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2041", 13.8, 1,    8116.85,  -30.7,    1.0188, 2,    8120.41, -150.6,    1.0192, 3,    8123.93,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2041_L", 0.208, 1,    122.196,  -30.7,    1.0175, 2,     122.25, -150.6,     1.018, 3,    122.303,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2042", 13.8, 1,    8116.94,  -30.7,    1.0188, 2,    8120.49, -150.6,    1.0192, 3,    8124.03,   89.4,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2042_L", 0.208, 1,     122.13,  -30.7,     1.017, 2,    122.183, -150.6,    1.0174, 3,    122.237,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2043", 13.8, 1,    8116.73,  -30.7,    1.0187, 2,    8120.24, -150.6,    1.0192, 3,    8123.86,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2043_L", 0.208, 1,    122.057,  -30.7,    1.0164, 2,     122.11, -150.7,    1.0168, 3,    122.165,   89.3,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2045", 13.8, 2,    8119.43, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2045_L", 0.208, 1,    121.924, -150.7,    1.0153, 2,    121.924,   29.3,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2046", 13.8, 2,    8119.32, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2046_L", 0.208, 1,     121.61, -150.7,    1.0127, 2,     121.61,   29.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2047", 13.8, 2,    8119.34, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2047_L", 0.208, 1,    121.788, -150.7,    1.0141, 2,    121.788,   29.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2048", 13.8, 2,    8119.29, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2048_L", 0.208, 1,    121.894, -150.7,     1.015, 2,    121.894,   29.3,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2049", 13.8, 1,    8116.26,  -30.7,    1.0187, 2,    8119.66, -150.6,    1.0191, 3,    8123.39,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2049_L", 0.208, 1,    121.834,   89.3,    1.0145, 2,    121.834,  -90.7,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2050", 13.8, 1,    8116.22,  -30.7,    1.0187, 2,    8119.61, -150.6,    1.0191, 3,    8123.29,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2050_L", 0.208, 1,    121.873,   89.3,    1.0149, 2,    121.873,  -90.7,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2051", 13.8, 1,    8116.17,  -30.7,    1.0187, 2,    8119.56, -150.6,    1.0191, 3,    8123.19,   89.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2051_L", 0.208, 1,    121.474,   89.3,    1.0115, 2,    121.474,  -90.7,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2052", 13.8, 1,    8116.12,  -30.7,    1.0187, 2,     8119.5, -150.6,    1.0191, 3,    8123.14,   89.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2052_L", 0.208, 1,    121.588,  -31.1,    1.0125, 2,     121.64, -151.1,    1.0129, 3,    121.695,   88.9,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2053", 13.8, 1,     8115.8,  -30.7,    1.0186, 2,    8119.53, -150.6,    1.0191, 3,    8123.44,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2053_L", 0.208, 1,    122.243,  -30.7,    1.0179, 2,    122.299, -150.6,    1.0184, 3,    122.358,   89.3,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2054", 13.8, 1,    8115.69,  -30.7,    1.0186, 2,    8119.55, -150.6,    1.0191, 3,    8123.45,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2054_L", 0.208, 1,    121.115,  -30.8,    1.0085, 2,    121.115,  149.2,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2055", 13.8, 1,    8115.63,  -30.7,    1.0186, 2,    8119.57, -150.6,    1.0191, 3,    8123.46,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2055_L", 0.208, 1,    121.833,  -30.7,    1.0145, 2,    121.833,  149.3,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2056", 13.8, 1,    8115.58,  -30.7,    1.0186, 2,    8119.58, -150.6,    1.0191, 3,    8123.46,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2056_L", 0.208, 1,    121.695,  -30.8,    1.0134, 2,    121.695,  149.2,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2058", 13.8, 1,    8115.46,  -30.7,    1.0186, 2,       8119, -150.6,     1.019, 3,    8123.11,   89.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2058_L", 0.208, 1,    121.893,  -30.9,     1.015, 2,    121.946, -150.8,    1.0155, 3,    122.009,   89.2,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2059", 13.8, 1,    8115.61,  -30.7,    1.0186, 2,    8118.99, -150.6,     1.019, 3,    8123.28,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2059_L", 0.208, 1,    121.966, -150.7,    1.0156, 2,    121.966,   29.3,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2060", 13.8, 1,    8115.61,  -30.7,    1.0186, 2,    8118.96, -150.6,     1.019, 3,    8123.29,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS2060_L", 0.208, 1,     122.08, -150.7,    1.0166, 2,     122.08,   29.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3002", 13.8, 1,    8113.86,  -30.6,    1.0184, 2,    8125.53, -150.5,    1.0198, 3,    8122.02,   89.4,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3002_L", 0.208, 1,    120.652,  -30.8,    1.0047, 2,    120.831, -150.7,    1.0062, 3,    120.777,   89.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3004", 13.8, 1,    8113.87,  -30.6,    1.0184, 2,    8125.55, -150.5,    1.0198, 3,    8122.03,   89.4,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3004_L", 0.208, 1,    122.021,  -30.7,    1.0161, 2,    122.198, -150.6,    1.0176, 3,    122.144,   89.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3006", 13.8, 1,    8103.37,  -30.7,    1.0171, 2,    8120.53, -150.6,    1.0192, 3,    8114.27,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3006_L", 0.208, 1,    121.787,  -30.7,    1.0141, 2,    122.046, -150.6,    1.0163, 3,    121.951,   89.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3007", 13.8, 1,    8103.35,  -30.7,    1.0171, 2,    8120.51, -150.6,    1.0192, 3,    8114.24,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3007_L", 0.208, 1,    121.661,  -30.7,    1.0131, 2,    121.921, -150.6,    1.0153, 3,    121.826,   89.4,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3009", 13.8, 1,    8102.71,  -30.7,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3009_L", 0.208, 1,    121.433,  -30.7,    1.0112, 2,    121.433,  149.3,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3010", 13.8, 1,    8102.49,  -30.7,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3010_L", 0.208, 1,    121.301,  -30.8,    1.0101, 2,    121.301,  149.2,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3011", 13.8, 1,    8102.38,  -30.7,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3011_L", 0.208, 1,    120.971,  -30.8,    1.0073, 2,    120.971,  149.2,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3012", 13.8, 1,    8102.34,  -30.7,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3012_L", 0.208, 1,    121.661,  -30.7,    1.0131, 2,    121.661,  149.3,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3013", 13.8, 2,    8120.26, -150.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3013_L", 0.208, 1,    122.049, -150.7,    1.0163, 2,    122.049,   29.3,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3014", 13.8, 2,    8120.22, -150.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3014_L", 0.208, 1,    121.832, -150.6,    1.0145, 2,    121.832,   29.4,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3016", 13.8, 2,    8119.53, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3016_L", 0.208, 1,    121.316, -150.7,    1.0102, 2,    121.316,   29.3,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3017", 13.8, 2,    8119.45, -150.6,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3017_L", 0.208, 1,    121.969, -150.7,    1.0157, 2,    121.969,   29.3,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3018", 13.8, 3,    8112.22,   89.4,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3018_L", 0.208, 1,    121.401,   89.3,    1.0109, 2,    121.401,  -90.7,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3019", 13.8, 3,       8112,   89.4,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3019_L", 0.208, 1,    121.406,   89.3,     1.011, 2,    121.406,  -90.7,     1.011, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3020", 13.8, 3,    8111.83,   89.4,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3020_L", 0.208, 1,    121.906,   89.3,    1.0151, 2,    121.906,  -90.7,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3021", 13.8, 3,    8111.73,   89.4,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3021_L", 0.208, 1,    120.984,   89.3,    1.0075, 2,    120.984,  -90.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3023", 13.8, 1,    8100.46,  -30.7,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3023_L", 0.208, 1,    121.639,  -30.8,    1.0129, 2,    121.639,  149.2,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3024", 13.8, 1,    8100.32,  -30.7,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3024_L", 0.208, 1,    121.255,  -30.8,    1.0097, 2,    121.255,  149.2,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3025", 13.8, 1,    8100.24,  -30.7,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3025_L", 0.208, 1,    121.388,  -30.8,    1.0108, 2,    121.388,  149.2,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3026", 13.8, 1,    8100.38,  -30.7,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3026_L", 0.208, 1,     120.64,  -31.0,    1.0046, 2,     120.64,  149.0,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3027", 13.8, 1,    8100.08,  -30.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3027_L", 0.208, 1,    121.754,  -30.8,    1.0139, 2,    121.754,  149.2,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3028", 13.8, 1,    8099.95,  -30.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3028_L", 0.208, 1,     121.49,  -30.8,    1.0117, 2,     121.49,  149.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3029", 13.8, 1,    8099.91,  -30.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3029_L", 0.208, 1,    121.605,  -30.7,    1.0126, 2,    121.605,  149.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3031", 13.8, 1,    8099.13,  -30.7,    1.0165, 2,    8118.42, -150.6,     1.019, 3,    8109.52,   89.4,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3031_L", 0.208, 1,    121.751,  -30.8,    1.0138, 2,    122.043, -150.7,    1.0163, 3,    121.908,   89.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3032", 13.8, 1,     8098.5,  -30.7,    1.0165, 2,    8118.29, -150.6,    1.0189, 3,    8108.75,   89.4,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3032_L", 0.208, 1,    121.559,  -30.7,    1.0122, 2,    121.858, -150.6,    1.0147, 3,    121.714,   89.4,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3033", 13.8, 1,    8097.55,  -30.7,    1.0163, 2,     8118.1, -150.6,    1.0189, 3,    8107.58,   89.4,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3033_L", 0.208, 1,    121.236,  -30.8,    1.0096, 2,    121.548, -150.7,    1.0122, 3,    121.388,   89.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3034", 13.8, 1,    8096.94,  -30.7,    1.0163, 2,    8117.99, -150.6,    1.0189, 3,    8106.82,   89.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3034_L", 0.208, 1,    121.693,  -30.8,    1.0134, 2,    122.011, -150.7,     1.016, 3,    121.842,   89.3,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3035", 13.8, 1,    8099.69,  -30.7,    1.0166, 2,    8118.42, -150.6,     1.019, 3,     8110.3,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3035_L", 0.208, 1,    121.192,  -30.8,    1.0092, 2,    121.477, -150.7,    1.0116, 3,    121.353,   89.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3036", 13.8, 1,     8099.6,  -30.7,    1.0166, 2,    8118.09, -150.6,    1.0189, 3,    8110.41,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3036_L", 0.208, 1,     121.76,  -30.7,    1.0139, 2,     122.04, -150.6,    1.0162, 3,    121.924,   89.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3037", 13.8, 1,    8099.56,  -30.7,    1.0166, 2,    8117.93, -150.6,    1.0189, 3,    8110.47,   89.4,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3037_L", 0.208, 1,    121.463,  -30.8,    1.0114, 2,    121.741, -150.7,    1.0138, 3,    121.628,   89.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3038", 13.8, 1,    8099.49,  -30.7,    1.0166, 2,    8117.64, -150.6,    1.0189, 3,    8110.59,   89.4,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3038_L", 0.208, 1,    121.591,  -30.8,    1.0125, 2,    121.865, -150.7,    1.0148, 3,    121.758,   89.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3039", 13.8, 1,    8099.44,  -30.7,    1.0166, 2,    8117.37, -150.6,    1.0188, 3,    8110.71,   89.4,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3039_L", 0.208, 1,    121.703,  -30.8,    1.0134, 2,    121.974, -150.7,    1.0157, 3,    121.873,   89.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3041", 13.8, 3,    8109.93,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3041_L", 0.208, 1,    121.669,   89.3,    1.0132, 2,    121.669,  -90.7,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3042", 13.8, 3,    8109.77,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3042_L", 0.208, 1,    121.164,   89.2,     1.009, 2,    121.164,  -90.8,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3043", 13.8, 3,    8109.67,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3043_L", 0.208, 1,    121.209,   89.2,    1.0093, 2,    121.209,  -90.8,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3044", 13.8, 3,    8109.97,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3044_L", 0.208, 1,    121.524,   89.3,     1.012, 2,    121.524,  -90.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3045", 13.8, 3,    8109.91,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3045_L", 0.208, 1,    121.542,   89.3,    1.0121, 2,    121.542,  -90.7,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3047", 13.8, 1,    8099.73,  -30.7,    1.0166, 2,     8118.4, -150.6,    1.0189, 3,    8109.95,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3047_L", 0.208, 1,    121.233,  -30.8,    1.0095, 2,    121.516, -150.7,    1.0119, 3,    121.388,   89.3,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3048", 13.8, 1,    8099.73,  -30.7,    1.0166, 2,     8118.4, -150.6,    1.0189, 3,    8109.95,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3048_L", 0.208, 1,    121.874,  -30.7,    1.0149, 2,    122.156, -150.6,    1.0172, 3,    122.029,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3049", 13.8, 1,    8099.71,  -30.7,    1.0166, 2,    8118.38, -150.6,    1.0189, 3,    8109.94,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3049_L", 0.208, 1,     121.94,  -30.7,    1.0154, 2,    122.221, -150.6,    1.0178, 3,    122.094,   89.4,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3050", 13.8, 1,     8099.7,  -30.7,    1.0166, 2,    8118.37, -150.6,    1.0189, 3,    8109.92,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3050_L", 0.208, 1,    121.856,  -30.7,    1.0147, 2,    122.138, -150.6,    1.0171, 3,     122.01,   89.4,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3051", 13.8, 1,    8099.68,  -30.7,    1.0166, 2,    8118.35, -150.6,    1.0189, 3,     8109.9,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3051_L", 0.208, 1,    121.872,  -30.7,    1.0149, 2,    122.154, -150.6,    1.0172, 3,    122.027,   89.4,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3052", 13.8, 1,    8099.67,  -30.7,    1.0166, 2,    8118.34, -150.6,    1.0189, 3,    8109.89,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3052_L", 0.208, 1,    121.542,  -30.7,    1.0121, 2,    121.824, -150.6,    1.0145, 3,    121.697,   89.4,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3054", 13.8, 1,    8099.37,  -30.7,    1.0166, 2,    8117.08, -150.6,    1.0188, 3,    8110.84,   89.4,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3054_L", 0.208, 1,    121.866,  -30.7,    1.0148, 2,    122.133, -150.6,     1.017, 3,    122.039,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3056", 13.8, 2,     8113.9, -150.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3056_L", 0.208, 1,    121.653, -150.7,     1.013, 2,    121.653,   29.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3057", 13.8, 2,    8113.75, -150.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3057_L", 0.208, 1,     121.63, -150.7,    1.0128, 2,     121.63,   29.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3058", 13.8, 2,    8113.64, -150.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3058_L", 0.208, 1,    121.706, -150.7,    1.0135, 2,    121.706,   29.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3059", 13.8, 2,    8113.52, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3059_L", 0.208, 1,     121.53, -150.7,     1.012, 2,     121.53,   29.3,     1.012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3060", 13.8, 2,     8113.5, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3060_L", 0.208, 1,    121.682, -150.7,    1.0133, 2,    121.682,   29.3,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3061", 13.8, 2,    8113.49, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3061_L", 0.208, 1,    122.019, -150.6,    1.0161, 2,    122.019,   29.4,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3062", 13.8, 2,    8113.44, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3062_L", 0.208, 1,    122.054, -150.6,    1.0164, 2,    122.054,   29.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3063", 13.8, 2,    8113.18, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3063_L", 0.208, 1,    121.245, -150.7,    1.0096, 2,    121.245,   29.3,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3064", 13.8, 2,    8113.03, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3064_L", 0.208, 1,    121.104, -150.8,    1.0085, 2,    121.104,   29.2,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3065", 13.8, 2,    8112.91, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3065_L", 0.208, 1,    121.781, -150.7,    1.0141, 2,    121.781,   29.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3066", 13.8, 2,    8112.85, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3066_L", 0.208, 1,    121.682, -150.7,    1.0133, 2,    121.682,   29.3,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3067", 13.8, 2,    8112.77, -150.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3067_L", 0.208, 1,    121.303, -150.7,    1.0101, 2,    121.303,   29.3,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3070", 13.8, 1,    8096.52,  -30.7,    1.0162, 2,     8117.9, -150.6,    1.0189, 3,    8106.31,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3070_L", 0.208, 1,    121.973,  -30.7,    1.0157, 2,    122.296, -150.6,    1.0184, 3,    122.121,   89.4,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3071", 13.8, 1,    8096.52,  -30.7,    1.0162, 2,     8117.9, -150.6,    1.0189, 3,    8106.31,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3071_L", 0.208, 1,    121.859,  -30.8,    1.0147, 2,    122.181, -150.6,    1.0174, 3,    122.007,   89.4,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3072", 13.8, 1,    8096.52,  -30.7,    1.0162, 2,     8117.9, -150.6,    1.0189, 3,    8106.31,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3072_L", 0.208, 1,    121.892,  -30.8,     1.015, 2,    122.214, -150.6,    1.0177, 3,    122.039,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3073", 13.8, 1,    8096.53,  -30.7,    1.0162, 2,    8117.91, -150.6,    1.0189, 3,    8106.32,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3073_L", 0.208, 1,    121.835,  -30.7,    1.0145, 2,    122.157, -150.6,    1.0172, 3,    121.983,   89.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3074", 13.8, 1,    8096.52,  -30.7,    1.0162, 2,     8117.9, -150.6,    1.0189, 3,    8106.31,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3074_L", 0.208, 1,    121.617,  -30.8,    1.0127, 2,     121.94, -150.6,    1.0154, 3,    121.765,   89.4,     1.014, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3077", 13.8, 1,    8095.88,  -30.7,    1.0161, 2,    8117.63, -150.6,    1.0189, 3,    8105.56,   89.4,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3077_L", 0.208, 1,    121.641,  -31.0,    1.0129, 2,     121.97, -150.8,    1.0157, 3,    121.788,   89.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3078", 13.8, 1,    8095.88,  -30.7,    1.0161, 2,    8117.63, -150.6,    1.0189, 3,    8105.56,   89.4,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3078_L", 0.208, 1,    121.675,  -30.8,    1.0132, 2,    122.004, -150.6,    1.0159, 3,    121.822,   89.4,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3081", 13.8, 1,     8094.3,  -30.8,    1.0159, 2,    8117.61, -150.6,    1.0188, 3,    8103.53,   89.4,    1.0171, 4,     8094.3,  -30.8,    1.0159, 5,    8117.61, -150.6,    1.0188, 6,    8103.53,   89.4,    1.0171
"T_BUS3081_L", 0.208, 1,    121.878,  -30.8,    1.0149, 2,     122.23, -150.6,    1.0178, 3,    122.018,   89.4,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3083", 13.8, 1,    8092.85,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3083_L", 0.208, 1,    121.382,  -30.9,    1.0108, 2,    121.382,  149.1,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3084", 13.8, 1,    8092.58,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3084_L", 0.208, 1,    121.569,  -30.8,    1.0123, 2,    121.569,  149.2,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3085", 13.8, 1,    8091.92,  -30.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3085_L", 0.208, 1,    120.952,  -31.0,    1.0072, 2,    120.952,  149.0,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3086", 13.8, 1,     8091.6,  -30.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3086_L", 0.208, 1,    121.519,  -30.8,    1.0119, 2,    121.519,  149.2,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3087", 13.8, 1,    8091.39,  -30.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3087_L", 0.208, 1,    121.246,  -30.8,    1.0096, 2,    121.246,  149.2,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3088", 13.8, 1,    8091.12,  -30.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3088_L", 0.208, 1,    120.748,  -31.0,    1.0055, 2,    120.748,  149.0,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3089", 13.8, 1,    8091.09,  -30.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3089_L", 0.208, 1,    121.738,  -30.8,    1.0137, 2,    121.738,  149.2,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3090", 13.8, 1,    8090.95,  -30.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3090_L", 0.208, 1,    121.448,  -30.9,    1.0113, 2,    121.448,  149.1,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3091", 13.8, 1,    8090.92,  -30.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3091_L", 0.208, 1,    121.607,  -30.9,    1.0126, 2,    121.607,  149.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3093", 13.8, 1,    8092.59,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3093_L", 0.208, 1,    121.228,  -30.8,    1.0095, 2,    121.228,  149.2,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3094", 13.8, 1,    8092.45,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3094_L", 0.208, 1,    121.486,  -30.9,    1.0116, 2,    121.486,  149.1,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3095", 13.8, 1,    8092.39,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3095_L", 0.208, 1,     121.02,  -30.9,    1.0078, 2,     121.02,  149.1,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3096", 13.8, 1,    8092.18,  -30.8,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3096_L", 0.208, 1,    121.472,  -30.8,    1.0115, 2,    121.472,  149.2,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3097", 13.8, 1,    8092.12,  -30.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3097_L", 0.208, 1,    120.249,  -31.0,    1.0013, 2,    120.249,  149.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3098", 13.8, 2,    8117.26, -150.6,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3098_L", 0.208, 1,    121.595, -150.7,    1.0125, 2,    121.595,   29.3,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3099", 13.8, 2,    8117.19, -150.6,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3099_L", 0.208, 1,    121.695, -150.7,    1.0134, 2,    121.695,   29.3,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3101", 13.8, 3,    8101.38,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3101_L", 0.208, 1,    121.643,   89.3,    1.0129, 2,    121.643,  -90.7,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3102", 13.8, 3,    8101.21,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3102_L", 0.208, 1,    120.867,   89.2,    1.0065, 2,    120.867,  -90.8,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3103", 13.8, 3,    8101.17,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3103_L", 0.208, 1,    121.339,   89.3,    1.0104, 2,    121.339,  -90.7,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3104", 13.8, 3,    8101.28,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3104_L", 0.208, 1,    121.672,   89.2,    1.0132, 2,    121.672,  -90.8,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3105", 13.8, 3,     8101.2,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3105_L", 0.208, 1,    121.611,   89.3,    1.0127, 2,    121.611,  -90.7,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3106", 13.8, 3,    8101.11,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3106_L", 0.208, 1,    121.599,   89.2,    1.0126, 2,    121.599,  -90.8,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3108", 13.8, 1,     8089.3,  -30.8,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3108_L", 0.208, 1,     121.53,  -30.8,     1.012, 2,     121.53,  149.2,     1.012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3109", 13.8, 1,    8089.02,  -30.8,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3109_L", 0.208, 1,    119.652,  -31.0,   0.99636, 2,    119.652,  149.0,   0.99636, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3110", 13.8, 1,    8088.83,  -30.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3110_L", 0.208, 1,    121.026,  -31.0,    1.0078, 2,    121.026,  149.0,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3111", 13.8, 1,    8088.59,  -30.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3111_L", 0.208, 1,    120.912,  -31.0,    1.0069, 2,    120.912,  149.0,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3112", 13.8, 1,    8088.46,  -30.8,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3112_L", 0.208, 1,     121.04,  -31.0,    1.0079, 2,     121.04,  149.0,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3114", 13.8, 2,    8115.92, -150.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3114_L", 0.208, 1,    121.444, -150.7,    1.0113, 2,    121.444,   29.3,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3115", 13.8, 2,    8115.81, -150.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3115_L", 0.208, 1,    121.584, -150.8,    1.0124, 2,    121.584,   29.2,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3116", 13.8, 2,    8115.76, -150.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3116_L", 0.208, 1,     121.21, -150.8,    1.0093, 2,     121.21,   29.2,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3117", 13.8, 2,    8115.74, -150.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3117_L", 0.208, 1,    121.658, -150.7,    1.0131, 2,    121.658,   29.3,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3120", 13.8, 2,    8113.03, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3120_L", 0.208, 1,    121.785, -150.7,    1.0141, 2,    121.785,   29.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3121", 13.8, 2,    8112.96, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3121_L", 0.208, 1,    121.804, -150.7,    1.0143, 2,    121.804,   29.3,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3122", 13.8, 2,    8112.92, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3122_L", 0.208, 1,    121.545, -150.7,    1.0121, 2,    121.545,   29.3,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3123", 13.8, 2,    8113.05, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3123_L", 0.208, 1,    121.401, -150.7,    1.0109, 2,    121.401,   29.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3124", 13.8, 2,    8112.95, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3124_L", 0.208, 1,    121.683, -150.7,    1.0133, 2,    121.683,   29.3,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3125", 13.8, 2,    8112.77, -150.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3125_L", 0.208, 1,    122.031, -150.7,    1.0162, 2,    122.031,   29.3,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3126", 13.8, 2,    8112.36, -150.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3126_L", 0.208, 1,    121.238, -150.7,    1.0096, 2,    121.238,   29.3,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3127", 13.8, 2,    8112.16, -150.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3127_L", 0.208, 1,    121.368, -150.8,    1.0106, 2,    121.368,   29.2,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3128", 13.8, 2,    8112.01, -150.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3128_L", 0.208, 1,    121.651, -150.7,     1.013, 2,    121.651,   29.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3129", 13.8, 2,    8111.91, -150.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3129_L", 0.208, 1,    121.894, -150.7,     1.015, 2,    121.894,   29.3,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3130", 13.8, 2,    8111.83, -150.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3130_L", 0.208, 1,    121.692, -150.7,    1.0133, 2,    121.692,   29.3,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3131", 13.8, 2,    8111.79, -150.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3131_L", 0.208, 1,    121.628, -150.7,    1.0128, 2,    121.628,   29.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3132", 13.8, 1,    8086.02,  -30.8,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3132_L", 0.208, 1,    120.596,  -31.0,    1.0042, 2,    120.596,  149.0,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3134", 13.8, 1,    8085.41,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3134_L", 0.208, 1,    121.278,  -30.9,    1.0099, 2,    121.278,  149.1,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3135", 13.8, 1,    8085.21,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3135_L", 0.208, 1,     120.77,  -30.9,    1.0057, 2,     120.77,  149.1,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3136", 13.8, 1,    8085.02,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3136_L", 0.208, 1,    120.763,  -30.9,    1.0056, 2,    120.763,  149.1,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3137", 13.8, 1,    8085.45,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3137_L", 0.208, 1,    120.566,  -31.1,     1.004, 2,    120.566,  148.9,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3138", 13.8, 1,     8085.3,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3138_L", 0.208, 1,    120.899,  -30.9,    1.0067, 2,    120.899,  149.1,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3139", 13.8, 1,     8085.3,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3139_L", 0.208, 1,    121.771,  -30.8,     1.014, 2,    121.771,  149.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3141", 13.8, 3,    8098.17,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3141_L", 0.208, 1,    121.319,   89.2,    1.0102, 2,    121.319,  -90.8,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3142", 13.8, 3,    8098.06,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3142_L", 0.208, 1,     121.42,   89.3,    1.0111, 2,     121.42,  -90.7,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3143", 13.8, 3,    8097.99,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3143_L", 0.208, 1,    120.862,   89.2,    1.0064, 2,    120.862,  -90.8,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3144", 13.8, 3,    8097.43,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3144_L", 0.208, 1,    121.858,   89.3,    1.0147, 2,    121.858,  -90.7,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3145", 13.8, 3,    8097.32,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3145_L", 0.208, 1,    121.676,   89.3,    1.0132, 2,    121.676,  -90.7,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3146", 13.8, 3,    8097.23,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3146_L", 0.208, 1,    121.705,   89.3,    1.0135, 2,    121.705,  -90.7,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3147", 13.8, 3,    8097.15,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3147_L", 0.208, 1,    120.649,   89.2,    1.0047, 2,    120.649,  -90.8,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3148", 13.8, 3,    8098.06,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3148_L", 0.208, 1,    120.922,   89.2,    1.0069, 2,    120.922,  -90.8,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3149", 13.8, 3,    8097.81,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3149_L", 0.208, 1,    121.655,   89.3,     1.013, 2,    121.655,  -90.7,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3150", 13.8, 3,    8097.69,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3150_L", 0.208, 1,    121.714,   89.3,    1.0135, 2,    121.714,  -90.7,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3151", 13.8, 3,    8097.57,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3151_L", 0.208, 1,    121.784,   89.3,    1.0141, 2,    121.784,  -90.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3152", 13.8, 3,     8097.4,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3152_L", 0.208, 1,    121.723,   89.3,    1.0136, 2,    121.723,  -90.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3153", 13.8, 3,    8097.31,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3153_L", 0.208, 1,    121.021,   89.3,    1.0078, 2,    121.021,  -90.7,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3154", 13.8, 3,    8097.28,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3154_L", 0.208, 1,    121.555,   89.1,    1.0122, 2,    121.555,  -90.9,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3155", 13.8, 3,    8097.25,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3155_L", 0.208, 1,      121.8,   89.3,    1.0143, 2,      121.8,  -90.7,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3157", 13.8, 3,    8097.24,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3157_L", 0.208, 1,    120.955,   89.2,    1.0072, 2,    120.955,  -90.8,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3158", 13.8, 3,    8096.86,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3158_L", 0.208, 1,    121.357,   89.2,    1.0106, 2,    121.357,  -90.8,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3159", 13.8, 3,     8096.6,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3159_L", 0.208, 1,    120.922,   89.2,    1.0069, 2,    120.922,  -90.8,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3160", 13.8, 3,    8096.49,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3160_L", 0.208, 1,    121.504,   89.2,    1.0118, 2,    121.504,  -90.8,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3161", 13.8, 3,    8096.42,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3161_L", 0.208, 1,    121.714,   89.2,    1.0135, 2,    121.714,  -90.8,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3162", 13.8, 3,    8096.39,   89.4,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"T_BUS3162_L", 0.208, 1,    121.606,   89.2,    1.0126, 2,    121.606,  -90.8,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1001", 13.8, 1,    8126.23,  -30.6,    1.0199, 2,    8131.57, -150.5,    1.0206, 3,    8131.22,   89.5,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS1002", 13.8, 1,    8124.79,  -30.6,    1.0198, 2,       8130, -150.5,    1.0204, 3,    8129.84,   89.5,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2001", 13.8, 1,    8126.23,  -30.6,    1.0199, 2,    8131.57, -150.5,    1.0206, 3,    8131.22,   89.5,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2004", 13.8, 1,    8121.21,  -30.6,    1.0193, 2,    8125.26, -150.6,    1.0198, 3,    8127.16,   89.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2006", 13.8, 1,    8120.61,  -30.6,    1.0192, 2,    8124.55, -150.6,    1.0197, 3,    8126.75,   89.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2007", 13.8, 1,    8120.58,  -30.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2012", 13.8, 1,    8119.52,  -30.6,    1.0191, 2,    8123.11, -150.6,    1.0195, 3,    8125.98,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2013", 13.8, 1,    8119.52,  -30.6,    1.0191, 2,    8123.11, -150.6,    1.0195, 3,    8125.98,   89.4,    1.0199, 4,    8119.52,  -30.6,    1.0191, 5,    8123.11, -150.6,    1.0195, 6,    8125.98,   89.4,    1.0199
"BUS2019", 13.8, 1,    8119.47,  -30.6,    1.0191, 2,    8123.05, -150.6,    1.0195, 3,    8125.94,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2021", 13.8, 1,    8119.43,  -30.6,    1.0191, 2,    8123.01, -150.6,    1.0195, 3,     8125.9,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2026", 13.8, 1,    8119.43,  -30.6,    1.0191, 2,    8123.01, -150.6,    1.0195, 3,     8125.9,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2027", 13.8, 1,    8118.99,  -30.6,     1.019, 2,    8122.61, -150.6,    1.0195, 3,    8125.59,   89.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2033", 13.8, 1,    8118.55,  -30.6,     1.019, 2,    8122.16, -150.6,    1.0194, 3,    8125.27,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2036", 13.8, 1,    8118.24,  -30.6,    1.0189, 2,    8121.84, -150.6,    1.0194, 3,    8125.04,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2038", 13.8, 1,    8117.99,  -30.6,    1.0189, 2,    8121.57, -150.6,    1.0193, 3,    8124.86,   89.4,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2039", 13.8, 1,    8116.99,  -30.7,    1.0188, 2,    8120.55, -150.6,    1.0192, 3,    8124.07,   89.4,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2044", 13.8, 1,     8116.3,  -30.7,    1.0187, 2,    8119.71, -150.6,    1.0191, 3,    8123.52,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS2057", 13.8, 1,    8115.59,  -30.7,    1.0186, 2,    8119.13, -150.6,     1.019, 3,    8123.24,   89.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3001", 13.8, 1,    8126.23,  -30.6,    1.0199, 2,    8131.57, -150.5,    1.0206, 3,    8131.22,   89.5,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3003", 13.8, 1,    8113.87,  -30.6,    1.0184, 2,    8125.55, -150.5,    1.0198, 3,    8122.04,   89.4,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3005", 13.8, 1,     8103.4,  -30.7,    1.0171, 2,    8120.56, -150.6,    1.0192, 3,    8114.29,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3008", 13.8, 1,    8102.83,  -30.7,     1.017, 2,     8120.3, -150.6,    1.0192, 3,    8113.73,   89.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3015", 13.8, 1,    8101.67,  -30.7,    1.0168, 2,    8119.64, -150.6,    1.0191, 3,    8112.39,   89.4,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3022", 13.8, 1,    8100.57,  -30.7,    1.0167, 2,    8119.19, -150.6,     1.019, 3,    8111.33,   89.4,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3030", 13.8, 1,    8099.74,  -30.7,    1.0166, 2,    8118.55, -150.6,     1.019, 3,    8110.27,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3053", 13.8, 1,    8099.38,  -30.7,    1.0166, 2,    8117.09, -150.6,    1.0188, 3,    8110.85,   89.4,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3055", 13.8, 2,    8114.02, -150.6,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3040", 13.8, 1,    8099.79,  -30.7,    1.0166, 2,    8118.46, -150.6,     1.019, 3,    8110.01,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3046", 13.8, 1,    8099.74,  -30.7,    1.0166, 2,    8118.41, -150.6,    1.0189, 3,    8109.97,   89.4,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3068", 13.8, 1,    8096.55,  -30.7,    1.0162, 2,    8117.93, -150.6,    1.0189, 3,    8106.34,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3069", 13.8, 1,    8096.53,  -30.7,    1.0162, 2,    8117.91, -150.6,    1.0189, 3,    8106.32,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3075", 13.8, 1,    8096.12,  -30.7,    1.0162, 2,    8117.86, -150.6,    1.0189, 3,     8105.8,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3076", 13.8, 1,    8096.12,  -30.7,    1.0162, 2,    8117.86, -150.6,    1.0189, 3,     8105.8,   89.4,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3079", 13.8, 1,    8095.73,  -30.7,    1.0161, 2,    8117.85, -150.6,    1.0189, 3,     8105.3,   89.4,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3080", 13.8, 1,    8094.31,  -30.8,    1.0159, 2,    8117.61, -150.6,    1.0188, 3,    8103.53,   89.4,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3082", 13.8, 1,    8093.04,  -30.8,    1.0158, 2,     8117.4, -150.6,    1.0188, 3,    8101.96,   89.4,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3092", 13.8, 1,     8092.9,  -30.8,    1.0157, 2,     8117.4, -150.6,    1.0188, 3,    8101.67,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3100", 13.8, 1,    8092.94,  -30.8,    1.0158, 2,    8117.42, -150.6,    1.0188, 3,    8101.51,   89.4,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3107", 13.8, 1,    8090.28,  -30.8,    1.0154, 2,    8116.28, -150.6,    1.0187, 3,    8099.46,   89.4,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3113", 13.8, 2,    8116.01, -150.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3118", 13.8, 1,    8087.38,  -30.8,    1.0151, 2,    8114.18, -150.6,    1.0184, 3,     8100.7,   89.4,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3119", 13.8, 2,     8113.2, -150.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3133", 13.8, 1,    8085.71,  -30.8,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3140", 13.8, 3,    8098.27,   89.4,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"BUS3156", 13.8, 3,    8097.51,   89.4,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
