New object=Line.ln5502569-1 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=0.06801687 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337661b0 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956499-2 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=0.04073904 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625680_sw bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5956499-3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=0.04535819 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047604-1 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=0.07666091 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-2 bus1=m1069424.1 bus2=n1139255.1 length=0.01066714 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-3 bus1=n1139255.1 bus2=p827500.1 length=0.003749228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110365-1 bus1=p827500.1 bus2=l2822861.1 length=0.09819713 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21015829a0 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031684a0 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290203-1 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=0.08859631 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337668b0 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835131-1 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=0.09602246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201694-1 bus1=m1069420.1 bus2=p827499.1 length=0.007683964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-2 bus1=p827499.1 bus2=n1139254.1 length=0.006376053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-3 bus1=n1139254.1 bus2=l3122811.1 length=0.02761004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337669a0 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350533-4 bus1=m1069420.1.2.3 bus2=m4277837.1.2.3 length=0.1704859 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-5 bus1=m4277837.1.2.3 bus2=m1069419.1.2.3 length=0.06896846 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683810-1 bus1=m1069419.1.2.3 bus2=m1069418.1.2.3 length=0.04849168 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926291-1 bus1=m1069418.1.2.3 bus2=m1069417.1.2.3 length=0.0877701 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712475-1 bus1=m1069417.2 bus2=p901910.2 length=0.004314915 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-2 bus1=p901910.2 bus2=n1139252.2 length=0.006769205 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-3 bus1=n1139252.2 bus2=l3122812.2 length=0.006240546 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031694b0 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956457-2 bus1=m1069417.1.2.3 bus2=n1138597.1.2.3 length=0.03177372 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-3 bus1=n1138597.1.2.3 bus2=m1069411.1.2.3 length=0.04788032 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290202-1 bus1=m1069411.1 bus2=l2991905.1 length=0.05633982 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148633a0 bus1=x2991905a.1.2 bus2=sx2991905a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956487-1 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=0.08715702 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386754a0 bus1=x2766741a.1.2 bus2=sx2766741a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380838-1 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=0.06113693 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049822-1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=0.0112665 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5397_48332_sw bus1=d6049822-1_int.1 bus2=e182722.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5534966-2 bus1=e182722.1 bus2=n1138596.1 length=0.01335653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534966-3 bus1=n1138596.1 bus2=l3254207.1 length=0.02449135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337671a0 bus1=x3254207a.1.2 bus2=sx3254207a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532739-1 bus1=l3254207.1 bus2=m1069390.1 length=0.07088974 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138596-1 bus1=m1069390.1 bus2=l2841618.1 length=0.04611767 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337673a0 bus1=x2841618a.1.2 bus2=sx2841618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865266-1 bus1=m1069390.1 bus2=l2897801.1 length=0.04369726 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470405a0 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683853-1 bus1=l2897801.1 bus2=m1069384.1 length=0.05460371 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683808-1 bus1=m1069384.1 bus2=l2785514.1 length=0.07705279 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337675a0 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683809-1 bus1=l2785514.1 bus2=l3235244.1 length=0.06534862 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337676a0 bus1=x3235244a.1.2 bus2=sx3235244a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380806-1 bus1=l3235244.1 bus2=m1069398.1 length=0.06289584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169245-1 bus1=m1069398.1 bus2=l2785513.1 length=0.06677584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337677a0 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229789-1 bus1=m1069398.1 bus2=l3160101.1 length=0.09256208 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337678a0 bus1=x3160101a.1.2 bus2=sx3160101a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653454-1 bus1=m1069398.1 bus2=l3010559.1 length=0.1034804 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337679a0 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350532-1 bus1=m1069384.1 bus2=l3066805.1 length=0.04013771 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337674a0 bus1=x3066805a.1.2 bus2=sx3066805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895812-1 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=0.03873171 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337672b0 bus1=x2822877b.1.2 bus2=sx2822877b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229829-2 bus1=l2822877.1.2.3 bus2=n1138598.1.2.3 length=0.02327281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229829-3 bus1=n1138598.1.2.3 bus2=m1069376.1.2.3 length=0.01482155 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-4 bus1=m1069376.1.2.3 bus2=n1138599.1.2.3 length=0.02199561 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-3 bus1=n1138599.1.2.3 bus2=l3181545.1.2.3 length=0.06319334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193702c0 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6375549-6 bus1=l3181545.1.2.3 bus2=n1138603.1.2.3 length=0.07854489 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-5 bus1=n1138603.1.2.3 bus2=l3125349.1.2.3 length=0.02208017 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193698c0 bus1=x3125349c.1.2 bus2=sx3125349c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5517002-3 bus1=l3125349.1.2.3 bus2=n1138604.1.2.3 length=0.06030036 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5517002-9 bus1=n1138604.1.2.3 bus2=l3143999.1.2.3 length=0.07812616 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193696a0 bus1=x3143999a.1.2 bus2=sx3143999a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5517002-2 bus1=l3143999.1.2.3 bus2=m1069350.1.2.3 length=0.002950729 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-10 bus1=m1069350.1.2.3 bus2=n1144668.1.2.3 length=0.02674808 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-11 bus1=n1144668.1.2.3 bus2=m4113347.1.2.3 length=0.02961052 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-8 bus1=m4113347.1.2.3 bus2=n1138607.1.2.3 length=0.02322102 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-9 bus1=n1138607.1.2.3 bus2=l3159448.1.2.3 length=0.06431347 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337684a0 bus1=x3159448a.1.2 bus2=sx3159448a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5965099-2 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=0.002488518 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5637597-1 bus1=m1069311.1.3 bus2=m1069285.1.3 length=0.08276711 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5698090-2 bus1=m1069285.1.3 bus2=m4113348.1.3 length=0.001719512 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5698090-3 bus1=m4113348.1.3 bus2=m1069284.1.3 length=0.001454765 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln8979345-1 bus1=m1069284.1 bus2=p850401.1 length=0.009197184 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-1 bus1=p850401.1 bus2=221-311583.1 length=0.00417941 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-4 bus1=221-311583.1 bus2=n1139250.1 length=0.00400896 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-5 bus1=n1139250.1 bus2=l2821770.1 length=0.1316516 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917119a0 bus1=x2821770a.1.2 bus2=sx2821770a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979346-3 bus1=l2821770.1 bus2=m1069247.1 length=0.07512795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979367-1 bus1=m1069247.1 bus2=m1069248.1 length=0.122795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979370-1 bus1=m1069248.1 bus2=l2915534.1 length=0.2509122 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917122a0 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979370-2 bus1=l2915534.1 bus2=193-48013.1 length=0.1692494 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979343-3 bus1=m4113348.3 bus2=p850400.3 length=0.008298294 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-1 bus1=p850400.3 bus2=221-311595.3 length=0.007008599 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-3 bus1=221-311595.3 bus2=n1139251.3 length=0.003862832 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-4 bus1=n1139251.3 bus2=m1069249.3 length=0.1745601 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979358-1 bus1=m1069249.3 bus2=l2803194.3 length=0.05941932 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917130c0 bus1=x2803194c.1.2 bus2=sx2803194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979358-2 bus1=l2803194.3 bus2=l3047073.3 length=0.08833488 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917133c0 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979358-3 bus1=l3047073.3 bus2=m1069250.3 length=0.2125426 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979371-1 bus1=m1069250.3 bus2=l2690868.3 length=0.02055506 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917127c0 bus1=x2690868c.1.2 bus2=sx2690868c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979371-2 bus1=l2690868.3 bus2=228-979371-2_int.3 length=0.01146058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5486729-1 bus1=m1069311.1.2.3 bus2=m1069310.1.2.3 length=0.000560638 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5970852-1 bus1=m1069311.3 bus2=m1069312.3 length=0.02647091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018876-1 bus1=m1069312.3 bus2=p873801.3 length=0.007044674 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018878-2 bus1=p873801.3 bus2=n1138608.3 length=0.007298604 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018878-3 bus1=n1138608.3 bus2=l3232301.3 length=0.08402702 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21458756c0 bus1=x3232301c.1.2 bus2=sx3232301c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81037792-1 bus1=l3232301.3 bus2=m1069328.3 length=0.01475732 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81043320-1 bus1=m1069328.3 bus2=l2763811.3 length=0.1919477 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459629c0 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-2 bus1=l2763811.3 bus2=l2763812.3 length=0.1008099 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459651c0 bus1=x2763812c.1.2 bus2=sx2763812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-3 bus1=l2763812.3 bus2=l2951995.3 length=0.1852211 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226192801c0 bus1=x2951995c.1.2 bus2=sx2951995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-4 bus1=l2951995.3 bus2=l3101194.3 length=0.1513612 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459660c0 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81001717-1 bus1=l3101194.3 bus2=l2862616.3 length=0.2233032 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227447984c0 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81018875-1 bus1=m1069312.3 bus2=p873800.3 length=0.007335412 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018877-2 bus1=p873800.3 bus2=221-306686.3 length=0.004789778 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018877-1 bus1=221-306686.3 bus2=l2970258.3 length=0.03441255 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459640c0 bus1=x2970258c.1.2 bus2=sx2970258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln7061777-3 bus1=m4113347.3 bus2=n1138606.3 length=0.01502653 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7061777-4 bus1=n1138606.3 bus2=m1069335.3 length=0.03225708 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231997-1 bus1=m1069335.3 bus2=p827564.3 length=0.0118117 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049823-1 bus1=p827564.3 bus2=m1069348.3 length=0.06148002 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744366-1 bus1=m1069348.3 bus2=m1069356.3 length=0.09689828 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260025-1 bus1=m1069356.3 bus2=m1069363.3 length=0.06684365 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290239-1 bus1=m1069363.3 bus2=m1069364.3 length=0.09262659 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411364-1 bus1=m1069364.3 bus2=m1069365.3 length=0.04620379 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804788-1 bus1=m1069365.3 bus2=l3235243.3 length=0.08183865 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275008c0 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5867449-1 bus1=m1069376.2 bus2=p827563.2 length=0.009627028 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-2 bus1=p827563.2 bus2=n1138595.2 length=0.006716682 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-3 bus1=n1138595.2 bus2=m3036167.2 length=0.1179087 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505945-1 bus1=m3036167.2 bus2=l2973156.2 length=0.003119941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337687b0 bus1=x2973156b.1.2 bus2=sx2973156b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017295-1 bus1=l2973156.2 bus2=m1069393.2 length=0.1163218 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505942-2 bus1=m1069393.2 bus2=l3029501.2 length=0.1103979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337688b0 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505943-3 bus1=l3029501.2 bus2=m3036165.2 length=0.001865744 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774462-2 bus1=m3036165.2 bus2=l3197636.2 length=0.1974541 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148580b0 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714051-1 bus1=l3197636.2 bus2=m1047424.2 length=0.09030334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562929-1 bus1=m1047424.2 bus2=l3104127.2 length=0.04694714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337690b0 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683822-1 bus1=m1047424.2 bus2=l2691949.2 length=0.06492342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337689b0 bus1=x2691949b.1.2 bus2=sx2691949b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986931-2 bus1=m3036165.2 bus2=l3235252.2 length=0.06531223 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21388572b0 bus1=x3235252b.1.2 bus2=sx3235252b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593230-1 bus1=m1069393.2 bus2=m1069408.2 length=0.06980202 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653458-1 bus1=m1069408.2 bus2=l2897774.2 length=0.03718824 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337691b0 bus1=x2897774b.1.2 bus2=sx2897774b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593231-1 bus1=m1069408.2 bus2=l2822867.2 length=0.08006577 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386552b0 bus1=x2822867b.1.2 bus2=sx2822867b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472357-1 bus1=l2822867.2 bus2=m1069412.2 length=0.003769859 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502530-1 bus1=m1069412.2 bus2=l3066813.2 length=0.06176116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337693b0 bus1=x3066813b.1.2 bus2=sx3066813b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380815-1 bus1=l3066813.2 bus2=l2991910.2 length=0.08614536 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337694b0 bus1=x2991910b.1.2 bus2=sx2991910b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986928-1 bus1=l2991910.2 bus2=l2879072.2 length=0.04524989 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337695b0 bus1=x2879072b.1.2 bus2=sx2879072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047568-1 bus1=l2879072.2 bus2=m1047441.2 length=0.2303486 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865241-1 bus1=m1047441.2 bus2=m1047442.2 length=0.0421516 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562927-1 bus1=m1047442.2 bus2=m1047444.2 length=0.06882948 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562928-1 bus1=m1047444.2 bus2=m1047447.2 length=0.1518505 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199519-1 bus1=m1047447.2 bus2=l2766722.2 length=0.09849151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337700b0 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290211-1 bus1=l2766722.2 bus2=l2879071.2 length=0.05264627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337701b0 bus1=x2879071b.1.2 bus2=sx2879071b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865242-1 bus1=l2879071.2 bus2=l3029504.2 length=0.0798659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337702b0 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6407748-1 bus1=l3029504.2 bus2=l3046854.2 length=0.0590263 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227732939b0 bus1=x3046854b.1.2 bus2=sx3046854b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6407748-2 bus1=l3046854.2 bus2=m1047453.2 length=0.05252521 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835175-1 bus1=m1047453.2 bus2=l2785547.2 length=0.07704675 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337705b0 bus1=x2785547b.1.2 bus2=sx2785547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047607-1 bus1=l2785547.2 bus2=m1047457.2 length=0.03934865 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926332-1 bus1=m1047457.2 bus2=l3139086.2 length=0.06703801 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192846b0 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472406-1 bus1=l3139086.2 bus2=l3029520.2 length=0.06725062 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21486213b0 bus1=x3029520b.1.2 bus2=sx3029520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653493-1 bus1=m1047457.2 bus2=l2710546.2 length=0.04011955 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337704b0 bus1=x2710546b.1.2 bus2=sx2710546b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5588016-3 bus1=l2710546.2 bus2=m4362181.2 length=0.02589748 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588016-4 bus1=m4362181.2 bus2=l3254214.2 length=0.06545149 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337706b0 bus1=x3254214b.1.2 bus2=sx3254214b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803984-1 bus1=l3254214.2 bus2=l3214112.2 length=0.08348714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226881057b0 bus1=x3214112b.1.2 bus2=sx3214112b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803984-2 bus1=l3214112.2 bus2=l3160104.2 length=0.1034439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337707b0 bus1=x3160104b.1.2 bus2=sx3160104b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411384-1 bus1=l3160104.2 bus2=m1047471.2 length=0.1115771 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532787-1 bus1=m1047471.2 bus2=l2973180.2 length=0.07616084 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398646b0 bus1=x2973180b.1.2 bus2=sx2973180b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380819-1 bus1=m1047471.2 bus2=l2879077.2 length=0.09547967 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337709b0 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502537-1 bus1=l2879077.2 bus2=m1026693.2 length=0.1196923 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6327237-1 bus1=m1026693.2 bus2=m1026699.2 length=0.08524384 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5993742-1 bus1=m1026699.2 bus2=m1026722.2 length=0.09268627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206281-1 bus1=m1026722.2 bus2=m1026736.2 length=0.07118879 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6418150-1 bus1=m1026736.2 bus2=m1026745.2 length=0.1068625 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5841919-1 bus1=m1026745.2 bus2=l3029183.2 length=0.09101653 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228580047b0 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6327237-2 bus1=m1026699.2 bus2=m1026704.2 length=0.05253797 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865247-1 bus1=m1026704.2 bus2=l2991915.2 length=0.0549563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392036b0 bus1=x2991915b.1.2 bus2=sx2991915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259997-1 bus1=l2991915.2 bus2=l2673320.2 length=0.05961608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392037b0 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744337-1 bus1=l2673320.2 bus2=l3048209.2 length=0.06566652 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120195b0 bus1=x3048209b.1.2 bus2=sx3048209b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835145-1 bus1=m1026704.2 bus2=l2841634.2 length=0.163941 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392038b0 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956472-1 bus1=m1026693.2 bus2=l2991916.2 length=0.1017744 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337710b0 bus1=x2991916b.1.2 bus2=sx2991916b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108139-1 bus1=m1047471.2 bus2=l3216349.2 length=0.0183997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337708b0 bus1=x3216349b.1.2 bus2=sx3216349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6013613-1 bus1=m1047453.2 bus2=l2913406.2 length=0.08321026 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225940756b0 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380816-1 bus1=m1047453.2 bus2=l2691948.2 length=0.06960273 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337703b0 bus1=x2691948b.1.2 bus2=sx2691948b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047567-1 bus1=m1047447.2 bus2=l2954349.2 length=0.05345472 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337699b0 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472356-1 bus1=m1047442.2 bus2=l3235250.2 length=0.06450029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337698b0 bus1=x3235250b.1.2 bus2=sx3235250b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411375-1 bus1=m1047441.2 bus2=l2804258.2 length=0.05810673 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337697b0 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380814-1 bus1=m1047441.2 bus2=l3197635.2 length=0.06078236 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337696b0 bus1=x3197635b.1.2 bus2=sx3197635b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108132-1 bus1=m1069412.2 bus2=l2879061.2 length=0.08230611 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337692b0 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505946-1 bus1=m3036167.2 bus2=l3085391.2 length=0.07333502 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21236413b0 bus1=x3085391b.1.2 bus2=sx3085391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958707-1 bus1=m1069428.2 bus2=p827576.2 length=0.009510015 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-2 bus1=p827576.2 bus2=n1139256.2 length=0.009617215 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-3 bus1=n1139256.2 bus2=l2973178.2 length=0.06364849 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337665b0 bus1=x2973178b.1.2 bus2=sx2973178b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532786-2 bus1=m1069428.2 bus2=n1139257.2 length=0.01647658 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532786-3 bus1=n1139257.2 bus2=l3029518.2 length=0.02725845 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337666b0 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320364-1 bus1=l3029518.2 bus2=l2897807.2 length=0.09232586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386771b0 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6352702-1 bus1=m1069438.3 bus2=p827575.3 length=0.0100546 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776673-1 bus1=p827575.3 bus2=m1069437.3 length=0.005084751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956498-2 bus1=m1069437.3 bus2=n1139258.3 length=0.01125948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956498-3 bus1=n1139258.3 bus2=l3066810.3 length=0.04066073 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337659c0 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623392-1 bus1=l3066810.3 bus2=l2897769.3 length=0.1296382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337660c0 bus1=x2897769c.1.2 bus2=sx2897769c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986925-2 bus1=l2897769.3 bus2=l3778577.3 length=0.05512255 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224490448c0 bus1=x3778577c.1.2 bus2=sx3778577c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986925-3 bus1=l3778577.3 bus2=l3141395.3 length=0.06393277 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28149184c0 bus1=x3141395c.1.2 bus2=sx3141395c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744370-2 bus1=m1069437.3 bus2=n1139259.3 length=0.04533955 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744370-3 bus1=n1139259.3 bus2=l2710543.3 length=0.03563063 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474614c0 bus1=x2710543c.1.2 bus2=sx2710543c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6352701-1 bus1=m1069457.1 bus2=e182745.1 length=0.01094228 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049824-1 bus1=m1069461.1 bus2=p827574.1 length=0.008686967 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776672-1 bus1=p827574.1 bus2=l3160123.1 length=0.06093006 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21015706a0 bus1=x3160123a.1.2 bus2=sx3160123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199556-1 bus1=l3160123.1 bus2=l2897805.1 length=0.0917701 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21471907a0 bus1=x2897805a.1.2 bus2=sx2897805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5859996-1 bus1=m1069464.2 bus2=p873787.2 length=0.006235546 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163946-1 bus1=p873787.2 bus2=m1069463.2 length=0.01477301 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746549-1 bus1=m1069463.2 bus2=m1069462.2 length=0.002332928 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958706-1 bus1=m1069462.2 bus2=l3216342.2 length=0.03003113 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337645b0 bus1=x3216342b.1.2 bus2=sx3216342b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411367-1 bus1=l3216342.2 bus2=l2879063.2 length=0.06188114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337646b0 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5898057-1 bus1=m1069468.1 bus2=p827506.1 length=0.008514154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171502-1 bus1=p827506.1 bus2=m1069469.1 length=0.007050168 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683813-1 bus1=m1069469.1 bus2=m1069467.1 length=0.02134785 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714044-1 bus1=m1069467.1 bus2=m1069466.1 length=0.01573962 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-2 bus1=m1069466.1 bus2=n1139264.1 length=0.02569291 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-3 bus1=n1139264.1 bus2=m1069465.1 length=0.04672218 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047560-1 bus1=m1069465.1 bus2=l3010561.1 length=0.07602299 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337650a0 bus1=x3010561a.1.2 bus2=sx3010561a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683856-2 bus1=m1069469.1 bus2=n1139263.1 length=0.008271348 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683856-3 bus1=n1139263.1 bus2=l3048227.1 length=0.0259869 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337647a0 bus1=x3048227a.1.2 bus2=sx3048227a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5565091-1 bus1=m1069481.3 bus2=p827507.3 length=0.009805515 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-2 bus1=p827507.3 bus2=n1137956.3 length=0.0112298 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-3 bus1=n1137956.3 bus2=l3141396.3 length=0.05079535 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337655c0 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017288-1 bus1=l3141396.3 bus2=l3066808.3 length=0.1603831 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337654c0 bus1=x3066808c.1.2 bus2=sx3066808c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5898056-1 bus1=m1069483.3 bus2=p827503.3 length=0.008322578 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928544-2 bus1=p827503.3 bus2=n1137994.3 length=0.03087062 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928544-3 bus1=n1137994.3 bus2=m1069484.3 length=0.05637094 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593221-1 bus1=m1069484.3 bus2=l2785517.3 length=0.1245392 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338957c0 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506309-1 bus1=l2785517.3 bus2=l3066809.3 length=0.1000348 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338958c0 bus1=x3066809c.1.2 bus2=sx3066809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774451-1 bus1=l3066809.3 bus2=m1069487.3 length=0.06362585 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138599-1 bus1=m1069487.3 bus2=m1069488.3 length=0.1361981 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047555-1 bus1=m1069488.3 bus2=l2748125.3 length=0.05697339 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338962c0 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138593-1 bus1=l2748125.3 bus2=l2673303.3 length=0.05394105 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338963c0 bus1=x2673303c.1.2 bus2=sx2673303c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380802-1 bus1=m1069488.3 bus2=m1069489.3 length=0.07333761 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865228-1 bus1=m1069489.3 bus2=l2933120.3 length=0.07384153 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192890c0 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804785-1 bus1=l2933120.3 bus2=l3104117.3 length=0.2504814 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338964c0 bus1=x3104117c.1.2 bus2=sx3104117c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593218-1 bus1=l3104117.3 bus2=m1069494.3 length=0.1257671 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076247-1 bus1=m1069494.3 bus2=l2745806.3 length=0.06095996 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194262c0 bus1=x2745806c.1.2 bus2=sx2745806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017287-1 bus1=m1069487.3 bus2=l2954344.3 length=0.06855186 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338959c0 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229791-1 bus1=l2954344.3 bus2=l2897767.3 length=0.05092091 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338960c0 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199511-1 bus1=l2897767.3 bus2=l3254208.3 length=0.1300972 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338961c0 bus1=x3254208c.1.2 bus2=sx3254208c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5928543-1 bus1=m1047486.1 bus2=p827502.1 length=0.01021604 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-3 bus1=p827502.1 bus2=n1137993.1 length=0.02330953 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-2 bus1=n1137993.1 bus2=l2860482.1 length=0.06432478 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338954a0 bus1=x2860482a.1.2 bus2=sx2860482a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744330-1 bus1=l2860482.1 bus2=l3254204.1 length=0.6171758 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337715a0 bus1=x3254204a.1.2 bus2=sx3254204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6437757-1 bus1=m1047486.1 bus2=l3177665.1 length=0.0182876 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227731863a0 bus1=x3177665a.1.2 bus2=sx3177665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6987572-4 bus1=m1047490.1 bus2=p1164481.1 length=0.03641342 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-9 bus1=p1164481.1 bus2=l3729297.1 length=0.05307069 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386592a0 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-11 bus1=l3729297.1 bus2=l3729298.1 length=0.062589 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386617a0 bus1=x3729298a.1.2 bus2=sx3729298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-13 bus1=l3729298.1 bus2=l3727707.1 length=0.05958638 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386750a0 bus1=x3727707a.1.2 bus2=sx3727707a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-15 bus1=l3727707.1 bus2=l3727708.1 length=0.05507835 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386815a0 bus1=x3727708a.1.2 bus2=sx3727708a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-16 bus1=l3727708.1 bus2=m3949157.1 length=0.005075374 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991378-3 bus1=m3949157.1 bus2=l3727709.1 length=0.06306804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386842a0 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991378-5 bus1=l3727709.1 bus2=l3727710.1 length=0.07229684 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386863a0 bus1=x3727710a.1.2 bus2=sx3727710a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-17 bus1=m3949157.1 bus2=l3728037.1 length=0.1053925 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386946a0 bus1=x3728037a.1.2 bus2=sx3728037a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-18 bus1=l3728037.1 bus2=m3949154.1 length=0.1036877 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991381-2 bus1=m3949154.1 bus2=l3728038.1 length=0.00378653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387019a0 bus1=x3728038a.1.2 bus2=sx3728038a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-4 bus1=l3728038.1 bus2=l3728039.1 length=0.07910882 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387053a0 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-6 bus1=l3728039.1 bus2=l3728040.1 length=0.06034767 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387062a0 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-8 bus1=l3728040.1 bus2=l3728041.1 length=0.0380904 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387074a0 bus1=x3728041a.1.2 bus2=sx3728041a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991380-2 bus1=m3949154.1 bus2=l3728042.1 length=0.07320416 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387113a0 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991380-4 bus1=l3728042.1 bus2=l3728043.1 length=0.06611866 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387138a0 bus1=x3728043a.1.2 bus2=sx3728043a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991379-2 bus1=m3949157.1 bus2=l3727711.1 length=0.0490678 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386874a0 bus1=x3727711a.1.2 bus2=sx3727711a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991379-4 bus1=l3727711.1 bus2=l3727712.1 length=0.04256275 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386889a0 bus1=x3727712a.1.2 bus2=sx3727712a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5682337-1 bus1=m1047497.2 bus2=p901912.2 length=0.007964691 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349077-1 bus1=p901912.2 bus2=l3195365.2 length=0.03742408 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-2 bus1=m1047522.1 bus2=n1136664.1 length=0.009003641 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-3 bus1=n1136664.1 bus2=l3085401.1 length=0.008133808 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127253a0 bus1=x3085401a.1.2 bus2=sx3085401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714052-2 bus1=m1047558.1 bus2=n1136659.1 length=0.01627899 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714052-3 bus1=n1136659.1 bus2=l3104129.1 length=0.09288475 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338969a0 bus1=x3104129a.1.2 bus2=sx3104129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6383059-1 bus1=m1047568.1.2.3 bus2=p827527.1.2.3 length=0.01593904 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-2 bus1=p827527.1.2.3 bus2=n1136658.1.2.3 length=0.006141567 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-3 bus1=n1136658.1.2.3 bus2=m1047566.1.2.3 length=0.04289554 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-2 bus1=m1047566.1 bus2=n1137995.1 length=0.006095161 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-3 bus1=n1137995.1 bus2=l3141401.1 length=0.02560001 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338970a0 bus1=x3141401a.1.2 bus2=sx3141401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413568-1 bus1=m1069500.1 bus2=p827549.1 length=0.00457253 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-3 bus1=p827549.1 bus2=n1140518.1 length=0.0220655 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-4 bus1=n1140518.1 bus2=l2764403.1 length=0.04019931 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193078a0 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651977-2 bus1=l2764403.1 bus2=m1047623.1 length=0.05886067 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167816-1 bus1=m1047623.1 bus2=l3008279.1 length=0.05917971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712578-1 bus1=l3008279.1 bus2=l2785537.1 length=0.09267275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338975a0 bus1=x2785537a.1.2 bus2=sx2785537a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956497-1 bus1=m1047623.1 bus2=l2748157.1 length=0.06326143 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338973a0 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_3b bus1=q16642.2 bus2=q16642_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_3a bus1=q16642.1 bus2=q16642_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5863718-1 bus1=m1108534.1 bus2=p901934.1 length=0.00636407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-2 bus1=p901934.1 bus2=n1140517.1 length=0.01430658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-3 bus1=n1140517.1 bus2=l3157718.1 length=0.1012494 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194093a0 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5830952-1 bus1=m1108532.2 bus2=p895082.2 length=0.01091142 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-2 bus1=p895082.2 bus2=n1142106.2 length=0.0167481 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-3 bus1=n1142106.2 bus2=l2936213.2 length=0.02619034 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328363b0 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533709-1 bus1=l2936213.2 bus2=m1108527.2 length=0.08690144 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804787-1 bus1=m1108527.2 bus2=l3141394.2 length=0.003863499 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339042b0 bus1=x3141394b.1.2 bus2=sx3141394b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292600-1 bus1=m1108490.1 bus2=p829798.1 length=0.009192607 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-1 bus1=p829798.1 bus2=m1108489.1 length=0.000259836 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-3 bus1=m1108489.1 bus2=n1142101.1 length=0.01442036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-4 bus1=n1142101.1 bus2=l2936214.1 length=0.03694722 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356809a0 bus1=x2936214a.1.2 bus2=sx2936214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533710-1 bus1=m1108489.1 bus2=m1108492.1 length=0.02458387 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-2 bus1=m1108492.1 bus2=n1142102.1 length=0.007313548 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-3 bus1=n1142102.1 bus2=l2804956.1 length=0.05253136 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356811a0 bus1=x2804956a.1.2 bus2=sx2804956a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5565229-1 bus1=m1108484.1 bus2=p829797.1 length=0.008841709 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262430-1 bus1=p829797.1 bus2=m1108483.1 length=0.005836428 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805676-2 bus1=m1108483.1 bus2=n1142098.1 length=0.006725823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805676-3 bus1=n1142098.1 bus2=l2936212.1 length=0.05183272 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356815a0 bus1=x2936212a.1.2 bus2=sx2936212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594151-1 bus1=m1108483.1 bus2=m1108486.1 length=0.03176249 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230695-1 bus1=m1108486.1 bus2=l3067447.1 length=0.01411533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386157a0 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5621864-1 bus1=m1125987.1.2.3 bus2=p901945.1.2.3 length=0.004817317 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228311-1 bus1=p901945.1.2.3 bus2=m1125988.1.2.3 length=0.00577516 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561444-1 bus1=m1125988.1 bus2=l2898457.1 length=0.04716683 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260594a0 bus1=x2898457a.1.2 bus2=sx2898457a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506310-2 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=0.07221755 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260595c0 bus1=x2767340c.1.2 bus2=sx2767340c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx260595b0 bus1=x2767340b.1.2 bus2=sx2767340b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx260595a0 bus1=x2767340a.1.2 bus2=sx2767340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506311-4 bus1=l2767340.1.2.3 bus2=m3037449.1.2.3 length=0.001937451 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170199-2 bus1=m3037449.3 bus2=m1108375.3 length=0.01837026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048521-1 bus1=m1108375.3 bus2=l3160793.3 length=0.05384196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147899c0 bus1=x3160793c.1.2 bus2=sx3160793c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6255845-1 bus1=m1125976.2 bus2=p895106.2 length=0.007911675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952393-1 bus1=p895106.2 bus2=l3048887.2 length=0.04016126 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260586b0 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5775368-1 bus1=l3048887.2 bus2=m1125966.2 length=0.03026457 units=km linecode=1PH-x4_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896728-1 bus1=m1125966.2 bus2=l2955005.2 length=0.06808784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260589b0 bus1=x2955005b.1.2 bus2=sx2955005b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533708-1 bus1=l2955005.2 bus2=m1108372.2 length=0.03205908 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624289-1 bus1=m1108372.2 bus2=l3216988.2 length=0.07962656 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260590b0 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6230694-1 bus1=m1108372.2 bus2=l3179607.2 length=0.06733584 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260591b0 bus1=x3179607b.1.2 bus2=sx3179607b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5861084-1 bus1=m1125968.3 bus2=p895107.3 length=0.008451514 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5740282-1 bus1=p895107.3 bus2=l3030126.3 length=0.08761934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260576c0 bus1=x3030126c.1.2 bus2=sx3030126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260928-1 bus1=l3030126.3 bus2=l3254870.3 length=0.04798596 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260581c0 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6030576-1 bus1=l3254870.3 bus2=m1125943.3 length=0.4779712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8976560-2 bus1=m1125943.3 bus2=221-703009.3 length=0.005203969 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8976560-3 bus1=221-703009.3 bus2=l3150961.3 length=0.03399606 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx223400157c0 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6103926-1 bus1=m1125969.2 bus2=p895102.2 length=0.006630176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6376708-1 bus1=p895102.2 bus2=m1125978.2 length=0.009923416 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134418-1 bus1=m1125978.2 bus2=l3254869.2 length=0.103133 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260575b0 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5644788-1 bus1=l3254869.2 bus2=l2798067.2 length=0.07191136 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533237b0 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6286261-1 bus1=m1125978.2 bus2=m1125982.2 length=0.07762949 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588822-1 bus1=m1125982.2 bus2=l3029055.2 length=0.06096016 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260607b0 bus1=x3029055b.1.2 bus2=sx3029055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6346338-1 bus1=m1142874.3 bus2=p895111.3 length=0.008075879 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591834-1 bus1=p895111.3 bus2=l2895496.3 length=0.06985534 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440079-1 bus1=l2895496.3 bus2=m1142873.3 length=0.05056126 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987955-2 bus1=m1142873.3 bus2=l3552667.3 length=0.05531925 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224061203c0 bus1=x3552667c.1.2 bus2=sx3552667c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5987955-3 bus1=l3552667.3 bus2=l3160862.3 length=0.1991017 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386143c0 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6412346-1 bus1=l3160862.3 bus2=l3104850.3 length=0.132165 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260561c0 bus1=x3104850c.1.2 bus2=sx3104850c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5800724-1 bus1=m1142865.1 bus2=p895112.1 length=0.008729843 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589097-1 bus1=p895112.1 bus2=l3048962.1 length=0.02560416 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260555a0 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5528574-2 bus1=m1142863.3 bus2=n1141480.3 length=0.004605174 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528574-3 bus1=n1141480.3 bus2=p895113.3 length=0.00623321 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407206-1 bus1=p895113.3 bus2=l2711225.3 length=0.06886555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260553c0 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018330-1 bus1=l2711225.3 bus2=l3030200.3 length=0.09891955 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260554c0 bus1=x3030200c.1.2 bus2=sx3030200c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6103927-1 bus1=m1142860.1 bus2=p895114.1 length=0.006584149 units=km linecode=1PH-2_ACSRxx4/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-2 bus1=p895114.1 bus2=n1141479.1 length=0.00592496 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-3 bus1=n1141479.1 bus2=l3198348.1 length=0.01039946 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260552a0 bus1=x3198348a.1.2 bus2=sx3198348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5746705-1 bus1=m1142843.1 bus2=p829976.1 length=0.009886108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413711-1 bus1=p829976.1 bus2=l2955078.1 length=0.0548014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260542a0 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5799561-1 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=0.110589 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225700953a0 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5799561-2 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=0.09212063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8611_48332_sw bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5594236-1 bus1=e193509.1.2.3 bus2=m1142839.1.2.3 length=0.06240823 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503575-1 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=0.07299226 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292614-1 bus1=m1142832.3 bus2=p829962.3 length=0.004586538 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807087-1 bus1=p829962.3 bus2=m1142835.3 length=0.006128772 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896824-1 bus1=m1142835.3 bus2=l3104853.3 length=0.03735956 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260518c0 bus1=x3104853c.1.2 bus2=sx3104853c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321412-1 bus1=m1142835.3 bus2=m1142833.3 length=0.01083508 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109147-1 bus1=m1142833.3 bus2=l2767408.3 length=0.05219671 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260517c0 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506314-2 bus1=l2767408.3 bus2=l3217053.3 length=0.04535032 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260529c0 bus1=x3217053c.1.2 bus2=sx3217053c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506315-4 bus1=l3217053.3 bus2=m3037455.3 length=0.002653675 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624376-2 bus1=m3037455.3 bus2=l3086074.3 length=0.0877699 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260532c0 bus1=x3086074c.1.2 bus2=sx3086074c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927379-2 bus1=m3037455.3 bus2=l3217052.3 length=0.07131014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260528c0 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018331-1 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=0.0670797 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260515a0 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291244-1 bus1=l3160865.1.2.3 bus2=m1142828.1.2.3 length=0.1306013 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473436-1 bus1=m1142828.1.2.3 bus2=l2674047.1.2.3 length=0.0003048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260514c0 bus1=x2674047c.1.2 bus2=sx2674047c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473436-2 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=0.06085092 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389307c0 bus1=x2692655c.1.2 bus2=sx2692655c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896825-1 bus1=l2692655.1.2.3 bus2=m1142821.1.2.3 length=0.05352371 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351510-1 bus1=m1142821.1.2.3 bus2=l2711226.1.2.3 length=0.001633431 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260527b0 bus1=x2711226b.1.2 bus2=sx2711226b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654471-1 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=0.07816807 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684859-1 bus1=m1142819.2 bus2=l2861219.2 length=0.06079754 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389761b0 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745348-1 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=0.07498476 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200532-1 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=0.09315243 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260479a0 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594239-1 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=0.08915953 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260480c0 bus1=x3030199c.1.2 bus2=sx3030199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6078767-1 bus1=l3030199.1.2.3 bus2=m1125934.1.2.3 length=0.02929477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503576-1 bus1=m1125934.1.2.3 bus2=l2730163.1.2.3 length=0.06337631 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260481c0 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6200527-1 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=0.0845323 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260484a0 bus1=x2992624a.1.2 bus2=sx2992624a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170293-1 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=0.05105121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745347-1 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=0.03999682 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7064337-2 bus1=m1125917.3 bus2=p1197121.3 length=0.008239126 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7064338-3 bus1=p1197121.3 bus2=l2805031.3 length=0.04816427 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260491c0 bus1=x2805031c.1.2 bus2=sx2805031c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957493-1 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=0.09095299 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049963-1 bus1=m1125914.2 bus2=p829963.2 length=0.004365185 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5535142-1 bus1=p829963.2 bus2=m1125916.2 length=0.006676143 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563935-1 bus1=m1125916.2 bus2=m1125913.2 length=0.03567177 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5496577-1 bus1=m1125913.2 bus2=l3068944.2 length=0.0397045 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260494b0 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5708136-1 bus1=l3068944.2 bus2=m1125911.2 length=0.002220239 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563934-1 bus1=m1125911.2 bus2=l2711224.2 length=0.1054395 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260500b0 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170291-1 bus1=l2711224.2 bus2=m1125905.2 length=0.06815977 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170292-1 bus1=m1125905.2 bus2=l2917310.2 length=0.1314363 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260503b0 bus1=x2917310b.1.2 bus2=sx2917310b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139645-1 bus1=m1125905.2 bus2=l3142098.2 length=0.02551562 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260501b0 bus1=x3142098b.1.2 bus2=sx3142098b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505937-2 bus1=m1125905.2 bus2=l3142079.2 length=0.2431677 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249626b0 bus1=x3142079b.1.2 bus2=sx3142079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505938-4 bus1=l3142079.2 bus2=m3036162.2 length=0.002510594 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563909-2 bus1=m3036162.2 bus2=l2879753.2 length=0.05778492 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249674b0 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048598-2 bus1=m3036162.2 bus2=l2955055.2 length=0.04306198 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249647b0 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5836177-1 bus1=m1125905.2 bus2=l2748839.2 length=0.08554999 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260502b0 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896827-1 bus1=m1125916.2 bus2=l2879767.2 length=0.06935707 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260496b0 bus1=x2879767b.1.2 bus2=sx2879767b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6109148-1 bus1=l2879767.2 bus2=l2767407.2 length=0.07020741 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260495b0 bus1=x2767407b.1.2 bus2=sx2767407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6078768-1 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=0.04200085 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389092b0 bus1=x2917328b.1.2 bus2=sx2917328b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351511-1 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=0.06460124 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260505c0 bus1=x2861218c.1.2 bus2=sx2861218c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958866-1 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=0.1593378 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8645_48332_sw bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6201850-1 bus1=e183493.1.2.3 bus2=m1125902.1.2.3 length=0.08925905 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5595583-1 bus1=m1125902.1 bus2=p829986.1 length=0.009513823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837516-1 bus1=p829986.1 bus2=m1125904.1 length=0.02146085 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715016-2 bus1=m1125904.1 bus2=n1142108.1 length=0.01466253 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715016-3 bus1=n1142108.1 bus2=l2674051.1 length=0.07367862 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389831a0 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6439987-1 bus1=m1125904.1 bus2=m1125903.1 length=0.01905885 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894215-1 bus1=m1125903.1 bus2=l2989565.1 length=0.0155407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389237a0 bus1=x2989565a.1.2 bus2=sx2989565a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291252-1 bus1=m1125902.1.2.3 bus2=226-23751.1.2.3 length=0.0758688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291252-2 bus1=226-23751.1.2.3 bus2=l2955081.1.2.3 length=0.04193955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260508a0 bus1=x2955081a.1.2 bus2=sx2955081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018341-1 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=0.09468487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6332133-1 bus1=m1108315.3 bus2=p860843.3 length=0.0116075 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957502-1 bus1=p860843.3 bus2=l3179682.3 length=0.03978815 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207292c0 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654484-1 bus1=l3179682.3 bus2=l2786274.3 length=0.027729 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207291c0 bus1=x2786274c.1.2 bus2=sx2786274c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291253-1 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=0.07220285 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170302-1 bus1=m1108311.1.2.3 bus2=l2879773.1.2.3 length=0.08882654 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207290a0 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321427-1 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=0.09267141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807090-1 bus1=m1108298.2 bus2=m1108299.2 length=0.01075771 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686247-1 bus1=m1108299.2 bus2=m1108300.2 length=0.006796901 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412366-1 bus1=m1108300.2 bus2=l2711234.2 length=0.0711076 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207287b0 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654485-1 bus1=l2711234.2 bus2=l3198355.2 length=0.1188379 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207288b0 bus1=x3198355b.1.2 bus2=sx3198355b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048642-1 bus1=l3198355.2 bus2=l2805037.2 length=0.1108157 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195132-1 bus1=m1108298.2 bus2=p893610.2 length=0.01017753 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103662-1 bus1=p893610.2 bus2=m1108302.2 length=0.08811083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6164818-1 bus1=m1108302.2 bus2=l3236011.2 length=0.03520406 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138796b0 bus1=x3236011b.1.2 bus2=sx3236011b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866274-1 bus1=l3236011.2 bus2=l3198358.2 length=0.1136489 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138797b0 bus1=x3198358b.1.2 bus2=sx3198358b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170303-1 bus1=l3198358.2 bus2=l3104859.2 length=0.1062732 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138798b0 bus1=x3104859b.1.2 bus2=sx3104859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742901-1 bus1=l3104859.2 bus2=l2970845.2 length=0.1128745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501096-1 bus1=l2970845.2 bus2=l2897771.2 length=0.08783619 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21148701b0 bus1=x2897771b.1.2 bus2=sx2897771b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531195-1 bus1=m1108298.1.2.3 bus2=196-36167.1.2.3 length=0.03926728 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106511-1 bus1=196-36167.1.2.3 bus2=l3011298.1.2.3 length=0.08155228 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207286c0 bus1=x3011298c.1.2 bus2=sx3011298c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351524-1 bus1=l3011298.1.2.3 bus2=m1108295.1.2.3 length=0.08015593 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109158-1 bus1=m1108295.1.2.3 bus2=l2936279.1.2.3 length=0.08373852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247184c0 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473449-1 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=0.1017066 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247185b0 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6079946-1 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=0.1177636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389962c0 bus1=x2804249c.1.2 bus2=sx2804249c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6256144-4 bus1=l2804249.1.2.3 bus2=n1139547.1.2.3 length=0.07100756 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6256144-3 bus1=n1139547.1.2.3 bus2=l2688693.1.2.3 length=0.08502586 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225918936c0 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6256144-1 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=0.03917884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225918926b0 bus1=x2688692b.1.2 bus2=sx2688692b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5527400-1 bus1=l2688692.1.2.3 bus2=m1108286.1.2.3 length=0.005096697 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955063-1 bus1=m1108286.1.2.3 bus2=l2933164.1.2.3 length=0.07929255 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440069-1 bus1=l2933164.1.2.3 bus2=l3029498.1.2.3 length=0.06749109 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247036c0 bus1=x3029498c.1.2 bus2=sx3029498c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623403-1 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=0.08771341 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411382-1 bus1=m1089143.1 bus2=m1089144.1 length=0.025712 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352700-1 bus1=m1089144.1 bus2=p827522.1 length=0.002591741 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-2 bus1=p827522.1 bus2=n1142111.1 length=0.01046125 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-3 bus1=n1142111.1 bus2=l2991912.1 length=0.0522824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247056a0 bus1=x2991912a.1.2 bus2=sx2991912a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411381-1 bus1=l2991912.1 bus2=l3104128.1 length=0.1123975 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247057a0 bus1=x3104128a.1.2 bus2=sx3104128a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926306-1 bus1=l3104128.1 bus2=l2673315.1 length=0.1164668 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247058a0 bus1=x2673315a.1.2 bus2=sx2673315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714048-1 bus1=l2673315.1 bus2=m1089148.1 length=0.1244667 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865245-1 bus1=m1089148.1 bus2=l2991906.1 length=0.1574702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247060a0 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138598-1 bus1=l2991906.1 bus2=l2879054.1 length=0.06432977 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247061a0 bus1=x2879054a.1.2 bus2=sx2879054a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259992-1 bus1=m1089148.1 bus2=l2766721.1 length=0.04840519 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247059a0 bus1=x2766721a.1.2 bus2=sx2766721a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5604685-1 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=0.07406675 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5604685-2 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=0.07406597 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228091193c0 bus1=x3047289c.1.2 bus2=sx3047289c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx228091193b0 bus1=x3047289b.1.2 bus2=sx3047289b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx228091193a0 bus1=x3047289a.1.2 bus2=sx3047289a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6028890-1 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=0.03596587 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21384099c0 bus1=x3215385c.1.2 bus2=sx3215385c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21384099b0 bus1=x3215385b.1.2 bus2=sx3215385b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21384099a0 bus1=x3215385a.1.2 bus2=sx3215385a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502533-1 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=0.1373578 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259995-1 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=0.1105514 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138265a0 bus1=x3160107a.1.2 bus2=sx3160107a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350541-1 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=0.1078279 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138264b0 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502531-1 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=0.0382469 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290212-1 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=0.09576997 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138262a0 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138608-3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=0.08551689 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4586093_sw bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6138608-2 bus1=q14404.1.2.3 bus2=regxfmr_190-7361.1.2.3 length=0.004597065 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502532-1 bus1=190-7361.1.2.3 bus2=m1089120.1.2.3 length=0.005820451 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472360-1 bus1=m1089120.1.2.3 bus2=m1089119.1.2.3 length=0.05793432 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683823-1 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=0.078884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411380-1 bus1=m1089118.3 bus2=l2973158.3 length=0.08625179 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138259c0 bus1=x2973158c.1.2 bus2=sx2973158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835143-1 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=0.1617083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593234-1 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=0.09150361 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863823-1 bus1=m1089112.1.2.3 bus2=l3195356.1.2.3 length=0.03929099 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501088-1 bus1=l3195356.1.2.3 bus2=m1069189.1.2.3 length=0.07228537 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108136-1 bus1=m1069189.1.2.3 bus2=m1069184.1.2.3 length=0.02582866 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017299-1 bus1=m1069184.1.2.3 bus2=m1069175.1.2.3 length=0.06387652 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413567-2 bus1=m1069175.1.2.3 bus2=n1139541.1.2.3 length=0.04358614 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413567-3 bus1=n1139541.1.2.3 bus2=d6413567-3_int.1.2.3 length=0.01496679 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8223_48332_sw bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5806919-1 bus1=e182724.1.2.3 bus2=m1069169.1.2.3 length=0.09299546 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108126-1 bus1=m1069169.1 bus2=l2879064.1 length=0.083904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138581a0 bus1=x2879064a.1.2 bus2=sx2879064a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413565-1 bus1=m1069169.1 bus2=p827508.1 length=0.01123448 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-2 bus1=p827508.1 bus2=n1139540.1 length=0.00902904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-3 bus1=n1139540.1 bus2=l2991907.1 length=0.08363377 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138574a0 bus1=x2991907a.1.2 bus2=sx2991907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199514-1 bus1=l2991907.1 bus2=m1069192.1 length=0.05718741 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562930-1 bus1=m1069192.1 bus2=l2991913.1 length=0.0925164 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138571a0 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804793-1 bus1=m1069192.1 bus2=m1069191.1 length=0.05509318 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015788-1 bus1=m1069191.1 bus2=l3195315.1 length=0.04738004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193662a0 bus1=x3195315a.1.2 bus2=sx3195315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015788-2 bus1=l3195315.1 bus2=m1069181.1 length=0.08417267 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593249-1 bus1=m1069181.1 bus2=l2748146.1 length=0.09923154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138570a0 bus1=x2748146a.1.2 bus2=sx2748146a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532744-1 bus1=m1069181.1 bus2=l2804253.1 length=0.01838321 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396254a0 bus1=x2804253a.1.2 bus2=sx2804253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804794-1 bus1=m1069181.1 bus2=l2973151.1 length=0.07543264 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138569a0 bus1=x2973151a.1.2 bus2=sx2973151a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472351-1 bus1=l2973151.1 bus2=m1069187.1 length=0.07676317 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108127-1 bus1=m1069187.1 bus2=l2785519.1 length=0.05407043 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138566a0 bus1=x2785519a.1.2 bus2=sx2785519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804792-1 bus1=l2785519.1 bus2=l3104122.1 length=0.03263967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138565a0 bus1=x3104122a.1.2 bus2=sx3104122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986962-1 bus1=l3104122.1 bus2=l2804283.1 length=0.08831218 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138564a0 bus1=x2804283a.1.2 bus2=sx2804283a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017328-1 bus1=l2804283.1 bus2=l2916627.1 length=0.1344953 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138563a0 bus1=x2916627a.1.2 bus2=sx2916627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804835-1 bus1=l2916627.1 bus2=l2673310.1 length=0.07767972 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138562a0 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229794-1 bus1=l2673310.1 bus2=l3104121.1 length=0.07866221 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138561a0 bus1=x3104121a.1.2 bus2=sx3104121a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683815-1 bus1=l3104121.1 bus2=l3104113.1 length=0.03291872 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138560a0 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320330-1 bus1=m1069187.1 bus2=l2748129.1 length=0.08647986 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138567a0 bus1=x2748129a.1.2 bus2=sx2748129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077778-1 bus1=m1069192.1 bus2=l3235253.1 length=0.08154157 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138573a0 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804791-1 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=0.07335584 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138655a0 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593222-1 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=0.1061942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138652c0 bus1=x2766718c.1.2 bus2=sx2766718c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956463-1 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=0.09179754 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138649a0 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320329-1 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=0.05989324 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926297-1 bus1=m1069156.3 bus2=l2710510.3 length=0.02098332 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138650c0 bus1=x2710510c.1.2 bus2=sx2710510c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411370-1 bus1=l2710510.3 bus2=l3197628.3 length=0.06061014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138651c0 bus1=x3197628c.1.2 bus2=sx3197628c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774453-1 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=0.124963 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290207-1 bus1=m1069155.1 bus2=l3085395.1 length=0.05507197 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391094a0 bus1=x3085395a.1.2 bus2=sx3085395a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744334-1 bus1=m1069155.3 bus2=l3254210.3 length=0.1076575 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138647c0 bus1=x3254210c.1.2 bus2=sx3254210c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532743-1 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=0.1005498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623393-1 bus1=m1069154.1 bus2=l2804251.1 length=0.0392597 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138646a0 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472350-1 bus1=m1069154.2 bus2=l3104120.2 length=0.06423422 units=km linecode=1PH-x4_WPALx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138645b0 bus1=x3104120b.1.2 bus2=sx3104120b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047561-1 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=0.1777074 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138644a0 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229807-1 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=0.1197047 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138642a0 bus1=x3235256a.1.2 bus2=sx3235256a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593239-1 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=0.03489369 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774468-1 bus1=m1069136.3 bus2=l2841638.3 length=0.04854504 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138641c0 bus1=x2841638c.1.2 bus2=sx2841638c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199531-1 bus1=l2841638.3 bus2=l2860492.3 length=0.09121927 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21395720c0 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804802-1 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=0.07517677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716231-1 bus1=m1069135.2 bus2=p827533.2 length=0.01111603 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-2 bus1=p827533.2 bus2=n1139538.2 length=0.009362538 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-3 bus1=n1139538.2 bus2=l3066818.2 length=0.0348014 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138751b0 bus1=x3066818b.1.2 bus2=sx3066818b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653469-1 bus1=l3066818.2 bus2=l3178981.2 length=0.05976987 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396331b0 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683833-1 bus1=l3178981.2 bus2=m1047368.2 length=0.2167976 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472373-1 bus1=m1047368.2 bus2=l2785528.2 length=0.04228338 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138752b0 bus1=x2785528b.1.2 bus2=sx2785528b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411392-1 bus1=m1047368.2 bus2=l2841620.2 length=0.1239253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147018b0 bus1=x2841620b.1.2 bus2=sx2841620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320332-1 bus1=l2841620.2 bus2=l2785520.2 length=0.2397222 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138755b0 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865232-1 bus1=l2785520.2 bus2=m1047386.2 length=0.1343455 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804795-1 bus1=m1047386.2 bus2=l3254211.2 length=0.05498224 units=km linecode=1PH-x4_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247084b0 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562924-1 bus1=m1047386.2 bus2=m1047388.2 length=0.1337251 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623394-1 bus1=m1047388.2 bus2=l2729407.2 length=0.04926038 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247100b0 bus1=x2729407b.1.2 bus2=sx2729407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774454-1 bus1=m1047388.2 bus2=l2691942.2 length=0.2147728 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247105b0 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502524-1 bus1=l2691942.2 bus2=m1047374.2 length=0.07489714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350534-1 bus1=m1047374.2 bus2=l2879065.2 length=0.1197492 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247126b0 bus1=x2879065b.1.2 bus2=sx2879065b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561432-1 bus1=m1047374.2 bus2=l2689678.2 length=0.08902341 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192762b0 bus1=x2689678b.1.2 bus2=sx2689678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561432-2 bus1=l2689678.2 bus2=m1026463.2 length=0.3968722 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380799-1 bus1=m1026463.2 bus2=m1026468.2 length=0.04094586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380827-1 bus1=m1026468.2 bus2=l2766732.2 length=0.09385587 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247164b0 bus1=x2766732b.1.2 bus2=sx2766732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926316-1 bus1=l2766732.2 bus2=m1026485.2 length=0.01373307 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504714-1 bus1=m1026485.2 bus2=p827542.2 length=0.007368314 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171504-1 bus1=p827542.2 bus2=m1026486.2 length=0.004660397 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895792-1 bus1=m1026486.2 bus2=m1026487.2 length=0.01290599 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956476-1 bus1=m1026487.2 bus2=l2897784.2 length=0.009553684 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247170b0 bus1=x2897784b.1.2 bus2=sx2897784b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653472-1 bus1=l2897784.2 bus2=m1026496.2 length=0.0455999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229812-1 bus1=m1026496.2 bus2=l2691959.2 length=0.04603806 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400253b0 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
New object=Line.ln5926315-1 bus1=m1026486.2 bus2=m1026488.2 length=0.01080317 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047588-1 bus1=m1026488.2 bus2=d6047588-1_int.2 length=0.005462719 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247171_sw bus1=d6047588-1_int.2 bus2=f739844.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247171 bus1=f739844.2 bus2=l0247171.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247171b0 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290243-1 bus1=m1026485.2 bus2=m1026492.2 length=0.06590725 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804837-1 bus1=m1026492.2 bus2=l3048231.2 length=0.05360188 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400215b0 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6167715-1 bus1=m1026468.2 bus2=p901909.2 length=0.009637238 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379342-1 bus1=p901909.2 bus2=m1026472.2 length=0.0206425 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472341-1 bus1=m1026472.2 bus2=d5472341-1_int.2 length=0.006305415 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln0247162_sw bus1=d5472341-1_int.2 bus2=f739842.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247162 bus1=f739842.2 bus2=l0247162.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247162b0 bus1=x0247162b.1.2 bus2=sx0247162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292462-1 bus1=m1026463.2 bus2=p827495.2 length=0.02073999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534964-1 bus1=p827495.2 bus2=m1026466.2 length=0.0167435 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865224-1 bus1=m1026466.2 bus2=d5865224-1_int.2 length=0.006231251 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247160_sw bus1=d5865224-1_int.2 bus2=f739841.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247160 bus1=f739841.2 bus2=l0247160.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247160b0 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835134-1 bus1=m1047374.2 bus2=l3197629.2 length=0.2204732 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247122b0 bus1=x3197629b.1.2 bus2=sx3197629b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774493-1 bus1=m1047386.2 bus2=m1047379.2 length=0.09508158 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102834-1 bus1=m1047379.2 bus2=l3119793.2 length=0.05201942 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226024307b0 bus1=x3119793b.1.2 bus2=sx3119793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6102834-2 bus1=l3119793.2 bus2=m1047371.2 length=0.04307863 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8968081-1 bus1=m1047371.2 bus2=p841985.2 length=0.002459781 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8968082-1 bus1=p841985.2 bus2=221-306687.2 length=0.001713755 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8968082-2 bus1=221-306687.2 bus2=l2916625.2 length=0.1329928 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21467859b0 bus1=x2916625b.1.2 bus2=sx2916625b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048230-1 bus1=l2916625.2 bus2=l3139598.2 length=0.1392931 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226311345b0 bus1=x3139598b.1.2 bus2=sx3139598b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350548-1 bus1=m1047368.2 bus2=l2748130.2 length=0.06363001 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138753b0 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895773-1 bus1=l2748130.2 bus2=l3254212.2 length=0.07216984 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138754b0 bus1=x3254212b.1.2 bus2=sx3254212b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926309-2 bus1=m1069135.1 bus2=n1139539.1 length=0.028892 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926309-3 bus1=n1139539.1 bus2=l2710520.1 length=0.1180084 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138679a0 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895785-1 bus1=l2710520.1 bus2=m1069131.1 length=0.04278681 units=km linecode=1PH-4_ACSRxx6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625548-1 bus1=m1069131.1 bus2=p827534.1 length=0.008756821 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985339-1 bus1=p827534.1 bus2=m1069130.1 length=0.004954135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651970-1 bus1=m1069130.1 bus2=m1069133.1 length=0.01936776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742808-1 bus1=m1069133.1 bus2=l2710521.1 length=0.0181796 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138680a0 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985339-2 bus1=m1069130.1 bus2=l3085396.1 length=0.07878615 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138684a0 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320331-1 bus1=l3085396.1 bus2=l3122813.1 length=0.2334192 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138685a0 bus1=x3122813a.1.2 bus2=sx3122813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138614-1 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=0.07099026 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199530-1 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=0.03786623 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138720a0 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199527-1 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=0.07126449 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138719a0 bus1=x2860490a.1.2 bus2=sx2860490a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683831-1 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=0.06335789 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138718c0 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472369-1 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=0.0464913 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199529-1 bus1=m1047346.3 bus2=l3254219.3 length=0.04092998 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138716c0 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350547-1 bus1=l3254219.3 bus2=l3254220.3 length=0.06416926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138717c0 bus1=x3254220c.1.2 bus2=sx3254220c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865248-1 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=0.04314574 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472371-1 bus1=m1047345.1 bus2=m1047340.1 length=0.08705484 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411391-1 bus1=m1047340.1 bus2=m1047342.1 length=0.09767779 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683832-1 bus1=m1047342.1 bus2=l3197645.1 length=0.07369806 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21395962a0 bus1=x3197645a.1.2 bus2=sx3197645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411390-1 bus1=m1047340.1 bus2=l2991923.1 length=0.06479647 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302735a0 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047584-1 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=0.05462726 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302734a0 bus1=x2991922a.1.2 bus2=sx2991922a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047583-1 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=0.07220793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472370-1 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=0.08287784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302733b0 bus1=x2860491b.1.2 bus2=sx2860491b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx302733a0 bus1=x2860491a.1.2 bus2=sx2860491a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926308-3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=0.03434426 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625696_sw bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5926308-2 bus1=q14412.1.2.3 bus2=m1047325.1.2.3 length=0.03394498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350546-1 bus1=m1047325.1.2.3 bus2=m1047324.1.2.3 length=0.009183718 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986935-1 bus1=m1047324.1.2.3 bus2=l2897780.1.2.3 length=0.09259677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293518b0 bus1=x2897780b.1.2 bus2=sx2897780b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744341-1 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=0.0435721 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293519b0 bus1=x3235255b.1.2 bus2=sx3235255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714080-1 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=0.0512085 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138640-1 bus1=m1047316.1 bus2=l2785527.1 length=0.0666369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293522a0 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744342-1 bus1=l2785527.1 bus2=l2766729.1 length=0.07231084 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293523a0 bus1=x2766729a.1.2 bus2=sx2766729a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593253-1 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=0.0146964 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293521c0 bus1=x3216370c.1.2 bus2=sx3216370c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293521b0 bus1=x3216370b.1.2 bus2=sx3216370b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293521a0 bus1=x3216370a.1.2 bus2=sx3216370a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199560-1 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=0.1008807 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320367-3 bus1=m1047312.1.2.3 bus2=n1137960.1.2.3 length=0.01516922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320367-2 bus1=n1137960.1.2.3 bus2=m1047309.1.2.3 length=0.02515208 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049825-1 bus1=m1047309.1.2.3 bus2=d6049825-1_int.1.2.3 length=0.004571141 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5523_48332_sw bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6171508-1 bus1=e182748.1.2.3 bus2=l2673346.1.2.3 length=0.06395981 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293486c0 bus1=x2673346c.1.2 bus2=sx2673346c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350577-1 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=0.1291806 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293487b0 bus1=x3254238b.1.2 bus2=sx3254238b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380847-1 bus1=l3254238.1.2.3 bus2=m1047303.1.2.3 length=0.09931373 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262266-12 bus1=m1047303.1.2.3 bus2=n1145954.1.2.3 length=0.004178292 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262266-13 bus1=n1145954.1.2.3 bus2=p827580.1.2.3 length=0.005747939 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686080-1 bus1=p827580.1.2.3 bus2=d5686080-1_int.1.2.3 length=0.00800984 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln293471_sw bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.293471 bus1=f739845.1.2.3 bus2=293471.1.2.3 length=0.03048 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293471c0 bus1=x_293471c.1.2 bus2=sx_293471c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293471b0 bus1=x_293471b.1.2 bus2=sx_293471b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293471a0 bus1=x_293471a.1.2 bus2=sx_293471a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986964-1 bus1=m1047303.3 bus2=l3048230.3 length=0.2822611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293490c0 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532789-1 bus1=l3048230.3 bus2=l2991943.3 length=0.06912941 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399619c0 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532790-1 bus1=l2991943.3 bus2=m1047319.3 length=0.07748673 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350549-1 bus1=m1047319.3 bus2=l2991921.3 length=0.0362703 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28129399c0 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623409-1 bus1=m1047319.3 bus2=m1047318.3 length=0.07407029 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472367-1 bus1=m1047318.3 bus2=l2841637.3 length=0.07324127 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293492c0 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138612-1 bus1=m1047318.3 bus2=l3254205.3 length=0.3858746 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302672c0 bus1=x3254205c.1.2 bus2=sx3254205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865272-1 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=0.07220582 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192684a0 bus1=x3027116a.1.2 bus2=sx3027116a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774497-1 bus1=l3027116.1.2.3 bus2=m1047300.1.2.3 length=0.06888704 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804836-1 bus1=m1047300.1.2.3 bus2=m1047299.1.2.3 length=0.06285215 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-1 bus1=m1047299.1.2.3 bus2=l3139121.1.2.3 length=0.04498975 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-2 bus1=l3139121.1.2.3 bus2=l2763153.1.2.3 length=0.07501114 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293425a0 bus1=x2763153a.1.2 bus2=sx2763153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379462-3 bus1=l2763153.1.2.3 bus2=m1047293.1.2.3 length=0.04834725 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047605-1 bus1=m1047293.1.2.3 bus2=m1047292.1.2.3 length=0.0200942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229835-1 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=0.08860452 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399361b0 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320368-1 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=0.06420695 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293423b0 bus1=x3122849b.1.2 bus2=sx3122849b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956503-1 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=0.08398142 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532791-1 bus1=m1026357.1.2.3 bus2=m1026356.1.2.3 length=0.02959428 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895818-1 bus1=m1026356.1.2.3 bus2=m1026354.1.2.3 length=0.03874359 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865271-1 bus1=m1026354.1.2.3 bus2=l3235275.1.2.3 length=0.07183827 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302507b0 bus1=x3235275b.1.2 bus2=sx3235275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774496-1 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=0.0859726 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562937-2 bus1=m1026347.1 bus2=n1145956.1 length=0.0101328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562937-3 bus1=n1145956.1 bus2=l2729412.1 length=0.03922912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150189a0 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623408-1 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=0.05094784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683830-1 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=0.06856746 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302375b0 bus1=x2973162b.1.2 bus2=sx2973162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017302-1 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=0.05315063 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744343-2 bus1=m1026333.1 bus2=n1145955.1 length=0.01377066 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744343-3 bus1=n1145955.1 bus2=m1026335.1 length=0.01363376 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229808-1 bus1=m1026335.1 bus2=l2804259.1 length=0.06988546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127372a0 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198013-2 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=0.04612085 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198013-1 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=0.05676418 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199524-1 bus1=m1026330.2 bus2=l2785526.2 length=0.1085663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302374b0 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835149-1 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=0.03605911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502541-1 bus1=m1026329.1 bus2=l3104135.1 length=0.09120045 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399508a0 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895787-1 bus1=m1026329.1.2.3 bus2=m1026328.1.2.3 length=0.03416764 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140778-1 bus1=m1026328.2 bus2=d6140778-1_int.2 length=0.004729834 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5565_48332_sw bus1=d6140778-1_int.2 bus2=e182731.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5716232-1 bus1=e182731.2 bus2=m1026327.2 length=0.04317436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380820-1 bus1=m1026327.2 bus2=l3122823.2 length=0.03834054 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302370b0 bus1=x3122823b.1.2 bus2=sx3122823b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320340-1 bus1=m1026327.2 bus2=l3197643.2 length=0.2544384 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302369b0 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108146-1 bus1=l3197643.2 bus2=m1026339.2 length=0.0407206 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623407-1 bus1=m1026339.2 bus2=l3029507.2 length=0.08831898 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302368b0 bus1=x3029507b.1.2 bus2=sx3029507b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774466-1 bus1=m1026339.2 bus2=l2766727.2 length=0.07239781 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302367b0 bus1=x2766727b.1.2 bus2=sx2766727b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683828-1 bus1=m1026327.2 bus2=l2841636.2 length=0.1047287 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391758b0 bus1=x2841636b.1.2 bus2=sx2841636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260000-1 bus1=l2841636.2 bus2=m1026324.2 length=0.05175212 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502540-1 bus1=m1026324.2 bus2=m1026323.2 length=0.0555979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108147-1 bus1=m1026323.2 bus2=l2991917.2 length=0.0436684 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391757b0 bus1=x2991917b.1.2 bus2=sx2991917b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714053-1 bus1=m1026323.2 bus2=m1026320.2 length=0.1177618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138611-1 bus1=m1026320.2 bus2=l3104130.2 length=0.07345233 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391755b0 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6288856-1 bus1=l3104130.2 bus2=l2763072.2 length=0.07654151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226924200b0 bus1=x2763072b.1.2 bus2=sx2763072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6288856-3 bus1=l2763072.2 bus2=m4118754.2 length=0.07286948 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380821-3 bus1=m4118754.2 bus2=m1026312.2 length=0.1354329 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744338-1 bus1=m1026312.2 bus2=l2973163.2 length=0.05348704 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391753b0 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895782-1 bus1=l2973163.2 bus2=m1026309.2 length=0.08588263 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895783-1 bus1=m1026309.2 bus2=l2860488.2 length=0.3912361 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391751b0 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229804-1 bus1=l2860488.2 bus2=m1026308.2 length=0.05355897 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472366-1 bus1=m1026308.2 bus2=l2991902.2 length=0.09471261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391748b0 bus1=x2991902b.1.2 bus2=sx2991902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562919-1 bus1=l2991902.2 bus2=m1008758.2 length=0.08993934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835125-1 bus1=m1008758.2 bus2=l2822859.2 length=0.04458962 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391747b0 bus1=x2822859b.1.2 bus2=sx2822859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804829-1 bus1=m1008758.2 bus2=l2710537.2 length=0.1196694 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391744b0 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047602-1 bus1=l2710537.2 bus2=m1008752.2 length=0.08211233 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047554-1 bus1=m1008752.2 bus2=l3085389.2 length=0.03015784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391765b0 bus1=x3085389b.1.2 bus2=sx3085389b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804781-1 bus1=m1008752.2 bus2=m1008746.2 length=0.07932222 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017284-1 bus1=m1008746.2 bus2=l2954339.2 length=0.04059301 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391739b0 bus1=x2954339b.1.2 bus2=sx2954339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986919-1 bus1=l2954339.2 bus2=l3048200.2 length=0.06274924 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391740b0 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986920-1 bus1=l3048200.2 bus2=m1008733.2 length=0.06710697 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5644817-1 bus1=m1008733.2 bus2=l3225319.2 length=0.01372027 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533675b0 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5644817-2 bus1=l3225319.2 bus2=l3048201.2 length=0.05103785 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391742b0 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229785-1 bus1=m1008733.2 bus2=l3216339.2 length=0.08301203 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391741b0 bus1=x3216339b.1.2 bus2=sx3216339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077772-1 bus1=m1008746.2 bus2=m1008743.2 length=0.07750552 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804780-1 bus1=m1008743.2 bus2=l3104115.2 length=0.06596676 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391738b0 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017283-1 bus1=m1008743.2 bus2=m1008742.2 length=0.08232635 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895768-1 bus1=m1008742.2 bus2=l3029495.2 length=0.02780521 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391736b0 bus1=x3029495b.1.2 bus2=sx3029495b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5565090-1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=0.05154798 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8225_48332_sw bus1=d5565090-1_int.2 bus2=e182744.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5803255-1 bus1=e182744.2 bus2=l2801895.2 length=0.06095961 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191951b0 bus1=x2801895b.1.2 bus2=sx2801895b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138590-1 bus1=m1008742.2 bus2=l2804247.2 length=0.1033071 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391737b0 bus1=x2804247b.1.2 bus2=sx2804247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895769-1 bus1=m1008758.2 bus2=l2673300.2 length=0.04120815 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391745b0 bus1=x2673300b.1.2 bus2=sx2673300b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532735-1 bus1=l2673300.2 bus2=m1008753.2 length=0.04887083 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623389-1 bus1=m1008753.2 bus2=l3141390.2 length=0.08627945 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391743b0 bus1=x3141390b.1.2 bus2=sx3141390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6163394-1 bus1=m1008753.2 bus2=m1026307.2 length=0.2954276 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5981121-1 bus1=m1026307.2 bus2=l3085388.2 length=0.1251919 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391746b0 bus1=x3085388b.1.2 bus2=sx3085388b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653464-1 bus1=m1026308.2 bus2=l2991918.2 length=0.0187679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391749b0 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562935-1 bus1=m1026308.2 bus2=l2897764.2 length=0.1057965 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391750b0 bus1=x2897764b.1.2 bus2=sx2897764b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774467-1 bus1=m1026309.2 bus2=l2804260.2 length=0.2183832 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391752b0 bus1=x2804260b.1.2 bus2=sx2804260b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017303-1 bus1=m1026320.2 bus2=l2879079.2 length=0.0672548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391756b0 bus1=x2879079b.1.2 bus2=sx2879079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047581-1 bus1=m1026330.2 bus2=l2766726.2 length=0.03008806 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302373b0 bus1=x2766726b.1.2 bus2=sx2766726b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409762-1 bus1=m1026331.3 bus2=l3214055.3 length=0.06095942 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192175c0 bus1=x3214055c.1.2 bus2=sx3214055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6140777-1 bus1=m1026341.1 bus2=p827531.1 length=0.009336879 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746547-1 bus1=p827531.1 bus2=m1026343.1 length=0.006206339 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986936-1 bus1=m1026343.1 bus2=l2748135.1 length=0.05307027 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150172a0 bus1=x2748135a.1.2 bus2=sx2748135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411389-1 bus1=m1026343.1 bus2=m1026344.1 length=0.009411782 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593238-1 bus1=m1026344.1 bus2=l2991919.1 length=0.129156 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302400a0 bus1=x2991919a.1.2 bus2=sx2991919a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744339-1 bus1=l2991919.1 bus2=m1026361.1 length=0.08529116 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744340-1 bus1=m1026361.1 bus2=m1026366.1 length=0.06996434 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290218-1 bus1=m1026366.1 bus2=l2860489.1 length=0.05991036 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302405a0 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653465-1 bus1=m1026366.1 bus2=l3122824.1 length=0.06254382 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302402a0 bus1=x3122824a.1.2 bus2=sx3122824a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593237-1 bus1=m1026366.1 bus2=l3104131.1 length=0.0936568 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302410a0 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835146-1 bus1=l3104131.1 bus2=m1026377.1 length=0.0611185 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562936-1 bus1=m1026377.1 bus2=m1026378.1 length=0.05806578 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506312-2 bus1=m1026378.1 bus2=l2897778.1 length=0.08971465 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302468a0 bus1=x2897778a.1.2 bus2=sx2897778a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506313-4 bus1=l2897778.1 bus2=m3037452.1 length=0.001984866 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320341-2 bus1=m3037452.1 bus2=m1026387.1 length=0.1189012 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835147-1 bus1=m1026387.1 bus2=l3085402.1 length=0.09448415 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302471a0 bus1=x3085402a.1.2 bus2=sx3085402a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169254-1 bus1=l3085402.1 bus2=m1026394.1 length=0.01467491 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683829-1 bus1=m1026394.1 bus2=m1026393.1 length=0.04327541 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865251-1 bus1=m1026393.1 bus2=l2935559.1 length=0.06471474 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400185a0 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411397-1 bus1=l2935559.1 bus2=l3048214.1 length=0.0378695 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302474a0 bus1=x3048214a.1.2 bus2=sx3048214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653467-1 bus1=m1026393.1 bus2=l2804252.1 length=0.02666088 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302473a0 bus1=x2804252a.1.2 bus2=sx2804252a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683814-1 bus1=l2804252.1 bus2=l3195310.1 length=0.06260287 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192185a0 bus1=x3195310a.1.2 bus2=sx3195310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290219-1 bus1=m1026387.1 bus2=l3104132.1 length=0.07086698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302469a0 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199525-2 bus1=m3037452.1 bus2=l2973164.1 length=0.07145179 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302514a0 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653466-1 bus1=m1026377.1 bus2=l3048210.1 length=0.127252 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302412a0 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411388-1 bus1=m1026361.1 bus2=l3122825.1 length=0.01846786 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118808a0 bus1=x3122825a.1.2 bus2=sx3122825a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199526-1 bus1=l3122825.1 bus2=l2991920.1 length=0.06086614 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118822a0 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804803-1 bus1=m1026344.1 bus2=m1026364.1 length=0.2946499 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895786-1 bus1=m1026364.1 bus2=l3010570.1 length=0.05975662 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302392a0 bus1=x3010570a.1.2 bus2=sx3010570a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653492-1 bus1=m1026357.3 bus2=l3178997.3 length=0.05850551 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293422c0 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047606-1 bus1=l3178997.3 bus2=m1026363.3 length=0.03294477 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229805-1 bus1=m1026363.3 bus2=l2897779.3 length=0.08942633 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302508c0 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714054-1 bus1=l2897779.3 bus2=l2804261.3 length=0.09655664 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302509c0 bus1=x2804261c.1.2 bus2=sx2804261c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047582-1 bus1=l2804261.3 bus2=l3178980.3 length=0.09725611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302510c0 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199561-1 bus1=m1047292.3 bus2=l2766750.3 length=0.0582273 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293424c0 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956501-1 bus1=m1047299.3 bus2=l3104157.3 length=0.05504948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293427c0 bus1=x3104157c.1.2 bus2=sx3104157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6014135-1 bus1=m1047312.1 bus2=p893163.1 length=0.004144648 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741249-1 bus1=p893163.1 bus2=m1047314.1 length=0.003926085 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5756001-1 bus1=m1047314.1 bus2=m1047311.1 length=0.02231806 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138639-1 bus1=m1047311.1 bus2=l2748158.1 length=0.01051657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293480a0 bus1=x2748158a.1.2 bus2=sx2748158a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6301772-2 bus1=m1047314.1 bus2=n1137961.1 length=0.01931994 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6301772-3 bus1=n1137961.1 bus2=l3104133.1 length=0.123164 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293483a0 bus1=x3104133a.1.2 bus2=sx3104133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532756-1 bus1=l3104133.1 bus2=m1047323.1 length=0.1276247 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653468-1 bus1=m1047323.1 bus2=l3010569.1 length=0.04011528 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302673a0 bus1=x3010569a.1.2 bus2=sx3010569a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895784-1 bus1=l3010569.1 bus2=m1047335.1 length=0.05275241 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077783-1 bus1=m1047335.1 bus2=l2954354.1 length=0.0593947 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302675a0 bus1=x2954354a.1.2 bus2=sx2954354a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229806-1 bus1=l2954354.1 bus2=l2673321.1 length=0.05773463 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302674a0 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169255-1 bus1=m1047335.1 bus2=l2710519.1 length=0.08533149 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302676a0 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804801-1 bus1=l2710519.1 bus2=m1047344.1 length=0.04966219 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714055-1 bus1=m1047344.1 bus2=l2897772.1 length=0.07100914 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302679a0 bus1=x2897772a.1.2 bus2=sx2897772a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6318859-1 bus1=l2897772.1 bus2=l3101814.1 length=0.05644528 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532757-1 bus1=m1047344.1 bus2=l3066819.1 length=0.05634355 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302677a0 bus1=x3066819a.1.2 bus2=sx3066819a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108148-1 bus1=m1047344.1 bus2=l3029499.1 length=0.07527645 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302678a0 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956502-1 bus1=m1047316.3 bus2=l2766728.3 length=0.03440773 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837356-1 bus1=m1047325.1 bus2=p827532.1 length=0.009630813 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201699-1 bus1=p827532.1 bus2=m1047326.1 length=0.007292708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472372-1 bus1=m1047326.1 bus2=m1047338.1 length=0.1023274 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169256-1 bus1=m1047338.1 bus2=l2691953.1 length=0.1511309 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302732a0 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138613-1 bus1=m1047326.1 bus2=m1047322.1 length=0.03896102 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835148-1 bus1=m1047322.1 bus2=l3048211.1 length=0.07434927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396015a0 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6073648-1 bus1=m1047339.1 bus2=p895104.1 length=0.007739728 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528572-2 bus1=p895104.1 bus2=n1139537.1 length=0.01423113 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528572-3 bus1=n1139537.1 bus2=l3122826.1 length=0.1046851 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302731a0 bus1=x3122826a.1.2 bus2=sx3122826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108149-1 bus1=l3122826.1 bus2=m1047358.1 length=0.1036739 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199528-1 bus1=m1047358.1 bus2=l3197644.1 length=0.02053281 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138771a0 bus1=x3197644a.1.2 bus2=sx3197644a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472368-1 bus1=m1047358.1 bus2=l2729411.1 length=0.09673827 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138769a0 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986934-1 bus1=m1047358.1 bus2=l2897781.1 length=0.09095198 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138770a0 bus1=x2897781a.1.2 bus2=sx2897781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774463-1 bus1=m1069175.3 bus2=l3197637.3 length=0.07651051 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138585c0 bus1=x3197637c.1.2 bus2=sx3197637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017300-1 bus1=m1069189.3 bus2=l2860487.3 length=0.08698713 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138586c0 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5776667-1 bus1=m1089112.3 bus2=p827520.3 length=0.004631519 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-2 bus1=p827520.3 bus2=n1139545.3 length=0.006405147 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-3 bus1=n1139545.3 bus2=m1069174.3 length=0.1031125 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924697-1 bus1=m1069174.3 bus2=l2841630.3 length=0.09329265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138404c0 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926305-1 bus1=l2841630.3 bus2=l2954352.3 length=0.02837584 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127090c0 bus1=x2954352c.1.2 bus2=sx2954352c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833622-1 bus1=m1069174.3 bus2=l3216347.3 length=0.07367517 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138413c0 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138605-1 bus1=l3216347.3 bus2=l2785523.3 length=0.08596277 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138412c0 bus1=x2785523c.1.2 bus2=sx2785523c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926303-1 bus1=l2785523.3 bus2=l3141388.3 length=0.09968724 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138416c0 bus1=x3141388c.1.2 bus2=sx3141388c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926284-2 bus1=l3141388.3 bus2=l3626914.3 length=0.03922494 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224179616c0 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926284-3 bus1=l3626914.3 bus2=m1089102.3 length=0.04321401 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744324-1 bus1=m1089102.3 bus2=m1089096.3 length=0.1695327 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683804-1 bus1=m1089096.3 bus2=m1089093.3 length=0.08744934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593214-1 bus1=m1089093.3 bus2=m1089094.3 length=0.06061771 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744323-1 bus1=m1089094.3 bus2=m1069147.3 length=0.06119126 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653450-1 bus1=m1069147.3 bus2=l2879055.3 length=0.05970936 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138465c0 bus1=x2879055c.1.2 bus2=sx2879055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320322-1 bus1=l2879055.3 bus2=l2973144.3 length=0.09092346 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138466c0 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5706733-1 bus1=l2973144.3 bus2=l2724120.3 length=0.1678497 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225577437c0 bus1=x2724120c.1.2 bus2=sx2724120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5706733-2 bus1=l2724120.3 bus2=m1069149.3 length=0.00510622 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532742-1 bus1=m1069149.3 bus2=m1069148.3 length=0.0619081 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865231-1 bus1=m1069148.3 bus2=l2785518.3 length=0.02752238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138469c0 bus1=x2785518c.1.2 bus2=sx2785518c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411369-1 bus1=l2785518.3 bus2=l2766717.3 length=0.07635217 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138470c0 bus1=x2766717c.1.2 bus2=sx2766717c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259988-1 bus1=m1069148.3 bus2=l2673309.3 length=0.1072341 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138472c0 bus1=x2673309c.1.2 bus2=sx2673309c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138589-1 bus1=m1069147.3 bus2=l3066801.3 length=0.03639723 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138464c0 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742813-1 bus1=m1069174.3 bus2=l2841629.3 length=0.05826065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138405c0 bus1=x2841629c.1.2 bus2=sx2841629c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138609-1 bus1=m1089112.3 bus2=l2691951.3 length=0.06504075 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138379c0 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292465-2 bus1=l2691951.3 bus2=n1139542.3 length=0.02311777 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292465-3 bus1=n1139542.3 bus2=p827523.3 length=0.02159534 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837355-1 bus1=p827523.3 bus2=l2879076.3 length=0.03533671 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138380c0 bus1=x2879076c.1.2 bus2=sx2879076c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532751-1 bus1=l2879076.3 bus2=m1089122.3 length=0.02424409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108137-1 bus1=m1089122.3 bus2=m1089132.3 length=0.07607941 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956468-1 bus1=m1089132.3 bus2=l2691950.3 length=0.03803526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138374c0 bus1=x2691950c.1.2 bus2=sx2691950c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047571-1 bus1=l2691950.3 bus2=l2916609.3 length=0.07097376 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138346c0 bus1=x2916609c.1.2 bus2=sx2916609c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077779-1 bus1=m1089132.3 bus2=l3029503.3 length=0.04700309 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138373c0 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683824-1 bus1=l3029503.3 bus2=m1069202.3 length=0.06302783 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714049-1 bus1=m1069202.3 bus2=l3104126.3 length=0.09063828 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138372c0 bus1=x3104126c.1.2 bus2=sx3104126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017296-1 bus1=m1069202.3 bus2=l2785524.3 length=0.02112044 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28044328c0 bus1=x2785524c.1.2 bus2=sx2785524c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138607-1 bus1=l2785524.3 bus2=m1069201.3 length=0.02089654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199520-1 bus1=m1069201.3 bus2=l3010565.3 length=0.1444338 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138343c0 bus1=x3010565c.1.2 bus2=sx3010565c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593232-1 bus1=l3010565.3 bus2=l2897775.3 length=0.140826 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138342c0 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956467-1 bus1=m1069202.3 bus2=l2879073.3 length=0.1215708 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138371c0 bus1=x2879073c.1.2 bus2=sx2879073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835140-1 bus1=l2879073.3 bus2=m1069205.3 length=0.06252794 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472358-1 bus1=m1069205.3 bus2=m1069208.3 length=0.0363016 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865243-1 bus1=m1069208.3 bus2=l3010567.3 length=0.1107993 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302813c0 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593233-1 bus1=m1069208.3 bus2=m1069213.3 length=0.1415619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259993-1 bus1=m1069213.3 bus2=m1069217.3 length=0.09655764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411376-1 bus1=m1069217.3 bus2=l2841626.3 length=0.004068265 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302808c0 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260019-1 bus1=l2841626.3 bus2=l3235266.3 length=0.09354779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302807c0 bus1=x3235266c.1.2 bus2=sx3235266c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6046144-1 bus1=l3235266.3 bus2=l2801950.3 length=0.07940878 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137087-1 bus1=l2801950.3 bus2=m1069224.3 length=0.032899 units=km linecode=1PH-xx4_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077801-1 bus1=m1069224.3 bus2=m1069226.3 length=0.1231812 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231994-1 bus1=m1069226.3 bus2=m1069227.3 length=0.01045724 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019478-1 bus1=m1069227.3 bus2=l2748133.3 length=0.09988982 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302861c0 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108135-1 bus1=l2748133.3 bus2=l3085399.3 length=0.08531218 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302862c0 bus1=x3085399c.1.2 bus2=sx3085399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712486-1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=0.008331726 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8271_48332_sw bus1=d5712486-1_int.3 bus2=e206210.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5591697-1 bus1=e206210.3 bus2=m1069225.3 length=0.004602498 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591696-1 bus1=m1069225.3 bus2=l3122819.3 length=0.06443345 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302860c0 bus1=x3122819c.1.2 bus2=sx3122819c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803270-2 bus1=m1069225.3 bus2=n1139544.3 length=0.01221954 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803270-3 bus1=n1139544.3 bus2=l2897776.3 length=0.02660252 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302858c0 bus1=x2897776c.1.2 bus2=sx2897776c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411378-1 bus1=l2897776.3 bus2=l3254215.3 length=0.1453217 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302859c0 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744357-1 bus1=m1069224.3 bus2=m1069218.3 length=0.1196288 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077776-1 bus1=m1069218.3 bus2=l2860486.3 length=0.003507542 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127390c0 bus1=x2860486c.1.2 bus2=sx2860486c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350540-1 bus1=l2860486.3 bus2=l3141399.3 length=0.100951 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302804c0 bus1=x3141399c.1.2 bus2=sx3141399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593235-1 bus1=l3141399.3 bus2=m1069210.3 length=0.07687315 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411379-1 bus1=m1069210.3 bus2=l3085400.3 length=0.08115037 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302803c0 bus1=x3085400c.1.2 bus2=sx3085400c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047569-1 bus1=m1069218.3 bus2=l2954351.3 length=0.09025783 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302805c0 bus1=x2954351c.1.2 bus2=sx2954351c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683821-1 bus1=m1069217.3 bus2=l2954350.3 length=0.08836737 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302809c0 bus1=x2954350c.1.2 bus2=sx2954350c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138606-1 bus1=l2954350.3 bus2=m1069206.3 length=0.1148319 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986929-1 bus1=m1069206.3 bus2=l2841625.3 length=0.1520866 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302834c0 bus1=x2841625c.1.2 bus2=sx2841625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835139-1 bus1=l2841625.3 bus2=l3010566.3 length=0.08709869 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138776c0 bus1=x3010566c.1.2 bus2=sx3010566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623401-1 bus1=m1069213.3 bus2=l3178977.3 length=0.0409259 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302810c0 bus1=x3178977c.1.2 bus2=sx3178977c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895777-1 bus1=l3178977.3 bus2=l3160105.3 length=0.05963786 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302811c0 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774461-1 bus1=l3160105.3 bus2=l3235251.3 length=0.08381312 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21387206c0 bus1=x3235251c.1.2 bus2=sx3235251c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683820-1 bus1=m1069208.3 bus2=l2691945.3 length=0.02343232 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302812c0 bus1=x2691945c.1.2 bus2=sx2691945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5544392-1 bus1=m1089122.3 bus2=p860892.3 length=0.03134683 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108138-2 bus1=p860892.3 bus2=n1139543.3 length=0.01073181 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108138-3 bus1=n1139543.3 bus2=l2727795.3 length=0.04963526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227678342c0 bus1=x2727795c.1.2 bus2=sx2727795c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895778-1 bus1=l2727795.3 bus2=l2972704.3 length=0.03205862 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228445756c0 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956469-1 bus1=l2972704.3 bus2=l3263051.3 length=0.05319975 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2212371533c0 bus1=x3263051c.1.2 bus2=sx3263051c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623404-1 bus1=l3263051.3 bus2=m1069199.3 length=0.0714309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986932-1 bus1=m1069199.3 bus2=l2785525.3 length=0.07177901 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396606c0 bus1=x2785525c.1.2 bus2=sx2785525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199521-1 bus1=m1089115.3 bus2=l2991911.3 length=0.07181828 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138258c0 bus1=x2991911c.1.2 bus2=sx2991911c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047570-1 bus1=m1089118.1 bus2=l3048208.1 length=0.04529702 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138260a0 bus1=x3048208a.1.2 bus2=sx3048208a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5625547-1 bus1=m1089119.2 bus2=p827521.2 length=0.006811498 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-3 bus1=p827521.2 bus2=n1139546.2 length=0.009140775 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-2 bus1=n1139546.2 bus2=l2970842.2 length=0.08556852 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409873-1 bus1=l2970842.2 bus2=m1089113.2 length=0.07187752 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046042-1 bus1=m1089113.2 bus2=m1089103.2 length=0.441135 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047558-1 bus1=m1089103.2 bus2=l2673305.2 length=0.1094182 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138236b0 bus1=x2673305b.1.2 bus2=sx2673305b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138597-1 bus1=m1089103.2 bus2=l3048196.2 length=0.06402977 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138237b0 bus1=x3048196b.1.2 bus2=sx3048196b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411366-1 bus1=l3048196.2 bus2=m1089097.2 length=0.2754039 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803267-1 bus1=m1089097.2 bus2=m1108268.2 length=0.1429334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500971-1 bus1=m1108268.2 bus2=m1108267.2 length=0.4253459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472340-1 bus1=m1108267.2 bus2=m1108266.2 length=0.1910184 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835123-1 bus1=m1108266.2 bus2=m1108265.2 length=0.1378567 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926296-1 bus1=m1108265.2 bus2=m1108264.2 length=0.9691274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714038-1 bus1=m1108264.2 bus2=m1108263.2 length=0.0999943 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-2 bus1=m1108263.2 bus2=n1142112.2 length=0.1180668 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-3 bus1=n1142112.2 bus2=p827496.2 length=0.01240787 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292463-1 bus1=p827496.2 bus2=m1108262.2 length=0.004571424 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562918-1 bus1=m1108262.2 bus2=m1108261.2 length=0.004571641 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320323-1 bus1=m1108261.2 bus2=m1108260.2 length=0.04885082 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078744-1 bus1=m1108260.2 bus2=m1108259.2 length=0.03565775 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894220-2 bus1=m1108259.2 bus2=m1108258.2 length=0.04622785 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894220-1 bus1=m1108258.2 bus2=m1108257.2 length=0.04327059 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866235-1 bus1=m1108257.2 bus2=l3142078.2 length=0.4377147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx330121b0 bus1=x3142078b.1.2 bus2=sx3142078b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6230759-1 bus1=l3142078.2 bus2=l2879752.2 length=0.1347393 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx330122b0 bus1=x2879752b.1.2 bus2=sx2879752b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5500978-1 bus1=m1108258.2 bus2=l3195318.2 length=0.04571943 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194280b0 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077773-1 bus1=m1089097.2 bus2=m1108270.2 length=0.08312298 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199509-1 bus1=m1108270.2 bus2=l2785516.2 length=0.1233814 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138294b0 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683811-1 bus1=l2785516.2 bus2=m1108274.2 length=0.1511476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472347-1 bus1=m1108274.2 bus2=m1108276.2 length=0.05284928 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048641-1 bus1=m1108276.2 bus2=l2786273.2 length=0.04138846 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275247b0 bus1=x2786273b.1.2 bus2=sx2786273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018340-1 bus1=l2786273.2 bus2=m1108278.2 length=0.1079941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987964-1 bus1=m1108278.2 bus2=l3179699.2 length=0.1151392 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393454b0 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594245-1 bus1=m1108278.2 bus2=l2805036.2 length=0.06632866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275248b0 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926292-1 bus1=m1108274.2 bus2=m1108269.2 length=0.06128805 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956458-1 bus1=m1108269.2 bus2=l2729405.2 length=0.07252689 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393412b0 bus1=x2729405b.1.2 bus2=sx2729405b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835141-1 bus1=m1089113.2 bus2=l2691946.2 length=0.07601351 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147974b0 bus1=x2691946b.1.2 bus2=sx2691946b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409869-1 bus1=m1089131.1 bus2=l3270854.1 length=0.05049828 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679773-1 bus1=m1089141.1 bus2=p895105.1 length=0.006902355 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-2 bus1=p895105.1 bus2=n1142110.1 length=0.009885674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-3 bus1=n1142110.1 bus2=l2673316.1 length=0.008920033 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120855a0 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077777-1 bus1=l2673316.1 bus2=m1089138.1 length=0.05341583 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653459-1 bus1=m1089138.1 bus2=l2841628.1 length=0.09854845 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120786a0 bus1=x2841628a.1.2 bus2=sx2841628a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472361-1 bus1=m1089143.1 bus2=l3141400.1 length=0.09515786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138313a0 bus1=x3141400a.1.2 bus2=sx3141400a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896844-1 bus1=m1108311.3 bus2=l2898526.3 length=0.02467409 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393486c0 bus1=x2898526c.1.2 bus2=sx2898526c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351523-3 bus1=m1108315.3 bus2=n1230121.3 length=0.009108856 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351523-2 bus1=n1230121.3 bus2=m1108316.3 length=0.01506764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686489-1 bus1=m1108316.3 bus2=196-35541.3 length=0.008384198 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6141147-1 bus1=196-35541.3 bus2=m1108317.3 length=0.07492938 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591814-1 bus1=m1108317.3 bus2=l2820590.3 length=0.06677156 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531334-1 bus1=l2820590.3 bus2=m1108328.3 length=0.05542785 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621860-1 bus1=m1108328.3 bus2=l3160878.3 length=0.2087438 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260511c0 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745360-1 bus1=l3160878.3 bus2=l2917336.3 length=0.1946039 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260513c0 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6076248-1 bus1=m1108328.3 bus2=l2767414.3 length=0.03644873 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351019c0 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015795-1 bus1=l2767414.3 bus2=m1108331.3 length=0.1457019 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896843-1 bus1=m1108331.3 bus2=m1108335.3 length=0.1654816 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625542-1 bus1=m1108335.3 bus2=m1108340.3 length=0.2005515 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956461-1 bus1=m1108340.3 bus2=l3085394.3 length=0.1024001 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274988c0 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653455-1 bus1=m1108340.3 bus2=l2822865.3 length=0.08600516 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274986c0 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411368-1 bus1=l2822865.3 bus2=l2916606.3 length=0.07735644 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275007c0 bus1=x2916606c.1.2 bus2=sx2916606c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744332-1 bus1=l2916606.3 bus2=l2822864.3 length=0.06169847 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274985c0 bus1=x2822864c.1.2 bus2=sx2822864c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744333-1 bus1=m1108340.3 bus2=m1108344.3 length=0.06998185 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956462-1 bus1=m1108344.3 bus2=l2804250.3 length=0.03943134 units=km linecode=1PH-xx4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274992c0 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531326-1 bus1=l2804250.3 bus2=l2820583.3 length=0.06911756 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561521-1 bus1=l2820583.3 bus2=m1108354.3 length=0.154112 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379351-1 bus1=m1108354.3 bus2=m1108350.3 length=0.07814397 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833631-1 bus1=m1108350.3 bus2=m1108360.3 length=0.2377858 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624387-1 bus1=m1108360.3 bus2=l3048968.3 length=0.05497669 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx350994c0 bus1=x3048968c.1.2 bus2=sx3048968c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5715017-1 bus1=m1108350.3 bus2=l3198356.3 length=0.06933416 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx350993c0 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805767-1 bus1=l3198356.3 bus2=m1108345.3 length=0.06086841 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715018-1 bus1=m1108345.3 bus2=m1108347.3 length=0.03871609 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684869-1 bus1=m1108347.3 bus2=m1108355.3 length=0.09157269 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715019-1 bus1=m1108355.3 bus2=m1108352.3 length=0.08732875 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230805-1 bus1=m1108352.3 bus2=m1108356.3 length=0.0922193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503584-1 bus1=m1108356.3 bus2=l2674052.3 length=0.06235706 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393570c0 bus1=x2674052c.1.2 bus2=sx2674052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139656-1 bus1=m1108356.3 bus2=l2842390.3 length=0.06943456 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21325725c0 bus1=x2842390c.1.2 bus2=sx2842390c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472349-1 bus1=m1108344.3 bus2=m1108353.3 length=0.1243743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895772-1 bus1=m1108353.3 bus2=l3048205.3 length=0.08518323 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274994c0 bus1=x3048205c.1.2 bus2=sx3048205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835174-1 bus1=l3048205.3 bus2=m1108361.3 length=0.1959342 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986961-1 bus1=m1108361.3 bus2=l3048228.3 length=0.03284099 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274997c0 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260030-1 bus1=l3048228.3 bus2=l2991940.3 length=0.09075313 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148060c0 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199558-1 bus1=m1108361.3 bus2=m1089155.3 length=0.1272712 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199510-1 bus1=m1089155.3 bus2=l2935550.3 length=0.07983021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274999c0 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047559-2 bus1=m1089155.3 bus2=m3037540.3 length=0.07294583 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593220-2 bus1=m3037540.3 bus2=l2822862.3 length=0.05836295 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275001c0 bus1=x2822862c.1.2 bus2=sx2822862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744329-1 bus1=l2822862.3 bus2=l3066806.3 length=0.06462783 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275002c0 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506318-4 bus1=m3037540.3 bus2=l2710509.3 length=0.003342785 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275000c0 bus1=x2710509c.1.2 bus2=sx2710509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506319-2 bus1=l2710509.3 bus2=m1108364.3 length=0.1031532 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683812-1 bus1=m1108364.3 bus2=l2897766.3 length=0.09614005 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128007c0 bus1=x2897766c.1.2 bus2=sx2897766c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562921-1 bus1=m1089155.3 bus2=m1089158.3 length=0.1018298 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956459-1 bus1=m1089158.3 bus2=m1089162.3 length=0.1799297 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472348-1 bus1=m1089162.3 bus2=m1089165.3 length=0.2579958 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804789-1 bus1=m1089165.3 bus2=l2748128.3 length=0.0430276 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337629c0 bus1=x2748128c.1.2 bus2=sx2748128c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320327-1 bus1=l2748128.3 bus2=m1089170.3 length=0.1739354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532740-1 bus1=m1089170.3 bus2=l3029497.3 length=0.04736166 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337631c0 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926293-1 bus1=m1089170.3 bus2=l3085392.3 length=0.07829454 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337630c0 bus1=x3085392c.1.2 bus2=sx3085392c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320328-1 bus1=m1089170.3 bus2=l2879062.3 length=0.1700257 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21385192c0 bus1=x2879062c.1.2 bus2=sx2879062c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956460-1 bus1=l2879062.3 bus2=m1089173.3 length=0.09017534 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714045-1 bus1=m1089173.3 bus2=l2673307.3 length=0.08408768 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337632c0 bus1=x2673307c.1.2 bus2=sx2673307c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562923-1 bus1=m1089173.3 bus2=m1089174.3 length=0.02956608 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534967-1 bus1=m1089174.3 bus2=p827501.3 length=0.1060853 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-3 bus1=p827501.3 bus2=n1140516.3 length=0.004305831 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-2 bus1=n1140516.3 bus2=m1089176.3 length=0.1259863 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138600-1 bus1=m1089176.3 bus2=m1089179.3 length=0.06932616 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835133-1 bus1=m1089179.3 bus2=m1069451.3 length=0.1138171 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744369-1 bus1=m1069451.3 bus2=l2804282.3 length=0.2051895 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337641c0 bus1=x2804282c.1.2 bus2=sx2804282c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714075-1 bus1=l2804282.3 bus2=l3104154.3 length=0.08140065 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337642c0 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5859993-1 bus1=l3104154.3 bus2=l3104155.3 length=0.04042317 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474587c0 bus1=x3104155c.1.2 bus2=sx3104155c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562961-1 bus1=l3104155.3 bus2=m1069456.3 length=0.06373798 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837361-7 bus1=m1069456.3 bus2=n1147867.3 length=0.02267017 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837361-8 bus1=n1147867.3 bus2=d5837361-8_int.3 length=0.00591651 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138635-1 bus1=m1069456.3 bus2=l2897806.3 length=0.06307009 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337643c0 bus1=x2897806c.1.2 bus2=sx2897806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532741-1 bus1=m1089173.3 bus2=l2935551.3 length=0.06085765 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21387929c0 bus1=x2935551c.1.2 bus2=sx2935551c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5746546-1 bus1=l2935551.3 bus2=d5746546-1_int.3 length=0.03204032 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a333_48332_sw bus1=d5746546-1_int.3 bus2=e182723.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5806917-1 bus1=e182723.3 bus2=m1089177.3 length=0.04925064 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865230-1 bus1=m1089177.3 bus2=l2822863.3 length=0.1338843 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337635c0 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380807-1 bus1=l2822863.3 bus2=m1089188.3 length=0.4450605 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835132-1 bus1=m1089188.3 bus2=l2673306.3 length=0.07573053 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293608c0 bus1=x2673306c.1.2 bus2=sx2673306c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229790-1 bus1=m1089188.3 bus2=m1089189.3 length=0.06631841 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593219-1 bus1=m1089189.3 bus2=l2841619.3 length=0.07935442 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337636c0 bus1=x2841619c.1.2 bus2=sx2841619c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259985-1 bus1=l2841619.3 bus2=l2785515.3 length=0.1164721 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293609c0 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199512-1 bus1=m1089177.3 bus2=l2729406.3 length=0.1377399 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337633c0 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804790-1 bus1=l2729406.3 bus2=l2897768.3 length=0.1947726 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337634c0 bus1=x2897768c.1.2 bus2=sx2897768c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562922-1 bus1=m1089165.3 bus2=l3197627.3 length=0.1267595 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337625c0 bus1=x3197627c.1.2 bus2=sx3197627c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926295-1 bus1=m1089165.3 bus2=l3216343.3 length=0.1530129 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337626c0 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985351-1 bus1=l3216343.3 bus2=l3082981.3 length=0.07445779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193737c0 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985351-2 bus1=l3082981.3 bus2=m1108368.3 length=0.1594107 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290206-1 bus1=m1108368.3 bus2=l2897770.3 length=0.07038334 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337628c0 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926294-1 bus1=m1108368.3 bus2=l3085393.3 length=0.07035176 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337627c0 bus1=x3085393c.1.2 bus2=sx3085393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320326-1 bus1=m1089162.3 bus2=l3197626.3 length=0.1080838 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337623c0 bus1=x3197626c.1.2 bus2=sx3197626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6326286-1 bus1=m1089162.3 bus2=l2991640.3 length=0.1138175 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx229106135c0 bus1=x2991640c.1.2 bus2=sx2991640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6326286-2 bus1=l2991640.3 bus2=m1089160.3 length=0.1026322 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-3 bus1=m1089160.3 bus2=m1089163.3 length=0.08381973 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502523-1 bus1=m1089163.3 bus2=l3066807.3 length=0.09073876 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337624c0 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774452-1 bus1=m1108340.3 bus2=l2916605.3 length=0.01326065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274987c0 bus1=x2916605c.1.2 bus2=sx2916605c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712492-1 bus1=m1108331.3 bus2=l3045895.3 length=0.00203151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351020c0 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712492-2 bus1=l3045895.3 bus2=m1108329.3 length=0.0895898 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262235-1 bus1=m1108329.3 bus2=l2935552.3 length=0.1526018 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274903c0 bus1=x2935552c.1.2 bus2=sx2935552c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139655-1 bus1=m1108331.3 bus2=m1108334.3 length=0.09875211 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957501-1 bus1=m1108334.3 bus2=l2692664.3 length=0.03918238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351021c0 bus1=x2692664c.1.2 bus2=sx2692664c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803287-1 bus1=m1108328.3 bus2=l2875754.3 length=0.02126716 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225897943c0 bus1=x2875754c.1.2 bus2=sx2875754c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6171683-1 bus1=m1125919.1 bus2=p829961.1 length=0.01044715 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686245-2 bus1=p829961.1 bus2=n1141476.1 length=0.009890282 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686245-3 bus1=n1141476.1 bus2=l2692654.1 length=0.07638359 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260487a0 bus1=x2692654a.1.2 bus2=sx2692654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957492-1 bus1=l2692654.1 bus2=m1125929.1 length=0.002372008 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018332-1 bus1=m1125929.1 bus2=l2842379.1 length=0.1610873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260488a0 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5504876-1 bus1=m1142818.1.2.3 bus2=p829965.1.2.3 length=0.06747348 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928744-1 bus1=p829965.1.2.3 bus2=l2936271.1.2.3 length=0.02792002 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260476a0 bus1=x2936271a.1.2 bus2=sx2936271a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927423-1 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=0.1395564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048681-1 bus1=m1142815.1 bus2=l2917359.1 length=0.0181581 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482431a0 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5684911-1 bus1=m1142815.1.2.3 bus2=m1142814.1.2.3 length=0.1474289 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957494-1 bus1=m1142814.1.2.3 bus2=m1142810.1.2.3 length=0.3009221 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894225-1 bus1=m1142810.2 bus2=m1142808.2 length=0.01866003 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5798823-1 bus1=m1142808.2 bus2=l3160868.2 length=0.09180984 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx52107693b0 bus1=x3160868b.1.2 bus2=sx3160868b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139649-1 bus1=l3160868.2 bus2=l3082988.2 length=0.02668804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195153b0 bus1=x3082988b.1.2 bus2=sx3082988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6230797-1 bus1=l3082988.2 bus2=m1149225.2 length=0.06914632 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381851-1 bus1=m1149225.2 bus2=l2767409.2 length=0.06806004 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391242b0 bus1=x2767409b.1.2 bus2=sx2767409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6412352-1 bus1=l2767409.2 bus2=m1142800.2 length=0.0932584 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321415-1 bus1=m1142800.2 bus2=m1142799.2 length=0.09330287 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896831-1 bus1=m1142799.2 bus2=m1142798.2 length=0.1007789 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078773-1 bus1=m1142798.2 bus2=m1142801.2 length=0.07943812 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139658-1 bus1=m1142801.2 bus2=l3217064.2 length=0.1004819 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391390b0 bus1=x3217064b.1.2 bus2=sx3217064b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6315098-1 bus1=l3217064.2 bus2=l3200222.2 length=0.229671 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-3 bus1=m1142815.1 bus2=n1141477.1 length=0.02419653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-2 bus1=n1141477.1 bus2=l2879794.1 length=0.02832576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260475a0 bus1=x2879794a.1.2 bus2=sx2879794a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6109190-1 bus1=l2879794.1 bus2=m1142811.1 length=0.03375599 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745385-1 bus1=m1142811.1 bus2=l2992657.1 length=0.05154134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21475841a0 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321458-1 bus1=m1142811.1 bus2=l2917330.1 length=0.07959254 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260474a0 bus1=x2917330a.1.2 bus2=sx2917330a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654476-1 bus1=l2917330.1 bus2=l2861222.1 length=0.08953393 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260473a0 bus1=x2861222a.1.2 bus2=sx2861222a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5625715-1 bus1=m1142819.2 bus2=p829960.2 length=0.002509582 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-2 bus1=p829960.2 bus2=n1141478.2 length=0.01768179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-3 bus1=n1141478.2 bus2=m1142826.2 length=0.1245807 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654470-1 bus1=m1142826.2 bus2=m1125940.2 length=0.2866525 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775469-1 bus1=m1125940.2 bus2=l3254915.2 length=0.1775158 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260520b0 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957491-1 bus1=m1125940.2 bus2=l3048963.2 length=0.03355178 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260521b0 bus1=x3048963b.1.2 bus2=sx3048963b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018329-1 bus1=m1142826.2 bus2=l3160864.2 length=0.0913868 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127146b0 bus1=x3160864b.1.2 bus2=sx3160864b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866260-1 bus1=m1142839.3 bus2=l3067507.3 length=0.04205145 units=km linecode=1PH-xx2/0_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260535c0 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_2b bus1=q16483.2 bus2=q16483_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_2a bus1=q16483.1 bus2=q16483_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln6232159-1 bus1=m1149236.1 bus2=p829974.1 length=0.004284117 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989328-1 bus1=p829974.1 bus2=l2805034.1 length=0.06616367 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260647a0 bus1=x2805034a.1.2 bus2=sx2805034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5589096-1 bus1=m1166375.1 bus2=p895080.1 length=0.009761558 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195470-1 bus1=p895080.1 bus2=l2917333.1 length=0.08377996 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260632a0 bus1=x2917333a.1.2 bus2=sx2917333a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5988007-1 bus1=m1166368.1 bus2=l3086098.1 length=0.04940539 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474556a0 bus1=x3086098a.1.2 bus2=sx3086098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6140925-1 bus1=m1166366.3 bus2=p830058.3 length=0.008930409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776833-1 bus1=p830058.3 bus2=m1166370.3 length=0.008867889 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261048-1 bus1=m1166370.3 bus2=l3067506.3 length=0.2459594 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260620c0 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866266-1 bus1=l3067506.3 bus2=m1166386.3 length=0.05330657 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381856-1 bus1=m1166386.3 bus2=l3048966.3 length=0.0631077 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260625c0 bus1=x3048966c.1.2 bus2=sx3048966c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6261020-1 bus1=m1166386.3 bus2=l2898515.3 length=0.2000023 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260621c0 bus1=x2898515c.1.2 bus2=sx2898515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018326-1 bus1=l2898515.3 bus2=m1166387.3 length=0.05960587 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624374-1 bus1=m1166387.3 bus2=l3048946.3 length=0.08543306 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260624c0 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5624375-1 bus1=m1166387.3 bus2=l3198347.3 length=0.116852 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260622c0 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927421-1 bus1=m1166370.3 bus2=m1166364.3 length=0.04751172 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805804-1 bus1=m1166364.3 bus2=m1166358.3 length=0.0746354 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170336-1 bus1=m1166358.3 bus2=l3030205.3 length=0.06151344 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21390038c0 bus1=x3030205c.1.2 bus2=sx3030205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5686244-1 bus1=m1209791.1 bus2=p903354.1 length=0.003369601 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686246-1 bus1=p903354.1 bus2=l2936270.1 length=0.04488169 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218472a0 bus1=x2936270a.1.2 bus2=sx2936270a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351517-1 bus1=l2936270.1 bus2=l3086078.1 length=0.06059857 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218473a0 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015889-3 bus1=l3086078.1 bus2=m4118755.1 length=0.07376292 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015889-4 bus1=m4118755.1 bus2=m1209782.1 length=0.04413122 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048633-1 bus1=m1209782.1 bus2=l3217057.1 length=0.03875238 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218475a0 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927382-1 bus1=m1209782.1 bus2=l3217056.1 length=0.073677 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218474a0 bus1=x3217056a.1.2 bus2=sx3217056a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198133-1 bus1=m1209800.3 bus2=l2839332.3 length=0.05478473 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.cap_1b bus1=l2823592.2 bus2=l2823592_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_1a bus1=l2823592.1 bus2=l2823592_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
! Redirect m1\Transformers.dss
New object=Transformer.t226195333c XfmrCode=CT10 buses=[l2801909.3,x2801909c.1.0,x2801909c.0.2]
New object=Transformer.t5223658a XfmrCode=CT5 buses=[l2823592.1,x2823592a.1.0,x2823592a.0.2]
New object=Transformer.t5223660c XfmrCode=CT15 buses=[l3160863.3,x3160863c.1.0,x3160863c.0.2]
New object=Transformer.t5223661c XfmrCode=CT15 buses=[l2730108.3,x2730108c.1.0,x2730108c.0.2]
New object=Transformer.t5223662c XfmrCode=CT37 buses=[l2786204.3,x2786204c.1.0,x2786204c.0.2]
New object=Transformer.t5223663c XfmrCode=CT10 buses=[l2936216.3,x2936216c.1.0,x2936216c.0.2]
New object=Transformer.t5346639c XfmrCode=CT15 buses=[l2992556.3,x2992556c.1.0,x2992556c.0.2]
New object=Transformer.t5251867c XfmrCode=CT25 buses=[l2861157.3,x2861157c.1.0,x2861157c.0.2]
New object=Transformer.t227411655c XfmrCode=CT25 buses=[l2806553.3,x2806553c.1.0,x2806553c.0.2]
New object=Transformer.t5251865c XfmrCode=CT15 buses=[l3142050.3,x3142050c.1.0,x3142050c.0.2]
New object=Transformer.t5251862c XfmrCode=CT15 buses=[l3254873.3,x3254873c.1.0,x3254873c.0.2]
New object=Transformer.t5251863c XfmrCode=CT25 buses=[l2745811.3,x2745811c.1.0,x2745811c.0.2]
New object=Transformer.t226195194c XfmrCode=CT25 buses=[l3027124.3,x3027124c.1.0,x3027124c.0.2]
New object=Transformer.t28128517c XfmrCode=CT25 buses=[l3048890.3,x3048890c.1.0,x3048890c.0.2]
New object=Transformer.t28128464c XfmrCode=CT25 buses=[l3048889.3,x3048889c.1.0,x3048889c.0.2]
New object=Transformer.t5251859c XfmrCode=CT25 buses=[l2952007.3,x2952007c.1.0,x2952007c.0.2]
New object=Transformer.t5251858c XfmrCode=CT25 buses=[l2861158.3,x2861158c.1.0,x2861158c.0.2]
New object=Transformer.t5251857c XfmrCode=CT15 buses=[l3064514.3,x3064514c.1.0,x3064514c.0.2]
New object=Transformer.t5251856c XfmrCode=CT15 buses=[l3048888.3,x3048888c.1.0,x3048888c.0.2]
New object=Transformer.t226010605c XfmrCode=CT15 buses=[l2764411.3,x2764411c.1.0,x2764411c.0.2]
New object=Transformer.t5356791c XfmrCode=CT37 buses=[l2767343.3,x2767343c.1.0,x2767343c.0.2]
New object=Transformer.t5356790c XfmrCode=CT10 buses=[l2804957.3,x2804957c.1.0,x2804957c.0.2]
New object=Transformer.t5356789c XfmrCode=CT15 buses=[l3048937.3,x3048937c.1.0,x3048937c.0.2]
New object=Transformer.t5356788c XfmrCode=CT10 buses=[l3176661.3,x3176661c.1.0,x3176661c.0.2]
New object=Transformer.t5356787c XfmrCode=CT25 buses=[l2970804.3,x2970804c.1.0,x2970804c.0.2]
New object=Transformer.t225533423c XfmrCode=CT15 buses=[l2891575.3,x2891575c.1.0,x2891575c.0.2]
New object=Transformer.t21386442c XfmrCode=CT37 buses=[l3179637.3,x3179637c.1.0,x3179637c.0.2]
New object=Transformer.t228314460c XfmrCode=CT25 buses=[l3253570.3,x3253570c.1.0,x3253570c.0.2]
New object=Transformer.t227411650c XfmrCode=CT25 buses=[l2937757.3,x2937757c.1.0,x2937757c.0.2]
New object=Transformer.t5262075c XfmrCode=CT25 buses=[l3067448.3,x3067448c.1.0,x3067448c.0.2]
New object=Transformer.t225906836c XfmrCode=CT25 buses=[l2763407.3,x2763407c.1.0,x2763407c.0.2]
New object=Transformer.t5223655c XfmrCode=CT15 buses=[l2936268.3,x2936268c.1.0,x2936268c.0.2]
New object=Transformer.t21386877a XfmrCode=CT15 buses=[l2823611.1,x2823611a.1.0,x2823611a.0.2]
New object=Transformer.t0107636a XfmrCode=CT25 buses=[l3030204.1,x3030204a.1.0,x3030204a.0.2]
New object=Transformer.t226264795a XfmrCode=CT25 buses=[l3139366.1,x3139366a.1.0,x3139366a.0.2]
New object=Transformer.t227944551c XfmrCode=CT250 buses=[l3234149.3,x3234149c.1.0,x3234149c.0.2]
New object=Transformer.t227944551b XfmrCode=CT250 buses=[l3234149.2,x3234149b.1.0,x3234149b.0.2]
New object=Transformer.t227944551a XfmrCode=CT250 buses=[l3234149.1,x3234149a.1.0,x3234149a.0.2]
New object=Transformer.t5260461b XfmrCode=CT25 buses=[l2861223.2,x2861223b.1.0,x2861223b.0.2]
New object=Transformer.t28129466c XfmrCode=CT50 buses=[l3011293.3,x3011293c.1.0,x3011293c.0.2]
New object=Transformer.t28129466b XfmrCode=CT50 buses=[l3011293.2,x3011293b.1.0,x3011293b.0.2]
New object=Transformer.t28129466a XfmrCode=CT50 buses=[l3011293.1,x3011293a.1.0,x3011293a.0.2]
New object=Transformer.t28129923c XfmrCode=CT15 buses=[l3123509.3,x3123509c.1.0,x3123509c.0.2]
New object=Transformer.t5157715b XfmrCode=CT10 buses=[l2936275.2,x2936275b.1.0,x2936275b.0.2]
New object=Transformer.t5157716b XfmrCode=CT25 buses=[l3179674.2,x3179674b.1.0,x3179674b.0.2]
New object=Transformer.t5260463b XfmrCode=CT15 buses=[l3086075.2,x3086075b.1.0,x3086075b.0.2]
New object=Transformer.t5157717b XfmrCode=CT15 buses=[l2748840.2,x2748840b.1.0,x2748840b.0.2]
New object=Transformer.t5157718b XfmrCode=CT25 buses=[l3142099.2,x3142099b.1.0,x3142099b.0.2]
New object=Transformer.t5260457b XfmrCode=CT10 buses=[l3086079.2,x3086079b.1.0,x3086079b.0.2]
New object=Transformer.t5260458b XfmrCode=CT10 buses=[l2936276.2,x2936276b.1.0,x2936276b.0.2]
New object=Transformer.t5260630b XfmrCode=CT15 buses=[l2973833.2,x2973833b.1.0,x2973833b.0.2]
New object=Transformer.t5260627a XfmrCode=CT37 buses=[l2992656.1,x2992656a.1.0,x2992656a.0.2]
New object=Transformer.t5260467a XfmrCode=CT15 buses=[l3104856.1,x3104856a.1.0,x3104856a.0.2]
New object=Transformer.t5260464a XfmrCode=CT37 buses=[l2730187.1,x2730187a.1.0,x2730187a.0.2]
New object=Transformer.t28150292a XfmrCode=CT15 buses=[l2839305.1,x2839305a.1.0,x2839305a.0.2]
New object=Transformer.t5260648a XfmrCode=CT25 buses=[l2898522.1,x2898522a.1.0,x2898522a.0.2]
New object=Transformer.t5260650a XfmrCode=CT25 buses=[l2692661.1,x2692661a.1.0,x2692661a.0.2]
New object=Transformer.t5260631a XfmrCode=CT15 buses=[l2786266.1,x2786266a.1.0,x2786266a.0.2]
New object=Transformer.t5260634a XfmrCode=CT15 buses=[l2842383.1,x2842383a.1.0,x2842383a.0.2]
New object=Transformer.t5260637c XfmrCode=CT10 buses=[l2842384.3,x2842384c.1.0,x2842384c.0.2]
New object=Transformer.t5260638c XfmrCode=CT25 buses=[l3160871.3,x3160871c.1.0,x3160871c.0.2]
New object=Transformer.t5260639c XfmrCode=CT25 buses=[l3030203.3,x3030203c.1.0,x3030203c.0.2]
New object=Transformer.t5260640c XfmrCode=CT15 buses=[l3179673.3,x3179673c.1.0,x3179673c.0.2]
New object=Transformer.t5260641b XfmrCode=CT37 buses=[l3048965.2,x3048965b.1.0,x3048965b.0.2]
New object=Transformer.t5260643a XfmrCode=CT50 buses=[l2692660.1,x2692660a.1.0,x2692660a.0.2]
New object=Transformer.t21243817a XfmrCode=CT15 buses=[l2955076.1,x2955076a.1.0,x2955076a.0.2]
New object=Transformer.t5260543c XfmrCode=CT25 buses=[l2955077.3,x2955077c.1.0,x2955077c.0.2]
New object=Transformer.t5260551c XfmrCode=CT37 buses=[l3160872.3,x3160872c.1.0,x3160872c.0.2]
New object=Transformer.t5260558c XfmrCode=CT10 buses=[l3160861.3,x3160861c.1.0,x3160861c.0.2]
New object=Transformer.t5260562a XfmrCode=CT37 buses=[l3251799.1,x3251799a.1.0,x3251799a.0.2]
New object=Transformer.t226194419c XfmrCode=CT25 buses=[l3214071.3,x3214071c.1.0,x3214071c.0.2]
New object=Transformer.t5260572c XfmrCode=CT15 buses=[l3236004.3,x3236004c.1.0,x3236004c.0.2]
New object=Transformer.t5260567c XfmrCode=CT15 buses=[l2936211.3,x2936211c.1.0,x2936211c.0.2]
New object=Transformer.t5260568c XfmrCode=CT15 buses=[l2842329.3,x2842329c.1.0,x2842329c.0.2]
New object=Transformer.t226194421c XfmrCode=CT25 buses=[l3214069.3,x3214069c.1.0,x3214069c.0.2]
New object=Transformer.t21474711c XfmrCode=CT15 buses=[l2861197.3,x2861197c.1.0,x2861197c.0.2]
New object=Transformer.t5260573c XfmrCode=CT15 buses=[l3160896.3,x3160896c.1.0,x3160896c.0.2]
New object=Transformer.t21386065c XfmrCode=CT25 buses=[l2917255.3,x2917255c.1.0,x2917255c.0.2]
New object=Transformer.t5260569c XfmrCode=CT25 buses=[l3104796.3,x3104796c.1.0,x3104796c.0.2]
New object=Transformer.t5260574c XfmrCode=CT25 buses=[l3123452.3,x3123452c.1.0,x3123452c.0.2]
New object=Transformer.t5260577c XfmrCode=CT37 buses=[l2767341.3,x2767341c.1.0,x2767341c.0.2]
New object=Transformer.t5260598a XfmrCode=CT37 buses=[l3067478.1,x3067478a.1.0,x3067478a.0.2]
New object=Transformer.t5260601c XfmrCode=CT15 buses=[l2730149.3,x2730149c.1.0,x2730149c.0.2]
New object=Transformer.t5260602b XfmrCode=CT15 buses=[l2989566.2,x2989566b.1.0,x2989566b.0.2]
New object=Transformer.t5337614b XfmrCode=CT25 buses=[l2952003.2,x2952003b.1.0,x2952003b.0.2]
New object=Transformer.t227760021c XfmrCode=CT50 buses=[l2803199.3,x2803199c.1.0,x2803199c.0.2]
New object=Transformer.t227760021b XfmrCode=CT50 buses=[l2803199.2,x2803199b.1.0,x2803199b.0.2]
New object=Transformer.t227760021a XfmrCode=CT50 buses=[l2803199.1,x2803199a.1.0,x2803199a.0.2]
New object=Transformer.t21482181a XfmrCode=CT25 buses=[l3254237.1,x3254237a.1.0,x3254237a.0.2]
New object=Transformer.t227187012c XfmrCode=CT15 buses=[l2896685.3,x2896685c.1.0,x2896685c.0.2]
New object=Transformer.t227187012b XfmrCode=CT15 buses=[l2896685.2,x2896685b.1.0,x2896685b.0.2]
New object=Transformer.t227187012a XfmrCode=CT15 buses=[l2896685.1,x2896685a.1.0,x2896685a.0.2]
New object=Transformer.t5337619c XfmrCode=CT25 buses=[l2990826.3,x2990826c.1.0,x2990826c.0.2]
New object=Transformer.t5337619b XfmrCode=CT25 buses=[l2990826.2,x2990826b.1.0,x2990826b.0.2]
New object=Transformer.t5337619a XfmrCode=CT25 buses=[l2990826.1,x2990826a.1.0,x2990826a.0.2]
New object=Transformer.t5337729c XfmrCode=CT10 buses=[l2728247.3,x2728247c.1.0,x2728247c.0.2]
New object=Transformer.t5337729b XfmrCode=CT25 buses=[l2728247.2,x2728247b.1.0,x2728247b.0.2]
New object=Transformer.t5337729a XfmrCode=CT10 buses=[l2728247.1,x2728247a.1.0,x2728247a.0.2]
New object=Transformer.t227921427c XfmrCode=CT50 buses=[l2915542.3,x2915542c.1.0,x2915542c.0.2]
New object=Transformer.t227921427b XfmrCode=CT50 buses=[l2915542.2,x2915542b.1.0,x2915542b.0.2]
New object=Transformer.t227921427a XfmrCode=CT50 buses=[l2915542.1,x2915542a.1.0,x2915542a.0.2]
New object=Transformer.t227760024c XfmrCode=CT50 buses=[l3215203.3,x3215203c.1.0,x3215203c.0.2]
New object=Transformer.t227760024b XfmrCode=CT50 buses=[l3215203.2,x3215203b.1.0,x3215203b.0.2]
New object=Transformer.t227760024a XfmrCode=CT50 buses=[l3215203.1,x3215203a.1.0,x3215203a.0.2]
New object=Transformer.t226308710b XfmrCode=CT75 buses=[l2708744.2,x2708744b.1.0,x2708744b.0.2]
New object=Transformer.t226308716b XfmrCode=CT75 buses=[l2690187.2,x2690187b.1.0,x2690187b.0.2]
New object=Transformer.t226308719b XfmrCode=CT75 buses=[l3027670.2,x3027670b.1.0,x3027670b.0.2]
New object=Transformer.t226308725b XfmrCode=CT75 buses=[l2802480.2,x2802480b.1.0,x2802480b.0.2]
New object=Transformer.t226308723b XfmrCode=CT37 buses=[l3252336.2,x3252336b.1.0,x3252336b.0.2]
New object=Transformer.t226308727b XfmrCode=CT50 buses=[l3233413.2,x3233413b.1.0,x3233413b.0.2]
New object=Transformer.t226308729b XfmrCode=CT75 buses=[l3102286.2,x3102286b.1.0,x3102286b.0.2]
New object=Transformer.t226308717a XfmrCode=CT50 buses=[l3233412.1,x3233412a.1.0,x3233412a.0.2]
New object=Transformer.t226308720a XfmrCode=CT75 buses=[l2821087.1,x2821087a.1.0,x2821087a.0.2]
New object=Transformer.t226308721a XfmrCode=CT50 buses=[l2990098.1,x2990098a.1.0,x2990098a.0.2]
New object=Transformer.t226308728a XfmrCode=CT37 buses=[l3027671.1,x3027671a.1.0,x3027671a.0.2]
New object=Transformer.t226308730a XfmrCode=CT75 buses=[l2802481.1,x2802481a.1.0,x2802481a.0.2]
New object=Transformer.t226308731a XfmrCode=CT50 buses=[l3214549.1,x3214549a.1.0,x3214549a.0.2]
New object=Transformer.t228001810a XfmrCode=CT25 buses=[l2859403.1,x2859403a.1.0,x2859403a.0.2]
New object=Transformer.t5260605a XfmrCode=CT50 buses=[l2973791.1,x2973791a.1.0,x2973791a.0.2]
New object=Transformer.t5251828b XfmrCode=CT15 buses=[l3179650.2,x3179650b.1.0,x3179650b.0.2]
New object=Transformer.t226194826a XfmrCode=CT25 buses=[l3232902.1,x3232902a.1.0,x3232902a.0.2]
New object=Transformer.t226197070a XfmrCode=CT25 buses=[l2933135.1,x2933135a.1.0,x2933135a.0.2]
New object=Transformer.t5356814c XfmrCode=CT25 buses=[l2730106.3,x2730106c.1.0,x2730106c.0.2]
New object=Transformer.t5356810c XfmrCode=CT10 buses=[l3142049.3,x3142049c.1.0,x3142049c.0.2]
New object=Transformer.t5328367c XfmrCode=CT10 buses=[l3104830.3,x3104830c.1.0,x3104830c.0.2]
New object=Transformer.t226194865a XfmrCode=CT25 buses=[l3027122.1,x3027122a.1.0,x3027122a.0.2]
New object=Transformer.t228622562a XfmrCode=CT15 buses=[l3108449.1,x3108449a.1.0,x3108449a.0.2]
New object=Transformer.t227895952a XfmrCode=CT25 buses=[l3065665.1,x3065665a.1.0,x3065665a.0.2]
New object=Transformer.t5356800a XfmrCode=CT25 buses=[l3235946.1,x3235946a.1.0,x3235946a.0.2]
New object=Transformer.t5356801a XfmrCode=CT15 buses=[l3011229.1,x3011229a.1.0,x3011229a.0.2]
New object=Transformer.t5356802a XfmrCode=CT25 buses=[l2767342.1,x2767342a.1.0,x2767342a.0.2]
New object=Transformer.t5356803a XfmrCode=CT25 buses=[l2748780.1,x2748780a.1.0,x2748780a.0.2]
New object=Transformer.t5356804a XfmrCode=CT25 buses=[l2823544.1,x2823544a.1.0,x2823544a.0.2]
New object=Transformer.t5356805a XfmrCode=CT15 buses=[l3195321.1,x3195321a.1.0,x3195321a.0.2]
New object=Transformer.t5356808a XfmrCode=CT37 buses=[l3101782.1,x3101782a.1.0,x3101782a.0.2]
New object=Transformer.t5356807a XfmrCode=CT25 buses=[l2823545.1,x2823545a.1.0,x2823545a.0.2]
New object=Transformer.t21382813a XfmrCode=CT37 buses=[l2748781.1,x2748781a.1.0,x2748781a.0.2]
New object=Transformer.t21469911a XfmrCode=CT25 buses=[l2955047.1,x2955047a.1.0,x2955047a.0.2]
New object=Transformer.t5328365b XfmrCode=CT37 buses=[l3179646.2,x3179646b.1.0,x3179646b.0.2]
New object=Transformer.t21380325b XfmrCode=CT25 buses=[l2674027.2,x2674027b.1.0,x2674027b.0.2]
New object=Transformer.t5328364c XfmrCode=CT25 buses=[l2692633.3,x2692633c.1.0,x2692633c.0.2]
New object=Transformer.vreg3_c phases=1 windings=2 bank=VREG3 buses=[regxfmr_190-8581.3,190-8581.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.00625] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_c transformer=VREG3_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t5356797c XfmrCode=CT25 buses=[l2955006.3,x2955006c.1.0,x2955006c.0.2]
New object=Transformer.t5356798c XfmrCode=CT25 buses=[l2692600.3,x2692600c.1.0,x2692600c.0.2]
New object=Transformer.t5356796c XfmrCode=CT25 buses=[l3235945.3,x3235945c.1.0,x3235945c.0.2]
New object=Transformer.t5356795c XfmrCode=CT25 buses=[l2842330.3,x2842330c.1.0,x2842330c.0.2]
New object=Transformer.t5356794c XfmrCode=CT25 buses=[l3086002.3,x3086002c.1.0,x3086002c.0.2]
New object=Transformer.t5251855c XfmrCode=CT25 buses=[l2730107.3,x2730107c.1.0,x2730107c.0.2]
New object=Transformer.t5356793c XfmrCode=CT37 buses=[l3179608.3,x3179608c.1.0,x3179608c.0.2]
New object=Transformer.t225533215c XfmrCode=CT10 buses=[l3097861.3,x3097861c.1.0,x3097861c.0.2]
New object=Transformer.t5339043c XfmrCode=CT25 buses=[l2804277.3,x2804277c.1.0,x2804277c.0.2]
New object=Transformer.t5339044c XfmrCode=CT15 buses=[l3197625.3,x3197625c.1.0,x3197625c.0.2]
New object=Transformer.t21380453a XfmrCode=CT15 buses=[l3010557.1,x3010557a.1.0,x3010557a.0.2]
New object=Transformer.t226115278a XfmrCode=CT15 buses=[l3157167.1,x3157167a.1.0,x3157167a.0.2]
New object=Transformer.t5339046a XfmrCode=CT25 buses=[l2785511.1,x2785511a.1.0,x2785511a.0.2]
New object=Transformer.t5339049a XfmrCode=CT25 buses=[l2916602.1,x2916602a.1.0,x2916602a.0.2]
New object=Transformer.t5339047a XfmrCode=CT25 buses=[l2973148.1,x2973148a.1.0,x2973148a.0.2]
New object=Transformer.t5339048a XfmrCode=CT15 buses=[l3160098.1,x3160098a.1.0,x3160098a.0.2]
New object=Transformer.t21380500c XfmrCode=CT25 buses=[l3235242.3,x3235242c.1.0,x3235242c.0.2]
New object=Transformer.t5442373c XfmrCode=CT25 buses=[l3141393.3,x3141393c.1.0,x3141393c.0.2]
New object=Transformer.t5339052c XfmrCode=CT37 buses=[l3118855.3,x3118855c.1.0,x3118855c.0.2]
New object=Transformer.t5339051c XfmrCode=CT25 buses=[l3231255.3,x3231255c.1.0,x3231255c.0.2]
New object=Transformer.t5338979b XfmrCode=CT10 buses=[l3066814.2,x3066814b.1.0,x3066814b.0.2]
New object=Transformer.t5338984a XfmrCode=CT25 buses=[l2748144.1,x2748144a.1.0,x2748144a.0.2]
New object=Transformer.t5338983b XfmrCode=CT5 buses=[l2691965.2,x2691965b.1.0,x2691965b.0.2]
New object=Transformer.t5338982b XfmrCode=CT25 buses=[l2785534.2,x2785534b.1.0,x2785534b.0.2]
New object=Transformer.t226193886b XfmrCode=CT25 buses=[l2783231.2,x2783231b.1.0,x2783231b.0.2]
New object=Transformer.t5338995b XfmrCode=CT10 buses=[l3254227.2,x3254227b.1.0,x3254227b.0.2]
New object=Transformer.t5338990b XfmrCode=CT50 buses=[l2673331.2,x2673331b.1.0,x2673331b.0.2]
New object=Transformer.t5338993b XfmrCode=CT15 buses=[l2804272.2,x2804272b.1.0,x2804272b.0.2]
New object=Transformer.t21380156b XfmrCode=CT15 buses=[l2841641.2,x2841641b.1.0,x2841641b.0.2]
New object=Transformer.t226193892b XfmrCode=CT15 buses=[l3176660.2,x3176660b.1.0,x3176660b.0.2]
New object=Transformer.t5339010b XfmrCode=CT50 buses=[l2691966.2,x2691966b.1.0,x2691966b.0.2]
New object=Transformer.t5339016b XfmrCode=CT25 buses=[l3235273.2,x3235273b.1.0,x3235273b.0.2]
New object=Transformer.t226193899b XfmrCode=CT25 buses=[l3082983.2,x3082983b.1.0,x3082983b.0.2]
New object=Transformer.t226194002b XfmrCode=CT37 buses=[l2801902.2,x2801902b.1.0,x2801902b.0.2]
New object=Transformer.t5339008b XfmrCode=CT15 buses=[l3122835.2,x3122835b.1.0,x3122835b.0.2]
New object=Transformer.t5339007b XfmrCode=CT25 buses=[l2916617.2,x2916617b.1.0,x2916617b.0.2]
New object=Transformer.t28147708b XfmrCode=CT25 buses=[l2991929.2,x2991929b.1.0,x2991929b.0.2]
New object=Transformer.t227734175b XfmrCode=CT25 buses=[l3102793.2,x3102793b.1.0,x3102793b.0.2]
New object=Transformer.t5339006b XfmrCode=CT25 buses=[l2916619.2,x2916619b.1.0,x2916619b.0.2]
New object=Transformer.t21383494b XfmrCode=CT25 buses=[l2954361.2,x2954361b.1.0,x2954361b.0.2]
New object=Transformer.t5325474b XfmrCode=CT25 buses=[l3254228.2,x3254228b.1.0,x3254228b.0.2]
New object=Transformer.t5323282b XfmrCode=CT37 buses=[l2897791.2,x2897791b.1.0,x2897791b.0.2]
New object=Transformer.t5339005b XfmrCode=CT37 buses=[l2785535.2,x2785535b.1.0,x2785535b.0.2]
New object=Transformer.t5339004b XfmrCode=CT25 buses=[l3197653.2,x3197653b.1.0,x3197653b.0.2]
New object=Transformer.t226193395b XfmrCode=CT25 buses=[l2726974.2,x2726974b.1.0,x2726974b.0.2]
New object=Transformer.t5323283b XfmrCode=CT37 buses=[l2916618.2,x2916618b.1.0,x2916618b.0.2]
New object=Transformer.t5323284b XfmrCode=CT25 buses=[l3160113.2,x3160113b.1.0,x3160113b.0.2]
New object=Transformer.t5323285b XfmrCode=CT25 buses=[l2804269.2,x2804269b.1.0,x2804269b.0.2]
New object=Transformer.t5323286b XfmrCode=CT15 buses=[l2989564.2,x2989564b.1.0,x2989564b.0.2]
New object=Transformer.t5323287b XfmrCode=CT15 buses=[l2897789.2,x2897789b.1.0,x2897789b.0.2]
New object=Transformer.t21383553b XfmrCode=CT15 buses=[l2935547.2,x2935547b.1.0,x2935547b.0.2]
New object=Transformer.t5339013b XfmrCode=CT15 buses=[l2804270.2,x2804270b.1.0,x2804270b.0.2]
New object=Transformer.t5339011b XfmrCode=CT15 buses=[l3104145.2,x3104145b.1.0,x3104145b.0.2]
New object=Transformer.t5339012b XfmrCode=CT25 buses=[l2973171.2,x2973171b.1.0,x2973171b.0.2]
New object=Transformer.t5339097b XfmrCode=CT15 buses=[l3085410.2,x3085410b.1.0,x3085410b.0.2]
New object=Transformer.t5338997b XfmrCode=CT50 buses=[l2860499.2,x2860499b.1.0,x2860499b.0.2]
New object=Transformer.t5338998b XfmrCode=CT25 buses=[l3254229.2,x3254229b.1.0,x3254229b.0.2]
New object=Transformer.t5339001b XfmrCode=CT10 buses=[l3178988.2,x3178988b.1.0,x3178988b.0.2]
New object=Transformer.t21381118b XfmrCode=CT15 buses=[l2710530.2,x2710530b.1.0,x2710530b.0.2]
New object=Transformer.t5339003b XfmrCode=CT37 buses=[l3066826.2,x3066826b.1.0,x3066826b.0.2]
New object=Transformer.t5338999b XfmrCode=CT10 buses=[l2822873.2,x2822873b.1.0,x2822873b.0.2]
New object=Transformer.t5339002b XfmrCode=CT15 buses=[l2785536.2,x2785536b.1.0,x2785536b.0.2]
New object=Transformer.t5338994b XfmrCode=CT50 buses=[l3160115.2,x3160115b.1.0,x3160115b.0.2]
New object=Transformer.t5338992b XfmrCode=CT15 buses=[l2935567.2,x2935567b.1.0,x2935567b.0.2]
New object=Transformer.t21357984c XfmrCode=CT25 buses=[l2897790.3,x2897790c.1.0,x2897790c.0.2]
New object=Transformer.t5441854c XfmrCode=CT25 buses=[l2935566.3,x2935566c.1.0,x2935566c.0.2]
New object=Transformer.t5339017c XfmrCode=CT15 buses=[l2729423.3,x2729423c.1.0,x2729423c.0.2]
New object=Transformer.t5339021a XfmrCode=CT25 buses=[l3197652.1,x3197652a.1.0,x3197652a.0.2]
New object=Transformer.t28121368a XfmrCode=CT25 buses=[l2748143.1,x2748143a.1.0,x2748143a.0.2]
New object=Transformer.t226881700a XfmrCode=CT25 buses=[l3251854.1,x3251854a.1.0,x3251854a.0.2]
New object=Transformer.t5339018a XfmrCode=CT15 buses=[l2729424.1,x2729424a.1.0,x2729424a.0.2]
New object=Transformer.t5339020a XfmrCode=CT10 buses=[l3104144.1,x3104144a.1.0,x3104144a.0.2]
New object=Transformer.t5339019a XfmrCode=CT15 buses=[l3160114.1,x3160114a.1.0,x3160114a.0.2]
New object=Transformer.t226193838c XfmrCode=CT25 buses=[l3008237.3,x3008237c.1.0,x3008237c.0.2]
New object=Transformer.t5338981b XfmrCode=CT25 buses=[l2820535.2,x2820535b.1.0,x2820535b.0.2]
New object=Transformer.t5338978c XfmrCode=CT25 buses=[l2766738.3,x2766738c.1.0,x2766738c.0.2]
New object=Transformer.t5338977c XfmrCode=CT10 buses=[l2916620.3,x2916620c.1.0,x2916620c.0.2]
New object=Transformer.t5338977b XfmrCode=CT10 buses=[l2916620.2,x2916620b.1.0,x2916620b.0.2]
New object=Transformer.t5338977a XfmrCode=CT10 buses=[l2916620.1,x2916620a.1.0,x2916620a.0.2]
New object=Transformer.t5338985a XfmrCode=CT15 buses=[l2897792.1,x2897792a.1.0,x2897792a.0.2]
New object=Transformer.t5338986a XfmrCode=CT25 buses=[l2785538.1,x2785538a.1.0,x2785538a.0.2]
New object=Transformer.t5338987a XfmrCode=CT10 buses=[l2897793.1,x2897793a.1.0,x2897793a.0.2]
New object=Transformer.t226193298a XfmrCode=CT25 buses=[l2820533.1,x2820533a.1.0,x2820533a.0.2]
New object=Transformer.t5338989a XfmrCode=CT5 buses=[l3254230.1,x3254230a.1.0,x3254230a.0.2]
New object=Transformer.t21380528a XfmrCode=CT15 buses=[l2973150.1,x2973150a.1.0,x2973150a.0.2]
New object=Transformer.t21380599a XfmrCode=CT37 buses=[l3066804.1,x3066804a.1.0,x3066804a.0.2]
New object=Transformer.t5338988a XfmrCode=CT10 buses=[l3254231.1,x3254231a.1.0,x3254231a.0.2]
New object=Transformer.t5338976b XfmrCode=CT15 buses=[l2691967.2,x2691967b.1.0,x2691967b.0.2]
New object=Transformer.t21382992a XfmrCode=CT25 buses=[l3197654.1,x3197654a.1.0,x3197654a.0.2]
New object=Transformer.t5338972b XfmrCode=CT25 buses=[l2841632.2,x2841632b.1.0,x2841632b.0.2]
New object=Transformer.vreg2_c phases=1 windings=2 bank=VREG2 buses=[regxfmr_190-8593.3,190-8593.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.00625] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_c transformer=VREG2_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t5338968c XfmrCode=CT37 buses=[l3178979.3,x3178979c.1.0,x3178979c.0.2]
New object=Transformer.t5338966c XfmrCode=CT25 buses=[l3029505.3,x3029505c.1.0,x3029505c.0.2]
New object=Transformer.t5338967c XfmrCode=CT25 buses=[l2673318.3,x2673318c.1.0,x2673318c.0.2]
New object=Transformer.t5338965a XfmrCode=CT25 buses=[l3010568.1,x3010568a.1.0,x3010568a.0.2]
New object=Transformer.t225533162a XfmrCode=CT15 buses=[l2685809.1,x2685809a.1.0,x2685809a.0.2]
New object=Transformer.t5338945a XfmrCode=CT25 buses=[l2954353.1,x2954353a.1.0,x2954353a.0.2]
New object=Transformer.t226192994a XfmrCode=CT10 buses=[l2858166.1,x2858166a.1.0,x2858166a.0.2]
New object=Transformer.t5338936c XfmrCode=CT25 buses=[l3066815.3,x3066815c.1.0,x3066815c.0.2]
New object=Transformer.t228665517c XfmrCode=CT37 buses=[l3103822.3,x3103822c.1.0,x3103822c.0.2]
New object=Transformer.t5338934b XfmrCode=CT15 buses=[l2879070.2,x2879070b.1.0,x2879070b.0.2]
New object=Transformer.t5338933b XfmrCode=CT37 buses=[l3216345.2,x3216345b.1.0,x3216345b.0.2]
New object=Transformer.t5441331c XfmrCode=CT25 buses=[l3235254.3,x3235254c.1.0,x3235254c.0.2]
New object=Transformer.t5355943c XfmrCode=CT25 buses=[l2785529.3,x2785529c.1.0,x2785529c.0.2]
New object=Transformer.t5355944b XfmrCode=CT25 buses=[l3197646.2,x3197646b.1.0,x3197646b.0.2]
New object=Transformer.t5355840b XfmrCode=CT25 buses=[l2822871.2,x2822871b.1.0,x2822871b.0.2]
New object=Transformer.t226191778c XfmrCode=CT25 buses=[l2820528.3,x2820528c.1.0,x2820528c.0.2]
New object=Transformer.t226191779c XfmrCode=CT25 buses=[l2745799.3,x2745799c.1.0,x2745799c.0.2]
New object=Transformer.t226191772c XfmrCode=CT15 buses=[l3120484.3,x3120484c.1.0,x3120484c.0.2]
New object=Transformer.t5355767b XfmrCode=CT37 buses=[l3197634.2,x3197634b.1.0,x3197634b.0.2]
New object=Transformer.t5356062b XfmrCode=CT25 buses=[l3122816.2,x3122816b.1.0,x3122816b.0.2]
New object=Transformer.t5356063c XfmrCode=CT15 buses=[l3160103.3,x3160103c.1.0,x3160103c.0.2]
New object=Transformer.t5321840b XfmrCode=CT10 buses=[l2804256.2,x2804256b.1.0,x2804256b.0.2]
New object=Transformer.t5321839a XfmrCode=CT25 buses=[l2710516.1,x2710516a.1.0,x2710516a.0.2]
New object=Transformer.t5321838a XfmrCode=CT25 buses=[l2691944.1,x2691944a.1.0,x2691944a.0.2]
New object=Transformer.t5321837a XfmrCode=CT25 buses=[l2673312.1,x2673312a.1.0,x2673312a.0.2]
New object=Transformer.t5321836a XfmrCode=CT15 buses=[l3235247.1,x3235247a.1.0,x3235247a.0.2]
New object=Transformer.t5321852c XfmrCode=CT10 buses=[l2916608.3,x2916608c.1.0,x2916608c.0.2]
New object=Transformer.t5321853b XfmrCode=CT25 buses=[l2673313.2,x2673313b.1.0,x2673313b.0.2]
New object=Transformer.t5321854b XfmrCode=CT15 buses=[l2804257.2,x2804257b.1.0,x2804257b.0.2]
New object=Transformer.t5321855b XfmrCode=CT15 buses=[l2860485.2,x2860485b.1.0,x2860485b.0.2]
New object=Transformer.t5321856b XfmrCode=CT15 buses=[l2860506.2,x2860506b.1.0,x2860506b.0.2]
New object=Transformer.t28127681b XfmrCode=CT25 buses=[l2785522.2,x2785522b.1.0,x2785522b.0.2]
New object=Transformer.t5321859b XfmrCode=CT25 buses=[l3254213.2,x3254213b.1.0,x3254213b.0.2]
New object=Transformer.t228057846a XfmrCode=CT25 buses=[l3215340.1,x3215340a.1.0,x3215340a.0.2]
New object=Transformer.t5321874a XfmrCode=CT25 buses=[l2764412.1,x2764412a.1.0,x2764412a.0.2]
New object=Transformer.t226029836a XfmrCode=CT15 buses=[l3251808.1,x3251808a.1.0,x3251808a.0.2]
New object=Transformer.t5321880a XfmrCode=CT15 buses=[l2876812.1,x2876812a.1.0,x2876812a.0.2]
New object=Transformer.t5321881a XfmrCode=CT25 buses=[l2970811.1,x2970811a.1.0,x2970811a.0.2]
New object=Transformer.t225897846a XfmrCode=CT15 buses=[l3120504.1,x3120504a.1.0,x3120504a.0.2]
New object=Transformer.t227903012a XfmrCode=CT25 buses=[l3177894.1,x3177894a.1.0,x3177894a.0.2]
New object=Transformer.t226159329a XfmrCode=CT25 buses=[l3082993.1,x3082993a.1.0,x3082993a.0.2]
New object=Transformer.t2223661373a XfmrCode=CT25 buses=[l3312692.1,x3312692a.1.0,x3312692a.0.2]
New object=Transformer.t225991691a XfmrCode=CT15 buses=[l2989571.1,x2989571a.1.0,x2989571a.0.2]
New object=Transformer.t225869139a XfmrCode=CT15 buses=[l3120503.1,x3120503a.1.0,x3120503a.0.2]
New object=Transformer.t225673440a XfmrCode=CT25 buses=[l3251807.1,x3251807a.1.0,x3251807a.0.2]
New object=Transformer.t225668688a XfmrCode=CT15 buses=[l2858175.1,x2858175a.1.0,x2858175a.0.2]
New object=Transformer.t5321159a XfmrCode=CT15 buses=[l3008248.1,x3008248a.1.0,x3008248a.0.2]
New object=Transformer.t225901711a XfmrCode=CT15 buses=[l3195327.1,x3195327a.1.0,x3195327a.0.2]
New object=Transformer.t225767272a XfmrCode=CT25 buses=[l3139103.1,x3139103a.1.0,x3139103a.0.2]
New object=Transformer.t5321878a XfmrCode=CT25 buses=[l3101788.1,x3101788a.1.0,x3101788a.0.2]
New object=Transformer.t5321877a XfmrCode=CT25 buses=[l3101787.1,x3101787a.1.0,x3101787a.0.2]
New object=Transformer.t5321876a XfmrCode=CT15 buses=[l3027132.1,x3027132a.1.0,x3027132a.0.2]
New object=Transformer.t227905262a XfmrCode=CT25 buses=[l3140238.1,x3140238a.1.0,x3140238a.0.2]
New object=Transformer.t226109079a XfmrCode=CT37 buses=[l2726983.1,x2726983a.1.0,x2726983a.0.2]
New object=Transformer.t5321861c XfmrCode=CT15 buses=[l3235248.3,x3235248c.1.0,x3235248c.0.2]
New object=Transformer.t5321883c XfmrCode=CT15 buses=[l3010564.3,x3010564c.1.0,x3010564c.0.2]
New object=Transformer.t5321884c XfmrCode=CT37 buses=[l2710515.3,x2710515c.1.0,x2710515c.0.2]
New object=Transformer.t5321886c XfmrCode=CT25 buses=[l2766746.3,x2766746c.1.0,x2766746c.0.2]
New object=Transformer.t5321890c XfmrCode=CT37 buses=[l3104118.3,x3104118c.1.0,x3104118c.0.2]
New object=Transformer.t5321891c XfmrCode=CT25 buses=[l2748126.3,x2748126c.1.0,x2748126c.0.2]
New object=Transformer.t5321892c XfmrCode=CT25 buses=[l3235267.3,x3235267c.1.0,x3235267c.0.2]
New object=Transformer.t5321893c XfmrCode=CT25 buses=[l2841645.3,x2841645c.1.0,x2841645c.0.2]
New object=Transformer.t5321894c XfmrCode=CT25 buses=[l3066829.3,x3066829c.1.0,x3066829c.0.2]
New object=Transformer.t28099529c XfmrCode=CT25 buses=[l3235268.3,x3235268c.1.0,x3235268c.0.2]
New object=Transformer.t5321888c XfmrCode=CT25 buses=[l3235241.3,x3235241c.1.0,x3235241c.0.2]
New object=Transformer.t5321887c XfmrCode=CT25 buses=[l2691941.3,x2691941c.1.0,x2691941c.0.2]
New object=Transformer.t21455388c XfmrCode=CT37 buses=[l2879089.3,x2879089c.1.0,x2879089c.0.2]
New object=Transformer.t5321882c XfmrCode=CT25 buses=[l2916607.3,x2916607c.1.0,x2916607c.0.2]
New object=Transformer.t28127319b XfmrCode=CT25 buses=[l2766744.2,x2766744b.1.0,x2766744b.0.2]
New object=Transformer.t21426205b XfmrCode=CT25 buses=[l2731712.2,x2731712b.1.0,x2731712b.0.2]
New object=Transformer.t5321860b XfmrCode=CT25 buses=[l2785543.2,x2785543b.1.0,x2785543b.0.2]
New object=Transformer.t21451973b XfmrCode=CT15 buses=[l3010580.2,x3010580b.1.0,x3010580b.0.2]
New object=Transformer.t5321858b XfmrCode=CT15 buses=[l3122815.2,x3122815b.1.0,x3122815b.0.2]
New object=Transformer.t21452406b XfmrCode=CT25 buses=[l3216361.2,x3216361b.1.0,x3216361b.0.2]
New object=Transformer.t5321851b XfmrCode=CT15 buses=[l2729434.2,x2729434b.1.0,x2729434b.0.2]
New object=Transformer.t5321849b XfmrCode=CT15 buses=[l2748152.2,x2748152b.1.0,x2748152b.0.2]
New object=Transformer.t2224192013a XfmrCode=CT15 buses=[l3632979.1,x3632979a.1.0,x3632979a.0.2]
New object=Transformer.t5356065b XfmrCode=CT15 buses=[l3104124.2,x3104124b.1.0,x3104124b.0.2]
New object=Transformer.t5356064b XfmrCode=CT25 buses=[l2935556.2,x2935556b.1.0,x2935556b.0.2]
New object=Transformer.t5321841b XfmrCode=CT25 buses=[l2954347.2,x2954347b.1.0,x2954347b.0.2]
New object=Transformer.t226192493b XfmrCode=CT15 buses=[l2764399.2,x2764399b.1.0,x2764399b.0.2]
New object=Transformer.t226192492b XfmrCode=CT10 buses=[l3008232.2,x3008232b.1.0,x3008232b.0.2]
New object=Transformer.t5441311a XfmrCode=CT25 buses=[l2766720.1,x2766720a.1.0,x2766720a.0.2]
New object=Transformer.t5355768b XfmrCode=CT25 buses=[l2729408.2,x2729408b.1.0,x2729408b.0.2]
New object=Transformer.t5355777b XfmrCode=CT25 buses=[l3085398.2,x3085398b.1.0,x3085398b.0.2]
New object=Transformer.t5355780b XfmrCode=CT25 buses=[l3160102.2,x3160102b.1.0,x3160102b.0.2]
New object=Transformer.t225806974a XfmrCode=CT10 buses=[l2876814.1,x2876814a.1.0,x2876814a.0.2]
New object=Transformer.t5355375a XfmrCode=CT25 buses=[l2689691.1,x2689691a.1.0,x2689691a.0.2]
New object=Transformer.t5355359b XfmrCode=CT15 buses=[l2766730.2,x2766730b.1.0,x2766730b.0.2]
New object=Transformer.t5355358b XfmrCode=CT10 buses=[l2673322.2,x2673322b.1.0,x2673322b.0.2]
New object=Transformer.t227989724b XfmrCode=CT25 buses=[l2859391.2,x2859391b.1.0,x2859391b.0.2]
New object=Transformer.t5355376b XfmrCode=CT10 buses=[l2914323.2,x2914323b.1.0,x2914323b.0.2]
New object=Transformer.t5294845a XfmrCode=CT15 buses=[l3010563.1,x3010563a.1.0,x3010563a.0.2]
New object=Transformer.t5294844a XfmrCode=CT15 buses=[l2841623.1,x2841623a.1.0,x2841623a.0.2]
New object=Transformer.t5391991a XfmrCode=CT15 buses=[l3216346.1,x3216346a.1.0,x3216346a.0.2]
New object=Transformer.t5391990a XfmrCode=CT15 buses=[l2858163.1,x2858163a.1.0,x2858163a.0.2]
New object=Transformer.t5391989a XfmrCode=CT25 buses=[l2766747.1,x2766747a.1.0,x2766747a.0.2]
New object=Transformer.t227902981a XfmrCode=CT37 buses=[l3047058.1,x3047058a.1.0,x3047058a.0.2]
New object=Transformer.t227921416a XfmrCode=CT25 buses=[l3065696.1,x3065696a.1.0,x3065696a.0.2]
New object=Transformer.t5391992a XfmrCode=CT25 buses=[l3029500.1,x3029500a.1.0,x3029500a.0.2]
New object=Transformer.t21397721a XfmrCode=CT15 buses=[l3178976.1,x3178976a.1.0,x3178976a.0.2]
New object=Transformer.t21397304a XfmrCode=CT15 buses=[l2973169.1,x2973169a.1.0,x2973169a.0.2]
New object=Transformer.t5391993a XfmrCode=CT10 buses=[l3156034.1,x3156034a.1.0,x3156034a.0.2]
New object=Transformer.t5391994a XfmrCode=CT25 buses=[l3066821.1,x3066821a.1.0,x3066821a.0.2]
New object=Transformer.t5391995a XfmrCode=CT25 buses=[l2748140.1,x2748140a.1.0,x2748140a.0.2]
New object=Transformer.t5391996a XfmrCode=CT15 buses=[l3141412.1,x3141412a.1.0,x3141412a.0.2]
New object=Transformer.t5294843a XfmrCode=CT25 buses=[l3178982.1,x3178982a.1.0,x3178982a.0.2]
New object=Transformer.t5294842a XfmrCode=CT25 buses=[l3101789.1,x3101789a.1.0,x3101789a.0.2]
New object=Transformer.t5355438c XfmrCode=CT25 buses=[l2673323.3,x2673323c.1.0,x2673323c.0.2]
New object=Transformer.t5355437c XfmrCode=CT25 buses=[l2710525.3,x2710525c.1.0,x2710525c.0.2]
New object=Transformer.t227653310c XfmrCode=CT25 buses=[l2746587.3,x2746587c.1.0,x2746587c.0.2]
New object=Transformer.t5355433c XfmrCode=CT50 buses=[l2991933.3,x2991933c.1.0,x2991933c.0.2]
New object=Transformer.t5355432c XfmrCode=CT37 buses=[l3122837.3,x3122837c.1.0,x3122837c.0.2]
New object=Transformer.t5355431c XfmrCode=CT37 buses=[l3048222.3,x3048222c.1.0,x3048222c.0.2]
New object=Transformer.t5355584b XfmrCode=CT25 buses=[l2710542.2,x2710542b.1.0,x2710542b.0.2]
New object=Transformer.t21248901b XfmrCode=CT25 buses=[l2729430.2,x2729430b.1.0,x2729430b.0.2]
New object=Transformer.t5355585b XfmrCode=CT15 buses=[l2766742.2,x2766742b.1.0,x2766742b.0.2]
New object=Transformer.t5355586b XfmrCode=CT25 buses=[l3254234.2,x3254234b.1.0,x3254234b.0.2]
New object=Transformer.t5355587b XfmrCode=CT25 buses=[l3104114.2,x3104114b.1.0,x3104114b.0.2]
New object=Transformer.t5355588b XfmrCode=CT15 buses=[l2822857.2,x2822857b.1.0,x2822857b.0.2]
New object=Transformer.t5355589b XfmrCode=CT25 buses=[l2691939.2,x2691939b.1.0,x2691939b.0.2]
New object=Transformer.t5355590b XfmrCode=CT15 buses=[l2860478.2,x2860478b.1.0,x2860478b.0.2]
New object=Transformer.t5355591b XfmrCode=CT25 buses=[l2822858.2,x2822858b.1.0,x2822858b.0.2]
New object=Transformer.t5355618b XfmrCode=CT25 buses=[l2954338.2,x2954338b.1.0,x2954338b.0.2]
New object=Transformer.t5355592b XfmrCode=CT25 buses=[l3254206.2,x3254206b.1.0,x3254206b.0.2]
New object=Transformer.t5355596b XfmrCode=CT15 buses=[l3178969.2,x3178969b.1.0,x3178969b.0.2]
New object=Transformer.t5355597b XfmrCode=CT15 buses=[l2729401.2,x2729401b.1.0,x2729401b.0.2]
New object=Transformer.t5355603b XfmrCode=CT37 buses=[l3160108.2,x3160108b.1.0,x3160108b.0.2]
New object=Transformer.t5355606b XfmrCode=CT15 buses=[l3029510.2,x3029510b.1.0,x3029510b.0.2]
New object=Transformer.t5355605b XfmrCode=CT25 buses=[l2729409.2,x2729409b.1.0,x2729409b.0.2]
New object=Transformer.t5355604b XfmrCode=CT15 buses=[l2841624.2,x2841624b.1.0,x2841624b.0.2]
New object=Transformer.t5355607b XfmrCode=CT25 buses=[l2991927.2,x2991927b.1.0,x2991927b.0.2]
New object=Transformer.t21400108b XfmrCode=CT15 buses=[l2748139.2,x2748139b.1.0,x2748139b.0.2]
New object=Transformer.t5355602b XfmrCode=CT15 buses=[l3251806.2,x3251806b.1.0,x3251806b.0.2]
New object=Transformer.t5355598b XfmrCode=CT25 buses=[l2804245.2,x2804245b.1.0,x2804245b.0.2]
New object=Transformer.t226191995b XfmrCode=CT15 buses=[l2801896.2,x2801896b.1.0,x2801896b.0.2]
New object=Transformer.t5355601b XfmrCode=CT15 buses=[l2673326.2,x2673326b.1.0,x2673326b.0.2]
New object=Transformer.t5355600b XfmrCode=CT25 buses=[l2691938.2,x2691938b.1.0,x2691938b.0.2]
New object=Transformer.t5355599b XfmrCode=CT25 buses=[l3216338.2,x3216338b.1.0,x3216338b.0.2]
New object=Transformer.t28118903b XfmrCode=CT25 buses=[l2973146.2,x2973146b.1.0,x2973146b.0.2]
New object=Transformer.t5354851b XfmrCode=CT25 buses=[l2991901.2,x2991901b.1.0,x2991901b.0.2]
New object=Transformer.t225571871b XfmrCode=CT15 buses=[l2911069.2,x2911069b.1.0,x2911069b.0.2]
New object=Transformer.t225571845b XfmrCode=CT15 buses=[l2948732.2,x2948732b.1.0,x2948732b.0.2]
New object=Transformer.t225684682b XfmrCode=CT15 buses=[l3231269.2,x3231269b.1.0,x3231269b.0.2]
New object=Transformer.t5355595b XfmrCode=CT10 buses=[l2860479.2,x2860479b.1.0,x2860479b.0.2]
New object=Transformer.t2223664050b XfmrCode=CT15 buses=[l3315860.2,x3315860b.1.0,x3315860b.0.2]
New object=Transformer.t5355593b XfmrCode=CT15 buses=[l2766715.2,x2766715b.1.0,x2766715b.0.2]
New object=Transformer.t227896008c XfmrCode=CT25 buses=[l3177881.3,x3177881c.1.0,x3177881c.0.2]
New object=Transformer.t28120183c XfmrCode=CT25 buses=[l3122818.3,x3122818c.1.0,x3122818c.0.2]
New object=Transformer.t225533531a XfmrCode=CT25 buses=[l2685805.1,x2685805a.1.0,x2685805a.0.2]
New object=Transformer.t5355779c XfmrCode=CT15 buses=[l3122817.3,x3122817c.1.0,x3122817c.0.2]
New object=Transformer.t5355778c XfmrCode=CT10 buses=[l2673314.3,x2673314c.1.0,x2673314c.0.2]
New object=Transformer.t5355773a XfmrCode=CT25 buses=[l2991909.1,x2991909a.1.0,x2991909a.0.2]
New object=Transformer.t21396867a XfmrCode=CT25 buses=[l2710536.1,x2710536a.1.0,x2710536a.0.2]
New object=Transformer.t21470326a XfmrCode=CT15 buses=[l2766748.1,x2766748a.1.0,x2766748a.0.2]
New object=Transformer.t21396959a XfmrCode=CT25 buses=[l3197638.1,x3197638a.1.0,x3197638a.0.2]
New object=Transformer.t21397005a XfmrCode=CT37 buses=[l2935557.1,x2935557a.1.0,x2935557a.0.2]
New object=Transformer.t21397029a XfmrCode=CT25 buses=[l2673311.1,x2673311a.1.0,x2673311a.0.2]
New object=Transformer.t5355842a XfmrCode=CT25 buses=[l2876813.1,x2876813a.1.0,x2876813a.0.2]
New object=Transformer.t21399809a XfmrCode=CT15 buses=[l2785531.1,x2785531a.1.0,x2785531a.0.2]
New object=Transformer.t21399826a XfmrCode=CT25 buses=[l3216358.1,x3216358a.1.0,x3216358a.0.2]
New object=Transformer.t21399762a XfmrCode=CT15 buses=[l2879087.1,x2879087a.1.0,x2879087a.0.2]
New object=Transformer.t21399707a XfmrCode=CT25 buses=[l3141403.1,x3141403a.1.0,x3141403a.0.2]
New object=Transformer.t226101460a XfmrCode=CT15 buses=[l2857591.1,x2857591a.1.0,x2857591a.0.2]
New object=Transformer.t226101449a XfmrCode=CT25 buses=[l3027133.1,x3027133a.1.0,x3027133a.0.2]
New object=Transformer.t21483138a XfmrCode=CT15 buses=[l3122847.1,x3122847a.1.0,x3122847a.0.2]
New object=Transformer.t21399752a XfmrCode=CT25 buses=[l2785546.1,x2785546a.1.0,x2785546a.0.2]
New object=Transformer.t226196642a XfmrCode=CT5 buses=[l2914324.1,x2914324a.1.0,x2914324a.0.2]
New object=Transformer.t5294810a XfmrCode=CT37 buses=[l3010585.1,x3010585a.1.0,x3010585a.0.2]
New object=Transformer.t5294809a XfmrCode=CT15 buses=[l2952014.1,x2952014a.1.0,x2952014a.0.2]
New object=Transformer.t5294812a XfmrCode=CT15 buses=[l3120502.1,x3120502a.1.0,x3120502a.0.2]
New object=Transformer.t5294789a XfmrCode=CT25 buses=[l2895461.1,x2895461a.1.0,x2895461a.0.2]
New object=Transformer.t5294788a XfmrCode=CT37 buses=[l2821010.1,x2821010a.1.0,x2821010a.0.2]
New object=Transformer.t21399630a XfmrCode=CT15 buses=[l3233353.1,x3233353a.1.0,x3233353a.0.2]
New object=Transformer.t5293681a XfmrCode=CT25 buses=[l3195751.1,x3195751a.1.0,x3195751a.0.2]
New object=Transformer.t5355843a XfmrCode=CT10 buses=[l2952013.1,x2952013a.1.0,x2952013a.0.2]
New object=Transformer.t5355942a XfmrCode=CT25 buses=[l2973165.1,x2973165a.1.0,x2973165a.0.2]
New object=Transformer.t5355938a XfmrCode=CT15 buses=[l2804262.1,x2804262a.1.0,x2804262a.0.2]
New object=Transformer.t5355937a XfmrCode=CT25 buses=[l2841639.1,x2841639a.1.0,x2841639a.0.2]
New object=Transformer.t21397067a XfmrCode=CT15 buses=[l2729413.1,x2729413a.1.0,x2729413a.0.2]
New object=Transformer.t5355935a XfmrCode=CT15 buses=[l2691973.1,x2691973a.1.0,x2691973a.0.2]
New object=Transformer.t5355936a XfmrCode=CT37 buses=[l2954357.1,x2954357a.1.0,x2954357a.0.2]
New object=Transformer.t5355934a XfmrCode=CT10 buses=[l3048212.1,x3048212a.1.0,x3048212a.0.2]
New object=Transformer.t5355933a XfmrCode=CT10 buses=[l2916598.1,x2916598a.1.0,x2916598a.0.2]
New object=Transformer.t226163467a XfmrCode=CT25 buses=[l3120376.1,x3120376a.1.0,x3120376a.0.2]
New object=Transformer.t5356014a XfmrCode=CT10 buses=[l3235249.1,x3235249a.1.0,x3235249a.0.2]
New object=Transformer.t5356013a XfmrCode=CT25 buses=[l2954348.1,x2954348a.1.0,x2954348a.0.2]
New object=Transformer.t5356012a XfmrCode=CT15 buses=[l2841615.1,x2841615a.1.0,x2841615a.0.2]
New object=Transformer.t5356011a XfmrCode=CT15 buses=[l3216337.1,x3216337a.1.0,x3216337a.0.2]
New object=Transformer.t5356010a XfmrCode=CT25 buses=[l3216336.1,x3216336a.1.0,x3216336a.0.2]
New object=Transformer.t5356009a XfmrCode=CT15 buses=[l2691936.1,x2691936a.1.0,x2691936a.0.2]
New object=Transformer.t5356008a XfmrCode=CT15 buses=[l3197618.1,x3197618a.1.0,x3197618a.0.2]
New object=Transformer.t5356007a XfmrCode=CT15 buses=[l3141389.1,x3141389a.1.0,x3141389a.0.2]
New object=Transformer.t28121587a XfmrCode=CT15 buses=[l2860477.1,x2860477a.1.0,x2860477a.0.2]
New object=Transformer.t226191850a XfmrCode=CT25 buses=[l3270814.1,x3270814a.1.0,x3270814a.0.2]
New object=Transformer.t5356015a XfmrCode=CT25 buses=[l2916599.1,x2916599a.1.0,x2916599a.0.2]
New object=Transformer.t2224237380a XfmrCode=CT37 buses=[l3649297.1,x3649297a.1.0,x3649297a.0.2]
New object=Transformer.t2224237384a XfmrCode=CT37 buses=[l3649298.1,x3649298a.1.0,x3649298a.0.2]
New object=Transformer.t2224237391a XfmrCode=CT25 buses=[l3649299.1,x3649299a.1.0,x3649299a.0.2]
New object=Transformer.t2224237546a XfmrCode=CT37 buses=[l3649300.1,x3649300a.1.0,x3649300a.0.2]
New object=Transformer.t2224237643a XfmrCode=CT37 buses=[l3649301.1,x3649301a.1.0,x3649301a.0.2]
New object=Transformer.t2224237653a XfmrCode=CT37 buses=[l3649302.1,x3649302a.1.0,x3649302a.0.2]
New object=Transformer.t2224237713a XfmrCode=CT37 buses=[l3649304.1,x3649304a.1.0,x3649304a.0.2]
New object=Transformer.t2224237718a XfmrCode=CT15 buses=[l3649305.1,x3649305a.1.0,x3649305a.0.2]
New object=Transformer.t2224238167a XfmrCode=CT37 buses=[l3649306.1,x3649306a.1.0,x3649306a.0.2]
New object=Transformer.t2223703238c XfmrCode=CT10 buses=[l3342743.3,x3342743c.1.0,x3342743c.0.2]
New object=Transformer.t5338932c XfmrCode=CT15 buses=[l3197661.3,x3197661c.1.0,x3197661c.0.2]
New object=Transformer.t21397121c XfmrCode=CT15 buses=[l3122848.3,x3122848c.1.0,x3122848c.0.2]
New object=Transformer.t2224230754c XfmrCode=CT37 buses=[l3645812.3,x3645812c.1.0,x3645812c.0.2]
New object=Transformer.t2224230615c XfmrCode=CT50 buses=[l3645809.3,x3645809c.1.0,x3645809c.0.2]
New object=Transformer.t2224230651c XfmrCode=CT75 buses=[l3645810.3,x3645810c.1.0,x3645810c.0.2]
New object=Transformer.t2224230689c XfmrCode=CT75 buses=[l3645811.3,x3645811c.1.0,x3645811c.0.2]
New object=Transformer.t5338931c XfmrCode=CT37 buses=[l2785521.3,x2785521c.1.0,x2785521c.0.2]
New object=Transformer.t5338930b XfmrCode=CT10 buses=[l3029506.2,x3029506b.1.0,x3029506b.0.2]
New object=Transformer.t5338935b XfmrCode=CT15 buses=[l2973160.2,x2973160b.1.0,x2973160b.0.2]
New object=Transformer.t21396815c XfmrCode=CT15 buses=[l3253995.3,x3253995c.1.0,x3253995c.0.2]
New object=Transformer.t5338927a XfmrCode=CT25 buses=[l2972930.1,x2972930a.1.0,x2972930a.0.2]
New object=Transformer.t5338926a XfmrCode=CT15 buses=[l3216123.1,x3216123a.1.0,x3216123a.0.2]
New object=Transformer.t5338924c XfmrCode=CT15 buses=[l3104123.3,x3104123c.1.0,x3104123c.0.2]
New object=Transformer.t5338925a XfmrCode=CT15 buses=[l2973153.1,x2973153a.1.0,x2973153a.0.2]
New object=Transformer.t5338922b XfmrCode=CT25 buses=[l2822866.2,x2822866b.1.0,x2822866b.0.2]
New object=Transformer.t228446184a XfmrCode=CT25 buses=[l3159645.1,x3159645a.1.0,x3159645a.0.2]
New object=Transformer.t225534325a XfmrCode=CT25 buses=[l2983432.1,x2983432a.1.0,x2983432a.0.2]
New object=Transformer.t225533337a XfmrCode=CT15 buses=[l2929261.1,x2929261a.1.0,x2929261a.0.2]
New object=Transformer.t5338921a XfmrCode=CT10 buses=[l2935554.1,x2935554a.1.0,x2935554a.0.2]
New object=Transformer.t5338917a XfmrCode=CT15 buses=[l2935555.1,x2935555a.1.0,x2935555a.0.2]
New object=Transformer.t5338918a XfmrCode=CT10 buses=[l2897773.1,x2897773a.1.0,x2897773a.0.2]
New object=Transformer.t5338920a XfmrCode=CT15 buses=[l3197631.1,x3197631a.1.0,x3197631a.0.2]
New object=Transformer.t5338919a XfmrCode=CT15 buses=[l2748127.1,x2748127a.1.0,x2748127a.0.2]
New object=Transformer.t5338915c XfmrCode=CT15 buses=[l2954345.3,x2954345c.1.0,x2954345c.0.2]
New object=Transformer.t226193134c XfmrCode=CT25 buses=[l2895449.3,x2895449c.1.0,x2895449c.0.2]
New object=Transformer.t5338913b XfmrCode=CT25 buses=[l2804255.2,x2804255b.1.0,x2804255b.0.2]
New object=Transformer.t5338910c XfmrCode=CT25 buses=[l2841621.3,x2841621c.1.0,x2841621c.0.2]
New object=Transformer.t5338900a XfmrCode=CT15 buses=[l2991908.1,x2991908a.1.0,x2991908a.0.2]
New object=Transformer.t21149420a XfmrCode=CT25 buses=[l3178973.1,x3178973a.1.0,x3178973a.0.2]
New object=Transformer.t5338898a XfmrCode=CT15 buses=[l2973155.1,x2973155a.1.0,x2973155a.0.2]
New object=Transformer.t2224500658a XfmrCode=CT10 buses=[l3784018.1,x3784018a.1.0,x3784018a.0.2]
New object=Transformer.t226193345a XfmrCode=CT15 buses=[l2876797.1,x2876797a.1.0,x2876797a.0.2]
New object=Transformer.t5323267b XfmrCode=CT25 buses=[l2710514.2,x2710514b.1.0,x2710514b.0.2]
New object=Transformer.t226193361b XfmrCode=CT15 buses=[l3157710.2,x3157710b.1.0,x3157710b.0.2]
New object=Transformer.t21357901b XfmrCode=CT25 buses=[l3160117.2,x3160117b.1.0,x3160117b.0.2]
New object=Transformer.t228219458b XfmrCode=CT25 buses=[l3215549.2,x3215549b.1.0,x3215549b.0.2]
New object=Transformer.t5323277b XfmrCode=CT10 buses=[l2897800.2,x2897800b.1.0,x2897800b.0.2]
New object=Transformer.t226163575b XfmrCode=CT25 buses=[l2989432.2,x2989432b.1.0,x2989432b.0.2]
New object=Transformer.t21469960b XfmrCode=CT25 buses=[l3066830.2,x3066830b.1.0,x3066830b.0.2]
New object=Transformer.t5323275b XfmrCode=CT25 buses=[l3197660.2,x3197660b.1.0,x3197660b.0.2]
New object=Transformer.t28119958b XfmrCode=CT15 buses=[l2935568.2,x2935568b.1.0,x2935568b.0.2]
New object=Transformer.t5323279b XfmrCode=CT15 buses=[l3235246.2,x3235246b.1.0,x3235246b.0.2]
New object=Transformer.t5323280b XfmrCode=CT25 buses=[l2710512.2,x2710512b.1.0,x2710512b.0.2]
New object=Transformer.t5323397b XfmrCode=CT25 buses=[l2954346.2,x2954346b.1.0,x2954346b.0.2]
New object=Transformer.t5323398b XfmrCode=CT15 buses=[l2710505.2,x2710505b.1.0,x2710505b.0.2]
New object=Transformer.t5323399b XfmrCode=CT15 buses=[l3178974.2,x3178974b.1.0,x3178974b.0.2]
New object=Transformer.t2223878647b XfmrCode=CT15 buses=[l3448661.2,x3448661b.1.0,x3448661b.0.2]
New object=Transformer.t5323400b XfmrCode=CT15 buses=[l2691943.2,x2691943b.1.0,x2691943b.0.2]
New object=Transformer.t5325245b XfmrCode=CT10 buses=[l2710513.2,x2710513b.1.0,x2710513b.0.2]
New object=Transformer.t226193422b XfmrCode=CT15 buses=[l2726975.2,x2726975b.1.0,x2726975b.0.2]
New object=Transformer.t5323392b XfmrCode=CT25 buses=[l2748124.2,x2748124b.1.0,x2748124b.0.2]
New object=Transformer.t5323391b XfmrCode=CT37 buses=[l3159037.2,x3159037b.1.0,x3159037b.0.2]
New object=Transformer.t5323388b XfmrCode=CT25 buses=[l3234185.2,x3234185b.1.0,x3234185b.0.2]
New object=Transformer.t5323389b XfmrCode=CT25 buses=[l3065750.2,x3065750b.1.0,x3065750b.0.2]
New object=Transformer.t5323387b XfmrCode=CT25 buses=[l2690941.2,x2690941b.1.0,x2690941b.0.2]
New object=Transformer.t5323394b XfmrCode=CT37 buses=[l2710504.2,x2710504b.1.0,x2710504b.0.2]
New object=Transformer.t5323274b XfmrCode=CT15 buses=[l2860500.2,x2860500b.1.0,x2860500b.0.2]
New object=Transformer.t5323273b XfmrCode=CT25 buses=[l3048203.2,x3048203b.1.0,x3048203b.0.2]
New object=Transformer.t5325473b XfmrCode=CT15 buses=[l3010562.2,x3010562b.1.0,x3010562b.0.2]
New object=Transformer.t5323266b XfmrCode=CT15 buses=[l3197632.2,x3197632b.1.0,x3197632b.0.2]
New object=Transformer.t5323264b XfmrCode=CT50 buses=[l3216344.2,x3216344b.1.0,x3216344b.0.2]
New object=Transformer.t5323265b XfmrCode=CT25 buses=[l2860501.2,x2860501b.1.0,x2860501b.0.2]
New object=Transformer.t5323255b XfmrCode=CT15 buses=[l2860484.2,x2860484b.1.0,x2860484b.0.2]
New object=Transformer.t5323254b XfmrCode=CT25 buses=[l2879068.2,x2879068b.1.0,x2879068b.0.2]
New object=Transformer.t5323253b XfmrCode=CT25 buses=[l2973152.2,x2973152b.1.0,x2973152b.0.2]
New object=Transformer.t5323250b XfmrCode=CT15 buses=[l2748131.2,x2748131b.1.0,x2748131b.0.2]
New object=Transformer.t5323249b XfmrCode=CT15 buses=[l2729427.2,x2729427b.1.0,x2729427b.0.2]
New object=Transformer.t5323252b XfmrCode=CT15 buses=[l2879066.2,x2879066b.1.0,x2879066b.0.2]
New object=Transformer.t21396699b XfmrCode=CT25 buses=[l2860483.2,x2860483b.1.0,x2860483b.0.2]
New object=Transformer.t21396796b XfmrCode=CT25 buses=[l3141397.2,x3141397b.1.0,x3141397b.0.2]
New object=Transformer.t5323248b XfmrCode=CT15 buses=[l3048207.2,x3048207b.1.0,x3048207b.0.2]
New object=Transformer.t5323261b XfmrCode=CT25 buses=[l3085397.2,x3085397b.1.0,x3085397b.0.2]
New object=Transformer.t5323247b XfmrCode=CT25 buses=[l2935553.2,x2935553b.1.0,x2935553b.0.2]
New object=Transformer.t21470122b XfmrCode=CT15 buses=[l2673343.2,x2673343b.1.0,x2673343b.0.2]
New object=Transformer.t5323244b XfmrCode=CT10 buses=[l2804248.2,x2804248b.1.0,x2804248b.0.2]
New object=Transformer.t5321847b XfmrCode=CT15 buses=[l3160100.2,x3160100b.1.0,x3160100b.0.2]
New object=Transformer.t5321848b XfmrCode=CT15 buses=[l3085390.2,x3085390b.1.0,x3085390b.0.2]
New object=Transformer.t5323243b XfmrCode=CT15 buses=[l2897765.2,x2897765b.1.0,x2897765b.0.2]
New object=Transformer.t5323403b XfmrCode=CT15 buses=[l2916603.2,x2916603b.1.0,x2916603b.0.2]
New object=Transformer.t5323245b XfmrCode=CT25 buses=[l2785512.2,x2785512b.1.0,x2785512b.0.2]
New object=Transformer.t5325472b XfmrCode=CT15 buses=[l2973149.2,x2973149b.1.0,x2973149b.0.2]
New object=Transformer.t225498968b XfmrCode=CT15 buses=[l2684420.2,x2684420b.1.0,x2684420b.0.2]
New object=Transformer.t5323242b XfmrCode=CT25 buses=[l3122810.2,x3122810b.1.0,x3122810b.0.2]
New object=Transformer.t5323235b XfmrCode=CT5 buses=[l3197624.2,x3197624b.1.0,x3197624b.0.2]
New object=Transformer.t5323241b XfmrCode=CT15 buses=[l2710508.2,x2710508b.1.0,x2710508b.0.2]
New object=Transformer.t5323236b XfmrCode=CT25 buses=[l2822860.2,x2822860b.1.0,x2822860b.0.2]
New object=Transformer.t5323234b XfmrCode=CT25 buses=[l2860480.2,x2860480b.1.0,x2860480b.0.2]
New object=Transformer.t5323233b XfmrCode=CT15 buses=[l3254203.2,x3254203b.1.0,x3254203b.0.2]
New object=Transformer.t5323237b XfmrCode=CT15 buses=[l3048199.2,x3048199b.1.0,x3048199b.0.2]
New object=Transformer.t5321845b XfmrCode=CT25 buses=[l3178975.2,x3178975b.1.0,x3178975b.0.2]
New object=Transformer.t28126875b XfmrCode=CT25 buses=[l3066811.2,x3066811b.1.0,x3066811b.0.2]
New object=Transformer.t226193338a XfmrCode=CT15 buses=[l2876796.1,x2876796a.1.0,x2876796a.0.2]
New object=Transformer.t5338897a XfmrCode=CT15 buses=[l2973154.1,x2973154a.1.0,x2973154a.0.2]
New object=Transformer.t5338894a XfmrCode=CT10 buses=[l2879069.1,x2879069a.1.0,x2879069a.0.2]
New object=Transformer.t5338893a XfmrCode=CT25 buses=[l3197633.1,x3197633a.1.0,x3197633a.0.2]
New object=Transformer.t5323263a XfmrCode=CT25 buses=[l3066812.1,x3066812a.1.0,x3066812a.0.2]
New object=Transformer.t21384215a XfmrCode=CT15 buses=[l2841622.1,x2841622a.1.0,x2841622a.0.2]
New object=Transformer.t5323418a XfmrCode=CT25 buses=[l2804254.1,x2804254a.1.0,x2804254a.0.2]
New object=Transformer.t5338896a XfmrCode=CT15 buses=[l3178971.1,x3178971a.1.0,x3178971a.0.2]
New object=Transformer.t21380616a XfmrCode=CT25 buses=[l2879067.1,x2879067a.1.0,x2879067a.0.2]
New object=Transformer.t5338899c XfmrCode=CT15 buses=[l3122814.3,x3122814c.1.0,x3122814c.0.2]
New object=Transformer.t5338908c XfmrCode=CT10 buses=[l2860481.3,x2860481c.1.0,x2860481c.0.2]
New object=Transformer.t226193170a XfmrCode=CT25 buses=[l3176656.1,x3176656a.1.0,x3176656a.0.2]
New object=Transformer.t5338923c XfmrCode=CT50 buses=[l3178972.3,x3178972c.1.0,x3178972c.0.2]
New object=Transformer.t21357515a XfmrCode=CT25 buses=[l2710511.1,x2710511a.1.0,x2710511a.0.2]
New object=Transformer.t21357865a XfmrCode=CT25 buses=[l2766719.1,x2766719a.1.0,x2766719a.0.2]
New object=Transformer.t22112168887c XfmrCode=CT37 buses=[l2878848.3,x2878848c.1.0,x2878848c.0.2]
New object=Transformer.t22112168880c XfmrCode=CT50 buses=[l2766499.3,x2766499c.1.0,x2766499c.0.2]
New object=Transformer.t22112168870c XfmrCode=CT50 buses=[l2897554.3,x2897554c.1.0,x2897554c.0.2]
New object=Transformer.t22112168866c XfmrCode=CT37 buses=[l2729206.3,x2729206c.1.0,x2729206c.0.2]
New object=Transformer.t22112168874c XfmrCode=CT50 buses=[l2729207.3,x2729207c.1.0,x2729207c.0.2]
New object=Transformer.t5338937c XfmrCode=CT25 buses=[l2897777.3,x2897777c.1.0,x2897777c.0.2]
New object=Transformer.t226192954c XfmrCode=CT15 buses=[l3157708.3,x3157708c.1.0,x3157708c.0.2]
New object=Transformer.t5338944c XfmrCode=CT10 buses=[l3197640.3,x3197640c.1.0,x3197640c.0.2]
New object=Transformer.t5338941c XfmrCode=CT15 buses=[l2991914.3,x2991914c.1.0,x2991914c.0.2]
New object=Transformer.t21399099a XfmrCode=CT15 buses=[l2841635.1,x2841635a.1.0,x2841635a.0.2]
New object=Transformer.t5338942a XfmrCode=CT25 buses=[l2822869.1,x2822869a.1.0,x2822869a.0.2]
New object=Transformer.t21399112c XfmrCode=CT25 buses=[l3254217.3,x3254217c.1.0,x3254217c.0.2]
New object=Transformer.t5294786c XfmrCode=CT15 buses=[l2766724.3,x2766724c.1.0,x2766724c.0.2]
New object=Transformer.t5293591a XfmrCode=CT15 buses=[l3197641.1,x3197641a.1.0,x3197641a.0.2]
New object=Transformer.t5293592a XfmrCode=CT37 buses=[l2973161.1,x2973161a.1.0,x2973161a.0.2]
New object=Transformer.t5293645a XfmrCode=CT25 buses=[l2841633.1,x2841633a.1.0,x2841633a.0.2]
New object=Transformer.t5293655c XfmrCode=CT25 buses=[l2729414.3,x2729414c.1.0,x2729414c.0.2]
New object=Transformer.t5293655b XfmrCode=CT25 buses=[l2729414.2,x2729414b.1.0,x2729414b.0.2]
New object=Transformer.t5293655a XfmrCode=CT25 buses=[l2729414.1,x2729414a.1.0,x2729414a.0.2]
New object=Transformer.t5293673a XfmrCode=CT25 buses=[l3122827.1,x3122827a.1.0,x3122827a.0.2]
New object=Transformer.t5293672a XfmrCode=CT15 buses=[l2954355.1,x2954355a.1.0,x2954355a.0.2]
New object=Transformer.t5310570a XfmrCode=CT25 buses=[l3160106.1,x3160106a.1.0,x3160106a.0.2]
New object=Transformer.t21398402a XfmrCode=CT15 buses=[l2729428.1,x2729428a.1.0,x2729428a.0.2]
New object=Transformer.t21398536a XfmrCode=CT15 buses=[l2973159.1,x2973159a.1.0,x2973159a.0.2]
New object=Transformer.t5310569a XfmrCode=CT25 buses=[l3197639.1,x3197639a.1.0,x3197639a.0.2]
New object=Transformer.t21397771a XfmrCode=CT15 buses=[l2673317.1,x2673317a.1.0,x2673317a.0.2]
New object=Transformer.t5310568a XfmrCode=CT15 buses=[l2710517.1,x2710517a.1.0,x2710517a.0.2]
New object=Transformer.t5310560a XfmrCode=CT15 buses=[l2879074.1,x2879074a.1.0,x2879074a.0.2]
New object=Transformer.t5310561a XfmrCode=CT25 buses=[l3122820.1,x3122820a.1.0,x3122820a.0.2]
New object=Transformer.t21386976a XfmrCode=CT15 buses=[l3141398.1,x3141398a.1.0,x3141398a.0.2]
New object=Transformer.t5337723a XfmrCode=CT15 buses=[l3178978.1,x3178978a.1.0,x3178978a.0.2]
New object=Transformer.t228549643a XfmrCode=CT10 buses=[l2916234.1,x2916234a.1.0,x2916234a.0.2]
New object=Transformer.t5337722a XfmrCode=CT25 buses=[l2973157.1,x2973157a.1.0,x2973157a.0.2]
New object=Transformer.t226196648a XfmrCode=CT25 buses=[l2820556.1,x2820556a.1.0,x2820556a.0.2]
New object=Transformer.t5337728a XfmrCode=CT15 buses=[l3082992.1,x3082992a.1.0,x3082992a.0.2]
New object=Transformer.t5337717a XfmrCode=CT15 buses=[l3216348.1,x3216348a.1.0,x3216348a.0.2]
New object=Transformer.t5337716a XfmrCode=CT15 buses=[l2841627.1,x2841627a.1.0,x2841627a.0.2]
New object=Transformer.t21398563a XfmrCode=CT25 buses=[l3254216.1,x3254216a.1.0,x3254216a.0.2]
New object=Transformer.t228532641a XfmrCode=CT37 buses=[l3091052.1,x3091052a.1.0,x3091052a.0.2]
New object=Transformer.t5302637a XfmrCode=CT15 buses=[l2748132.1,x2748132a.1.0,x2748132a.0.2]
New object=Transformer.t5337718a XfmrCode=CT10 buses=[l2691947.1,x2691947a.1.0,x2691947a.0.2]
New object=Transformer.t5337720a XfmrCode=CT15 buses=[l2841648.1,x2841648a.1.0,x2841648a.0.2]
New object=Transformer.t21482279a XfmrCode=CT15 buses=[l2710544.1,x2710544a.1.0,x2710544a.0.2]
New object=Transformer.t5337724a XfmrCode=CT15 buses=[l2879075.1,x2879075a.1.0,x2879075a.0.2]
New object=Transformer.t5293656b XfmrCode=CT15 buses=[l2973167.2,x2973167b.1.0,x2973167b.0.2]
New object=Transformer.t21393643c XfmrCode=CT37 buses=[l2851933.3,x2851933c.1.0,x2851933c.0.2]
New object=Transformer.t21393643b XfmrCode=CT25 buses=[l2851933.2,x2851933b.1.0,x2851933b.0.2]
New object=Transformer.t21393643a XfmrCode=CT25 buses=[l2851933.1,x2851933a.1.0,x2851933a.0.2]
New object=Transformer.t5293664c XfmrCode=CT50 buses=[l3207907.3,x3207907c.1.0,x3207907c.0.2]
New object=Transformer.t5293664b XfmrCode=CT75 buses=[l3207907.2,x3207907b.1.0,x3207907b.0.2]
New object=Transformer.t5293664a XfmrCode=CT50 buses=[l3207907.1,x3207907a.1.0,x3207907a.0.2]
New object=Transformer.t227100746a XfmrCode=CT15 buses=[l3226771.1,x3226771a.1.0,x3226771a.0.2]
New object=Transformer.t227100753a XfmrCode=CT25 buses=[l3189190.1,x3189190a.1.0,x3189190a.0.2]
New object=Transformer.t5293658c XfmrCode=CT50 buses=[l3189188.3,x3189188c.1.0,x3189188c.0.2]
New object=Transformer.t5293665c XfmrCode=CT25 buses=[l2973166.3,x2973166c.1.0,x2973166c.0.2]
New object=Transformer.t5293666c XfmrCode=CT10 buses=[l2710532.3,x2710532c.1.0,x2710532c.0.2]
New object=Transformer.t5293667a XfmrCode=CT15 buses=[l2860504.1,x2860504a.1.0,x2860504a.0.2]
New object=Transformer.t21397645a XfmrCode=CT25 buses=[l2860493.1,x2860493a.1.0,x2860493a.0.2]
New object=Transformer.t5293668a XfmrCode=CT25 buses=[l3085403.1,x3085403a.1.0,x3085403a.0.2]
New object=Transformer.t5391985a XfmrCode=CT10 buses=[l2785530.1,x2785530a.1.0,x2785530a.0.2]
New object=Transformer.t21397544a XfmrCode=CT15 buses=[l2822868.1,x2822868a.1.0,x2822868a.0.2]
New object=Transformer.t5391986a XfmrCode=CT25 buses=[l2766723.1,x2766723a.1.0,x2766723a.0.2]
New object=Transformer.t5391987a XfmrCode=CT25 buses=[l3122822.1,x3122822a.1.0,x3122822a.0.2]
New object=Transformer.t21399229a XfmrCode=CT15 buses=[l2879078.1,x2879078a.1.0,x2879078a.0.2]
New object=Transformer.t21399305a XfmrCode=CT25 buses=[l3048221.1,x3048221a.1.0,x3048221a.0.2]
New object=Transformer.t5391980a XfmrCode=CT15 buses=[l2691952.1,x2691952a.1.0,x2691952a.0.2]
New object=Transformer.t5391979c XfmrCode=CT15 buses=[l3197642.3,x3197642c.1.0,x3197642c.0.2]
New object=Transformer.t5391973c XfmrCode=CT15 buses=[l2673319.3,x2673319c.1.0,x2673319c.0.2]
New object=Transformer.t21399326c XfmrCode=CT25 buses=[l2879092.3,x2879092c.1.0,x2879092c.0.2]
New object=Transformer.t21209868a XfmrCode=CT25 buses=[l2710518.1,x2710518a.1.0,x2710518a.0.2]
New object=Transformer.t21197413c XfmrCode=CT75 buses=[l3141411.3,x3141411c.1.0,x3141411c.0.2]
New object=Transformer.t226964880a XfmrCode=CT25 buses=[l3172805.1,x3172805a.1.0,x3172805a.0.2]
New object=Transformer.t5391978c XfmrCode=CT25 buses=[l3141402.3,x3141402c.1.0,x3141402c.0.2]
New object=Transformer.t5391976c XfmrCode=CT25 buses=[l2841631.3,x2841631c.1.0,x2841631c.0.2]
New object=Transformer.t5391977a XfmrCode=CT25 buses=[l3216350.1,x3216350a.1.0,x3216350a.0.2]
New object=Transformer.t21398815a XfmrCode=CT25 buses=[l3216351.1,x3216351a.1.0,x3216351a.0.2]
New object=Transformer.t5391981a XfmrCode=CT15 buses=[l2879081.1,x2879081a.1.0,x2879081a.0.2]
New object=Transformer.t21398676a XfmrCode=CT15 buses=[l3066816.1,x3066816a.1.0,x3066816a.0.2]
New object=Transformer.t21373784a XfmrCode=CT50 buses=[l3066817.1,x3066817a.1.0,x3066817a.0.2]
New object=Transformer.t5293659c XfmrCode=CT15 buses=[l2935560.3,x2935560c.1.0,x2935560c.0.2]
New object=Transformer.t5293663c XfmrCode=CT15 buses=[l3216368.3,x3216368c.1.0,x3216368c.0.2]
New object=Transformer.t28120126c XfmrCode=CT50 buses=[l2814529.3,x2814529c.1.0,x2814529c.0.2]
New object=Transformer.t28120126b XfmrCode=CT50 buses=[l2814529.2,x2814529b.1.0,x2814529b.0.2]
New object=Transformer.t28120126a XfmrCode=CT50 buses=[l2814529.1,x2814529a.1.0,x2814529a.0.2]
New object=Transformer.t5293660b XfmrCode=CT25 buses=[l2916610.2,x2916610b.1.0,x2916610b.0.2]
New object=Transformer.t5293657b XfmrCode=CT15 buses=[l3189189.2,x3189189b.1.0,x3189189b.0.2]
New object=Transformer.t5293652c XfmrCode=CT15 buses=[l3235258.3,x3235258c.1.0,x3235258c.0.2]
New object=Transformer.t5293652b XfmrCode=CT37 buses=[l3235258.2,x3235258b.1.0,x3235258b.0.2]
New object=Transformer.t5293652a XfmrCode=CT15 buses=[l3235258.1,x3235258a.1.0,x3235258a.0.2]
New object=Transformer.t5293644a XfmrCode=CT25 buses=[l2729429.1,x2729429a.1.0,x2729429a.0.2]
New object=Transformer.t5294787a XfmrCode=CT10 buses=[l3197647.1,x3197647a.1.0,x3197647a.0.2]
New object=Transformer.t21399171c XfmrCode=CT15 buses=[l2822870.3,x2822870c.1.0,x2822870c.0.2]
New object=Transformer.t21399220c XfmrCode=CT15 buses=[l2766725.3,x2766725c.1.0,x2766725c.0.2]
New object=Transformer.t5338943c XfmrCode=CT25 buses=[l2729410.3,x2729410c.1.0,x2729410c.0.2]
New object=Transformer.t226192936b XfmrCode=CT25 buses=[l2820531.2,x2820531b.1.0,x2820531b.0.2]
New object=Transformer.t5338947b XfmrCode=CT25 buses=[l3160109.2,x3160109b.1.0,x3160109b.0.2]
New object=Transformer.t5338949b XfmrCode=CT15 buses=[l3104136.2,x3104136b.1.0,x3104136b.0.2]
New object=Transformer.t5338950b XfmrCode=CT25 buses=[l2822872.2,x2822872b.1.0,x2822872b.0.2]
New object=Transformer.t226192926a XfmrCode=CT25 buses=[l2726973.1,x2726973a.1.0,x2726973a.0.2]
New object=Transformer.t5338953b XfmrCode=CT25 buses=[l3122821.2,x3122821b.1.0,x3122821b.0.2]
New object=Transformer.t5338955b XfmrCode=CT25 buses=[l3010560.2,x3010560b.1.0,x3010560b.0.2]
New object=Transformer.t5337714c XfmrCode=CT37 buses=[l3254209.3,x3254209c.1.0,x3254209c.0.2]
New object=Transformer.t5337713c XfmrCode=CT15 buses=[l2766716.3,x2766716c.1.0,x2766716c.0.2]
New object=Transformer.t5337712c XfmrCode=CT15 buses=[l3235245.3,x3235245c.1.0,x3235245c.0.2]
New object=Transformer.t5338956a XfmrCode=CT25 buses=[l3104119.1,x3104119a.1.0,x3104119a.0.2]
New object=Transformer.t5337653b XfmrCode=CT37 buses=[l2673308.2,x2673308b.1.0,x2673308b.0.2]
New object=Transformer.t5337652b XfmrCode=CT25 buses=[l2991939.2,x2991939b.1.0,x2991939b.0.2]
New object=Transformer.t5337648b XfmrCode=CT25 buses=[l3216367.2,x3216367b.1.0,x3216367b.0.2]
New object=Transformer.t226193745b XfmrCode=CT25 buses=[l2876798.2,x2876798b.1.0,x2876798b.0.2]
New object=Transformer.t225533703c XfmrCode=CT25 buses=[l2925506.3,x2925506c.1.0,x2925506c.0.2]
New object=Transformer.t5337661b XfmrCode=CT25 buses=[l2766749.2,x2766749b.1.0,x2766749b.0.2]
New object=Transformer.t21015829a XfmrCode=CT25 buses=[l2822861.1,x2822861a.1.0,x2822861a.0.2]
New object=Transformer.t21031684a XfmrCode=CT25 buses=[l2841616.1,x2841616a.1.0,x2841616a.0.2]
New object=Transformer.t5337668b XfmrCode=CT37 buses=[l2935549.2,x2935549b.1.0,x2935549b.0.2]
New object=Transformer.t5337669a XfmrCode=CT25 buses=[l3122811.1,x3122811a.1.0,x3122811a.0.2]
New object=Transformer.t21031694b XfmrCode=CT37 buses=[l3122812.2,x3122812b.1.0,x3122812b.0.2]
New object=Transformer.t28148633a XfmrCode=CT37 buses=[l2991905.1,x2991905a.1.0,x2991905a.0.2]
New object=Transformer.t21386754a XfmrCode=CT25 buses=[l2766741.1,x2766741a.1.0,x2766741a.0.2]
New object=Transformer.t5337671a XfmrCode=CT15 buses=[l3254207.1,x3254207a.1.0,x3254207a.0.2]
New object=Transformer.t5337673a XfmrCode=CT25 buses=[l2841618.1,x2841618a.1.0,x2841618a.0.2]
New object=Transformer.t21470405a XfmrCode=CT37 buses=[l2897801.1,x2897801a.1.0,x2897801a.0.2]
New object=Transformer.t5337675a XfmrCode=CT25 buses=[l2785514.1,x2785514a.1.0,x2785514a.0.2]
New object=Transformer.t5337676a XfmrCode=CT25 buses=[l3235244.1,x3235244a.1.0,x3235244a.0.2]
New object=Transformer.t5337677a XfmrCode=CT25 buses=[l2785513.1,x2785513a.1.0,x2785513a.0.2]
New object=Transformer.t5337678a XfmrCode=CT25 buses=[l3160101.1,x3160101a.1.0,x3160101a.0.2]
New object=Transformer.t5337679a XfmrCode=CT15 buses=[l3010559.1,x3010559a.1.0,x3010559a.0.2]
New object=Transformer.t5337674a XfmrCode=CT25 buses=[l3066805.1,x3066805a.1.0,x3066805a.0.2]
New object=Transformer.t5337672b XfmrCode=CT15 buses=[l2822877.2,x2822877b.1.0,x2822877b.0.2]
New object=Transformer.t226193702c XfmrCode=CT15 buses=[l3181545.3,x3181545c.1.0,x3181545c.0.2]
New object=Transformer.t226193698c XfmrCode=CT25 buses=[l3125349.3,x3125349c.1.0,x3125349c.0.2]
New object=Transformer.t226193696a XfmrCode=CT25 buses=[l3143999.1,x3143999a.1.0,x3143999a.0.2]
New object=Transformer.t5337684a XfmrCode=CT25 buses=[l3159448.1,x3159448a.1.0,x3159448a.0.2]
New object=Transformer.t227917119a XfmrCode=CT37 buses=[l2821770.1,x2821770a.1.0,x2821770a.0.2]
New object=Transformer.t227917122a XfmrCode=CT37 buses=[l2915534.1,x2915534a.1.0,x2915534a.0.2]
New object=Transformer.t227917130c XfmrCode=CT37 buses=[l2803194.3,x2803194c.1.0,x2803194c.0.2]
New object=Transformer.t227917133c XfmrCode=CT25 buses=[l3047073.3,x3047073c.1.0,x3047073c.0.2]
New object=Transformer.t227917127c XfmrCode=CT50 buses=[l2690868.3,x2690868c.1.0,x2690868c.0.2]
New object=Transformer.t21458756c XfmrCode=CT75 buses=[l3232301.3,x3232301c.1.0,x3232301c.0.2]
New object=Transformer.t21459629c XfmrCode=CT75 buses=[l2763811.3,x2763811c.1.0,x2763811c.0.2]
New object=Transformer.t21459651c XfmrCode=CT75 buses=[l2763812.3,x2763812c.1.0,x2763812c.0.2]
New object=Transformer.t226192801c XfmrCode=CT75 buses=[l2951995.3,x2951995c.1.0,x2951995c.0.2]
New object=Transformer.t21459660c XfmrCode=CT75 buses=[l3101194.3,x3101194c.1.0,x3101194c.0.2]
New object=Transformer.t227447984c XfmrCode=CT75 buses=[l2862616.3,x2862616c.1.0,x2862616c.0.2]
New object=Transformer.t21459640c XfmrCode=CT37 buses=[l2970258.3,x2970258c.1.0,x2970258c.0.2]
New object=Transformer.t5275008c XfmrCode=CT25 buses=[l3235243.3,x3235243c.1.0,x3235243c.0.2]
New object=Transformer.t5337687b XfmrCode=CT15 buses=[l2973156.2,x2973156b.1.0,x2973156b.0.2]
New object=Transformer.t5337688b XfmrCode=CT15 buses=[l3029501.2,x3029501b.1.0,x3029501b.0.2]
New object=Transformer.t28148580b XfmrCode=CT25 buses=[l3197636.2,x3197636b.1.0,x3197636b.0.2]
New object=Transformer.t5337690b XfmrCode=CT25 buses=[l3104127.2,x3104127b.1.0,x3104127b.0.2]
New object=Transformer.t5337689b XfmrCode=CT25 buses=[l2691949.2,x2691949b.1.0,x2691949b.0.2]
New object=Transformer.t21388572b XfmrCode=CT25 buses=[l3235252.2,x3235252b.1.0,x3235252b.0.2]
New object=Transformer.t5337691b XfmrCode=CT15 buses=[l2897774.2,x2897774b.1.0,x2897774b.0.2]
New object=Transformer.t21386552b XfmrCode=CT15 buses=[l2822867.2,x2822867b.1.0,x2822867b.0.2]
New object=Transformer.t5337693b XfmrCode=CT15 buses=[l3066813.2,x3066813b.1.0,x3066813b.0.2]
New object=Transformer.t5337694b XfmrCode=CT15 buses=[l2991910.2,x2991910b.1.0,x2991910b.0.2]
New object=Transformer.t5337695b XfmrCode=CT15 buses=[l2879072.2,x2879072b.1.0,x2879072b.0.2]
New object=Transformer.t5337700b XfmrCode=CT25 buses=[l2766722.2,x2766722b.1.0,x2766722b.0.2]
New object=Transformer.t5337701b XfmrCode=CT25 buses=[l2879071.2,x2879071b.1.0,x2879071b.0.2]
New object=Transformer.t5337702b XfmrCode=CT25 buses=[l3029504.2,x3029504b.1.0,x3029504b.0.2]
New object=Transformer.t227732939b XfmrCode=CT37 buses=[l3046854.2,x3046854b.1.0,x3046854b.0.2]
New object=Transformer.t5337705b XfmrCode=CT25 buses=[l2785547.2,x2785547b.1.0,x2785547b.0.2]
New object=Transformer.t226192846b XfmrCode=CT25 buses=[l3139086.2,x3139086b.1.0,x3139086b.0.2]
New object=Transformer.t21486213b XfmrCode=CT15 buses=[l3029520.2,x3029520b.1.0,x3029520b.0.2]
New object=Transformer.t5337704b XfmrCode=CT25 buses=[l2710546.2,x2710546b.1.0,x2710546b.0.2]
New object=Transformer.t5337706b XfmrCode=CT25 buses=[l3254214.2,x3254214b.1.0,x3254214b.0.2]
New object=Transformer.t226881057b XfmrCode=CT15 buses=[l3214112.2,x3214112b.1.0,x3214112b.0.2]
New object=Transformer.t5337707b XfmrCode=CT25 buses=[l3160104.2,x3160104b.1.0,x3160104b.0.2]
New object=Transformer.t21398646b XfmrCode=CT25 buses=[l2973180.2,x2973180b.1.0,x2973180b.0.2]
New object=Transformer.t5337709b XfmrCode=CT15 buses=[l2879077.2,x2879077b.1.0,x2879077b.0.2]
New object=Transformer.t228580047b XfmrCode=CT15 buses=[l3029183.2,x3029183b.1.0,x3029183b.0.2]
New object=Transformer.t5392036b XfmrCode=CT25 buses=[l2991915.2,x2991915b.1.0,x2991915b.0.2]
New object=Transformer.t5392037b XfmrCode=CT25 buses=[l2673320.2,x2673320b.1.0,x2673320b.0.2]
New object=Transformer.t28120195b XfmrCode=CT25 buses=[l3048209.2,x3048209b.1.0,x3048209b.0.2]
New object=Transformer.t5392038b XfmrCode=CT37 buses=[l2841634.2,x2841634b.1.0,x2841634b.0.2]
New object=Transformer.t5337710b XfmrCode=CT25 buses=[l2991916.2,x2991916b.1.0,x2991916b.0.2]
New object=Transformer.t5337708b XfmrCode=CT15 buses=[l3216349.2,x3216349b.1.0,x3216349b.0.2]
New object=Transformer.t225940756b XfmrCode=CT37 buses=[l2913406.2,x2913406b.1.0,x2913406b.0.2]
New object=Transformer.t5337703b XfmrCode=CT15 buses=[l2691948.2,x2691948b.1.0,x2691948b.0.2]
New object=Transformer.t5337699b XfmrCode=CT25 buses=[l2954349.2,x2954349b.1.0,x2954349b.0.2]
New object=Transformer.t5337698b XfmrCode=CT10 buses=[l3235250.2,x3235250b.1.0,x3235250b.0.2]
New object=Transformer.t5337697b XfmrCode=CT25 buses=[l2804258.2,x2804258b.1.0,x2804258b.0.2]
New object=Transformer.t5337696b XfmrCode=CT15 buses=[l3197635.2,x3197635b.1.0,x3197635b.0.2]
New object=Transformer.t5337692b XfmrCode=CT10 buses=[l2879061.2,x2879061b.1.0,x2879061b.0.2]
New object=Transformer.t21236413b XfmrCode=CT50 buses=[l3085391.2,x3085391b.1.0,x3085391b.0.2]
New object=Transformer.t5337665b XfmrCode=CT15 buses=[l2973178.2,x2973178b.1.0,x2973178b.0.2]
New object=Transformer.t5337666b XfmrCode=CT25 buses=[l3029518.2,x3029518b.1.0,x3029518b.0.2]
New object=Transformer.t21386771b XfmrCode=CT15 buses=[l2897807.2,x2897807b.1.0,x2897807b.0.2]
New object=Transformer.t5337659c XfmrCode=CT25 buses=[l3066810.3,x3066810c.1.0,x3066810c.0.2]
New object=Transformer.t5337660c XfmrCode=CT25 buses=[l2897769.3,x2897769c.1.0,x2897769c.0.2]
New object=Transformer.t2224490448c XfmrCode=CT25 buses=[l3778577.3,x3778577c.1.0,x3778577c.0.2]
New object=Transformer.t28149184c XfmrCode=CT25 buses=[l3141395.3,x3141395c.1.0,x3141395c.0.2]
New object=Transformer.t21474614c XfmrCode=CT25 buses=[l2710543.3,x2710543c.1.0,x2710543c.0.2]
New object=Transformer.t21015706a XfmrCode=CT15 buses=[l3160123.1,x3160123a.1.0,x3160123a.0.2]
New object=Transformer.t21471907a XfmrCode=CT25 buses=[l2897805.1,x2897805a.1.0,x2897805a.0.2]
New object=Transformer.t5337645b XfmrCode=CT25 buses=[l3216342.2,x3216342b.1.0,x3216342b.0.2]
New object=Transformer.t5337646b XfmrCode=CT25 buses=[l2879063.2,x2879063b.1.0,x2879063b.0.2]
New object=Transformer.t5337650a XfmrCode=CT15 buses=[l3010561.1,x3010561a.1.0,x3010561a.0.2]
New object=Transformer.t5337647a XfmrCode=CT25 buses=[l3048227.1,x3048227a.1.0,x3048227a.0.2]
New object=Transformer.t5337655c XfmrCode=CT15 buses=[l3141396.3,x3141396c.1.0,x3141396c.0.2]
New object=Transformer.t5337654c XfmrCode=CT15 buses=[l3066808.3,x3066808c.1.0,x3066808c.0.2]
New object=Transformer.t5338957c XfmrCode=CT10 buses=[l2785517.3,x2785517c.1.0,x2785517c.0.2]
New object=Transformer.t5338958c XfmrCode=CT25 buses=[l3066809.3,x3066809c.1.0,x3066809c.0.2]
New object=Transformer.t5338962c XfmrCode=CT25 buses=[l2748125.3,x2748125c.1.0,x2748125c.0.2]
New object=Transformer.t5338963c XfmrCode=CT15 buses=[l2673303.3,x2673303c.1.0,x2673303c.0.2]
New object=Transformer.t226192890c XfmrCode=CT37 buses=[l2933120.3,x2933120c.1.0,x2933120c.0.2]
New object=Transformer.t5338964c XfmrCode=CT37 buses=[l3104117.3,x3104117c.1.0,x3104117c.0.2]
New object=Transformer.t226194262c XfmrCode=CT25 buses=[l2745806.3,x2745806c.1.0,x2745806c.0.2]
New object=Transformer.t5338959c XfmrCode=CT25 buses=[l2954344.3,x2954344c.1.0,x2954344c.0.2]
New object=Transformer.t5338960c XfmrCode=CT25 buses=[l2897767.3,x2897767c.1.0,x2897767c.0.2]
New object=Transformer.t5338961c XfmrCode=CT25 buses=[l3254208.3,x3254208c.1.0,x3254208c.0.2]
New object=Transformer.t5338954a XfmrCode=CT25 buses=[l2860482.1,x2860482a.1.0,x2860482a.0.2]
New object=Transformer.t5337715a XfmrCode=CT15 buses=[l3254204.1,x3254204a.1.0,x3254204a.0.2]
New object=Transformer.t227731863a XfmrCode=CT37 buses=[l3177665.1,x3177665a.1.0,x3177665a.0.2]
New object=Transformer.t2224386592a XfmrCode=CT25 buses=[l3729297.1,x3729297a.1.0,x3729297a.0.2]
New object=Transformer.t2224386617a XfmrCode=CT37 buses=[l3729298.1,x3729298a.1.0,x3729298a.0.2]
New object=Transformer.t2224386750a XfmrCode=CT25 buses=[l3727707.1,x3727707a.1.0,x3727707a.0.2]
New object=Transformer.t2224386815a XfmrCode=CT15 buses=[l3727708.1,x3727708a.1.0,x3727708a.0.2]
New object=Transformer.t2224386842a XfmrCode=CT37 buses=[l3727709.1,x3727709a.1.0,x3727709a.0.2]
New object=Transformer.t2224386863a XfmrCode=CT37 buses=[l3727710.1,x3727710a.1.0,x3727710a.0.2]
New object=Transformer.t2224386946a XfmrCode=CT25 buses=[l3728037.1,x3728037a.1.0,x3728037a.0.2]
New object=Transformer.t2224387019a XfmrCode=CT25 buses=[l3728038.1,x3728038a.1.0,x3728038a.0.2]
New object=Transformer.t2224387053a XfmrCode=CT37 buses=[l3728039.1,x3728039a.1.0,x3728039a.0.2]
New object=Transformer.t2224387062a XfmrCode=CT37 buses=[l3728040.1,x3728040a.1.0,x3728040a.0.2]
New object=Transformer.t2224387074a XfmrCode=CT25 buses=[l3728041.1,x3728041a.1.0,x3728041a.0.2]
New object=Transformer.t2224387113a XfmrCode=CT37 buses=[l3728042.1,x3728042a.1.0,x3728042a.0.2]
New object=Transformer.t2224387138a XfmrCode=CT37 buses=[l3728043.1,x3728043a.1.0,x3728043a.0.2]
New object=Transformer.t2224386874a XfmrCode=CT15 buses=[l3727711.1,x3727711a.1.0,x3727711a.0.2]
New object=Transformer.t2224386889a XfmrCode=CT25 buses=[l3727712.1,x3727712a.1.0,x3727712a.0.2]
New object=Transformer.t28127253a XfmrCode=CT37 buses=[l3085401.1,x3085401a.1.0,x3085401a.0.2]
New object=Transformer.t5338969a XfmrCode=CT37 buses=[l3104129.1,x3104129a.1.0,x3104129a.0.2]
New object=Transformer.t5338970a XfmrCode=CT25 buses=[l3141401.1,x3141401a.1.0,x3141401a.0.2]
New object=Transformer.vreg2_b phases=1 windings=2 bank=VREG2 buses=[regxfmr_190-8593.2,190-8593.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0375] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_b transformer=VREG2_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg2_a phases=1 windings=2 bank=VREG2 buses=[regxfmr_190-8593.1,190-8593.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.05625] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_a transformer=VREG2_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t226193078a XfmrCode=CT25 buses=[l2764403.1,x2764403a.1.0,x2764403a.0.2]
New object=Transformer.t5338975a XfmrCode=CT15 buses=[l2785537.1,x2785537a.1.0,x2785537a.0.2]
New object=Transformer.t5338973a XfmrCode=CT37 buses=[l2748157.1,x2748157a.1.0,x2748157a.0.2]
New object=Transformer.t226194093a XfmrCode=CT15 buses=[l3157718.1,x3157718a.1.0,x3157718a.0.2]
New object=Transformer.t5328363b XfmrCode=CT37 buses=[l2936213.2,x2936213b.1.0,x2936213b.0.2]
New object=Transformer.t5339042b XfmrCode=CT25 buses=[l3141394.2,x3141394b.1.0,x3141394b.0.2]
New object=Transformer.vreg3_b phases=1 windings=2 bank=VREG3 buses=[regxfmr_190-8581.2,190-8581.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0625] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_b transformer=VREG3_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg3_a phases=1 windings=2 bank=VREG3 buses=[regxfmr_190-8581.1,190-8581.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.1] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_a transformer=VREG3_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t5356809a XfmrCode=CT25 buses=[l2936214.1,x2936214a.1.0,x2936214a.0.2]
New object=Transformer.t5356811a XfmrCode=CT25 buses=[l2804956.1,x2804956a.1.0,x2804956a.0.2]
New object=Transformer.t5356815a XfmrCode=CT25 buses=[l2936212.1,x2936212a.1.0,x2936212a.0.2]
New object=Transformer.t21386157a XfmrCode=CT25 buses=[l3067447.1,x3067447a.1.0,x3067447a.0.2]
New object=Transformer.t5260594a XfmrCode=CT10 buses=[l2898457.1,x2898457a.1.0,x2898457a.0.2]
New object=Transformer.t5260595c XfmrCode=CT75 buses=[l2767340.3,x2767340c.1.0,x2767340c.0.2]
New object=Transformer.t5260595b XfmrCode=CT75 buses=[l2767340.2,x2767340b.1.0,x2767340b.0.2]
New object=Transformer.t5260595a XfmrCode=CT75 buses=[l2767340.1,x2767340a.1.0,x2767340a.0.2]
New object=Transformer.t28147899c XfmrCode=CT15 buses=[l3160793.3,x3160793c.1.0,x3160793c.0.2]
New object=Transformer.t5260586b XfmrCode=CT37 buses=[l3048887.2,x3048887b.1.0,x3048887b.0.2]
New object=Transformer.t5260589b XfmrCode=CT15 buses=[l2955005.2,x2955005b.1.0,x2955005b.0.2]
New object=Transformer.t5260590b XfmrCode=CT25 buses=[l3216988.2,x3216988b.1.0,x3216988b.0.2]
New object=Transformer.t5260591b XfmrCode=CT25 buses=[l3179607.2,x3179607b.1.0,x3179607b.0.2]
New object=Transformer.t5260576c XfmrCode=CT25 buses=[l3030126.3,x3030126c.1.0,x3030126c.0.2]
New object=Transformer.t5260581c XfmrCode=CT25 buses=[l3254870.3,x3254870c.1.0,x3254870c.0.2]
New object=Transformer.t223400157c XfmrCode=CT37 buses=[l3150961.3,x3150961c.1.0,x3150961c.0.2]
New object=Transformer.t5260575b XfmrCode=CT15 buses=[l3254869.2,x3254869b.1.0,x3254869b.0.2]
New object=Transformer.t225533237b XfmrCode=CT10 buses=[l2798067.2,x2798067b.1.0,x2798067b.0.2]
New object=Transformer.t5260607b XfmrCode=CT37 buses=[l3029055.2,x3029055b.1.0,x3029055b.0.2]
New object=Transformer.t2224061203c XfmrCode=CT25 buses=[l3552667.3,x3552667c.1.0,x3552667c.0.2]
New object=Transformer.t21386143c XfmrCode=CT15 buses=[l3160862.3,x3160862c.1.0,x3160862c.0.2]
New object=Transformer.t5260561c XfmrCode=CT25 buses=[l3104850.3,x3104850c.1.0,x3104850c.0.2]
New object=Transformer.t5260555a XfmrCode=CT37 buses=[l3048962.1,x3048962a.1.0,x3048962a.0.2]
New object=Transformer.t5260553c XfmrCode=CT15 buses=[l2711225.3,x2711225c.1.0,x2711225c.0.2]
New object=Transformer.t5260554c XfmrCode=CT15 buses=[l3030200.3,x3030200c.1.0,x3030200c.0.2]
New object=Transformer.t5260552a XfmrCode=CT50 buses=[l3198348.1,x3198348a.1.0,x3198348a.0.2]
New object=Transformer.t5260542a XfmrCode=CT25 buses=[l2955078.1,x2955078a.1.0,x2955078a.0.2]
New object=Transformer.t225700953a XfmrCode=CT15 buses=[l3081380.1,x3081380a.1.0,x3081380a.0.2]
New object=Transformer.t5260518c XfmrCode=CT25 buses=[l3104853.3,x3104853c.1.0,x3104853c.0.2]
New object=Transformer.t5260517c XfmrCode=CT15 buses=[l2767408.3,x2767408c.1.0,x2767408c.0.2]
New object=Transformer.t5260529c XfmrCode=CT10 buses=[l3217053.3,x3217053c.1.0,x3217053c.0.2]
New object=Transformer.t5260532c XfmrCode=CT15 buses=[l3086074.3,x3086074c.1.0,x3086074c.0.2]
New object=Transformer.t5260528c XfmrCode=CT25 buses=[l3217052.3,x3217052c.1.0,x3217052c.0.2]
New object=Transformer.t5260515a XfmrCode=CT25 buses=[l3160865.1,x3160865a.1.0,x3160865a.0.2]
New object=Transformer.t5260514c XfmrCode=CT15 buses=[l2674047.3,x2674047c.1.0,x2674047c.0.2]
New object=Transformer.t21389307c XfmrCode=CT25 buses=[l2692655.3,x2692655c.1.0,x2692655c.0.2]
New object=Transformer.t5260527b XfmrCode=CT25 buses=[l2711226.2,x2711226b.1.0,x2711226b.0.2]
New object=Transformer.t21389761b XfmrCode=CT25 buses=[l2861219.2,x2861219b.1.0,x2861219b.0.2]
New object=Transformer.t5260479a XfmrCode=CT37 buses=[l2955074.1,x2955074a.1.0,x2955074a.0.2]
New object=Transformer.t5260480c XfmrCode=CT25 buses=[l3030199.3,x3030199c.1.0,x3030199c.0.2]
New object=Transformer.t5260481c XfmrCode=CT25 buses=[l2730163.3,x2730163c.1.0,x2730163c.0.2]
New object=Transformer.t5260484a XfmrCode=CT15 buses=[l2992624.1,x2992624a.1.0,x2992624a.0.2]
New object=Transformer.t5260491c XfmrCode=CT37 buses=[l2805031.3,x2805031c.1.0,x2805031c.0.2]
New object=Transformer.t5260494b XfmrCode=CT37 buses=[l3068944.2,x3068944b.1.0,x3068944b.0.2]
New object=Transformer.t5260500b XfmrCode=CT10 buses=[l2711224.2,x2711224b.1.0,x2711224b.0.2]
New object=Transformer.t5260503b XfmrCode=CT15 buses=[l2917310.2,x2917310b.1.0,x2917310b.0.2]
New object=Transformer.t5260501b XfmrCode=CT25 buses=[l3142098.2,x3142098b.1.0,x3142098b.0.2]
New object=Transformer.t21249626b XfmrCode=CT15 buses=[l3142079.2,x3142079b.1.0,x3142079b.0.2]
New object=Transformer.t21249674b XfmrCode=CT25 buses=[l2879753.2,x2879753b.1.0,x2879753b.0.2]
New object=Transformer.t21249647b XfmrCode=CT25 buses=[l2955055.2,x2955055b.1.0,x2955055b.0.2]
New object=Transformer.t5260502b XfmrCode=CT10 buses=[l2748839.2,x2748839b.1.0,x2748839b.0.2]
New object=Transformer.t5260496b XfmrCode=CT10 buses=[l2879767.2,x2879767b.1.0,x2879767b.0.2]
New object=Transformer.t5260495b XfmrCode=CT10 buses=[l2767407.2,x2767407b.1.0,x2767407b.0.2]
New object=Transformer.t21389092b XfmrCode=CT25 buses=[l2917328.2,x2917328b.1.0,x2917328b.0.2]
New object=Transformer.t5260505c XfmrCode=CT25 buses=[l2861218.3,x2861218c.1.0,x2861218c.0.2]
New object=Transformer.t21389831a XfmrCode=CT15 buses=[l2674051.1,x2674051a.1.0,x2674051a.0.2]
New object=Transformer.t21389237a XfmrCode=CT25 buses=[l2989565.1,x2989565a.1.0,x2989565a.0.2]
New object=Transformer.t5260508a XfmrCode=CT15 buses=[l2955081.1,x2955081a.1.0,x2955081a.0.2]
New object=Transformer.t5207292c XfmrCode=CT15 buses=[l3179682.3,x3179682c.1.0,x3179682c.0.2]
New object=Transformer.t5207291c XfmrCode=CT25 buses=[l2786274.3,x2786274c.1.0,x2786274c.0.2]
New object=Transformer.t5207290a XfmrCode=CT25 buses=[l2879773.1,x2879773a.1.0,x2879773a.0.2]
New object=Transformer.t5207287b XfmrCode=CT25 buses=[l2711234.2,x2711234b.1.0,x2711234b.0.2]
New object=Transformer.t5207288b XfmrCode=CT10 buses=[l3198355.2,x3198355b.1.0,x3198355b.0.2]
New object=Transformer.t5138796b XfmrCode=CT15 buses=[l3236011.2,x3236011b.1.0,x3236011b.0.2]
New object=Transformer.t5138797b XfmrCode=CT37 buses=[l3198358.2,x3198358b.1.0,x3198358b.0.2]
New object=Transformer.t5138798b XfmrCode=CT15 buses=[l3104859.2,x3104859b.1.0,x3104859b.0.2]
New object=Transformer.t21148701b XfmrCode=CT15 buses=[l2897771.2,x2897771b.1.0,x2897771b.0.2]
New object=Transformer.t5207286c XfmrCode=CT10 buses=[l3011298.3,x3011298c.1.0,x3011298c.0.2]
New object=Transformer.t5247184c XfmrCode=CT25 buses=[l2936279.3,x2936279c.1.0,x2936279c.0.2]
New object=Transformer.t5247185b XfmrCode=CT15 buses=[l3179678.2,x3179678b.1.0,x3179678b.0.2]
New object=Transformer.t21389962c XfmrCode=CT15 buses=[l2804249.3,x2804249c.1.0,x2804249c.0.2]
New object=Transformer.t225918936c XfmrCode=CT15 buses=[l2688693.3,x2688693c.1.0,x2688693c.0.2]
New object=Transformer.t225918926b XfmrCode=CT15 buses=[l2688692.2,x2688692b.1.0,x2688692b.0.2]
New object=Transformer.t5247036c XfmrCode=CT10 buses=[l3029498.3,x3029498c.1.0,x3029498c.0.2]
New object=Transformer.t5247056a XfmrCode=CT15 buses=[l2991912.1,x2991912a.1.0,x2991912a.0.2]
New object=Transformer.t5247057a XfmrCode=CT15 buses=[l3104128.1,x3104128a.1.0,x3104128a.0.2]
New object=Transformer.t5247058a XfmrCode=CT10 buses=[l2673315.1,x2673315a.1.0,x2673315a.0.2]
New object=Transformer.t5247060a XfmrCode=CT10 buses=[l2991906.1,x2991906a.1.0,x2991906a.0.2]
New object=Transformer.t5247061a XfmrCode=CT25 buses=[l2879054.1,x2879054a.1.0,x2879054a.0.2]
New object=Transformer.t5247059a XfmrCode=CT25 buses=[l2766721.1,x2766721a.1.0,x2766721a.0.2]
New object=Transformer.t228091193c XfmrCode=CT50 buses=[l3047289.3,x3047289c.1.0,x3047289c.0.2]
New object=Transformer.t228091193b XfmrCode=CT50 buses=[l3047289.2,x3047289b.1.0,x3047289b.0.2]
New object=Transformer.t228091193a XfmrCode=CT50 buses=[l3047289.1,x3047289a.1.0,x3047289a.0.2]
New object=Transformer.t21384099c XfmrCode=CT37 buses=[l3215385.3,x3215385c.1.0,x3215385c.0.2]
New object=Transformer.t21384099b XfmrCode=CT50 buses=[l3215385.2,x3215385b.1.0,x3215385b.0.2]
New object=Transformer.t21384099a XfmrCode=CT37 buses=[l3215385.1,x3215385a.1.0,x3215385a.0.2]
New object=Transformer.t5138265a XfmrCode=CT25 buses=[l3160107.1,x3160107a.1.0,x3160107a.0.2]
New object=Transformer.t5138264b XfmrCode=CT25 buses=[l3104125.2,x3104125b.1.0,x3104125b.0.2]
New object=Transformer.t5138262a XfmrCode=CT50 buses=[l3029502.1,x3029502a.1.0,x3029502a.0.2]
New object=Transformer.vreg4_c phases=1 windings=2 bank=VREG4 buses=[regxfmr_190-7361.3,190-7361.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.025] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_c transformer=VREG4_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.g_m1125934 XHL=5.75 conns=[wye,delta] taps=[1,1] %Rs=[0.2,0.2]
New object=Transformer.t5138259c XfmrCode=CT15 buses=[l2973158.3,x2973158c.1.0,x2973158c.0.2]
New object=Transformer.t5138581a XfmrCode=CT25 buses=[l2879064.1,x2879064a.1.0,x2879064a.0.2]
New object=Transformer.t5138574a XfmrCode=CT25 buses=[l2991907.1,x2991907a.1.0,x2991907a.0.2]
New object=Transformer.t5138571a XfmrCode=CT15 buses=[l2991913.1,x2991913a.1.0,x2991913a.0.2]
New object=Transformer.t226193662a XfmrCode=CT25 buses=[l3195315.1,x3195315a.1.0,x3195315a.0.2]
New object=Transformer.t5138570a XfmrCode=CT15 buses=[l2748146.1,x2748146a.1.0,x2748146a.0.2]
New object=Transformer.t21396254a XfmrCode=CT15 buses=[l2804253.1,x2804253a.1.0,x2804253a.0.2]
New object=Transformer.t5138569a XfmrCode=CT15 buses=[l2973151.1,x2973151a.1.0,x2973151a.0.2]
New object=Transformer.t5138566a XfmrCode=CT25 buses=[l2785519.1,x2785519a.1.0,x2785519a.0.2]
New object=Transformer.t5138565a XfmrCode=CT25 buses=[l3104122.1,x3104122a.1.0,x3104122a.0.2]
New object=Transformer.t5138564a XfmrCode=CT25 buses=[l2804283.1,x2804283a.1.0,x2804283a.0.2]
New object=Transformer.t5138563a XfmrCode=CT25 buses=[l2916627.1,x2916627a.1.0,x2916627a.0.2]
New object=Transformer.t5138562a XfmrCode=CT25 buses=[l2673310.1,x2673310a.1.0,x2673310a.0.2]
New object=Transformer.t5138561a XfmrCode=CT25 buses=[l3104121.1,x3104121a.1.0,x3104121a.0.2]
New object=Transformer.t5138560a XfmrCode=CT25 buses=[l3104113.1,x3104113a.1.0,x3104113a.0.2]
New object=Transformer.t5138567a XfmrCode=CT37 buses=[l2748129.1,x2748129a.1.0,x2748129a.0.2]
New object=Transformer.t5138573a XfmrCode=CT25 buses=[l3235253.1,x3235253a.1.0,x3235253a.0.2]
New object=Transformer.t5138655a XfmrCode=CT15 buses=[l3010556.1,x3010556a.1.0,x3010556a.0.2]
New object=Transformer.t5138652c XfmrCode=CT37 buses=[l2766718.3,x2766718c.1.0,x2766718c.0.2]
New object=Transformer.t5138649a XfmrCode=CT25 buses=[l3048206.1,x3048206a.1.0,x3048206a.0.2]
New object=Transformer.t5138650c XfmrCode=CT10 buses=[l2710510.3,x2710510c.1.0,x2710510c.0.2]
New object=Transformer.t5138651c XfmrCode=CT25 buses=[l3197628.3,x3197628c.1.0,x3197628c.0.2]
New object=Transformer.t21391094a XfmrCode=CT15 buses=[l3085395.1,x3085395a.1.0,x3085395a.0.2]
New object=Transformer.t5138647c XfmrCode=CT15 buses=[l3254210.3,x3254210c.1.0,x3254210c.0.2]
New object=Transformer.t5138646a XfmrCode=CT10 buses=[l2804251.1,x2804251a.1.0,x2804251a.0.2]
New object=Transformer.t5138645b XfmrCode=CT15 buses=[l3104120.2,x3104120b.1.0,x3104120b.0.2]
New object=Transformer.t5138644a XfmrCode=CT25 buses=[l3197630.1,x3197630a.1.0,x3197630a.0.2]
New object=Transformer.t5138642a XfmrCode=CT15 buses=[l3235256.1,x3235256a.1.0,x3235256a.0.2]
New object=Transformer.t5138641c XfmrCode=CT15 buses=[l2841638.3,x2841638c.1.0,x2841638c.0.2]
New object=Transformer.t21395720c XfmrCode=CT15 buses=[l2860492.3,x2860492c.1.0,x2860492c.0.2]
New object=Transformer.t5138751b XfmrCode=CT25 buses=[l3066818.2,x3066818b.1.0,x3066818b.0.2]
New object=Transformer.t21396331b XfmrCode=CT25 buses=[l3178981.2,x3178981b.1.0,x3178981b.0.2]
New object=Transformer.t5138752b XfmrCode=CT15 buses=[l2785528.2,x2785528b.1.0,x2785528b.0.2]
New object=Transformer.t28147018b XfmrCode=CT15 buses=[l2841620.2,x2841620b.1.0,x2841620b.0.2]
New object=Transformer.t5138755b XfmrCode=CT10 buses=[l2785520.2,x2785520b.1.0,x2785520b.0.2]
New object=Transformer.t5247084b XfmrCode=CT25 buses=[l3254211.2,x3254211b.1.0,x3254211b.0.2]
New object=Transformer.t5247100b XfmrCode=CT15 buses=[l2729407.2,x2729407b.1.0,x2729407b.0.2]
New object=Transformer.t5247105b XfmrCode=CT15 buses=[l2691942.2,x2691942b.1.0,x2691942b.0.2]
New object=Transformer.t5247126b XfmrCode=CT10 buses=[l2879065.2,x2879065b.1.0,x2879065b.0.2]
New object=Transformer.t226192762b XfmrCode=CT5 buses=[l2689678.2,x2689678b.1.0,x2689678b.0.2]
New object=Transformer.t5247164b XfmrCode=CT10 buses=[l2766732.2,x2766732b.1.0,x2766732b.0.2]
New object=Transformer.t5247170b XfmrCode=CT37 buses=[l2897784.2,x2897784b.1.0,x2897784b.0.2]
New object=Transformer.t21400253b XfmrCode=CT100 buses=[l2691959.2,x2691959b.1.0,x2691959b.0.2]
New object=Transformer.t5247171b XfmrCode=CT15 buses=[l0247171.2,x0247171b.1.0,x0247171b.0.2]
New object=Transformer.t21400215b XfmrCode=CT50 buses=[l3048231.2,x3048231b.1.0,x3048231b.0.2]
New object=Transformer.t5247162b XfmrCode=CT15 buses=[l0247162.2,x0247162b.1.0,x0247162b.0.2]
New object=Transformer.t5247160b XfmrCode=CT15 buses=[l0247160.2,x0247160b.1.0,x0247160b.0.2]
New object=Transformer.t5247122b XfmrCode=CT15 buses=[l3197629.2,x3197629b.1.0,x3197629b.0.2]
New object=Transformer.t226024307b XfmrCode=CT15 buses=[l3119793.2,x3119793b.1.0,x3119793b.0.2]
New object=Transformer.t21467859b XfmrCode=CT37 buses=[l2916625.2,x2916625b.1.0,x2916625b.0.2]
New object=Transformer.t226311345b XfmrCode=CT37 buses=[l3139598.2,x3139598b.1.0,x3139598b.0.2]
New object=Transformer.t5138753b XfmrCode=CT25 buses=[l2748130.2,x2748130b.1.0,x2748130b.0.2]
New object=Transformer.t5138754b XfmrCode=CT37 buses=[l3254212.2,x3254212b.1.0,x3254212b.0.2]
New object=Transformer.t5138679a XfmrCode=CT15 buses=[l2710520.1,x2710520a.1.0,x2710520a.0.2]
New object=Transformer.t5138680a XfmrCode=CT25 buses=[l2710521.1,x2710521a.1.0,x2710521a.0.2]
New object=Transformer.t5138684a XfmrCode=CT25 buses=[l3085396.1,x3085396a.1.0,x3085396a.0.2]
New object=Transformer.t5138685a XfmrCode=CT15 buses=[l3122813.1,x3122813a.1.0,x3122813a.0.2]
New object=Transformer.t5138720a XfmrCode=CT25 buses=[l3254218.1,x3254218a.1.0,x3254218a.0.2]
New object=Transformer.t5138719a XfmrCode=CT25 buses=[l2860490.1,x2860490a.1.0,x2860490a.0.2]
New object=Transformer.t5138718c XfmrCode=CT25 buses=[l3104134.3,x3104134c.1.0,x3104134c.0.2]
New object=Transformer.t5138716c XfmrCode=CT25 buses=[l3254219.3,x3254219c.1.0,x3254219c.0.2]
New object=Transformer.t5138717c XfmrCode=CT25 buses=[l3254220.3,x3254220c.1.0,x3254220c.0.2]
New object=Transformer.t21395962a XfmrCode=CT25 buses=[l3197645.1,x3197645a.1.0,x3197645a.0.2]
New object=Transformer.t5302735a XfmrCode=CT25 buses=[l2991923.1,x2991923a.1.0,x2991923a.0.2]
New object=Transformer.t5302734a XfmrCode=CT15 buses=[l2991922.1,x2991922a.1.0,x2991922a.0.2]
New object=Transformer.t5302733b XfmrCode=CT37 buses=[l2860491.2,x2860491b.1.0,x2860491b.0.2]
New object=Transformer.t5302733a XfmrCode=CT10 buses=[l2860491.1,x2860491a.1.0,x2860491a.0.2]
New object=Transformer.t5293518b XfmrCode=CT25 buses=[l2897780.2,x2897780b.1.0,x2897780b.0.2]
New object=Transformer.t5293519b XfmrCode=CT5 buses=[l3235255.2,x3235255b.1.0,x3235255b.0.2]
New object=Transformer.t5293522a XfmrCode=CT15 buses=[l2785527.1,x2785527a.1.0,x2785527a.0.2]
New object=Transformer.t5293523a XfmrCode=CT25 buses=[l2766729.1,x2766729a.1.0,x2766729a.0.2]
New object=Transformer.t5293521c XfmrCode=CT10 buses=[l3216370.3,x3216370c.1.0,x3216370c.0.2]
New object=Transformer.t5293521b XfmrCode=CT10 buses=[l3216370.2,x3216370b.1.0,x3216370b.0.2]
New object=Transformer.t5293521a XfmrCode=CT10 buses=[l3216370.1,x3216370a.1.0,x3216370a.0.2]
New object=Transformer.t5293486c XfmrCode=CT25 buses=[l2673346.3,x2673346c.1.0,x2673346c.0.2]
New object=Transformer.t5293487b XfmrCode=CT25 buses=[l3254238.2,x3254238b.1.0,x3254238b.0.2]
New object=Transformer.t5293471c XfmrCode=CT25 buses=[293471.3,x_293471c.1.0,x_293471c.0.2]
New object=Transformer.t5293471b XfmrCode=CT25 buses=[293471.2,x_293471b.1.0,x_293471b.0.2]
New object=Transformer.t5293471a XfmrCode=CT25 buses=[293471.1,x_293471a.1.0,x_293471a.0.2]
New object=Transformer.t5293490c XfmrCode=CT25 buses=[l3048230.3,x3048230c.1.0,x3048230c.0.2]
New object=Transformer.t21399619c XfmrCode=CT25 buses=[l2991943.3,x2991943c.1.0,x2991943c.0.2]
New object=Transformer.t28129399c XfmrCode=CT25 buses=[l2991921.3,x2991921c.1.0,x2991921c.0.2]
New object=Transformer.t5293492c XfmrCode=CT25 buses=[l2841637.3,x2841637c.1.0,x2841637c.0.2]
New object=Transformer.t5302672c XfmrCode=CT25 buses=[l3254205.3,x3254205c.1.0,x3254205c.0.2]
New object=Transformer.t226192684a XfmrCode=CT15 buses=[l3027116.1,x3027116a.1.0,x3027116a.0.2]
New object=Transformer.t5293425a XfmrCode=CT25 buses=[l2763153.1,x2763153a.1.0,x2763153a.0.2]
New object=Transformer.t21399361b XfmrCode=CT25 buses=[l2691954.2,x2691954b.1.0,x2691954b.0.2]
New object=Transformer.t5293423b XfmrCode=CT15 buses=[l3122849.2,x3122849b.1.0,x3122849b.0.2]
New object=Transformer.t5302507b XfmrCode=CT25 buses=[l3235275.2,x3235275b.1.0,x3235275b.0.2]
New object=Transformer.t28150189a XfmrCode=CT25 buses=[l2729412.1,x2729412a.1.0,x2729412a.0.2]
New object=Transformer.t5302375b XfmrCode=CT15 buses=[l2973162.2,x2973162b.1.0,x2973162b.0.2]
New object=Transformer.t28127372a XfmrCode=CT25 buses=[l2804259.1,x2804259a.1.0,x2804259a.0.2]
New object=Transformer.t5302374b XfmrCode=CT15 buses=[l2785526.2,x2785526b.1.0,x2785526b.0.2]
New object=Transformer.t21399508a XfmrCode=CT15 buses=[l3104135.1,x3104135a.1.0,x3104135a.0.2]
New object=Transformer.t5302370b XfmrCode=CT25 buses=[l3122823.2,x3122823b.1.0,x3122823b.0.2]
New object=Transformer.t5302369b XfmrCode=CT25 buses=[l3197643.2,x3197643b.1.0,x3197643b.0.2]
New object=Transformer.t5302368b XfmrCode=CT25 buses=[l3029507.2,x3029507b.1.0,x3029507b.0.2]
New object=Transformer.t5302367b XfmrCode=CT15 buses=[l2766727.2,x2766727b.1.0,x2766727b.0.2]
New object=Transformer.t5391758b XfmrCode=CT15 buses=[l2841636.2,x2841636b.1.0,x2841636b.0.2]
New object=Transformer.t5391757b XfmrCode=CT10 buses=[l2991917.2,x2991917b.1.0,x2991917b.0.2]
New object=Transformer.t5391755b XfmrCode=CT25 buses=[l3104130.2,x3104130b.1.0,x3104130b.0.2]
New object=Transformer.t226924200b XfmrCode=CT25 buses=[l2763072.2,x2763072b.1.0,x2763072b.0.2]
New object=Transformer.t5391753b XfmrCode=CT10 buses=[l2973163.2,x2973163b.1.0,x2973163b.0.2]
New object=Transformer.t5391751b XfmrCode=CT25 buses=[l2860488.2,x2860488b.1.0,x2860488b.0.2]
New object=Transformer.t5391748b XfmrCode=CT25 buses=[l2991902.2,x2991902b.1.0,x2991902b.0.2]
New object=Transformer.t5391747b XfmrCode=CT25 buses=[l2822859.2,x2822859b.1.0,x2822859b.0.2]
New object=Transformer.t5391744b XfmrCode=CT25 buses=[l2710537.2,x2710537b.1.0,x2710537b.0.2]
New object=Transformer.t5391765b XfmrCode=CT25 buses=[l3085389.2,x3085389b.1.0,x3085389b.0.2]
New object=Transformer.t5391739b XfmrCode=CT25 buses=[l2954339.2,x2954339b.1.0,x2954339b.0.2]
New object=Transformer.t5391740b XfmrCode=CT10 buses=[l3048200.2,x3048200b.1.0,x3048200b.0.2]
New object=Transformer.t225533675b XfmrCode=CT37 buses=[l3225319.2,x3225319b.1.0,x3225319b.0.2]
New object=Transformer.t5391742b XfmrCode=CT25 buses=[l3048201.2,x3048201b.1.0,x3048201b.0.2]
New object=Transformer.t5391741b XfmrCode=CT25 buses=[l3216339.2,x3216339b.1.0,x3216339b.0.2]
New object=Transformer.t5391738b XfmrCode=CT10 buses=[l3104115.2,x3104115b.1.0,x3104115b.0.2]
New object=Transformer.t5391736b XfmrCode=CT15 buses=[l3029495.2,x3029495b.1.0,x3029495b.0.2]
New object=Transformer.t226191951b XfmrCode=CT25 buses=[l2801895.2,x2801895b.1.0,x2801895b.0.2]
New object=Transformer.t5391737b XfmrCode=CT25 buses=[l2804247.2,x2804247b.1.0,x2804247b.0.2]
New object=Transformer.t5391745b XfmrCode=CT25 buses=[l2673300.2,x2673300b.1.0,x2673300b.0.2]
New object=Transformer.t5391743b XfmrCode=CT25 buses=[l3141390.2,x3141390b.1.0,x3141390b.0.2]
New object=Transformer.t5391746b XfmrCode=CT10 buses=[l3085388.2,x3085388b.1.0,x3085388b.0.2]
New object=Transformer.t5391749b XfmrCode=CT25 buses=[l2991918.2,x2991918b.1.0,x2991918b.0.2]
New object=Transformer.t5391750b XfmrCode=CT25 buses=[l2897764.2,x2897764b.1.0,x2897764b.0.2]
New object=Transformer.t5391752b XfmrCode=CT25 buses=[l2804260.2,x2804260b.1.0,x2804260b.0.2]
New object=Transformer.t5391756b XfmrCode=CT15 buses=[l2879079.2,x2879079b.1.0,x2879079b.0.2]
New object=Transformer.t5302373b XfmrCode=CT15 buses=[l2766726.2,x2766726b.1.0,x2766726b.0.2]
New object=Transformer.t226192175c XfmrCode=CT15 buses=[l3214055.3,x3214055c.1.0,x3214055c.0.2]
New object=Transformer.t28150172a XfmrCode=CT25 buses=[l2748135.1,x2748135a.1.0,x2748135a.0.2]
New object=Transformer.t5302400a XfmrCode=CT15 buses=[l2991919.1,x2991919a.1.0,x2991919a.0.2]
New object=Transformer.t5302405a XfmrCode=CT15 buses=[l2860489.1,x2860489a.1.0,x2860489a.0.2]
New object=Transformer.t5302402a XfmrCode=CT15 buses=[l3122824.1,x3122824a.1.0,x3122824a.0.2]
New object=Transformer.t5302410a XfmrCode=CT25 buses=[l3104131.1,x3104131a.1.0,x3104131a.0.2]
New object=Transformer.t5302468a XfmrCode=CT10 buses=[l2897778.1,x2897778a.1.0,x2897778a.0.2]
New object=Transformer.t5302471a XfmrCode=CT37 buses=[l3085402.1,x3085402a.1.0,x3085402a.0.2]
New object=Transformer.t21400185a XfmrCode=CT25 buses=[l2935559.1,x2935559a.1.0,x2935559a.0.2]
New object=Transformer.t5302474a XfmrCode=CT25 buses=[l3048214.1,x3048214a.1.0,x3048214a.0.2]
New object=Transformer.t5302473a XfmrCode=CT25 buses=[l2804252.1,x2804252a.1.0,x2804252a.0.2]
New object=Transformer.t226192185a XfmrCode=CT25 buses=[l3195310.1,x3195310a.1.0,x3195310a.0.2]
New object=Transformer.t5302469a XfmrCode=CT15 buses=[l3104132.1,x3104132a.1.0,x3104132a.0.2]
New object=Transformer.t5302514a XfmrCode=CT10 buses=[l2973164.1,x2973164a.1.0,x2973164a.0.2]
New object=Transformer.t5302412a XfmrCode=CT37 buses=[l3048210.1,x3048210a.1.0,x3048210a.0.2]
New object=Transformer.t28118808a XfmrCode=CT37 buses=[l3122825.1,x3122825a.1.0,x3122825a.0.2]
New object=Transformer.t28118822a XfmrCode=CT15 buses=[l2991920.1,x2991920a.1.0,x2991920a.0.2]
New object=Transformer.t5302392a XfmrCode=CT15 buses=[l3010570.1,x3010570a.1.0,x3010570a.0.2]
New object=Transformer.t5293422c XfmrCode=CT15 buses=[l3178997.3,x3178997c.1.0,x3178997c.0.2]
New object=Transformer.t5302508c XfmrCode=CT25 buses=[l2897779.3,x2897779c.1.0,x2897779c.0.2]
New object=Transformer.t5302509c XfmrCode=CT15 buses=[l2804261.3,x2804261c.1.0,x2804261c.0.2]
New object=Transformer.t5302510c XfmrCode=CT15 buses=[l3178980.3,x3178980c.1.0,x3178980c.0.2]
New object=Transformer.t5293424c XfmrCode=CT37 buses=[l2766750.3,x2766750c.1.0,x2766750c.0.2]
New object=Transformer.t5293427c XfmrCode=CT25 buses=[l3104157.3,x3104157c.1.0,x3104157c.0.2]
New object=Transformer.t5293480a XfmrCode=CT15 buses=[l2748158.1,x2748158a.1.0,x2748158a.0.2]
New object=Transformer.t5293483a XfmrCode=CT25 buses=[l3104133.1,x3104133a.1.0,x3104133a.0.2]
New object=Transformer.t5302673a XfmrCode=CT37 buses=[l3010569.1,x3010569a.1.0,x3010569a.0.2]
New object=Transformer.t5302675a XfmrCode=CT25 buses=[l2954354.1,x2954354a.1.0,x2954354a.0.2]
New object=Transformer.t5302674a XfmrCode=CT25 buses=[l2673321.1,x2673321a.1.0,x2673321a.0.2]
New object=Transformer.t5302676a XfmrCode=CT10 buses=[l2710519.1,x2710519a.1.0,x2710519a.0.2]
New object=Transformer.t5302679a XfmrCode=CT15 buses=[l2897772.1,x2897772a.1.0,x2897772a.0.2]
New object=Transformer.t5302677a XfmrCode=CT25 buses=[l3066819.1,x3066819a.1.0,x3066819a.0.2]
New object=Transformer.t5302678a XfmrCode=CT10 buses=[l3029499.1,x3029499a.1.0,x3029499a.0.2]
New object=Transformer.t5302732a XfmrCode=CT15 buses=[l2691953.1,x2691953a.1.0,x2691953a.0.2]
New object=Transformer.t21396015a XfmrCode=CT25 buses=[l3048211.1,x3048211a.1.0,x3048211a.0.2]
New object=Transformer.t5302731a XfmrCode=CT25 buses=[l3122826.1,x3122826a.1.0,x3122826a.0.2]
New object=Transformer.t5138771a XfmrCode=CT15 buses=[l3197644.1,x3197644a.1.0,x3197644a.0.2]
New object=Transformer.t5138769a XfmrCode=CT10 buses=[l2729411.1,x2729411a.1.0,x2729411a.0.2]
New object=Transformer.t5138770a XfmrCode=CT10 buses=[l2897781.1,x2897781a.1.0,x2897781a.0.2]
New object=Transformer.t5138585c XfmrCode=CT10 buses=[l3197637.3,x3197637c.1.0,x3197637c.0.2]
New object=Transformer.t5138586c XfmrCode=CT15 buses=[l2860487.3,x2860487c.1.0,x2860487c.0.2]
New object=Transformer.t5138404c XfmrCode=CT25 buses=[l2841630.3,x2841630c.1.0,x2841630c.0.2]
New object=Transformer.t28127090c XfmrCode=CT25 buses=[l2954352.3,x2954352c.1.0,x2954352c.0.2]
New object=Transformer.t5138413c XfmrCode=CT15 buses=[l3216347.3,x3216347c.1.0,x3216347c.0.2]
New object=Transformer.t5138412c XfmrCode=CT15 buses=[l2785523.3,x2785523c.1.0,x2785523c.0.2]
New object=Transformer.t5138416c XfmrCode=CT10 buses=[l3141388.3,x3141388c.1.0,x3141388c.0.2]
New object=Transformer.t2224179616c XfmrCode=CT15 buses=[l3626914.3,x3626914c.1.0,x3626914c.0.2]
New object=Transformer.t5138465c XfmrCode=CT10 buses=[l2879055.3,x2879055c.1.0,x2879055c.0.2]
New object=Transformer.t5138466c XfmrCode=CT25 buses=[l2973144.3,x2973144c.1.0,x2973144c.0.2]
New object=Transformer.t225577437c XfmrCode=CT25 buses=[l2724120.3,x2724120c.1.0,x2724120c.0.2]
New object=Transformer.t5138469c XfmrCode=CT15 buses=[l2785518.3,x2785518c.1.0,x2785518c.0.2]
New object=Transformer.t5138470c XfmrCode=CT10 buses=[l2766717.3,x2766717c.1.0,x2766717c.0.2]
New object=Transformer.t5138472c XfmrCode=CT25 buses=[l2673309.3,x2673309c.1.0,x2673309c.0.2]
New object=Transformer.t5138464c XfmrCode=CT10 buses=[l3066801.3,x3066801c.1.0,x3066801c.0.2]
New object=Transformer.t5138405c XfmrCode=CT37 buses=[l2841629.3,x2841629c.1.0,x2841629c.0.2]
New object=Transformer.t5138379c XfmrCode=CT25 buses=[l2691951.3,x2691951c.1.0,x2691951c.0.2]
New object=Transformer.t5138380c XfmrCode=CT10 buses=[l2879076.3,x2879076c.1.0,x2879076c.0.2]
New object=Transformer.t5138374c XfmrCode=CT25 buses=[l2691950.3,x2691950c.1.0,x2691950c.0.2]
New object=Transformer.t5138346c XfmrCode=CT15 buses=[l2916609.3,x2916609c.1.0,x2916609c.0.2]
New object=Transformer.t5138373c XfmrCode=CT15 buses=[l3029503.3,x3029503c.1.0,x3029503c.0.2]
New object=Transformer.t5138372c XfmrCode=CT10 buses=[l3104126.3,x3104126c.1.0,x3104126c.0.2]
New object=Transformer.t28044328c XfmrCode=CT15 buses=[l2785524.3,x2785524c.1.0,x2785524c.0.2]
New object=Transformer.t5138343c XfmrCode=CT10 buses=[l3010565.3,x3010565c.1.0,x3010565c.0.2]
New object=Transformer.t5138342c XfmrCode=CT25 buses=[l2897775.3,x2897775c.1.0,x2897775c.0.2]
New object=Transformer.t5138371c XfmrCode=CT15 buses=[l2879073.3,x2879073c.1.0,x2879073c.0.2]
New object=Transformer.t5302813c XfmrCode=CT15 buses=[l3010567.3,x3010567c.1.0,x3010567c.0.2]
New object=Transformer.t5302808c XfmrCode=CT10 buses=[l2841626.3,x2841626c.1.0,x2841626c.0.2]
New object=Transformer.t5302807c XfmrCode=CT25 buses=[l3235266.3,x3235266c.1.0,x3235266c.0.2]
New object=Transformer.t5302861c XfmrCode=CT15 buses=[l2748133.3,x2748133c.1.0,x2748133c.0.2]
New object=Transformer.t5302862c XfmrCode=CT15 buses=[l3085399.3,x3085399c.1.0,x3085399c.0.2]
New object=Transformer.t5302860c XfmrCode=CT37 buses=[l3122819.3,x3122819c.1.0,x3122819c.0.2]
New object=Transformer.t5302858c XfmrCode=CT25 buses=[l2897776.3,x2897776c.1.0,x2897776c.0.2]
New object=Transformer.t5302859c XfmrCode=CT15 buses=[l3254215.3,x3254215c.1.0,x3254215c.0.2]
New object=Transformer.t28127390c XfmrCode=CT15 buses=[l2860486.3,x2860486c.1.0,x2860486c.0.2]
New object=Transformer.t5302804c XfmrCode=CT37 buses=[l3141399.3,x3141399c.1.0,x3141399c.0.2]
New object=Transformer.t5302803c XfmrCode=CT25 buses=[l3085400.3,x3085400c.1.0,x3085400c.0.2]
New object=Transformer.t5302805c XfmrCode=CT15 buses=[l2954351.3,x2954351c.1.0,x2954351c.0.2]
New object=Transformer.t5302809c XfmrCode=CT15 buses=[l2954350.3,x2954350c.1.0,x2954350c.0.2]
New object=Transformer.t5302834c XfmrCode=CT10 buses=[l2841625.3,x2841625c.1.0,x2841625c.0.2]
New object=Transformer.t5138776c XfmrCode=CT15 buses=[l3010566.3,x3010566c.1.0,x3010566c.0.2]
New object=Transformer.t5302810c XfmrCode=CT15 buses=[l3178977.3,x3178977c.1.0,x3178977c.0.2]
New object=Transformer.t5302811c XfmrCode=CT15 buses=[l3160105.3,x3160105c.1.0,x3160105c.0.2]
New object=Transformer.t21387206c XfmrCode=CT15 buses=[l3235251.3,x3235251c.1.0,x3235251c.0.2]
New object=Transformer.t5302812c XfmrCode=CT25 buses=[l2691945.3,x2691945c.1.0,x2691945c.0.2]
New object=Transformer.t227678342c XfmrCode=CT15 buses=[l2727795.3,x2727795c.1.0,x2727795c.0.2]
New object=Transformer.t228445756c XfmrCode=CT15 buses=[l2972704.3,x2972704c.1.0,x2972704c.0.2]
New object=Transformer.t22112371533c XfmrCode=CT25 buses=[l3263051.3,x3263051c.1.0,x3263051c.0.2]
New object=Transformer.t21396606c XfmrCode=CT25 buses=[l2785525.3,x2785525c.1.0,x2785525c.0.2]
New object=Transformer.t5138258c XfmrCode=CT15 buses=[l2991911.3,x2991911c.1.0,x2991911c.0.2]
New object=Transformer.t5138260a XfmrCode=CT15 buses=[l3048208.1,x3048208a.1.0,x3048208a.0.2]
New object=Transformer.t5138236b XfmrCode=CT10 buses=[l2673305.2,x2673305b.1.0,x2673305b.0.2]
New object=Transformer.t5138237b XfmrCode=CT15 buses=[l3048196.2,x3048196b.1.0,x3048196b.0.2]
New object=Transformer.t5330121b XfmrCode=CT10 buses=[l3142078.2,x3142078b.1.0,x3142078b.0.2]
New object=Transformer.t5330122b XfmrCode=CT15 buses=[l2879752.2,x2879752b.1.0,x2879752b.0.2]
New object=Transformer.t226194280b XfmrCode=CT15 buses=[l3195318.2,x3195318b.1.0,x3195318b.0.2]
New object=Transformer.t5138294b XfmrCode=CT15 buses=[l2785516.2,x2785516b.1.0,x2785516b.0.2]
New object=Transformer.t5275247b XfmrCode=CT25 buses=[l2786273.2,x2786273b.1.0,x2786273b.0.2]
New object=Transformer.t21393454b XfmrCode=CT37 buses=[l3179699.2,x3179699b.1.0,x3179699b.0.2]
New object=Transformer.t5275248b XfmrCode=CT10 buses=[l2805036.2,x2805036b.1.0,x2805036b.0.2]
New object=Transformer.t21393412b XfmrCode=CT25 buses=[l2729405.2,x2729405b.1.0,x2729405b.0.2]
New object=Transformer.t28147974b XfmrCode=CT15 buses=[l2691946.2,x2691946b.1.0,x2691946b.0.2]
New object=Transformer.vreg4_b phases=1 windings=2 bank=VREG4 buses=[regxfmr_190-7361.2,190-7361.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.05] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_b transformer=VREG4_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg4_a phases=1 windings=2 bank=VREG4 buses=[regxfmr_190-7361.1,190-7361.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.04375] %Rs=[0.005,0.005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_a transformer=VREG4_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t28120855a XfmrCode=CT10 buses=[l2673316.1,x2673316a.1.0,x2673316a.0.2]
New object=Transformer.t28120786a XfmrCode=CT25 buses=[l2841628.1,x2841628a.1.0,x2841628a.0.2]
New object=Transformer.t5138313a XfmrCode=CT10 buses=[l3141400.1,x3141400a.1.0,x3141400a.0.2]
New object=Transformer.t21393486c XfmrCode=CT15 buses=[l2898526.3,x2898526c.1.0,x2898526c.0.2]
New object=Transformer.t5260511c XfmrCode=CT15 buses=[l3160878.3,x3160878c.1.0,x3160878c.0.2]
New object=Transformer.t5260513c XfmrCode=CT15 buses=[l2917336.3,x2917336c.1.0,x2917336c.0.2]
New object=Transformer.t5351019c XfmrCode=CT15 buses=[l2767414.3,x2767414c.1.0,x2767414c.0.2]
New object=Transformer.t5274988c XfmrCode=CT15 buses=[l3085394.3,x3085394c.1.0,x3085394c.0.2]
New object=Transformer.t5274986c XfmrCode=CT10 buses=[l2822865.3,x2822865c.1.0,x2822865c.0.2]
New object=Transformer.t5275007c XfmrCode=CT15 buses=[l2916606.3,x2916606c.1.0,x2916606c.0.2]
New object=Transformer.t5274985c XfmrCode=CT15 buses=[l2822864.3,x2822864c.1.0,x2822864c.0.2]
New object=Transformer.t5274992c XfmrCode=CT25 buses=[l2804250.3,x2804250c.1.0,x2804250c.0.2]
New object=Transformer.t5350994c XfmrCode=CT37 buses=[l3048968.3,x3048968c.1.0,x3048968c.0.2]
New object=Transformer.t5350993c XfmrCode=CT15 buses=[l3198356.3,x3198356c.1.0,x3198356c.0.2]
New object=Transformer.t21393570c XfmrCode=CT15 buses=[l2674052.3,x2674052c.1.0,x2674052c.0.2]
New object=Transformer.t21325725c XfmrCode=CT15 buses=[l2842390.3,x2842390c.1.0,x2842390c.0.2]
New object=Transformer.t5274994c XfmrCode=CT25 buses=[l3048205.3,x3048205c.1.0,x3048205c.0.2]
New object=Transformer.t5274997c XfmrCode=CT25 buses=[l3048228.3,x3048228c.1.0,x3048228c.0.2]
New object=Transformer.t28148060c XfmrCode=CT15 buses=[l2991940.3,x2991940c.1.0,x2991940c.0.2]
New object=Transformer.t5274999c XfmrCode=CT25 buses=[l2935550.3,x2935550c.1.0,x2935550c.0.2]
New object=Transformer.t5275001c XfmrCode=CT15 buses=[l2822862.3,x2822862c.1.0,x2822862c.0.2]
New object=Transformer.t5275002c XfmrCode=CT15 buses=[l3066806.3,x3066806c.1.0,x3066806c.0.2]
New object=Transformer.t5275000c XfmrCode=CT15 buses=[l2710509.3,x2710509c.1.0,x2710509c.0.2]
New object=Transformer.t28128007c XfmrCode=CT25 buses=[l2897766.3,x2897766c.1.0,x2897766c.0.2]
New object=Transformer.t5337629c XfmrCode=CT25 buses=[l2748128.3,x2748128c.1.0,x2748128c.0.2]
New object=Transformer.t5337631c XfmrCode=CT10 buses=[l3029497.3,x3029497c.1.0,x3029497c.0.2]
New object=Transformer.t5337630c XfmrCode=CT15 buses=[l3085392.3,x3085392c.1.0,x3085392c.0.2]
New object=Transformer.t21385192c XfmrCode=CT15 buses=[l2879062.3,x2879062c.1.0,x2879062c.0.2]
New object=Transformer.t5337632c XfmrCode=CT15 buses=[l2673307.3,x2673307c.1.0,x2673307c.0.2]
New object=Transformer.t5337641c XfmrCode=CT15 buses=[l2804282.3,x2804282c.1.0,x2804282c.0.2]
New object=Transformer.t5337642c XfmrCode=CT37 buses=[l3104154.3,x3104154c.1.0,x3104154c.0.2]
New object=Transformer.t21474587c XfmrCode=CT25 buses=[l3104155.3,x3104155c.1.0,x3104155c.0.2]
New object=Transformer.t5337643c XfmrCode=CT15 buses=[l2897806.3,x2897806c.1.0,x2897806c.0.2]
New object=Transformer.t21387929c XfmrCode=CT15 buses=[l2935551.3,x2935551c.1.0,x2935551c.0.2]
New object=Transformer.t5337635c XfmrCode=CT10 buses=[l2822863.3,x2822863c.1.0,x2822863c.0.2]
New object=Transformer.t5293608c XfmrCode=CT25 buses=[l2673306.3,x2673306c.1.0,x2673306c.0.2]
New object=Transformer.t5337636c XfmrCode=CT37 buses=[l2841619.3,x2841619c.1.0,x2841619c.0.2]
New object=Transformer.t5293609c XfmrCode=CT25 buses=[l2785515.3,x2785515c.1.0,x2785515c.0.2]
New object=Transformer.t5337633c XfmrCode=CT15 buses=[l2729406.3,x2729406c.1.0,x2729406c.0.2]
New object=Transformer.t5337634c XfmrCode=CT25 buses=[l2897768.3,x2897768c.1.0,x2897768c.0.2]
New object=Transformer.t5337625c XfmrCode=CT25 buses=[l3197627.3,x3197627c.1.0,x3197627c.0.2]
New object=Transformer.t5337626c XfmrCode=CT25 buses=[l3216343.3,x3216343c.1.0,x3216343c.0.2]
New object=Transformer.t226193737c XfmrCode=CT15 buses=[l3082981.3,x3082981c.1.0,x3082981c.0.2]
New object=Transformer.t5337628c XfmrCode=CT25 buses=[l2897770.3,x2897770c.1.0,x2897770c.0.2]
New object=Transformer.t5337627c XfmrCode=CT25 buses=[l3085393.3,x3085393c.1.0,x3085393c.0.2]
New object=Transformer.t5337623c XfmrCode=CT15 buses=[l3197626.3,x3197626c.1.0,x3197626c.0.2]
New object=Transformer.t229106135c XfmrCode=CT10 buses=[l2991640.3,x2991640c.1.0,x2991640c.0.2]
New object=Transformer.t5337624c XfmrCode=CT10 buses=[l3066807.3,x3066807c.1.0,x3066807c.0.2]
New object=Transformer.t5274987c XfmrCode=CT15 buses=[l2916605.3,x2916605c.1.0,x2916605c.0.2]
New object=Transformer.t5351020c XfmrCode=CT25 buses=[l3045895.3,x3045895c.1.0,x3045895c.0.2]
New object=Transformer.t5274903c XfmrCode=CT15 buses=[l2935552.3,x2935552c.1.0,x2935552c.0.2]
New object=Transformer.t5351021c XfmrCode=CT15 buses=[l2692664.3,x2692664c.1.0,x2692664c.0.2]
New object=Transformer.t225897943c XfmrCode=CT50 buses=[l2875754.3,x2875754c.1.0,x2875754c.0.2]
New object=Transformer.t5260487a XfmrCode=CT15 buses=[l2692654.1,x2692654a.1.0,x2692654a.0.2]
New object=Transformer.t5260488a XfmrCode=CT37 buses=[l2842379.1,x2842379a.1.0,x2842379a.0.2]
New object=Transformer.t5260476a XfmrCode=CT15 buses=[l2936271.1,x2936271a.1.0,x2936271a.0.2]
New object=Transformer.t21482431a XfmrCode=CT15 buses=[l2917359.1,x2917359a.1.0,x2917359a.0.2]
New object=Transformer.t0107693b XfmrCode=CT25 buses=[l3160868.2,x3160868b.1.0,x3160868b.0.2]
New object=Transformer.t226195153b XfmrCode=CT15 buses=[l3082988.2,x3082988b.1.0,x3082988b.0.2]
New object=Transformer.t21391242b XfmrCode=CT25 buses=[l2767409.2,x2767409b.1.0,x2767409b.0.2]
New object=Transformer.t21391390b XfmrCode=CT25 buses=[l3217064.2,x3217064b.1.0,x3217064b.0.2]
New object=Transformer.t5260475a XfmrCode=CT37 buses=[l2879794.1,x2879794a.1.0,x2879794a.0.2]
New object=Transformer.t21475841a XfmrCode=CT25 buses=[l2992657.1,x2992657a.1.0,x2992657a.0.2]
New object=Transformer.t5260474a XfmrCode=CT25 buses=[l2917330.1,x2917330a.1.0,x2917330a.0.2]
New object=Transformer.t5260473a XfmrCode=CT37 buses=[l2861222.1,x2861222a.1.0,x2861222a.0.2]
New object=Transformer.t5260520b XfmrCode=CT5 buses=[l3254915.2,x3254915b.1.0,x3254915b.0.2]
New object=Transformer.t5260521b XfmrCode=CT15 buses=[l3048963.2,x3048963b.1.0,x3048963b.0.2]
New object=Transformer.t28127146b XfmrCode=CT15 buses=[l3160864.2,x3160864b.1.0,x3160864b.0.2]
New object=Transformer.t5260535c XfmrCode=CT37 buses=[l3067507.3,x3067507c.1.0,x3067507c.0.2]
New object=Transformer.t5260647a XfmrCode=CT10 buses=[l2805034.1,x2805034a.1.0,x2805034a.0.2]
New object=Transformer.t5260632a XfmrCode=CT25 buses=[l2917333.1,x2917333a.1.0,x2917333a.0.2]
New object=Transformer.t21474556a XfmrCode=CT50 buses=[l3086098.1,x3086098a.1.0,x3086098a.0.2]
New object=Transformer.t5260620c XfmrCode=CT10 buses=[l3067506.3,x3067506c.1.0,x3067506c.0.2]
New object=Transformer.t5260625c XfmrCode=CT15 buses=[l3048966.3,x3048966c.1.0,x3048966c.0.2]
New object=Transformer.t5260621c XfmrCode=CT25 buses=[l2898515.3,x2898515c.1.0,x2898515c.0.2]
New object=Transformer.t5260624c XfmrCode=CT15 buses=[l3048946.3,x3048946c.1.0,x3048946c.0.2]
New object=Transformer.t5260622c XfmrCode=CT15 buses=[l3198347.3,x3198347c.1.0,x3198347c.0.2]
New object=Transformer.t21390038c XfmrCode=CT25 buses=[l3030205.3,x3030205c.1.0,x3030205c.0.2]
New object=Transformer.t5218472a XfmrCode=CT25 buses=[l2936270.1,x2936270a.1.0,x2936270a.0.2]
New object=Transformer.t5218473a XfmrCode=CT25 buses=[l3086078.1,x3086078a.1.0,x3086078a.0.2]
New object=Transformer.t5218475a XfmrCode=CT10 buses=[l3217057.1,x3217057a.1.0,x3217057a.0.2]
New object=Transformer.t5218474a XfmrCode=CT50 buses=[l3217056.1,x3217056a.1.0,x3217056a.0.2]
! Redirect m1\Shunts.dss
New object=Reactor.g_m1125934 phases=1 bus1=190-7361.4 R=0.001 X=0
! Redirect m1\Loads.dss
New object=Load.226195333c0a phases=1 bus1=sx2801909c.1 kV=0.12 status=variable model=1 conn=wye kW=3.6597389960289 pf=0.97 Vminpu=0.88
New object=Load.226195333c0b phases=1 bus1=sx2801909c.2 kV=0.12 status=variable model=1 conn=wye kW=0.4102610039711 pf=0.97 Vminpu=0.88
New object=Load.223658a0a phases=1 bus1=sx2823592a.1 kV=0.12 status=variable model=1 conn=wye kW=1.21636754393578 pf=0.97 Vminpu=0.88
New object=Load.223658a0b phases=1 bus1=sx2823592a.2 kV=0.12 status=variable model=1 conn=wye kW=0.553632456064224 pf=0.97 Vminpu=0.88
New object=Load.223660c0a phases=1 bus1=sx3160863c.1 kV=0.12 status=variable model=1 conn=wye kW=0.480949193239212 pf=0.97 Vminpu=0.88
New object=Load.223660c0b phases=1 bus1=sx3160863c.2 kV=0.12 status=variable model=1 conn=wye kW=5.61905080676079 pf=0.97 Vminpu=0.88
New object=Load.223661c0a phases=1 bus1=sx2730108c.1 kV=0.12 status=variable model=1 conn=wye kW=4.02298564910889 pf=0.97 Vminpu=0.88
New object=Load.223661c0b phases=1 bus1=sx2730108c.2 kV=0.12 status=variable model=1 conn=wye kW=2.07701435089111 pf=0.97 Vminpu=0.88
New object=Load.223662c0a phases=1 bus1=sx2786204c.1 kV=0.12 status=variable model=1 conn=wye kW=5.16334467053413 pf=0.97 Vminpu=0.88
New object=Load.223662c0b phases=1 bus1=sx2786204c.2 kV=0.12 status=variable model=1 conn=wye kW=10.0966553294659 pf=0.97 Vminpu=0.88
New object=Load.223663c0a phases=1 bus1=sx2936216c.1 kV=0.12 status=variable model=1 conn=wye kW=3.97553170561791 pf=0.97 Vminpu=0.88
New object=Load.223663c0b phases=1 bus1=sx2936216c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0944682943820951 pf=0.97 Vminpu=0.88
New object=Load.346639c0a phases=1 bus1=sx2992556c.1 kV=0.12 status=variable model=1 conn=wye kW=2.26377986073494 pf=0.97 Vminpu=0.88
New object=Load.346639c0b phases=1 bus1=sx2992556c.2 kV=0.12 status=variable model=1 conn=wye kW=3.83622013926506 pf=0.97 Vminpu=0.88
New object=Load.251867c0a phases=1 bus1=sx2861157c.1 kV=0.12 status=variable model=1 conn=wye kW=2.71486888468266 pf=0.97 Vminpu=0.88
New object=Load.251867c0b phases=1 bus1=sx2861157c.2 kV=0.12 status=variable model=1 conn=wye kW=7.45513111531734 pf=0.97 Vminpu=0.88
New object=Load.227411655c0a phases=1 bus1=sx2806553c.1 kV=0.12 status=variable model=1 conn=wye kW=7.58249907195568 pf=0.97 Vminpu=0.88
New object=Load.227411655c0b phases=1 bus1=sx2806553c.2 kV=0.12 status=variable model=1 conn=wye kW=2.58750092804432 pf=0.97 Vminpu=0.88
New object=Load.251865c0a phases=1 bus1=sx3142050c.1 kV=0.12 status=variable model=1 conn=wye kW=5.40203474760056 pf=0.97 Vminpu=0.88
New object=Load.251865c0b phases=1 bus1=sx3142050c.2 kV=0.12 status=variable model=1 conn=wye kW=0.697965252399444 pf=0.97 Vminpu=0.88
New object=Load.251862c0a phases=1 bus1=sx3254873c.1 kV=0.12 status=variable model=1 conn=wye kW=6.05969550609589 pf=0.97 Vminpu=0.88
New object=Load.251862c0b phases=1 bus1=sx3254873c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0403044939041139 pf=0.97 Vminpu=0.88
New object=Load.251863c0a phases=1 bus1=sx2745811c.1 kV=0.12 status=variable model=1 conn=wye kW=8.2485082000494 pf=0.97 Vminpu=0.88
New object=Load.251863c0b phases=1 bus1=sx2745811c.2 kV=0.12 status=variable model=1 conn=wye kW=1.9214917999506 pf=0.97 Vminpu=0.88
New object=Load.226195194c0a phases=1 bus1=sx3027124c.1 kV=0.12 status=variable model=1 conn=wye kW=8.15061146557331 pf=0.97 Vminpu=0.88
New object=Load.226195194c0b phases=1 bus1=sx3027124c.2 kV=0.12 status=variable model=1 conn=wye kW=2.01938853442669 pf=0.97 Vminpu=0.88
New object=Load.2128517c0a phases=1 bus1=sx3048890c.1 kV=0.12 status=variable model=1 conn=wye kW=2.07767812371254 pf=0.97 Vminpu=0.88
New object=Load.2128517c0b phases=1 bus1=sx3048890c.2 kV=0.12 status=variable model=1 conn=wye kW=8.09232187628746 pf=0.97 Vminpu=0.88
New object=Load.2128464c0a phases=1 bus1=sx3048889c.1 kV=0.12 status=variable model=1 conn=wye kW=8.3408244484663 pf=0.97 Vminpu=0.88
New object=Load.2128464c0b phases=1 bus1=sx3048889c.2 kV=0.12 status=variable model=1 conn=wye kW=1.8291755515337 pf=0.97 Vminpu=0.88
New object=Load.251859c0a phases=1 bus1=sx2952007c.1 kV=0.12 status=variable model=1 conn=wye kW=2.24143562614918 pf=0.97 Vminpu=0.88
New object=Load.251859c0b phases=1 bus1=sx2952007c.2 kV=0.12 status=variable model=1 conn=wye kW=7.92856437385082 pf=0.97 Vminpu=0.88
New object=Load.251858c0a phases=1 bus1=sx2861158c.1 kV=0.12 status=variable model=1 conn=wye kW=5.36943990826607 pf=0.97 Vminpu=0.88
New object=Load.251858c0b phases=1 bus1=sx2861158c.2 kV=0.12 status=variable model=1 conn=wye kW=4.80056009173393 pf=0.97 Vminpu=0.88
New object=Load.251857c0a phases=1 bus1=sx3064514c.1 kV=0.12 status=variable model=1 conn=wye kW=0.163874715566635 pf=0.97 Vminpu=0.88
New object=Load.251857c0b phases=1 bus1=sx3064514c.2 kV=0.12 status=variable model=1 conn=wye kW=5.93612528443336 pf=0.97 Vminpu=0.88
New object=Load.251856c0a phases=1 bus1=sx3048888c.1 kV=0.12 status=variable model=1 conn=wye kW=3.22170386314392 pf=0.97 Vminpu=0.88
New object=Load.251856c0b phases=1 bus1=sx3048888c.2 kV=0.12 status=variable model=1 conn=wye kW=2.87829613685608 pf=0.97 Vminpu=0.88
New object=Load.226010605c0a phases=1 bus1=sx2764411c.1 kV=0.12 status=variable model=1 conn=wye kW=1.27288566827774 pf=0.97 Vminpu=0.88
New object=Load.226010605c0b phases=1 bus1=sx2764411c.2 kV=0.12 status=variable model=1 conn=wye kW=4.82711433172226 pf=0.97 Vminpu=0.88
New object=Load.356791c0a phases=1 bus1=sx2767343c.1 kV=0.12 status=variable model=1 conn=wye kW=9.84576767802239 pf=0.97 Vminpu=0.88
New object=Load.356791c0b phases=1 bus1=sx2767343c.2 kV=0.12 status=variable model=1 conn=wye kW=5.41423232197761 pf=0.97 Vminpu=0.88
New object=Load.356790c0a phases=1 bus1=sx2804957c.1 kV=0.12 status=variable model=1 conn=wye kW=0.403316596746445 pf=0.97 Vminpu=0.88
New object=Load.356790c0b phases=1 bus1=sx2804957c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66668340325356 pf=0.97 Vminpu=0.88
New object=Load.356789c0a phases=1 bus1=sx3048937c.1 kV=0.12 status=variable model=1 conn=wye kW=5.34781536459923 pf=0.97 Vminpu=0.88
New object=Load.356789c0b phases=1 bus1=sx3048937c.2 kV=0.12 status=variable model=1 conn=wye kW=0.752184635400772 pf=0.97 Vminpu=0.88
New object=Load.356788c0a phases=1 bus1=sx3176661c.1 kV=0.12 status=variable model=1 conn=wye kW=3.88153597831726 pf=0.97 Vminpu=0.88
New object=Load.356788c0b phases=1 bus1=sx3176661c.2 kV=0.12 status=variable model=1 conn=wye kW=0.188464021682739 pf=0.97 Vminpu=0.88
New object=Load.356787c0a phases=1 bus1=sx2970804c.1 kV=0.12 status=variable model=1 conn=wye kW=8.368930554986 pf=0.97 Vminpu=0.88
New object=Load.356787c0b phases=1 bus1=sx2970804c.2 kV=0.12 status=variable model=1 conn=wye kW=1.801069445014 pf=0.97 Vminpu=0.88
New object=Load.225533423c0a phases=1 bus1=sx2891575c.1 kV=0.12 status=variable model=1 conn=wye kW=3.07316675782204 pf=0.97 Vminpu=0.88
New object=Load.225533423c0b phases=1 bus1=sx2891575c.2 kV=0.12 status=variable model=1 conn=wye kW=3.02683324217796 pf=0.97 Vminpu=0.88
New object=Load.21386442c0a phases=1 bus1=sx3179637c.1 kV=0.12 status=variable model=1 conn=wye kW=10.6882667338848 pf=0.97 Vminpu=0.88
New object=Load.21386442c0b phases=1 bus1=sx3179637c.2 kV=0.12 status=variable model=1 conn=wye kW=4.57173326611519 pf=0.97 Vminpu=0.88
New object=Load.228314460c0a phases=1 bus1=sx3253570c.1 kV=0.12 status=variable model=1 conn=wye kW=0.654206818342209 pf=0.97 Vminpu=0.88
New object=Load.228314460c0b phases=1 bus1=sx3253570c.2 kV=0.12 status=variable model=1 conn=wye kW=9.51579318165779 pf=0.97 Vminpu=0.88
New object=Load.227411650c0a phases=1 bus1=sx2937757c.1 kV=0.12 status=variable model=1 conn=wye kW=7.91555637359619 pf=0.97 Vminpu=0.88
New object=Load.227411650c0b phases=1 bus1=sx2937757c.2 kV=0.12 status=variable model=1 conn=wye kW=2.25444362640381 pf=0.97 Vminpu=0.88
New object=Load.262075c0a phases=1 bus1=sx3067448c.1 kV=0.12 status=variable model=1 conn=wye kW=2.5817301017046 pf=0.97 Vminpu=0.88
New object=Load.262075c0b phases=1 bus1=sx3067448c.2 kV=0.12 status=variable model=1 conn=wye kW=7.5882698982954 pf=0.97 Vminpu=0.88
New object=Load.225906836c0a phases=1 bus1=sx2763407c.1 kV=0.12 status=variable model=1 conn=wye kW=3.98690813004971 pf=0.97 Vminpu=0.88
New object=Load.225906836c0b phases=1 bus1=sx2763407c.2 kV=0.12 status=variable model=1 conn=wye kW=6.18309186995029 pf=0.97 Vminpu=0.88
New object=Load.223655c0a phases=1 bus1=sx2936268c.1 kV=0.12 status=variable model=1 conn=wye kW=3.17055389285088 pf=0.97 Vminpu=0.88
New object=Load.223655c0b phases=1 bus1=sx2936268c.2 kV=0.12 status=variable model=1 conn=wye kW=2.92944610714912 pf=0.97 Vminpu=0.88
New object=Load.21386877a0a phases=1 bus1=sx2823611a.1 kV=0.12 status=variable model=1 conn=wye kW=0.766953251361847 pf=0.97 Vminpu=0.88
New object=Load.21386877a0b phases=1 bus1=sx2823611a.2 kV=0.12 status=variable model=1 conn=wye kW=4.55304674863815 pf=0.97 Vminpu=0.88
New object=Load.20107636a0a phases=1 bus1=sx3030204a.1 kV=0.12 status=variable model=1 conn=wye kW=2.01549320161343 pf=0.97 Vminpu=0.88
New object=Load.20107636a0b phases=1 bus1=sx3030204a.2 kV=0.12 status=variable model=1 conn=wye kW=6.85450679838657 pf=0.97 Vminpu=0.88
New object=Load.226264795a0a phases=1 bus1=sx3139366a.1 kV=0.12 status=variable model=1 conn=wye kW=3.26262494564056 pf=0.97 Vminpu=0.88
New object=Load.226264795a0b phases=1 bus1=sx3139366a.2 kV=0.12 status=variable model=1 conn=wye kW=5.60737505435944 pf=0.97 Vminpu=0.88
New object=Load.227944551c0a phases=1 bus1=sx3234149c.1 kV=0.12 status=fixed model=1 conn=wye kW=93.7317375540733 pf=0.97 Vminpu=0.88
New object=Load.227944551c0b phases=1 bus1=sx3234149c.2 kV=0.12 status=fixed model=1 conn=wye kW=7.96826244592667 pf=0.97 Vminpu=0.88
New object=Load.227944551b0a phases=1 bus1=sx3234149b.1 kV=0.12 status=fixed model=1 conn=wye kW=20.6629766285419 pf=0.97 Vminpu=0.88
New object=Load.227944551b0b phases=1 bus1=sx3234149b.2 kV=0.12 status=fixed model=1 conn=wye kW=76.5970233714581 pf=0.97 Vminpu=0.88
New object=Load.227944551a0a phases=1 bus1=sx3234149a.1 kV=0.12 status=fixed model=1 conn=wye kW=44.3019215297699 pf=0.97 Vminpu=0.88
New object=Load.227944551a0b phases=1 bus1=sx3234149a.2 kV=0.12 status=fixed model=1 conn=wye kW=44.3780784702301 pf=0.97 Vminpu=0.88
New object=Load.260461b0a phases=1 bus1=sx2861223b.1 kV=0.12 status=variable model=1 conn=wye kW=4.46131198048592 pf=0.97 Vminpu=0.88
New object=Load.260461b0b phases=1 bus1=sx2861223b.2 kV=0.12 status=variable model=1 conn=wye kW=5.26868801951408 pf=0.97 Vminpu=0.88
New object=Load.2129466c0a phases=1 bus1=sx3011293c.1 kV=0.12 status=variable model=1 conn=wye kW=17.5202069449425 pf=0.97 Vminpu=0.88
New object=Load.2129466c0b phases=1 bus1=sx3011293c.2 kV=0.12 status=variable model=1 conn=wye kW=2.81979305505753 pf=0.97 Vminpu=0.88
New object=Load.2129466b0a phases=1 bus1=sx3011293b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0372173398733139 pf=0.97 Vminpu=0.88
New object=Load.2129466b0b phases=1 bus1=sx3011293b.2 kV=0.12 status=variable model=1 conn=wye kW=19.4127826601267 pf=0.97 Vminpu=0.88
New object=Load.2129466a0a phases=1 bus1=sx3011293a.1 kV=0.12 status=variable model=1 conn=wye kW=10.4856060552597 pf=0.97 Vminpu=0.88
New object=Load.2129466a0b phases=1 bus1=sx3011293a.2 kV=0.12 status=variable model=1 conn=wye kW=7.2543939447403 pf=0.97 Vminpu=0.88
New object=Load.2129923c0a phases=1 bus1=sx3123509c.1 kV=0.12 status=variable model=1 conn=wye kW=1.18685448765755 pf=0.97 Vminpu=0.88
New object=Load.2129923c0b phases=1 bus1=sx3123509c.2 kV=0.12 status=variable model=1 conn=wye kW=4.91314551234245 pf=0.97 Vminpu=0.88
New object=Load.157715b0a phases=1 bus1=sx2936275b.1 kV=0.12 status=variable model=1 conn=wye kW=2.04099854767323 pf=0.97 Vminpu=0.88
New object=Load.157715b0b phases=1 bus1=sx2936275b.2 kV=0.12 status=variable model=1 conn=wye kW=1.84900145232677 pf=0.97 Vminpu=0.88
New object=Load.157716b0a phases=1 bus1=sx3179674b.1 kV=0.12 status=variable model=1 conn=wye kW=8.17862984657288 pf=0.97 Vminpu=0.88
New object=Load.157716b0b phases=1 bus1=sx3179674b.2 kV=0.12 status=variable model=1 conn=wye kW=1.55137015342712 pf=0.97 Vminpu=0.88
New object=Load.260463b0a phases=1 bus1=sx3086075b.1 kV=0.12 status=variable model=1 conn=wye kW=1.2749899148941 pf=0.97 Vminpu=0.88
New object=Load.260463b0b phases=1 bus1=sx3086075b.2 kV=0.12 status=variable model=1 conn=wye kW=4.5650100851059 pf=0.97 Vminpu=0.88
New object=Load.157717b0a phases=1 bus1=sx2748840b.1 kV=0.12 status=variable model=1 conn=wye kW=1.39889852046967 pf=0.97 Vminpu=0.88
New object=Load.157717b0b phases=1 bus1=sx2748840b.2 kV=0.12 status=variable model=1 conn=wye kW=4.44110147953033 pf=0.97 Vminpu=0.88
New object=Load.157718b0a phases=1 bus1=sx3142099b.1 kV=0.12 status=variable model=1 conn=wye kW=9.14856792569161 pf=0.97 Vminpu=0.88
New object=Load.157718b0b phases=1 bus1=sx3142099b.2 kV=0.12 status=variable model=1 conn=wye kW=0.581432074308395 pf=0.97 Vminpu=0.88
New object=Load.260457b0a phases=1 bus1=sx3086079b.1 kV=0.12 status=variable model=1 conn=wye kW=2.90031623840332 pf=0.97 Vminpu=0.88
New object=Load.260457b0b phases=1 bus1=sx3086079b.2 kV=0.12 status=variable model=1 conn=wye kW=0.98968376159668 pf=0.97 Vminpu=0.88
New object=Load.260458b0a phases=1 bus1=sx2936276b.1 kV=0.12 status=variable model=1 conn=wye kW=0.501638917326927 pf=0.97 Vminpu=0.88
New object=Load.260458b0b phases=1 bus1=sx2936276b.2 kV=0.12 status=variable model=1 conn=wye kW=3.38836108267307 pf=0.97 Vminpu=0.88
New object=Load.260630b0a phases=1 bus1=sx2973833b.1 kV=0.12 status=variable model=1 conn=wye kW=5.81359171867371 pf=0.97 Vminpu=0.88
New object=Load.260630b0b phases=1 bus1=sx2973833b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0264082813262938 pf=0.97 Vminpu=0.88
New object=Load.260627a0a phases=1 bus1=sx2992656a.1 kV=0.12 status=variable model=1 conn=wye kW=7.08315331339836 pf=0.97 Vminpu=0.88
New object=Load.260627a0b phases=1 bus1=sx2992656a.2 kV=0.12 status=variable model=1 conn=wye kW=6.21684668660164 pf=0.97 Vminpu=0.88
New object=Load.260467a0a phases=1 bus1=sx3104856a.1 kV=0.12 status=variable model=1 conn=wye kW=2.68280781507492 pf=0.97 Vminpu=0.88
New object=Load.260467a0b phases=1 bus1=sx3104856a.2 kV=0.12 status=variable model=1 conn=wye kW=2.63719218492508 pf=0.97 Vminpu=0.88
New object=Load.260464a0a phases=1 bus1=sx2730187a.1 kV=0.12 status=variable model=1 conn=wye kW=1.74190418720245 pf=0.97 Vminpu=0.88
New object=Load.260464a0b phases=1 bus1=sx2730187a.2 kV=0.12 status=variable model=1 conn=wye kW=11.5580958127975 pf=0.97 Vminpu=0.88
New object=Load.2150292a0a phases=1 bus1=sx2839305a.1 kV=0.12 status=variable model=1 conn=wye kW=3.32497780323029 pf=0.97 Vminpu=0.88
New object=Load.2150292a0b phases=1 bus1=sx2839305a.2 kV=0.12 status=variable model=1 conn=wye kW=1.99502219676971 pf=0.97 Vminpu=0.88
New object=Load.260648a0a phases=1 bus1=sx2898522a.1 kV=0.12 status=variable model=1 conn=wye kW=4.44832888424396 pf=0.97 Vminpu=0.88
New object=Load.260648a0b phases=1 bus1=sx2898522a.2 kV=0.12 status=variable model=1 conn=wye kW=4.42167111575603 pf=0.97 Vminpu=0.88
New object=Load.260650a0a phases=1 bus1=sx2692661a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66688981890678 pf=0.97 Vminpu=0.88
New object=Load.260650a0b phases=1 bus1=sx2692661a.2 kV=0.12 status=variable model=1 conn=wye kW=0.203110181093216 pf=0.97 Vminpu=0.88
New object=Load.260631a0a phases=1 bus1=sx2786266a.1 kV=0.12 status=variable model=1 conn=wye kW=0.60653783082962 pf=0.97 Vminpu=0.88
New object=Load.260631a0b phases=1 bus1=sx2786266a.2 kV=0.12 status=variable model=1 conn=wye kW=4.71346216917038 pf=0.97 Vminpu=0.88
New object=Load.260634a0a phases=1 bus1=sx2842383a.1 kV=0.12 status=variable model=1 conn=wye kW=4.9697080206871 pf=0.97 Vminpu=0.88
New object=Load.260634a0b phases=1 bus1=sx2842383a.2 kV=0.12 status=variable model=1 conn=wye kW=0.350291979312897 pf=0.97 Vminpu=0.88
New object=Load.260637c0a phases=1 bus1=sx2842384c.1 kV=0.12 status=variable model=1 conn=wye kW=1.10073633551598 pf=0.97 Vminpu=0.88
New object=Load.260637c0b phases=1 bus1=sx2842384c.2 kV=0.12 status=variable model=1 conn=wye kW=2.96926366448402 pf=0.97 Vminpu=0.88
New object=Load.260638c0a phases=1 bus1=sx3160871c.1 kV=0.12 status=variable model=1 conn=wye kW=1.01580425083637 pf=0.97 Vminpu=0.88
New object=Load.260638c0b phases=1 bus1=sx3160871c.2 kV=0.12 status=variable model=1 conn=wye kW=9.15419574916363 pf=0.97 Vminpu=0.88
New object=Load.260639c0a phases=1 bus1=sx3030203c.1 kV=0.12 status=variable model=1 conn=wye kW=5.43215399980545 pf=0.97 Vminpu=0.88
New object=Load.260639c0b phases=1 bus1=sx3030203c.2 kV=0.12 status=variable model=1 conn=wye kW=4.73784600019455 pf=0.97 Vminpu=0.88
New object=Load.260640c0a phases=1 bus1=sx3179673c.1 kV=0.12 status=variable model=1 conn=wye kW=0.922551220655441 pf=0.97 Vminpu=0.88
New object=Load.260640c0b phases=1 bus1=sx3179673c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17744877934456 pf=0.97 Vminpu=0.88
New object=Load.260641b0a phases=1 bus1=sx3048965b.1 kV=0.12 status=variable model=1 conn=wye kW=6.97178743958473 pf=0.97 Vminpu=0.88
New object=Load.260641b0b phases=1 bus1=sx3048965b.2 kV=0.12 status=variable model=1 conn=wye kW=7.61821256041527 pf=0.97 Vminpu=0.88
New object=Load.260643a0a phases=1 bus1=sx2692660a.1 kV=0.12 status=variable model=1 conn=wye kW=2.69235214114189 pf=0.97 Vminpu=0.88
New object=Load.260643a0b phases=1 bus1=sx2692660a.2 kV=0.12 status=variable model=1 conn=wye kW=15.0476478588581 pf=0.97 Vminpu=0.88
New object=Load.21243817a0a phases=1 bus1=sx2955076a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93045683860779 pf=0.97 Vminpu=0.88
New object=Load.21243817a0b phases=1 bus1=sx2955076a.2 kV=0.12 status=variable model=1 conn=wye kW=0.389543161392212 pf=0.97 Vminpu=0.88
New object=Load.260543c0a phases=1 bus1=sx2955077c.1 kV=0.12 status=variable model=1 conn=wye kW=9.62785753726959 pf=0.97 Vminpu=0.88
New object=Load.260543c0b phases=1 bus1=sx2955077c.2 kV=0.12 status=variable model=1 conn=wye kW=0.542142462730407 pf=0.97 Vminpu=0.88
New object=Load.260551c0a phases=1 bus1=sx3160872c.1 kV=0.12 status=variable model=1 conn=wye kW=10.9791953384876 pf=0.97 Vminpu=0.88
New object=Load.260551c0b phases=1 bus1=sx3160872c.2 kV=0.12 status=variable model=1 conn=wye kW=4.28080466151238 pf=0.97 Vminpu=0.88
New object=Load.260558c0a phases=1 bus1=sx3160861c.1 kV=0.12 status=variable model=1 conn=wye kW=1.90033051133156 pf=0.97 Vminpu=0.88
New object=Load.260558c0b phases=1 bus1=sx3160861c.2 kV=0.12 status=variable model=1 conn=wye kW=2.16966948866844 pf=0.97 Vminpu=0.88
New object=Load.260562a0a phases=1 bus1=sx3251799a.1 kV=0.12 status=variable model=1 conn=wye kW=4.87104940414429 pf=0.97 Vminpu=0.88
New object=Load.260562a0b phases=1 bus1=sx3251799a.2 kV=0.12 status=variable model=1 conn=wye kW=8.42895059585571 pf=0.97 Vminpu=0.88
New object=Load.226194419c0a phases=1 bus1=sx3214071c.1 kV=0.12 status=variable model=1 conn=wye kW=2.13793476462364 pf=0.97 Vminpu=0.88
New object=Load.226194419c0b phases=1 bus1=sx3214071c.2 kV=0.12 status=variable model=1 conn=wye kW=8.03206523537636 pf=0.97 Vminpu=0.88
New object=Load.260572c0a phases=1 bus1=sx3236004c.1 kV=0.12 status=variable model=1 conn=wye kW=2.25342886447906 pf=0.97 Vminpu=0.88
New object=Load.260572c0b phases=1 bus1=sx3236004c.2 kV=0.12 status=variable model=1 conn=wye kW=3.84657113552093 pf=0.97 Vminpu=0.88
New object=Load.260567c0a phases=1 bus1=sx2936211c.1 kV=0.12 status=variable model=1 conn=wye kW=4.17217430472374 pf=0.97 Vminpu=0.88
New object=Load.260567c0b phases=1 bus1=sx2936211c.2 kV=0.12 status=variable model=1 conn=wye kW=1.92782569527626 pf=0.97 Vminpu=0.88
New object=Load.260568c0a phases=1 bus1=sx2842329c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30933228731155 pf=0.97 Vminpu=0.88
New object=Load.260568c0b phases=1 bus1=sx2842329c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79066771268845 pf=0.97 Vminpu=0.88
New object=Load.226194421c0a phases=1 bus1=sx3214069c.1 kV=0.12 status=variable model=1 conn=wye kW=7.6876917797327 pf=0.97 Vminpu=0.88
New object=Load.226194421c0b phases=1 bus1=sx3214069c.2 kV=0.12 status=variable model=1 conn=wye kW=2.4823082202673 pf=0.97 Vminpu=0.88
New object=Load.21474711c0a phases=1 bus1=sx2861197c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30569785833359 pf=0.97 Vminpu=0.88
New object=Load.21474711c0b phases=1 bus1=sx2861197c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79430214166641 pf=0.97 Vminpu=0.88
New object=Load.260573c0a phases=1 bus1=sx3160896c.1 kV=0.12 status=variable model=1 conn=wye kW=3.4484604537487 pf=0.97 Vminpu=0.88
New object=Load.260573c0b phases=1 bus1=sx3160896c.2 kV=0.12 status=variable model=1 conn=wye kW=2.6515395462513 pf=0.97 Vminpu=0.88
New object=Load.21386065c0a phases=1 bus1=sx2917255c.1 kV=0.12 status=variable model=1 conn=wye kW=3.86513945102692 pf=0.97 Vminpu=0.88
New object=Load.21386065c0b phases=1 bus1=sx2917255c.2 kV=0.12 status=variable model=1 conn=wye kW=6.30486054897308 pf=0.97 Vminpu=0.88
New object=Load.260569c0a phases=1 bus1=sx3104796c.1 kV=0.12 status=variable model=1 conn=wye kW=7.31469514667988 pf=0.97 Vminpu=0.88
New object=Load.260569c0b phases=1 bus1=sx3104796c.2 kV=0.12 status=variable model=1 conn=wye kW=2.85530485332012 pf=0.97 Vminpu=0.88
New object=Load.260574c0a phases=1 bus1=sx3123452c.1 kV=0.12 status=variable model=1 conn=wye kW=4.83920038104057 pf=0.97 Vminpu=0.88
New object=Load.260574c0b phases=1 bus1=sx3123452c.2 kV=0.12 status=variable model=1 conn=wye kW=5.33079961895943 pf=0.97 Vminpu=0.88
New object=Load.260577c0a phases=1 bus1=sx2767341c.1 kV=0.12 status=variable model=1 conn=wye kW=1.47948966145515 pf=0.97 Vminpu=0.88
New object=Load.260577c0b phases=1 bus1=sx2767341c.2 kV=0.12 status=variable model=1 conn=wye kW=13.7805103385448 pf=0.97 Vminpu=0.88
New object=Load.260598a0a phases=1 bus1=sx3067478a.1 kV=0.12 status=variable model=1 conn=wye kW=1.332736068964 pf=0.97 Vminpu=0.88
New object=Load.260598a0b phases=1 bus1=sx3067478a.2 kV=0.12 status=variable model=1 conn=wye kW=11.967263931036 pf=0.97 Vminpu=0.88
