clear
new object=circuit.ieee8500u
edit object=vsource.source bus1=sourcebus.1.2.3 pu=1.05 r1=0 x1=0.001 r0=0 x0=0.001
new object=wiredata.1/0_acsr rac=0.646847 runits=km gmrac=0.13589 gmrunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
new object=wiredata.1000_cu rac=0.042875 runits=km gmrac=1.121921 gmrunits=cm radius=1.46177 radunits=cm normamps=1300 emergamps=1300
new object=wiredata.1/0_aaac rac=0.592167 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=270 emergamps=270
new object=wiredata.2_wpcu rac=0.587196 runits=km gmrac=0.254762 gmrunits=cm radius=0.327152 radunits=cm normamps=200 emergamps=200
new object=wiredata.250_cu rac=0.159692 runits=km gmrac=0.551688 gmrunits=cm radius=0.72898 radunits=cm normamps=540 emergamps=540
new object=wiredata.600_cu rac=0.062323 runits=km gmrac=0.8382 gmrunits=cm radius=1.09982 radunits=cm normamps=536 emergamps=536
new object=wiredata.2/0_wpcu rac=0.298879 runits=km gmrac=0.381254 gmrunits=cm radius=0.52578 radunits=cm normamps=305 emergamps=305
new object=wiredata.350_cu rac=0.114643 runits=km gmrac=0.65278 gmrunits=cm radius=0.9017 radunits=cm normamps=660 emergamps=660
new object=wiredata.4/0_qpx rac=0.301837 runits=km gmrac=0.480568 gmrunits=cm radius=0.71501 radunits=cm normamps=288 emergamps=288
new object=wiredata.1/0_3wcs rac=0.603674 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
new object=wiredata.14_cu rac=8.463073 runits=km gmrac=0.129885 gmrunits=cm radius=0.08128 radunits=cm normamps=15 emergamps=15
new object=wiredata.1/0_4wcs rac=0.603674 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=180 emergamps=180
new object=wiredata.6_am rac=2.460629 runits=km gmrac=0.120142 gmrunits=cm radius=0.25146 radunits=cm normamps=90 emergamps=90
new object=wiredata.#2_acsr_6/1 rac=1.010411 runits=km gmrac=0.127 gmrunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
new object=wiredata.400_cu rac=0.100662 runits=km gmrac=0.697738 gmrunits=cm radius=0.92202 radunits=cm normamps=730 emergamps=730
new object=wiredata.4/0_acsr rac=0.349832 runits=km gmrac=0.248158 gmrunits=cm radius=0.71501 radunits=cm normamps=380 emergamps=380
new object=wiredata.4/0_aaac rac=0.295773 runits=km gmrac=0.480568 gmrunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
new object=wiredata.1_wpcu rac=0.470378 runits=km gmrac=0.309626 gmrunits=cm radius=0.4572 radunits=cm normamps=226 emergamps=226
new object=wiredata.500_cu rac=0.080778 runits=km gmrac=0.792734 gmrunits=cm radius=1.03378 radunits=cm normamps=840 emergamps=840
new object=wiredata.1/0_wpcu rac=0.381335 runits=km gmrac=0.339598 gmrunits=cm radius=0.46736 radunits=cm normamps=263 emergamps=263
new object=wiredata.6_wpcu rac=1.485077 runits=km gmrac=0.160274 gmrunits=cm radius=0.20574 radunits=cm normamps=130 emergamps=130
new object=wiredata.4_dpx rac=1.522297 runits=km gmrac=0.21336 gmrunits=cm radius=0.3175 radunits=cm normamps=136 emergamps=136
new object=wiredata.2_acsr rac=1.010163 runits=km gmrac=0.127508 gmrunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
new object=wiredata.500_wpal rac=0.146954 runits=km gmrac=0.98933 gmrunits=cm radius=1.03251 radunits=cm normamps=635 emergamps=635
new object=wiredata.1/0_alqpx rac=0.592167 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=170 emergamps=170
new object=wiredata.101_acsr_12/7 rac=0.67978 runits=km gmrac=0.016256 gmrunits=cm radius=0.58547 radunits=cm normamps=255 emergamps=255
new object=wiredata.4/0_alqpx rac=0.301837 runits=km gmrac=0.480568 gmrunits=cm radius=0.71501 radunits=cm normamps=288 emergamps=288
new object=wiredata.750_cu rac=0.055302 runits=km gmrac=0.971804 gmrunits=cm radius=1.26619 radunits=cm normamps=1090 emergamps=1090
new object=wiredata.4_wpcu rac=0.932057 runits=km gmrac=0.202184 gmrunits=cm radius=0.259461 radunits=cm normamps=148 emergamps=148
new object=wiredata.1/0_aac rac=0.592167 runits=km gmrac=0.366596 gmrunits=cm radius=0.50546 radunits=cm normamps=270 emergamps=270
new object=wiredata.500_cu_19str rac=0.081027 runits=km gmrac=0.77978 gmrunits=cm radius=1.02997 radunits=cm normamps=824 emergamps=824
new object=wiredata.1/0_acsr_azusa rac=0.65879 runits=km gmrac=0.13589 gmrunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
new object=wiredata.4/0_wpcu rac=0.188275 runits=km gmrac=0.48006 gmrunits=cm radius=0.66294 radunits=cm normamps=403 emergamps=403
new object=wiredata.2_tpx rac=0.583989 runits=km gmrac=0.21336 gmrunits=cm radius=0.37084 radunits=cm normamps=196 emergamps=196
new object=wiredata.777_cu rac=0.062992 runits=km gmrac=0.987552 gmrunits=cm radius=1.9685 radunits=cm normamps=1000 emergamps=1000
new object=wiredata.2_acsr_tw rac=1.010163 runits=km gmrac=0.153545 gmrunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
new object=wiredata.6_acsr rac=2.460262 runits=km gmrac=0.120142 gmrunits=cm radius=0.25146 radunits=cm normamps=110 emergamps=110
new object=wiredata.4/0_aac rac=0.295773 runits=km gmrac=0.314757 gmrunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
new object=wiredata.500_kcm_wpal rac=0.146954 runits=km gmrac=0.98933 gmrunits=cm radius=1.03251 radunits=cm normamps=635 emergamps=635
new object=wiredata.4/0_aac_tw rac=0.295773 runits=km gmrac=0.314757 gmrunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
new object=wiredata.4_acsr rac=1.572497 runits=km gmrac=0.133096 gmrunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
new object=wiredata.477_acsr_26/7 rac=0.131731 runits=km gmrac=0.88392 gmrunits=cm radius=1.08966 radunits=cm normamps=818 emergamps=818
new object=wiredata.397_acsr_18/1 rac=0.159692 runits=km gmrac=0.73152 gmrunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
new object=wiredata.6_wpcu_sec rac=1.485077 runits=km gmrac=0.160274 gmrunits=cm radius=0.20574 radunits=cm normamps=108 emergamps=108
new object=wiredata.2/0_wpal rac=0.53003 runits=km gmrac=0.155448 gmrunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
new object=wiredata.1/0_tpx rac=0.114332 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=205 emergamps=205
new object=wiredata.4_tpx rac=1.522297 runits=km gmrac=0.21336 gmrunits=cm radius=0.3175 radunits=cm normamps=115 emergamps=115
new object=wiredata.4/0_arv_7str rac=0.294592 runits=km gmrac=0.51308 gmrunits=cm radius=0.70739 radunits=cm normamps=430 emergamps=430
new object=wiredata.2/0_arv_7str rac=0.469197 runits=km gmrac=0.4064 gmrunits=cm radius=0.5609605 radunits=cm normamps=372 emergamps=372
new object=wiredata.1/0_arv_7str rac=0.5908 runits=km gmrac=0.361696 gmrunits=cm radius=0.499491 radunits=cm normamps=321 emergamps=321
new object=wiredata.#4_cu_1str rac=0.933983 runits=km gmrac=0.202184 gmrunits=cm radius=0.25908 radunits=cm normamps=233 emergamps=233
new object=wiredata.1000_kcm_wpal rac=0.074813 runits=km gmrac=1.314961 gmrunits=cm radius=1.46304 radunits=cm normamps=976 emergamps=976
new object=wiredata.unk_unk rac=1.572497 runits=km gmrac=0.133096 gmrunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
new object=wiredata.1/0_3w_cs rac=0.603674 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
new object=wiredata.1/0_wpal rac=0.695867 runits=km gmrac=0.13589 gmrunits=cm radius=0.50546 radunits=cm normamps=194 emergamps=194
new object=wiredata.2_wpal rac=1.050198 runits=km gmrac=0.127508 gmrunits=cm radius=0.40132 radunits=cm normamps=155 emergamps=155
new object=wiredata.4/0_tpx rac=0.301837 runits=km gmrac=0.480568 gmrunits=cm radius=0.71501 radunits=cm normamps=318 emergamps=318
new object=wiredata.2/0_acsr_tw rac=0.53003 runits=km gmrac=0.155448 gmrunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
new object=wiredata.1/0_acsr_tw rac=0.646847 runits=km gmrac=0.204544 gmrunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
new object=wiredata.4/0_cu_7str rac=0.188275 runits=km gmrac=0.48006 gmrunits=cm radius=0.66294 radunits=cm normamps=480 emergamps=480
new object=wiredata.2/0_cu_7str rac=0.29888 runits=km gmrac=0.381 gmrunits=cm radius=0.52578 radunits=cm normamps=360 emergamps=360
new object=wiredata.266_acsr_26/7 rac=0.234319 runits=km gmrac=0.661416 gmrunits=cm radius=0.81534 radunits=cm normamps=566 emergamps=566
new object=wiredata.1/0_cu_7str rac=0.377172 runits=km gmrac=0.34036 gmrunits=cm radius=0.46736 radunits=cm normamps=310 emergamps=310
new object=wiredata.default rac=0.121789 runits=km gmrac=0.88392 gmrunits=cm radius=1.08966 radunits=cm normamps=89 emergamps=89
new object=wiredata.3#1_cu rac=0.470378 runits=km gmrac=0.309626 gmrunits=cm radius=0.4572 radunits=cm normamps=270 emergamps=270
new object=wiredata.1/0_4w_cs rac=0.603674 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=180 emergamps=180
new object=wiredata.397_acsr rac=0.159692 runits=km gmrac=0.73152 gmrunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
new object=wiredata.1_cu rac=0.470378 runits=km gmrac=0.309626 gmrunits=cm radius=0.4572 radunits=cm normamps=270 emergamps=270
new object=wiredata.2_cu rac=0.587196 runits=km gmrac=0.254762 gmrunits=cm radius=0.327152 radunits=cm normamps=220 emergamps=220
new object=wiredata.3_cu rac=0.748877 runits=km gmrac=0.227076 gmrunits=cm radius=0.291338 radunits=cm normamps=190 emergamps=190
new object=wiredata.#4_acsr_6/1 rac=1.57269 runits=km gmrac=0.133096 gmrunits=cm radius=0.3175 radunits=cm normamps=172 emergamps=172
new object=wiredata.4_cu rac=0.932057 runits=km gmrac=0.202184 gmrunits=cm radius=0.259461 radunits=cm normamps=170 emergamps=170
new object=wiredata.5_cu rac=1.19049 runits=km gmrac=0.179832 gmrunits=cm radius=0.231013 radunits=cm normamps=140 emergamps=140
new object=wiredata.6_cu rac=1.485077 runits=km gmrac=0.160274 gmrunits=cm radius=0.20574 radunits=cm normamps=130 emergamps=130
new object=wiredata.8_cu rac=2.38625 runits=km gmrac=0.127 gmrunits=cm radius=0.163195 radunits=cm normamps=90 emergamps=90
new object=wiredata.4/0_wpal rac=0.302821 runits=km gmrac=0.480568 gmrunits=cm radius=0.71501 radunits=cm normamps=372 emergamps=372
new object=wiredata.397_acsr_26/7 rac=0.157828 runits=km gmrac=0.80772 gmrunits=cm radius=0.99441 radunits=cm normamps=630 emergamps=630
new object=wiredata.6_wpal rac=2.43012 runits=km gmrac=0.120142 gmrunits=cm radius=0.25146 radunits=cm normamps=115 emergamps=115
new object=wiredata.2_aaac rac=0.944298 runits=km gmrac=0.26924 gmrunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
new object=wiredata.556_acsr_26/7 rac=0.11309 runits=km gmrac=0.954024 gmrunits=cm radius=1.17729 radunits=cm normamps=902 emergamps=902
new object=wiredata.336_aac rac=0.188275 runits=km gmrac=0.671264 gmrunits=cm radius=0.86868 radunits=cm normamps=570 emergamps=570
new object=wiredata.4_wpal rac=1.528212 runits=km gmrac=0.21336 gmrunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
new object=wiredata.795_aac rac=0.0814 runits=km gmrac=0.999744 gmrunits=cm radius=1.30302 radunits=cm normamps=970 emergamps=970
new object=wiredata.336_acsr rac=0.188275 runits=km gmrac=0.70104 gmrunits=cm radius=0.86868 radunits=cm normamps=570 emergamps=570
new object=wiredata.1000_wpal rac=0.065289 runits=km gmrac=1.314961 gmrunits=cm radius=1.46304 radunits=cm normamps=976 emergamps=976
new object=wiredata.477_aaac rac=0.134216 runits=km gmrac=0.762 gmrunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
new object=wiredata.397_acsr_tw rac=0.159692 runits=km gmrac=0.73152 gmrunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
new object=wiredata.266_acsr rac=0.234257 runits=km gmrac=0.661416 gmrunits=cm radius=0.81534 radunits=cm normamps=500 emergamps=500
new object=wiredata.2/0_cu rac=0.298879 runits=km gmrac=0.381254 gmrunits=cm radius=0.52578 radunits=cm normamps=360 emergamps=360
new object=wiredata.266_arv_19str rac=0.236121 runits=km gmrac=0.607314 gmrunits=cm radius=0.802515 radunits=cm normamps=625 emergamps=625
new object=wiredata.4/0_acsr_6/1 rac=0.34977 runits=km gmrac=0.24892 gmrunits=cm radius=0.71501 radunits=cm normamps=390 emergamps=390
new object=wiredata.101_acsr rac=0.67978 runits=km gmrac=0.016256 gmrunits=cm radius=0.58547 radunits=cm normamps=255 emergamps=255
new object=wiredata.4_aaac rac=1.497318 runits=km gmrac=0.21336 gmrunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
new object=wiredata.2/0_acsr_6/1 rac=0.53003 runits=km gmrac=0.15494 gmrunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
new object=wiredata.1/0_acsr_6/1 rac=0.64691 runits=km gmrac=0.13716 gmrunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
new object=wiredata.3/0_cu rac=0.240036 runits=km gmrac=0.42799 gmrunits=cm radius=0.58928 radunits=cm normamps=420 emergamps=420
new object=wiredata.#2_cu_7str rac=0.599002 runits=km gmrac=0.26924 gmrunits=cm radius=0.37084 radunits=cm normamps=239 emergamps=239
new object=wiredata.397_aac_treewire rac=0.175853 runits=km gmrac=0.73152 gmrunits=cm radius=0.94361 radunits=cm normamps=526 emergamps=526
new object=wiredata.1/0_cu_twisted rac=0.206726 runits=km gmrac=0.47498 gmrunits=cm radius=0.62484 radunits=cm normamps=420 emergamps=420
new object=wiredata.750_aac rac=0.086371 runits=km gmrac=0.97264 gmrunits=cm radius=1.26619 radunits=cm normamps=940 emergamps=940
new object=wiredata.1/0_cu rac=0.381335 runits=km gmrac=0.339598 gmrunits=cm radius=0.46736 radunits=cm normamps=310 emergamps=310
new object=wiredata.2/0_acsr rac=0.53003 runits=km gmrac=0.155448 gmrunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
new object=wiredata.477_aac rac=0.134216 runits=km gmrac=0.519069 gmrunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
new object=wiredata.buss_2000_amp rac=0.128002 runits=km gmrac=0.127 gmrunits=cm radius=2.499995 radunits=cm normamps=2000 emergamps=2000
new object=wiredata.300_cu rac=0.133595 runits=km gmrac=0.614172 gmrunits=cm radius=0.79883 radunits=cm normamps=610 emergamps=610
new object=wiredata.3/0_acsr rac=0.396435 runits=km gmrac=0.18288 gmrunits=cm radius=0.63754 radunits=cm normamps=330 emergamps=330
new object=wiredata.#6_cu_1str rac=1.485083 runits=km gmrac=0.160274 gmrunits=cm radius=0.20574 radunits=cm normamps=175 emergamps=175
new object=wiredata.336_acsr_26/7 rac=0.186411 runits=km gmrac=0.743712 gmrunits=cm radius=0.91567 radunits=cm normamps=655 emergamps=655
new object=wiredata.477_acsr rac=0.134216 runits=km gmrac=0.762 gmrunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
new object=wiredata.1/0_qpx rac=0.114332 runits=km gmrac=0.34798 gmrunits=cm radius=0.50546 radunits=cm normamps=186 emergamps=186
new object=wiredata.250_cu_12str rac=0.159692 runits=km gmrac=0.57912 gmrunits=cm radius=0.762 radunits=cm normamps=535 emergamps=535
new object=wiredata.#2_arv_7str rac=0.939016 runits=km gmrac=0.28702 gmrunits=cm radius=0.39624 radunits=cm normamps=200 emergamps=200
new object=wiredata.4/0_cu rac=0.190575 runits=km gmrac=0.507238 gmrunits=cm radius=0.67056 radunits=cm normamps=480 emergamps=480
new object=linecode.1ph-x4_acsrx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-x4_acsrx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.67686000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93272800,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3 units=km rmatrix=[0.66087000,0.13749900,0.14206600|0.13749900,0.65399900,0.13851800|0.14206600,0.13851800,0.66300700] xmatrix=[0.86994700,0.38857900,0.36611500|0.38857900,0.87852800,0.40595300|0.36611500,0.40595300,0.86730000] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-4_wpalxx2_wpal nphases=1 units=km rmatrix=[1.63092000] xmatrix=[0.86122100] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr2_acsr2_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.12824000,0.14208000|0.14556600,0.14208000,1.13710000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93376500,0.44818500|0.40989800,0.44818500,0.92649500] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
new object=linecode.1ph-4_acsrxx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.67950000,0.14208000|0.14556600,0.14208000,1.68836000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93053100,0.44818500|0.40989800,0.44818500,0.92326100] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-2_acsrxx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-4_wpalxx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr2/0_acsr nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-2_acsrxx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
new object=linecode.1ph-xx2_acsr2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
new object=linecode.1ph-xx4_wpal4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.1ph-x4_wpalx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_wpal4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.1ph-4_acsrxx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal4_acsr nphases=3 units=km rmatrix=[1.63999000,0.13832400,0.14266900|0.13832400,1.63344000,0.13929400|0.14266900,0.13929400,1.64202000] xmatrix=[0.89171900,0.43262300,0.41225300|0.43262300,0.89714600,0.45046900|0.41225300,0.45046900,0.89005600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_wpalx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
new object=linecode.1ph-4_wpalxx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal4_wpal nphases=3 units=km rmatrix=[1.64285000,0.14107800,0.14556600|0.14107800,1.63609000,0.14208000|0.14556600,0.14208000,1.64495000] xmatrix=[0.88938500,0.43035900,0.40989800|0.43035900,0.89495000,0.44818500|0.40989800,0.44818500,0.88768000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.3ph_h-2_acsr2_acsr2_acsr2_acsr nphases=3 units=km rmatrix=[1.13148000,0.13749900,0.14206600|0.13749900,1.12461000,0.13851800|0.14206600,0.13851800,1.13362000] xmatrix=[0.88488600,0.38857900,0.36611500|0.38857900,0.89346700,0.40595300|0.36611500,0.40595300,0.88223900] cmatrix=[7.88350000,-2.11691000,-1.76030000|-2.11691000,8.20260000,-2.47130000|-1.76030000,-2.47130000,8.08174000]
new object=linecode.1ph-4_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr2_acsr2_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.13417000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92887100] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
new object=linecode.1ph-xx4_acsr4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
new object=linecode.1ph-4_acsrxx2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_wpalx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr1/0_acsr nphases=1 units=km rmatrix=[1.65698000] xmatrix=[0.85526900] cmatrix=[6.32285000]
new object=linecode.1ph-2_acsrxx4_wpal nphases=1 units=km rmatrix=[1.12597000] xmatrix=[0.93564500] cmatrix=[6.49582000]
new object=linecode.1ph-xx2/0_acsr1/0_tpx nphases=1 units=km rmatrix=[0.56146100] xmatrix=[0.78649800] cmatrix=[6.76998000]
new object=linecode.2ph_h-2_acsrx2_acsr2_acsr nphases=2 units=km rmatrix=[1.13148000,0.14206600|0.14206600,1.13362000] xmatrix=[0.88488600,0.36611500|0.36611500,0.88223900] cmatrix=[7.33718000,-2.39809000|-2.39809000,7.33718000]
new object=linecode.1ph-2_wpalxx2_wpal nphases=1 units=km rmatrix=[1.16232000] xmatrix=[0.90003600] cmatrix=[6.49582000]
new object=linecode.1ph-2_acsrxx4/0_tpx nphases=1 units=km rmatrix=[1.07236000] xmatrix=[0.80797800] cmatrix=[6.49582000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr4_wpal nphases=3 units=km rmatrix=[0.30183800,0.14107800,0.14556600|0.14107800,0.29507800,0.14208000|0.14556600,0.14208000,0.30393600] xmatrix=[0.79648400,0.43035900,0.40989800|0.43035900,0.80204900,0.44818500|0.40989800,0.44818500,0.79477800] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3 units=km rmatrix=[0.21416200,0.05579570,0.05716360|0.05579570,0.21213100,0.05608920|0.05716360,0.05608920,0.21480100] xmatrix=[0.63495700,0.27487000,0.24652800|0.27487000,0.65237500,0.29092000|0.24652800,0.29092000,0.62954400] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-xx2_acsr1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.1ph-x4_acsrx2_wpal nphases=1 units=km rmatrix=[1.67434000] xmatrix=[0.89680200] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx4_dpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-2_acsr2_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.13214000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.93053400,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.87088000,-2.13463000,-1.70236000|-2.13463000,8.17773000,-2.38996000|-1.70236000,-2.38996000,7.81573000]
new object=linecode.1ph-4_wpalxx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
new object=linecode.1ph-4_acsrxx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
new object=linecode.1ph-x2_acsrx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
new object=linecode.1ph-x2_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.11059000] xmatrix=[0.84728500] cmatrix=[6.49582000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr nphases=3 units=km rmatrix=[0.63257000,0.10995100,0.11353800|0.10995100,0.62718400,0.11074700|0.11353800,0.11074700,0.63424900] xmatrix=[0.81275200,0.33351000,0.30827100|0.33351000,0.82550700,0.35025900|0.30827100,0.35025900,0.80879900] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-2_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
new object=linecode.3ph_h-4_wpal4_wpal4_wpal1/0_tpx nphases=3 units=km rmatrix=[1.54119000,0.04235820,0.04301700|0.04235820,1.54023000,0.04249210|0.04301700,0.04249210,1.54150000] xmatrix=[0.74032200,0.28695500,0.25910600|0.28695500,0.75699400,0.30311700|0.25910600,0.30311700,0.73514000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_wpalx2_acsr nphases=1 units=km rmatrix=[1.63015000] xmatrix=[0.85755000] cmatrix=[6.32285000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal nphases=3 units=km rmatrix=[0.66167200,0.13829100,0.14287200|0.13829100,0.65477900,0.13931300|0.14287200,0.13931300,0.66381600] xmatrix=[0.87400100,0.39248800,0.37021400|0.39248800,0.88229600,0.40990500|0.37021400,0.40990500,0.87144400] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-xx4_acsr2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
new object=linecode.1ph-x4_acsrx4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr4_tpx nphases=3 units=km rmatrix=[1.68634000,0.14115300,0.14564700|0.14115300,1.67957000,0.14215700|0.14564700,0.14215700,1.68844000] xmatrix=[0.92458000,0.42998600,0.40950800|0.42998600,0.93017100,0.44780800|0.40950800,0.44780800,0.92286600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-4_acsrxx6_wpal nphases=1 units=km rmatrix=[1.66227000] xmatrix=[0.96720200] cmatrix=[6.32285000]
new object=linecode.1ph-xx4_acsr4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
new object=linecode.3ph_h-397_acsr397_acsr397_acsr2/0_wpal nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
new object=linecode.1ph-2/0_acsrxx2_acsr nphases=1 units=km rmatrix=[0.65169100] xmatrix=[0.88142600] cmatrix=[6.76998000]
new object=linecode.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr nphases=3 units=km rmatrix=[0.66152500,0.13832400,0.14266900|0.13832400,0.65498100,0.13929400|0.14266900,0.13929400,0.66355500] xmatrix=[0.91559500,0.43262300,0.41225300|0.43262300,0.92102300,0.45046900|0.41225300,0.45046900,0.91393200] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
new object=linecode.1ph-xx4_wpal1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
new object=linecode.1ph-xx6_wpal6_wpal nphases=1 units=km rmatrix=[2.50305000] xmatrix=[0.97492200] cmatrix=[6.15960000]
new object=linecode.1ph-x2_acsrx4_tpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
new object=linecode.3ph_h-4_acsr4_acsr4_acsr2_wpal nphases=3 units=km rmatrix=[1.68355000,0.13829100,0.14287200|0.13829100,1.67665000,0.13931300|0.14287200,0.13931300,1.68569000] xmatrix=[0.88570600,0.39248800,0.37021400|0.39248800,0.89400100,0.40990500|0.37021400,0.40990500,0.88314900] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
new object=linecode.1ph-x4_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
new object=linecode.1ph-xx2_acsr4_dpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
new object=linecode.1p_1/0_axnj_db nphases=1 r1=0.95896 x1=0.54128 r0=0.95896 x0=0.54128 c1=25.923 c0=25.923 units=km basefreq=60 normamps=220 emergamps=220 faultrate=0.1 pctperm=20 repair=3
new object=linecode.3p_1/0_axnj_db nphases=3 r1=0.55116 x1=0.20077 r0=1.3504 x0=0.42688 c1=48.666 c0=48.666 units=km basefreq=60 normamps=190 emergamps=190 faultrate=0.1 pctperm=20 repair=3
new object=linecode.750_triplex nphases=2 units=kft rmatrix=[0.04974733,0.02342157|0.02342157,0.04974733] xmatrix=[0.02782436,0.00669472|0.00669472,0.02782436] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=580 emergamps=725
new object=linecode.4/0triplex nphases=2 units=kft rmatrix=[0.40995115,0.11809509|0.11809509,0.40995115] xmatrix=[0.16681819,0.12759250|0.12759250,0.16681819] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=156 emergamps=195
new object=xfmrcode.ct5 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[5,5,5] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct10 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[10,10,10] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct15 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[15,15,15] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct25 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[25,25,25] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct37 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[37.5,37.5,37.5] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct50 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[50,50,50] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct75 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[75,75,75] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct100 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[100,100,100] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=xfmrcode.ct250 phases=1 windings=3 kvs=[7.2,0.12,0.12] kvas=[250,250,250] %imag=0.5 %rs=[0.6,1.2,1.2] %noloadloss=0.2 xhl=2.04 xht=2.04 xlt=1.36
new object=loadshape.default npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
new object=growthshape.default npts=2 year=[1,20] mult=[1.025,1.025]
new object=tcc_curve.a npts=5 c_array=[1,2.5,4.5,8,14] t_array=[0.15,0.07,0.05,0.045,0.045]
new object=tcc_curve.d npts=5 c_array=[1,2.5,4.5,8,14] t_array=[6,0.7,0.2,0.06,0.02]
new object=tcc_curve.tlink npts=7 c_array=[2,2.1,3,4,6,22,50] t_array=[300,100,10.1,4,1.4,0.1,0.02]
new object=tcc_curve.klink npts=6 c_array=[2,2.2,3,4,6,30] t_array=[300,20,4,1.3,0.41,0.02]
new object=tcc_curve.uv1547 npts=2 c_array=[0.5,0.9] t_array=[0.166,2]
new object=tcc_curve.ov1547 npts=2 c_array=[1.1,1.2] t_array=[2,0.166]
new object=tcc_curve.mod_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
new object=tcc_curve.very_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
new object=tcc_curve.ext_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
new object=tcc_curve.definite npts=3 c_array=[1,1.001,100] t_array=[300,1,1]
new object=spectrum.default numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,33,20,14,11,9,7] angle=[0,0,0,0,0,0,0]
new object=spectrum.defaultload numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,1.5,20,14,1,9,7] angle=[0,180,180,180,180,180,180]
new object=spectrum.defaultgen numharm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,5,3,1.5,1,0.7,0.5] angle=[0,0,0,0,0,0,0]
new object=spectrum.defaultvsource numharm=1 harmonic=[1] %mag=[100] angle=[0]
new object=spectrum.linear numharm=1 harmonic=[1] %mag=[100] angle=[0]
new object=spectrum.pwm6 numharm=13 harmonic=[1,3,5,7,9,11,13,15,17,19,21,23,25] %mag=[100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3] angle=[-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86]
new object=spectrum.dc6 numharm=10 harmonic=[1,3,5,7,9,11,13,15,17,19] %mag=[100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3] angle=[-75,28,156,29,-91,49,54,148,-57,-46]
new object=line.ln5815900-1 bus1=e192860.1.2.3 bus2=l2801909.1.2.3 length=0.04484562 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226195333c0 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742828-2 bus1=l2801909.1.2.3 bus2=l2823592.1.2.3 length=0.44854605000000003 units=km linecode=3ph_h-397_acsr397_acsr397_acsr397_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223658a0 bus1=x2823592a.1.2 bus2=sx2823592a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.cap_1c bus1=l2823592.3 bus2=l2823592_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5513564-2 bus1=l2823592_cap.1.2.3 bus2=r20185.1.2.3 length=0.0451087 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5513564-1 bus1=r20185.1.2.3 bus2=d5513564-1_int.1.2.3 length=0.02128046 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.xj171_48332_sw bus1=d5513564-1_int.1.2.3 bus2=m1209800.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.05668214
new object=line.ln5958865-1 bus1=m1209800.3 bus2=l3160863.3 length=0.17503791999999999 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223660c0 bus1=x3160863c.1.2 bus2=sx3160863c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6201670-1 bus1=l3160863.3 bus2=l2730108.3 length=0.3107603 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223661c0 bus1=x2730108c.1.2 bus2=sx2730108c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5896731-1 bus1=l2730108.3 bus2=l2786204.3 length=0.08435868 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223662c0 bus1=x2786204c.1.2 bus2=sx2786204c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5589094-1 bus1=l2786204.3 bus2=l2936216.3 length=0.1220193 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223663c0 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473351-1 bus1=l2936216.3 bus2=m1209822.3 length=0.61465804 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5866186-1 bus1=m1209822.3 bus2=l2992556.3 length=0.1030785 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx346639c0 bus1=x2992556c.1.2 bus2=sx2992556c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078692-1 bus1=m1209822.3 bus2=m1209828.3 length=0.40032712000000004 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775370-1 bus1=m1209828.3 bus2=l2861157.3 length=0.0736894 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251867c0 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5594152-1 bus1=l2861157.3 bus2=l2806553.3 length=0.37958393 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227411655c0 bus1=x2806553c.1.2 bus2=sx2806553c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6435650-1 bus1=l2806553.3 bus2=m1166391.3 length=0.6288935 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200442-1 bus1=m1166391.3 bus2=l3142050.3 length=0.22254865000000001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251865c0 bus1=x3142050c.1.2 bus2=sx3142050c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048523-1 bus1=m1166391.3 bus2=l3254873.3 length=0.1061747 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251862c0 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381766-1 bus1=l3254873.3 bus2=m1166393.3 length=0.03392068 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894226-3 bus1=m1166393.3 bus2=l2745811.3 length=0.1235777 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251863c0 bus1=x2745811c.1.2 bus2=sx2745811c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228316-5 bus1=l2745811.3 bus2=l3027124.3 length=0.27521837 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226195194c0 bus1=x3027124c.1.2 bus2=sx3027124c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5717630-1 bus1=m1166393.3 bus2=m1166395.3 length=0.06564931 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6142227-1 bus1=m1166395.3 bus2=l3048890.3 length=0.15851527199999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28128517c0 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048525-1 bus1=l3048890.3 bus2=l3048889.3 length=0.15562119 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28128464c0 bus1=x3048889c.1.2 bus2=sx3048889c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6137018-1 bus1=l3048889.3 bus2=m1166407.3 length=0.0874712 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985365-1 bus1=m1166407.3 bus2=l2952007.3 length=0.1504957 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251859c0 bus1=x2952007c.1.2 bus2=sx2952007c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894230-1 bus1=l2952007.3 bus2=l2861158.3 length=0.1265465 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251858c0 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318771-1 bus1=m1166407.3 bus2=l3064514.3 length=0.3744775 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251857c0 bus1=x3064514c.1.2 bus2=sx3064514c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591715-1 bus1=l3064514.3 bus2=l3048888.3 length=0.0623332 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251856c0 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591716-1 bus1=l3048888.3 bus2=m1142880.3 length=0.342754 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803293-1 bus1=m1142880.3 bus2=l2764411.3 length=0.1221468 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226010605c0 bus1=x2764411c.1.2 bus2=sx2764411c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803293-2 bus1=l2764411.3 bus2=l2767343.3 length=0.05492363 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356791c0 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048524-1 bus1=l2767343.3 bus2=l2804957.3 length=0.06749647 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356790c0 bus1=x2804957c.1.2 bus2=sx2804957c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957460-1 bus1=l2804957.3 bus2=l3048937.3 length=0.0596413 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356789c0 bus1=x3048937c.1.2 bus2=sx3048937c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5651998-1 bus1=l3048937.3 bus2=l3176661.3 length=0.1081798 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356788c0 bus1=x3176661c.1.2 bus2=sx3176661c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6348954-1 bus1=l3176661.3 bus2=l2970804.3 length=0.07703994 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356787c0 bus1=x2970804c.1.2 bus2=sx2970804c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591718-1 bus1=m1142880.3 bus2=l2891575.3 length=0.09891892 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533423c0 bus1=x2891575c.1.2 bus2=sx2891575c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5960126-1 bus1=m1166395.3 bus2=l3179637.3 length=0.15459036999999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386442c0 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5873976-1 bus1=m1209828.3 bus2=l3253570.3 length=0.04017243 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228314460c0 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6359077-2 bus1=l3253570.3 bus2=l2937757.3 length=0.08870806 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227411650c0 bus1=x2937757c.1.2 bus2=sx2937757c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6359077-1 bus1=l2937757.3 bus2=l3067448.3 length=0.08085206 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx262075c0 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6073916-1 bus1=l3067448.3 bus2=l2763407.3 length=0.2545091 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225906836c0 bus1=x2763407c.1.2 bus2=sx2763407c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5654466-1 bus1=m1209800.1.2.3 bus2=m1209791.1.2.3 length=0.14200453 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654472-1 bus1=m1209791.1.2.3 bus2=m1209788.1.2.3 length=0.11435863 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381855-1 bus1=m1209788.3 bus2=l2936268.3 length=0.13785333 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223655c0 bus1=x2936268c.1.2 bus2=sx2936268c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351519-1 bus1=m1209788.1.2.3 bus2=l2823611.1.2.3 length=0.2315639 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386877a0 bus1=x2823611a.1.2 bus2=sx2823611a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473440-1 bus1=l2823611.1.2.3 bus2=l3030204.1.2.3 length=0.08348992 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx52107636a0 bus1=x3030204a.1.2 bus2=sx3030204a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866268-1 bus1=l3030204.1.2.3 bus2=m3032980.1.2.3 length=0.15951426 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6504019-6 bus1=m3032980.1.2.3 bus2=m1186065.1.2.3 length=0.1604099 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898194-1 bus1=m1186065.1.2.3 bus2=m1186061.1.2.3 length=0.16708701 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5622467-1 bus1=m1186061.1.2.3 bus2=l3139366.1.2.3 length=0.1406544 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226264795a0 bus1=x3139366a.1.2 bus2=sx3139366a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5622467-4 bus1=l3139366.1.2.3 bus2=l3234149.1.2.3 length=0.239022227 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227944551c0 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 linecode=750_triplex seasons=1 ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
new object=line.tpx227944551b0 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 linecode=750_triplex seasons=1 ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
new object=line.tpx227944551a0 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 linecode=750_triplex seasons=1 ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
new object=line.ln6230800-1 bus1=m1186061.2 bus2=l2861223.2 length=0.03647083 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260461b0 bus1=x2861223b.1.2 bus2=sx2861223b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927383-1 bus1=m1186065.1.2.3 bus2=m1186063.1.2.3 length=0.074236245 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6412356-1 bus1=m1186063.1.2.3 bus2=m1209774.1.2.3 length=0.28962302 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8940662-1 bus1=m1209774.1.2.3 bus2=l3011293.1.2.3 length=0.061078449 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.tpx28129466c0 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx28129466b0 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx28129466a0 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381858-1 bus1=m1209774.1.2.3 bus2=l3123509.1.2.3 length=0.0625314 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28129923c0 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078776-1 bus1=l3123509.1.2.3 bus2=e192258.1.2.3 length=0.26549621 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6322801-1 bus1=m1186063.2 bus2=m3036172.2 length=0.036483538999999995 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6321419-2 bus1=m3036172.2 bus2=l2936275.2 length=0.22765269999999999 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx157715b0 bus1=x2936275b.1.2 bus2=sx2936275b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048632-1 bus1=l2936275.2 bus2=l3179674.2 length=0.09079162 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx157716b0 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381854-1 bus1=l3179674.2 bus2=m1209753.2 length=0.24099500000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351518-1 bus1=m1209753.2 bus2=m1209750.2 length=0.316042869 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987956-1 bus1=m1209750.2 bus2=l3086075.2 length=0.1153489 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260463b0 bus1=x3086075b.1.2 bus2=sx3086075b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351512-1 bus1=m1209750.2 bus2=l2748840.2 length=0.21170730100000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx157717b0 bus1=x2748840b.1.2 bus2=sx2748840b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866267-1 bus1=m1209753.2 bus2=l3142099.2 length=0.28627519 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx157718b0 bus1=x3142099b.1.2 bus2=sx3142099b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505952-4 bus1=m3036172.2 bus2=l3086079.2 length=0.002703266 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260457b0 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506305-2 bus1=l3086079.2 bus2=l2936276.2 length=0.07310531 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260458b0 bus1=x2936276b.1.2 bus2=sx2936276b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6504020-2 bus1=m3032980.1.2.3 bus2=m1166366.1.2.3 length=0.565059 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957526-1 bus1=m1166366.1.2.3 bus2=m1166368.1.2.3 length=0.04116818 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715052-1 bus1=m1166368.1.2.3 bus2=l2973833.1.2.3 length=0.1050882 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260630b0 bus1=x2973833b.1.2 bus2=sx2973833b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866308-1 bus1=l2973833.1.2.3 bus2=m1166373.1.2.3 length=0.04140121 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5594243-1 bus1=m1166373.1 bus2=m1166369.1 length=0.0102624 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049964-1 bus1=m1166369.1 bus2=l2992656.1 length=0.059617871 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260627a0 bus1=x2992656a.1.2 bus2=sx2992656a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5533838-1 bus1=l2992656.1 bus2=m1166356.1 length=0.05948293 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258530-1 bus1=m1166356.1 bus2=l2727019.1 length=0.06132285 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715051-1 bus1=m1166356.1 bus2=l3104856.1 length=0.08129971 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260467a0 bus1=x3104856a.1.2 bus2=sx3104856a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078810-1 bus1=m1166356.1 bus2=l2730187.1 length=0.05094896 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260464a0 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6046058-1 bus1=m1166369.1 bus2=l2839305.1 length=0.05958135 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28150292a0 bus1=x2839305a.1.2 bus2=sx2839305a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712498-1 bus1=l2839305.1 bus2=m1166361.1 length=0.1009109 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015890-1 bus1=m1166361.1 bus2=m1166362.1 length=0.1162214 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563943-1 bus1=m1166362.1 bus2=l2898522.1 length=0.06895167 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260648a0 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078774-1 bus1=m1166362.1 bus2=m1166355.1 length=0.1033009 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624381-1 bus1=m1166355.1 bus2=l2805035.1 length=0.06526174 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015891-1 bus1=m1166355.1 bus2=l2858200.1 length=0.1120121 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198041-1 bus1=m1166361.1 bus2=l2692661.1 length=0.06907719 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260650a0 bus1=x2692661a.1.2 bus2=sx2692661a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6412354-1 bus1=m1166373.1.2.3 bus2=l2786266.1.2.3 length=0.07699418899999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260631a0 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5745355-1 bus1=l2786266.1.2.3 bus2=m1166375.1.2.3 length=0.03456459 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896834-1 bus1=m1166375.1.2.3 bus2=l2842383.1.2.3 length=0.09683365 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260634a0 bus1=x2842383a.1.2 bus2=sx2842383a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6023352-1 bus1=l2842383.1.2.3 bus2=d6023352-1_int.1.2.3 length=0.05295857 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l9407_48332_sw bus1=d6023352-1_int.1.2.3 bus2=l2842384.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.050324474
new object=line.tpx260637c0 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5805762-1 bus1=l2842384.1.2.3 bus2=m1149236.1.2.3 length=0.06777269 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6018336-1 bus1=m1149236.1.2.3 bus2=m1149235.1.2.3 length=0.04155912 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5989329-1 bus1=m1149235.3 bus2=l3160871.3 length=0.01870271 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260638c0 bus1=x3160871c.1.2 bus2=sx3160871c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957495-1 bus1=l3160871.3 bus2=l3030203.3 length=0.0894721 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260639c0 bus1=x3030203c.1.2 bus2=sx3030203c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957496-1 bus1=l3030203.3 bus2=l3179673.3 length=0.05416601 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260640c0 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5563942-4 bus1=m1149235.1.2.3 bus2=d5563942-4_int.1.2.3 length=0.03113334 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004868472_sw bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.cap_2c bus1=q16483.3 bus2=q16483_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5563942-5 bus1=q16483_cap.1.2.3 bus2=r42247.1.2.3 length=0.005259517 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563942-3 bus1=r42247.1.2.3 bus2=l3048965.1.2.3 length=0.13714404 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260641b0 bus1=x3048965b.1.2 bus2=sx3048965b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5805761-1 bus1=l3048965.1.2.3 bus2=m1142843.1.2.3 length=0.05134039 units=km linecode=3ph_h-397_acsr397_acsr397_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5473439-1 bus1=m1142843.1 bus2=l2692660.1 length=0.0793689 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260643a0 bus1=x2692660a.1.2 bus2=sx2692660a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473438-1 bus1=l2692660.1 bus2=l2955076.1 length=0.1486245 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21243817a0 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381853-1 bus1=m1142843.1.2.3 bus2=l2955077.1.2.3 length=0.07469317 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260543c0 bus1=x2955077c.1.2 bus2=sx2955077c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6413954-1 bus1=l2955077.1.2.3 bus2=d5861005-2_int.1.2.3 length=0.080262507 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln3693186_sw bus1=d5861005-2_int.1.2.3 bus2=l3160872.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.015127749999999999
new object=line.tpx260551c0 bus1=x3160872c.1.2 bus2=sx3160872c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6321420-1 bus1=l3160872.1.2.3 bus2=m1142860.1.2.3 length=0.05802805 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6139646-1 bus1=m1142860.1.2.3 bus2=m1142863.1.2.3 length=0.05058034 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5836178-1 bus1=m1142863.1.2.3 bus2=m1142865.1.2.3 length=0.06715174 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5533786-1 bus1=m1142865.1.2.3 bus2=m1142871.1.2.3 length=0.21589880000000003 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5989326-1 bus1=m1142871.3 bus2=l3160861.3 length=0.067371118 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260558c0 bus1=x3160861c.1.2 bus2=sx3160861c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6139641-1 bus1=m1142871.1.2.3 bus2=m1142874.1.2.3 length=0.03815269 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987954-1 bus1=m1142874.1.2.3 bus2=m1125944.1.2.3 length=0.31721690999999996 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651987-1 bus1=m1125944.1 bus2=l3251799.1 length=0.057821955 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260562a0 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6348948-1 bus1=m1125944.1.2.3 bus2=l3214071.1.2.3 length=0.23220509 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194419c0 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5561442-2 bus1=l3214071.1.2.3 bus2=m1125952.1.2.3 length=0.05392748 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591708-1 bus1=m1125952.3 bus2=m1125955.3 length=0.041150879 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5625527-1 bus1=m1125955.3 bus2=l3236004.3 length=0.1128603 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260572c0 bus1=x3236004c.1.2 bus2=sx3236004c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5740283-1 bus1=m1125955.3 bus2=l2936211.3 length=0.04468622 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260567c0 bus1=x2936211c.1.2 bus2=sx2936211c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018241-1 bus1=l2936211.3 bus2=l2842329.3 length=0.08083732 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260568c0 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6137009-2 bus1=m1125952.1.2.3 bus2=l3214069.1.2.3 length=0.01276908 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194421c0 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6137009-1 bus1=l3214069.1.2.3 bus2=m1125962.1.2.3 length=0.06317807 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6289479-1 bus1=m1125962.3 bus2=m1125959.3 length=0.014949895000000001 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924709-1 bus1=m1125959.3 bus2=l2861197.3 length=0.06890788 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21474711c0 bus1=x2861197c.1.2 bus2=sx2861197c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6292461-1 bus1=l2861197.3 bus2=l3160896.3 length=0.07360144 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260573c0 bus1=x3160896c.1.2 bus2=sx3160896c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5651995-1 bus1=m1125959.3 bus2=m1125974.3 length=0.06481584 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260930-1 bus1=m1125974.3 bus2=l2917255.3 length=0.13094132 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386065c0 bus1=x2917255c.1.2 bus2=sx2917255c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927299-1 bus1=m1125974.3 bus2=l3104796.3 length=0.000658611 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260569c0 bus1=x3104796c.1.2 bus2=sx3104796c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381820-1 bus1=m1125962.1.2.3 bus2=l3123452.1.2.3 length=0.1233883 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260574c0 bus1=x3123452c.1.2 bus2=sx3123452c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198039-1 bus1=l3123452.1.2.3 bus2=d6198039-1_int.1.2.3 length=0.06654174 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8869_48332_sw bus1=d6198039-1_int.1.2.3 bus2=m1125969.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.056956110000000004
new object=line.ln5927296-1 bus1=m1125969.1.2.3 bus2=l2767341.1.2.3 length=0.02609507 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260577c0 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260929-1 bus1=l2767341.1.2.3 bus2=m1125968.1.2.3 length=0.0293247 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624288-1 bus1=m1125968.1.2.3 bus2=m1125976.1.2.3 length=0.03998225 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745257-1 bus1=m1125976.1.2.3 bus2=m1125987.1.2.3 length=0.1729248 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413700-1 bus1=m1125987.1.2.3 bus2=l3067478.1.2.3 length=0.13601497499999998 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260598a0 bus1=x3067478a.1.2 bus2=sx3067478a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6170256-1 bus1=l3067478.1.2.3 bus2=m1125994.1.2.3 length=0.1046688 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503546-1 bus1=m1125994.1.2.3 bus2=l2730149.1.2.3 length=0.02216027 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260601c0 bus1=x2730149c.1.2 bus2=sx2730149c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5867591-1 bus1=m1125994.1.2.3 bus2=d5867591-1_int.1.2.3 length=0.003413313 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7041_48332_sw bus1=d5867591-1_int.1.2.3 bus2=l2989566.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.1571393
new object=line.tpx260602b0 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318768-1 bus1=l2989566.1.2.3 bus2=m1108378.1.2.3 length=0.08639194 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077443-1 bus1=m1108378.1.2.3 bus2=m1108380.1.2.3 length=0.0507485 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411005-2 bus1=m1108380.1.2.3 bus2=l2952003.1.2.3 length=0.22616755 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337614b0 bus1=x2952003b.1.2 bus2=sx2952003b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5561437-1 bus1=l2952003.1.2.3 bus2=m1108381.1.2.3 length=0.1072476 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8989758-1 bus1=m1108381.1.2.3 bus2=l2803199.1.2.3 length=0.04627557 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.tpx227760021c0 bus1=x2803199c.1.2 bus2=sx2803199c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227760021b0 bus1=x2803199b.1.2 bus2=sx2803199b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227760021a0 bus1=x2803199a.1.2 bus2=sx2803199a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350574-1 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=0.07595494 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21482181a0 bus1=x3254237a.1.2 bus2=sx3254237a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6425615-1 bus1=l3254237.1.2.3 bus2=m1108387.1.2.3 length=0.1402084 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5728479-1 bus1=m1108387.1.2.3 bus2=m1108398.1.2.3 length=0.03048015 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6061815-1 bus1=m1108398.1.2.3 bus2=m1108395.1.2.3 length=0.06802583 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6274208-1 bus1=m1108395.1.2.3 bus2=l2896685.1.2.3 length=0.09474338 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227187012c0 bus1=x2896685c.1.2 bus2=sx2896685c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227187012b0 bus1=x2896685b.1.2 bus2=sx2896685b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227187012a0 bus1=x2896685a.1.2 bus2=sx2896685a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6274208-2 bus1=l2896685.1.2.3 bus2=l2990826.1.2.3 length=0.10274182800000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337619c0 bus1=x2990826c.1.2 bus2=sx2990826c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx337619b0 bus1=x2990826b.1.2 bus2=sx2990826b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx337619a0 bus1=x2990826a.1.2 bus2=sx2990826a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6364659-1 bus1=m1108395.1.2.3 bus2=l2728247.1.2.3 length=0.08609966 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337729c0 bus1=x2728247c.1.2 bus2=sx2728247c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx337729b0 bus1=x2728247b.1.2 bus2=sx2728247b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx337729a0 bus1=x2728247a.1.2 bus2=sx2728247a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979248-1 bus1=m1108398.1.2.3 bus2=l2915542.1.2.3 length=0.048767826 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.tpx227921427c0 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227921427b0 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227921427a0 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979255-1 bus1=m1108387.1.2.3 bus2=l3215203.1.2.3 length=0.02234978 units=km linecode=3p_1/0_axnj_db seasons=1 ratings=[400] normamps=190 emergamps=190
new object=line.tpx227760024c0 bus1=x3215203c.1.2 bus2=sx3215203c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227760024b0 bus1=x3215203b.1.2 bus2=sx3215203b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx227760024a0 bus1=x3215203a.1.2 bus2=sx3215203a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048087-1 bus1=m1108380.2 bus2=l2708744.2 length=0.075180826 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308710b0 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048100-2 bus1=l2708744.2 bus2=l2690187.2 length=0.09530558 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308716b0 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048100-3 bus1=l2690187.2 bus2=l3027670.2 length=0.14942683 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308719b0 bus1=x3027670b.1.2 bus2=sx3027670b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048103-2 bus1=l3027670.2 bus2=l2802480.2 length=0.22666054 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308725b0 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048107-2 bus1=l2802480.2 bus2=l3252336.2 length=0.0803999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308723b0 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048107-3 bus1=l3252336.2 bus2=l3233413.2 length=0.1697326 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308727b0 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048107-4 bus1=l3233413.2 bus2=l3102286.2 length=0.15377623 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308729b0 bus1=x3102286b.1.2 bus2=sx3102286b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048109-2 bus1=l3102286.2 bus2=228-1048090-1_int.2 length=0.17258495 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81048088-1 bus1=m1108378.1 bus2=l3233412.1 length=0.145101184 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308717a0 bus1=x3233412a.1.2 bus2=sx3233412a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048102-2 bus1=l3233412.1 bus2=l2821087.1 length=0.20549894000000002 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308720a0 bus1=x2821087a.1.2 bus2=sx2821087a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048106-2 bus1=l2821087.1 bus2=l2990098.1 length=0.09822274 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308721a0 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048106-3 bus1=l2990098.1 bus2=l3027671.1 length=0.16828764 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308728a0 bus1=x3027671a.1.2 bus2=sx3027671a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048108-2 bus1=l3027671.1 bus2=l2802481.1 length=0.17492364999999999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308730a0 bus1=x2802481a.1.2 bus2=sx2802481a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048110-2 bus1=l2802481.1 bus2=l3214549.1 length=0.08901303 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226308731a0 bus1=x3214549a.1.2 bus2=sx3214549a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048110-3 bus1=l3214549.1 bus2=193-51796.1 length=0.009798997 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5775438-1 bus1=m1125994.1.2.3 bus2=d5535139-1_int.1.2.3 length=0.10980989299999999 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5437_48332_sw bus1=d5535139-1_int.1.2.3 bus2=l2859403.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.050207945
new object=line.tpx228001810a0 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5576174-2 bus1=l2859403.1.2.3 bus2=l2973791.1.2.3 length=0.03795764 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260605a0 bus1=x2973791a.1.2 bus2=sx2973791a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5684838-1 bus1=l2973791.1.2.3 bus2=l3179650.1.2.3 length=0.06460793 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251828b0 bus1=x3179650b.1.2 bus2=sx3179650b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591710-2 bus1=l3179650.1.2.3 bus2=l3232902.1.2.3 length=0.0425978 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194826a0 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591710-3 bus1=l3232902.1.2.3 bus2=l2933135.1.2.3 length=0.040564531 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226197070a0 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591731-1 bus1=l2933135.1.2.3 bus2=m1108484.1.2.3 length=0.0751076 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503480-1 bus1=m1108484.1.2.3 bus2=l2730106.1.2.3 length=0.1038714 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356814c0 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5920279-5 bus1=l2730106.1.2.3 bus2=m1108490.1.2.3 length=0.07053666 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5927298-1 bus1=m1108490.1.2.3 bus2=l3142049.1.2.3 length=0.04411315 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356810c0 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5889821-1 bus1=l3142049.1.2.3 bus2=l3104830.1.2.3 length=0.13306497 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx328367c0 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5563901-2 bus1=l3104830.1.2.3 bus2=m1108505.1.2.3 length=0.14538334 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500985-1 bus1=m1108505.1 bus2=l3027122.1 length=0.018797689 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194865a0 bus1=x3027122a.1.2 bus2=sx3027122a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5500984-1 bus1=l3027122.1 bus2=m1108499.1 length=0.143487744 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6417942-1 bus1=m1108499.1 bus2=l3108449.1 length=0.12435837 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228622562a0 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5833633-4 bus1=m1108499.1 bus2=l3065665.1 length=0.03624276 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227895952a0 bus1=x3065665a.1.2 bus2=sx3065665a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5775433-3 bus1=l3065665.1 bus2=l3235946.1 length=0.1085494 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356800a0 bus1=x3235946a.1.2 bus2=sx3235946a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5836089-1 bus1=l3235946.1 bus2=m1126005.1 length=0.1748154 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6351417-1 bus1=m1126005.1 bus2=l3011229.1 length=0.08052328 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356801a0 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6381764-1 bus1=m1126005.1 bus2=l2767342.1 length=0.06964369 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356802a0 bus1=x2767342a.1.2 bus2=sx2767342a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5503479-1 bus1=l2767342.1 bus2=l2748780.1 length=0.04888871 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356803a0 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6291152-1 bus1=l2748780.1 bus2=l2823544.1 length=0.06921657 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356804a0 bus1=x2823544a.1.2 bus2=sx2823544a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6379357-1 bus1=l2823544.1 bus2=m1126016.1 length=0.03091874 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531242-1 bus1=m1126016.1 bus2=l3195321.1 length=0.06676598 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356805a0 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5531333-1 bus1=m1126016.1 bus2=m1126020.1 length=0.13957872 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742826-1 bus1=m1126020.1 bus2=l3101782.1 length=0.07569065 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356808a0 bus1=x3101782a.1.2 bus2=sx3101782a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5651997-1 bus1=m1126020.1 bus2=l2823545.1 length=0.1823089 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356807a0 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712496-1 bus1=m1126020.1 bus2=l2748781.1 length=0.15147696 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21382813a0 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5624342-1 bus1=m1108505.1.2.3 bus2=l2955047.1.2.3 length=0.05456149 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21469911a0 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5594212-1 bus1=l2955047.1.2.3 bus2=l3179646.1.2.3 length=0.04765214 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx328365b0 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5805728-1 bus1=l3179646.1.2.3 bus2=l2674027.1.2.3 length=0.07736482 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380325b0 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5684836-1 bus1=l2674027.1.2.3 bus2=l2692633.1.2.3 length=0.06788178 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx328364c0 bus1=x2692633c.1.2 bus2=sx2692633c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5587291-1 bus1=l2692633.1.2.3 bus2=regxfmr_190-8581.1.2.3 length=0.03997012 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5587291-3 bus1=190-8581.1.2.3 bus2=d5587291-3_int.1.2.3 length=0.008351653 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004641085_sw bus1=d5587291-3_int.1.2.3 bus2=m1108529.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.05648246
new object=line.ln5563852-1 bus1=m1108529.3 bus2=m1108540.3 length=0.294715407 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6078689-1 bus1=m1108540.3 bus2=l2955006.3 length=0.02456797 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356797c0 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714915-1 bus1=l2955006.3 bus2=l2692600.3 length=0.05990749 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356798c0 bus1=x2692600c.1.2 bus2=sx2692600c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018243-1 bus1=m1108540.3 bus2=l3235945.3 length=0.0855238 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356796c0 bus1=x3235945c.1.2 bus2=sx3235945c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6200439-1 bus1=l3235945.3 bus2=l2842330.3 length=0.03198375 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356795c0 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927297-1 bus1=l2842330.3 bus2=l3086002.3 length=0.0571427 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356794c0 bus1=x3086002c.1.2 bus2=sx3086002c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048520-1 bus1=l3086002.3 bus2=m1126031.3 length=0.08601588 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5957412-1 bus1=m1126031.3 bus2=l2730107.3 length=0.1328873 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx251855c0 bus1=x2730107c.1.2 bus2=sx2730107c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5896727-1 bus1=m1126031.3 bus2=l3179608.3 length=0.0333117 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356793c0 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473349-1 bus1=m1108529.1.2.3 bus2=m1108532.1.2.3 length=0.02480893 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563853-1 bus1=m1108532.1.2.3 bus2=m1108534.1.2.3 length=0.39749838000000004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167731-1 bus1=m1108534.1.2.3 bus2=m1108526.1.2.3 length=0.1285541 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6437384-1 bus1=m1108526.3 bus2=m1108524.3 length=0.015034891 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5649361-1 bus1=m1108524.3 bus2=m1108520.3 length=0.03754271 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5524067-1 bus1=m1108520.3 bus2=l3097861.3 length=0.28651209 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533215c0 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5649361-2 bus1=m1108520.3 bus2=l2804277.3 length=0.05389385 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339043c0 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5679770-2 bus1=m1108524.3 bus2=l3197625.3 length=0.09416 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339044c0 bus1=x3197625c.1.2 bus2=sx3197625c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380805-1 bus1=m1108526.1.2.3 bus2=m1089197.1.2.3 length=0.18158660999999998 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5867448-1 bus1=m1089197.1 bus2=m1089204.1 length=0.13727519 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774449-1 bus1=m1089204.1 bus2=l3010557.1 length=0.04392139 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380453a0 bus1=x3010557a.1.2 bus2=sx3010557a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5620694-1 bus1=m1089204.1 bus2=l3157167.1 length=0.05377407 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226115278a0 bus1=x3157167a.1.2 bus2=sx3157167a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5499793-1 bus1=l3157167.1 bus2=l2785511.1 length=0.1254053 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339046a0 bus1=x2785511a.1.2 bus2=sx2785511a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290198-1 bus1=m1089197.1.2.3 bus2=m1089203.1.2.3 length=0.445351248 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6103924-1 bus1=m1089203.1 bus2=m1089205.1 length=0.014644435 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015794-1 bus1=m1089205.1 bus2=l2916602.1 length=0.08818166999999999 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339049a0 bus1=x2916602a.1.2 bus2=sx2916602a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167732-2 bus1=m1089205.1 bus2=l2973148.1 length=0.20704735999999999 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339047a0 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986921-1 bus1=m1089203.1.2.3 bus2=l3160098.1.2.3 length=0.07948497 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339048a0 bus1=x3160098a.1.2 bus2=sx3160098a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259984-1 bus1=l3160098.1.2.3 bus2=m1089213.1.2.3 length=0.1063771 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5861081-1 bus1=m1089213.3 bus2=l3235242.3 length=0.069858587 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380500c0 bus1=x3235242c.1.2 bus2=sx3235242c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623391-1 bus1=l3235242.3 bus2=l3141393.3 length=0.2503531 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx442373c0 bus1=x3141393c.1.2 bus2=sx3141393c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5799408-1 bus1=m1089213.1.2.3 bus2=l3118855.1.2.3 length=0.08053943 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339052c0 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5769126-1 bus1=l3118855.1.2.3 bus2=l3231255.1.2.3 length=0.05048513 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339051c0 bus1=x3231255c.1.2 bus2=sx3231255c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5527264-8 bus1=l3231255.1.2.3 bus2=l3066814.1.2.3 length=0.44497568 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338979b0 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5534969-3 bus1=l3066814.1.2.3 bus2=d5534969-2_int.1.2.3 length=0.03687934 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7173_48332_sw bus1=d5534969-2_int.1.2.3 bus2=m1069503.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.008621311
new object=line.ln5682346-2 bus1=m1069503.1.2.3 bus2=d5682346-3_int.1.2.3 length=0.09167375 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.g9343_48332_sw bus1=d5682346-3_int.1.2.3 bus2=m1069519.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.1696838
new object=line.ln5561439-3 bus1=m1069519.1.2.3 bus2=l2748144.1.2.3 length=0.1624004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338984a0 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532768-1 bus1=l2748144.1.2.3 bus2=m1069533.1.2.3 length=0.1181053 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6407207-1 bus1=m1069533.2 bus2=m1069532.2 length=0.013753993 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924702-1 bus1=m1069532.2 bus2=l2691965.2 length=0.06876021 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338983b0 bus1=x2691965b.1.2 bus2=sx2691965b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6046046-1 bus1=m1069532.2 bus2=l2785534.2 length=0.05857908 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338982b0 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5898408-1 bus1=m1069533.2 bus2=l2783231.2 length=0.10130978 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193886b0 bus1=x2783231b.1.2 bus2=sx2783231b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985355-1 bus1=l2783231.2 bus2=l3254227.2 length=0.1519396 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338995b0 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108164-1 bus1=l3254227.2 bus2=m1069550.2 length=0.04745328 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895803-1 bus1=m1069550.2 bus2=m1069544.2 length=0.09297794 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623415-1 bus1=m1069544.2 bus2=m1069535.2 length=0.07076032 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986946-1 bus1=m1069535.2 bus2=l2673331.2 length=0.15335806 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338990b0 bus1=x2673331b.1.2 bus2=sx2673331b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714062-1 bus1=m1069535.2 bus2=l2804271.2 length=0.1014075 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229817-1 bus1=m1069544.2 bus2=l2804272.2 length=0.01576932 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338993b0 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229818-1 bus1=l2804272.2 bus2=l2841641.2 length=0.07946289 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380156b0 bus1=x2841641b.1.2 bus2=sx2841641b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956482-1 bus1=m1069550.2 bus2=m1069551.2 length=0.004148354 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773046-2 bus1=m1069551.2 bus2=m1069560.2 length=0.1218179 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198036-1 bus1=m1069560.2 bus2=l3176660.2 length=0.0881127 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193892b0 bus1=x3176660b.1.2 bus2=sx3176660b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5773046-1 bus1=m1069560.2 bus2=m1069567.2 length=0.08142822 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472385-1 bus1=m1069567.2 bus2=l2691966.2 length=0.08204686 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339010b0 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774480-1 bus1=m1069567.2 bus2=m1069582.2 length=0.1529554 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833720-1 bus1=m1069582.2 bus2=l3235273.2 length=0.19132029 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339016b0 bus1=x3235273b.1.2 bus2=sx3235273b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6231996-1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=0.02468106 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5659_48332_sw bus1=d6231996-1_int.2 bus2=l3082983.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.02424903
new object=line.tpx226193899b0 bus1=x3082983b.1.2 bus2=sx3082983b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228303-1 bus1=l3082983.2 bus2=m1069588.2 length=0.02311259 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803283-1 bus1=m1069588.2 bus2=m1069590.2 length=0.1104388 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744352-1 bus1=m1069590.2 bus2=l2801902.2 length=0.009759994 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194002b0 bus1=x2801902b.1.2 bus2=sx2801902b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926320-1 bus1=m1069590.2 bus2=l3122835.2 length=0.1082592 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339008b0 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591702-1 bus1=m1069590.2 bus2=m1069595.2 length=0.1353261 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046049-1 bus1=m1069595.2 bus2=m1069607.2 length=0.140689 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895801-1 bus1=m1069607.2 bus2=l2916617.2 length=0.03838188 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339007b0 bus1=x2916617b.1.2 bus2=sx2916617b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744350-1 bus1=m1069607.2 bus2=m1069610.2 length=0.05540402 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6074369-2 bus1=m1069610.2 bus2=l2991929.2 length=0.04581151 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28147708b0 bus1=x2991929b.1.2 bus2=sx2991929b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5650048-1 bus1=m1069610.2 bus2=l3102793.2 length=0.11887185 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227734175b0 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228304-1 bus1=m1069595.2 bus2=l2916619.2 length=0.05007352 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339006b0 bus1=x2916619b.1.2 bus2=sx2916619b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228396-1 bus1=l2916619.2 bus2=m1069629.2 length=0.28297812 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986945-1 bus1=m1069629.2 bus2=m1069632.2 length=0.09802692 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593245-1 bus1=m1069632.2 bus2=l2954361.2 length=0.08368142 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21383494b0 bus1=x2954361b.1.2 bus2=sx2954361b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320354-1 bus1=l2954361.2 bus2=m1069627.2 length=0.05419047 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380834-1 bus1=m1069627.2 bus2=l3254228.2 length=0.0496724 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx325474b0 bus1=x3254228b.1.2 bus2=sx3254228b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077797-1 bus1=m1069627.2 bus2=l2897791.2 length=0.1385537 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323282b0 bus1=x2897791b.1.2 bus2=sx2897791b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683842-1 bus1=l2897791.2 bus2=m1069597.2 length=0.101752553 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169266-1 bus1=m1069597.2 bus2=l2785535.2 length=0.03399247 units=km linecode=1ph-x2_acsrx4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339005b0 bus1=x2785535b.1.2 bus2=sx2785535b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108165-1 bus1=m1069597.2 bus2=l3197653.2 length=0.1016746 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339004b0 bus1=x3197653b.1.2 bus2=sx3197653b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985349-1 bus1=m1069632.2 bus2=l2726974.2 length=0.03703994 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193395b0 bus1=x2726974b.1.2 bus2=sx2726974b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985349-2 bus1=l2726974.2 bus2=l2916618.2 length=0.08915562 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323283b0 bus1=x2916618b.1.2 bus2=sx2916618b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894218-1 bus1=m1069629.2 bus2=m1069640.2 length=0.1463022 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015793-1 bus1=m1069640.2 bus2=l3160113.2 length=0.09414278 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323284b0 bus1=x3160113b.1.2 bus2=sx3160113b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106559-1 bus1=m1069640.2 bus2=l2804269.2 length=0.101145 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323285b0 bus1=x2804269b.1.2 bus2=sx2804269b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591703-1 bus1=l2804269.2 bus2=l2989564.2 length=0.06207253 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323286b0 bus1=x2989564b.1.2 bus2=sx2989564b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6076245-1 bus1=l2989564.2 bus2=l2897789.2 length=0.1063611 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323287b0 bus1=x2897789b.1.2 bus2=sx2897789b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350554-1 bus1=l2897789.2 bus2=l2935547.2 length=0.12235908000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21383553b0 bus1=x2935547b.1.2 bus2=sx2935547b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077796-1 bus1=m1069588.2 bus2=l2804270.2 length=0.01144634 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339013b0 bus1=x2804270b.1.2 bus2=sx2804270b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593244-1 bus1=l2804270.2 bus2=l3104145.2 length=0.08890663 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339011b0 bus1=x3104145b.1.2 bus2=sx3104145b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895802-1 bus1=m1069582.2 bus2=l2973171.2 length=0.02622547 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339012b0 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562947-1 bus1=m1069551.2 bus2=m1069555.2 length=0.056436 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502557-1 bus1=m1069555.2 bus2=l3085410.2 length=0.04838196 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339097b0 bus1=x3085410b.1.2 bus2=sx3085410b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472388-1 bus1=l3085410.2 bus2=l2860499.2 length=0.07835107 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338997b0 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593246-1 bus1=m1069555.2 bus2=m1069557.2 length=0.04530806 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502556-1 bus1=m1069557.2 bus2=l3254229.2 length=0.10928366 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338998b0 bus1=x3254229b.1.2 bus2=sx3254229b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229816-1 bus1=l3254229.2 bus2=m1069565.2 length=0.04445214 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472386-1 bus1=m1069565.2 bus2=l3178988.2 length=0.0179686 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339001b0 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472387-1 bus1=m1069565.2 bus2=m1069572.2 length=0.08144773 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320353-1 bus1=m1069572.2 bus2=l2710530.2 length=0.08985614 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21381118b0 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653477-1 bus1=m1069572.2 bus2=l3066826.2 length=0.08548946 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339003b0 bus1=x3066826b.1.2 bus2=sx3066826b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5501089-1 bus1=m1069565.2 bus2=l2822873.2 length=0.19159261 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338999b0 bus1=x2822873b.1.2 bus2=sx2822873b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804819-1 bus1=m1069565.2 bus2=l2785536.2 length=0.1850108 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339002b0 bus1=x2785536b.1.2 bus2=sx2785536b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260016-1 bus1=m1069557.2 bus2=l3160115.2 length=0.08760236 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338994b0 bus1=x3160115b.1.2 bus2=sx3160115b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320355-1 bus1=l3160115.2 bus2=l2935567.2 length=0.08038137 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338992b0 bus1=x2935567b.1.2 bus2=sx2935567b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047595-2 bus1=m1069533.1.2.3 bus2=m1069549.1.2.3 length=0.14455717 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894211-1 bus1=m1069549.3 bus2=m1069548.3 length=0.010425472000000002 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651985-2 bus1=m1069548.3 bus2=l2897790.3 length=0.05864556 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21357984c0 bus1=x2897790c.1.2 bus2=sx2897790c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744351-1 bus1=l2897790.3 bus2=l2935566.3 length=0.07043366 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx441854c0 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5561440-2 bus1=m1069548.3 bus2=l2729423.3 length=0.03960557 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339017c0 bus1=x2729423c.1.2 bus2=sx2729423c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894212-1 bus1=m1069549.1.2.3 bus2=m1069556.1.2.3 length=0.05918681 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894212-2 bus1=m1069556.1.2.3 bus2=m1069564.1.2.3 length=0.09051572 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076243-1 bus1=m1069564.1 bus2=m1069563.1 length=0.01478967 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409781-2 bus1=m1069563.1 bus2=l3197652.1 length=0.046470170000000005 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339021a0 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138622-1 bus1=l3197652.1 bus2=l2748143.1 length=0.03052668 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28121368a0 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5531956-1 bus1=l2748143.1 bus2=l3251854.1 length=0.06705608 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226881700a0 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5924705-2 bus1=m1069563.1 bus2=l2729424.1 length=0.08353747 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339018a0 bus1=x2729424a.1.2 bus2=sx2729424a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290240-3 bus1=m1069564.1.2.3 bus2=e182746.1.2.3 length=0.12410867 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6041764-1 bus1=m1069564.1 bus2=l3104144.1 length=0.03839142 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339020a0 bus1=x3104144a.1.2 bus2=sx3104144a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472384-2 bus1=m1069564.1 bus2=l3160114.1 length=0.07134685 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339019a0 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6258445-1 bus1=m1069556.3 bus2=l3008237.3 length=0.04023295 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193838c0 bus1=x3008237c.1.2 bus2=sx3008237c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6348946-1 bus1=m1069519.2 bus2=l2820535.2 length=0.035183101 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338981b0 bus1=x2820535b.1.2 bus2=sx2820535b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5863714-4 bus1=m1069503.1.2.3 bus2=l2766738.1.2.3 length=0.13443787 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338978c0 bus1=x2766738c.1.2 bus2=sx2766738c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623418-1 bus1=l2766738.1.2.3 bus2=m1069517.1.2.3 length=0.22475362000000002 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229819-1 bus1=m1069517.1.2.3 bus2=l2916620.1.2.3 length=0.045749147000000004 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338977c0 bus1=x2916620c.1.2 bus2=sx2916620c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx338977b0 bus1=x2916620b.1.2 bus2=sx2916620b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx338977a0 bus1=x2916620a.1.2 bus2=sx2916620a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350556-2 bus1=m1069517.1.2.3 bus2=m1069514.1.2.3 length=0.11297352 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6171506-1 bus1=m1069514.1 bus2=l2897792.1 length=0.021987663 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338985a0 bus1=x2897792a.1.2 bus2=sx2897792a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260017-1 bus1=l2897792.1 bus2=l2785538.1 length=0.09431161 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338986a0 bus1=x2785538a.1.2 bus2=sx2785538a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047596-1 bus1=l2785538.1 bus2=l2897793.1 length=0.06543463 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338987a0 bus1=x2897793a.1.2 bus2=sx2897793a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290229-1 bus1=l2897793.1 bus2=m1069521.1 length=0.02558627 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985347-1 bus1=m1069521.1 bus2=m1069524.1 length=0.09815303 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198028-1 bus1=m1069524.1 bus2=l2820533.1 length=0.06095966 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193298a0 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985347-2 bus1=m1069524.1 bus2=l3254230.1 length=0.001181638 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338989a0 bus1=x3254230a.1.2 bus2=sx3254230a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472389-1 bus1=l3254230.1 bus2=l2973150.1 length=0.49709989 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380528a0 bus1=x2973150a.1.2 bus2=sx2973150a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774450-1 bus1=l2973150.1 bus2=l3066804.1 length=0.19851822 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380599a0 bus1=x3066804a.1.2 bus2=sx3066804a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380835-1 bus1=m1069521.1 bus2=l3254231.1 length=0.04990576 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338988a0 bus1=x3254231a.1.2 bus2=sx3254231a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290228-2 bus1=m1069514.1.2.3 bus2=d6290228-6_int.1.2.3 length=0.06547842 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.2002200004991174_sw bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=line.cap_3c bus1=q16642.3 bus2=q16642_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln6290228-7 bus1=q16642_cap.1.2.3 bus2=r42246.1.2.3 length=0.00454099 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290228-5 bus1=r42246.1.2.3 bus2=l2691967.1.2.3 length=0.04244853 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338976b0 bus1=x2691967b.1.2 bus2=sx2691967b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653480-1 bus1=l2691967.1.2.3 bus2=m1069504.1.2.3 length=0.04572635 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138623-1 bus1=m1069504.1 bus2=l3197654.1 length=0.04535228 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21382992a0 bus1=x3197654a.1.2 bus2=sx3197654a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290230-1 bus1=m1069504.1.2.3 bus2=m1069500.1.2.3 length=0.1066942 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623416-1 bus1=m1069500.1.2.3 bus2=l2841632.1.2.3 length=0.22201153 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338972b0 bus1=x2841632b.1.2 bus2=sx2841632b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5860423-1 bus1=l2841632.1.2.3 bus2=regxfmr_190-8593.1.2.3 length=0.02512572 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5860423-3 bus1=190-8593.1.2.3 bus2=d5860423-3_int.1.2.3 length=0.008028039 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4641075_sw bus1=d5860423-3_int.1.2.3 bus2=m1047568.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.01596306
new object=line.ln5804800-1 bus1=m1047568.1.2.3 bus2=m1047558.1.2.3 length=0.09056053 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562931-2 bus1=m1047558.3 bus2=l3178979.3 length=0.013363726 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338968c0 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956470-1 bus1=m1047558.1.2.3 bus2=m1047534.1.2.3 length=0.154575 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047574-2 bus1=m1047534.3 bus2=l3029505.3 length=0.035099081000000004 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338966c0 bus1=x3029505c.1.2 bus2=sx3029505c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411385-1 bus1=l3029505.3 bus2=l2673318.3 length=0.09957815 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338967c0 bus1=x2673318c.1.2 bus2=sx2673318c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532752-2 bus1=m1047534.1 bus2=l3010568.1 length=0.049550052000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338965a0 bus1=x3010568a.1.2 bus2=sx3010568a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077781-2 bus1=m1047534.1.2.3 bus2=m1047522.1.2.3 length=0.16204536 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562932-1 bus1=m1047522.1.2.3 bus2=m1047521.1.2.3 length=0.1030746 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6129680-2 bus1=m1047521.1 bus2=l2685809.1 length=0.04114787 units=km linecode=1ph-2/0_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533162a0 bus1=x2685809a.1.2 bus2=sx2685809a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411387-1 bus1=m1047521.1 bus2=l2954353.1 length=0.01187908 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338945a0 bus1=x2954353a.1.2 bus2=sx2954353a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259996-1 bus1=m1047521.1.2.3 bus2=l2858166.1.2.3 length=0.087771497 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192994a0 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5863704-2 bus1=l2858166.1.2.3 bus2=l3066815.1.2.3 length=0.15823691 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338936c0 bus1=x3066815c.1.2 bus2=sx3066815c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835144-1 bus1=l3066815.1.2.3 bus2=m1047548.1.2.3 length=0.04439375 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169252-1 bus1=m1047548.1.2.3 bus2=m1047552.1.2.3 length=0.01935911 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350544-2 bus1=m1047552.1.2.3 bus2=l3103822.1.2.3 length=0.08923079 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228665517c0 bus1=x3103822c.1.2 bus2=sx3103822c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6163390-1 bus1=l3103822.1.2.3 bus2=m1047592.1.2.3 length=0.2200832 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532748-5 bus1=m1047592.1.2.3 bus2=m3763619.1.2.3 length=0.04009129 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532748-6 bus1=m3763619.1.2.3 bus2=m1026830.1.2.3 length=0.0420818 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502528-1 bus1=m1026830.1.2.3 bus2=l2879070.1.2.3 length=0.05247537 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338934b0 bus1=x2879070b.1.2 bus2=sx2879070b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169248-1 bus1=l2879070.1.2.3 bus2=l3216345.1.2.3 length=0.08930086 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338933b0 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653460-5 bus1=l3216345.1.2.3 bus2=m3768670.1.2.3 length=0.07580476 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653460-6 bus1=m3768670.1.2.3 bus2=l3235254.1.2.3 length=0.07432099 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx441331c0 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411383-1 bus1=l3235254.1.2.3 bus2=m1026854.1.2.3 length=0.34999287 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380822-1 bus1=m1026854.1.2.3 bus2=m1026852.1.2.3 length=0.1312277 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774469-1 bus1=m1026852.3 bus2=l2785529.3 length=0.008081203 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355943c0 bus1=x2785529c.1.2 bus2=sx2785529c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895788-1 bus1=m1026852.1.2.3 bus2=l3197646.1.2.3 length=0.1032346 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355944b0 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320342-1 bus1=l3197646.1.2.3 bus2=m1026851.1.2.3 length=0.09870026 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502542-1 bus1=m1026851.1.2.3 bus2=l2822871.1.2.3 length=0.14052078 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355840b0 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077784-1 bus1=l2822871.1.2.3 bus2=d5502543-2_int.1.2.3 length=0.15135629 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625713_sw bus1=d5502543-2_int.1.2.3 bus2=m1026886.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.1052582
new object=line.ln6225673-1 bus1=m1026886.3 bus2=l2820528.3 length=0.10654098000000001 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226191778c0 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5863691-2 bus1=l2820528.3 bus2=l2745799.3 length=0.03047914 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226191779c0 bus1=x2745799c.1.2 bus2=sx2745799c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5526906-2 bus1=m1026886.1.2.3 bus2=l3120484.1.2.3 length=0.001817619 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226191772c0 bus1=x3120484c.1.2 bus2=sx3120484c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5526906-1 bus1=l3120484.1.2.3 bus2=m1026896.1.2.3 length=0.1034915 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201697-1 bus1=m1026896.1.2.3 bus2=m1026902.1.2.3 length=0.11351943 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985039-1 bus1=m1026902.1.2.3 bus2=m1026905.1.2.3 length=0.09939867 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350537-1 bus1=m1026905.1.2.3 bus2=m1026907.1.2.3 length=0.1261788 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774458-1 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=0.0740235 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502529-1 bus1=m1026915.2 bus2=l3197634.2 length=0.013851252 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355767b0 bus1=x3197634b.1.2 bus2=sx3197634b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774457-1 bus1=m1026915.1.2.3 bus2=m1026920.1.2.3 length=0.04084655 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047565-1 bus1=m1026920.1.2.3 bus2=m1026926.1.2.3 length=0.09392127 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926301-1 bus1=m1026926.1.2.3 bus2=l3122816.1.2.3 length=0.109644992 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356062b0 bus1=x3122816b.1.2 bus2=sx3122816b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290209-1 bus1=l3122816.1.2.3 bus2=l3160103.1.2.3 length=0.5089061 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356063c0 bus1=x3160103c.1.2 bus2=sx3160103c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744335-1 bus1=l3160103.1.2.3 bus2=m1026954.1.2.3 length=0.12944169 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683818-1 bus1=m1026954.1.2.3 bus2=l2804256.1.2.3 length=0.2107412 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321840b0 bus1=x2804256b.1.2 bus2=sx2804256b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169250-1 bus1=l2804256.1.2.3 bus2=m1026960.1.2.3 length=0.05396295 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5776666-1 bus1=m1026960.1 bus2=l2710516.1 length=0.09669908999999999 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321839a0 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411374-1 bus1=l2710516.1 bus2=l2691944.1 length=0.08552218 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321838a0 bus1=x2691944a.1.2 bus2=sx2691944a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472355-1 bus1=l2691944.1 bus2=l2673312.1 length=0.09064837 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321837a0 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350536-1 bus1=l2673312.1 bus2=l3235247.1 length=0.1662533 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321836a0 bus1=x3235247a.1.2 bus2=sx3235247a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017293-1 bus1=m1026960.1.2.3 bus2=m1026979.1.2.3 length=0.20632371200000002 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290210-1 bus1=m1026979.1.2.3 bus2=m1026997.1.2.3 length=0.29479354 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653488-1 bus1=m1026997.1.2.3 bus2=l2916608.1.2.3 length=0.12716099 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321852c0 bus1=x2916608c.1.2 bus2=sx2916608c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108131-1 bus1=l2916608.1.2.3 bus2=l2673313.1.2.3 length=0.1782459 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321853b0 bus1=x2673313b.1.2 bus2=sx2673313b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047566-1 bus1=l2673313.1.2.3 bus2=m1027013.1.2.3 length=0.16660625 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863699-1 bus1=m1027013.2 bus2=l2804257.2 length=0.03588401 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321854b0 bus1=x2804257b.1.2 bus2=sx2804257b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895776-1 bus1=l2804257.2 bus2=l2860485.2 length=0.05942455 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321855b0 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744361-1 bus1=l2860485.2 bus2=l2860506.2 length=0.208371 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321856b0 bus1=x2860506b.1.2 bus2=sx2860506b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653489-1 bus1=l2860506.2 bus2=m1027019.2 length=0.2503255 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924800-1 bus1=m1027019.2 bus2=l2801949.2 length=0.2053121 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593228-1 bus1=m1027019.2 bus2=l2785522.2 length=0.06039064 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127681b0 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744336-1 bus1=m1027013.1.2.3 bus2=m1027023.1.2.3 length=0.0986244 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926302-1 bus1=m1027023.1.2.3 bus2=l3254213.1.2.3 length=0.04437452 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321859b0 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532750-1 bus1=l3254213.1.2.3 bus2=m1027039.1.2.3 length=0.06386152 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472354-1 bus1=m1027039.1.2.3 bus2=m1027043.1.2.3 length=0.02704851 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956466-1 bus1=m1027043.1.2.3 bus2=m1027055.1.2.3 length=0.04417751 units=km linecode=3ph_h-4_acsr2_acsr2_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379450-2 bus1=m1027055.1 bus2=l2895489.1 length=0.13734853 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228328-1 bus1=m1027055.1 bus2=m1027080.1 length=0.16123070099999998 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6392977-2 bus1=m1027080.1 bus2=l3215340.1 length=0.06614848 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228057846a0 bus1=x3215340a.1.2 bus2=sx3215340a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6392977-1 bus1=l3215340.1 bus2=m1027087.1 length=0.03473258 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924721-1 bus1=m1027087.1 bus2=m1027091.1 length=0.02316907 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6409798-1 bus1=m1027091.1 bus2=l2764412.1 length=0.03952275 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321874a0 bus1=x2764412a.1.2 bus2=sx2764412a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409797-4 bus1=l2764412.1 bus2=l3251808.1 length=0.23397251000000002 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226029836a0 bus1=x3251808a.1.2 bus2=sx3251808a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409797-1 bus1=l3251808.1 bus2=m1027100.1 length=0.05947339 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379374-1 bus1=m1027100.1 bus2=m1027109.1 length=0.1702693 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379373-1 bus1=m1027109.1 bus2=m1027114.1 length=0.06258666 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803300-1 bus1=m1027114.1 bus2=l2876812.1 length=0.06238683 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321880a0 bus1=x2876812a.1.2 bus2=sx2876812a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106582-1 bus1=l2876812.1 bus2=l2970811.1 length=0.07131259 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321881a0 bus1=x2970811a.1.2 bus2=sx2970811a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5924720-2 bus1=l2970811.1 bus2=m1027121.1 length=0.06011041 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106583-4 bus1=m1027121.1 bus2=m1010017.1 length=0.32937182000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5768778-1 bus1=m1010017.1 bus2=m1010016.1 length=0.1808067 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076267-1 bus1=m1010016.1 bus2=m1010014.1 length=0.16276252 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6440003-1 bus1=m1010014.1 bus2=m1010011.1 length=0.05845341 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198052-1 bus1=m1010011.1 bus2=l3120504.1 length=0.08199036 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225897846a0 bus1=x3120504a.1.2 bus2=sx3120504a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106584-1 bus1=m1010011.1 bus2=m1010004.1 length=0.24321763600000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5486878-1 bus1=m1010004.1 bus2=l3177894.1 length=0.2493263 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227903012a0 bus1=x3177894a.1.2 bus2=sx3177894a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5486878-2 bus1=l3177894.1 bus2=l3082993.1 length=0.09204905 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226159329a0 bus1=x3082993a.1.2 bus2=sx3082993a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6492183-1 bus1=l3082993.1 bus2=l3312692.1 length=0.10759398 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2223661373a0 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198053-1 bus1=m1010004.1 bus2=l2989571.1 length=0.07619971 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225991691a0 bus1=x2989571a.1.2 bus2=sx2989571a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803301-1 bus1=m1010014.1 bus2=l3120503.1 length=0.06766499 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225869139a0 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5768778-2 bus1=m1010016.1 bus2=l3251807.1 length=0.1413189 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225673440a0 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106583-2 bus1=m1010017.1 bus2=l2858175.1 length=0.08541764 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225668688a0 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106583-3 bus1=l2858175.1 bus2=m1027110.1 length=0.004622844 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924720-1 bus1=m1027121.1 bus2=l3008248.1 length=0.05602815 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321159a0 bus1=x3008248a.1.2 bus2=sx3008248a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5501003-1 bus1=m1027114.1 bus2=l3195327.1 length=0.07315169 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225901711a0 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6258471-1 bus1=l3195327.1 bus2=l3139103.1 length=0.06891883 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225767272a0 bus1=x3139103a.1.2 bus2=sx3139103a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6379372-1 bus1=m1027109.1 bus2=l3101788.1 length=0.06698498 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321878a0 bus1=x3101788a.1.2 bus2=sx3101788a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198050-1 bus1=l3101788.1 bus2=l3101787.1 length=0.05486215 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321877a0 bus1=x3101787a.1.2 bus2=sx3101787a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5621885-1 bus1=l3101787.1 bus2=l3027132.1 length=0.03889749 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321876a0 bus1=x3027132a.1.2 bus2=sx3027132a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6122719-1 bus1=m1027100.1 bus2=l3140238.1 length=0.07010371 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227905262a0 bus1=x3140238a.1.2 bus2=sx3140238a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6348967-1 bus1=m1027091.1 bus2=l2689727.1 length=0.10306180000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6015811-1 bus1=m1027087.1 bus2=l2726983.1 length=0.09052565 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226109079a0 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6137084-3 bus1=m1027080.1 bus2=l2839331.1 length=0.09657128 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6019477-1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=0.009146595 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9287_48332_sw bus1=d6019477-1_int.3 bus2=m1027042.3 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.007115666
new object=line.ln5531226-1 bus1=m1027042.3 bus2=l3235248.3 length=0.0691124 units=km linecode=1ph-xx4_acsr4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321861c0 bus1=x3235248c.1.2 bus2=sx3235248c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318745-3 bus1=m1027042.3 bus2=m1027041.3 length=0.05479124 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774456-1 bus1=m1027041.3 bus2=l3010564.3 length=0.07045354 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321883c0 bus1=x3010564c.1.2 bus2=sx3010564c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865238-1 bus1=l3010564.3 bus2=l2710515.3 length=0.1235894 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321884c0 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895775-1 bus1=l2710515.3 bus2=m1027027.3 length=0.1386357 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290201-1 bus1=m1027027.3 bus2=m1027014.3 length=0.1680283 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077807-1 bus1=m1027027.3 bus2=l2766746.3 length=0.117201 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321886c0 bus1=x2766746c.1.2 bus2=sx2766746c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077809-1 bus1=l2766746.3 bus2=m1027073.3 length=0.1104796 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804827-1 bus1=m1027073.3 bus2=l3104118.3 length=0.08168954 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321890c0 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774448-1 bus1=l3104118.3 bus2=l2748126.3 length=0.07977593 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321891c0 bus1=x2748126c.1.2 bus2=sx2748126c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077808-1 bus1=m1027073.3 bus2=m1027071.3 length=0.09582623 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562957-1 bus1=m1027071.3 bus2=l3235267.3 length=0.06649359 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321892c0 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380842-1 bus1=l3235267.3 bus2=m1027068.3 length=0.06391316 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138629-1 bus1=m1027068.3 bus2=l2841645.3 length=0.14356196000000002 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321893c0 bus1=x2841645c.1.2 bus2=sx2841645c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077810-1 bus1=l2841645.3 bus2=l3066829.3 length=0.03001711 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321894c0 bus1=x3066829c.1.2 bus2=sx3066829c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956494-1 bus1=m1027068.3 bus2=l3235268.3 length=0.09095332 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28099529c0 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714043-1 bus1=m1027071.3 bus2=l3235241.3 length=0.01473421 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321888c0 bus1=x3235241c.1.2 bus2=sx3235241c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683805-1 bus1=l3235241.3 bus2=l2691941.3 length=0.1541915 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321887c0 bus1=x2691941c.1.2 bus2=sx2691941c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320362-1 bus1=m1027073.3 bus2=l2879089.3 length=0.04628209 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21455388c0 bus1=x2879089c.1.2 bus2=sx2879089c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6137083-1 bus1=m1027027.3 bus2=l3270853.3 length=0.04311775 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623399-1 bus1=m1027041.3 bus2=l2916607.3 length=0.06987382 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321882c0 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5806920-1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=0.004572804 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v7313_48332_sw bus1=d5806920-1_int.2 bus2=l2766744.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.07586076
new object=line.tpx28127319b0 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895810-1 bus1=l2766744.2 bus2=m1027038.2 length=0.05339796 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5829253-1 bus1=m1027038.2 bus2=l2731712.2 length=0.05947447 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21426205b0 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472396-1 bus1=m1027038.2 bus2=m1027036.2 length=0.1038645 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714070-1 bus1=m1027036.2 bus2=l2785543.2 length=0.08029424 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321860b0 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744364-1 bus1=m1027036.2 bus2=l3010580.2 length=0.02145246 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21451973b0 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865237-1 bus1=m1027023.2 bus2=l3122815.2 length=0.07524208 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321858b0 bus1=x3122815b.1.2 bus2=sx3122815b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744360-1 bus1=m1026997.2 bus2=l3216361.2 length=0.02111745 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21452406b0 bus1=x3216361b.1.2 bus2=sx3216361b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683846-1 bus1=l3216361.2 bus2=l2729434.2 length=0.09349691 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321851b0 bus1=x2729434b.1.2 bus2=sx2729434b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865240-1 bus1=m1026979.2 bus2=l2748152.2 length=0.0770274 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321849b0 bus1=x2748152b.1.2 bus2=sx2748152b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6879074-1 bus1=m1026960.1 bus2=l3632979.1 length=0.05943593 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224192013a0 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5655682-1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=0.004573626 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5491_48332_sw bus1=d5655682-1_int.2 bus2=m1026948.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.1254018
new object=line.ln6199516-1 bus1=m1026948.2 bus2=m1026940.2 length=0.31610979 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562925-1 bus1=m1026940.2 bus2=l3104124.2 length=0.09038922 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356065b0 bus1=x3104124b.1.2 bus2=sx3104124b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017291-1 bus1=m1026940.2 bus2=l2935556.2 length=0.20632463 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356064b0 bus1=x2935556b.1.2 bus2=sx2935556b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593227-1 bus1=m1026948.2 bus2=l2954347.2 length=0.162780662 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321841b0 bus1=x2954347b.1.2 bus2=sx2954347b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5500962-1 bus1=l2954347.2 bus2=m1026953.2 length=0.03047997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651966-1 bus1=m1026953.2 bus2=l2764399.2 length=0.03047997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192493b0 bus1=x2764399b.1.2 bus2=sx2764399b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5500962-2 bus1=m1026953.2 bus2=l3008232.2 length=0.03047947 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192492b0 bus1=x3008232b.1.2 bus2=sx3008232b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532749-2 bus1=m1026926.1 bus2=l2766720.1 length=0.055795845000000004 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx441311a0 bus1=x2766720a.1.2 bus2=sx2766720a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320338-1 bus1=m1026920.2 bus2=l2729408.2 length=0.02423654 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355768b0 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5916435-1 bus1=m1026907.2 bus2=p875742.2 length=0.0823792 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138604-1 bus1=m1026907.1.2.3 bus2=l3085398.1.2.3 length=0.05608412 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355777b0 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653457-1 bus1=l3085398.1.2.3 bus2=m1026891.1.2.3 length=0.0857083 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017292-1 bus1=m1026891.1.2.3 bus2=l3160102.1.2.3 length=0.08727297 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355780b0 bus1=x3160102b.1.2 bus2=sx3160102b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6231993-1 bus1=l3160102.1.2.3 bus2=m1026866.1.2.3 length=0.17249108000000002 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894238-1 bus1=m1026866.1.2.3 bus2=m1026844.1.2.3 length=0.1345096 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6001653-3 bus1=m1026844.1.2.3 bus2=l2876814.1.2.3 length=0.002970239 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225806974a0 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6001653-2 bus1=l2876814.1.2.3 bus2=m1026834.1.2.3 length=0.07985719 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6001653-1 bus1=m1026834.1.2.3 bus2=m1026829.1.2.3 length=0.05400267 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5531256-1 bus1=m1026829.1.2.3 bus2=m1026824.1.2.3 length=0.1370547 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5985378-1 bus1=m1026824.1.2.3 bus2=m1009807.1.2.3 length=0.190131 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742836-1 bus1=m1009807.1.2.3 bus2=m1009770.1.2.3 length=0.37895938 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5742835-1 bus1=m1009770.1.2.3 bus2=l2689691.1.2.3 length=0.05568767 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355375a0 bus1=x2689691a.1.2 bus2=sx2689691a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712507-1 bus1=l2689691.1.2.3 bus2=m1009763.1.2.3 length=0.08318249 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138616-1 bus1=m1009763.2 bus2=l2766730.2 length=0.02489451 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355359b0 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6019480-1 bus1=m1009763.1.2.3 bus2=e182733.1.2.3 length=0.08268713 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502549-1 bus1=m1009763.2 bus2=l2673322.2 length=0.03217561 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355358b0 bus1=x2673322b.1.2 bus2=sx2673322b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5818176-1 bus1=l2673322.2 bus2=l2859391.2 length=0.04937834 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227989724b0 bus1=x2859391b.1.2 bus2=sx2859391b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5863746-1 bus1=m1009770.2 bus2=l2914323.2 length=0.083247893 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355376b0 bus1=x2914323b.1.2 bus2=sx2914323b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5531255-2 bus1=m1009770.1 bus2=m1009726.1 length=0.164845075 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833652-1 bus1=m1009726.1 bus2=m1009720.1 length=0.11827724 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714057-1 bus1=m1009720.1 bus2=m1009715.1 length=0.02856351 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804808-1 bus1=m1009715.1 bus2=l3010563.1 length=0.05149075 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294845a0 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259990-1 bus1=l3010563.1 bus2=l2841623.1 length=0.06152914 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294844a0 bus1=x2841623a.1.2 bus2=sx2841623a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380825-1 bus1=m1009715.1 bus2=m1009698.1 length=0.12763889 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258429-1 bus1=m1009698.1 bus2=m1026767.1 length=0.08074609 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5500957-1 bus1=m1026767.1 bus2=l3216346.1 length=0.04410082 units=km linecode=1ph-4_wpalxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391991a0 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5621834-1 bus1=l3216346.1 bus2=l2858163.1 length=0.1313608 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391990a0 bus1=x2858163a.1.2 bus2=sx2858163a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5833611-1 bus1=l2858163.1 bus2=l2766747.1 length=0.1613439 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391989a0 bus1=x2766747a.1.2 bus2=sx2766747a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6153057-1 bus1=l2766747.1 bus2=m1026732.1 length=0.03549647 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6153057-2 bus1=m1026732.1 bus2=l3047058.1 length=0.08118854 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227902981a0 bus1=x3047058a.1.2 bus2=sx3047058a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5758684-1 bus1=m1026732.1 bus2=l3065696.1 length=0.13455412 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227921416a0 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318742-1 bus1=m1026767.1 bus2=l3029500.1 length=0.1478658 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391992a0 bus1=x3029500a.1.2 bus2=sx3029500a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835137-1 bus1=l3029500.1 bus2=l3178976.1 length=0.18276008 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397721a0 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108153-1 bus1=l3178976.1 bus2=l2973169.1 length=0.18194559 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397304a0 bus1=x2973169a.1.2 bus2=sx2973169a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5773028-1 bus1=m1009698.1 bus2=l3156034.1 length=0.05048552 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391993a0 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5739003-1 bus1=l3156034.1 bus2=l3066821.1 length=0.05946903 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391994a0 bus1=x3066821a.1.2 bus2=sx3066821a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804812-1 bus1=l3066821.1 bus2=l2748140.1 length=0.09348208999999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391995a0 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774487-1 bus1=l2748140.1 bus2=l3141412.1 length=0.07826352 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391996a0 bus1=x3141412a.1.2 bus2=sx3141412a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804809-1 bus1=m1009720.1 bus2=l3178982.1 length=0.09733475 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294843a0 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409800-1 bus1=m1009726.1 bus2=l3101789.1 length=0.03911493 units=km linecode=1ph-2_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294842a0 bus1=x3101789a.1.2 bus2=sx3101789a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894237-1 bus1=m1009807.3 bus2=l2673323.3 length=0.1002414 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355438c0 bus1=x2673323c.1.2 bus2=sx2673323c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199535-1 bus1=l2673323.3 bus2=l2710525.3 length=0.16185929999999998 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355437c0 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5852082-1 bus1=m1026824.3 bus2=l2746587.3 length=0.02284271 units=km linecode=1ph-xx4_acsr1/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227653310c0 bus1=x2746587c.1.2 bus2=sx2746587c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5943422-3 bus1=l2746587.3 bus2=l2991933.3 length=0.07570968 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355433c0 bus1=x2991933c.1.2 bus2=sx2991933c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653486-1 bus1=l2991933.3 bus2=l3122837.3 length=0.08327325 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355432c0 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744359-1 bus1=l3122837.3 bus2=l3048222.3 length=0.1507784 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355431c0 bus1=x3048222c.1.2 bus2=sx3048222c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167754-2 bus1=m1026829.2 bus2=l2710542.2 length=0.038252485 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355584b0 bus1=x2710542b.1.2 bus2=sx2710542b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229831-1 bus1=l2710542.2 bus2=l2729430.2 length=0.03536971 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21248901b0 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017316-1 bus1=l2729430.2 bus2=l2766742.2 length=0.1086413 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355585b0 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562952-1 bus1=l2766742.2 bus2=l3254234.2 length=0.17007171999999998 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355586b0 bus1=x3254234b.1.2 bus2=sx3254234b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077802-1 bus1=l3254234.2 bus2=l3104114.2 length=0.08285525 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355587b0 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593215-1 bus1=l3104114.2 bus2=m1009824.2 length=0.05554508 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865225-1 bus1=m1009824.2 bus2=l2822857.2 length=0.05363977 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355588b0 bus1=x2822857b.1.2 bus2=sx2822857b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350528-1 bus1=m1009824.2 bus2=l2691939.2 length=0.06621197 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355589b0 bus1=x2691939b.1.2 bus2=sx2691939b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714041-1 bus1=l2691939.2 bus2=l2860478.2 length=0.0622626 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355590b0 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744325-1 bus1=l2860478.2 bus2=l2822858.2 length=0.06363933 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355591b0 bus1=x2822858b.1.2 bus2=sx2822858b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077771-1 bus1=m1009824.2 bus2=l2954338.2 length=0.03071503 units=km linecode=1ph-x4_wpalx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355618b0 bus1=x2954338b.1.2 bus2=sx2954338b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774447-1 bus1=l2954338.2 bus2=m1009828.2 length=0.08913939 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138591-1 bus1=m1009828.2 bus2=l3254206.2 length=0.04136788 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355592b0 bus1=x3254206b.1.2 bus2=sx3254206b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259982-1 bus1=l3254206.2 bus2=m1009827.2 length=0.04951263 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623390-1 bus1=m1009827.2 bus2=m1009832.2 length=0.08714176 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472344-1 bus1=m1009832.2 bus2=l3178969.2 length=0.04751098 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355596b0 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259981-2 bus1=l3178969.2 bus2=l2729401.2 length=0.07661124 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355597b0 bus1=x2729401b.1.2 bus2=sx2729401b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744326-1 bus1=m1009832.2 bus2=m1009838.2 length=0.09538007 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350551-1 bus1=m1009838.2 bus2=m1009843.2 length=0.08583227 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350552-1 bus1=m1009843.2 bus2=l3160108.2 length=0.05704975 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355603b0 bus1=x3160108b.1.2 bus2=sx3160108b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108156-1 bus1=l3160108.2 bus2=l3029510.2 length=0.0586475 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355606b0 bus1=x3029510b.1.2 bus2=sx3029510b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804811-1 bus1=l3029510.2 bus2=l2729409.2 length=0.1081456 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355605b0 bus1=x2729409b.1.2 bus2=sx2729409b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835138-1 bus1=l2729409.2 bus2=l2841624.2 length=0.0867636 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355604b0 bus1=x2841624b.1.2 bus2=sx2841624b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502550-1 bus1=m1009843.2 bus2=m1009855.2 length=0.08274544 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138618-1 bus1=m1009855.2 bus2=l2991927.2 length=0.117097 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355607b0 bus1=x2991927b.1.2 bus2=sx2991927b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774474-1 bus1=m1009855.2 bus2=l2748139.2 length=0.06552258 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21400108b0 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167749-1 bus1=m1009843.2 bus2=l3251806.2 length=0.03556029 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355602b0 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108121-1 bus1=m1009838.2 bus2=l2804245.2 length=0.04081907 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355598b0 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472343-1 bus1=m1009838.2 bus2=l2801896.2 length=0.04727077 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226191995b0 bus1=x2801896b.1.2 bus2=sx2801896b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532734-1 bus1=l2801896.2 bus2=l2673326.2 length=0.14062505 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355601b0 bus1=x2673326b.1.2 bus2=sx2673326b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320348-1 bus1=l2673326.2 bus2=l2691938.2 length=0.04427292 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355600b0 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169242-1 bus1=l2691938.2 bus2=m1009840.2 length=0.04425151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017282-1 bus1=m1009840.2 bus2=l3216338.2 length=0.09311116 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355599b0 bus1=x3216338b.1.2 bus2=sx3216338b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380800-1 bus1=l3216338.2 bus2=l2973146.2 length=0.05858114 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28118903b0 bus1=x2973146b.1.2 bus2=sx2973146b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502521-1 bus1=m1009840.2 bus2=l2991901.2 length=0.05482872 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx354851b0 bus1=x2991901b.1.2 bus2=sx2991901b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506316-3 bus1=l2991901.2 bus2=m3037537.2 length=0.4663439 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6506316-6 bus1=m3037537.2 bus2=l2911069.2 length=0.00290043 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225571871b0 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506317-2 bus1=l2911069.2 bus2=l2948732.2 length=0.2211272 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225571845b0 bus1=x2948732b.1.2 bus2=sx2948732b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5951197-2 bus1=m3037537.2 bus2=l3231269.2 length=0.170688 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225684682b0 bus1=x3231269b.1.2 bus2=sx3231269b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199505-1 bus1=m1009832.2 bus2=l2860479.2 length=0.03604679 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355595b0 bus1=x2860479b.1.2 bus2=sx2860479b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6495087-1 bus1=m1009827.2 bus2=l3315860.2 length=0.40233447 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2223664050b0 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865226-1 bus1=m1009828.2 bus2=l2766715.2 length=0.06823785 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355593b0 bus1=x2766715b.1.2 bus2=sx2766715b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5487004-6 bus1=m1026834.3 bus2=l3177881.3 length=0.027432427000000002 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227896008c0 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6440004-2 bus1=m1026844.3 bus2=l3122818.3 length=0.068795146 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28120183c0 bus1=x3122818c.1.2 bus2=sx3122818c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6341781-2 bus1=m1026866.1 bus2=l2685805.1 length=0.10058464 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533531a0 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169249-2 bus1=m1026891.3 bus2=l3122817.3 length=0.013828232999999999 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355779c0 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623400-1 bus1=l3122817.3 bus2=l2673314.3 length=0.05577525 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355778c0 bus1=x2673314c.1.2 bus2=sx2673314c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6383058-1 bus1=m1026905.1 bus2=l2991909.1 length=0.071099596 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355773a0 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411373-2 bus1=m1026902.1 bus2=l2710536.1 length=0.07924244999999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396867a0 bus1=x2710536a.1.2 bus2=sx2710536a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5695520-1 bus1=m1026896.1 bus2=m1026880.1 length=0.10713083000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623425-1 bus1=m1026880.1 bus2=l2766748.1 length=0.03456412 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21470326a0 bus1=x2766748a.1.2 bus2=sx2766748a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290241-1 bus1=m1026880.1 bus2=l3197638.1 length=0.17755663 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396959a0 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290213-1 bus1=l3197638.1 bus2=m1026848.1 length=0.062408556000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683825-1 bus1=m1026848.1 bus2=l2935557.1 length=0.06000719 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397005a0 bus1=x2935557a.1.2 bus2=sx2935557a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653461-1 bus1=m1026848.1 bus2=l2673311.1 length=0.1286897 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397029a0 bus1=x2673311a.1.2 bus2=sx2673311a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6019479-1 bus1=m1026851.1 bus2=l2876813.1 length=0.099959903 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355842a0 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6015809-1 bus1=l2876813.1 bus2=l2785531.1 length=0.07989904 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399809a0 bus1=x2785531a.1.2 bus2=sx2785531a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956488-1 bus1=l2785531.1 bus2=l3216358.1 length=0.09143728 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399826a0 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350560-1 bus1=l3216358.1 bus2=m1026826.1 length=0.04577771 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683843-1 bus1=m1026826.1 bus2=m1026820.1 length=0.06046269 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411406-1 bus1=m1026820.1 bus2=l2879087.1 length=0.1550372 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399762a0 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774486-1 bus1=m1026820.1 bus2=l3141403.1 length=0.05923255 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399707a0 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167751-3 bus1=l3141403.1 bus2=m3037538.1 length=0.05966731 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501001-2 bus1=m3037538.1 bus2=l2857591.1 length=0.07229851 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226101460a0 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167751-6 bus1=m3037538.1 bus2=l3027133.1 length=0.002523134 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226101449a0 bus1=x3027133a.1.2 bus2=sx3027133a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5528079-3 bus1=l3027133.1 bus2=m3037453.1 length=0.06031224 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5679261-2 bus1=m3037453.1 bus2=l3122847.1 length=0.093646004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21483138a0 bus1=x3122847a.1.2 bus2=sx3122847a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6436903-4 bus1=m3037453.1 bus2=l2785546.1 length=0.003422117 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399752a0 bus1=x2785546a.1.2 bus2=sx2785546a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6376200-2 bus1=l2785546.1 bus2=l2914324.1 length=0.2546071 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226196642a0 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047585-1 bus1=l2914324.1 bus2=m1026805.1 length=0.1072406 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683859-1 bus1=m1026805.1 bus2=l3010585.1 length=0.08418018 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294810a0 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320366-1 bus1=l3010585.1 bus2=l2952014.1 length=0.08255323 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294809a0 bus1=x2952014a.1.2 bus2=sx2952014a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6106580-1 bus1=m1026805.1 bus2=l3120502.1 length=0.09052202 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294812a0 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198049-1 bus1=l3120502.1 bus2=m1026792.1 length=0.1263919 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5501000-1 bus1=m1026792.1 bus2=l2895461.1 length=0.05474723 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294789a0 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5652982-1 bus1=m1026792.1 bus2=l2821010.1 length=0.1728425 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294788a0 bus1=x2821010a.1.2 bus2=sx2821010a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6349988-1 bus1=l2821010.1 bus2=m1026773.1 length=0.1089954 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5652983-1 bus1=m1026773.1 bus2=l3233353.1 length=0.09247858 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399630a0 bus1=x3233353a.1.2 bus2=sx3233353a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199040-1 bus1=m1026773.1 bus2=l3195751.1 length=0.1178727 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293681a0 bus1=x3195751a.1.2 bus2=sx3195751a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6258470-1 bus1=m1026826.1 bus2=l2952013.1 length=0.08359343 units=km linecode=1ph-4_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355843a0 bus1=x2952013a.1.2 bus2=sx2952013a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5682327-1 bus1=m1026854.1 bus2=m1026857.1 length=0.013415796 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651961-1 bus1=m1026857.1 bus2=l2973165.1 length=0.08343679 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355942a0 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228278-1 bus1=m1026857.1 bus2=l2804262.1 length=0.066659945 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355938a0 bus1=x2804262a.1.2 bus2=sx2804262a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320343-1 bus1=l2804262.1 bus2=l2841639.1 length=0.07467731 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355937a0 bus1=x2841639a.1.2 bus2=sx2841639a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804806-1 bus1=l2841639.1 bus2=m1026877.1 length=0.04432756 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138615-1 bus1=m1026877.1 bus2=l2729413.1 length=0.1225855 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397067a0 bus1=x2729413a.1.2 bus2=sx2729413a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593240-1 bus1=m1026877.1 bus2=m1026906.1 length=0.2282177 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683857-1 bus1=m1026906.1 bus2=l2691973.1 length=0.1840451 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355935a0 bus1=x2691973a.1.2 bus2=sx2691973a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865270-1 bus1=l2691973.1 bus2=l2954357.1 length=0.08542197 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355936a0 bus1=x2954357a.1.2 bus2=sx2954357a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411393-1 bus1=m1026906.1 bus2=l3048212.1 length=0.09782903 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355934a0 bus1=x3048212a.1.2 bus2=sx3048212a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260001-1 bus1=m1026906.1 bus2=l2916598.1 length=0.1240598 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx355933a0 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5772710-1 bus1=m1026906.1 bus2=l3120376.1 length=0.1068318 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226163467a0 bus1=x3120376a.1.2 bus2=sx3120376a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5772710-2 bus1=l3120376.1 bus2=m1026925.1 length=0.08933255 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926304-1 bus1=m1026925.1 bus2=l3235249.1 length=0.1103141 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356014a0 bus1=x3235249a.1.2 bus2=sx3235249a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350539-1 bus1=l3235249.1 bus2=l2954348.1 length=0.09366558 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356013a0 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562926-1 bus1=l2954348.1 bus2=l2841615.1 length=0.07797205 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356012a0 bus1=x2841615a.1.2 bus2=sx2841615a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199504-1 bus1=l2841615.1 bus2=m1026931.1 length=0.04034574 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472342-1 bus1=m1026931.1 bus2=l3216337.1 length=0.0563314 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356011a0 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714039-1 bus1=m1026931.1 bus2=l3216336.1 length=0.04918638 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356010a0 bus1=x3216336a.1.2 bus2=sx3216336a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926286-1 bus1=l3216336.1 bus2=l2691936.1 length=0.06694948 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356009a0 bus1=x2691936a.1.2 bus2=sx2691936a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623388-1 bus1=l2691936.1 bus2=m1026941.1 length=0.07317014 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077770-1 bus1=m1026941.1 bus2=l3197618.1 length=0.1166106 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356008a0 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6228279-1 bus1=m1026941.1 bus2=m1026942.1 length=0.02150871 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6228279-2 bus1=m1026942.1 bus2=l3141389.1 length=0.004249663 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356007a0 bus1=x3141389a.1.2 bus2=sx3141389a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895767-1 bus1=l3141389.1 bus2=l2860477.1 length=0.0758706 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28121587a0 bus1=x2860477a.1.2 bus2=sx2860477a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5621826-1 bus1=m1026942.1 bus2=l3270814.1 length=0.03048028 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226191850a0 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986927-1 bus1=m1026925.1 bus2=l2916599.1 length=0.01557656 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356015a0 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900590-2 bus1=m3768670.1 bus2=l3649297.1 length=0.060049222 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237380a0 bus1=x3649297a.1.2 bus2=sx3649297a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-6 bus1=l3649297.1 bus2=l3649298.1 length=0.06365365 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237384a0 bus1=x3649298a.1.2 bus2=sx3649298a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-8 bus1=l3649298.1 bus2=l3649299.1 length=0.0646432 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237391a0 bus1=x3649299a.1.2 bus2=sx3649299a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-26 bus1=l3649299.1 bus2=m3772794.1 length=0.003878988 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6900591-27 bus1=m3772794.1 bus2=l3649300.1 length=0.06096514 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237546a0 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-12 bus1=l3649300.1 bus2=l3649301.1 length=0.06117458 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237643a0 bus1=x3649301a.1.2 bus2=sx3649301a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-14 bus1=l3649301.1 bus2=l3649302.1 length=0.0630605 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237653a0 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-20 bus1=l3649302.1 bus2=l3649304.1 length=0.06276059 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237713a0 bus1=x3649304a.1.2 bus2=sx3649304a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900591-22 bus1=l3649304.1 bus2=l3649305.1 length=0.0670876 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224237718a0 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6900592-3 bus1=m3772794.1 bus2=l3649306.1 length=0.07386034 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224238167a0 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5928545-1 bus1=m1026830.3 bus2=l3342743.3 length=0.155661117 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2223703238c0 bus1=x3342743c.1.2 bus2=sx3342743c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6140775-3 bus1=l3342743.3 bus2=l3197661.3 length=0.346956661 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338932c0 bus1=x3197661c.1.2 bus2=sx3197661c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229832-2 bus1=l3197661.3 bus2=l3122848.3 length=0.06795152 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397121c0 bus1=x3122848c.1.2 bus2=sx3122848c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6896673-6 bus1=m3763619.1.2.3 bus2=m3763624.1.2.3 length=0.01438638 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6896673-7 bus1=m3763624.1.2.3 bus2=l3645812.3 length=0.556806871 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224230754c0 bus1=x3645812c.1.2 bus2=sx3645812c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81353934-4 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=0.2968764 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln81354563-2 bus1=m3763624.3 bus2=l3645809.3 length=0.090443513 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2224230615c0 bus1=x3645809c.1.2 bus2=sx3645809c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81354564-8 bus1=l3645809.3 bus2=l3645810.3 length=0.1476403 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2224230651c0 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81354564-9 bus1=l3645810.3 bus2=l3645811.3 length=0.15285812599999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2224230689c0 bus1=x3645811c.1.2 bus2=sx3645811c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81353936-3 bus1=l3645811.3 bus2=193-103041.3 length=0.005712707 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5565092-1 bus1=m1047592.3 bus2=l2785521.3 length=0.058758631 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338931c0 bus1=x2785521c.1.2 bus2=sx2785521c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6292466-1 bus1=m1047552.2 bus2=l3029506.2 length=0.056602055 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338930b0 bus1=x3029506b.1.2 bus2=sx3029506b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350545-1 bus1=l3029506.2 bus2=l2973160.2 length=0.17501258 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338935b0 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956471-3 bus1=m1047548.1.2.3 bus2=m1047580.1.2.3 length=0.15965846 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6025724-2 bus1=m1047580.3 bus2=l3253995.3 length=0.02275167 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396815c0 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5843536-1 bus1=m1047580.1.2.3 bus2=m1047593.1.2.3 length=0.055915065 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5661951-2 bus1=m1047593.1 bus2=l2972930.1 length=0.031334816 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338927a0 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6298585-1 bus1=m1047593.1.2.3 bus2=m1047615.1.2.3 length=0.1305568 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6298585-2 bus1=m1047615.1.2.3 bus2=l3216123.1.2.3 length=0.001981911 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338926a0 bus1=x3216123a.1.2 bus2=sx3216123a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5867683-2 bus1=l3216123.1.2.3 bus2=m1047649.1.2.3 length=0.11813812 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108128-2 bus1=m1047649.3 bus2=l3104123.3 length=0.031405523 units=km linecode=1ph-xx6_wpal6_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338924c0 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411371-1 bus1=m1047649.1.2.3 bus2=l2973153.1.2.3 length=0.02410888 units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338925a0 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380809-2 bus1=l2973153.1.2.3 bus2=m1047672.1.2.3 length=0.080751198 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411372-1 bus1=m1047672.1.2.3 bus2=l2822866.1.2.3 length=0.03852162 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338922b0 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532746-1 bus1=l2822866.1.2.3 bus2=m1047688.1.2.3 length=0.03259088 units=km linecode=3ph_h-4_wpal4_wpal4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472352-1 bus1=m1047688.1.2.3 bus2=m1047699.1.2.3 length=0.06850344 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6392124-1 bus1=m1047699.1 bus2=m1047702.1 length=0.013931937 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258435-2 bus1=m1047702.1 bus2=l3159645.1 length=0.11376247799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228446184a0 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5511594-2 bus1=l3159645.1 bus2=l2983432.1 length=0.09519372 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225534325a0 bus1=x2983432a.1.2 bus2=sx2983432a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5924696-2 bus1=m1047702.1 bus2=l2929261.1 length=0.09229662 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533337a0 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683816-1 bus1=m1047699.1.2.3 bus2=l2935554.1.2.3 length=0.08021184 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338921a0 bus1=x2935554a.1.2 bus2=sx2935554a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169247-1 bus1=l2935554.1.2.3 bus2=m1047713.1.2.3 length=0.04389013 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229795-3 bus1=m1047713.1 bus2=l2935555.1 length=0.016149608 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338917a0 bus1=x2935555a.1.2 bus2=sx2935555a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593226-1 bus1=l2935555.1 bus2=l2897773.1 length=0.05025728 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338918a0 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532747-1 bus1=l2897773.1 bus2=l3197631.1 length=0.1213872 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338920a0 bus1=x3197631a.1.2 bus2=sx3197631a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047563-1 bus1=l3197631.1 bus2=l2748127.1 length=0.05289485 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338919a0 bus1=x2748127a.1.2 bus2=sx2748127a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6132680-1 bus1=m1047713.1.2.3 bus2=m1047720.1.2.3 length=0.1101967 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5496764-1 bus1=m1047720.3 bus2=l2954345.3 length=0.09116799 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338915c0 bus1=x2954345c.1.2 bus2=sx2954345c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894206-1 bus1=m1047720.1.2.3 bus2=l2895449.1.2.3 length=0.001919329 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193134c0 bus1=x2895449c.1.2 bus2=sx2895449c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894206-3 bus1=l2895449.1.2.3 bus2=m1047724.1.2.3 length=0.10293193 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5981120-1 bus1=m1047724.2 bus2=l2804255.2 length=0.186018915 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338913b0 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5773040-1 bus1=m1047724.1.2.3 bus2=m1047722.1.2.3 length=0.04237247 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773040-2 bus1=m1047722.1.2.3 bus2=l2841621.1.2.3 length=0.1078712 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338910c0 bus1=x2841621c.1.2 bus2=sx2841621c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865235-2 bus1=l2841621.1.2.3 bus2=m1047732.1.2.3 length=0.07762427999999999 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380810-1 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=0.08669785 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835136-2 bus1=m1047737.1 bus2=l2991908.1 length=0.060602790000000004 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338900a0 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229796-1 bus1=l2991908.1 bus2=l3178973.1 length=0.1008281 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21149420a0 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742898-1 bus1=m1047737.1.2.3 bus2=l2973155.1.2.3 length=0.2725919 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338898a0 bus1=x2973155a.1.2 bus2=sx2973155a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077815-4 bus1=l2973155.1.2.3 bus2=l3784018.1.2.3 length=0.06400781 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224500658a0 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077815-5 bus1=l3784018.1.2.3 bus2=l2876797.1.2.3 length=0.056121481 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193345a0 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6258439-1 bus1=l2876797.1.2.3 bus2=m1047763.1.2.3 length=0.11842622 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804798-2 bus1=m1047763.2 bus2=m1047766.2 length=0.048324740000000005 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108169-1 bus1=m1047766.2 bus2=m1047769.2 length=0.059513129 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379347-1 bus1=m1047769.2 bus2=l2710514.2 length=0.1052155 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323267b0 bus1=x2710514b.1.2 bus2=sx2710514b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623417-1 bus1=l2710514.2 bus2=l3157710.2 length=0.22777136999999997 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193361b0 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985348-2 bus1=l3157710.2 bus2=m1047793.2 length=0.05113778 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108170-1 bus1=m1047793.2 bus2=l3160117.2 length=0.061546391 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21357901b0 bus1=x3160117b.1.2 bus2=sx3160117b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895815-1 bus1=l3160117.2 bus2=l3215549.2 length=0.09742469 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228219458b0 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744367-1 bus1=l3215549.2 bus2=l2897800.2 length=0.1436043 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323277b0 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532782-1 bus1=l2897800.2 bus2=m1047809.2 length=0.02649163 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6318427-1 bus1=m1047809.2 bus2=l2989432.2 length=0.07337866 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226163575b0 bus1=x2989432b.1.2 bus2=sx2989432b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318427-2 bus1=l2989432.2 bus2=l3066830.2 length=0.08192514 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21469960b0 bus1=x3066830b.1.2 bus2=sx3066830b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350570-1 bus1=l3066830.2 bus2=l3197660.2 length=0.1335376 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323275b0 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350569-1 bus1=m1047809.2 bus2=l2935568.2 length=0.19797968 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28119958b0 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895805-1 bus1=l2935568.2 bus2=l3235246.2 length=0.1842759 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323279b0 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714047-1 bus1=l3235246.2 bus2=l2710512.2 length=0.07720226 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323280b0 bus1=x2710512b.1.2 bus2=sx2710512b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380811-1 bus1=l2710512.2 bus2=m1047828.2 length=0.1452169 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199515-1 bus1=m1047828.2 bus2=l2954346.2 length=0.02040648 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323397b0 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320336-1 bus1=l2954346.2 bus2=m1047831.2 length=0.1752896 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472353-1 bus1=m1047831.2 bus2=l2710505.2 length=0.1029569 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323398b0 bus1=x2710505b.1.2 bus2=sx2710505b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290208-1 bus1=m1047831.2 bus2=l3178974.2 length=0.08038149 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323399b0 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108130-5 bus1=l3178974.2 bus2=m3327098.2 length=0.07193888 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6660514-2 bus1=m3327098.2 bus2=l3448661.2 length=0.12252883 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2223878647b0 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108130-6 bus1=m3327098.2 bus2=l2691943.2 length=0.199804 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323400b0 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623396-1 bus1=m1047828.2 bus2=l2710513.2 length=0.09767445 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx325245b0 bus1=x2710513b.1.2 bus2=sx2710513b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5625550-1 bus1=l2710513.2 bus2=m1047825.2 length=0.2537165 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6076240-1 bus1=m1047825.2 bus2=l2726975.2 length=0.07010357 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193422b0 bus1=x2726975b.1.2 bus2=sx2726975b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742816-2 bus1=m1047825.2 bus2=m1069731.2 length=0.08606311 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774446-1 bus1=m1069731.2 bus2=m1069730.2 length=0.1722008 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532733-1 bus1=m1069730.2 bus2=l2748124.2 length=0.04621324 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323392b0 bus1=x2748124b.1.2 bus2=sx2748124b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5636753-1 bus1=m1069730.2 bus2=l3159037.2 length=0.03583762 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323391b0 bus1=x3159037b.1.2 bus2=sx3159037b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5727681-1 bus1=l3159037.2 bus2=m1069738.2 length=0.04942569 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5878934-1 bus1=m1069738.2 bus2=l3234185.2 length=0.09572757 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323388b0 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6121686-1 bus1=l3234185.2 bus2=l3065750.2 length=0.09942632 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323389b0 bus1=x3065750b.1.2 bus2=sx3065750b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6212942-1 bus1=m1069738.2 bus2=l2690941.2 length=0.09866386 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323387b0 bus1=x2690941b.1.2 bus2=sx2690941b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835124-1 bus1=m1069731.2 bus2=l2710504.2 length=0.05566342 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323394b0 bus1=x2710504b.1.2 bus2=sx2710504b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5928546-1 bus1=m1047793.2 bus2=m1047794.2 length=0.014042863 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502559-1 bus1=m1047794.2 bus2=m1047792.2 length=0.08815265 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653481-1 bus1=m1047792.2 bus2=l2860500.2 length=0.09554659 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323274b0 bus1=x2860500b.1.2 bus2=sx2860500b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6349052-1 bus1=m1047792.2 bus2=l3048203.2 length=0.660813 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323273b0 bus1=x3048203b.1.2 bus2=sx3048203b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593248-1 bus1=m1047794.2 bus2=l3010562.2 length=0.2548577 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx325473b0 bus1=x3010562b.1.2 bus2=sx3010562b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5954962-1 bus1=m1047769.2 bus2=l3197632.2 length=0.1635641 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323266b0 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683817-1 bus1=m1047766.2 bus2=l3216344.2 length=0.05513351 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323264b0 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593247-1 bus1=l3216344.2 bus2=l2860501.2 length=0.03108266 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323265b0 bus1=x2860501b.1.2 bus2=sx2860501b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5776665-1 bus1=m1047763.2 bus2=m1047767.2 length=0.120563343 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017290-1 bus1=m1047767.2 bus2=l2860484.2 length=0.1091966 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323255b0 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623395-1 bus1=m1047767.2 bus2=l2879068.2 length=0.1083623 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323254b0 bus1=x2879068b.1.2 bus2=sx2879068b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895774-1 bus1=l2879068.2 bus2=l2973152.2 length=0.16434056 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323253b0 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804796-1 bus1=l2973152.2 bus2=m1047777.2 length=0.01731124 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320334-1 bus1=m1047777.2 bus2=l2748131.2 length=0.1090727 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323250b0 bus1=x2748131b.1.2 bus2=sx2748131b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077800-1 bus1=l2748131.2 bus2=l2729427.2 length=0.05584186 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323249b0 bus1=x2729427b.1.2 bus2=sx2729427b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472393-1 bus1=l2729427.2 bus2=m1047786.2 length=0.04528825 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804797-1 bus1=m1047786.2 bus2=m1026969.2 length=0.0631439 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380808-1 bus1=m1026969.2 bus2=l2879066.2 length=0.09098634 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323252b0 bus1=x2879066b.1.2 bus2=sx2879066b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532745-1 bus1=m1026969.2 bus2=l2860483.2 length=0.09913236 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396699b0 bus1=x2860483b.1.2 bus2=sx2860483b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593225-1 bus1=l2860483.2 bus2=l3141397.2 length=0.07605067 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396796b0 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505940-2 bus1=m1047786.2 bus2=l3048207.2 length=0.06950792 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323248b0 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505939-4 bus1=l3048207.2 bus2=m3036164.2 length=0.002921439 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593224-2 bus1=m3036164.2 bus2=l3085397.2 length=0.1688267 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323261b0 bus1=x3085397b.1.2 bus2=sx3085397b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835135-2 bus1=m3036164.2 bus2=l2935553.2 length=0.04775163 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323247b0 bus1=x2935553b.1.2 bus2=sx2935553b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593223-1 bus1=l2935553.2 bus2=m1026987.2 length=0.1310252 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108124-1 bus1=m1026987.2 bus2=l2673343.2 length=0.24138587 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21470122b0 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591805-1 bus1=l2673343.2 bus2=l2764436.2 length=0.108223 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865229-1 bus1=m1026987.2 bus2=m1027004.2 length=0.40378095999999997 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986922-1 bus1=m1027004.2 bus2=l2804248.2 length=0.03810338 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323244b0 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835128-1 bus1=l2804248.2 bus2=l3160100.2 length=0.09819684000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321847b0 bus1=x3160100b.1.2 bus2=sx3160100b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472346-1 bus1=l3160100.2 bus2=l3085390.2 length=0.06686965 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321848b0 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986923-1 bus1=m1027004.2 bus2=l2897765.2 length=0.1459034 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323243b0 bus1=x2897765b.1.2 bus2=sx2897765b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835129-1 bus1=l2897765.2 bus2=m1047819.2 length=0.114221 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199508-1 bus1=m1047819.2 bus2=l2916603.2 length=0.07136147 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323403b0 bus1=x2916603b.1.2 bus2=sx2916603b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350530-1 bus1=m1047819.2 bus2=m1047821.2 length=0.06780512 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017285-1 bus1=m1047821.2 bus2=l2785512.2 length=0.2062123 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323245b0 bus1=x2785512b.1.2 bus2=sx2785512b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017286-1 bus1=l2785512.2 bus2=l2973149.2 length=0.18508348 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx325472b0 bus1=x2973149b.1.2 bus2=sx2973149b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744328-1 bus1=m1047821.2 bus2=l2684420.2 length=0.0197638 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225498968b0 bus1=x2684420b.1.2 bus2=sx2684420b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532738-1 bus1=l2684420.2 bus2=m1047824.2 length=0.08345252 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714042-1 bus1=m1047824.2 bus2=l3122810.2 length=0.07810135 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323242b0 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350531-1 bus1=m1047824.2 bus2=m1047834.2 length=0.4157481 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744327-1 bus1=m1047834.2 bus2=l3197624.2 length=0.09415599 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323235b0 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380804-1 bus1=l3197624.2 bus2=m1027101.2 length=0.13874 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229788-1 bus1=m1027101.2 bus2=l2710508.2 length=0.003622345 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323241b0 bus1=x2710508b.1.2 bus2=sx2710508b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562920-1 bus1=l2710508.2 bus2=l2822860.2 length=0.1389608 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323236b0 bus1=x2822860b.1.2 bus2=sx2822860b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259983-1 bus1=m1027101.2 bus2=l2860480.2 length=0.1639061 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323234b0 bus1=x2860480b.1.2 bus2=sx2860480b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169243-1 bus1=m1047834.2 bus2=m1047836.2 length=0.24904268999999998 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926289-1 bus1=m1047836.2 bus2=l3254203.2 length=0.2944854 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323233b0 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380803-1 bus1=m1047836.2 bus2=l3048199.2 length=0.1405025 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323237b0 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259980-1 bus1=l3048199.2 bus2=m1047837.2 length=0.08478562 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229798-1 bus1=m1047777.2 bus2=l3178975.2 length=0.5479295 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx321845b0 bus1=x3178975b.1.2 bus2=sx3178975b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047562-1 bus1=m1047777.2 bus2=l3066811.2 length=0.21440810999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28126875b0 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409775-3 bus1=m1047763.1 bus2=l2876796.1 length=0.08322668 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193338a0 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409775-2 bus1=l2876796.1 bus2=m1047755.1 length=0.056655921 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623397-1 bus1=m1047755.1 bus2=l2973154.1 length=0.08257071 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338897a0 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338894a0 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338893a0 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653456-1 bus1=m1047755.1 bus2=l3066812.1 length=0.01582846 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323263a0 bus1=x3066812a.1.2 bus2=sx3066812a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926300-1 bus1=l3066812.1 bus2=l2841622.1 length=0.06924167 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21384215a0 bus1=x2841622a.1.2 bus2=sx2841622a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956465-1 bus1=l2841622.1 bus2=l2804254.1 length=0.2687069 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx323418a0 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138601-1 bus1=l2804254.1 bus2=m1047750.1 length=0.08465236000000001 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865234-1 bus1=m1047750.1 bus2=l3178971.1 length=0.08515208799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338896a0 bus1=x3178971a.1.2 bus2=sx3178971a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138602-1 bus1=l3178971.1 bus2=l2879067.1 length=0.03981058 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21380616a0 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6349051-1 bus1=m1047750.1 bus2=l2708293.1 length=0.1893347 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502526-2 bus1=m1047737.3 bus2=l3122814.3 length=0.04775667 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338899c0 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5682448-2 bus1=m1047732.3 bus2=l2860481.3 length=0.16485898999999998 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338908c0 bus1=x2860481c.1.2 bus2=sx2860481c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5863709-1 bus1=m1047722.2 bus2=l3214064.2 length=0.03535641 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803264-2 bus1=m1047722.1 bus2=l3176656.1 length=0.257105565 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193170a0 bus1=x3176656a.1.2 bus2=sx3176656a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986926-2 bus1=m1047688.3 bus2=l3178972.3 length=0.08145834 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338923c0 bus1=x3178972c.1.2 bus2=sx3178972c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774455-2 bus1=m1047672.1 bus2=l2710511.1 length=0.085709214 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21357515a0 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502525-1 bus1=l2710511.1 bus2=l2766719.1 length=0.067282 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21357865a0 bus1=x2766719a.1.2 bus2=sx2766719a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6268990-3 bus1=m1047615.3 bus2=m1047613.3 length=0.02611824 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln8961758-1 bus1=m1047613.3 bus2=l2878848.3 length=0.182031666 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2212168887c0 bus1=x2878848c.1.2 bus2=sx2878848c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8961800-2 bus1=l2878848.3 bus2=l2766499.3 length=0.1444999 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2212168880c0 bus1=x2766499c.1.2 bus2=sx2766499c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8961800-3 bus1=l2766499.3 bus2=l2897554.3 length=0.18810075799999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2212168870c0 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8961797-2 bus1=l2897554.3 bus2=193-46661.3 length=0.1199891 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6268990-2 bus1=m1047613.3 bus2=l2729206.3 length=0.037253470000000004 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2212168866c0 bus1=x2729206c.1.2 bus2=sx2729206c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8961799-2 bus1=l2729206.3 bus2=l2729207.3 length=0.2930833 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx2212168874c0 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8961799-3 bus1=l2729207.3 bus2=228-961799-3_int.3 length=0.01219285 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln6108141-1 bus1=m1047521.1.2.3 bus2=d6108141-1_int.1.2.3 length=0.02030773 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9111_48332_sw bus1=d6108141-1_int.1.2.3 bus2=l2897777.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.125558
new object=line.tpx338937c0 bus1=x2897777c.1.2 bus2=sx2897777c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138610-3 bus1=l2897777.1.2.3 bus2=m1047513.1.2.3 length=0.16719228 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5773033-1 bus1=m1047513.3 bus2=l3157708.3 length=0.029363478000000002 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192954c0 bus1=x3157708c.1.2 bus2=sx3157708c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803262-7 bus1=l3157708.3 bus2=l3197640.3 length=0.13816531999999998 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338944c0 bus1=x3197640c.1.2 bus2=sx3197640c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047577-1 bus1=m1047513.1.2.3 bus2=m1047507.1.2.3 length=0.06951978 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682339-1 bus1=m1047507.1.2.3 bus2=l2991914.1.2.3 length=0.11458950500000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338941c0 bus1=x2991914c.1.2 bus2=sx2991914c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5651975-1 bus1=l2991914.1.2.3 bus2=l2841635.1.2.3 length=0.05941644 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399099a0 bus1=x2841635a.1.2 bus2=sx2841635a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047578-1 bus1=l2841635.1.2.3 bus2=l2822869.1.2.3 length=0.05946699 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338942a0 bus1=x2822869a.1.2 bus2=sx2822869a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502538-1 bus1=l2822869.1.2.3 bus2=m1026808.1.2.3 length=0.09478322 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5558792-1 bus1=m1026808.1.2.3 bus2=l3254217.1.2.3 length=0.059296130999999995 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399112c0 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108143-1 bus1=l3254217.1.2.3 bus2=m1026795.1.2.3 length=0.153207119 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108144-1 bus1=m1026795.1.2.3 bus2=m1026783.1.2.3 length=0.107376504 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290214-1 bus1=m1026783.3 bus2=l2766724.3 length=0.045718166000000005 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294786c0 bus1=x2766724c.1.2 bus2=sx2766724c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259999-2 bus1=m1026783.1 bus2=l3197641.1 length=0.14687672 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293591a0 bus1=x3197641a.1.2 bus2=sx3197641a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502539-1 bus1=l3197641.1 bus2=l2973161.1 length=0.1303799 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293592a0 bus1=x2973161a.1.2 bus2=sx2973161a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532754-1 bus1=m1026783.1.2.3 bus2=m1026769.1.2.3 length=0.24427144 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290216-1 bus1=m1026769.1.2.3 bus2=l2841633.1.2.3 length=0.008550947 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293645a0 bus1=x2841633a.1.2 bus2=sx2841633a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5534970-1 bus1=l2841633.1.2.3 bus2=d5534970-1_int.1.2.3 length=0.106562 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l9191_48332_sw bus1=d5534970-1_int.1.2.3 bus2=m1026744.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.125314768
new object=line.ln5835150-1 bus1=m1026744.1.2.3 bus2=m1026702.1.2.3 length=0.293618383 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653470-1 bus1=m1026702.1.2.3 bus2=l2729414.1.2.3 length=0.04989807 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293655c0 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293655b0 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293655a0 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714056-3 bus1=m1026702.1.2.3 bus2=m1026695.1.2.3 length=0.15132392 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774470-3 bus1=m1026695.1 bus2=l3122827.1 length=0.23785750300000003 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293673a0 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472374-1 bus1=l3122827.1 bus2=l2954355.1 length=0.05850549 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293672a0 bus1=x2954355a.1.2 bus2=sx2954355a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502544-1 bus1=l2954355.1 bus2=m1026665.1 length=0.02380942 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229802-1 bus1=m1026665.1 bus2=m1026660.1 length=0.08500134 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895781-1 bus1=m1026660.1 bus2=l3160106.1 length=0.3398222 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx310570a0 bus1=x3160106a.1.2 bus2=sx3160106a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623405-1 bus1=m1026660.1 bus2=l2729428.1 length=0.291952357 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398402a0 bus1=x2729428a.1.2 bus2=sx2729428a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926324-1 bus1=l2729428.1 bus2=m1026648.1 length=0.07371732 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653462-1 bus1=m1026648.1 bus2=l2973159.1 length=0.09688914 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398536a0 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229800-1 bus1=m1026648.1 bus2=m3036169.1 length=0.15747711 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017301-4 bus1=m3036169.1 bus2=l3197639.1 length=0.047671859999999996 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx310569a0 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505947-4 bus1=m3036169.1 bus2=l2673317.1 length=0.002598078 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397771a0 bus1=x2673317a.1.2 bus2=sx2673317a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505948-2 bus1=l2673317.1 bus2=l2710517.1 length=0.09969649 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx310568a0 bus1=x2710517a.1.2 bus2=sx2710517a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865244-1 bus1=l2710517.1 bus2=m1026646.1 length=0.04880933 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259994-3 bus1=m1026646.1 bus2=l2879074.1 length=0.09578845 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx310560a0 bus1=x2879074a.1.2 bus2=sx2879074a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714050-1 bus1=l2879074.1 bus2=l3122820.1 length=0.074057 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx310561a0 bus1=x3122820a.1.2 bus2=sx3122820a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774460-1 bus1=l3122820.1 bus2=l3141398.1 length=0.05940873 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386976a0 bus1=x3141398a.1.2 bus2=sx3141398a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986930-1 bus1=m1026646.1 bus2=l3178978.1 length=0.1966651 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337723a0 bus1=x3178978a.1.2 bus2=sx3178978a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683826-1 bus1=l3178978.1 bus2=m1047432.1 length=0.1661606 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502534-1 bus1=m1047432.1 bus2=l2970841.1 length=0.26723940999999996 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472362-1 bus1=m1047432.1 bus2=l2916234.1 length=0.280528404 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228549643a0 bus1=x2916234a.1.2 bus2=sx2916234a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5479790-2 bus1=l2916234.1 bus2=m1047420.1 length=0.30966671999999995 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6195664-1 bus1=m1047420.1 bus2=l2973157.1 length=0.060607680000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337722a0 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411377-1 bus1=m1047420.1 bus2=l2820556.1 length=0.1336502 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226196648a0 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017297-1 bus1=l2820556.1 bus2=m1047409.1 length=0.1330253 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5682375-1 bus1=m1047409.1 bus2=l3082992.1 length=0.06613155 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337728a0 bus1=x3082992a.1.2 bus2=sx3082992a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167748-1 bus1=l3082992.1 bus2=m1047406.1 length=0.05959651 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472359-1 bus1=m1047406.1 bus2=l3216348.1 length=0.02923555 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337717a0 bus1=x3216348a.1.2 bus2=sx3216348a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320339-1 bus1=l3216348.1 bus2=l2841627.1 length=0.1883185 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337716a0 bus1=x2841627a.1.2 bus2=sx2841627a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017298-1 bus1=l2841627.1 bus2=l3254216.1 length=0.1069043 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398563a0 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6388581-1 bus1=l3254216.1 bus2=m1047401.1 length=0.03352408 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5691535-1 bus1=m1047401.1 bus2=l3091052.1 length=0.17495433 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228532641a0 bus1=x3091052a.1.2 bus2=sx3091052a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6388581-2 bus1=m1047401.1 bus2=l2748132.1 length=0.05605623 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302637a0 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6440070-1 bus1=l2748132.1 bus2=m1047400.1 length=0.3923737 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108134-1 bus1=m1047406.1 bus2=l2691947.1 length=0.06561001 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337718a0 bus1=x2691947a.1.2 bus2=sx2691947a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138636-1 bus1=m1047409.1 bus2=l2841648.1 length=0.1275581 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337720a0 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623428-1 bus1=l2841648.1 bus2=l2710544.1 length=0.09164606 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21482279a0 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895779-1 bus1=m1047432.1 bus2=l2879075.1 length=0.04836548 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337724a0 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5894312-1 bus1=l2879075.1 bus2=l3251830.1 length=0.05945563 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6137085-1 bus1=m1026665.1 bus2=l3232933.1 length=0.1455376 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108150-3 bus1=m1026695.1.2.3 bus2=l2973167.1.2.3 length=0.07390179 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293656b0 bus1=x2973167b.1.2 bus2=sx2973167b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6347196-3 bus1=l2973167.1.2.3 bus2=m1026700.1.2.3 length=0.09591941000000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6438273-2 bus1=m1026700.1.2.3 bus2=l2851933.1.2.3 length=0.09746439000000001 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21393643c0 bus1=x2851933c.1.2 bus2=sx2851933c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx21393643b0 bus1=x2851933b.1.2 bus2=sx2851933b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx21393643a0 bus1=x2851933a.1.2 bus2=sx2851933a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506306-2 bus1=l2851933.1.2.3 bus2=l3207907.1.2.3 length=0.02362031 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293664c0 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293664b0 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293664a0 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506307-4 bus1=l3207907.1.2.3 bus2=l3226771.1 length=0.234078398 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227100746a0 bus1=x3226771a.1.2 bus2=sx3226771a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6196270-2 bus1=l3226771.1 bus2=l3189190.1 length=0.1618778 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227100753a0 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5741170-3 bus1=m1026700.3 bus2=l3189188.3 length=0.02700529 units=km linecode=1ph-xx4_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293658c0 bus1=x3189188c.1.2 bus2=sx3189188c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5650219-1 bus1=m1026700.1.2.3 bus2=m1026706.1.2.3 length=0.08550029 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472403-3 bus1=m1026706.1.2.3 bus2=m1026709.1.2.3 length=0.132194216 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5655685-1 bus1=m1026709.3 bus2=m1026705.3 length=0.012503975 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621833-2 bus1=m1026705.3 bus2=l2973166.3 length=0.085633711 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293665c0 bus1=x2973166c.1.2 bus2=sx2973166c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803257-1 bus1=m1026705.3 bus2=l2710532.3 length=0.03504194 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293666c0 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290233-1 bus1=m1026709.1.2.3 bus2=m1026701.1.2.3 length=0.05861185 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837358-1 bus1=m1026701.1 bus2=m1026713.1 length=0.05042727699999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653485-1 bus1=m1026713.1 bus2=l2860504.1 length=0.01329669 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293667a0 bus1=x2860504a.1.2 bus2=sx2860504a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108172-1 bus1=l2860504.1 bus2=l2860493.1 length=0.2083813 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397645a0 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077785-1 bus1=l2860493.1 bus2=l3085403.1 length=0.08760957 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293668a0 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804823-1 bus1=m1026713.1 bus2=l2785530.1 length=0.05464748 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391985a0 bus1=x2785530a.1.2 bus2=sx2785530a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835151-1 bus1=l2785530.1 bus2=l2822868.1 length=0.1154759 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21397544a0 bus1=x2822868a.1.2 bus2=sx2822868a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472365-1 bus1=l2822868.1 bus2=l2766723.1 length=0.05882927 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391986a0 bus1=x2766723a.1.2 bus2=sx2766723a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169253-1 bus1=l2766723.1 bus2=l3122822.1 length=0.05715814 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391987a0 bus1=x3122822a.1.2 bus2=sx3122822a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411407-1 bus1=m1026701.1.2.3 bus2=m1026690.1.2.3 length=0.12299863 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290217-1 bus1=m1026690.1.2.3 bus2=l2879078.1.2.3 length=0.09636386 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399229a0 bus1=x2879078a.1.2 bus2=sx2879078a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108145-1 bus1=l2879078.1.2.3 bus2=l3048221.1.2.3 length=0.12408816 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399305a0 bus1=x3048221a.1.2 bus2=sx3048221a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835167-6 bus1=l3048221.1.2.3 bus2=d5835167-6_int.1.2.3 length=0.06808443 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625876_sw bus1=d5835167-6_int.1.2.3 bus2=l2691952.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.08054189
new object=line.tpx391980a0 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505949-1 bus1=l2691952.1.2.3 bus2=m3036170.1.2.3 length=0.002179793 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505951-1 bus1=m3036170.3 bus2=l3197642.3 length=0.05168565 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391979c0 bus1=x3197642c.1.2 bus2=sx3197642c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505950-1 bus1=m3036170.1.2.3 bus2=m1026662.1.2.3 length=0.06409397 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350543-1 bus1=m1026662.1.2.3 bus2=l2673319.1.2.3 length=0.1428538 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391973c0 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5591284-1 bus1=l2673319.1.2.3 bus2=m1026658.1.2.3 length=0.03328692 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5591284-2 bus1=m1026658.1.2.3 bus2=m1026655.1.2.3 length=0.07140421 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6260020-1 bus1=m1026655.1.2.3 bus2=m1009651.1.2.3 length=0.06308867 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774488-1 bus1=m1009651.3 bus2=l2879092.3 length=0.05273021 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399326c0 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5800693-1 bus1=m1009651.1.2.3 bus2=e203026.1.2.3 length=0.280501119 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865246-2 bus1=m1026655.1 bus2=l2710518.1 length=0.028694929 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21209868a0 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502536-2 bus1=m1026655.3 bus2=l3141411.3 length=0.072862485 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21197413c0 bus1=x3141411c.1.2 bus2=sx3141411c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6439600-1 bus1=m1026658.1 bus2=l3172805.1 length=0.1066804 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226964880a0 bus1=x3172805a.1.2 bus2=sx3172805a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199523-2 bus1=m1026662.3 bus2=l3141402.3 length=0.1550508 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391978c0 bus1=x3141402c.1.2 bus2=sx3141402c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683827-2 bus1=m1026662.3 bus2=l2841631.3 length=0.035004015 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391976c0 bus1=x2841631c.1.2 bus2=sx2841631c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108140-2 bus1=m1026662.1 bus2=l3216350.1 length=0.055175699999999994 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391977a0 bus1=x3216350a.1.2 bus2=sx3216350a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986938-2 bus1=m1026690.1 bus2=l3216351.1 length=0.02050072 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398815a0 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986937-1 bus1=l3216351.1 bus2=l2879081.1 length=0.03169776 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391981a0 bus1=x2879081a.1.2 bus2=sx2879081a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472376-1 bus1=l2879081.1 bus2=l3066816.1 length=0.14814273 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398676a0 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774465-1 bus1=l3066816.1 bus2=l3066817.1 length=0.38993516699999997 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21373784a0 bus1=x3066817a.1.2 bus2=sx3066817a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532788-2 bus1=m1026706.3 bus2=l2935560.3 length=0.05601337 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293659c0 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895816-2 bus1=m1026706.1.2.3 bus2=l3216368.1.2.3 length=0.03552554 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293663c0 bus1=x3216368c.1.2 bus2=sx3216368c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683858-2 bus1=l3216368.1.2.3 bus2=m1026726.1.2.3 length=0.044965820000000004 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833721-1 bus1=m1026726.2 bus2=l2876847.2 length=0.07288157 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6286965-1 bus1=m1026726.1.2.3 bus2=l2814529.1.2.3 length=0.03957661 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28120126c0 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx28120126b0 bus1=x2814529b.1.2 bus2=sx2814529b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx28120126a0 bus1=x2814529a.1.2 bus2=sx2814529a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506308-1 bus1=m1026726.2 bus2=l2916610.2 length=0.06580844 units=km linecode=1ph-x4_acsrx4_dpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293660b0 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6286966-3 bus1=m1026700.2 bus2=l3189189.2 length=0.0634836 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293657b0 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926310-2 bus1=m1026744.1.2.3 bus2=l3235258.1.2.3 length=0.04532687 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293652c0 bus1=x3235258c.1.2 bus2=sx3235258c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293652b0 bus1=x3235258b.1.2 bus2=sx3235258b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293652a0 bus1=x3235258a.1.2 bus2=sx3235258a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6140776-1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=0.00691128 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.v9109_48332_sw bus1=d6140776-1_int.1 bus2=l2729429.1 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.09501055
new object=line.tpx293644a0 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895807-1 bus1=l2729429.1 bus2=l3197647.1 length=0.1184189 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx294787a0 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017304-1 bus1=l3197647.1 bus2=m1026778.1 length=0.001620751 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259998-2 bus1=m1026795.3 bus2=l2822870.3 length=0.029310339999999997 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399171c0 bus1=x2822870c.1.2 bus2=sx2822870c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047579-1 bus1=l2822870.3 bus2=l2766725.3 length=0.06373193 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399220c0 bus1=x2766725c.1.2 bus2=sx2766725c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229803-2 bus1=m1026808.3 bus2=l2729410.3 length=0.027433688999999997 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338943c0 bus1=x2729410c.1.2 bus2=sx2729410c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742811-1 bus1=m1047507.1.2.3 bus2=l2820531.1.2.3 length=0.03986831 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192936b0 bus1=x2820531b.1.2 bus2=sx2820531b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742811-3 bus1=l2820531.1.2.3 bus2=l3160109.1.2.3 length=0.106608449 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338947b0 bus1=x3160109b.1.2 bus2=sx3160109b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6134514-2 bus1=l3160109.1.2.3 bus2=m1047497.1.2.3 length=0.07193646 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6134514-1 bus1=m1047497.1.2.3 bus2=l3104136.1.2.3 length=0.02313294 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338949b0 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895793-1 bus1=l3104136.1.2.3 bus2=l2822872.1.2.3 length=0.1425373 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338950b0 bus1=x2822872b.1.2 bus2=sx2822872b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169261-1 bus1=l2822872.1.2.3 bus2=m1047490.1.2.3 length=0.09282392 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047576-1 bus1=m1047490.1.2.3 bus2=l2726973.1.2.3 length=0.0724533 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192926a0 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5739188-1 bus1=l2726973.1.2.3 bus2=l3122821.1.2.3 length=0.28144717 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338953b0 bus1=x3122821b.1.2 bus2=sx3122821b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532753-1 bus1=l3122821.1.2.3 bus2=m1047486.1.2.3 length=0.1379125 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6012046-1 bus1=m1047486.1.2.3 bus2=l3010560.1.2.3 length=0.15881709 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338955b0 bus1=x3010560b.1.2 bus2=sx3010560b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169246-1 bus1=l3010560.1.2.3 bus2=m1047483.1.2.3 length=0.03261181 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5958701-1 bus1=m1047483.3 bus2=m1047478.3 length=0.101126419 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744331-1 bus1=m1047478.3 bus2=l3254209.3 length=0.03019689 units=km linecode=1ph-xx2_acsr4_dpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337714c0 bus1=x3254209c.1.2 bus2=sx3254209c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199513-1 bus1=m1047478.3 bus2=l2766716.3 length=0.0425139 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337713c0 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229792-1 bus1=l2766716.3 bus2=l3235245.3 length=0.06867468 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337712c0 bus1=x3235245c.1.2 bus2=sx3235245c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259987-1 bus1=m1047483.1.2.3 bus2=m1047480.1.2.3 length=0.07958796 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5504712-1 bus1=m1047480.1 bus2=l3104119.1 length=0.065843403 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338956a0 bus1=x3104119a.1.2 bus2=sx3104119a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077774-1 bus1=m1047480.1.2.3 bus2=m1069483.1.2.3 length=0.1139823 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229793-1 bus1=m1069483.1.2.3 bus2=m1069481.1.2.3 length=0.05095336 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6106657-1 bus1=m1069481.1.2.3 bus2=l2673308.1.2.3 length=0.08442459000000001 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337653b0 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199557-1 bus1=l2673308.1.2.3 bus2=l2991939.1.2.3 length=0.1126097 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337652b0 bus1=x2991939b.1.2 bus2=sx2991939b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774495-1 bus1=l2991939.1.2.3 bus2=l3216367.1.2.3 length=0.09375551 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337648b0 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835173-1 bus1=l3216367.1.2.3 bus2=m1069468.1.2.3 length=0.04134682 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532785-1 bus1=m1069468.1.2.3 bus2=m1069464.1.2.3 length=0.0731225 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593251-1 bus1=m1069464.1.2.3 bus2=m1069461.1.2.3 length=0.08033637 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6258443-1 bus1=m1069461.1.2.3 bus2=l2876798.1.2.3 length=0.04901646 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193745b0 bus1=x2876798b.1.2 bus2=sx2876798b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803273-1 bus1=l2876798.1.2.3 bus2=m1069457.1.2.3 length=0.1014281 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865268-2 bus1=m1069457.1.2.3 bus2=l2925506.1.2.3 length=0.109043293 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533703c0 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472402-1 bus1=l2925506.1.2.3 bus2=m1069438.1.2.3 length=0.03125161 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502569-1 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=0.06801687 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337661b0 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956499-2 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=0.04073904 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625680_sw bus1=d5956499-2_int.1.2.3 bus2=m1069428.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.04635819
new object=line.ln6047604-1 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=0.07666091 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5898055-2 bus1=m1069424.1 bus2=l2822861.1 length=0.11261349799999999 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21015829a0 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21031684a0 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290203-1 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=0.08859631 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337668b0 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835131-1 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=0.09602246 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6201694-1 bus1=m1069420.1 bus2=l3122811.1 length=0.041670056999999996 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337669a0 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350533-4 bus1=m1069420.1.2.3 bus2=m1069417.1.2.3 length=0.37571614 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5712475-1 bus1=m1069417.2 bus2=l3122812.2 length=0.017324666 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21031694b0 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956457-2 bus1=m1069417.1.2.3 bus2=m1069411.1.2.3 length=0.07965404 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290202-1 bus1=m1069411.1 bus2=l2991905.1 length=0.05633982 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28148633a0 bus1=x2991905a.1.2 bus2=sx2991905a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956487-1 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=0.08715702 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386754a0 bus1=x2766741a.1.2 bus2=sx2766741a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380838-1 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=0.06113693 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049822-1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=0.0112665 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5397_48332_sw bus1=d6049822-1_int.1 bus2=l3254207.1 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03884788
new object=line.tpx337671a0 bus1=x3254207a.1.2 bus2=sx3254207a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532739-1 bus1=l3254207.1 bus2=m1069390.1 length=0.07088974 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138596-1 bus1=m1069390.1 bus2=l2841618.1 length=0.04611767 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337673a0 bus1=x2841618a.1.2 bus2=sx2841618a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865266-1 bus1=m1069390.1 bus2=l2897801.1 length=0.04369726 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21470405a0 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683853-1 bus1=l2897801.1 bus2=m1069384.1 length=0.05460371 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683808-1 bus1=m1069384.1 bus2=l2785514.1 length=0.07705279 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337675a0 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683809-1 bus1=l2785514.1 bus2=l3235244.1 length=0.06534862 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337676a0 bus1=x3235244a.1.2 bus2=sx3235244a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380806-1 bus1=l3235244.1 bus2=m1069398.1 length=0.06289584 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6169245-1 bus1=m1069398.1 bus2=l2785513.1 length=0.06677584 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337677a0 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229789-1 bus1=m1069398.1 bus2=l3160101.1 length=0.09256208 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337678a0 bus1=x3160101a.1.2 bus2=sx3160101a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653454-1 bus1=m1069398.1 bus2=l3010559.1 length=0.1034804 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337679a0 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350532-1 bus1=m1069384.1 bus2=l3066805.1 length=0.04013771 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337674a0 bus1=x3066805a.1.2 bus2=sx3066805a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895812-1 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=0.03873171 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337672b0 bus1=x2822877b.1.2 bus2=sx2822877b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229829-2 bus1=l2822877.1.2.3 bus2=m1069376.1.2.3 length=0.03809436 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6375549-4 bus1=m1069376.1.2.3 bus2=l3181545.1.2.3 length=0.08518895 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193702c0 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6375549-6 bus1=l3181545.1.2.3 bus2=l3125349.1.2.3 length=0.10062506 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193698c0 bus1=x3125349c.1.2 bus2=sx3125349c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5517002-3 bus1=l3125349.1.2.3 bus2=l3143999.1.2.3 length=0.13842652 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193696a0 bus1=x3143999a.1.2 bus2=sx3143999a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5517002-2 bus1=l3143999.1.2.3 bus2=m4113347.1.2.3 length=0.059309329 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5965099-8 bus1=m4113347.1.2.3 bus2=l3159448.1.2.3 length=0.08753448999999999 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337684a0 bus1=x3159448a.1.2 bus2=sx3159448a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5965099-2 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=0.002488518 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5637597-1 bus1=m1069311.1.3 bus2=m4113348.1.3 length=0.08448662200000001 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
new object=line.ln5698090-3 bus1=m4113348.1.3 bus2=l2821770.1 length=0.150491919 units=km linecode=2ph_h-2_acsrx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
new object=line.tpx227917119a0 bus1=x2821770a.1.2 bus2=sx2821770a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979346-3 bus1=l2821770.1 bus2=l2915534.1 length=0.44883514999999996 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx227917122a0 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979370-2 bus1=l2915534.1 bus2=193-48013.1 length=0.1692494 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln8979343-3 bus1=m4113348.3 bus2=l2803194.3 length=0.25314914499999996 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx227917130c0 bus1=x2803194c.1.2 bus2=sx2803194c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979358-2 bus1=l2803194.3 bus2=l3047073.3 length=0.08833488 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx227917133c0 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979358-3 bus1=l3047073.3 bus2=l2690868.3 length=0.23309765999999998 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx227917127c0 bus1=x2690868c.1.2 bus2=sx2690868c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln8979371-2 bus1=l2690868.3 bus2=228-979371-2_int.3 length=0.01146058 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.ln5486729-1 bus1=m1069311.1.2.3 bus2=m1069310.1.2.3 length=0.000560638 units=km linecode=3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5970852-1 bus1=m1069311.3 bus2=m1069312.3 length=0.02647091 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln81018876-1 bus1=m1069312.3 bus2=l3232301.3 length=0.098370298 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx21458756c0 bus1=x3232301c.1.2 bus2=sx3232301c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81037792-1 bus1=l3232301.3 bus2=l2763811.3 length=0.20670502 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx21459629c0 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81043320-2 bus1=l2763811.3 bus2=l2763812.3 length=0.1008099 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx21459651c0 bus1=x2763812c.1.2 bus2=sx2763812c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81043320-3 bus1=l2763812.3 bus2=l2951995.3 length=0.1852211 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226192801c0 bus1=x2951995c.1.2 bus2=sx2951995c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81043320-4 bus1=l2951995.3 bus2=l3101194.3 length=0.1513612 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx21459660c0 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81001717-1 bus1=l3101194.3 bus2=l2862616.3 length=0.2233032 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx227447984c0 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81018875-1 bus1=m1069312.3 bus2=l2970258.3 length=0.04653774 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx21459640c0 bus1=x2970258c.1.2 bus2=sx2970258c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln7061777-3 bus1=m4113347.3 bus2=l3235243.3 length=0.5049862900000001 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275008c0 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5867449-1 bus1=m1069376.2 bus2=m3036167.2 length=0.13425241 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505945-1 bus1=m3036167.2 bus2=l2973156.2 length=0.003119941 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337687b0 bus1=x2973156b.1.2 bus2=sx2973156b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017295-1 bus1=l2973156.2 bus2=m1069393.2 length=0.1163218 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6505942-2 bus1=m1069393.2 bus2=l3029501.2 length=0.1103979 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337688b0 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505943-3 bus1=l3029501.2 bus2=m3036165.2 length=0.001865744 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774462-2 bus1=m3036165.2 bus2=l3197636.2 length=0.1974541 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28148580b0 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714051-1 bus1=l3197636.2 bus2=m1047424.2 length=0.09030334 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562929-1 bus1=m1047424.2 bus2=l3104127.2 length=0.04694714 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337690b0 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683822-1 bus1=m1047424.2 bus2=l2691949.2 length=0.06492342 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337689b0 bus1=x2691949b.1.2 bus2=sx2691949b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986931-2 bus1=m3036165.2 bus2=l3235252.2 length=0.06531223 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21388572b0 bus1=x3235252b.1.2 bus2=sx3235252b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593230-1 bus1=m1069393.2 bus2=m1069408.2 length=0.06980202 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653458-1 bus1=m1069408.2 bus2=l2897774.2 length=0.03718824 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337691b0 bus1=x2897774b.1.2 bus2=sx2897774b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593231-1 bus1=m1069408.2 bus2=l2822867.2 length=0.08006577 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386552b0 bus1=x2822867b.1.2 bus2=sx2822867b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472357-1 bus1=l2822867.2 bus2=m1069412.2 length=0.003769859 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502530-1 bus1=m1069412.2 bus2=l3066813.2 length=0.06176116 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337693b0 bus1=x3066813b.1.2 bus2=sx3066813b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380815-1 bus1=l3066813.2 bus2=l2991910.2 length=0.08614536 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337694b0 bus1=x2991910b.1.2 bus2=sx2991910b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986928-1 bus1=l2991910.2 bus2=l2879072.2 length=0.04524989 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337695b0 bus1=x2879072b.1.2 bus2=sx2879072b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047568-1 bus1=l2879072.2 bus2=m1047441.2 length=0.2303486 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865241-1 bus1=m1047441.2 bus2=m1047442.2 length=0.0421516 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562927-1 bus1=m1047442.2 bus2=m1047447.2 length=0.22067998 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199519-1 bus1=m1047447.2 bus2=l2766722.2 length=0.09849151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337700b0 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290211-1 bus1=l2766722.2 bus2=l2879071.2 length=0.05264627 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337701b0 bus1=x2879071b.1.2 bus2=sx2879071b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865242-1 bus1=l2879071.2 bus2=l3029504.2 length=0.0798659 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337702b0 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6407748-1 bus1=l3029504.2 bus2=l3046854.2 length=0.0590263 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227732939b0 bus1=x3046854b.1.2 bus2=sx3046854b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6407748-2 bus1=l3046854.2 bus2=m1047453.2 length=0.05252521 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835175-1 bus1=m1047453.2 bus2=l2785547.2 length=0.07704675 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337705b0 bus1=x2785547b.1.2 bus2=sx2785547b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047607-1 bus1=l2785547.2 bus2=m1047457.2 length=0.03934865 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926332-1 bus1=m1047457.2 bus2=l3139086.2 length=0.06703801 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192846b0 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472406-1 bus1=l3139086.2 bus2=l3029520.2 length=0.06725062 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21486213b0 bus1=x3029520b.1.2 bus2=sx3029520b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653493-1 bus1=m1047457.2 bus2=l2710546.2 length=0.04011955 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337704b0 bus1=x2710546b.1.2 bus2=sx2710546b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5588016-3 bus1=l2710546.2 bus2=l3254214.2 length=0.09134897 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337706b0 bus1=x3254214b.1.2 bus2=sx3254214b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803984-1 bus1=l3254214.2 bus2=l3214112.2 length=0.08348714 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226881057b0 bus1=x3214112b.1.2 bus2=sx3214112b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803984-2 bus1=l3214112.2 bus2=l3160104.2 length=0.1034439 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337707b0 bus1=x3160104b.1.2 bus2=sx3160104b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411384-1 bus1=l3160104.2 bus2=m1047471.2 length=0.1115771 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532787-1 bus1=m1047471.2 bus2=l2973180.2 length=0.07616084 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21398646b0 bus1=x2973180b.1.2 bus2=sx2973180b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380819-1 bus1=m1047471.2 bus2=l2879077.2 length=0.09547967 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337709b0 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502537-1 bus1=l2879077.2 bus2=m1026693.2 length=0.1196923 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6327237-1 bus1=m1026693.2 bus2=m1026699.2 length=0.08524384 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5993742-1 bus1=m1026699.2 bus2=l3029183.2 length=0.36175409000000003 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228580047b0 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6327237-2 bus1=m1026699.2 bus2=m1026704.2 length=0.05253797 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865247-1 bus1=m1026704.2 bus2=l2991915.2 length=0.0549563 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx392036b0 bus1=x2991915b.1.2 bus2=sx2991915b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259997-1 bus1=l2991915.2 bus2=l2673320.2 length=0.05961608 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx392037b0 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744337-1 bus1=l2673320.2 bus2=l3048209.2 length=0.06566652 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28120195b0 bus1=x3048209b.1.2 bus2=sx3048209b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835145-1 bus1=m1026704.2 bus2=l2841634.2 length=0.163941 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx392038b0 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956472-1 bus1=m1026693.2 bus2=l2991916.2 length=0.1017744 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337710b0 bus1=x2991916b.1.2 bus2=sx2991916b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108139-1 bus1=m1047471.2 bus2=l3216349.2 length=0.0183997 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337708b0 bus1=x3216349b.1.2 bus2=sx3216349b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6013613-1 bus1=m1047453.2 bus2=l2913406.2 length=0.08321026 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225940756b0 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380816-1 bus1=m1047453.2 bus2=l2691948.2 length=0.06960273 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337703b0 bus1=x2691948b.1.2 bus2=sx2691948b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047567-1 bus1=m1047447.2 bus2=l2954349.2 length=0.05345472 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337699b0 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472356-1 bus1=m1047442.2 bus2=l3235250.2 length=0.06450029 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337698b0 bus1=x3235250b.1.2 bus2=sx3235250b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411375-1 bus1=m1047441.2 bus2=l2804258.2 length=0.05810673 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337697b0 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380814-1 bus1=m1047441.2 bus2=l3197635.2 length=0.06078236 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337696b0 bus1=x3197635b.1.2 bus2=sx3197635b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108132-1 bus1=m1069412.2 bus2=l2879061.2 length=0.08230611 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337692b0 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505946-1 bus1=m3036167.2 bus2=l3085391.2 length=0.07333502 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21236413b0 bus1=x3085391b.1.2 bus2=sx3085391b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5958707-1 bus1=m1069428.2 bus2=l2973178.2 length=0.08277572 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337665b0 bus1=x2973178b.1.2 bus2=sx2973178b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532786-2 bus1=m1069428.2 bus2=l3029518.2 length=0.04373503 units=km linecode=1ph-x2_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337666b0 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320364-1 bus1=l3029518.2 bus2=l2897807.2 length=0.09232586 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386771b0 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6352702-1 bus1=m1069438.3 bus2=m1069437.3 length=0.015139351 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956498-2 bus1=m1069437.3 bus2=l3066810.3 length=0.05192021 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337659c0 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623392-1 bus1=l3066810.3 bus2=l2897769.3 length=0.1296382 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337660c0 bus1=x2897769c.1.2 bus2=sx2897769c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986925-2 bus1=l2897769.3 bus2=l3778577.3 length=0.05512255 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224490448c0 bus1=x3778577c.1.2 bus2=sx3778577c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986925-3 bus1=l3778577.3 bus2=l3141395.3 length=0.06393277 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28149184c0 bus1=x3141395c.1.2 bus2=sx3141395c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744370-2 bus1=m1069437.3 bus2=l2710543.3 length=0.08097018 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21474614c0 bus1=x2710543c.1.2 bus2=sx2710543c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6352701-1 bus1=m1069457.1 bus2=e182745.1 length=0.01094228 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049824-1 bus1=m1069461.1 bus2=l3160123.1 length=0.069617027 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21015706a0 bus1=x3160123a.1.2 bus2=sx3160123a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199556-1 bus1=l3160123.1 bus2=l2897805.1 length=0.0917701 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21471907a0 bus1=x2897805a.1.2 bus2=sx2897805a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5859996-1 bus1=m1069464.2 bus2=l3216342.2 length=0.053372614 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337645b0 bus1=x3216342b.1.2 bus2=sx3216342b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411367-1 bus1=l3216342.2 bus2=l2879063.2 length=0.06188114 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337646b0 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5898057-1 bus1=m1069468.1 bus2=m1069469.1 length=0.015564321999999998 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683813-1 bus1=m1069469.1 bus2=l3010561.1 length=0.18552554999999998 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337650a0 bus1=x3010561a.1.2 bus2=sx3010561a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683856-2 bus1=m1069469.1 bus2=l3048227.1 length=0.034258248 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337647a0 bus1=x3048227a.1.2 bus2=sx3048227a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5565091-1 bus1=m1069481.3 bus2=l3141396.3 length=0.071830665 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337655c0 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017288-1 bus1=l3141396.3 bus2=l3066808.3 length=0.1603831 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337654c0 bus1=x3066808c.1.2 bus2=sx3066808c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5898056-1 bus1=m1069483.3 bus2=l2785517.3 length=0.22010333799999998 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338957c0 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506309-1 bus1=l2785517.3 bus2=l3066809.3 length=0.1000348 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338958c0 bus1=x3066809c.1.2 bus2=sx3066809c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774451-1 bus1=l3066809.3 bus2=m1069487.3 length=0.06362585 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138599-1 bus1=m1069487.3 bus2=m1069488.3 length=0.1361981 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047555-1 bus1=m1069488.3 bus2=l2748125.3 length=0.05697339 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338962c0 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138593-1 bus1=l2748125.3 bus2=l2673303.3 length=0.05394105 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338963c0 bus1=x2673303c.1.2 bus2=sx2673303c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380802-1 bus1=m1069488.3 bus2=l2933120.3 length=0.14717913999999999 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192890c0 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804785-1 bus1=l2933120.3 bus2=l3104117.3 length=0.2504814 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338964c0 bus1=x3104117c.1.2 bus2=sx3104117c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593218-1 bus1=l3104117.3 bus2=l2745806.3 length=0.18672706 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194262c0 bus1=x2745806c.1.2 bus2=sx2745806c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017287-1 bus1=m1069487.3 bus2=l2954344.3 length=0.06855186 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338959c0 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229791-1 bus1=l2954344.3 bus2=l2897767.3 length=0.05092091 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338960c0 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199511-1 bus1=l2897767.3 bus2=l3254208.3 length=0.1300972 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338961c0 bus1=x3254208c.1.2 bus2=sx3254208c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5928543-1 bus1=m1047486.1 bus2=l2860482.1 length=0.09785035 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338954a0 bus1=x2860482a.1.2 bus2=sx2860482a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744330-1 bus1=l2860482.1 bus2=l3254204.1 length=0.6171758 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337715a0 bus1=x3254204a.1.2 bus2=sx3254204a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6437757-1 bus1=m1047486.1 bus2=l3177665.1 length=0.0182876 units=km linecode=1ph-2_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227731863a0 bus1=x3177665a.1.2 bus2=sx3177665a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6987572-4 bus1=m1047490.1 bus2=l3729297.1 length=0.08948411 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386592a0 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-11 bus1=l3729297.1 bus2=l3729298.1 length=0.062589 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386617a0 bus1=x3729298a.1.2 bus2=sx3729298a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-13 bus1=l3729298.1 bus2=l3727707.1 length=0.05958638 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386750a0 bus1=x3727707a.1.2 bus2=sx3727707a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-15 bus1=l3727707.1 bus2=l3727708.1 length=0.05507835 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386815a0 bus1=x3727708a.1.2 bus2=sx3727708a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-16 bus1=l3727708.1 bus2=m3949157.1 length=0.005075374 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991378-3 bus1=m3949157.1 bus2=l3727709.1 length=0.06306804 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386842a0 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991378-5 bus1=l3727709.1 bus2=l3727710.1 length=0.07229684 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386863a0 bus1=x3727710a.1.2 bus2=sx3727710a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-17 bus1=m3949157.1 bus2=l3728037.1 length=0.1053925 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386946a0 bus1=x3728037a.1.2 bus2=sx3728037a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991377-18 bus1=l3728037.1 bus2=m3949154.1 length=0.1036877 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6991381-2 bus1=m3949154.1 bus2=l3728038.1 length=0.00378653 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387019a0 bus1=x3728038a.1.2 bus2=sx3728038a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991381-4 bus1=l3728038.1 bus2=l3728039.1 length=0.07910882 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387053a0 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991381-6 bus1=l3728039.1 bus2=l3728040.1 length=0.06034767 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387062a0 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991381-8 bus1=l3728040.1 bus2=l3728041.1 length=0.0380904 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387074a0 bus1=x3728041a.1.2 bus2=sx3728041a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991380-2 bus1=m3949154.1 bus2=l3728042.1 length=0.07320416 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387113a0 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991380-4 bus1=l3728042.1 bus2=l3728043.1 length=0.06611866 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224387138a0 bus1=x3728043a.1.2 bus2=sx3728043a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991379-2 bus1=m3949157.1 bus2=l3727711.1 length=0.0490678 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386874a0 bus1=x3727711a.1.2 bus2=sx3727711a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6991379-4 bus1=l3727711.1 bus2=l3727712.1 length=0.04256275 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224386889a0 bus1=x3727712a.1.2 bus2=sx3727712a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5682337-1 bus1=m1047497.2 bus2=l3195365.2 length=0.045388770999999994 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411386-2 bus1=m1047522.1 bus2=l3085401.1 length=0.017137449 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127253a0 bus1=x3085401a.1.2 bus2=sx3085401a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714052-2 bus1=m1047558.1 bus2=l3104129.1 length=0.10916374000000001 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338969a0 bus1=x3104129a.1.2 bus2=sx3104129a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6383059-1 bus1=m1047568.1.2.3 bus2=l3141401.1 length=0.096671318 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338970a0 bus1=x3141401a.1.2 bus2=sx3141401a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6413568-1 bus1=m1069500.1 bus2=l2764403.1 length=0.06683734 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193078a0 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5651977-2 bus1=l2764403.1 bus2=m1047623.1 length=0.05886067 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6167816-1 bus1=m1047623.1 bus2=l2785537.1 length=0.15185246 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338975a0 bus1=x2785537a.1.2 bus2=sx2785537a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956497-1 bus1=m1047623.1 bus2=l2748157.1 length=0.06326143 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx338973a0 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.cap_3b bus1=q16642.2 bus2=q16642_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_3a bus1=q16642.1 bus2=q16642_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln5863718-1 bus1=m1108534.1 bus2=l3157718.1 length=0.12192005 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194093a0 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5830952-1 bus1=m1108532.2 bus2=l2936213.2 length=0.05384986 units=km linecode=1ph-x2_acsrx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx328363b0 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5533709-1 bus1=l2936213.2 bus2=l3141394.2 length=0.090764939 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx339042b0 bus1=x3141394b.1.2 bus2=sx3141394b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6292600-1 bus1=m1108490.1 bus2=m1108489.1 length=0.009452443 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837496-3 bus1=m1108489.1 bus2=l2936214.1 length=0.05136758 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356809a0 bus1=x2936214a.1.2 bus2=sx2936214a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5533710-1 bus1=m1108489.1 bus2=l2804956.1 length=0.084428778 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356811a0 bus1=x2804956a.1.2 bus2=sx2804956a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5565229-1 bus1=m1108484.1 bus2=m1108483.1 length=0.014678137 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5805676-2 bus1=m1108483.1 bus2=l2936212.1 length=0.058558543 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx356815a0 bus1=x2936212a.1.2 bus2=sx2936212a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5594151-1 bus1=m1108483.1 bus2=l3067447.1 length=0.04587782 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386157a0 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5621864-1 bus1=m1125987.1.2.3 bus2=m1125988.1.2.3 length=0.010592477 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5561444-1 bus1=m1125988.1 bus2=l2898457.1 length=0.04716683 units=km linecode=1ph-4_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260594a0 bus1=x2898457a.1.2 bus2=sx2898457a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506310-2 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=0.07221755 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260595c0 bus1=x2767340c.1.2 bus2=sx2767340c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx260595b0 bus1=x2767340b.1.2 bus2=sx2767340b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx260595a0 bus1=x2767340a.1.2 bus2=sx2767340a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506311-4 bus1=l2767340.1.2.3 bus2=l3160793.3 length=0.074149671 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28147899c0 bus1=x3160793c.1.2 bus2=sx3160793c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6255845-1 bus1=m1125976.2 bus2=l3048887.2 length=0.048072935 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260586b0 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5775368-1 bus1=l3048887.2 bus2=l2955005.2 length=0.09835241 units=km linecode=1ph-x4_acsrx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260589b0 bus1=x2955005b.1.2 bus2=sx2955005b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5533708-1 bus1=l2955005.2 bus2=m1108372.2 length=0.03205908 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624289-1 bus1=m1108372.2 bus2=l3216988.2 length=0.07962656 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260590b0 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6230694-1 bus1=m1108372.2 bus2=l3179607.2 length=0.06733584 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260591b0 bus1=x3179607b.1.2 bus2=sx3179607b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5861084-1 bus1=m1125968.3 bus2=l3030126.3 length=0.09607085400000001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260576c0 bus1=x3030126c.1.2 bus2=sx3030126c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260928-1 bus1=l3030126.3 bus2=l3254870.3 length=0.04798596 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260581c0 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6030576-1 bus1=l3254870.3 bus2=l3150961.3 length=0.517171229 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx223400157c0 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6103926-1 bus1=m1125969.2 bus2=m1125978.2 length=0.016553592 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6134418-1 bus1=m1125978.2 bus2=l3254869.2 length=0.103133 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260575b0 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5644788-1 bus1=l3254869.2 bus2=l2798067.2 length=0.07191136 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533237b0 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6286261-1 bus1=m1125978.2 bus2=l3029055.2 length=0.13858965 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260607b0 bus1=x3029055b.1.2 bus2=sx3029055b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6346338-1 bus1=m1142874.3 bus2=l3552667.3 length=0.18381172899999998 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224061203c0 bus1=x3552667c.1.2 bus2=sx3552667c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5987955-3 bus1=l3552667.3 bus2=l3160862.3 length=0.1991017 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21386143c0 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6412346-1 bus1=l3160862.3 bus2=l3104850.3 length=0.132165 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260561c0 bus1=x3104850c.1.2 bus2=sx3104850c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5800724-1 bus1=m1142865.1 bus2=l3048962.1 length=0.034334003 units=km linecode=1ph-2_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260555a0 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5528574-2 bus1=m1142863.3 bus2=l2711225.3 length=0.079703934 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260553c0 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018330-1 bus1=l2711225.3 bus2=l3030200.3 length=0.09891955 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260554c0 bus1=x3030200c.1.2 bus2=sx3030200c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6103927-1 bus1=m1142860.1 bus2=l3198348.1 length=0.022908569 units=km linecode=1ph-2_acsrxx4/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260552a0 bus1=x3198348a.1.2 bus2=sx3198348a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5746705-1 bus1=m1142843.1 bus2=l2955078.1 length=0.064687508 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260542a0 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5799561-1 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=0.110589 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225700953a0 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5799561-2 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=0.09212063 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8611_48332_sw bus1=d5799561-2_int.1.2.3 bus2=m1142839.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.06340823
new object=line.ln5503575-1 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=0.07299226 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6292614-1 bus1=m1142832.3 bus2=m1142835.3 length=0.01071531 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896824-1 bus1=m1142835.3 bus2=l3104853.3 length=0.03735956 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260518c0 bus1=x3104853c.1.2 bus2=sx3104853c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6321412-1 bus1=m1142835.3 bus2=l2767408.3 length=0.06303179 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260517c0 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506314-2 bus1=l2767408.3 bus2=l3217053.3 length=0.04535032 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260529c0 bus1=x3217053c.1.2 bus2=sx3217053c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506315-4 bus1=l3217053.3 bus2=m3037455.3 length=0.002653675 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624376-2 bus1=m3037455.3 bus2=l3086074.3 length=0.0877699 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260532c0 bus1=x3086074c.1.2 bus2=sx3086074c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927379-2 bus1=m3037455.3 bus2=l3217052.3 length=0.07131014 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260528c0 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018331-1 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=0.0670797 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260515a0 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6291244-1 bus1=l3160865.1.2.3 bus2=l2674047.1.2.3 length=0.1309061 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260514c0 bus1=x2674047c.1.2 bus2=sx2674047c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473436-2 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=0.06085092 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389307c0 bus1=x2692655c.1.2 bus2=sx2692655c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5896825-1 bus1=l2692655.1.2.3 bus2=l2711226.1.2.3 length=0.055157141 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260527b0 bus1=x2711226b.1.2 bus2=sx2711226b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5654471-1 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=0.07816807 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5684859-1 bus1=m1142819.2 bus2=l2861219.2 length=0.06079754 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389761b0 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5745348-1 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=0.07498476 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6200532-1 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=0.09315243 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260479a0 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5594239-1 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=0.08915953 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260480c0 bus1=x3030199c.1.2 bus2=sx3030199c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078767-1 bus1=l3030199.1.2.3 bus2=l2730163.1.2.3 length=0.09267108 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260481c0 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6200527-1 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=0.0845323 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260484a0 bus1=x2992624a.1.2 bus2=sx2992624a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6170293-1 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=0.05105121 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745347-1 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=0.03999682 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln7064337-2 bus1=m1125917.3 bus2=l2805031.3 length=0.056403396 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260491c0 bus1=x2805031c.1.2 bus2=sx2805031c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957493-1 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=0.09095299 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6049963-1 bus1=m1125914.2 bus2=m1125916.2 length=0.011041328 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563935-1 bus1=m1125916.2 bus2=l3068944.2 length=0.07537627 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260494b0 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5708136-1 bus1=l3068944.2 bus2=l2711224.2 length=0.107659739 units=km linecode=1ph-x4_acsrx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260500b0 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6170291-1 bus1=l2711224.2 bus2=m1125905.2 length=0.06815977 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170292-1 bus1=m1125905.2 bus2=l2917310.2 length=0.1314363 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260503b0 bus1=x2917310b.1.2 bus2=sx2917310b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6139645-1 bus1=m1125905.2 bus2=l3142098.2 length=0.02551562 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260501b0 bus1=x3142098b.1.2 bus2=sx3142098b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505937-2 bus1=m1125905.2 bus2=l3142079.2 length=0.2431677 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21249626b0 bus1=x3142079b.1.2 bus2=sx3142079b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6505938-4 bus1=l3142079.2 bus2=m3036162.2 length=0.002510594 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5563909-2 bus1=m3036162.2 bus2=l2879753.2 length=0.05778492 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21249674b0 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048598-2 bus1=m3036162.2 bus2=l2955055.2 length=0.04306198 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21249647b0 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5836177-1 bus1=m1125905.2 bus2=l2748839.2 length=0.08554999 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260502b0 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5896827-1 bus1=m1125916.2 bus2=l2879767.2 length=0.06935707 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260496b0 bus1=x2879767b.1.2 bus2=sx2879767b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6109148-1 bus1=l2879767.2 bus2=l2767407.2 length=0.07020741 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260495b0 bus1=x2767407b.1.2 bus2=sx2767407b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6078768-1 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=0.04200085 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389092b0 bus1=x2917328b.1.2 bus2=sx2917328b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351511-1 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=0.06460124 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260505c0 bus1=x2861218c.1.2 bus2=sx2861218c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5958866-1 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=0.1593378 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a8645_48332_sw bus1=d5958866-1_int.1.2.3 bus2=m1125902.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.09025905000000001
new object=line.ln5595583-1 bus1=m1125902.1 bus2=m1125904.1 length=0.030974673 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5715016-2 bus1=m1125904.1 bus2=l2674051.1 length=0.08834115000000001 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389831a0 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6439987-1 bus1=m1125904.1 bus2=l2989565.1 length=0.03459955 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389237a0 bus1=x2989565a.1.2 bus2=sx2989565a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6291252-1 bus1=m1125902.1.2.3 bus2=l2955081.1.2.3 length=0.11780835 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260508a0 bus1=x2955081a.1.2 bus2=sx2955081a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018341-1 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=0.09468487 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6332133-1 bus1=m1108315.3 bus2=l3179682.3 length=0.05139565 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207292c0 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5654484-1 bus1=l3179682.3 bus2=l2786274.3 length=0.027729 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207291c0 bus1=x2786274c.1.2 bus2=sx2786274c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6291253-1 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=0.07220285 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6170302-1 bus1=m1108311.1.2.3 bus2=l2879773.1.2.3 length=0.08882654 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207290a0 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6321427-1 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=0.09267141 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5807090-1 bus1=m1108298.2 bus2=l2711234.2 length=0.088662211 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207287b0 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5654485-1 bus1=l2711234.2 bus2=l3198355.2 length=0.1188379 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207288b0 bus1=x3198355b.1.2 bus2=sx3198355b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6048642-1 bus1=l3198355.2 bus2=l2805037.2 length=0.1108157 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6195132-1 bus1=m1108298.2 bus2=l3236011.2 length=0.13349242 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138796b0 bus1=x3236011b.1.2 bus2=sx3236011b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866274-1 bus1=l3236011.2 bus2=l3198358.2 length=0.1136489 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138797b0 bus1=x3198358b.1.2 bus2=sx3198358b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6170303-1 bus1=l3198358.2 bus2=l3104859.2 length=0.1062732 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138798b0 bus1=x3104859b.1.2 bus2=sx3104859b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742901-1 bus1=l3104859.2 bus2=l2897771.2 length=0.20071069 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21148701b0 bus1=x2897771b.1.2 bus2=sx2897771b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5531195-1 bus1=m1108298.1.2.3 bus2=l3011298.1.2.3 length=0.12081956 units=km linecode=3ph_h-397_acsr397_acsr397_acsr2/0_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx207286c0 bus1=x3011298c.1.2 bus2=sx3011298c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351524-1 bus1=l3011298.1.2.3 bus2=l2936279.1.2.3 length=0.16389445 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247184c0 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5473449-1 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=0.1017066 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247185b0 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6079946-1 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=0.1177636 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21389962c0 bus1=x2804249c.1.2 bus2=sx2804249c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6256144-4 bus1=l2804249.1.2.3 bus2=l2688693.1.2.3 length=0.15603341999999998 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225918936c0 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6256144-1 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=0.03917884 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225918926b0 bus1=x2688692b.1.2 bus2=sx2688692b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5527400-1 bus1=l2688692.1.2.3 bus2=l3029498.1.2.3 length=0.151880337 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247036c0 bus1=x3029498c.1.2 bus2=sx3029498c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623403-1 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=0.08771341 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411382-1 bus1=m1089143.1 bus2=l2991912.1 length=0.091047391 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247056a0 bus1=x2991912a.1.2 bus2=sx2991912a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411381-1 bus1=l2991912.1 bus2=l3104128.1 length=0.1123975 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247057a0 bus1=x3104128a.1.2 bus2=sx3104128a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926306-1 bus1=l3104128.1 bus2=l2673315.1 length=0.1164668 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247058a0 bus1=x2673315a.1.2 bus2=sx2673315a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714048-1 bus1=l2673315.1 bus2=m1089148.1 length=0.1244667 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865245-1 bus1=m1089148.1 bus2=l2991906.1 length=0.1574702 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247060a0 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138598-1 bus1=l2991906.1 bus2=l2879054.1 length=0.06432977 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247061a0 bus1=x2879054a.1.2 bus2=sx2879054a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259992-1 bus1=m1089148.1 bus2=l2766721.1 length=0.04840519 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247059a0 bus1=x2766721a.1.2 bus2=sx2766721a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5604685-1 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=0.07406675 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5604685-2 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=0.07406597 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228091193c0 bus1=x3047289c.1.2 bus2=sx3047289c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx228091193b0 bus1=x3047289b.1.2 bus2=sx3047289b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx228091193a0 bus1=x3047289a.1.2 bus2=sx3047289a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6028890-1 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=0.03596587 units=km linecode=3ph_h-2_acsr2_acsr2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21384099c0 bus1=x3215385c.1.2 bus2=sx3215385c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx21384099b0 bus1=x3215385b.1.2 bus2=sx3215385b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx21384099a0 bus1=x3215385a.1.2 bus2=sx3215385a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502533-1 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=0.1373578 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259995-1 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=0.1105514 units=km linecode=3ph_h-4_acsr4_acsr4_acsr2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138265a0 bus1=x3160107a.1.2 bus2=sx3160107a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350541-1 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=0.1078279 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138264b0 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502531-1 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=0.0382469 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290212-1 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=0.09576997 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138262a0 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138608-3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=0.08551689 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4586093_sw bus1=d6138608-3_int.1.2.3 bus2=regxfmr_190-7361.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.005597065
new object=line.ln5502532-1 bus1=190-7361.1.2.3 bus2=m1089119.1.2.3 length=0.063754771 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683823-1 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=0.078884 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411380-1 bus1=m1089118.3 bus2=l2973158.3 length=0.08625179 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138259c0 bus1=x2973158c.1.2 bus2=sx2973158c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
