new object=line.ln5835143-1 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=0.1617083 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593234-1 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=0.09150361 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5863823-1 bus1=m1089112.1.2.3 bus2=m1069189.1.2.3 length=0.11157636 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108136-1 bus1=m1069189.1.2.3 bus2=m1069175.1.2.3 length=0.08970518000000001 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6413567-2 bus1=m1069175.1.2.3 bus2=d6413567-3_int.1.2.3 length=0.05855293 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8223_48332_sw bus1=d6413567-3_int.1.2.3 bus2=m1069169.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.09399546
new object=line.ln6108126-1 bus1=m1069169.1 bus2=l2879064.1 length=0.083904 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138581a0 bus1=x2879064a.1.2 bus2=sx2879064a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6413565-1 bus1=m1069169.1 bus2=l2991907.1 length=0.10389729 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138574a0 bus1=x2991907a.1.2 bus2=sx2991907a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199514-1 bus1=l2991907.1 bus2=m1069192.1 length=0.05718741 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562930-1 bus1=m1069192.1 bus2=l2991913.1 length=0.0925164 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138571a0 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804793-1 bus1=m1069192.1 bus2=l3195315.1 length=0.10247322 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193662a0 bus1=x3195315a.1.2 bus2=sx3195315a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6015788-2 bus1=l3195315.1 bus2=m1069181.1 length=0.08417267 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593249-1 bus1=m1069181.1 bus2=l2748146.1 length=0.09923154 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138570a0 bus1=x2748146a.1.2 bus2=sx2748146a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532744-1 bus1=m1069181.1 bus2=l2804253.1 length=0.01838321 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396254a0 bus1=x2804253a.1.2 bus2=sx2804253a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804794-1 bus1=m1069181.1 bus2=l2973151.1 length=0.07543264 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138569a0 bus1=x2973151a.1.2 bus2=sx2973151a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472351-1 bus1=l2973151.1 bus2=m1069187.1 length=0.07676317 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108127-1 bus1=m1069187.1 bus2=l2785519.1 length=0.05407043 units=km linecode=1ph-4_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138566a0 bus1=x2785519a.1.2 bus2=sx2785519a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804792-1 bus1=l2785519.1 bus2=l3104122.1 length=0.03263967 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138565a0 bus1=x3104122a.1.2 bus2=sx3104122a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986962-1 bus1=l3104122.1 bus2=l2804283.1 length=0.08831218 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138564a0 bus1=x2804283a.1.2 bus2=sx2804283a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017328-1 bus1=l2804283.1 bus2=l2916627.1 length=0.1344953 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138563a0 bus1=x2916627a.1.2 bus2=sx2916627a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804835-1 bus1=l2916627.1 bus2=l2673310.1 length=0.07767972 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138562a0 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229794-1 bus1=l2673310.1 bus2=l3104121.1 length=0.07866221 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138561a0 bus1=x3104121a.1.2 bus2=sx3104121a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683815-1 bus1=l3104121.1 bus2=l3104113.1 length=0.03291872 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138560a0 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320330-1 bus1=m1069187.1 bus2=l2748129.1 length=0.08647986 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138567a0 bus1=x2748129a.1.2 bus2=sx2748129a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077778-1 bus1=m1069192.1 bus2=l3235253.1 length=0.08154157 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138573a0 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804791-1 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=0.07335584 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138655a0 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593222-1 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=0.1061942 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138652c0 bus1=x2766718c.1.2 bus2=sx2766718c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956463-1 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=0.09179754 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138649a0 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320329-1 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=0.05989324 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5926297-1 bus1=m1069156.3 bus2=l2710510.3 length=0.02098332 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138650c0 bus1=x2710510c.1.2 bus2=sx2710510c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411370-1 bus1=l2710510.3 bus2=l3197628.3 length=0.06061014 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138651c0 bus1=x3197628c.1.2 bus2=sx3197628c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774453-1 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=0.124963 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290207-1 bus1=m1069155.1 bus2=l3085395.1 length=0.05507197 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21391094a0 bus1=x3085395a.1.2 bus2=sx3085395a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744334-1 bus1=m1069155.3 bus2=l3254210.3 length=0.1076575 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138647c0 bus1=x3254210c.1.2 bus2=sx3254210c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532743-1 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=0.1005498 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623393-1 bus1=m1069154.1 bus2=l2804251.1 length=0.0392597 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138646a0 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472350-1 bus1=m1069154.2 bus2=l3104120.2 length=0.06423422 units=km linecode=1ph-x4_wpalx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138645b0 bus1=x3104120b.1.2 bus2=sx3104120b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047561-1 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=0.1777074 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138644a0 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229807-1 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=0.1197047 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138642a0 bus1=x3235256a.1.2 bus2=sx3235256a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593239-1 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=0.03489369 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5774468-1 bus1=m1069136.3 bus2=l2841638.3 length=0.04854504 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138641c0 bus1=x2841638c.1.2 bus2=sx2841638c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199531-1 bus1=l2841638.3 bus2=l2860492.3 length=0.09121927 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21395720c0 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804802-1 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=0.07517677 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5716231-1 bus1=m1069135.2 bus2=l3066818.2 length=0.055279968000000006 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138751b0 bus1=x3066818b.1.2 bus2=sx3066818b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653469-1 bus1=l3066818.2 bus2=l3178981.2 length=0.05976987 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396331b0 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683833-1 bus1=l3178981.2 bus2=m1047368.2 length=0.2167976 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472373-1 bus1=m1047368.2 bus2=l2785528.2 length=0.04228338 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138752b0 bus1=x2785528b.1.2 bus2=sx2785528b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411392-1 bus1=m1047368.2 bus2=l2841620.2 length=0.1239253 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28147018b0 bus1=x2841620b.1.2 bus2=sx2841620b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320332-1 bus1=l2841620.2 bus2=l2785520.2 length=0.2397222 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138755b0 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865232-1 bus1=l2785520.2 bus2=m1047386.2 length=0.1343455 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804795-1 bus1=m1047386.2 bus2=l3254211.2 length=0.05498224 units=km linecode=1ph-x4_acsrx4_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247084b0 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562924-1 bus1=m1047386.2 bus2=m1047388.2 length=0.1337251 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623394-1 bus1=m1047388.2 bus2=l2729407.2 length=0.04926038 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247100b0 bus1=x2729407b.1.2 bus2=sx2729407b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774454-1 bus1=m1047388.2 bus2=l2691942.2 length=0.2147728 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247105b0 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5502524-1 bus1=l2691942.2 bus2=m1047374.2 length=0.07489714 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350534-1 bus1=m1047374.2 bus2=l2879065.2 length=0.1197492 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247126b0 bus1=x2879065b.1.2 bus2=sx2879065b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5561432-1 bus1=m1047374.2 bus2=l2689678.2 length=0.08902341 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192762b0 bus1=x2689678b.1.2 bus2=sx2689678b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5561432-2 bus1=l2689678.2 bus2=m1026463.2 length=0.3968722 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380799-1 bus1=m1026463.2 bus2=m1026468.2 length=0.04094586 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6380827-1 bus1=m1026468.2 bus2=l2766732.2 length=0.09385587 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247164b0 bus1=x2766732b.1.2 bus2=sx2766732b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926316-1 bus1=l2766732.2 bus2=m1026485.2 length=0.01373307 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5504714-1 bus1=m1026485.2 bus2=m1026486.2 length=0.012028711000000001 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895792-1 bus1=m1026486.2 bus2=l2897784.2 length=0.022459674 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247170b0 bus1=x2897784b.1.2 bus2=sx2897784b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653472-1 bus1=l2897784.2 bus2=l2691959.2 length=0.09163795999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21400253b0 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 linecode=750_triplex seasons=1 ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
new object=line.ln5926315-1 bus1=m1026486.2 bus2=d6047588-1_int.2 length=0.016265889000000002 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln247171_sw bus1=d6047588-1_int.2 bus2=l0247171.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03148 phases=1
new object=line.tpx247171b0 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290243-1 bus1=m1026485.2 bus2=l3048231.2 length=0.11950912999999999 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21400215b0 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6167715-1 bus1=m1026468.2 bus2=d5472341-1_int.2 length=0.036585153 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln0247162_sw bus1=d5472341-1_int.2 bus2=l0247162.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03148 phases=1
new object=line.tpx247162b0 bus1=x0247162b.1.2 bus2=sx0247162b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6292462-1 bus1=m1026463.2 bus2=d5865224-1_int.2 length=0.043714741 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln247160_sw bus1=d5865224-1_int.2 bus2=l0247160.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03148 phases=1
new object=line.tpx247160b0 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835134-1 bus1=m1047374.2 bus2=l3197629.2 length=0.2204732 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx247122b0 bus1=x3197629b.1.2 bus2=sx3197629b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774493-1 bus1=m1047386.2 bus2=l3119793.2 length=0.14710099999999998 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226024307b0 bus1=x3119793b.1.2 bus2=sx3119793b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6102834-2 bus1=l3119793.2 bus2=l2916625.2 length=0.180244966 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21467859b0 bus1=x2916625b.1.2 bus2=sx2916625b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln81048230-1 bus1=l2916625.2 bus2=l3139598.2 length=0.1392931 units=km linecode=1p_1/0_axnj_db seasons=1 ratings=[400] normamps=220 emergamps=220
new object=line.tpx226311345b0 bus1=x3139598b.1.2 bus2=sx3139598b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350548-1 bus1=m1047368.2 bus2=l2748130.2 length=0.06363001 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138753b0 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895773-1 bus1=l2748130.2 bus2=l3254212.2 length=0.07216984 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138754b0 bus1=x3254212b.1.2 bus2=sx3254212b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926309-2 bus1=m1069135.1 bus2=l2710520.1 length=0.1469004 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138679a0 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895785-1 bus1=l2710520.1 bus2=m1069130.1 length=0.056497766 units=km linecode=1ph-4_acsrxx6_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5651970-1 bus1=m1069130.1 bus2=l2710521.1 length=0.03754736 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138680a0 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985339-2 bus1=m1069130.1 bus2=l3085396.1 length=0.07878615 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138684a0 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320331-1 bus1=l3085396.1 bus2=l3122813.1 length=0.2334192 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138685a0 bus1=x3122813a.1.2 bus2=sx3122813a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138614-1 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=0.07099026 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199530-1 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=0.03786623 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138720a0 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199527-1 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=0.07126449 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138719a0 bus1=x2860490a.1.2 bus2=sx2860490a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683831-1 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=0.06335789 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138718c0 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472369-1 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=0.0464913 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199529-1 bus1=m1047346.3 bus2=l3254219.3 length=0.04092998 units=km linecode=1ph-xx2_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138716c0 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350547-1 bus1=l3254219.3 bus2=l3254220.3 length=0.06416926 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138717c0 bus1=x3254220c.1.2 bus2=sx3254220c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865248-1 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=0.04314574 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472371-1 bus1=m1047345.1 bus2=m1047340.1 length=0.08705484 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411391-1 bus1=m1047340.1 bus2=l3197645.1 length=0.17137585 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21395962a0 bus1=x3197645a.1.2 bus2=sx3197645a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411390-1 bus1=m1047340.1 bus2=l2991923.1 length=0.06479647 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302735a0 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047584-1 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=0.05462726 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302734a0 bus1=x2991922a.1.2 bus2=sx2991922a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047583-1 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=0.07220793 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472370-1 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=0.08287784 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302733b0 bus1=x2860491b.1.2 bus2=sx2860491b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx302733a0 bus1=x2860491a.1.2 bus2=sx2860491a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926308-3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=0.03434426 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln4625696_sw bus1=d5926308-3_int.1.2.3 bus2=m1047325.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03494498
new object=line.ln6350546-1 bus1=m1047325.1.2.3 bus2=l2897780.1.2.3 length=0.101780488 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293518b0 bus1=x2897780b.1.2 bus2=sx2897780b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744341-1 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=0.0435721 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293519b0 bus1=x3235255b.1.2 bus2=sx3235255b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714080-1 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=0.0512085 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138640-1 bus1=m1047316.1 bus2=l2785527.1 length=0.0666369 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293522a0 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744342-1 bus1=l2785527.1 bus2=l2766729.1 length=0.07231084 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293523a0 bus1=x2766729a.1.2 bus2=sx2766729a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593253-1 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=0.0146964 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293521c0 bus1=x3216370c.1.2 bus2=sx3216370c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293521b0 bus1=x3216370b.1.2 bus2=sx3216370b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293521a0 bus1=x3216370a.1.2 bus2=sx3216370a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199560-1 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=0.1008807 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320367-3 bus1=m1047312.1.2.3 bus2=d6049825-1_int.1.2.3 length=0.044892441000000005 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5523_48332_sw bus1=d6049825-1_int.1.2.3 bus2=l2673346.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.06495981
new object=line.tpx293486c0 bus1=x2673346c.1.2 bus2=sx2673346c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350577-1 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=0.1291806 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293487b0 bus1=x3254238b.1.2 bus2=sx3254238b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380847-1 bus1=l3254238.1.2.3 bus2=m1047303.1.2.3 length=0.09931373 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6262266-12 bus1=m1047303.1.2.3 bus2=d5686080-1_int.1.2.3 length=0.017936071 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln293471_sw bus1=d5686080-1_int.1.2.3 bus2=293471.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.03148
new object=line.tpx293471c0 bus1=x_293471c.1.2 bus2=sx_293471c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293471b0 bus1=x_293471b.1.2 bus2=sx_293471b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.tpx293471a0 bus1=x_293471a.1.2 bus2=sx_293471a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986964-1 bus1=m1047303.3 bus2=l3048230.3 length=0.2822611 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293490c0 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532789-1 bus1=l3048230.3 bus2=l2991943.3 length=0.06912941 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399619c0 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532790-1 bus1=l2991943.3 bus2=m1047319.3 length=0.07748673 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6350549-1 bus1=m1047319.3 bus2=l2991921.3 length=0.0362703 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28129399c0 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623409-1 bus1=m1047319.3 bus2=m1047318.3 length=0.07407029 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472367-1 bus1=m1047318.3 bus2=l2841637.3 length=0.07324127 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293492c0 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138612-1 bus1=m1047318.3 bus2=l3254205.3 length=0.3858746 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302672c0 bus1=x3254205c.1.2 bus2=sx3254205c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5865272-1 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=0.07220582 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192684a0 bus1=x3027116a.1.2 bus2=sx3027116a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774497-1 bus1=l3027116.1.2.3 bus2=m1047299.1.2.3 length=0.13173919 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6379462-1 bus1=m1047299.1.2.3 bus2=l2763153.1.2.3 length=0.12000089 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293425a0 bus1=x2763153a.1.2 bus2=sx2763153a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6379462-3 bus1=l2763153.1.2.3 bus2=m1047292.1.2.3 length=0.06844145 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6229835-1 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=0.08860452 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399361b0 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320368-1 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=0.06420695 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293423b0 bus1=x3122849b.1.2 bus2=sx3122849b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956503-1 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=0.08398142 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532791-1 bus1=m1026357.1.2.3 bus2=l3235275.1.2.3 length=0.14017614 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302507b0 bus1=x3235275b.1.2 bus2=sx3235275b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774496-1 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=0.0859726 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562937-2 bus1=m1026347.1 bus2=l2729412.1 length=0.049361920000000004 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28150189a0 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623408-1 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=0.05094784 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5683830-1 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=0.06856746 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302375b0 bus1=x2973162b.1.2 bus2=sx2973162b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017302-1 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=0.05315063 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744343-2 bus1=m1026333.1 bus2=l2804259.1 length=0.09728988 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127372a0 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198013-2 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=0.04612085 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6198013-1 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=0.05676418 units=km linecode=3ph_h-4_wpal4_wpal4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199524-1 bus1=m1026330.2 bus2=l2785526.2 length=0.1085663 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302374b0 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835149-1 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=0.03605911 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5502541-1 bus1=m1026329.1 bus2=l3104135.1 length=0.09120045 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21399508a0 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895787-1 bus1=m1026329.1.2.3 bus2=d6140778-1_int.2 length=0.038897474 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.l5565_48332_sw bus1=d6140778-1_int.2 bus2=m1026327.2 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.04417436
new object=line.ln6380820-1 bus1=m1026327.2 bus2=l3122823.2 length=0.03834054 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302370b0 bus1=x3122823b.1.2 bus2=sx3122823b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320340-1 bus1=m1026327.2 bus2=l3197643.2 length=0.2544384 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302369b0 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108146-1 bus1=l3197643.2 bus2=m1026339.2 length=0.0407206 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623407-1 bus1=m1026339.2 bus2=l3029507.2 length=0.08831898 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302368b0 bus1=x3029507b.1.2 bus2=sx3029507b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774466-1 bus1=m1026339.2 bus2=l2766727.2 length=0.07239781 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302367b0 bus1=x2766727b.1.2 bus2=sx2766727b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683828-1 bus1=m1026327.2 bus2=l2841636.2 length=0.1047287 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391758b0 bus1=x2841636b.1.2 bus2=sx2841636b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260000-1 bus1=l2841636.2 bus2=m1026323.2 length=0.10735001999999999 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108147-1 bus1=m1026323.2 bus2=l2991917.2 length=0.0436684 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391757b0 bus1=x2991917b.1.2 bus2=sx2991917b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714053-1 bus1=m1026323.2 bus2=m1026320.2 length=0.1177618 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138611-1 bus1=m1026320.2 bus2=l3104130.2 length=0.07345233 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391755b0 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6288856-1 bus1=l3104130.2 bus2=l2763072.2 length=0.07654151 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226924200b0 bus1=x2763072b.1.2 bus2=sx2763072b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6288856-3 bus1=l2763072.2 bus2=l2973163.2 length=0.26178942 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391753b0 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895782-1 bus1=l2973163.2 bus2=m1026309.2 length=0.08588263 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895783-1 bus1=m1026309.2 bus2=l2860488.2 length=0.3912361 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391751b0 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229804-1 bus1=l2860488.2 bus2=m1026308.2 length=0.05355897 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472366-1 bus1=m1026308.2 bus2=l2991902.2 length=0.09471261 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391748b0 bus1=x2991902b.1.2 bus2=sx2991902b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562919-1 bus1=l2991902.2 bus2=m1008758.2 length=0.08993934 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835125-1 bus1=m1008758.2 bus2=l2822859.2 length=0.04458962 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391747b0 bus1=x2822859b.1.2 bus2=sx2822859b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804829-1 bus1=m1008758.2 bus2=l2710537.2 length=0.1196694 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391744b0 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047602-1 bus1=l2710537.2 bus2=m1008752.2 length=0.08211233 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047554-1 bus1=m1008752.2 bus2=l3085389.2 length=0.03015784 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391765b0 bus1=x3085389b.1.2 bus2=sx3085389b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804781-1 bus1=m1008752.2 bus2=m1008746.2 length=0.07932222 units=km linecode=1ph-x4_wpalx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6017284-1 bus1=m1008746.2 bus2=l2954339.2 length=0.04059301 units=km linecode=1ph-x4_acsrx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391739b0 bus1=x2954339b.1.2 bus2=sx2954339b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986919-1 bus1=l2954339.2 bus2=l3048200.2 length=0.06274924 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391740b0 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986920-1 bus1=l3048200.2 bus2=m1008733.2 length=0.06710697 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5644817-1 bus1=m1008733.2 bus2=l3225319.2 length=0.01372027 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225533675b0 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5644817-2 bus1=l3225319.2 bus2=l3048201.2 length=0.05103785 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391742b0 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229785-1 bus1=m1008733.2 bus2=l3216339.2 length=0.08301203 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391741b0 bus1=x3216339b.1.2 bus2=sx3216339b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077772-1 bus1=m1008746.2 bus2=m1008743.2 length=0.07750552 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804780-1 bus1=m1008743.2 bus2=l3104115.2 length=0.06596676 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391738b0 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017283-1 bus1=m1008743.2 bus2=m1008742.2 length=0.08232635 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5895768-1 bus1=m1008742.2 bus2=l3029495.2 length=0.02780521 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391736b0 bus1=x3029495b.1.2 bus2=sx3029495b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5565090-1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=0.05154798 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8225_48332_sw bus1=d5565090-1_int.2 bus2=l2801895.2 switch=true r1=1 x1=1 r0=1 x0=1 length=0.06195961 phases=1
new object=line.tpx226191951b0 bus1=x2801895b.1.2 bus2=sx2801895b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138590-1 bus1=m1008742.2 bus2=l2804247.2 length=0.1033071 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391737b0 bus1=x2804247b.1.2 bus2=sx2804247b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895769-1 bus1=m1008758.2 bus2=l2673300.2 length=0.04120815 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391745b0 bus1=x2673300b.1.2 bus2=sx2673300b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532735-1 bus1=l2673300.2 bus2=m1008753.2 length=0.04887083 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5623389-1 bus1=m1008753.2 bus2=l3141390.2 length=0.08627945 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391743b0 bus1=x3141390b.1.2 bus2=sx3141390b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6163394-1 bus1=m1008753.2 bus2=l3085388.2 length=0.42061950000000004 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391746b0 bus1=x3085388b.1.2 bus2=sx3085388b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653464-1 bus1=m1026308.2 bus2=l2991918.2 length=0.0187679 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391749b0 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562935-1 bus1=m1026308.2 bus2=l2897764.2 length=0.1057965 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391750b0 bus1=x2897764b.1.2 bus2=sx2897764b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774467-1 bus1=m1026309.2 bus2=l2804260.2 length=0.2183832 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391752b0 bus1=x2804260b.1.2 bus2=sx2804260b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017303-1 bus1=m1026320.2 bus2=l2879079.2 length=0.0672548 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx391756b0 bus1=x2879079b.1.2 bus2=sx2879079b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047581-1 bus1=m1026330.2 bus2=l2766726.2 length=0.03008806 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302373b0 bus1=x2766726b.1.2 bus2=sx2766726b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409762-1 bus1=m1026331.3 bus2=l3214055.3 length=0.06095942 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192175c0 bus1=x3214055c.1.2 bus2=sx3214055c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6140777-1 bus1=m1026341.1 bus2=m1026343.1 length=0.015543218 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986936-1 bus1=m1026343.1 bus2=l2748135.1 length=0.05307027 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28150172a0 bus1=x2748135a.1.2 bus2=sx2748135a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411389-1 bus1=m1026343.1 bus2=m1026344.1 length=0.009411782 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593238-1 bus1=m1026344.1 bus2=l2991919.1 length=0.129156 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302400a0 bus1=x2991919a.1.2 bus2=sx2991919a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744339-1 bus1=l2991919.1 bus2=m1026361.1 length=0.08529116 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5744340-1 bus1=m1026361.1 bus2=m1026366.1 length=0.06996434 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290218-1 bus1=m1026366.1 bus2=l2860489.1 length=0.05991036 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302405a0 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653465-1 bus1=m1026366.1 bus2=l3122824.1 length=0.06254382 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302402a0 bus1=x3122824a.1.2 bus2=sx3122824a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593237-1 bus1=m1026366.1 bus2=l3104131.1 length=0.0936568 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302410a0 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835146-1 bus1=l3104131.1 bus2=m1026377.1 length=0.0611185 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5562936-1 bus1=m1026377.1 bus2=l2897778.1 length=0.14778043000000002 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302468a0 bus1=x2897778a.1.2 bus2=sx2897778a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506313-4 bus1=l2897778.1 bus2=m3037452.1 length=0.001984866 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6320341-2 bus1=m3037452.1 bus2=m1026387.1 length=0.1189012 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835147-1 bus1=m1026387.1 bus2=l3085402.1 length=0.09448415 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302471a0 bus1=x3085402a.1.2 bus2=sx3085402a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169254-1 bus1=l3085402.1 bus2=m1026393.1 length=0.05795032 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865251-1 bus1=m1026393.1 bus2=l2935559.1 length=0.06471474 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21400185a0 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411397-1 bus1=l2935559.1 bus2=l3048214.1 length=0.0378695 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302474a0 bus1=x3048214a.1.2 bus2=sx3048214a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653467-1 bus1=m1026393.1 bus2=l2804252.1 length=0.02666088 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302473a0 bus1=x2804252a.1.2 bus2=sx2804252a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683814-1 bus1=l2804252.1 bus2=l3195310.1 length=0.06260287 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226192185a0 bus1=x3195310a.1.2 bus2=sx3195310a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6290219-1 bus1=m1026387.1 bus2=l3104132.1 length=0.07086698 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302469a0 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199525-2 bus1=m3037452.1 bus2=l2973164.1 length=0.07145179 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302514a0 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653466-1 bus1=m1026377.1 bus2=l3048210.1 length=0.127252 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302412a0 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411388-1 bus1=m1026361.1 bus2=l3122825.1 length=0.01846786 units=km linecode=1ph-2_acsrxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28118808a0 bus1=x3122825a.1.2 bus2=sx3122825a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199526-1 bus1=l3122825.1 bus2=l2991920.1 length=0.06086614 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28118822a0 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804803-1 bus1=m1026344.1 bus2=l3010570.1 length=0.35440652 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302392a0 bus1=x3010570a.1.2 bus2=sx3010570a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653492-1 bus1=m1026357.3 bus2=l3178997.3 length=0.05850551 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293422c0 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047606-1 bus1=l3178997.3 bus2=l2897779.3 length=0.1223711 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302508c0 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714054-1 bus1=l2897779.3 bus2=l2804261.3 length=0.09655664 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302509c0 bus1=x2804261c.1.2 bus2=sx2804261c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047582-1 bus1=l2804261.3 bus2=l3178980.3 length=0.09725611 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302510c0 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199561-1 bus1=m1047292.3 bus2=l2766750.3 length=0.0582273 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293424c0 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956501-1 bus1=m1047299.3 bus2=l3104157.3 length=0.05504948 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293427c0 bus1=x3104157c.1.2 bus2=sx3104157c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6014135-1 bus1=m1047312.1 bus2=m1047314.1 length=0.008070733 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5756001-1 bus1=m1047314.1 bus2=l2748158.1 length=0.032834630000000004 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293480a0 bus1=x2748158a.1.2 bus2=sx2748158a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6301772-2 bus1=m1047314.1 bus2=l3104133.1 length=0.14248394 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293483a0 bus1=x3104133a.1.2 bus2=sx3104133a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532756-1 bus1=l3104133.1 bus2=l3010569.1 length=0.16773998 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302673a0 bus1=x3010569a.1.2 bus2=sx3010569a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895784-1 bus1=l3010569.1 bus2=m1047335.1 length=0.05275241 units=km linecode=1ph-4_wpalxx1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077783-1 bus1=m1047335.1 bus2=l2954354.1 length=0.0593947 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302675a0 bus1=x2954354a.1.2 bus2=sx2954354a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229806-1 bus1=l2954354.1 bus2=l2673321.1 length=0.05773463 units=km linecode=1ph-4_wpalxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302674a0 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6169255-1 bus1=m1047335.1 bus2=l2710519.1 length=0.08533149 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302676a0 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804801-1 bus1=l2710519.1 bus2=m1047344.1 length=0.04966219 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714055-1 bus1=m1047344.1 bus2=l2897772.1 length=0.07100914 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302679a0 bus1=x2897772a.1.2 bus2=sx2897772a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6318859-1 bus1=l2897772.1 bus2=l3101814.1 length=0.05644528 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532757-1 bus1=m1047344.1 bus2=l3066819.1 length=0.05634355 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302677a0 bus1=x3066819a.1.2 bus2=sx3066819a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108148-1 bus1=m1047344.1 bus2=l3029499.1 length=0.07527645 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302678a0 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956502-1 bus1=m1047316.3 bus2=l2766728.3 length=0.03440773 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837356-1 bus1=m1047325.1 bus2=m1047326.1 length=0.016923521 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472372-1 bus1=m1047326.1 bus2=l2691953.1 length=0.2534583 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302732a0 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138613-1 bus1=m1047326.1 bus2=l3048211.1 length=0.11331029 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396015a0 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6073648-1 bus1=m1047339.1 bus2=l3122826.1 length=0.126655958 units=km linecode=1ph-4_wpalxx2_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302731a0 bus1=x3122826a.1.2 bus2=sx3122826a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108149-1 bus1=l3122826.1 bus2=m1047358.1 length=0.1036739 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199528-1 bus1=m1047358.1 bus2=l3197644.1 length=0.02053281 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138771a0 bus1=x3197644a.1.2 bus2=sx3197644a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472368-1 bus1=m1047358.1 bus2=l2729411.1 length=0.09673827 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138769a0 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5986934-1 bus1=m1047358.1 bus2=l2897781.1 length=0.09095198 units=km linecode=1ph-4_wpalxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138770a0 bus1=x2897781a.1.2 bus2=sx2897781a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774463-1 bus1=m1069175.3 bus2=l3197637.3 length=0.07651051 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138585c0 bus1=x3197637c.1.2 bus2=sx3197637c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017300-1 bus1=m1069189.3 bus2=l2860487.3 length=0.08698713 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138586c0 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5776667-1 bus1=m1089112.3 bus2=m1069174.3 length=0.114149166 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5924697-1 bus1=m1069174.3 bus2=l2841630.3 length=0.09329265 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138404c0 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926305-1 bus1=l2841630.3 bus2=l2954352.3 length=0.02837584 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127090c0 bus1=x2954352c.1.2 bus2=sx2954352c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5833622-1 bus1=m1069174.3 bus2=l3216347.3 length=0.07367517 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138413c0 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138605-1 bus1=l3216347.3 bus2=l2785523.3 length=0.08596277 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138412c0 bus1=x2785523c.1.2 bus2=sx2785523c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926303-1 bus1=l2785523.3 bus2=l3141388.3 length=0.09968724 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138416c0 bus1=x3141388c.1.2 bus2=sx3141388c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926284-2 bus1=l3141388.3 bus2=l3626914.3 length=0.03922494 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2224179616c0 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926284-3 bus1=l3626914.3 bus2=m1069147.3 length=0.42200501999999995 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5653450-1 bus1=m1069147.3 bus2=l2879055.3 length=0.05970936 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138465c0 bus1=x2879055c.1.2 bus2=sx2879055c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320322-1 bus1=l2879055.3 bus2=l2973144.3 length=0.09092346 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138466c0 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5706733-1 bus1=l2973144.3 bus2=l2724120.3 length=0.1678497 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225577437c0 bus1=x2724120c.1.2 bus2=sx2724120c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5706733-2 bus1=l2724120.3 bus2=m1069148.3 length=0.06701432 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865231-1 bus1=m1069148.3 bus2=l2785518.3 length=0.02752238 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138469c0 bus1=x2785518c.1.2 bus2=sx2785518c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411369-1 bus1=l2785518.3 bus2=l2766717.3 length=0.07635217 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138470c0 bus1=x2766717c.1.2 bus2=sx2766717c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259988-1 bus1=m1069148.3 bus2=l2673309.3 length=0.1072341 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138472c0 bus1=x2673309c.1.2 bus2=sx2673309c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138589-1 bus1=m1069147.3 bus2=l3066801.3 length=0.03639723 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138464c0 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5742813-1 bus1=m1069174.3 bus2=l2841629.3 length=0.05826065 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138405c0 bus1=x2841629c.1.2 bus2=sx2841629c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138609-1 bus1=m1089112.3 bus2=l2691951.3 length=0.06504075 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138379c0 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6292465-2 bus1=l2691951.3 bus2=l2879076.3 length=0.08004982 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138380c0 bus1=x2879076c.1.2 bus2=sx2879076c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532751-1 bus1=l2879076.3 bus2=m1089122.3 length=0.02424409 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6108137-1 bus1=m1089122.3 bus2=m1089132.3 length=0.07607941 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956468-1 bus1=m1089132.3 bus2=l2691950.3 length=0.03803526 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138374c0 bus1=x2691950c.1.2 bus2=sx2691950c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047571-1 bus1=l2691950.3 bus2=l2916609.3 length=0.07097376 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138346c0 bus1=x2916609c.1.2 bus2=sx2916609c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077779-1 bus1=m1089132.3 bus2=l3029503.3 length=0.04700309 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138373c0 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683824-1 bus1=l3029503.3 bus2=m1069202.3 length=0.06302783 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714049-1 bus1=m1069202.3 bus2=l3104126.3 length=0.09063828 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138372c0 bus1=x3104126c.1.2 bus2=sx3104126c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6017296-1 bus1=m1069202.3 bus2=l2785524.3 length=0.02112044 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28044328c0 bus1=x2785524c.1.2 bus2=sx2785524c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138607-1 bus1=l2785524.3 bus2=l3010565.3 length=0.16533034 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138343c0 bus1=x3010565c.1.2 bus2=sx3010565c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593232-1 bus1=l3010565.3 bus2=l2897775.3 length=0.140826 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138342c0 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956467-1 bus1=m1069202.3 bus2=l2879073.3 length=0.1215708 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138371c0 bus1=x2879073c.1.2 bus2=sx2879073c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835140-1 bus1=l2879073.3 bus2=m1069208.3 length=0.09882954000000001 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5865243-1 bus1=m1069208.3 bus2=l3010567.3 length=0.1107993 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302813c0 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593233-1 bus1=m1069208.3 bus2=m1069213.3 length=0.1415619 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6259993-1 bus1=m1069213.3 bus2=m1069217.3 length=0.09655764 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6411376-1 bus1=m1069217.3 bus2=l2841626.3 length=0.004068265 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302808c0 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260019-1 bus1=l2841626.3 bus2=l3235266.3 length=0.09354779 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302807c0 bus1=x3235266c.1.2 bus2=sx3235266c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6046144-1 bus1=l3235266.3 bus2=m1069224.3 length=0.11230778 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077801-1 bus1=m1069224.3 bus2=m1069226.3 length=0.1231812 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6231994-1 bus1=m1069226.3 bus2=l2748133.3 length=0.11034706 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302861c0 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6108135-1 bus1=l2748133.3 bus2=l3085399.3 length=0.08531218 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302862c0 bus1=x3085399c.1.2 bus2=sx3085399c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712486-1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=0.008331726 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.x8271_48332_sw bus1=d5712486-1_int.3 bus2=m1069225.3 phases=1 switch=true r1=1 x1=1 r0=1 x0=1 length=0.005602498
new object=line.ln5591696-1 bus1=m1069225.3 bus2=l3122819.3 length=0.06443345 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302860c0 bus1=x3122819c.1.2 bus2=sx3122819c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803270-2 bus1=m1069225.3 bus2=l2897776.3 length=0.03882206 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302858c0 bus1=x2897776c.1.2 bus2=sx2897776c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411378-1 bus1=l2897776.3 bus2=l3254215.3 length=0.1453217 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302859c0 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744357-1 bus1=m1069224.3 bus2=m1069218.3 length=0.1196288 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6077776-1 bus1=m1069218.3 bus2=l2860486.3 length=0.003507542 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127390c0 bus1=x2860486c.1.2 bus2=sx2860486c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6350540-1 bus1=l2860486.3 bus2=l3141399.3 length=0.100951 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302804c0 bus1=x3141399c.1.2 bus2=sx3141399c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5593235-1 bus1=l3141399.3 bus2=l3085400.3 length=0.15802352 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302803c0 bus1=x3085400c.1.2 bus2=sx3085400c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047569-1 bus1=m1069218.3 bus2=l2954351.3 length=0.09025783 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302805c0 bus1=x2954351c.1.2 bus2=sx2954351c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683821-1 bus1=m1069217.3 bus2=l2954350.3 length=0.08836737 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302809c0 bus1=x2954350c.1.2 bus2=sx2954350c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138606-1 bus1=l2954350.3 bus2=l2841625.3 length=0.2669185 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302834c0 bus1=x2841625c.1.2 bus2=sx2841625c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835139-1 bus1=l2841625.3 bus2=l3010566.3 length=0.08709869 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138776c0 bus1=x3010566c.1.2 bus2=sx3010566c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623401-1 bus1=m1069213.3 bus2=l3178977.3 length=0.0409259 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302810c0 bus1=x3178977c.1.2 bus2=sx3178977c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895777-1 bus1=l3178977.3 bus2=l3160105.3 length=0.05963786 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302811c0 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774461-1 bus1=l3160105.3 bus2=l3235251.3 length=0.08381312 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21387206c0 bus1=x3235251c.1.2 bus2=sx3235251c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683820-1 bus1=m1069208.3 bus2=l2691945.3 length=0.02343232 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx302812c0 bus1=x2691945c.1.2 bus2=sx2691945c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5544392-1 bus1=m1089122.3 bus2=l2727795.3 length=0.0917139 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx227678342c0 bus1=x2727795c.1.2 bus2=sx2727795c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5895778-1 bus1=l2727795.3 bus2=l2972704.3 length=0.03205862 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx228445756c0 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956469-1 bus1=l2972704.3 bus2=l3263051.3 length=0.05319975 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx2212371533c0 bus1=x3263051c.1.2 bus2=sx3263051c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5623404-1 bus1=l3263051.3 bus2=l2785525.3 length=0.14320991 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21396606c0 bus1=x2785525c.1.2 bus2=sx2785525c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199521-1 bus1=m1089115.3 bus2=l2991911.3 length=0.07181828 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138258c0 bus1=x2991911c.1.2 bus2=sx2991911c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047570-1 bus1=m1089118.1 bus2=l3048208.1 length=0.04529702 units=km linecode=1ph-4_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138260a0 bus1=x3048208a.1.2 bus2=sx3048208a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5625547-1 bus1=m1089119.2 bus2=m1089113.2 length=0.173398313 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6046042-1 bus1=m1089113.2 bus2=m1089103.2 length=0.441135 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6047558-1 bus1=m1089103.2 bus2=l2673305.2 length=0.1094182 units=km linecode=1ph-x4_wpalx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138236b0 bus1=x2673305b.1.2 bus2=sx2673305b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6138597-1 bus1=m1089103.2 bus2=l3048196.2 length=0.06402977 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138237b0 bus1=x3048196b.1.2 bus2=sx3048196b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411366-1 bus1=l3048196.2 bus2=m1089097.2 length=0.2754039 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5803267-1 bus1=m1089097.2 bus2=m1108258.2 length=2.2366302549999997 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5894220-1 bus1=m1108258.2 bus2=l3142078.2 length=0.48098529 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx330121b0 bus1=x3142078b.1.2 bus2=sx3142078b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6230759-1 bus1=l3142078.2 bus2=l2879752.2 length=0.1347393 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx330122b0 bus1=x2879752b.1.2 bus2=sx2879752b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5500978-1 bus1=m1108258.2 bus2=l3195318.2 length=0.04571943 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226194280b0 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077773-1 bus1=m1089097.2 bus2=l2785516.2 length=0.20650438 units=km linecode=1ph-x4_acsrx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138294b0 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5683811-1 bus1=l2785516.2 bus2=m1108274.2 length=0.1511476 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472347-1 bus1=m1108274.2 bus2=l2786273.2 length=0.09423774 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275247b0 bus1=x2786273b.1.2 bus2=sx2786273b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018340-1 bus1=l2786273.2 bus2=m1108278.2 length=0.1079941 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5987964-1 bus1=m1108278.2 bus2=l3179699.2 length=0.1151392 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21393454b0 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5594245-1 bus1=m1108278.2 bus2=l2805036.2 length=0.06632866 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275248b0 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926292-1 bus1=m1108274.2 bus2=l2729405.2 length=0.13381494 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21393412b0 bus1=x2729405b.1.2 bus2=sx2729405b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835141-1 bus1=m1089113.2 bus2=l2691946.2 length=0.07601351 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28147974b0 bus1=x2691946b.1.2 bus2=sx2691946b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6409869-1 bus1=m1089131.1 bus2=l3270854.1 length=0.05049828 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5679773-1 bus1=m1089141.1 bus2=l2673316.1 length=0.025708062 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28120855a0 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6077777-1 bus1=l2673316.1 bus2=l2841628.1 length=0.15196428 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28120786a0 bus1=x2841628a.1.2 bus2=sx2841628a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472361-1 bus1=m1089143.1 bus2=l3141400.1 length=0.09515786 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx138313a0 bus1=x3141400a.1.2 bus2=sx3141400a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5896844-1 bus1=m1108311.3 bus2=l2898526.3 length=0.02467409 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21393486c0 bus1=x2898526c.1.2 bus2=sx2898526c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351523-3 bus1=m1108315.3 bus2=m1108328.3 length=0.229689484 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5621860-1 bus1=m1108328.3 bus2=l3160878.3 length=0.2087438 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260511c0 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5745360-1 bus1=l3160878.3 bus2=l2917336.3 length=0.1946039 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260513c0 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6076248-1 bus1=m1108328.3 bus2=l2767414.3 length=0.03644873 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx351019c0 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6015795-1 bus1=l2767414.3 bus2=m1108331.3 length=0.1457019 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5896843-1 bus1=m1108331.3 bus2=m1108340.3 length=0.3660331 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956461-1 bus1=m1108340.3 bus2=l3085394.3 length=0.1024001 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274988c0 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5653455-1 bus1=m1108340.3 bus2=l2822865.3 length=0.08600516 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274986c0 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6411368-1 bus1=l2822865.3 bus2=l2916606.3 length=0.07735644 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275007c0 bus1=x2916606c.1.2 bus2=sx2916606c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744332-1 bus1=l2916606.3 bus2=l2822864.3 length=0.06169847 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274985c0 bus1=x2822864c.1.2 bus2=sx2822864c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744333-1 bus1=m1108340.3 bus2=m1108344.3 length=0.06998185 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5956462-1 bus1=m1108344.3 bus2=l2804250.3 length=0.03943134 units=km linecode=1ph-xx4_wpal1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274992c0 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5531326-1 bus1=l2804250.3 bus2=m1108350.3 length=0.30137353 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5833631-1 bus1=m1108350.3 bus2=l3048968.3 length=0.29276249 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx350994c0 bus1=x3048968c.1.2 bus2=sx3048968c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5715017-1 bus1=m1108350.3 bus2=l3198356.3 length=0.06933416 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx350993c0 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5805767-1 bus1=l3198356.3 bus2=m1108356.3 length=0.37070524 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5503584-1 bus1=m1108356.3 bus2=l2674052.3 length=0.06235706 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21393570c0 bus1=x2674052c.1.2 bus2=sx2674052c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6139656-1 bus1=m1108356.3 bus2=l2842390.3 length=0.06943456 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21325725c0 bus1=x2842390c.1.2 bus2=sx2842390c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5472349-1 bus1=m1108344.3 bus2=l3048205.3 length=0.20955753 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274994c0 bus1=x3048205c.1.2 bus2=sx3048205c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5835174-1 bus1=l3048205.3 bus2=m1108361.3 length=0.1959342 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5986961-1 bus1=m1108361.3 bus2=l3048228.3 length=0.03284099 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274997c0 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6260030-1 bus1=l3048228.3 bus2=l2991940.3 length=0.09075313 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28148060c0 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199558-1 bus1=m1108361.3 bus2=m1089155.3 length=0.1272712 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6199510-1 bus1=m1089155.3 bus2=l2935550.3 length=0.07983021 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274999c0 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6047559-2 bus1=m1089155.3 bus2=m3037540.3 length=0.07294583 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5593220-2 bus1=m3037540.3 bus2=l2822862.3 length=0.05836295 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275001c0 bus1=x2822862c.1.2 bus2=sx2822862c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5744329-1 bus1=l2822862.3 bus2=l3066806.3 length=0.06462783 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275002c0 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506318-4 bus1=m3037540.3 bus2=l2710509.3 length=0.003342785 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx275000c0 bus1=x2710509c.1.2 bus2=sx2710509c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6506319-2 bus1=l2710509.3 bus2=l2897766.3 length=0.19929325 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28128007c0 bus1=x2897766c.1.2 bus2=sx2897766c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562921-1 bus1=m1089155.3 bus2=m1089162.3 length=0.2817595 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5472348-1 bus1=m1089162.3 bus2=m1089165.3 length=0.2579958 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5804789-1 bus1=m1089165.3 bus2=l2748128.3 length=0.0430276 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337629c0 bus1=x2748128c.1.2 bus2=sx2748128c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320327-1 bus1=l2748128.3 bus2=m1089170.3 length=0.1739354 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5532740-1 bus1=m1089170.3 bus2=l3029497.3 length=0.04736166 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337631c0 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926293-1 bus1=m1089170.3 bus2=l3085392.3 length=0.07829454 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337630c0 bus1=x3085392c.1.2 bus2=sx3085392c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320328-1 bus1=m1089170.3 bus2=l2879062.3 length=0.1700257 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21385192c0 bus1=x2879062c.1.2 bus2=sx2879062c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5956460-1 bus1=l2879062.3 bus2=m1089173.3 length=0.09017534 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5714045-1 bus1=m1089173.3 bus2=l2673307.3 length=0.08408768 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337632c0 bus1=x2673307c.1.2 bus2=sx2673307c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562923-1 bus1=m1089173.3 bus2=l2804282.3 length=0.6542762710000001 units=km linecode=1ph-xx4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337641c0 bus1=x2804282c.1.2 bus2=sx2804282c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5714075-1 bus1=l2804282.3 bus2=l3104154.3 length=0.08140065 units=km linecode=1ph-xx4_wpal4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337642c0 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5859993-1 bus1=l3104154.3 bus2=l3104155.3 length=0.04042317 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21474587c0 bus1=x3104155c.1.2 bus2=sx3104155c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562961-1 bus1=l3104155.3 bus2=m1069456.3 length=0.06373798 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5837361-7 bus1=m1069456.3 bus2=d5837361-8_int.3 length=0.02858668 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6138635-1 bus1=m1069456.3 bus2=l2897806.3 length=0.06307009 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337643c0 bus1=x2897806c.1.2 bus2=sx2897806c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5532741-1 bus1=m1089173.3 bus2=l2935551.3 length=0.06085765 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21387929c0 bus1=x2935551c.1.2 bus2=sx2935551c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5746546-1 bus1=l2935551.3 bus2=d5746546-1_int.3 length=0.03204032 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.a333_48332_sw bus1=d5746546-1_int.3 bus2=m1089177.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.05025064 phases=1
new object=line.ln5865230-1 bus1=m1089177.3 bus2=l2822863.3 length=0.1338843 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337635c0 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6380807-1 bus1=l2822863.3 bus2=m1089188.3 length=0.4450605 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5835132-1 bus1=m1089188.3 bus2=l2673306.3 length=0.07573053 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293608c0 bus1=x2673306c.1.2 bus2=sx2673306c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6229790-1 bus1=m1089188.3 bus2=l2841619.3 length=0.14567282999999998 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337636c0 bus1=x2841619c.1.2 bus2=sx2841619c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6259985-1 bus1=l2841619.3 bus2=l2785515.3 length=0.1164721 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx293609c0 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6199512-1 bus1=m1089177.3 bus2=l2729406.3 length=0.1377399 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337633c0 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5804790-1 bus1=l2729406.3 bus2=l2897768.3 length=0.1947726 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337634c0 bus1=x2897768c.1.2 bus2=sx2897768c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5562922-1 bus1=m1089165.3 bus2=l3197627.3 length=0.1267595 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337625c0 bus1=x3197627c.1.2 bus2=sx3197627c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926295-1 bus1=m1089165.3 bus2=l3216343.3 length=0.1530129 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337626c0 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985351-1 bus1=l3216343.3 bus2=l3082981.3 length=0.07445779 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226193737c0 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5985351-2 bus1=l3082981.3 bus2=m1108368.3 length=0.1594107 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6290206-1 bus1=m1108368.3 bus2=l2897770.3 length=0.07038334 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337628c0 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5926294-1 bus1=m1108368.3 bus2=l3085393.3 length=0.07035176 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337627c0 bus1=x3085393c.1.2 bus2=sx3085393c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6320326-1 bus1=m1089162.3 bus2=l3197626.3 length=0.1080838 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337623c0 bus1=x3197626c.1.2 bus2=sx3197626c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6326286-1 bus1=m1089162.3 bus2=l2991640.3 length=0.1138175 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx229106135c0 bus1=x2991640c.1.2 bus2=sx2991640c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6326286-2 bus1=l2991640.3 bus2=l3066807.3 length=0.27719068999999996 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx337624c0 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5774452-1 bus1=m1108340.3 bus2=l2916605.3 length=0.01326065 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274987c0 bus1=x2916605c.1.2 bus2=sx2916605c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712492-1 bus1=m1108331.3 bus2=l3045895.3 length=0.00203151 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx351020c0 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5712492-2 bus1=l3045895.3 bus2=l2935552.3 length=0.2421916 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx274903c0 bus1=x2935552c.1.2 bus2=sx2935552c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6139655-1 bus1=m1108331.3 bus2=l2692664.3 length=0.13793449000000002 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx351021c0 bus1=x2692664c.1.2 bus2=sx2692664c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5803287-1 bus1=m1108328.3 bus2=l2875754.3 length=0.02126716 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx225897943c0 bus1=x2875754c.1.2 bus2=sx2875754c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6171683-1 bus1=m1125919.1 bus2=l2692654.1 length=0.096721022 units=km linecode=1ph-2_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260487a0 bus1=x2692654a.1.2 bus2=sx2692654a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957492-1 bus1=l2692654.1 bus2=l2842379.1 length=0.163459308 units=km linecode=1ph-2_acsrxx4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260488a0 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5504876-1 bus1=m1142818.1.2.3 bus2=l2936271.1.2.3 length=0.0953935 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260476a0 bus1=x2936271a.1.2 bus2=sx2936271a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927423-1 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=0.1395564 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048681-1 bus1=m1142815.1 bus2=l2917359.1 length=0.0181581 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21482431a0 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5684911-1 bus1=m1142815.1.2.3 bus2=l3160868.2 length=0.55882087 units=km linecode=3ph_h-4_acsr4_acsr4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx52107693b0 bus1=x3160868b.1.2 bus2=sx3160868b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6139649-1 bus1=l3160868.2 bus2=l3082988.2 length=0.02668804 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx226195153b0 bus1=x3082988b.1.2 bus2=sx3082988b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6230797-1 bus1=l3082988.2 bus2=l2767409.2 length=0.13720636 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21391242b0 bus1=x2767409b.1.2 bus2=sx2767409b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6412352-1 bus1=l2767409.2 bus2=l3217064.2 length=0.46726019 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21391390b0 bus1=x3217064b.1.2 bus2=sx3217064b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6315098-1 bus1=l3217064.2 bus2=l3200222.2 length=0.229671 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6291288-3 bus1=m1142815.1 bus2=l2879794.1 length=0.05252229 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260475a0 bus1=x2879794a.1.2 bus2=sx2879794a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6109190-1 bus1=l2879794.1 bus2=m1142811.1 length=0.03375599 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5745385-1 bus1=m1142811.1 bus2=l2992657.1 length=0.05154134 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21475841a0 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6321458-1 bus1=m1142811.1 bus2=l2917330.1 length=0.07959254 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260474a0 bus1=x2917330a.1.2 bus2=sx2917330a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5654476-1 bus1=l2917330.1 bus2=l2861222.1 length=0.08953393 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260473a0 bus1=x2861222a.1.2 bus2=sx2861222a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5625715-1 bus1=m1142819.2 bus2=m1142826.2 length=0.144772072 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5654470-1 bus1=m1142826.2 bus2=m1125940.2 length=0.2866525 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5775469-1 bus1=m1125940.2 bus2=l3254915.2 length=0.1775158 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260520b0 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5957491-1 bus1=m1125940.2 bus2=l3048963.2 length=0.03355178 units=km linecode=1ph-x4_acsrx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260521b0 bus1=x3048963b.1.2 bus2=sx3048963b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018329-1 bus1=m1142826.2 bus2=l3160864.2 length=0.0913868 units=km linecode=1ph-x2_acsrx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx28127146b0 bus1=x3160864b.1.2 bus2=sx3160864b.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866260-1 bus1=m1142839.3 bus2=l3067507.3 length=0.04205145 units=km linecode=1ph-xx2/0_acsr1/0_tpx seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260535c0 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.cap_2b bus1=q16483.2 bus2=q16483_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_2a bus1=q16483.1 bus2=q16483_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.ln6232159-1 bus1=m1149236.1 bus2=l2805034.1 length=0.070447787 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260647a0 bus1=x2805034a.1.2 bus2=sx2805034a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5589096-1 bus1=m1166375.1 bus2=l2917333.1 length=0.093541518 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260632a0 bus1=x2917333a.1.2 bus2=sx2917333a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5988007-1 bus1=m1166368.1 bus2=l3086098.1 length=0.04940539 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21474556a0 bus1=x3086098a.1.2 bus2=sx3086098a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6140925-1 bus1=m1166366.3 bus2=m1166370.3 length=0.017798298 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6261048-1 bus1=m1166370.3 bus2=l3067506.3 length=0.2459594 units=km linecode=1ph-xx4_wpal4_wpal seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260620c0 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5866266-1 bus1=l3067506.3 bus2=m1166386.3 length=0.05330657 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6381856-1 bus1=m1166386.3 bus2=l3048966.3 length=0.0631077 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260625c0 bus1=x3048966c.1.2 bus2=sx3048966c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6261020-1 bus1=m1166386.3 bus2=l2898515.3 length=0.2000023 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260621c0 bus1=x2898515c.1.2 bus2=sx2898515c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6018326-1 bus1=l2898515.3 bus2=m1166387.3 length=0.05960587 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln5624374-1 bus1=m1166387.3 bus2=l3048946.3 length=0.08543306 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260624c0 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5624375-1 bus1=m1166387.3 bus2=l3198347.3 length=0.116852 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx260622c0 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927421-1 bus1=m1166370.3 bus2=l3030205.3 length=0.18366056 units=km linecode=1ph-xx2_acsr2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx21390038c0 bus1=x3030205c.1.2 bus2=sx3030205c.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5686244-1 bus1=m1209791.1 bus2=l2936270.1 length=0.048251291 units=km linecode=1ph-4_acsrxx1/0_3w_cs seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx218472a0 bus1=x2936270a.1.2 bus2=sx2936270a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6351517-1 bus1=l2936270.1 bus2=l3086078.1 length=0.06059857 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx218473a0 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6015889-3 bus1=l3086078.1 bus2=m1209782.1 length=0.11789414 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.ln6048633-1 bus1=m1209782.1 bus2=l3217057.1 length=0.03875238 units=km linecode=1ph-4_acsrxx4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx218475a0 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln5927382-1 bus1=m1209782.1 bus2=l3217056.1 length=0.073677 units=km linecode=1ph-2_acsrxx2_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.tpx218474a0 bus1=x3217056a.1.2 bus2=sx3217056a.1.2 linecode=4/0triplex seasons=1 ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
new object=line.ln6198133-1 bus1=m1209800.3 bus2=l2839332.3 length=0.05478473 units=km linecode=1ph-xx4_acsr4_acsr seasons=1 ratings=[400] normamps=400 emergamps=600
new object=line.cap_1b bus1=l2823592.2 bus2=l2823592_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=line.cap_1a bus1=l2823592.1 bus2=l2823592_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 c1=0 c0=0 phases=1
new object=transformer.t226195333c xfmrcode=ct10 buses=[l2801909.3,x2801909c.1.0,x2801909c.0.2]
new object=transformer.t5223658a xfmrcode=ct5 buses=[l2823592.1,x2823592a.1.0,x2823592a.0.2]
new object=transformer.t5223660c xfmrcode=ct15 buses=[l3160863.3,x3160863c.1.0,x3160863c.0.2]
new object=transformer.t5223661c xfmrcode=ct15 buses=[l2730108.3,x2730108c.1.0,x2730108c.0.2]
new object=transformer.t5223662c xfmrcode=ct37 buses=[l2786204.3,x2786204c.1.0,x2786204c.0.2]
new object=transformer.t5223663c xfmrcode=ct10 buses=[l2936216.3,x2936216c.1.0,x2936216c.0.2]
new object=transformer.t5346639c xfmrcode=ct15 buses=[l2992556.3,x2992556c.1.0,x2992556c.0.2]
new object=transformer.t5251867c xfmrcode=ct25 buses=[l2861157.3,x2861157c.1.0,x2861157c.0.2]
new object=transformer.t227411655c xfmrcode=ct25 buses=[l2806553.3,x2806553c.1.0,x2806553c.0.2]
new object=transformer.t5251865c xfmrcode=ct15 buses=[l3142050.3,x3142050c.1.0,x3142050c.0.2]
new object=transformer.t5251862c xfmrcode=ct15 buses=[l3254873.3,x3254873c.1.0,x3254873c.0.2]
new object=transformer.t5251863c xfmrcode=ct25 buses=[l2745811.3,x2745811c.1.0,x2745811c.0.2]
new object=transformer.t226195194c xfmrcode=ct25 buses=[l3027124.3,x3027124c.1.0,x3027124c.0.2]
new object=transformer.t28128517c xfmrcode=ct25 buses=[l3048890.3,x3048890c.1.0,x3048890c.0.2]
new object=transformer.t28128464c xfmrcode=ct25 buses=[l3048889.3,x3048889c.1.0,x3048889c.0.2]
new object=transformer.t5251859c xfmrcode=ct25 buses=[l2952007.3,x2952007c.1.0,x2952007c.0.2]
new object=transformer.t5251858c xfmrcode=ct25 buses=[l2861158.3,x2861158c.1.0,x2861158c.0.2]
new object=transformer.t5251857c xfmrcode=ct15 buses=[l3064514.3,x3064514c.1.0,x3064514c.0.2]
new object=transformer.t5251856c xfmrcode=ct15 buses=[l3048888.3,x3048888c.1.0,x3048888c.0.2]
new object=transformer.t226010605c xfmrcode=ct15 buses=[l2764411.3,x2764411c.1.0,x2764411c.0.2]
new object=transformer.t5356791c xfmrcode=ct37 buses=[l2767343.3,x2767343c.1.0,x2767343c.0.2]
new object=transformer.t5356790c xfmrcode=ct10 buses=[l2804957.3,x2804957c.1.0,x2804957c.0.2]
new object=transformer.t5356789c xfmrcode=ct15 buses=[l3048937.3,x3048937c.1.0,x3048937c.0.2]
new object=transformer.t5356788c xfmrcode=ct10 buses=[l3176661.3,x3176661c.1.0,x3176661c.0.2]
new object=transformer.t5356787c xfmrcode=ct25 buses=[l2970804.3,x2970804c.1.0,x2970804c.0.2]
new object=transformer.t225533423c xfmrcode=ct15 buses=[l2891575.3,x2891575c.1.0,x2891575c.0.2]
new object=transformer.t21386442c xfmrcode=ct37 buses=[l3179637.3,x3179637c.1.0,x3179637c.0.2]
new object=transformer.t228314460c xfmrcode=ct25 buses=[l3253570.3,x3253570c.1.0,x3253570c.0.2]
new object=transformer.t227411650c xfmrcode=ct25 buses=[l2937757.3,x2937757c.1.0,x2937757c.0.2]
new object=transformer.t5262075c xfmrcode=ct25 buses=[l3067448.3,x3067448c.1.0,x3067448c.0.2]
new object=transformer.t225906836c xfmrcode=ct25 buses=[l2763407.3,x2763407c.1.0,x2763407c.0.2]
new object=transformer.t5223655c xfmrcode=ct15 buses=[l2936268.3,x2936268c.1.0,x2936268c.0.2]
new object=transformer.t21386877a xfmrcode=ct15 buses=[l2823611.1,x2823611a.1.0,x2823611a.0.2]
new object=transformer.t0107636a xfmrcode=ct25 buses=[l3030204.1,x3030204a.1.0,x3030204a.0.2]
new object=transformer.t226264795a xfmrcode=ct25 buses=[l3139366.1,x3139366a.1.0,x3139366a.0.2]
new object=transformer.t227944551c xfmrcode=ct250 buses=[l3234149.3,x3234149c.1.0,x3234149c.0.2]
new object=transformer.t227944551b xfmrcode=ct250 buses=[l3234149.2,x3234149b.1.0,x3234149b.0.2]
new object=transformer.t227944551a xfmrcode=ct250 buses=[l3234149.1,x3234149a.1.0,x3234149a.0.2]
new object=transformer.t5260461b xfmrcode=ct25 buses=[l2861223.2,x2861223b.1.0,x2861223b.0.2]
new object=transformer.t28129466c xfmrcode=ct50 buses=[l3011293.3,x3011293c.1.0,x3011293c.0.2]
new object=transformer.t28129466b xfmrcode=ct50 buses=[l3011293.2,x3011293b.1.0,x3011293b.0.2]
new object=transformer.t28129466a xfmrcode=ct50 buses=[l3011293.1,x3011293a.1.0,x3011293a.0.2]
new object=transformer.t28129923c xfmrcode=ct15 buses=[l3123509.3,x3123509c.1.0,x3123509c.0.2]
new object=transformer.t5157715b xfmrcode=ct10 buses=[l2936275.2,x2936275b.1.0,x2936275b.0.2]
new object=transformer.t5157716b xfmrcode=ct25 buses=[l3179674.2,x3179674b.1.0,x3179674b.0.2]
new object=transformer.t5260463b xfmrcode=ct15 buses=[l3086075.2,x3086075b.1.0,x3086075b.0.2]
new object=transformer.t5157717b xfmrcode=ct15 buses=[l2748840.2,x2748840b.1.0,x2748840b.0.2]
new object=transformer.t5157718b xfmrcode=ct25 buses=[l3142099.2,x3142099b.1.0,x3142099b.0.2]
new object=transformer.t5260457b xfmrcode=ct10 buses=[l3086079.2,x3086079b.1.0,x3086079b.0.2]
new object=transformer.t5260458b xfmrcode=ct10 buses=[l2936276.2,x2936276b.1.0,x2936276b.0.2]
new object=transformer.t5260630b xfmrcode=ct15 buses=[l2973833.2,x2973833b.1.0,x2973833b.0.2]
new object=transformer.t5260627a xfmrcode=ct37 buses=[l2992656.1,x2992656a.1.0,x2992656a.0.2]
new object=transformer.t5260467a xfmrcode=ct15 buses=[l3104856.1,x3104856a.1.0,x3104856a.0.2]
new object=transformer.t5260464a xfmrcode=ct37 buses=[l2730187.1,x2730187a.1.0,x2730187a.0.2]
new object=transformer.t28150292a xfmrcode=ct15 buses=[l2839305.1,x2839305a.1.0,x2839305a.0.2]
new object=transformer.t5260648a xfmrcode=ct25 buses=[l2898522.1,x2898522a.1.0,x2898522a.0.2]
new object=transformer.t5260650a xfmrcode=ct25 buses=[l2692661.1,x2692661a.1.0,x2692661a.0.2]
new object=transformer.t5260631a xfmrcode=ct15 buses=[l2786266.1,x2786266a.1.0,x2786266a.0.2]
new object=transformer.t5260634a xfmrcode=ct15 buses=[l2842383.1,x2842383a.1.0,x2842383a.0.2]
new object=transformer.t5260637c xfmrcode=ct10 buses=[l2842384.3,x2842384c.1.0,x2842384c.0.2]
new object=transformer.t5260638c xfmrcode=ct25 buses=[l3160871.3,x3160871c.1.0,x3160871c.0.2]
new object=transformer.t5260639c xfmrcode=ct25 buses=[l3030203.3,x3030203c.1.0,x3030203c.0.2]
new object=transformer.t5260640c xfmrcode=ct15 buses=[l3179673.3,x3179673c.1.0,x3179673c.0.2]
new object=transformer.t5260641b xfmrcode=ct37 buses=[l3048965.2,x3048965b.1.0,x3048965b.0.2]
new object=transformer.t5260643a xfmrcode=ct50 buses=[l2692660.1,x2692660a.1.0,x2692660a.0.2]
new object=transformer.t21243817a xfmrcode=ct15 buses=[l2955076.1,x2955076a.1.0,x2955076a.0.2]
new object=transformer.t5260543c xfmrcode=ct25 buses=[l2955077.3,x2955077c.1.0,x2955077c.0.2]
new object=transformer.t5260551c xfmrcode=ct37 buses=[l3160872.3,x3160872c.1.0,x3160872c.0.2]
new object=transformer.t5260558c xfmrcode=ct10 buses=[l3160861.3,x3160861c.1.0,x3160861c.0.2]
new object=transformer.t5260562a xfmrcode=ct37 buses=[l3251799.1,x3251799a.1.0,x3251799a.0.2]
new object=transformer.t226194419c xfmrcode=ct25 buses=[l3214071.3,x3214071c.1.0,x3214071c.0.2]
new object=transformer.t5260572c xfmrcode=ct15 buses=[l3236004.3,x3236004c.1.0,x3236004c.0.2]
new object=transformer.t5260567c xfmrcode=ct15 buses=[l2936211.3,x2936211c.1.0,x2936211c.0.2]
new object=transformer.t5260568c xfmrcode=ct15 buses=[l2842329.3,x2842329c.1.0,x2842329c.0.2]
new object=transformer.t226194421c xfmrcode=ct25 buses=[l3214069.3,x3214069c.1.0,x3214069c.0.2]
new object=transformer.t21474711c xfmrcode=ct15 buses=[l2861197.3,x2861197c.1.0,x2861197c.0.2]
new object=transformer.t5260573c xfmrcode=ct15 buses=[l3160896.3,x3160896c.1.0,x3160896c.0.2]
new object=transformer.t21386065c xfmrcode=ct25 buses=[l2917255.3,x2917255c.1.0,x2917255c.0.2]
new object=transformer.t5260569c xfmrcode=ct25 buses=[l3104796.3,x3104796c.1.0,x3104796c.0.2]
new object=transformer.t5260574c xfmrcode=ct25 buses=[l3123452.3,x3123452c.1.0,x3123452c.0.2]
new object=transformer.t5260577c xfmrcode=ct37 buses=[l2767341.3,x2767341c.1.0,x2767341c.0.2]
new object=transformer.t5260598a xfmrcode=ct37 buses=[l3067478.1,x3067478a.1.0,x3067478a.0.2]
new object=transformer.t5260601c xfmrcode=ct15 buses=[l2730149.3,x2730149c.1.0,x2730149c.0.2]
new object=transformer.t5260602b xfmrcode=ct15 buses=[l2989566.2,x2989566b.1.0,x2989566b.0.2]
new object=transformer.t5337614b xfmrcode=ct25 buses=[l2952003.2,x2952003b.1.0,x2952003b.0.2]
new object=transformer.t227760021c xfmrcode=ct50 buses=[l2803199.3,x2803199c.1.0,x2803199c.0.2]
new object=transformer.t227760021b xfmrcode=ct50 buses=[l2803199.2,x2803199b.1.0,x2803199b.0.2]
new object=transformer.t227760021a xfmrcode=ct50 buses=[l2803199.1,x2803199a.1.0,x2803199a.0.2]
new object=transformer.t21482181a xfmrcode=ct25 buses=[l3254237.1,x3254237a.1.0,x3254237a.0.2]
new object=transformer.t227187012c xfmrcode=ct15 buses=[l2896685.3,x2896685c.1.0,x2896685c.0.2]
new object=transformer.t227187012b xfmrcode=ct15 buses=[l2896685.2,x2896685b.1.0,x2896685b.0.2]
new object=transformer.t227187012a xfmrcode=ct15 buses=[l2896685.1,x2896685a.1.0,x2896685a.0.2]
new object=transformer.t5337619c xfmrcode=ct25 buses=[l2990826.3,x2990826c.1.0,x2990826c.0.2]
new object=transformer.t5337619b xfmrcode=ct25 buses=[l2990826.2,x2990826b.1.0,x2990826b.0.2]
new object=transformer.t5337619a xfmrcode=ct25 buses=[l2990826.1,x2990826a.1.0,x2990826a.0.2]
new object=transformer.t5337729c xfmrcode=ct10 buses=[l2728247.3,x2728247c.1.0,x2728247c.0.2]
new object=transformer.t5337729b xfmrcode=ct25 buses=[l2728247.2,x2728247b.1.0,x2728247b.0.2]
new object=transformer.t5337729a xfmrcode=ct10 buses=[l2728247.1,x2728247a.1.0,x2728247a.0.2]
new object=transformer.t227921427c xfmrcode=ct50 buses=[l2915542.3,x2915542c.1.0,x2915542c.0.2]
new object=transformer.t227921427b xfmrcode=ct50 buses=[l2915542.2,x2915542b.1.0,x2915542b.0.2]
new object=transformer.t227921427a xfmrcode=ct50 buses=[l2915542.1,x2915542a.1.0,x2915542a.0.2]
new object=transformer.t227760024c xfmrcode=ct50 buses=[l3215203.3,x3215203c.1.0,x3215203c.0.2]
new object=transformer.t227760024b xfmrcode=ct50 buses=[l3215203.2,x3215203b.1.0,x3215203b.0.2]
new object=transformer.t227760024a xfmrcode=ct50 buses=[l3215203.1,x3215203a.1.0,x3215203a.0.2]
new object=transformer.t226308710b xfmrcode=ct75 buses=[l2708744.2,x2708744b.1.0,x2708744b.0.2]
new object=transformer.t226308716b xfmrcode=ct75 buses=[l2690187.2,x2690187b.1.0,x2690187b.0.2]
new object=transformer.t226308719b xfmrcode=ct75 buses=[l3027670.2,x3027670b.1.0,x3027670b.0.2]
new object=transformer.t226308725b xfmrcode=ct75 buses=[l2802480.2,x2802480b.1.0,x2802480b.0.2]
new object=transformer.t226308723b xfmrcode=ct37 buses=[l3252336.2,x3252336b.1.0,x3252336b.0.2]
new object=transformer.t226308727b xfmrcode=ct50 buses=[l3233413.2,x3233413b.1.0,x3233413b.0.2]
new object=transformer.t226308729b xfmrcode=ct75 buses=[l3102286.2,x3102286b.1.0,x3102286b.0.2]
new object=transformer.t226308717a xfmrcode=ct50 buses=[l3233412.1,x3233412a.1.0,x3233412a.0.2]
new object=transformer.t226308720a xfmrcode=ct75 buses=[l2821087.1,x2821087a.1.0,x2821087a.0.2]
new object=transformer.t226308721a xfmrcode=ct50 buses=[l2990098.1,x2990098a.1.0,x2990098a.0.2]
new object=transformer.t226308728a xfmrcode=ct37 buses=[l3027671.1,x3027671a.1.0,x3027671a.0.2]
new object=transformer.t226308730a xfmrcode=ct75 buses=[l2802481.1,x2802481a.1.0,x2802481a.0.2]
new object=transformer.t226308731a xfmrcode=ct50 buses=[l3214549.1,x3214549a.1.0,x3214549a.0.2]
new object=transformer.t228001810a xfmrcode=ct25 buses=[l2859403.1,x2859403a.1.0,x2859403a.0.2]
new object=transformer.t5260605a xfmrcode=ct50 buses=[l2973791.1,x2973791a.1.0,x2973791a.0.2]
new object=transformer.t5251828b xfmrcode=ct15 buses=[l3179650.2,x3179650b.1.0,x3179650b.0.2]
new object=transformer.t226194826a xfmrcode=ct25 buses=[l3232902.1,x3232902a.1.0,x3232902a.0.2]
new object=transformer.t226197070a xfmrcode=ct25 buses=[l2933135.1,x2933135a.1.0,x2933135a.0.2]
new object=transformer.t5356814c xfmrcode=ct25 buses=[l2730106.3,x2730106c.1.0,x2730106c.0.2]
new object=transformer.t5356810c xfmrcode=ct10 buses=[l3142049.3,x3142049c.1.0,x3142049c.0.2]
new object=transformer.t5328367c xfmrcode=ct10 buses=[l3104830.3,x3104830c.1.0,x3104830c.0.2]
new object=transformer.t226194865a xfmrcode=ct25 buses=[l3027122.1,x3027122a.1.0,x3027122a.0.2]
new object=transformer.t228622562a xfmrcode=ct15 buses=[l3108449.1,x3108449a.1.0,x3108449a.0.2]
new object=transformer.t227895952a xfmrcode=ct25 buses=[l3065665.1,x3065665a.1.0,x3065665a.0.2]
new object=transformer.t5356800a xfmrcode=ct25 buses=[l3235946.1,x3235946a.1.0,x3235946a.0.2]
new object=transformer.t5356801a xfmrcode=ct15 buses=[l3011229.1,x3011229a.1.0,x3011229a.0.2]
new object=transformer.t5356802a xfmrcode=ct25 buses=[l2767342.1,x2767342a.1.0,x2767342a.0.2]
new object=transformer.t5356803a xfmrcode=ct25 buses=[l2748780.1,x2748780a.1.0,x2748780a.0.2]
new object=transformer.t5356804a xfmrcode=ct25 buses=[l2823544.1,x2823544a.1.0,x2823544a.0.2]
new object=transformer.t5356805a xfmrcode=ct15 buses=[l3195321.1,x3195321a.1.0,x3195321a.0.2]
new object=transformer.t5356808a xfmrcode=ct37 buses=[l3101782.1,x3101782a.1.0,x3101782a.0.2]
new object=transformer.t5356807a xfmrcode=ct25 buses=[l2823545.1,x2823545a.1.0,x2823545a.0.2]
new object=transformer.t21382813a xfmrcode=ct37 buses=[l2748781.1,x2748781a.1.0,x2748781a.0.2]
new object=transformer.t21469911a xfmrcode=ct25 buses=[l2955047.1,x2955047a.1.0,x2955047a.0.2]
new object=transformer.t5328365b xfmrcode=ct37 buses=[l3179646.2,x3179646b.1.0,x3179646b.0.2]
new object=transformer.t21380325b xfmrcode=ct25 buses=[l2674027.2,x2674027b.1.0,x2674027b.0.2]
new object=transformer.t5328364c xfmrcode=ct25 buses=[l2692633.3,x2692633c.1.0,x2692633c.0.2]
new object=transformer.vreg3_c phases=1 windings=2 bank=vreg3 buses=[regxfmr_190-8581.3,190-8581.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.00625] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_c transformer=vreg3_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.t5356797c xfmrcode=ct25 buses=[l2955006.3,x2955006c.1.0,x2955006c.0.2]
new object=transformer.t5356798c xfmrcode=ct25 buses=[l2692600.3,x2692600c.1.0,x2692600c.0.2]
new object=transformer.t5356796c xfmrcode=ct25 buses=[l3235945.3,x3235945c.1.0,x3235945c.0.2]
new object=transformer.t5356795c xfmrcode=ct25 buses=[l2842330.3,x2842330c.1.0,x2842330c.0.2]
new object=transformer.t5356794c xfmrcode=ct25 buses=[l3086002.3,x3086002c.1.0,x3086002c.0.2]
new object=transformer.t5251855c xfmrcode=ct25 buses=[l2730107.3,x2730107c.1.0,x2730107c.0.2]
new object=transformer.t5356793c xfmrcode=ct37 buses=[l3179608.3,x3179608c.1.0,x3179608c.0.2]
new object=transformer.t225533215c xfmrcode=ct10 buses=[l3097861.3,x3097861c.1.0,x3097861c.0.2]
new object=transformer.t5339043c xfmrcode=ct25 buses=[l2804277.3,x2804277c.1.0,x2804277c.0.2]
new object=transformer.t5339044c xfmrcode=ct15 buses=[l3197625.3,x3197625c.1.0,x3197625c.0.2]
new object=transformer.t21380453a xfmrcode=ct15 buses=[l3010557.1,x3010557a.1.0,x3010557a.0.2]
new object=transformer.t226115278a xfmrcode=ct15 buses=[l3157167.1,x3157167a.1.0,x3157167a.0.2]
new object=transformer.t5339046a xfmrcode=ct25 buses=[l2785511.1,x2785511a.1.0,x2785511a.0.2]
new object=transformer.t5339049a xfmrcode=ct25 buses=[l2916602.1,x2916602a.1.0,x2916602a.0.2]
new object=transformer.t5339047a xfmrcode=ct25 buses=[l2973148.1,x2973148a.1.0,x2973148a.0.2]
new object=transformer.t5339048a xfmrcode=ct15 buses=[l3160098.1,x3160098a.1.0,x3160098a.0.2]
new object=transformer.t21380500c xfmrcode=ct25 buses=[l3235242.3,x3235242c.1.0,x3235242c.0.2]
new object=transformer.t5442373c xfmrcode=ct25 buses=[l3141393.3,x3141393c.1.0,x3141393c.0.2]
new object=transformer.t5339052c xfmrcode=ct37 buses=[l3118855.3,x3118855c.1.0,x3118855c.0.2]
new object=transformer.t5339051c xfmrcode=ct25 buses=[l3231255.3,x3231255c.1.0,x3231255c.0.2]
new object=transformer.t5338979b xfmrcode=ct10 buses=[l3066814.2,x3066814b.1.0,x3066814b.0.2]
new object=transformer.t5338984a xfmrcode=ct25 buses=[l2748144.1,x2748144a.1.0,x2748144a.0.2]
new object=transformer.t5338983b xfmrcode=ct5 buses=[l2691965.2,x2691965b.1.0,x2691965b.0.2]
new object=transformer.t5338982b xfmrcode=ct25 buses=[l2785534.2,x2785534b.1.0,x2785534b.0.2]
new object=transformer.t226193886b xfmrcode=ct25 buses=[l2783231.2,x2783231b.1.0,x2783231b.0.2]
new object=transformer.t5338995b xfmrcode=ct10 buses=[l3254227.2,x3254227b.1.0,x3254227b.0.2]
new object=transformer.t5338990b xfmrcode=ct50 buses=[l2673331.2,x2673331b.1.0,x2673331b.0.2]
new object=transformer.t5338993b xfmrcode=ct15 buses=[l2804272.2,x2804272b.1.0,x2804272b.0.2]
new object=transformer.t21380156b xfmrcode=ct15 buses=[l2841641.2,x2841641b.1.0,x2841641b.0.2]
new object=transformer.t226193892b xfmrcode=ct15 buses=[l3176660.2,x3176660b.1.0,x3176660b.0.2]
new object=transformer.t5339010b xfmrcode=ct50 buses=[l2691966.2,x2691966b.1.0,x2691966b.0.2]
new object=transformer.t5339016b xfmrcode=ct25 buses=[l3235273.2,x3235273b.1.0,x3235273b.0.2]
new object=transformer.t226193899b xfmrcode=ct25 buses=[l3082983.2,x3082983b.1.0,x3082983b.0.2]
new object=transformer.t226194002b xfmrcode=ct37 buses=[l2801902.2,x2801902b.1.0,x2801902b.0.2]
new object=transformer.t5339008b xfmrcode=ct15 buses=[l3122835.2,x3122835b.1.0,x3122835b.0.2]
new object=transformer.t5339007b xfmrcode=ct25 buses=[l2916617.2,x2916617b.1.0,x2916617b.0.2]
new object=transformer.t28147708b xfmrcode=ct25 buses=[l2991929.2,x2991929b.1.0,x2991929b.0.2]
new object=transformer.t227734175b xfmrcode=ct25 buses=[l3102793.2,x3102793b.1.0,x3102793b.0.2]
new object=transformer.t5339006b xfmrcode=ct25 buses=[l2916619.2,x2916619b.1.0,x2916619b.0.2]
new object=transformer.t21383494b xfmrcode=ct25 buses=[l2954361.2,x2954361b.1.0,x2954361b.0.2]
new object=transformer.t5325474b xfmrcode=ct25 buses=[l3254228.2,x3254228b.1.0,x3254228b.0.2]
new object=transformer.t5323282b xfmrcode=ct37 buses=[l2897791.2,x2897791b.1.0,x2897791b.0.2]
new object=transformer.t5339005b xfmrcode=ct37 buses=[l2785535.2,x2785535b.1.0,x2785535b.0.2]
new object=transformer.t5339004b xfmrcode=ct25 buses=[l3197653.2,x3197653b.1.0,x3197653b.0.2]
new object=transformer.t226193395b xfmrcode=ct25 buses=[l2726974.2,x2726974b.1.0,x2726974b.0.2]
new object=transformer.t5323283b xfmrcode=ct37 buses=[l2916618.2,x2916618b.1.0,x2916618b.0.2]
new object=transformer.t5323284b xfmrcode=ct25 buses=[l3160113.2,x3160113b.1.0,x3160113b.0.2]
new object=transformer.t5323285b xfmrcode=ct25 buses=[l2804269.2,x2804269b.1.0,x2804269b.0.2]
new object=transformer.t5323286b xfmrcode=ct15 buses=[l2989564.2,x2989564b.1.0,x2989564b.0.2]
new object=transformer.t5323287b xfmrcode=ct15 buses=[l2897789.2,x2897789b.1.0,x2897789b.0.2]
new object=transformer.t21383553b xfmrcode=ct15 buses=[l2935547.2,x2935547b.1.0,x2935547b.0.2]
new object=transformer.t5339013b xfmrcode=ct15 buses=[l2804270.2,x2804270b.1.0,x2804270b.0.2]
new object=transformer.t5339011b xfmrcode=ct15 buses=[l3104145.2,x3104145b.1.0,x3104145b.0.2]
new object=transformer.t5339012b xfmrcode=ct25 buses=[l2973171.2,x2973171b.1.0,x2973171b.0.2]
new object=transformer.t5339097b xfmrcode=ct15 buses=[l3085410.2,x3085410b.1.0,x3085410b.0.2]
new object=transformer.t5338997b xfmrcode=ct50 buses=[l2860499.2,x2860499b.1.0,x2860499b.0.2]
new object=transformer.t5338998b xfmrcode=ct25 buses=[l3254229.2,x3254229b.1.0,x3254229b.0.2]
new object=transformer.t5339001b xfmrcode=ct10 buses=[l3178988.2,x3178988b.1.0,x3178988b.0.2]
new object=transformer.t21381118b xfmrcode=ct15 buses=[l2710530.2,x2710530b.1.0,x2710530b.0.2]
new object=transformer.t5339003b xfmrcode=ct37 buses=[l3066826.2,x3066826b.1.0,x3066826b.0.2]
new object=transformer.t5338999b xfmrcode=ct10 buses=[l2822873.2,x2822873b.1.0,x2822873b.0.2]
new object=transformer.t5339002b xfmrcode=ct15 buses=[l2785536.2,x2785536b.1.0,x2785536b.0.2]
new object=transformer.t5338994b xfmrcode=ct50 buses=[l3160115.2,x3160115b.1.0,x3160115b.0.2]
new object=transformer.t5338992b xfmrcode=ct15 buses=[l2935567.2,x2935567b.1.0,x2935567b.0.2]
new object=transformer.t21357984c xfmrcode=ct25 buses=[l2897790.3,x2897790c.1.0,x2897790c.0.2]
new object=transformer.t5441854c xfmrcode=ct25 buses=[l2935566.3,x2935566c.1.0,x2935566c.0.2]
new object=transformer.t5339017c xfmrcode=ct15 buses=[l2729423.3,x2729423c.1.0,x2729423c.0.2]
new object=transformer.t5339021a xfmrcode=ct25 buses=[l3197652.1,x3197652a.1.0,x3197652a.0.2]
new object=transformer.t28121368a xfmrcode=ct25 buses=[l2748143.1,x2748143a.1.0,x2748143a.0.2]
new object=transformer.t226881700a xfmrcode=ct25 buses=[l3251854.1,x3251854a.1.0,x3251854a.0.2]
new object=transformer.t5339018a xfmrcode=ct15 buses=[l2729424.1,x2729424a.1.0,x2729424a.0.2]
new object=transformer.t5339020a xfmrcode=ct10 buses=[l3104144.1,x3104144a.1.0,x3104144a.0.2]
new object=transformer.t5339019a xfmrcode=ct15 buses=[l3160114.1,x3160114a.1.0,x3160114a.0.2]
new object=transformer.t226193838c xfmrcode=ct25 buses=[l3008237.3,x3008237c.1.0,x3008237c.0.2]
new object=transformer.t5338981b xfmrcode=ct25 buses=[l2820535.2,x2820535b.1.0,x2820535b.0.2]
new object=transformer.t5338978c xfmrcode=ct25 buses=[l2766738.3,x2766738c.1.0,x2766738c.0.2]
new object=transformer.t5338977c xfmrcode=ct10 buses=[l2916620.3,x2916620c.1.0,x2916620c.0.2]
new object=transformer.t5338977b xfmrcode=ct10 buses=[l2916620.2,x2916620b.1.0,x2916620b.0.2]
new object=transformer.t5338977a xfmrcode=ct10 buses=[l2916620.1,x2916620a.1.0,x2916620a.0.2]
new object=transformer.t5338985a xfmrcode=ct15 buses=[l2897792.1,x2897792a.1.0,x2897792a.0.2]
new object=transformer.t5338986a xfmrcode=ct25 buses=[l2785538.1,x2785538a.1.0,x2785538a.0.2]
new object=transformer.t5338987a xfmrcode=ct10 buses=[l2897793.1,x2897793a.1.0,x2897793a.0.2]
new object=transformer.t226193298a xfmrcode=ct25 buses=[l2820533.1,x2820533a.1.0,x2820533a.0.2]
new object=transformer.t5338989a xfmrcode=ct5 buses=[l3254230.1,x3254230a.1.0,x3254230a.0.2]
new object=transformer.t21380528a xfmrcode=ct15 buses=[l2973150.1,x2973150a.1.0,x2973150a.0.2]
new object=transformer.t21380599a xfmrcode=ct37 buses=[l3066804.1,x3066804a.1.0,x3066804a.0.2]
new object=transformer.t5338988a xfmrcode=ct10 buses=[l3254231.1,x3254231a.1.0,x3254231a.0.2]
new object=transformer.t5338976b xfmrcode=ct15 buses=[l2691967.2,x2691967b.1.0,x2691967b.0.2]
new object=transformer.t21382992a xfmrcode=ct25 buses=[l3197654.1,x3197654a.1.0,x3197654a.0.2]
new object=transformer.t5338972b xfmrcode=ct25 buses=[l2841632.2,x2841632b.1.0,x2841632b.0.2]
new object=transformer.vreg2_c phases=1 windings=2 bank=vreg2 buses=[regxfmr_190-8593.3,190-8593.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.00625] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_c transformer=vreg2_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.t5338968c xfmrcode=ct37 buses=[l3178979.3,x3178979c.1.0,x3178979c.0.2]
new object=transformer.t5338966c xfmrcode=ct25 buses=[l3029505.3,x3029505c.1.0,x3029505c.0.2]
new object=transformer.t5338967c xfmrcode=ct25 buses=[l2673318.3,x2673318c.1.0,x2673318c.0.2]
new object=transformer.t5338965a xfmrcode=ct25 buses=[l3010568.1,x3010568a.1.0,x3010568a.0.2]
new object=transformer.t225533162a xfmrcode=ct15 buses=[l2685809.1,x2685809a.1.0,x2685809a.0.2]
new object=transformer.t5338945a xfmrcode=ct25 buses=[l2954353.1,x2954353a.1.0,x2954353a.0.2]
new object=transformer.t226192994a xfmrcode=ct10 buses=[l2858166.1,x2858166a.1.0,x2858166a.0.2]
new object=transformer.t5338936c xfmrcode=ct25 buses=[l3066815.3,x3066815c.1.0,x3066815c.0.2]
new object=transformer.t228665517c xfmrcode=ct37 buses=[l3103822.3,x3103822c.1.0,x3103822c.0.2]
new object=transformer.t5338934b xfmrcode=ct15 buses=[l2879070.2,x2879070b.1.0,x2879070b.0.2]
new object=transformer.t5338933b xfmrcode=ct37 buses=[l3216345.2,x3216345b.1.0,x3216345b.0.2]
new object=transformer.t5441331c xfmrcode=ct25 buses=[l3235254.3,x3235254c.1.0,x3235254c.0.2]
new object=transformer.t5355943c xfmrcode=ct25 buses=[l2785529.3,x2785529c.1.0,x2785529c.0.2]
new object=transformer.t5355944b xfmrcode=ct25 buses=[l3197646.2,x3197646b.1.0,x3197646b.0.2]
new object=transformer.t5355840b xfmrcode=ct25 buses=[l2822871.2,x2822871b.1.0,x2822871b.0.2]
new object=transformer.t226191778c xfmrcode=ct25 buses=[l2820528.3,x2820528c.1.0,x2820528c.0.2]
new object=transformer.t226191779c xfmrcode=ct25 buses=[l2745799.3,x2745799c.1.0,x2745799c.0.2]
new object=transformer.t226191772c xfmrcode=ct15 buses=[l3120484.3,x3120484c.1.0,x3120484c.0.2]
new object=transformer.t5355767b xfmrcode=ct37 buses=[l3197634.2,x3197634b.1.0,x3197634b.0.2]
new object=transformer.t5356062b xfmrcode=ct25 buses=[l3122816.2,x3122816b.1.0,x3122816b.0.2]
new object=transformer.t5356063c xfmrcode=ct15 buses=[l3160103.3,x3160103c.1.0,x3160103c.0.2]
new object=transformer.t5321840b xfmrcode=ct10 buses=[l2804256.2,x2804256b.1.0,x2804256b.0.2]
new object=transformer.t5321839a xfmrcode=ct25 buses=[l2710516.1,x2710516a.1.0,x2710516a.0.2]
new object=transformer.t5321838a xfmrcode=ct25 buses=[l2691944.1,x2691944a.1.0,x2691944a.0.2]
new object=transformer.t5321837a xfmrcode=ct25 buses=[l2673312.1,x2673312a.1.0,x2673312a.0.2]
new object=transformer.t5321836a xfmrcode=ct15 buses=[l3235247.1,x3235247a.1.0,x3235247a.0.2]
new object=transformer.t5321852c xfmrcode=ct10 buses=[l2916608.3,x2916608c.1.0,x2916608c.0.2]
new object=transformer.t5321853b xfmrcode=ct25 buses=[l2673313.2,x2673313b.1.0,x2673313b.0.2]
new object=transformer.t5321854b xfmrcode=ct15 buses=[l2804257.2,x2804257b.1.0,x2804257b.0.2]
new object=transformer.t5321855b xfmrcode=ct15 buses=[l2860485.2,x2860485b.1.0,x2860485b.0.2]
new object=transformer.t5321856b xfmrcode=ct15 buses=[l2860506.2,x2860506b.1.0,x2860506b.0.2]
new object=transformer.t28127681b xfmrcode=ct25 buses=[l2785522.2,x2785522b.1.0,x2785522b.0.2]
new object=transformer.t5321859b xfmrcode=ct25 buses=[l3254213.2,x3254213b.1.0,x3254213b.0.2]
new object=transformer.t228057846a xfmrcode=ct25 buses=[l3215340.1,x3215340a.1.0,x3215340a.0.2]
new object=transformer.t5321874a xfmrcode=ct25 buses=[l2764412.1,x2764412a.1.0,x2764412a.0.2]
new object=transformer.t226029836a xfmrcode=ct15 buses=[l3251808.1,x3251808a.1.0,x3251808a.0.2]
new object=transformer.t5321880a xfmrcode=ct15 buses=[l2876812.1,x2876812a.1.0,x2876812a.0.2]
new object=transformer.t5321881a xfmrcode=ct25 buses=[l2970811.1,x2970811a.1.0,x2970811a.0.2]
new object=transformer.t225897846a xfmrcode=ct15 buses=[l3120504.1,x3120504a.1.0,x3120504a.0.2]
new object=transformer.t227903012a xfmrcode=ct25 buses=[l3177894.1,x3177894a.1.0,x3177894a.0.2]
new object=transformer.t226159329a xfmrcode=ct25 buses=[l3082993.1,x3082993a.1.0,x3082993a.0.2]
new object=transformer.t2223661373a xfmrcode=ct25 buses=[l3312692.1,x3312692a.1.0,x3312692a.0.2]
new object=transformer.t225991691a xfmrcode=ct15 buses=[l2989571.1,x2989571a.1.0,x2989571a.0.2]
new object=transformer.t225869139a xfmrcode=ct15 buses=[l3120503.1,x3120503a.1.0,x3120503a.0.2]
new object=transformer.t225673440a xfmrcode=ct25 buses=[l3251807.1,x3251807a.1.0,x3251807a.0.2]
new object=transformer.t225668688a xfmrcode=ct15 buses=[l2858175.1,x2858175a.1.0,x2858175a.0.2]
new object=transformer.t5321159a xfmrcode=ct15 buses=[l3008248.1,x3008248a.1.0,x3008248a.0.2]
new object=transformer.t225901711a xfmrcode=ct15 buses=[l3195327.1,x3195327a.1.0,x3195327a.0.2]
new object=transformer.t225767272a xfmrcode=ct25 buses=[l3139103.1,x3139103a.1.0,x3139103a.0.2]
new object=transformer.t5321878a xfmrcode=ct25 buses=[l3101788.1,x3101788a.1.0,x3101788a.0.2]
new object=transformer.t5321877a xfmrcode=ct25 buses=[l3101787.1,x3101787a.1.0,x3101787a.0.2]
new object=transformer.t5321876a xfmrcode=ct15 buses=[l3027132.1,x3027132a.1.0,x3027132a.0.2]
new object=transformer.t227905262a xfmrcode=ct25 buses=[l3140238.1,x3140238a.1.0,x3140238a.0.2]
new object=transformer.t226109079a xfmrcode=ct37 buses=[l2726983.1,x2726983a.1.0,x2726983a.0.2]
new object=transformer.t5321861c xfmrcode=ct15 buses=[l3235248.3,x3235248c.1.0,x3235248c.0.2]
new object=transformer.t5321883c xfmrcode=ct15 buses=[l3010564.3,x3010564c.1.0,x3010564c.0.2]
new object=transformer.t5321884c xfmrcode=ct37 buses=[l2710515.3,x2710515c.1.0,x2710515c.0.2]
new object=transformer.t5321886c xfmrcode=ct25 buses=[l2766746.3,x2766746c.1.0,x2766746c.0.2]
new object=transformer.t5321890c xfmrcode=ct37 buses=[l3104118.3,x3104118c.1.0,x3104118c.0.2]
new object=transformer.t5321891c xfmrcode=ct25 buses=[l2748126.3,x2748126c.1.0,x2748126c.0.2]
new object=transformer.t5321892c xfmrcode=ct25 buses=[l3235267.3,x3235267c.1.0,x3235267c.0.2]
new object=transformer.t5321893c xfmrcode=ct25 buses=[l2841645.3,x2841645c.1.0,x2841645c.0.2]
new object=transformer.t5321894c xfmrcode=ct25 buses=[l3066829.3,x3066829c.1.0,x3066829c.0.2]
new object=transformer.t28099529c xfmrcode=ct25 buses=[l3235268.3,x3235268c.1.0,x3235268c.0.2]
new object=transformer.t5321888c xfmrcode=ct25 buses=[l3235241.3,x3235241c.1.0,x3235241c.0.2]
new object=transformer.t5321887c xfmrcode=ct25 buses=[l2691941.3,x2691941c.1.0,x2691941c.0.2]
new object=transformer.t21455388c xfmrcode=ct37 buses=[l2879089.3,x2879089c.1.0,x2879089c.0.2]
new object=transformer.t5321882c xfmrcode=ct25 buses=[l2916607.3,x2916607c.1.0,x2916607c.0.2]
new object=transformer.t28127319b xfmrcode=ct25 buses=[l2766744.2,x2766744b.1.0,x2766744b.0.2]
new object=transformer.t21426205b xfmrcode=ct25 buses=[l2731712.2,x2731712b.1.0,x2731712b.0.2]
new object=transformer.t5321860b xfmrcode=ct25 buses=[l2785543.2,x2785543b.1.0,x2785543b.0.2]
new object=transformer.t21451973b xfmrcode=ct15 buses=[l3010580.2,x3010580b.1.0,x3010580b.0.2]
new object=transformer.t5321858b xfmrcode=ct15 buses=[l3122815.2,x3122815b.1.0,x3122815b.0.2]
new object=transformer.t21452406b xfmrcode=ct25 buses=[l3216361.2,x3216361b.1.0,x3216361b.0.2]
new object=transformer.t5321851b xfmrcode=ct15 buses=[l2729434.2,x2729434b.1.0,x2729434b.0.2]
new object=transformer.t5321849b xfmrcode=ct15 buses=[l2748152.2,x2748152b.1.0,x2748152b.0.2]
new object=transformer.t2224192013a xfmrcode=ct15 buses=[l3632979.1,x3632979a.1.0,x3632979a.0.2]
new object=transformer.t5356065b xfmrcode=ct15 buses=[l3104124.2,x3104124b.1.0,x3104124b.0.2]
new object=transformer.t5356064b xfmrcode=ct25 buses=[l2935556.2,x2935556b.1.0,x2935556b.0.2]
new object=transformer.t5321841b xfmrcode=ct25 buses=[l2954347.2,x2954347b.1.0,x2954347b.0.2]
new object=transformer.t226192493b xfmrcode=ct15 buses=[l2764399.2,x2764399b.1.0,x2764399b.0.2]
new object=transformer.t226192492b xfmrcode=ct10 buses=[l3008232.2,x3008232b.1.0,x3008232b.0.2]
new object=transformer.t5441311a xfmrcode=ct25 buses=[l2766720.1,x2766720a.1.0,x2766720a.0.2]
new object=transformer.t5355768b xfmrcode=ct25 buses=[l2729408.2,x2729408b.1.0,x2729408b.0.2]
new object=transformer.t5355777b xfmrcode=ct25 buses=[l3085398.2,x3085398b.1.0,x3085398b.0.2]
new object=transformer.t5355780b xfmrcode=ct25 buses=[l3160102.2,x3160102b.1.0,x3160102b.0.2]
new object=transformer.t225806974a xfmrcode=ct10 buses=[l2876814.1,x2876814a.1.0,x2876814a.0.2]
new object=transformer.t5355375a xfmrcode=ct25 buses=[l2689691.1,x2689691a.1.0,x2689691a.0.2]
new object=transformer.t5355359b xfmrcode=ct15 buses=[l2766730.2,x2766730b.1.0,x2766730b.0.2]
new object=transformer.t5355358b xfmrcode=ct10 buses=[l2673322.2,x2673322b.1.0,x2673322b.0.2]
new object=transformer.t227989724b xfmrcode=ct25 buses=[l2859391.2,x2859391b.1.0,x2859391b.0.2]
new object=transformer.t5355376b xfmrcode=ct10 buses=[l2914323.2,x2914323b.1.0,x2914323b.0.2]
new object=transformer.t5294845a xfmrcode=ct15 buses=[l3010563.1,x3010563a.1.0,x3010563a.0.2]
new object=transformer.t5294844a xfmrcode=ct15 buses=[l2841623.1,x2841623a.1.0,x2841623a.0.2]
new object=transformer.t5391991a xfmrcode=ct15 buses=[l3216346.1,x3216346a.1.0,x3216346a.0.2]
new object=transformer.t5391990a xfmrcode=ct15 buses=[l2858163.1,x2858163a.1.0,x2858163a.0.2]
new object=transformer.t5391989a xfmrcode=ct25 buses=[l2766747.1,x2766747a.1.0,x2766747a.0.2]
new object=transformer.t227902981a xfmrcode=ct37 buses=[l3047058.1,x3047058a.1.0,x3047058a.0.2]
new object=transformer.t227921416a xfmrcode=ct25 buses=[l3065696.1,x3065696a.1.0,x3065696a.0.2]
new object=transformer.t5391992a xfmrcode=ct25 buses=[l3029500.1,x3029500a.1.0,x3029500a.0.2]
new object=transformer.t21397721a xfmrcode=ct15 buses=[l3178976.1,x3178976a.1.0,x3178976a.0.2]
new object=transformer.t21397304a xfmrcode=ct15 buses=[l2973169.1,x2973169a.1.0,x2973169a.0.2]
new object=transformer.t5391993a xfmrcode=ct10 buses=[l3156034.1,x3156034a.1.0,x3156034a.0.2]
new object=transformer.t5391994a xfmrcode=ct25 buses=[l3066821.1,x3066821a.1.0,x3066821a.0.2]
new object=transformer.t5391995a xfmrcode=ct25 buses=[l2748140.1,x2748140a.1.0,x2748140a.0.2]
new object=transformer.t5391996a xfmrcode=ct15 buses=[l3141412.1,x3141412a.1.0,x3141412a.0.2]
new object=transformer.t5294843a xfmrcode=ct25 buses=[l3178982.1,x3178982a.1.0,x3178982a.0.2]
new object=transformer.t5294842a xfmrcode=ct25 buses=[l3101789.1,x3101789a.1.0,x3101789a.0.2]
new object=transformer.t5355438c xfmrcode=ct25 buses=[l2673323.3,x2673323c.1.0,x2673323c.0.2]
new object=transformer.t5355437c xfmrcode=ct25 buses=[l2710525.3,x2710525c.1.0,x2710525c.0.2]
new object=transformer.t227653310c xfmrcode=ct25 buses=[l2746587.3,x2746587c.1.0,x2746587c.0.2]
new object=transformer.t5355433c xfmrcode=ct50 buses=[l2991933.3,x2991933c.1.0,x2991933c.0.2]
new object=transformer.t5355432c xfmrcode=ct37 buses=[l3122837.3,x3122837c.1.0,x3122837c.0.2]
new object=transformer.t5355431c xfmrcode=ct37 buses=[l3048222.3,x3048222c.1.0,x3048222c.0.2]
new object=transformer.t5355584b xfmrcode=ct25 buses=[l2710542.2,x2710542b.1.0,x2710542b.0.2]
new object=transformer.t21248901b xfmrcode=ct25 buses=[l2729430.2,x2729430b.1.0,x2729430b.0.2]
new object=transformer.t5355585b xfmrcode=ct15 buses=[l2766742.2,x2766742b.1.0,x2766742b.0.2]
new object=transformer.t5355586b xfmrcode=ct25 buses=[l3254234.2,x3254234b.1.0,x3254234b.0.2]
new object=transformer.t5355587b xfmrcode=ct25 buses=[l3104114.2,x3104114b.1.0,x3104114b.0.2]
new object=transformer.t5355588b xfmrcode=ct15 buses=[l2822857.2,x2822857b.1.0,x2822857b.0.2]
new object=transformer.t5355589b xfmrcode=ct25 buses=[l2691939.2,x2691939b.1.0,x2691939b.0.2]
new object=transformer.t5355590b xfmrcode=ct15 buses=[l2860478.2,x2860478b.1.0,x2860478b.0.2]
new object=transformer.t5355591b xfmrcode=ct25 buses=[l2822858.2,x2822858b.1.0,x2822858b.0.2]
new object=transformer.t5355618b xfmrcode=ct25 buses=[l2954338.2,x2954338b.1.0,x2954338b.0.2]
new object=transformer.t5355592b xfmrcode=ct25 buses=[l3254206.2,x3254206b.1.0,x3254206b.0.2]
new object=transformer.t5355596b xfmrcode=ct15 buses=[l3178969.2,x3178969b.1.0,x3178969b.0.2]
new object=transformer.t5355597b xfmrcode=ct15 buses=[l2729401.2,x2729401b.1.0,x2729401b.0.2]
new object=transformer.t5355603b xfmrcode=ct37 buses=[l3160108.2,x3160108b.1.0,x3160108b.0.2]
new object=transformer.t5355606b xfmrcode=ct15 buses=[l3029510.2,x3029510b.1.0,x3029510b.0.2]
new object=transformer.t5355605b xfmrcode=ct25 buses=[l2729409.2,x2729409b.1.0,x2729409b.0.2]
new object=transformer.t5355604b xfmrcode=ct15 buses=[l2841624.2,x2841624b.1.0,x2841624b.0.2]
new object=transformer.t5355607b xfmrcode=ct25 buses=[l2991927.2,x2991927b.1.0,x2991927b.0.2]
new object=transformer.t21400108b xfmrcode=ct15 buses=[l2748139.2,x2748139b.1.0,x2748139b.0.2]
new object=transformer.t5355602b xfmrcode=ct15 buses=[l3251806.2,x3251806b.1.0,x3251806b.0.2]
new object=transformer.t5355598b xfmrcode=ct25 buses=[l2804245.2,x2804245b.1.0,x2804245b.0.2]
new object=transformer.t226191995b xfmrcode=ct15 buses=[l2801896.2,x2801896b.1.0,x2801896b.0.2]
new object=transformer.t5355601b xfmrcode=ct15 buses=[l2673326.2,x2673326b.1.0,x2673326b.0.2]
new object=transformer.t5355600b xfmrcode=ct25 buses=[l2691938.2,x2691938b.1.0,x2691938b.0.2]
new object=transformer.t5355599b xfmrcode=ct25 buses=[l3216338.2,x3216338b.1.0,x3216338b.0.2]
new object=transformer.t28118903b xfmrcode=ct25 buses=[l2973146.2,x2973146b.1.0,x2973146b.0.2]
new object=transformer.t5354851b xfmrcode=ct25 buses=[l2991901.2,x2991901b.1.0,x2991901b.0.2]
new object=transformer.t225571871b xfmrcode=ct15 buses=[l2911069.2,x2911069b.1.0,x2911069b.0.2]
new object=transformer.t225571845b xfmrcode=ct15 buses=[l2948732.2,x2948732b.1.0,x2948732b.0.2]
new object=transformer.t225684682b xfmrcode=ct15 buses=[l3231269.2,x3231269b.1.0,x3231269b.0.2]
new object=transformer.t5355595b xfmrcode=ct10 buses=[l2860479.2,x2860479b.1.0,x2860479b.0.2]
new object=transformer.t2223664050b xfmrcode=ct15 buses=[l3315860.2,x3315860b.1.0,x3315860b.0.2]
new object=transformer.t5355593b xfmrcode=ct15 buses=[l2766715.2,x2766715b.1.0,x2766715b.0.2]
new object=transformer.t227896008c xfmrcode=ct25 buses=[l3177881.3,x3177881c.1.0,x3177881c.0.2]
new object=transformer.t28120183c xfmrcode=ct25 buses=[l3122818.3,x3122818c.1.0,x3122818c.0.2]
new object=transformer.t225533531a xfmrcode=ct25 buses=[l2685805.1,x2685805a.1.0,x2685805a.0.2]
new object=transformer.t5355779c xfmrcode=ct15 buses=[l3122817.3,x3122817c.1.0,x3122817c.0.2]
new object=transformer.t5355778c xfmrcode=ct10 buses=[l2673314.3,x2673314c.1.0,x2673314c.0.2]
new object=transformer.t5355773a xfmrcode=ct25 buses=[l2991909.1,x2991909a.1.0,x2991909a.0.2]
new object=transformer.t21396867a xfmrcode=ct25 buses=[l2710536.1,x2710536a.1.0,x2710536a.0.2]
new object=transformer.t21470326a xfmrcode=ct15 buses=[l2766748.1,x2766748a.1.0,x2766748a.0.2]
new object=transformer.t21396959a xfmrcode=ct25 buses=[l3197638.1,x3197638a.1.0,x3197638a.0.2]
new object=transformer.t21397005a xfmrcode=ct37 buses=[l2935557.1,x2935557a.1.0,x2935557a.0.2]
new object=transformer.t21397029a xfmrcode=ct25 buses=[l2673311.1,x2673311a.1.0,x2673311a.0.2]
new object=transformer.t5355842a xfmrcode=ct25 buses=[l2876813.1,x2876813a.1.0,x2876813a.0.2]
new object=transformer.t21399809a xfmrcode=ct15 buses=[l2785531.1,x2785531a.1.0,x2785531a.0.2]
new object=transformer.t21399826a xfmrcode=ct25 buses=[l3216358.1,x3216358a.1.0,x3216358a.0.2]
new object=transformer.t21399762a xfmrcode=ct15 buses=[l2879087.1,x2879087a.1.0,x2879087a.0.2]
new object=transformer.t21399707a xfmrcode=ct25 buses=[l3141403.1,x3141403a.1.0,x3141403a.0.2]
new object=transformer.t226101460a xfmrcode=ct15 buses=[l2857591.1,x2857591a.1.0,x2857591a.0.2]
new object=transformer.t226101449a xfmrcode=ct25 buses=[l3027133.1,x3027133a.1.0,x3027133a.0.2]
new object=transformer.t21483138a xfmrcode=ct15 buses=[l3122847.1,x3122847a.1.0,x3122847a.0.2]
new object=transformer.t21399752a xfmrcode=ct25 buses=[l2785546.1,x2785546a.1.0,x2785546a.0.2]
new object=transformer.t226196642a xfmrcode=ct5 buses=[l2914324.1,x2914324a.1.0,x2914324a.0.2]
new object=transformer.t5294810a xfmrcode=ct37 buses=[l3010585.1,x3010585a.1.0,x3010585a.0.2]
new object=transformer.t5294809a xfmrcode=ct15 buses=[l2952014.1,x2952014a.1.0,x2952014a.0.2]
new object=transformer.t5294812a xfmrcode=ct15 buses=[l3120502.1,x3120502a.1.0,x3120502a.0.2]
new object=transformer.t5294789a xfmrcode=ct25 buses=[l2895461.1,x2895461a.1.0,x2895461a.0.2]
new object=transformer.t5294788a xfmrcode=ct37 buses=[l2821010.1,x2821010a.1.0,x2821010a.0.2]
new object=transformer.t21399630a xfmrcode=ct15 buses=[l3233353.1,x3233353a.1.0,x3233353a.0.2]
new object=transformer.t5293681a xfmrcode=ct25 buses=[l3195751.1,x3195751a.1.0,x3195751a.0.2]
new object=transformer.t5355843a xfmrcode=ct10 buses=[l2952013.1,x2952013a.1.0,x2952013a.0.2]
new object=transformer.t5355942a xfmrcode=ct25 buses=[l2973165.1,x2973165a.1.0,x2973165a.0.2]
new object=transformer.t5355938a xfmrcode=ct15 buses=[l2804262.1,x2804262a.1.0,x2804262a.0.2]
new object=transformer.t5355937a xfmrcode=ct25 buses=[l2841639.1,x2841639a.1.0,x2841639a.0.2]
new object=transformer.t21397067a xfmrcode=ct15 buses=[l2729413.1,x2729413a.1.0,x2729413a.0.2]
new object=transformer.t5355935a xfmrcode=ct15 buses=[l2691973.1,x2691973a.1.0,x2691973a.0.2]
new object=transformer.t5355936a xfmrcode=ct37 buses=[l2954357.1,x2954357a.1.0,x2954357a.0.2]
new object=transformer.t5355934a xfmrcode=ct10 buses=[l3048212.1,x3048212a.1.0,x3048212a.0.2]
new object=transformer.t5355933a xfmrcode=ct10 buses=[l2916598.1,x2916598a.1.0,x2916598a.0.2]
new object=transformer.t226163467a xfmrcode=ct25 buses=[l3120376.1,x3120376a.1.0,x3120376a.0.2]
new object=transformer.t5356014a xfmrcode=ct10 buses=[l3235249.1,x3235249a.1.0,x3235249a.0.2]
new object=transformer.t5356013a xfmrcode=ct25 buses=[l2954348.1,x2954348a.1.0,x2954348a.0.2]
new object=transformer.t5356012a xfmrcode=ct15 buses=[l2841615.1,x2841615a.1.0,x2841615a.0.2]
new object=transformer.t5356011a xfmrcode=ct15 buses=[l3216337.1,x3216337a.1.0,x3216337a.0.2]
new object=transformer.t5356010a xfmrcode=ct25 buses=[l3216336.1,x3216336a.1.0,x3216336a.0.2]
new object=transformer.t5356009a xfmrcode=ct15 buses=[l2691936.1,x2691936a.1.0,x2691936a.0.2]
new object=transformer.t5356008a xfmrcode=ct15 buses=[l3197618.1,x3197618a.1.0,x3197618a.0.2]
new object=transformer.t5356007a xfmrcode=ct15 buses=[l3141389.1,x3141389a.1.0,x3141389a.0.2]
new object=transformer.t28121587a xfmrcode=ct15 buses=[l2860477.1,x2860477a.1.0,x2860477a.0.2]
new object=transformer.t226191850a xfmrcode=ct25 buses=[l3270814.1,x3270814a.1.0,x3270814a.0.2]
new object=transformer.t5356015a xfmrcode=ct25 buses=[l2916599.1,x2916599a.1.0,x2916599a.0.2]
new object=transformer.t2224237380a xfmrcode=ct37 buses=[l3649297.1,x3649297a.1.0,x3649297a.0.2]
new object=transformer.t2224237384a xfmrcode=ct37 buses=[l3649298.1,x3649298a.1.0,x3649298a.0.2]
new object=transformer.t2224237391a xfmrcode=ct25 buses=[l3649299.1,x3649299a.1.0,x3649299a.0.2]
new object=transformer.t2224237546a xfmrcode=ct37 buses=[l3649300.1,x3649300a.1.0,x3649300a.0.2]
new object=transformer.t2224237643a xfmrcode=ct37 buses=[l3649301.1,x3649301a.1.0,x3649301a.0.2]
new object=transformer.t2224237653a xfmrcode=ct37 buses=[l3649302.1,x3649302a.1.0,x3649302a.0.2]
new object=transformer.t2224237713a xfmrcode=ct37 buses=[l3649304.1,x3649304a.1.0,x3649304a.0.2]
new object=transformer.t2224237718a xfmrcode=ct15 buses=[l3649305.1,x3649305a.1.0,x3649305a.0.2]
new object=transformer.t2224238167a xfmrcode=ct37 buses=[l3649306.1,x3649306a.1.0,x3649306a.0.2]
new object=transformer.t2223703238c xfmrcode=ct10 buses=[l3342743.3,x3342743c.1.0,x3342743c.0.2]
new object=transformer.t5338932c xfmrcode=ct15 buses=[l3197661.3,x3197661c.1.0,x3197661c.0.2]
new object=transformer.t21397121c xfmrcode=ct15 buses=[l3122848.3,x3122848c.1.0,x3122848c.0.2]
new object=transformer.t2224230754c xfmrcode=ct37 buses=[l3645812.3,x3645812c.1.0,x3645812c.0.2]
new object=transformer.t2224230615c xfmrcode=ct50 buses=[l3645809.3,x3645809c.1.0,x3645809c.0.2]
new object=transformer.t2224230651c xfmrcode=ct75 buses=[l3645810.3,x3645810c.1.0,x3645810c.0.2]
new object=transformer.t2224230689c xfmrcode=ct75 buses=[l3645811.3,x3645811c.1.0,x3645811c.0.2]
new object=transformer.t5338931c xfmrcode=ct37 buses=[l2785521.3,x2785521c.1.0,x2785521c.0.2]
new object=transformer.t5338930b xfmrcode=ct10 buses=[l3029506.2,x3029506b.1.0,x3029506b.0.2]
new object=transformer.t5338935b xfmrcode=ct15 buses=[l2973160.2,x2973160b.1.0,x2973160b.0.2]
new object=transformer.t21396815c xfmrcode=ct15 buses=[l3253995.3,x3253995c.1.0,x3253995c.0.2]
new object=transformer.t5338927a xfmrcode=ct25 buses=[l2972930.1,x2972930a.1.0,x2972930a.0.2]
new object=transformer.t5338926a xfmrcode=ct15 buses=[l3216123.1,x3216123a.1.0,x3216123a.0.2]
new object=transformer.t5338924c xfmrcode=ct15 buses=[l3104123.3,x3104123c.1.0,x3104123c.0.2]
new object=transformer.t5338925a xfmrcode=ct15 buses=[l2973153.1,x2973153a.1.0,x2973153a.0.2]
new object=transformer.t5338922b xfmrcode=ct25 buses=[l2822866.2,x2822866b.1.0,x2822866b.0.2]
new object=transformer.t228446184a xfmrcode=ct25 buses=[l3159645.1,x3159645a.1.0,x3159645a.0.2]
new object=transformer.t225534325a xfmrcode=ct25 buses=[l2983432.1,x2983432a.1.0,x2983432a.0.2]
new object=transformer.t225533337a xfmrcode=ct15 buses=[l2929261.1,x2929261a.1.0,x2929261a.0.2]
new object=transformer.t5338921a xfmrcode=ct10 buses=[l2935554.1,x2935554a.1.0,x2935554a.0.2]
new object=transformer.t5338917a xfmrcode=ct15 buses=[l2935555.1,x2935555a.1.0,x2935555a.0.2]
new object=transformer.t5338918a xfmrcode=ct10 buses=[l2897773.1,x2897773a.1.0,x2897773a.0.2]
new object=transformer.t5338920a xfmrcode=ct15 buses=[l3197631.1,x3197631a.1.0,x3197631a.0.2]
new object=transformer.t5338919a xfmrcode=ct15 buses=[l2748127.1,x2748127a.1.0,x2748127a.0.2]
new object=transformer.t5338915c xfmrcode=ct15 buses=[l2954345.3,x2954345c.1.0,x2954345c.0.2]
new object=transformer.t226193134c xfmrcode=ct25 buses=[l2895449.3,x2895449c.1.0,x2895449c.0.2]
new object=transformer.t5338913b xfmrcode=ct25 buses=[l2804255.2,x2804255b.1.0,x2804255b.0.2]
new object=transformer.t5338910c xfmrcode=ct25 buses=[l2841621.3,x2841621c.1.0,x2841621c.0.2]
new object=transformer.t5338900a xfmrcode=ct15 buses=[l2991908.1,x2991908a.1.0,x2991908a.0.2]
new object=transformer.t21149420a xfmrcode=ct25 buses=[l3178973.1,x3178973a.1.0,x3178973a.0.2]
new object=transformer.t5338898a xfmrcode=ct15 buses=[l2973155.1,x2973155a.1.0,x2973155a.0.2]
new object=transformer.t2224500658a xfmrcode=ct10 buses=[l3784018.1,x3784018a.1.0,x3784018a.0.2]
new object=transformer.t226193345a xfmrcode=ct15 buses=[l2876797.1,x2876797a.1.0,x2876797a.0.2]
new object=transformer.t5323267b xfmrcode=ct25 buses=[l2710514.2,x2710514b.1.0,x2710514b.0.2]
new object=transformer.t226193361b xfmrcode=ct15 buses=[l3157710.2,x3157710b.1.0,x3157710b.0.2]
new object=transformer.t21357901b xfmrcode=ct25 buses=[l3160117.2,x3160117b.1.0,x3160117b.0.2]
new object=transformer.t228219458b xfmrcode=ct25 buses=[l3215549.2,x3215549b.1.0,x3215549b.0.2]
new object=transformer.t5323277b xfmrcode=ct10 buses=[l2897800.2,x2897800b.1.0,x2897800b.0.2]
new object=transformer.t226163575b xfmrcode=ct25 buses=[l2989432.2,x2989432b.1.0,x2989432b.0.2]
new object=transformer.t21469960b xfmrcode=ct25 buses=[l3066830.2,x3066830b.1.0,x3066830b.0.2]
new object=transformer.t5323275b xfmrcode=ct25 buses=[l3197660.2,x3197660b.1.0,x3197660b.0.2]
new object=transformer.t28119958b xfmrcode=ct15 buses=[l2935568.2,x2935568b.1.0,x2935568b.0.2]
new object=transformer.t5323279b xfmrcode=ct15 buses=[l3235246.2,x3235246b.1.0,x3235246b.0.2]
new object=transformer.t5323280b xfmrcode=ct25 buses=[l2710512.2,x2710512b.1.0,x2710512b.0.2]
new object=transformer.t5323397b xfmrcode=ct25 buses=[l2954346.2,x2954346b.1.0,x2954346b.0.2]
new object=transformer.t5323398b xfmrcode=ct15 buses=[l2710505.2,x2710505b.1.0,x2710505b.0.2]
new object=transformer.t5323399b xfmrcode=ct15 buses=[l3178974.2,x3178974b.1.0,x3178974b.0.2]
new object=transformer.t2223878647b xfmrcode=ct15 buses=[l3448661.2,x3448661b.1.0,x3448661b.0.2]
new object=transformer.t5323400b xfmrcode=ct15 buses=[l2691943.2,x2691943b.1.0,x2691943b.0.2]
new object=transformer.t5325245b xfmrcode=ct10 buses=[l2710513.2,x2710513b.1.0,x2710513b.0.2]
new object=transformer.t226193422b xfmrcode=ct15 buses=[l2726975.2,x2726975b.1.0,x2726975b.0.2]
new object=transformer.t5323392b xfmrcode=ct25 buses=[l2748124.2,x2748124b.1.0,x2748124b.0.2]
new object=transformer.t5323391b xfmrcode=ct37 buses=[l3159037.2,x3159037b.1.0,x3159037b.0.2]
new object=transformer.t5323388b xfmrcode=ct25 buses=[l3234185.2,x3234185b.1.0,x3234185b.0.2]
new object=transformer.t5323389b xfmrcode=ct25 buses=[l3065750.2,x3065750b.1.0,x3065750b.0.2]
new object=transformer.t5323387b xfmrcode=ct25 buses=[l2690941.2,x2690941b.1.0,x2690941b.0.2]
new object=transformer.t5323394b xfmrcode=ct37 buses=[l2710504.2,x2710504b.1.0,x2710504b.0.2]
new object=transformer.t5323274b xfmrcode=ct15 buses=[l2860500.2,x2860500b.1.0,x2860500b.0.2]
new object=transformer.t5323273b xfmrcode=ct25 buses=[l3048203.2,x3048203b.1.0,x3048203b.0.2]
new object=transformer.t5325473b xfmrcode=ct15 buses=[l3010562.2,x3010562b.1.0,x3010562b.0.2]
new object=transformer.t5323266b xfmrcode=ct15 buses=[l3197632.2,x3197632b.1.0,x3197632b.0.2]
new object=transformer.t5323264b xfmrcode=ct50 buses=[l3216344.2,x3216344b.1.0,x3216344b.0.2]
new object=transformer.t5323265b xfmrcode=ct25 buses=[l2860501.2,x2860501b.1.0,x2860501b.0.2]
new object=transformer.t5323255b xfmrcode=ct15 buses=[l2860484.2,x2860484b.1.0,x2860484b.0.2]
new object=transformer.t5323254b xfmrcode=ct25 buses=[l2879068.2,x2879068b.1.0,x2879068b.0.2]
new object=transformer.t5323253b xfmrcode=ct25 buses=[l2973152.2,x2973152b.1.0,x2973152b.0.2]
new object=transformer.t5323250b xfmrcode=ct15 buses=[l2748131.2,x2748131b.1.0,x2748131b.0.2]
new object=transformer.t5323249b xfmrcode=ct15 buses=[l2729427.2,x2729427b.1.0,x2729427b.0.2]
new object=transformer.t5323252b xfmrcode=ct15 buses=[l2879066.2,x2879066b.1.0,x2879066b.0.2]
new object=transformer.t21396699b xfmrcode=ct25 buses=[l2860483.2,x2860483b.1.0,x2860483b.0.2]
new object=transformer.t21396796b xfmrcode=ct25 buses=[l3141397.2,x3141397b.1.0,x3141397b.0.2]
new object=transformer.t5323248b xfmrcode=ct15 buses=[l3048207.2,x3048207b.1.0,x3048207b.0.2]
new object=transformer.t5323261b xfmrcode=ct25 buses=[l3085397.2,x3085397b.1.0,x3085397b.0.2]
new object=transformer.t5323247b xfmrcode=ct25 buses=[l2935553.2,x2935553b.1.0,x2935553b.0.2]
new object=transformer.t21470122b xfmrcode=ct15 buses=[l2673343.2,x2673343b.1.0,x2673343b.0.2]
new object=transformer.t5323244b xfmrcode=ct10 buses=[l2804248.2,x2804248b.1.0,x2804248b.0.2]
new object=transformer.t5321847b xfmrcode=ct15 buses=[l3160100.2,x3160100b.1.0,x3160100b.0.2]
new object=transformer.t5321848b xfmrcode=ct15 buses=[l3085390.2,x3085390b.1.0,x3085390b.0.2]
new object=transformer.t5323243b xfmrcode=ct15 buses=[l2897765.2,x2897765b.1.0,x2897765b.0.2]
new object=transformer.t5323403b xfmrcode=ct15 buses=[l2916603.2,x2916603b.1.0,x2916603b.0.2]
new object=transformer.t5323245b xfmrcode=ct25 buses=[l2785512.2,x2785512b.1.0,x2785512b.0.2]
new object=transformer.t5325472b xfmrcode=ct15 buses=[l2973149.2,x2973149b.1.0,x2973149b.0.2]
new object=transformer.t225498968b xfmrcode=ct15 buses=[l2684420.2,x2684420b.1.0,x2684420b.0.2]
new object=transformer.t5323242b xfmrcode=ct25 buses=[l3122810.2,x3122810b.1.0,x3122810b.0.2]
new object=transformer.t5323235b xfmrcode=ct5 buses=[l3197624.2,x3197624b.1.0,x3197624b.0.2]
new object=transformer.t5323241b xfmrcode=ct15 buses=[l2710508.2,x2710508b.1.0,x2710508b.0.2]
new object=transformer.t5323236b xfmrcode=ct25 buses=[l2822860.2,x2822860b.1.0,x2822860b.0.2]
new object=transformer.t5323234b xfmrcode=ct25 buses=[l2860480.2,x2860480b.1.0,x2860480b.0.2]
new object=transformer.t5323233b xfmrcode=ct15 buses=[l3254203.2,x3254203b.1.0,x3254203b.0.2]
new object=transformer.t5323237b xfmrcode=ct15 buses=[l3048199.2,x3048199b.1.0,x3048199b.0.2]
new object=transformer.t5321845b xfmrcode=ct25 buses=[l3178975.2,x3178975b.1.0,x3178975b.0.2]
new object=transformer.t28126875b xfmrcode=ct25 buses=[l3066811.2,x3066811b.1.0,x3066811b.0.2]
new object=transformer.t226193338a xfmrcode=ct15 buses=[l2876796.1,x2876796a.1.0,x2876796a.0.2]
new object=transformer.t5338897a xfmrcode=ct15 buses=[l2973154.1,x2973154a.1.0,x2973154a.0.2]
new object=transformer.t5338894a xfmrcode=ct10 buses=[l2879069.1,x2879069a.1.0,x2879069a.0.2]
new object=transformer.t5338893a xfmrcode=ct25 buses=[l3197633.1,x3197633a.1.0,x3197633a.0.2]
new object=transformer.t5323263a xfmrcode=ct25 buses=[l3066812.1,x3066812a.1.0,x3066812a.0.2]
new object=transformer.t21384215a xfmrcode=ct15 buses=[l2841622.1,x2841622a.1.0,x2841622a.0.2]
new object=transformer.t5323418a xfmrcode=ct25 buses=[l2804254.1,x2804254a.1.0,x2804254a.0.2]
new object=transformer.t5338896a xfmrcode=ct15 buses=[l3178971.1,x3178971a.1.0,x3178971a.0.2]
new object=transformer.t21380616a xfmrcode=ct25 buses=[l2879067.1,x2879067a.1.0,x2879067a.0.2]
new object=transformer.t5338899c xfmrcode=ct15 buses=[l3122814.3,x3122814c.1.0,x3122814c.0.2]
new object=transformer.t5338908c xfmrcode=ct10 buses=[l2860481.3,x2860481c.1.0,x2860481c.0.2]
new object=transformer.t226193170a xfmrcode=ct25 buses=[l3176656.1,x3176656a.1.0,x3176656a.0.2]
new object=transformer.t5338923c xfmrcode=ct50 buses=[l3178972.3,x3178972c.1.0,x3178972c.0.2]
new object=transformer.t21357515a xfmrcode=ct25 buses=[l2710511.1,x2710511a.1.0,x2710511a.0.2]
new object=transformer.t21357865a xfmrcode=ct25 buses=[l2766719.1,x2766719a.1.0,x2766719a.0.2]
new object=transformer.t22112168887c xfmrcode=ct37 buses=[l2878848.3,x2878848c.1.0,x2878848c.0.2]
new object=transformer.t22112168880c xfmrcode=ct50 buses=[l2766499.3,x2766499c.1.0,x2766499c.0.2]
new object=transformer.t22112168870c xfmrcode=ct50 buses=[l2897554.3,x2897554c.1.0,x2897554c.0.2]
new object=transformer.t22112168866c xfmrcode=ct37 buses=[l2729206.3,x2729206c.1.0,x2729206c.0.2]
new object=transformer.t22112168874c xfmrcode=ct50 buses=[l2729207.3,x2729207c.1.0,x2729207c.0.2]
new object=transformer.t5338937c xfmrcode=ct25 buses=[l2897777.3,x2897777c.1.0,x2897777c.0.2]
new object=transformer.t226192954c xfmrcode=ct15 buses=[l3157708.3,x3157708c.1.0,x3157708c.0.2]
new object=transformer.t5338944c xfmrcode=ct10 buses=[l3197640.3,x3197640c.1.0,x3197640c.0.2]
new object=transformer.t5338941c xfmrcode=ct15 buses=[l2991914.3,x2991914c.1.0,x2991914c.0.2]
new object=transformer.t21399099a xfmrcode=ct15 buses=[l2841635.1,x2841635a.1.0,x2841635a.0.2]
new object=transformer.t5338942a xfmrcode=ct25 buses=[l2822869.1,x2822869a.1.0,x2822869a.0.2]
new object=transformer.t21399112c xfmrcode=ct25 buses=[l3254217.3,x3254217c.1.0,x3254217c.0.2]
new object=transformer.t5294786c xfmrcode=ct15 buses=[l2766724.3,x2766724c.1.0,x2766724c.0.2]
new object=transformer.t5293591a xfmrcode=ct15 buses=[l3197641.1,x3197641a.1.0,x3197641a.0.2]
new object=transformer.t5293592a xfmrcode=ct37 buses=[l2973161.1,x2973161a.1.0,x2973161a.0.2]
new object=transformer.t5293645a xfmrcode=ct25 buses=[l2841633.1,x2841633a.1.0,x2841633a.0.2]
new object=transformer.t5293655c xfmrcode=ct25 buses=[l2729414.3,x2729414c.1.0,x2729414c.0.2]
new object=transformer.t5293655b xfmrcode=ct25 buses=[l2729414.2,x2729414b.1.0,x2729414b.0.2]
new object=transformer.t5293655a xfmrcode=ct25 buses=[l2729414.1,x2729414a.1.0,x2729414a.0.2]
new object=transformer.t5293673a xfmrcode=ct25 buses=[l3122827.1,x3122827a.1.0,x3122827a.0.2]
new object=transformer.t5293672a xfmrcode=ct15 buses=[l2954355.1,x2954355a.1.0,x2954355a.0.2]
new object=transformer.t5310570a xfmrcode=ct25 buses=[l3160106.1,x3160106a.1.0,x3160106a.0.2]
new object=transformer.t21398402a xfmrcode=ct15 buses=[l2729428.1,x2729428a.1.0,x2729428a.0.2]
new object=transformer.t21398536a xfmrcode=ct15 buses=[l2973159.1,x2973159a.1.0,x2973159a.0.2]
new object=transformer.t5310569a xfmrcode=ct25 buses=[l3197639.1,x3197639a.1.0,x3197639a.0.2]
new object=transformer.t21397771a xfmrcode=ct15 buses=[l2673317.1,x2673317a.1.0,x2673317a.0.2]
new object=transformer.t5310568a xfmrcode=ct15 buses=[l2710517.1,x2710517a.1.0,x2710517a.0.2]
new object=transformer.t5310560a xfmrcode=ct15 buses=[l2879074.1,x2879074a.1.0,x2879074a.0.2]
new object=transformer.t5310561a xfmrcode=ct25 buses=[l3122820.1,x3122820a.1.0,x3122820a.0.2]
new object=transformer.t21386976a xfmrcode=ct15 buses=[l3141398.1,x3141398a.1.0,x3141398a.0.2]
new object=transformer.t5337723a xfmrcode=ct15 buses=[l3178978.1,x3178978a.1.0,x3178978a.0.2]
new object=transformer.t228549643a xfmrcode=ct10 buses=[l2916234.1,x2916234a.1.0,x2916234a.0.2]
new object=transformer.t5337722a xfmrcode=ct25 buses=[l2973157.1,x2973157a.1.0,x2973157a.0.2]
new object=transformer.t226196648a xfmrcode=ct25 buses=[l2820556.1,x2820556a.1.0,x2820556a.0.2]
new object=transformer.t5337728a xfmrcode=ct15 buses=[l3082992.1,x3082992a.1.0,x3082992a.0.2]
new object=transformer.t5337717a xfmrcode=ct15 buses=[l3216348.1,x3216348a.1.0,x3216348a.0.2]
new object=transformer.t5337716a xfmrcode=ct15 buses=[l2841627.1,x2841627a.1.0,x2841627a.0.2]
new object=transformer.t21398563a xfmrcode=ct25 buses=[l3254216.1,x3254216a.1.0,x3254216a.0.2]
new object=transformer.t228532641a xfmrcode=ct37 buses=[l3091052.1,x3091052a.1.0,x3091052a.0.2]
new object=transformer.t5302637a xfmrcode=ct15 buses=[l2748132.1,x2748132a.1.0,x2748132a.0.2]
new object=transformer.t5337718a xfmrcode=ct10 buses=[l2691947.1,x2691947a.1.0,x2691947a.0.2]
new object=transformer.t5337720a xfmrcode=ct15 buses=[l2841648.1,x2841648a.1.0,x2841648a.0.2]
new object=transformer.t21482279a xfmrcode=ct15 buses=[l2710544.1,x2710544a.1.0,x2710544a.0.2]
new object=transformer.t5337724a xfmrcode=ct15 buses=[l2879075.1,x2879075a.1.0,x2879075a.0.2]
new object=transformer.t5293656b xfmrcode=ct15 buses=[l2973167.2,x2973167b.1.0,x2973167b.0.2]
new object=transformer.t21393643c xfmrcode=ct37 buses=[l2851933.3,x2851933c.1.0,x2851933c.0.2]
new object=transformer.t21393643b xfmrcode=ct25 buses=[l2851933.2,x2851933b.1.0,x2851933b.0.2]
new object=transformer.t21393643a xfmrcode=ct25 buses=[l2851933.1,x2851933a.1.0,x2851933a.0.2]
new object=transformer.t5293664c xfmrcode=ct50 buses=[l3207907.3,x3207907c.1.0,x3207907c.0.2]
new object=transformer.t5293664b xfmrcode=ct75 buses=[l3207907.2,x3207907b.1.0,x3207907b.0.2]
new object=transformer.t5293664a xfmrcode=ct50 buses=[l3207907.1,x3207907a.1.0,x3207907a.0.2]
new object=transformer.t227100746a xfmrcode=ct15 buses=[l3226771.1,x3226771a.1.0,x3226771a.0.2]
new object=transformer.t227100753a xfmrcode=ct25 buses=[l3189190.1,x3189190a.1.0,x3189190a.0.2]
new object=transformer.t5293658c xfmrcode=ct50 buses=[l3189188.3,x3189188c.1.0,x3189188c.0.2]
new object=transformer.t5293665c xfmrcode=ct25 buses=[l2973166.3,x2973166c.1.0,x2973166c.0.2]
new object=transformer.t5293666c xfmrcode=ct10 buses=[l2710532.3,x2710532c.1.0,x2710532c.0.2]
new object=transformer.t5293667a xfmrcode=ct15 buses=[l2860504.1,x2860504a.1.0,x2860504a.0.2]
new object=transformer.t21397645a xfmrcode=ct25 buses=[l2860493.1,x2860493a.1.0,x2860493a.0.2]
new object=transformer.t5293668a xfmrcode=ct25 buses=[l3085403.1,x3085403a.1.0,x3085403a.0.2]
new object=transformer.t5391985a xfmrcode=ct10 buses=[l2785530.1,x2785530a.1.0,x2785530a.0.2]
new object=transformer.t21397544a xfmrcode=ct15 buses=[l2822868.1,x2822868a.1.0,x2822868a.0.2]
new object=transformer.t5391986a xfmrcode=ct25 buses=[l2766723.1,x2766723a.1.0,x2766723a.0.2]
new object=transformer.t5391987a xfmrcode=ct25 buses=[l3122822.1,x3122822a.1.0,x3122822a.0.2]
new object=transformer.t21399229a xfmrcode=ct15 buses=[l2879078.1,x2879078a.1.0,x2879078a.0.2]
new object=transformer.t21399305a xfmrcode=ct25 buses=[l3048221.1,x3048221a.1.0,x3048221a.0.2]
new object=transformer.t5391980a xfmrcode=ct15 buses=[l2691952.1,x2691952a.1.0,x2691952a.0.2]
new object=transformer.t5391979c xfmrcode=ct15 buses=[l3197642.3,x3197642c.1.0,x3197642c.0.2]
new object=transformer.t5391973c xfmrcode=ct15 buses=[l2673319.3,x2673319c.1.0,x2673319c.0.2]
new object=transformer.t21399326c xfmrcode=ct25 buses=[l2879092.3,x2879092c.1.0,x2879092c.0.2]
new object=transformer.t21209868a xfmrcode=ct25 buses=[l2710518.1,x2710518a.1.0,x2710518a.0.2]
new object=transformer.t21197413c xfmrcode=ct75 buses=[l3141411.3,x3141411c.1.0,x3141411c.0.2]
new object=transformer.t226964880a xfmrcode=ct25 buses=[l3172805.1,x3172805a.1.0,x3172805a.0.2]
new object=transformer.t5391978c xfmrcode=ct25 buses=[l3141402.3,x3141402c.1.0,x3141402c.0.2]
new object=transformer.t5391976c xfmrcode=ct25 buses=[l2841631.3,x2841631c.1.0,x2841631c.0.2]
new object=transformer.t5391977a xfmrcode=ct25 buses=[l3216350.1,x3216350a.1.0,x3216350a.0.2]
new object=transformer.t21398815a xfmrcode=ct25 buses=[l3216351.1,x3216351a.1.0,x3216351a.0.2]
new object=transformer.t5391981a xfmrcode=ct15 buses=[l2879081.1,x2879081a.1.0,x2879081a.0.2]
new object=transformer.t21398676a xfmrcode=ct15 buses=[l3066816.1,x3066816a.1.0,x3066816a.0.2]
new object=transformer.t21373784a xfmrcode=ct50 buses=[l3066817.1,x3066817a.1.0,x3066817a.0.2]
new object=transformer.t5293659c xfmrcode=ct15 buses=[l2935560.3,x2935560c.1.0,x2935560c.0.2]
new object=transformer.t5293663c xfmrcode=ct15 buses=[l3216368.3,x3216368c.1.0,x3216368c.0.2]
new object=transformer.t28120126c xfmrcode=ct50 buses=[l2814529.3,x2814529c.1.0,x2814529c.0.2]
new object=transformer.t28120126b xfmrcode=ct50 buses=[l2814529.2,x2814529b.1.0,x2814529b.0.2]
new object=transformer.t28120126a xfmrcode=ct50 buses=[l2814529.1,x2814529a.1.0,x2814529a.0.2]
new object=transformer.t5293660b xfmrcode=ct25 buses=[l2916610.2,x2916610b.1.0,x2916610b.0.2]
new object=transformer.t5293657b xfmrcode=ct15 buses=[l3189189.2,x3189189b.1.0,x3189189b.0.2]
new object=transformer.t5293652c xfmrcode=ct15 buses=[l3235258.3,x3235258c.1.0,x3235258c.0.2]
new object=transformer.t5293652b xfmrcode=ct37 buses=[l3235258.2,x3235258b.1.0,x3235258b.0.2]
new object=transformer.t5293652a xfmrcode=ct15 buses=[l3235258.1,x3235258a.1.0,x3235258a.0.2]
new object=transformer.t5293644a xfmrcode=ct25 buses=[l2729429.1,x2729429a.1.0,x2729429a.0.2]
new object=transformer.t5294787a xfmrcode=ct10 buses=[l3197647.1,x3197647a.1.0,x3197647a.0.2]
new object=transformer.t21399171c xfmrcode=ct15 buses=[l2822870.3,x2822870c.1.0,x2822870c.0.2]
new object=transformer.t21399220c xfmrcode=ct15 buses=[l2766725.3,x2766725c.1.0,x2766725c.0.2]
new object=transformer.t5338943c xfmrcode=ct25 buses=[l2729410.3,x2729410c.1.0,x2729410c.0.2]
new object=transformer.t226192936b xfmrcode=ct25 buses=[l2820531.2,x2820531b.1.0,x2820531b.0.2]
new object=transformer.t5338947b xfmrcode=ct25 buses=[l3160109.2,x3160109b.1.0,x3160109b.0.2]
new object=transformer.t5338949b xfmrcode=ct15 buses=[l3104136.2,x3104136b.1.0,x3104136b.0.2]
new object=transformer.t5338950b xfmrcode=ct25 buses=[l2822872.2,x2822872b.1.0,x2822872b.0.2]
new object=transformer.t226192926a xfmrcode=ct25 buses=[l2726973.1,x2726973a.1.0,x2726973a.0.2]
new object=transformer.t5338953b xfmrcode=ct25 buses=[l3122821.2,x3122821b.1.0,x3122821b.0.2]
new object=transformer.t5338955b xfmrcode=ct25 buses=[l3010560.2,x3010560b.1.0,x3010560b.0.2]
new object=transformer.t5337714c xfmrcode=ct37 buses=[l3254209.3,x3254209c.1.0,x3254209c.0.2]
new object=transformer.t5337713c xfmrcode=ct15 buses=[l2766716.3,x2766716c.1.0,x2766716c.0.2]
new object=transformer.t5337712c xfmrcode=ct15 buses=[l3235245.3,x3235245c.1.0,x3235245c.0.2]
new object=transformer.t5338956a xfmrcode=ct25 buses=[l3104119.1,x3104119a.1.0,x3104119a.0.2]
new object=transformer.t5337653b xfmrcode=ct37 buses=[l2673308.2,x2673308b.1.0,x2673308b.0.2]
new object=transformer.t5337652b xfmrcode=ct25 buses=[l2991939.2,x2991939b.1.0,x2991939b.0.2]
new object=transformer.t5337648b xfmrcode=ct25 buses=[l3216367.2,x3216367b.1.0,x3216367b.0.2]
new object=transformer.t226193745b xfmrcode=ct25 buses=[l2876798.2,x2876798b.1.0,x2876798b.0.2]
new object=transformer.t225533703c xfmrcode=ct25 buses=[l2925506.3,x2925506c.1.0,x2925506c.0.2]
new object=transformer.t5337661b xfmrcode=ct25 buses=[l2766749.2,x2766749b.1.0,x2766749b.0.2]
new object=transformer.t21015829a xfmrcode=ct25 buses=[l2822861.1,x2822861a.1.0,x2822861a.0.2]
new object=transformer.t21031684a xfmrcode=ct25 buses=[l2841616.1,x2841616a.1.0,x2841616a.0.2]
new object=transformer.t5337668b xfmrcode=ct37 buses=[l2935549.2,x2935549b.1.0,x2935549b.0.2]
new object=transformer.t5337669a xfmrcode=ct25 buses=[l3122811.1,x3122811a.1.0,x3122811a.0.2]
new object=transformer.t21031694b xfmrcode=ct37 buses=[l3122812.2,x3122812b.1.0,x3122812b.0.2]
new object=transformer.t28148633a xfmrcode=ct37 buses=[l2991905.1,x2991905a.1.0,x2991905a.0.2]
new object=transformer.t21386754a xfmrcode=ct25 buses=[l2766741.1,x2766741a.1.0,x2766741a.0.2]
new object=transformer.t5337671a xfmrcode=ct15 buses=[l3254207.1,x3254207a.1.0,x3254207a.0.2]
new object=transformer.t5337673a xfmrcode=ct25 buses=[l2841618.1,x2841618a.1.0,x2841618a.0.2]
new object=transformer.t21470405a xfmrcode=ct37 buses=[l2897801.1,x2897801a.1.0,x2897801a.0.2]
new object=transformer.t5337675a xfmrcode=ct25 buses=[l2785514.1,x2785514a.1.0,x2785514a.0.2]
new object=transformer.t5337676a xfmrcode=ct25 buses=[l3235244.1,x3235244a.1.0,x3235244a.0.2]
new object=transformer.t5337677a xfmrcode=ct25 buses=[l2785513.1,x2785513a.1.0,x2785513a.0.2]
new object=transformer.t5337678a xfmrcode=ct25 buses=[l3160101.1,x3160101a.1.0,x3160101a.0.2]
new object=transformer.t5337679a xfmrcode=ct15 buses=[l3010559.1,x3010559a.1.0,x3010559a.0.2]
new object=transformer.t5337674a xfmrcode=ct25 buses=[l3066805.1,x3066805a.1.0,x3066805a.0.2]
new object=transformer.t5337672b xfmrcode=ct15 buses=[l2822877.2,x2822877b.1.0,x2822877b.0.2]
new object=transformer.t226193702c xfmrcode=ct15 buses=[l3181545.3,x3181545c.1.0,x3181545c.0.2]
new object=transformer.t226193698c xfmrcode=ct25 buses=[l3125349.3,x3125349c.1.0,x3125349c.0.2]
new object=transformer.t226193696a xfmrcode=ct25 buses=[l3143999.1,x3143999a.1.0,x3143999a.0.2]
new object=transformer.t5337684a xfmrcode=ct25 buses=[l3159448.1,x3159448a.1.0,x3159448a.0.2]
new object=transformer.t227917119a xfmrcode=ct37 buses=[l2821770.1,x2821770a.1.0,x2821770a.0.2]
new object=transformer.t227917122a xfmrcode=ct37 buses=[l2915534.1,x2915534a.1.0,x2915534a.0.2]
new object=transformer.t227917130c xfmrcode=ct37 buses=[l2803194.3,x2803194c.1.0,x2803194c.0.2]
new object=transformer.t227917133c xfmrcode=ct25 buses=[l3047073.3,x3047073c.1.0,x3047073c.0.2]
new object=transformer.t227917127c xfmrcode=ct50 buses=[l2690868.3,x2690868c.1.0,x2690868c.0.2]
new object=transformer.t21458756c xfmrcode=ct75 buses=[l3232301.3,x3232301c.1.0,x3232301c.0.2]
new object=transformer.t21459629c xfmrcode=ct75 buses=[l2763811.3,x2763811c.1.0,x2763811c.0.2]
new object=transformer.t21459651c xfmrcode=ct75 buses=[l2763812.3,x2763812c.1.0,x2763812c.0.2]
new object=transformer.t226192801c xfmrcode=ct75 buses=[l2951995.3,x2951995c.1.0,x2951995c.0.2]
new object=transformer.t21459660c xfmrcode=ct75 buses=[l3101194.3,x3101194c.1.0,x3101194c.0.2]
new object=transformer.t227447984c xfmrcode=ct75 buses=[l2862616.3,x2862616c.1.0,x2862616c.0.2]
new object=transformer.t21459640c xfmrcode=ct37 buses=[l2970258.3,x2970258c.1.0,x2970258c.0.2]
new object=transformer.t5275008c xfmrcode=ct25 buses=[l3235243.3,x3235243c.1.0,x3235243c.0.2]
new object=transformer.t5337687b xfmrcode=ct15 buses=[l2973156.2,x2973156b.1.0,x2973156b.0.2]
new object=transformer.t5337688b xfmrcode=ct15 buses=[l3029501.2,x3029501b.1.0,x3029501b.0.2]
new object=transformer.t28148580b xfmrcode=ct25 buses=[l3197636.2,x3197636b.1.0,x3197636b.0.2]
new object=transformer.t5337690b xfmrcode=ct25 buses=[l3104127.2,x3104127b.1.0,x3104127b.0.2]
new object=transformer.t5337689b xfmrcode=ct25 buses=[l2691949.2,x2691949b.1.0,x2691949b.0.2]
new object=transformer.t21388572b xfmrcode=ct25 buses=[l3235252.2,x3235252b.1.0,x3235252b.0.2]
new object=transformer.t5337691b xfmrcode=ct15 buses=[l2897774.2,x2897774b.1.0,x2897774b.0.2]
new object=transformer.t21386552b xfmrcode=ct15 buses=[l2822867.2,x2822867b.1.0,x2822867b.0.2]
new object=transformer.t5337693b xfmrcode=ct15 buses=[l3066813.2,x3066813b.1.0,x3066813b.0.2]
new object=transformer.t5337694b xfmrcode=ct15 buses=[l2991910.2,x2991910b.1.0,x2991910b.0.2]
new object=transformer.t5337695b xfmrcode=ct15 buses=[l2879072.2,x2879072b.1.0,x2879072b.0.2]
new object=transformer.t5337700b xfmrcode=ct25 buses=[l2766722.2,x2766722b.1.0,x2766722b.0.2]
new object=transformer.t5337701b xfmrcode=ct25 buses=[l2879071.2,x2879071b.1.0,x2879071b.0.2]
new object=transformer.t5337702b xfmrcode=ct25 buses=[l3029504.2,x3029504b.1.0,x3029504b.0.2]
new object=transformer.t227732939b xfmrcode=ct37 buses=[l3046854.2,x3046854b.1.0,x3046854b.0.2]
new object=transformer.t5337705b xfmrcode=ct25 buses=[l2785547.2,x2785547b.1.0,x2785547b.0.2]
new object=transformer.t226192846b xfmrcode=ct25 buses=[l3139086.2,x3139086b.1.0,x3139086b.0.2]
new object=transformer.t21486213b xfmrcode=ct15 buses=[l3029520.2,x3029520b.1.0,x3029520b.0.2]
new object=transformer.t5337704b xfmrcode=ct25 buses=[l2710546.2,x2710546b.1.0,x2710546b.0.2]
new object=transformer.t5337706b xfmrcode=ct25 buses=[l3254214.2,x3254214b.1.0,x3254214b.0.2]
new object=transformer.t226881057b xfmrcode=ct15 buses=[l3214112.2,x3214112b.1.0,x3214112b.0.2]
new object=transformer.t5337707b xfmrcode=ct25 buses=[l3160104.2,x3160104b.1.0,x3160104b.0.2]
new object=transformer.t21398646b xfmrcode=ct25 buses=[l2973180.2,x2973180b.1.0,x2973180b.0.2]
new object=transformer.t5337709b xfmrcode=ct15 buses=[l2879077.2,x2879077b.1.0,x2879077b.0.2]
new object=transformer.t228580047b xfmrcode=ct15 buses=[l3029183.2,x3029183b.1.0,x3029183b.0.2]
new object=transformer.t5392036b xfmrcode=ct25 buses=[l2991915.2,x2991915b.1.0,x2991915b.0.2]
new object=transformer.t5392037b xfmrcode=ct25 buses=[l2673320.2,x2673320b.1.0,x2673320b.0.2]
new object=transformer.t28120195b xfmrcode=ct25 buses=[l3048209.2,x3048209b.1.0,x3048209b.0.2]
new object=transformer.t5392038b xfmrcode=ct37 buses=[l2841634.2,x2841634b.1.0,x2841634b.0.2]
new object=transformer.t5337710b xfmrcode=ct25 buses=[l2991916.2,x2991916b.1.0,x2991916b.0.2]
new object=transformer.t5337708b xfmrcode=ct15 buses=[l3216349.2,x3216349b.1.0,x3216349b.0.2]
new object=transformer.t225940756b xfmrcode=ct37 buses=[l2913406.2,x2913406b.1.0,x2913406b.0.2]
new object=transformer.t5337703b xfmrcode=ct15 buses=[l2691948.2,x2691948b.1.0,x2691948b.0.2]
new object=transformer.t5337699b xfmrcode=ct25 buses=[l2954349.2,x2954349b.1.0,x2954349b.0.2]
new object=transformer.t5337698b xfmrcode=ct10 buses=[l3235250.2,x3235250b.1.0,x3235250b.0.2]
new object=transformer.t5337697b xfmrcode=ct25 buses=[l2804258.2,x2804258b.1.0,x2804258b.0.2]
new object=transformer.t5337696b xfmrcode=ct15 buses=[l3197635.2,x3197635b.1.0,x3197635b.0.2]
new object=transformer.t5337692b xfmrcode=ct10 buses=[l2879061.2,x2879061b.1.0,x2879061b.0.2]
new object=transformer.t21236413b xfmrcode=ct50 buses=[l3085391.2,x3085391b.1.0,x3085391b.0.2]
new object=transformer.t5337665b xfmrcode=ct15 buses=[l2973178.2,x2973178b.1.0,x2973178b.0.2]
new object=transformer.t5337666b xfmrcode=ct25 buses=[l3029518.2,x3029518b.1.0,x3029518b.0.2]
new object=transformer.t21386771b xfmrcode=ct15 buses=[l2897807.2,x2897807b.1.0,x2897807b.0.2]
new object=transformer.t5337659c xfmrcode=ct25 buses=[l3066810.3,x3066810c.1.0,x3066810c.0.2]
new object=transformer.t5337660c xfmrcode=ct25 buses=[l2897769.3,x2897769c.1.0,x2897769c.0.2]
new object=transformer.t2224490448c xfmrcode=ct25 buses=[l3778577.3,x3778577c.1.0,x3778577c.0.2]
new object=transformer.t28149184c xfmrcode=ct25 buses=[l3141395.3,x3141395c.1.0,x3141395c.0.2]
new object=transformer.t21474614c xfmrcode=ct25 buses=[l2710543.3,x2710543c.1.0,x2710543c.0.2]
new object=transformer.t21015706a xfmrcode=ct15 buses=[l3160123.1,x3160123a.1.0,x3160123a.0.2]
new object=transformer.t21471907a xfmrcode=ct25 buses=[l2897805.1,x2897805a.1.0,x2897805a.0.2]
new object=transformer.t5337645b xfmrcode=ct25 buses=[l3216342.2,x3216342b.1.0,x3216342b.0.2]
new object=transformer.t5337646b xfmrcode=ct25 buses=[l2879063.2,x2879063b.1.0,x2879063b.0.2]
new object=transformer.t5337650a xfmrcode=ct15 buses=[l3010561.1,x3010561a.1.0,x3010561a.0.2]
new object=transformer.t5337647a xfmrcode=ct25 buses=[l3048227.1,x3048227a.1.0,x3048227a.0.2]
new object=transformer.t5337655c xfmrcode=ct15 buses=[l3141396.3,x3141396c.1.0,x3141396c.0.2]
new object=transformer.t5337654c xfmrcode=ct15 buses=[l3066808.3,x3066808c.1.0,x3066808c.0.2]
new object=transformer.t5338957c xfmrcode=ct10 buses=[l2785517.3,x2785517c.1.0,x2785517c.0.2]
new object=transformer.t5338958c xfmrcode=ct25 buses=[l3066809.3,x3066809c.1.0,x3066809c.0.2]
new object=transformer.t5338962c xfmrcode=ct25 buses=[l2748125.3,x2748125c.1.0,x2748125c.0.2]
new object=transformer.t5338963c xfmrcode=ct15 buses=[l2673303.3,x2673303c.1.0,x2673303c.0.2]
new object=transformer.t226192890c xfmrcode=ct37 buses=[l2933120.3,x2933120c.1.0,x2933120c.0.2]
new object=transformer.t5338964c xfmrcode=ct37 buses=[l3104117.3,x3104117c.1.0,x3104117c.0.2]
new object=transformer.t226194262c xfmrcode=ct25 buses=[l2745806.3,x2745806c.1.0,x2745806c.0.2]
new object=transformer.t5338959c xfmrcode=ct25 buses=[l2954344.3,x2954344c.1.0,x2954344c.0.2]
new object=transformer.t5338960c xfmrcode=ct25 buses=[l2897767.3,x2897767c.1.0,x2897767c.0.2]
new object=transformer.t5338961c xfmrcode=ct25 buses=[l3254208.3,x3254208c.1.0,x3254208c.0.2]
new object=transformer.t5338954a xfmrcode=ct25 buses=[l2860482.1,x2860482a.1.0,x2860482a.0.2]
new object=transformer.t5337715a xfmrcode=ct15 buses=[l3254204.1,x3254204a.1.0,x3254204a.0.2]
new object=transformer.t227731863a xfmrcode=ct37 buses=[l3177665.1,x3177665a.1.0,x3177665a.0.2]
new object=transformer.t2224386592a xfmrcode=ct25 buses=[l3729297.1,x3729297a.1.0,x3729297a.0.2]
new object=transformer.t2224386617a xfmrcode=ct37 buses=[l3729298.1,x3729298a.1.0,x3729298a.0.2]
new object=transformer.t2224386750a xfmrcode=ct25 buses=[l3727707.1,x3727707a.1.0,x3727707a.0.2]
new object=transformer.t2224386815a xfmrcode=ct15 buses=[l3727708.1,x3727708a.1.0,x3727708a.0.2]
new object=transformer.t2224386842a xfmrcode=ct37 buses=[l3727709.1,x3727709a.1.0,x3727709a.0.2]
new object=transformer.t2224386863a xfmrcode=ct37 buses=[l3727710.1,x3727710a.1.0,x3727710a.0.2]
new object=transformer.t2224386946a xfmrcode=ct25 buses=[l3728037.1,x3728037a.1.0,x3728037a.0.2]
new object=transformer.t2224387019a xfmrcode=ct25 buses=[l3728038.1,x3728038a.1.0,x3728038a.0.2]
new object=transformer.t2224387053a xfmrcode=ct37 buses=[l3728039.1,x3728039a.1.0,x3728039a.0.2]
new object=transformer.t2224387062a xfmrcode=ct37 buses=[l3728040.1,x3728040a.1.0,x3728040a.0.2]
new object=transformer.t2224387074a xfmrcode=ct25 buses=[l3728041.1,x3728041a.1.0,x3728041a.0.2]
new object=transformer.t2224387113a xfmrcode=ct37 buses=[l3728042.1,x3728042a.1.0,x3728042a.0.2]
new object=transformer.t2224387138a xfmrcode=ct37 buses=[l3728043.1,x3728043a.1.0,x3728043a.0.2]
new object=transformer.t2224386874a xfmrcode=ct15 buses=[l3727711.1,x3727711a.1.0,x3727711a.0.2]
new object=transformer.t2224386889a xfmrcode=ct25 buses=[l3727712.1,x3727712a.1.0,x3727712a.0.2]
new object=transformer.t28127253a xfmrcode=ct37 buses=[l3085401.1,x3085401a.1.0,x3085401a.0.2]
new object=transformer.t5338969a xfmrcode=ct37 buses=[l3104129.1,x3104129a.1.0,x3104129a.0.2]
new object=transformer.t5338970a xfmrcode=ct25 buses=[l3141401.1,x3141401a.1.0,x3141401a.0.2]
new object=transformer.vreg2_b phases=1 windings=2 bank=vreg2 buses=[regxfmr_190-8593.2,190-8593.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.0375] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_b transformer=vreg2_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg2_a phases=1 windings=2 bank=vreg2 buses=[regxfmr_190-8593.1,190-8593.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.05625] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg2_a transformer=vreg2_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.t226193078a xfmrcode=ct25 buses=[l2764403.1,x2764403a.1.0,x2764403a.0.2]
new object=transformer.t5338975a xfmrcode=ct15 buses=[l2785537.1,x2785537a.1.0,x2785537a.0.2]
new object=transformer.t5338973a xfmrcode=ct37 buses=[l2748157.1,x2748157a.1.0,x2748157a.0.2]
new object=transformer.t226194093a xfmrcode=ct15 buses=[l3157718.1,x3157718a.1.0,x3157718a.0.2]
new object=transformer.t5328363b xfmrcode=ct37 buses=[l2936213.2,x2936213b.1.0,x2936213b.0.2]
new object=transformer.t5339042b xfmrcode=ct25 buses=[l3141394.2,x3141394b.1.0,x3141394b.0.2]
new object=transformer.vreg3_b phases=1 windings=2 bank=vreg3 buses=[regxfmr_190-8581.2,190-8581.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.0625] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_b transformer=vreg3_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg3_a phases=1 windings=2 bank=vreg3 buses=[regxfmr_190-8581.1,190-8581.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.1] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg3_a transformer=vreg3_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.t5356809a xfmrcode=ct25 buses=[l2936214.1,x2936214a.1.0,x2936214a.0.2]
new object=transformer.t5356811a xfmrcode=ct25 buses=[l2804956.1,x2804956a.1.0,x2804956a.0.2]
new object=transformer.t5356815a xfmrcode=ct25 buses=[l2936212.1,x2936212a.1.0,x2936212a.0.2]
new object=transformer.t21386157a xfmrcode=ct25 buses=[l3067447.1,x3067447a.1.0,x3067447a.0.2]
new object=transformer.t5260594a xfmrcode=ct10 buses=[l2898457.1,x2898457a.1.0,x2898457a.0.2]
new object=transformer.t5260595c xfmrcode=ct75 buses=[l2767340.3,x2767340c.1.0,x2767340c.0.2]
new object=transformer.t5260595b xfmrcode=ct75 buses=[l2767340.2,x2767340b.1.0,x2767340b.0.2]
new object=transformer.t5260595a xfmrcode=ct75 buses=[l2767340.1,x2767340a.1.0,x2767340a.0.2]
new object=transformer.t28147899c xfmrcode=ct15 buses=[l3160793.3,x3160793c.1.0,x3160793c.0.2]
new object=transformer.t5260586b xfmrcode=ct37 buses=[l3048887.2,x3048887b.1.0,x3048887b.0.2]
new object=transformer.t5260589b xfmrcode=ct15 buses=[l2955005.2,x2955005b.1.0,x2955005b.0.2]
new object=transformer.t5260590b xfmrcode=ct25 buses=[l3216988.2,x3216988b.1.0,x3216988b.0.2]
new object=transformer.t5260591b xfmrcode=ct25 buses=[l3179607.2,x3179607b.1.0,x3179607b.0.2]
new object=transformer.t5260576c xfmrcode=ct25 buses=[l3030126.3,x3030126c.1.0,x3030126c.0.2]
new object=transformer.t5260581c xfmrcode=ct25 buses=[l3254870.3,x3254870c.1.0,x3254870c.0.2]
new object=transformer.t223400157c xfmrcode=ct37 buses=[l3150961.3,x3150961c.1.0,x3150961c.0.2]
new object=transformer.t5260575b xfmrcode=ct15 buses=[l3254869.2,x3254869b.1.0,x3254869b.0.2]
new object=transformer.t225533237b xfmrcode=ct10 buses=[l2798067.2,x2798067b.1.0,x2798067b.0.2]
new object=transformer.t5260607b xfmrcode=ct37 buses=[l3029055.2,x3029055b.1.0,x3029055b.0.2]
new object=transformer.t2224061203c xfmrcode=ct25 buses=[l3552667.3,x3552667c.1.0,x3552667c.0.2]
new object=transformer.t21386143c xfmrcode=ct15 buses=[l3160862.3,x3160862c.1.0,x3160862c.0.2]
new object=transformer.t5260561c xfmrcode=ct25 buses=[l3104850.3,x3104850c.1.0,x3104850c.0.2]
new object=transformer.t5260555a xfmrcode=ct37 buses=[l3048962.1,x3048962a.1.0,x3048962a.0.2]
new object=transformer.t5260553c xfmrcode=ct15 buses=[l2711225.3,x2711225c.1.0,x2711225c.0.2]
new object=transformer.t5260554c xfmrcode=ct15 buses=[l3030200.3,x3030200c.1.0,x3030200c.0.2]
new object=transformer.t5260552a xfmrcode=ct50 buses=[l3198348.1,x3198348a.1.0,x3198348a.0.2]
new object=transformer.t5260542a xfmrcode=ct25 buses=[l2955078.1,x2955078a.1.0,x2955078a.0.2]
new object=transformer.t225700953a xfmrcode=ct15 buses=[l3081380.1,x3081380a.1.0,x3081380a.0.2]
new object=transformer.t5260518c xfmrcode=ct25 buses=[l3104853.3,x3104853c.1.0,x3104853c.0.2]
new object=transformer.t5260517c xfmrcode=ct15 buses=[l2767408.3,x2767408c.1.0,x2767408c.0.2]
new object=transformer.t5260529c xfmrcode=ct10 buses=[l3217053.3,x3217053c.1.0,x3217053c.0.2]
new object=transformer.t5260532c xfmrcode=ct15 buses=[l3086074.3,x3086074c.1.0,x3086074c.0.2]
new object=transformer.t5260528c xfmrcode=ct25 buses=[l3217052.3,x3217052c.1.0,x3217052c.0.2]
new object=transformer.t5260515a xfmrcode=ct25 buses=[l3160865.1,x3160865a.1.0,x3160865a.0.2]
new object=transformer.t5260514c xfmrcode=ct15 buses=[l2674047.3,x2674047c.1.0,x2674047c.0.2]
new object=transformer.t21389307c xfmrcode=ct25 buses=[l2692655.3,x2692655c.1.0,x2692655c.0.2]
new object=transformer.t5260527b xfmrcode=ct25 buses=[l2711226.2,x2711226b.1.0,x2711226b.0.2]
new object=transformer.t21389761b xfmrcode=ct25 buses=[l2861219.2,x2861219b.1.0,x2861219b.0.2]
new object=transformer.t5260479a xfmrcode=ct37 buses=[l2955074.1,x2955074a.1.0,x2955074a.0.2]
new object=transformer.t5260480c xfmrcode=ct25 buses=[l3030199.3,x3030199c.1.0,x3030199c.0.2]
new object=transformer.t5260481c xfmrcode=ct25 buses=[l2730163.3,x2730163c.1.0,x2730163c.0.2]
new object=transformer.t5260484a xfmrcode=ct15 buses=[l2992624.1,x2992624a.1.0,x2992624a.0.2]
new object=transformer.t5260491c xfmrcode=ct37 buses=[l2805031.3,x2805031c.1.0,x2805031c.0.2]
new object=transformer.t5260494b xfmrcode=ct37 buses=[l3068944.2,x3068944b.1.0,x3068944b.0.2]
new object=transformer.t5260500b xfmrcode=ct10 buses=[l2711224.2,x2711224b.1.0,x2711224b.0.2]
new object=transformer.t5260503b xfmrcode=ct15 buses=[l2917310.2,x2917310b.1.0,x2917310b.0.2]
new object=transformer.t5260501b xfmrcode=ct25 buses=[l3142098.2,x3142098b.1.0,x3142098b.0.2]
new object=transformer.t21249626b xfmrcode=ct15 buses=[l3142079.2,x3142079b.1.0,x3142079b.0.2]
new object=transformer.t21249674b xfmrcode=ct25 buses=[l2879753.2,x2879753b.1.0,x2879753b.0.2]
new object=transformer.t21249647b xfmrcode=ct25 buses=[l2955055.2,x2955055b.1.0,x2955055b.0.2]
new object=transformer.t5260502b xfmrcode=ct10 buses=[l2748839.2,x2748839b.1.0,x2748839b.0.2]
new object=transformer.t5260496b xfmrcode=ct10 buses=[l2879767.2,x2879767b.1.0,x2879767b.0.2]
new object=transformer.t5260495b xfmrcode=ct10 buses=[l2767407.2,x2767407b.1.0,x2767407b.0.2]
new object=transformer.t21389092b xfmrcode=ct25 buses=[l2917328.2,x2917328b.1.0,x2917328b.0.2]
new object=transformer.t5260505c xfmrcode=ct25 buses=[l2861218.3,x2861218c.1.0,x2861218c.0.2]
new object=transformer.t21389831a xfmrcode=ct15 buses=[l2674051.1,x2674051a.1.0,x2674051a.0.2]
new object=transformer.t21389237a xfmrcode=ct25 buses=[l2989565.1,x2989565a.1.0,x2989565a.0.2]
new object=transformer.t5260508a xfmrcode=ct15 buses=[l2955081.1,x2955081a.1.0,x2955081a.0.2]
new object=transformer.t5207292c xfmrcode=ct15 buses=[l3179682.3,x3179682c.1.0,x3179682c.0.2]
new object=transformer.t5207291c xfmrcode=ct25 buses=[l2786274.3,x2786274c.1.0,x2786274c.0.2]
new object=transformer.t5207290a xfmrcode=ct25 buses=[l2879773.1,x2879773a.1.0,x2879773a.0.2]
new object=transformer.t5207287b xfmrcode=ct25 buses=[l2711234.2,x2711234b.1.0,x2711234b.0.2]
new object=transformer.t5207288b xfmrcode=ct10 buses=[l3198355.2,x3198355b.1.0,x3198355b.0.2]
new object=transformer.t5138796b xfmrcode=ct15 buses=[l3236011.2,x3236011b.1.0,x3236011b.0.2]
new object=transformer.t5138797b xfmrcode=ct37 buses=[l3198358.2,x3198358b.1.0,x3198358b.0.2]
new object=transformer.t5138798b xfmrcode=ct15 buses=[l3104859.2,x3104859b.1.0,x3104859b.0.2]
new object=transformer.t21148701b xfmrcode=ct15 buses=[l2897771.2,x2897771b.1.0,x2897771b.0.2]
new object=transformer.t5207286c xfmrcode=ct10 buses=[l3011298.3,x3011298c.1.0,x3011298c.0.2]
new object=transformer.t5247184c xfmrcode=ct25 buses=[l2936279.3,x2936279c.1.0,x2936279c.0.2]
new object=transformer.t5247185b xfmrcode=ct15 buses=[l3179678.2,x3179678b.1.0,x3179678b.0.2]
new object=transformer.t21389962c xfmrcode=ct15 buses=[l2804249.3,x2804249c.1.0,x2804249c.0.2]
new object=transformer.t225918936c xfmrcode=ct15 buses=[l2688693.3,x2688693c.1.0,x2688693c.0.2]
new object=transformer.t225918926b xfmrcode=ct15 buses=[l2688692.2,x2688692b.1.0,x2688692b.0.2]
new object=transformer.t5247036c xfmrcode=ct10 buses=[l3029498.3,x3029498c.1.0,x3029498c.0.2]
new object=transformer.t5247056a xfmrcode=ct15 buses=[l2991912.1,x2991912a.1.0,x2991912a.0.2]
new object=transformer.t5247057a xfmrcode=ct15 buses=[l3104128.1,x3104128a.1.0,x3104128a.0.2]
new object=transformer.t5247058a xfmrcode=ct10 buses=[l2673315.1,x2673315a.1.0,x2673315a.0.2]
new object=transformer.t5247060a xfmrcode=ct10 buses=[l2991906.1,x2991906a.1.0,x2991906a.0.2]
new object=transformer.t5247061a xfmrcode=ct25 buses=[l2879054.1,x2879054a.1.0,x2879054a.0.2]
new object=transformer.t5247059a xfmrcode=ct25 buses=[l2766721.1,x2766721a.1.0,x2766721a.0.2]
new object=transformer.t228091193c xfmrcode=ct50 buses=[l3047289.3,x3047289c.1.0,x3047289c.0.2]
new object=transformer.t228091193b xfmrcode=ct50 buses=[l3047289.2,x3047289b.1.0,x3047289b.0.2]
new object=transformer.t228091193a xfmrcode=ct50 buses=[l3047289.1,x3047289a.1.0,x3047289a.0.2]
new object=transformer.t21384099c xfmrcode=ct37 buses=[l3215385.3,x3215385c.1.0,x3215385c.0.2]
new object=transformer.t21384099b xfmrcode=ct50 buses=[l3215385.2,x3215385b.1.0,x3215385b.0.2]
new object=transformer.t21384099a xfmrcode=ct37 buses=[l3215385.1,x3215385a.1.0,x3215385a.0.2]
new object=transformer.t5138265a xfmrcode=ct25 buses=[l3160107.1,x3160107a.1.0,x3160107a.0.2]
new object=transformer.t5138264b xfmrcode=ct25 buses=[l3104125.2,x3104125b.1.0,x3104125b.0.2]
new object=transformer.t5138262a xfmrcode=ct50 buses=[l3029502.1,x3029502a.1.0,x3029502a.0.2]
new object=transformer.vreg4_c phases=1 windings=2 bank=vreg4 buses=[regxfmr_190-7361.3,190-7361.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.025] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_c transformer=vreg4_c winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.g_m1125934 xhl=5.75 conns=[wye,delta] taps=[1,1] %rs=[0.2,0.2]
new object=transformer.t5138259c xfmrcode=ct15 buses=[l2973158.3,x2973158c.1.0,x2973158c.0.2]
new object=transformer.t5138581a xfmrcode=ct25 buses=[l2879064.1,x2879064a.1.0,x2879064a.0.2]
new object=transformer.t5138574a xfmrcode=ct25 buses=[l2991907.1,x2991907a.1.0,x2991907a.0.2]
new object=transformer.t5138571a xfmrcode=ct15 buses=[l2991913.1,x2991913a.1.0,x2991913a.0.2]
new object=transformer.t226193662a xfmrcode=ct25 buses=[l3195315.1,x3195315a.1.0,x3195315a.0.2]
new object=transformer.t5138570a xfmrcode=ct15 buses=[l2748146.1,x2748146a.1.0,x2748146a.0.2]
new object=transformer.t21396254a xfmrcode=ct15 buses=[l2804253.1,x2804253a.1.0,x2804253a.0.2]
new object=transformer.t5138569a xfmrcode=ct15 buses=[l2973151.1,x2973151a.1.0,x2973151a.0.2]
new object=transformer.t5138566a xfmrcode=ct25 buses=[l2785519.1,x2785519a.1.0,x2785519a.0.2]
new object=transformer.t5138565a xfmrcode=ct25 buses=[l3104122.1,x3104122a.1.0,x3104122a.0.2]
new object=transformer.t5138564a xfmrcode=ct25 buses=[l2804283.1,x2804283a.1.0,x2804283a.0.2]
new object=transformer.t5138563a xfmrcode=ct25 buses=[l2916627.1,x2916627a.1.0,x2916627a.0.2]
new object=transformer.t5138562a xfmrcode=ct25 buses=[l2673310.1,x2673310a.1.0,x2673310a.0.2]
new object=transformer.t5138561a xfmrcode=ct25 buses=[l3104121.1,x3104121a.1.0,x3104121a.0.2]
new object=transformer.t5138560a xfmrcode=ct25 buses=[l3104113.1,x3104113a.1.0,x3104113a.0.2]
new object=transformer.t5138567a xfmrcode=ct37 buses=[l2748129.1,x2748129a.1.0,x2748129a.0.2]
new object=transformer.t5138573a xfmrcode=ct25 buses=[l3235253.1,x3235253a.1.0,x3235253a.0.2]
new object=transformer.t5138655a xfmrcode=ct15 buses=[l3010556.1,x3010556a.1.0,x3010556a.0.2]
new object=transformer.t5138652c xfmrcode=ct37 buses=[l2766718.3,x2766718c.1.0,x2766718c.0.2]
new object=transformer.t5138649a xfmrcode=ct25 buses=[l3048206.1,x3048206a.1.0,x3048206a.0.2]
new object=transformer.t5138650c xfmrcode=ct10 buses=[l2710510.3,x2710510c.1.0,x2710510c.0.2]
new object=transformer.t5138651c xfmrcode=ct25 buses=[l3197628.3,x3197628c.1.0,x3197628c.0.2]
new object=transformer.t21391094a xfmrcode=ct15 buses=[l3085395.1,x3085395a.1.0,x3085395a.0.2]
new object=transformer.t5138647c xfmrcode=ct15 buses=[l3254210.3,x3254210c.1.0,x3254210c.0.2]
new object=transformer.t5138646a xfmrcode=ct10 buses=[l2804251.1,x2804251a.1.0,x2804251a.0.2]
new object=transformer.t5138645b xfmrcode=ct15 buses=[l3104120.2,x3104120b.1.0,x3104120b.0.2]
new object=transformer.t5138644a xfmrcode=ct25 buses=[l3197630.1,x3197630a.1.0,x3197630a.0.2]
new object=transformer.t5138642a xfmrcode=ct15 buses=[l3235256.1,x3235256a.1.0,x3235256a.0.2]
new object=transformer.t5138641c xfmrcode=ct15 buses=[l2841638.3,x2841638c.1.0,x2841638c.0.2]
new object=transformer.t21395720c xfmrcode=ct15 buses=[l2860492.3,x2860492c.1.0,x2860492c.0.2]
new object=transformer.t5138751b xfmrcode=ct25 buses=[l3066818.2,x3066818b.1.0,x3066818b.0.2]
new object=transformer.t21396331b xfmrcode=ct25 buses=[l3178981.2,x3178981b.1.0,x3178981b.0.2]
new object=transformer.t5138752b xfmrcode=ct15 buses=[l2785528.2,x2785528b.1.0,x2785528b.0.2]
new object=transformer.t28147018b xfmrcode=ct15 buses=[l2841620.2,x2841620b.1.0,x2841620b.0.2]
new object=transformer.t5138755b xfmrcode=ct10 buses=[l2785520.2,x2785520b.1.0,x2785520b.0.2]
new object=transformer.t5247084b xfmrcode=ct25 buses=[l3254211.2,x3254211b.1.0,x3254211b.0.2]
new object=transformer.t5247100b xfmrcode=ct15 buses=[l2729407.2,x2729407b.1.0,x2729407b.0.2]
new object=transformer.t5247105b xfmrcode=ct15 buses=[l2691942.2,x2691942b.1.0,x2691942b.0.2]
new object=transformer.t5247126b xfmrcode=ct10 buses=[l2879065.2,x2879065b.1.0,x2879065b.0.2]
new object=transformer.t226192762b xfmrcode=ct5 buses=[l2689678.2,x2689678b.1.0,x2689678b.0.2]
new object=transformer.t5247164b xfmrcode=ct10 buses=[l2766732.2,x2766732b.1.0,x2766732b.0.2]
new object=transformer.t5247170b xfmrcode=ct37 buses=[l2897784.2,x2897784b.1.0,x2897784b.0.2]
new object=transformer.t21400253b xfmrcode=ct100 buses=[l2691959.2,x2691959b.1.0,x2691959b.0.2]
new object=transformer.t5247171b xfmrcode=ct15 buses=[l0247171.2,x0247171b.1.0,x0247171b.0.2]
new object=transformer.t21400215b xfmrcode=ct50 buses=[l3048231.2,x3048231b.1.0,x3048231b.0.2]
new object=transformer.t5247162b xfmrcode=ct15 buses=[l0247162.2,x0247162b.1.0,x0247162b.0.2]
new object=transformer.t5247160b xfmrcode=ct15 buses=[l0247160.2,x0247160b.1.0,x0247160b.0.2]
new object=transformer.t5247122b xfmrcode=ct15 buses=[l3197629.2,x3197629b.1.0,x3197629b.0.2]
new object=transformer.t226024307b xfmrcode=ct15 buses=[l3119793.2,x3119793b.1.0,x3119793b.0.2]
new object=transformer.t21467859b xfmrcode=ct37 buses=[l2916625.2,x2916625b.1.0,x2916625b.0.2]
new object=transformer.t226311345b xfmrcode=ct37 buses=[l3139598.2,x3139598b.1.0,x3139598b.0.2]
new object=transformer.t5138753b xfmrcode=ct25 buses=[l2748130.2,x2748130b.1.0,x2748130b.0.2]
new object=transformer.t5138754b xfmrcode=ct37 buses=[l3254212.2,x3254212b.1.0,x3254212b.0.2]
new object=transformer.t5138679a xfmrcode=ct15 buses=[l2710520.1,x2710520a.1.0,x2710520a.0.2]
new object=transformer.t5138680a xfmrcode=ct25 buses=[l2710521.1,x2710521a.1.0,x2710521a.0.2]
new object=transformer.t5138684a xfmrcode=ct25 buses=[l3085396.1,x3085396a.1.0,x3085396a.0.2]
new object=transformer.t5138685a xfmrcode=ct15 buses=[l3122813.1,x3122813a.1.0,x3122813a.0.2]
new object=transformer.t5138720a xfmrcode=ct25 buses=[l3254218.1,x3254218a.1.0,x3254218a.0.2]
new object=transformer.t5138719a xfmrcode=ct25 buses=[l2860490.1,x2860490a.1.0,x2860490a.0.2]
new object=transformer.t5138718c xfmrcode=ct25 buses=[l3104134.3,x3104134c.1.0,x3104134c.0.2]
new object=transformer.t5138716c xfmrcode=ct25 buses=[l3254219.3,x3254219c.1.0,x3254219c.0.2]
new object=transformer.t5138717c xfmrcode=ct25 buses=[l3254220.3,x3254220c.1.0,x3254220c.0.2]
new object=transformer.t21395962a xfmrcode=ct25 buses=[l3197645.1,x3197645a.1.0,x3197645a.0.2]
new object=transformer.t5302735a xfmrcode=ct25 buses=[l2991923.1,x2991923a.1.0,x2991923a.0.2]
new object=transformer.t5302734a xfmrcode=ct15 buses=[l2991922.1,x2991922a.1.0,x2991922a.0.2]
new object=transformer.t5302733b xfmrcode=ct37 buses=[l2860491.2,x2860491b.1.0,x2860491b.0.2]
new object=transformer.t5302733a xfmrcode=ct10 buses=[l2860491.1,x2860491a.1.0,x2860491a.0.2]
new object=transformer.t5293518b xfmrcode=ct25 buses=[l2897780.2,x2897780b.1.0,x2897780b.0.2]
new object=transformer.t5293519b xfmrcode=ct5 buses=[l3235255.2,x3235255b.1.0,x3235255b.0.2]
new object=transformer.t5293522a xfmrcode=ct15 buses=[l2785527.1,x2785527a.1.0,x2785527a.0.2]
new object=transformer.t5293523a xfmrcode=ct25 buses=[l2766729.1,x2766729a.1.0,x2766729a.0.2]
new object=transformer.t5293521c xfmrcode=ct10 buses=[l3216370.3,x3216370c.1.0,x3216370c.0.2]
new object=transformer.t5293521b xfmrcode=ct10 buses=[l3216370.2,x3216370b.1.0,x3216370b.0.2]
new object=transformer.t5293521a xfmrcode=ct10 buses=[l3216370.1,x3216370a.1.0,x3216370a.0.2]
new object=transformer.t5293486c xfmrcode=ct25 buses=[l2673346.3,x2673346c.1.0,x2673346c.0.2]
new object=transformer.t5293487b xfmrcode=ct25 buses=[l3254238.2,x3254238b.1.0,x3254238b.0.2]
new object=transformer.t5293471c xfmrcode=ct25 buses=[293471.3,x_293471c.1.0,x_293471c.0.2]
new object=transformer.t5293471b xfmrcode=ct25 buses=[293471.2,x_293471b.1.0,x_293471b.0.2]
new object=transformer.t5293471a xfmrcode=ct25 buses=[293471.1,x_293471a.1.0,x_293471a.0.2]
new object=transformer.t5293490c xfmrcode=ct25 buses=[l3048230.3,x3048230c.1.0,x3048230c.0.2]
new object=transformer.t21399619c xfmrcode=ct25 buses=[l2991943.3,x2991943c.1.0,x2991943c.0.2]
new object=transformer.t28129399c xfmrcode=ct25 buses=[l2991921.3,x2991921c.1.0,x2991921c.0.2]
new object=transformer.t5293492c xfmrcode=ct25 buses=[l2841637.3,x2841637c.1.0,x2841637c.0.2]
new object=transformer.t5302672c xfmrcode=ct25 buses=[l3254205.3,x3254205c.1.0,x3254205c.0.2]
new object=transformer.t226192684a xfmrcode=ct15 buses=[l3027116.1,x3027116a.1.0,x3027116a.0.2]
new object=transformer.t5293425a xfmrcode=ct25 buses=[l2763153.1,x2763153a.1.0,x2763153a.0.2]
new object=transformer.t21399361b xfmrcode=ct25 buses=[l2691954.2,x2691954b.1.0,x2691954b.0.2]
new object=transformer.t5293423b xfmrcode=ct15 buses=[l3122849.2,x3122849b.1.0,x3122849b.0.2]
new object=transformer.t5302507b xfmrcode=ct25 buses=[l3235275.2,x3235275b.1.0,x3235275b.0.2]
new object=transformer.t28150189a xfmrcode=ct25 buses=[l2729412.1,x2729412a.1.0,x2729412a.0.2]
new object=transformer.t5302375b xfmrcode=ct15 buses=[l2973162.2,x2973162b.1.0,x2973162b.0.2]
new object=transformer.t28127372a xfmrcode=ct25 buses=[l2804259.1,x2804259a.1.0,x2804259a.0.2]
new object=transformer.t5302374b xfmrcode=ct15 buses=[l2785526.2,x2785526b.1.0,x2785526b.0.2]
new object=transformer.t21399508a xfmrcode=ct15 buses=[l3104135.1,x3104135a.1.0,x3104135a.0.2]
new object=transformer.t5302370b xfmrcode=ct25 buses=[l3122823.2,x3122823b.1.0,x3122823b.0.2]
new object=transformer.t5302369b xfmrcode=ct25 buses=[l3197643.2,x3197643b.1.0,x3197643b.0.2]
new object=transformer.t5302368b xfmrcode=ct25 buses=[l3029507.2,x3029507b.1.0,x3029507b.0.2]
new object=transformer.t5302367b xfmrcode=ct15 buses=[l2766727.2,x2766727b.1.0,x2766727b.0.2]
new object=transformer.t5391758b xfmrcode=ct15 buses=[l2841636.2,x2841636b.1.0,x2841636b.0.2]
new object=transformer.t5391757b xfmrcode=ct10 buses=[l2991917.2,x2991917b.1.0,x2991917b.0.2]
new object=transformer.t5391755b xfmrcode=ct25 buses=[l3104130.2,x3104130b.1.0,x3104130b.0.2]
new object=transformer.t226924200b xfmrcode=ct25 buses=[l2763072.2,x2763072b.1.0,x2763072b.0.2]
new object=transformer.t5391753b xfmrcode=ct10 buses=[l2973163.2,x2973163b.1.0,x2973163b.0.2]
new object=transformer.t5391751b xfmrcode=ct25 buses=[l2860488.2,x2860488b.1.0,x2860488b.0.2]
new object=transformer.t5391748b xfmrcode=ct25 buses=[l2991902.2,x2991902b.1.0,x2991902b.0.2]
new object=transformer.t5391747b xfmrcode=ct25 buses=[l2822859.2,x2822859b.1.0,x2822859b.0.2]
new object=transformer.t5391744b xfmrcode=ct25 buses=[l2710537.2,x2710537b.1.0,x2710537b.0.2]
new object=transformer.t5391765b xfmrcode=ct25 buses=[l3085389.2,x3085389b.1.0,x3085389b.0.2]
new object=transformer.t5391739b xfmrcode=ct25 buses=[l2954339.2,x2954339b.1.0,x2954339b.0.2]
new object=transformer.t5391740b xfmrcode=ct10 buses=[l3048200.2,x3048200b.1.0,x3048200b.0.2]
new object=transformer.t225533675b xfmrcode=ct37 buses=[l3225319.2,x3225319b.1.0,x3225319b.0.2]
new object=transformer.t5391742b xfmrcode=ct25 buses=[l3048201.2,x3048201b.1.0,x3048201b.0.2]
new object=transformer.t5391741b xfmrcode=ct25 buses=[l3216339.2,x3216339b.1.0,x3216339b.0.2]
new object=transformer.t5391738b xfmrcode=ct10 buses=[l3104115.2,x3104115b.1.0,x3104115b.0.2]
new object=transformer.t5391736b xfmrcode=ct15 buses=[l3029495.2,x3029495b.1.0,x3029495b.0.2]
new object=transformer.t226191951b xfmrcode=ct25 buses=[l2801895.2,x2801895b.1.0,x2801895b.0.2]
new object=transformer.t5391737b xfmrcode=ct25 buses=[l2804247.2,x2804247b.1.0,x2804247b.0.2]
new object=transformer.t5391745b xfmrcode=ct25 buses=[l2673300.2,x2673300b.1.0,x2673300b.0.2]
new object=transformer.t5391743b xfmrcode=ct25 buses=[l3141390.2,x3141390b.1.0,x3141390b.0.2]
new object=transformer.t5391746b xfmrcode=ct10 buses=[l3085388.2,x3085388b.1.0,x3085388b.0.2]
new object=transformer.t5391749b xfmrcode=ct25 buses=[l2991918.2,x2991918b.1.0,x2991918b.0.2]
new object=transformer.t5391750b xfmrcode=ct25 buses=[l2897764.2,x2897764b.1.0,x2897764b.0.2]
new object=transformer.t5391752b xfmrcode=ct25 buses=[l2804260.2,x2804260b.1.0,x2804260b.0.2]
new object=transformer.t5391756b xfmrcode=ct15 buses=[l2879079.2,x2879079b.1.0,x2879079b.0.2]
new object=transformer.t5302373b xfmrcode=ct15 buses=[l2766726.2,x2766726b.1.0,x2766726b.0.2]
new object=transformer.t226192175c xfmrcode=ct15 buses=[l3214055.3,x3214055c.1.0,x3214055c.0.2]
new object=transformer.t28150172a xfmrcode=ct25 buses=[l2748135.1,x2748135a.1.0,x2748135a.0.2]
new object=transformer.t5302400a xfmrcode=ct15 buses=[l2991919.1,x2991919a.1.0,x2991919a.0.2]
new object=transformer.t5302405a xfmrcode=ct15 buses=[l2860489.1,x2860489a.1.0,x2860489a.0.2]
new object=transformer.t5302402a xfmrcode=ct15 buses=[l3122824.1,x3122824a.1.0,x3122824a.0.2]
new object=transformer.t5302410a xfmrcode=ct25 buses=[l3104131.1,x3104131a.1.0,x3104131a.0.2]
new object=transformer.t5302468a xfmrcode=ct10 buses=[l2897778.1,x2897778a.1.0,x2897778a.0.2]
new object=transformer.t5302471a xfmrcode=ct37 buses=[l3085402.1,x3085402a.1.0,x3085402a.0.2]
new object=transformer.t21400185a xfmrcode=ct25 buses=[l2935559.1,x2935559a.1.0,x2935559a.0.2]
new object=transformer.t5302474a xfmrcode=ct25 buses=[l3048214.1,x3048214a.1.0,x3048214a.0.2]
new object=transformer.t5302473a xfmrcode=ct25 buses=[l2804252.1,x2804252a.1.0,x2804252a.0.2]
new object=transformer.t226192185a xfmrcode=ct25 buses=[l3195310.1,x3195310a.1.0,x3195310a.0.2]
new object=transformer.t5302469a xfmrcode=ct15 buses=[l3104132.1,x3104132a.1.0,x3104132a.0.2]
new object=transformer.t5302514a xfmrcode=ct10 buses=[l2973164.1,x2973164a.1.0,x2973164a.0.2]
new object=transformer.t5302412a xfmrcode=ct37 buses=[l3048210.1,x3048210a.1.0,x3048210a.0.2]
new object=transformer.t28118808a xfmrcode=ct37 buses=[l3122825.1,x3122825a.1.0,x3122825a.0.2]
new object=transformer.t28118822a xfmrcode=ct15 buses=[l2991920.1,x2991920a.1.0,x2991920a.0.2]
new object=transformer.t5302392a xfmrcode=ct15 buses=[l3010570.1,x3010570a.1.0,x3010570a.0.2]
new object=transformer.t5293422c xfmrcode=ct15 buses=[l3178997.3,x3178997c.1.0,x3178997c.0.2]
new object=transformer.t5302508c xfmrcode=ct25 buses=[l2897779.3,x2897779c.1.0,x2897779c.0.2]
new object=transformer.t5302509c xfmrcode=ct15 buses=[l2804261.3,x2804261c.1.0,x2804261c.0.2]
new object=transformer.t5302510c xfmrcode=ct15 buses=[l3178980.3,x3178980c.1.0,x3178980c.0.2]
new object=transformer.t5293424c xfmrcode=ct37 buses=[l2766750.3,x2766750c.1.0,x2766750c.0.2]
new object=transformer.t5293427c xfmrcode=ct25 buses=[l3104157.3,x3104157c.1.0,x3104157c.0.2]
new object=transformer.t5293480a xfmrcode=ct15 buses=[l2748158.1,x2748158a.1.0,x2748158a.0.2]
new object=transformer.t5293483a xfmrcode=ct25 buses=[l3104133.1,x3104133a.1.0,x3104133a.0.2]
new object=transformer.t5302673a xfmrcode=ct37 buses=[l3010569.1,x3010569a.1.0,x3010569a.0.2]
new object=transformer.t5302675a xfmrcode=ct25 buses=[l2954354.1,x2954354a.1.0,x2954354a.0.2]
new object=transformer.t5302674a xfmrcode=ct25 buses=[l2673321.1,x2673321a.1.0,x2673321a.0.2]
new object=transformer.t5302676a xfmrcode=ct10 buses=[l2710519.1,x2710519a.1.0,x2710519a.0.2]
new object=transformer.t5302679a xfmrcode=ct15 buses=[l2897772.1,x2897772a.1.0,x2897772a.0.2]
new object=transformer.t5302677a xfmrcode=ct25 buses=[l3066819.1,x3066819a.1.0,x3066819a.0.2]
new object=transformer.t5302678a xfmrcode=ct10 buses=[l3029499.1,x3029499a.1.0,x3029499a.0.2]
new object=transformer.t5302732a xfmrcode=ct15 buses=[l2691953.1,x2691953a.1.0,x2691953a.0.2]
new object=transformer.t21396015a xfmrcode=ct25 buses=[l3048211.1,x3048211a.1.0,x3048211a.0.2]
new object=transformer.t5302731a xfmrcode=ct25 buses=[l3122826.1,x3122826a.1.0,x3122826a.0.2]
new object=transformer.t5138771a xfmrcode=ct15 buses=[l3197644.1,x3197644a.1.0,x3197644a.0.2]
new object=transformer.t5138769a xfmrcode=ct10 buses=[l2729411.1,x2729411a.1.0,x2729411a.0.2]
new object=transformer.t5138770a xfmrcode=ct10 buses=[l2897781.1,x2897781a.1.0,x2897781a.0.2]
new object=transformer.t5138585c xfmrcode=ct10 buses=[l3197637.3,x3197637c.1.0,x3197637c.0.2]
new object=transformer.t5138586c xfmrcode=ct15 buses=[l2860487.3,x2860487c.1.0,x2860487c.0.2]
new object=transformer.t5138404c xfmrcode=ct25 buses=[l2841630.3,x2841630c.1.0,x2841630c.0.2]
new object=transformer.t28127090c xfmrcode=ct25 buses=[l2954352.3,x2954352c.1.0,x2954352c.0.2]
new object=transformer.t5138413c xfmrcode=ct15 buses=[l3216347.3,x3216347c.1.0,x3216347c.0.2]
new object=transformer.t5138412c xfmrcode=ct15 buses=[l2785523.3,x2785523c.1.0,x2785523c.0.2]
new object=transformer.t5138416c xfmrcode=ct10 buses=[l3141388.3,x3141388c.1.0,x3141388c.0.2]
new object=transformer.t2224179616c xfmrcode=ct15 buses=[l3626914.3,x3626914c.1.0,x3626914c.0.2]
new object=transformer.t5138465c xfmrcode=ct10 buses=[l2879055.3,x2879055c.1.0,x2879055c.0.2]
new object=transformer.t5138466c xfmrcode=ct25 buses=[l2973144.3,x2973144c.1.0,x2973144c.0.2]
new object=transformer.t225577437c xfmrcode=ct25 buses=[l2724120.3,x2724120c.1.0,x2724120c.0.2]
new object=transformer.t5138469c xfmrcode=ct15 buses=[l2785518.3,x2785518c.1.0,x2785518c.0.2]
new object=transformer.t5138470c xfmrcode=ct10 buses=[l2766717.3,x2766717c.1.0,x2766717c.0.2]
new object=transformer.t5138472c xfmrcode=ct25 buses=[l2673309.3,x2673309c.1.0,x2673309c.0.2]
new object=transformer.t5138464c xfmrcode=ct10 buses=[l3066801.3,x3066801c.1.0,x3066801c.0.2]
new object=transformer.t5138405c xfmrcode=ct37 buses=[l2841629.3,x2841629c.1.0,x2841629c.0.2]
new object=transformer.t5138379c xfmrcode=ct25 buses=[l2691951.3,x2691951c.1.0,x2691951c.0.2]
new object=transformer.t5138380c xfmrcode=ct10 buses=[l2879076.3,x2879076c.1.0,x2879076c.0.2]
new object=transformer.t5138374c xfmrcode=ct25 buses=[l2691950.3,x2691950c.1.0,x2691950c.0.2]
new object=transformer.t5138346c xfmrcode=ct15 buses=[l2916609.3,x2916609c.1.0,x2916609c.0.2]
new object=transformer.t5138373c xfmrcode=ct15 buses=[l3029503.3,x3029503c.1.0,x3029503c.0.2]
new object=transformer.t5138372c xfmrcode=ct10 buses=[l3104126.3,x3104126c.1.0,x3104126c.0.2]
new object=transformer.t28044328c xfmrcode=ct15 buses=[l2785524.3,x2785524c.1.0,x2785524c.0.2]
new object=transformer.t5138343c xfmrcode=ct10 buses=[l3010565.3,x3010565c.1.0,x3010565c.0.2]
new object=transformer.t5138342c xfmrcode=ct25 buses=[l2897775.3,x2897775c.1.0,x2897775c.0.2]
new object=transformer.t5138371c xfmrcode=ct15 buses=[l2879073.3,x2879073c.1.0,x2879073c.0.2]
new object=transformer.t5302813c xfmrcode=ct15 buses=[l3010567.3,x3010567c.1.0,x3010567c.0.2]
new object=transformer.t5302808c xfmrcode=ct10 buses=[l2841626.3,x2841626c.1.0,x2841626c.0.2]
new object=transformer.t5302807c xfmrcode=ct25 buses=[l3235266.3,x3235266c.1.0,x3235266c.0.2]
new object=transformer.t5302861c xfmrcode=ct15 buses=[l2748133.3,x2748133c.1.0,x2748133c.0.2]
new object=transformer.t5302862c xfmrcode=ct15 buses=[l3085399.3,x3085399c.1.0,x3085399c.0.2]
new object=transformer.t5302860c xfmrcode=ct37 buses=[l3122819.3,x3122819c.1.0,x3122819c.0.2]
new object=transformer.t5302858c xfmrcode=ct25 buses=[l2897776.3,x2897776c.1.0,x2897776c.0.2]
new object=transformer.t5302859c xfmrcode=ct15 buses=[l3254215.3,x3254215c.1.0,x3254215c.0.2]
new object=transformer.t28127390c xfmrcode=ct15 buses=[l2860486.3,x2860486c.1.0,x2860486c.0.2]
new object=transformer.t5302804c xfmrcode=ct37 buses=[l3141399.3,x3141399c.1.0,x3141399c.0.2]
new object=transformer.t5302803c xfmrcode=ct25 buses=[l3085400.3,x3085400c.1.0,x3085400c.0.2]
new object=transformer.t5302805c xfmrcode=ct15 buses=[l2954351.3,x2954351c.1.0,x2954351c.0.2]
new object=transformer.t5302809c xfmrcode=ct15 buses=[l2954350.3,x2954350c.1.0,x2954350c.0.2]
new object=transformer.t5302834c xfmrcode=ct10 buses=[l2841625.3,x2841625c.1.0,x2841625c.0.2]
new object=transformer.t5138776c xfmrcode=ct15 buses=[l3010566.3,x3010566c.1.0,x3010566c.0.2]
new object=transformer.t5302810c xfmrcode=ct15 buses=[l3178977.3,x3178977c.1.0,x3178977c.0.2]
new object=transformer.t5302811c xfmrcode=ct15 buses=[l3160105.3,x3160105c.1.0,x3160105c.0.2]
new object=transformer.t21387206c xfmrcode=ct15 buses=[l3235251.3,x3235251c.1.0,x3235251c.0.2]
new object=transformer.t5302812c xfmrcode=ct25 buses=[l2691945.3,x2691945c.1.0,x2691945c.0.2]
new object=transformer.t227678342c xfmrcode=ct15 buses=[l2727795.3,x2727795c.1.0,x2727795c.0.2]
new object=transformer.t228445756c xfmrcode=ct15 buses=[l2972704.3,x2972704c.1.0,x2972704c.0.2]
new object=transformer.t22112371533c xfmrcode=ct25 buses=[l3263051.3,x3263051c.1.0,x3263051c.0.2]
new object=transformer.t21396606c xfmrcode=ct25 buses=[l2785525.3,x2785525c.1.0,x2785525c.0.2]
new object=transformer.t5138258c xfmrcode=ct15 buses=[l2991911.3,x2991911c.1.0,x2991911c.0.2]
new object=transformer.t5138260a xfmrcode=ct15 buses=[l3048208.1,x3048208a.1.0,x3048208a.0.2]
new object=transformer.t5138236b xfmrcode=ct10 buses=[l2673305.2,x2673305b.1.0,x2673305b.0.2]
new object=transformer.t5138237b xfmrcode=ct15 buses=[l3048196.2,x3048196b.1.0,x3048196b.0.2]
new object=transformer.t5330121b xfmrcode=ct10 buses=[l3142078.2,x3142078b.1.0,x3142078b.0.2]
new object=transformer.t5330122b xfmrcode=ct15 buses=[l2879752.2,x2879752b.1.0,x2879752b.0.2]
new object=transformer.t226194280b xfmrcode=ct15 buses=[l3195318.2,x3195318b.1.0,x3195318b.0.2]
new object=transformer.t5138294b xfmrcode=ct15 buses=[l2785516.2,x2785516b.1.0,x2785516b.0.2]
new object=transformer.t5275247b xfmrcode=ct25 buses=[l2786273.2,x2786273b.1.0,x2786273b.0.2]
new object=transformer.t21393454b xfmrcode=ct37 buses=[l3179699.2,x3179699b.1.0,x3179699b.0.2]
new object=transformer.t5275248b xfmrcode=ct10 buses=[l2805036.2,x2805036b.1.0,x2805036b.0.2]
new object=transformer.t21393412b xfmrcode=ct25 buses=[l2729405.2,x2729405b.1.0,x2729405b.0.2]
new object=transformer.t28147974b xfmrcode=ct15 buses=[l2691946.2,x2691946b.1.0,x2691946b.0.2]
new object=transformer.vreg4_b phases=1 windings=2 bank=vreg4 buses=[regxfmr_190-7361.2,190-7361.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.05] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_b transformer=vreg4_b winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.vreg4_a phases=1 windings=2 bank=vreg4 buses=[regxfmr_190-7361.1,190-7361.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[10000,10000] xhl=0.1 %loadloss=0.01 taps=[1,1.04375] %rs=[0.005,0.005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.vreg4_a transformer=vreg4_a winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
new object=transformer.t28120855a xfmrcode=ct10 buses=[l2673316.1,x2673316a.1.0,x2673316a.0.2]
new object=transformer.t28120786a xfmrcode=ct25 buses=[l2841628.1,x2841628a.1.0,x2841628a.0.2]
new object=transformer.t5138313a xfmrcode=ct10 buses=[l3141400.1,x3141400a.1.0,x3141400a.0.2]
new object=transformer.t21393486c xfmrcode=ct15 buses=[l2898526.3,x2898526c.1.0,x2898526c.0.2]
new object=transformer.t5260511c xfmrcode=ct15 buses=[l3160878.3,x3160878c.1.0,x3160878c.0.2]
new object=transformer.t5260513c xfmrcode=ct15 buses=[l2917336.3,x2917336c.1.0,x2917336c.0.2]
new object=transformer.t5351019c xfmrcode=ct15 buses=[l2767414.3,x2767414c.1.0,x2767414c.0.2]
new object=transformer.t5274988c xfmrcode=ct15 buses=[l3085394.3,x3085394c.1.0,x3085394c.0.2]
new object=transformer.t5274986c xfmrcode=ct10 buses=[l2822865.3,x2822865c.1.0,x2822865c.0.2]
new object=transformer.t5275007c xfmrcode=ct15 buses=[l2916606.3,x2916606c.1.0,x2916606c.0.2]
new object=transformer.t5274985c xfmrcode=ct15 buses=[l2822864.3,x2822864c.1.0,x2822864c.0.2]
new object=transformer.t5274992c xfmrcode=ct25 buses=[l2804250.3,x2804250c.1.0,x2804250c.0.2]
new object=transformer.t5350994c xfmrcode=ct37 buses=[l3048968.3,x3048968c.1.0,x3048968c.0.2]
new object=transformer.t5350993c xfmrcode=ct15 buses=[l3198356.3,x3198356c.1.0,x3198356c.0.2]
new object=transformer.t21393570c xfmrcode=ct15 buses=[l2674052.3,x2674052c.1.0,x2674052c.0.2]
new object=transformer.t21325725c xfmrcode=ct15 buses=[l2842390.3,x2842390c.1.0,x2842390c.0.2]
new object=transformer.t5274994c xfmrcode=ct25 buses=[l3048205.3,x3048205c.1.0,x3048205c.0.2]
new object=transformer.t5274997c xfmrcode=ct25 buses=[l3048228.3,x3048228c.1.0,x3048228c.0.2]
new object=transformer.t28148060c xfmrcode=ct15 buses=[l2991940.3,x2991940c.1.0,x2991940c.0.2]
new object=transformer.t5274999c xfmrcode=ct25 buses=[l2935550.3,x2935550c.1.0,x2935550c.0.2]
new object=transformer.t5275001c xfmrcode=ct15 buses=[l2822862.3,x2822862c.1.0,x2822862c.0.2]
new object=transformer.t5275002c xfmrcode=ct15 buses=[l3066806.3,x3066806c.1.0,x3066806c.0.2]
new object=transformer.t5275000c xfmrcode=ct15 buses=[l2710509.3,x2710509c.1.0,x2710509c.0.2]
new object=transformer.t28128007c xfmrcode=ct25 buses=[l2897766.3,x2897766c.1.0,x2897766c.0.2]
new object=transformer.t5337629c xfmrcode=ct25 buses=[l2748128.3,x2748128c.1.0,x2748128c.0.2]
new object=transformer.t5337631c xfmrcode=ct10 buses=[l3029497.3,x3029497c.1.0,x3029497c.0.2]
new object=transformer.t5337630c xfmrcode=ct15 buses=[l3085392.3,x3085392c.1.0,x3085392c.0.2]
new object=transformer.t21385192c xfmrcode=ct15 buses=[l2879062.3,x2879062c.1.0,x2879062c.0.2]
new object=transformer.t5337632c xfmrcode=ct15 buses=[l2673307.3,x2673307c.1.0,x2673307c.0.2]
new object=transformer.t5337641c xfmrcode=ct15 buses=[l2804282.3,x2804282c.1.0,x2804282c.0.2]
new object=transformer.t5337642c xfmrcode=ct37 buses=[l3104154.3,x3104154c.1.0,x3104154c.0.2]
new object=transformer.t21474587c xfmrcode=ct25 buses=[l3104155.3,x3104155c.1.0,x3104155c.0.2]
new object=transformer.t5337643c xfmrcode=ct15 buses=[l2897806.3,x2897806c.1.0,x2897806c.0.2]
new object=transformer.t21387929c xfmrcode=ct15 buses=[l2935551.3,x2935551c.1.0,x2935551c.0.2]
new object=transformer.t5337635c xfmrcode=ct10 buses=[l2822863.3,x2822863c.1.0,x2822863c.0.2]
new object=transformer.t5293608c xfmrcode=ct25 buses=[l2673306.3,x2673306c.1.0,x2673306c.0.2]
new object=transformer.t5337636c xfmrcode=ct37 buses=[l2841619.3,x2841619c.1.0,x2841619c.0.2]
new object=transformer.t5293609c xfmrcode=ct25 buses=[l2785515.3,x2785515c.1.0,x2785515c.0.2]
new object=transformer.t5337633c xfmrcode=ct15 buses=[l2729406.3,x2729406c.1.0,x2729406c.0.2]
new object=transformer.t5337634c xfmrcode=ct25 buses=[l2897768.3,x2897768c.1.0,x2897768c.0.2]
new object=transformer.t5337625c xfmrcode=ct25 buses=[l3197627.3,x3197627c.1.0,x3197627c.0.2]
new object=transformer.t5337626c xfmrcode=ct25 buses=[l3216343.3,x3216343c.1.0,x3216343c.0.2]
new object=transformer.t226193737c xfmrcode=ct15 buses=[l3082981.3,x3082981c.1.0,x3082981c.0.2]
new object=transformer.t5337628c xfmrcode=ct25 buses=[l2897770.3,x2897770c.1.0,x2897770c.0.2]
new object=transformer.t5337627c xfmrcode=ct25 buses=[l3085393.3,x3085393c.1.0,x3085393c.0.2]
new object=transformer.t5337623c xfmrcode=ct15 buses=[l3197626.3,x3197626c.1.0,x3197626c.0.2]
new object=transformer.t229106135c xfmrcode=ct10 buses=[l2991640.3,x2991640c.1.0,x2991640c.0.2]
new object=transformer.t5337624c xfmrcode=ct10 buses=[l3066807.3,x3066807c.1.0,x3066807c.0.2]
new object=transformer.t5274987c xfmrcode=ct15 buses=[l2916605.3,x2916605c.1.0,x2916605c.0.2]
new object=transformer.t5351020c xfmrcode=ct25 buses=[l3045895.3,x3045895c.1.0,x3045895c.0.2]
new object=transformer.t5274903c xfmrcode=ct15 buses=[l2935552.3,x2935552c.1.0,x2935552c.0.2]
new object=transformer.t5351021c xfmrcode=ct15 buses=[l2692664.3,x2692664c.1.0,x2692664c.0.2]
new object=transformer.t225897943c xfmrcode=ct50 buses=[l2875754.3,x2875754c.1.0,x2875754c.0.2]
new object=transformer.t5260487a xfmrcode=ct15 buses=[l2692654.1,x2692654a.1.0,x2692654a.0.2]
new object=transformer.t5260488a xfmrcode=ct37 buses=[l2842379.1,x2842379a.1.0,x2842379a.0.2]
new object=transformer.t5260476a xfmrcode=ct15 buses=[l2936271.1,x2936271a.1.0,x2936271a.0.2]
new object=transformer.t21482431a xfmrcode=ct15 buses=[l2917359.1,x2917359a.1.0,x2917359a.0.2]
new object=transformer.t0107693b xfmrcode=ct25 buses=[l3160868.2,x3160868b.1.0,x3160868b.0.2]
new object=transformer.t226195153b xfmrcode=ct15 buses=[l3082988.2,x3082988b.1.0,x3082988b.0.2]
new object=transformer.t21391242b xfmrcode=ct25 buses=[l2767409.2,x2767409b.1.0,x2767409b.0.2]
new object=transformer.t21391390b xfmrcode=ct25 buses=[l3217064.2,x3217064b.1.0,x3217064b.0.2]
new object=transformer.t5260475a xfmrcode=ct37 buses=[l2879794.1,x2879794a.1.0,x2879794a.0.2]
new object=transformer.t21475841a xfmrcode=ct25 buses=[l2992657.1,x2992657a.1.0,x2992657a.0.2]
new object=transformer.t5260474a xfmrcode=ct25 buses=[l2917330.1,x2917330a.1.0,x2917330a.0.2]
new object=transformer.t5260473a xfmrcode=ct37 buses=[l2861222.1,x2861222a.1.0,x2861222a.0.2]
new object=transformer.t5260520b xfmrcode=ct5 buses=[l3254915.2,x3254915b.1.0,x3254915b.0.2]
new object=transformer.t5260521b xfmrcode=ct15 buses=[l3048963.2,x3048963b.1.0,x3048963b.0.2]
new object=transformer.t28127146b xfmrcode=ct15 buses=[l3160864.2,x3160864b.1.0,x3160864b.0.2]
new object=transformer.t5260535c xfmrcode=ct37 buses=[l3067507.3,x3067507c.1.0,x3067507c.0.2]
new object=transformer.t5260647a xfmrcode=ct10 buses=[l2805034.1,x2805034a.1.0,x2805034a.0.2]
new object=transformer.t5260632a xfmrcode=ct25 buses=[l2917333.1,x2917333a.1.0,x2917333a.0.2]
new object=transformer.t21474556a xfmrcode=ct50 buses=[l3086098.1,x3086098a.1.0,x3086098a.0.2]
new object=transformer.t5260620c xfmrcode=ct10 buses=[l3067506.3,x3067506c.1.0,x3067506c.0.2]
new object=transformer.t5260625c xfmrcode=ct15 buses=[l3048966.3,x3048966c.1.0,x3048966c.0.2]
new object=transformer.t5260621c xfmrcode=ct25 buses=[l2898515.3,x2898515c.1.0,x2898515c.0.2]
new object=transformer.t5260624c xfmrcode=ct15 buses=[l3048946.3,x3048946c.1.0,x3048946c.0.2]
new object=transformer.t5260622c xfmrcode=ct15 buses=[l3198347.3,x3198347c.1.0,x3198347c.0.2]
new object=transformer.t21390038c xfmrcode=ct25 buses=[l3030205.3,x3030205c.1.0,x3030205c.0.2]
new object=transformer.t5218472a xfmrcode=ct25 buses=[l2936270.1,x2936270a.1.0,x2936270a.0.2]
new object=transformer.t5218473a xfmrcode=ct25 buses=[l3086078.1,x3086078a.1.0,x3086078a.0.2]
new object=transformer.t5218475a xfmrcode=ct10 buses=[l3217057.1,x3217057a.1.0,x3217057a.0.2]
new object=transformer.t5218474a xfmrcode=ct50 buses=[l3217056.1,x3217056a.1.0,x3217056a.0.2]
new object=reactor.g_m1125934 phases=1 bus1=190-7361.4 r=0.001 x=0
new object=load.226195333c0a phases=1 bus1=sx2801909c.1 kv=0.12 status=variable model=1 conn=wye kw=3.6597389960289 pf=0.97 vminpu=0.88
new object=load.226195333c0b phases=1 bus1=sx2801909c.2 kv=0.12 status=variable model=1 conn=wye kw=0.4102610039711 pf=0.97 vminpu=0.88
new object=load.223658a0a phases=1 bus1=sx2823592a.1 kv=0.12 status=variable model=1 conn=wye kw=1.21636754393578 pf=0.97 vminpu=0.88
new object=load.223658a0b phases=1 bus1=sx2823592a.2 kv=0.12 status=variable model=1 conn=wye kw=0.553632456064224 pf=0.97 vminpu=0.88
new object=load.223660c0a phases=1 bus1=sx3160863c.1 kv=0.12 status=variable model=1 conn=wye kw=0.480949193239212 pf=0.97 vminpu=0.88
new object=load.223660c0b phases=1 bus1=sx3160863c.2 kv=0.12 status=variable model=1 conn=wye kw=5.61905080676079 pf=0.97 vminpu=0.88
new object=load.223661c0a phases=1 bus1=sx2730108c.1 kv=0.12 status=variable model=1 conn=wye kw=4.02298564910889 pf=0.97 vminpu=0.88
new object=load.223661c0b phases=1 bus1=sx2730108c.2 kv=0.12 status=variable model=1 conn=wye kw=2.07701435089111 pf=0.97 vminpu=0.88
new object=load.223662c0a phases=1 bus1=sx2786204c.1 kv=0.12 status=variable model=1 conn=wye kw=5.16334467053413 pf=0.97 vminpu=0.88
new object=load.223662c0b phases=1 bus1=sx2786204c.2 kv=0.12 status=variable model=1 conn=wye kw=10.0966553294659 pf=0.97 vminpu=0.88
new object=load.223663c0a phases=1 bus1=sx2936216c.1 kv=0.12 status=variable model=1 conn=wye kw=3.97553170561791 pf=0.97 vminpu=0.88
new object=load.223663c0b phases=1 bus1=sx2936216c.2 kv=0.12 status=variable model=1 conn=wye kw=0.0944682943820951 pf=0.97 vminpu=0.88
new object=load.346639c0a phases=1 bus1=sx2992556c.1 kv=0.12 status=variable model=1 conn=wye kw=2.26377986073494 pf=0.97 vminpu=0.88
new object=load.346639c0b phases=1 bus1=sx2992556c.2 kv=0.12 status=variable model=1 conn=wye kw=3.83622013926506 pf=0.97 vminpu=0.88
new object=load.251867c0a phases=1 bus1=sx2861157c.1 kv=0.12 status=variable model=1 conn=wye kw=2.71486888468266 pf=0.97 vminpu=0.88
new object=load.251867c0b phases=1 bus1=sx2861157c.2 kv=0.12 status=variable model=1 conn=wye kw=7.45513111531734 pf=0.97 vminpu=0.88
new object=load.227411655c0a phases=1 bus1=sx2806553c.1 kv=0.12 status=variable model=1 conn=wye kw=7.58249907195568 pf=0.97 vminpu=0.88
new object=load.227411655c0b phases=1 bus1=sx2806553c.2 kv=0.12 status=variable model=1 conn=wye kw=2.58750092804432 pf=0.97 vminpu=0.88
new object=load.251865c0a phases=1 bus1=sx3142050c.1 kv=0.12 status=variable model=1 conn=wye kw=5.40203474760056 pf=0.97 vminpu=0.88
new object=load.251865c0b phases=1 bus1=sx3142050c.2 kv=0.12 status=variable model=1 conn=wye kw=0.697965252399444 pf=0.97 vminpu=0.88
new object=load.251862c0a phases=1 bus1=sx3254873c.1 kv=0.12 status=variable model=1 conn=wye kw=6.05969550609589 pf=0.97 vminpu=0.88
new object=load.251862c0b phases=1 bus1=sx3254873c.2 kv=0.12 status=variable model=1 conn=wye kw=0.0403044939041139 pf=0.97 vminpu=0.88
new object=load.251863c0a phases=1 bus1=sx2745811c.1 kv=0.12 status=variable model=1 conn=wye kw=8.2485082000494 pf=0.97 vminpu=0.88
new object=load.251863c0b phases=1 bus1=sx2745811c.2 kv=0.12 status=variable model=1 conn=wye kw=1.9214917999506 pf=0.97 vminpu=0.88
new object=load.226195194c0a phases=1 bus1=sx3027124c.1 kv=0.12 status=variable model=1 conn=wye kw=8.15061146557331 pf=0.97 vminpu=0.88
new object=load.226195194c0b phases=1 bus1=sx3027124c.2 kv=0.12 status=variable model=1 conn=wye kw=2.01938853442669 pf=0.97 vminpu=0.88
new object=load.2128517c0a phases=1 bus1=sx3048890c.1 kv=0.12 status=variable model=1 conn=wye kw=2.07767812371254 pf=0.97 vminpu=0.88
new object=load.2128517c0b phases=1 bus1=sx3048890c.2 kv=0.12 status=variable model=1 conn=wye kw=8.09232187628746 pf=0.97 vminpu=0.88
new object=load.2128464c0a phases=1 bus1=sx3048889c.1 kv=0.12 status=variable model=1 conn=wye kw=8.3408244484663 pf=0.97 vminpu=0.88
new object=load.2128464c0b phases=1 bus1=sx3048889c.2 kv=0.12 status=variable model=1 conn=wye kw=1.8291755515337 pf=0.97 vminpu=0.88
new object=load.251859c0a phases=1 bus1=sx2952007c.1 kv=0.12 status=variable model=1 conn=wye kw=2.24143562614918 pf=0.97 vminpu=0.88
new object=load.251859c0b phases=1 bus1=sx2952007c.2 kv=0.12 status=variable model=1 conn=wye kw=7.92856437385082 pf=0.97 vminpu=0.88
new object=load.251858c0a phases=1 bus1=sx2861158c.1 kv=0.12 status=variable model=1 conn=wye kw=5.36943990826607 pf=0.97 vminpu=0.88
new object=load.251858c0b phases=1 bus1=sx2861158c.2 kv=0.12 status=variable model=1 conn=wye kw=4.80056009173393 pf=0.97 vminpu=0.88
new object=load.251857c0a phases=1 bus1=sx3064514c.1 kv=0.12 status=variable model=1 conn=wye kw=0.163874715566635 pf=0.97 vminpu=0.88
new object=load.251857c0b phases=1 bus1=sx3064514c.2 kv=0.12 status=variable model=1 conn=wye kw=5.93612528443336 pf=0.97 vminpu=0.88
new object=load.251856c0a phases=1 bus1=sx3048888c.1 kv=0.12 status=variable model=1 conn=wye kw=3.22170386314392 pf=0.97 vminpu=0.88
new object=load.251856c0b phases=1 bus1=sx3048888c.2 kv=0.12 status=variable model=1 conn=wye kw=2.87829613685608 pf=0.97 vminpu=0.88
new object=load.226010605c0a phases=1 bus1=sx2764411c.1 kv=0.12 status=variable model=1 conn=wye kw=1.27288566827774 pf=0.97 vminpu=0.88
new object=load.226010605c0b phases=1 bus1=sx2764411c.2 kv=0.12 status=variable model=1 conn=wye kw=4.82711433172226 pf=0.97 vminpu=0.88
new object=load.356791c0a phases=1 bus1=sx2767343c.1 kv=0.12 status=variable model=1 conn=wye kw=9.84576767802239 pf=0.97 vminpu=0.88
new object=load.356791c0b phases=1 bus1=sx2767343c.2 kv=0.12 status=variable model=1 conn=wye kw=5.41423232197761 pf=0.97 vminpu=0.88
new object=load.356790c0a phases=1 bus1=sx2804957c.1 kv=0.12 status=variable model=1 conn=wye kw=0.403316596746445 pf=0.97 vminpu=0.88
new object=load.356790c0b phases=1 bus1=sx2804957c.2 kv=0.12 status=variable model=1 conn=wye kw=3.66668340325356 pf=0.97 vminpu=0.88
new object=load.356789c0a phases=1 bus1=sx3048937c.1 kv=0.12 status=variable model=1 conn=wye kw=5.34781536459923 pf=0.97 vminpu=0.88
new object=load.356789c0b phases=1 bus1=sx3048937c.2 kv=0.12 status=variable model=1 conn=wye kw=0.752184635400772 pf=0.97 vminpu=0.88
new object=load.356788c0a phases=1 bus1=sx3176661c.1 kv=0.12 status=variable model=1 conn=wye kw=3.88153597831726 pf=0.97 vminpu=0.88
new object=load.356788c0b phases=1 bus1=sx3176661c.2 kv=0.12 status=variable model=1 conn=wye kw=0.188464021682739 pf=0.97 vminpu=0.88
new object=load.356787c0a phases=1 bus1=sx2970804c.1 kv=0.12 status=variable model=1 conn=wye kw=8.368930554986 pf=0.97 vminpu=0.88
new object=load.356787c0b phases=1 bus1=sx2970804c.2 kv=0.12 status=variable model=1 conn=wye kw=1.801069445014 pf=0.97 vminpu=0.88
new object=load.225533423c0a phases=1 bus1=sx2891575c.1 kv=0.12 status=variable model=1 conn=wye kw=3.07316675782204 pf=0.97 vminpu=0.88
new object=load.225533423c0b phases=1 bus1=sx2891575c.2 kv=0.12 status=variable model=1 conn=wye kw=3.02683324217796 pf=0.97 vminpu=0.88
new object=load.21386442c0a phases=1 bus1=sx3179637c.1 kv=0.12 status=variable model=1 conn=wye kw=10.6882667338848 pf=0.97 vminpu=0.88
new object=load.21386442c0b phases=1 bus1=sx3179637c.2 kv=0.12 status=variable model=1 conn=wye kw=4.57173326611519 pf=0.97 vminpu=0.88
new object=load.228314460c0a phases=1 bus1=sx3253570c.1 kv=0.12 status=variable model=1 conn=wye kw=0.654206818342209 pf=0.97 vminpu=0.88
new object=load.228314460c0b phases=1 bus1=sx3253570c.2 kv=0.12 status=variable model=1 conn=wye kw=9.51579318165779 pf=0.97 vminpu=0.88
new object=load.227411650c0a phases=1 bus1=sx2937757c.1 kv=0.12 status=variable model=1 conn=wye kw=7.91555637359619 pf=0.97 vminpu=0.88
new object=load.227411650c0b phases=1 bus1=sx2937757c.2 kv=0.12 status=variable model=1 conn=wye kw=2.25444362640381 pf=0.97 vminpu=0.88
new object=load.262075c0a phases=1 bus1=sx3067448c.1 kv=0.12 status=variable model=1 conn=wye kw=2.5817301017046 pf=0.97 vminpu=0.88
new object=load.262075c0b phases=1 bus1=sx3067448c.2 kv=0.12 status=variable model=1 conn=wye kw=7.5882698982954 pf=0.97 vminpu=0.88
new object=load.225906836c0a phases=1 bus1=sx2763407c.1 kv=0.12 status=variable model=1 conn=wye kw=3.98690813004971 pf=0.97 vminpu=0.88
new object=load.225906836c0b phases=1 bus1=sx2763407c.2 kv=0.12 status=variable model=1 conn=wye kw=6.18309186995029 pf=0.97 vminpu=0.88
new object=load.223655c0a phases=1 bus1=sx2936268c.1 kv=0.12 status=variable model=1 conn=wye kw=3.17055389285088 pf=0.97 vminpu=0.88
new object=load.223655c0b phases=1 bus1=sx2936268c.2 kv=0.12 status=variable model=1 conn=wye kw=2.92944610714912 pf=0.97 vminpu=0.88
new object=load.21386877a0a phases=1 bus1=sx2823611a.1 kv=0.12 status=variable model=1 conn=wye kw=0.766953251361847 pf=0.97 vminpu=0.88
new object=load.21386877a0b phases=1 bus1=sx2823611a.2 kv=0.12 status=variable model=1 conn=wye kw=4.55304674863815 pf=0.97 vminpu=0.88
new object=load.20107636a0a phases=1 bus1=sx3030204a.1 kv=0.12 status=variable model=1 conn=wye kw=2.01549320161343 pf=0.97 vminpu=0.88
new object=load.20107636a0b phases=1 bus1=sx3030204a.2 kv=0.12 status=variable model=1 conn=wye kw=6.85450679838657 pf=0.97 vminpu=0.88
new object=load.226264795a0a phases=1 bus1=sx3139366a.1 kv=0.12 status=variable model=1 conn=wye kw=3.26262494564056 pf=0.97 vminpu=0.88
new object=load.226264795a0b phases=1 bus1=sx3139366a.2 kv=0.12 status=variable model=1 conn=wye kw=5.60737505435944 pf=0.97 vminpu=0.88
new object=load.227944551c0a phases=1 bus1=sx3234149c.1 kv=0.12 status=fixed model=1 conn=wye kw=93.7317375540733 pf=0.97 vminpu=0.88
new object=load.227944551c0b phases=1 bus1=sx3234149c.2 kv=0.12 status=fixed model=1 conn=wye kw=7.96826244592667 pf=0.97 vminpu=0.88
new object=load.227944551b0a phases=1 bus1=sx3234149b.1 kv=0.12 status=fixed model=1 conn=wye kw=20.6629766285419 pf=0.97 vminpu=0.88
new object=load.227944551b0b phases=1 bus1=sx3234149b.2 kv=0.12 status=fixed model=1 conn=wye kw=76.5970233714581 pf=0.97 vminpu=0.88
new object=load.227944551a0a phases=1 bus1=sx3234149a.1 kv=0.12 status=fixed model=1 conn=wye kw=44.3019215297699 pf=0.97 vminpu=0.88
new object=load.227944551a0b phases=1 bus1=sx3234149a.2 kv=0.12 status=fixed model=1 conn=wye kw=44.3780784702301 pf=0.97 vminpu=0.88
new object=load.260461b0a phases=1 bus1=sx2861223b.1 kv=0.12 status=variable model=1 conn=wye kw=4.46131198048592 pf=0.97 vminpu=0.88
new object=load.260461b0b phases=1 bus1=sx2861223b.2 kv=0.12 status=variable model=1 conn=wye kw=5.26868801951408 pf=0.97 vminpu=0.88
new object=load.2129466c0a phases=1 bus1=sx3011293c.1 kv=0.12 status=variable model=1 conn=wye kw=17.5202069449425 pf=0.97 vminpu=0.88
new object=load.2129466c0b phases=1 bus1=sx3011293c.2 kv=0.12 status=variable model=1 conn=wye kw=2.81979305505753 pf=0.97 vminpu=0.88
new object=load.2129466b0a phases=1 bus1=sx3011293b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0372173398733139 pf=0.97 vminpu=0.88
new object=load.2129466b0b phases=1 bus1=sx3011293b.2 kv=0.12 status=variable model=1 conn=wye kw=19.4127826601267 pf=0.97 vminpu=0.88
new object=load.2129466a0a phases=1 bus1=sx3011293a.1 kv=0.12 status=variable model=1 conn=wye kw=10.4856060552597 pf=0.97 vminpu=0.88
new object=load.2129466a0b phases=1 bus1=sx3011293a.2 kv=0.12 status=variable model=1 conn=wye kw=7.2543939447403 pf=0.97 vminpu=0.88
new object=load.2129923c0a phases=1 bus1=sx3123509c.1 kv=0.12 status=variable model=1 conn=wye kw=1.18685448765755 pf=0.97 vminpu=0.88
new object=load.2129923c0b phases=1 bus1=sx3123509c.2 kv=0.12 status=variable model=1 conn=wye kw=4.91314551234245 pf=0.97 vminpu=0.88
new object=load.157715b0a phases=1 bus1=sx2936275b.1 kv=0.12 status=variable model=1 conn=wye kw=2.04099854767323 pf=0.97 vminpu=0.88
new object=load.157715b0b phases=1 bus1=sx2936275b.2 kv=0.12 status=variable model=1 conn=wye kw=1.84900145232677 pf=0.97 vminpu=0.88
new object=load.157716b0a phases=1 bus1=sx3179674b.1 kv=0.12 status=variable model=1 conn=wye kw=8.17862984657288 pf=0.97 vminpu=0.88
new object=load.157716b0b phases=1 bus1=sx3179674b.2 kv=0.12 status=variable model=1 conn=wye kw=1.55137015342712 pf=0.97 vminpu=0.88
new object=load.260463b0a phases=1 bus1=sx3086075b.1 kv=0.12 status=variable model=1 conn=wye kw=1.2749899148941 pf=0.97 vminpu=0.88
new object=load.260463b0b phases=1 bus1=sx3086075b.2 kv=0.12 status=variable model=1 conn=wye kw=4.5650100851059 pf=0.97 vminpu=0.88
new object=load.157717b0a phases=1 bus1=sx2748840b.1 kv=0.12 status=variable model=1 conn=wye kw=1.39889852046967 pf=0.97 vminpu=0.88
new object=load.157717b0b phases=1 bus1=sx2748840b.2 kv=0.12 status=variable model=1 conn=wye kw=4.44110147953033 pf=0.97 vminpu=0.88
new object=load.157718b0a phases=1 bus1=sx3142099b.1 kv=0.12 status=variable model=1 conn=wye kw=9.14856792569161 pf=0.97 vminpu=0.88
new object=load.157718b0b phases=1 bus1=sx3142099b.2 kv=0.12 status=variable model=1 conn=wye kw=0.581432074308395 pf=0.97 vminpu=0.88
new object=load.260457b0a phases=1 bus1=sx3086079b.1 kv=0.12 status=variable model=1 conn=wye kw=2.90031623840332 pf=0.97 vminpu=0.88
new object=load.260457b0b phases=1 bus1=sx3086079b.2 kv=0.12 status=variable model=1 conn=wye kw=0.98968376159668 pf=0.97 vminpu=0.88
new object=load.260458b0a phases=1 bus1=sx2936276b.1 kv=0.12 status=variable model=1 conn=wye kw=0.501638917326927 pf=0.97 vminpu=0.88
new object=load.260458b0b phases=1 bus1=sx2936276b.2 kv=0.12 status=variable model=1 conn=wye kw=3.38836108267307 pf=0.97 vminpu=0.88
new object=load.260630b0a phases=1 bus1=sx2973833b.1 kv=0.12 status=variable model=1 conn=wye kw=5.81359171867371 pf=0.97 vminpu=0.88
new object=load.260630b0b phases=1 bus1=sx2973833b.2 kv=0.12 status=variable model=1 conn=wye kw=0.0264082813262938 pf=0.97 vminpu=0.88
new object=load.260627a0a phases=1 bus1=sx2992656a.1 kv=0.12 status=variable model=1 conn=wye kw=7.08315331339836 pf=0.97 vminpu=0.88
new object=load.260627a0b phases=1 bus1=sx2992656a.2 kv=0.12 status=variable model=1 conn=wye kw=6.21684668660164 pf=0.97 vminpu=0.88
new object=load.260467a0a phases=1 bus1=sx3104856a.1 kv=0.12 status=variable model=1 conn=wye kw=2.68280781507492 pf=0.97 vminpu=0.88
new object=load.260467a0b phases=1 bus1=sx3104856a.2 kv=0.12 status=variable model=1 conn=wye kw=2.63719218492508 pf=0.97 vminpu=0.88
new object=load.260464a0a phases=1 bus1=sx2730187a.1 kv=0.12 status=variable model=1 conn=wye kw=1.74190418720245 pf=0.97 vminpu=0.88
new object=load.260464a0b phases=1 bus1=sx2730187a.2 kv=0.12 status=variable model=1 conn=wye kw=11.5580958127975 pf=0.97 vminpu=0.88
new object=load.2150292a0a phases=1 bus1=sx2839305a.1 kv=0.12 status=variable model=1 conn=wye kw=3.32497780323029 pf=0.97 vminpu=0.88
new object=load.2150292a0b phases=1 bus1=sx2839305a.2 kv=0.12 status=variable model=1 conn=wye kw=1.99502219676971 pf=0.97 vminpu=0.88
new object=load.260648a0a phases=1 bus1=sx2898522a.1 kv=0.12 status=variable model=1 conn=wye kw=4.44832888424396 pf=0.97 vminpu=0.88
new object=load.260648a0b phases=1 bus1=sx2898522a.2 kv=0.12 status=variable model=1 conn=wye kw=4.42167111575603 pf=0.97 vminpu=0.88
new object=load.260650a0a phases=1 bus1=sx2692661a.1 kv=0.12 status=variable model=1 conn=wye kw=8.66688981890678 pf=0.97 vminpu=0.88
new object=load.260650a0b phases=1 bus1=sx2692661a.2 kv=0.12 status=variable model=1 conn=wye kw=0.203110181093216 pf=0.97 vminpu=0.88
new object=load.260631a0a phases=1 bus1=sx2786266a.1 kv=0.12 status=variable model=1 conn=wye kw=0.60653783082962 pf=0.97 vminpu=0.88
new object=load.260631a0b phases=1 bus1=sx2786266a.2 kv=0.12 status=variable model=1 conn=wye kw=4.71346216917038 pf=0.97 vminpu=0.88
new object=load.260634a0a phases=1 bus1=sx2842383a.1 kv=0.12 status=variable model=1 conn=wye kw=4.9697080206871 pf=0.97 vminpu=0.88
new object=load.260634a0b phases=1 bus1=sx2842383a.2 kv=0.12 status=variable model=1 conn=wye kw=0.350291979312897 pf=0.97 vminpu=0.88
new object=load.260637c0a phases=1 bus1=sx2842384c.1 kv=0.12 status=variable model=1 conn=wye kw=1.10073633551598 pf=0.97 vminpu=0.88
new object=load.260637c0b phases=1 bus1=sx2842384c.2 kv=0.12 status=variable model=1 conn=wye kw=2.96926366448402 pf=0.97 vminpu=0.88
new object=load.260638c0a phases=1 bus1=sx3160871c.1 kv=0.12 status=variable model=1 conn=wye kw=1.01580425083637 pf=0.97 vminpu=0.88
new object=load.260638c0b phases=1 bus1=sx3160871c.2 kv=0.12 status=variable model=1 conn=wye kw=9.15419574916363 pf=0.97 vminpu=0.88
new object=load.260639c0a phases=1 bus1=sx3030203c.1 kv=0.12 status=variable model=1 conn=wye kw=5.43215399980545 pf=0.97 vminpu=0.88
new object=load.260639c0b phases=1 bus1=sx3030203c.2 kv=0.12 status=variable model=1 conn=wye kw=4.73784600019455 pf=0.97 vminpu=0.88
new object=load.260640c0a phases=1 bus1=sx3179673c.1 kv=0.12 status=variable model=1 conn=wye kw=0.922551220655441 pf=0.97 vminpu=0.88
new object=load.260640c0b phases=1 bus1=sx3179673c.2 kv=0.12 status=variable model=1 conn=wye kw=5.17744877934456 pf=0.97 vminpu=0.88
new object=load.260641b0a phases=1 bus1=sx3048965b.1 kv=0.12 status=variable model=1 conn=wye kw=6.97178743958473 pf=0.97 vminpu=0.88
new object=load.260641b0b phases=1 bus1=sx3048965b.2 kv=0.12 status=variable model=1 conn=wye kw=7.61821256041527 pf=0.97 vminpu=0.88
new object=load.260643a0a phases=1 bus1=sx2692660a.1 kv=0.12 status=variable model=1 conn=wye kw=2.69235214114189 pf=0.97 vminpu=0.88
new object=load.260643a0b phases=1 bus1=sx2692660a.2 kv=0.12 status=variable model=1 conn=wye kw=15.0476478588581 pf=0.97 vminpu=0.88
new object=load.21243817a0a phases=1 bus1=sx2955076a.1 kv=0.12 status=variable model=1 conn=wye kw=4.93045683860779 pf=0.97 vminpu=0.88
new object=load.21243817a0b phases=1 bus1=sx2955076a.2 kv=0.12 status=variable model=1 conn=wye kw=0.389543161392212 pf=0.97 vminpu=0.88
new object=load.260543c0a phases=1 bus1=sx2955077c.1 kv=0.12 status=variable model=1 conn=wye kw=9.62785753726959 pf=0.97 vminpu=0.88
new object=load.260543c0b phases=1 bus1=sx2955077c.2 kv=0.12 status=variable model=1 conn=wye kw=0.542142462730407 pf=0.97 vminpu=0.88
new object=load.260551c0a phases=1 bus1=sx3160872c.1 kv=0.12 status=variable model=1 conn=wye kw=10.9791953384876 pf=0.97 vminpu=0.88
new object=load.260551c0b phases=1 bus1=sx3160872c.2 kv=0.12 status=variable model=1 conn=wye kw=4.28080466151238 pf=0.97 vminpu=0.88
new object=load.260558c0a phases=1 bus1=sx3160861c.1 kv=0.12 status=variable model=1 conn=wye kw=1.90033051133156 pf=0.97 vminpu=0.88
new object=load.260558c0b phases=1 bus1=sx3160861c.2 kv=0.12 status=variable model=1 conn=wye kw=2.16966948866844 pf=0.97 vminpu=0.88
new object=load.260562a0a phases=1 bus1=sx3251799a.1 kv=0.12 status=variable model=1 conn=wye kw=4.87104940414429 pf=0.97 vminpu=0.88
new object=load.260562a0b phases=1 bus1=sx3251799a.2 kv=0.12 status=variable model=1 conn=wye kw=8.42895059585571 pf=0.97 vminpu=0.88
new object=load.226194419c0a phases=1 bus1=sx3214071c.1 kv=0.12 status=variable model=1 conn=wye kw=2.13793476462364 pf=0.97 vminpu=0.88
new object=load.226194419c0b phases=1 bus1=sx3214071c.2 kv=0.12 status=variable model=1 conn=wye kw=8.03206523537636 pf=0.97 vminpu=0.88
new object=load.260572c0a phases=1 bus1=sx3236004c.1 kv=0.12 status=variable model=1 conn=wye kw=2.25342886447906 pf=0.97 vminpu=0.88
new object=load.260572c0b phases=1 bus1=sx3236004c.2 kv=0.12 status=variable model=1 conn=wye kw=3.84657113552093 pf=0.97 vminpu=0.88
new object=load.260567c0a phases=1 bus1=sx2936211c.1 kv=0.12 status=variable model=1 conn=wye kw=4.17217430472374 pf=0.97 vminpu=0.88
new object=load.260567c0b phases=1 bus1=sx2936211c.2 kv=0.12 status=variable model=1 conn=wye kw=1.92782569527626 pf=0.97 vminpu=0.88
new object=load.260568c0a phases=1 bus1=sx2842329c.1 kv=0.12 status=variable model=1 conn=wye kw=3.30933228731155 pf=0.97 vminpu=0.88
new object=load.260568c0b phases=1 bus1=sx2842329c.2 kv=0.12 status=variable model=1 conn=wye kw=2.79066771268845 pf=0.97 vminpu=0.88
new object=load.226194421c0a phases=1 bus1=sx3214069c.1 kv=0.12 status=variable model=1 conn=wye kw=7.6876917797327 pf=0.97 vminpu=0.88
new object=load.226194421c0b phases=1 bus1=sx3214069c.2 kv=0.12 status=variable model=1 conn=wye kw=2.4823082202673 pf=0.97 vminpu=0.88
new object=load.21474711c0a phases=1 bus1=sx2861197c.1 kv=0.12 status=variable model=1 conn=wye kw=3.30569785833359 pf=0.97 vminpu=0.88
new object=load.21474711c0b phases=1 bus1=sx2861197c.2 kv=0.12 status=variable model=1 conn=wye kw=2.79430214166641 pf=0.97 vminpu=0.88
new object=load.260573c0a phases=1 bus1=sx3160896c.1 kv=0.12 status=variable model=1 conn=wye kw=3.4484604537487 pf=0.97 vminpu=0.88
new object=load.260573c0b phases=1 bus1=sx3160896c.2 kv=0.12 status=variable model=1 conn=wye kw=2.6515395462513 pf=0.97 vminpu=0.88
new object=load.21386065c0a phases=1 bus1=sx2917255c.1 kv=0.12 status=variable model=1 conn=wye kw=3.86513945102692 pf=0.97 vminpu=0.88
new object=load.21386065c0b phases=1 bus1=sx2917255c.2 kv=0.12 status=variable model=1 conn=wye kw=6.30486054897308 pf=0.97 vminpu=0.88
new object=load.260569c0a phases=1 bus1=sx3104796c.1 kv=0.12 status=variable model=1 conn=wye kw=7.31469514667988 pf=0.97 vminpu=0.88
new object=load.260569c0b phases=1 bus1=sx3104796c.2 kv=0.12 status=variable model=1 conn=wye kw=2.85530485332012 pf=0.97 vminpu=0.88
new object=load.260574c0a phases=1 bus1=sx3123452c.1 kv=0.12 status=variable model=1 conn=wye kw=4.83920038104057 pf=0.97 vminpu=0.88
new object=load.260574c0b phases=1 bus1=sx3123452c.2 kv=0.12 status=variable model=1 conn=wye kw=5.33079961895943 pf=0.97 vminpu=0.88
new object=load.260577c0a phases=1 bus1=sx2767341c.1 kv=0.12 status=variable model=1 conn=wye kw=1.47948966145515 pf=0.97 vminpu=0.88
new object=load.260577c0b phases=1 bus1=sx2767341c.2 kv=0.12 status=variable model=1 conn=wye kw=13.7805103385448 pf=0.97 vminpu=0.88
new object=load.260598a0a phases=1 bus1=sx3067478a.1 kv=0.12 status=variable model=1 conn=wye kw=1.332736068964 pf=0.97 vminpu=0.88
new object=load.260598a0b phases=1 bus1=sx3067478a.2 kv=0.12 status=variable model=1 conn=wye kw=11.967263931036 pf=0.97 vminpu=0.88
new object=load.260601c0a phases=1 bus1=sx2730149c.1 kv=0.12 status=variable model=1 conn=wye kw=3.65142891407013 pf=0.97 vminpu=0.88
new object=load.260601c0b phases=1 bus1=sx2730149c.2 kv=0.12 status=variable model=1 conn=wye kw=2.44857108592987 pf=0.97 vminpu=0.88
new object=load.260602b0a phases=1 bus1=sx2989566b.1 kv=0.12 status=variable model=1 conn=wye kw=4.44756553173065 pf=0.97 vminpu=0.88
new object=load.260602b0b phases=1 bus1=sx2989566b.2 kv=0.12 status=variable model=1 conn=wye kw=1.39243446826935 pf=0.97 vminpu=0.88
new object=load.337614b0a phases=1 bus1=sx2952003b.1 kv=0.12 status=variable model=1 conn=wye kw=1.18597470343113 pf=0.97 vminpu=0.88
new object=load.337614b0b phases=1 bus1=sx2952003b.2 kv=0.12 status=variable model=1 conn=wye kw=8.54402529656887 pf=0.97 vminpu=0.88
new object=load.227760021c0a phases=1 bus1=sx2803199c.1 kv=0.12 status=variable model=1 conn=wye kw=8.694455473423 pf=0.97 vminpu=0.88
new object=load.227760021c0b phases=1 bus1=sx2803199c.2 kv=0.12 status=variable model=1 conn=wye kw=11.645544526577 pf=0.97 vminpu=0.88
new object=load.227760021b0a phases=1 bus1=sx2803199b.1 kv=0.12 status=variable model=1 conn=wye kw=18.8070685118437 pf=0.97 vminpu=0.88
new object=load.227760021b0b phases=1 bus1=sx2803199b.2 kv=0.12 status=variable model=1 conn=wye kw=0.642931488156318 pf=0.97 vminpu=0.88
new object=load.227760021a0a phases=1 bus1=sx2803199a.1 kv=0.12 status=variable model=1 conn=wye kw=6.33390524864197 pf=0.97 vminpu=0.88
new object=load.227760021a0b phases=1 bus1=sx2803199a.2 kv=0.12 status=variable model=1 conn=wye kw=11.406094751358 pf=0.97 vminpu=0.88
new object=load.21482181a0a phases=1 bus1=sx3254237a.1 kv=0.12 status=variable model=1 conn=wye kw=0.0111702299118042 pf=0.97 vminpu=0.88
new object=load.21482181a0b phases=1 bus1=sx3254237a.2 kv=0.12 status=variable model=1 conn=wye kw=8.85882977008819 pf=0.97 vminpu=0.88
new object=load.227187012c0a phases=1 bus1=sx2896685c.1 kv=0.12 status=variable model=1 conn=wye kw=3.11064108014107 pf=0.97 vminpu=0.88
new object=load.227187012c0b phases=1 bus1=sx2896685c.2 kv=0.12 status=variable model=1 conn=wye kw=2.98935891985893 pf=0.97 vminpu=0.88
new object=load.227187012b0a phases=1 bus1=sx2896685b.1 kv=0.12 status=variable model=1 conn=wye kw=2.25782137870789 pf=0.97 vminpu=0.88
new object=load.227187012b0b phases=1 bus1=sx2896685b.2 kv=0.12 status=variable model=1 conn=wye kw=3.58217862129211 pf=0.97 vminpu=0.88
new object=load.227187012a0a phases=1 bus1=sx2896685a.1 kv=0.12 status=variable model=1 conn=wye kw=0.620885188579559 pf=0.97 vminpu=0.88
new object=load.227187012a0b phases=1 bus1=sx2896685a.2 kv=0.12 status=variable model=1 conn=wye kw=4.69911481142044 pf=0.97 vminpu=0.88
new object=load.337619c0a phases=1 bus1=sx2990826c.1 kv=0.12 status=variable model=1 conn=wye kw=8.99699831843376 pf=0.97 vminpu=0.88
new object=load.337619c0b phases=1 bus1=sx2990826c.2 kv=0.12 status=variable model=1 conn=wye kw=1.17300168156624 pf=0.97 vminpu=0.88
new object=load.337619b0a phases=1 bus1=sx2990826b.1 kv=0.12 status=variable model=1 conn=wye kw=2.31539063155651 pf=0.97 vminpu=0.88
new object=load.337619b0b phases=1 bus1=sx2990826b.2 kv=0.12 status=variable model=1 conn=wye kw=7.41460936844349 pf=0.97 vminpu=0.88
new object=load.337619a0a phases=1 bus1=sx2990826a.1 kv=0.12 status=variable model=1 conn=wye kw=8.75177785634994 pf=0.97 vminpu=0.88
new object=load.337619a0b phases=1 bus1=sx2990826a.2 kv=0.12 status=variable model=1 conn=wye kw=0.118222143650055 pf=0.97 vminpu=0.88
new object=load.337729c0a phases=1 bus1=sx2728247c.1 kv=0.12 status=variable model=1 conn=wye kw=3.63821730136871 pf=0.97 vminpu=0.88
new object=load.337729c0b phases=1 bus1=sx2728247c.2 kv=0.12 status=variable model=1 conn=wye kw=0.431782698631287 pf=0.97 vminpu=0.88
new object=load.337729b0a phases=1 bus1=sx2728247b.1 kv=0.12 status=variable model=1 conn=wye kw=0.961845992207527 pf=0.97 vminpu=0.88
new object=load.337729b0b phases=1 bus1=sx2728247b.2 kv=0.12 status=variable model=1 conn=wye kw=8.76815400779247 pf=0.97 vminpu=0.88
new object=load.337729a0a phases=1 bus1=sx2728247a.1 kv=0.12 status=variable model=1 conn=wye kw=1.70812492966652 pf=0.97 vminpu=0.88
new object=load.337729a0b phases=1 bus1=sx2728247a.2 kv=0.12 status=variable model=1 conn=wye kw=1.84187507033348 pf=0.97 vminpu=0.88
new object=load.227921427c0a phases=1 bus1=sx2915542c.1 kv=0.12 status=variable model=1 conn=wye kw=12.5319616377354 pf=0.97 vminpu=0.88
new object=load.227921427c0b phases=1 bus1=sx2915542c.2 kv=0.12 status=variable model=1 conn=wye kw=7.80803836226463 pf=0.97 vminpu=0.88
new object=load.227921427b0a phases=1 bus1=sx2915542b.1 kv=0.12 status=variable model=1 conn=wye kw=10.5271523296833 pf=0.97 vminpu=0.88
new object=load.227921427b0b phases=1 bus1=sx2915542b.2 kv=0.12 status=variable model=1 conn=wye kw=8.9228476703167 pf=0.97 vminpu=0.88
new object=load.227921427a0a phases=1 bus1=sx2915542a.1 kv=0.12 status=variable model=1 conn=wye kw=9.39513509392738 pf=0.97 vminpu=0.88
new object=load.227921427a0b phases=1 bus1=sx2915542a.2 kv=0.12 status=variable model=1 conn=wye kw=8.34486490607262 pf=0.97 vminpu=0.88
new object=load.227760024c0a phases=1 bus1=sx3215203c.1 kv=0.12 status=variable model=1 conn=wye kw=4.61817288279533 pf=0.97 vminpu=0.88
new object=load.227760024c0b phases=1 bus1=sx3215203c.2 kv=0.12 status=variable model=1 conn=wye kw=15.7218271172047 pf=0.97 vminpu=0.88
new object=load.227760024b0a phases=1 bus1=sx3215203b.1 kv=0.12 status=variable model=1 conn=wye kw=0.853043735027313 pf=0.97 vminpu=0.88
new object=load.227760024b0b phases=1 bus1=sx3215203b.2 kv=0.12 status=variable model=1 conn=wye kw=18.5969562649727 pf=0.97 vminpu=0.88
new object=load.227760024a0a phases=1 bus1=sx3215203a.1 kv=0.12 status=variable model=1 conn=wye kw=6.43526736617088 pf=0.97 vminpu=0.88
new object=load.227760024a0b phases=1 bus1=sx3215203a.2 kv=0.12 status=variable model=1 conn=wye kw=11.3047326338291 pf=0.97 vminpu=0.88
new object=load.226308710b0a phases=1 bus1=sx2708744b.1 kv=0.12 status=fixed model=1 conn=wye kw=2.13767141461372 pf=0.97 vminpu=0.88
new object=load.226308710b0b phases=1 bus1=sx2708744b.2 kv=0.12 status=fixed model=1 conn=wye kw=27.0423285853863 pf=0.97 vminpu=0.88
new object=load.226308716b0a phases=1 bus1=sx2690187b.1 kv=0.12 status=fixed model=1 conn=wye kw=20.2071289896965 pf=0.97 vminpu=0.88
new object=load.226308716b0b phases=1 bus1=sx2690187b.2 kv=0.12 status=fixed model=1 conn=wye kw=8.9728710103035 pf=0.97 vminpu=0.88
new object=load.226308719b0a phases=1 bus1=sx3027670b.1 kv=0.12 status=fixed model=1 conn=wye kw=27.4573986101151 pf=0.97 vminpu=0.88
new object=load.226308719b0b phases=1 bus1=sx3027670b.2 kv=0.12 status=fixed model=1 conn=wye kw=1.72260138988495 pf=0.97 vminpu=0.88
new object=load.226308725b0a phases=1 bus1=sx2802480b.1 kv=0.12 status=fixed model=1 conn=wye kw=3.50577089309692 pf=0.97 vminpu=0.88
new object=load.226308725b0b phases=1 bus1=sx2802480b.2 kv=0.12 status=fixed model=1 conn=wye kw=25.6742291069031 pf=0.97 vminpu=0.88
new object=load.226308723b0a phases=1 bus1=sx3252336b.1 kv=0.12 status=variable model=1 conn=wye kw=4.04415035426617 pf=0.97 vminpu=0.88
new object=load.226308723b0b phases=1 bus1=sx3252336b.2 kv=0.12 status=variable model=1 conn=wye kw=10.5458496457338 pf=0.97 vminpu=0.88
new object=load.226308727b0a phases=1 bus1=sx3233413b.1 kv=0.12 status=variable model=1 conn=wye kw=15.3548927277327 pf=0.97 vminpu=0.88
new object=load.226308727b0b phases=1 bus1=sx3233413b.2 kv=0.12 status=variable model=1 conn=wye kw=4.09510727226734 pf=0.97 vminpu=0.88
new object=load.226308729b0a phases=1 bus1=sx3102286b.1 kv=0.12 status=fixed model=1 conn=wye kw=8.11326957583427 pf=0.97 vminpu=0.88
new object=load.226308729b0b phases=1 bus1=sx3102286b.2 kv=0.12 status=fixed model=1 conn=wye kw=21.0667304241657 pf=0.97 vminpu=0.88
new object=load.226308717a0a phases=1 bus1=sx3233412a.1 kv=0.12 status=variable model=1 conn=wye kw=14.4700167024136 pf=0.97 vminpu=0.88
new object=load.226308717a0b phases=1 bus1=sx3233412a.2 kv=0.12 status=variable model=1 conn=wye kw=3.26998329758644 pf=0.97 vminpu=0.88
new object=load.226308720a0a phases=1 bus1=sx2821087a.1 kv=0.12 status=fixed model=1 conn=wye kw=20.432695710659 pf=0.97 vminpu=0.88
new object=load.226308720a0b phases=1 bus1=sx2821087a.2 kv=0.12 status=fixed model=1 conn=wye kw=6.16730428934097 pf=0.97 vminpu=0.88
new object=load.226308721a0a phases=1 bus1=sx2990098a.1 kv=0.12 status=variable model=1 conn=wye kw=10.908579647541 pf=0.97 vminpu=0.88
new object=load.226308721a0b phases=1 bus1=sx2990098a.2 kv=0.12 status=variable model=1 conn=wye kw=6.83142035245895 pf=0.97 vminpu=0.88
new object=load.226308728a0a phases=1 bus1=sx3027671a.1 kv=0.12 status=variable model=1 conn=wye kw=1.65553179979324 pf=0.97 vminpu=0.88
new object=load.226308728a0b phases=1 bus1=sx3027671a.2 kv=0.12 status=variable model=1 conn=wye kw=11.6444682002068 pf=0.97 vminpu=0.88
new object=load.226308730a0a phases=1 bus1=sx2802481a.1 kv=0.12 status=fixed model=1 conn=wye kw=20.7201454639435 pf=0.97 vminpu=0.88
new object=load.226308730a0b phases=1 bus1=sx2802481a.2 kv=0.12 status=fixed model=1 conn=wye kw=5.87985453605652 pf=0.97 vminpu=0.88
new object=load.226308731a0a phases=1 bus1=sx3214549a.1 kv=0.12 status=variable model=1 conn=wye kw=1.39958095669746 pf=0.97 vminpu=0.88
new object=load.226308731a0b phases=1 bus1=sx3214549a.2 kv=0.12 status=variable model=1 conn=wye kw=16.3404190433025 pf=0.97 vminpu=0.88
new object=load.228001810a0a phases=1 bus1=sx2859403a.1 kv=0.12 status=variable model=1 conn=wye kw=3.49859552383423 pf=0.97 vminpu=0.88
new object=load.228001810a0b phases=1 bus1=sx2859403a.2 kv=0.12 status=variable model=1 conn=wye kw=5.37140447616577 pf=0.97 vminpu=0.88
new object=load.260605a0a phases=1 bus1=sx2973791a.1 kv=0.12 status=variable model=1 conn=wye kw=4.1816650223732 pf=0.97 vminpu=0.88
new object=load.260605a0b phases=1 bus1=sx2973791a.2 kv=0.12 status=variable model=1 conn=wye kw=13.5583349776268 pf=0.97 vminpu=0.88
new object=load.251828b0a phases=1 bus1=sx3179650b.1 kv=0.12 status=variable model=1 conn=wye kw=1.78434782981873 pf=0.97 vminpu=0.88
new object=load.251828b0b phases=1 bus1=sx3179650b.2 kv=0.12 status=variable model=1 conn=wye kw=4.05565217018127 pf=0.97 vminpu=0.88
new object=load.226194826a0a phases=1 bus1=sx3232902a.1 kv=0.12 status=variable model=1 conn=wye kw=7.89431150436401 pf=0.97 vminpu=0.88
new object=load.226194826a0b phases=1 bus1=sx3232902a.2 kv=0.12 status=variable model=1 conn=wye kw=0.975688495635986 pf=0.97 vminpu=0.88
new object=load.226197070a0a phases=1 bus1=sx2933135a.1 kv=0.12 status=variable model=1 conn=wye kw=2.19263503015041 pf=0.97 vminpu=0.88
new object=load.226197070a0b phases=1 bus1=sx2933135a.2 kv=0.12 status=variable model=1 conn=wye kw=6.67736496984959 pf=0.97 vminpu=0.88
new object=load.356814c0a phases=1 bus1=sx2730106c.1 kv=0.12 status=variable model=1 conn=wye kw=0.711173724532127 pf=0.97 vminpu=0.88
new object=load.356814c0b phases=1 bus1=sx2730106c.2 kv=0.12 status=variable model=1 conn=wye kw=9.45882627546787 pf=0.97 vminpu=0.88
new object=load.356810c0a phases=1 bus1=sx3142049c.1 kv=0.12 status=variable model=1 conn=wye kw=2.36853847682476 pf=0.97 vminpu=0.88
new object=load.356810c0b phases=1 bus1=sx3142049c.2 kv=0.12 status=variable model=1 conn=wye kw=1.70146152317524 pf=0.97 vminpu=0.88
new object=load.328367c0a phases=1 bus1=sx3104830c.1 kv=0.12 status=variable model=1 conn=wye kw=2.96367679595947 pf=0.97 vminpu=0.88
new object=load.328367c0b phases=1 bus1=sx3104830c.2 kv=0.12 status=variable model=1 conn=wye kw=1.10632320404053 pf=0.97 vminpu=0.88
new object=load.226194865a0a phases=1 bus1=sx3027122a.1 kv=0.12 status=variable model=1 conn=wye kw=7.64341644585133 pf=0.97 vminpu=0.88
new object=load.226194865a0b phases=1 bus1=sx3027122a.2 kv=0.12 status=variable model=1 conn=wye kw=1.22658355414867 pf=0.97 vminpu=0.88
new object=load.228622562a0a phases=1 bus1=sx3108449a.1 kv=0.12 status=variable model=1 conn=wye kw=5.21361151695251 pf=0.97 vminpu=0.88
new object=load.228622562a0b phases=1 bus1=sx3108449a.2 kv=0.12 status=variable model=1 conn=wye kw=0.106388483047485 pf=0.97 vminpu=0.88
new object=load.227895952a0a phases=1 bus1=sx3065665a.1 kv=0.12 status=variable model=1 conn=wye kw=8.29764414429665 pf=0.97 vminpu=0.88
new object=load.227895952a0b phases=1 bus1=sx3065665a.2 kv=0.12 status=variable model=1 conn=wye kw=0.572355855703353 pf=0.97 vminpu=0.88
new object=load.356800a0a phases=1 bus1=sx3235946a.1 kv=0.12 status=variable model=1 conn=wye kw=8.50691148638725 pf=0.97 vminpu=0.88
new object=load.356800a0b phases=1 bus1=sx3235946a.2 kv=0.12 status=variable model=1 conn=wye kw=0.363088513612746 pf=0.97 vminpu=0.88
new object=load.356801a0a phases=1 bus1=sx3011229a.1 kv=0.12 status=variable model=1 conn=wye kw=1.80462433099747 pf=0.97 vminpu=0.88
new object=load.356801a0b phases=1 bus1=sx3011229a.2 kv=0.12 status=variable model=1 conn=wye kw=3.51537566900253 pf=0.97 vminpu=0.88
new object=load.356802a0a phases=1 bus1=sx2767342a.1 kv=0.12 status=variable model=1 conn=wye kw=3.5534083199501 pf=0.97 vminpu=0.88
new object=load.356802a0b phases=1 bus1=sx2767342a.2 kv=0.12 status=variable model=1 conn=wye kw=5.3165916800499 pf=0.97 vminpu=0.88
new object=load.356803a0a phases=1 bus1=sx2748780a.1 kv=0.12 status=variable model=1 conn=wye kw=2.64677297174931 pf=0.97 vminpu=0.88
new object=load.356803a0b phases=1 bus1=sx2748780a.2 kv=0.12 status=variable model=1 conn=wye kw=6.22322702825069 pf=0.97 vminpu=0.88
new object=load.356804a0a phases=1 bus1=sx2823544a.1 kv=0.12 status=variable model=1 conn=wye kw=2.63107659935951 pf=0.97 vminpu=0.88
new object=load.356804a0b phases=1 bus1=sx2823544a.2 kv=0.12 status=variable model=1 conn=wye kw=6.23892340064049 pf=0.97 vminpu=0.88
new object=load.356805a0a phases=1 bus1=sx3195321a.1 kv=0.12 status=variable model=1 conn=wye kw=2.20602944612503 pf=0.97 vminpu=0.88
new object=load.356805a0b phases=1 bus1=sx3195321a.2 kv=0.12 status=variable model=1 conn=wye kw=3.11397055387497 pf=0.97 vminpu=0.88
new object=load.356808a0a phases=1 bus1=sx3101782a.1 kv=0.12 status=variable model=1 conn=wye kw=4.17474545836449 pf=0.97 vminpu=0.88
new object=load.356808a0b phases=1 bus1=sx3101782a.2 kv=0.12 status=variable model=1 conn=wye kw=9.12525454163551 pf=0.97 vminpu=0.88
new object=load.356807a0a phases=1 bus1=sx2823545a.1 kv=0.12 status=variable model=1 conn=wye kw=1.41786211013794 pf=0.97 vminpu=0.88
new object=load.356807a0b phases=1 bus1=sx2823545a.2 kv=0.12 status=variable model=1 conn=wye kw=7.45213788986206 pf=0.97 vminpu=0.88
new object=load.21382813a0a phases=1 bus1=sx2748781a.1 kv=0.12 status=variable model=1 conn=wye kw=1.82609732747078 pf=0.97 vminpu=0.88
new object=load.21382813a0b phases=1 bus1=sx2748781a.2 kv=0.12 status=variable model=1 conn=wye kw=11.4739026725292 pf=0.97 vminpu=0.88
new object=load.21469911a0a phases=1 bus1=sx2955047a.1 kv=0.12 status=variable model=1 conn=wye kw=5.69832244455814 pf=0.97 vminpu=0.88
new object=load.21469911a0b phases=1 bus1=sx2955047a.2 kv=0.12 status=variable model=1 conn=wye kw=3.17167755544186 pf=0.97 vminpu=0.88
new object=load.328365b0a phases=1 bus1=sx3179646b.1 kv=0.12 status=variable model=1 conn=wye kw=10.0775998991728 pf=0.97 vminpu=0.88
new object=load.328365b0b phases=1 bus1=sx3179646b.2 kv=0.12 status=variable model=1 conn=wye kw=4.51240010082722 pf=0.97 vminpu=0.88
new object=load.21380325b0a phases=1 bus1=sx2674027b.1 kv=0.12 status=variable model=1 conn=wye kw=0.521804766654968 pf=0.97 vminpu=0.88
new object=load.21380325b0b phases=1 bus1=sx2674027b.2 kv=0.12 status=variable model=1 conn=wye kw=9.20819523334503 pf=0.97 vminpu=0.88
new object=load.328364c0a phases=1 bus1=sx2692633c.1 kv=0.12 status=variable model=1 conn=wye kw=9.54284574866295 pf=0.97 vminpu=0.88
new object=load.328364c0b phases=1 bus1=sx2692633c.2 kv=0.12 status=variable model=1 conn=wye kw=0.627154251337052 pf=0.97 vminpu=0.88
new object=load.356797c0a phases=1 bus1=sx2955006c.1 kv=0.12 status=variable model=1 conn=wye kw=1.27219563961029 pf=0.97 vminpu=0.88
new object=load.356797c0b phases=1 bus1=sx2955006c.2 kv=0.12 status=variable model=1 conn=wye kw=8.89780436038971 pf=0.97 vminpu=0.88
new object=load.356798c0a phases=1 bus1=sx2692600c.1 kv=0.12 status=variable model=1 conn=wye kw=7.38611154735088 pf=0.97 vminpu=0.88
new object=load.356798c0b phases=1 bus1=sx2692600c.2 kv=0.12 status=variable model=1 conn=wye kw=2.78388845264912 pf=0.97 vminpu=0.88
new object=load.356796c0a phases=1 bus1=sx3235945c.1 kv=0.12 status=variable model=1 conn=wye kw=4.55182959616184 pf=0.97 vminpu=0.88
new object=load.356796c0b phases=1 bus1=sx3235945c.2 kv=0.12 status=variable model=1 conn=wye kw=5.61817040383816 pf=0.97 vminpu=0.88
new object=load.356795c0a phases=1 bus1=sx2842330c.1 kv=0.12 status=variable model=1 conn=wye kw=2.26785594820976 pf=0.97 vminpu=0.88
new object=load.356795c0b phases=1 bus1=sx2842330c.2 kv=0.12 status=variable model=1 conn=wye kw=7.90214405179024 pf=0.97 vminpu=0.88
new object=load.356794c0a phases=1 bus1=sx3086002c.1 kv=0.12 status=variable model=1 conn=wye kw=6.32172627389431 pf=0.97 vminpu=0.88
new object=load.356794c0b phases=1 bus1=sx3086002c.2 kv=0.12 status=variable model=1 conn=wye kw=3.84827372610569 pf=0.97 vminpu=0.88
new object=load.251855c0a phases=1 bus1=sx2730107c.1 kv=0.12 status=variable model=1 conn=wye kw=2.60943734228611 pf=0.97 vminpu=0.88
new object=load.251855c0b phases=1 bus1=sx2730107c.2 kv=0.12 status=variable model=1 conn=wye kw=7.56056265771389 pf=0.97 vminpu=0.88
new object=load.356793c0a phases=1 bus1=sx3179608c.1 kv=0.12 status=variable model=1 conn=wye kw=12.275591006279 pf=0.97 vminpu=0.88
new object=load.356793c0b phases=1 bus1=sx3179608c.2 kv=0.12 status=variable model=1 conn=wye kw=2.98440899372101 pf=0.97 vminpu=0.88
new object=load.225533215c0a phases=1 bus1=sx3097861c.1 kv=0.12 status=variable model=1 conn=wye kw=1.87491717338562 pf=0.97 vminpu=0.88
new object=load.225533215c0b phases=1 bus1=sx3097861c.2 kv=0.12 status=variable model=1 conn=wye kw=2.19508282661438 pf=0.97 vminpu=0.88
new object=load.339043c0a phases=1 bus1=sx2804277c.1 kv=0.12 status=variable model=1 conn=wye kw=5.94770822882652 pf=0.97 vminpu=0.88
new object=load.339043c0b phases=1 bus1=sx2804277c.2 kv=0.12 status=variable model=1 conn=wye kw=4.22229177117348 pf=0.97 vminpu=0.88
new object=load.339044c0a phases=1 bus1=sx3197625c.1 kv=0.12 status=variable model=1 conn=wye kw=4.27275083661079 pf=0.97 vminpu=0.88
new object=load.339044c0b phases=1 bus1=sx3197625c.2 kv=0.12 status=variable model=1 conn=wye kw=1.82724916338921 pf=0.97 vminpu=0.88
new object=load.21380453a0a phases=1 bus1=sx3010557a.1 kv=0.12 status=variable model=1 conn=wye kw=2.05336450338364 pf=0.97 vminpu=0.88
new object=load.21380453a0b phases=1 bus1=sx3010557a.2 kv=0.12 status=variable model=1 conn=wye kw=3.26663549661636 pf=0.97 vminpu=0.88
new object=load.226115278a0a phases=1 bus1=sx3157167a.1 kv=0.12 status=variable model=1 conn=wye kw=3.21195629119873 pf=0.97 vminpu=0.88
new object=load.226115278a0b phases=1 bus1=sx3157167a.2 kv=0.12 status=variable model=1 conn=wye kw=2.10804370880127 pf=0.97 vminpu=0.88
new object=load.339046a0a phases=1 bus1=sx2785511a.1 kv=0.12 status=variable model=1 conn=wye kw=7.55126152038574 pf=0.97 vminpu=0.88
new object=load.339046a0b phases=1 bus1=sx2785511a.2 kv=0.12 status=variable model=1 conn=wye kw=1.31873847961426 pf=0.97 vminpu=0.88
new object=load.339049a0a phases=1 bus1=sx2916602a.1 kv=0.12 status=variable model=1 conn=wye kw=4.05357376277447 pf=0.97 vminpu=0.88
new object=load.339049a0b phases=1 bus1=sx2916602a.2 kv=0.12 status=variable model=1 conn=wye kw=4.81642623722553 pf=0.97 vminpu=0.88
new object=load.339047a0a phases=1 bus1=sx2973148a.1 kv=0.12 status=variable model=1 conn=wye kw=5.25969530403614 pf=0.97 vminpu=0.88
new object=load.339047a0b phases=1 bus1=sx2973148a.2 kv=0.12 status=variable model=1 conn=wye kw=3.61030469596386 pf=0.97 vminpu=0.88
new object=load.339048a0a phases=1 bus1=sx3160098a.1 kv=0.12 status=variable model=1 conn=wye kw=3.84477287769318 pf=0.97 vminpu=0.88
new object=load.339048a0b phases=1 bus1=sx3160098a.2 kv=0.12 status=variable model=1 conn=wye kw=1.47522712230682 pf=0.97 vminpu=0.88
new object=load.21380500c0a phases=1 bus1=sx3235242c.1 kv=0.12 status=variable model=1 conn=wye kw=6.54957874417305 pf=0.97 vminpu=0.88
new object=load.21380500c0b phases=1 bus1=sx3235242c.2 kv=0.12 status=variable model=1 conn=wye kw=3.62042125582695 pf=0.97 vminpu=0.88
new object=load.442373c0a phases=1 bus1=sx3141393c.1 kv=0.12 status=variable model=1 conn=wye kw=7.05370406985283 pf=0.97 vminpu=0.88
new object=load.442373c0b phases=1 bus1=sx3141393c.2 kv=0.12 status=variable model=1 conn=wye kw=3.11629593014717 pf=0.97 vminpu=0.88
new object=load.339052c0a phases=1 bus1=sx3118855c.1 kv=0.12 status=variable model=1 conn=wye kw=3.27920598626137 pf=0.97 vminpu=0.88
new object=load.339052c0b phases=1 bus1=sx3118855c.2 kv=0.12 status=variable model=1 conn=wye kw=11.9807940137386 pf=0.97 vminpu=0.88
new object=load.339051c0a phases=1 bus1=sx3231255c.1 kv=0.12 status=variable model=1 conn=wye kw=3.26646471261978 pf=0.97 vminpu=0.88
new object=load.339051c0b phases=1 bus1=sx3231255c.2 kv=0.12 status=variable model=1 conn=wye kw=6.90353528738022 pf=0.97 vminpu=0.88
new object=load.338979b0a phases=1 bus1=sx3066814b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0309830325841904 pf=0.97 vminpu=0.88
new object=load.338979b0b phases=1 bus1=sx3066814b.2 kv=0.12 status=variable model=1 conn=wye kw=3.85901696741581 pf=0.97 vminpu=0.88
new object=load.338984a0a phases=1 bus1=sx2748144a.1 kv=0.12 status=variable model=1 conn=wye kw=7.40518094599247 pf=0.97 vminpu=0.88
new object=load.338984a0b phases=1 bus1=sx2748144a.2 kv=0.12 status=variable model=1 conn=wye kw=1.46481905400753 pf=0.97 vminpu=0.88
new object=load.338983b0a phases=1 bus1=sx2691965b.1 kv=0.12 status=variable model=1 conn=wye kw=1.68678628206253 pf=0.97 vminpu=0.88
new object=load.338983b0b phases=1 bus1=sx2691965b.2 kv=0.12 status=variable model=1 conn=wye kw=0.263213717937469 pf=0.97 vminpu=0.88
new object=load.338982b0a phases=1 bus1=sx2785534b.1 kv=0.12 status=variable model=1 conn=wye kw=8.35701242983341 pf=0.97 vminpu=0.88
new object=load.338982b0b phases=1 bus1=sx2785534b.2 kv=0.12 status=variable model=1 conn=wye kw=1.37298757016659 pf=0.97 vminpu=0.88
new object=load.226193886b0a phases=1 bus1=sx2783231b.1 kv=0.12 status=variable model=1 conn=wye kw=9.69325010597706 pf=0.97 vminpu=0.88
new object=load.226193886b0b phases=1 bus1=sx2783231b.2 kv=0.12 status=variable model=1 conn=wye kw=0.0367498940229414 pf=0.97 vminpu=0.88
new object=load.338995b0a phases=1 bus1=sx3254227b.1 kv=0.12 status=variable model=1 conn=wye kw=1.13142962276936 pf=0.97 vminpu=0.88
new object=load.338995b0b phases=1 bus1=sx3254227b.2 kv=0.12 status=variable model=1 conn=wye kw=2.75857037723064 pf=0.97 vminpu=0.88
new object=load.338990b0a phases=1 bus1=sx2673331b.1 kv=0.12 status=variable model=1 conn=wye kw=2.23780863583088 pf=0.97 vminpu=0.88
new object=load.338990b0b phases=1 bus1=sx2673331b.2 kv=0.12 status=variable model=1 conn=wye kw=17.2121913641691 pf=0.97 vminpu=0.88
new object=load.338993b0a phases=1 bus1=sx2804272b.1 kv=0.12 status=variable model=1 conn=wye kw=1.32707618236542 pf=0.97 vminpu=0.88
new object=load.338993b0b phases=1 bus1=sx2804272b.2 kv=0.12 status=variable model=1 conn=wye kw=4.51292381763458 pf=0.97 vminpu=0.88
new object=load.21380156b0a phases=1 bus1=sx2841641b.1 kv=0.12 status=variable model=1 conn=wye kw=2.46399261951447 pf=0.97 vminpu=0.88
new object=load.21380156b0b phases=1 bus1=sx2841641b.2 kv=0.12 status=variable model=1 conn=wye kw=3.37600738048553 pf=0.97 vminpu=0.88
new object=load.226193892b0a phases=1 bus1=sx3176660b.1 kv=0.12 status=variable model=1 conn=wye kw=3.55102794647217 pf=0.97 vminpu=0.88
new object=load.226193892b0b phases=1 bus1=sx3176660b.2 kv=0.12 status=variable model=1 conn=wye kw=2.28897205352783 pf=0.97 vminpu=0.88
new object=load.339010b0a phases=1 bus1=sx2691966b.1 kv=0.12 status=variable model=1 conn=wye kw=14.4756184369326 pf=0.97 vminpu=0.88
new object=load.339010b0b phases=1 bus1=sx2691966b.2 kv=0.12 status=variable model=1 conn=wye kw=4.97438156306744 pf=0.97 vminpu=0.88
new object=load.339016b0a phases=1 bus1=sx3235273b.1 kv=0.12 status=variable model=1 conn=wye kw=7.99728138267994 pf=0.97 vminpu=0.88
new object=load.339016b0b phases=1 bus1=sx3235273b.2 kv=0.12 status=variable model=1 conn=wye kw=1.73271861732006 pf=0.97 vminpu=0.88
new object=load.226193899b0a phases=1 bus1=sx3082983b.1 kv=0.12 status=variable model=1 conn=wye kw=8.66618663728237 pf=0.97 vminpu=0.88
new object=load.226193899b0b phases=1 bus1=sx3082983b.2 kv=0.12 status=variable model=1 conn=wye kw=1.06381336271763 pf=0.97 vminpu=0.88
new object=load.226194002b0a phases=1 bus1=sx2801902b.1 kv=0.12 status=variable model=1 conn=wye kw=9.13357026457787 pf=0.97 vminpu=0.88
new object=load.226194002b0b phases=1 bus1=sx2801902b.2 kv=0.12 status=variable model=1 conn=wye kw=5.45642973542213 pf=0.97 vminpu=0.88
new object=load.339008b0a phases=1 bus1=sx3122835b.1 kv=0.12 status=variable model=1 conn=wye kw=0.496164216995239 pf=0.97 vminpu=0.88
new object=load.339008b0b phases=1 bus1=sx3122835b.2 kv=0.12 status=variable model=1 conn=wye kw=5.34383578300476 pf=0.97 vminpu=0.88
new object=load.339007b0a phases=1 bus1=sx2916617b.1 kv=0.12 status=variable model=1 conn=wye kw=9.59592584073544 pf=0.97 vminpu=0.88
new object=load.339007b0b phases=1 bus1=sx2916617b.2 kv=0.12 status=variable model=1 conn=wye kw=0.134074159264564 pf=0.97 vminpu=0.88
new object=load.2147708b0a phases=1 bus1=sx2991929b.1 kv=0.12 status=variable model=1 conn=wye kw=3.57249021470547 pf=0.97 vminpu=0.88
new object=load.2147708b0b phases=1 bus1=sx2991929b.2 kv=0.12 status=variable model=1 conn=wye kw=6.15750978529453 pf=0.97 vminpu=0.88
new object=load.227734175b0a phases=1 bus1=sx3102793b.1 kv=0.12 status=variable model=1 conn=wye kw=1.50901559174061 pf=0.97 vminpu=0.88
new object=load.227734175b0b phases=1 bus1=sx3102793b.2 kv=0.12 status=variable model=1 conn=wye kw=8.22098440825939 pf=0.97 vminpu=0.88
new object=load.339006b0a phases=1 bus1=sx2916619b.1 kv=0.12 status=variable model=1 conn=wye kw=3.17869097709656 pf=0.97 vminpu=0.88
new object=load.339006b0b phases=1 bus1=sx2916619b.2 kv=0.12 status=variable model=1 conn=wye kw=6.55130902290344 pf=0.97 vminpu=0.88
new object=load.21383494b0a phases=1 bus1=sx2954361b.1 kv=0.12 status=variable model=1 conn=wye kw=2.02594063222408 pf=0.97 vminpu=0.88
new object=load.21383494b0b phases=1 bus1=sx2954361b.2 kv=0.12 status=variable model=1 conn=wye kw=7.70405936777592 pf=0.97 vminpu=0.88
new object=load.325474b0a phases=1 bus1=sx3254228b.1 kv=0.12 status=variable model=1 conn=wye kw=5.45742218732834 pf=0.97 vminpu=0.88
new object=load.325474b0b phases=1 bus1=sx3254228b.2 kv=0.12 status=variable model=1 conn=wye kw=4.27257781267166 pf=0.97 vminpu=0.88
new object=load.323282b0a phases=1 bus1=sx2897791b.1 kv=0.12 status=variable model=1 conn=wye kw=14.1910068577528 pf=0.97 vminpu=0.88
new object=load.323282b0b phases=1 bus1=sx2897791b.2 kv=0.12 status=variable model=1 conn=wye kw=0.3989931422472 pf=0.97 vminpu=0.88
new object=load.339005b0a phases=1 bus1=sx2785535b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0950481432676315 pf=0.97 vminpu=0.88
new object=load.339005b0b phases=1 bus1=sx2785535b.2 kv=0.12 status=variable model=1 conn=wye kw=14.4949518567324 pf=0.97 vminpu=0.88
new object=load.339004b0a phases=1 bus1=sx3197653b.1 kv=0.12 status=variable model=1 conn=wye kw=5.35335190653801 pf=0.97 vminpu=0.88
new object=load.339004b0b phases=1 bus1=sx3197653b.2 kv=0.12 status=variable model=1 conn=wye kw=4.37664809346199 pf=0.97 vminpu=0.88
new object=load.226193395b0a phases=1 bus1=sx2726974b.1 kv=0.12 status=variable model=1 conn=wye kw=0.120392483472824 pf=0.97 vminpu=0.88
new object=load.226193395b0b phases=1 bus1=sx2726974b.2 kv=0.12 status=variable model=1 conn=wye kw=9.60960751652718 pf=0.97 vminpu=0.88
new object=load.323283b0a phases=1 bus1=sx2916618b.1 kv=0.12 status=variable model=1 conn=wye kw=6.32689113140106 pf=0.97 vminpu=0.88
new object=load.323283b0b phases=1 bus1=sx2916618b.2 kv=0.12 status=variable model=1 conn=wye kw=8.26310886859894 pf=0.97 vminpu=0.88
new object=load.323284b0a phases=1 bus1=sx3160113b.1 kv=0.12 status=variable model=1 conn=wye kw=1.45209782540798 pf=0.97 vminpu=0.88
new object=load.323284b0b phases=1 bus1=sx3160113b.2 kv=0.12 status=variable model=1 conn=wye kw=8.27790217459202 pf=0.97 vminpu=0.88
new object=load.323285b0a phases=1 bus1=sx2804269b.1 kv=0.12 status=variable model=1 conn=wye kw=6.2684878885746 pf=0.97 vminpu=0.88
new object=load.323285b0b phases=1 bus1=sx2804269b.2 kv=0.12 status=variable model=1 conn=wye kw=3.4615121114254 pf=0.97 vminpu=0.88
new object=load.323286b0a phases=1 bus1=sx2989564b.1 kv=0.12 status=variable model=1 conn=wye kw=2.46084169864655 pf=0.97 vminpu=0.88
new object=load.323286b0b phases=1 bus1=sx2989564b.2 kv=0.12 status=variable model=1 conn=wye kw=3.37915830135345 pf=0.97 vminpu=0.88
new object=load.323287b0a phases=1 bus1=sx2897789b.1 kv=0.12 status=variable model=1 conn=wye kw=4.32766241073608 pf=0.97 vminpu=0.88
new object=load.323287b0b phases=1 bus1=sx2897789b.2 kv=0.12 status=variable model=1 conn=wye kw=1.51233758926392 pf=0.97 vminpu=0.88
new object=load.21383553b0a phases=1 bus1=sx2935547b.1 kv=0.12 status=variable model=1 conn=wye kw=4.97328999519348 pf=0.97 vminpu=0.88
new object=load.21383553b0b phases=1 bus1=sx2935547b.2 kv=0.12 status=variable model=1 conn=wye kw=0.866710004806518 pf=0.97 vminpu=0.88
new object=load.339013b0a phases=1 bus1=sx2804270b.1 kv=0.12 status=variable model=1 conn=wye kw=5.61132292747498 pf=0.97 vminpu=0.88
new object=load.339013b0b phases=1 bus1=sx2804270b.2 kv=0.12 status=variable model=1 conn=wye kw=0.228677072525024 pf=0.97 vminpu=0.88
new object=load.339011b0a phases=1 bus1=sx3104145b.1 kv=0.12 status=variable model=1 conn=wye kw=1.97022500991821 pf=0.97 vminpu=0.88
new object=load.339011b0b phases=1 bus1=sx3104145b.2 kv=0.12 status=variable model=1 conn=wye kw=3.86977499008179 pf=0.97 vminpu=0.88
new object=load.339012b0a phases=1 bus1=sx2973171b.1 kv=0.12 status=variable model=1 conn=wye kw=5.18177913367748 pf=0.97 vminpu=0.88
new object=load.339012b0b phases=1 bus1=sx2973171b.2 kv=0.12 status=variable model=1 conn=wye kw=4.54822086632252 pf=0.97 vminpu=0.88
new object=load.339097b0a phases=1 bus1=sx3085410b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0728812313079834 pf=0.97 vminpu=0.88
new object=load.339097b0b phases=1 bus1=sx3085410b.2 kv=0.12 status=variable model=1 conn=wye kw=5.76711876869202 pf=0.97 vminpu=0.88
new object=load.338997b0a phases=1 bus1=sx2860499b.1 kv=0.12 status=variable model=1 conn=wye kw=9.84910185337067 pf=0.97 vminpu=0.88
new object=load.338997b0b phases=1 bus1=sx2860499b.2 kv=0.12 status=variable model=1 conn=wye kw=9.60089814662933 pf=0.97 vminpu=0.88
new object=load.338998b0a phases=1 bus1=sx3254229b.1 kv=0.12 status=variable model=1 conn=wye kw=8.2608039945364 pf=0.97 vminpu=0.88
new object=load.338998b0b phases=1 bus1=sx3254229b.2 kv=0.12 status=variable model=1 conn=wye kw=1.4691960054636 pf=0.97 vminpu=0.88
new object=load.339001b0a phases=1 bus1=sx3178988b.1 kv=0.12 status=variable model=1 conn=wye kw=0.94407486975193 pf=0.97 vminpu=0.88
new object=load.339001b0b phases=1 bus1=sx3178988b.2 kv=0.12 status=variable model=1 conn=wye kw=2.94592513024807 pf=0.97 vminpu=0.88
new object=load.21381118b0a phases=1 bus1=sx2710530b.1 kv=0.12 status=variable model=1 conn=wye kw=5.45078051567078 pf=0.97 vminpu=0.88
new object=load.21381118b0b phases=1 bus1=sx2710530b.2 kv=0.12 status=variable model=1 conn=wye kw=0.389219484329224 pf=0.97 vminpu=0.88
new object=load.339003b0a phases=1 bus1=sx3066826b.1 kv=0.12 status=variable model=1 conn=wye kw=9.03337216198444 pf=0.97 vminpu=0.88
new object=load.339003b0b phases=1 bus1=sx3066826b.2 kv=0.12 status=variable model=1 conn=wye kw=5.55662783801556 pf=0.97 vminpu=0.88
new object=load.338999b0a phases=1 bus1=sx2822873b.1 kv=0.12 status=variable model=1 conn=wye kw=3.07716253876686 pf=0.97 vminpu=0.88
new object=load.338999b0b phases=1 bus1=sx2822873b.2 kv=0.12 status=variable model=1 conn=wye kw=0.812837461233139 pf=0.97 vminpu=0.88
new object=load.339002b0a phases=1 bus1=sx2785536b.1 kv=0.12 status=variable model=1 conn=wye kw=2.87289770126343 pf=0.97 vminpu=0.88
new object=load.339002b0b phases=1 bus1=sx2785536b.2 kv=0.12 status=variable model=1 conn=wye kw=2.96710229873657 pf=0.97 vminpu=0.88
new object=load.338994b0a phases=1 bus1=sx3160115b.1 kv=0.12 status=variable model=1 conn=wye kw=16.3509107291698 pf=0.97 vminpu=0.88
new object=load.338994b0b phases=1 bus1=sx3160115b.2 kv=0.12 status=variable model=1 conn=wye kw=3.09908927083016 pf=0.97 vminpu=0.88
new object=load.338992b0a phases=1 bus1=sx2935567b.1 kv=0.12 status=variable model=1 conn=wye kw=3.88580110549927 pf=0.97 vminpu=0.88
new object=load.338992b0b phases=1 bus1=sx2935567b.2 kv=0.12 status=variable model=1 conn=wye kw=1.95419889450073 pf=0.97 vminpu=0.88
new object=load.21357984c0a phases=1 bus1=sx2897790c.1 kv=0.12 status=variable model=1 conn=wye kw=3.1675768750906 pf=0.97 vminpu=0.88
new object=load.21357984c0b phases=1 bus1=sx2897790c.2 kv=0.12 status=variable model=1 conn=wye kw=7.0024231249094 pf=0.97 vminpu=0.88
new object=load.441854c0a phases=1 bus1=sx2935566c.1 kv=0.12 status=variable model=1 conn=wye kw=9.03015450417995 pf=0.97 vminpu=0.88
new object=load.441854c0b phases=1 bus1=sx2935566c.2 kv=0.12 status=variable model=1 conn=wye kw=1.13984549582005 pf=0.97 vminpu=0.88
new object=load.339017c0a phases=1 bus1=sx2729423c.1 kv=0.12 status=variable model=1 conn=wye kw=1.45414099693298 pf=0.97 vminpu=0.88
new object=load.339017c0b phases=1 bus1=sx2729423c.2 kv=0.12 status=variable model=1 conn=wye kw=4.64585900306702 pf=0.97 vminpu=0.88
new object=load.339021a0a phases=1 bus1=sx3197652a.1 kv=0.12 status=variable model=1 conn=wye kw=1.30811174631119 pf=0.97 vminpu=0.88
new object=load.339021a0b phases=1 bus1=sx3197652a.2 kv=0.12 status=variable model=1 conn=wye kw=7.56188825368881 pf=0.97 vminpu=0.88
new object=load.2121368a0a phases=1 bus1=sx2748143a.1 kv=0.12 status=variable model=1 conn=wye kw=2.15882668614388 pf=0.97 vminpu=0.88
new object=load.2121368a0b phases=1 bus1=sx2748143a.2 kv=0.12 status=variable model=1 conn=wye kw=6.71117331385612 pf=0.97 vminpu=0.88
new object=load.226881700a0a phases=1 bus1=sx3251854a.1 kv=0.12 status=variable model=1 conn=wye kw=8.23745876789093 pf=0.97 vminpu=0.88
new object=load.226881700a0b phases=1 bus1=sx3251854a.2 kv=0.12 status=variable model=1 conn=wye kw=0.63254123210907 pf=0.97 vminpu=0.88
new object=load.339018a0a phases=1 bus1=sx2729424a.1 kv=0.12 status=variable model=1 conn=wye kw=3.60381013631821 pf=0.97 vminpu=0.88
new object=load.339018a0b phases=1 bus1=sx2729424a.2 kv=0.12 status=variable model=1 conn=wye kw=1.71618986368179 pf=0.97 vminpu=0.88
new object=load.339020a0a phases=1 bus1=sx3104144a.1 kv=0.12 status=variable model=1 conn=wye kw=0.489139351248741 pf=0.97 vminpu=0.88
new object=load.339020a0b phases=1 bus1=sx3104144a.2 kv=0.12 status=variable model=1 conn=wye kw=3.06086064875126 pf=0.97 vminpu=0.88
new object=load.339019a0a phases=1 bus1=sx3160114a.1 kv=0.12 status=variable model=1 conn=wye kw=1.23737287998199 pf=0.97 vminpu=0.88
new object=load.339019a0b phases=1 bus1=sx3160114a.2 kv=0.12 status=variable model=1 conn=wye kw=4.08262712001801 pf=0.97 vminpu=0.88
new object=load.226193838c0a phases=1 bus1=sx3008237c.1 kv=0.12 status=variable model=1 conn=wye kw=3.65227233767509 pf=0.97 vminpu=0.88
new object=load.226193838c0b phases=1 bus1=sx3008237c.2 kv=0.12 status=variable model=1 conn=wye kw=6.51772766232491 pf=0.97 vminpu=0.88
new object=load.338981b0a phases=1 bus1=sx2820535b.1 kv=0.12 status=variable model=1 conn=wye kw=4.37755282044411 pf=0.97 vminpu=0.88
new object=load.338981b0b phases=1 bus1=sx2820535b.2 kv=0.12 status=variable model=1 conn=wye kw=5.35244717955589 pf=0.97 vminpu=0.88
new object=load.338978c0a phases=1 bus1=sx2766738c.1 kv=0.12 status=variable model=1 conn=wye kw=2.1976228094101 pf=0.97 vminpu=0.88
new object=load.338978c0b phases=1 bus1=sx2766738c.2 kv=0.12 status=variable model=1 conn=wye kw=7.9723771905899 pf=0.97 vminpu=0.88
new object=load.338977c0a phases=1 bus1=sx2916620c.1 kv=0.12 status=variable model=1 conn=wye kw=0.542889575362206 pf=0.97 vminpu=0.88
new object=load.338977c0b phases=1 bus1=sx2916620c.2 kv=0.12 status=variable model=1 conn=wye kw=3.52711042463779 pf=0.97 vminpu=0.88
new object=load.338977b0a phases=1 bus1=sx2916620b.1 kv=0.12 status=variable model=1 conn=wye kw=3.37179708838463 pf=0.97 vminpu=0.88
new object=load.338977b0b phases=1 bus1=sx2916620b.2 kv=0.12 status=variable model=1 conn=wye kw=0.518202911615372 pf=0.97 vminpu=0.88
new object=load.338977a0a phases=1 bus1=sx2916620a.1 kv=0.12 status=variable model=1 conn=wye kw=1.99032206833363 pf=0.97 vminpu=0.88
new object=load.338977a0b phases=1 bus1=sx2916620a.2 kv=0.12 status=variable model=1 conn=wye kw=1.55967793166637 pf=0.97 vminpu=0.88
new object=load.338985a0a phases=1 bus1=sx2897792a.1 kv=0.12 status=variable model=1 conn=wye kw=4.77832461833954 pf=0.97 vminpu=0.88
new object=load.338985a0b phases=1 bus1=sx2897792a.2 kv=0.12 status=variable model=1 conn=wye kw=0.541675381660461 pf=0.97 vminpu=0.88
new object=load.338986a0a phases=1 bus1=sx2785538a.1 kv=0.12 status=variable model=1 conn=wye kw=8.66767598569393 pf=0.97 vminpu=0.88
new object=load.338986a0b phases=1 bus1=sx2785538a.2 kv=0.12 status=variable model=1 conn=wye kw=0.202324014306068 pf=0.97 vminpu=0.88
new object=load.338987a0a phases=1 bus1=sx2897793a.1 kv=0.12 status=variable model=1 conn=wye kw=1.31604890823364 pf=0.97 vminpu=0.88
new object=load.338987a0b phases=1 bus1=sx2897793a.2 kv=0.12 status=variable model=1 conn=wye kw=2.23395109176636 pf=0.97 vminpu=0.88
new object=load.226193298a0a phases=1 bus1=sx2820533a.1 kv=0.12 status=variable model=1 conn=wye kw=4.84881979823112 pf=0.97 vminpu=0.88
new object=load.226193298a0b phases=1 bus1=sx2820533a.2 kv=0.12 status=variable model=1 conn=wye kw=4.02118020176887 pf=0.97 vminpu=0.88
new object=load.338989a0a phases=1 bus1=sx3254230a.1 kv=0.12 status=variable model=1 conn=wye kw=1.22165141701698 pf=0.97 vminpu=0.88
new object=load.338989a0b phases=1 bus1=sx3254230a.2 kv=0.12 status=variable model=1 conn=wye kw=0.548348582983017 pf=0.97 vminpu=0.88
new object=load.21380528a0a phases=1 bus1=sx2973150a.1 kv=0.12 status=variable model=1 conn=wye kw=1.55447815179825 pf=0.97 vminpu=0.88
new object=load.21380528a0b phases=1 bus1=sx2973150a.2 kv=0.12 status=variable model=1 conn=wye kw=3.76552184820175 pf=0.97 vminpu=0.88
new object=load.21380599a0a phases=1 bus1=sx3066804a.1 kv=0.12 status=variable model=1 conn=wye kw=6.89248702526093 pf=0.97 vminpu=0.88
new object=load.21380599a0b phases=1 bus1=sx3066804a.2 kv=0.12 status=variable model=1 conn=wye kw=6.40751297473907 pf=0.97 vminpu=0.88
new object=load.338988a0a phases=1 bus1=sx3254231a.1 kv=0.12 status=variable model=1 conn=wye kw=3.50019928514957 pf=0.97 vminpu=0.88
new object=load.338988a0b phases=1 bus1=sx3254231a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0498007148504258 pf=0.97 vminpu=0.88
new object=load.338976b0a phases=1 bus1=sx2691967b.1 kv=0.12 status=variable model=1 conn=wye kw=3.21964380264282 pf=0.97 vminpu=0.88
new object=load.338976b0b phases=1 bus1=sx2691967b.2 kv=0.12 status=variable model=1 conn=wye kw=2.62035619735718 pf=0.97 vminpu=0.88
new object=load.21382992a0a phases=1 bus1=sx3197654a.1 kv=0.12 status=variable model=1 conn=wye kw=0.829447727203369 pf=0.97 vminpu=0.88
new object=load.21382992a0b phases=1 bus1=sx3197654a.2 kv=0.12 status=variable model=1 conn=wye kw=8.04055227279663 pf=0.97 vminpu=0.88
new object=load.338972b0a phases=1 bus1=sx2841632b.1 kv=0.12 status=variable model=1 conn=wye kw=8.91703727185726 pf=0.97 vminpu=0.88
new object=load.338972b0b phases=1 bus1=sx2841632b.2 kv=0.12 status=variable model=1 conn=wye kw=0.812962728142738 pf=0.97 vminpu=0.88
new object=load.338968c0a phases=1 bus1=sx3178979c.1 kv=0.12 status=variable model=1 conn=wye kw=7.15152961969376 pf=0.97 vminpu=0.88
new object=load.338968c0b phases=1 bus1=sx3178979c.2 kv=0.12 status=variable model=1 conn=wye kw=8.10847038030624 pf=0.97 vminpu=0.88
new object=load.338966c0a phases=1 bus1=sx3029505c.1 kv=0.12 status=variable model=1 conn=wye kw=1.40164885282516 pf=0.97 vminpu=0.88
new object=load.338966c0b phases=1 bus1=sx3029505c.2 kv=0.12 status=variable model=1 conn=wye kw=8.76835114717484 pf=0.97 vminpu=0.88
new object=load.338967c0a phases=1 bus1=sx2673318c.1 kv=0.12 status=variable model=1 conn=wye kw=6.75194380223751 pf=0.97 vminpu=0.88
new object=load.338967c0b phases=1 bus1=sx2673318c.2 kv=0.12 status=variable model=1 conn=wye kw=3.41805619776249 pf=0.97 vminpu=0.88
new object=load.338965a0a phases=1 bus1=sx3010568a.1 kv=0.12 status=variable model=1 conn=wye kw=0.260335404276848 pf=0.97 vminpu=0.88
new object=load.338965a0b phases=1 bus1=sx3010568a.2 kv=0.12 status=variable model=1 conn=wye kw=8.60966459572315 pf=0.97 vminpu=0.88
new object=load.225533162a0a phases=1 bus1=sx2685809a.1 kv=0.12 status=variable model=1 conn=wye kw=2.06569005250931 pf=0.97 vminpu=0.88
new object=load.225533162a0b phases=1 bus1=sx2685809a.2 kv=0.12 status=variable model=1 conn=wye kw=3.25430994749069 pf=0.97 vminpu=0.88
new object=load.338945a0a phases=1 bus1=sx2954353a.1 kv=0.12 status=variable model=1 conn=wye kw=0.417226168513298 pf=0.97 vminpu=0.88
new object=load.338945a0b phases=1 bus1=sx2954353a.2 kv=0.12 status=variable model=1 conn=wye kw=8.4527738314867 pf=0.97 vminpu=0.88
new object=load.226192994a0a phases=1 bus1=sx2858166a.1 kv=0.12 status=variable model=1 conn=wye kw=2.11319509148598 pf=0.97 vminpu=0.88
new object=load.226192994a0b phases=1 bus1=sx2858166a.2 kv=0.12 status=variable model=1 conn=wye kw=1.43680490851402 pf=0.97 vminpu=0.88
new object=load.338936c0a phases=1 bus1=sx3066815c.1 kv=0.12 status=variable model=1 conn=wye kw=4.48047381341457 pf=0.97 vminpu=0.88
new object=load.338936c0b phases=1 bus1=sx3066815c.2 kv=0.12 status=variable model=1 conn=wye kw=5.68952618658543 pf=0.97 vminpu=0.88
new object=load.228665517c0a phases=1 bus1=sx3103822c.1 kv=0.12 status=variable model=1 conn=wye kw=6.6563404905796 pf=0.97 vminpu=0.88
new object=load.228665517c0b phases=1 bus1=sx3103822c.2 kv=0.12 status=variable model=1 conn=wye kw=8.6036595094204 pf=0.97 vminpu=0.88
new object=load.338934b0a phases=1 bus1=sx2879070b.1 kv=0.12 status=variable model=1 conn=wye kw=0.925667939186096 pf=0.97 vminpu=0.88
new object=load.338934b0b phases=1 bus1=sx2879070b.2 kv=0.12 status=variable model=1 conn=wye kw=4.9143320608139 pf=0.97 vminpu=0.88
new object=load.338933b0a phases=1 bus1=sx3216345b.1 kv=0.12 status=variable model=1 conn=wye kw=7.10881009936333 pf=0.97 vminpu=0.88
new object=load.338933b0b phases=1 bus1=sx3216345b.2 kv=0.12 status=variable model=1 conn=wye kw=7.48118990063667 pf=0.97 vminpu=0.88
new object=load.441331c0a phases=1 bus1=sx3235254c.1 kv=0.12 status=variable model=1 conn=wye kw=3.58366618394852 pf=0.97 vminpu=0.88
new object=load.441331c0b phases=1 bus1=sx3235254c.2 kv=0.12 status=variable model=1 conn=wye kw=6.58633381605148 pf=0.97 vminpu=0.88
new object=load.355943c0a phases=1 bus1=sx2785529c.1 kv=0.12 status=variable model=1 conn=wye kw=2.18290477752686 pf=0.97 vminpu=0.88
new object=load.355943c0b phases=1 bus1=sx2785529c.2 kv=0.12 status=variable model=1 conn=wye kw=7.98709522247314 pf=0.97 vminpu=0.88
new object=load.355944b0a phases=1 bus1=sx3197646b.1 kv=0.12 status=variable model=1 conn=wye kw=3.41216795384884 pf=0.97 vminpu=0.88
new object=load.355944b0b phases=1 bus1=sx3197646b.2 kv=0.12 status=variable model=1 conn=wye kw=6.31783204615116 pf=0.97 vminpu=0.88
new object=load.355840b0a phases=1 bus1=sx2822871b.1 kv=0.12 status=variable model=1 conn=wye kw=3.48039538741112 pf=0.97 vminpu=0.88
new object=load.355840b0b phases=1 bus1=sx2822871b.2 kv=0.12 status=variable model=1 conn=wye kw=6.24960461258888 pf=0.97 vminpu=0.88
new object=load.226191778c0a phases=1 bus1=sx2820528c.1 kv=0.12 status=variable model=1 conn=wye kw=5.20001341760159 pf=0.97 vminpu=0.88
new object=load.226191778c0b phases=1 bus1=sx2820528c.2 kv=0.12 status=variable model=1 conn=wye kw=4.96998658239841 pf=0.97 vminpu=0.88
new object=load.226191779c0a phases=1 bus1=sx2745799c.1 kv=0.12 status=variable model=1 conn=wye kw=6.52684217333794 pf=0.97 vminpu=0.88
new object=load.226191779c0b phases=1 bus1=sx2745799c.2 kv=0.12 status=variable model=1 conn=wye kw=3.64315782666206 pf=0.97 vminpu=0.88
new object=load.226191772c0a phases=1 bus1=sx3120484c.1 kv=0.12 status=variable model=1 conn=wye kw=3.03838407993317 pf=0.97 vminpu=0.88
new object=load.226191772c0b phases=1 bus1=sx3120484c.2 kv=0.12 status=variable model=1 conn=wye kw=3.06161592006683 pf=0.97 vminpu=0.88
new object=load.355767b0a phases=1 bus1=sx3197634b.1 kv=0.12 status=variable model=1 conn=wye kw=10.4354011934996 pf=0.97 vminpu=0.88
new object=load.355767b0b phases=1 bus1=sx3197634b.2 kv=0.12 status=variable model=1 conn=wye kw=4.15459880650043 pf=0.97 vminpu=0.88
new object=load.356062b0a phases=1 bus1=sx3122816b.1 kv=0.12 status=variable model=1 conn=wye kw=2.71191506922245 pf=0.97 vminpu=0.88
new object=load.356062b0b phases=1 bus1=sx3122816b.2 kv=0.12 status=variable model=1 conn=wye kw=7.01808493077755 pf=0.97 vminpu=0.88
new object=load.356063c0a phases=1 bus1=sx3160103c.1 kv=0.12 status=variable model=1 conn=wye kw=5.28433320522308 pf=0.97 vminpu=0.88
new object=load.356063c0b phases=1 bus1=sx3160103c.2 kv=0.12 status=variable model=1 conn=wye kw=0.815666794776917 pf=0.97 vminpu=0.88
new object=load.321840b0a phases=1 bus1=sx2804256b.1 kv=0.12 status=variable model=1 conn=wye kw=2.76514065265656 pf=0.97 vminpu=0.88
new object=load.321840b0b phases=1 bus1=sx2804256b.2 kv=0.12 status=variable model=1 conn=wye kw=1.12485934734344 pf=0.97 vminpu=0.88
new object=load.321839a0a phases=1 bus1=sx2710516a.1 kv=0.12 status=variable model=1 conn=wye kw=2.85315470635891 pf=0.97 vminpu=0.88
new object=load.321839a0b phases=1 bus1=sx2710516a.2 kv=0.12 status=variable model=1 conn=wye kw=6.01684529364109 pf=0.97 vminpu=0.88
new object=load.321838a0a phases=1 bus1=sx2691944a.1 kv=0.12 status=variable model=1 conn=wye kw=8.05856907963753 pf=0.97 vminpu=0.88
new object=load.321838a0b phases=1 bus1=sx2691944a.2 kv=0.12 status=variable model=1 conn=wye kw=0.811430920362472 pf=0.97 vminpu=0.88
new object=load.321837a0a phases=1 bus1=sx2673312a.1 kv=0.12 status=variable model=1 conn=wye kw=1.58399390280247 pf=0.97 vminpu=0.88
new object=load.321837a0b phases=1 bus1=sx2673312a.2 kv=0.12 status=variable model=1 conn=wye kw=7.28600609719753 pf=0.97 vminpu=0.88
new object=load.321836a0a phases=1 bus1=sx3235247a.1 kv=0.12 status=variable model=1 conn=wye kw=0.71672101020813 pf=0.97 vminpu=0.88
new object=load.321836a0b phases=1 bus1=sx3235247a.2 kv=0.12 status=variable model=1 conn=wye kw=4.60327898979187 pf=0.97 vminpu=0.88
new object=load.321852c0a phases=1 bus1=sx2916608c.1 kv=0.12 status=variable model=1 conn=wye kw=0.0386245959997177 pf=0.97 vminpu=0.88
new object=load.321852c0b phases=1 bus1=sx2916608c.2 kv=0.12 status=variable model=1 conn=wye kw=4.03137540400028 pf=0.97 vminpu=0.88
new object=load.321853b0a phases=1 bus1=sx2673313b.1 kv=0.12 status=variable model=1 conn=wye kw=1.11543093681335 pf=0.97 vminpu=0.88
new object=load.321853b0b phases=1 bus1=sx2673313b.2 kv=0.12 status=variable model=1 conn=wye kw=8.61456906318665 pf=0.97 vminpu=0.88
new object=load.321854b0a phases=1 bus1=sx2804257b.1 kv=0.12 status=variable model=1 conn=wye kw=1.35341832637787 pf=0.97 vminpu=0.88
new object=load.321854b0b phases=1 bus1=sx2804257b.2 kv=0.12 status=variable model=1 conn=wye kw=4.48658167362213 pf=0.97 vminpu=0.88
new object=load.321855b0a phases=1 bus1=sx2860485b.1 kv=0.12 status=variable model=1 conn=wye kw=3.03824307441711 pf=0.97 vminpu=0.88
new object=load.321855b0b phases=1 bus1=sx2860485b.2 kv=0.12 status=variable model=1 conn=wye kw=2.80175692558289 pf=0.97 vminpu=0.88
new object=load.321856b0a phases=1 bus1=sx2860506b.1 kv=0.12 status=variable model=1 conn=wye kw=5.38892019748688 pf=0.97 vminpu=0.88
new object=load.321856b0b phases=1 bus1=sx2860506b.2 kv=0.12 status=variable model=1 conn=wye kw=0.451079802513123 pf=0.97 vminpu=0.88
new object=load.2127681b0a phases=1 bus1=sx2785522b.1 kv=0.12 status=variable model=1 conn=wye kw=0.331483266949654 pf=0.97 vminpu=0.88
new object=load.2127681b0b phases=1 bus1=sx2785522b.2 kv=0.12 status=variable model=1 conn=wye kw=9.39851673305035 pf=0.97 vminpu=0.88
new object=load.321859b0a phases=1 bus1=sx3254213b.1 kv=0.12 status=variable model=1 conn=wye kw=8.34756267249584 pf=0.97 vminpu=0.88
new object=load.321859b0b phases=1 bus1=sx3254213b.2 kv=0.12 status=variable model=1 conn=wye kw=1.38243732750416 pf=0.97 vminpu=0.88
new object=load.228057846a0a phases=1 bus1=sx3215340a.1 kv=0.12 status=variable model=1 conn=wye kw=6.17427532494068 pf=0.97 vminpu=0.88
new object=load.228057846a0b phases=1 bus1=sx3215340a.2 kv=0.12 status=variable model=1 conn=wye kw=2.69572467505932 pf=0.97 vminpu=0.88
new object=load.321874a0a phases=1 bus1=sx2764412a.1 kv=0.12 status=variable model=1 conn=wye kw=3.05308479785919 pf=0.97 vminpu=0.88
new object=load.321874a0b phases=1 bus1=sx2764412a.2 kv=0.12 status=variable model=1 conn=wye kw=5.81691520214081 pf=0.97 vminpu=0.88
new object=load.226029836a0a phases=1 bus1=sx3251808a.1 kv=0.12 status=variable model=1 conn=wye kw=0.584872198104858 pf=0.97 vminpu=0.88
new object=load.226029836a0b phases=1 bus1=sx3251808a.2 kv=0.12 status=variable model=1 conn=wye kw=4.73512780189514 pf=0.97 vminpu=0.88
new object=load.321880a0a phases=1 bus1=sx2876812a.1 kv=0.12 status=variable model=1 conn=wye kw=4.82189814567566 pf=0.97 vminpu=0.88
new object=load.321880a0b phases=1 bus1=sx2876812a.2 kv=0.12 status=variable model=1 conn=wye kw=0.498101854324341 pf=0.97 vminpu=0.88
new object=load.321881a0a phases=1 bus1=sx2970811a.1 kv=0.12 status=variable model=1 conn=wye kw=1.88709582865238 pf=0.97 vminpu=0.88
new object=load.321881a0b phases=1 bus1=sx2970811a.2 kv=0.12 status=variable model=1 conn=wye kw=6.98290417134762 pf=0.97 vminpu=0.88
new object=load.225897846a0a phases=1 bus1=sx3120504a.1 kv=0.12 status=variable model=1 conn=wye kw=2.04000046253204 pf=0.97 vminpu=0.88
new object=load.225897846a0b phases=1 bus1=sx3120504a.2 kv=0.12 status=variable model=1 conn=wye kw=3.27999953746796 pf=0.97 vminpu=0.88
new object=load.227903012a0a phases=1 bus1=sx3177894a.1 kv=0.12 status=variable model=1 conn=wye kw=5.81746239960194 pf=0.97 vminpu=0.88
new object=load.227903012a0b phases=1 bus1=sx3177894a.2 kv=0.12 status=variable model=1 conn=wye kw=3.05253760039806 pf=0.97 vminpu=0.88
new object=load.226159329a0a phases=1 bus1=sx3082993a.1 kv=0.12 status=variable model=1 conn=wye kw=6.57243628799915 pf=0.97 vminpu=0.88
new object=load.226159329a0b phases=1 bus1=sx3082993a.2 kv=0.12 status=variable model=1 conn=wye kw=2.29756371200085 pf=0.97 vminpu=0.88
new object=load.2223661373a0a phases=1 bus1=sx3312692a.1 kv=0.12 status=variable model=1 conn=wye kw=3.80261896193027 pf=0.97 vminpu=0.88
new object=load.2223661373a0b phases=1 bus1=sx3312692a.2 kv=0.12 status=variable model=1 conn=wye kw=5.06738103806972 pf=0.97 vminpu=0.88
new object=load.225991691a0a phases=1 bus1=sx2989571a.1 kv=0.12 status=variable model=1 conn=wye kw=2.87558866262436 pf=0.97 vminpu=0.88
new object=load.225991691a0b phases=1 bus1=sx2989571a.2 kv=0.12 status=variable model=1 conn=wye kw=2.44441133737564 pf=0.97 vminpu=0.88
new object=load.225869139a0a phases=1 bus1=sx3120503a.1 kv=0.12 status=variable model=1 conn=wye kw=3.55880016088486 pf=0.97 vminpu=0.88
new object=load.225869139a0b phases=1 bus1=sx3120503a.2 kv=0.12 status=variable model=1 conn=wye kw=1.76119983911514 pf=0.97 vminpu=0.88
new object=load.225673440a0a phases=1 bus1=sx3251807a.1 kv=0.12 status=variable model=1 conn=wye kw=1.93264644861221 pf=0.97 vminpu=0.88
new object=load.225673440a0b phases=1 bus1=sx3251807a.2 kv=0.12 status=variable model=1 conn=wye kw=6.93735355138779 pf=0.97 vminpu=0.88
new object=load.225668688a0a phases=1 bus1=sx2858175a.1 kv=0.12 status=variable model=1 conn=wye kw=3.81886322259903 pf=0.97 vminpu=0.88
new object=load.225668688a0b phases=1 bus1=sx2858175a.2 kv=0.12 status=variable model=1 conn=wye kw=1.50113677740097 pf=0.97 vminpu=0.88
new object=load.321159a0a phases=1 bus1=sx3008248a.1 kv=0.12 status=variable model=1 conn=wye kw=2.52290926218033 pf=0.97 vminpu=0.88
new object=load.321159a0b phases=1 bus1=sx3008248a.2 kv=0.12 status=variable model=1 conn=wye kw=2.79709073781967 pf=0.97 vminpu=0.88
new object=load.225901711a0a phases=1 bus1=sx3195327a.1 kv=0.12 status=variable model=1 conn=wye kw=1.40497815132141 pf=0.97 vminpu=0.88
new object=load.225901711a0b phases=1 bus1=sx3195327a.2 kv=0.12 status=variable model=1 conn=wye kw=3.91502184867859 pf=0.97 vminpu=0.88
new object=load.225767272a0a phases=1 bus1=sx3139103a.1 kv=0.12 status=variable model=1 conn=wye kw=1.2869497436285 pf=0.97 vminpu=0.88
new object=load.225767272a0b phases=1 bus1=sx3139103a.2 kv=0.12 status=variable model=1 conn=wye kw=7.5830502563715 pf=0.97 vminpu=0.88
new object=load.321878a0a phases=1 bus1=sx3101788a.1 kv=0.12 status=variable model=1 conn=wye kw=2.07361773192883 pf=0.97 vminpu=0.88
new object=load.321878a0b phases=1 bus1=sx3101788a.2 kv=0.12 status=variable model=1 conn=wye kw=6.79638226807117 pf=0.97 vminpu=0.88
new object=load.321877a0a phases=1 bus1=sx3101787a.1 kv=0.12 status=variable model=1 conn=wye kw=4.68971275210381 pf=0.97 vminpu=0.88
new object=load.321877a0b phases=1 bus1=sx3101787a.2 kv=0.12 status=variable model=1 conn=wye kw=4.18028724789619 pf=0.97 vminpu=0.88
new object=load.321876a0a phases=1 bus1=sx3027132a.1 kv=0.12 status=variable model=1 conn=wye kw=2.49680269002914 pf=0.97 vminpu=0.88
new object=load.321876a0b phases=1 bus1=sx3027132a.2 kv=0.12 status=variable model=1 conn=wye kw=2.82319730997086 pf=0.97 vminpu=0.88
new object=load.227905262a0a phases=1 bus1=sx3140238a.1 kv=0.12 status=variable model=1 conn=wye kw=0.0335371243953705 pf=0.97 vminpu=0.88
new object=load.227905262a0b phases=1 bus1=sx3140238a.2 kv=0.12 status=variable model=1 conn=wye kw=8.83646287560463 pf=0.97 vminpu=0.88
new object=load.226109079a0a phases=1 bus1=sx2726983a.1 kv=0.12 status=variable model=1 conn=wye kw=6.85911973118782 pf=0.97 vminpu=0.88
new object=load.226109079a0b phases=1 bus1=sx2726983a.2 kv=0.12 status=variable model=1 conn=wye kw=6.44088026881218 pf=0.97 vminpu=0.88
new object=load.321861c0a phases=1 bus1=sx3235248c.1 kv=0.12 status=variable model=1 conn=wye kw=1.33552430272102 pf=0.97 vminpu=0.88
new object=load.321861c0b phases=1 bus1=sx3235248c.2 kv=0.12 status=variable model=1 conn=wye kw=4.76447569727898 pf=0.97 vminpu=0.88
new object=load.321883c0a phases=1 bus1=sx3010564c.1 kv=0.12 status=variable model=1 conn=wye kw=2.52166288495064 pf=0.97 vminpu=0.88
new object=load.321883c0b phases=1 bus1=sx3010564c.2 kv=0.12 status=variable model=1 conn=wye kw=3.57833711504936 pf=0.97 vminpu=0.88
new object=load.321884c0a phases=1 bus1=sx2710515c.1 kv=0.12 status=variable model=1 conn=wye kw=7.7733186340332 pf=0.97 vminpu=0.88
new object=load.321884c0b phases=1 bus1=sx2710515c.2 kv=0.12 status=variable model=1 conn=wye kw=7.4866813659668 pf=0.97 vminpu=0.88
new object=load.321886c0a phases=1 bus1=sx2766746c.1 kv=0.12 status=variable model=1 conn=wye kw=2.32032015502453 pf=0.97 vminpu=0.88
new object=load.321886c0b phases=1 bus1=sx2766746c.2 kv=0.12 status=variable model=1 conn=wye kw=7.84967984497547 pf=0.97 vminpu=0.88
new object=load.321890c0a phases=1 bus1=sx3104118c.1 kv=0.12 status=variable model=1 conn=wye kw=12.3913606786728 pf=0.97 vminpu=0.88
new object=load.321890c0b phases=1 bus1=sx3104118c.2 kv=0.12 status=variable model=1 conn=wye kw=2.86863932132721 pf=0.97 vminpu=0.88
new object=load.321891c0a phases=1 bus1=sx2748126c.1 kv=0.12 status=variable model=1 conn=wye kw=1.03505771577358 pf=0.97 vminpu=0.88
new object=load.321891c0b phases=1 bus1=sx2748126c.2 kv=0.12 status=variable model=1 conn=wye kw=9.13494228422642 pf=0.97 vminpu=0.88
new object=load.321892c0a phases=1 bus1=sx3235267c.1 kv=0.12 status=variable model=1 conn=wye kw=2.78347685694695 pf=0.97 vminpu=0.88
new object=load.321892c0b phases=1 bus1=sx3235267c.2 kv=0.12 status=variable model=1 conn=wye kw=7.38652314305305 pf=0.97 vminpu=0.88
new object=load.321893c0a phases=1 bus1=sx2841645c.1 kv=0.12 status=variable model=1 conn=wye kw=8.35812116682529 pf=0.97 vminpu=0.88
new object=load.321893c0b phases=1 bus1=sx2841645c.2 kv=0.12 status=variable model=1 conn=wye kw=1.81187883317471 pf=0.97 vminpu=0.88
new object=load.321894c0a phases=1 bus1=sx3066829c.1 kv=0.12 status=variable model=1 conn=wye kw=4.30385803699493 pf=0.97 vminpu=0.88
new object=load.321894c0b phases=1 bus1=sx3066829c.2 kv=0.12 status=variable model=1 conn=wye kw=5.86614196300507 pf=0.97 vminpu=0.88
new object=load.2099529c0a phases=1 bus1=sx3235268c.1 kv=0.12 status=variable model=1 conn=wye kw=4.11442581295967 pf=0.97 vminpu=0.88
new object=load.2099529c0b phases=1 bus1=sx3235268c.2 kv=0.12 status=variable model=1 conn=wye kw=6.05557418704033 pf=0.97 vminpu=0.88
new object=load.321888c0a phases=1 bus1=sx3235241c.1 kv=0.12 status=variable model=1 conn=wye kw=1.44766573727131 pf=0.97 vminpu=0.88
new object=load.321888c0b phases=1 bus1=sx3235241c.2 kv=0.12 status=variable model=1 conn=wye kw=8.72233426272869 pf=0.97 vminpu=0.88
new object=load.321887c0a phases=1 bus1=sx2691941c.1 kv=0.12 status=variable model=1 conn=wye kw=10.0585757696629 pf=0.97 vminpu=0.88
new object=load.321887c0b phases=1 bus1=sx2691941c.2 kv=0.12 status=variable model=1 conn=wye kw=0.111424230337143 pf=0.97 vminpu=0.88
new object=load.21455388c0a phases=1 bus1=sx2879089c.1 kv=0.12 status=variable model=1 conn=wye kw=14.9291341328621 pf=0.97 vminpu=0.88
new object=load.21455388c0b phases=1 bus1=sx2879089c.2 kv=0.12 status=variable model=1 conn=wye kw=0.330865867137909 pf=0.97 vminpu=0.88
new object=load.321882c0a phases=1 bus1=sx2916607c.1 kv=0.12 status=variable model=1 conn=wye kw=2.63038507819176 pf=0.97 vminpu=0.88
new object=load.321882c0b phases=1 bus1=sx2916607c.2 kv=0.12 status=variable model=1 conn=wye kw=7.53961492180824 pf=0.97 vminpu=0.88
new object=load.2127319b0a phases=1 bus1=sx2766744b.1 kv=0.12 status=variable model=1 conn=wye kw=3.5504896903038 pf=0.97 vminpu=0.88
new object=load.2127319b0b phases=1 bus1=sx2766744b.2 kv=0.12 status=variable model=1 conn=wye kw=6.1795103096962 pf=0.97 vminpu=0.88
new object=load.21426205b0a phases=1 bus1=sx2731712b.1 kv=0.12 status=variable model=1 conn=wye kw=7.07053241789341 pf=0.97 vminpu=0.88
new object=load.21426205b0b phases=1 bus1=sx2731712b.2 kv=0.12 status=variable model=1 conn=wye kw=2.65946758210659 pf=0.97 vminpu=0.88
new object=load.321860b0a phases=1 bus1=sx2785543b.1 kv=0.12 status=variable model=1 conn=wye kw=8.82149520277977 pf=0.97 vminpu=0.88
new object=load.321860b0b phases=1 bus1=sx2785543b.2 kv=0.12 status=variable model=1 conn=wye kw=0.90850479722023 pf=0.97 vminpu=0.88
new object=load.21451973b0a phases=1 bus1=sx3010580b.1 kv=0.12 status=variable model=1 conn=wye kw=4.12593942642212 pf=0.97 vminpu=0.88
new object=load.21451973b0b phases=1 bus1=sx3010580b.2 kv=0.12 status=variable model=1 conn=wye kw=1.71406057357788 pf=0.97 vminpu=0.88
new object=load.321858b0a phases=1 bus1=sx3122815b.1 kv=0.12 status=variable model=1 conn=wye kw=2.03643472671509 pf=0.97 vminpu=0.88
new object=load.321858b0b phases=1 bus1=sx3122815b.2 kv=0.12 status=variable model=1 conn=wye kw=3.80356527328491 pf=0.97 vminpu=0.88
new object=load.21452406b0a phases=1 bus1=sx3216361b.1 kv=0.12 status=variable model=1 conn=wye kw=4.63099990546703 pf=0.97 vminpu=0.88
new object=load.21452406b0b phases=1 bus1=sx3216361b.2 kv=0.12 status=variable model=1 conn=wye kw=5.09900009453297 pf=0.97 vminpu=0.88
new object=load.321851b0a phases=1 bus1=sx2729434b.1 kv=0.12 status=variable model=1 conn=wye kw=0.743569288253784 pf=0.97 vminpu=0.88
new object=load.321851b0b phases=1 bus1=sx2729434b.2 kv=0.12 status=variable model=1 conn=wye kw=5.09643071174622 pf=0.97 vminpu=0.88
new object=load.321849b0a phases=1 bus1=sx2748152b.1 kv=0.12 status=variable model=1 conn=wye kw=1.36692286968231 pf=0.97 vminpu=0.88
new object=load.321849b0b phases=1 bus1=sx2748152b.2 kv=0.12 status=variable model=1 conn=wye kw=4.47307713031769 pf=0.97 vminpu=0.88
new object=load.2224192013a0a phases=1 bus1=sx3632979a.1 kv=0.12 status=variable model=1 conn=wye kw=3.28602913141251 pf=0.97 vminpu=0.88
new object=load.2224192013a0b phases=1 bus1=sx3632979a.2 kv=0.12 status=variable model=1 conn=wye kw=2.03397086858749 pf=0.97 vminpu=0.88
new object=load.356065b0a phases=1 bus1=sx3104124b.1 kv=0.12 status=variable model=1 conn=wye kw=3.52111369132996 pf=0.97 vminpu=0.88
new object=load.356065b0b phases=1 bus1=sx3104124b.2 kv=0.12 status=variable model=1 conn=wye kw=2.31888630867004 pf=0.97 vminpu=0.88
new object=load.356064b0a phases=1 bus1=sx2935556b.1 kv=0.12 status=variable model=1 conn=wye kw=0.475152751803398 pf=0.97 vminpu=0.88
new object=load.356064b0b phases=1 bus1=sx2935556b.2 kv=0.12 status=variable model=1 conn=wye kw=9.2548472481966 pf=0.97 vminpu=0.88
new object=load.321841b0a phases=1 bus1=sx2954347b.1 kv=0.12 status=variable model=1 conn=wye kw=3.35705384194851 pf=0.97 vminpu=0.88
new object=load.321841b0b phases=1 bus1=sx2954347b.2 kv=0.12 status=variable model=1 conn=wye kw=6.37294615805149 pf=0.97 vminpu=0.88
new object=load.226192493b0a phases=1 bus1=sx2764399b.1 kv=0.12 status=variable model=1 conn=wye kw=5.31632022380829 pf=0.97 vminpu=0.88
new object=load.226192493b0b phases=1 bus1=sx2764399b.2 kv=0.12 status=variable model=1 conn=wye kw=0.523679776191711 pf=0.97 vminpu=0.88
new object=load.226192492b0a phases=1 bus1=sx3008232b.1 kv=0.12 status=variable model=1 conn=wye kw=0.483785769939423 pf=0.97 vminpu=0.88
new object=load.226192492b0b phases=1 bus1=sx3008232b.2 kv=0.12 status=variable model=1 conn=wye kw=3.40621423006058 pf=0.97 vminpu=0.88
new object=load.441311a0a phases=1 bus1=sx2766720a.1 kv=0.12 status=variable model=1 conn=wye kw=8.13360491931438 pf=0.97 vminpu=0.88
new object=load.441311a0b phases=1 bus1=sx2766720a.2 kv=0.12 status=variable model=1 conn=wye kw=0.736395080685616 pf=0.97 vminpu=0.88
new object=load.355768b0a phases=1 bus1=sx2729408b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0124991512298584 pf=0.97 vminpu=0.88
new object=load.355768b0b phases=1 bus1=sx2729408b.2 kv=0.12 status=variable model=1 conn=wye kw=9.71750084877014 pf=0.97 vminpu=0.88
new object=load.355777b0a phases=1 bus1=sx3085398b.1 kv=0.12 status=variable model=1 conn=wye kw=5.54975885510445 pf=0.97 vminpu=0.88
new object=load.355777b0b phases=1 bus1=sx3085398b.2 kv=0.12 status=variable model=1 conn=wye kw=4.18024114489555 pf=0.97 vminpu=0.88
new object=load.355780b0a phases=1 bus1=sx3160102b.1 kv=0.12 status=variable model=1 conn=wye kw=6.39049438178539 pf=0.97 vminpu=0.88
new object=load.355780b0b phases=1 bus1=sx3160102b.2 kv=0.12 status=variable model=1 conn=wye kw=3.33950561821461 pf=0.97 vminpu=0.88
new object=load.225806974a0a phases=1 bus1=sx2876814a.1 kv=0.12 status=variable model=1 conn=wye kw=0.609553623199463 pf=0.97 vminpu=0.88
new object=load.225806974a0b phases=1 bus1=sx2876814a.2 kv=0.12 status=variable model=1 conn=wye kw=2.94044637680054 pf=0.97 vminpu=0.88
new object=load.355375a0a phases=1 bus1=sx2689691a.1 kv=0.12 status=variable model=1 conn=wye kw=5.64161322593689 pf=0.97 vminpu=0.88
new object=load.355375a0b phases=1 bus1=sx2689691a.2 kv=0.12 status=variable model=1 conn=wye kw=3.22838677406311 pf=0.97 vminpu=0.88
new object=load.355359b0a phases=1 bus1=sx2766730b.1 kv=0.12 status=variable model=1 conn=wye kw=4.83861736774445 pf=0.97 vminpu=0.88
new object=load.355359b0b phases=1 bus1=sx2766730b.2 kv=0.12 status=variable model=1 conn=wye kw=1.00138263225555 pf=0.97 vminpu=0.88
new object=load.355358b0a phases=1 bus1=sx2673322b.1 kv=0.12 status=variable model=1 conn=wye kw=1.60366332888603 pf=0.97 vminpu=0.88
new object=load.355358b0b phases=1 bus1=sx2673322b.2 kv=0.12 status=variable model=1 conn=wye kw=2.28633667111397 pf=0.97 vminpu=0.88
new object=load.227989724b0a phases=1 bus1=sx2859391b.1 kv=0.12 status=variable model=1 conn=wye kw=4.26209051907063 pf=0.97 vminpu=0.88
new object=load.227989724b0b phases=1 bus1=sx2859391b.2 kv=0.12 status=variable model=1 conn=wye kw=5.46790948092938 pf=0.97 vminpu=0.88
new object=load.355376b0a phases=1 bus1=sx2914323b.1 kv=0.12 status=variable model=1 conn=wye kw=2.84755254685879 pf=0.97 vminpu=0.88
new object=load.355376b0b phases=1 bus1=sx2914323b.2 kv=0.12 status=variable model=1 conn=wye kw=1.04244745314121 pf=0.97 vminpu=0.88
new object=load.294845a0a phases=1 bus1=sx3010563a.1 kv=0.12 status=variable model=1 conn=wye kw=3.44849299669266 pf=0.97 vminpu=0.88
new object=load.294845a0b phases=1 bus1=sx3010563a.2 kv=0.12 status=variable model=1 conn=wye kw=1.87150700330734 pf=0.97 vminpu=0.88
new object=load.294844a0a phases=1 bus1=sx2841623a.1 kv=0.12 status=variable model=1 conn=wye kw=3.47148282527924 pf=0.97 vminpu=0.88
new object=load.294844a0b phases=1 bus1=sx2841623a.2 kv=0.12 status=variable model=1 conn=wye kw=1.84851717472076 pf=0.97 vminpu=0.88
new object=load.391991a0a phases=1 bus1=sx3216346a.1 kv=0.12 status=variable model=1 conn=wye kw=4.45761934757233 pf=0.97 vminpu=0.88
new object=load.391991a0b phases=1 bus1=sx3216346a.2 kv=0.12 status=variable model=1 conn=wye kw=0.862380652427674 pf=0.97 vminpu=0.88
new object=load.391990a0a phases=1 bus1=sx2858163a.1 kv=0.12 status=variable model=1 conn=wye kw=1.02894933462143 pf=0.97 vminpu=0.88
new object=load.391990a0b phases=1 bus1=sx2858163a.2 kv=0.12 status=variable model=1 conn=wye kw=4.29105066537857 pf=0.97 vminpu=0.88
new object=load.391989a0a phases=1 bus1=sx2766747a.1 kv=0.12 status=variable model=1 conn=wye kw=1.42326323986053 pf=0.97 vminpu=0.88
new object=load.391989a0b phases=1 bus1=sx2766747a.2 kv=0.12 status=variable model=1 conn=wye kw=7.44673676013946 pf=0.97 vminpu=0.88
new object=load.227902981a0a phases=1 bus1=sx3047058a.1 kv=0.12 status=variable model=1 conn=wye kw=7.39414987564087 pf=0.97 vminpu=0.88
new object=load.227902981a0b phases=1 bus1=sx3047058a.2 kv=0.12 status=variable model=1 conn=wye kw=5.90585012435913 pf=0.97 vminpu=0.88
new object=load.227921416a0a phases=1 bus1=sx3065696a.1 kv=0.12 status=variable model=1 conn=wye kw=8.59762995243072 pf=0.97 vminpu=0.88
new object=load.227921416a0b phases=1 bus1=sx3065696a.2 kv=0.12 status=variable model=1 conn=wye kw=0.272370047569275 pf=0.97 vminpu=0.88
new object=load.391992a0a phases=1 bus1=sx3029500a.1 kv=0.12 status=variable model=1 conn=wye kw=7.64502050101757 pf=0.97 vminpu=0.88
new object=load.391992a0b phases=1 bus1=sx3029500a.2 kv=0.12 status=variable model=1 conn=wye kw=1.22497949898243 pf=0.97 vminpu=0.88
new object=load.21397721a0a phases=1 bus1=sx3178976a.1 kv=0.12 status=variable model=1 conn=wye kw=1.49835837602615 pf=0.97 vminpu=0.88
new object=load.21397721a0b phases=1 bus1=sx3178976a.2 kv=0.12 status=variable model=1 conn=wye kw=3.82164162397385 pf=0.97 vminpu=0.88
new object=load.21397304a0a phases=1 bus1=sx2973169a.1 kv=0.12 status=variable model=1 conn=wye kw=2.87835152626038 pf=0.97 vminpu=0.88
new object=load.21397304a0b phases=1 bus1=sx2973169a.2 kv=0.12 status=variable model=1 conn=wye kw=2.44164847373962 pf=0.97 vminpu=0.88
new object=load.391993a0a phases=1 bus1=sx3156034a.1 kv=0.12 status=variable model=1 conn=wye kw=1.26034570932388 pf=0.97 vminpu=0.88
new object=load.391993a0b phases=1 bus1=sx3156034a.2 kv=0.12 status=variable model=1 conn=wye kw=2.28965429067612 pf=0.97 vminpu=0.88
new object=load.391994a0a phases=1 bus1=sx3066821a.1 kv=0.12 status=variable model=1 conn=wye kw=7.69704496920109 pf=0.97 vminpu=0.88
new object=load.391994a0b phases=1 bus1=sx3066821a.2 kv=0.12 status=variable model=1 conn=wye kw=1.17295503079891 pf=0.97 vminpu=0.88
new object=load.391995a0a phases=1 bus1=sx2748140a.1 kv=0.12 status=variable model=1 conn=wye kw=2.57831724762917 pf=0.97 vminpu=0.88
new object=load.391995a0b phases=1 bus1=sx2748140a.2 kv=0.12 status=variable model=1 conn=wye kw=6.29168275237083 pf=0.97 vminpu=0.88
new object=load.391996a0a phases=1 bus1=sx3141412a.1 kv=0.12 status=variable model=1 conn=wye kw=1.73467152833939 pf=0.97 vminpu=0.88
new object=load.391996a0b phases=1 bus1=sx3141412a.2 kv=0.12 status=variable model=1 conn=wye kw=3.58532847166061 pf=0.97 vminpu=0.88
new object=load.294843a0a phases=1 bus1=sx3178982a.1 kv=0.12 status=variable model=1 conn=wye kw=0.804776259064674 pf=0.97 vminpu=0.88
new object=load.294843a0b phases=1 bus1=sx3178982a.2 kv=0.12 status=variable model=1 conn=wye kw=8.06522374093533 pf=0.97 vminpu=0.88
new object=load.294842a0a phases=1 bus1=sx3101789a.1 kv=0.12 status=variable model=1 conn=wye kw=3.93786132574081 pf=0.97 vminpu=0.88
new object=load.294842a0b phases=1 bus1=sx3101789a.2 kv=0.12 status=variable model=1 conn=wye kw=4.93213867425919 pf=0.97 vminpu=0.88
new object=load.355438c0a phases=1 bus1=sx2673323c.1 kv=0.12 status=variable model=1 conn=wye kw=0.312525404691696 pf=0.97 vminpu=0.88
new object=load.355438c0b phases=1 bus1=sx2673323c.2 kv=0.12 status=variable model=1 conn=wye kw=9.8574745953083 pf=0.97 vminpu=0.88
new object=load.355437c0a phases=1 bus1=sx2710525c.1 kv=0.12 status=variable model=1 conn=wye kw=2.66979218423367 pf=0.97 vminpu=0.88
new object=load.355437c0b phases=1 bus1=sx2710525c.2 kv=0.12 status=variable model=1 conn=wye kw=7.50020781576633 pf=0.97 vminpu=0.88
new object=load.227653310c0a phases=1 bus1=sx2746587c.1 kv=0.12 status=variable model=1 conn=wye kw=6.45876036465168 pf=0.97 vminpu=0.88
new object=load.227653310c0b phases=1 bus1=sx2746587c.2 kv=0.12 status=variable model=1 conn=wye kw=3.71123963534832 pf=0.97 vminpu=0.88
new object=load.355433c0a phases=1 bus1=sx2991933c.1 kv=0.12 status=variable model=1 conn=wye kw=12.6258551645279 pf=0.97 vminpu=0.88
new object=load.355433c0b phases=1 bus1=sx2991933c.2 kv=0.12 status=variable model=1 conn=wye kw=7.71414483547211 pf=0.97 vminpu=0.88
new object=load.355432c0a phases=1 bus1=sx3122837c.1 kv=0.12 status=variable model=1 conn=wye kw=8.93224236369133 pf=0.97 vminpu=0.88
new object=load.355432c0b phases=1 bus1=sx3122837c.2 kv=0.12 status=variable model=1 conn=wye kw=6.32775763630867 pf=0.97 vminpu=0.88
new object=load.355431c0a phases=1 bus1=sx3048222c.1 kv=0.12 status=variable model=1 conn=wye kw=12.6059948134422 pf=0.97 vminpu=0.88
new object=load.355431c0b phases=1 bus1=sx3048222c.2 kv=0.12 status=variable model=1 conn=wye kw=2.65400518655777 pf=0.97 vminpu=0.88
new object=load.355584b0a phases=1 bus1=sx2710542b.1 kv=0.12 status=variable model=1 conn=wye kw=8.10471655189991 pf=0.97 vminpu=0.88
new object=load.355584b0b phases=1 bus1=sx2710542b.2 kv=0.12 status=variable model=1 conn=wye kw=1.62528344810009 pf=0.97 vminpu=0.88
new object=load.21248901b0a phases=1 bus1=sx2729430b.1 kv=0.12 status=variable model=1 conn=wye kw=4.25848900973797 pf=0.97 vminpu=0.88
new object=load.21248901b0b phases=1 bus1=sx2729430b.2 kv=0.12 status=variable model=1 conn=wye kw=5.47151099026203 pf=0.97 vminpu=0.88
new object=load.355585b0a phases=1 bus1=sx2766742b.1 kv=0.12 status=variable model=1 conn=wye kw=3.17199291229248 pf=0.97 vminpu=0.88
new object=load.355585b0b phases=1 bus1=sx2766742b.2 kv=0.12 status=variable model=1 conn=wye kw=2.66800708770752 pf=0.97 vminpu=0.88
new object=load.355586b0a phases=1 bus1=sx3254234b.1 kv=0.12 status=variable model=1 conn=wye kw=7.29204090058804 pf=0.97 vminpu=0.88
new object=load.355586b0b phases=1 bus1=sx3254234b.2 kv=0.12 status=variable model=1 conn=wye kw=2.43795909941196 pf=0.97 vminpu=0.88
new object=load.355587b0a phases=1 bus1=sx3104114b.1 kv=0.12 status=variable model=1 conn=wye kw=0.559586397409439 pf=0.97 vminpu=0.88
new object=load.355587b0b phases=1 bus1=sx3104114b.2 kv=0.12 status=variable model=1 conn=wye kw=9.17041360259056 pf=0.97 vminpu=0.88
new object=load.355588b0a phases=1 bus1=sx2822857b.1 kv=0.12 status=variable model=1 conn=wye kw=3.15343164920807 pf=0.97 vminpu=0.88
new object=load.355588b0b phases=1 bus1=sx2822857b.2 kv=0.12 status=variable model=1 conn=wye kw=2.68656835079193 pf=0.97 vminpu=0.88
new object=load.355589b0a phases=1 bus1=sx2691939b.1 kv=0.12 status=variable model=1 conn=wye kw=3.01688635587692 pf=0.97 vminpu=0.88
new object=load.355589b0b phases=1 bus1=sx2691939b.2 kv=0.12 status=variable model=1 conn=wye kw=6.71311364412308 pf=0.97 vminpu=0.88
new object=load.355590b0a phases=1 bus1=sx2860478b.1 kv=0.12 status=variable model=1 conn=wye kw=0.203747134208679 pf=0.97 vminpu=0.88
new object=load.355590b0b phases=1 bus1=sx2860478b.2 kv=0.12 status=variable model=1 conn=wye kw=5.63625286579132 pf=0.97 vminpu=0.88
new object=load.355591b0a phases=1 bus1=sx2822858b.1 kv=0.12 status=variable model=1 conn=wye kw=6.73918022036552 pf=0.97 vminpu=0.88
new object=load.355591b0b phases=1 bus1=sx2822858b.2 kv=0.12 status=variable model=1 conn=wye kw=2.99081977963448 pf=0.97 vminpu=0.88
new object=load.355618b0a phases=1 bus1=sx2954338b.1 kv=0.12 status=variable model=1 conn=wye kw=3.27008580088615 pf=0.97 vminpu=0.88
new object=load.355618b0b phases=1 bus1=sx2954338b.2 kv=0.12 status=variable model=1 conn=wye kw=6.45991419911385 pf=0.97 vminpu=0.88
new object=load.355592b0a phases=1 bus1=sx3254206b.1 kv=0.12 status=variable model=1 conn=wye kw=3.99206431210041 pf=0.97 vminpu=0.88
new object=load.355592b0b phases=1 bus1=sx3254206b.2 kv=0.12 status=variable model=1 conn=wye kw=5.73793568789959 pf=0.97 vminpu=0.88
new object=load.355596b0a phases=1 bus1=sx3178969b.1 kv=0.12 status=variable model=1 conn=wye kw=5.06768116950989 pf=0.97 vminpu=0.88
new object=load.355596b0b phases=1 bus1=sx3178969b.2 kv=0.12 status=variable model=1 conn=wye kw=0.772318830490113 pf=0.97 vminpu=0.88
new object=load.355597b0a phases=1 bus1=sx2729401b.1 kv=0.12 status=variable model=1 conn=wye kw=4.15396528720856 pf=0.97 vminpu=0.88
new object=load.355597b0b phases=1 bus1=sx2729401b.2 kv=0.12 status=variable model=1 conn=wye kw=1.68603471279144 pf=0.97 vminpu=0.88
new object=load.355603b0a phases=1 bus1=sx3160108b.1 kv=0.12 status=variable model=1 conn=wye kw=5.0281230455637 pf=0.97 vminpu=0.88
new object=load.355603b0b phases=1 bus1=sx3160108b.2 kv=0.12 status=variable model=1 conn=wye kw=9.5618769544363 pf=0.97 vminpu=0.88
new object=load.355606b0a phases=1 bus1=sx3029510b.1 kv=0.12 status=variable model=1 conn=wye kw=1.89750738143921 pf=0.97 vminpu=0.88
new object=load.355606b0b phases=1 bus1=sx3029510b.2 kv=0.12 status=variable model=1 conn=wye kw=3.94249261856079 pf=0.97 vminpu=0.88
new object=load.355605b0a phases=1 bus1=sx2729409b.1 kv=0.12 status=variable model=1 conn=wye kw=2.05425742685795 pf=0.97 vminpu=0.88
new object=load.355605b0b phases=1 bus1=sx2729409b.2 kv=0.12 status=variable model=1 conn=wye kw=7.67574257314205 pf=0.97 vminpu=0.88
new object=load.355604b0a phases=1 bus1=sx2841624b.1 kv=0.12 status=variable model=1 conn=wye kw=2.25541954994202 pf=0.97 vminpu=0.88
new object=load.355604b0b phases=1 bus1=sx2841624b.2 kv=0.12 status=variable model=1 conn=wye kw=3.58458045005798 pf=0.97 vminpu=0.88
new object=load.355607b0a phases=1 bus1=sx2991927b.1 kv=0.12 status=variable model=1 conn=wye kw=8.80916365802288 pf=0.97 vminpu=0.88
new object=load.355607b0b phases=1 bus1=sx2991927b.2 kv=0.12 status=variable model=1 conn=wye kw=0.92083634197712 pf=0.97 vminpu=0.88
new object=load.21400108b0a phases=1 bus1=sx2748139b.1 kv=0.12 status=variable model=1 conn=wye kw=5.18620724201202 pf=0.97 vminpu=0.88
new object=load.21400108b0b phases=1 bus1=sx2748139b.2 kv=0.12 status=variable model=1 conn=wye kw=0.653792757987976 pf=0.97 vminpu=0.88
new object=load.355602b0a phases=1 bus1=sx3251806b.1 kv=0.12 status=variable model=1 conn=wye kw=5.83255084991455 pf=0.97 vminpu=0.88
new object=load.355602b0b phases=1 bus1=sx3251806b.2 kv=0.12 status=variable model=1 conn=wye kw=0.00744915008544922 pf=0.97 vminpu=0.88
new object=load.355598b0a phases=1 bus1=sx2804245b.1 kv=0.12 status=variable model=1 conn=wye kw=4.7670691037178 pf=0.97 vminpu=0.88
new object=load.355598b0b phases=1 bus1=sx2804245b.2 kv=0.12 status=variable model=1 conn=wye kw=4.9629308962822 pf=0.97 vminpu=0.88
new object=load.226191995b0a phases=1 bus1=sx2801896b.1 kv=0.12 status=variable model=1 conn=wye kw=1.75247277736664 pf=0.97 vminpu=0.88
new object=load.226191995b0b phases=1 bus1=sx2801896b.2 kv=0.12 status=variable model=1 conn=wye kw=4.08752722263336 pf=0.97 vminpu=0.88
new object=load.355601b0a phases=1 bus1=sx2673326b.1 kv=0.12 status=variable model=1 conn=wye kw=2.05569008350372 pf=0.97 vminpu=0.88
new object=load.355601b0b phases=1 bus1=sx2673326b.2 kv=0.12 status=variable model=1 conn=wye kw=3.78430991649628 pf=0.97 vminpu=0.88
new object=load.355600b0a phases=1 bus1=sx2691938b.1 kv=0.12 status=variable model=1 conn=wye kw=2.92630346655846 pf=0.97 vminpu=0.88
new object=load.355600b0b phases=1 bus1=sx2691938b.2 kv=0.12 status=variable model=1 conn=wye kw=6.80369653344154 pf=0.97 vminpu=0.88
new object=load.355599b0a phases=1 bus1=sx3216338b.1 kv=0.12 status=variable model=1 conn=wye kw=8.89050093352795 pf=0.97 vminpu=0.88
new object=load.355599b0b phases=1 bus1=sx3216338b.2 kv=0.12 status=variable model=1 conn=wye kw=0.839499066472053 pf=0.97 vminpu=0.88
new object=load.2118903b0a phases=1 bus1=sx2973146b.1 kv=0.12 status=variable model=1 conn=wye kw=8.51745184123516 pf=0.97 vminpu=0.88
new object=load.2118903b0b phases=1 bus1=sx2973146b.2 kv=0.12 status=variable model=1 conn=wye kw=1.21254815876484 pf=0.97 vminpu=0.88
new object=load.354851b0a phases=1 bus1=sx2991901b.1 kv=0.12 status=variable model=1 conn=wye kw=7.11148755252361 pf=0.97 vminpu=0.88
new object=load.354851b0b phases=1 bus1=sx2991901b.2 kv=0.12 status=variable model=1 conn=wye kw=2.61851244747639 pf=0.97 vminpu=0.88
new object=load.225571871b0a phases=1 bus1=sx2911069b.1 kv=0.12 status=variable model=1 conn=wye kw=5.76456552028656 pf=0.97 vminpu=0.88
new object=load.225571871b0b phases=1 bus1=sx2911069b.2 kv=0.12 status=variable model=1 conn=wye kw=0.0754344797134401 pf=0.97 vminpu=0.88
new object=load.225571845b0a phases=1 bus1=sx2948732b.1 kv=0.12 status=variable model=1 conn=wye kw=0.00989971160888672 pf=0.97 vminpu=0.88
new object=load.225571845b0b phases=1 bus1=sx2948732b.2 kv=0.12 status=variable model=1 conn=wye kw=5.83010028839111 pf=0.97 vminpu=0.88
new object=load.225684682b0a phases=1 bus1=sx3231269b.1 kv=0.12 status=variable model=1 conn=wye kw=5.76520740032196 pf=0.97 vminpu=0.88
new object=load.225684682b0b phases=1 bus1=sx3231269b.2 kv=0.12 status=variable model=1 conn=wye kw=0.0747925996780392 pf=0.97 vminpu=0.88
new object=load.355595b0a phases=1 bus1=sx2860479b.1 kv=0.12 status=variable model=1 conn=wye kw=2.25281706750393 pf=0.97 vminpu=0.88
new object=load.355595b0b phases=1 bus1=sx2860479b.2 kv=0.12 status=variable model=1 conn=wye kw=1.63718293249607 pf=0.97 vminpu=0.88
new object=load.2223664050b0a phases=1 bus1=sx3315860b.1 kv=0.12 status=variable model=1 conn=wye kw=2.50329802513123 pf=0.97 vminpu=0.88
new object=load.2223664050b0b phases=1 bus1=sx3315860b.2 kv=0.12 status=variable model=1 conn=wye kw=3.33670197486877 pf=0.97 vminpu=0.88
new object=load.355593b0a phases=1 bus1=sx2766715b.1 kv=0.12 status=variable model=1 conn=wye kw=3.6337483215332 pf=0.97 vminpu=0.88
new object=load.355593b0b phases=1 bus1=sx2766715b.2 kv=0.12 status=variable model=1 conn=wye kw=2.2062516784668 pf=0.97 vminpu=0.88
new object=load.227896008c0a phases=1 bus1=sx3177881c.1 kv=0.12 status=variable model=1 conn=wye kw=2.27517071306705 pf=0.97 vminpu=0.88
new object=load.227896008c0b phases=1 bus1=sx3177881c.2 kv=0.12 status=variable model=1 conn=wye kw=7.89482928693294 pf=0.97 vminpu=0.88
new object=load.2120183c0a phases=1 bus1=sx3122818c.1 kv=0.12 status=variable model=1 conn=wye kw=2.01823376297951 pf=0.97 vminpu=0.88
new object=load.2120183c0b phases=1 bus1=sx3122818c.2 kv=0.12 status=variable model=1 conn=wye kw=8.15176623702049 pf=0.97 vminpu=0.88
new object=load.225533531a0a phases=1 bus1=sx2685805a.1 kv=0.12 status=variable model=1 conn=wye kw=6.04724568128586 pf=0.97 vminpu=0.88
new object=load.225533531a0b phases=1 bus1=sx2685805a.2 kv=0.12 status=variable model=1 conn=wye kw=2.82275431871414 pf=0.97 vminpu=0.88
new object=load.355779c0a phases=1 bus1=sx3122817c.1 kv=0.12 status=variable model=1 conn=wye kw=2.63933279514313 pf=0.97 vminpu=0.88
new object=load.355779c0b phases=1 bus1=sx3122817c.2 kv=0.12 status=variable model=1 conn=wye kw=3.46066720485687 pf=0.97 vminpu=0.88
new object=load.355778c0a phases=1 bus1=sx2673314c.1 kv=0.12 status=variable model=1 conn=wye kw=2.71430232226849 pf=0.97 vminpu=0.88
new object=load.355778c0b phases=1 bus1=sx2673314c.2 kv=0.12 status=variable model=1 conn=wye kw=1.35569767773151 pf=0.97 vminpu=0.88
new object=load.355773a0a phases=1 bus1=sx2991909a.1 kv=0.12 status=variable model=1 conn=wye kw=4.96801738083363 pf=0.97 vminpu=0.88
new object=load.355773a0b phases=1 bus1=sx2991909a.2 kv=0.12 status=variable model=1 conn=wye kw=3.90198261916637 pf=0.97 vminpu=0.88
new object=load.21396867a0a phases=1 bus1=sx2710536a.1 kv=0.12 status=variable model=1 conn=wye kw=1.39600699067116 pf=0.97 vminpu=0.88
new object=load.21396867a0b phases=1 bus1=sx2710536a.2 kv=0.12 status=variable model=1 conn=wye kw=7.47399300932884 pf=0.97 vminpu=0.88
new object=load.21470326a0a phases=1 bus1=sx2766748a.1 kv=0.12 status=variable model=1 conn=wye kw=1.4855143737793 pf=0.97 vminpu=0.88
new object=load.21470326a0b phases=1 bus1=sx2766748a.2 kv=0.12 status=variable model=1 conn=wye kw=3.8344856262207 pf=0.97 vminpu=0.88
new object=load.21396959a0a phases=1 bus1=sx3197638a.1 kv=0.12 status=variable model=1 conn=wye kw=7.61718374669552 pf=0.97 vminpu=0.88
new object=load.21396959a0b phases=1 bus1=sx3197638a.2 kv=0.12 status=variable model=1 conn=wye kw=1.25281625330448 pf=0.97 vminpu=0.88
new object=load.21397005a0a phases=1 bus1=sx2935557a.1 kv=0.12 status=variable model=1 conn=wye kw=9.95471849441528 pf=0.97 vminpu=0.88
new object=load.21397005a0b phases=1 bus1=sx2935557a.2 kv=0.12 status=variable model=1 conn=wye kw=3.34528150558472 pf=0.97 vminpu=0.88
new object=load.21397029a0a phases=1 bus1=sx2673311a.1 kv=0.12 status=variable model=1 conn=wye kw=6.96576710999012 pf=0.97 vminpu=0.88
new object=load.21397029a0b phases=1 bus1=sx2673311a.2 kv=0.12 status=variable model=1 conn=wye kw=1.90423289000988 pf=0.97 vminpu=0.88
new object=load.355842a0a phases=1 bus1=sx2876813a.1 kv=0.12 status=variable model=1 conn=wye kw=2.86290803849697 pf=0.97 vminpu=0.88
new object=load.355842a0b phases=1 bus1=sx2876813a.2 kv=0.12 status=variable model=1 conn=wye kw=6.00709196150303 pf=0.97 vminpu=0.88
new object=load.21399809a0a phases=1 bus1=sx2785531a.1 kv=0.12 status=variable model=1 conn=wye kw=1.64908522367477 pf=0.97 vminpu=0.88
new object=load.21399809a0b phases=1 bus1=sx2785531a.2 kv=0.12 status=variable model=1 conn=wye kw=3.67091477632523 pf=0.97 vminpu=0.88
new object=load.21399826a0a phases=1 bus1=sx3216358a.1 kv=0.12 status=variable model=1 conn=wye kw=6.21215672135353 pf=0.97 vminpu=0.88
new object=load.21399826a0b phases=1 bus1=sx3216358a.2 kv=0.12 status=variable model=1 conn=wye kw=2.65784327864647 pf=0.97 vminpu=0.88
new object=load.21399762a0a phases=1 bus1=sx2879087a.1 kv=0.12 status=variable model=1 conn=wye kw=1.26040488243103 pf=0.97 vminpu=0.88
new object=load.21399762a0b phases=1 bus1=sx2879087a.2 kv=0.12 status=variable model=1 conn=wye kw=4.05959511756897 pf=0.97 vminpu=0.88
new object=load.21399707a0a phases=1 bus1=sx3141403a.1 kv=0.12 status=variable model=1 conn=wye kw=7.37350323557854 pf=0.97 vminpu=0.88
new object=load.21399707a0b phases=1 bus1=sx3141403a.2 kv=0.12 status=variable model=1 conn=wye kw=1.49649676442146 pf=0.97 vminpu=0.88
new object=load.226101460a0a phases=1 bus1=sx2857591a.1 kv=0.12 status=variable model=1 conn=wye kw=4.50391166210175 pf=0.97 vminpu=0.88
new object=load.226101460a0b phases=1 bus1=sx2857591a.2 kv=0.12 status=variable model=1 conn=wye kw=0.816088337898255 pf=0.97 vminpu=0.88
new object=load.226101449a0a phases=1 bus1=sx3027133a.1 kv=0.12 status=variable model=1 conn=wye kw=4.2227777916193 pf=0.97 vminpu=0.88
new object=load.226101449a0b phases=1 bus1=sx3027133a.2 kv=0.12 status=variable model=1 conn=wye kw=4.6472222083807 pf=0.97 vminpu=0.88
new object=load.21483138a0a phases=1 bus1=sx3122847a.1 kv=0.12 status=variable model=1 conn=wye kw=2.36962978601456 pf=0.97 vminpu=0.88
new object=load.21483138a0b phases=1 bus1=sx3122847a.2 kv=0.12 status=variable model=1 conn=wye kw=2.95037021398544 pf=0.97 vminpu=0.88
new object=load.21399752a0a phases=1 bus1=sx2785546a.1 kv=0.12 status=variable model=1 conn=wye kw=7.90760760962963 pf=0.97 vminpu=0.88
new object=load.21399752a0b phases=1 bus1=sx2785546a.2 kv=0.12 status=variable model=1 conn=wye kw=0.962392390370369 pf=0.97 vminpu=0.88
new object=load.226196642a0a phases=1 bus1=sx2914324a.1 kv=0.12 status=variable model=1 conn=wye kw=1.1449549716711 pf=0.97 vminpu=0.88
new object=load.226196642a0b phases=1 bus1=sx2914324a.2 kv=0.12 status=variable model=1 conn=wye kw=0.625045028328896 pf=0.97 vminpu=0.88
new object=load.294810a0a phases=1 bus1=sx3010585a.1 kv=0.12 status=variable model=1 conn=wye kw=9.04869233369827 pf=0.97 vminpu=0.88
new object=load.294810a0b phases=1 bus1=sx3010585a.2 kv=0.12 status=variable model=1 conn=wye kw=4.25130766630173 pf=0.97 vminpu=0.88
new object=load.294809a0a phases=1 bus1=sx2952014a.1 kv=0.12 status=variable model=1 conn=wye kw=2.09715175390244 pf=0.97 vminpu=0.88
new object=load.294809a0b phases=1 bus1=sx2952014a.2 kv=0.12 status=variable model=1 conn=wye kw=3.22284824609756 pf=0.97 vminpu=0.88
new object=load.294812a0a phases=1 bus1=sx3120502a.1 kv=0.12 status=variable model=1 conn=wye kw=2.66032121896744 pf=0.97 vminpu=0.88
new object=load.294812a0b phases=1 bus1=sx3120502a.2 kv=0.12 status=variable model=1 conn=wye kw=2.65967878103256 pf=0.97 vminpu=0.88
new object=load.294789a0a phases=1 bus1=sx2895461a.1 kv=0.12 status=variable model=1 conn=wye kw=5.81175092697143 pf=0.97 vminpu=0.88
new object=load.294789a0b phases=1 bus1=sx2895461a.2 kv=0.12 status=variable model=1 conn=wye kw=3.05824907302856 pf=0.97 vminpu=0.88
new object=load.294788a0a phases=1 bus1=sx2821010a.1 kv=0.12 status=variable model=1 conn=wye kw=8.39304335713387 pf=0.97 vminpu=0.88
new object=load.294788a0b phases=1 bus1=sx2821010a.2 kv=0.12 status=variable model=1 conn=wye kw=4.90695664286613 pf=0.97 vminpu=0.88
new object=load.21399630a0a phases=1 bus1=sx3233353a.1 kv=0.12 status=variable model=1 conn=wye kw=1.62601453542709 pf=0.97 vminpu=0.88
new object=load.21399630a0b phases=1 bus1=sx3233353a.2 kv=0.12 status=variable model=1 conn=wye kw=3.69398546457291 pf=0.97 vminpu=0.88
new object=load.293681a0a phases=1 bus1=sx3195751a.1 kv=0.12 status=variable model=1 conn=wye kw=5.07743202447891 pf=0.97 vminpu=0.88
new object=load.293681a0b phases=1 bus1=sx3195751a.2 kv=0.12 status=variable model=1 conn=wye kw=3.79256797552109 pf=0.97 vminpu=0.88
new object=load.355843a0a phases=1 bus1=sx2952013a.1 kv=0.12 status=variable model=1 conn=wye kw=2.34880735874176 pf=0.97 vminpu=0.88
new object=load.355843a0b phases=1 bus1=sx2952013a.2 kv=0.12 status=variable model=1 conn=wye kw=1.20119264125824 pf=0.97 vminpu=0.88
new object=load.355942a0a phases=1 bus1=sx2973165a.1 kv=0.12 status=variable model=1 conn=wye kw=2.33227347791195 pf=0.97 vminpu=0.88
new object=load.355942a0b phases=1 bus1=sx2973165a.2 kv=0.12 status=variable model=1 conn=wye kw=6.53772652208805 pf=0.97 vminpu=0.88
new object=load.355938a0a phases=1 bus1=sx2804262a.1 kv=0.12 status=variable model=1 conn=wye kw=2.67490291118622 pf=0.97 vminpu=0.88
new object=load.355938a0b phases=1 bus1=sx2804262a.2 kv=0.12 status=variable model=1 conn=wye kw=2.64509708881378 pf=0.97 vminpu=0.88
new object=load.355937a0a phases=1 bus1=sx2841639a.1 kv=0.12 status=variable model=1 conn=wye kw=8.47601729929447 pf=0.97 vminpu=0.88
new object=load.355937a0b phases=1 bus1=sx2841639a.2 kv=0.12 status=variable model=1 conn=wye kw=0.393982700705529 pf=0.97 vminpu=0.88
new object=load.21397067a0a phases=1 bus1=sx2729413a.1 kv=0.12 status=variable model=1 conn=wye kw=2.62972424030304 pf=0.97 vminpu=0.88
new object=load.21397067a0b phases=1 bus1=sx2729413a.2 kv=0.12 status=variable model=1 conn=wye kw=2.69027575969696 pf=0.97 vminpu=0.88
new object=load.355935a0a phases=1 bus1=sx2691973a.1 kv=0.12 status=variable model=1 conn=wye kw=3.83943138360977 pf=0.97 vminpu=0.88
new object=load.355935a0b phases=1 bus1=sx2691973a.2 kv=0.12 status=variable model=1 conn=wye kw=1.48056861639023 pf=0.97 vminpu=0.88
new object=load.355936a0a phases=1 bus1=sx2954357a.1 kv=0.12 status=variable model=1 conn=wye kw=5.1074862241745 pf=0.97 vminpu=0.88
new object=load.355936a0b phases=1 bus1=sx2954357a.2 kv=0.12 status=variable model=1 conn=wye kw=8.1925137758255 pf=0.97 vminpu=0.88
new object=load.355934a0a phases=1 bus1=sx3048212a.1 kv=0.12 status=variable model=1 conn=wye kw=2.5060172021389 pf=0.97 vminpu=0.88
new object=load.355934a0b phases=1 bus1=sx3048212a.2 kv=0.12 status=variable model=1 conn=wye kw=1.0439827978611 pf=0.97 vminpu=0.88
new object=load.355933a0a phases=1 bus1=sx2916598a.1 kv=0.12 status=variable model=1 conn=wye kw=2.23759287893772 pf=0.97 vminpu=0.88
new object=load.355933a0b phases=1 bus1=sx2916598a.2 kv=0.12 status=variable model=1 conn=wye kw=1.31240712106228 pf=0.97 vminpu=0.88
new object=load.226163467a0a phases=1 bus1=sx3120376a.1 kv=0.12 status=variable model=1 conn=wye kw=0.55781467795372 pf=0.97 vminpu=0.88
new object=load.226163467a0b phases=1 bus1=sx3120376a.2 kv=0.12 status=variable model=1 conn=wye kw=8.31218532204628 pf=0.97 vminpu=0.88
new object=load.356014a0a phases=1 bus1=sx3235249a.1 kv=0.12 status=variable model=1 conn=wye kw=1.44577173292637 pf=0.97 vminpu=0.88
new object=load.356014a0b phases=1 bus1=sx3235249a.2 kv=0.12 status=variable model=1 conn=wye kw=2.10422826707363 pf=0.97 vminpu=0.88
new object=load.356013a0a phases=1 bus1=sx2954348a.1 kv=0.12 status=variable model=1 conn=wye kw=5.30683200359344 pf=0.97 vminpu=0.88
new object=load.356013a0b phases=1 bus1=sx2954348a.2 kv=0.12 status=variable model=1 conn=wye kw=3.56316799640655 pf=0.97 vminpu=0.88
new object=load.356012a0a phases=1 bus1=sx2841615a.1 kv=0.12 status=variable model=1 conn=wye kw=2.07361239671707 pf=0.97 vminpu=0.88
new object=load.356012a0b phases=1 bus1=sx2841615a.2 kv=0.12 status=variable model=1 conn=wye kw=3.24638760328293 pf=0.97 vminpu=0.88
new object=load.356011a0a phases=1 bus1=sx3216337a.1 kv=0.12 status=variable model=1 conn=wye kw=5.24938573360443 pf=0.97 vminpu=0.88
new object=load.356011a0b phases=1 bus1=sx3216337a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0706142663955687 pf=0.97 vminpu=0.88
new object=load.356010a0a phases=1 bus1=sx3216336a.1 kv=0.12 status=variable model=1 conn=wye kw=2.03995583593845 pf=0.97 vminpu=0.88
new object=load.356010a0b phases=1 bus1=sx3216336a.2 kv=0.12 status=variable model=1 conn=wye kw=6.83004416406155 pf=0.97 vminpu=0.88
new object=load.356009a0a phases=1 bus1=sx2691936a.1 kv=0.12 status=variable model=1 conn=wye kw=1.07928685188293 pf=0.97 vminpu=0.88
new object=load.356009a0b phases=1 bus1=sx2691936a.2 kv=0.12 status=variable model=1 conn=wye kw=4.24071314811707 pf=0.97 vminpu=0.88
new object=load.356008a0a phases=1 bus1=sx3197618a.1 kv=0.12 status=variable model=1 conn=wye kw=2.84192377328873 pf=0.97 vminpu=0.88
new object=load.356008a0b phases=1 bus1=sx3197618a.2 kv=0.12 status=variable model=1 conn=wye kw=2.47807622671127 pf=0.97 vminpu=0.88
new object=load.356007a0a phases=1 bus1=sx3141389a.1 kv=0.12 status=variable model=1 conn=wye kw=4.82313545703888 pf=0.97 vminpu=0.88
new object=load.356007a0b phases=1 bus1=sx3141389a.2 kv=0.12 status=variable model=1 conn=wye kw=0.496864542961121 pf=0.97 vminpu=0.88
new object=load.2121587a0a phases=1 bus1=sx2860477a.1 kv=0.12 status=variable model=1 conn=wye kw=2.16476374864578 pf=0.97 vminpu=0.88
new object=load.2121587a0b phases=1 bus1=sx2860477a.2 kv=0.12 status=variable model=1 conn=wye kw=3.15523625135422 pf=0.97 vminpu=0.88
new object=load.226191850a0a phases=1 bus1=sx3270814a.1 kv=0.12 status=variable model=1 conn=wye kw=8.2274944871664 pf=0.97 vminpu=0.88
new object=load.226191850a0b phases=1 bus1=sx3270814a.2 kv=0.12 status=variable model=1 conn=wye kw=0.642505512833596 pf=0.97 vminpu=0.88
new object=load.356015a0a phases=1 bus1=sx2916599a.1 kv=0.12 status=variable model=1 conn=wye kw=5.44904307246208 pf=0.97 vminpu=0.88
new object=load.356015a0b phases=1 bus1=sx2916599a.2 kv=0.12 status=variable model=1 conn=wye kw=3.42095692753792 pf=0.97 vminpu=0.88
new object=load.2224237380a0a phases=1 bus1=sx3649297a.1 kv=0.12 status=variable model=1 conn=wye kw=3.58527297973633 pf=0.97 vminpu=0.88
new object=load.2224237380a0b phases=1 bus1=sx3649297a.2 kv=0.12 status=variable model=1 conn=wye kw=9.71472702026367 pf=0.97 vminpu=0.88
new object=load.2224237384a0a phases=1 bus1=sx3649298a.1 kv=0.12 status=variable model=1 conn=wye kw=1.58929108977318 pf=0.97 vminpu=0.88
new object=load.2224237384a0b phases=1 bus1=sx3649298a.2 kv=0.12 status=variable model=1 conn=wye kw=11.7107089102268 pf=0.97 vminpu=0.88
new object=load.2224237391a0a phases=1 bus1=sx3649299a.1 kv=0.12 status=variable model=1 conn=wye kw=7.09061007857323 pf=0.97 vminpu=0.88
new object=load.2224237391a0b phases=1 bus1=sx3649299a.2 kv=0.12 status=variable model=1 conn=wye kw=1.77938992142677 pf=0.97 vminpu=0.88
new object=load.2224237546a0a phases=1 bus1=sx3649300a.1 kv=0.12 status=variable model=1 conn=wye kw=3.4337427675724 pf=0.97 vminpu=0.88
new object=load.2224237546a0b phases=1 bus1=sx3649300a.2 kv=0.12 status=variable model=1 conn=wye kw=9.8662572324276 pf=0.97 vminpu=0.88
new object=load.2224237643a0a phases=1 bus1=sx3649301a.1 kv=0.12 status=variable model=1 conn=wye kw=10.9579015016556 pf=0.97 vminpu=0.88
new object=load.2224237643a0b phases=1 bus1=sx3649301a.2 kv=0.12 status=variable model=1 conn=wye kw=2.34209849834442 pf=0.97 vminpu=0.88
new object=load.2224237653a0a phases=1 bus1=sx3649302a.1 kv=0.12 status=variable model=1 conn=wye kw=13.1402775943279 pf=0.97 vminpu=0.88
new object=load.2224237653a0b phases=1 bus1=sx3649302a.2 kv=0.12 status=variable model=1 conn=wye kw=0.159722405672074 pf=0.97 vminpu=0.88
new object=load.2224237713a0a phases=1 bus1=sx3649304a.1 kv=0.12 status=variable model=1 conn=wye kw=11.2973424315453 pf=0.97 vminpu=0.88
new object=load.2224237713a0b phases=1 bus1=sx3649304a.2 kv=0.12 status=variable model=1 conn=wye kw=2.00265756845474 pf=0.97 vminpu=0.88
new object=load.2224237718a0a phases=1 bus1=sx3649305a.1 kv=0.12 status=variable model=1 conn=wye kw=2.08292742967606 pf=0.97 vminpu=0.88
new object=load.2224237718a0b phases=1 bus1=sx3649305a.2 kv=0.12 status=variable model=1 conn=wye kw=3.23707257032394 pf=0.97 vminpu=0.88
new object=load.2224238167a0a phases=1 bus1=sx3649306a.1 kv=0.12 status=variable model=1 conn=wye kw=10.9526281833649 pf=0.97 vminpu=0.88
new object=load.2224238167a0b phases=1 bus1=sx3649306a.2 kv=0.12 status=variable model=1 conn=wye kw=2.34737181663513 pf=0.97 vminpu=0.88
new object=load.2223703238c0a phases=1 bus1=sx3342743c.1 kv=0.12 status=variable model=1 conn=wye kw=3.86551551759243 pf=0.97 vminpu=0.88
new object=load.2223703238c0b phases=1 bus1=sx3342743c.2 kv=0.12 status=variable model=1 conn=wye kw=0.20448448240757 pf=0.97 vminpu=0.88
new object=load.338932c0a phases=1 bus1=sx3197661c.1 kv=0.12 status=variable model=1 conn=wye kw=0.710347980260849 pf=0.97 vminpu=0.88
new object=load.338932c0b phases=1 bus1=sx3197661c.2 kv=0.12 status=variable model=1 conn=wye kw=5.38965201973915 pf=0.97 vminpu=0.88
new object=load.21397121c0a phases=1 bus1=sx3122848c.1 kv=0.12 status=variable model=1 conn=wye kw=0.587292963266373 pf=0.97 vminpu=0.88
new object=load.21397121c0b phases=1 bus1=sx3122848c.2 kv=0.12 status=variable model=1 conn=wye kw=5.51270703673363 pf=0.97 vminpu=0.88
new object=load.2224230754c0a phases=1 bus1=sx3645812c.1 kv=0.12 status=variable model=1 conn=wye kw=10.6278751313686 pf=0.97 vminpu=0.88
new object=load.2224230754c0b phases=1 bus1=sx3645812c.2 kv=0.12 status=variable model=1 conn=wye kw=4.63212486863136 pf=0.97 vminpu=0.88
new object=load.2224230615c0a phases=1 bus1=sx3645809c.1 kv=0.12 status=variable model=1 conn=wye kw=12.4899643278122 pf=0.97 vminpu=0.88
new object=load.2224230615c0b phases=1 bus1=sx3645809c.2 kv=0.12 status=variable model=1 conn=wye kw=7.85003567218781 pf=0.97 vminpu=0.88
new object=load.2224230651c0a phases=1 bus1=sx3645810c.1 kv=0.12 status=fixed model=1 conn=wye kw=15.612910130024 pf=0.97 vminpu=0.88
new object=load.2224230651c0b phases=1 bus1=sx3645810c.2 kv=0.12 status=fixed model=1 conn=wye kw=14.907089869976 pf=0.97 vminpu=0.88
new object=load.2224230689c0a phases=1 bus1=sx3645811c.1 kv=0.12 status=fixed model=1 conn=wye kw=2.94756062030792 pf=0.97 vminpu=0.88
new object=load.2224230689c0b phases=1 bus1=sx3645811c.2 kv=0.12 status=fixed model=1 conn=wye kw=27.5724393796921 pf=0.97 vminpu=0.88
new object=load.338931c0a phases=1 bus1=sx2785521c.1 kv=0.12 status=variable model=1 conn=wye kw=11.4561039924622 pf=0.97 vminpu=0.88
new object=load.338931c0b phases=1 bus1=sx2785521c.2 kv=0.12 status=variable model=1 conn=wye kw=3.80389600753784 pf=0.97 vminpu=0.88
new object=load.338930b0a phases=1 bus1=sx3029506b.1 kv=0.12 status=variable model=1 conn=wye kw=3.6238262873888 pf=0.97 vminpu=0.88
new object=load.338930b0b phases=1 bus1=sx3029506b.2 kv=0.12 status=variable model=1 conn=wye kw=0.266173712611198 pf=0.97 vminpu=0.88
new object=load.338935b0a phases=1 bus1=sx2973160b.1 kv=0.12 status=variable model=1 conn=wye kw=1.35087900161743 pf=0.97 vminpu=0.88
new object=load.338935b0b phases=1 bus1=sx2973160b.2 kv=0.12 status=variable model=1 conn=wye kw=4.48912099838257 pf=0.97 vminpu=0.88
new object=load.21396815c0a phases=1 bus1=sx3253995c.1 kv=0.12 status=variable model=1 conn=wye kw=0.052135294675827 pf=0.97 vminpu=0.88
new object=load.21396815c0b phases=1 bus1=sx3253995c.2 kv=0.12 status=variable model=1 conn=wye kw=6.04786470532417 pf=0.97 vminpu=0.88
new object=load.338927a0a phases=1 bus1=sx2972930a.1 kv=0.12 status=variable model=1 conn=wye kw=7.86208553910255 pf=0.97 vminpu=0.88
new object=load.338927a0b phases=1 bus1=sx2972930a.2 kv=0.12 status=variable model=1 conn=wye kw=1.00791446089745 pf=0.97 vminpu=0.88
new object=load.338926a0a phases=1 bus1=sx3216123a.1 kv=0.12 status=variable model=1 conn=wye kw=5.10141096830368 pf=0.97 vminpu=0.88
new object=load.338926a0b phases=1 bus1=sx3216123a.2 kv=0.12 status=variable model=1 conn=wye kw=0.21858903169632 pf=0.97 vminpu=0.88
new object=load.338924c0a phases=1 bus1=sx3104123c.1 kv=0.12 status=variable model=1 conn=wye kw=2.77503305077553 pf=0.97 vminpu=0.88
new object=load.338924c0b phases=1 bus1=sx3104123c.2 kv=0.12 status=variable model=1 conn=wye kw=3.32496694922447 pf=0.97 vminpu=0.88
new object=load.338925a0a phases=1 bus1=sx2973153a.1 kv=0.12 status=variable model=1 conn=wye kw=0.622233800888062 pf=0.97 vminpu=0.88
new object=load.338925a0b phases=1 bus1=sx2973153a.2 kv=0.12 status=variable model=1 conn=wye kw=4.69776619911194 pf=0.97 vminpu=0.88
new object=load.338922b0a phases=1 bus1=sx2822866b.1 kv=0.12 status=variable model=1 conn=wye kw=1.47147290170193 pf=0.97 vminpu=0.88
new object=load.338922b0b phases=1 bus1=sx2822866b.2 kv=0.12 status=variable model=1 conn=wye kw=8.25852709829807 pf=0.97 vminpu=0.88
new object=load.228446184a0a phases=1 bus1=sx3159645a.1 kv=0.12 status=variable model=1 conn=wye kw=2.94351418972015 pf=0.97 vminpu=0.88
new object=load.228446184a0b phases=1 bus1=sx3159645a.2 kv=0.12 status=variable model=1 conn=wye kw=5.92648581027985 pf=0.97 vminpu=0.88
new object=load.225534325a0a phases=1 bus1=sx2983432a.1 kv=0.12 status=variable model=1 conn=wye kw=0.500402297377586 pf=0.97 vminpu=0.88
new object=load.225534325a0b phases=1 bus1=sx2983432a.2 kv=0.12 status=variable model=1 conn=wye kw=8.36959770262241 pf=0.97 vminpu=0.88
new object=load.225533337a0a phases=1 bus1=sx2929261a.1 kv=0.12 status=variable model=1 conn=wye kw=1.69231533527374 pf=0.97 vminpu=0.88
new object=load.225533337a0b phases=1 bus1=sx2929261a.2 kv=0.12 status=variable model=1 conn=wye kw=3.62768466472626 pf=0.97 vminpu=0.88
new object=load.338921a0a phases=1 bus1=sx2935554a.1 kv=0.12 status=variable model=1 conn=wye kw=0.28903911113739 pf=0.97 vminpu=0.88
new object=load.338921a0b phases=1 bus1=sx2935554a.2 kv=0.12 status=variable model=1 conn=wye kw=3.26096088886261 pf=0.97 vminpu=0.88
new object=load.338917a0a phases=1 bus1=sx2935555a.1 kv=0.12 status=variable model=1 conn=wye kw=4.08350674629211 pf=0.97 vminpu=0.88
new object=load.338917a0b phases=1 bus1=sx2935555a.2 kv=0.12 status=variable model=1 conn=wye kw=1.23649325370789 pf=0.97 vminpu=0.88
new object=load.338918a0a phases=1 bus1=sx2897773a.1 kv=0.12 status=variable model=1 conn=wye kw=2.69971876442432 pf=0.97 vminpu=0.88
new object=load.338918a0b phases=1 bus1=sx2897773a.2 kv=0.12 status=variable model=1 conn=wye kw=0.850281235575676 pf=0.97 vminpu=0.88
new object=load.338920a0a phases=1 bus1=sx3197631a.1 kv=0.12 status=variable model=1 conn=wye kw=1.10256587266922 pf=0.97 vminpu=0.88
new object=load.338920a0b phases=1 bus1=sx3197631a.2 kv=0.12 status=variable model=1 conn=wye kw=4.21743412733078 pf=0.97 vminpu=0.88
new object=load.338919a0a phases=1 bus1=sx2748127a.1 kv=0.12 status=variable model=1 conn=wye kw=3.83783353328705 pf=0.97 vminpu=0.88
new object=load.338919a0b phases=1 bus1=sx2748127a.2 kv=0.12 status=variable model=1 conn=wye kw=1.48216646671295 pf=0.97 vminpu=0.88
new object=load.338915c0a phases=1 bus1=sx2954345c.1 kv=0.12 status=variable model=1 conn=wye kw=3.31368771195412 pf=0.97 vminpu=0.88
new object=load.338915c0b phases=1 bus1=sx2954345c.2 kv=0.12 status=variable model=1 conn=wye kw=2.78631228804588 pf=0.97 vminpu=0.88
new object=load.226193134c0a phases=1 bus1=sx2895449c.1 kv=0.12 status=variable model=1 conn=wye kw=8.47118996143341 pf=0.97 vminpu=0.88
new object=load.226193134c0b phases=1 bus1=sx2895449c.2 kv=0.12 status=variable model=1 conn=wye kw=1.69881003856659 pf=0.97 vminpu=0.88
new object=load.338913b0a phases=1 bus1=sx2804255b.1 kv=0.12 status=variable model=1 conn=wye kw=8.15217122197151 pf=0.97 vminpu=0.88
new object=load.338913b0b phases=1 bus1=sx2804255b.2 kv=0.12 status=variable model=1 conn=wye kw=1.57782877802849 pf=0.97 vminpu=0.88
new object=load.338910c0a phases=1 bus1=sx2841621c.1 kv=0.12 status=variable model=1 conn=wye kw=2.89249516189098 pf=0.97 vminpu=0.88
new object=load.338910c0b phases=1 bus1=sx2841621c.2 kv=0.12 status=variable model=1 conn=wye kw=7.27750483810902 pf=0.97 vminpu=0.88
new object=load.338900a0a phases=1 bus1=sx2991908a.1 kv=0.12 status=variable model=1 conn=wye kw=4.60384881258011 pf=0.97 vminpu=0.88
new object=load.338900a0b phases=1 bus1=sx2991908a.2 kv=0.12 status=variable model=1 conn=wye kw=0.716151187419891 pf=0.97 vminpu=0.88
new object=load.21149420a0a phases=1 bus1=sx3178973a.1 kv=0.12 status=variable model=1 conn=wye kw=3.68113002300262 pf=0.97 vminpu=0.88
new object=load.21149420a0b phases=1 bus1=sx3178973a.2 kv=0.12 status=variable model=1 conn=wye kw=5.18886997699738 pf=0.97 vminpu=0.88
new object=load.338898a0a phases=1 bus1=sx2973155a.1 kv=0.12 status=variable model=1 conn=wye kw=2.38496775388718 pf=0.97 vminpu=0.88
new object=load.338898a0b phases=1 bus1=sx2973155a.2 kv=0.12 status=variable model=1 conn=wye kw=2.93503224611282 pf=0.97 vminpu=0.88
new object=load.2224500658a0a phases=1 bus1=sx3784018a.1 kv=0.12 status=variable model=1 conn=wye kw=0.546303835511208 pf=0.97 vminpu=0.88
new object=load.2224500658a0b phases=1 bus1=sx3784018a.2 kv=0.12 status=variable model=1 conn=wye kw=3.00369616448879 pf=0.97 vminpu=0.88
new object=load.226193345a0a phases=1 bus1=sx2876797a.1 kv=0.12 status=variable model=1 conn=wye kw=3.40520644187927 pf=0.97 vminpu=0.88
new object=load.226193345a0b phases=1 bus1=sx2876797a.2 kv=0.12 status=variable model=1 conn=wye kw=1.91479355812073 pf=0.97 vminpu=0.88
new object=load.323267b0a phases=1 bus1=sx2710514b.1 kv=0.12 status=variable model=1 conn=wye kw=8.10525880813599 pf=0.97 vminpu=0.88
new object=load.323267b0b phases=1 bus1=sx2710514b.2 kv=0.12 status=variable model=1 conn=wye kw=1.62474119186401 pf=0.97 vminpu=0.88
new object=load.226193361b0a phases=1 bus1=sx3157710b.1 kv=0.12 status=variable model=1 conn=wye kw=0.894911303520203 pf=0.97 vminpu=0.88
new object=load.226193361b0b phases=1 bus1=sx3157710b.2 kv=0.12 status=variable model=1 conn=wye kw=4.9450886964798 pf=0.97 vminpu=0.88
new object=load.21357901b0a phases=1 bus1=sx3160117b.1 kv=0.12 status=variable model=1 conn=wye kw=5.00687278985977 pf=0.97 vminpu=0.88
new object=load.21357901b0b phases=1 bus1=sx3160117b.2 kv=0.12 status=variable model=1 conn=wye kw=4.72312721014023 pf=0.97 vminpu=0.88
new object=load.228219458b0a phases=1 bus1=sx3215549b.1 kv=0.12 status=variable model=1 conn=wye kw=8.47905893981457 pf=0.97 vminpu=0.88
new object=load.228219458b0b phases=1 bus1=sx3215549b.2 kv=0.12 status=variable model=1 conn=wye kw=1.25094106018543 pf=0.97 vminpu=0.88
new object=load.323277b0a phases=1 bus1=sx2897800b.1 kv=0.12 status=variable model=1 conn=wye kw=2.92624861955643 pf=0.97 vminpu=0.88
new object=load.323277b0b phases=1 bus1=sx2897800b.2 kv=0.12 status=variable model=1 conn=wye kw=0.963751380443573 pf=0.97 vminpu=0.88
new object=load.226163575b0a phases=1 bus1=sx2989432b.1 kv=0.12 status=variable model=1 conn=wye kw=0.816354294419289 pf=0.97 vminpu=0.88
new object=load.226163575b0b phases=1 bus1=sx2989432b.2 kv=0.12 status=variable model=1 conn=wye kw=8.91364570558071 pf=0.97 vminpu=0.88
new object=load.21469960b0a phases=1 bus1=sx3066830b.1 kv=0.12 status=variable model=1 conn=wye kw=0.198440264463425 pf=0.97 vminpu=0.88
new object=load.21469960b0b phases=1 bus1=sx3066830b.2 kv=0.12 status=variable model=1 conn=wye kw=9.53155973553658 pf=0.97 vminpu=0.88
new object=load.323275b0a phases=1 bus1=sx3197660b.1 kv=0.12 status=variable model=1 conn=wye kw=4.60049784719944 pf=0.97 vminpu=0.88
new object=load.323275b0b phases=1 bus1=sx3197660b.2 kv=0.12 status=variable model=1 conn=wye kw=5.12950215280056 pf=0.97 vminpu=0.88
new object=load.2119958b0a phases=1 bus1=sx2935568b.1 kv=0.12 status=variable model=1 conn=wye kw=5.60759417533875 pf=0.97 vminpu=0.88
new object=load.2119958b0b phases=1 bus1=sx2935568b.2 kv=0.12 status=variable model=1 conn=wye kw=0.232405824661255 pf=0.97 vminpu=0.88
new object=load.323279b0a phases=1 bus1=sx3235246b.1 kv=0.12 status=variable model=1 conn=wye kw=2.83913947582245 pf=0.97 vminpu=0.88
new object=load.323279b0b phases=1 bus1=sx3235246b.2 kv=0.12 status=variable model=1 conn=wye kw=3.00086052417755 pf=0.97 vminpu=0.88
new object=load.323280b0a phases=1 bus1=sx2710512b.1 kv=0.12 status=variable model=1 conn=wye kw=4.91681417822838 pf=0.97 vminpu=0.88
new object=load.323280b0b phases=1 bus1=sx2710512b.2 kv=0.12 status=variable model=1 conn=wye kw=4.81318582177162 pf=0.97 vminpu=0.88
new object=load.323397b0a phases=1 bus1=sx2954346b.1 kv=0.12 status=variable model=1 conn=wye kw=9.70821521818638 pf=0.97 vminpu=0.88
new object=load.323397b0b phases=1 bus1=sx2954346b.2 kv=0.12 status=variable model=1 conn=wye kw=0.0217847818136221 pf=0.97 vminpu=0.88
new object=load.323398b0a phases=1 bus1=sx2710505b.1 kv=0.12 status=variable model=1 conn=wye kw=5.76398386001587 pf=0.97 vminpu=0.88
new object=load.323398b0b phases=1 bus1=sx2710505b.2 kv=0.12 status=variable model=1 conn=wye kw=0.076016139984131 pf=0.97 vminpu=0.88
new object=load.323399b0a phases=1 bus1=sx3178974b.1 kv=0.12 status=variable model=1 conn=wye kw=2.06291854381561 pf=0.97 vminpu=0.88
new object=load.323399b0b phases=1 bus1=sx3178974b.2 kv=0.12 status=variable model=1 conn=wye kw=3.77708145618439 pf=0.97 vminpu=0.88
new object=load.2223878647b0a phases=1 bus1=sx3448661b.1 kv=0.12 status=variable model=1 conn=wye kw=1.52493709564209 pf=0.97 vminpu=0.88
new object=load.2223878647b0b phases=1 bus1=sx3448661b.2 kv=0.12 status=variable model=1 conn=wye kw=4.31506290435791 pf=0.97 vminpu=0.88
new object=load.323400b0a phases=1 bus1=sx2691943b.1 kv=0.12 status=variable model=1 conn=wye kw=1.11077757835388 pf=0.97 vminpu=0.88
new object=load.323400b0b phases=1 bus1=sx2691943b.2 kv=0.12 status=variable model=1 conn=wye kw=4.72922242164612 pf=0.97 vminpu=0.88
new object=load.325245b0a phases=1 bus1=sx2710513b.1 kv=0.12 status=variable model=1 conn=wye kw=1.8703800624609 pf=0.97 vminpu=0.88
new object=load.325245b0b phases=1 bus1=sx2710513b.2 kv=0.12 status=variable model=1 conn=wye kw=2.0196199375391 pf=0.97 vminpu=0.88
new object=load.226193422b0a phases=1 bus1=sx2726975b.1 kv=0.12 status=variable model=1 conn=wye kw=2.49138042926788 pf=0.97 vminpu=0.88
new object=load.226193422b0b phases=1 bus1=sx2726975b.2 kv=0.12 status=variable model=1 conn=wye kw=3.34861957073212 pf=0.97 vminpu=0.88
new object=load.323392b0a phases=1 bus1=sx2748124b.1 kv=0.12 status=variable model=1 conn=wye kw=4.76006268918514 pf=0.97 vminpu=0.88
new object=load.323392b0b phases=1 bus1=sx2748124b.2 kv=0.12 status=variable model=1 conn=wye kw=4.96993731081486 pf=0.97 vminpu=0.88
new object=load.323391b0a phases=1 bus1=sx3159037b.1 kv=0.12 status=variable model=1 conn=wye kw=13.0537015628815 pf=0.97 vminpu=0.88
new object=load.323391b0b phases=1 bus1=sx3159037b.2 kv=0.12 status=variable model=1 conn=wye kw=1.53629843711853 pf=0.97 vminpu=0.88
new object=load.323388b0a phases=1 bus1=sx3234185b.1 kv=0.12 status=variable model=1 conn=wye kw=8.99961506724358 pf=0.97 vminpu=0.88
new object=load.323388b0b phases=1 bus1=sx3234185b.2 kv=0.12 status=variable model=1 conn=wye kw=0.730384932756424 pf=0.97 vminpu=0.88
new object=load.323389b0a phases=1 bus1=sx3065750b.1 kv=0.12 status=variable model=1 conn=wye kw=6.64619922459126 pf=0.97 vminpu=0.88
new object=load.323389b0b phases=1 bus1=sx3065750b.2 kv=0.12 status=variable model=1 conn=wye kw=3.08380077540875 pf=0.97 vminpu=0.88
new object=load.323387b0a phases=1 bus1=sx2690941b.1 kv=0.12 status=variable model=1 conn=wye kw=5.02426848590374 pf=0.97 vminpu=0.88
new object=load.323387b0b phases=1 bus1=sx2690941b.2 kv=0.12 status=variable model=1 conn=wye kw=4.70573151409626 pf=0.97 vminpu=0.88
new object=load.323394b0a phases=1 bus1=sx2710504b.1 kv=0.12 status=variable model=1 conn=wye kw=13.9317322337627 pf=0.97 vminpu=0.88
new object=load.323394b0b phases=1 bus1=sx2710504b.2 kv=0.12 status=variable model=1 conn=wye kw=0.658267766237259 pf=0.97 vminpu=0.88
new object=load.323274b0a phases=1 bus1=sx2860500b.1 kv=0.12 status=variable model=1 conn=wye kw=0.634838151931763 pf=0.97 vminpu=0.88
new object=load.323274b0b phases=1 bus1=sx2860500b.2 kv=0.12 status=variable model=1 conn=wye kw=5.20516184806824 pf=0.97 vminpu=0.88
new object=load.323273b0a phases=1 bus1=sx3048203b.1 kv=0.12 status=variable model=1 conn=wye kw=5.41090008199215 pf=0.97 vminpu=0.88
new object=load.323273b0b phases=1 bus1=sx3048203b.2 kv=0.12 status=variable model=1 conn=wye kw=4.31909991800785 pf=0.97 vminpu=0.88
new object=load.325473b0a phases=1 bus1=sx3010562b.1 kv=0.12 status=variable model=1 conn=wye kw=2.01500101566315 pf=0.97 vminpu=0.88
new object=load.325473b0b phases=1 bus1=sx3010562b.2 kv=0.12 status=variable model=1 conn=wye kw=3.82499898433685 pf=0.97 vminpu=0.88
new object=load.323266b0a phases=1 bus1=sx3197632b.1 kv=0.12 status=variable model=1 conn=wye kw=3.53695148944855 pf=0.97 vminpu=0.88
new object=load.323266b0b phases=1 bus1=sx3197632b.2 kv=0.12 status=variable model=1 conn=wye kw=2.30304851055145 pf=0.97 vminpu=0.88
new object=load.323264b0a phases=1 bus1=sx3216344b.1 kv=0.12 status=variable model=1 conn=wye kw=2.24885686337948 pf=0.97 vminpu=0.88
new object=load.323264b0b phases=1 bus1=sx3216344b.2 kv=0.12 status=variable model=1 conn=wye kw=17.2011431366205 pf=0.97 vminpu=0.88
new object=load.323265b0a phases=1 bus1=sx2860501b.1 kv=0.12 status=variable model=1 conn=wye kw=8.48739112734795 pf=0.97 vminpu=0.88
new object=load.323265b0b phases=1 bus1=sx2860501b.2 kv=0.12 status=variable model=1 conn=wye kw=1.24260887265205 pf=0.97 vminpu=0.88
new object=load.323255b0a phases=1 bus1=sx2860484b.1 kv=0.12 status=variable model=1 conn=wye kw=5.20196915626526 pf=0.97 vminpu=0.88
new object=load.323255b0b phases=1 bus1=sx2860484b.2 kv=0.12 status=variable model=1 conn=wye kw=0.638030843734741 pf=0.97 vminpu=0.88
new object=load.323254b0a phases=1 bus1=sx2879068b.1 kv=0.12 status=variable model=1 conn=wye kw=6.76869113862515 pf=0.97 vminpu=0.88
new object=load.323254b0b phases=1 bus1=sx2879068b.2 kv=0.12 status=variable model=1 conn=wye kw=2.96130886137485 pf=0.97 vminpu=0.88
new object=load.323253b0a phases=1 bus1=sx2973152b.1 kv=0.12 status=variable model=1 conn=wye kw=2.57070052623749 pf=0.97 vminpu=0.88
new object=load.323253b0b phases=1 bus1=sx2973152b.2 kv=0.12 status=variable model=1 conn=wye kw=7.15929947376251 pf=0.97 vminpu=0.88
new object=load.323250b0a phases=1 bus1=sx2748131b.1 kv=0.12 status=variable model=1 conn=wye kw=0.262070150375366 pf=0.97 vminpu=0.88
new object=load.323250b0b phases=1 bus1=sx2748131b.2 kv=0.12 status=variable model=1 conn=wye kw=5.57792984962463 pf=0.97 vminpu=0.88
new object=load.323249b0a phases=1 bus1=sx2729427b.1 kv=0.12 status=variable model=1 conn=wye kw=5.24681060314178 pf=0.97 vminpu=0.88
new object=load.323249b0b phases=1 bus1=sx2729427b.2 kv=0.12 status=variable model=1 conn=wye kw=0.593189396858215 pf=0.97 vminpu=0.88
new object=load.323252b0a phases=1 bus1=sx2879066b.1 kv=0.12 status=variable model=1 conn=wye kw=0.145427250862122 pf=0.97 vminpu=0.88
new object=load.323252b0b phases=1 bus1=sx2879066b.2 kv=0.12 status=variable model=1 conn=wye kw=5.69457274913788 pf=0.97 vminpu=0.88
new object=load.21396699b0a phases=1 bus1=sx2860483b.1 kv=0.12 status=variable model=1 conn=wye kw=1.89975789606571 pf=0.97 vminpu=0.88
new object=load.21396699b0b phases=1 bus1=sx2860483b.2 kv=0.12 status=variable model=1 conn=wye kw=7.83024210393429 pf=0.97 vminpu=0.88
new object=load.21396796b0a phases=1 bus1=sx3141397b.1 kv=0.12 status=variable model=1 conn=wye kw=8.09084581136704 pf=0.97 vminpu=0.88
new object=load.21396796b0b phases=1 bus1=sx3141397b.2 kv=0.12 status=variable model=1 conn=wye kw=1.63915418863296 pf=0.97 vminpu=0.88
new object=load.323248b0a phases=1 bus1=sx3048207b.1 kv=0.12 status=variable model=1 conn=wye kw=3.08680109024048 pf=0.97 vminpu=0.88
new object=load.323248b0b phases=1 bus1=sx3048207b.2 kv=0.12 status=variable model=1 conn=wye kw=2.75319890975952 pf=0.97 vminpu=0.88
new object=load.323261b0a phases=1 bus1=sx3085397b.1 kv=0.12 status=variable model=1 conn=wye kw=0.2397091537714 pf=0.97 vminpu=0.88
new object=load.323261b0b phases=1 bus1=sx3085397b.2 kv=0.12 status=variable model=1 conn=wye kw=9.4902908462286 pf=0.97 vminpu=0.88
new object=load.323247b0a phases=1 bus1=sx2935553b.1 kv=0.12 status=variable model=1 conn=wye kw=4.52465852797031 pf=0.97 vminpu=0.88
new object=load.323247b0b phases=1 bus1=sx2935553b.2 kv=0.12 status=variable model=1 conn=wye kw=5.20534147202969 pf=0.97 vminpu=0.88
new object=load.21470122b0a phases=1 bus1=sx2673343b.1 kv=0.12 status=variable model=1 conn=wye kw=5.69858067035675 pf=0.97 vminpu=0.88
new object=load.21470122b0b phases=1 bus1=sx2673343b.2 kv=0.12 status=variable model=1 conn=wye kw=0.14141932964325 pf=0.97 vminpu=0.88
new object=load.323244b0a phases=1 bus1=sx2804248b.1 kv=0.12 status=variable model=1 conn=wye kw=3.67350088059902 pf=0.97 vminpu=0.88
new object=load.323244b0b phases=1 bus1=sx2804248b.2 kv=0.12 status=variable model=1 conn=wye kw=0.216499119400978 pf=0.97 vminpu=0.88
new object=load.321847b0a phases=1 bus1=sx3160100b.1 kv=0.12 status=variable model=1 conn=wye kw=3.94550325870514 pf=0.97 vminpu=0.88
new object=load.321847b0b phases=1 bus1=sx3160100b.2 kv=0.12 status=variable model=1 conn=wye kw=1.89449674129486 pf=0.97 vminpu=0.88
new object=load.321848b0a phases=1 bus1=sx3085390b.1 kv=0.12 status=variable model=1 conn=wye kw=1.4021152305603 pf=0.97 vminpu=0.88
new object=load.321848b0b phases=1 bus1=sx3085390b.2 kv=0.12 status=variable model=1 conn=wye kw=4.4378847694397 pf=0.97 vminpu=0.88
new object=load.323243b0a phases=1 bus1=sx2897765b.1 kv=0.12 status=variable model=1 conn=wye kw=0.594021682739258 pf=0.97 vminpu=0.88
new object=load.323243b0b phases=1 bus1=sx2897765b.2 kv=0.12 status=variable model=1 conn=wye kw=5.24597831726074 pf=0.97 vminpu=0.88
new object=load.323403b0a phases=1 bus1=sx2916603b.1 kv=0.12 status=variable model=1 conn=wye kw=0.348211216926575 pf=0.97 vminpu=0.88
new object=load.323403b0b phases=1 bus1=sx2916603b.2 kv=0.12 status=variable model=1 conn=wye kw=5.49178878307343 pf=0.97 vminpu=0.88
new object=load.323245b0a phases=1 bus1=sx2785512b.1 kv=0.12 status=variable model=1 conn=wye kw=3.51231369137764 pf=0.97 vminpu=0.88
new object=load.323245b0b phases=1 bus1=sx2785512b.2 kv=0.12 status=variable model=1 conn=wye kw=6.21768630862236 pf=0.97 vminpu=0.88
new object=load.325472b0a phases=1 bus1=sx2973149b.1 kv=0.12 status=variable model=1 conn=wye kw=4.82539582252502 pf=0.97 vminpu=0.88
new object=load.325472b0b phases=1 bus1=sx2973149b.2 kv=0.12 status=variable model=1 conn=wye kw=1.01460417747498 pf=0.97 vminpu=0.88
new object=load.225498968b0a phases=1 bus1=sx2684420b.1 kv=0.12 status=variable model=1 conn=wye kw=4.88424967765808 pf=0.97 vminpu=0.88
new object=load.225498968b0b phases=1 bus1=sx2684420b.2 kv=0.12 status=variable model=1 conn=wye kw=0.955750322341919 pf=0.97 vminpu=0.88
new object=load.323242b0a phases=1 bus1=sx3122810b.1 kv=0.12 status=variable model=1 conn=wye kw=9.13576661884785 pf=0.97 vminpu=0.88
new object=load.323242b0b phases=1 bus1=sx3122810b.2 kv=0.12 status=variable model=1 conn=wye kw=0.594233381152153 pf=0.97 vminpu=0.88
new object=load.323235b0a phases=1 bus1=sx3197624b.1 kv=0.12 status=variable model=1 conn=wye kw=0.385671839118004 pf=0.97 vminpu=0.88
new object=load.323235b0b phases=1 bus1=sx3197624b.2 kv=0.12 status=variable model=1 conn=wye kw=1.564328160882 pf=0.97 vminpu=0.88
new object=load.323241b0a phases=1 bus1=sx2710508b.1 kv=0.12 status=variable model=1 conn=wye kw=3.6222327709198 pf=0.97 vminpu=0.88
new object=load.323241b0b phases=1 bus1=sx2710508b.2 kv=0.12 status=variable model=1 conn=wye kw=2.2177672290802 pf=0.97 vminpu=0.88
new object=load.323236b0a phases=1 bus1=sx2822860b.1 kv=0.12 status=variable model=1 conn=wye kw=8.92909623861313 pf=0.97 vminpu=0.88
new object=load.323236b0b phases=1 bus1=sx2822860b.2 kv=0.12 status=variable model=1 conn=wye kw=0.800903761386872 pf=0.97 vminpu=0.88
new object=load.323234b0a phases=1 bus1=sx2860480b.1 kv=0.12 status=variable model=1 conn=wye kw=2.12235147118568 pf=0.97 vminpu=0.88
new object=load.323234b0b phases=1 bus1=sx2860480b.2 kv=0.12 status=variable model=1 conn=wye kw=7.60764852881432 pf=0.97 vminpu=0.88
new object=load.323233b0a phases=1 bus1=sx3254203b.1 kv=0.12 status=variable model=1 conn=wye kw=3.32455811977386 pf=0.97 vminpu=0.88
new object=load.323233b0b phases=1 bus1=sx3254203b.2 kv=0.12 status=variable model=1 conn=wye kw=2.51544188022614 pf=0.97 vminpu=0.88
new object=load.323237b0a phases=1 bus1=sx3048199b.1 kv=0.12 status=variable model=1 conn=wye kw=2.73804545879364 pf=0.97 vminpu=0.88
new object=load.323237b0b phases=1 bus1=sx3048199b.2 kv=0.12 status=variable model=1 conn=wye kw=3.10195454120636 pf=0.97 vminpu=0.88
new object=load.321845b0a phases=1 bus1=sx3178975b.1 kv=0.12 status=variable model=1 conn=wye kw=9.48545577645302 pf=0.97 vminpu=0.88
new object=load.321845b0b phases=1 bus1=sx3178975b.2 kv=0.12 status=variable model=1 conn=wye kw=0.244544223546981 pf=0.97 vminpu=0.88
new object=load.2126875b0a phases=1 bus1=sx3066811b.1 kv=0.12 status=variable model=1 conn=wye kw=1.80550564289093 pf=0.97 vminpu=0.88
new object=load.2126875b0b phases=1 bus1=sx3066811b.2 kv=0.12 status=variable model=1 conn=wye kw=7.92449435710907 pf=0.97 vminpu=0.88
new object=load.226193338a0a phases=1 bus1=sx2876796a.1 kv=0.12 status=variable model=1 conn=wye kw=3.99667583703995 pf=0.97 vminpu=0.88
new object=load.226193338a0b phases=1 bus1=sx2876796a.2 kv=0.12 status=variable model=1 conn=wye kw=1.32332416296005 pf=0.97 vminpu=0.88
new object=load.338897a0a phases=1 bus1=sx2973154a.1 kv=0.12 status=variable model=1 conn=wye kw=4.33837893486023 pf=0.97 vminpu=0.88
new object=load.338897a0b phases=1 bus1=sx2973154a.2 kv=0.12 status=variable model=1 conn=wye kw=0.981621065139771 pf=0.97 vminpu=0.88
new object=load.338894a0a phases=1 bus1=sx2879069a.1 kv=0.12 status=variable model=1 conn=wye kw=3.14614905714989 pf=0.97 vminpu=0.88
new object=load.338894a0b phases=1 bus1=sx2879069a.2 kv=0.12 status=variable model=1 conn=wye kw=0.403850942850113 pf=0.97 vminpu=0.88
new object=load.338893a0a phases=1 bus1=sx3197633a.1 kv=0.12 status=variable model=1 conn=wye kw=2.23384032070637 pf=0.97 vminpu=0.88
new object=load.338893a0b phases=1 bus1=sx3197633a.2 kv=0.12 status=variable model=1 conn=wye kw=6.63615967929363 pf=0.97 vminpu=0.88
new object=load.323263a0a phases=1 bus1=sx3066812a.1 kv=0.12 status=variable model=1 conn=wye kw=8.00908233880997 pf=0.97 vminpu=0.88
new object=load.323263a0b phases=1 bus1=sx3066812a.2 kv=0.12 status=variable model=1 conn=wye kw=0.860917661190033 pf=0.97 vminpu=0.88
new object=load.21384215a0a phases=1 bus1=sx2841622a.1 kv=0.12 status=variable model=1 conn=wye kw=1.20196332454681 pf=0.97 vminpu=0.88
new object=load.21384215a0b phases=1 bus1=sx2841622a.2 kv=0.12 status=variable model=1 conn=wye kw=4.11803667545319 pf=0.97 vminpu=0.88
new object=load.323418a0a phases=1 bus1=sx2804254a.1 kv=0.12 status=variable model=1 conn=wye kw=6.63408878803253 pf=0.97 vminpu=0.88
new object=load.323418a0b phases=1 bus1=sx2804254a.2 kv=0.12 status=variable model=1 conn=wye kw=2.23591121196747 pf=0.97 vminpu=0.88
new object=load.338896a0a phases=1 bus1=sx3178971a.1 kv=0.12 status=variable model=1 conn=wye kw=0.244589693546295 pf=0.97 vminpu=0.88
new object=load.338896a0b phases=1 bus1=sx3178971a.2 kv=0.12 status=variable model=1 conn=wye kw=5.0754103064537 pf=0.97 vminpu=0.88
new object=load.21380616a0a phases=1 bus1=sx2879067a.1 kv=0.12 status=variable model=1 conn=wye kw=0.140513435006142 pf=0.97 vminpu=0.88
new object=load.21380616a0b phases=1 bus1=sx2879067a.2 kv=0.12 status=variable model=1 conn=wye kw=8.72948656499386 pf=0.97 vminpu=0.88
new object=load.338899c0a phases=1 bus1=sx3122814c.1 kv=0.12 status=variable model=1 conn=wye kw=4.04621676206589 pf=0.97 vminpu=0.88
new object=load.338899c0b phases=1 bus1=sx3122814c.2 kv=0.12 status=variable model=1 conn=wye kw=2.05378323793411 pf=0.97 vminpu=0.88
new object=load.338908c0a phases=1 bus1=sx2860481c.1 kv=0.12 status=variable model=1 conn=wye kw=0.632281169891358 pf=0.97 vminpu=0.88
new object=load.338908c0b phases=1 bus1=sx2860481c.2 kv=0.12 status=variable model=1 conn=wye kw=3.43771883010864 pf=0.97 vminpu=0.88
new object=load.226193170a0a phases=1 bus1=sx3176656a.1 kv=0.12 status=variable model=1 conn=wye kw=0.590162771344185 pf=0.97 vminpu=0.88
new object=load.226193170a0b phases=1 bus1=sx3176656a.2 kv=0.12 status=variable model=1 conn=wye kw=8.27983722865581 pf=0.97 vminpu=0.88
new object=load.338923c0a phases=1 bus1=sx3178972c.1 kv=0.12 status=variable model=1 conn=wye kw=16.3194337677956 pf=0.97 vminpu=0.88
new object=load.338923c0b phases=1 bus1=sx3178972c.2 kv=0.12 status=variable model=1 conn=wye kw=4.02056623220444 pf=0.97 vminpu=0.88
new object=load.21357515a0a phases=1 bus1=sx2710511a.1 kv=0.12 status=variable model=1 conn=wye kw=6.06006437659264 pf=0.97 vminpu=0.88
new object=load.21357515a0b phases=1 bus1=sx2710511a.2 kv=0.12 status=variable model=1 conn=wye kw=2.80993562340736 pf=0.97 vminpu=0.88
new object=load.21357865a0a phases=1 bus1=sx2766719a.1 kv=0.12 status=variable model=1 conn=wye kw=5.77145446002483 pf=0.97 vminpu=0.88
new object=load.21357865a0b phases=1 bus1=sx2766719a.2 kv=0.12 status=variable model=1 conn=wye kw=3.09854553997517 pf=0.97 vminpu=0.88
new object=load.2212168887c0a phases=1 bus1=sx2878848c.1 kv=0.12 status=variable model=1 conn=wye kw=8.53182919383049 pf=0.97 vminpu=0.88
new object=load.2212168887c0b phases=1 bus1=sx2878848c.2 kv=0.12 status=variable model=1 conn=wye kw=6.72817080616951 pf=0.97 vminpu=0.88
new object=load.2212168880c0a phases=1 bus1=sx2766499c.1 kv=0.12 status=variable model=1 conn=wye kw=16.7552717900276 pf=0.97 vminpu=0.88
new object=load.2212168880c0b phases=1 bus1=sx2766499c.2 kv=0.12 status=variable model=1 conn=wye kw=3.58472820997238 pf=0.97 vminpu=0.88
new object=load.2212168870c0a phases=1 bus1=sx2897554c.1 kv=0.12 status=variable model=1 conn=wye kw=9.86830701828003 pf=0.97 vminpu=0.88
new object=load.2212168870c0b phases=1 bus1=sx2897554c.2 kv=0.12 status=variable model=1 conn=wye kw=10.47169298172 pf=0.97 vminpu=0.88
new object=load.2212168866c0a phases=1 bus1=sx2729206c.1 kv=0.12 status=variable model=1 conn=wye kw=6.44641427397728 pf=0.97 vminpu=0.88
new object=load.2212168866c0b phases=1 bus1=sx2729206c.2 kv=0.12 status=variable model=1 conn=wye kw=8.81358572602272 pf=0.97 vminpu=0.88
new object=load.2212168874c0a phases=1 bus1=sx2729207c.1 kv=0.12 status=variable model=1 conn=wye kw=5.94003642439842 pf=0.97 vminpu=0.88
new object=load.2212168874c0b phases=1 bus1=sx2729207c.2 kv=0.12 status=variable model=1 conn=wye kw=14.3999635756016 pf=0.97 vminpu=0.88
new object=load.338937c0a phases=1 bus1=sx2897777c.1 kv=0.12 status=variable model=1 conn=wye kw=4.75253129839897 pf=0.97 vminpu=0.88
new object=load.338937c0b phases=1 bus1=sx2897777c.2 kv=0.12 status=variable model=1 conn=wye kw=5.41746870160103 pf=0.97 vminpu=0.88
new object=load.226192954c0a phases=1 bus1=sx3157708c.1 kv=0.12 status=variable model=1 conn=wye kw=4.4307714164257 pf=0.97 vminpu=0.88
new object=load.226192954c0b phases=1 bus1=sx3157708c.2 kv=0.12 status=variable model=1 conn=wye kw=1.6692285835743 pf=0.97 vminpu=0.88
new object=load.338944c0a phases=1 bus1=sx3197640c.1 kv=0.12 status=variable model=1 conn=wye kw=3.77778518557549 pf=0.97 vminpu=0.88
new object=load.338944c0b phases=1 bus1=sx3197640c.2 kv=0.12 status=variable model=1 conn=wye kw=0.292214814424515 pf=0.97 vminpu=0.88
new object=load.338941c0a phases=1 bus1=sx2991914c.1 kv=0.12 status=variable model=1 conn=wye kw=3.72780755162239 pf=0.97 vminpu=0.88
new object=load.338941c0b phases=1 bus1=sx2991914c.2 kv=0.12 status=variable model=1 conn=wye kw=2.37219244837761 pf=0.97 vminpu=0.88
new object=load.21399099a0a phases=1 bus1=sx2841635a.1 kv=0.12 status=variable model=1 conn=wye kw=1.89153039216995 pf=0.97 vminpu=0.88
new object=load.21399099a0b phases=1 bus1=sx2841635a.2 kv=0.12 status=variable model=1 conn=wye kw=3.42846960783005 pf=0.97 vminpu=0.88
new object=load.338942a0a phases=1 bus1=sx2822869a.1 kv=0.12 status=variable model=1 conn=wye kw=8.38227840900421 pf=0.97 vminpu=0.88
new object=load.338942a0b phases=1 bus1=sx2822869a.2 kv=0.12 status=variable model=1 conn=wye kw=0.487721590995788 pf=0.97 vminpu=0.88
new object=load.21399112c0a phases=1 bus1=sx3254217c.1 kv=0.12 status=variable model=1 conn=wye kw=10.0636422157288 pf=0.97 vminpu=0.88
new object=load.21399112c0b phases=1 bus1=sx3254217c.2 kv=0.12 status=variable model=1 conn=wye kw=0.106357784271241 pf=0.97 vminpu=0.88
new object=load.294786c0a phases=1 bus1=sx2766724c.1 kv=0.12 status=variable model=1 conn=wye kw=0.224778670072556 pf=0.97 vminpu=0.88
new object=load.294786c0b phases=1 bus1=sx2766724c.2 kv=0.12 status=variable model=1 conn=wye kw=5.87522132992744 pf=0.97 vminpu=0.88
new object=load.293591a0a phases=1 bus1=sx3197641a.1 kv=0.12 status=variable model=1 conn=wye kw=0.773270452022553 pf=0.97 vminpu=0.88
new object=load.293591a0b phases=1 bus1=sx3197641a.2 kv=0.12 status=variable model=1 conn=wye kw=4.54672954797745 pf=0.97 vminpu=0.88
new object=load.293592a0a phases=1 bus1=sx2973161a.1 kv=0.12 status=variable model=1 conn=wye kw=4.30104428529739 pf=0.97 vminpu=0.88
new object=load.293592a0b phases=1 bus1=sx2973161a.2 kv=0.12 status=variable model=1 conn=wye kw=8.99895571470261 pf=0.97 vminpu=0.88
new object=load.293645a0a phases=1 bus1=sx2841633a.1 kv=0.12 status=variable model=1 conn=wye kw=1.76712000966072 pf=0.97 vminpu=0.88
new object=load.293645a0b phases=1 bus1=sx2841633a.2 kv=0.12 status=variable model=1 conn=wye kw=7.10287999033928 pf=0.97 vminpu=0.88
new object=load.293655c0a phases=1 bus1=sx2729414c.1 kv=0.12 status=variable model=1 conn=wye kw=7.82381235837936 pf=0.97 vminpu=0.88
new object=load.293655c0b phases=1 bus1=sx2729414c.2 kv=0.12 status=variable model=1 conn=wye kw=2.34618764162064 pf=0.97 vminpu=0.88
new object=load.293655b0a phases=1 bus1=sx2729414b.1 kv=0.12 status=variable model=1 conn=wye kw=7.34667829096317 pf=0.97 vminpu=0.88
new object=load.293655b0b phases=1 bus1=sx2729414b.2 kv=0.12 status=variable model=1 conn=wye kw=2.38332170903683 pf=0.97 vminpu=0.88
new object=load.293655a0a phases=1 bus1=sx2729414a.1 kv=0.12 status=variable model=1 conn=wye kw=4.69899237513542 pf=0.97 vminpu=0.88
new object=load.293655a0b phases=1 bus1=sx2729414a.2 kv=0.12 status=variable model=1 conn=wye kw=4.17100762486458 pf=0.97 vminpu=0.88
new object=load.293673a0a phases=1 bus1=sx3122827a.1 kv=0.12 status=variable model=1 conn=wye kw=4.22170242965221 pf=0.97 vminpu=0.88
new object=load.293673a0b phases=1 bus1=sx3122827a.2 kv=0.12 status=variable model=1 conn=wye kw=4.64829757034779 pf=0.97 vminpu=0.88
new object=load.293672a0a phases=1 bus1=sx2954355a.1 kv=0.12 status=variable model=1 conn=wye kw=0.377924103736877 pf=0.97 vminpu=0.88
new object=load.293672a0b phases=1 bus1=sx2954355a.2 kv=0.12 status=variable model=1 conn=wye kw=4.94207589626312 pf=0.97 vminpu=0.88
new object=load.310570a0a phases=1 bus1=sx3160106a.1 kv=0.12 status=variable model=1 conn=wye kw=6.49223088622093 pf=0.97 vminpu=0.88
new object=load.310570a0b phases=1 bus1=sx3160106a.2 kv=0.12 status=variable model=1 conn=wye kw=2.37776911377907 pf=0.97 vminpu=0.88
new object=load.21398402a0a phases=1 bus1=sx2729428a.1 kv=0.12 status=variable model=1 conn=wye kw=3.0262882399559 pf=0.97 vminpu=0.88
new object=load.21398402a0b phases=1 bus1=sx2729428a.2 kv=0.12 status=variable model=1 conn=wye kw=2.2937117600441 pf=0.97 vminpu=0.88
new object=load.21398536a0a phases=1 bus1=sx2973159a.1 kv=0.12 status=variable model=1 conn=wye kw=4.93376669406891 pf=0.97 vminpu=0.88
new object=load.21398536a0b phases=1 bus1=sx2973159a.2 kv=0.12 status=variable model=1 conn=wye kw=0.386233305931091 pf=0.97 vminpu=0.88
new object=load.310569a0a phases=1 bus1=sx3197639a.1 kv=0.12 status=variable model=1 conn=wye kw=0.260355494618416 pf=0.97 vminpu=0.88
new object=load.310569a0b phases=1 bus1=sx3197639a.2 kv=0.12 status=variable model=1 conn=wye kw=8.60964450538158 pf=0.97 vminpu=0.88
new object=load.21397771a0a phases=1 bus1=sx2673317a.1 kv=0.12 status=variable model=1 conn=wye kw=4.78917249679565 pf=0.97 vminpu=0.88
new object=load.21397771a0b phases=1 bus1=sx2673317a.2 kv=0.12 status=variable model=1 conn=wye kw=0.530827503204346 pf=0.97 vminpu=0.88
new object=load.310568a0a phases=1 bus1=sx2710517a.1 kv=0.12 status=variable model=1 conn=wye kw=1.20258293151855 pf=0.97 vminpu=0.88
new object=load.310568a0b phases=1 bus1=sx2710517a.2 kv=0.12 status=variable model=1 conn=wye kw=4.11741706848145 pf=0.97 vminpu=0.88
new object=load.310560a0a phases=1 bus1=sx2879074a.1 kv=0.12 status=variable model=1 conn=wye kw=4.34183719158173 pf=0.97 vminpu=0.88
new object=load.310560a0b phases=1 bus1=sx2879074a.2 kv=0.12 status=variable model=1 conn=wye kw=0.978162808418274 pf=0.97 vminpu=0.88
new object=load.310561a0a phases=1 bus1=sx3122820a.1 kv=0.12 status=variable model=1 conn=wye kw=8.49483983457088 pf=0.97 vminpu=0.88
new object=load.310561a0b phases=1 bus1=sx3122820a.2 kv=0.12 status=variable model=1 conn=wye kw=0.375160165429115 pf=0.97 vminpu=0.88
new object=load.21386976a0a phases=1 bus1=sx3141398a.1 kv=0.12 status=variable model=1 conn=wye kw=0.621727714538574 pf=0.97 vminpu=0.88
new object=load.21386976a0b phases=1 bus1=sx3141398a.2 kv=0.12 status=variable model=1 conn=wye kw=4.69827228546143 pf=0.97 vminpu=0.88
new object=load.337723a0a phases=1 bus1=sx3178978a.1 kv=0.12 status=variable model=1 conn=wye kw=0.539187757968903 pf=0.97 vminpu=0.88
new object=load.337723a0b phases=1 bus1=sx3178978a.2 kv=0.12 status=variable model=1 conn=wye kw=4.7808122420311 pf=0.97 vminpu=0.88
new object=load.228549643a0a phases=1 bus1=sx2916234a.1 kv=0.12 status=variable model=1 conn=wye kw=1.89134802222252 pf=0.97 vminpu=0.88
new object=load.228549643a0b phases=1 bus1=sx2916234a.2 kv=0.12 status=variable model=1 conn=wye kw=1.65865197777748 pf=0.97 vminpu=0.88
new object=load.337722a0a phases=1 bus1=sx2973157a.1 kv=0.12 status=variable model=1 conn=wye kw=0.604390434026718 pf=0.97 vminpu=0.88
new object=load.337722a0b phases=1 bus1=sx2973157a.2 kv=0.12 status=variable model=1 conn=wye kw=8.26560956597328 pf=0.97 vminpu=0.88
new object=load.226196648a0a phases=1 bus1=sx2820556a.1 kv=0.12 status=variable model=1 conn=wye kw=1.93807824254036 pf=0.97 vminpu=0.88
new object=load.226196648a0b phases=1 bus1=sx2820556a.2 kv=0.12 status=variable model=1 conn=wye kw=6.93192175745964 pf=0.97 vminpu=0.88
new object=load.337728a0a phases=1 bus1=sx3082992a.1 kv=0.12 status=variable model=1 conn=wye kw=1.41521752119064 pf=0.97 vminpu=0.88
new object=load.337728a0b phases=1 bus1=sx3082992a.2 kv=0.12 status=variable model=1 conn=wye kw=3.90478247880936 pf=0.97 vminpu=0.88
new object=load.337717a0a phases=1 bus1=sx3216348a.1 kv=0.12 status=variable model=1 conn=wye kw=1.94792287111282 pf=0.97 vminpu=0.88
new object=load.337717a0b phases=1 bus1=sx3216348a.2 kv=0.12 status=variable model=1 conn=wye kw=3.37207712888718 pf=0.97 vminpu=0.88
new object=load.337716a0a phases=1 bus1=sx2841627a.1 kv=0.12 status=variable model=1 conn=wye kw=2.77761687755585 pf=0.97 vminpu=0.88
new object=load.337716a0b phases=1 bus1=sx2841627a.2 kv=0.12 status=variable model=1 conn=wye kw=2.54238312244415 pf=0.97 vminpu=0.88
new object=load.21398563a0a phases=1 bus1=sx3254216a.1 kv=0.12 status=variable model=1 conn=wye kw=8.39041023910046 pf=0.97 vminpu=0.88
new object=load.21398563a0b phases=1 bus1=sx3254216a.2 kv=0.12 status=variable model=1 conn=wye kw=0.479589760899543 pf=0.97 vminpu=0.88
new object=load.228532641a0a phases=1 bus1=sx3091052a.1 kv=0.12 status=variable model=1 conn=wye kw=2.04611963629723 pf=0.97 vminpu=0.88
new object=load.228532641a0b phases=1 bus1=sx3091052a.2 kv=0.12 status=variable model=1 conn=wye kw=11.2538803637028 pf=0.97 vminpu=0.88
new object=load.302637a0a phases=1 bus1=sx2748132a.1 kv=0.12 status=variable model=1 conn=wye kw=0.438070690631866 pf=0.97 vminpu=0.88
new object=load.302637a0b phases=1 bus1=sx2748132a.2 kv=0.12 status=variable model=1 conn=wye kw=4.88192930936813 pf=0.97 vminpu=0.88
new object=load.337718a0a phases=1 bus1=sx2691947a.1 kv=0.12 status=variable model=1 conn=wye kw=1.49671168327332 pf=0.97 vminpu=0.88
new object=load.337718a0b phases=1 bus1=sx2691947a.2 kv=0.12 status=variable model=1 conn=wye kw=2.05328831672668 pf=0.97 vminpu=0.88
new object=load.337720a0a phases=1 bus1=sx2841648a.1 kv=0.12 status=variable model=1 conn=wye kw=0.957485883235931 pf=0.97 vminpu=0.88
new object=load.337720a0b phases=1 bus1=sx2841648a.2 kv=0.12 status=variable model=1 conn=wye kw=4.36251411676407 pf=0.97 vminpu=0.88
new object=load.21482279a0a phases=1 bus1=sx2710544a.1 kv=0.12 status=variable model=1 conn=wye kw=0.473355309963226 pf=0.97 vminpu=0.88
new object=load.21482279a0b phases=1 bus1=sx2710544a.2 kv=0.12 status=variable model=1 conn=wye kw=4.84664469003677 pf=0.97 vminpu=0.88
new object=load.337724a0a phases=1 bus1=sx2879075a.1 kv=0.12 status=variable model=1 conn=wye kw=1.84144021034241 pf=0.97 vminpu=0.88
new object=load.337724a0b phases=1 bus1=sx2879075a.2 kv=0.12 status=variable model=1 conn=wye kw=3.47855978965759 pf=0.97 vminpu=0.88
new object=load.293656b0a phases=1 bus1=sx2973167b.1 kv=0.12 status=variable model=1 conn=wye kw=2.00710978984833 pf=0.97 vminpu=0.88
new object=load.293656b0b phases=1 bus1=sx2973167b.2 kv=0.12 status=variable model=1 conn=wye kw=3.83289021015167 pf=0.97 vminpu=0.88
new object=load.21393643c0a phases=1 bus1=sx2851933c.1 kv=0.12 status=variable model=1 conn=wye kw=10.0484328222275 pf=0.97 vminpu=0.88
new object=load.21393643c0b phases=1 bus1=sx2851933c.2 kv=0.12 status=variable model=1 conn=wye kw=5.21156717777252 pf=0.97 vminpu=0.88
new object=load.21393643b0a phases=1 bus1=sx2851933b.1 kv=0.12 status=variable model=1 conn=wye kw=1.57893242895603 pf=0.97 vminpu=0.88
new object=load.21393643b0b phases=1 bus1=sx2851933b.2 kv=0.12 status=variable model=1 conn=wye kw=8.15106757104397 pf=0.97 vminpu=0.88
new object=load.21393643a0a phases=1 bus1=sx2851933a.1 kv=0.12 status=variable model=1 conn=wye kw=5.84962756514549 pf=0.97 vminpu=0.88
new object=load.21393643a0b phases=1 bus1=sx2851933a.2 kv=0.12 status=variable model=1 conn=wye kw=3.02037243485451 pf=0.97 vminpu=0.88
new object=load.293664c0a phases=1 bus1=sx3207907c.1 kv=0.12 status=variable model=1 conn=wye kw=3.2491291987896 pf=0.97 vminpu=0.88
new object=load.293664c0b phases=1 bus1=sx3207907c.2 kv=0.12 status=variable model=1 conn=wye kw=17.0908708012104 pf=0.97 vminpu=0.88
new object=load.293664b0a phases=1 bus1=sx3207907b.1 kv=0.12 status=fixed model=1 conn=wye kw=4.90280997753143 pf=0.97 vminpu=0.88
new object=load.293664b0b phases=1 bus1=sx3207907b.2 kv=0.12 status=fixed model=1 conn=wye kw=24.2771900224686 pf=0.97 vminpu=0.88
new object=load.293664a0a phases=1 bus1=sx3207907a.1 kv=0.12 status=variable model=1 conn=wye kw=11.9984140622616 pf=0.97 vminpu=0.88
new object=load.293664a0b phases=1 bus1=sx3207907a.2 kv=0.12 status=variable model=1 conn=wye kw=5.74158593773842 pf=0.97 vminpu=0.88
new object=load.227100746a0a phases=1 bus1=sx3226771a.1 kv=0.12 status=variable model=1 conn=wye kw=3.09418815851212 pf=0.97 vminpu=0.88
new object=load.227100746a0b phases=1 bus1=sx3226771a.2 kv=0.12 status=variable model=1 conn=wye kw=2.22581184148788 pf=0.97 vminpu=0.88
