new object=load.227100753a0a phases=1 bus1=sx3189190a.1 kv=0.12 status=variable model=1 conn=wye kw=6.51021597146988 pf=0.97 vminpu=0.88
new object=load.227100753a0b phases=1 bus1=sx3189190a.2 kv=0.12 status=variable model=1 conn=wye kw=2.35978402853012 pf=0.97 vminpu=0.88
new object=load.293658c0a phases=1 bus1=sx3189188c.1 kv=0.12 status=variable model=1 conn=wye kw=11.1231477463245 pf=0.97 vminpu=0.88
new object=load.293658c0b phases=1 bus1=sx3189188c.2 kv=0.12 status=variable model=1 conn=wye kw=9.21685225367546 pf=0.97 vminpu=0.88
new object=load.293665c0a phases=1 bus1=sx2973166c.1 kv=0.12 status=variable model=1 conn=wye kw=7.3414112842083 pf=0.97 vminpu=0.88
new object=load.293665c0b phases=1 bus1=sx2973166c.2 kv=0.12 status=variable model=1 conn=wye kw=2.8285887157917 pf=0.97 vminpu=0.88
new object=load.293666c0a phases=1 bus1=sx2710532c.1 kv=0.12 status=variable model=1 conn=wye kw=2.48720327317715 pf=0.97 vminpu=0.88
new object=load.293666c0b phases=1 bus1=sx2710532c.2 kv=0.12 status=variable model=1 conn=wye kw=1.58279672682285 pf=0.97 vminpu=0.88
new object=load.293667a0a phases=1 bus1=sx2860504a.1 kv=0.12 status=variable model=1 conn=wye kw=3.47942609786987 pf=0.97 vminpu=0.88
new object=load.293667a0b phases=1 bus1=sx2860504a.2 kv=0.12 status=variable model=1 conn=wye kw=1.84057390213013 pf=0.97 vminpu=0.88
new object=load.21397645a0a phases=1 bus1=sx2860493a.1 kv=0.12 status=variable model=1 conn=wye kw=4.16632974743843 pf=0.97 vminpu=0.88
new object=load.21397645a0b phases=1 bus1=sx2860493a.2 kv=0.12 status=variable model=1 conn=wye kw=4.70367025256157 pf=0.97 vminpu=0.88
new object=load.293668a0a phases=1 bus1=sx3085403a.1 kv=0.12 status=variable model=1 conn=wye kw=0.717294452786446 pf=0.97 vminpu=0.88
new object=load.293668a0b phases=1 bus1=sx3085403a.2 kv=0.12 status=variable model=1 conn=wye kw=8.15270554721355 pf=0.97 vminpu=0.88
new object=load.391985a0a phases=1 bus1=sx2785530a.1 kv=0.12 status=variable model=1 conn=wye kw=1.20630798637867 pf=0.97 vminpu=0.88
new object=load.391985a0b phases=1 bus1=sx2785530a.2 kv=0.12 status=variable model=1 conn=wye kw=2.34369201362133 pf=0.97 vminpu=0.88
new object=load.21397544a0a phases=1 bus1=sx2822868a.1 kv=0.12 status=variable model=1 conn=wye kw=0.756671073436737 pf=0.97 vminpu=0.88
new object=load.21397544a0b phases=1 bus1=sx2822868a.2 kv=0.12 status=variable model=1 conn=wye kw=4.56332892656326 pf=0.97 vminpu=0.88
new object=load.391986a0a phases=1 bus1=sx2766723a.1 kv=0.12 status=variable model=1 conn=wye kw=6.00316218495369 pf=0.97 vminpu=0.88
new object=load.391986a0b phases=1 bus1=sx2766723a.2 kv=0.12 status=variable model=1 conn=wye kw=2.86683781504631 pf=0.97 vminpu=0.88
new object=load.391987a0a phases=1 bus1=sx3122822a.1 kv=0.12 status=variable model=1 conn=wye kw=2.31490273416042 pf=0.97 vminpu=0.88
new object=load.391987a0b phases=1 bus1=sx3122822a.2 kv=0.12 status=variable model=1 conn=wye kw=6.55509726583958 pf=0.97 vminpu=0.88
new object=load.21399229a0a phases=1 bus1=sx2879078a.1 kv=0.12 status=variable model=1 conn=wye kw=1.81092821359634 pf=0.97 vminpu=0.88
new object=load.21399229a0b phases=1 bus1=sx2879078a.2 kv=0.12 status=variable model=1 conn=wye kw=3.50907178640366 pf=0.97 vminpu=0.88
new object=load.21399305a0a phases=1 bus1=sx3048221a.1 kv=0.12 status=variable model=1 conn=wye kw=0.494469830989838 pf=0.97 vminpu=0.88
new object=load.21399305a0b phases=1 bus1=sx3048221a.2 kv=0.12 status=variable model=1 conn=wye kw=8.37553016901016 pf=0.97 vminpu=0.88
new object=load.391980a0a phases=1 bus1=sx2691952a.1 kv=0.12 status=variable model=1 conn=wye kw=2.71750009775162 pf=0.97 vminpu=0.88
new object=load.391980a0b phases=1 bus1=sx2691952a.2 kv=0.12 status=variable model=1 conn=wye kw=2.60249990224838 pf=0.97 vminpu=0.88
new object=load.391979c0a phases=1 bus1=sx3197642c.1 kv=0.12 status=variable model=1 conn=wye kw=4.82328501939774 pf=0.97 vminpu=0.88
new object=load.391979c0b phases=1 bus1=sx3197642c.2 kv=0.12 status=variable model=1 conn=wye kw=1.27671498060226 pf=0.97 vminpu=0.88
new object=load.391973c0a phases=1 bus1=sx2673319c.1 kv=0.12 status=variable model=1 conn=wye kw=2.16759947538376 pf=0.97 vminpu=0.88
new object=load.391973c0b phases=1 bus1=sx2673319c.2 kv=0.12 status=variable model=1 conn=wye kw=3.93240052461624 pf=0.97 vminpu=0.88
new object=load.21399326c0a phases=1 bus1=sx2879092c.1 kv=0.12 status=variable model=1 conn=wye kw=8.71479581773281 pf=0.97 vminpu=0.88
new object=load.21399326c0b phases=1 bus1=sx2879092c.2 kv=0.12 status=variable model=1 conn=wye kw=1.45520418226719 pf=0.97 vminpu=0.88
new object=load.21209868a0a phases=1 bus1=sx2710518a.1 kv=0.12 status=variable model=1 conn=wye kw=2.5981939971447 pf=0.97 vminpu=0.88
new object=load.21209868a0b phases=1 bus1=sx2710518a.2 kv=0.12 status=variable model=1 conn=wye kw=6.2718060028553 pf=0.97 vminpu=0.88
new object=load.21197413c0a phases=1 bus1=sx3141411c.1 kv=0.12 status=fixed model=1 conn=wye kw=27.5417051148415 pf=0.97 vminpu=0.88
new object=load.21197413c0b phases=1 bus1=sx3141411c.2 kv=0.12 status=fixed model=1 conn=wye kw=2.97829488515854 pf=0.97 vminpu=0.88
new object=load.226964880a0a phases=1 bus1=sx3172805a.1 kv=0.12 status=variable model=1 conn=wye kw=0.83165660738945 pf=0.97 vminpu=0.88
new object=load.226964880a0b phases=1 bus1=sx3172805a.2 kv=0.12 status=variable model=1 conn=wye kw=8.03834339261055 pf=0.97 vminpu=0.88
new object=load.391978c0a phases=1 bus1=sx3141402c.1 kv=0.12 status=variable model=1 conn=wye kw=8.89871302306652 pf=0.97 vminpu=0.88
new object=load.391978c0b phases=1 bus1=sx3141402c.2 kv=0.12 status=variable model=1 conn=wye kw=1.27128697693348 pf=0.97 vminpu=0.88
new object=load.391976c0a phases=1 bus1=sx2841631c.1 kv=0.12 status=variable model=1 conn=wye kw=0.220863223671913 pf=0.97 vminpu=0.88
new object=load.391976c0b phases=1 bus1=sx2841631c.2 kv=0.12 status=variable model=1 conn=wye kw=9.94913677632809 pf=0.97 vminpu=0.88
new object=load.391977a0a phases=1 bus1=sx3216350a.1 kv=0.12 status=variable model=1 conn=wye kw=8.77322799682617 pf=0.97 vminpu=0.88
new object=load.391977a0b phases=1 bus1=sx3216350a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0967720031738288 pf=0.97 vminpu=0.88
new object=load.21398815a0a phases=1 bus1=sx3216351a.1 kv=0.12 status=variable model=1 conn=wye kw=4.13405408501625 pf=0.97 vminpu=0.88
new object=load.21398815a0b phases=1 bus1=sx3216351a.2 kv=0.12 status=variable model=1 conn=wye kw=4.73594591498375 pf=0.97 vminpu=0.88
new object=load.391981a0a phases=1 bus1=sx2879081a.1 kv=0.12 status=variable model=1 conn=wye kw=2.05521412849426 pf=0.97 vminpu=0.88
new object=load.391981a0b phases=1 bus1=sx2879081a.2 kv=0.12 status=variable model=1 conn=wye kw=3.26478587150574 pf=0.97 vminpu=0.88
new object=load.21398676a0a phases=1 bus1=sx3066816a.1 kv=0.12 status=variable model=1 conn=wye kw=5.15922404050827 pf=0.97 vminpu=0.88
new object=load.21398676a0b phases=1 bus1=sx3066816a.2 kv=0.12 status=variable model=1 conn=wye kw=0.16077595949173 pf=0.97 vminpu=0.88
new object=load.21373784a0a phases=1 bus1=sx3066817a.1 kv=0.12 status=variable model=1 conn=wye kw=12.2846792244911 pf=0.97 vminpu=0.88
new object=load.21373784a0b phases=1 bus1=sx3066817a.2 kv=0.12 status=variable model=1 conn=wye kw=5.45532077550888 pf=0.97 vminpu=0.88
new object=load.293659c0a phases=1 bus1=sx2935560c.1 kv=0.12 status=variable model=1 conn=wye kw=4.12576189041138 pf=0.97 vminpu=0.88
new object=load.293659c0b phases=1 bus1=sx2935560c.2 kv=0.12 status=variable model=1 conn=wye kw=1.97423810958862 pf=0.97 vminpu=0.88
new object=load.293663c0a phases=1 bus1=sx3216368c.1 kv=0.12 status=variable model=1 conn=wye kw=4.29804822206497 pf=0.97 vminpu=0.88
new object=load.293663c0b phases=1 bus1=sx3216368c.2 kv=0.12 status=variable model=1 conn=wye kw=1.80195177793503 pf=0.97 vminpu=0.88
new object=load.2120126c0a phases=1 bus1=sx2814529c.1 kv=0.12 status=variable model=1 conn=wye kw=8.95473550200462 pf=0.97 vminpu=0.88
new object=load.2120126c0b phases=1 bus1=sx2814529c.2 kv=0.12 status=variable model=1 conn=wye kw=11.3852644979954 pf=0.97 vminpu=0.88
new object=load.2120126b0a phases=1 bus1=sx2814529b.1 kv=0.12 status=variable model=1 conn=wye kw=4.54379167556763 pf=0.97 vminpu=0.88
new object=load.2120126b0b phases=1 bus1=sx2814529b.2 kv=0.12 status=variable model=1 conn=wye kw=14.9062083244324 pf=0.97 vminpu=0.88
new object=load.2120126a0a phases=1 bus1=sx2814529a.1 kv=0.12 status=variable model=1 conn=wye kw=4.26361986994743 pf=0.97 vminpu=0.88
new object=load.2120126a0b phases=1 bus1=sx2814529a.2 kv=0.12 status=variable model=1 conn=wye kw=13.4763801300526 pf=0.97 vminpu=0.88
new object=load.293660b0a phases=1 bus1=sx2916610b.1 kv=0.12 status=variable model=1 conn=wye kw=0.244389376044273 pf=0.97 vminpu=0.88
new object=load.293660b0b phases=1 bus1=sx2916610b.2 kv=0.12 status=variable model=1 conn=wye kw=9.48561062395573 pf=0.97 vminpu=0.88
new object=load.293657b0a phases=1 bus1=sx3189189b.1 kv=0.12 status=variable model=1 conn=wye kw=4.12691477775574 pf=0.97 vminpu=0.88
new object=load.293657b0b phases=1 bus1=sx3189189b.2 kv=0.12 status=variable model=1 conn=wye kw=1.71308522224426 pf=0.97 vminpu=0.88
new object=load.293652c0a phases=1 bus1=sx3235258c.1 kv=0.12 status=variable model=1 conn=wye kw=4.53864516615868 pf=0.97 vminpu=0.88
new object=load.293652c0b phases=1 bus1=sx3235258c.2 kv=0.12 status=variable model=1 conn=wye kw=1.56135483384132 pf=0.97 vminpu=0.88
new object=load.293652b0a phases=1 bus1=sx3235258b.1 kv=0.12 status=variable model=1 conn=wye kw=0.727046942710876 pf=0.97 vminpu=0.88
new object=load.293652b0b phases=1 bus1=sx3235258b.2 kv=0.12 status=variable model=1 conn=wye kw=13.8629530572891 pf=0.97 vminpu=0.88
new object=load.293652a0a phases=1 bus1=sx3235258a.1 kv=0.12 status=variable model=1 conn=wye kw=0.864180176258087 pf=0.97 vminpu=0.88
new object=load.293652a0b phases=1 bus1=sx3235258a.2 kv=0.12 status=variable model=1 conn=wye kw=4.45581982374191 pf=0.97 vminpu=0.88
new object=load.293644a0a phases=1 bus1=sx2729429a.1 kv=0.12 status=variable model=1 conn=wye kw=1.0074391657114 pf=0.97 vminpu=0.88
new object=load.293644a0b phases=1 bus1=sx2729429a.2 kv=0.12 status=variable model=1 conn=wye kw=7.8625608342886 pf=0.97 vminpu=0.88
new object=load.294787a0a phases=1 bus1=sx3197647a.1 kv=0.12 status=variable model=1 conn=wye kw=1.13439882397652 pf=0.97 vminpu=0.88
new object=load.294787a0b phases=1 bus1=sx3197647a.2 kv=0.12 status=variable model=1 conn=wye kw=2.41560117602348 pf=0.97 vminpu=0.88
new object=load.21399171c0a phases=1 bus1=sx2822870c.1 kv=0.12 status=variable model=1 conn=wye kw=5.29346327185631 pf=0.97 vminpu=0.88
new object=load.21399171c0b phases=1 bus1=sx2822870c.2 kv=0.12 status=variable model=1 conn=wye kw=0.806536728143692 pf=0.97 vminpu=0.88
new object=load.21399220c0a phases=1 bus1=sx2766725c.1 kv=0.12 status=variable model=1 conn=wye kw=5.06255522966385 pf=0.97 vminpu=0.88
new object=load.21399220c0b phases=1 bus1=sx2766725c.2 kv=0.12 status=variable model=1 conn=wye kw=1.03744477033615 pf=0.97 vminpu=0.88
new object=load.338943c0a phases=1 bus1=sx2729410c.1 kv=0.12 status=variable model=1 conn=wye kw=3.40552162349224 pf=0.97 vminpu=0.88
new object=load.338943c0b phases=1 bus1=sx2729410c.2 kv=0.12 status=variable model=1 conn=wye kw=6.76447837650776 pf=0.97 vminpu=0.88
new object=load.226192936b0a phases=1 bus1=sx2820531b.1 kv=0.12 status=variable model=1 conn=wye kw=1.3395921254158 pf=0.97 vminpu=0.88
new object=load.226192936b0b phases=1 bus1=sx2820531b.2 kv=0.12 status=variable model=1 conn=wye kw=8.3904078745842 pf=0.97 vminpu=0.88
new object=load.338947b0a phases=1 bus1=sx3160109b.1 kv=0.12 status=variable model=1 conn=wye kw=4.19789376020432 pf=0.97 vminpu=0.88
new object=load.338947b0b phases=1 bus1=sx3160109b.2 kv=0.12 status=variable model=1 conn=wye kw=5.53210623979569 pf=0.97 vminpu=0.88
new object=load.338949b0a phases=1 bus1=sx3104136b.1 kv=0.12 status=variable model=1 conn=wye kw=4.33923678874969 pf=0.97 vminpu=0.88
new object=load.338949b0b phases=1 bus1=sx3104136b.2 kv=0.12 status=variable model=1 conn=wye kw=1.50076321125031 pf=0.97 vminpu=0.88
new object=load.338950b0a phases=1 bus1=sx2822872b.1 kv=0.12 status=variable model=1 conn=wye kw=3.41937967181206 pf=0.97 vminpu=0.88
new object=load.338950b0b phases=1 bus1=sx2822872b.2 kv=0.12 status=variable model=1 conn=wye kw=6.31062032818794 pf=0.97 vminpu=0.88
new object=load.226192926a0a phases=1 bus1=sx2726973a.1 kv=0.12 status=variable model=1 conn=wye kw=3.64909385859966 pf=0.97 vminpu=0.88
new object=load.226192926a0b phases=1 bus1=sx2726973a.2 kv=0.12 status=variable model=1 conn=wye kw=5.22090614140034 pf=0.97 vminpu=0.88
new object=load.338953b0a phases=1 bus1=sx3122821b.1 kv=0.12 status=variable model=1 conn=wye kw=0.819766739010811 pf=0.97 vminpu=0.88
new object=load.338953b0b phases=1 bus1=sx3122821b.2 kv=0.12 status=variable model=1 conn=wye kw=8.91023326098919 pf=0.97 vminpu=0.88
new object=load.338955b0a phases=1 bus1=sx3010560b.1 kv=0.12 status=variable model=1 conn=wye kw=3.42367422521114 pf=0.97 vminpu=0.88
new object=load.338955b0b phases=1 bus1=sx3010560b.2 kv=0.12 status=variable model=1 conn=wye kw=6.30632577478886 pf=0.97 vminpu=0.88
new object=load.337714c0a phases=1 bus1=sx3254209c.1 kv=0.12 status=variable model=1 conn=wye kw=6.07504448413849 pf=0.97 vminpu=0.88
new object=load.337714c0b phases=1 bus1=sx3254209c.2 kv=0.12 status=variable model=1 conn=wye kw=9.18495551586151 pf=0.97 vminpu=0.88
new object=load.337713c0a phases=1 bus1=sx2766716c.1 kv=0.12 status=variable model=1 conn=wye kw=5.26529317498207 pf=0.97 vminpu=0.88
new object=load.337713c0b phases=1 bus1=sx2766716c.2 kv=0.12 status=variable model=1 conn=wye kw=0.834706825017929 pf=0.97 vminpu=0.88
new object=load.337712c0a phases=1 bus1=sx3235245c.1 kv=0.12 status=variable model=1 conn=wye kw=5.07683407068253 pf=0.97 vminpu=0.88
new object=load.337712c0b phases=1 bus1=sx3235245c.2 kv=0.12 status=variable model=1 conn=wye kw=1.02316592931747 pf=0.97 vminpu=0.88
new object=load.338956a0a phases=1 bus1=sx3104119a.1 kv=0.12 status=variable model=1 conn=wye kw=8.77237891554832 pf=0.97 vminpu=0.88
new object=load.338956a0b phases=1 bus1=sx3104119a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0976210844516761 pf=0.97 vminpu=0.88
new object=load.337653b0a phases=1 bus1=sx2673308b.1 kv=0.12 status=variable model=1 conn=wye kw=10.7676744472981 pf=0.97 vminpu=0.88
new object=load.337653b0b phases=1 bus1=sx2673308b.2 kv=0.12 status=variable model=1 conn=wye kw=3.82232555270195 pf=0.97 vminpu=0.88
new object=load.337652b0a phases=1 bus1=sx2991939b.1 kv=0.12 status=variable model=1 conn=wye kw=6.08343004405499 pf=0.97 vminpu=0.88
new object=load.337652b0b phases=1 bus1=sx2991939b.2 kv=0.12 status=variable model=1 conn=wye kw=3.64656995594502 pf=0.97 vminpu=0.88
new object=load.337648b0a phases=1 bus1=sx3216367b.1 kv=0.12 status=variable model=1 conn=wye kw=8.28240725100041 pf=0.97 vminpu=0.88
new object=load.337648b0b phases=1 bus1=sx3216367b.2 kv=0.12 status=variable model=1 conn=wye kw=1.4475927489996 pf=0.97 vminpu=0.88
new object=load.226193745b0a phases=1 bus1=sx2876798b.1 kv=0.12 status=variable model=1 conn=wye kw=0.247611595988274 pf=0.97 vminpu=0.88
new object=load.226193745b0b phases=1 bus1=sx2876798b.2 kv=0.12 status=variable model=1 conn=wye kw=9.48238840401173 pf=0.97 vminpu=0.88
new object=load.225533703c0a phases=1 bus1=sx2925506c.1 kv=0.12 status=variable model=1 conn=wye kw=2.79935390353203 pf=0.97 vminpu=0.88
new object=load.225533703c0b phases=1 bus1=sx2925506c.2 kv=0.12 status=variable model=1 conn=wye kw=7.37064609646797 pf=0.97 vminpu=0.88
new object=load.337661b0a phases=1 bus1=sx2766749b.1 kv=0.12 status=variable model=1 conn=wye kw=7.25677626669407 pf=0.97 vminpu=0.88
new object=load.337661b0b phases=1 bus1=sx2766749b.2 kv=0.12 status=variable model=1 conn=wye kw=2.47322373330593 pf=0.97 vminpu=0.88
new object=load.21015829a0a phases=1 bus1=sx2822861a.1 kv=0.12 status=variable model=1 conn=wye kw=1.07789335012436 pf=0.97 vminpu=0.88
new object=load.21015829a0b phases=1 bus1=sx2822861a.2 kv=0.12 status=variable model=1 conn=wye kw=7.79210664987564 pf=0.97 vminpu=0.88
new object=load.21031684a0a phases=1 bus1=sx2841616a.1 kv=0.12 status=variable model=1 conn=wye kw=7.04591065466404 pf=0.97 vminpu=0.88
new object=load.21031684a0b phases=1 bus1=sx2841616a.2 kv=0.12 status=variable model=1 conn=wye kw=1.82408934533596 pf=0.97 vminpu=0.88
new object=load.337668b0a phases=1 bus1=sx2935549b.1 kv=0.12 status=variable model=1 conn=wye kw=10.1101563036442 pf=0.97 vminpu=0.88
new object=load.337668b0b phases=1 bus1=sx2935549b.2 kv=0.12 status=variable model=1 conn=wye kw=4.47984369635582 pf=0.97 vminpu=0.88
new object=load.337669a0a phases=1 bus1=sx3122811a.1 kv=0.12 status=variable model=1 conn=wye kw=7.54998049676418 pf=0.97 vminpu=0.88
new object=load.337669a0b phases=1 bus1=sx3122811a.2 kv=0.12 status=variable model=1 conn=wye kw=1.32001950323582 pf=0.97 vminpu=0.88
new object=load.21031694b0a phases=1 bus1=sx3122812b.1 kv=0.12 status=variable model=1 conn=wye kw=4.85382362008095 pf=0.97 vminpu=0.88
new object=load.21031694b0b phases=1 bus1=sx3122812b.2 kv=0.12 status=variable model=1 conn=wye kw=9.73617637991905 pf=0.97 vminpu=0.88
new object=load.2148633a0a phases=1 bus1=sx2991905a.1 kv=0.12 status=variable model=1 conn=wye kw=5.21968296766281 pf=0.97 vminpu=0.88
new object=load.2148633a0b phases=1 bus1=sx2991905a.2 kv=0.12 status=variable model=1 conn=wye kw=8.08031703233719 pf=0.97 vminpu=0.88
new object=load.21386754a0a phases=1 bus1=sx2766741a.1 kv=0.12 status=variable model=1 conn=wye kw=0.176151586174965 pf=0.97 vminpu=0.88
new object=load.21386754a0b phases=1 bus1=sx2766741a.2 kv=0.12 status=variable model=1 conn=wye kw=8.69384841382503 pf=0.97 vminpu=0.88
new object=load.337671a0a phases=1 bus1=sx3254207a.1 kv=0.12 status=variable model=1 conn=wye kw=2.52083513259888 pf=0.97 vminpu=0.88
new object=load.337671a0b phases=1 bus1=sx3254207a.2 kv=0.12 status=variable model=1 conn=wye kw=2.79916486740112 pf=0.97 vminpu=0.88
new object=load.337673a0a phases=1 bus1=sx2841618a.1 kv=0.12 status=variable model=1 conn=wye kw=1.50847695231438 pf=0.97 vminpu=0.88
new object=load.337673a0b phases=1 bus1=sx2841618a.2 kv=0.12 status=variable model=1 conn=wye kw=7.36152304768562 pf=0.97 vminpu=0.88
new object=load.21470405a0a phases=1 bus1=sx2897801a.1 kv=0.12 status=variable model=1 conn=wye kw=7.28226785063744 pf=0.97 vminpu=0.88
new object=load.21470405a0b phases=1 bus1=sx2897801a.2 kv=0.12 status=variable model=1 conn=wye kw=6.01773214936256 pf=0.97 vminpu=0.88
new object=load.337675a0a phases=1 bus1=sx2785514a.1 kv=0.12 status=variable model=1 conn=wye kw=8.42646235704422 pf=0.97 vminpu=0.88
new object=load.337675a0b phases=1 bus1=sx2785514a.2 kv=0.12 status=variable model=1 conn=wye kw=0.44353764295578 pf=0.97 vminpu=0.88
new object=load.337676a0a phases=1 bus1=sx3235244a.1 kv=0.12 status=variable model=1 conn=wye kw=5.98416359484196 pf=0.97 vminpu=0.88
new object=load.337676a0b phases=1 bus1=sx3235244a.2 kv=0.12 status=variable model=1 conn=wye kw=2.88583640515804 pf=0.97 vminpu=0.88
new object=load.337677a0a phases=1 bus1=sx2785513a.1 kv=0.12 status=variable model=1 conn=wye kw=0.839246526956558 pf=0.97 vminpu=0.88
new object=load.337677a0b phases=1 bus1=sx2785513a.2 kv=0.12 status=variable model=1 conn=wye kw=8.03075347304344 pf=0.97 vminpu=0.88
new object=load.337678a0a phases=1 bus1=sx3160101a.1 kv=0.12 status=variable model=1 conn=wye kw=2.13256279408932 pf=0.97 vminpu=0.88
new object=load.337678a0b phases=1 bus1=sx3160101a.2 kv=0.12 status=variable model=1 conn=wye kw=6.73743720591068 pf=0.97 vminpu=0.88
new object=load.337679a0a phases=1 bus1=sx3010559a.1 kv=0.12 status=variable model=1 conn=wye kw=0.124479484558105 pf=0.97 vminpu=0.88
new object=load.337679a0b phases=1 bus1=sx3010559a.2 kv=0.12 status=variable model=1 conn=wye kw=5.19552051544189 pf=0.97 vminpu=0.88
new object=load.337674a0a phases=1 bus1=sx3066805a.1 kv=0.12 status=variable model=1 conn=wye kw=5.30264739692211 pf=0.97 vminpu=0.88
new object=load.337674a0b phases=1 bus1=sx3066805a.2 kv=0.12 status=variable model=1 conn=wye kw=3.56735260307789 pf=0.97 vminpu=0.88
new object=load.337672b0a phases=1 bus1=sx2822877b.1 kv=0.12 status=variable model=1 conn=wye kw=0.00764512538909912 pf=0.97 vminpu=0.88
new object=load.337672b0b phases=1 bus1=sx2822877b.2 kv=0.12 status=variable model=1 conn=wye kw=5.8323548746109 pf=0.97 vminpu=0.88
new object=load.226193702c0a phases=1 bus1=sx3181545c.1 kv=0.12 status=variable model=1 conn=wye kw=0.751716333627701 pf=0.97 vminpu=0.88
new object=load.226193702c0b phases=1 bus1=sx3181545c.2 kv=0.12 status=variable model=1 conn=wye kw=5.3482836663723 pf=0.97 vminpu=0.88
new object=load.226193698c0a phases=1 bus1=sx3125349c.1 kv=0.12 status=variable model=1 conn=wye kw=4.1147313272953 pf=0.97 vminpu=0.88
new object=load.226193698c0b phases=1 bus1=sx3125349c.2 kv=0.12 status=variable model=1 conn=wye kw=6.0552686727047 pf=0.97 vminpu=0.88
new object=load.226193696a0a phases=1 bus1=sx3143999a.1 kv=0.12 status=variable model=1 conn=wye kw=2.54193311035633 pf=0.97 vminpu=0.88
new object=load.226193696a0b phases=1 bus1=sx3143999a.2 kv=0.12 status=variable model=1 conn=wye kw=6.32806688964367 pf=0.97 vminpu=0.88
new object=load.337684a0a phases=1 bus1=sx3159448a.1 kv=0.12 status=variable model=1 conn=wye kw=6.21593634903431 pf=0.97 vminpu=0.88
new object=load.337684a0b phases=1 bus1=sx3159448a.2 kv=0.12 status=variable model=1 conn=wye kw=2.65406365096569 pf=0.97 vminpu=0.88
new object=load.227917119a0a phases=1 bus1=sx2821770a.1 kv=0.12 status=variable model=1 conn=wye kw=2.7209220468998 pf=0.97 vminpu=0.88
new object=load.227917119a0b phases=1 bus1=sx2821770a.2 kv=0.12 status=variable model=1 conn=wye kw=10.5790779531002 pf=0.97 vminpu=0.88
new object=load.227917122a0a phases=1 bus1=sx2915534a.1 kv=0.12 status=variable model=1 conn=wye kw=4.0695081949234 pf=0.97 vminpu=0.88
new object=load.227917122a0b phases=1 bus1=sx2915534a.2 kv=0.12 status=variable model=1 conn=wye kw=9.2304918050766 pf=0.97 vminpu=0.88
new object=load.227917130c0a phases=1 bus1=sx2803194c.1 kv=0.12 status=variable model=1 conn=wye kw=14.8221690678596 pf=0.97 vminpu=0.88
new object=load.227917130c0b phases=1 bus1=sx2803194c.2 kv=0.12 status=variable model=1 conn=wye kw=0.437830932140351 pf=0.97 vminpu=0.88
new object=load.227917133c0a phases=1 bus1=sx3047073c.1 kv=0.12 status=variable model=1 conn=wye kw=3.57038176596165 pf=0.97 vminpu=0.88
new object=load.227917133c0b phases=1 bus1=sx3047073c.2 kv=0.12 status=variable model=1 conn=wye kw=6.59961823403835 pf=0.97 vminpu=0.88
new object=load.227917127c0a phases=1 bus1=sx2690868c.1 kv=0.12 status=variable model=1 conn=wye kw=11.7544155299664 pf=0.97 vminpu=0.88
new object=load.227917127c0b phases=1 bus1=sx2690868c.2 kv=0.12 status=variable model=1 conn=wye kw=8.58558447003364 pf=0.97 vminpu=0.88
new object=load.21458756c0a phases=1 bus1=sx3232301c.1 kv=0.12 status=fixed model=1 conn=wye kw=6.91356873273849 pf=0.97 vminpu=0.88
new object=load.21458756c0b phases=1 bus1=sx3232301c.2 kv=0.12 status=fixed model=1 conn=wye kw=23.6064312672615 pf=0.97 vminpu=0.88
new object=load.21459629c0a phases=1 bus1=sx2763811c.1 kv=0.12 status=fixed model=1 conn=wye kw=19.9439783668518 pf=0.97 vminpu=0.88
new object=load.21459629c0b phases=1 bus1=sx2763811c.2 kv=0.12 status=fixed model=1 conn=wye kw=10.5760216331482 pf=0.97 vminpu=0.88
new object=load.21459651c0a phases=1 bus1=sx2763812c.1 kv=0.12 status=fixed model=1 conn=wye kw=8.81110169887543 pf=0.97 vminpu=0.88
new object=load.21459651c0b phases=1 bus1=sx2763812c.2 kv=0.12 status=fixed model=1 conn=wye kw=21.7088983011246 pf=0.97 vminpu=0.88
new object=load.226192801c0a phases=1 bus1=sx2951995c.1 kv=0.12 status=fixed model=1 conn=wye kw=6.04942016601562 pf=0.97 vminpu=0.88
new object=load.226192801c0b phases=1 bus1=sx2951995c.2 kv=0.12 status=fixed model=1 conn=wye kw=24.4705798339844 pf=0.97 vminpu=0.88
new object=load.21459660c0a phases=1 bus1=sx3101194c.1 kv=0.12 status=fixed model=1 conn=wye kw=30.1838477301598 pf=0.97 vminpu=0.88
new object=load.21459660c0b phases=1 bus1=sx3101194c.2 kv=0.12 status=fixed model=1 conn=wye kw=0.336152269840241 pf=0.97 vminpu=0.88
new object=load.227447984c0a phases=1 bus1=sx2862616c.1 kv=0.12 status=fixed model=1 conn=wye kw=14.1650160932541 pf=0.97 vminpu=0.88
new object=load.227447984c0b phases=1 bus1=sx2862616c.2 kv=0.12 status=fixed model=1 conn=wye kw=16.3549839067459 pf=0.97 vminpu=0.88
new object=load.21459640c0a phases=1 bus1=sx2970258c.1 kv=0.12 status=variable model=1 conn=wye kw=8.32315817952156 pf=0.97 vminpu=0.88
new object=load.21459640c0b phases=1 bus1=sx2970258c.2 kv=0.12 status=variable model=1 conn=wye kw=6.93684182047844 pf=0.97 vminpu=0.88
new object=load.275008c0a phases=1 bus1=sx3235243c.1 kv=0.12 status=variable model=1 conn=wye kw=8.95101416766643 pf=0.97 vminpu=0.88
new object=load.275008c0b phases=1 bus1=sx3235243c.2 kv=0.12 status=variable model=1 conn=wye kw=1.21898583233357 pf=0.97 vminpu=0.88
new object=load.337687b0a phases=1 bus1=sx2973156b.1 kv=0.12 status=variable model=1 conn=wye kw=3.07892239570618 pf=0.97 vminpu=0.88
new object=load.337687b0b phases=1 bus1=sx2973156b.2 kv=0.12 status=variable model=1 conn=wye kw=2.76107760429382 pf=0.97 vminpu=0.88
new object=load.337688b0a phases=1 bus1=sx3029501b.1 kv=0.12 status=variable model=1 conn=wye kw=3.85250723361969 pf=0.97 vminpu=0.88
new object=load.337688b0b phases=1 bus1=sx3029501b.2 kv=0.12 status=variable model=1 conn=wye kw=1.98749276638031 pf=0.97 vminpu=0.88
new object=load.2148580b0a phases=1 bus1=sx3197636b.1 kv=0.12 status=variable model=1 conn=wye kw=8.97155983150005 pf=0.97 vminpu=0.88
new object=load.2148580b0b phases=1 bus1=sx3197636b.2 kv=0.12 status=variable model=1 conn=wye kw=0.758440168499947 pf=0.97 vminpu=0.88
new object=load.337690b0a phases=1 bus1=sx3104127b.1 kv=0.12 status=variable model=1 conn=wye kw=1.27254199683666 pf=0.97 vminpu=0.88
new object=load.337690b0b phases=1 bus1=sx3104127b.2 kv=0.12 status=variable model=1 conn=wye kw=8.45745800316334 pf=0.97 vminpu=0.88
new object=load.337689b0a phases=1 bus1=sx2691949b.1 kv=0.12 status=variable model=1 conn=wye kw=8.4117826294899 pf=0.97 vminpu=0.88
new object=load.337689b0b phases=1 bus1=sx2691949b.2 kv=0.12 status=variable model=1 conn=wye kw=1.3182173705101 pf=0.97 vminpu=0.88
new object=load.21388572b0a phases=1 bus1=sx3235252b.1 kv=0.12 status=variable model=1 conn=wye kw=9.30538436949253 pf=0.97 vminpu=0.88
new object=load.21388572b0b phases=1 bus1=sx3235252b.2 kv=0.12 status=variable model=1 conn=wye kw=0.42461563050747 pf=0.97 vminpu=0.88
new object=load.337691b0a phases=1 bus1=sx2897774b.1 kv=0.12 status=variable model=1 conn=wye kw=3.66223540306091 pf=0.97 vminpu=0.88
new object=load.337691b0b phases=1 bus1=sx2897774b.2 kv=0.12 status=variable model=1 conn=wye kw=2.17776459693909 pf=0.97 vminpu=0.88
new object=load.21386552b0a phases=1 bus1=sx2822867b.1 kv=0.12 status=variable model=1 conn=wye kw=0.419930171966553 pf=0.97 vminpu=0.88
new object=load.21386552b0b phases=1 bus1=sx2822867b.2 kv=0.12 status=variable model=1 conn=wye kw=5.42006982803345 pf=0.97 vminpu=0.88
new object=load.337693b0a phases=1 bus1=sx3066813b.1 kv=0.12 status=variable model=1 conn=wye kw=3.10412349700928 pf=0.97 vminpu=0.88
new object=load.337693b0b phases=1 bus1=sx3066813b.2 kv=0.12 status=variable model=1 conn=wye kw=2.73587650299072 pf=0.97 vminpu=0.88
new object=load.337694b0a phases=1 bus1=sx2991910b.1 kv=0.12 status=variable model=1 conn=wye kw=2.05955041408539 pf=0.97 vminpu=0.88
new object=load.337694b0b phases=1 bus1=sx2991910b.2 kv=0.12 status=variable model=1 conn=wye kw=3.78044958591461 pf=0.97 vminpu=0.88
new object=load.337695b0a phases=1 bus1=sx2879072b.1 kv=0.12 status=variable model=1 conn=wye kw=3.16972962379456 pf=0.97 vminpu=0.88
new object=load.337695b0b phases=1 bus1=sx2879072b.2 kv=0.12 status=variable model=1 conn=wye kw=2.67027037620544 pf=0.97 vminpu=0.88
new object=load.337700b0a phases=1 bus1=sx2766722b.1 kv=0.12 status=variable model=1 conn=wye kw=1.59903824627399 pf=0.97 vminpu=0.88
new object=load.337700b0b phases=1 bus1=sx2766722b.2 kv=0.12 status=variable model=1 conn=wye kw=8.13096175372601 pf=0.97 vminpu=0.88
new object=load.337701b0a phases=1 bus1=sx2879071b.1 kv=0.12 status=variable model=1 conn=wye kw=3.48424743652344 pf=0.97 vminpu=0.88
new object=load.337701b0b phases=1 bus1=sx2879071b.2 kv=0.12 status=variable model=1 conn=wye kw=6.24575256347656 pf=0.97 vminpu=0.88
new object=load.337702b0a phases=1 bus1=sx3029504b.1 kv=0.12 status=variable model=1 conn=wye kw=3.6717271655798 pf=0.97 vminpu=0.88
new object=load.337702b0b phases=1 bus1=sx3029504b.2 kv=0.12 status=variable model=1 conn=wye kw=6.0582728344202 pf=0.97 vminpu=0.88
new object=load.227732939b0a phases=1 bus1=sx3046854b.1 kv=0.12 status=variable model=1 conn=wye kw=8.96460776925087 pf=0.97 vminpu=0.88
new object=load.227732939b0b phases=1 bus1=sx3046854b.2 kv=0.12 status=variable model=1 conn=wye kw=5.62539223074913 pf=0.97 vminpu=0.88
new object=load.337705b0a phases=1 bus1=sx2785547b.1 kv=0.12 status=variable model=1 conn=wye kw=4.5058210682869 pf=0.97 vminpu=0.88
new object=load.337705b0b phases=1 bus1=sx2785547b.2 kv=0.12 status=variable model=1 conn=wye kw=5.2241789317131 pf=0.97 vminpu=0.88
new object=load.226192846b0a phases=1 bus1=sx3139086b.1 kv=0.12 status=variable model=1 conn=wye kw=6.21023333013058 pf=0.97 vminpu=0.88
new object=load.226192846b0b phases=1 bus1=sx3139086b.2 kv=0.12 status=variable model=1 conn=wye kw=3.51976666986942 pf=0.97 vminpu=0.88
new object=load.21486213b0a phases=1 bus1=sx3029520b.1 kv=0.12 status=variable model=1 conn=wye kw=1.86472555160522 pf=0.97 vminpu=0.88
new object=load.21486213b0b phases=1 bus1=sx3029520b.2 kv=0.12 status=variable model=1 conn=wye kw=3.97527444839478 pf=0.97 vminpu=0.88
new object=load.337704b0a phases=1 bus1=sx2710546b.1 kv=0.12 status=variable model=1 conn=wye kw=0.00821503698825836 pf=0.97 vminpu=0.88
new object=load.337704b0b phases=1 bus1=sx2710546b.2 kv=0.12 status=variable model=1 conn=wye kw=9.72178496301174 pf=0.97 vminpu=0.88
new object=load.337706b0a phases=1 bus1=sx3254214b.1 kv=0.12 status=variable model=1 conn=wye kw=4.56219425857067 pf=0.97 vminpu=0.88
new object=load.337706b0b phases=1 bus1=sx3254214b.2 kv=0.12 status=variable model=1 conn=wye kw=5.16780574142933 pf=0.97 vminpu=0.88
new object=load.226881057b0a phases=1 bus1=sx3214112b.1 kv=0.12 status=variable model=1 conn=wye kw=2.44486710071564 pf=0.97 vminpu=0.88
new object=load.226881057b0b phases=1 bus1=sx3214112b.2 kv=0.12 status=variable model=1 conn=wye kw=3.39513289928436 pf=0.97 vminpu=0.88
new object=load.337707b0a phases=1 bus1=sx3160104b.1 kv=0.12 status=variable model=1 conn=wye kw=2.05737583518028 pf=0.97 vminpu=0.88
new object=load.337707b0b phases=1 bus1=sx3160104b.2 kv=0.12 status=variable model=1 conn=wye kw=7.67262416481972 pf=0.97 vminpu=0.88
new object=load.21398646b0a phases=1 bus1=sx2973180b.1 kv=0.12 status=variable model=1 conn=wye kw=0.440817782878876 pf=0.97 vminpu=0.88
new object=load.21398646b0b phases=1 bus1=sx2973180b.2 kv=0.12 status=variable model=1 conn=wye kw=9.28918221712112 pf=0.97 vminpu=0.88
new object=load.337709b0a phases=1 bus1=sx2879077b.1 kv=0.12 status=variable model=1 conn=wye kw=3.30592166900635 pf=0.97 vminpu=0.88
new object=load.337709b0b phases=1 bus1=sx2879077b.2 kv=0.12 status=variable model=1 conn=wye kw=2.53407833099365 pf=0.97 vminpu=0.88
new object=load.228580047b0a phases=1 bus1=sx3029183b.1 kv=0.12 status=variable model=1 conn=wye kw=0.284720788002014 pf=0.97 vminpu=0.88
new object=load.228580047b0b phases=1 bus1=sx3029183b.2 kv=0.12 status=variable model=1 conn=wye kw=5.55527921199799 pf=0.97 vminpu=0.88
new object=load.392036b0a phases=1 bus1=sx2991915b.1 kv=0.12 status=variable model=1 conn=wye kw=7.24873753547668 pf=0.97 vminpu=0.88
new object=load.392036b0b phases=1 bus1=sx2991915b.2 kv=0.12 status=variable model=1 conn=wye kw=2.48126246452332 pf=0.97 vminpu=0.88
new object=load.392037b0a phases=1 bus1=sx2673320b.1 kv=0.12 status=variable model=1 conn=wye kw=5.84252444684506 pf=0.97 vminpu=0.88
new object=load.392037b0b phases=1 bus1=sx2673320b.2 kv=0.12 status=variable model=1 conn=wye kw=3.88747555315495 pf=0.97 vminpu=0.88
new object=load.2120195b0a phases=1 bus1=sx3048209b.1 kv=0.12 status=variable model=1 conn=wye kw=9.50640078604221 pf=0.97 vminpu=0.88
new object=load.2120195b0b phases=1 bus1=sx3048209b.2 kv=0.12 status=variable model=1 conn=wye kw=0.223599213957787 pf=0.97 vminpu=0.88
new object=load.392038b0a phases=1 bus1=sx2841634b.1 kv=0.12 status=variable model=1 conn=wye kw=9.26179572939873 pf=0.97 vminpu=0.88
new object=load.392038b0b phases=1 bus1=sx2841634b.2 kv=0.12 status=variable model=1 conn=wye kw=5.32820427060127 pf=0.97 vminpu=0.88
new object=load.337710b0a phases=1 bus1=sx2991916b.1 kv=0.12 status=variable model=1 conn=wye kw=0.835936993956566 pf=0.97 vminpu=0.88
new object=load.337710b0b phases=1 bus1=sx2991916b.2 kv=0.12 status=variable model=1 conn=wye kw=8.89406300604344 pf=0.97 vminpu=0.88
new object=load.337708b0a phases=1 bus1=sx3216349b.1 kv=0.12 status=variable model=1 conn=wye kw=5.20576439380646 pf=0.97 vminpu=0.88
new object=load.337708b0b phases=1 bus1=sx3216349b.2 kv=0.12 status=variable model=1 conn=wye kw=0.634235606193543 pf=0.97 vminpu=0.88
new object=load.225940756b0a phases=1 bus1=sx2913406b.1 kv=0.12 status=variable model=1 conn=wye kw=3.22710608959198 pf=0.97 vminpu=0.88
new object=load.225940756b0b phases=1 bus1=sx2913406b.2 kv=0.12 status=variable model=1 conn=wye kw=11.362893910408 pf=0.97 vminpu=0.88
new object=load.337703b0a phases=1 bus1=sx2691948b.1 kv=0.12 status=variable model=1 conn=wye kw=2.66001561164856 pf=0.97 vminpu=0.88
new object=load.337703b0b phases=1 bus1=sx2691948b.2 kv=0.12 status=variable model=1 conn=wye kw=3.17998438835144 pf=0.97 vminpu=0.88
new object=load.337699b0a phases=1 bus1=sx2954349b.1 kv=0.12 status=variable model=1 conn=wye kw=5.37674489855766 pf=0.97 vminpu=0.88
new object=load.337699b0b phases=1 bus1=sx2954349b.2 kv=0.12 status=variable model=1 conn=wye kw=4.35325510144234 pf=0.97 vminpu=0.88
new object=load.337698b0a phases=1 bus1=sx3235250b.1 kv=0.12 status=variable model=1 conn=wye kw=0.172924353480339 pf=0.97 vminpu=0.88
new object=load.337698b0b phases=1 bus1=sx3235250b.2 kv=0.12 status=variable model=1 conn=wye kw=3.71707564651966 pf=0.97 vminpu=0.88
new object=load.337697b0a phases=1 bus1=sx2804258b.1 kv=0.12 status=variable model=1 conn=wye kw=9.59288746595383 pf=0.97 vminpu=0.88
new object=load.337697b0b phases=1 bus1=sx2804258b.2 kv=0.12 status=variable model=1 conn=wye kw=0.137112534046173 pf=0.97 vminpu=0.88
new object=load.337696b0a phases=1 bus1=sx3197635b.1 kv=0.12 status=variable model=1 conn=wye kw=1.16481211185455 pf=0.97 vminpu=0.88
new object=load.337696b0b phases=1 bus1=sx3197635b.2 kv=0.12 status=variable model=1 conn=wye kw=4.67518788814545 pf=0.97 vminpu=0.88
new object=load.337692b0a phases=1 bus1=sx2879061b.1 kv=0.12 status=variable model=1 conn=wye kw=1.71296565830708 pf=0.97 vminpu=0.88
new object=load.337692b0b phases=1 bus1=sx2879061b.2 kv=0.12 status=variable model=1 conn=wye kw=2.17703434169292 pf=0.97 vminpu=0.88
new object=load.21236413b0a phases=1 bus1=sx3085391b.1 kv=0.12 status=variable model=1 conn=wye kw=14.6018905192614 pf=0.97 vminpu=0.88
new object=load.21236413b0b phases=1 bus1=sx3085391b.2 kv=0.12 status=variable model=1 conn=wye kw=4.84810948073864 pf=0.97 vminpu=0.88
new object=load.337665b0a phases=1 bus1=sx2973178b.1 kv=0.12 status=variable model=1 conn=wye kw=3.1917575263977 pf=0.97 vminpu=0.88
new object=load.337665b0b phases=1 bus1=sx2973178b.2 kv=0.12 status=variable model=1 conn=wye kw=2.64824247360229 pf=0.97 vminpu=0.88
new object=load.337666b0a phases=1 bus1=sx3029518b.1 kv=0.12 status=variable model=1 conn=wye kw=2.56342501342297 pf=0.97 vminpu=0.88
new object=load.337666b0b phases=1 bus1=sx3029518b.2 kv=0.12 status=variable model=1 conn=wye kw=7.16657498657703 pf=0.97 vminpu=0.88
new object=load.21386771b0a phases=1 bus1=sx2897807b.1 kv=0.12 status=variable model=1 conn=wye kw=5.40890376091003 pf=0.97 vminpu=0.88
new object=load.21386771b0b phases=1 bus1=sx2897807b.2 kv=0.12 status=variable model=1 conn=wye kw=0.431096239089966 pf=0.97 vminpu=0.88
new object=load.337659c0a phases=1 bus1=sx3066810c.1 kv=0.12 status=variable model=1 conn=wye kw=2.28274674117565 pf=0.97 vminpu=0.88
new object=load.337659c0b phases=1 bus1=sx3066810c.2 kv=0.12 status=variable model=1 conn=wye kw=7.88725325882435 pf=0.97 vminpu=0.88
new object=load.337660c0a phases=1 bus1=sx2897769c.1 kv=0.12 status=variable model=1 conn=wye kw=0.617057729959488 pf=0.97 vminpu=0.88
new object=load.337660c0b phases=1 bus1=sx2897769c.2 kv=0.12 status=variable model=1 conn=wye kw=9.55294227004051 pf=0.97 vminpu=0.88
new object=load.2224490448c0a phases=1 bus1=sx3778577c.1 kv=0.12 status=variable model=1 conn=wye kw=3.41118394374847 pf=0.97 vminpu=0.88
new object=load.2224490448c0b phases=1 bus1=sx3778577c.2 kv=0.12 status=variable model=1 conn=wye kw=6.75881605625153 pf=0.97 vminpu=0.88
new object=load.2149184c0a phases=1 bus1=sx3141395c.1 kv=0.12 status=variable model=1 conn=wye kw=2.30639136850834 pf=0.97 vminpu=0.88
new object=load.2149184c0b phases=1 bus1=sx3141395c.2 kv=0.12 status=variable model=1 conn=wye kw=7.86360863149166 pf=0.97 vminpu=0.88
new object=load.21474614c0a phases=1 bus1=sx2710543c.1 kv=0.12 status=variable model=1 conn=wye kw=7.50168083131313 pf=0.97 vminpu=0.88
new object=load.21474614c0b phases=1 bus1=sx2710543c.2 kv=0.12 status=variable model=1 conn=wye kw=2.66831916868687 pf=0.97 vminpu=0.88
new object=load.21015706a0a phases=1 bus1=sx3160123a.1 kv=0.12 status=variable model=1 conn=wye kw=3.38795923471451 pf=0.97 vminpu=0.88
new object=load.21015706a0b phases=1 bus1=sx3160123a.2 kv=0.12 status=variable model=1 conn=wye kw=1.93204076528549 pf=0.97 vminpu=0.88
new object=load.21471907a0a phases=1 bus1=sx2897805a.1 kv=0.12 status=variable model=1 conn=wye kw=1.27877456068993 pf=0.97 vminpu=0.88
new object=load.21471907a0b phases=1 bus1=sx2897805a.2 kv=0.12 status=variable model=1 conn=wye kw=7.59122543931007 pf=0.97 vminpu=0.88
new object=load.337645b0a phases=1 bus1=sx3216342b.1 kv=0.12 status=variable model=1 conn=wye kw=3.17797183513641 pf=0.97 vminpu=0.88
new object=load.337645b0b phases=1 bus1=sx3216342b.2 kv=0.12 status=variable model=1 conn=wye kw=6.55202816486359 pf=0.97 vminpu=0.88
new object=load.337646b0a phases=1 bus1=sx2879063b.1 kv=0.12 status=variable model=1 conn=wye kw=2.24832252442837 pf=0.97 vminpu=0.88
new object=load.337646b0b phases=1 bus1=sx2879063b.2 kv=0.12 status=variable model=1 conn=wye kw=7.48167747557163 pf=0.97 vminpu=0.88
new object=load.337650a0a phases=1 bus1=sx3010561a.1 kv=0.12 status=variable model=1 conn=wye kw=4.8489604473114 pf=0.97 vminpu=0.88
new object=load.337650a0b phases=1 bus1=sx3010561a.2 kv=0.12 status=variable model=1 conn=wye kw=0.471039552688599 pf=0.97 vminpu=0.88
new object=load.337647a0a phases=1 bus1=sx3048227a.1 kv=0.12 status=variable model=1 conn=wye kw=1.03354127764702 pf=0.97 vminpu=0.88
new object=load.337647a0b phases=1 bus1=sx3048227a.2 kv=0.12 status=variable model=1 conn=wye kw=7.83645872235298 pf=0.97 vminpu=0.88
new object=load.337655c0a phases=1 bus1=sx3141396c.1 kv=0.12 status=variable model=1 conn=wye kw=4.42932033538818 pf=0.97 vminpu=0.88
new object=load.337655c0b phases=1 bus1=sx3141396c.2 kv=0.12 status=variable model=1 conn=wye kw=1.67067966461182 pf=0.97 vminpu=0.88
new object=load.337654c0a phases=1 bus1=sx3066808c.1 kv=0.12 status=variable model=1 conn=wye kw=5.03170221447945 pf=0.97 vminpu=0.88
new object=load.337654c0b phases=1 bus1=sx3066808c.2 kv=0.12 status=variable model=1 conn=wye kw=1.06829778552055 pf=0.97 vminpu=0.88
new object=load.338957c0a phases=1 bus1=sx2785517c.1 kv=0.12 status=variable model=1 conn=wye kw=0.118901807665825 pf=0.97 vminpu=0.88
new object=load.338957c0b phases=1 bus1=sx2785517c.2 kv=0.12 status=variable model=1 conn=wye kw=3.95109819233418 pf=0.97 vminpu=0.88
new object=load.338958c0a phases=1 bus1=sx3066809c.1 kv=0.12 status=variable model=1 conn=wye kw=4.99608320474625 pf=0.97 vminpu=0.88
new object=load.338958c0b phases=1 bus1=sx3066809c.2 kv=0.12 status=variable model=1 conn=wye kw=5.17391679525375 pf=0.97 vminpu=0.88
new object=load.338962c0a phases=1 bus1=sx2748125c.1 kv=0.12 status=variable model=1 conn=wye kw=5.60470898151398 pf=0.97 vminpu=0.88
new object=load.338962c0b phases=1 bus1=sx2748125c.2 kv=0.12 status=variable model=1 conn=wye kw=4.56529101848602 pf=0.97 vminpu=0.88
new object=load.338963c0a phases=1 bus1=sx2673303c.1 kv=0.12 status=variable model=1 conn=wye kw=3.68141440749168 pf=0.97 vminpu=0.88
new object=load.338963c0b phases=1 bus1=sx2673303c.2 kv=0.12 status=variable model=1 conn=wye kw=2.41858559250832 pf=0.97 vminpu=0.88
new object=load.226192890c0a phases=1 bus1=sx2933120c.1 kv=0.12 status=variable model=1 conn=wye kw=5.0212694144249 pf=0.97 vminpu=0.88
new object=load.226192890c0b phases=1 bus1=sx2933120c.2 kv=0.12 status=variable model=1 conn=wye kw=10.2387305855751 pf=0.97 vminpu=0.88
new object=load.338964c0a phases=1 bus1=sx3104117c.1 kv=0.12 status=variable model=1 conn=wye kw=13.1466049838066 pf=0.97 vminpu=0.88
new object=load.338964c0b phases=1 bus1=sx3104117c.2 kv=0.12 status=variable model=1 conn=wye kw=2.11339501619339 pf=0.97 vminpu=0.88
new object=load.226194262c0a phases=1 bus1=sx2745806c.1 kv=0.12 status=variable model=1 conn=wye kw=2.90835826635361 pf=0.97 vminpu=0.88
new object=load.226194262c0b phases=1 bus1=sx2745806c.2 kv=0.12 status=variable model=1 conn=wye kw=7.26164173364639 pf=0.97 vminpu=0.88
new object=load.338959c0a phases=1 bus1=sx2954344c.1 kv=0.12 status=variable model=1 conn=wye kw=0.452776488661766 pf=0.97 vminpu=0.88
new object=load.338959c0b phases=1 bus1=sx2954344c.2 kv=0.12 status=variable model=1 conn=wye kw=9.71722351133823 pf=0.97 vminpu=0.88
new object=load.338960c0a phases=1 bus1=sx2897767c.1 kv=0.12 status=variable model=1 conn=wye kw=5.12621897578239 pf=0.97 vminpu=0.88
new object=load.338960c0b phases=1 bus1=sx2897767c.2 kv=0.12 status=variable model=1 conn=wye kw=5.04378102421761 pf=0.97 vminpu=0.88
new object=load.338961c0a phases=1 bus1=sx3254208c.1 kv=0.12 status=variable model=1 conn=wye kw=9.71219949781895 pf=0.97 vminpu=0.88
new object=load.338961c0b phases=1 bus1=sx3254208c.2 kv=0.12 status=variable model=1 conn=wye kw=0.457800502181053 pf=0.97 vminpu=0.88
new object=load.338954a0a phases=1 bus1=sx2860482a.1 kv=0.12 status=variable model=1 conn=wye kw=5.75790035247803 pf=0.97 vminpu=0.88
new object=load.338954a0b phases=1 bus1=sx2860482a.2 kv=0.12 status=variable model=1 conn=wye kw=3.11209964752197 pf=0.97 vminpu=0.88
new object=load.337715a0a phases=1 bus1=sx3254204a.1 kv=0.12 status=variable model=1 conn=wye kw=3.18088049650192 pf=0.97 vminpu=0.88
new object=load.337715a0b phases=1 bus1=sx3254204a.2 kv=0.12 status=variable model=1 conn=wye kw=2.13911950349808 pf=0.97 vminpu=0.88
new object=load.227731863a0a phases=1 bus1=sx3177665a.1 kv=0.12 status=variable model=1 conn=wye kw=0.795474356412888 pf=0.97 vminpu=0.88
new object=load.227731863a0b phases=1 bus1=sx3177665a.2 kv=0.12 status=variable model=1 conn=wye kw=12.5045256435871 pf=0.97 vminpu=0.88
new object=load.2224386592a0a phases=1 bus1=sx3729297a.1 kv=0.12 status=variable model=1 conn=wye kw=0.356624181866646 pf=0.97 vminpu=0.88
new object=load.2224386592a0b phases=1 bus1=sx3729297a.2 kv=0.12 status=variable model=1 conn=wye kw=8.51337581813335 pf=0.97 vminpu=0.88
new object=load.2224386617a0a phases=1 bus1=sx3729298a.1 kv=0.12 status=variable model=1 conn=wye kw=10.5030563950539 pf=0.97 vminpu=0.88
new object=load.2224386617a0b phases=1 bus1=sx3729298a.2 kv=0.12 status=variable model=1 conn=wye kw=2.79694360494614 pf=0.97 vminpu=0.88
new object=load.2224386750a0a phases=1 bus1=sx3727707a.1 kv=0.12 status=variable model=1 conn=wye kw=4.70037702262402 pf=0.97 vminpu=0.88
new object=load.2224386750a0b phases=1 bus1=sx3727707a.2 kv=0.12 status=variable model=1 conn=wye kw=4.16962297737598 pf=0.97 vminpu=0.88
new object=load.2224386815a0a phases=1 bus1=sx3727708a.1 kv=0.12 status=variable model=1 conn=wye kw=4.15304732322693 pf=0.97 vminpu=0.88
new object=load.2224386815a0b phases=1 bus1=sx3727708a.2 kv=0.12 status=variable model=1 conn=wye kw=1.16695267677307 pf=0.97 vminpu=0.88
new object=load.2224386842a0a phases=1 bus1=sx3727709a.1 kv=0.12 status=variable model=1 conn=wye kw=4.0144181907177 pf=0.97 vminpu=0.88
new object=load.2224386842a0b phases=1 bus1=sx3727709a.2 kv=0.12 status=variable model=1 conn=wye kw=9.2855818092823 pf=0.97 vminpu=0.88
new object=load.2224386863a0a phases=1 bus1=sx3727710a.1 kv=0.12 status=variable model=1 conn=wye kw=11.3800475955009 pf=0.97 vminpu=0.88
new object=load.2224386863a0b phases=1 bus1=sx3727710a.2 kv=0.12 status=variable model=1 conn=wye kw=1.91995240449905 pf=0.97 vminpu=0.88
new object=load.2224386946a0a phases=1 bus1=sx3728037a.1 kv=0.12 status=variable model=1 conn=wye kw=0.924622548222542 pf=0.97 vminpu=0.88
new object=load.2224386946a0b phases=1 bus1=sx3728037a.2 kv=0.12 status=variable model=1 conn=wye kw=7.94537745177746 pf=0.97 vminpu=0.88
new object=load.2224387019a0a phases=1 bus1=sx3728038a.1 kv=0.12 status=variable model=1 conn=wye kw=3.24342386603355 pf=0.97 vminpu=0.88
new object=load.2224387019a0b phases=1 bus1=sx3728038a.2 kv=0.12 status=variable model=1 conn=wye kw=5.62657613396645 pf=0.97 vminpu=0.88
new object=load.2224387053a0a phases=1 bus1=sx3728039a.1 kv=0.12 status=variable model=1 conn=wye kw=13.2713130533695 pf=0.97 vminpu=0.88
new object=load.2224387053a0b phases=1 bus1=sx3728039a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0286869466304776 pf=0.97 vminpu=0.88
new object=load.2224387062a0a phases=1 bus1=sx3728040a.1 kv=0.12 status=variable model=1 conn=wye kw=3.84997580051422 pf=0.97 vminpu=0.88
new object=load.2224387062a0b phases=1 bus1=sx3728040a.2 kv=0.12 status=variable model=1 conn=wye kw=9.45002419948578 pf=0.97 vminpu=0.88
new object=load.2224387074a0a phases=1 bus1=sx3728041a.1 kv=0.12 status=variable model=1 conn=wye kw=4.76825805723667 pf=0.97 vminpu=0.88
new object=load.2224387074a0b phases=1 bus1=sx3728041a.2 kv=0.12 status=variable model=1 conn=wye kw=4.10174194276333 pf=0.97 vminpu=0.88
new object=load.2224387113a0a phases=1 bus1=sx3728042a.1 kv=0.12 status=variable model=1 conn=wye kw=4.81214393377304 pf=0.97 vminpu=0.88
new object=load.2224387113a0b phases=1 bus1=sx3728042a.2 kv=0.12 status=variable model=1 conn=wye kw=8.48785606622696 pf=0.97 vminpu=0.88
new object=load.2224387138a0a phases=1 bus1=sx3728043a.1 kv=0.12 status=variable model=1 conn=wye kw=4.93371484875679 pf=0.97 vminpu=0.88
new object=load.2224387138a0b phases=1 bus1=sx3728043a.2 kv=0.12 status=variable model=1 conn=wye kw=8.36628515124321 pf=0.97 vminpu=0.88
new object=load.2224386874a0a phases=1 bus1=sx3727711a.1 kv=0.12 status=variable model=1 conn=wye kw=0.15752888917923 pf=0.97 vminpu=0.88
new object=load.2224386874a0b phases=1 bus1=sx3727711a.2 kv=0.12 status=variable model=1 conn=wye kw=5.16247111082077 pf=0.97 vminpu=0.88
new object=load.2224386889a0a phases=1 bus1=sx3727712a.1 kv=0.12 status=variable model=1 conn=wye kw=3.89430335044861 pf=0.97 vminpu=0.88
new object=load.2224386889a0b phases=1 bus1=sx3727712a.2 kv=0.12 status=variable model=1 conn=wye kw=4.97569664955139 pf=0.97 vminpu=0.88
new object=load.2127253a0a phases=1 bus1=sx3085401a.1 kv=0.12 status=variable model=1 conn=wye kw=9.17680178284645 pf=0.97 vminpu=0.88
new object=load.2127253a0b phases=1 bus1=sx3085401a.2 kv=0.12 status=variable model=1 conn=wye kw=4.12319821715355 pf=0.97 vminpu=0.88
new object=load.338969a0a phases=1 bus1=sx3104129a.1 kv=0.12 status=variable model=1 conn=wye kw=1.23618329167366 pf=0.97 vminpu=0.88
new object=load.338969a0b phases=1 bus1=sx3104129a.2 kv=0.12 status=variable model=1 conn=wye kw=12.0638167083263 pf=0.97 vminpu=0.88
new object=load.338970a0a phases=1 bus1=sx3141401a.1 kv=0.12 status=variable model=1 conn=wye kw=4.80758067131042 pf=0.97 vminpu=0.88
new object=load.338970a0b phases=1 bus1=sx3141401a.2 kv=0.12 status=variable model=1 conn=wye kw=4.06241932868957 pf=0.97 vminpu=0.88
new object=load.226193078a0a phases=1 bus1=sx2764403a.1 kv=0.12 status=variable model=1 conn=wye kw=2.40544884622097 pf=0.97 vminpu=0.88
new object=load.226193078a0b phases=1 bus1=sx2764403a.2 kv=0.12 status=variable model=1 conn=wye kw=6.46455115377903 pf=0.97 vminpu=0.88
new object=load.338975a0a phases=1 bus1=sx2785537a.1 kv=0.12 status=variable model=1 conn=wye kw=2.59289884805679 pf=0.97 vminpu=0.88
new object=load.338975a0b phases=1 bus1=sx2785537a.2 kv=0.12 status=variable model=1 conn=wye kw=2.72710115194321 pf=0.97 vminpu=0.88
new object=load.338973a0a phases=1 bus1=sx2748157a.1 kv=0.12 status=variable model=1 conn=wye kw=7.52463675737381 pf=0.97 vminpu=0.88
new object=load.338973a0b phases=1 bus1=sx2748157a.2 kv=0.12 status=variable model=1 conn=wye kw=5.77536324262619 pf=0.97 vminpu=0.88
new object=load.226194093a0a phases=1 bus1=sx3157718a.1 kv=0.12 status=variable model=1 conn=wye kw=4.56400497674942 pf=0.97 vminpu=0.88
new object=load.226194093a0b phases=1 bus1=sx3157718a.2 kv=0.12 status=variable model=1 conn=wye kw=0.75599502325058 pf=0.97 vminpu=0.88
new object=load.328363b0a phases=1 bus1=sx2936213b.1 kv=0.12 status=variable model=1 conn=wye kw=4.14886619389057 pf=0.97 vminpu=0.88
new object=load.328363b0b phases=1 bus1=sx2936213b.2 kv=0.12 status=variable model=1 conn=wye kw=10.4411338061094 pf=0.97 vminpu=0.88
new object=load.339042b0a phases=1 bus1=sx3141394b.1 kv=0.12 status=variable model=1 conn=wye kw=6.13051296412945 pf=0.97 vminpu=0.88
new object=load.339042b0b phases=1 bus1=sx3141394b.2 kv=0.12 status=variable model=1 conn=wye kw=3.59948703587055 pf=0.97 vminpu=0.88
new object=load.356809a0a phases=1 bus1=sx2936214a.1 kv=0.12 status=variable model=1 conn=wye kw=5.50387067198753 pf=0.97 vminpu=0.88
new object=load.356809a0b phases=1 bus1=sx2936214a.2 kv=0.12 status=variable model=1 conn=wye kw=3.36612932801247 pf=0.97 vminpu=0.88
new object=load.356811a0a phases=1 bus1=sx2804956a.1 kv=0.12 status=variable model=1 conn=wye kw=4.35739841222763 pf=0.97 vminpu=0.88
new object=load.356811a0b phases=1 bus1=sx2804956a.2 kv=0.12 status=variable model=1 conn=wye kw=4.51260158777237 pf=0.97 vminpu=0.88
new object=load.356815a0a phases=1 bus1=sx2936212a.1 kv=0.12 status=variable model=1 conn=wye kw=3.11920422673225 pf=0.97 vminpu=0.88
new object=load.356815a0b phases=1 bus1=sx2936212a.2 kv=0.12 status=variable model=1 conn=wye kw=5.75079577326775 pf=0.97 vminpu=0.88
new object=load.21386157a0a phases=1 bus1=sx3067447a.1 kv=0.12 status=variable model=1 conn=wye kw=2.75277542948723 pf=0.97 vminpu=0.88
new object=load.21386157a0b phases=1 bus1=sx3067447a.2 kv=0.12 status=variable model=1 conn=wye kw=6.11722457051277 pf=0.97 vminpu=0.88
new object=load.260594a0a phases=1 bus1=sx2898457a.1 kv=0.12 status=variable model=1 conn=wye kw=0.91989309489727 pf=0.97 vminpu=0.88
new object=load.260594a0b phases=1 bus1=sx2898457a.2 kv=0.12 status=variable model=1 conn=wye kw=2.63010690510273 pf=0.97 vminpu=0.88
new object=load.260595c0a phases=1 bus1=sx2767340c.1 kv=0.12 status=fixed model=1 conn=wye kw=1.24677970409393 pf=0.97 vminpu=0.88
new object=load.260595c0b phases=1 bus1=sx2767340c.2 kv=0.12 status=fixed model=1 conn=wye kw=29.2732202959061 pf=0.97 vminpu=0.88
new object=load.260595b0a phases=1 bus1=sx2767340b.1 kv=0.12 status=fixed model=1 conn=wye kw=21.9974312126636 pf=0.97 vminpu=0.88
new object=load.260595b0b phases=1 bus1=sx2767340b.2 kv=0.12 status=fixed model=1 conn=wye kw=7.18256878733635 pf=0.97 vminpu=0.88
new object=load.260595a0a phases=1 bus1=sx2767340a.1 kv=0.12 status=fixed model=1 conn=wye kw=21.8076286315918 pf=0.97 vminpu=0.88
new object=load.260595a0b phases=1 bus1=sx2767340a.2 kv=0.12 status=fixed model=1 conn=wye kw=4.7923713684082 pf=0.97 vminpu=0.88
new object=load.2147899c0a phases=1 bus1=sx3160793c.1 kv=0.12 status=variable model=1 conn=wye kw=0.972456991672516 pf=0.97 vminpu=0.88
new object=load.2147899c0b phases=1 bus1=sx3160793c.2 kv=0.12 status=variable model=1 conn=wye kw=5.12754300832748 pf=0.97 vminpu=0.88
new object=load.260586b0a phases=1 bus1=sx3048887b.1 kv=0.12 status=variable model=1 conn=wye kw=12.532754740119 pf=0.97 vminpu=0.88
new object=load.260586b0b phases=1 bus1=sx3048887b.2 kv=0.12 status=variable model=1 conn=wye kw=2.05724525988102 pf=0.97 vminpu=0.88
new object=load.260589b0a phases=1 bus1=sx2955005b.1 kv=0.12 status=variable model=1 conn=wye kw=0.384714488983154 pf=0.97 vminpu=0.88
new object=load.260589b0b phases=1 bus1=sx2955005b.2 kv=0.12 status=variable model=1 conn=wye kw=5.45528551101685 pf=0.97 vminpu=0.88
new object=load.260590b0a phases=1 bus1=sx3216988b.1 kv=0.12 status=variable model=1 conn=wye kw=6.1179302996397 pf=0.97 vminpu=0.88
new object=load.260590b0b phases=1 bus1=sx3216988b.2 kv=0.12 status=variable model=1 conn=wye kw=3.6120697003603 pf=0.97 vminpu=0.88
new object=load.260591b0a phases=1 bus1=sx3179607b.1 kv=0.12 status=variable model=1 conn=wye kw=3.18160814166069 pf=0.97 vminpu=0.88
new object=load.260591b0b phases=1 bus1=sx3179607b.2 kv=0.12 status=variable model=1 conn=wye kw=6.54839185833931 pf=0.97 vminpu=0.88
new object=load.260576c0a phases=1 bus1=sx3030126c.1 kv=0.12 status=variable model=1 conn=wye kw=9.27847522258759 pf=0.97 vminpu=0.88
new object=load.260576c0b phases=1 bus1=sx3030126c.2 kv=0.12 status=variable model=1 conn=wye kw=0.891524777412414 pf=0.97 vminpu=0.88
new object=load.260581c0a phases=1 bus1=sx3254870c.1 kv=0.12 status=variable model=1 conn=wye kw=6.60783014416695 pf=0.97 vminpu=0.88
new object=load.260581c0b phases=1 bus1=sx3254870c.2 kv=0.12 status=variable model=1 conn=wye kw=3.56216985583305 pf=0.97 vminpu=0.88
new object=load.223400157c0a phases=1 bus1=sx3150961c.1 kv=0.12 status=variable model=1 conn=wye kw=12.6719684278965 pf=0.97 vminpu=0.88
new object=load.223400157c0b phases=1 bus1=sx3150961c.2 kv=0.12 status=variable model=1 conn=wye kw=2.5880315721035 pf=0.97 vminpu=0.88
new object=load.260575b0a phases=1 bus1=sx3254869b.1 kv=0.12 status=variable model=1 conn=wye kw=2.55273636341095 pf=0.97 vminpu=0.88
new object=load.260575b0b phases=1 bus1=sx3254869b.2 kv=0.12 status=variable model=1 conn=wye kw=3.28726363658905 pf=0.97 vminpu=0.88
new object=load.225533237b0a phases=1 bus1=sx2798067b.1 kv=0.12 status=variable model=1 conn=wye kw=2.90348138749599 pf=0.97 vminpu=0.88
new object=load.225533237b0b phases=1 bus1=sx2798067b.2 kv=0.12 status=variable model=1 conn=wye kw=0.986518612504006 pf=0.97 vminpu=0.88
new object=load.260607b0a phases=1 bus1=sx3029055b.1 kv=0.12 status=variable model=1 conn=wye kw=1.62748541533947 pf=0.97 vminpu=0.88
new object=load.260607b0b phases=1 bus1=sx3029055b.2 kv=0.12 status=variable model=1 conn=wye kw=12.9625145846605 pf=0.97 vminpu=0.88
new object=load.2224061203c0a phases=1 bus1=sx3552667c.1 kv=0.12 status=variable model=1 conn=wye kw=3.9708880251646 pf=0.97 vminpu=0.88
new object=load.2224061203c0b phases=1 bus1=sx3552667c.2 kv=0.12 status=variable model=1 conn=wye kw=6.1991119748354 pf=0.97 vminpu=0.88
new object=load.21386143c0a phases=1 bus1=sx3160862c.1 kv=0.12 status=variable model=1 conn=wye kw=0.723527330160141 pf=0.97 vminpu=0.88
new object=load.21386143c0b phases=1 bus1=sx3160862c.2 kv=0.12 status=variable model=1 conn=wye kw=5.37647266983986 pf=0.97 vminpu=0.88
new object=load.260561c0a phases=1 bus1=sx3104850c.1 kv=0.12 status=variable model=1 conn=wye kw=8.04962442934513 pf=0.97 vminpu=0.88
new object=load.260561c0b phases=1 bus1=sx3104850c.2 kv=0.12 status=variable model=1 conn=wye kw=2.12037557065487 pf=0.97 vminpu=0.88
new object=load.260555a0a phases=1 bus1=sx3048962a.1 kv=0.12 status=variable model=1 conn=wye kw=1.90191990733147 pf=0.97 vminpu=0.88
new object=load.260555a0b phases=1 bus1=sx3048962a.2 kv=0.12 status=variable model=1 conn=wye kw=11.3980800926685 pf=0.97 vminpu=0.88
new object=load.260553c0a phases=1 bus1=sx2711225c.1 kv=0.12 status=variable model=1 conn=wye kw=3.18574243187904 pf=0.97 vminpu=0.88
new object=load.260553c0b phases=1 bus1=sx2711225c.2 kv=0.12 status=variable model=1 conn=wye kw=2.91425756812096 pf=0.97 vminpu=0.88
new object=load.260554c0a phases=1 bus1=sx3030200c.1 kv=0.12 status=variable model=1 conn=wye kw=2.96024167537689 pf=0.97 vminpu=0.88
new object=load.260554c0b phases=1 bus1=sx3030200c.2 kv=0.12 status=variable model=1 conn=wye kw=3.13975832462311 pf=0.97 vminpu=0.88
new object=load.260552a0a phases=1 bus1=sx3198348a.1 kv=0.12 status=variable model=1 conn=wye kw=10.7399688124657 pf=0.97 vminpu=0.88
new object=load.260552a0b phases=1 bus1=sx3198348a.2 kv=0.12 status=variable model=1 conn=wye kw=7.00003118753433 pf=0.97 vminpu=0.88
new object=load.260542a0a phases=1 bus1=sx2955078a.1 kv=0.12 status=variable model=1 conn=wye kw=2.0749521535635 pf=0.97 vminpu=0.88
new object=load.260542a0b phases=1 bus1=sx2955078a.2 kv=0.12 status=variable model=1 conn=wye kw=6.7950478464365 pf=0.97 vminpu=0.88
new object=load.225700953a0a phases=1 bus1=sx3081380a.1 kv=0.12 status=variable model=1 conn=wye kw=4.30047763347626 pf=0.97 vminpu=0.88
new object=load.225700953a0b phases=1 bus1=sx3081380a.2 kv=0.12 status=variable model=1 conn=wye kw=1.01952236652374 pf=0.97 vminpu=0.88
new object=load.260518c0a phases=1 bus1=sx3104853c.1 kv=0.12 status=variable model=1 conn=wye kw=9.57633290827274 pf=0.97 vminpu=0.88
new object=load.260518c0b phases=1 bus1=sx3104853c.2 kv=0.12 status=variable model=1 conn=wye kw=0.593667091727257 pf=0.97 vminpu=0.88
new object=load.260517c0a phases=1 bus1=sx2767408c.1 kv=0.12 status=variable model=1 conn=wye kw=0.0310380816459656 pf=0.97 vminpu=0.88
new object=load.260517c0b phases=1 bus1=sx2767408c.2 kv=0.12 status=variable model=1 conn=wye kw=6.06896191835403 pf=0.97 vminpu=0.88
new object=load.260529c0a phases=1 bus1=sx3217053c.1 kv=0.12 status=variable model=1 conn=wye kw=3.42973953008652 pf=0.97 vminpu=0.88
new object=load.260529c0b phases=1 bus1=sx3217053c.2 kv=0.12 status=variable model=1 conn=wye kw=0.640260469913483 pf=0.97 vminpu=0.88
new object=load.260532c0a phases=1 bus1=sx3086074c.1 kv=0.12 status=variable model=1 conn=wye kw=3.50269619822502 pf=0.97 vminpu=0.88
new object=load.260532c0b phases=1 bus1=sx3086074c.2 kv=0.12 status=variable model=1 conn=wye kw=2.59730380177498 pf=0.97 vminpu=0.88
new object=load.260528c0a phases=1 bus1=sx3217052c.1 kv=0.12 status=variable model=1 conn=wye kw=6.35585537731648 pf=0.97 vminpu=0.88
new object=load.260528c0b phases=1 bus1=sx3217052c.2 kv=0.12 status=variable model=1 conn=wye kw=3.81414462268352 pf=0.97 vminpu=0.88
new object=load.260515a0a phases=1 bus1=sx3160865a.1 kv=0.12 status=variable model=1 conn=wye kw=1.88027780115604 pf=0.97 vminpu=0.88
new object=load.260515a0b phases=1 bus1=sx3160865a.2 kv=0.12 status=variable model=1 conn=wye kw=6.98972219884396 pf=0.97 vminpu=0.88
new object=load.260514c0a phases=1 bus1=sx2674047c.1 kv=0.12 status=variable model=1 conn=wye kw=5.02606914043426 pf=0.97 vminpu=0.88
new object=load.260514c0b phases=1 bus1=sx2674047c.2 kv=0.12 status=variable model=1 conn=wye kw=1.07393085956573 pf=0.97 vminpu=0.88
new object=load.21389307c0a phases=1 bus1=sx2692655c.1 kv=0.12 status=variable model=1 conn=wye kw=4.7614154613018 pf=0.97 vminpu=0.88
new object=load.21389307c0b phases=1 bus1=sx2692655c.2 kv=0.12 status=variable model=1 conn=wye kw=5.4085845386982 pf=0.97 vminpu=0.88
new object=load.260527b0a phases=1 bus1=sx2711226b.1 kv=0.12 status=variable model=1 conn=wye kw=5.37856595158577 pf=0.97 vminpu=0.88
new object=load.260527b0b phases=1 bus1=sx2711226b.2 kv=0.12 status=variable model=1 conn=wye kw=4.35143404841423 pf=0.97 vminpu=0.88
new object=load.21389761b0a phases=1 bus1=sx2861219b.1 kv=0.12 status=variable model=1 conn=wye kw=0.637573283314705 pf=0.97 vminpu=0.88
new object=load.21389761b0b phases=1 bus1=sx2861219b.2 kv=0.12 status=variable model=1 conn=wye kw=9.0924267166853 pf=0.97 vminpu=0.88
new object=load.260479a0a phases=1 bus1=sx2955074a.1 kv=0.12 status=variable model=1 conn=wye kw=10.2035141587257 pf=0.97 vminpu=0.88
new object=load.260479a0b phases=1 bus1=sx2955074a.2 kv=0.12 status=variable model=1 conn=wye kw=3.09648584127426 pf=0.97 vminpu=0.88
new object=load.260480c0a phases=1 bus1=sx3030199c.1 kv=0.12 status=variable model=1 conn=wye kw=5.44079144775867 pf=0.97 vminpu=0.88
new object=load.260480c0b phases=1 bus1=sx3030199c.2 kv=0.12 status=variable model=1 conn=wye kw=4.72920855224133 pf=0.97 vminpu=0.88
new object=load.260481c0a phases=1 bus1=sx2730163c.1 kv=0.12 status=variable model=1 conn=wye kw=9.69150393247604 pf=0.97 vminpu=0.88
new object=load.260481c0b phases=1 bus1=sx2730163c.2 kv=0.12 status=variable model=1 conn=wye kw=0.478496067523956 pf=0.97 vminpu=0.88
new object=load.260484a0a phases=1 bus1=sx2992624a.1 kv=0.12 status=variable model=1 conn=wye kw=1.18332342863083 pf=0.97 vminpu=0.88
new object=load.260484a0b phases=1 bus1=sx2992624a.2 kv=0.12 status=variable model=1 conn=wye kw=4.13667657136917 pf=0.97 vminpu=0.88
new object=load.260491c0a phases=1 bus1=sx2805031c.1 kv=0.12 status=variable model=1 conn=wye kw=2.22069662094116 pf=0.97 vminpu=0.88
new object=load.260491c0b phases=1 bus1=sx2805031c.2 kv=0.12 status=variable model=1 conn=wye kw=13.0393033790588 pf=0.97 vminpu=0.88
new object=load.260494b0a phases=1 bus1=sx3068944b.1 kv=0.12 status=variable model=1 conn=wye kw=6.16129498064518 pf=0.97 vminpu=0.88
new object=load.260494b0b phases=1 bus1=sx3068944b.2 kv=0.12 status=variable model=1 conn=wye kw=8.42870501935482 pf=0.97 vminpu=0.88
new object=load.260500b0a phases=1 bus1=sx2711224b.1 kv=0.12 status=variable model=1 conn=wye kw=1.02893800973892 pf=0.97 vminpu=0.88
new object=load.260500b0b phases=1 bus1=sx2711224b.2 kv=0.12 status=variable model=1 conn=wye kw=2.86106199026108 pf=0.97 vminpu=0.88
new object=load.260503b0a phases=1 bus1=sx2917310b.1 kv=0.12 status=variable model=1 conn=wye kw=5.0076086473465 pf=0.97 vminpu=0.88
new object=load.260503b0b phases=1 bus1=sx2917310b.2 kv=0.12 status=variable model=1 conn=wye kw=0.832391352653503 pf=0.97 vminpu=0.88
new object=load.260501b0a phases=1 bus1=sx3142098b.1 kv=0.12 status=variable model=1 conn=wye kw=0.486125466227531 pf=0.97 vminpu=0.88
new object=load.260501b0b phases=1 bus1=sx3142098b.2 kv=0.12 status=variable model=1 conn=wye kw=9.24387453377247 pf=0.97 vminpu=0.88
new object=load.21249626b0a phases=1 bus1=sx3142079b.1 kv=0.12 status=variable model=1 conn=wye kw=4.23690043449402 pf=0.97 vminpu=0.88
new object=load.21249626b0b phases=1 bus1=sx3142079b.2 kv=0.12 status=variable model=1 conn=wye kw=1.60309956550598 pf=0.97 vminpu=0.88
new object=load.21249674b0a phases=1 bus1=sx2879753b.1 kv=0.12 status=variable model=1 conn=wye kw=2.52897637367249 pf=0.97 vminpu=0.88
new object=load.21249674b0b phases=1 bus1=sx2879753b.2 kv=0.12 status=variable model=1 conn=wye kw=7.20102362632752 pf=0.97 vminpu=0.88
new object=load.21249647b0a phases=1 bus1=sx2955055b.1 kv=0.12 status=variable model=1 conn=wye kw=5.72141050159931 pf=0.97 vminpu=0.88
new object=load.21249647b0b phases=1 bus1=sx2955055b.2 kv=0.12 status=variable model=1 conn=wye kw=4.00858949840069 pf=0.97 vminpu=0.88
new object=load.260502b0a phases=1 bus1=sx2748839b.1 kv=0.12 status=variable model=1 conn=wye kw=1.99224375128746 pf=0.97 vminpu=0.88
new object=load.260502b0b phases=1 bus1=sx2748839b.2 kv=0.12 status=variable model=1 conn=wye kw=1.89775624871254 pf=0.97 vminpu=0.88
new object=load.260496b0a phases=1 bus1=sx2879767b.1 kv=0.12 status=variable model=1 conn=wye kw=2.86043712198734 pf=0.97 vminpu=0.88
new object=load.260496b0b phases=1 bus1=sx2879767b.2 kv=0.12 status=variable model=1 conn=wye kw=1.02956287801266 pf=0.97 vminpu=0.88
new object=load.260495b0a phases=1 bus1=sx2767407b.1 kv=0.12 status=variable model=1 conn=wye kw=0.385108519792557 pf=0.97 vminpu=0.88
new object=load.260495b0b phases=1 bus1=sx2767407b.2 kv=0.12 status=variable model=1 conn=wye kw=3.50489148020744 pf=0.97 vminpu=0.88
new object=load.21389092b0a phases=1 bus1=sx2917328b.1 kv=0.12 status=variable model=1 conn=wye kw=1.49992830514908 pf=0.97 vminpu=0.88
new object=load.21389092b0b phases=1 bus1=sx2917328b.2 kv=0.12 status=variable model=1 conn=wye kw=8.23007169485092 pf=0.97 vminpu=0.88
new object=load.260505c0a phases=1 bus1=sx2861218c.1 kv=0.12 status=variable model=1 conn=wye kw=0.644601302146912 pf=0.97 vminpu=0.88
new object=load.260505c0b phases=1 bus1=sx2861218c.2 kv=0.12 status=variable model=1 conn=wye kw=9.52539869785309 pf=0.97 vminpu=0.88
new object=load.21389831a0a phases=1 bus1=sx2674051a.1 kv=0.12 status=variable model=1 conn=wye kw=1.12086584091187 pf=0.97 vminpu=0.88
new object=load.21389831a0b phases=1 bus1=sx2674051a.2 kv=0.12 status=variable model=1 conn=wye kw=4.19913415908814 pf=0.97 vminpu=0.88
new object=load.21389237a0a phases=1 bus1=sx2989565a.1 kv=0.12 status=variable model=1 conn=wye kw=6.4114026838541 pf=0.97 vminpu=0.88
new object=load.21389237a0b phases=1 bus1=sx2989565a.2 kv=0.12 status=variable model=1 conn=wye kw=2.4585973161459 pf=0.97 vminpu=0.88
new object=load.260508a0a phases=1 bus1=sx2955081a.1 kv=0.12 status=variable model=1 conn=wye kw=2.16784402608871 pf=0.97 vminpu=0.88
new object=load.260508a0b phases=1 bus1=sx2955081a.2 kv=0.12 status=variable model=1 conn=wye kw=3.15215597391129 pf=0.97 vminpu=0.88
new object=load.207292c0a phases=1 bus1=sx3179682c.1 kv=0.12 status=variable model=1 conn=wye kw=4.72984499931335 pf=0.97 vminpu=0.88
new object=load.207292c0b phases=1 bus1=sx3179682c.2 kv=0.12 status=variable model=1 conn=wye kw=1.37015500068665 pf=0.97 vminpu=0.88
new object=load.207291c0a phases=1 bus1=sx2786274c.1 kv=0.12 status=variable model=1 conn=wye kw=4.86335722982883 pf=0.97 vminpu=0.88
new object=load.207291c0b phases=1 bus1=sx2786274c.2 kv=0.12 status=variable model=1 conn=wye kw=5.30664277017117 pf=0.97 vminpu=0.88
new object=load.207290a0a phases=1 bus1=sx2879773a.1 kv=0.12 status=variable model=1 conn=wye kw=5.09814939618111 pf=0.97 vminpu=0.88
new object=load.207290a0b phases=1 bus1=sx2879773a.2 kv=0.12 status=variable model=1 conn=wye kw=3.77185060381889 pf=0.97 vminpu=0.88
new object=load.207287b0a phases=1 bus1=sx2711234b.1 kv=0.12 status=variable model=1 conn=wye kw=1.06192909479141 pf=0.97 vminpu=0.88
new object=load.207287b0b phases=1 bus1=sx2711234b.2 kv=0.12 status=variable model=1 conn=wye kw=8.66807090520859 pf=0.97 vminpu=0.88
new object=load.207288b0a phases=1 bus1=sx3198355b.1 kv=0.12 status=variable model=1 conn=wye kw=2.35699640452862 pf=0.97 vminpu=0.88
new object=load.207288b0b phases=1 bus1=sx3198355b.2 kv=0.12 status=variable model=1 conn=wye kw=1.53300359547138 pf=0.97 vminpu=0.88
new object=load.138796b0a phases=1 bus1=sx3236011b.1 kv=0.12 status=variable model=1 conn=wye kw=3.17862752914429 pf=0.97 vminpu=0.88
new object=load.138796b0b phases=1 bus1=sx3236011b.2 kv=0.12 status=variable model=1 conn=wye kw=2.66137247085571 pf=0.97 vminpu=0.88
new object=load.138797b0a phases=1 bus1=sx3198358b.1 kv=0.12 status=variable model=1 conn=wye kw=2.38206663906574 pf=0.97 vminpu=0.88
new object=load.138797b0b phases=1 bus1=sx3198358b.2 kv=0.12 status=variable model=1 conn=wye kw=12.2079333609343 pf=0.97 vminpu=0.88
new object=load.138798b0a phases=1 bus1=sx3104859b.1 kv=0.12 status=variable model=1 conn=wye kw=4.75561747550964 pf=0.97 vminpu=0.88
new object=load.138798b0b phases=1 bus1=sx3104859b.2 kv=0.12 status=variable model=1 conn=wye kw=1.08438252449036 pf=0.97 vminpu=0.88
new object=load.21148701b0a phases=1 bus1=sx2897771b.1 kv=0.12 status=variable model=1 conn=wye kw=1.37079155445099 pf=0.97 vminpu=0.88
new object=load.21148701b0b phases=1 bus1=sx2897771b.2 kv=0.12 status=variable model=1 conn=wye kw=4.46920844554901 pf=0.97 vminpu=0.88
new object=load.207286c0a phases=1 bus1=sx3011298c.1 kv=0.12 status=variable model=1 conn=wye kw=1.35406212985516 pf=0.97 vminpu=0.88
new object=load.207286c0b phases=1 bus1=sx3011298c.2 kv=0.12 status=variable model=1 conn=wye kw=2.71593787014484 pf=0.97 vminpu=0.88
new object=load.247184c0a phases=1 bus1=sx2936279c.1 kv=0.12 status=variable model=1 conn=wye kw=1.91365693330765 pf=0.97 vminpu=0.88
new object=load.247184c0b phases=1 bus1=sx2936279c.2 kv=0.12 status=variable model=1 conn=wye kw=8.25634306669235 pf=0.97 vminpu=0.88
new object=load.247185b0a phases=1 bus1=sx3179678b.1 kv=0.12 status=variable model=1 conn=wye kw=4.08162429332733 pf=0.97 vminpu=0.88
new object=load.247185b0b phases=1 bus1=sx3179678b.2 kv=0.12 status=variable model=1 conn=wye kw=1.75837570667267 pf=0.97 vminpu=0.88
new object=load.21389962c0a phases=1 bus1=sx2804249c.1 kv=0.12 status=variable model=1 conn=wye kw=3.97181386351585 pf=0.97 vminpu=0.88
new object=load.21389962c0b phases=1 bus1=sx2804249c.2 kv=0.12 status=variable model=1 conn=wye kw=2.12818613648415 pf=0.97 vminpu=0.88
new object=load.225918936c0a phases=1 bus1=sx2688693c.1 kv=0.12 status=variable model=1 conn=wye kw=0.431981116533279 pf=0.97 vminpu=0.88
new object=load.225918936c0b phases=1 bus1=sx2688693c.2 kv=0.12 status=variable model=1 conn=wye kw=5.66801888346672 pf=0.97 vminpu=0.88
new object=load.225918926b0a phases=1 bus1=sx2688692b.1 kv=0.12 status=variable model=1 conn=wye kw=2.70677817344666 pf=0.97 vminpu=0.88
new object=load.225918926b0b phases=1 bus1=sx2688692b.2 kv=0.12 status=variable model=1 conn=wye kw=3.13322182655334 pf=0.97 vminpu=0.88
new object=load.247036c0a phases=1 bus1=sx3029498c.1 kv=0.12 status=variable model=1 conn=wye kw=0.911813089251518 pf=0.97 vminpu=0.88
new object=load.247036c0b phases=1 bus1=sx3029498c.2 kv=0.12 status=variable model=1 conn=wye kw=3.15818691074848 pf=0.97 vminpu=0.88
new object=load.247056a0a phases=1 bus1=sx2991912a.1 kv=0.12 status=variable model=1 conn=wye kw=2.29926190376282 pf=0.97 vminpu=0.88
new object=load.247056a0b phases=1 bus1=sx2991912a.2 kv=0.12 status=variable model=1 conn=wye kw=3.02073809623718 pf=0.97 vminpu=0.88
new object=load.247057a0a phases=1 bus1=sx3104128a.1 kv=0.12 status=variable model=1 conn=wye kw=3.43429150342941 pf=0.97 vminpu=0.88
new object=load.247057a0b phases=1 bus1=sx3104128a.2 kv=0.12 status=variable model=1 conn=wye kw=1.88570849657059 pf=0.97 vminpu=0.88
new object=load.247058a0a phases=1 bus1=sx2673315a.1 kv=0.12 status=variable model=1 conn=wye kw=1.52472663521767 pf=0.97 vminpu=0.88
new object=load.247058a0b phases=1 bus1=sx2673315a.2 kv=0.12 status=variable model=1 conn=wye kw=2.02527336478233 pf=0.97 vminpu=0.88
new object=load.247060a0a phases=1 bus1=sx2991906a.1 kv=0.12 status=variable model=1 conn=wye kw=3.52660758495331 pf=0.97 vminpu=0.88
new object=load.247060a0b phases=1 bus1=sx2991906a.2 kv=0.12 status=variable model=1 conn=wye kw=0.023392415046692 pf=0.97 vminpu=0.88
new object=load.247061a0a phases=1 bus1=sx2879054a.1 kv=0.12 status=variable model=1 conn=wye kw=5.38110441029072 pf=0.97 vminpu=0.88
new object=load.247061a0b phases=1 bus1=sx2879054a.2 kv=0.12 status=variable model=1 conn=wye kw=3.48889558970928 pf=0.97 vminpu=0.88
new object=load.247059a0a phases=1 bus1=sx2766721a.1 kv=0.12 status=variable model=1 conn=wye kw=8.80876093804836 pf=0.97 vminpu=0.88
new object=load.247059a0b phases=1 bus1=sx2766721a.2 kv=0.12 status=variable model=1 conn=wye kw=0.0612390619516372 pf=0.97 vminpu=0.88
new object=load.228091193c0a phases=1 bus1=sx3047289c.1 kv=0.12 status=variable model=1 conn=wye kw=4.29299530506134 pf=0.97 vminpu=0.88
new object=load.228091193c0b phases=1 bus1=sx3047289c.2 kv=0.12 status=variable model=1 conn=wye kw=16.0470046949387 pf=0.97 vminpu=0.88
new object=load.228091193b0a phases=1 bus1=sx3047289b.1 kv=0.12 status=variable model=1 conn=wye kw=11.0588062554598 pf=0.97 vminpu=0.88
new object=load.228091193b0b phases=1 bus1=sx3047289b.2 kv=0.12 status=variable model=1 conn=wye kw=8.39119374454021 pf=0.97 vminpu=0.88
new object=load.228091193a0a phases=1 bus1=sx3047289a.1 kv=0.12 status=variable model=1 conn=wye kw=3.83375529050827 pf=0.97 vminpu=0.88
new object=load.228091193a0b phases=1 bus1=sx3047289a.2 kv=0.12 status=variable model=1 conn=wye kw=13.9062447094917 pf=0.97 vminpu=0.88
new object=load.21384099c0a phases=1 bus1=sx3215385c.1 kv=0.12 status=variable model=1 conn=wye kw=12.0786615908146 pf=0.97 vminpu=0.88
new object=load.21384099c0b phases=1 bus1=sx3215385c.2 kv=0.12 status=variable model=1 conn=wye kw=3.18133840918541 pf=0.97 vminpu=0.88
new object=load.21384099b0a phases=1 bus1=sx3215385b.1 kv=0.12 status=variable model=1 conn=wye kw=0.469849932193756 pf=0.97 vminpu=0.88
new object=load.21384099b0b phases=1 bus1=sx3215385b.2 kv=0.12 status=variable model=1 conn=wye kw=18.9801500678062 pf=0.97 vminpu=0.88
new object=load.21384099a0a phases=1 bus1=sx3215385a.1 kv=0.12 status=variable model=1 conn=wye kw=1.94848714470863 pf=0.97 vminpu=0.88
new object=load.21384099a0b phases=1 bus1=sx3215385a.2 kv=0.12 status=variable model=1 conn=wye kw=11.3515128552914 pf=0.97 vminpu=0.88
new object=load.138265a0a phases=1 bus1=sx3160107a.1 kv=0.12 status=variable model=1 conn=wye kw=5.42583449840546 pf=0.97 vminpu=0.88
new object=load.138265a0b phases=1 bus1=sx3160107a.2 kv=0.12 status=variable model=1 conn=wye kw=3.44416550159454 pf=0.97 vminpu=0.88
new object=load.138264b0a phases=1 bus1=sx3104125b.1 kv=0.12 status=variable model=1 conn=wye kw=0.721058705449104 pf=0.97 vminpu=0.88
new object=load.138264b0b phases=1 bus1=sx3104125b.2 kv=0.12 status=variable model=1 conn=wye kw=9.0089412945509 pf=0.97 vminpu=0.88
new object=load.138262a0a phases=1 bus1=sx3029502a.1 kv=0.12 status=variable model=1 conn=wye kw=11.3558540940285 pf=0.97 vminpu=0.88
new object=load.138262a0b phases=1 bus1=sx3029502a.2 kv=0.12 status=variable model=1 conn=wye kw=6.38414590597153 pf=0.97 vminpu=0.88
new object=load.138259c0a phases=1 bus1=sx2973158c.1 kv=0.12 status=variable model=1 conn=wye kw=0.616065526008606 pf=0.97 vminpu=0.88
new object=load.138259c0b phases=1 bus1=sx2973158c.2 kv=0.12 status=variable model=1 conn=wye kw=5.48393447399139 pf=0.97 vminpu=0.88
new object=load.138581a0a phases=1 bus1=sx2879064a.1 kv=0.12 status=variable model=1 conn=wye kw=5.37039572954178 pf=0.97 vminpu=0.88
new object=load.138581a0b phases=1 bus1=sx2879064a.2 kv=0.12 status=variable model=1 conn=wye kw=3.49960427045822 pf=0.97 vminpu=0.88
new object=load.138574a0a phases=1 bus1=sx2991907a.1 kv=0.12 status=variable model=1 conn=wye kw=5.82470866858959 pf=0.97 vminpu=0.88
new object=load.138574a0b phases=1 bus1=sx2991907a.2 kv=0.12 status=variable model=1 conn=wye kw=3.04529133141041 pf=0.97 vminpu=0.88
new object=load.138571a0a phases=1 bus1=sx2991913a.1 kv=0.12 status=variable model=1 conn=wye kw=1.55185956716537 pf=0.97 vminpu=0.88
new object=load.138571a0b phases=1 bus1=sx2991913a.2 kv=0.12 status=variable model=1 conn=wye kw=3.76814043283463 pf=0.97 vminpu=0.88
new object=load.226193662a0a phases=1 bus1=sx3195315a.1 kv=0.12 status=variable model=1 conn=wye kw=5.73439253807068 pf=0.97 vminpu=0.88
new object=load.226193662a0b phases=1 bus1=sx3195315a.2 kv=0.12 status=variable model=1 conn=wye kw=3.13560746192932 pf=0.97 vminpu=0.88
new object=load.138570a0a phases=1 bus1=sx2748146a.1 kv=0.12 status=variable model=1 conn=wye kw=0.57196382522583 pf=0.97 vminpu=0.88
new object=load.138570a0b phases=1 bus1=sx2748146a.2 kv=0.12 status=variable model=1 conn=wye kw=4.74803617477417 pf=0.97 vminpu=0.88
new object=load.21396254a0a phases=1 bus1=sx2804253a.1 kv=0.12 status=variable model=1 conn=wye kw=3.25553552627564 pf=0.97 vminpu=0.88
new object=load.21396254a0b phases=1 bus1=sx2804253a.2 kv=0.12 status=variable model=1 conn=wye kw=2.06446447372437 pf=0.97 vminpu=0.88
new object=load.138569a0a phases=1 bus1=sx2973151a.1 kv=0.12 status=variable model=1 conn=wye kw=3.8825451207161 pf=0.97 vminpu=0.88
new object=load.138569a0b phases=1 bus1=sx2973151a.2 kv=0.12 status=variable model=1 conn=wye kw=1.43745487928391 pf=0.97 vminpu=0.88
new object=load.138566a0a phases=1 bus1=sx2785519a.1 kv=0.12 status=variable model=1 conn=wye kw=8.3076517778635 pf=0.97 vminpu=0.88
new object=load.138566a0b phases=1 bus1=sx2785519a.2 kv=0.12 status=variable model=1 conn=wye kw=0.562348222136498 pf=0.97 vminpu=0.88
new object=load.138565a0a phases=1 bus1=sx3104122a.1 kv=0.12 status=variable model=1 conn=wye kw=8.4127882361412 pf=0.97 vminpu=0.88
new object=load.138565a0b phases=1 bus1=sx3104122a.2 kv=0.12 status=variable model=1 conn=wye kw=0.457211763858796 pf=0.97 vminpu=0.88
new object=load.138564a0a phases=1 bus1=sx2804283a.1 kv=0.12 status=variable model=1 conn=wye kw=7.51748701274395 pf=0.97 vminpu=0.88
new object=load.138564a0b phases=1 bus1=sx2804283a.2 kv=0.12 status=variable model=1 conn=wye kw=1.35251298725605 pf=0.97 vminpu=0.88
new object=load.138563a0a phases=1 bus1=sx2916627a.1 kv=0.12 status=variable model=1 conn=wye kw=6.43954766631126 pf=0.97 vminpu=0.88
new object=load.138563a0b phases=1 bus1=sx2916627a.2 kv=0.12 status=variable model=1 conn=wye kw=2.43045233368874 pf=0.97 vminpu=0.88
new object=load.138562a0a phases=1 bus1=sx2673310a.1 kv=0.12 status=variable model=1 conn=wye kw=6.82647125542164 pf=0.97 vminpu=0.88
new object=load.138562a0b phases=1 bus1=sx2673310a.2 kv=0.12 status=variable model=1 conn=wye kw=2.04352874457836 pf=0.97 vminpu=0.88
new object=load.138561a0a phases=1 bus1=sx3104121a.1 kv=0.12 status=variable model=1 conn=wye kw=6.50350156784058 pf=0.97 vminpu=0.88
new object=load.138561a0b phases=1 bus1=sx3104121a.2 kv=0.12 status=variable model=1 conn=wye kw=2.36649843215942 pf=0.97 vminpu=0.88
new object=load.138560a0a phases=1 bus1=sx3104113a.1 kv=0.12 status=variable model=1 conn=wye kw=4.76630929410458 pf=0.97 vminpu=0.88
new object=load.138560a0b phases=1 bus1=sx3104113a.2 kv=0.12 status=variable model=1 conn=wye kw=4.10369070589542 pf=0.97 vminpu=0.88
new object=load.138567a0a phases=1 bus1=sx2748129a.1 kv=0.12 status=variable model=1 conn=wye kw=0.489392793178558 pf=0.97 vminpu=0.88
new object=load.138567a0b phases=1 bus1=sx2748129a.2 kv=0.12 status=variable model=1 conn=wye kw=12.8106072068214 pf=0.97 vminpu=0.88
new object=load.138573a0a phases=1 bus1=sx3235253a.1 kv=0.12 status=variable model=1 conn=wye kw=6.42777684092522 pf=0.97 vminpu=0.88
new object=load.138573a0b phases=1 bus1=sx3235253a.2 kv=0.12 status=variable model=1 conn=wye kw=2.44222315907478 pf=0.97 vminpu=0.88
new object=load.138655a0a phases=1 bus1=sx3010556a.1 kv=0.12 status=variable model=1 conn=wye kw=3.01712541341782 pf=0.97 vminpu=0.88
new object=load.138655a0b phases=1 bus1=sx3010556a.2 kv=0.12 status=variable model=1 conn=wye kw=2.30287458658218 pf=0.97 vminpu=0.88
new object=load.138652c0a phases=1 bus1=sx2766718c.1 kv=0.12 status=variable model=1 conn=wye kw=4.17881947517395 pf=0.97 vminpu=0.88
new object=load.138652c0b phases=1 bus1=sx2766718c.2 kv=0.12 status=variable model=1 conn=wye kw=11.081180524826 pf=0.97 vminpu=0.88
new object=load.138649a0a phases=1 bus1=sx3048206a.1 kv=0.12 status=variable model=1 conn=wye kw=7.67008161604404 pf=0.97 vminpu=0.88
new object=load.138649a0b phases=1 bus1=sx3048206a.2 kv=0.12 status=variable model=1 conn=wye kw=1.19991838395596 pf=0.97 vminpu=0.88
new object=load.138650c0a phases=1 bus1=sx2710510c.1 kv=0.12 status=variable model=1 conn=wye kw=0.156969414949417 pf=0.97 vminpu=0.88
new object=load.138650c0b phases=1 bus1=sx2710510c.2 kv=0.12 status=variable model=1 conn=wye kw=3.91303058505058 pf=0.97 vminpu=0.88
new object=load.138651c0a phases=1 bus1=sx3197628c.1 kv=0.12 status=variable model=1 conn=wye kw=3.72313893377781 pf=0.97 vminpu=0.88
new object=load.138651c0b phases=1 bus1=sx3197628c.2 kv=0.12 status=variable model=1 conn=wye kw=6.44686106622219 pf=0.97 vminpu=0.88
new object=load.21391094a0a phases=1 bus1=sx3085395a.1 kv=0.12 status=variable model=1 conn=wye kw=4.96046211481094 pf=0.97 vminpu=0.88
new object=load.21391094a0b phases=1 bus1=sx3085395a.2 kv=0.12 status=variable model=1 conn=wye kw=0.359537885189057 pf=0.97 vminpu=0.88
new object=load.138647c0a phases=1 bus1=sx3254210c.1 kv=0.12 status=variable model=1 conn=wye kw=6.07667944431305 pf=0.97 vminpu=0.88
new object=load.138647c0b phases=1 bus1=sx3254210c.2 kv=0.12 status=variable model=1 conn=wye kw=0.0233205556869507 pf=0.97 vminpu=0.88
new object=load.138646a0a phases=1 bus1=sx2804251a.1 kv=0.12 status=variable model=1 conn=wye kw=2.13520937860012 pf=0.97 vminpu=0.88
new object=load.138646a0b phases=1 bus1=sx2804251a.2 kv=0.12 status=variable model=1 conn=wye kw=1.41479062139988 pf=0.97 vminpu=0.88
new object=load.138645b0a phases=1 bus1=sx3104120b.1 kv=0.12 status=variable model=1 conn=wye kw=3.86900570869446 pf=0.97 vminpu=0.88
new object=load.138645b0b phases=1 bus1=sx3104120b.2 kv=0.12 status=variable model=1 conn=wye kw=1.97099429130554 pf=0.97 vminpu=0.88
new object=load.138644a0a phases=1 bus1=sx3197630a.1 kv=0.12 status=variable model=1 conn=wye kw=4.48774401962757 pf=0.97 vminpu=0.88
new object=load.138644a0b phases=1 bus1=sx3197630a.2 kv=0.12 status=variable model=1 conn=wye kw=4.38225598037243 pf=0.97 vminpu=0.88
new object=load.138642a0a phases=1 bus1=sx3235256a.1 kv=0.12 status=variable model=1 conn=wye kw=3.69108180999756 pf=0.97 vminpu=0.88
new object=load.138642a0b phases=1 bus1=sx3235256a.2 kv=0.12 status=variable model=1 conn=wye kw=1.62891819000244 pf=0.97 vminpu=0.88
new object=load.138641c0a phases=1 bus1=sx2841638c.1 kv=0.12 status=variable model=1 conn=wye kw=0.905626183748245 pf=0.97 vminpu=0.88
new object=load.138641c0b phases=1 bus1=sx2841638c.2 kv=0.12 status=variable model=1 conn=wye kw=5.19437381625175 pf=0.97 vminpu=0.88
new object=load.21395720c0a phases=1 bus1=sx2860492c.1 kv=0.12 status=variable model=1 conn=wye kw=5.14612709879875 pf=0.97 vminpu=0.88
new object=load.21395720c0b phases=1 bus1=sx2860492c.2 kv=0.12 status=variable model=1 conn=wye kw=0.953872901201248 pf=0.97 vminpu=0.88
new object=load.138751b0a phases=1 bus1=sx3066818b.1 kv=0.12 status=variable model=1 conn=wye kw=9.59230809271336 pf=0.97 vminpu=0.88
new object=load.138751b0b phases=1 bus1=sx3066818b.2 kv=0.12 status=variable model=1 conn=wye kw=0.137691907286644 pf=0.97 vminpu=0.88
new object=load.21396331b0a phases=1 bus1=sx3178981b.1 kv=0.12 status=variable model=1 conn=wye kw=7.6309469884634 pf=0.97 vminpu=0.88
new object=load.21396331b0b phases=1 bus1=sx3178981b.2 kv=0.12 status=variable model=1 conn=wye kw=2.0990530115366 pf=0.97 vminpu=0.88
new object=load.138752b0a phases=1 bus1=sx2785528b.1 kv=0.12 status=variable model=1 conn=wye kw=4.17620378494263 pf=0.97 vminpu=0.88
new object=load.138752b0b phases=1 bus1=sx2785528b.2 kv=0.12 status=variable model=1 conn=wye kw=1.66379621505737 pf=0.97 vminpu=0.88
new object=load.2147018b0a phases=1 bus1=sx2841620b.1 kv=0.12 status=variable model=1 conn=wye kw=5.24308498382568 pf=0.97 vminpu=0.88
new object=load.2147018b0b phases=1 bus1=sx2841620b.2 kv=0.12 status=variable model=1 conn=wye kw=0.596915016174316 pf=0.97 vminpu=0.88
new object=load.138755b0a phases=1 bus1=sx2785520b.1 kv=0.12 status=variable model=1 conn=wye kw=1.23461380779743 pf=0.97 vminpu=0.88
new object=load.138755b0b phases=1 bus1=sx2785520b.2 kv=0.12 status=variable model=1 conn=wye kw=2.65538619220257 pf=0.97 vminpu=0.88
new object=load.247084b0a phases=1 bus1=sx3254211b.1 kv=0.12 status=variable model=1 conn=wye kw=8.38545623421669 pf=0.97 vminpu=0.88
new object=load.247084b0b phases=1 bus1=sx3254211b.2 kv=0.12 status=variable model=1 conn=wye kw=1.34454376578331 pf=0.97 vminpu=0.88
new object=load.247100b0a phases=1 bus1=sx2729407b.1 kv=0.12 status=variable model=1 conn=wye kw=5.83493074893951 pf=0.97 vminpu=0.88
new object=load.247100b0b phases=1 bus1=sx2729407b.2 kv=0.12 status=variable model=1 conn=wye kw=0.00506925106048595 pf=0.97 vminpu=0.88
new object=load.247105b0a phases=1 bus1=sx2691942b.1 kv=0.12 status=variable model=1 conn=wye kw=1.84758275985718 pf=0.97 vminpu=0.88
new object=load.247105b0b phases=1 bus1=sx2691942b.2 kv=0.12 status=variable model=1 conn=wye kw=3.99241724014282 pf=0.97 vminpu=0.88
new object=load.247126b0a phases=1 bus1=sx2879065b.1 kv=0.12 status=variable model=1 conn=wye kw=2.55799276232719 pf=0.97 vminpu=0.88
new object=load.247126b0b phases=1 bus1=sx2879065b.2 kv=0.12 status=variable model=1 conn=wye kw=1.33200723767281 pf=0.97 vminpu=0.88
new object=load.226192762b0a phases=1 bus1=sx2689678b.1 kv=0.12 status=variable model=1 conn=wye kw=0.0384505480527878 pf=0.97 vminpu=0.88
new object=load.226192762b0b phases=1 bus1=sx2689678b.2 kv=0.12 status=variable model=1 conn=wye kw=1.91154945194721 pf=0.97 vminpu=0.88
new object=load.247164b0a phases=1 bus1=sx2766732b.1 kv=0.12 status=variable model=1 conn=wye kw=2.88989612519741 pf=0.97 vminpu=0.88
new object=load.247164b0b phases=1 bus1=sx2766732b.2 kv=0.12 status=variable model=1 conn=wye kw=1.00010387480259 pf=0.97 vminpu=0.88
new object=load.247170b0a phases=1 bus1=sx2897784b.1 kv=0.12 status=variable model=1 conn=wye kw=2.31484323382378 pf=0.97 vminpu=0.88
new object=load.247170b0b phases=1 bus1=sx2897784b.2 kv=0.12 status=variable model=1 conn=wye kw=12.2751567661762 pf=0.97 vminpu=0.88
new object=load.21400253b0a phases=1 bus1=sx2691959b.1 kv=0.12 status=fixed model=1 conn=wye kw=15.1318982243538 pf=0.97 vminpu=0.88
new object=load.21400253b0b phases=1 bus1=sx2691959b.2 kv=0.12 status=fixed model=1 conn=wye kw=23.7681017756462 pf=0.97 vminpu=0.88
new object=load.247171b0a phases=1 bus1=sx0247171b.1 kv=0.12 status=variable model=1 conn=wye kw=2.87268362522125 pf=0.97 vminpu=0.88
new object=load.247171b0b phases=1 bus1=sx0247171b.2 kv=0.12 status=variable model=1 conn=wye kw=2.96731637477875 pf=0.97 vminpu=0.88
new object=load.21400215b0a phases=1 bus1=sx3048231b.1 kv=0.12 status=variable model=1 conn=wye kw=17.4387577027082 pf=0.97 vminpu=0.88
new object=load.21400215b0b phases=1 bus1=sx3048231b.2 kv=0.12 status=variable model=1 conn=wye kw=2.01124229729176 pf=0.97 vminpu=0.88
new object=load.247162b0a phases=1 bus1=sx0247162b.1 kv=0.12 status=variable model=1 conn=wye kw=2.80735771179199 pf=0.97 vminpu=0.88
new object=load.247162b0b phases=1 bus1=sx0247162b.2 kv=0.12 status=variable model=1 conn=wye kw=3.03264228820801 pf=0.97 vminpu=0.88
new object=load.247160b0a phases=1 bus1=sx0247160b.1 kv=0.12 status=variable model=1 conn=wye kw=0.894048733711243 pf=0.97 vminpu=0.88
new object=load.247160b0b phases=1 bus1=sx0247160b.2 kv=0.12 status=variable model=1 conn=wye kw=4.94595126628876 pf=0.97 vminpu=0.88
new object=load.247122b0a phases=1 bus1=sx3197629b.1 kv=0.12 status=variable model=1 conn=wye kw=5.04927028179169 pf=0.97 vminpu=0.88
new object=load.247122b0b phases=1 bus1=sx3197629b.2 kv=0.12 status=variable model=1 conn=wye kw=0.790729718208313 pf=0.97 vminpu=0.88
new object=load.226024307b0a phases=1 bus1=sx3119793b.1 kv=0.12 status=variable model=1 conn=wye kw=2.9974032831192 pf=0.97 vminpu=0.88
new object=load.226024307b0b phases=1 bus1=sx3119793b.2 kv=0.12 status=variable model=1 conn=wye kw=2.8425967168808 pf=0.97 vminpu=0.88
new object=load.21467859b0a phases=1 bus1=sx2916625b.1 kv=0.12 status=variable model=1 conn=wye kw=7.80976287126541 pf=0.97 vminpu=0.88
new object=load.21467859b0b phases=1 bus1=sx2916625b.2 kv=0.12 status=variable model=1 conn=wye kw=6.78023712873459 pf=0.97 vminpu=0.88
new object=load.226311345b0a phases=1 bus1=sx3139598b.1 kv=0.12 status=variable model=1 conn=wye kw=10.3377493727207 pf=0.97 vminpu=0.88
new object=load.226311345b0b phases=1 bus1=sx3139598b.2 kv=0.12 status=variable model=1 conn=wye kw=4.25225062727928 pf=0.97 vminpu=0.88
new object=load.138753b0a phases=1 bus1=sx2748130b.1 kv=0.12 status=variable model=1 conn=wye kw=0.89254738509655 pf=0.97 vminpu=0.88
new object=load.138753b0b phases=1 bus1=sx2748130b.2 kv=0.12 status=variable model=1 conn=wye kw=8.83745261490345 pf=0.97 vminpu=0.88
new object=load.138754b0a phases=1 bus1=sx3254212b.1 kv=0.12 status=variable model=1 conn=wye kw=3.00803367257118 pf=0.97 vminpu=0.88
new object=load.138754b0b phases=1 bus1=sx3254212b.2 kv=0.12 status=variable model=1 conn=wye kw=11.5819663274288 pf=0.97 vminpu=0.88
new object=load.138679a0a phases=1 bus1=sx2710520a.1 kv=0.12 status=variable model=1 conn=wye kw=3.05977079868317 pf=0.97 vminpu=0.88
new object=load.138679a0b phases=1 bus1=sx2710520a.2 kv=0.12 status=variable model=1 conn=wye kw=2.26022920131683 pf=0.97 vminpu=0.88
new object=load.138680a0a phases=1 bus1=sx2710521a.1 kv=0.12 status=variable model=1 conn=wye kw=0.664908358454704 pf=0.97 vminpu=0.88
new object=load.138680a0b phases=1 bus1=sx2710521a.2 kv=0.12 status=variable model=1 conn=wye kw=8.20509164154529 pf=0.97 vminpu=0.88
new object=load.138684a0a phases=1 bus1=sx3085396a.1 kv=0.12 status=variable model=1 conn=wye kw=3.91537283182144 pf=0.97 vminpu=0.88
new object=load.138684a0b phases=1 bus1=sx3085396a.2 kv=0.12 status=variable model=1 conn=wye kw=4.95462716817856 pf=0.97 vminpu=0.88
new object=load.138685a0a phases=1 bus1=sx3122813a.1 kv=0.12 status=variable model=1 conn=wye kw=2.29734759092331 pf=0.97 vminpu=0.88
new object=load.138685a0b phases=1 bus1=sx3122813a.2 kv=0.12 status=variable model=1 conn=wye kw=3.02265240907669 pf=0.97 vminpu=0.88
new object=load.138720a0a phases=1 bus1=sx3254218a.1 kv=0.12 status=variable model=1 conn=wye kw=2.89486701369286 pf=0.97 vminpu=0.88
new object=load.138720a0b phases=1 bus1=sx3254218a.2 kv=0.12 status=variable model=1 conn=wye kw=5.97513298630714 pf=0.97 vminpu=0.88
new object=load.138719a0a phases=1 bus1=sx2860490a.1 kv=0.12 status=variable model=1 conn=wye kw=0.183259337544441 pf=0.97 vminpu=0.88
new object=load.138719a0b phases=1 bus1=sx2860490a.2 kv=0.12 status=variable model=1 conn=wye kw=8.68674066245556 pf=0.97 vminpu=0.88
new object=load.138718c0a phases=1 bus1=sx3104134c.1 kv=0.12 status=variable model=1 conn=wye kw=8.46614170074463 pf=0.97 vminpu=0.88
new object=load.138718c0b phases=1 bus1=sx3104134c.2 kv=0.12 status=variable model=1 conn=wye kw=1.70385829925537 pf=0.97 vminpu=0.88
new object=load.138716c0a phases=1 bus1=sx3254219c.1 kv=0.12 status=variable model=1 conn=wye kw=1.3092828977108 pf=0.97 vminpu=0.88
new object=load.138716c0b phases=1 bus1=sx3254219c.2 kv=0.12 status=variable model=1 conn=wye kw=8.8607171022892 pf=0.97 vminpu=0.88
new object=load.138717c0a phases=1 bus1=sx3254220c.1 kv=0.12 status=variable model=1 conn=wye kw=2.24819816172123 pf=0.97 vminpu=0.88
new object=load.138717c0b phases=1 bus1=sx3254220c.2 kv=0.12 status=variable model=1 conn=wye kw=7.92180183827877 pf=0.97 vminpu=0.88
new object=load.21395962a0a phases=1 bus1=sx3197645a.1 kv=0.12 status=variable model=1 conn=wye kw=1.81293444752693 pf=0.97 vminpu=0.88
new object=load.21395962a0b phases=1 bus1=sx3197645a.2 kv=0.12 status=variable model=1 conn=wye kw=7.05706555247307 pf=0.97 vminpu=0.88
new object=load.302735a0a phases=1 bus1=sx2991923a.1 kv=0.12 status=variable model=1 conn=wye kw=8.03422434389591 pf=0.97 vminpu=0.88
new object=load.302735a0b phases=1 bus1=sx2991923a.2 kv=0.12 status=variable model=1 conn=wye kw=0.835775656104088 pf=0.97 vminpu=0.88
new object=load.302734a0a phases=1 bus1=sx2991922a.1 kv=0.12 status=variable model=1 conn=wye kw=3.60159331321716 pf=0.97 vminpu=0.88
new object=load.302734a0b phases=1 bus1=sx2991922a.2 kv=0.12 status=variable model=1 conn=wye kw=1.71840668678284 pf=0.97 vminpu=0.88
new object=load.302733b0a phases=1 bus1=sx2860491b.1 kv=0.12 status=variable model=1 conn=wye kw=2.89735998570919 pf=0.97 vminpu=0.88
new object=load.302733b0b phases=1 bus1=sx2860491b.2 kv=0.12 status=variable model=1 conn=wye kw=11.6926400142908 pf=0.97 vminpu=0.88
new object=load.302733a0a phases=1 bus1=sx2860491a.1 kv=0.12 status=variable model=1 conn=wye kw=0.472933810949326 pf=0.97 vminpu=0.88
new object=load.302733a0b phases=1 bus1=sx2860491a.2 kv=0.12 status=variable model=1 conn=wye kw=3.07706618905067 pf=0.97 vminpu=0.88
new object=load.293518b0a phases=1 bus1=sx2897780b.1 kv=0.12 status=variable model=1 conn=wye kw=1.85309544205666 pf=0.97 vminpu=0.88
new object=load.293518b0b phases=1 bus1=sx2897780b.2 kv=0.12 status=variable model=1 conn=wye kw=7.87690455794334 pf=0.97 vminpu=0.88
new object=load.293519b0a phases=1 bus1=sx3235255b.1 kv=0.12 status=variable model=1 conn=wye kw=0.469481357932091 pf=0.97 vminpu=0.88
new object=load.293519b0b phases=1 bus1=sx3235255b.2 kv=0.12 status=variable model=1 conn=wye kw=1.48051864206791 pf=0.97 vminpu=0.88
new object=load.293522a0a phases=1 bus1=sx2785527a.1 kv=0.12 status=variable model=1 conn=wye kw=2.38117844820023 pf=0.97 vminpu=0.88
new object=load.293522a0b phases=1 bus1=sx2785527a.2 kv=0.12 status=variable model=1 conn=wye kw=2.93882155179977 pf=0.97 vminpu=0.88
new object=load.293523a0a phases=1 bus1=sx2766729a.1 kv=0.12 status=variable model=1 conn=wye kw=2.70731521606445 pf=0.97 vminpu=0.88
new object=load.293523a0b phases=1 bus1=sx2766729a.2 kv=0.12 status=variable model=1 conn=wye kw=6.16268478393555 pf=0.97 vminpu=0.88
new object=load.293521c0a phases=1 bus1=sx3216370c.1 kv=0.12 status=variable model=1 conn=wye kw=2.86108752846718 pf=0.97 vminpu=0.88
new object=load.293521c0b phases=1 bus1=sx3216370c.2 kv=0.12 status=variable model=1 conn=wye kw=1.20891247153282 pf=0.97 vminpu=0.88
new object=load.293521b0a phases=1 bus1=sx3216370b.1 kv=0.12 status=variable model=1 conn=wye kw=0.524968878626823 pf=0.97 vminpu=0.88
new object=load.293521b0b phases=1 bus1=sx3216370b.2 kv=0.12 status=variable model=1 conn=wye kw=3.36503112137318 pf=0.97 vminpu=0.88
new object=load.293521a0a phases=1 bus1=sx3216370a.1 kv=0.12 status=variable model=1 conn=wye kw=3.22647658586502 pf=0.97 vminpu=0.88
new object=load.293521a0b phases=1 bus1=sx3216370a.2 kv=0.12 status=variable model=1 conn=wye kw=0.323523414134979 pf=0.97 vminpu=0.88
new object=load.293486c0a phases=1 bus1=sx2673346c.1 kv=0.12 status=variable model=1 conn=wye kw=8.13033658862114 pf=0.97 vminpu=0.88
new object=load.293486c0b phases=1 bus1=sx2673346c.2 kv=0.12 status=variable model=1 conn=wye kw=2.03966341137886 pf=0.97 vminpu=0.88
new object=load.293487b0a phases=1 bus1=sx3254238b.1 kv=0.12 status=variable model=1 conn=wye kw=1.53424587547779 pf=0.97 vminpu=0.88
new object=load.293487b0b phases=1 bus1=sx3254238b.2 kv=0.12 status=variable model=1 conn=wye kw=8.19575412452221 pf=0.97 vminpu=0.88
new object=load.293471c0a phases=1 bus1=sx_293471c.1 kv=0.12 status=variable model=1 conn=wye kw=5.42570485889912 pf=0.97 vminpu=0.88
new object=load.293471c0b phases=1 bus1=sx_293471c.2 kv=0.12 status=variable model=1 conn=wye kw=4.74429514110088 pf=0.97 vminpu=0.88
new object=load.293471b0a phases=1 bus1=sx_293471b.1 kv=0.12 status=variable model=1 conn=wye kw=0.623330212831497 pf=0.97 vminpu=0.88
new object=load.293471b0b phases=1 bus1=sx_293471b.2 kv=0.12 status=variable model=1 conn=wye kw=9.1066697871685 pf=0.97 vminpu=0.88
new object=load.293471a0a phases=1 bus1=sx_293471a.1 kv=0.12 status=variable model=1 conn=wye kw=5.13682700455189 pf=0.97 vminpu=0.88
new object=load.293471a0b phases=1 bus1=sx_293471a.2 kv=0.12 status=variable model=1 conn=wye kw=3.73317299544811 pf=0.97 vminpu=0.88
new object=load.293490c0a phases=1 bus1=sx3048230c.1 kv=0.12 status=variable model=1 conn=wye kw=6.87909171581268 pf=0.97 vminpu=0.88
new object=load.293490c0b phases=1 bus1=sx3048230c.2 kv=0.12 status=variable model=1 conn=wye kw=3.29090828418732 pf=0.97 vminpu=0.88
new object=load.21399619c0a phases=1 bus1=sx2991943c.1 kv=0.12 status=variable model=1 conn=wye kw=6.52840975284576 pf=0.97 vminpu=0.88
new object=load.21399619c0b phases=1 bus1=sx2991943c.2 kv=0.12 status=variable model=1 conn=wye kw=3.64159024715424 pf=0.97 vminpu=0.88
new object=load.2129399c0a phases=1 bus1=sx2991921c.1 kv=0.12 status=variable model=1 conn=wye kw=5.31851297199726 pf=0.97 vminpu=0.88
new object=load.2129399c0b phases=1 bus1=sx2991921c.2 kv=0.12 status=variable model=1 conn=wye kw=4.85148702800274 pf=0.97 vminpu=0.88
new object=load.293492c0a phases=1 bus1=sx2841637c.1 kv=0.12 status=variable model=1 conn=wye kw=0.278567849993706 pf=0.97 vminpu=0.88
new object=load.293492c0b phases=1 bus1=sx2841637c.2 kv=0.12 status=variable model=1 conn=wye kw=9.89143215000629 pf=0.97 vminpu=0.88
new object=load.302672c0a phases=1 bus1=sx3254205c.1 kv=0.12 status=variable model=1 conn=wye kw=4.59419849395752 pf=0.97 vminpu=0.88
new object=load.302672c0b phases=1 bus1=sx3254205c.2 kv=0.12 status=variable model=1 conn=wye kw=5.57580150604248 pf=0.97 vminpu=0.88
new object=load.226192684a0a phases=1 bus1=sx3027116a.1 kv=0.12 status=variable model=1 conn=wye kw=0.591684069633484 pf=0.97 vminpu=0.88
new object=load.226192684a0b phases=1 bus1=sx3027116a.2 kv=0.12 status=variable model=1 conn=wye kw=4.72831593036652 pf=0.97 vminpu=0.88
new object=load.293425a0a phases=1 bus1=sx2763153a.1 kv=0.12 status=variable model=1 conn=wye kw=2.78262703359127 pf=0.97 vminpu=0.88
new object=load.293425a0b phases=1 bus1=sx2763153a.2 kv=0.12 status=variable model=1 conn=wye kw=6.08737296640873 pf=0.97 vminpu=0.88
new object=load.21399361b0a phases=1 bus1=sx2691954b.1 kv=0.12 status=variable model=1 conn=wye kw=5.34469900488854 pf=0.97 vminpu=0.88
new object=load.21399361b0b phases=1 bus1=sx2691954b.2 kv=0.12 status=variable model=1 conn=wye kw=4.38530099511147 pf=0.97 vminpu=0.88
new object=load.293423b0a phases=1 bus1=sx3122849b.1 kv=0.12 status=variable model=1 conn=wye kw=1.736690325737 pf=0.97 vminpu=0.88
new object=load.293423b0b phases=1 bus1=sx3122849b.2 kv=0.12 status=variable model=1 conn=wye kw=4.103309674263 pf=0.97 vminpu=0.88
new object=load.302507b0a phases=1 bus1=sx3235275b.1 kv=0.12 status=variable model=1 conn=wye kw=3.89308312058449 pf=0.97 vminpu=0.88
new object=load.302507b0b phases=1 bus1=sx3235275b.2 kv=0.12 status=variable model=1 conn=wye kw=5.83691687941551 pf=0.97 vminpu=0.88
new object=load.2150189a0a phases=1 bus1=sx2729412a.1 kv=0.12 status=variable model=1 conn=wye kw=3.68911276161671 pf=0.97 vminpu=0.88
new object=load.2150189a0b phases=1 bus1=sx2729412a.2 kv=0.12 status=variable model=1 conn=wye kw=5.18088723838329 pf=0.97 vminpu=0.88
new object=load.302375b0a phases=1 bus1=sx2973162b.1 kv=0.12 status=variable model=1 conn=wye kw=2.63841029167175 pf=0.97 vminpu=0.88
new object=load.302375b0b phases=1 bus1=sx2973162b.2 kv=0.12 status=variable model=1 conn=wye kw=3.20158970832825 pf=0.97 vminpu=0.88
new object=load.2127372a0a phases=1 bus1=sx2804259a.1 kv=0.12 status=variable model=1 conn=wye kw=3.1552066475153 pf=0.97 vminpu=0.88
new object=load.2127372a0b phases=1 bus1=sx2804259a.2 kv=0.12 status=variable model=1 conn=wye kw=5.7147933524847 pf=0.97 vminpu=0.88
new object=load.302374b0a phases=1 bus1=sx2785526b.1 kv=0.12 status=variable model=1 conn=wye kw=3.37395503520966 pf=0.97 vminpu=0.88
new object=load.302374b0b phases=1 bus1=sx2785526b.2 kv=0.12 status=variable model=1 conn=wye kw=2.46604496479034 pf=0.97 vminpu=0.88
new object=load.21399508a0a phases=1 bus1=sx3104135a.1 kv=0.12 status=variable model=1 conn=wye kw=1.97890956163406 pf=0.97 vminpu=0.88
new object=load.21399508a0b phases=1 bus1=sx3104135a.2 kv=0.12 status=variable model=1 conn=wye kw=3.34109043836594 pf=0.97 vminpu=0.88
new object=load.302370b0a phases=1 bus1=sx3122823b.1 kv=0.12 status=variable model=1 conn=wye kw=1.07503661692142 pf=0.97 vminpu=0.88
new object=load.302370b0b phases=1 bus1=sx3122823b.2 kv=0.12 status=variable model=1 conn=wye kw=8.65496338307858 pf=0.97 vminpu=0.88
new object=load.302369b0a phases=1 bus1=sx3197643b.1 kv=0.12 status=variable model=1 conn=wye kw=8.87313655495644 pf=0.97 vminpu=0.88
new object=load.302369b0b phases=1 bus1=sx3197643b.2 kv=0.12 status=variable model=1 conn=wye kw=0.856863445043563 pf=0.97 vminpu=0.88
new object=load.302368b0a phases=1 bus1=sx3029507b.1 kv=0.12 status=variable model=1 conn=wye kw=3.29510556161404 pf=0.97 vminpu=0.88
new object=load.302368b0b phases=1 bus1=sx3029507b.2 kv=0.12 status=variable model=1 conn=wye kw=6.43489443838596 pf=0.97 vminpu=0.88
new object=load.302367b0a phases=1 bus1=sx2766727b.1 kv=0.12 status=variable model=1 conn=wye kw=0.323554878234863 pf=0.97 vminpu=0.88
new object=load.302367b0b phases=1 bus1=sx2766727b.2 kv=0.12 status=variable model=1 conn=wye kw=5.51644512176514 pf=0.97 vminpu=0.88
new object=load.391758b0a phases=1 bus1=sx2841636b.1 kv=0.12 status=variable model=1 conn=wye kw=2.28387739181519 pf=0.97 vminpu=0.88
new object=load.391758b0b phases=1 bus1=sx2841636b.2 kv=0.12 status=variable model=1 conn=wye kw=3.55612260818481 pf=0.97 vminpu=0.88
new object=load.391757b0a phases=1 bus1=sx2991917b.1 kv=0.12 status=variable model=1 conn=wye kw=0.189729252457619 pf=0.97 vminpu=0.88
new object=load.391757b0b phases=1 bus1=sx2991917b.2 kv=0.12 status=variable model=1 conn=wye kw=3.70027074754238 pf=0.97 vminpu=0.88
new object=load.391755b0a phases=1 bus1=sx3104130b.1 kv=0.12 status=variable model=1 conn=wye kw=4.31583246171475 pf=0.97 vminpu=0.88
new object=load.391755b0b phases=1 bus1=sx3104130b.2 kv=0.12 status=variable model=1 conn=wye kw=5.41416753828526 pf=0.97 vminpu=0.88
new object=load.226924200b0a phases=1 bus1=sx2763072b.1 kv=0.12 status=variable model=1 conn=wye kw=1.60632825791836 pf=0.97 vminpu=0.88
new object=load.226924200b0b phases=1 bus1=sx2763072b.2 kv=0.12 status=variable model=1 conn=wye kw=8.12367174208164 pf=0.97 vminpu=0.88
new object=load.391753b0a phases=1 bus1=sx2973163b.1 kv=0.12 status=variable model=1 conn=wye kw=1.80795838832855 pf=0.97 vminpu=0.88
new object=load.391753b0b phases=1 bus1=sx2973163b.2 kv=0.12 status=variable model=1 conn=wye kw=2.08204161167145 pf=0.97 vminpu=0.88
new object=load.391751b0a phases=1 bus1=sx2860488b.1 kv=0.12 status=variable model=1 conn=wye kw=8.83359534621239 pf=0.97 vminpu=0.88
new object=load.391751b0b phases=1 bus1=sx2860488b.2 kv=0.12 status=variable model=1 conn=wye kw=0.896404653787613 pf=0.97 vminpu=0.88
new object=load.391748b0a phases=1 bus1=sx2991902b.1 kv=0.12 status=variable model=1 conn=wye kw=1.71710975706577 pf=0.97 vminpu=0.88
new object=load.391748b0b phases=1 bus1=sx2991902b.2 kv=0.12 status=variable model=1 conn=wye kw=8.01289024293423 pf=0.97 vminpu=0.88
new object=load.391747b0a phases=1 bus1=sx2822859b.1 kv=0.12 status=variable model=1 conn=wye kw=1.88263593792915 pf=0.97 vminpu=0.88
new object=load.391747b0b phases=1 bus1=sx2822859b.2 kv=0.12 status=variable model=1 conn=wye kw=7.84736406207085 pf=0.97 vminpu=0.88
new object=load.391744b0a phases=1 bus1=sx2710537b.1 kv=0.12 status=variable model=1 conn=wye kw=2.99451698124409 pf=0.97 vminpu=0.88
new object=load.391744b0b phases=1 bus1=sx2710537b.2 kv=0.12 status=variable model=1 conn=wye kw=6.73548301875591 pf=0.97 vminpu=0.88
new object=load.391765b0a phases=1 bus1=sx3085389b.1 kv=0.12 status=variable model=1 conn=wye kw=9.43400058925152 pf=0.97 vminpu=0.88
new object=load.391765b0b phases=1 bus1=sx3085389b.2 kv=0.12 status=variable model=1 conn=wye kw=0.295999410748482 pf=0.97 vminpu=0.88
new object=load.391739b0a phases=1 bus1=sx2954339b.1 kv=0.12 status=variable model=1 conn=wye kw=8.15184180855751 pf=0.97 vminpu=0.88
new object=load.391739b0b phases=1 bus1=sx2954339b.2 kv=0.12 status=variable model=1 conn=wye kw=1.57815819144249 pf=0.97 vminpu=0.88
new object=load.391740b0a phases=1 bus1=sx3048200b.1 kv=0.12 status=variable model=1 conn=wye kw=2.37376977026463 pf=0.97 vminpu=0.88
new object=load.391740b0b phases=1 bus1=sx3048200b.2 kv=0.12 status=variable model=1 conn=wye kw=1.51623022973537 pf=0.97 vminpu=0.88
new object=load.225533675b0a phases=1 bus1=sx3225319b.1 kv=0.12 status=variable model=1 conn=wye kw=9.19500540077686 pf=0.97 vminpu=0.88
new object=load.225533675b0b phases=1 bus1=sx3225319b.2 kv=0.12 status=variable model=1 conn=wye kw=5.39499459922314 pf=0.97 vminpu=0.88
new object=load.391742b0a phases=1 bus1=sx3048201b.1 kv=0.12 status=variable model=1 conn=wye kw=0.657267333865166 pf=0.97 vminpu=0.88
new object=load.391742b0b phases=1 bus1=sx3048201b.2 kv=0.12 status=variable model=1 conn=wye kw=9.07273266613483 pf=0.97 vminpu=0.88
new object=load.391741b0a phases=1 bus1=sx3216339b.1 kv=0.12 status=variable model=1 conn=wye kw=8.42525146245957 pf=0.97 vminpu=0.88
new object=load.391741b0b phases=1 bus1=sx3216339b.2 kv=0.12 status=variable model=1 conn=wye kw=1.30474853754044 pf=0.97 vminpu=0.88
new object=load.391738b0a phases=1 bus1=sx3104115b.1 kv=0.12 status=variable model=1 conn=wye kw=3.45472510755062 pf=0.97 vminpu=0.88
new object=load.391738b0b phases=1 bus1=sx3104115b.2 kv=0.12 status=variable model=1 conn=wye kw=0.435274892449379 pf=0.97 vminpu=0.88
new object=load.391736b0a phases=1 bus1=sx3029495b.1 kv=0.12 status=variable model=1 conn=wye kw=3.74160957813263 pf=0.97 vminpu=0.88
new object=load.391736b0b phases=1 bus1=sx3029495b.2 kv=0.12 status=variable model=1 conn=wye kw=2.09839042186737 pf=0.97 vminpu=0.88
new object=load.226191951b0a phases=1 bus1=sx2801895b.1 kv=0.12 status=variable model=1 conn=wye kw=4.63282849788666 pf=0.97 vminpu=0.88
new object=load.226191951b0b phases=1 bus1=sx2801895b.2 kv=0.12 status=variable model=1 conn=wye kw=5.09717150211334 pf=0.97 vminpu=0.88
new object=load.391737b0a phases=1 bus1=sx2804247b.1 kv=0.12 status=variable model=1 conn=wye kw=7.86622993946076 pf=0.97 vminpu=0.88
new object=load.391737b0b phases=1 bus1=sx2804247b.2 kv=0.12 status=variable model=1 conn=wye kw=1.86377006053925 pf=0.97 vminpu=0.88
new object=load.391745b0a phases=1 bus1=sx2673300b.1 kv=0.12 status=variable model=1 conn=wye kw=0.238504590988159 pf=0.97 vminpu=0.88
new object=load.391745b0b phases=1 bus1=sx2673300b.2 kv=0.12 status=variable model=1 conn=wye kw=9.49149540901184 pf=0.97 vminpu=0.88
new object=load.391743b0a phases=1 bus1=sx3141390b.1 kv=0.12 status=variable model=1 conn=wye kw=4.8070638358593 pf=0.97 vminpu=0.88
new object=load.391743b0b phases=1 bus1=sx3141390b.2 kv=0.12 status=variable model=1 conn=wye kw=4.9229361641407 pf=0.97 vminpu=0.88
new object=load.391746b0a phases=1 bus1=sx3085388b.1 kv=0.12 status=variable model=1 conn=wye kw=0.342574118971825 pf=0.97 vminpu=0.88
new object=load.391746b0b phases=1 bus1=sx3085388b.2 kv=0.12 status=variable model=1 conn=wye kw=3.54742588102818 pf=0.97 vminpu=0.88
new object=load.391749b0a phases=1 bus1=sx2991918b.1 kv=0.12 status=variable model=1 conn=wye kw=7.46529901742935 pf=0.97 vminpu=0.88
new object=load.391749b0b phases=1 bus1=sx2991918b.2 kv=0.12 status=variable model=1 conn=wye kw=2.26470098257065 pf=0.97 vminpu=0.88
new object=load.391750b0a phases=1 bus1=sx2897764b.1 kv=0.12 status=variable model=1 conn=wye kw=0.615274083018303 pf=0.97 vminpu=0.88
new object=load.391750b0b phases=1 bus1=sx2897764b.2 kv=0.12 status=variable model=1 conn=wye kw=9.1147259169817 pf=0.97 vminpu=0.88
new object=load.391752b0a phases=1 bus1=sx2804260b.1 kv=0.12 status=variable model=1 conn=wye kw=3.53826717674732 pf=0.97 vminpu=0.88
new object=load.391752b0b phases=1 bus1=sx2804260b.2 kv=0.12 status=variable model=1 conn=wye kw=6.19173282325268 pf=0.97 vminpu=0.88
new object=load.391756b0a phases=1 bus1=sx2879079b.1 kv=0.12 status=variable model=1 conn=wye kw=3.49347107887268 pf=0.97 vminpu=0.88
new object=load.391756b0b phases=1 bus1=sx2879079b.2 kv=0.12 status=variable model=1 conn=wye kw=2.34652892112732 pf=0.97 vminpu=0.88
new object=load.302373b0a phases=1 bus1=sx2766726b.1 kv=0.12 status=variable model=1 conn=wye kw=1.15133367538452 pf=0.97 vminpu=0.88
new object=load.302373b0b phases=1 bus1=sx2766726b.2 kv=0.12 status=variable model=1 conn=wye kw=4.68866632461548 pf=0.97 vminpu=0.88
new object=load.226192175c0a phases=1 bus1=sx3214055c.1 kv=0.12 status=variable model=1 conn=wye kw=2.1762194275856 pf=0.97 vminpu=0.88
new object=load.226192175c0b phases=1 bus1=sx3214055c.2 kv=0.12 status=variable model=1 conn=wye kw=3.9237805724144 pf=0.97 vminpu=0.88
new object=load.2150172a0a phases=1 bus1=sx2748135a.1 kv=0.12 status=variable model=1 conn=wye kw=3.76683330535889 pf=0.97 vminpu=0.88
new object=load.2150172a0b phases=1 bus1=sx2748135a.2 kv=0.12 status=variable model=1 conn=wye kw=5.10316669464111 pf=0.97 vminpu=0.88
new object=load.302400a0a phases=1 bus1=sx2991919a.1 kv=0.12 status=variable model=1 conn=wye kw=2.30466396331787 pf=0.97 vminpu=0.88
new object=load.302400a0b phases=1 bus1=sx2991919a.2 kv=0.12 status=variable model=1 conn=wye kw=3.01533603668213 pf=0.97 vminpu=0.88
new object=load.302405a0a phases=1 bus1=sx2860489a.1 kv=0.12 status=variable model=1 conn=wye kw=5.17799458026886 pf=0.97 vminpu=0.88
new object=load.302405a0b phases=1 bus1=sx2860489a.2 kv=0.12 status=variable model=1 conn=wye kw=0.14200541973114 pf=0.97 vminpu=0.88
new object=load.302402a0a phases=1 bus1=sx3122824a.1 kv=0.12 status=variable model=1 conn=wye kw=3.60901305913925 pf=0.97 vminpu=0.88
new object=load.302402a0b phases=1 bus1=sx3122824a.2 kv=0.12 status=variable model=1 conn=wye kw=1.71098694086075 pf=0.97 vminpu=0.88
new object=load.302410a0a phases=1 bus1=sx3104131a.1 kv=0.12 status=variable model=1 conn=wye kw=1.63805489718914 pf=0.97 vminpu=0.88
new object=load.302410a0b phases=1 bus1=sx3104131a.2 kv=0.12 status=variable model=1 conn=wye kw=7.23194510281086 pf=0.97 vminpu=0.88
new object=load.302468a0a phases=1 bus1=sx2897778a.1 kv=0.12 status=variable model=1 conn=wye kw=1.40163693726063 pf=0.97 vminpu=0.88
new object=load.302468a0b phases=1 bus1=sx2897778a.2 kv=0.12 status=variable model=1 conn=wye kw=2.14836306273937 pf=0.97 vminpu=0.88
new object=load.302471a0a phases=1 bus1=sx3085402a.1 kv=0.12 status=variable model=1 conn=wye kw=8.88826597332954 pf=0.97 vminpu=0.88
new object=load.302471a0b phases=1 bus1=sx3085402a.2 kv=0.12 status=variable model=1 conn=wye kw=4.41173402667046 pf=0.97 vminpu=0.88
new object=load.21400185a0a phases=1 bus1=sx2935559a.1 kv=0.12 status=variable model=1 conn=wye kw=6.08475117683411 pf=0.97 vminpu=0.88
new object=load.21400185a0b phases=1 bus1=sx2935559a.2 kv=0.12 status=variable model=1 conn=wye kw=2.78524882316589 pf=0.97 vminpu=0.88
new object=load.302474a0a phases=1 bus1=sx3048214a.1 kv=0.12 status=variable model=1 conn=wye kw=0.604771621823311 pf=0.97 vminpu=0.88
new object=load.302474a0b phases=1 bus1=sx3048214a.2 kv=0.12 status=variable model=1 conn=wye kw=8.26522837817669 pf=0.97 vminpu=0.88
new object=load.302473a0a phases=1 bus1=sx2804252a.1 kv=0.12 status=variable model=1 conn=wye kw=0.624141354560852 pf=0.97 vminpu=0.88
new object=load.302473a0b phases=1 bus1=sx2804252a.2 kv=0.12 status=variable model=1 conn=wye kw=8.24585864543915 pf=0.97 vminpu=0.88
new object=load.226192185a0a phases=1 bus1=sx3195310a.1 kv=0.12 status=variable model=1 conn=wye kw=6.99592905700207 pf=0.97 vminpu=0.88
new object=load.226192185a0b phases=1 bus1=sx3195310a.2 kv=0.12 status=variable model=1 conn=wye kw=1.87407094299793 pf=0.97 vminpu=0.88
new object=load.302469a0a phases=1 bus1=sx3104132a.1 kv=0.12 status=variable model=1 conn=wye kw=2.80031846523285 pf=0.97 vminpu=0.88
new object=load.302469a0b phases=1 bus1=sx3104132a.2 kv=0.12 status=variable model=1 conn=wye kw=2.51968153476715 pf=0.97 vminpu=0.88
new object=load.302514a0a phases=1 bus1=sx2973164a.1 kv=0.12 status=variable model=1 conn=wye kw=0.935498124361038 pf=0.97 vminpu=0.88
new object=load.302514a0b phases=1 bus1=sx2973164a.2 kv=0.12 status=variable model=1 conn=wye kw=2.61450187563896 pf=0.97 vminpu=0.88
new object=load.302412a0a phases=1 bus1=sx3048210a.1 kv=0.12 status=variable model=1 conn=wye kw=9.3057895898819 pf=0.97 vminpu=0.88
new object=load.302412a0b phases=1 bus1=sx3048210a.2 kv=0.12 status=variable model=1 conn=wye kw=3.9942104101181 pf=0.97 vminpu=0.88
new object=load.2118808a0a phases=1 bus1=sx3122825a.1 kv=0.12 status=variable model=1 conn=wye kw=6.73808708786964 pf=0.97 vminpu=0.88
new object=load.2118808a0b phases=1 bus1=sx3122825a.2 kv=0.12 status=variable model=1 conn=wye kw=6.56191291213036 pf=0.97 vminpu=0.88
new object=load.2118822a0a phases=1 bus1=sx2991920a.1 kv=0.12 status=variable model=1 conn=wye kw=2.05706851005554 pf=0.97 vminpu=0.88
new object=load.2118822a0b phases=1 bus1=sx2991920a.2 kv=0.12 status=variable model=1 conn=wye kw=3.26293148994446 pf=0.97 vminpu=0.88
new object=load.302392a0a phases=1 bus1=sx3010570a.1 kv=0.12 status=variable model=1 conn=wye kw=5.15883908510208 pf=0.97 vminpu=0.88
new object=load.302392a0b phases=1 bus1=sx3010570a.2 kv=0.12 status=variable model=1 conn=wye kw=0.161160914897919 pf=0.97 vminpu=0.88
new object=load.293422c0a phases=1 bus1=sx3178997c.1 kv=0.12 status=variable model=1 conn=wye kw=2.20949285030365 pf=0.97 vminpu=0.88
new object=load.293422c0b phases=1 bus1=sx3178997c.2 kv=0.12 status=variable model=1 conn=wye kw=3.89050714969635 pf=0.97 vminpu=0.88
new object=load.302508c0a phases=1 bus1=sx2897779c.1 kv=0.12 status=variable model=1 conn=wye kw=6.26153873741627 pf=0.97 vminpu=0.88
new object=load.302508c0b phases=1 bus1=sx2897779c.2 kv=0.12 status=variable model=1 conn=wye kw=3.90846126258373 pf=0.97 vminpu=0.88
new object=load.302509c0a phases=1 bus1=sx2804261c.1 kv=0.12 status=variable model=1 conn=wye kw=4.71142852306366 pf=0.97 vminpu=0.88
new object=load.302509c0b phases=1 bus1=sx2804261c.2 kv=0.12 status=variable model=1 conn=wye kw=1.38857147693634 pf=0.97 vminpu=0.88
new object=load.302510c0a phases=1 bus1=sx3178980c.1 kv=0.12 status=variable model=1 conn=wye kw=3.53564311861992 pf=0.97 vminpu=0.88
new object=load.302510c0b phases=1 bus1=sx3178980c.2 kv=0.12 status=variable model=1 conn=wye kw=2.56435688138008 pf=0.97 vminpu=0.88
new object=load.293424c0a phases=1 bus1=sx2766750c.1 kv=0.12 status=variable model=1 conn=wye kw=9.89324070215225 pf=0.97 vminpu=0.88
new object=load.293424c0b phases=1 bus1=sx2766750c.2 kv=0.12 status=variable model=1 conn=wye kw=5.36675929784775 pf=0.97 vminpu=0.88
new object=load.293427c0a phases=1 bus1=sx3104157c.1 kv=0.12 status=variable model=1 conn=wye kw=6.1061646938324 pf=0.97 vminpu=0.88
new object=load.293427c0b phases=1 bus1=sx3104157c.2 kv=0.12 status=variable model=1 conn=wye kw=4.0638353061676 pf=0.97 vminpu=0.88
new object=load.293480a0a phases=1 bus1=sx2748158a.1 kv=0.12 status=variable model=1 conn=wye kw=4.20237488746643 pf=0.97 vminpu=0.88
new object=load.293480a0b phases=1 bus1=sx2748158a.2 kv=0.12 status=variable model=1 conn=wye kw=1.11762511253357 pf=0.97 vminpu=0.88
new object=load.293483a0a phases=1 bus1=sx3104133a.1 kv=0.12 status=variable model=1 conn=wye kw=6.33283464491367 pf=0.97 vminpu=0.88
new object=load.293483a0b phases=1 bus1=sx3104133a.2 kv=0.12 status=variable model=1 conn=wye kw=2.53716535508633 pf=0.97 vminpu=0.88
new object=load.302673a0a phases=1 bus1=sx3010569a.1 kv=0.12 status=variable model=1 conn=wye kw=7.3609078347683 pf=0.97 vminpu=0.88
new object=load.302673a0b phases=1 bus1=sx3010569a.2 kv=0.12 status=variable model=1 conn=wye kw=5.93909216523171 pf=0.97 vminpu=0.88
new object=load.302675a0a phases=1 bus1=sx2954354a.1 kv=0.12 status=variable model=1 conn=wye kw=7.20438221156597 pf=0.97 vminpu=0.88
new object=load.302675a0b phases=1 bus1=sx2954354a.2 kv=0.12 status=variable model=1 conn=wye kw=1.66561778843403 pf=0.97 vminpu=0.88
new object=load.302674a0a phases=1 bus1=sx2673321a.1 kv=0.12 status=variable model=1 conn=wye kw=4.93276358962059 pf=0.97 vminpu=0.88
new object=load.302674a0b phases=1 bus1=sx2673321a.2 kv=0.12 status=variable model=1 conn=wye kw=3.93723641037941 pf=0.97 vminpu=0.88
new object=load.302676a0a phases=1 bus1=sx2710519a.1 kv=0.12 status=variable model=1 conn=wye kw=2.44636772871017 pf=0.97 vminpu=0.88
new object=load.302676a0b phases=1 bus1=sx2710519a.2 kv=0.12 status=variable model=1 conn=wye kw=1.10363227128983 pf=0.97 vminpu=0.88
new object=load.302679a0a phases=1 bus1=sx2897772a.1 kv=0.12 status=variable model=1 conn=wye kw=1.68043277025223 pf=0.97 vminpu=0.88
new object=load.302679a0b phases=1 bus1=sx2897772a.2 kv=0.12 status=variable model=1 conn=wye kw=3.63956722974777 pf=0.97 vminpu=0.88
new object=load.302677a0a phases=1 bus1=sx3066819a.1 kv=0.12 status=variable model=1 conn=wye kw=7.1874820047617 pf=0.97 vminpu=0.88
new object=load.302677a0b phases=1 bus1=sx3066819a.2 kv=0.12 status=variable model=1 conn=wye kw=1.6825179952383 pf=0.97 vminpu=0.88
new object=load.302678a0a phases=1 bus1=sx3029499a.1 kv=0.12 status=variable model=1 conn=wye kw=0.456350570917129 pf=0.97 vminpu=0.88
new object=load.302678a0b phases=1 bus1=sx3029499a.2 kv=0.12 status=variable model=1 conn=wye kw=3.09364942908287 pf=0.97 vminpu=0.88
new object=load.302732a0a phases=1 bus1=sx2691953a.1 kv=0.12 status=variable model=1 conn=wye kw=0.37362966299057 pf=0.97 vminpu=0.88
new object=load.302732a0b phases=1 bus1=sx2691953a.2 kv=0.12 status=variable model=1 conn=wye kw=4.94637033700943 pf=0.97 vminpu=0.88
new object=load.21396015a0a phases=1 bus1=sx3048211a.1 kv=0.12 status=variable model=1 conn=wye kw=4.9761328214407 pf=0.97 vminpu=0.88
new object=load.21396015a0b phases=1 bus1=sx3048211a.2 kv=0.12 status=variable model=1 conn=wye kw=3.8938671785593 pf=0.97 vminpu=0.88
new object=load.302731a0a phases=1 bus1=sx3122826a.1 kv=0.12 status=variable model=1 conn=wye kw=6.7883910703659 pf=0.97 vminpu=0.88
new object=load.302731a0b phases=1 bus1=sx3122826a.2 kv=0.12 status=variable model=1 conn=wye kw=2.08160892963409 pf=0.97 vminpu=0.88
new object=load.138771a0a phases=1 bus1=sx3197644a.1 kv=0.12 status=variable model=1 conn=wye kw=0.574874138832092 pf=0.97 vminpu=0.88
new object=load.138771a0b phases=1 bus1=sx3197644a.2 kv=0.12 status=variable model=1 conn=wye kw=4.74512586116791 pf=0.97 vminpu=0.88
new object=load.138769a0a phases=1 bus1=sx2729411a.1 kv=0.12 status=variable model=1 conn=wye kw=0.204705214500427 pf=0.97 vminpu=0.88
new object=load.138769a0b phases=1 bus1=sx2729411a.2 kv=0.12 status=variable model=1 conn=wye kw=3.34529478549957 pf=0.97 vminpu=0.88
new object=load.138770a0a phases=1 bus1=sx2897781a.1 kv=0.12 status=variable model=1 conn=wye kw=1.07414735853672 pf=0.97 vminpu=0.88
new object=load.138770a0b phases=1 bus1=sx2897781a.2 kv=0.12 status=variable model=1 conn=wye kw=2.47585264146328 pf=0.97 vminpu=0.88
new object=load.138585c0a phases=1 bus1=sx3197637c.1 kv=0.12 status=variable model=1 conn=wye kw=0.863561273217201 pf=0.97 vminpu=0.88
new object=load.138585c0b phases=1 bus1=sx3197637c.2 kv=0.12 status=variable model=1 conn=wye kw=3.2064387267828 pf=0.97 vminpu=0.88
new object=load.138586c0a phases=1 bus1=sx2860487c.1 kv=0.12 status=variable model=1 conn=wye kw=5.91896427869797 pf=0.97 vminpu=0.88
new object=load.138586c0b phases=1 bus1=sx2860487c.2 kv=0.12 status=variable model=1 conn=wye kw=0.181035721302033 pf=0.97 vminpu=0.88
new object=load.138404c0a phases=1 bus1=sx2841630c.1 kv=0.12 status=variable model=1 conn=wye kw=8.31935176134109 pf=0.97 vminpu=0.88
new object=load.138404c0b phases=1 bus1=sx2841630c.2 kv=0.12 status=variable model=1 conn=wye kw=1.85064823865891 pf=0.97 vminpu=0.88
new object=load.2127090c0a phases=1 bus1=sx2954352c.1 kv=0.12 status=variable model=1 conn=wye kw=7.41832148730755 pf=0.97 vminpu=0.88
new object=load.2127090c0b phases=1 bus1=sx2954352c.2 kv=0.12 status=variable model=1 conn=wye kw=2.75167851269245 pf=0.97 vminpu=0.88
new object=load.138413c0a phases=1 bus1=sx3216347c.1 kv=0.12 status=variable model=1 conn=wye kw=4.66030400395393 pf=0.97 vminpu=0.88
new object=load.138413c0b phases=1 bus1=sx3216347c.2 kv=0.12 status=variable model=1 conn=wye kw=1.43969599604607 pf=0.97 vminpu=0.88
new object=load.138412c0a phases=1 bus1=sx2785523c.1 kv=0.12 status=variable model=1 conn=wye kw=2.53578065633774 pf=0.97 vminpu=0.88
new object=load.138412c0b phases=1 bus1=sx2785523c.2 kv=0.12 status=variable model=1 conn=wye kw=3.56421934366226 pf=0.97 vminpu=0.88
new object=load.138416c0a phases=1 bus1=sx3141388c.1 kv=0.12 status=variable model=1 conn=wye kw=2.00353498935699 pf=0.97 vminpu=0.88
new object=load.138416c0b phases=1 bus1=sx3141388c.2 kv=0.12 status=variable model=1 conn=wye kw=2.06646501064301 pf=0.97 vminpu=0.88
new object=load.2224179616c0a phases=1 bus1=sx3626914c.1 kv=0.12 status=variable model=1 conn=wye kw=4.57322641611099 pf=0.97 vminpu=0.88
new object=load.2224179616c0b phases=1 bus1=sx3626914c.2 kv=0.12 status=variable model=1 conn=wye kw=1.52677358388901 pf=0.97 vminpu=0.88
new object=load.138465c0a phases=1 bus1=sx2879055c.1 kv=0.12 status=variable model=1 conn=wye kw=3.90297761797905 pf=0.97 vminpu=0.88
new object=load.138465c0b phases=1 bus1=sx2879055c.2 kv=0.12 status=variable model=1 conn=wye kw=0.16702238202095 pf=0.97 vminpu=0.88
new object=load.138466c0a phases=1 bus1=sx2973144c.1 kv=0.12 status=variable model=1 conn=wye kw=8.10096781075001 pf=0.97 vminpu=0.88
new object=load.138466c0b phases=1 bus1=sx2973144c.2 kv=0.12 status=variable model=1 conn=wye kw=2.06903218924999 pf=0.97 vminpu=0.88
new object=load.225577437c0a phases=1 bus1=sx2724120c.1 kv=0.12 status=variable model=1 conn=wye kw=5.13315609097481 pf=0.97 vminpu=0.88
new object=load.225577437c0b phases=1 bus1=sx2724120c.2 kv=0.12 status=variable model=1 conn=wye kw=5.03684390902519 pf=0.97 vminpu=0.88
new object=load.138469c0a phases=1 bus1=sx2785518c.1 kv=0.12 status=variable model=1 conn=wye kw=4.01072108745575 pf=0.97 vminpu=0.88
new object=load.138469c0b phases=1 bus1=sx2785518c.2 kv=0.12 status=variable model=1 conn=wye kw=2.08927891254425 pf=0.97 vminpu=0.88
new object=load.138470c0a phases=1 bus1=sx2766717c.1 kv=0.12 status=variable model=1 conn=wye kw=2.60895431101322 pf=0.97 vminpu=0.88
new object=load.138470c0b phases=1 bus1=sx2766717c.2 kv=0.12 status=variable model=1 conn=wye kw=1.46104568898678 pf=0.97 vminpu=0.88
new object=load.138472c0a phases=1 bus1=sx2673309c.1 kv=0.12 status=variable model=1 conn=wye kw=9.44700153708458 pf=0.97 vminpu=0.88
new object=load.138472c0b phases=1 bus1=sx2673309c.2 kv=0.12 status=variable model=1 conn=wye kw=0.72299846291542 pf=0.97 vminpu=0.88
new object=load.138464c0a phases=1 bus1=sx3066801c.1 kv=0.12 status=variable model=1 conn=wye kw=2.74935719311237 pf=0.97 vminpu=0.88
new object=load.138464c0b phases=1 bus1=sx3066801c.2 kv=0.12 status=variable model=1 conn=wye kw=1.32064280688763 pf=0.97 vminpu=0.88
new object=load.138405c0a phases=1 bus1=sx2841629c.1 kv=0.12 status=variable model=1 conn=wye kw=8.68428897500038 pf=0.97 vminpu=0.88
new object=load.138405c0b phases=1 bus1=sx2841629c.2 kv=0.12 status=variable model=1 conn=wye kw=6.57571102499962 pf=0.97 vminpu=0.88
new object=load.138379c0a phases=1 bus1=sx2691951c.1 kv=0.12 status=variable model=1 conn=wye kw=5.53433520913124 pf=0.97 vminpu=0.88
new object=load.138379c0b phases=1 bus1=sx2691951c.2 kv=0.12 status=variable model=1 conn=wye kw=4.63566479086876 pf=0.97 vminpu=0.88
new object=load.138380c0a phases=1 bus1=sx2879076c.1 kv=0.12 status=variable model=1 conn=wye kw=2.61281781375408 pf=0.97 vminpu=0.88
new object=load.138380c0b phases=1 bus1=sx2879076c.2 kv=0.12 status=variable model=1 conn=wye kw=1.45718218624592 pf=0.97 vminpu=0.88
new object=load.138374c0a phases=1 bus1=sx2691950c.1 kv=0.12 status=variable model=1 conn=wye kw=1.3819062012434 pf=0.97 vminpu=0.88
new object=load.138374c0b phases=1 bus1=sx2691950c.2 kv=0.12 status=variable model=1 conn=wye kw=8.7880937987566 pf=0.97 vminpu=0.88
new object=load.138346c0a phases=1 bus1=sx2916609c.1 kv=0.12 status=variable model=1 conn=wye kw=0.640997141599655 pf=0.97 vminpu=0.88
new object=load.138346c0b phases=1 bus1=sx2916609c.2 kv=0.12 status=variable model=1 conn=wye kw=5.45900285840034 pf=0.97 vminpu=0.88
new object=load.138373c0a phases=1 bus1=sx3029503c.1 kv=0.12 status=variable model=1 conn=wye kw=3.10627183914185 pf=0.97 vminpu=0.88
new object=load.138373c0b phases=1 bus1=sx3029503c.2 kv=0.12 status=variable model=1 conn=wye kw=2.99372816085815 pf=0.97 vminpu=0.88
new object=load.138372c0a phases=1 bus1=sx3104126c.1 kv=0.12 status=variable model=1 conn=wye kw=3.53355606496334 pf=0.97 vminpu=0.88
new object=load.138372c0b phases=1 bus1=sx3104126c.2 kv=0.12 status=variable model=1 conn=wye kw=0.536443935036659 pf=0.97 vminpu=0.88
new object=load.2044328c0a phases=1 bus1=sx2785524c.1 kv=0.12 status=variable model=1 conn=wye kw=1.14949578642845 pf=0.97 vminpu=0.88
new object=load.2044328c0b phases=1 bus1=sx2785524c.2 kv=0.12 status=variable model=1 conn=wye kw=4.95050421357155 pf=0.97 vminpu=0.88
new object=load.138343c0a phases=1 bus1=sx3010565c.1 kv=0.12 status=variable model=1 conn=wye kw=1.90731858491898 pf=0.97 vminpu=0.88
new object=load.138343c0b phases=1 bus1=sx3010565c.2 kv=0.12 status=variable model=1 conn=wye kw=2.16268141508102 pf=0.97 vminpu=0.88
new object=load.138342c0a phases=1 bus1=sx2897775c.1 kv=0.12 status=variable model=1 conn=wye kw=5.46709477722645 pf=0.97 vminpu=0.88
new object=load.138342c0b phases=1 bus1=sx2897775c.2 kv=0.12 status=variable model=1 conn=wye kw=4.70290522277355 pf=0.97 vminpu=0.88
new object=load.138371c0a phases=1 bus1=sx2879073c.1 kv=0.12 status=variable model=1 conn=wye kw=5.15049561262131 pf=0.97 vminpu=0.88
new object=load.138371c0b phases=1 bus1=sx2879073c.2 kv=0.12 status=variable model=1 conn=wye kw=0.949504387378693 pf=0.97 vminpu=0.88
new object=load.302813c0a phases=1 bus1=sx3010567c.1 kv=0.12 status=variable model=1 conn=wye kw=2.96145642399788 pf=0.97 vminpu=0.88
new object=load.302813c0b phases=1 bus1=sx3010567c.2 kv=0.12 status=variable model=1 conn=wye kw=3.13854357600212 pf=0.97 vminpu=0.88
new object=load.302808c0a phases=1 bus1=sx2841626c.1 kv=0.12 status=variable model=1 conn=wye kw=2.65136186957359 pf=0.97 vminpu=0.88
new object=load.302808c0b phases=1 bus1=sx2841626c.2 kv=0.12 status=variable model=1 conn=wye kw=1.41863813042641 pf=0.97 vminpu=0.88
new object=load.302807c0a phases=1 bus1=sx3235266c.1 kv=0.12 status=variable model=1 conn=wye kw=9.61248180091381 pf=0.97 vminpu=0.88
new object=load.302807c0b phases=1 bus1=sx3235266c.2 kv=0.12 status=variable model=1 conn=wye kw=0.557518199086189 pf=0.97 vminpu=0.88
new object=load.302861c0a phases=1 bus1=sx2748133c.1 kv=0.12 status=variable model=1 conn=wye kw=3.29357364177704 pf=0.97 vminpu=0.88
new object=load.302861c0b phases=1 bus1=sx2748133c.2 kv=0.12 status=variable model=1 conn=wye kw=2.80642635822296 pf=0.97 vminpu=0.88
new object=load.302862c0a phases=1 bus1=sx3085399c.1 kv=0.12 status=variable model=1 conn=wye kw=4.08393432497978 pf=0.97 vminpu=0.88
new object=load.302862c0b phases=1 bus1=sx3085399c.2 kv=0.12 status=variable model=1 conn=wye kw=2.01606567502022 pf=0.97 vminpu=0.88
new object=load.302860c0a phases=1 bus1=sx3122819c.1 kv=0.12 status=variable model=1 conn=wye kw=4.82540237307549 pf=0.97 vminpu=0.88
new object=load.302860c0b phases=1 bus1=sx3122819c.2 kv=0.12 status=variable model=1 conn=wye kw=10.4345976269245 pf=0.97 vminpu=0.88
new object=load.302858c0a phases=1 bus1=sx2897776c.1 kv=0.12 status=variable model=1 conn=wye kw=4.02308733165264 pf=0.97 vminpu=0.88
new object=load.302858c0b phases=1 bus1=sx2897776c.2 kv=0.12 status=variable model=1 conn=wye kw=6.14691266834736 pf=0.97 vminpu=0.88
new object=load.302859c0a phases=1 bus1=sx3254215c.1 kv=0.12 status=variable model=1 conn=wye kw=5.84941564798355 pf=0.97 vminpu=0.88
new object=load.302859c0b phases=1 bus1=sx3254215c.2 kv=0.12 status=variable model=1 conn=wye kw=0.250584352016449 pf=0.97 vminpu=0.88
new object=load.2127390c0a phases=1 bus1=sx2860486c.1 kv=0.12 status=variable model=1 conn=wye kw=1.67188023328781 pf=0.97 vminpu=0.88
new object=load.2127390c0b phases=1 bus1=sx2860486c.2 kv=0.12 status=variable model=1 conn=wye kw=4.42811976671219 pf=0.97 vminpu=0.88
new object=load.302804c0a phases=1 bus1=sx3141399c.1 kv=0.12 status=variable model=1 conn=wye kw=11.2695054376125 pf=0.97 vminpu=0.88
new object=load.302804c0b phases=1 bus1=sx3141399c.2 kv=0.12 status=variable model=1 conn=wye kw=3.99049456238747 pf=0.97 vminpu=0.88
new object=load.302803c0a phases=1 bus1=sx3085400c.1 kv=0.12 status=variable model=1 conn=wye kw=1.67722884535789 pf=0.97 vminpu=0.88
new object=load.302803c0b phases=1 bus1=sx3085400c.2 kv=0.12 status=variable model=1 conn=wye kw=8.4927711546421 pf=0.97 vminpu=0.88
new object=load.302805c0a phases=1 bus1=sx2954351c.1 kv=0.12 status=variable model=1 conn=wye kw=2.45353479385376 pf=0.97 vminpu=0.88
new object=load.302805c0b phases=1 bus1=sx2954351c.2 kv=0.12 status=variable model=1 conn=wye kw=3.64646520614624 pf=0.97 vminpu=0.88
new object=load.302809c0a phases=1 bus1=sx2954350c.1 kv=0.12 status=variable model=1 conn=wye kw=4.3598389685154 pf=0.97 vminpu=0.88
new object=load.302809c0b phases=1 bus1=sx2954350c.2 kv=0.12 status=variable model=1 conn=wye kw=1.7401610314846 pf=0.97 vminpu=0.88
new object=load.302834c0a phases=1 bus1=sx2841625c.1 kv=0.12 status=variable model=1 conn=wye kw=1.85866358280182 pf=0.97 vminpu=0.88
new object=load.302834c0b phases=1 bus1=sx2841625c.2 kv=0.12 status=variable model=1 conn=wye kw=2.21133641719818 pf=0.97 vminpu=0.88
new object=load.138776c0a phases=1 bus1=sx3010566c.1 kv=0.12 status=variable model=1 conn=wye kw=1.57651792168617 pf=0.97 vminpu=0.88
new object=load.138776c0b phases=1 bus1=sx3010566c.2 kv=0.12 status=variable model=1 conn=wye kw=4.52348207831383 pf=0.97 vminpu=0.88
new object=load.302810c0a phases=1 bus1=sx3178977c.1 kv=0.12 status=variable model=1 conn=wye kw=2.53858683109283 pf=0.97 vminpu=0.88
new object=load.302810c0b phases=1 bus1=sx3178977c.2 kv=0.12 status=variable model=1 conn=wye kw=3.56141316890717 pf=0.97 vminpu=0.88
new object=load.302811c0a phases=1 bus1=sx3160105c.1 kv=0.12 status=variable model=1 conn=wye kw=1.98536936640739 pf=0.97 vminpu=0.88
new object=load.302811c0b phases=1 bus1=sx3160105c.2 kv=0.12 status=variable model=1 conn=wye kw=4.11463063359261 pf=0.97 vminpu=0.88
new object=load.21387206c0a phases=1 bus1=sx3235251c.1 kv=0.12 status=variable model=1 conn=wye kw=0.0385298192501068 pf=0.97 vminpu=0.88
new object=load.21387206c0b phases=1 bus1=sx3235251c.2 kv=0.12 status=variable model=1 conn=wye kw=6.06147018074989 pf=0.97 vminpu=0.88
new object=load.302812c0a phases=1 bus1=sx2691945c.1 kv=0.12 status=variable model=1 conn=wye kw=5.02613635897636 pf=0.97 vminpu=0.88
new object=load.302812c0b phases=1 bus1=sx2691945c.2 kv=0.12 status=variable model=1 conn=wye kw=5.14386364102364 pf=0.97 vminpu=0.88
new object=load.227678342c0a phases=1 bus1=sx2727795c.1 kv=0.12 status=variable model=1 conn=wye kw=3.53745415210724 pf=0.97 vminpu=0.88
new object=load.227678342c0b phases=1 bus1=sx2727795c.2 kv=0.12 status=variable model=1 conn=wye kw=2.56254584789276 pf=0.97 vminpu=0.88
new object=load.228445756c0a phases=1 bus1=sx2972704c.1 kv=0.12 status=variable model=1 conn=wye kw=0.921807318925858 pf=0.97 vminpu=0.88
new object=load.228445756c0b phases=1 bus1=sx2972704c.2 kv=0.12 status=variable model=1 conn=wye kw=5.17819268107414 pf=0.97 vminpu=0.88
new object=load.2212371533c0a phases=1 bus1=sx3263051c.1 kv=0.12 status=variable model=1 conn=wye kw=8.12651887178421 pf=0.97 vminpu=0.88
new object=load.2212371533c0b phases=1 bus1=sx3263051c.2 kv=0.12 status=variable model=1 conn=wye kw=2.04348112821579 pf=0.97 vminpu=0.88
new object=load.21396606c0a phases=1 bus1=sx2785525c.1 kv=0.12 status=variable model=1 conn=wye kw=2.33285048604012 pf=0.97 vminpu=0.88
new object=load.21396606c0b phases=1 bus1=sx2785525c.2 kv=0.12 status=variable model=1 conn=wye kw=7.83714951395988 pf=0.97 vminpu=0.88
new object=load.138258c0a phases=1 bus1=sx2991911c.1 kv=0.12 status=variable model=1 conn=wye kw=0.932027059793472 pf=0.97 vminpu=0.88
new object=load.138258c0b phases=1 bus1=sx2991911c.2 kv=0.12 status=variable model=1 conn=wye kw=5.16797294020653 pf=0.97 vminpu=0.88
new object=load.138260a0a phases=1 bus1=sx3048208a.1 kv=0.12 status=variable model=1 conn=wye kw=1.45716053724289 pf=0.97 vminpu=0.88
new object=load.138260a0b phases=1 bus1=sx3048208a.2 kv=0.12 status=variable model=1 conn=wye kw=3.86283946275711 pf=0.97 vminpu=0.88
new object=load.138236b0a phases=1 bus1=sx2673305b.1 kv=0.12 status=variable model=1 conn=wye kw=0.696180467009544 pf=0.97 vminpu=0.88
new object=load.138236b0b phases=1 bus1=sx2673305b.2 kv=0.12 status=variable model=1 conn=wye kw=3.19381953299046 pf=0.97 vminpu=0.88
new object=load.138237b0a phases=1 bus1=sx3048196b.1 kv=0.12 status=variable model=1 conn=wye kw=2.30339207649231 pf=0.97 vminpu=0.88
new object=load.138237b0b phases=1 bus1=sx3048196b.2 kv=0.12 status=variable model=1 conn=wye kw=3.53660792350769 pf=0.97 vminpu=0.88
new object=load.330121b0a phases=1 bus1=sx3142078b.1 kv=0.12 status=variable model=1 conn=wye kw=1.63168641030788 pf=0.97 vminpu=0.88
new object=load.330121b0b phases=1 bus1=sx3142078b.2 kv=0.12 status=variable model=1 conn=wye kw=2.25831358969212 pf=0.97 vminpu=0.88
new object=load.330122b0a phases=1 bus1=sx2879752b.1 kv=0.12 status=variable model=1 conn=wye kw=5.09344548225403 pf=0.97 vminpu=0.88
new object=load.330122b0b phases=1 bus1=sx2879752b.2 kv=0.12 status=variable model=1 conn=wye kw=0.746554517745972 pf=0.97 vminpu=0.88
new object=load.226194280b0a phases=1 bus1=sx3195318b.1 kv=0.12 status=variable model=1 conn=wye kw=1.85760882854462 pf=0.97 vminpu=0.88
new object=load.226194280b0b phases=1 bus1=sx3195318b.2 kv=0.12 status=variable model=1 conn=wye kw=3.98239117145538 pf=0.97 vminpu=0.88
new object=load.138294b0a phases=1 bus1=sx2785516b.1 kv=0.12 status=variable model=1 conn=wye kw=0.979905409812927 pf=0.97 vminpu=0.88
new object=load.138294b0b phases=1 bus1=sx2785516b.2 kv=0.12 status=variable model=1 conn=wye kw=4.86009459018707 pf=0.97 vminpu=0.88
new object=load.275247b0a phases=1 bus1=sx2786273b.1 kv=0.12 status=variable model=1 conn=wye kw=1.99903022408485 pf=0.97 vminpu=0.88
new object=load.275247b0b phases=1 bus1=sx2786273b.2 kv=0.12 status=variable model=1 conn=wye kw=7.73096977591515 pf=0.97 vminpu=0.88
new object=load.21393454b0a phases=1 bus1=sx3179699b.1 kv=0.12 status=variable model=1 conn=wye kw=1.86955611407757 pf=0.97 vminpu=0.88
new object=load.21393454b0b phases=1 bus1=sx3179699b.2 kv=0.12 status=variable model=1 conn=wye kw=12.7204438859224 pf=0.97 vminpu=0.88
new object=load.275248b0a phases=1 bus1=sx2805036b.1 kv=0.12 status=variable model=1 conn=wye kw=1.85178704321384 pf=0.97 vminpu=0.88
new object=load.275248b0b phases=1 bus1=sx2805036b.2 kv=0.12 status=variable model=1 conn=wye kw=2.03821295678616 pf=0.97 vminpu=0.88
new object=load.21393412b0a phases=1 bus1=sx2729405b.1 kv=0.12 status=variable model=1 conn=wye kw=8.40809064745903 pf=0.97 vminpu=0.88
new object=load.21393412b0b phases=1 bus1=sx2729405b.2 kv=0.12 status=variable model=1 conn=wye kw=1.32190935254097 pf=0.97 vminpu=0.88
new object=load.2147974b0a phases=1 bus1=sx2691946b.1 kv=0.12 status=variable model=1 conn=wye kw=2.15503946781158 pf=0.97 vminpu=0.88
new object=load.2147974b0b phases=1 bus1=sx2691946b.2 kv=0.12 status=variable model=1 conn=wye kw=3.68496053218842 pf=0.97 vminpu=0.88
new object=load.2120855a0a phases=1 bus1=sx2673316a.1 kv=0.12 status=variable model=1 conn=wye kw=3.35781431496143 pf=0.97 vminpu=0.88
new object=load.2120855a0b phases=1 bus1=sx2673316a.2 kv=0.12 status=variable model=1 conn=wye kw=0.192185685038567 pf=0.97 vminpu=0.88
new object=load.2120786a0a phases=1 bus1=sx2841628a.1 kv=0.12 status=variable model=1 conn=wye kw=8.15441375494003 pf=0.97 vminpu=0.88
new object=load.2120786a0b phases=1 bus1=sx2841628a.2 kv=0.12 status=variable model=1 conn=wye kw=0.715586245059967 pf=0.97 vminpu=0.88
new object=load.138313a0a phases=1 bus1=sx3141400a.1 kv=0.12 status=variable model=1 conn=wye kw=3.3028557240963 pf=0.97 vminpu=0.88
new object=load.138313a0b phases=1 bus1=sx3141400a.2 kv=0.12 status=variable model=1 conn=wye kw=0.247144275903702 pf=0.97 vminpu=0.88
new object=load.21393486c0a phases=1 bus1=sx2898526c.1 kv=0.12 status=variable model=1 conn=wye kw=4.70544967651367 pf=0.97 vminpu=0.88
new object=load.21393486c0b phases=1 bus1=sx2898526c.2 kv=0.12 status=variable model=1 conn=wye kw=1.39455032348633 pf=0.97 vminpu=0.88
new object=load.260511c0a phases=1 bus1=sx3160878c.1 kv=0.12 status=variable model=1 conn=wye kw=2.60537000894547 pf=0.97 vminpu=0.88
new object=load.260511c0b phases=1 bus1=sx3160878c.2 kv=0.12 status=variable model=1 conn=wye kw=3.49462999105453 pf=0.97 vminpu=0.88
new object=load.260513c0a phases=1 bus1=sx2917336c.1 kv=0.12 status=variable model=1 conn=wye kw=2.43954864144325 pf=0.97 vminpu=0.88
new object=load.260513c0b phases=1 bus1=sx2917336c.2 kv=0.12 status=variable model=1 conn=wye kw=3.66045135855675 pf=0.97 vminpu=0.88
new object=load.351019c0a phases=1 bus1=sx2767414c.1 kv=0.12 status=variable model=1 conn=wye kw=2.27037426233292 pf=0.97 vminpu=0.88
new object=load.351019c0b phases=1 bus1=sx2767414c.2 kv=0.12 status=variable model=1 conn=wye kw=3.82962573766708 pf=0.97 vminpu=0.88
new object=load.274988c0a phases=1 bus1=sx3085394c.1 kv=0.12 status=variable model=1 conn=wye kw=5.31012325286865 pf=0.97 vminpu=0.88
new object=load.274988c0b phases=1 bus1=sx3085394c.2 kv=0.12 status=variable model=1 conn=wye kw=0.789876747131347 pf=0.97 vminpu=0.88
new object=load.274986c0a phases=1 bus1=sx2822865c.1 kv=0.12 status=variable model=1 conn=wye kw=0.539411064386368 pf=0.97 vminpu=0.88
new object=load.274986c0b phases=1 bus1=sx2822865c.2 kv=0.12 status=variable model=1 conn=wye kw=3.53058893561363 pf=0.97 vminpu=0.88
new object=load.275007c0a phases=1 bus1=sx2916606c.1 kv=0.12 status=variable model=1 conn=wye kw=1.32587285041809 pf=0.97 vminpu=0.88
new object=load.275007c0b phases=1 bus1=sx2916606c.2 kv=0.12 status=variable model=1 conn=wye kw=4.77412714958191 pf=0.97 vminpu=0.88
new object=load.274985c0a phases=1 bus1=sx2822864c.1 kv=0.12 status=variable model=1 conn=wye kw=5.90283004641533 pf=0.97 vminpu=0.88
new object=load.274985c0b phases=1 bus1=sx2822864c.2 kv=0.12 status=variable model=1 conn=wye kw=0.197169953584671 pf=0.97 vminpu=0.88
new object=load.274992c0a phases=1 bus1=sx2804250c.1 kv=0.12 status=variable model=1 conn=wye kw=4.07463196456432 pf=0.97 vminpu=0.88
new object=load.274992c0b phases=1 bus1=sx2804250c.2 kv=0.12 status=variable model=1 conn=wye kw=6.09536803543568 pf=0.97 vminpu=0.88
new object=load.350994c0a phases=1 bus1=sx3048968c.1 kv=0.12 status=variable model=1 conn=wye kw=4.48581921696663 pf=0.97 vminpu=0.88
new object=load.350994c0b phases=1 bus1=sx3048968c.2 kv=0.12 status=variable model=1 conn=wye kw=10.7741807830334 pf=0.97 vminpu=0.88
new object=load.350993c0a phases=1 bus1=sx3198356c.1 kv=0.12 status=variable model=1 conn=wye kw=2.9188784122467 pf=0.97 vminpu=0.88
new object=load.350993c0b phases=1 bus1=sx3198356c.2 kv=0.12 status=variable model=1 conn=wye kw=3.1811215877533 pf=0.97 vminpu=0.88
new object=load.21393570c0a phases=1 bus1=sx2674052c.1 kv=0.12 status=variable model=1 conn=wye kw=1.36288141608238 pf=0.97 vminpu=0.88
new object=load.21393570c0b phases=1 bus1=sx2674052c.2 kv=0.12 status=variable model=1 conn=wye kw=4.73711858391762 pf=0.97 vminpu=0.88
new object=load.21325725c0a phases=1 bus1=sx2842390c.1 kv=0.12 status=variable model=1 conn=wye kw=0.935377162694931 pf=0.97 vminpu=0.88
new object=load.21325725c0b phases=1 bus1=sx2842390c.2 kv=0.12 status=variable model=1 conn=wye kw=5.16462283730507 pf=0.97 vminpu=0.88
new object=load.274994c0a phases=1 bus1=sx3048205c.1 kv=0.12 status=variable model=1 conn=wye kw=7.15937080979347 pf=0.97 vminpu=0.88
new object=load.274994c0b phases=1 bus1=sx3048205c.2 kv=0.12 status=variable model=1 conn=wye kw=3.01062919020653 pf=0.97 vminpu=0.88
new object=load.274997c0a phases=1 bus1=sx3048228c.1 kv=0.12 status=variable model=1 conn=wye kw=3.05408921062946 pf=0.97 vminpu=0.88
new object=load.274997c0b phases=1 bus1=sx3048228c.2 kv=0.12 status=variable model=1 conn=wye kw=7.11591078937054 pf=0.97 vminpu=0.88
new object=load.2148060c0a phases=1 bus1=sx2991940c.1 kv=0.12 status=variable model=1 conn=wye kw=2.55368010997772 pf=0.97 vminpu=0.88
new object=load.2148060c0b phases=1 bus1=sx2991940c.2 kv=0.12 status=variable model=1 conn=wye kw=3.54631989002228 pf=0.97 vminpu=0.88
new object=load.274999c0a phases=1 bus1=sx2935550c.1 kv=0.12 status=variable model=1 conn=wye kw=4.37250419855118 pf=0.97 vminpu=0.88
new object=load.274999c0b phases=1 bus1=sx2935550c.2 kv=0.12 status=variable model=1 conn=wye kw=5.79749580144882 pf=0.97 vminpu=0.88
new object=load.275001c0a phases=1 bus1=sx2822862c.1 kv=0.12 status=variable model=1 conn=wye kw=2.97295345067978 pf=0.97 vminpu=0.88
new object=load.275001c0b phases=1 bus1=sx2822862c.2 kv=0.12 status=variable model=1 conn=wye kw=3.12704654932022 pf=0.97 vminpu=0.88
new object=load.275002c0a phases=1 bus1=sx3066806c.1 kv=0.12 status=variable model=1 conn=wye kw=4.28403952717781 pf=0.97 vminpu=0.88
new object=load.275002c0b phases=1 bus1=sx3066806c.2 kv=0.12 status=variable model=1 conn=wye kw=1.81596047282219 pf=0.97 vminpu=0.88
new object=load.275000c0a phases=1 bus1=sx2710509c.1 kv=0.12 status=variable model=1 conn=wye kw=5.9329089820385 pf=0.97 vminpu=0.88
new object=load.275000c0b phases=1 bus1=sx2710509c.2 kv=0.12 status=variable model=1 conn=wye kw=0.167091017961502 pf=0.97 vminpu=0.88
new object=load.2128007c0a phases=1 bus1=sx2897766c.1 kv=0.12 status=variable model=1 conn=wye kw=6.57361132621765 pf=0.97 vminpu=0.88
new object=load.2128007c0b phases=1 bus1=sx2897766c.2 kv=0.12 status=variable model=1 conn=wye kw=3.59638867378235 pf=0.97 vminpu=0.88
new object=load.337629c0a phases=1 bus1=sx2748128c.1 kv=0.12 status=variable model=1 conn=wye kw=2.87697454869747 pf=0.97 vminpu=0.88
new object=load.337629c0b phases=1 bus1=sx2748128c.2 kv=0.12 status=variable model=1 conn=wye kw=7.29302545130253 pf=0.97 vminpu=0.88
new object=load.337631c0a phases=1 bus1=sx3029497c.1 kv=0.12 status=variable model=1 conn=wye kw=1.6204492610693 pf=0.97 vminpu=0.88
new object=load.337631c0b phases=1 bus1=sx3029497c.2 kv=0.12 status=variable model=1 conn=wye kw=2.4495507389307 pf=0.97 vminpu=0.88
new object=load.337630c0a phases=1 bus1=sx3085392c.1 kv=0.12 status=variable model=1 conn=wye kw=1.96811455488205 pf=0.97 vminpu=0.88
new object=load.337630c0b phases=1 bus1=sx3085392c.2 kv=0.12 status=variable model=1 conn=wye kw=4.13188544511795 pf=0.97 vminpu=0.88
new object=load.21385192c0a phases=1 bus1=sx2879062c.1 kv=0.12 status=variable model=1 conn=wye kw=5.4941080391407 pf=0.97 vminpu=0.88
new object=load.21385192c0b phases=1 bus1=sx2879062c.2 kv=0.12 status=variable model=1 conn=wye kw=0.605891960859299 pf=0.97 vminpu=0.88
new object=load.337632c0a phases=1 bus1=sx2673307c.1 kv=0.12 status=variable model=1 conn=wye kw=0.151561069488525 pf=0.97 vminpu=0.88
new object=load.337632c0b phases=1 bus1=sx2673307c.2 kv=0.12 status=variable model=1 conn=wye kw=5.94843893051147 pf=0.97 vminpu=0.88
new object=load.337641c0a phases=1 bus1=sx2804282c.1 kv=0.12 status=variable model=1 conn=wye kw=0.784515637159347 pf=0.97 vminpu=0.88
new object=load.337641c0b phases=1 bus1=sx2804282c.2 kv=0.12 status=variable model=1 conn=wye kw=5.31548436284065 pf=0.97 vminpu=0.88
new object=load.337642c0a phases=1 bus1=sx3104154c.1 kv=0.12 status=variable model=1 conn=wye kw=9.52007815599442 pf=0.97 vminpu=0.88
new object=load.337642c0b phases=1 bus1=sx3104154c.2 kv=0.12 status=variable model=1 conn=wye kw=5.73992184400558 pf=0.97 vminpu=0.88
new object=load.21474587c0a phases=1 bus1=sx3104155c.1 kv=0.12 status=variable model=1 conn=wye kw=2.51402654886246 pf=0.97 vminpu=0.88
new object=load.21474587c0b phases=1 bus1=sx3104155c.2 kv=0.12 status=variable model=1 conn=wye kw=7.65597345113754 pf=0.97 vminpu=0.88
new object=load.337643c0a phases=1 bus1=sx2897806c.1 kv=0.12 status=variable model=1 conn=wye kw=2.92408536076546 pf=0.97 vminpu=0.88
new object=load.337643c0b phases=1 bus1=sx2897806c.2 kv=0.12 status=variable model=1 conn=wye kw=3.17591463923454 pf=0.97 vminpu=0.88
new object=load.21387929c0a phases=1 bus1=sx2935551c.1 kv=0.12 status=variable model=1 conn=wye kw=5.20206261873245 pf=0.97 vminpu=0.88
new object=load.21387929c0b phases=1 bus1=sx2935551c.2 kv=0.12 status=variable model=1 conn=wye kw=0.897937381267548 pf=0.97 vminpu=0.88
new object=load.337635c0a phases=1 bus1=sx2822863c.1 kv=0.12 status=variable model=1 conn=wye kw=0.721322948336601 pf=0.97 vminpu=0.88
new object=load.337635c0b phases=1 bus1=sx2822863c.2 kv=0.12 status=variable model=1 conn=wye kw=3.3486770516634 pf=0.97 vminpu=0.88
new object=load.293608c0a phases=1 bus1=sx2673306c.1 kv=0.12 status=variable model=1 conn=wye kw=8.96490900814533 pf=0.97 vminpu=0.88
new object=load.293608c0b phases=1 bus1=sx2673306c.2 kv=0.12 status=variable model=1 conn=wye kw=1.20509099185467 pf=0.97 vminpu=0.88
new object=load.337636c0a phases=1 bus1=sx2841619c.1 kv=0.12 status=variable model=1 conn=wye kw=11.5246525907516 pf=0.97 vminpu=0.88
new object=load.337636c0b phases=1 bus1=sx2841619c.2 kv=0.12 status=variable model=1 conn=wye kw=3.73534740924835 pf=0.97 vminpu=0.88
new object=load.293609c0a phases=1 bus1=sx2785515c.1 kv=0.12 status=variable model=1 conn=wye kw=3.74232996225357 pf=0.97 vminpu=0.88
new object=load.293609c0b phases=1 bus1=sx2785515c.2 kv=0.12 status=variable model=1 conn=wye kw=6.42767003774643 pf=0.97 vminpu=0.88
new object=load.337633c0a phases=1 bus1=sx2729406c.1 kv=0.12 status=variable model=1 conn=wye kw=1.66292614340782 pf=0.97 vminpu=0.88
new object=load.337633c0b phases=1 bus1=sx2729406c.2 kv=0.12 status=variable model=1 conn=wye kw=4.43707385659218 pf=0.97 vminpu=0.88
new object=load.337634c0a phases=1 bus1=sx2897768c.1 kv=0.12 status=variable model=1 conn=wye kw=0.846251674890518 pf=0.97 vminpu=0.88
new object=load.337634c0b phases=1 bus1=sx2897768c.2 kv=0.12 status=variable model=1 conn=wye kw=9.32374832510948 pf=0.97 vminpu=0.88
new object=load.337625c0a phases=1 bus1=sx3197627c.1 kv=0.12 status=variable model=1 conn=wye kw=4.99517575442791 pf=0.97 vminpu=0.88
new object=load.337625c0b phases=1 bus1=sx3197627c.2 kv=0.12 status=variable model=1 conn=wye kw=5.17482424557209 pf=0.97 vminpu=0.88
new object=load.337626c0a phases=1 bus1=sx3216343c.1 kv=0.12 status=variable model=1 conn=wye kw=0.350595885515213 pf=0.97 vminpu=0.88
new object=load.337626c0b phases=1 bus1=sx3216343c.2 kv=0.12 status=variable model=1 conn=wye kw=9.81940411448479 pf=0.97 vminpu=0.88
new object=load.226193737c0a phases=1 bus1=sx3082981c.1 kv=0.12 status=variable model=1 conn=wye kw=1.13912661075592 pf=0.97 vminpu=0.88
new object=load.226193737c0b phases=1 bus1=sx3082981c.2 kv=0.12 status=variable model=1 conn=wye kw=4.96087338924408 pf=0.97 vminpu=0.88
new object=load.337628c0a phases=1 bus1=sx2897770c.1 kv=0.12 status=variable model=1 conn=wye kw=7.53994589567184 pf=0.97 vminpu=0.88
new object=load.337628c0b phases=1 bus1=sx2897770c.2 kv=0.12 status=variable model=1 conn=wye kw=2.63005410432816 pf=0.97 vminpu=0.88
new object=load.337627c0a phases=1 bus1=sx3085393c.1 kv=0.12 status=variable model=1 conn=wye kw=0.026844647526741 pf=0.97 vminpu=0.88
new object=load.337627c0b phases=1 bus1=sx3085393c.2 kv=0.12 status=variable model=1 conn=wye kw=10.1431553524733 pf=0.97 vminpu=0.88
new object=load.337623c0a phases=1 bus1=sx3197626c.1 kv=0.12 status=variable model=1 conn=wye kw=5.67513430714607 pf=0.97 vminpu=0.88
new object=load.337623c0b phases=1 bus1=sx3197626c.2 kv=0.12 status=variable model=1 conn=wye kw=0.424865692853928 pf=0.97 vminpu=0.88
new object=load.229106135c0a phases=1 bus1=sx2991640c.1 kv=0.12 status=variable model=1 conn=wye kw=1.03906681656837 pf=0.97 vminpu=0.88
new object=load.229106135c0b phases=1 bus1=sx2991640c.2 kv=0.12 status=variable model=1 conn=wye kw=3.03093318343163 pf=0.97 vminpu=0.88
new object=load.337624c0a phases=1 bus1=sx3066807c.1 kv=0.12 status=variable model=1 conn=wye kw=1.11292361736298 pf=0.97 vminpu=0.88
new object=load.337624c0b phases=1 bus1=sx3066807c.2 kv=0.12 status=variable model=1 conn=wye kw=2.95707638263702 pf=0.97 vminpu=0.88
new object=load.274987c0a phases=1 bus1=sx2916605c.1 kv=0.12 status=variable model=1 conn=wye kw=2.29174707531929 pf=0.97 vminpu=0.88
new object=load.274987c0b phases=1 bus1=sx2916605c.2 kv=0.12 status=variable model=1 conn=wye kw=3.80825292468071 pf=0.97 vminpu=0.88
new object=load.351020c0a phases=1 bus1=sx3045895c.1 kv=0.12 status=variable model=1 conn=wye kw=7.63971875488758 pf=0.97 vminpu=0.88
new object=load.351020c0b phases=1 bus1=sx3045895c.2 kv=0.12 status=variable model=1 conn=wye kw=2.53028124511242 pf=0.97 vminpu=0.88
new object=load.274903c0a phases=1 bus1=sx2935552c.1 kv=0.12 status=variable model=1 conn=wye kw=4.57763965129852 pf=0.97 vminpu=0.88
new object=load.274903c0b phases=1 bus1=sx2935552c.2 kv=0.12 status=variable model=1 conn=wye kw=1.52236034870148 pf=0.97 vminpu=0.88
new object=load.351021c0a phases=1 bus1=sx2692664c.1 kv=0.12 status=variable model=1 conn=wye kw=1.28434960842133 pf=0.97 vminpu=0.88
new object=load.351021c0b phases=1 bus1=sx2692664c.2 kv=0.12 status=variable model=1 conn=wye kw=4.81565039157867 pf=0.97 vminpu=0.88
new object=load.225897943c0a phases=1 bus1=sx2875754c.1 kv=0.12 status=variable model=1 conn=wye kw=16.4491888582706 pf=0.97 vminpu=0.88
new object=load.225897943c0b phases=1 bus1=sx2875754c.2 kv=0.12 status=variable model=1 conn=wye kw=3.89081114172935 pf=0.97 vminpu=0.88
new object=load.260487a0a phases=1 bus1=sx2692654a.1 kv=0.12 status=variable model=1 conn=wye kw=4.15685058116913 pf=0.97 vminpu=0.88
new object=load.260487a0b phases=1 bus1=sx2692654a.2 kv=0.12 status=variable model=1 conn=wye kw=1.16314941883087 pf=0.97 vminpu=0.88
new object=load.260488a0a phases=1 bus1=sx2842379a.1 kv=0.12 status=variable model=1 conn=wye kw=2.52633565068245 pf=0.97 vminpu=0.88
new object=load.260488a0b phases=1 bus1=sx2842379a.2 kv=0.12 status=variable model=1 conn=wye kw=10.7736643493176 pf=0.97 vminpu=0.88
new object=load.260476a0a phases=1 bus1=sx2936271a.1 kv=0.12 status=variable model=1 conn=wye kw=3.24633306264877 pf=0.97 vminpu=0.88
new object=load.260476a0b phases=1 bus1=sx2936271a.2 kv=0.12 status=variable model=1 conn=wye kw=2.07366693735123 pf=0.97 vminpu=0.88
new object=load.21482431a0a phases=1 bus1=sx2917359a.1 kv=0.12 status=variable model=1 conn=wye kw=4.77362017154694 pf=0.97 vminpu=0.88
new object=load.21482431a0b phases=1 bus1=sx2917359a.2 kv=0.12 status=variable model=1 conn=wye kw=0.546379828453064 pf=0.97 vminpu=0.88
new object=load.20107693b0a phases=1 bus1=sx3160868b.1 kv=0.12 status=variable model=1 conn=wye kw=2.06197486400604 pf=0.97 vminpu=0.88
new object=load.20107693b0b phases=1 bus1=sx3160868b.2 kv=0.12 status=variable model=1 conn=wye kw=7.66802513599396 pf=0.97 vminpu=0.88
new object=load.226195153b0a phases=1 bus1=sx3082988b.1 kv=0.12 status=variable model=1 conn=wye kw=4.45116444587708 pf=0.97 vminpu=0.88
new object=load.226195153b0b phases=1 bus1=sx3082988b.2 kv=0.12 status=variable model=1 conn=wye kw=1.38883555412292 pf=0.97 vminpu=0.88
new object=load.21391242b0a phases=1 bus1=sx2767409b.1 kv=0.12 status=variable model=1 conn=wye kw=6.97354046583176 pf=0.97 vminpu=0.88
new object=load.21391242b0b phases=1 bus1=sx2767409b.2 kv=0.12 status=variable model=1 conn=wye kw=2.75645953416824 pf=0.97 vminpu=0.88
new object=load.21391390b0a phases=1 bus1=sx3217064b.1 kv=0.12 status=variable model=1 conn=wye kw=0.612996026873589 pf=0.97 vminpu=0.88
new object=load.21391390b0b phases=1 bus1=sx3217064b.2 kv=0.12 status=variable model=1 conn=wye kw=9.11700397312641 pf=0.97 vminpu=0.88
new object=load.260475a0a phases=1 bus1=sx2879794a.1 kv=0.12 status=variable model=1 conn=wye kw=5.93184571266174 pf=0.97 vminpu=0.88
new object=load.260475a0b phases=1 bus1=sx2879794a.2 kv=0.12 status=variable model=1 conn=wye kw=7.36815428733826 pf=0.97 vminpu=0.88
new object=load.21475841a0a phases=1 bus1=sx2992657a.1 kv=0.12 status=variable model=1 conn=wye kw=4.34478009164333 pf=0.97 vminpu=0.88
new object=load.21475841a0b phases=1 bus1=sx2992657a.2 kv=0.12 status=variable model=1 conn=wye kw=4.52521990835667 pf=0.97 vminpu=0.88
new object=load.260474a0a phases=1 bus1=sx2917330a.1 kv=0.12 status=variable model=1 conn=wye kw=8.10004136025906 pf=0.97 vminpu=0.88
new object=load.260474a0b phases=1 bus1=sx2917330a.2 kv=0.12 status=variable model=1 conn=wye kw=0.769958639740944 pf=0.97 vminpu=0.88
new object=load.260473a0a phases=1 bus1=sx2861222a.1 kv=0.12 status=variable model=1 conn=wye kw=13.1408666014671 pf=0.97 vminpu=0.88
new object=load.260473a0b phases=1 bus1=sx2861222a.2 kv=0.12 status=variable model=1 conn=wye kw=0.159133398532868 pf=0.97 vminpu=0.88
new object=load.260520b0a phases=1 bus1=sx3254915b.1 kv=0.12 status=variable model=1 conn=wye kw=1.21278791427612 pf=0.97 vminpu=0.88
new object=load.260520b0b phases=1 bus1=sx3254915b.2 kv=0.12 status=variable model=1 conn=wye kw=0.737212085723877 pf=0.97 vminpu=0.88
new object=load.260521b0a phases=1 bus1=sx3048963b.1 kv=0.12 status=variable model=1 conn=wye kw=4.66443326473236 pf=0.97 vminpu=0.88
new object=load.260521b0b phases=1 bus1=sx3048963b.2 kv=0.12 status=variable model=1 conn=wye kw=1.17556673526764 pf=0.97 vminpu=0.88
new object=load.2127146b0a phases=1 bus1=sx3160864b.1 kv=0.12 status=variable model=1 conn=wye kw=2.31178246498108 pf=0.97 vminpu=0.88
new object=load.2127146b0b phases=1 bus1=sx3160864b.2 kv=0.12 status=variable model=1 conn=wye kw=3.52821753501892 pf=0.97 vminpu=0.88
new object=load.260535c0a phases=1 bus1=sx3067507c.1 kv=0.12 status=variable model=1 conn=wye kw=2.48775819063187 pf=0.97 vminpu=0.88
new object=load.260535c0b phases=1 bus1=sx3067507c.2 kv=0.12 status=variable model=1 conn=wye kw=12.7722418093681 pf=0.97 vminpu=0.88
new object=load.260647a0a phases=1 bus1=sx2805034a.1 kv=0.12 status=variable model=1 conn=wye kw=2.15223591327667 pf=0.97 vminpu=0.88
new object=load.260647a0b phases=1 bus1=sx2805034a.2 kv=0.12 status=variable model=1 conn=wye kw=1.39776408672333 pf=0.97 vminpu=0.88
new object=load.260632a0a phases=1 bus1=sx2917333a.1 kv=0.12 status=variable model=1 conn=wye kw=5.97946932792664 pf=0.97 vminpu=0.88
new object=load.260632a0b phases=1 bus1=sx2917333a.2 kv=0.12 status=variable model=1 conn=wye kw=2.89053067207336 pf=0.97 vminpu=0.88
new object=load.21474556a0a phases=1 bus1=sx3086098a.1 kv=0.12 status=variable model=1 conn=wye kw=5.98066734671593 pf=0.97 vminpu=0.88
new object=load.21474556a0b phases=1 bus1=sx3086098a.2 kv=0.12 status=variable model=1 conn=wye kw=11.7593326532841 pf=0.97 vminpu=0.88
new object=load.260620c0a phases=1 bus1=sx3067506c.1 kv=0.12 status=variable model=1 conn=wye kw=0.108775820732117 pf=0.97 vminpu=0.88
new object=load.260620c0b phases=1 bus1=sx3067506c.2 kv=0.12 status=variable model=1 conn=wye kw=3.96122417926788 pf=0.97 vminpu=0.88
new object=load.260625c0a phases=1 bus1=sx3048966c.1 kv=0.12 status=variable model=1 conn=wye kw=5.76219880580902 pf=0.97 vminpu=0.88
new object=load.260625c0b phases=1 bus1=sx3048966c.2 kv=0.12 status=variable model=1 conn=wye kw=0.337801194190979 pf=0.97 vminpu=0.88
new object=load.260621c0a phases=1 bus1=sx2898515c.1 kv=0.12 status=variable model=1 conn=wye kw=3.46492718875408 pf=0.97 vminpu=0.88
new object=load.260621c0b phases=1 bus1=sx2898515c.2 kv=0.12 status=variable model=1 conn=wye kw=6.70507281124592 pf=0.97 vminpu=0.88
new object=load.260624c0a phases=1 bus1=sx3048946c.1 kv=0.12 status=variable model=1 conn=wye kw=3.764842659235 pf=0.97 vminpu=0.88
new object=load.260624c0b phases=1 bus1=sx3048946c.2 kv=0.12 status=variable model=1 conn=wye kw=2.335157340765 pf=0.97 vminpu=0.88
new object=load.260622c0a phases=1 bus1=sx3198347c.1 kv=0.12 status=variable model=1 conn=wye kw=0.962270700931549 pf=0.97 vminpu=0.88
new object=load.260622c0b phases=1 bus1=sx3198347c.2 kv=0.12 status=variable model=1 conn=wye kw=5.13772929906845 pf=0.97 vminpu=0.88
new object=load.21390038c0a phases=1 bus1=sx3030205c.1 kv=0.12 status=variable model=1 conn=wye kw=6.50459539532661 pf=0.97 vminpu=0.88
new object=load.21390038c0b phases=1 bus1=sx3030205c.2 kv=0.12 status=variable model=1 conn=wye kw=3.66540460467339 pf=0.97 vminpu=0.88
new object=load.218472a0a phases=1 bus1=sx2936270a.1 kv=0.12 status=variable model=1 conn=wye kw=4.868102825284 pf=0.97 vminpu=0.88
new object=load.218472a0b phases=1 bus1=sx2936270a.2 kv=0.12 status=variable model=1 conn=wye kw=4.001897174716 pf=0.97 vminpu=0.88
new object=load.218473a0a phases=1 bus1=sx3086078a.1 kv=0.12 status=variable model=1 conn=wye kw=1.51733362078667 pf=0.97 vminpu=0.88
new object=load.218473a0b phases=1 bus1=sx3086078a.2 kv=0.12 status=variable model=1 conn=wye kw=7.35266637921333 pf=0.97 vminpu=0.88
new object=load.218475a0a phases=1 bus1=sx3217057a.1 kv=0.12 status=variable model=1 conn=wye kw=1.9275314450264 pf=0.97 vminpu=0.88
new object=load.218475a0b phases=1 bus1=sx3217057a.2 kv=0.12 status=variable model=1 conn=wye kw=1.6224685549736 pf=0.97 vminpu=0.88
new object=load.218474a0a phases=1 bus1=sx3217056a.1 kv=0.12 status=variable model=1 conn=wye kw=11.7821743142605 pf=0.97 vminpu=0.88
new object=load.218474a0b phases=1 bus1=sx3217056a.2 kv=0.12 status=variable model=1 conn=wye kw=5.95782568573952 pf=0.97 vminpu=0.88
new object=generator.g_m1125934 bus1=g_190-7361.1.2.3 kw=1000 pf=1 kva=1000 kv=0.48 xdp=0.27 xdpp=0.2 h=2 conn=delta
new object=capacitor.capbank2a bus1=r20185.1 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2a_ctrl capacitor=capbank2a element=line.cap_1a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=100
new object=capacitor.capbank2b bus1=r20185.2 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2b_ctrl capacitor=capbank2b element=line.cap_1b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=101
new object=capacitor.capbank2c bus1=r20185.3 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank2c_ctrl capacitor=capbank2c element=line.cap_1c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=102
new object=capacitor.capbank1a bus1=r42247.1 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1a_ctrl capacitor=capbank1a element=line.cap_2a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=90
new object=capacitor.capbank1b bus1=r42247.2 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1b_ctrl capacitor=capbank1b element=line.cap_2b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=91
new object=capacitor.capbank1c bus1=r42247.3 kv=7.2 kvar=[300] phases=1 conn=wye
new object=capcontrol.capbank1c_ctrl capacitor=capbank1c element=line.cap_2c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=150 offsetting=-225 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=92
new object=capacitor.capbank0a bus1=r42246.1 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0a_ctrl capacitor=capbank0a element=line.cap_3a terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=100 delayoff=80
new object=capacitor.capbank0b bus1=r42246.2 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0b_ctrl capacitor=capbank0b element=line.cap_3b terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=101 delayoff=81
new object=capacitor.capbank0c bus1=r42246.3 kv=7.2 kvar=[400] phases=1 conn=wye
new object=capcontrol.capbank0c_ctrl capacitor=capbank0c element=line.cap_3c terminal=1 type=kvar ptratio=1 ctratio=1 onsetting=200 offsetting=-300 voltoverride=y vmin=7110 vmax=7740 delay=102 delayoff=82
new object=capacitor.capbank3 bus1=r18242.1.2.3 kv=12.47112 kvar=[900] conn=wye
new object=line.hvmv_sub_connector bus1=_hvmv_sub_lsb.1.2.3 bus2=d5710794-3_int.1.2.3 length=0.020436040000000003 units=none r1=0.001 r0=0.001 x1=0.01 x0=0.01 c1=0 c0=0
new object=line.a8735_48332_sw bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 switch=true r1=1 x1=1 r0=1 x0=1 length=0.001
new object=transformer.hvmv_sub phases=3 windings=2 buses=[hvmv_sub_hsb.1.2.3,regxfmr_hvmv_sub_lsb.1.2.3.0] conns=[delta,wye] kvs=[115,12.47] kvas=[27500,27500] xhl=15.51 sub=y subname=hvmv_sub taps=[1,1] %rs=[0.67202,0.67202]
new object=transformer.feeder_rega phases=1 windings=2 bank=feeder_reg buses=[regxfmr_hvmv_sub_lsb.1,_hvmv_sub_lsb.1] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] xhl=0.1 %loadloss=0.001 taps=[1,1.0125] %rs=[0.0005,0.0005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=transformer.feeder_regb phases=1 windings=2 bank=feeder_reg buses=[regxfmr_hvmv_sub_lsb.2,_hvmv_sub_lsb.2] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] xhl=0.1 %loadloss=0.001 taps=[1,1.0125] %rs=[0.0005,0.0005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=transformer.feeder_regc phases=1 windings=2 bank=feeder_reg buses=[regxfmr_hvmv_sub_lsb.3,_hvmv_sub_lsb.3] conns=[wye,wye] kvs=[7.2,7.2] kvas=[27500,27500] xhl=0.1 %loadloss=0.001 taps=[1,1.00625] %rs=[0.0005,0.0005] maxtap=1.1 mintap=0.9 ppm_antifloat=0
new object=regcontrol.feeder_rega transformer=feeder_rega winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=regcontrol.feeder_regb transformer=feeder_regb winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=regcontrol.feeder_regc transformer=feeder_regc winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
new object=reactor.hvmv_sub_hsb bus1=sourcebus.1.2.3 bus2=hvmv_sub_hsb.1.2.3 r=0 x=29.0353 normamps=400 emergamps=400
new object=monitor.g_m1125934 element=transformer.g_m1125934 terminal=1 mode=0
new object=monitor.g_m1125934_gen element=generator.g_m1125934 terminal=1 mode=3
new object=monitor.m1 element=line.ln5815900-1 terminal=1
new object=energymeter.m1 element=line.ln5815900-1 terminal=1
makebuslist
set voltagebases=[115,12.47,0.48,0.208]
setbusxy bus=293471 x=1669719.149 y=12262515.709
setbusxy bus=_hvmv_sub_lsb x=1693852 y=12277577.757
setbusxy bus=190-7361 x=1676925.803 y=12268910.642
setbusxy bus=190-8581 x=1680565.271 y=12283007.21
setbusxy bus=190-8593 x=1672032.107 y=12283195.786
setbusxy bus=193-103041 x=1668904.8929 y=12284707.681
setbusxy bus=193-46661 x=1669591.3661 y=12284597.089
setbusxy bus=193-48013 x=1675299.2814 y=12272222.499
setbusxy bus=193-51796 x=1680144.8698 y=12279506.043
setbusxy bus=228-1048090-1_int x=1680144.8698 y=12279507.043
setbusxy bus=228-1353934-4_int x=1668904.8929 y=12284708.681
setbusxy bus=228-961799-3_int x=1669591.3661 y=12284598.089
setbusxy bus=228-979371-2_int x=1675299.2814 y=12272223.499
setbusxy bus=d5472341-1_int x=1668209.1586 y=12267646.609
setbusxy bus=d5502543-2_int x=1664788.8511 y=12285131.122
setbusxy bus=d5513564-1_int x=1693215.4311 y=12276230.018
setbusxy bus=d5534969-2_int x=1674554.092 y=12283958.47
setbusxy bus=d5534970-1_int x=1667533.4128 y=12279354.283
setbusxy bus=d5535139-1_int x=1681616.7715 y=12279601.579
setbusxy bus=d5563942-4_int x=1687041.4361 y=12275414.373
setbusxy bus=d5565090-1_int x=1661104.7326 y=12256742.516
setbusxy bus=d5587291-3_int x=1680506.518 y=12283209.229
setbusxy bus=d5655682-1_int x=1664403.4216 y=12288335.41
setbusxy bus=d5682346-3_int x=1674728.385 y=12284208.403
setbusxy bus=d5686080-1_int x=1669719.149 y=12262516.709
setbusxy bus=d5710794-3_int x=1693954.0301 y=12277578.757
setbusxy bus=d5712486-1_int x=1674340.9198 y=12271410.124
setbusxy bus=d5746546-1_int x=1677018.7781 y=12277780.51
setbusxy bus=d5799561-2_int x=1685787.1672 y=12275179.07
setbusxy bus=d5806920-1_int x=1664880.3394 y=12292977.1
setbusxy bus=d5835167-6_int x=1663798.4629 y=12277097.944
setbusxy bus=d5837361-8_int x=1674300.8814 y=12278160.963
setbusxy bus=d5860423-3_int x=1671979.5184 y=12283142.71
setbusxy bus=d5861005-2_int x=1685969.2016 y=12275678.279
setbusxy bus=d5865224-1_int x=1668577.9502 y=12267579.779
setbusxy bus=d5867591-1_int x=1681682.0003 y=12279249.941
setbusxy bus=d5926308-3_int x=1671194.0285 y=12264022.312
setbusxy bus=d5956499-2_int x=1674009.0332 y=12277236.024
setbusxy bus=d5958866-1_int x=1682204.1298 y=12272443.749
setbusxy bus=d6019477-1_int x=1664921.8114 y=12293059.638
setbusxy bus=d6023352-1_int x=1687680.3302 y=12275450.111
setbusxy bus=d6047588-1_int x=1668011.2481 y=12267911.698
setbusxy bus=d6049822-1_int x=1673833.4827 y=12274469.258
setbusxy bus=d6049825-1_int x=1670349.3882 y=12263211.181
setbusxy bus=d6108141-1_int x=1670440.9215 y=12282422.15
setbusxy bus=d6138608-3_int x=1677199.8417 y=12269022.598
setbusxy bus=d6140776-1_int x=1667685.526 y=12279698.421
setbusxy bus=d6140778-1_int x=1666660.0391 y=12259979.318
setbusxy bus=d6198039-1_int x=1682519.833 y=12277880.374
setbusxy bus=d6231996-1_int x=1675070.2617 y=12286988.301
setbusxy bus=d6290228-6_int x=1673069.3329 y=12284209.726
setbusxy bus=d6413567-3_int x=1675034.7985 y=12267900.458
setbusxy bus=e182733 x=1662211.0581 y=12281038.939
setbusxy bus=e182745 x=1674300.8814 y=12278159.963
setbusxy bus=e182746 x=1675618.3393 y=12286817.002
setbusxy bus=e192258 x=1693643.1682 y=12274381.644
setbusxy bus=e192860 x=1693954.0301 y=12277577.757
setbusxy bus=e203026 x=1662334.4706 y=12275527.775
setbusxy bus=g_190-7361 x=0 y=0
setbusxy bus=g_m1125934_1 x=0 y=0
setbusxy bus=g_m1125934_2 x=0 y=0
setbusxy bus=hvmv_sub_hsb x=1693810 y=12277577.757
setbusxy bus=l0247160 x=1668577.9502 y=12267578.779
setbusxy bus=l0247162 x=1668209.1586 y=12267645.609
setbusxy bus=l0247171 x=1668011.2481 y=12267910.698
setbusxy bus=l2673300 x=1662629.7594 y=12257194.32
setbusxy bus=l2673303 x=1674031.512 y=12281160.381
setbusxy bus=l2673305 x=1678256.2616 y=12267274.982
setbusxy bus=l2673306 x=1677113.9486 y=12280080.339
setbusxy bus=l2673307 x=1677027.6213 y=12277198.979
setbusxy bus=l2673308 x=1673143.2821 y=12279476.7
setbusxy bus=l2673309 x=1673916.3202 y=12266089.169
setbusxy bus=l2673310 x=1672257.1904 y=12267838.219
setbusxy bus=l2673311 x=1664163.5271 y=12284342.166
setbusxy bus=l2673312 x=1663803.6198 y=12289424.929
setbusxy bus=l2673313 x=1664911.342 y=12291753.53
setbusxy bus=l2673314 x=1663087.7414 y=12285378.36
setbusxy bus=l2673315 x=1677718.7107 y=12270263.751
setbusxy bus=l2673316 x=1678272.5391 y=12269589.001
setbusxy bus=l2673317 x=1667537.4883 y=12275364.84
setbusxy bus=l2673318 x=1671664.4992 y=12282532.361
setbusxy bus=l2673319 x=1663309.1998 y=12276624.311
setbusxy bus=l2673320 x=1667906.8984 y=12278571.41
setbusxy bus=l2673321 x=1669792.8893 y=12264550.282
setbusxy bus=l2673322 x=1662466.1816 y=12281293.82
setbusxy bus=l2673323 x=1662704.2206 y=12282531.132
setbusxy bus=l2673326 x=1659845.8311 y=12284240.2
setbusxy bus=l2673331 x=1674113.1084 y=12285095.236
setbusxy bus=l2673343 x=1667428.1415 y=12290612.56
setbusxy bus=l2673346 x=1670200.47 y=12263062.34
setbusxy bus=l2674027 x=1680654.8218 y=12282665.059
setbusxy bus=l2674047 x=1684897.5201 y=12274658.968
setbusxy bus=l2674051 x=1681885.2152 y=12272620.356
setbusxy bus=l2674052 x=1681649.2323 y=12273664.697
setbusxy bus=l2684420 x=1668900.3586 y=12292486.62
setbusxy bus=l2685805 x=1663421.5244 y=12284365.722
setbusxy bus=l2685809 x=1670621.3217 y=12282377.839
setbusxy bus=l2688692 x=1679300.3689 y=12270099.604
setbusxy bus=l2688693 x=1679428.3279 y=12270111.806
setbusxy bus=l2689678 x=1668863.5601 y=12266355.11
setbusxy bus=l2689691 x=1662702.3283 y=12281241.039
setbusxy bus=l2689727 x=1665089.3296 y=12294336.25
setbusxy bus=l2690187 x=1680652.7902 y=12279603.172
setbusxy bus=l2690868 x=1675277.1302 y=12272246.035
setbusxy bus=l2690941 x=1673571.7975 y=12293136.958
setbusxy bus=l2691936 x=1666498.2184 y=12286840.218
setbusxy bus=l2691938 x=1659700.5788 y=12284240.249
setbusxy bus=l2691939 x=1661559.192 y=12283932.668
setbusxy bus=l2691941 x=1666622.5812 y=12293144.929
setbusxy bus=l2691942 x=1669352.1802 y=12266578.518
setbusxy bus=l2691943 x=1671146.392 y=12294235.591
setbusxy bus=l2691944 x=1664094.7266 y=12289364.059
setbusxy bus=l2691945 x=1675222.1619 y=12270097.159
setbusxy bus=l2691946 x=1676878.9324 y=12268204.077
setbusxy bus=l2691947 x=1671454.1696 y=12272253.559
setbusxy bus=l2691948 x=1669586.9834 y=12275837.248
setbusxy bus=l2691949 x=1672360.3399 y=12273461.052
setbusxy bus=l2691950 x=1675749.6284 y=12269288.391
setbusxy bus=l2691951 x=1675749.1205 y=12268574.192
setbusxy bus=l2691952 x=1663798.4629 y=12277096.944
setbusxy bus=l2691953 x=1670769.859 y=12264800.392
setbusxy bus=l2691954 x=1668463.1311 y=12261521.429
setbusxy bus=l2691959 x=1667982.6949 y=12268211.95
setbusxy bus=l2691965 x=1675528.8212 y=12285635.9
setbusxy bus=l2691966 x=1674685.1599 y=12286696.002
setbusxy bus=l2691967 x=1672969.0506 y=12284112.09
setbusxy bus=l2691973 x=1667634.5881 y=12285338.53
setbusxy bus=l2692600 x=1681230.0395 y=12283434.951
setbusxy bus=l2692633 x=1680603.5522 y=12282881.786
setbusxy bus=l2692654 x=1683215.6288 y=12273383.691
setbusxy bus=l2692655 x=1684774.1691 y=12274502.054
setbusxy bus=l2692660 x=1686531.8282 y=12275536.012
setbusxy bus=l2692661 x=1687977.9415 y=12275309.63
setbusxy bus=l2692664 x=1680809.2206 y=12272574.731
setbusxy bus=l2708293 x=1672122.9112 y=12287486.346
setbusxy bus=l2708744 x=1680782.0928 y=12279458.407
setbusxy bus=l2710504 x=1672846.4983 y=12292906.23
setbusxy bus=l2710505 x=1671865.9609 y=12293311.37
setbusxy bus=l2710508 x=1668373.3386 y=12294740.779
setbusxy bus=l2710509 x=1678923.9874 y=12274859.93
setbusxy bus=l2710510 x=1673946.1596 y=12267047.781
setbusxy bus=l2710511 x=1670579.8087 y=12284555.375
setbusxy bus=l2710512 x=1671150.2709 y=12292514.501
setbusxy bus=l2710513 x=1671641.8114 y=12292806.509
setbusxy bus=l2710514 x=1670479.0881 y=12289152.811
setbusxy bus=l2710515 x=1665722.9931 y=12292820.702
setbusxy bus=l2710516 x=1664363.2481 y=12289282.671
setbusxy bus=l2710517 x=1667793.5784 y=12275161.359
setbusxy bus=l2710518 x=1663138.0853 y=12276338.23
setbusxy bus=l2710519 x=1669529.9302 y=12264479.191
setbusxy bus=l2710520 x=1673005.3207 y=12265145.09
setbusxy bus=l2710521 x=1673164.2291 y=12265260.11
setbusxy bus=l2710525 x=1662192.0199 y=12282667.332
setbusxy bus=l2710530 x=1673475.222 y=12286561.252
setbusxy bus=l2710532 x=1665215.5601 y=12278312.911
setbusxy bus=l2710536 x=1664238.0088 y=12285211.095
setbusxy bus=l2710537 x=1662355.7493 y=12257085.531
setbusxy bus=l2710542 x=1663022.6191 y=12283531.342
setbusxy bus=l2710543 x=1674320.3128 y=12277718.803
setbusxy bus=l2710544 x=1671448.1484 y=12273172.984
setbusxy bus=l2710546 x=1669268.7692 y=12276376.13
setbusxy bus=l2711224 x=1683114.5682 y=12272389.051
setbusxy bus=l2711225 x=1685494.5612 y=12275693.159
setbusxy bus=l2711226 x=1684660.7836 y=12274361.025
setbusxy bus=l2711234 x=1681587.9193 y=12271013.061
setbusxy bus=l2724120 x=1674487.9907 y=12266092.499
setbusxy bus=l2726973 x=1670468.3811 y=12280560.051
setbusxy bus=l2726974 x=1673629.9688 y=12288932.43
setbusxy bus=l2726975 x=1672472.7219 y=12292533.228
setbusxy bus=l2726983 x=1665133.8859 y=12294121.989
setbusxy bus=l2727019 x=1688605.891 y=12274729.567
setbusxy bus=l2727795 x=1675431.3896 y=12268915.368
setbusxy bus=l2728247 x=1678903.3436 y=12279275.32
setbusxy bus=l2729206 x=1669887.3963 y=12283914.412
setbusxy bus=l2729207 x=1669604.8747 y=12284625.789
setbusxy bus=l2729401 x=1660205.4804 y=12283938.931
setbusxy bus=l2729405 x=1679922.1744 y=12266170.106
setbusxy bus=l2729406 x=1677474.0403 y=12277937.75
setbusxy bus=l2729407 x=1670067.8702 y=12267015.902
setbusxy bus=l2729408 x=1663502.7891 y=12286023.078
setbusxy bus=l2729409 x=1660862.0118 y=12284383.728
setbusxy bus=l2729410 x=1668574.2556 y=12281312.347
setbusxy bus=l2729411 x=1671619.5701 y=12265378.911
setbusxy bus=l2729412 x=1667628.5342 y=12260693.226
setbusxy bus=l2729413 x=1666586.5364 y=12285087.277
setbusxy bus=l2729414 x=1666900.0115 y=12278019.068
setbusxy bus=l2729423 x=1675517.8398 y=12285905.871
setbusxy bus=l2729424 x=1675430.4517 y=12286508.491
setbusxy bus=l2729427 x=1668721.5887 y=12289506.309
setbusxy bus=l2729428 x=1667050.1913 y=12275943.06
setbusxy bus=l2729429 x=1667404.8025 y=12279825.126
setbusxy bus=l2729430 x=1662906.8088 y=12283538.4
setbusxy bus=l2729434 x=1664658.1887 y=12290520.56
setbusxy bus=l2730106 x=1681252.8215 y=12280907.379
setbusxy bus=l2730107 x=1682208.6886 y=12284132.832
setbusxy bus=l2730108 x=1692377.152 y=12277568.021
setbusxy bus=l2730149 x=1681765.8905 y=12279249.31
setbusxy bus=l2730163 x=1683710.2699 y=12273327.121
setbusxy bus=l2730187 x=1688764.5209 y=12274943.951
setbusxy bus=l2731712 x=1664457.1284 y=12292771.222
setbusxy bus=l2745799 x=1665036.7656 y=12285371.171
setbusxy bus=l2745806 x=1674499.2343 y=12282281.665
setbusxy bus=l2745811 x=1688327.9283 y=12283187.02
setbusxy bus=l2746587 x=1663029.6232 y=12283098.878
setbusxy bus=l2748124 x=1673313.602 y=12292567.352
setbusxy bus=l2748125 x=1673854.5402 y=12281160.618
setbusxy bus=l2748126 x=1666184.559 y=12294083.011
setbusxy bus=l2748127 x=1671071.6687 y=12285417.931
setbusxy bus=l2748128 x=1678081.5795 y=12276612.309
setbusxy bus=l2748129 x=1673406.8106 y=12267874.558
setbusxy bus=l2748130 x=1671885.8511 y=12266354.271
setbusxy bus=l2748131 x=1668845.0503 y=12289370.948
setbusxy bus=l2748132 x=1670146.8287 y=12271940.821
setbusxy bus=l2748133 x=1674496.109 y=12271739.56
setbusxy bus=l2748135 x=1667372.9971 y=12260581.487
setbusxy bus=l2748139 x=1660219.5215 y=12284565.341
setbusxy bus=l2748140 x=1662511.8602 y=12279773.131
setbusxy bus=l2748143 x=1675902.3395 y=12286396.371
setbusxy bus=l2748144 x=1675263.3512 y=12285129.831
setbusxy bus=l2748146 x=1673880.4188 y=12268381.508
setbusxy bus=l2748152 x=1665051.6382 y=12289739.502
setbusxy bus=l2748157 x=1672043.3505 y=12283984.09
setbusxy bus=l2748158 x=1670499.7688 y=12263273.759
setbusxy bus=l2748780 x=1682470.3206 y=12282099.659
setbusxy bus=l2748781 x=1683616.193 y=12282264.47
setbusxy bus=l2748839 x=1683601.0009 y=12272521.831
setbusxy bus=l2748840 x=1692304.7797 y=12272449.88
setbusxy bus=l2763072 x=1665426.6311 y=12258785.608
setbusxy bus=l2763153 x=1668869.356 y=12261838.041
setbusxy bus=l2763407 x=1693116.353 y=12282162.578
setbusxy bus=l2763811 x=1673874.283 y=12273326.65
setbusxy bus=l2763812 x=1673563.8635 y=12273399.694
setbusxy bus=l2764399 x=1665190.2018 y=12288270.959
setbusxy bus=l2764403 x=1672416.664 y=12283881.989
setbusxy bus=l2764411 x=1686056.1228 y=12286737.089
setbusxy bus=l2764412 x=1664842.4186 y=12294274.311
setbusxy bus=l2764436 x=1667142.0687 y=12290822.874
setbusxy bus=l2766499 x=1669554.7847 y=12284084.941
setbusxy bus=l2766715 x=1661098.2486 y=12283944.932
setbusxy bus=l2766716 x=1672238.2013 y=12279690.269
setbusxy bus=l2766717 x=1674323.6305 y=12266416.092
setbusxy bus=l2766718 x=1674340.4487 y=12267337.638
setbusxy bus=l2766719 x=1670529.5057 y=12284340.442
setbusxy bus=l2766720 x=1663496.3215 y=12286330.409
setbusxy bus=l2766721 x=1677417.7408 y=12270583.489
setbusxy bus=l2766722 x=1670433.7781 y=12275861.099
setbusxy bus=l2766723 x=1664187.9516 y=12278339.58
setbusxy bus=l2766724 x=1667878.2591 y=12280454.91
setbusxy bus=l2766725 x=1667910.4373 y=12280654.865
setbusxy bus=l2766726 x=1666934.9708 y=12260163.142
setbusxy bus=l2766727 x=1665771.4897 y=12260757.799
setbusxy bus=l2766728 x=1670738.4304 y=12263680.582
setbusxy bus=l2766729 x=1671014.509 y=12263207.08
setbusxy bus=l2766730 x=1662431.468 y=12281111.589
setbusxy bus=l2766732 x=1668123.2983 y=12267833.549
setbusxy bus=l2766738 x=1674181.8516 y=12284222.01
setbusxy bus=l2766741 x=1673829.8618 y=12274652.992
setbusxy bus=l2766742 x=1662560.9098 y=12283624.42
setbusxy bus=l2766744 x=1664634.9194 y=12292966.54
setbusxy bus=l2766746 x=1666196.3596 y=12293191.209
setbusxy bus=l2766747 x=1663543.4091 y=12278693.761
setbusxy bus=l2766748 x=1664530.6475 y=12284925.428
setbusxy bus=l2766749 x=1674082.9905 y=12277507.642
setbusxy bus=l2766750 x=1668543.2611 y=12261808.288
setbusxy bus=l2767340 x=1681592.5109 y=12278552.97
setbusxy bus=l2767341 x=1682254.8178 y=12277926.429
setbusxy bus=l2767342 x=1682333.2316 y=12282016.392
setbusxy bus=l2767343 x=1685987.7483 y=12286903.808
setbusxy bus=l2767407 x=1682663.3405 y=12273255.498
setbusxy bus=l2767408 x=1685156.9116 y=12275131.102
setbusxy bus=l2767409 x=1686634.9163 y=12272454.14
setbusxy bus=l2767414 x=1680868.5716 y=12272156.55
setbusxy bus=l2783231 x=1675138.9312 y=12285645.62
setbusxy bus=l2785511 x=1678304.5985 y=12283921.949
setbusxy bus=l2785512 x=1668867.652 y=12291762.291
setbusxy bus=l2785513 x=1675283.8517 y=12274619.872
setbusxy bus=l2785514 x=1674672.5401 y=12274707.53
setbusxy bus=l2785515 x=1677454.8587 y=12280283.12
setbusxy bus=l2785516 x=1679341.1609 y=12266512.331
setbusxy bus=l2785517 x=1673342.0487 y=12280286.532
setbusxy bus=l2785518 x=1674319.8295 y=12266165.621
setbusxy bus=l2785519 x=1673302.2192 y=12268144.03
setbusxy bus=l2785520 x=1670862.3508 y=12266836.341
setbusxy bus=l2785521 x=1668900.801 y=12283695.739
setbusxy bus=l2785522 x=1663557.6796 y=12292571.03
setbusxy bus=l2785523 x=1675742.5013 y=12267466.15
setbusxy bus=l2785524 x=1675646.827 y=12269487.113
setbusxy bus=l2785525 x=1674740.9064 y=12269044.548
setbusxy bus=l2785526 x=1666655.98 y=12260455.338
setbusxy bus=l2785527 x=1670868.462 y=12263394.038
setbusxy bus=l2785528 x=1671701.3099 y=12266075.71
setbusxy bus=l2785529 x=1666311.3507 y=12284236.628
setbusxy bus=l2785530 x=1664759.5402 y=12278321.89
setbusxy bus=l2785531 x=1665653.2218 y=12283620.311
setbusxy bus=l2785534 x=1675592.2887 y=12285432.091
setbusxy bus=l2785535 x=1673622.8582 y=12287570.789
setbusxy bus=l2785536 x=1674126.1583 y=12286985.622
setbusxy bus=l2785537 x=1672254.2208 y=12284478.87
setbusxy bus=l2785538 x=1673033.0301 y=12284691.932
setbusxy bus=l2785543 x=1663855.8315 y=12292947.698
setbusxy bus=l2785546 x=1665553.1361 y=12282373.694
setbusxy bus=l2785547 x=1669452.6796 y=12276195.226
setbusxy bus=l2786204 x=1692261.571 y=12277819.499
setbusxy bus=l2786266 x=1688275.9582 y=12275362.952
setbusxy bus=l2786273 x=1680133.6099 y=12266654.319
setbusxy bus=l2786274 x=1681741.0483 y=12271928.66
setbusxy bus=l2798067 x=1682276.2931 y=12277412.606
setbusxy bus=l2801895 x=1661004.7943 y=12256840.7
setbusxy bus=l2801896 x=1660233.5708 y=12284095.112
setbusxy bus=l2801902 x=1674735.7414 y=12287378.199
setbusxy bus=l2801909 x=1694004.9024 y=12277496.001
setbusxy bus=l2801949 x=1662686.8085 y=12292567.245
setbusxy bus=l2802480 x=1680498.7438 y=12279933.539
setbusxy bus=l2802481 x=1680117.3324 y=12279690.56
setbusxy bus=l2803194 x=1674884.6433 y=12272339.485
setbusxy bus=l2803199 x=1679631.809 y=12279453.918
setbusxy bus=l2804245 x=1660510.1491 y=12284049.748
setbusxy bus=l2804247 x=1661320.6 y=12257105.859
setbusxy bus=l2804248 x=1668194.4908 y=12291710.702
setbusxy bus=l2804249 x=1679930.2558 y=12270197.584
setbusxy bus=l2804250 x=1679564.1513 y=12273412.019
setbusxy bus=l2804251 x=1673615.469 y=12266421.318
setbusxy bus=l2804252 x=1667522.4314 y=12263268.59
setbusxy bus=l2804253 x=1674007.1777 y=12268019.917
setbusxy bus=l2804254 x=1671689.9312 y=12288039.981
setbusxy bus=l2804255 x=1670629.7308 y=12286195.491
setbusxy bus=l2804256 x=1664557.1568 y=12289003.66
setbusxy bus=l2804257 x=1664772.5982 y=12292311.049
setbusxy bus=l2804258 x=1671424.7275 y=12275265.88
setbusxy bus=l2804259 x=1667324.3898 y=12260220.371
setbusxy bus=l2804260 x=1664209.8693 y=12258553.959
setbusxy bus=l2804261 x=1667811.5804 y=12262088.43
setbusxy bus=l2804262 x=1666833.9594 y=12284485.092
setbusxy bus=l2804269 x=1674078.0303 y=12289268.351
setbusxy bus=l2804270 x=1674953.4315 y=12287092.2
setbusxy bus=l2804271 x=1674577.6808 y=12285404.57
setbusxy bus=l2804272 x=1674436.4712 y=12285662.471
setbusxy bus=l2804277 x=1679127.3784 y=12283014.517
setbusxy bus=l2804282 x=1674999.7491 y=12278102.991
setbusxy bus=l2804283 x=1672912.1817 y=12268072.829
setbusxy bus=l2804956 x=1681314.1591 y=12281246.151
setbusxy bus=l2804957 x=1685878.2581 y=12287096.292
setbusxy bus=l2805031 x=1683081.71 y=12273149.26
setbusxy bus=l2805034 x=1687346.6496 y=12275199.648
setbusxy bus=l2805035 x=1687522.1099 y=12274646.61
setbusxy bus=l2805036 x=1680695.4214 y=12266761.249
setbusxy bus=l2805037 x=1682339.3715 y=12271067.98
setbusxy bus=l2806553 x=1690960.6405 y=12282521.22
setbusxy bus=l2814529 x=1665706.9409 y=12278603.633
setbusxy bus=l2820528 x=1665036.2127 y=12285271.176
setbusxy bus=l2820531 x=1669502.3191 y=12281883.259
setbusxy bus=l2820533 x=1672785.0009 y=12285304.378
setbusxy bus=l2820535 x=1675150.8997 y=12284683.24
setbusxy bus=l2820556 x=1670877.7272 y=12273126.47
setbusxy bus=l2821010 x=1666356.0504 y=12280400.286
setbusxy bus=l2821087 x=1680893.0452 y=12280180.798
setbusxy bus=l2821770 x=1674617.4489 y=12272258.495
setbusxy bus=l2822857 x=1661621.058 y=12283552.99
setbusxy bus=l2822858 x=1661554.838 y=12284345.041
setbusxy bus=l2822859 x=1662736.2882 y=12257433.392
setbusxy bus=l2822860 x=1668040.3297 y=12294429.41
setbusxy bus=l2822861 x=1673577.5278 y=12276992.881
setbusxy bus=l2822862 x=1678869.0682 y=12275043.431
setbusxy bus=l2822863 x=1677032.9093 y=12278380.172
setbusxy bus=l2822864 x=1679085.9719 y=12272763.388
setbusxy bus=l2822865 x=1679501.8306 y=12272883.708
setbusxy bus=l2822866 x=1670299.1795 y=12284684.809
setbusxy bus=l2822867 x=1672662.7804 y=12274962.31
setbusxy bus=l2822868 x=1664380.8895 y=12278334.329
setbusxy bus=l2822869 x=1668726.1434 y=12281507.689
setbusxy bus=l2822870 x=1668093.8562 y=12280755.254
setbusxy bus=l2822871 x=1665333.1604 y=12284492.342
setbusxy bus=l2822872 x=1670240.4838 y=12281029.309
setbusxy bus=l2822873 x=1673476.5614 y=12286162.92
setbusxy bus=l2822877 x=1673774.529 y=12274330.108
setbusxy bus=l2823544 x=1682615.5484 y=12282274.239
setbusxy bus=l2823545 x=1682879.9698 y=12282841.179
setbusxy bus=l2823592 x=1693402.2497 y=12276340.999
setbusxy bus=l2823592_cap x=1693402.2497 y=12276341.999
setbusxy bus=l2823611 x=1691626.0889 y=12275427.89
setbusxy bus=l2839305 x=1688395.6925 y=12275172.795
setbusxy bus=l2839331 x=1665165.4497 y=12293747.696
setbusxy bus=l2839332 x=1693083.8881 y=12276307.555
setbusxy bus=l2841615 x=1666334.4112 y=12286366.188
setbusxy bus=l2841616 x=1672901.3191 y=12277017.973
setbusxy bus=l2841618 x=1674140.3509 y=12274464.351
setbusxy bus=l2841619 x=1677511.3999 y=12279905.731
setbusxy bus=l2841620 x=1671528.1802 y=12266449.679
setbusxy bus=l2841621 x=1669900.9704 y=12286402.79
setbusxy bus=l2841622 x=1670903.3886 y=12288268.899
setbusxy bus=l2841623 x=1662643.2517 y=12280100.119
setbusxy bus=l2841624 x=1661137.7914 y=12284313.191
setbusxy bus=l2841625 x=1674152.8806 y=12269812.388
setbusxy bus=l2841626 x=1674657.262 y=12270642.91
setbusxy bus=l2841627 x=1670741.1338 y=12272190.366
setbusxy bus=l2841628 x=1678277.8844 y=12269110.76
setbusxy bus=l2841629 x=1675529.5216 y=12267938.288
setbusxy bus=l2841630 x=1675977.0219 y=12268144.8
setbusxy bus=l2841631 x=1663588.5962 y=12277002.24
setbusxy bus=l2841632 x=1672089.6107 y=12283254.85
setbusxy bus=l2841633 x=1667692.4113 y=12279664.649
setbusxy bus=l2841634 x=1667855.9605 y=12277659.489
setbusxy bus=l2841635 x=1668890.1309 y=12281613.39
setbusxy bus=l2841636 x=1666311.5105 y=12259640.73
setbusxy bus=l2841637 x=1668397.6893 y=12263650.399
setbusxy bus=l2841638 x=1672682.7115 y=12265745.31
setbusxy bus=l2841639 x=1666891.3894 y=12284723.27
setbusxy bus=l2841641 x=1674662.3083 y=12285532.222
setbusxy bus=l2841645 x=1667343.7885 y=12293415.392
setbusxy bus=l2841648 x=1671570.8195 y=12272898.47
setbusxy bus=l2842329 x=1683567.4588 y=12277930.509
setbusxy bus=l2842330 x=1681417.1489 y=12283859.182
setbusxy bus=l2842379 x=1682835.4217 y=12273715.52
setbusxy bus=l2842383 x=1687854.0784 y=12275449.471
setbusxy bus=l2842384 x=1687518.7307 y=12275440.559
setbusxy bus=l2842390 x=1681437.4282 y=12273947.329
setbusxy bus=l2851933 x=1665852.2178 y=12278449.914
setbusxy bus=l2857591 x=1665826.1468 y=12282552.058
setbusxy bus=l2858163 x=1663378.6147 y=12279196.799
setbusxy bus=l2858166 x=1670253.6197 y=12282586.862
setbusxy bus=l2858175 x=1663085.2879 y=12295128.576
setbusxy bus=l2858200 x=1687627.5287 y=12274511.127
setbusxy bus=l2859391 x=1662332.4881 y=12281385.313
setbusxy bus=l2859403 x=1681580.1246 y=12279757.808
setbusxy bus=l2860477 x=1666589.9852 y=12287350.236
setbusxy bus=l2860478 x=1661545.2984 y=12284136.469
setbusxy bus=l2860479 x=1660685.3391 y=12283874.288
setbusxy bus=l2860480 x=1668162.2103 y=12295141.729
setbusxy bus=l2860481 x=1669480.6389 y=12286631.22
setbusxy bus=l2860482 x=1671744.1295 y=12280088.302
setbusxy bus=l2860483 x=1668221.4425 y=12289426.699
setbusxy bus=l2860484 x=1670121.7817 y=12289005.519
setbusxy bus=l2860485 x=1664577.6409 y=12292312.462
setbusxy bus=l2860486 x=1673871.7189 y=12270757.172
setbusxy bus=l2860487 x=1675290.4299 y=12268398.24
setbusxy bus=l2860488 x=1663444.2081 y=12257487.119
setbusxy bus=l2860489 x=1667537.0419 y=12261657.711
setbusxy bus=l2860490 x=1672218.1719 y=12264992.42
setbusxy bus=l2860491 x=1671346.4407 y=12264185.529
setbusxy bus=l2860492 x=1672549.2597 y=12266013.184
setbusxy bus=l2860493 x=1664964.7702 y=12279012.348
setbusxy bus=l2860499 x=1674304.2524 y=12286384.706
setbusxy bus=l2860500 x=1671019.7887 y=12290279.031
setbusxy bus=l2860501 x=1670555.7693 y=12288681.538
setbusxy bus=l2860504 x=1664980.3514 y=12278329.32
setbusxy bus=l2860506 x=1663902.0917 y=12292287.3
setbusxy bus=l2861157 x=1691680.492 y=12281568.232
setbusxy bus=l2861158 x=1686796.483 y=12284325.774
setbusxy bus=l2861197 x=1683049.9988 y=12277521.138
setbusxy bus=l2861218 x=1682656.6681 y=12272704.41
setbusxy bus=l2861219 x=1684644.8419 y=12274039.301
setbusxy bus=l2861222 x=1684198.2305 y=12272877.892
setbusxy bus=l2861223 x=1690968.0501 y=12274277.54
setbusxy bus=l2862616 x=1673272.0849 y=12272661.844
setbusxy bus=l2875754 x=1681057.9174 y=12272155.808
setbusxy bus=l2876796 x=1670502.1199 y=12288298.054
setbusxy bus=l2876797 x=1670275.2302 y=12288092.353
setbusxy bus=l2876798 x=1674023.66 y=12278355.891
setbusxy bus=l2876812 x=1663772.822 y=12295511.638
setbusxy bus=l2876813 x=1665645.0585 y=12283882.32
setbusxy bus=l2876814 x=1663141.698 y=12283965.195
setbusxy bus=l2876847 x=1665377.4586 y=12278539.056
setbusxy bus=l2878848 x=1669576.1699 y=12283750.638
setbusxy bus=l2879054 x=1678099.5281 y=12270924.919
setbusxy bus=l2879055 x=1675336.8499 y=12266088.698
setbusxy bus=l2879061 x=1672845.5111 y=12275161.232
setbusxy bus=l2879062 x=1677286.251 y=12277347.32
setbusxy bus=l2879063 x=1673462.8316 y=12278386.5
setbusxy bus=l2879064 x=1675046.0584 y=12267632.939
setbusxy bus=l2879065 x=1669145.709 y=12266863.002
setbusxy bus=l2879066 x=1668457.6916 y=12289125.7
setbusxy bus=l2879067 x=1671245.3432 y=12287707.861
setbusxy bus=l2879068 x=1669658.3685 y=12288873.038
setbusxy bus=l2879069 x=1670824.5119 y=12287767.741
setbusxy bus=l2879070 x=1668406.4056 y=12283697.189
setbusxy bus=l2879071 x=1670261.6191 y=12275875.058
setbusxy bus=l2879072 x=1672205.9412 y=12275412.64
setbusxy bus=l2879073 x=1675411.139 y=12269853.84
setbusxy bus=l2879074 x=1667786.5702 y=12274887.111
setbusxy bus=l2879075 x=1668824.9185 y=12274227.209
setbusxy bus=l2879076 x=1675732.63 y=12268835.828
setbusxy bus=l2879077 x=1668498.4304 y=12277645.521
setbusxy bus=l2879078 x=1664462.2525 y=12277691.229
setbusxy bus=l2879079 x=1665728.0517 y=12259341.8
setbusxy bus=l2879081 x=1664801.1391 y=12277776.159
setbusxy bus=l2879087 x=1665152.8954 y=12283005.338
setbusxy bus=l2879089 x=1666029.6442 y=12293551.67
setbusxy bus=l2879092 x=1662843.1487 y=12276407.759
setbusxy bus=l2879752 x=1680008.6615 y=12257374.18
setbusxy bus=l2879753 x=1683340.569 y=12271609.512
setbusxy bus=l2879767 x=1682759.191 y=12273046.049
setbusxy bus=l2879773 x=1681411.6807 y=12271272.539
setbusxy bus=l2879794 x=1684632.1484 y=12273382.638
setbusxy bus=l2891575 x=1686093.8265 y=12286266.917
setbusxy bus=l2895449 x=1670155.4877 y=12285766.292
setbusxy bus=l2895461 x=1665725.5982 y=12280658.928
setbusxy bus=l2895489 x=1664596.7815 y=12293551.936
setbusxy bus=l2896685 x=1678739.5486 y=12279617.098
setbusxy bus=l2897554 x=1669859.822 y=12284332.008
setbusxy bus=l2897764 x=1663358.5812 y=12257094.632
setbusxy bus=l2897765 x=1668492.1594 y=12291965.678
setbusxy bus=l2897766 x=1679556.0084 y=12275027.456
setbusxy bus=l2897767 x=1674064.2104 y=12280658.768
setbusxy bus=l2897768 x=1678112.7582 y=12277952.062
setbusxy bus=l2897769 x=1673493.6581 y=12277690.028
setbusxy bus=l2897770 x=1679404.8087 y=12276647.289
setbusxy bus=l2897771 x=1679976.3973 y=12271675.27
setbusxy bus=l2897772 x=1669385.579 y=12264828.199
setbusxy bus=l2897773 x=1670506.1217 y=12285411.079
setbusxy bus=l2897774 x=1672772.8194 y=12274685.289
setbusxy bus=l2897775 x=1676578.5482 y=12269464.581
setbusxy bus=l2897776 x=1674459.4908 y=12271330.141
setbusxy bus=l2897777 x=1670054.2796 y=12282289.439
setbusxy bus=l2897778 x=1667363.9859 y=12262660.031
setbusxy bus=l2897779 x=1667872.7295 y=12261777.601
setbusxy bus=l2897780 x=1670954.6296 y=12263788.52
setbusxy bus=l2897781 x=1671430.679 y=12265414.362
setbusxy bus=l2897784 x=1668087.6999 y=12267930.239
setbusxy bus=l2897789 x=1674050.8902 y=12289744.819
setbusxy bus=l2897790 x=1675743.3328 y=12285735.74
setbusxy bus=l2897791 x=1673685.7809 y=12288009.298
setbusxy bus=l2897792 x=1673198.9713 y=12284430.771
setbusxy bus=l2897793 x=1672926.5218 y=12284878.328
setbusxy bus=l2897800 x=1670770.9977 y=12291030.729
setbusxy bus=l2897801 x=1674297.3219 y=12274578.371
setbusxy bus=l2897805 x=1673543.2115 y=12277959.947
setbusxy bus=l2897806 x=1674353.6501 y=12278347.101
setbusxy bus=l2897807 x=1673609.1407 y=12277432.82
setbusxy bus=l2898457 x=1681713.7116 y=12278406.751
setbusxy bus=l2898515 x=1688920.1894 y=12276646.671
setbusxy bus=l2898522 x=1687545.0516 y=12275309.978
setbusxy bus=l2898526 x=1681401.6291 y=12271531.684
setbusxy bus=l2911069 x=1657953.2211 y=12284279.989
setbusxy bus=l2913406 x=1669788.1789 y=12276294.964
setbusxy bus=l2914323 x=1663157.7625 y=12281256.125
setbusxy bus=l2914324 x=1665316.5634 y=12281577.284
setbusxy bus=l2915534 x=1675717.3806 y=12272482.775
setbusxy bus=l2915542 x=1679416.7977 y=12279562.265
setbusxy bus=l2916234 x=1669693.9914 y=12273931.051
setbusxy bus=l2916598 x=1667485.3913 y=12285684.351
setbusxy bus=l2916599 x=1667296.5084 y=12286221.181
setbusxy bus=l2916602 x=1676810.4596 y=12283160.589
setbusxy bus=l2916603 x=1668560.7592 y=12292430.84
setbusxy bus=l2916605 x=1679681.8785 y=12273072.051
setbusxy bus=l2916606 x=1679248.0384 y=12272884.671
setbusxy bus=l2916607 x=1665193.3393 y=12293229.691
setbusxy bus=l2916608 x=1664935.5535 y=12291169.272
setbusxy bus=l2916609 x=1675979.1518 y=12269249.151
setbusxy bus=l2916610 x=1665617.5702 y=12278727.811
setbusxy bus=l2916617 x=1674624.8995 y=12287875.101
setbusxy bus=l2916618 x=1673383.1111 y=12289089.34
setbusxy bus=l2916619 x=1674347.4897 y=12287817.38
setbusxy bus=l2916620 x=1673633.2293 y=12284690.981
setbusxy bus=l2916625 x=1669873.7566 y=12266154.271
setbusxy bus=l2916627 x=1672497.5191 y=12267923.03
setbusxy bus=l2917255 x=1683121.388 y=12278254.81
setbusxy bus=l2917310 x=1683759.4301 y=12272392.09
setbusxy bus=l2917328 x=1682841.2093 y=12272808.649
setbusxy bus=l2917330 x=1684389.0508 y=12273101.218
setbusxy bus=l2917333 x=1688155.159 y=12275684.09
setbusxy bus=l2917336 x=1681026.7919 y=12273476.85
setbusxy bus=l2917359 x=1684788.7467 y=12273513.161
setbusxy bus=l2925506 x=1674162.8503 y=12277823.382
setbusxy bus=l2929261 x=1670531.1933 y=12284987.941
setbusxy bus=l2933120 x=1673662.016 y=12281635.738
setbusxy bus=l2933135 x=1681436.4329 y=12280349.918
setbusxy bus=l2935547 x=1673990.212 y=12290079.421
setbusxy bus=l2935549 x=1673877.4287 y=12276709.061
setbusxy bus=l2935550 x=1678457.7111 y=12274937.832
setbusxy bus=l2935551 x=1677018.7535 y=12277674.394
setbusxy bus=l2935552 x=1679769.4592 y=12272277.758
setbusxy bus=l2935553 x=1668339.0591 y=12289885.979
setbusxy bus=l2935554 x=1670295.6692 y=12285279.568
setbusxy bus=l2935555 x=1670341.4993 y=12285420.401
setbusxy bus=l2935556 x=1664509.9791 y=12286399.042
setbusxy bus=l2935557 x=1664467.8476 y=12283957.498
setbusxy bus=l2935559 x=1667622.7916 y=12263480.538
setbusxy bus=l2935560 x=1665680.0302 y=12278080.48
setbusxy bus=l2935566 x=1675895.2698 y=12285561.631
setbusxy bus=l2935567 x=1674172.8199 y=12285639.529
setbusxy bus=l2935568 x=1670885.5956 y=12291702.981
setbusxy bus=l2936211 x=1683404.9786 y=12277720.929
setbusxy bus=l2936212 x=1681589.6806 y=12280554.3
setbusxy bus=l2936213 x=1680270.3508 y=12283251.119
setbusxy bus=l2936214 x=1680942.3283 y=12281116.709
setbusxy bus=l2936216 x=1692152.3594 y=12278197.891
setbusxy bus=l2936268 x=1692121.2011 y=12276137.841
setbusxy bus=l2936270 x=1692720.8187 y=12275752.399
setbusxy bus=l2936271 x=1684406.7292 y=12273686.139
setbusxy bus=l2936275 x=1692308.5685 y=12274176.099
setbusxy bus=l2936276 x=1691418.9501 y=12274415.121
setbusxy bus=l2936279 x=1680562.3997 y=12270541.411
setbusxy bus=l2937757 x=1692230.4701 y=12281776.128
setbusxy bus=l2948732 x=1657764.1374 y=12283586.098
setbusxy bus=l2951995 x=1673335.2453 y=12273784.144
setbusxy bus=l2952003 x=1679983.1721 y=12279289.521
setbusxy bus=l2952007 x=1687211.4529 y=12284312.605
setbusxy bus=l2952013 x=1665885.6084 y=12283009.672
setbusxy bus=l2952014 x=1665035.1313 y=12280902.189
setbusxy bus=l2954338 x=1661452.7984 y=12283717.399
setbusxy bus=l2954339 x=1661965.6586 y=12256750.588
setbusxy bus=l2954344 x=1673898.1381 y=12280676.938
setbusxy bus=l2954345 x=1669959.3507 y=12285536.351
setbusxy bus=l2954346 x=1671333.4891 y=12293006.75
setbusxy bus=l2954347 x=1665090.3782 y=12288171.131
setbusxy bus=l2954348 x=1666582.1004 y=12286302.229
setbusxy bus=l2954349 x=1670646.2991 y=12275985.929
setbusxy bus=l2954350 x=1674465.1596 y=12270427.399
setbusxy bus=l2954351 x=1674035.9685 y=12270514.209
setbusxy bus=l2954352 x=1676066.5072 y=12268170.478
setbusxy bus=l2954353 x=1670500.7395 y=12282482.721
setbusxy bus=l2954354 x=1669819.7591 y=12264362.779
setbusxy bus=l2954355 x=1666397.9402 y=12277044.462
setbusxy bus=l2954357 x=1667608.8202 y=12285059.462
setbusxy bus=l2954361 x=1673496.64 y=12288562.721
setbusxy bus=l2955005 x=1681613.548 y=12277926.159
setbusxy bus=l2955006 x=1681124.1006 y=12283565.081
setbusxy bus=l2955047 x=1680741.1082 y=12282264.081
setbusxy bus=l2955055 x=1683555.2281 y=12271843.599
setbusxy bus=l2955074 x=1684121.8401 y=12273758.95
setbusxy bus=l2955076 x=1686425.7746 y=12276011.922
setbusxy bus=l2955077 x=1686223.8991 y=12275501.151
setbusxy bus=l2955078 x=1686308.0187 y=12275184.878
setbusxy bus=l2955081 x=1681629.1906 y=12272081.019
setbusxy bus=l2970258 x=1674352.5893 y=12272802.657
setbusxy bus=l2970804 x=1685410.2205 y=12287738.827
setbusxy bus=l2970811 x=1663792.79 y=12295744.75
setbusxy bus=l2970841 x=1668578.9004 y=12275161.158
setbusxy bus=l2972704 x=1675326.2167 y=12268914.226
setbusxy bus=l2972930 x=1669899.201 y=12283493.335
setbusxy bus=l2973144 x=1675038.6201 y=12266095.412
setbusxy bus=l2973146 x=1659688.0122 y=12283623.789
setbusxy bus=l2973148 x=1677305.0393 y=12283638.289
setbusxy bus=l2973149 x=1668991.6093 y=12291180.549
setbusxy bus=l2973150 x=1671837.5633 y=12286491.82
setbusxy bus=l2973151 x=1673727.5397 y=12268104.881
setbusxy bus=l2973152 x=1669197.7405 y=12289153.209
setbusxy bus=l2973153 x=1670296.771 y=12284293.501
setbusxy bus=l2973154 x=1670826.3306 y=12287978.001
setbusxy bus=l2973155 x=1670269.0493 y=12287698.281
setbusxy bus=l2973156 x=1673317.4604 y=12274385.032
setbusxy bus=l2973157 x=1670514.4407 y=12273264.411
setbusxy bus=l2973158 x=1676386.4581 y=12268986.389
setbusxy bus=l2973159 x=1667443.8251 y=12275951.58
setbusxy bus=l2973160 x=1669182.9089 y=12282460.459
setbusxy bus=l2973161 x=1668264.598 y=12280087.061
setbusxy bus=l2973162 x=1667209.5093 y=12260500.239
setbusxy bus=l2973163 x=1664810.0889 y=12258187.809
setbusxy bus=l2973164 x=1667597.8306 y=12262647.309
setbusxy bus=l2973165 x=1666694.1506 y=12284031.202
setbusxy bus=l2973166 x=1665185.7617 y=12277941.019
setbusxy bus=l2973167 x=1666159.2089 y=12278035.19
setbusxy bus=l2973169 x=1663562.7668 y=12280407.872
setbusxy bus=l2973171 x=1675053.0585 y=12286954.202
setbusxy bus=l2973178 x=1673755.5686 y=12277242.692
setbusxy bus=l2973180 x=1668487.9447 y=12277459.829
setbusxy bus=l2973791 x=1681551.8581 y=12279879.091
setbusxy bus=l2973833 x=1688662.1414 y=12275322.631
setbusxy bus=l2983432 x=1669626.0961 y=12285173.306
setbusxy bus=l2989432 x=1670981.5813 y=12291021.124
setbusxy bus=l2989564 x=1673941.7728 y=12289419.703
setbusxy bus=l2989565 x=1682055.5801 y=12272283.407
setbusxy bus=l2989566 x=1681174.6247 y=12279294.018
setbusxy bus=l2989571 x=1661645.2326 y=12293553.963
setbusxy bus=l2990098 x=1680674.6915 y=12280145.965
setbusxy bus=l2990826 x=1678542.0477 y=12279603.164
setbusxy bus=l2991640 x=1678042.1268 y=12275646.751
setbusxy bus=l2991901 x=1659446.5899 y=12284113.29
setbusxy bus=l2991902 x=1662976.9282 y=12257352.61
setbusxy bus=l2991905 x=1673674.8487 y=12274910.516
setbusxy bus=l2991906 x=1677904.0793 y=12270845.268
setbusxy bus=l2991907 x=1674645.6007 y=12268033.618
setbusxy bus=l2991908 x=1670441.7285 y=12286783.251
setbusxy bus=l2991909 x=1663922.4611 y=12285358.511
setbusxy bus=l2991910 x=1672297.3885 y=12275295.691
setbusxy bus=l2991911 x=1675969.4115 y=12268742.362
setbusxy bus=l2991912 x=1678450.2686 y=12270101.472
setbusxy bus=l2991913 x=1674770.582 y=12268432.47
setbusxy bus=l2991914 x=1669053.9791 y=12281719.002
setbusxy bus=l2991915 x=1667888.1592 y=12278376.719
setbusxy bus=l2991916 x=1668592.5483 y=12277959.771
setbusxy bus=l2991917 x=1666122.9593 y=12259270.239
setbusxy bus=l2991918 x=1663254.6083 y=12257489.318
setbusxy bus=l2991919 x=1667350.2888 y=12261158.47
setbusxy bus=l2991920 x=1667594.689 y=12261426.32
setbusxy bus=l2991921 x=1668948.331 y=12263759.573
setbusxy bus=l2991922 x=1671718.1813 y=12264532.099
setbusxy bus=l2991923 x=1672146.0495 y=12264242.439
setbusxy bus=l2991927 x=1660084.3207 y=12284845.478
setbusxy bus=l2991929 x=1674949.0775 y=12288032.469
setbusxy bus=l2991933 x=1662789.4707 y=12283162.321
setbusxy bus=l2991939 x=1673359.7885 y=12279177.331
setbusxy bus=l2991940 x=1679157.0375 y=12274546.054
setbusxy bus=l2991943 x=1669106.838 y=12263545.09
setbusxy bus=l2992556 x=1692134.9719 y=12280489.44
setbusxy bus=l2992624 x=1683476.0483 y=12273178.608
setbusxy bus=l2992656 x=1688551.8402 y=12275120.239
setbusxy bus=l2992657 x=1684536.5068 y=12273131.336
setbusxy bus=l3008232 x=1665289.1939 y=12288155.628
setbusxy bus=l3008237 x=1675480.1198 y=12286113.104
setbusxy bus=l3008248 x=1663968.5493 y=12296076.411
setbusxy bus=l3010556 x=1674600.9994 y=12267568.939
setbusxy bus=l3010557 x=1678457.9118 y=12283332.871
setbusxy bus=l3010559 x=1675048.3399 y=12274323.42
setbusxy bus=l3010560 x=1672215.702 y=12280209.998
setbusxy bus=l3010561 x=1673088.7357 y=12278665.737
setbusxy bus=l3010562 x=1669857.561 y=12289896.08
setbusxy bus=l3010563 x=1662845.1189 y=12280100.168
setbusxy bus=l3010564 x=1665334.4588 y=12292936.688
setbusxy bus=l3010565 x=1676182.3093 y=12269540.18
setbusxy bus=l3010566 x=1674207.7015 y=12269531.939
setbusxy bus=l3010567 x=1675570.5881 y=12270365.819
setbusxy bus=l3010568 x=1671220.3903 y=12282835.891
setbusxy bus=l3010569 x=1669775.768 y=12264099.66
setbusxy bus=l3010570 x=1666792.8519 y=12261651.391
setbusxy bus=l3010580 x=1664167.1111 y=12292903.609
setbusxy bus=l3010585 x=1665258.1381 y=12281055.892
setbusxy bus=l3011229 x=1682174.741 y=12281551.741
setbusxy bus=l3011293 x=1692623.1127 y=12274654.888
setbusxy bus=l3011298 x=1681079.8883 y=12270659.539
setbusxy bus=l3027116 x=1669497.0598 y=12262370.689
setbusxy bus=l3027122 x=1680843.6925 y=12282101.515
setbusxy bus=l3027124 x=1687747.349 y=12282739.97
setbusxy bus=l3027132 x=1664254.2494 y=12294927.922
setbusxy bus=l3027133 x=1665589.9714 y=12282579.526
setbusxy bus=l3027670 x=1680892.2137 y=12279854.351
setbusxy bus=l3027671 x=1680204.8476 y=12280197.792
setbusxy bus=l3029055 x=1682694.5725 y=12278265.291
setbusxy bus=l3029183 x=1668273.7034 y=12279283.97
setbusxy bus=l3029495 x=1661272.5785 y=12256762.241
setbusxy bus=l3029497 x=1677909.4819 y=12277195.809
setbusxy bus=l3029498 x=1678821.8291 y=12269978.71
setbusxy bus=l3029499 x=1669233.7484 y=12264762.069
setbusxy bus=l3029500 x=1663555.0417 y=12279638.438
setbusxy bus=l3029501 x=1672780.5936 y=12274370.327
setbusxy bus=l3029502 x=1677199.8417 y=12269021.598
setbusxy bus=l3029503 x=1675660.0898 y=12269301.801
setbusxy bus=l3029504 x=1670004.2511 y=12275924.251
setbusxy bus=l3029505 x=1671386.7289 y=12282614.33
setbusxy bus=l3029506 x=1669560.9041 y=12282691.29
setbusxy bus=l3029507 x=1666090.9982 y=12260675.371
setbusxy bus=l3029510 x=1660512.578 y=12284445.25
setbusxy bus=l3029518 x=1673877.4328 y=12277292.209
setbusxy bus=l3029520 x=1669060.5122 y=12275937.842
setbusxy bus=l3030126 x=1682167.9293 y=12277599.609
setbusxy bus=l3030199 x=1683921.1115 y=12273546.171
setbusxy bus=l3030200 x=1685199.8213 y=12275828.859
setbusxy bus=l3030203 x=1687124.1303 y=12275755.799
setbusxy bus=l3030204 x=1691395.861 y=12275279.479
setbusxy bus=l3030205 x=1688940.4933 y=12274847.064
setbusxy bus=l3045895 x=1680562.7028 y=12272323.097
setbusxy bus=l3046854 x=1669822.9826 y=12275992.4
setbusxy bus=l3047058 x=1663660.1041 y=12278329.156
setbusxy bus=l3047073 x=1674772.503 y=12272535.384
setbusxy bus=l3047289 x=1678503.959 y=12270356.231
setbusxy bus=l3048196 x=1678047.7015 y=12267075.699
setbusxy bus=l3048199 x=1669215.2919 y=12294857.159
setbusxy bus=l3048200 x=1662171.4908 y=12256746.632
setbusxy bus=l3048201 x=1662225.7914 y=12256329.692
setbusxy bus=l3048203 x=1673072.921 y=12289959.498
setbusxy bus=l3048205 x=1679132.3305 y=12273857.278
setbusxy bus=l3048206 x=1674122.9511 y=12267129.312
setbusxy bus=l3048207 x=1668435.524 y=12289751.02
setbusxy bus=l3048208 x=1676550.5684 y=12268587.242
setbusxy bus=l3048209 x=1667928.1689 y=12278785.799
setbusxy bus=l3048210 x=1667054.3487 y=12262471.521
setbusxy bus=l3048211 x=1671220.8983 y=12263724.934
setbusxy bus=l3048212 x=1667296.7009 y=12285351.482
setbusxy bus=l3048214 x=1667533.5603 y=12263563.94
setbusxy bus=l3048221 x=1664158.8413 y=12277419.783
setbusxy bus=l3048222 x=1662044.7482 y=12283349.48
setbusxy bus=l3048227 x=1673739.9219 y=12278812.259
setbusxy bus=l3048228 x=1678880.8893 y=12274434.72
setbusxy bus=l3048230 x=1669209.0414 y=12263342.621
setbusxy bus=l3048231 x=1668275.9889 y=12268196.017
setbusxy bus=l3048887 x=1681875.4217 y=12277965.12
setbusxy bus=l3048888 x=1686927.0881 y=12285507.068
setbusxy bus=l3048889 x=1687967.681 y=12284190.954
setbusxy bus=l3048890 x=1688350.5464 y=12283854.033
setbusxy bus=l3048937 x=1685785.5902 y=12287268.631
setbusxy bus=l3048946 x=1688896.3794 y=12277121.921
setbusxy bus=l3048962 x=1685564.439 y=12276088.169
setbusxy bus=l3048963 x=1683196.4103 y=12274599.261
setbusxy bus=l3048965 x=1686592.6087 y=12275382.031
setbusxy bus=l3048966 x=1688845.462 y=12275885.319
setbusxy bus=l3048968 x=1680113.0808 y=12274442.982
setbusxy bus=l3064514 x=1687040.7152 y=12285337.035
setbusxy bus=l3065665 x=1681313.2498 y=12281877.689
setbusxy bus=l3065696 x=1663146.2732 y=12278537.946
setbusxy bus=l3065750 x=1673580.9889 y=12292173.091
setbusxy bus=l3066801 x=1675531.9014 y=12265966.089
setbusxy bus=l3066804 x=1671571.9951 y=12287047.824
setbusxy bus=l3066805 x=1674596.0514 y=12274500.449
setbusxy bus=l3066806 x=1679076.2808 y=12275088.389
setbusxy bus=l3066807 x=1677482.048 y=12276119.471
setbusxy bus=l3066808 x=1672482.5891 y=12279063.638
setbusxy bus=l3066809 x=1673559.6405 y=12280532.231
setbusxy bus=l3066810 x=1673918.3191 y=12277713.171
setbusxy bus=l3066811 x=1669590.0922 y=12289720.869
setbusxy bus=l3066812 x=1670691.31 y=12288187.478
setbusxy bus=l3066813 x=1672523.2788 y=12275125.83
setbusxy bus=l3066814 x=1674640.407 y=12283872.678
setbusxy bus=l3066815 x=1669782.9114 y=12282802.008
setbusxy bus=l3066816 x=1664599.9559 y=12277333.738
setbusxy bus=l3066817 x=1663734.5448 y=12276569.236
setbusxy bus=l3066818 x=1672490.0684 y=12265559.741
setbusxy bus=l3066819 x=1669252.0698 y=12264515.761
setbusxy bus=l3066821 x=1662744.132 y=12279671.251
setbusxy bus=l3066826 x=1673671.9201 y=12286930.248
setbusxy bus=l3066829 x=1667373.3698 y=12293321.458
setbusxy bus=l3066830 x=1671228.1113 y=12290914.038
setbusxy bus=l3067447 x=1681282.2307 y=12280617.137
setbusxy bus=l3067448 x=1692404.5501 y=12281976.279
setbusxy bus=l3067478 x=1681762.3188 y=12278912.14
setbusxy bus=l3067506 x=1689145.4981 y=12276120.671
setbusxy bus=l3067507 x=1685567.2816 y=12275262.129
setbusxy bus=l3068944 x=1683008.9323 y=12272726.053
setbusxy bus=l3081380 x=1686081.9809 y=12275244.626
setbusxy bus=l3082981 x=1678712.9041 y=12276757.525
setbusxy bus=l3082983 x=1675027.3397 y=12287050.355
setbusxy bus=l3082988 x=1686580.5829 y=12272900.969
setbusxy bus=l3082992 x=1671303.2115 y=12272631.468
setbusxy bus=l3082993 x=1661332.8962 y=12292865.188
setbusxy bus=l3085388 x=1663614.6181 y=12256335.721
setbusxy bus=l3085389 x=1662216.129 y=12256929.53
setbusxy bus=l3085390 x=1667854.2484 y=12291911.05
setbusxy bus=l3085391 x=1673463.2166 y=12274578.514
setbusxy bus=l3085392 x=1677610.7811 y=12276913.439
setbusxy bus=l3085393 x=1679174.4005 y=12276906.369
setbusxy bus=l3085394 x=1679334.7097 y=12273164.981
setbusxy bus=l3085395 x=1673886.0426 y=12266705.662
setbusxy bus=l3085396 x=1673424.9804 y=12265072.432
setbusxy bus=l3085397 x=1668881.3286 y=12290075.46
setbusxy bus=l3085398 x=1663360.6087 y=12285489.521
setbusxy bus=l3085399 x=1674636.0488 y=12271981.962
setbusxy bus=l3085400 x=1673321.1878 y=12270112.326
setbusxy bus=l3085401 x=1670835.0919 y=12282505.036
setbusxy bus=l3085402 x=1667718.9903 y=12263233.549
setbusxy bus=l3085403 x=1664964.3688 y=12279299.781
setbusxy bus=l3085410 x=1674478.1194 y=12286195.368
setbusxy bus=l3086002 x=1681600.4408 y=12283898.569
setbusxy bus=l3086074 x=1684848.4582 y=12275424.109
setbusxy bus=l3086075 x=1691850.8815 y=12273420.182
setbusxy bus=l3086078 x=1692795.4601 y=12275568.128
setbusxy bus=l3086079 x=1691636.9597 y=12274515.112
setbusxy bus=l3086098 x=1689003.5184 y=12275113.829
setbusxy bus=l3091052 x=1669875.8579 y=12272140.26
setbusxy bus=l3097861 x=1678951.574 y=12282075.1
setbusxy bus=l3101194 x=1673233.3327 y=12273315.242
setbusxy bus=l3101782 x=1683370.7852 y=12282182.882
setbusxy bus=l3101787 x=1664142.9283 y=12294990.32
setbusxy bus=l3101788 x=1663985.302 y=12295077.221
setbusxy bus=l3101789 x=1663000.1525 y=12280793.633
setbusxy bus=l3101814 x=1669331.4708 y=12265005.306
setbusxy bus=l3102286 x=1680128.1664 y=12279984.89
setbusxy bus=l3102793 x=1675086.0231 y=12288002.495
setbusxy bus=l3103822 x=1669343.5991 y=12283037.098
setbusxy bus=l3104113 x=1671938.7386 y=12267667.17
setbusxy bus=l3104114 x=1661735.6682 y=12283708.949
setbusxy bus=l3104115 x=1661651.3192 y=12256585.692
setbusxy bus=l3104117 x=1674260.462 y=12281870.472
setbusxy bus=l3104118 x=1666187.971 y=12293821.301
setbusxy bus=l3104119 x=1672616.6389 y=12280200.59
setbusxy bus=l3104120 x=1673288.6082 y=12266509.349
setbusxy bus=l3104121 x=1672018.5697 y=12267739.911
setbusxy bus=l3104122 x=1673195.8092 y=12268132.021
setbusxy bus=l3104123 x=1670182.0503 y=12284223.501
setbusxy bus=l3104124 x=1664983.6282 y=12286874.08
setbusxy bus=l3104125 x=1677603.351 y=12269196.211
setbusxy bus=l3104126 x=1675281.472 y=12269517.82
setbusxy bus=l3104127 x=1672219.3105 y=12273627.202
setbusxy bus=l3104128 x=1678085.8393 y=12270157.808
setbusxy bus=l3104129 x=1671564.5199 y=12283260.199
setbusxy bus=l3104130 x=1665606.0195 y=12258961.339
setbusxy bus=l3104131 x=1667348.3187 y=12261974.909
setbusxy bus=l3104132 x=1667715.009 y=12263080.551
setbusxy bus=l3104133 x=1670135.1592 y=12263682.888
setbusxy bus=l3104134 x=1672079.8786 y=12264837.231
setbusxy bus=l3104135 x=1666975.3574 y=12259867.321
setbusxy bus=l3104136 x=1669925.1 y=12281374.532
setbusxy bus=l3104144 x=1675583.0891 y=12286288.221
setbusxy bus=l3104145 x=1674706.0782 y=12286937.609
setbusxy bus=l3104154 x=1674732.8209 y=12278111.462
setbusxy bus=l3104155 x=1674600.8396 y=12278118.372
setbusxy bus=l3104157 x=1669184.5596 y=12262249.46
setbusxy bus=l3104796 x=1683152.3988 y=12277932.88
setbusxy bus=l3104830 x=1680861.7313 y=12281619.649
setbusxy bus=l3104850 x=1683099.6218 y=12276443.141
setbusxy bus=l3104853 x=1685288.3686 y=12275209.311
setbusxy bus=l3104856 x=1688400.321 y=12274751.411
setbusxy bus=l3104859 x=1680608.451 y=12271640.601
setbusxy bus=l3108449 x=1681267.907 y=12282402.603
setbusxy bus=l3118855 x=1676101.5567 y=12283415.438
setbusxy bus=l3119793 x=1670354.0044 y=12266463.974
setbusxy bus=l3120376 x=1667170.0198 y=12285936.3
setbusxy bus=l3120484 x=1664783.4731 y=12285132.698
setbusxy bus=l3120502 x=1665561.3199 y=12280976.421
setbusxy bus=l3120503 x=1662404.3402 y=12294317.917
setbusxy bus=l3120504 x=1662161.5702 y=12294162.383
setbusxy bus=l3122810 x=1668632.0296 y=12292729.582
setbusxy bus=l3122811 x=1673701.7799 y=12276507.882
setbusxy bus=l3122812 x=1673799.7521 y=12275194.147
setbusxy bus=l3122813 x=1674108.8117 y=12264780.198
setbusxy bus=l3122814 x=1670200.171 y=12286954.73
setbusxy bus=l3122815 x=1664631.6794 y=12292589.7
setbusxy bus=l3122816 x=1663977.9292 y=12286492.869
setbusxy bus=l3122817 x=1663226.948 y=12285259.588
setbusxy bus=l3122818 x=1662920.7802 y=12284021.65
setbusxy bus=l3122819 x=1674284.8906 y=12271581.041
setbusxy bus=l3122820 x=1667666.9096 y=12274675.651
setbusxy bus=l3122821 x=1671320.9799 y=12280228.029
setbusxy bus=l3122822 x=1664285.6616 y=12278499.64
setbusxy bus=l3122823 x=1666661.9806 y=12259812.598
setbusxy bus=l3122824 x=1667138.0505 y=12261699.699
setbusxy bus=l3122825 x=1667399.5719 y=12261468.82
setbusxy bus=l3122826 x=1671415.5197 y=12264777.02
setbusxy bus=l3122827 x=1666495.2406 y=12277209.92
setbusxy bus=l3122835 x=1674360.388 y=12287325.311
setbusxy bus=l3122837 x=1662524.1605 y=12283227.53
setbusxy bus=l3122847 x=1665247.8817 y=12282384.094
setbusxy bus=l3122848 x=1668559.0389 y=12285496.562
setbusxy bus=l3122849 x=1668291.7585 y=12261398.93
setbusxy bus=l3123452 x=1682734.3406 y=12277838.791
setbusxy bus=l3123509 x=1692774.7957 y=12274449.142
setbusxy bus=l3125349 x=1674190.8915 y=12273824.67
setbusxy bus=l3139086 x=1669206.7435 y=12276103.062
setbusxy bus=l3139103 x=1663358.3354 y=12295145.571
setbusxy bus=l3139366 x=1691229.42 y=12273921.88
setbusxy bus=l3139598 x=1669417.1632 y=12266173.502
setbusxy bus=l3140238 x=1664062.7819 y=12294755.894
setbusxy bus=l3141388 x=1675866.348 y=12267163.448
setbusxy bus=l3141389 x=1666579.6592 y=12287101.531
setbusxy bus=l3141390 x=1662711.9702 y=12256762.139
setbusxy bus=l3141393 x=1675928.558 y=12282735.399
setbusxy bus=l3141394 x=1679987.9808 y=12283156.55
setbusxy bus=l3141395 x=1673109.8096 y=12277712.024
setbusxy bus=l3141396 x=1672815.5489 y=12279471.088
setbusxy bus=l3141397 x=1667974.5479 y=12289462.731
setbusxy bus=l3141398 x=1667627.3669 y=12274484.794
setbusxy bus=l3141399 x=1673647.2007 y=12270513.681
setbusxy bus=l3141400 x=1678773.4594 y=12269650.588
setbusxy bus=l3141401 x=1672192.3589 y=12282978.272
setbusxy bus=l3141402 x=1663669.5045 y=12277430.94
setbusxy bus=l3141403 x=1665633.0245 y=12282778.968
setbusxy bus=l3141411 x=1662922.4678 y=12276584.649
setbusxy bus=l3141412 x=1662265.58 y=12279700.489
setbusxy bus=l3142049 x=1681066.6583 y=12281234.17
setbusxy bus=l3142050 x=1689208.6953 y=12283860.652
setbusxy bus=l3142078 x=1680082.4304 y=12257810.039
setbusxy bus=l3142079 x=1683425.7904 y=12271782.331
setbusxy bus=l3142098 x=1683368.811 y=12272369.111
setbusxy bus=l3142099 x=1692606.5198 y=12272774.808
setbusxy bus=l3143999 x=1674362.2231 y=12273404.072
setbusxy bus=l3150961 x=1682009.7664 y=12275979.101
setbusxy bus=l3156034 x=1662937.8032 y=12279694.889
setbusxy bus=l3157167 x=1678310.3575 y=12283510.559
setbusxy bus=l3157708 x=1669663.6974 y=12282007.368
setbusxy bus=l3157710 x=1670660.459 y=12289877.746
setbusxy bus=l3157718 x=1679336.3399 y=12282953.184
setbusxy bus=l3159037 x=1673436.4042 y=12292721.169
setbusxy bus=l3159448 x=1674410.7975 y=12272924.992
setbusxy bus=l3159645 x=1669937.7443 y=12285152.904
setbusxy bus=l3160098 x=1676712.5898 y=12283381.498
setbusxy bus=l3160100 x=1667872.8401 y=12291692.45
setbusxy bus=l3160101 x=1675089.0419 y=12274965.312
setbusxy bus=l3160102 x=1663129.5083 y=12284971.938
setbusxy bus=l3160103 x=1664258.1283 y=12287931.372
setbusxy bus=l3160104 x=1668968.9297 y=12277159.85
setbusxy bus=l3160105 x=1674842.1719 y=12270119.101
setbusxy bus=l3160106 x=1667635.8783 y=12276594.701
setbusxy bus=l3160107 x=1677893.9417 y=12269397.971
setbusxy bus=l3160108 x=1660347.2184 y=12284346.868
setbusxy bus=l3160109 x=1669732.0309 y=12281619.501
setbusxy bus=l3160113 x=1674280.7987 y=12288864.449
setbusxy bus=l3160114 x=1675402.0418 y=12286314.64
setbusxy bus=l3160115 x=1674318.4081 y=12285859.419
setbusxy bus=l3160117 x=1670717.4425 y=12290241.774
setbusxy bus=l3160123 x=1673728.1827 y=12278197.511
setbusxy bus=l3160793 x=1681393.7034 y=12278491.726
setbusxy bus=l3160861 x=1685011.0284 y=12276592.128
setbusxy bus=l3160862 x=1683533.1998 y=12276438.098
setbusxy bus=l3160863 x=1692815.3011 y=12276647.429
setbusxy bus=l3160864 x=1684442.9706 y=12274704.745
setbusxy bus=l3160865 x=1685145.1929 y=12275007.456
setbusxy bus=l3160868 x=1686514.7069 y=12272958.649
setbusxy bus=l3160871 x=1687194.52 y=12275470.82
setbusxy bus=l3160872 x=1685969.2016 y=12275677.279
setbusxy bus=l3160878 x=1681028.9095 y=12272838.738
setbusxy bus=l3160896 x=1682953.8985 y=12277299.61
setbusxy bus=l3172805 x=1663438.06 y=12276268.372
setbusxy bus=l3176656 x=1669080.5744 y=12285948.679
setbusxy bus=l3176660 x=1674988.0181 y=12286178.902
setbusxy bus=l3176661 x=1685532.8547 y=12287517.815
setbusxy bus=l3177665 x=1671675.5829 y=12280408.978
setbusxy bus=l3177881 x=1663055.4362 y=12283703.227
setbusxy bus=l3177894 x=1661491.5302 y=12293122.167
setbusxy bus=l3178969 x=1660445.5101 y=12283864.351
setbusxy bus=l3178971 x=1671348.2511 y=12287627.428
setbusxy bus=l3178972 x=1670040.1484 y=12284867.052
setbusxy bus=l3178973 x=1670761.5687 y=12286867.698
setbusxy bus=l3178974 x=1671539.4688 y=12293668.152
setbusxy bus=l3178975 x=1667933.0718 y=12288464.638
setbusxy bus=l3178976 x=1663833.8892 y=12279948.891
setbusxy bus=l3178977 x=1674887.8013 y=12270309.368
setbusxy bus=l3178978 x=1668441.0209 y=12274683.339
setbusxy bus=l3178979 x=1671786.519 y=12282929.959
setbusxy bus=l3178980 x=1667819.3013 y=12262407.418
setbusxy bus=l3178981 x=1672330.5292 y=12265673.761
setbusxy bus=l3178982 x=1662575.1106 y=12280373.482
setbusxy bus=l3178988 x=1673806.5884 y=12286446.121
setbusxy bus=l3178997 x=1668046.9488 y=12261415.891
setbusxy bus=l3179607 x=1681586.412 y=12278164.112
setbusxy bus=l3179608 x=1681987.4514 y=12283849.921
setbusxy bus=l3179637 x=1689073.6583 y=12284006.417
setbusxy bus=l3179646 x=1680709.057 y=12282417.099
setbusxy bus=l3179650 x=1681500.4001 y=12280084.718
setbusxy bus=l3179673 x=1687076.1211 y=12275926.901
setbusxy bus=l3179674 x=1692575.21 y=12274043.319
setbusxy bus=l3179678 x=1680264.342 y=12270391.391
setbusxy bus=l3179682 x=1681672.9482 y=12271868.339
setbusxy bus=l3179699 x=1680608.492 y=12266361.861
setbusxy bus=l3181545 x=1673976.9369 y=12274076.091
setbusxy bus=l3189188 x=1665770.6787 y=12278133.826
setbusxy bus=l3189189 x=1665803.9587 y=12277929.407
setbusxy bus=l3189190 x=1666040.2815 y=12279158.821
setbusxy bus=l3195310 x=1667317.0416 y=12263268.84
setbusxy bus=l3195315 x=1674241.5795 y=12268131.079
setbusxy bus=l3195318 x=1680280.5376 y=12259421.229
setbusxy bus=l3195321 x=1682823.0313 y=12282062.234
setbusxy bus=l3195327 x=1663584.4469 y=12295145.841
setbusxy bus=l3195365 x=1669843.1185 y=12281289.139
setbusxy bus=l3195751 x=1666319.6287 y=12279656.985
setbusxy bus=l3197618 x=1666131.8886 y=12287015.121
setbusxy bus=l3197624 x=1668694.1783 y=12294417.839
setbusxy bus=l3197625 x=1678952.8683 y=12283386.069
setbusxy bus=l3197626 x=1678767.6103 y=12275665.122
setbusxy bus=l3197627 x=1677744.8801 y=12276407.301
setbusxy bus=l3197628 x=1673854.061 y=12267224.019
setbusxy bus=l3197629 x=1669423.7905 y=12267110.749
setbusxy bus=l3197630 x=1673104.0793 y=12266003.772
setbusxy bus=l3197631 x=1670902.0083 y=12285454.418
setbusxy bus=l3197632 x=1670869.7318 y=12288748.381
setbusxy bus=l3197633 x=1670838.168 y=12287366.919
setbusxy bus=l3197634 x=1663495.1992 y=12285885.268
setbusxy bus=l3197635 x=1671634.0618 y=12275365.929
setbusxy bus=l3197636 x=1672361.2001 y=12273970.209
setbusxy bus=l3197637 x=1675069.0616 y=12268213.642
setbusxy bus=l3197638 x=1664414.616 y=12284352.209
setbusxy bus=l3197639 x=1667471.7311 y=12275225.33
setbusxy bus=l3197640 x=1670101.8915 y=12281891.328
setbusxy bus=l3197641 x=1668491.0781 y=12280304.03
setbusxy bus=l3197642 x=1663873.4402 y=12276942.488
setbusxy bus=l3197643 x=1665925.528 y=12260427.678
setbusxy bus=l3197644 x=1671477.6519 y=12265059.292
setbusxy bus=l3197645 x=1672415.2673 y=12264275.985
setbusxy bus=l3197646 x=1665980.9592 y=12284206.572
setbusxy bus=l3197647 x=1667269.6878 y=12280185.729
setbusxy bus=l3197652 x=1675809.9788 y=12286357.64
setbusxy bus=l3197653 x=1673289.2881 y=12287630.701
setbusxy bus=l3197654 x=1672755.5875 y=12284118.61
setbusxy bus=l3197660 x=1671626.5989 y=12290731.959
setbusxy bus=l3197661 x=1668559.6943 y=12285273.625
setbusxy bus=l3198347 x=1688541.3995 y=12276943.131
setbusxy bus=l3198348 x=1685872.536 y=12275830.08
setbusxy bus=l3198355 x=1681976.7403 y=12271041.889
setbusxy bus=l3198356 x=1680570.4483 y=12273443.55
setbusxy bus=l3198358 x=1680619.4488 y=12271292.109
setbusxy bus=l3200222 x=1685027.7647 y=12272594.068
setbusxy bus=l3207907 x=1665832.9912 y=12278524.986
setbusxy bus=l3214055 x=1666869.9509 y=12260448.531
setbusxy bus=l3214064 x=1669909.7113 y=12285932.991
setbusxy bus=l3214069 x=1683180.2721 y=12277580.579
setbusxy bus=l3214071 x=1683294.6447 y=12277397.451
setbusxy bus=l3214112 x=1668968.3604 y=12276820.468
setbusxy bus=l3214549 x=1680164.0637 y=12279489.201
setbusxy bus=l3215203 x=1679305.5011 y=12279452.349
setbusxy bus=l3215340 x=1664844.1471 y=12293954.704
setbusxy bus=l3215385 x=1678635.0023 y=12270171.431
setbusxy bus=l3215549 x=1670740.6996 y=12290560.562
setbusxy bus=l3216123 x=1670054.3206 y=12283903.673
setbusxy bus=l3216336 x=1666420.8081 y=12286634.66
setbusxy bus=l3216337 x=1666187.0207 y=12286529.749
setbusxy bus=l3216338 x=1659686.9718 y=12283815.981
setbusxy bus=l3216339 x=1662493.6616 y=12256617.71
setbusxy bus=l3216342 x=1673637.1409 y=12278490.588
setbusxy bus=l3216343 x=1678491.3802 y=12276860.49
setbusxy bus=l3216344 x=1670505.028 y=12288593.081
setbusxy bus=l3216345 x=1668136.7413 y=12283811.73
setbusxy bus=l3216346 x=1663109.569 y=12279533.478
setbusxy bus=l3216347 x=1675742.5013 y=12267748.18
setbusxy bus=l3216348 x=1671313.5088 y=12272422.781
setbusxy bus=l3216349 x=1668791.4664 y=12277469.873
setbusxy bus=l3216350 x=1663676.8322 y=12276741.317
setbusxy bus=l3216351 x=1664756.5992 y=12277870.134
setbusxy bus=l3216358 x=1665653.0908 y=12283320.32
setbusxy bus=l3216361 x=1664838.8797 y=12290768.442
setbusxy bus=l3216367 x=1673511.2709 y=12278909.621
setbusxy bus=l3216368 x=1665611.3812 y=12278364.439
setbusxy bus=l3216370 x=1670702.2013 y=12263533.04
setbusxy bus=l3216988 x=1681260.3499 y=12278023.631
setbusxy bus=l3217052 x=1684775.1808 y=12275194.839
setbusxy bus=l3217053 x=1685017.111 y=12275182.027
setbusxy bus=l3217056 x=1693138.8687 y=12275135.05
setbusxy bus=l3217057 x=1692912.5319 y=12275073.43
setbusxy bus=l3217064 x=1685779.4135 y=12272646.05
setbusxy bus=l3225319 x=1662230.7066 y=12256497.066
setbusxy bus=l3226771 x=1666269.1947 y=12278819.689
setbusxy bus=l3231255 x=1675935.9718 y=12283419.456
setbusxy bus=l3231269 x=1657863.0353 y=12284720.251
setbusxy bus=l3232301 x=1674368.1623 y=12273205.416
setbusxy bus=l3232902 x=1681467.9884 y=12280220.664
setbusxy bus=l3232933 x=1666147.949 y=12276548.457
setbusxy bus=l3233353 x=1666085.3294 y=12279964.607
setbusxy bus=l3233412 x=1680848.2882 y=12279673.082
setbusxy bus=l3233413 x=1680405.9448 y=12280172.962
setbusxy bus=l3234149 x=1691184.3067 y=12273169.707
setbusxy bus=l3234185 x=1673575.5371 y=12292499.248
setbusxy bus=l3235241 x=1666454.9811 y=12293488.251
setbusxy bus=l3235242 x=1676340.5296 y=12283192.509
setbusxy bus=l3235243 x=1675984.6405 y=12273547.666
setbusxy bus=l3235244 x=1674866.8789 y=12274704.262
setbusxy bus=l3235245 x=1672012.9008 y=12279688.131
setbusxy bus=l3235246 x=1671107.9101 y=12292264.78
setbusxy bus=l3235247 x=1663595.3914 y=12289860.719
setbusxy bus=l3235248 x=1664736.5002 y=12293100.721
setbusxy bus=l3235249 x=1666884.6719 y=12286248.518
setbusxy bus=l3235250 x=1671154.1007 y=12275606.75
setbusxy bus=l3235251 x=1674584.513 y=12270202.168
setbusxy bus=l3235252 x=1672817.7648 y=12274156.192
setbusxy bus=l3235253 x=1674836.6914 y=12268191.982
setbusxy bus=l3235254 x=1667678.829 y=12283986.248
setbusxy bus=l3235255 x=1670855.2606 y=12263685.751
setbusxy bus=l3235256 x=1672847.3789 y=12265706.562
setbusxy bus=l3235258 x=1667504.8104 y=12278933.537
setbusxy bus=l3235266 x=1674402.2983 y=12270813.762
setbusxy bus=l3235267 x=1666711.3006 y=12293500.605
setbusxy bus=l3235268 x=1666941.2049 y=12293781.078
setbusxy bus=l3235273 x=1675307.8993 y=12287508.439
setbusxy bus=l3235275 x=1667712.5022 y=12260947.014
setbusxy bus=l3235945 x=1681312.75 y=12283848.602
setbusxy bus=l3235946 x=1681668.2583 y=12281849.41
setbusxy bus=l3236004 x=1683587.4514 y=12277404.631
setbusxy bus=l3236011 x=1680888.601 y=12271034.069
setbusxy bus=l3251799 x=1684075.3996 y=12277146.968
setbusxy bus=l3251806 x=1660103.789 y=12284166.939
setbusxy bus=l3251807 x=1662651.4477 y=12294426.096
setbusxy bus=l3251808 x=1664109.8286 y=12294496.777
setbusxy bus=l3251830 x=1668748.6878 y=12274047.656
setbusxy bus=l3251854 x=1675902.3395 y=12286616.372
setbusxy bus=l3252336 x=1680441.8258 y=12279705.871
setbusxy bus=l3253570 x=1692035.7995 y=12281559.782
setbusxy bus=l3253995 x=1669701.5608 y=12283386.741
setbusxy bus=l3254203 x=1668960.492 y=12295553.18
setbusxy bus=l3254204 x=1671893.8711 y=12278069.179
setbusxy bus=l3254205 x=1668451.4984 y=12264857.158
setbusxy bus=l3254206 x=1661025.6102 y=12283715.982
setbusxy bus=l3254207 x=1673949.121 y=12274513.499
setbusxy bus=l3254208 x=1674489.8995 y=12280689.931
setbusxy bus=l3254209 x=1672165.8004 y=12279878.362
setbusxy bus=l3254210 x=1673509.5915 y=12266982.728
setbusxy bus=l3254211 x=1670420.5317 y=12266981.811
setbusxy bus=l3254212 x=1672092.781 y=12266469.352
setbusxy bus=l3254213 x=1664871.5985 y=12292768.51
setbusxy bus=l3254214 x=1669026.712 y=12276552.848
setbusxy bus=l3254215 x=1674907.8307 y=12271214.621
setbusxy bus=l3254216 x=1670419.5118 y=12272050.459
setbusxy bus=l3254217 x=1668312.9676 y=12281220.027
setbusxy bus=l3254218 x=1672374.6882 y=12265166.111
setbusxy bus=l3254219 x=1671880.1495 y=12264838.722
setbusxy bus=l3254220 x=1671856.962 y=12265047.97
setbusxy bus=l3254227 x=1674699.3402 y=12285880.66
setbusxy bus=l3254228 x=1673361.1115 y=12288255.779
setbusxy bus=l3254229 x=1673983.2693 y=12286352.479
setbusxy bus=l3254230 x=1672640.5596 y=12285165.581
setbusxy bus=l3254231 x=1672724.8716 y=12284974.572
setbusxy bus=l3254234 x=1662006.8193 y=12283689.681
setbusxy bus=l3254237 x=1679418.2272 y=12279173.26
setbusxy bus=l3254238 x=1669897.2595 y=12262766.22
setbusxy bus=l3254869 x=1682307.6807 y=12277646.439
setbusxy bus=l3254870 x=1682029.8613 y=12277523.96
setbusxy bus=l3254873 x=1688723.4503 y=12283409.818
setbusxy bus=l3254915 x=1682928.6507 y=12275160.138
setbusxy bus=l3263051 x=1675210.7545 y=12269045.117
setbusxy bus=l3270814 x=1666508.3069 y=12287158.248
setbusxy bus=l3270853 x=1666291.78 y=12292890.706
setbusxy bus=l3270854 x=1677591.5217 y=12269019.116
setbusxy bus=l3312692 x=1661279.2427 y=12292537.766
setbusxy bus=l3315860 x=1660730.7514 y=12282591.277
setbusxy bus=l3342743 x=1668572.3632 y=12284135.457
setbusxy bus=l3448661 x=1671136.9589 y=12293927.633
setbusxy bus=l3552667 x=1684186.4094 y=12276441.904
setbusxy bus=l3626914 x=1675889.433 y=12267036.844
setbusxy bus=l3632979 x=1664792.2713 y=12289137.226
setbusxy bus=l3645809 x=1668875.0986 y=12283806.36
setbusxy bus=l3645810 x=1668929.1576 y=12284243.501
setbusxy bus=l3645811 x=1668920.7895 y=12284702.221
setbusxy bus=l3645812 x=1668769.4627 y=12285267.85
setbusxy bus=l3649297 x=1667953.0767 y=12284065.444
setbusxy bus=l3649298 x=1668005.9274 y=12284267.484
setbusxy bus=l3649299 x=1668007.9344 y=12284479.558
setbusxy bus=l3649300 x=1668008.6062 y=12284692.3
setbusxy bus=l3649301 x=1668008.6062 y=12284893.004
setbusxy bus=l3649302 x=1668009.6097 y=12285099.893
setbusxy bus=l3649304 x=1668012.6202 y=12285305.779
setbusxy bus=l3649305 x=1668011.9485 y=12285525.881
setbusxy bus=l3649306 x=1667765.656 y=12284493.775
setbusxy bus=l3727707 x=1669785.0618 y=12280469.361
setbusxy bus=l3727708 x=1669741.0913 y=12280294.089
setbusxy bus=l3727709 x=1669540.7518 y=12280349.635
setbusxy bus=l3727710 x=1669322.0213 y=12280441.385
setbusxy bus=l3727711 x=1669833.9476 y=12280151.516
setbusxy bus=l3727712 x=1669973.5639 y=12280154.174
setbusxy bus=l3728037 x=1669631.9656 y=12279948.518
setbusxy bus=l3728038 x=1669619.096 y=12279615.992
setbusxy bus=l3728039 x=1669413.1041 y=12279773.885
setbusxy bus=l3728040 x=1669262.2197 y=12279902.081
setbusxy bus=l3728041 x=1669156.4774 y=12279968.682
setbusxy bus=l3728042 x=1669862.7261 y=12279663.145
setbusxy bus=l3728043 x=1670076.611 y=12279626.957
setbusxy bus=l3729297 x=1670178.884 y=12280526.009
setbusxy bus=l3729298 x=1669980.523 y=12280472.912
setbusxy bus=l3778577 x=1673318.3575 y=12277734.478
setbusxy bus=l3784018 x=1670271.7936 y=12287908.262
setbusxy bus=m1008733 x=1662232.0296 y=12256542.061
setbusxy bus=m1008742 x=1661363.5015 y=12256769.651
setbusxy bus=m1008743 x=1661631.7485 y=12256801.231
setbusxy bus=m1008746 x=1661880.6789 y=12256853.132
setbusxy bus=m1008752 x=1662120.3809 y=12256954.471
setbusxy bus=m1008753 x=1662633.1714 y=12257034.019
setbusxy bus=m1008758 x=1662687.4311 y=12257295.5
setbusxy bus=m1009651 x=1662908.0335 y=12276247.389
setbusxy bus=m1009698 x=1662870.9032 y=12279846.413
setbusxy bus=m1009715 x=1662887.7583 y=12280263.631
setbusxy bus=m1009720 x=1662893.0995 y=12280356.901
setbusxy bus=m1009726 x=1662882.0403 y=12280743.453
setbusxy bus=m1009763 x=1662434.2 y=12281193.218
setbusxy bus=m1009770 x=1662884.6617 y=12281252.643
setbusxy bus=m1009807 x=1663025.9409 y=12282462.901
setbusxy bus=m1009824 x=1661553.5518 y=12283715.511
setbusxy bus=m1009827 x=1660863.4782 y=12283726.029
setbusxy bus=m1009828 x=1661160.6143 y=12283729.916
setbusxy bus=m1009832 x=1660588.9315 y=12283805.791
setbusxy bus=m1009838 x=1660376.9389 y=12284035.969
setbusxy bus=m1009840 x=1659626.4616 y=12284115.411
setbusxy bus=m1009843 x=1660189.4814 y=12284246.111
setbusxy bus=m1009855 x=1660029.2664 y=12284465.267
setbusxy bus=m1010004 x=1661604.9648 y=12293800.674
setbusxy bus=m1010011 x=1662158.6703 y=12294375.232
setbusxy bus=m1010014 x=1662294.3585 y=12294510.756
setbusxy bus=m1010016 x=1662671.0021 y=12294889.296
setbusxy bus=m1010017 x=1662987.3034 y=12295391.13
setbusxy bus=m1026308 x=1663277.3288 y=12257432.089
setbusxy bus=m1026309 x=1664608.8606 y=12257990.579
setbusxy bus=m1026320 x=1665780.5706 y=12259127.489
setbusxy bus=m1026323 x=1666056.9809 y=12259397.411
setbusxy bus=m1026327 x=1666556.7011 y=12259881.44
setbusxy bus=m1026329 x=1666752.1745 y=12260066.616
setbusxy bus=m1026330 x=1666837.3099 y=12260148.761
setbusxy bus=m1026331 x=1666972.5107 y=12260276.839
setbusxy bus=m1026333 x=1667082.3613 y=12260380.902
setbusxy bus=m1026339 x=1665840.11 y=12260530.402
setbusxy bus=m1026341 x=1667373.9514 y=12260653.749
setbusxy bus=m1026343 x=1667367.1971 y=12260704.293
setbusxy bus=m1026344 x=1667363.351 y=12260734.931
setbusxy bus=m1026347 x=1667488.8401 y=12260775.158
setbusxy bus=m1026357 x=1668077.6197 y=12261226.41
setbusxy bus=m1026361 x=1667347.2414 y=12261438.28
setbusxy bus=m1026366 x=1667340.7411 y=12261667.73
setbusxy bus=m1026377 x=1667348.6791 y=12262175.429
setbusxy bus=m1026387 x=1667489.09 y=12263025.611
setbusxy bus=m1026393 x=1667609.9015 y=12263268.61
setbusxy bus=m1026463 x=1668440.2918 y=12267538.428
setbusxy bus=m1026468 x=1668318.7184 y=12267595.58
setbusxy bus=m1026485 x=1668094.1306 y=12267867.89
setbusxy bus=m1026486 x=1668058.8968 y=12267885.667
setbusxy bus=m1026646 x=1667921.6604 y=12275065.242
setbusxy bus=m1026648 x=1667200.0844 y=12275753.255
setbusxy bus=m1026655 x=1663058.881 y=12276389.118
setbusxy bus=m1026658 x=1663229.6104 y=12276549.53
setbusxy bus=m1026660 x=1666531.7196 y=12276748.17
setbusxy bus=m1026662 x=1663670.9954 y=12276922.246
setbusxy bus=m1026665 x=1666366.6017 y=12276972.909
setbusxy bus=m1026690 x=1664697.5677 y=12277902.369
setbusxy bus=m1026693 x=1668258.6588 y=12277956.51
setbusxy bus=m1026695 x=1666395.6997 y=12277981.721
setbusxy bus=m1026699 x=1668039.4982 y=12278121.915
setbusxy bus=m1026700 x=1665859.2056 y=12278130.226
setbusxy bus=m1026701 x=1665004.3909 y=12278164.435
setbusxy bus=m1026702 x=1666852.6699 y=12278175.781
setbusxy bus=m1026704 x=1667884.0837 y=12278196.462
setbusxy bus=m1026705 x=1665181.4568 y=12278220.555
setbusxy bus=m1026706 x=1665604.6515 y=12278248.08
setbusxy bus=m1026709 x=1665171.1144 y=12278260.253
setbusxy bus=m1026713 x=1664938.7402 y=12278316.221
setbusxy bus=m1026726 x=1665615.0266 y=12278511.92
setbusxy bus=m1026732 x=1663578.9091 y=12278582.846
setbusxy bus=m1026744 x=1667364.42 y=12278982.12
setbusxy bus=m1026767 x=1663071.1485 y=12279672.972
setbusxy bus=m1026769 x=1667706.5343 y=12279688.889
setbusxy bus=m1026773 x=1666331.7488 y=12280043.516
setbusxy bus=m1026778 x=1667267.8814 y=12280190.731
setbusxy bus=m1026783 x=1668025.0762 y=12280424.203
setbusxy bus=m1026792 x=1665892.0883 y=12280726.332
setbusxy bus=m1026795 x=1668183.4521 y=12280738.284
setbusxy bus=m1026805 x=1665452.0304 y=12281252.57
setbusxy bus=m1026808 x=1668484.2501 y=12281312.269
setbusxy bus=m1026820 x=1665647.8602 y=12282972.734
setbusxy bus=m1026824 x=1663101.807 y=12283078.788
setbusxy bus=m1026826 x=1665663.4495 y=12283170.489
setbusxy bus=m1026829 x=1663147.9649 y=12283526.067
setbusxy bus=m1026830 x=1668562.6393 y=12283624.862
setbusxy bus=m1026834 x=1663145.4376 y=12283703.223
setbusxy bus=m1026844 x=1663141.5997 y=12283974.939
setbusxy bus=m1026848 x=1664416.6312 y=12284147.594
setbusxy bus=m1026851 x=1665657.1581 y=12284210.049
setbusxy bus=m1026852 x=1666319.6206 y=12284211.438
setbusxy bus=m1026854 x=1666749.1517 y=12284240.851
setbusxy bus=m1026857 x=1666774.936 y=12284276.523
setbusxy bus=m1026866 x=1663095.0405 y=12284413.78
setbusxy bus=m1026877 x=1666922.007 y=12284865.442
setbusxy bus=m1026880 x=1664417.6307 y=12284934.734
setbusxy bus=m1026886 x=1664788.8511 y=12285130.122
setbusxy bus=m1026891 x=1663258.8886 y=12285227.369
setbusxy bus=m1026896 x=1664477.2602 y=12285279.396
setbusxy bus=m1026902 x=1664149.0191 y=12285455.373
setbusxy bus=m1026905 x=1663847.4019 y=12285579.371
setbusxy bus=m1026906 x=1667088.1899 y=12285595.489
setbusxy bus=m1026907 x=1663440.452 y=12285655.298
setbusxy bus=m1026915 x=1663539.862 y=12285876.88
setbusxy bus=m1026920 x=1663580.1502 y=12286004.691
setbusxy bus=m1026925 x=1667245.4312 y=12286219.518
setbusxy bus=m1026926 x=1663676.3816 y=12286297.42
setbusxy bus=m1026931 x=1666365.8111 y=12286482.949
setbusxy bus=m1026940 x=1664735.8899 y=12287037.08
setbusxy bus=m1026941 x=1666508.9213 y=12287080.039
setbusxy bus=m1026942 x=1666579.0817 y=12287087.6
setbusxy bus=m1026948 x=1664595.7903 y=12287986.25
setbusxy bus=m1026953 x=1665190.3779 y=12288170.959
setbusxy bus=m1026954 x=1664388.459 y=12288335.541
setbusxy bus=m1026960 x=1664652.5608 y=12289152.799
setbusxy bus=m1026969 x=1668546.2881 y=12289410.761
setbusxy bus=m1026979 x=1664804.4856 y=12289792.23
setbusxy bus=m1026987 x=1668140.9111 y=12290267.46
setbusxy bus=m1026997 x=1664906.4432 y=12290753.102
setbusxy bus=m1027004 x=1668200.8314 y=12291585.852
setbusxy bus=m1027013 x=1664889.7807 y=12292299.711
setbusxy bus=m1027014 x=1666525.8009 y=12292390.351
setbusxy bus=m1027019 x=1663359.5519 y=12292569.711
setbusxy bus=m1027023 x=1664876.2803 y=12292623
setbusxy bus=m1027027 x=1666177.6327 y=12292807.148
setbusxy bus=m1027036 x=1664119.1592 y=12292955.128
setbusxy bus=m1027038 x=1664459.7294 y=12292966.331
setbusxy bus=m1027039 x=1664895.3308 y=12292976.681
setbusxy bus=m1027041 x=1665116.5189 y=12293013.701
setbusxy bus=m1027042 x=1664941.3616 y=12293054.124
setbusxy bus=m1027043 x=1664892.5701 y=12293065.38
setbusxy bus=m1027055 x=1664887.7491 y=12293210.239
setbusxy bus=m1027068 x=1666920.3891 y=12293484.749
setbusxy bus=m1027071 x=1666493.7702 y=12293517.099
setbusxy bus=m1027073 x=1666181.4789 y=12293553.37
setbusxy bus=m1027080 x=1664848.7715 y=12293737.73
setbusxy bus=m1027087 x=1664841.7182 y=12294068.63
setbusxy bus=m1027091 x=1664841.9804 y=12294144.644
setbusxy bus=m1027100 x=1663928.601 y=12294569.092
setbusxy bus=m1027101 x=1668381.9484 y=12294748.971
setbusxy bus=m1027109 x=1663766.9319 y=12295101.961
setbusxy bus=m1027110 x=1663090.5922 y=12295114.367
setbusxy bus=m1027114 x=1663762.07 y=12295307.24
setbusxy bus=m1027121 x=1663854.9181 y=12295931.921
setbusxy bus=m1047292 x=1668696.7014 y=12261694.489
setbusxy bus=m1047299 x=1669187.7503 y=12262068.88
setbusxy bus=m1047303 x=1669665.0081 y=12262537.761
setbusxy bus=m1047312 x=1670458.3009 y=12263309.308
setbusxy bus=m1047314 x=1670441.0199 y=12263329.371
setbusxy bus=m1047316 x=1670735.6902 y=12263567.729
setbusxy bus=m1047318 x=1668637.9402 y=12263654.892
setbusxy bus=m1047319 x=1668880.8616 y=12263661.552
setbusxy bus=m1047325 x=1671194.0285 y=12264021.312
setbusxy bus=m1047326 x=1671167.4086 y=12264070.038
setbusxy bus=m1047335 x=1669670.7384 y=12264237.22
setbusxy bus=m1047339 x=1671536.8883 y=12264379.601
setbusxy bus=m1047340 x=1672026.4954 y=12264418.222
setbusxy bus=m1047344 x=1669417.88 y=12264597.48
setbusxy bus=m1047345 x=1671856.2411 y=12264646.382
setbusxy bus=m1047346 x=1671966.1491 y=12264735.589
setbusxy bus=m1047358 x=1671441.5416 y=12265116.16
setbusxy bus=m1047368 x=1671812.3361 y=12266158.883
setbusxy bus=m1047374 x=1669131.5287 y=12266470.38
setbusxy bus=m1047386 x=1670422.9688 y=12266801.439
setbusxy bus=m1047388 x=1669990.3001 y=12266874.119
setbusxy bus=m1047400 x=1668919.9293 y=12271577.981
setbusxy bus=m1047401 x=1670317.464 y=12272009.429
setbusxy bus=m1047406 x=1671400.9789 y=12272462.14
setbusxy bus=m1047409 x=1671166.6303 y=12272800.052
setbusxy bus=m1047420 x=1670586.5589 y=12273449.452
setbusxy bus=m1047424 x=1672366.062 y=12273673.978
setbusxy bus=m1047432 x=1668888.8284 y=12274372.449
setbusxy bus=m1047441 x=1671455.1813 y=12275454.071
setbusxy bus=m1047442 x=1671318.211 y=12275473.15
setbusxy bus=m1047447 x=1670756.7109 y=12275849.671
setbusxy bus=m1047453 x=1669661.678 y=12276053.042
setbusxy bus=m1047457 x=1669348.3914 y=12276271.317
setbusxy bus=m1047471 x=1668737.2682 y=12277443.29
setbusxy bus=m1047478 x=1672251.7509 y=12279829.091
setbusxy bus=m1047480 x=1672522.0582 y=12280006.374
setbusxy bus=m1047483 x=1672308.0995 y=12280156.05
setbusxy bus=m1047486 x=1671735.5811 y=12280409.22
setbusxy bus=m1047490 x=1670303.6072 y=12280731.382
setbusxy bus=m1047497 x=1669877.869 y=12281433.94
setbusxy bus=m1047507 x=1669375.2447 y=12281914.262
setbusxy bus=m1047513 x=1669570.5707 y=12282032.03
setbusxy bus=m1047521 x=1670503.5617 y=12282443.85
setbusxy bus=m1047522 x=1670841.6906 y=12282449.2
setbusxy bus=m1047534 x=1671310.2402 y=12282700.411
setbusxy bus=m1047548 x=1669648.8412 y=12282858.918
setbusxy bus=m1047552 x=1669587.4094 y=12282875.048
setbusxy bus=m1047558 x=1671749.569 y=12282953.56
setbusxy bus=m1047568 x=1671979.5184 y=12283141.71
setbusxy bus=m1047580 x=1669772.7943 y=12283364.434
setbusxy bus=m1047592 x=1668812.7206 y=12283524.26
setbusxy bus=m1047593 x=1669809.8099 y=12283544.109
setbusxy bus=m1047613 x=1669966.8628 y=12283882.009
setbusxy bus=m1047615 x=1670051.0356 y=12283898.061
setbusxy bus=m1047623 x=1672250.8784 y=12283981.022
setbusxy bus=m1047649 x=1670284.7615 y=12284215.321
setbusxy bus=m1047672 x=1670298.6306 y=12284558.427
setbusxy bus=m1047688 x=1670296.558 y=12284791.702
setbusxy bus=m1047699 x=1670292.888 y=12285016.421
setbusxy bus=m1047702 x=1670249.622 y=12285031.162
setbusxy bus=m1047713 x=1670288.5995 y=12285423.391
setbusxy bus=m1047720 x=1670157.5685 y=12285760.349
setbusxy bus=m1047722 x=1669909.7113 y=12286048.99
setbusxy bus=m1047724 x=1670043.97 y=12286085.051
setbusxy bus=m1047732 x=1670021.4911 y=12286627.14
setbusxy bus=m1047737 x=1670244.0186 y=12286804.308
setbusxy bus=m1047750 x=1671578.561 y=12287785.558
setbusxy bus=m1047755 x=1670641.0193 y=12288174.531
setbusxy bus=m1047763 x=1670298.0817 y=12288479.511
setbusxy bus=m1047766 x=1670329.068 y=12288634.999
setbusxy bus=m1047767 x=1669960.4812 y=12288685.63
setbusxy bus=m1047769 x=1670397.9832 y=12288817.279
setbusxy bus=m1047777 x=1669147.4703 y=12289179.64
setbusxy bus=m1047786 x=1668612.4098 y=12289607.091
setbusxy bus=m1047792 x=1670907.7386 y=12289993.102
setbusxy bus=m1047793 x=1670700.5506 y=12290040.66
setbusxy bus=m1047794 x=1670654.5689 y=12290043.528
setbusxy bus=m1047809 x=1670760.77 y=12291117.04
setbusxy bus=m1047819 x=1668722.3301 y=12292261.401
setbusxy bus=m1047821 x=1668856.6215 y=12292438.75
setbusxy bus=m1047824 x=1668886.4486 y=12292760.06
setbusxy bus=m1047825 x=1672472.6973 y=12292763.227
setbusxy bus=m1047828 x=1671351.5402 y=12292942.279
setbusxy bus=m1047831 x=1671541.2505 y=12293404.439
setbusxy bus=m1047834 x=1668736.7807 y=12294111.88
setbusxy bus=m1047836 x=1668756.3187 y=12294814.479
setbusxy bus=m1047837 x=1669488.1182 y=12294911.411
setbusxy bus=m1069130 x=1673183.3164 y=12265164.153
setbusxy bus=m1069135 x=1672616.0901 y=12265429.312
setbusxy bus=m1069136 x=1672776.5509 y=12265616.622
setbusxy bus=m1069147 x=1675532.7206 y=12266085.499
setbusxy bus=m1069148 x=1674268.1297 y=12266091.59
setbusxy bus=m1069154 x=1673488.3701 y=12266442.212
setbusxy bus=m1069155 x=1673706.0316 y=12266690.102
setbusxy bus=m1069156 x=1673984.0599 y=12266990.31
setbusxy bus=m1069169 x=1674785.9215 y=12267722.97
setbusxy bus=m1069174 x=1675714.03 y=12267988.214
setbusxy bus=m1069175 x=1675199.1301 y=12267998.95
setbusxy bus=m1069181 x=1673972.4395 y=12268069.221
setbusxy bus=m1069187 x=1673479.5514 y=12268148.802
setbusxy bus=m1069189 x=1675446.082 y=12268159.05
setbusxy bus=m1069192 x=1674569.4888 y=12268205.11
setbusxy bus=m1069202 x=1675577.6701 y=12269491.45
setbusxy bus=m1069208 x=1675278.3385 y=12270149.641
setbusxy bus=m1069213 x=1674917.8618 y=12270440.231
setbusxy bus=m1069217 x=1674667.8092 y=12270634.73
setbusxy bus=m1069218 x=1673879.5217 y=12270765.63
setbusxy bus=m1069224 x=1674133.5393 y=12271064.781
setbusxy bus=m1069225 x=1674353.4863 y=12271400.752
setbusxy bus=m1069226 x=1674318.1706 y=12271424.279
setbusxy bus=m1069310 x=1674411.7601 y=12272915.035
setbusxy bus=m1069311 x=1674411.584 y=12272916.865
setbusxy bus=m1069312 x=1674324.7733 y=12272919.372
setbusxy bus=m1069376 x=1673732.8686 y=12274212.275
setbusxy bus=m1069382 x=1673799.0599 y=12274454.791
setbusxy bus=m1069384 x=1674474.3101 y=12274550.649
setbusxy bus=m1069390 x=1674158.5986 y=12274614.551
setbusxy bus=m1069393 x=1673027.3817 y=12274633.02
setbusxy bus=m1069398 x=1675068.9182 y=12274662.298
setbusxy bus=m1069408 x=1672850.9383 y=12274779.009
setbusxy bus=m1069411 x=1673857.6983 y=12274937.582
setbusxy bus=m1069412 x=1672653.9207 y=12274970.94
setbusxy bus=m1069417 x=1673856.3916 y=12275198.911
setbusxy bus=m1069420 x=1673792.5719 y=12276405.67
setbusxy bus=m1069424 x=1673946.9296 y=12276991.3
setbusxy bus=m1069428 x=1674009.0332 y=12277235.024
setbusxy bus=m1069437 x=1674088.4587 y=12277721.469
setbusxy bus=m1069438 x=1674138.0695 y=12277723.89
setbusxy bus=m1069456 x=1674393.3035 y=12278144.013
setbusxy bus=m1069457 x=1674265.5083 y=12278166.09
setbusxy bus=m1069461 x=1673864.7516 y=12278380.581
setbusxy bus=m1069464 x=1673734.4005 y=12278609.662
setbusxy bus=m1069468 x=1673577.7981 y=12278791.402
setbusxy bus=m1069469 x=1673628.4451 y=12278797.915
setbusxy bus=m1069481 x=1672943.7701 y=12279668.818
setbusxy bus=m1069483 x=1672823.0609 y=12279784.469
setbusxy bus=m1069487 x=1673675.1313 y=12280706.118
setbusxy bus=m1069488 x=1673667.779 y=12281152.902
setbusxy bus=m1069500 x=1672604.9203 y=12283769.541
setbusxy bus=m1069503 x=1674536.811 y=12283975.541
setbusxy bus=m1069504 x=1672858.2702 y=12284010.927
setbusxy bus=m1069514 x=1673234.7499 y=12284368.13
setbusxy bus=m1069517 x=1673535.5601 y=12284577.01
setbusxy bus=m1069519 x=1675041.5406 y=12284646.298
setbusxy bus=m1069521 x=1672887.1019 y=12284952.441
setbusxy bus=m1069524 x=1672643.4923 y=12285163.045
setbusxy bus=m1069532 x=1675459.3858 y=12285448.811
setbusxy bus=m1069533 x=1675427.5599 y=12285480.801
setbusxy bus=m1069535 x=1674259.0817 y=12285500.408
setbusxy bus=m1069544 x=1674392.7833 y=12285690.184
setbusxy bus=m1069548 x=1675629.8286 y=12285891.101
setbusxy bus=m1069549 x=1675609.6517 y=12285918.72
setbusxy bus=m1069550 x=1674558.2412 y=12285946.459
setbusxy bus=m1069551 x=1674544.6917 y=12285947.741
setbusxy bus=m1069555 x=1674396.7482 y=12286059.078
setbusxy bus=m1069556 x=1675612.1175 y=12286112.887
setbusxy bus=m1069557 x=1674274.3516 y=12286143.431
setbusxy bus=m1069560 x=1674751.7281 y=12286289.589
setbusxy bus=m1069563 x=1675662.7481 y=12286397.232
setbusxy bus=m1069564 x=1675615.8899 y=12286409.831
setbusxy bus=m1069565 x=1673864.94 y=12286437.729
setbusxy bus=m1069567 x=1674888.1904 y=12286519.26
setbusxy bus=m1069572 x=1673706.1176 y=12286651.863
setbusxy bus=m1069582 x=1675139.0991 y=12286953.792
setbusxy bus=m1069588 x=1674984.6717 y=12287113.04
setbusxy bus=m1069590 x=1674714.3808 y=12287354.344
setbusxy bus=m1069595 x=1674391.5176 y=12287659.107
setbusxy bus=m1069597 x=1673618.8605 y=12287682.241
setbusxy bus=m1069607 x=1674721.3685 y=12287956.038
setbusxy bus=m1069610 x=1674805.9141 y=12287986.705
setbusxy bus=m1069627 x=1673453.0012 y=12288390.37
setbusxy bus=m1069629 x=1673828.928 y=12288576.181
setbusxy bus=m1069632 x=1673610.7217 y=12288812.442
setbusxy bus=m1069640 x=1674008.1689 y=12289009.611
setbusxy bus=m1069730 x=1673318.849 y=12292718.879
setbusxy bus=m1069731 x=1672754.6618 y=12292748.379
setbusxy bus=m1069738 x=1673569.8723 y=12292813.263
setbusxy bus=m1089097 x=1678669.7692 y=12266422.088
setbusxy bus=m1089103 x=1677900.6714 y=12267225.74
setbusxy bus=m1089112 x=1675750.8695 y=12268360.811
setbusxy bus=m1089113 x=1677067.3034 y=12268367.512
setbusxy bus=m1089115 x=1676011.1211 y=12268510.458
setbusxy bus=m1089118 x=1676496.022 y=12268725.482
setbusxy bus=m1089119 x=1676733.5613 y=12268828.222
setbusxy bus=m1089122 x=1675732.2859 y=12268915.368
setbusxy bus=m1089131 x=1677487.4793 y=12269148.05
setbusxy bus=m1089132 x=1675731.2087 y=12269164.97
setbusxy bus=m1089141 x=1678190.189 y=12269607.232
setbusxy bus=m1089143 x=1678554.2292 y=12269872.862
setbusxy bus=m1089145 x=1678531.4841 y=12270114.796
setbusxy bus=m1089148 x=1677542.3288 y=12270485.009
setbusxy bus=m1089155 x=1678680.8202 y=12274800.649
setbusxy bus=m1089162 x=1678413.5685 y=12275685.11
setbusxy bus=m1089165 x=1678152.4116 y=12276490.199
setbusxy bus=m1089170 x=1677786.5815 y=12277100.729
setbusxy bus=m1089173 x=1677019.2409 y=12277474.73
setbusxy bus=m1089177 x=1677022.9396 y=12277941.04
setbusxy bus=m1089188 x=1677050.3787 y=12279840.199
setbusxy bus=m1089197 x=1678293.3795 y=12282893.038
setbusxy bus=m1089203 x=1676956.5516 y=12283289.371
setbusxy bus=m1089204 x=1678313.8186 y=12283334.169
setbusxy bus=m1089205 x=1676964.8665 y=12283336.692
setbusxy bus=m1089213 x=1676365.7487 y=12283420.312
setbusxy bus=m1108258 x=1680136.0798 y=12259380.839
setbusxy bus=m1108274 x=1679829.3877 y=12266599.179
setbusxy bus=m1108278 x=1680482.1754 y=12266717.868
setbusxy bus=m1108298 x=1681297.902 y=12270990.59
setbusxy bus=m1108311 x=1681478.8019 y=12271556.129
setbusxy bus=m1108315 x=1681524.3781 y=12271788.589
setbusxy bus=m1108328 x=1680988.1461 y=12272155.173
setbusxy bus=m1108331 x=1680569.3506 y=12272323.576
setbusxy bus=m1108340 x=1679666.5881 y=12273112.781
setbusxy bus=m1108344 x=1679520.7787 y=12273290.138
setbusxy bus=m1108350 x=1680382.229 y=12273571.292
setbusxy bus=m1108356 x=1681452.268 y=12273720.009
setbusxy bus=m1108361 x=1678780.652 y=12274395.202
setbusxy bus=m1108368 x=1679175.6293 y=12276675.56
setbusxy bus=m1108372 x=1681512.6512 y=12277955.871
setbusxy bus=m1108378 x=1680891.4519 y=12279281.759
setbusxy bus=m1108380 x=1680725.0191 y=12279286.408
setbusxy bus=m1108381 x=1679631.5345 y=12279302.095
setbusxy bus=m1108387 x=1679232.793 y=12279461.696
setbusxy bus=m1108395 x=1679036.2915 y=12279524.557
setbusxy bus=m1108398 x=1679256.8366 y=12279558.763
setbusxy bus=m1108483 x=1681398.7497 y=12280575.652
setbusxy bus=m1108484 x=1681350.892 y=12280581.01
setbusxy bus=m1108489 x=1681106.369 y=12281096.831
setbusxy bus=m1108490 x=1681135.68 y=12281106.961
setbusxy bus=m1108499 x=1681302.1414 y=12281996.075
setbusxy bus=m1108505 x=1680783.0922 y=12282090.066
setbusxy bus=m1108520 x=1678950.5623 y=12283015.099
setbusxy bus=m1108524 x=1678867.5691 y=12283106.112
setbusxy bus=m1108526 x=1678834.3301 y=12283142.558
setbusxy bus=m1108529 x=1680506.518 y=12283208.229
setbusxy bus=m1108532 x=1680446.6017 y=12283263.32
setbusxy bus=m1108534 x=1679221.6192 y=12283309.441
setbusxy bus=m1108540 x=1681119.1198 y=12283645.531
setbusxy bus=m1125902 x=1681953.4218 y=12272291.41
setbusxy bus=m1125904 x=1682023.0743 y=12272365.409
setbusxy bus=m1125905 x=1683331.3408 y=12272443.97
setbusxy bus=m1125914 x=1682961.1893 y=12272876.422
setbusxy bus=m1125916 x=1682933.4471 y=12272899.715
setbusxy bus=m1125917 x=1683219.5282 y=12273025.77
setbusxy bus=m1125919 x=1683334.2981 y=12273089.389
setbusxy bus=m1125940 x=1683265.4484 y=12274684.998
setbusxy bus=m1125944 x=1683929.877 y=12277025.268
setbusxy bus=m1125952 x=1683189.4389 y=12277539.701
setbusxy bus=m1125955 x=1683291.8717 y=12277627.65
setbusxy bus=m1125959 x=1683119.7701 y=12277736.178
setbusxy bus=m1125962 x=1683134.9089 y=12277782.832
setbusxy bus=m1125968 x=1682159.5612 y=12277912.92
setbusxy bus=m1125969 x=1682339.4493 y=12277913.498
setbusxy bus=m1125974 x=1683152.149 y=12277930.734
setbusxy bus=m1125976 x=1682030.5003 y=12277936.378
setbusxy bus=m1125978 x=1682371.7954 y=12277957.125
setbusxy bus=m1125987 x=1681852.8199 y=12278475.17
setbusxy bus=m1125988 x=1681819.5235 y=12278485.123
setbusxy bus=m1125994 x=1681693.1906 y=12279248.511
setbusxy bus=m1126005 x=1682240.2606 y=12281807.672
setbusxy bus=m1126016 x=1682714.6511 y=12282252.592
setbusxy bus=m1126020 x=1683166.8823 y=12282324.624
setbusxy bus=m1126031 x=1681878.1701 y=12283848.512
setbusxy bus=m1142811 x=1684559.7516 y=12273298.83
setbusxy bus=m1142815 x=1684789.1809 y=12273453.589
setbusxy bus=m1142818 x=1684327.3118 y=12273985.188
setbusxy bus=m1142819 x=1684492.2291 y=12274167.739
setbusxy bus=m1142826 x=1684194.1181 y=12274537.509
setbusxy bus=m1142832 x=1685356.9807 y=12275067.29
setbusxy bus=m1142835 x=1685341.6862 y=12275098.944
setbusxy bus=m1142839 x=1685589.1707 y=12275125.912
setbusxy bus=m1142843 x=1686425.4018 y=12275361.69
setbusxy bus=m1142860 x=1685812.3084 y=12275785.118
setbusxy bus=m1142863 x=1685676.7104 y=12275880.78
setbusxy bus=m1142865 x=1685492.4395 y=12276001.538
setbusxy bus=m1142871 x=1684905.4704 y=12276397.929
setbusxy bus=m1142874 x=1684789.4471 y=12276444.906
setbusxy bus=m1142880 x=1686350.6457 y=12286465.332
setbusxy bus=m1149235 x=1687160.6707 y=12275419.64
setbusxy bus=m1149236 x=1687296.8995 y=12275425.358
setbusxy bus=m1166355 x=1687545.7193 y=12274859.418
setbusxy bus=m1166356 x=1688597.8997 y=12274930.598
setbusxy bus=m1166361 x=1688071.9692 y=12275103.425
setbusxy bus=m1166362 x=1687698.1601 y=12275143.578
setbusxy bus=m1166366 x=1689137.261 y=12275255.55
setbusxy bus=m1166368 x=1689003.7396 y=12275275.92
setbusxy bus=m1166369 x=1688502.5817 y=12275309.532
setbusxy bus=m1166370 x=1689139.4688 y=12275313.902
setbusxy bus=m1166373 x=1688526.658 y=12275332.338
setbusxy bus=m1166375 x=1688163.4698 y=12275377.308
setbusxy bus=m1166386 x=1689001.5319 y=12276021.371
setbusxy bus=m1166387 x=1688911.1987 y=12276842.021
setbusxy bus=m1166391 x=1689062.4394 y=12283329.639
setbusxy bus=m1166393 x=1688621.419 y=12283454.256
setbusxy bus=m1166395 x=1688793.7377 y=12283583.472
setbusxy bus=m1166407 x=1687705.1724 y=12284306.912
setbusxy bus=m1186061 x=1691061.8404 y=12274351.842
setbusxy bus=m1186063 x=1691639.1797 y=12274638.365
setbusxy bus=m1186065 x=1691427.9285 y=12274759.312
setbusxy bus=m1209750 x=1691988.2204 y=12273067.541
setbusxy bus=m1209753 x=1692894.6693 y=12273440.441
setbusxy bus=m1209774 x=1692571.0443 y=12274473.067
setbusxy bus=m1209782 x=1692906.1504 y=12275200.41
setbusxy bus=m1209788 x=1692322.028 y=12275732.599
setbusxy bus=m1209791 x=1692658.3096 y=12275897.84
setbusxy bus=m1209800 x=1693062.4988 y=12276129.092
setbusxy bus=m1209822 x=1691955.0059 y=12280203.117
setbusxy bus=m1209828 x=1691914.6194 y=12281507.951
setbusxy bus=m3032980 x=1690965.8219 y=12274981.237
setbusxy bus=m3036162 x=1683431.1357 y=12271776.064
setbusxy bus=m3036164 x=1668428.0898 y=12289757.07
setbusxy bus=m3036165 x=1672775.9406 y=12274366.35
setbusxy bus=m3036167 x=1673326.615 y=12274380.452
setbusxy bus=m3036169 x=1667530.8159 y=12275370.144
setbusxy bus=m3036170 x=1663793.3429 y=12277091.951
setbusxy bus=m3036172 x=1691645.0206 y=12274518.811
setbusxy bus=m3037452 x=1667364.1989 y=12262666.539
setbusxy bus=m3037453 x=1665555.1185 y=12282384.745
setbusxy bus=m3037455 x=1685008.9313 y=12275185.009
setbusxy bus=m3037537 x=1657954.9619 y=12284289.344
setbusxy bus=m3037538 x=1665591.6303 y=12282587.636
setbusxy bus=m3037540 x=1678913.3788 y=12274857.149
setbusxy bus=m3327098 x=1671532.5096 y=12293904.069
setbusxy bus=m3763619 x=1668691.565 y=12283575.468
setbusxy bus=m3763624 x=1668711.6231 y=12283618.194
setbusxy bus=m3768670 x=1667896.6789 y=12283876.717
setbusxy bus=m3772794 x=1668007.9754 y=12284492.284
setbusxy bus=m3949154 x=1669628.8895 y=12279608.349
setbusxy bus=m3949157 x=1669735.0783 y=12280278.561
setbusxy bus=m4113347 x=1674383.0963 y=12273210.839
setbusxy bus=m4113348 x=1674432.5063 y=12272640.496
setbusxy bus=p875742 x=1663170.6321 y=12285670.941
setbusxy bus=q16483 x=1687041.4361 y=12275415.373
setbusxy bus=q16483_cap x=1687041.4361 y=12275416.373
setbusxy bus=q16642 x=1673069.3329 y=12284210.726
setbusxy bus=q16642_cap x=1673069.3329 y=12284211.726
setbusxy bus=r18242 x=1672458.6808 y=12265257.649
setbusxy bus=r20185 x=1693275.0361 y=12276265.374
setbusxy bus=r42246 x=1673069.3329 y=12284208.726
setbusxy bus=r42247 x=1687041.4361 y=12275413.373
setbusxy bus=regxfmr_190-7361 x=1677199.8417 y=12269023.598
setbusxy bus=regxfmr_190-8581 x=1680565.271 y=12283008.21
setbusxy bus=regxfmr_190-8593 x=1672032.107 y=12283196.786
setbusxy bus=regxfmr_hvmv_sub_lsb x=1693840 y=12277577.757
setbusxy bus=sourcebus x=1693780 y=12277577.757
setbusxy bus=sx_293471a x=1669719.149 y=12262524.709
setbusxy bus=sx_293471b x=1669719.149 y=12262524.709
setbusxy bus=sx_293471c x=1669719.149 y=12262524.709
setbusxy bus=sx0247160b x=1668577.9502 y=12267587.779
setbusxy bus=sx0247162b x=1668209.1586 y=12267654.609
setbusxy bus=sx0247171b x=1668011.2481 y=12267919.698
setbusxy bus=sx2673300b x=1662674.7594 y=12257234.32
setbusxy bus=sx2673303c x=1674076.512 y=12281200.381
setbusxy bus=sx2673305b x=1678301.2616 y=12267314.982
setbusxy bus=sx2673306c x=1677158.9486 y=12280120.339
setbusxy bus=sx2673307c x=1677072.6213 y=12277238.979
setbusxy bus=sx2673308b x=1673188.2821 y=12279516.7
setbusxy bus=sx2673309c x=1673961.3202 y=12266129.169
setbusxy bus=sx2673310a x=1672302.1904 y=12267878.219
setbusxy bus=sx2673311a x=1664208.5271 y=12284382.166
setbusxy bus=sx2673312a x=1663848.6198 y=12289464.929
setbusxy bus=sx2673313b x=1664956.342 y=12291793.53
setbusxy bus=sx2673314c x=1663132.7414 y=12285418.36
setbusxy bus=sx2673315a x=1677763.7107 y=12270303.751
setbusxy bus=sx2673316a x=1678317.5391 y=12269629.001
setbusxy bus=sx2673317a x=1667582.4883 y=12275404.84
setbusxy bus=sx2673318c x=1671709.4992 y=12282572.361
setbusxy bus=sx2673319c x=1663354.1998 y=12276664.311
setbusxy bus=sx2673320b x=1667951.8984 y=12278611.41
setbusxy bus=sx2673321a x=1669837.8893 y=12264590.282
setbusxy bus=sx2673322b x=1662511.1816 y=12281333.82
setbusxy bus=sx2673323c x=1662749.2206 y=12282571.132
setbusxy bus=sx2673326b x=1659890.8311 y=12284280.2
setbusxy bus=sx2673331b x=1674158.1084 y=12285135.236
setbusxy bus=sx2673343b x=1667473.1415 y=12290652.56
setbusxy bus=sx2673346c x=1670245.47 y=12263102.34
setbusxy bus=sx2674027b x=1680699.8218 y=12282705.059
setbusxy bus=sx2674047c x=1684942.5201 y=12274698.968
setbusxy bus=sx2674051a x=1681930.2152 y=12272660.356
setbusxy bus=sx2674052c x=1681694.2323 y=12273704.697
setbusxy bus=sx2684420b x=1668945.3586 y=12292526.62
setbusxy bus=sx2685805a x=1663466.5244 y=12284405.722
setbusxy bus=sx2685809a x=1670666.3217 y=12282417.839
setbusxy bus=sx2688692b x=1679345.3689 y=12270139.604
setbusxy bus=sx2688693c x=1679473.3279 y=12270151.806
setbusxy bus=sx2689678b x=1668908.5601 y=12266395.11
setbusxy bus=sx2689691a x=1662747.3283 y=12281281.039
setbusxy bus=sx2690187b x=1680697.7902 y=12279643.172
setbusxy bus=sx2690868c x=1675322.1302 y=12272286.035
setbusxy bus=sx2690941b x=1673616.7975 y=12293176.958
setbusxy bus=sx2691936a x=1666543.2184 y=12286880.218
setbusxy bus=sx2691938b x=1659745.5788 y=12284280.249
setbusxy bus=sx2691939b x=1661604.192 y=12283972.668
setbusxy bus=sx2691941c x=1666667.5812 y=12293184.929
setbusxy bus=sx2691942b x=1669397.1802 y=12266618.518
setbusxy bus=sx2691943b x=1671191.392 y=12294275.591
setbusxy bus=sx2691944a x=1664139.7266 y=12289404.059
setbusxy bus=sx2691945c x=1675267.1619 y=12270137.159
setbusxy bus=sx2691946b x=1676923.9324 y=12268244.077
setbusxy bus=sx2691947a x=1671499.1696 y=12272293.559
setbusxy bus=sx2691948b x=1669631.9834 y=12275877.248
setbusxy bus=sx2691949b x=1672405.3399 y=12273501.052
setbusxy bus=sx2691950c x=1675794.6284 y=12269328.391
setbusxy bus=sx2691951c x=1675794.1205 y=12268614.192
setbusxy bus=sx2691952a x=1663843.4629 y=12277136.944
setbusxy bus=sx2691953a x=1670814.859 y=12264840.392
setbusxy bus=sx2691954b x=1668508.1311 y=12261561.429
setbusxy bus=sx2691959b x=1668027.6949 y=12268251.95
setbusxy bus=sx2691965b x=1675573.8212 y=12285675.9
setbusxy bus=sx2691966b x=1674730.1599 y=12286736.002
setbusxy bus=sx2691967b x=1673014.0506 y=12284152.09
setbusxy bus=sx2691973a x=1667679.5881 y=12285378.53
setbusxy bus=sx2692600c x=1681275.0395 y=12283474.951
setbusxy bus=sx2692633c x=1680648.5522 y=12282921.786
setbusxy bus=sx2692654a x=1683260.6288 y=12273423.691
setbusxy bus=sx2692655c x=1684819.1691 y=12274542.054
setbusxy bus=sx2692660a x=1686576.8282 y=12275576.012
setbusxy bus=sx2692661a x=1688022.9415 y=12275349.63
setbusxy bus=sx2692664c x=1680854.2206 y=12272614.731
setbusxy bus=sx2708744b x=1680827.0928 y=12279498.407
setbusxy bus=sx2710504b x=1672891.4983 y=12292946.23
setbusxy bus=sx2710505b x=1671910.9609 y=12293351.37
setbusxy bus=sx2710508b x=1668418.3386 y=12294780.779
setbusxy bus=sx2710509c x=1678968.9874 y=12274899.93
setbusxy bus=sx2710510c x=1673991.1596 y=12267087.781
setbusxy bus=sx2710511a x=1670624.8087 y=12284595.375
setbusxy bus=sx2710512b x=1671195.2709 y=12292554.501
setbusxy bus=sx2710513b x=1671686.8114 y=12292846.509
setbusxy bus=sx2710514b x=1670524.0881 y=12289192.811
setbusxy bus=sx2710515c x=1665767.9931 y=12292860.702
setbusxy bus=sx2710516a x=1664408.2481 y=12289322.671
setbusxy bus=sx2710517a x=1667838.5784 y=12275201.359
setbusxy bus=sx2710518a x=1663183.0853 y=12276378.23
setbusxy bus=sx2710519a x=1669574.9302 y=12264519.191
setbusxy bus=sx2710520a x=1673050.3207 y=12265185.09
setbusxy bus=sx2710521a x=1673209.2291 y=12265300.11
setbusxy bus=sx2710525c x=1662237.0199 y=12282707.332
setbusxy bus=sx2710530b x=1673520.222 y=12286601.252
setbusxy bus=sx2710532c x=1665260.5601 y=12278352.911
setbusxy bus=sx2710536a x=1664283.0088 y=12285251.095
setbusxy bus=sx2710537b x=1662400.7493 y=12257125.531
setbusxy bus=sx2710542b x=1663067.6191 y=12283571.342
setbusxy bus=sx2710543c x=1674365.3128 y=12277758.803
setbusxy bus=sx2710544a x=1671493.1484 y=12273212.984
setbusxy bus=sx2710546b x=1669313.7692 y=12276416.13
setbusxy bus=sx2711224b x=1683159.5682 y=12272429.051
setbusxy bus=sx2711225c x=1685539.5612 y=12275733.159
setbusxy bus=sx2711226b x=1684705.7836 y=12274401.025
setbusxy bus=sx2711234b x=1681632.9193 y=12271053.061
setbusxy bus=sx2724120c x=1674532.9907 y=12266132.499
setbusxy bus=sx2726973a x=1670513.3811 y=12280600.051
setbusxy bus=sx2726974b x=1673674.9688 y=12288972.43
setbusxy bus=sx2726975b x=1672517.7219 y=12292573.228
setbusxy bus=sx2726983a x=1665178.8859 y=12294161.989
setbusxy bus=sx2727795c x=1675476.3896 y=12268955.368
setbusxy bus=sx2728247a x=1678948.3436 y=12279315.32
setbusxy bus=sx2728247b x=1678948.3436 y=12279315.32
setbusxy bus=sx2728247c x=1678948.3436 y=12279315.32
setbusxy bus=sx2729206c x=1669932.3963 y=12283954.412
setbusxy bus=sx2729207c x=1669649.8747 y=12284665.789
setbusxy bus=sx2729401b x=1660250.4804 y=12283978.931
setbusxy bus=sx2729405b x=1679967.1744 y=12266210.106
setbusxy bus=sx2729406c x=1677519.0403 y=12277977.75
setbusxy bus=sx2729407b x=1670112.8702 y=12267055.902
setbusxy bus=sx2729408b x=1663547.7891 y=12286063.078
setbusxy bus=sx2729409b x=1660907.0118 y=12284423.728
setbusxy bus=sx2729410c x=1668619.2556 y=12281352.347
setbusxy bus=sx2729411a x=1671664.5701 y=12265418.911
setbusxy bus=sx2729412a x=1667673.5342 y=12260733.226
setbusxy bus=sx2729413a x=1666631.5364 y=12285127.277
setbusxy bus=sx2729414a x=1666945.0115 y=12278059.068
setbusxy bus=sx2729414b x=1666945.0115 y=12278059.068
setbusxy bus=sx2729414c x=1666945.0115 y=12278059.068
setbusxy bus=sx2729423c x=1675562.8398 y=12285945.871
setbusxy bus=sx2729424a x=1675475.4517 y=12286548.491
setbusxy bus=sx2729427b x=1668766.5887 y=12289546.309
setbusxy bus=sx2729428a x=1667095.1913 y=12275983.06
setbusxy bus=sx2729429a x=1667449.8025 y=12279865.126
setbusxy bus=sx2729430b x=1662951.8088 y=12283578.4
setbusxy bus=sx2729434b x=1664703.1887 y=12290560.56
setbusxy bus=sx2730106c x=1681297.8215 y=12280947.379
setbusxy bus=sx2730107c x=1682253.6886 y=12284172.832
setbusxy bus=sx2730108c x=1692422.152 y=12277608.021
setbusxy bus=sx2730149c x=1681810.8905 y=12279289.31
setbusxy bus=sx2730163c x=1683755.2699 y=12273367.121
setbusxy bus=sx2730187a x=1688809.5209 y=12274983.951
setbusxy bus=sx2731712b x=1664502.1284 y=12292811.222
setbusxy bus=sx2745799c x=1665081.7656 y=12285411.171
setbusxy bus=sx2745806c x=1674544.2343 y=12282321.665
setbusxy bus=sx2745811c x=1688372.9283 y=12283227.02
setbusxy bus=sx2746587c x=1663074.6232 y=12283138.878
setbusxy bus=sx2748124b x=1673358.602 y=12292607.352
setbusxy bus=sx2748125c x=1673899.5402 y=12281200.618
setbusxy bus=sx2748126c x=1666229.559 y=12294123.011
setbusxy bus=sx2748127a x=1671116.6687 y=12285457.931
setbusxy bus=sx2748128c x=1678126.5795 y=12276652.309
setbusxy bus=sx2748129a x=1673451.8106 y=12267914.558
setbusxy bus=sx2748130b x=1671930.8511 y=12266394.271
setbusxy bus=sx2748131b x=1668890.0503 y=12289410.948
setbusxy bus=sx2748132a x=1670191.8287 y=12271980.821
setbusxy bus=sx2748133c x=1674541.109 y=12271779.56
setbusxy bus=sx2748135a x=1667417.9971 y=12260621.487
setbusxy bus=sx2748139b x=1660264.5215 y=12284605.341
setbusxy bus=sx2748140a x=1662556.8602 y=12279813.131
setbusxy bus=sx2748143a x=1675947.3395 y=12286436.371
setbusxy bus=sx2748144a x=1675308.3512 y=12285169.831
setbusxy bus=sx2748146a x=1673925.4188 y=12268421.508
setbusxy bus=sx2748152b x=1665096.6382 y=12289779.502
setbusxy bus=sx2748157a x=1672088.3505 y=12284024.09
setbusxy bus=sx2748158a x=1670544.7688 y=12263313.759
setbusxy bus=sx2748780a x=1682515.3206 y=12282139.659
setbusxy bus=sx2748781a x=1683661.193 y=12282304.47
setbusxy bus=sx2748839b x=1683646.0009 y=12272561.831
setbusxy bus=sx2748840b x=1692349.7797 y=12272489.88
setbusxy bus=sx2763072b x=1665471.6311 y=12258825.608
setbusxy bus=sx2763153a x=1668914.356 y=12261878.041
setbusxy bus=sx2763407c x=1693161.353 y=12282202.578
setbusxy bus=sx2763811c x=1673919.283 y=12273366.65
setbusxy bus=sx2763812c x=1673608.8635 y=12273439.694
setbusxy bus=sx2764399b x=1665235.2018 y=12288310.959
setbusxy bus=sx2764403a x=1672461.664 y=12283921.989
setbusxy bus=sx2764411c x=1686101.1228 y=12286777.089
setbusxy bus=sx2764412a x=1664887.4186 y=12294314.311
setbusxy bus=sx2766499c x=1669599.7847 y=12284124.941
setbusxy bus=sx2766715b x=1661143.2486 y=12283984.932
setbusxy bus=sx2766716c x=1672283.2013 y=12279730.269
setbusxy bus=sx2766717c x=1674368.6305 y=12266456.092
setbusxy bus=sx2766718c x=1674385.4487 y=12267377.638
setbusxy bus=sx2766719a x=1670574.5057 y=12284380.442
setbusxy bus=sx2766720a x=1663541.3215 y=12286370.409
setbusxy bus=sx2766721a x=1677462.7408 y=12270623.489
setbusxy bus=sx2766722b x=1670478.7781 y=12275901.099
setbusxy bus=sx2766723a x=1664232.9516 y=12278379.58
setbusxy bus=sx2766724c x=1667923.2591 y=12280494.91
setbusxy bus=sx2766725c x=1667955.4373 y=12280694.865
setbusxy bus=sx2766726b x=1666979.9708 y=12260203.142
setbusxy bus=sx2766727b x=1665816.4897 y=12260797.799
setbusxy bus=sx2766729a x=1671059.509 y=12263247.08
setbusxy bus=sx2766730b x=1662476.468 y=12281151.589
setbusxy bus=sx2766732b x=1668168.2983 y=12267873.549
setbusxy bus=sx2766738c x=1674226.8516 y=12284262.01
setbusxy bus=sx2766741a x=1673874.8618 y=12274692.992
setbusxy bus=sx2766742b x=1662605.9098 y=12283664.42
setbusxy bus=sx2766744b x=1664679.9194 y=12293006.54
setbusxy bus=sx2766746c x=1666241.3596 y=12293231.209
setbusxy bus=sx2766747a x=1663588.4091 y=12278733.761
setbusxy bus=sx2766748a x=1664575.6475 y=12284965.428
setbusxy bus=sx2766749b x=1674127.9905 y=12277547.642
setbusxy bus=sx2766750c x=1668588.2611 y=12261848.288
setbusxy bus=sx2767340a x=1681637.5109 y=12278592.97
setbusxy bus=sx2767340b x=1681637.5109 y=12278592.97
setbusxy bus=sx2767340c x=1681637.5109 y=12278592.97
setbusxy bus=sx2767341c x=1682299.8178 y=12277966.429
setbusxy bus=sx2767342a x=1682378.2316 y=12282056.392
setbusxy bus=sx2767343c x=1686032.7483 y=12286943.808
setbusxy bus=sx2767407b x=1682708.3405 y=12273295.498
setbusxy bus=sx2767408c x=1685201.9116 y=12275171.102
setbusxy bus=sx2767409b x=1686679.9163 y=12272494.14
setbusxy bus=sx2767414c x=1680913.5716 y=12272196.55
setbusxy bus=sx2783231b x=1675183.9312 y=12285685.62
setbusxy bus=sx2785511a x=1678349.5985 y=12283961.949
setbusxy bus=sx2785512b x=1668912.652 y=12291802.291
setbusxy bus=sx2785513a x=1675328.8517 y=12274659.872
setbusxy bus=sx2785514a x=1674717.5401 y=12274747.53
setbusxy bus=sx2785515c x=1677499.8587 y=12280323.12
setbusxy bus=sx2785516b x=1679386.1609 y=12266552.331
setbusxy bus=sx2785517c x=1673387.0487 y=12280326.532
setbusxy bus=sx2785518c x=1674364.8295 y=12266205.621
setbusxy bus=sx2785519a x=1673347.2192 y=12268184.03
setbusxy bus=sx2785520b x=1670907.3508 y=12266876.341
setbusxy bus=sx2785521c x=1668945.801 y=12283735.739
setbusxy bus=sx2785522b x=1663602.6796 y=12292611.03
setbusxy bus=sx2785523c x=1675787.5013 y=12267506.15
setbusxy bus=sx2785524c x=1675691.827 y=12269527.113
setbusxy bus=sx2785525c x=1674785.9064 y=12269084.548
setbusxy bus=sx2785526b x=1666700.98 y=12260495.338
setbusxy bus=sx2785527a x=1670913.462 y=12263434.038
setbusxy bus=sx2785528b x=1671746.3099 y=12266115.71
setbusxy bus=sx2785529c x=1666356.3507 y=12284276.628
setbusxy bus=sx2785530a x=1664804.5402 y=12278361.89
setbusxy bus=sx2785531a x=1665698.2218 y=12283660.311
setbusxy bus=sx2785534b x=1675637.2887 y=12285472.091
setbusxy bus=sx2785535b x=1673667.8582 y=12287610.789
setbusxy bus=sx2785536b x=1674171.1583 y=12287025.622
setbusxy bus=sx2785537a x=1672299.2208 y=12284518.87
setbusxy bus=sx2785538a x=1673078.0301 y=12284731.932
setbusxy bus=sx2785543b x=1663900.8315 y=12292987.698
setbusxy bus=sx2785546a x=1665598.1361 y=12282413.694
setbusxy bus=sx2785547b x=1669497.6796 y=12276235.226
setbusxy bus=sx2786204c x=1692306.571 y=12277859.499
setbusxy bus=sx2786266a x=1688320.9582 y=12275402.952
setbusxy bus=sx2786273b x=1680178.6099 y=12266694.319
setbusxy bus=sx2786274c x=1681786.0483 y=12271968.66
setbusxy bus=sx2798067b x=1682321.2931 y=12277452.606
setbusxy bus=sx2801895b x=1661049.7943 y=12256880.7
setbusxy bus=sx2801896b x=1660278.5708 y=12284135.112
setbusxy bus=sx2801902b x=1674780.7414 y=12287418.199
setbusxy bus=sx2801909c x=1694049.9024 y=12277536.001
setbusxy bus=sx2802480b x=1680543.7438 y=12279973.539
setbusxy bus=sx2802481a x=1680162.3324 y=12279730.56
setbusxy bus=sx2803194c x=1674929.6433 y=12272379.485
setbusxy bus=sx2803199a x=1679676.809 y=12279493.918
setbusxy bus=sx2803199b x=1679676.809 y=12279493.918
setbusxy bus=sx2803199c x=1679676.809 y=12279493.918
setbusxy bus=sx2804245b x=1660555.1491 y=12284089.748
setbusxy bus=sx2804247b x=1661365.6 y=12257145.859
setbusxy bus=sx2804248b x=1668239.4908 y=12291750.702
setbusxy bus=sx2804249c x=1679975.2558 y=12270237.584
setbusxy bus=sx2804250c x=1679609.1513 y=12273452.019
setbusxy bus=sx2804251a x=1673660.469 y=12266461.318
setbusxy bus=sx2804252a x=1667567.4314 y=12263308.59
setbusxy bus=sx2804253a x=1674052.1777 y=12268059.917
setbusxy bus=sx2804254a x=1671734.9312 y=12288079.981
setbusxy bus=sx2804255b x=1670674.7308 y=12286235.491
setbusxy bus=sx2804256b x=1664602.1568 y=12289043.66
setbusxy bus=sx2804257b x=1664817.5982 y=12292351.049
setbusxy bus=sx2804258b x=1671469.7275 y=12275305.88
setbusxy bus=sx2804259a x=1667369.3898 y=12260260.371
setbusxy bus=sx2804260b x=1664254.8693 y=12258593.959
setbusxy bus=sx2804261c x=1667856.5804 y=12262128.43
setbusxy bus=sx2804262a x=1666878.9594 y=12284525.092
setbusxy bus=sx2804269b x=1674123.0303 y=12289308.351
setbusxy bus=sx2804270b x=1674998.4315 y=12287132.2
setbusxy bus=sx2804272b x=1674481.4712 y=12285702.471
setbusxy bus=sx2804277c x=1679172.3784 y=12283054.517
setbusxy bus=sx2804282c x=1675044.7491 y=12278142.991
setbusxy bus=sx2804283a x=1672957.1817 y=12268112.829
setbusxy bus=sx2804956a x=1681359.1591 y=12281286.151
setbusxy bus=sx2804957c x=1685923.2581 y=12287136.292
setbusxy bus=sx2805031c x=1683126.71 y=12273189.26
setbusxy bus=sx2805034a x=1687391.6496 y=12275239.648
setbusxy bus=sx2805036b x=1680740.4214 y=12266801.249
setbusxy bus=sx2806553c x=1691005.6405 y=12282561.22
setbusxy bus=sx2814529a x=1665751.9409 y=12278643.633
setbusxy bus=sx2814529b x=1665751.9409 y=12278643.633
setbusxy bus=sx2814529c x=1665751.9409 y=12278643.633
setbusxy bus=sx2820528c x=1665081.2127 y=12285311.176
setbusxy bus=sx2820531b x=1669547.3191 y=12281923.259
setbusxy bus=sx2820533a x=1672830.0009 y=12285344.378
setbusxy bus=sx2820535b x=1675195.8997 y=12284723.24
setbusxy bus=sx2820556a x=1670922.7272 y=12273166.47
setbusxy bus=sx2821010a x=1666401.0504 y=12280440.286
setbusxy bus=sx2821087a x=1680938.0452 y=12280220.798
setbusxy bus=sx2821770a x=1674662.4489 y=12272298.495
setbusxy bus=sx2822857b x=1661666.058 y=12283592.99
setbusxy bus=sx2822858b x=1661599.838 y=12284385.041
setbusxy bus=sx2822859b x=1662781.2882 y=12257473.392
setbusxy bus=sx2822860b x=1668085.3297 y=12294469.41
setbusxy bus=sx2822861a x=1673622.5278 y=12277032.881
setbusxy bus=sx2822862c x=1678914.0682 y=12275083.431
setbusxy bus=sx2822863c x=1677077.9093 y=12278420.172
setbusxy bus=sx2822864c x=1679130.9719 y=12272803.388
setbusxy bus=sx2822865c x=1679546.8306 y=12272923.708
setbusxy bus=sx2822866b x=1670344.1795 y=12284724.809
setbusxy bus=sx2822867b x=1672707.7804 y=12275002.31
setbusxy bus=sx2822868a x=1664425.8895 y=12278374.329
setbusxy bus=sx2822869a x=1668771.1434 y=12281547.689
setbusxy bus=sx2822870c x=1668138.8562 y=12280795.254
setbusxy bus=sx2822871b x=1665378.1604 y=12284532.342
setbusxy bus=sx2822872b x=1670285.4838 y=12281069.309
setbusxy bus=sx2822873b x=1673521.5614 y=12286202.92
setbusxy bus=sx2822877b x=1673819.529 y=12274370.108
setbusxy bus=sx2823544a x=1682660.5484 y=12282314.239
setbusxy bus=sx2823545a x=1682924.9698 y=12282881.179
setbusxy bus=sx2823592a x=1693447.2497 y=12276380.999
setbusxy bus=sx2823611a x=1691671.0889 y=12275467.89
setbusxy bus=sx2839305a x=1688440.6925 y=12275212.795
setbusxy bus=sx2841615a x=1666379.4112 y=12286406.188
setbusxy bus=sx2841616a x=1672946.3191 y=12277057.973
setbusxy bus=sx2841618a x=1674185.3509 y=12274504.351
setbusxy bus=sx2841619c x=1677556.3999 y=12279945.731
setbusxy bus=sx2841620b x=1671573.1802 y=12266489.679
setbusxy bus=sx2841621c x=1669945.9704 y=12286442.79
setbusxy bus=sx2841622a x=1670948.3886 y=12288308.899
setbusxy bus=sx2841623a x=1662688.2517 y=12280140.119
setbusxy bus=sx2841624b x=1661182.7914 y=12284353.191
setbusxy bus=sx2841625c x=1674197.8806 y=12269852.388
setbusxy bus=sx2841626c x=1674702.262 y=12270682.91
setbusxy bus=sx2841627a x=1670786.1338 y=12272230.366
setbusxy bus=sx2841628a x=1678322.8844 y=12269150.76
setbusxy bus=sx2841629c x=1675574.5216 y=12267978.288
setbusxy bus=sx2841630c x=1676022.0219 y=12268184.8
setbusxy bus=sx2841631c x=1663633.5962 y=12277042.24
setbusxy bus=sx2841632b x=1672134.6107 y=12283294.85
setbusxy bus=sx2841633a x=1667737.4113 y=12279704.649
setbusxy bus=sx2841634b x=1667900.9605 y=12277699.489
setbusxy bus=sx2841635a x=1668935.1309 y=12281653.39
setbusxy bus=sx2841636b x=1666356.5105 y=12259680.73
setbusxy bus=sx2841637c x=1668442.6893 y=12263690.399
setbusxy bus=sx2841638c x=1672727.7115 y=12265785.31
setbusxy bus=sx2841639a x=1666936.3894 y=12284763.27
setbusxy bus=sx2841641b x=1674707.3083 y=12285572.222
setbusxy bus=sx2841645c x=1667388.7885 y=12293455.392
setbusxy bus=sx2841648a x=1671615.8195 y=12272938.47
setbusxy bus=sx2842329c x=1683612.4588 y=12277970.509
setbusxy bus=sx2842330c x=1681462.1489 y=12283899.182
setbusxy bus=sx2842379a x=1682880.4217 y=12273755.52
setbusxy bus=sx2842383a x=1687899.0784 y=12275489.471
setbusxy bus=sx2842384c x=1687563.7307 y=12275480.559
setbusxy bus=sx2842390c x=1681482.4282 y=12273987.329
setbusxy bus=sx2851933a x=1665897.2178 y=12278489.914
setbusxy bus=sx2851933b x=1665897.2178 y=12278489.914
setbusxy bus=sx2851933c x=1665897.2178 y=12278489.914
setbusxy bus=sx2857591a x=1665871.1468 y=12282592.058
setbusxy bus=sx2858163a x=1663423.6147 y=12279236.799
setbusxy bus=sx2858166a x=1670298.6197 y=12282626.862
setbusxy bus=sx2858175a x=1663130.2879 y=12295168.576
setbusxy bus=sx2859391b x=1662377.4881 y=12281425.313
setbusxy bus=sx2859403a x=1681625.1246 y=12279797.808
setbusxy bus=sx2860477a x=1666634.9852 y=12287390.236
setbusxy bus=sx2860478b x=1661590.2984 y=12284176.469
setbusxy bus=sx2860479b x=1660730.3391 y=12283914.288
setbusxy bus=sx2860480b x=1668207.2103 y=12295181.729
setbusxy bus=sx2860481c x=1669525.6389 y=12286671.22
setbusxy bus=sx2860482a x=1671789.1295 y=12280128.302
setbusxy bus=sx2860483b x=1668266.4425 y=12289466.699
setbusxy bus=sx2860484b x=1670166.7817 y=12289045.519
setbusxy bus=sx2860485b x=1664622.6409 y=12292352.462
setbusxy bus=sx2860486c x=1673916.7189 y=12270797.172
setbusxy bus=sx2860487c x=1675335.4299 y=12268438.24
setbusxy bus=sx2860488b x=1663489.2081 y=12257527.119
setbusxy bus=sx2860489a x=1667582.0419 y=12261697.711
setbusxy bus=sx2860490a x=1672263.1719 y=12265032.42
setbusxy bus=sx2860491a x=1671391.4407 y=12264225.529
setbusxy bus=sx2860491b x=1671391.4407 y=12264225.529
setbusxy bus=sx2860492c x=1672594.2597 y=12266053.184
setbusxy bus=sx2860493a x=1665009.7702 y=12279052.348
setbusxy bus=sx2860499b x=1674349.2524 y=12286424.706
setbusxy bus=sx2860500b x=1671064.7887 y=12290319.031
setbusxy bus=sx2860501b x=1670600.7693 y=12288721.538
setbusxy bus=sx2860504a x=1665025.3514 y=12278369.32
setbusxy bus=sx2860506b x=1663947.0917 y=12292327.3
setbusxy bus=sx2861157c x=1691725.492 y=12281608.232
setbusxy bus=sx2861158c x=1686841.483 y=12284365.774
setbusxy bus=sx2861197c x=1683094.9988 y=12277561.138
setbusxy bus=sx2861218c x=1682701.6681 y=12272744.41
setbusxy bus=sx2861219b x=1684689.8419 y=12274079.301
setbusxy bus=sx2861222a x=1684243.2305 y=12272917.892
setbusxy bus=sx2861223b x=1691013.0501 y=12274317.54
setbusxy bus=sx2862616c x=1673317.0849 y=12272701.844
setbusxy bus=sx2875754c x=1681102.9174 y=12272195.808
setbusxy bus=sx2876796a x=1670547.1199 y=12288338.054
setbusxy bus=sx2876797a x=1670320.2302 y=12288132.353
setbusxy bus=sx2876798b x=1674068.66 y=12278395.891
setbusxy bus=sx2876812a x=1663817.822 y=12295551.638
setbusxy bus=sx2876813a x=1665690.0585 y=12283922.32
setbusxy bus=sx2876814a x=1663186.698 y=12284005.195
setbusxy bus=sx2878848c x=1669621.1699 y=12283790.638
setbusxy bus=sx2879054a x=1678144.5281 y=12270964.919
setbusxy bus=sx2879055c x=1675381.8499 y=12266128.698
setbusxy bus=sx2879061b x=1672890.5111 y=12275201.232
setbusxy bus=sx2879062c x=1677331.251 y=12277387.32
setbusxy bus=sx2879063b x=1673507.8316 y=12278426.5
setbusxy bus=sx2879064a x=1675091.0584 y=12267672.939
setbusxy bus=sx2879065b x=1669190.709 y=12266903.002
setbusxy bus=sx2879066b x=1668502.6916 y=12289165.7
setbusxy bus=sx2879067a x=1671290.3432 y=12287747.861
setbusxy bus=sx2879068b x=1669703.3685 y=12288913.038
setbusxy bus=sx2879069a x=1670869.5119 y=12287807.741
setbusxy bus=sx2879070b x=1668451.4056 y=12283737.189
setbusxy bus=sx2879071b x=1670306.6191 y=12275915.058
setbusxy bus=sx2879072b x=1672250.9412 y=12275452.64
setbusxy bus=sx2879073c x=1675456.139 y=12269893.84
setbusxy bus=sx2879074a x=1667831.5702 y=12274927.111
setbusxy bus=sx2879075a x=1668869.9185 y=12274267.209
setbusxy bus=sx2879076c x=1675777.63 y=12268875.828
setbusxy bus=sx2879077b x=1668543.4304 y=12277685.521
setbusxy bus=sx2879078a x=1664507.2525 y=12277731.229
setbusxy bus=sx2879079b x=1665773.0517 y=12259381.8
setbusxy bus=sx2879081a x=1664846.1391 y=12277816.159
setbusxy bus=sx2879087a x=1665197.8954 y=12283045.338
setbusxy bus=sx2879089c x=1666074.6442 y=12293591.67
setbusxy bus=sx2879092c x=1662888.1487 y=12276447.759
setbusxy bus=sx2879752b x=1680053.6615 y=12257414.18
setbusxy bus=sx2879753b x=1683385.569 y=12271649.512
setbusxy bus=sx2879767b x=1682804.191 y=12273086.049
setbusxy bus=sx2879773a x=1681456.6807 y=12271312.539
setbusxy bus=sx2879794a x=1684677.1484 y=12273422.638
setbusxy bus=sx2891575c x=1686138.8265 y=12286306.917
setbusxy bus=sx2895449c x=1670200.4877 y=12285806.292
setbusxy bus=sx2895461a x=1665770.5982 y=12280698.928
setbusxy bus=sx2896685a x=1678784.5486 y=12279657.098
setbusxy bus=sx2896685b x=1678784.5486 y=12279657.098
setbusxy bus=sx2896685c x=1678784.5486 y=12279657.098
setbusxy bus=sx2897554c x=1669904.822 y=12284372.008
setbusxy bus=sx2897764b x=1663403.5812 y=12257134.632
setbusxy bus=sx2897765b x=1668537.1594 y=12292005.678
setbusxy bus=sx2897766c x=1679601.0084 y=12275067.456
setbusxy bus=sx2897767c x=1674109.2104 y=12280698.768
setbusxy bus=sx2897768c x=1678157.7582 y=12277992.062
setbusxy bus=sx2897769c x=1673538.6581 y=12277730.028
setbusxy bus=sx2897770c x=1679449.8087 y=12276687.289
setbusxy bus=sx2897771b x=1680021.3973 y=12271715.27
setbusxy bus=sx2897772a x=1669430.579 y=12264868.199
setbusxy bus=sx2897773a x=1670551.1217 y=12285451.079
setbusxy bus=sx2897774b x=1672817.8194 y=12274725.289
setbusxy bus=sx2897775c x=1676623.5482 y=12269504.581
setbusxy bus=sx2897776c x=1674504.4908 y=12271370.141
setbusxy bus=sx2897777c x=1670099.2796 y=12282329.439
setbusxy bus=sx2897778a x=1667408.9859 y=12262700.031
setbusxy bus=sx2897779c x=1667917.7295 y=12261817.601
setbusxy bus=sx2897780b x=1670999.6296 y=12263828.52
setbusxy bus=sx2897781a x=1671475.679 y=12265454.362
setbusxy bus=sx2897784b x=1668132.6999 y=12267970.239
setbusxy bus=sx2897789b x=1674095.8902 y=12289784.819
setbusxy bus=sx2897790c x=1675788.3328 y=12285775.74
setbusxy bus=sx2897791b x=1673730.7809 y=12288049.298
setbusxy bus=sx2897792a x=1673243.9713 y=12284470.771
setbusxy bus=sx2897793a x=1672971.5218 y=12284918.328
setbusxy bus=sx2897800b x=1670815.9977 y=12291070.729
setbusxy bus=sx2897801a x=1674342.3219 y=12274618.371
setbusxy bus=sx2897805a x=1673588.2115 y=12277999.947
setbusxy bus=sx2897806c x=1674398.6501 y=12278387.101
setbusxy bus=sx2897807b x=1673654.1407 y=12277472.82
setbusxy bus=sx2898457a x=1681758.7116 y=12278446.751
setbusxy bus=sx2898515c x=1688965.1894 y=12276686.671
setbusxy bus=sx2898522a x=1687590.0516 y=12275349.978
setbusxy bus=sx2898526c x=1681446.6291 y=12271571.684
setbusxy bus=sx2911069b x=1657998.2211 y=12284319.989
setbusxy bus=sx2913406b x=1669833.1789 y=12276334.964
setbusxy bus=sx2914323b x=1663202.7625 y=12281296.125
setbusxy bus=sx2914324a x=1665361.5634 y=12281617.284
setbusxy bus=sx2915534a x=1675762.3806 y=12272522.775
setbusxy bus=sx2915542a x=1679461.7977 y=12279602.265
setbusxy bus=sx2915542b x=1679461.7977 y=12279602.265
setbusxy bus=sx2915542c x=1679461.7977 y=12279602.265
setbusxy bus=sx2916234a x=1669738.9914 y=12273971.051
setbusxy bus=sx2916598a x=1667530.3913 y=12285724.351
setbusxy bus=sx2916599a x=1667341.5084 y=12286261.181
setbusxy bus=sx2916602a x=1676855.4596 y=12283200.589
setbusxy bus=sx2916603b x=1668605.7592 y=12292470.84
setbusxy bus=sx2916605c x=1679726.8785 y=12273112.051
setbusxy bus=sx2916606c x=1679293.0384 y=12272924.671
setbusxy bus=sx2916607c x=1665238.3393 y=12293269.691
setbusxy bus=sx2916608c x=1664980.5535 y=12291209.272
setbusxy bus=sx2916609c x=1676024.1518 y=12269289.151
setbusxy bus=sx2916610b x=1665662.5702 y=12278767.811
setbusxy bus=sx2916617b x=1674669.8995 y=12287915.101
setbusxy bus=sx2916618b x=1673428.1111 y=12289129.34
setbusxy bus=sx2916619b x=1674392.4897 y=12287857.38
setbusxy bus=sx2916620a x=1673678.2293 y=12284730.981
setbusxy bus=sx2916620b x=1673678.2293 y=12284730.981
setbusxy bus=sx2916620c x=1673678.2293 y=12284730.981
setbusxy bus=sx2916625b x=1669918.7566 y=12266194.271
setbusxy bus=sx2916627a x=1672542.5191 y=12267963.03
setbusxy bus=sx2917255c x=1683166.388 y=12278294.81
setbusxy bus=sx2917310b x=1683804.4301 y=12272432.09
setbusxy bus=sx2917328b x=1682886.2093 y=12272848.649
setbusxy bus=sx2917330a x=1684434.0508 y=12273141.218
setbusxy bus=sx2917333a x=1688200.159 y=12275724.09
setbusxy bus=sx2917336c x=1681071.7919 y=12273516.85
setbusxy bus=sx2917359a x=1684833.7467 y=12273553.161
setbusxy bus=sx2925506c x=1674207.8503 y=12277863.382
setbusxy bus=sx2929261a x=1670576.1933 y=12285027.941
setbusxy bus=sx2933120c x=1673707.016 y=12281675.738
setbusxy bus=sx2933135a x=1681481.4329 y=12280389.918
setbusxy bus=sx2935547b x=1674035.212 y=12290119.421
setbusxy bus=sx2935549b x=1673922.4287 y=12276749.061
setbusxy bus=sx2935550c x=1678502.7111 y=12274977.832
setbusxy bus=sx2935551c x=1677063.7535 y=12277714.394
setbusxy bus=sx2935552c x=1679814.4592 y=12272317.758
setbusxy bus=sx2935553b x=1668384.0591 y=12289925.979
setbusxy bus=sx2935554a x=1670340.6692 y=12285319.568
setbusxy bus=sx2935555a x=1670386.4993 y=12285460.401
setbusxy bus=sx2935556b x=1664554.9791 y=12286439.042
setbusxy bus=sx2935557a x=1664512.8476 y=12283997.498
setbusxy bus=sx2935559a x=1667667.7916 y=12263520.538
setbusxy bus=sx2935560c x=1665725.0302 y=12278120.48
setbusxy bus=sx2935566c x=1675940.2698 y=12285601.631
setbusxy bus=sx2935567b x=1674217.8199 y=12285679.529
setbusxy bus=sx2935568b x=1670930.5956 y=12291742.981
setbusxy bus=sx2936211c x=1683449.9786 y=12277760.929
setbusxy bus=sx2936212a x=1681634.6806 y=12280594.3
setbusxy bus=sx2936213b x=1680315.3508 y=12283291.119
setbusxy bus=sx2936214a x=1680987.3283 y=12281156.709
setbusxy bus=sx2936216c x=1692197.3594 y=12278237.891
setbusxy bus=sx2936268c x=1692166.2011 y=12276177.841
setbusxy bus=sx2936270a x=1692765.8187 y=12275792.399
setbusxy bus=sx2936271a x=1684451.7292 y=12273726.139
setbusxy bus=sx2936275b x=1692353.5685 y=12274216.099
setbusxy bus=sx2936276b x=1691463.9501 y=12274455.121
setbusxy bus=sx2936279c x=1680607.3997 y=12270581.411
setbusxy bus=sx2937757c x=1692275.4701 y=12281816.128
setbusxy bus=sx2948732b x=1657809.1374 y=12283626.098
setbusxy bus=sx2951995c x=1673380.2453 y=12273824.144
setbusxy bus=sx2952003b x=1680028.1721 y=12279329.521
setbusxy bus=sx2952007c x=1687256.4529 y=12284352.605
setbusxy bus=sx2952013a x=1665930.6084 y=12283049.672
setbusxy bus=sx2952014a x=1665080.1313 y=12280942.189
setbusxy bus=sx2954338b x=1661497.7984 y=12283757.399
setbusxy bus=sx2954339b x=1662010.6586 y=12256790.588
setbusxy bus=sx2954344c x=1673943.1381 y=12280716.938
setbusxy bus=sx2954345c x=1670004.3507 y=12285576.351
setbusxy bus=sx2954346b x=1671378.4891 y=12293046.75
setbusxy bus=sx2954347b x=1665135.3782 y=12288211.131
setbusxy bus=sx2954348a x=1666627.1004 y=12286342.229
setbusxy bus=sx2954349b x=1670691.2991 y=12276025.929
setbusxy bus=sx2954350c x=1674510.1596 y=12270467.399
setbusxy bus=sx2954351c x=1674080.9685 y=12270554.209
setbusxy bus=sx2954352c x=1676111.5072 y=12268210.478
setbusxy bus=sx2954353a x=1670545.7395 y=12282522.721
setbusxy bus=sx2954354a x=1669864.7591 y=12264402.779
setbusxy bus=sx2954355a x=1666442.9402 y=12277084.462
setbusxy bus=sx2954357a x=1667653.8202 y=12285099.462
setbusxy bus=sx2954361b x=1673541.64 y=12288602.721
setbusxy bus=sx2955005b x=1681658.548 y=12277966.159
setbusxy bus=sx2955006c x=1681169.1006 y=12283605.081
setbusxy bus=sx2955047a x=1680786.1082 y=12282304.081
setbusxy bus=sx2955055b x=1683600.2281 y=12271883.599
setbusxy bus=sx2955074a x=1684166.8401 y=12273798.95
setbusxy bus=sx2955076a x=1686470.7746 y=12276051.922
setbusxy bus=sx2955077c x=1686268.8991 y=12275541.151
setbusxy bus=sx2955078a x=1686353.0187 y=12275224.878
setbusxy bus=sx2955081a x=1681674.1906 y=12272121.019
setbusxy bus=sx2970258c x=1674397.5893 y=12272842.657
setbusxy bus=sx2970804c x=1685455.2205 y=12287778.827
setbusxy bus=sx2970811a x=1663837.79 y=12295784.75
setbusxy bus=sx2972704c x=1675371.2167 y=12268954.226
setbusxy bus=sx2972930a x=1669944.201 y=12283533.335
setbusxy bus=sx2973144c x=1675083.6201 y=12266135.412
setbusxy bus=sx2973146b x=1659733.0122 y=12283663.789
setbusxy bus=sx2973148a x=1677350.0393 y=12283678.289
setbusxy bus=sx2973149b x=1669036.6093 y=12291220.549
setbusxy bus=sx2973150a x=1671882.5633 y=12286531.82
setbusxy bus=sx2973151a x=1673772.5397 y=12268144.881
setbusxy bus=sx2973152b x=1669242.7405 y=12289193.209
setbusxy bus=sx2973153a x=1670341.771 y=12284333.501
setbusxy bus=sx2973154a x=1670871.3306 y=12288018.001
setbusxy bus=sx2973155a x=1670314.0493 y=12287738.281
setbusxy bus=sx2973156b x=1673362.4604 y=12274425.032
setbusxy bus=sx2973157a x=1670559.4407 y=12273304.411
setbusxy bus=sx2973158c x=1676431.4581 y=12269026.389
setbusxy bus=sx2973159a x=1667488.8251 y=12275991.58
setbusxy bus=sx2973160b x=1669227.9089 y=12282500.459
setbusxy bus=sx2973161a x=1668309.598 y=12280127.061
setbusxy bus=sx2973162b x=1667254.5093 y=12260540.239
setbusxy bus=sx2973163b x=1664855.0889 y=12258227.809
setbusxy bus=sx2973164a x=1667642.8306 y=12262687.309
setbusxy bus=sx2973165a x=1666739.1506 y=12284071.202
setbusxy bus=sx2973166c x=1665230.7617 y=12277981.019
setbusxy bus=sx2973167b x=1666204.2089 y=12278075.19
setbusxy bus=sx2973169a x=1663607.7668 y=12280447.872
setbusxy bus=sx2973171b x=1675098.0585 y=12286994.202
setbusxy bus=sx2973178b x=1673800.5686 y=12277282.692
setbusxy bus=sx2973180b x=1668532.9447 y=12277499.829
setbusxy bus=sx2973791a x=1681596.8581 y=12279919.091
setbusxy bus=sx2973833b x=1688707.1414 y=12275362.631
setbusxy bus=sx2983432a x=1669671.0961 y=12285213.306
setbusxy bus=sx2989432b x=1671026.5813 y=12291061.124
setbusxy bus=sx2989564b x=1673986.7728 y=12289459.703
setbusxy bus=sx2989565a x=1682100.5801 y=12272323.407
setbusxy bus=sx2989566b x=1681219.6247 y=12279334.018
setbusxy bus=sx2989571a x=1661690.2326 y=12293593.963
setbusxy bus=sx2990098a x=1680719.6915 y=12280185.965
setbusxy bus=sx2990826a x=1678587.0477 y=12279643.164
setbusxy bus=sx2990826b x=1678587.0477 y=12279643.164
setbusxy bus=sx2990826c x=1678587.0477 y=12279643.164
setbusxy bus=sx2991640c x=1678087.1268 y=12275686.751
setbusxy bus=sx2991901b x=1659491.5899 y=12284153.29
setbusxy bus=sx2991902b x=1663021.9282 y=12257392.61
setbusxy bus=sx2991905a x=1673719.8487 y=12274950.516
setbusxy bus=sx2991906a x=1677949.0793 y=12270885.268
setbusxy bus=sx2991907a x=1674690.6007 y=12268073.618
setbusxy bus=sx2991908a x=1670486.7285 y=12286823.251
setbusxy bus=sx2991909a x=1663967.4611 y=12285398.511
setbusxy bus=sx2991910b x=1672342.3885 y=12275335.691
setbusxy bus=sx2991911c x=1676014.4115 y=12268782.362
setbusxy bus=sx2991912a x=1678495.2686 y=12270141.472
setbusxy bus=sx2991913a x=1674815.582 y=12268472.47
setbusxy bus=sx2991914c x=1669098.9791 y=12281759.002
setbusxy bus=sx2991915b x=1667933.1592 y=12278416.719
setbusxy bus=sx2991916b x=1668637.5483 y=12277999.771
setbusxy bus=sx2991917b x=1666167.9593 y=12259310.239
setbusxy bus=sx2991918b x=1663299.6083 y=12257529.318
setbusxy bus=sx2991919a x=1667395.2888 y=12261198.47
setbusxy bus=sx2991920a x=1667639.689 y=12261466.32
setbusxy bus=sx2991921c x=1668993.331 y=12263799.573
setbusxy bus=sx2991922a x=1671763.1813 y=12264572.099
setbusxy bus=sx2991923a x=1672191.0495 y=12264282.439
setbusxy bus=sx2991927b x=1660129.3207 y=12284885.478
setbusxy bus=sx2991929b x=1674994.0775 y=12288072.469
setbusxy bus=sx2991933c x=1662834.4707 y=12283202.321
setbusxy bus=sx2991939b x=1673404.7885 y=12279217.331
setbusxy bus=sx2991940c x=1679202.0375 y=12274586.054
setbusxy bus=sx2991943c x=1669151.838 y=12263585.09
setbusxy bus=sx2992556c x=1692179.9719 y=12280529.44
setbusxy bus=sx2992624a x=1683521.0483 y=12273218.608
setbusxy bus=sx2992656a x=1688596.8402 y=12275160.239
setbusxy bus=sx2992657a x=1684581.5068 y=12273171.336
setbusxy bus=sx3008232b x=1665334.1939 y=12288195.628
setbusxy bus=sx3008237c x=1675525.1198 y=12286153.104
setbusxy bus=sx3008248a x=1664013.5493 y=12296116.411
setbusxy bus=sx3010556a x=1674645.9994 y=12267608.939
setbusxy bus=sx3010557a x=1678502.9118 y=12283372.871
setbusxy bus=sx3010559a x=1675093.3399 y=12274363.42
setbusxy bus=sx3010560b x=1672260.702 y=12280249.998
setbusxy bus=sx3010561a x=1673133.7357 y=12278705.737
setbusxy bus=sx3010562b x=1669902.561 y=12289936.08
setbusxy bus=sx3010563a x=1662890.1189 y=12280140.168
setbusxy bus=sx3010564c x=1665379.4588 y=12292976.688
setbusxy bus=sx3010565c x=1676227.3093 y=12269580.18
setbusxy bus=sx3010566c x=1674252.7015 y=12269571.939
setbusxy bus=sx3010567c x=1675615.5881 y=12270405.819
setbusxy bus=sx3010568a x=1671265.3903 y=12282875.891
setbusxy bus=sx3010569a x=1669820.768 y=12264139.66
setbusxy bus=sx3010570a x=1666837.8519 y=12261691.391
setbusxy bus=sx3010580b x=1664212.1111 y=12292943.609
setbusxy bus=sx3010585a x=1665303.1381 y=12281095.892
setbusxy bus=sx3011229a x=1682219.741 y=12281591.741
setbusxy bus=sx3011293a x=1692668.1127 y=12274694.888
setbusxy bus=sx3011293b x=1692668.1127 y=12274694.888
setbusxy bus=sx3011293c x=1692668.1127 y=12274694.888
setbusxy bus=sx3011298c x=1681124.8883 y=12270699.539
setbusxy bus=sx3027116a x=1669542.0598 y=12262410.689
setbusxy bus=sx3027122a x=1680888.6925 y=12282141.515
setbusxy bus=sx3027124c x=1687792.349 y=12282779.97
setbusxy bus=sx3027132a x=1664299.2494 y=12294967.922
setbusxy bus=sx3027133a x=1665634.9714 y=12282619.526
setbusxy bus=sx3027670b x=1680937.2137 y=12279894.351
setbusxy bus=sx3027671a x=1680249.8476 y=12280237.792
setbusxy bus=sx3029055b x=1682739.5725 y=12278305.291
setbusxy bus=sx3029183b x=1668318.7034 y=12279323.97
setbusxy bus=sx3029495b x=1661317.5785 y=12256802.241
setbusxy bus=sx3029497c x=1677954.4819 y=12277235.809
setbusxy bus=sx3029498c x=1678866.8291 y=12270018.71
setbusxy bus=sx3029499a x=1669278.7484 y=12264802.069
setbusxy bus=sx3029500a x=1663600.0417 y=12279678.438
setbusxy bus=sx3029501b x=1672825.5936 y=12274410.327
setbusxy bus=sx3029502a x=1677244.8417 y=12269061.598
setbusxy bus=sx3029503c x=1675705.0898 y=12269341.801
setbusxy bus=sx3029504b x=1670049.2511 y=12275964.251
setbusxy bus=sx3029505c x=1671431.7289 y=12282654.33
setbusxy bus=sx3029506b x=1669605.9041 y=12282731.29
setbusxy bus=sx3029507b x=1666135.9982 y=12260715.371
setbusxy bus=sx3029510b x=1660557.578 y=12284485.25
setbusxy bus=sx3029518b x=1673922.4328 y=12277332.209
setbusxy bus=sx3029520b x=1669105.5122 y=12275977.842
setbusxy bus=sx3030126c x=1682212.9293 y=12277639.609
setbusxy bus=sx3030199c x=1683966.1115 y=12273586.171
setbusxy bus=sx3030200c x=1685244.8213 y=12275868.859
setbusxy bus=sx3030203c x=1687169.1303 y=12275795.799
setbusxy bus=sx3030204a x=1691440.861 y=12275319.479
setbusxy bus=sx3030205c x=1688985.4933 y=12274887.064
setbusxy bus=sx3045895c x=1680607.7028 y=12272363.097
setbusxy bus=sx3046854b x=1669867.9826 y=12276032.4
setbusxy bus=sx3047058a x=1663705.1041 y=12278369.156
setbusxy bus=sx3047073c x=1674817.503 y=12272575.384
setbusxy bus=sx3047289a x=1678548.959 y=12270396.231
setbusxy bus=sx3047289b x=1678548.959 y=12270396.231
setbusxy bus=sx3047289c x=1678548.959 y=12270396.231
setbusxy bus=sx3048196b x=1678092.7015 y=12267115.699
setbusxy bus=sx3048199b x=1669260.2919 y=12294897.159
setbusxy bus=sx3048200b x=1662216.4908 y=12256786.632
setbusxy bus=sx3048201b x=1662270.7914 y=12256369.692
setbusxy bus=sx3048203b x=1673117.921 y=12289999.498
setbusxy bus=sx3048205c x=1679177.3305 y=12273897.278
setbusxy bus=sx3048206a x=1674167.9511 y=12267169.312
setbusxy bus=sx3048207b x=1668480.524 y=12289791.02
setbusxy bus=sx3048208a x=1676595.5684 y=12268627.242
setbusxy bus=sx3048209b x=1667973.1689 y=12278825.799
setbusxy bus=sx3048210a x=1667099.3487 y=12262511.521
setbusxy bus=sx3048211a x=1671265.8983 y=12263764.934
setbusxy bus=sx3048212a x=1667341.7009 y=12285391.482
setbusxy bus=sx3048214a x=1667578.5603 y=12263603.94
setbusxy bus=sx3048221a x=1664203.8413 y=12277459.783
setbusxy bus=sx3048222c x=1662089.7482 y=12283389.48
setbusxy bus=sx3048227a x=1673784.9219 y=12278852.259
setbusxy bus=sx3048228c x=1678925.8893 y=12274474.72
setbusxy bus=sx3048230c x=1669254.0414 y=12263382.621
setbusxy bus=sx3048231b x=1668320.9889 y=12268236.017
setbusxy bus=sx3048887b x=1681920.4217 y=12278005.12
setbusxy bus=sx3048888c x=1686972.0881 y=12285547.068
setbusxy bus=sx3048889c x=1688012.681 y=12284230.954
setbusxy bus=sx3048890c x=1688395.5464 y=12283894.033
setbusxy bus=sx3048937c x=1685830.5902 y=12287308.631
setbusxy bus=sx3048946c x=1688941.3794 y=12277161.921
setbusxy bus=sx3048962a x=1685609.439 y=12276128.169
setbusxy bus=sx3048963b x=1683241.4103 y=12274639.261
setbusxy bus=sx3048965b x=1686637.6087 y=12275422.031
setbusxy bus=sx3048966c x=1688890.462 y=12275925.319
setbusxy bus=sx3048968c x=1680158.0808 y=12274482.982
setbusxy bus=sx3064514c x=1687085.7152 y=12285377.035
setbusxy bus=sx3065665a x=1681358.2498 y=12281917.689
setbusxy bus=sx3065696a x=1663191.2732 y=12278577.946
setbusxy bus=sx3065750b x=1673625.9889 y=12292213.091
setbusxy bus=sx3066801c x=1675576.9014 y=12266006.089
setbusxy bus=sx3066804a x=1671616.9951 y=12287087.824
setbusxy bus=sx3066805a x=1674641.0514 y=12274540.449
setbusxy bus=sx3066806c x=1679121.2808 y=12275128.389
setbusxy bus=sx3066807c x=1677527.048 y=12276159.471
setbusxy bus=sx3066808c x=1672527.5891 y=12279103.638
setbusxy bus=sx3066809c x=1673604.6405 y=12280572.231
setbusxy bus=sx3066810c x=1673963.3191 y=12277753.171
setbusxy bus=sx3066811b x=1669635.0922 y=12289760.869
setbusxy bus=sx3066812a x=1670736.31 y=12288227.478
setbusxy bus=sx3066813b x=1672568.2788 y=12275165.83
setbusxy bus=sx3066814b x=1674685.407 y=12283912.678
setbusxy bus=sx3066815c x=1669827.9114 y=12282842.008
setbusxy bus=sx3066816a x=1664644.9559 y=12277373.738
setbusxy bus=sx3066817a x=1663779.5448 y=12276609.236
setbusxy bus=sx3066818b x=1672535.0684 y=12265599.741
setbusxy bus=sx3066819a x=1669297.0698 y=12264555.761
setbusxy bus=sx3066821a x=1662789.132 y=12279711.251
setbusxy bus=sx3066826b x=1673716.9201 y=12286970.248
setbusxy bus=sx3066829c x=1667418.3698 y=12293361.458
setbusxy bus=sx3066830b x=1671273.1113 y=12290954.038
setbusxy bus=sx3067447a x=1681327.2307 y=12280657.137
setbusxy bus=sx3067448c x=1692449.5501 y=12282016.279
setbusxy bus=sx3067478a x=1681807.3188 y=12278952.14
setbusxy bus=sx3067506c x=1689190.4981 y=12276160.671
setbusxy bus=sx3067507c x=1685612.2816 y=12275302.129
setbusxy bus=sx3068944b x=1683053.9323 y=12272766.053
setbusxy bus=sx3081380a x=1686126.9809 y=12275284.626
setbusxy bus=sx3082981c x=1678757.9041 y=12276797.525
setbusxy bus=sx3082983b x=1675072.3397 y=12287090.355
setbusxy bus=sx3082988b x=1686625.5829 y=12272940.969
setbusxy bus=sx3082992a x=1671348.2115 y=12272671.468
setbusxy bus=sx3082993a x=1661377.8962 y=12292905.188
setbusxy bus=sx3085388b x=1663659.6181 y=12256375.721
setbusxy bus=sx3085389b x=1662261.129 y=12256969.53
setbusxy bus=sx3085390b x=1667899.2484 y=12291951.05
setbusxy bus=sx3085391b x=1673508.2166 y=12274618.514
setbusxy bus=sx3085392c x=1677655.7811 y=12276953.439
setbusxy bus=sx3085393c x=1679219.4005 y=12276946.369
setbusxy bus=sx3085394c x=1679379.7097 y=12273204.981
setbusxy bus=sx3085395a x=1673931.0426 y=12266745.662
setbusxy bus=sx3085396a x=1673469.9804 y=12265112.432
setbusxy bus=sx3085397b x=1668926.3286 y=12290115.46
setbusxy bus=sx3085398b x=1663405.6087 y=12285529.521
setbusxy bus=sx3085399c x=1674681.0488 y=12272021.962
setbusxy bus=sx3085400c x=1673366.1878 y=12270152.326
setbusxy bus=sx3085401a x=1670880.0919 y=12282545.036
setbusxy bus=sx3085402a x=1667763.9903 y=12263273.549
setbusxy bus=sx3085403a x=1665009.3688 y=12279339.781
setbusxy bus=sx3085410b x=1674523.1194 y=12286235.368
setbusxy bus=sx3086002c x=1681645.4408 y=12283938.569
setbusxy bus=sx3086074c x=1684893.4582 y=12275464.109
setbusxy bus=sx3086075b x=1691895.8815 y=12273460.182
setbusxy bus=sx3086078a x=1692840.4601 y=12275608.128
setbusxy bus=sx3086079b x=1691681.9597 y=12274555.112
setbusxy bus=sx3086098a x=1689048.5184 y=12275153.829
setbusxy bus=sx3091052a x=1669920.8579 y=12272180.26
setbusxy bus=sx3097861c x=1678996.574 y=12282115.1
setbusxy bus=sx3101194c x=1673278.3327 y=12273355.242
setbusxy bus=sx3101782a x=1683415.7852 y=12282222.882
setbusxy bus=sx3101787a x=1664187.9283 y=12295030.32
setbusxy bus=sx3101788a x=1664030.302 y=12295117.221
setbusxy bus=sx3101789a x=1663045.1525 y=12280833.633
setbusxy bus=sx3102286b x=1680173.1664 y=12280024.89
setbusxy bus=sx3102793b x=1675131.0231 y=12288042.495
setbusxy bus=sx3103822c x=1669388.5991 y=12283077.098
setbusxy bus=sx3104113a x=1671983.7386 y=12267707.17
setbusxy bus=sx3104114b x=1661780.6682 y=12283748.949
setbusxy bus=sx3104115b x=1661696.3192 y=12256625.692
setbusxy bus=sx3104117c x=1674305.462 y=12281910.472
setbusxy bus=sx3104118c x=1666232.971 y=12293861.301
setbusxy bus=sx3104119a x=1672661.6389 y=12280240.59
setbusxy bus=sx3104120b x=1673333.6082 y=12266549.349
setbusxy bus=sx3104121a x=1672063.5697 y=12267779.911
setbusxy bus=sx3104122a x=1673240.8092 y=12268172.021
setbusxy bus=sx3104123c x=1670227.0503 y=12284263.501
setbusxy bus=sx3104124b x=1665028.6282 y=12286914.08
setbusxy bus=sx3104125b x=1677648.351 y=12269236.211
setbusxy bus=sx3104126c x=1675326.472 y=12269557.82
setbusxy bus=sx3104127b x=1672264.3105 y=12273667.202
setbusxy bus=sx3104128a x=1678130.8393 y=12270197.808
setbusxy bus=sx3104129a x=1671609.5199 y=12283300.199
setbusxy bus=sx3104130b x=1665651.0195 y=12259001.339
setbusxy bus=sx3104131a x=1667393.3187 y=12262014.909
setbusxy bus=sx3104132a x=1667760.009 y=12263120.551
setbusxy bus=sx3104133a x=1670180.1592 y=12263722.888
setbusxy bus=sx3104134c x=1672124.8786 y=12264877.231
setbusxy bus=sx3104135a x=1667020.3574 y=12259907.321
setbusxy bus=sx3104136b x=1669970.1 y=12281414.532
setbusxy bus=sx3104144a x=1675628.0891 y=12286328.221
setbusxy bus=sx3104145b x=1674751.0782 y=12286977.609
setbusxy bus=sx3104154c x=1674777.8209 y=12278151.462
setbusxy bus=sx3104155c x=1674645.8396 y=12278158.372
setbusxy bus=sx3104157c x=1669229.5596 y=12262289.46
setbusxy bus=sx3104796c x=1683197.3988 y=12277972.88
setbusxy bus=sx3104830c x=1680906.7313 y=12281659.649
setbusxy bus=sx3104850c x=1683144.6218 y=12276483.141
setbusxy bus=sx3104853c x=1685333.3686 y=12275249.311
setbusxy bus=sx3104856a x=1688445.321 y=12274791.411
setbusxy bus=sx3104859b x=1680653.451 y=12271680.601
setbusxy bus=sx3108449a x=1681312.907 y=12282442.603
setbusxy bus=sx3118855c x=1676146.5567 y=12283455.438
setbusxy bus=sx3119793b x=1670399.0044 y=12266503.974
setbusxy bus=sx3120376a x=1667215.0198 y=12285976.3
setbusxy bus=sx3120484c x=1664828.4731 y=12285172.698
setbusxy bus=sx3120502a x=1665606.3199 y=12281016.421
setbusxy bus=sx3120503a x=1662449.3402 y=12294357.917
setbusxy bus=sx3120504a x=1662206.5702 y=12294202.383
setbusxy bus=sx3122810b x=1668677.0296 y=12292769.582
setbusxy bus=sx3122811a x=1673746.7799 y=12276547.882
setbusxy bus=sx3122812b x=1673844.7521 y=12275234.147
setbusxy bus=sx3122813a x=1674153.8117 y=12264820.198
setbusxy bus=sx3122814c x=1670245.171 y=12286994.73
setbusxy bus=sx3122815b x=1664676.6794 y=12292629.7
setbusxy bus=sx3122816b x=1664022.9292 y=12286532.869
setbusxy bus=sx3122817c x=1663271.948 y=12285299.588
setbusxy bus=sx3122818c x=1662965.7802 y=12284061.65
setbusxy bus=sx3122819c x=1674329.8906 y=12271621.041
setbusxy bus=sx3122820a x=1667711.9096 y=12274715.651
setbusxy bus=sx3122821b x=1671365.9799 y=12280268.029
setbusxy bus=sx3122822a x=1664330.6616 y=12278539.64
setbusxy bus=sx3122823b x=1666706.9806 y=12259852.598
setbusxy bus=sx3122824a x=1667183.0505 y=12261739.699
setbusxy bus=sx3122825a x=1667444.5719 y=12261508.82
setbusxy bus=sx3122826a x=1671460.5197 y=12264817.02
setbusxy bus=sx3122827a x=1666540.2406 y=12277249.92
setbusxy bus=sx3122835b x=1674405.388 y=12287365.311
setbusxy bus=sx3122837c x=1662569.1605 y=12283267.53
setbusxy bus=sx3122847a x=1665292.8817 y=12282424.094
setbusxy bus=sx3122848c x=1668604.0389 y=12285536.562
setbusxy bus=sx3122849b x=1668336.7585 y=12261438.93
setbusxy bus=sx3123452c x=1682779.3406 y=12277878.791
setbusxy bus=sx3123509c x=1692819.7957 y=12274489.142
setbusxy bus=sx3125349c x=1674235.8915 y=12273864.67
setbusxy bus=sx3139086b x=1669251.7435 y=12276143.062
setbusxy bus=sx3139103a x=1663403.3354 y=12295185.571
setbusxy bus=sx3139366a x=1691274.42 y=12273961.88
setbusxy bus=sx3139598b x=1669462.1632 y=12266213.502
setbusxy bus=sx3140238a x=1664107.7819 y=12294795.894
setbusxy bus=sx3141388c x=1675911.348 y=12267203.448
setbusxy bus=sx3141389a x=1666624.6592 y=12287141.531
setbusxy bus=sx3141390b x=1662756.9702 y=12256802.139
setbusxy bus=sx3141393c x=1675973.558 y=12282775.399
setbusxy bus=sx3141394b x=1680032.9808 y=12283196.55
setbusxy bus=sx3141395c x=1673154.8096 y=12277752.024
setbusxy bus=sx3141396c x=1672860.5489 y=12279511.088
setbusxy bus=sx3141397b x=1668019.5479 y=12289502.731
setbusxy bus=sx3141398a x=1667672.3669 y=12274524.794
setbusxy bus=sx3141399c x=1673692.2007 y=12270553.681
setbusxy bus=sx3141400a x=1678818.4594 y=12269690.588
setbusxy bus=sx3141401a x=1672237.3589 y=12283018.272
setbusxy bus=sx3141402c x=1663714.5045 y=12277470.94
setbusxy bus=sx3141403a x=1665678.0245 y=12282818.968
setbusxy bus=sx3141411c x=1662967.4678 y=12276624.649
setbusxy bus=sx3141412a x=1662310.58 y=12279740.489
setbusxy bus=sx3142049c x=1681111.6583 y=12281274.17
setbusxy bus=sx3142050c x=1689253.6953 y=12283900.652
setbusxy bus=sx3142078b x=1680127.4304 y=12257850.039
setbusxy bus=sx3142079b x=1683470.7904 y=12271822.331
setbusxy bus=sx3142098b x=1683413.811 y=12272409.111
setbusxy bus=sx3142099b x=1692651.5198 y=12272814.808
setbusxy bus=sx3143999a x=1674407.2231 y=12273444.072
setbusxy bus=sx3150961c x=1682054.7664 y=12276019.101
setbusxy bus=sx3156034a x=1662982.8032 y=12279734.889
setbusxy bus=sx3157167a x=1678355.3575 y=12283550.559
setbusxy bus=sx3157708c x=1669708.6974 y=12282047.368
setbusxy bus=sx3157710b x=1670705.459 y=12289917.746
setbusxy bus=sx3157718a x=1679381.3399 y=12282993.184
setbusxy bus=sx3159037b x=1673481.4042 y=12292761.169
setbusxy bus=sx3159448a x=1674455.7975 y=12272964.992
setbusxy bus=sx3159645a x=1669982.7443 y=12285192.904
setbusxy bus=sx3160098a x=1676757.5898 y=12283421.498
setbusxy bus=sx3160100b x=1667917.8401 y=12291732.45
setbusxy bus=sx3160101a x=1675134.0419 y=12275005.312
setbusxy bus=sx3160102b x=1663174.5083 y=12285011.938
setbusxy bus=sx3160103c x=1664303.1283 y=12287971.372
setbusxy bus=sx3160104b x=1669013.9297 y=12277199.85
setbusxy bus=sx3160105c x=1674887.1719 y=12270159.101
setbusxy bus=sx3160106a x=1667680.8783 y=12276634.701
setbusxy bus=sx3160107a x=1677938.9417 y=12269437.971
setbusxy bus=sx3160108b x=1660392.2184 y=12284386.868
setbusxy bus=sx3160109b x=1669777.0309 y=12281659.501
setbusxy bus=sx3160113b x=1674325.7987 y=12288904.449
setbusxy bus=sx3160114a x=1675447.0418 y=12286354.64
setbusxy bus=sx3160115b x=1674363.4081 y=12285899.419
setbusxy bus=sx3160117b x=1670762.4425 y=12290281.774
setbusxy bus=sx3160123a x=1673773.1827 y=12278237.511
setbusxy bus=sx3160793c x=1681438.7034 y=12278531.726
setbusxy bus=sx3160861c x=1685056.0284 y=12276632.128
setbusxy bus=sx3160862c x=1683578.1998 y=12276478.098
setbusxy bus=sx3160863c x=1692860.3011 y=12276687.429
setbusxy bus=sx3160864b x=1684487.9706 y=12274744.745
setbusxy bus=sx3160865a x=1685190.1929 y=12275047.456
setbusxy bus=sx3160868b x=1686559.7069 y=12272998.649
setbusxy bus=sx3160871c x=1687239.52 y=12275510.82
setbusxy bus=sx3160872c x=1686014.2016 y=12275717.279
setbusxy bus=sx3160878c x=1681073.9095 y=12272878.738
setbusxy bus=sx3160896c x=1682998.8985 y=12277339.61
setbusxy bus=sx3172805a x=1663483.06 y=12276308.372
setbusxy bus=sx3176656a x=1669125.5744 y=12285988.679
setbusxy bus=sx3176660b x=1675033.0181 y=12286218.902
setbusxy bus=sx3176661c x=1685577.8547 y=12287557.815
setbusxy bus=sx3177665a x=1671720.5829 y=12280448.978
setbusxy bus=sx3177881c x=1663100.4362 y=12283743.227
setbusxy bus=sx3177894a x=1661536.5302 y=12293162.167
setbusxy bus=sx3178969b x=1660490.5101 y=12283904.351
setbusxy bus=sx3178971a x=1671393.2511 y=12287667.428
setbusxy bus=sx3178972c x=1670085.1484 y=12284907.052
setbusxy bus=sx3178973a x=1670806.5687 y=12286907.698
setbusxy bus=sx3178974b x=1671584.4688 y=12293708.152
setbusxy bus=sx3178975b x=1667978.0718 y=12288504.638
setbusxy bus=sx3178976a x=1663878.8892 y=12279988.891
setbusxy bus=sx3178977c x=1674932.8013 y=12270349.368
setbusxy bus=sx3178978a x=1668486.0209 y=12274723.339
setbusxy bus=sx3178979c x=1671831.519 y=12282969.959
setbusxy bus=sx3178980c x=1667864.3013 y=12262447.418
setbusxy bus=sx3178981b x=1672375.5292 y=12265713.761
setbusxy bus=sx3178982a x=1662620.1106 y=12280413.482
setbusxy bus=sx3178988b x=1673851.5884 y=12286486.121
setbusxy bus=sx3178997c x=1668091.9488 y=12261455.891
setbusxy bus=sx3179607b x=1681631.412 y=12278204.112
setbusxy bus=sx3179608c x=1682032.4514 y=12283889.921
setbusxy bus=sx3179637c x=1689118.6583 y=12284046.417
setbusxy bus=sx3179646b x=1680754.057 y=12282457.099
setbusxy bus=sx3179650b x=1681545.4001 y=12280124.718
setbusxy bus=sx3179673c x=1687121.1211 y=12275966.901
setbusxy bus=sx3179674b x=1692620.21 y=12274083.319
setbusxy bus=sx3179678b x=1680309.342 y=12270431.391
setbusxy bus=sx3179682c x=1681717.9482 y=12271908.339
setbusxy bus=sx3179699b x=1680653.492 y=12266401.861
setbusxy bus=sx3181545c x=1674021.9369 y=12274116.091
setbusxy bus=sx3189188c x=1665815.6787 y=12278173.826
setbusxy bus=sx3189189b x=1665848.9587 y=12277969.407
setbusxy bus=sx3189190a x=1666085.2815 y=12279198.821
setbusxy bus=sx3195310a x=1667362.0416 y=12263308.84
setbusxy bus=sx3195315a x=1674286.5795 y=12268171.079
setbusxy bus=sx3195318b x=1680325.5376 y=12259461.229
setbusxy bus=sx3195321a x=1682868.0313 y=12282102.234
setbusxy bus=sx3195327a x=1663629.4469 y=12295185.841
setbusxy bus=sx3195751a x=1666364.6287 y=12279696.985
setbusxy bus=sx3197618a x=1666176.8886 y=12287055.121
setbusxy bus=sx3197624b x=1668739.1783 y=12294457.839
setbusxy bus=sx3197625c x=1678997.8683 y=12283426.069
setbusxy bus=sx3197626c x=1678812.6103 y=12275705.122
setbusxy bus=sx3197627c x=1677789.8801 y=12276447.301
setbusxy bus=sx3197628c x=1673899.061 y=12267264.019
setbusxy bus=sx3197629b x=1669468.7905 y=12267150.749
setbusxy bus=sx3197630a x=1673149.0793 y=12266043.772
setbusxy bus=sx3197631a x=1670947.0083 y=12285494.418
setbusxy bus=sx3197632b x=1670914.7318 y=12288788.381
setbusxy bus=sx3197633a x=1670883.168 y=12287406.919
setbusxy bus=sx3197634b x=1663540.1992 y=12285925.268
setbusxy bus=sx3197635b x=1671679.0618 y=12275405.929
setbusxy bus=sx3197636b x=1672406.2001 y=12274010.209
setbusxy bus=sx3197637c x=1675114.0616 y=12268253.642
setbusxy bus=sx3197638a x=1664459.616 y=12284392.209
setbusxy bus=sx3197639a x=1667516.7311 y=12275265.33
setbusxy bus=sx3197640c x=1670146.8915 y=12281931.328
setbusxy bus=sx3197641a x=1668536.0781 y=12280344.03
setbusxy bus=sx3197642c x=1663918.4402 y=12276982.488
setbusxy bus=sx3197643b x=1665970.528 y=12260467.678
setbusxy bus=sx3197644a x=1671522.6519 y=12265099.292
setbusxy bus=sx3197645a x=1672460.2673 y=12264315.985
setbusxy bus=sx3197646b x=1666025.9592 y=12284246.572
setbusxy bus=sx3197647a x=1667314.6878 y=12280225.729
setbusxy bus=sx3197652a x=1675854.9788 y=12286397.64
setbusxy bus=sx3197653b x=1673334.2881 y=12287670.701
setbusxy bus=sx3197654a x=1672800.5875 y=12284158.61
setbusxy bus=sx3197660b x=1671671.5989 y=12290771.959
setbusxy bus=sx3197661c x=1668604.6943 y=12285313.625
setbusxy bus=sx3198347c x=1688586.3995 y=12276983.131
setbusxy bus=sx3198348a x=1685917.536 y=12275870.08
setbusxy bus=sx3198355b x=1682021.7403 y=12271081.889
setbusxy bus=sx3198356c x=1680615.4483 y=12273483.55
setbusxy bus=sx3198358b x=1680664.4488 y=12271332.109
setbusxy bus=sx3207907a x=1665877.9912 y=12278564.986
setbusxy bus=sx3207907b x=1665877.9912 y=12278564.986
setbusxy bus=sx3207907c x=1665877.9912 y=12278564.986
setbusxy bus=sx3214055c x=1666914.9509 y=12260488.531
setbusxy bus=sx3214069c x=1683225.2721 y=12277620.579
setbusxy bus=sx3214071c x=1683339.6447 y=12277437.451
setbusxy bus=sx3214112b x=1669013.3604 y=12276860.468
setbusxy bus=sx3214549a x=1680209.0637 y=12279529.201
setbusxy bus=sx3215203a x=1679350.5011 y=12279492.349
setbusxy bus=sx3215203b x=1679350.5011 y=12279492.349
setbusxy bus=sx3215203c x=1679350.5011 y=12279492.349
setbusxy bus=sx3215340a x=1664889.1471 y=12293994.704
setbusxy bus=sx3215385a x=1678680.0023 y=12270211.431
setbusxy bus=sx3215385b x=1678680.0023 y=12270211.431
setbusxy bus=sx3215385c x=1678680.0023 y=12270211.431
setbusxy bus=sx3215549b x=1670785.6996 y=12290600.562
setbusxy bus=sx3216123a x=1670099.3206 y=12283943.673
setbusxy bus=sx3216336a x=1666465.8081 y=12286674.66
setbusxy bus=sx3216337a x=1666232.0207 y=12286569.749
setbusxy bus=sx3216338b x=1659731.9718 y=12283855.981
setbusxy bus=sx3216339b x=1662538.6616 y=12256657.71
setbusxy bus=sx3216342b x=1673682.1409 y=12278530.588
setbusxy bus=sx3216343c x=1678536.3802 y=12276900.49
setbusxy bus=sx3216344b x=1670550.028 y=12288633.081
setbusxy bus=sx3216345b x=1668181.7413 y=12283851.73
setbusxy bus=sx3216346a x=1663154.569 y=12279573.478
setbusxy bus=sx3216347c x=1675787.5013 y=12267788.18
setbusxy bus=sx3216348a x=1671358.5088 y=12272462.781
setbusxy bus=sx3216349b x=1668836.4664 y=12277509.873
setbusxy bus=sx3216350a x=1663721.8322 y=12276781.317
setbusxy bus=sx3216351a x=1664801.5992 y=12277910.134
setbusxy bus=sx3216358a x=1665698.0908 y=12283360.32
setbusxy bus=sx3216361b x=1664883.8797 y=12290808.442
setbusxy bus=sx3216367b x=1673556.2709 y=12278949.621
setbusxy bus=sx3216368c x=1665656.3812 y=12278404.439
setbusxy bus=sx3216370a x=1670747.2013 y=12263573.04
setbusxy bus=sx3216370b x=1670747.2013 y=12263573.04
setbusxy bus=sx3216370c x=1670747.2013 y=12263573.04
setbusxy bus=sx3216988b x=1681305.3499 y=12278063.631
setbusxy bus=sx3217052c x=1684820.1808 y=12275234.839
setbusxy bus=sx3217053c x=1685062.111 y=12275222.027
setbusxy bus=sx3217056a x=1693183.8687 y=12275175.05
setbusxy bus=sx3217057a x=1692957.5319 y=12275113.43
setbusxy bus=sx3217064b x=1685824.4135 y=12272686.05
setbusxy bus=sx3225319b x=1662275.7066 y=12256537.066
setbusxy bus=sx3226771a x=1666314.1947 y=12278859.689
setbusxy bus=sx3231255c x=1675980.9718 y=12283459.456
setbusxy bus=sx3231269b x=1657908.0353 y=12284760.251
setbusxy bus=sx3232301c x=1674413.1623 y=12273245.416
setbusxy bus=sx3232902a x=1681512.9884 y=12280260.664
setbusxy bus=sx3233353a x=1666130.3294 y=12280004.607
setbusxy bus=sx3233412a x=1680893.2882 y=12279713.082
setbusxy bus=sx3233413b x=1680450.9448 y=12280212.962
setbusxy bus=sx3234149a x=1691229.3067 y=12273209.707
setbusxy bus=sx3234149b x=1691229.3067 y=12273209.707
setbusxy bus=sx3234149c x=1691229.3067 y=12273209.707
setbusxy bus=sx3234185b x=1673620.5371 y=12292539.248
setbusxy bus=sx3235241c x=1666499.9811 y=12293528.251
setbusxy bus=sx3235242c x=1676385.5296 y=12283232.509
setbusxy bus=sx3235243c x=1676029.6405 y=12273587.666
setbusxy bus=sx3235244a x=1674911.8789 y=12274744.262
setbusxy bus=sx3235245c x=1672057.9008 y=12279728.131
setbusxy bus=sx3235246b x=1671152.9101 y=12292304.78
setbusxy bus=sx3235247a x=1663640.3914 y=12289900.719
setbusxy bus=sx3235248c x=1664781.5002 y=12293140.721
setbusxy bus=sx3235249a x=1666929.6719 y=12286288.518
setbusxy bus=sx3235250b x=1671199.1007 y=12275646.75
setbusxy bus=sx3235251c x=1674629.513 y=12270242.168
setbusxy bus=sx3235252b x=1672862.7648 y=12274196.192
setbusxy bus=sx3235253a x=1674881.6914 y=12268231.982
setbusxy bus=sx3235254c x=1667723.829 y=12284026.248
setbusxy bus=sx3235255b x=1670900.2606 y=12263725.751
setbusxy bus=sx3235256a x=1672892.3789 y=12265746.562
setbusxy bus=sx3235258a x=1667549.8104 y=12278973.537
setbusxy bus=sx3235258b x=1667549.8104 y=12278973.537
setbusxy bus=sx3235258c x=1667549.8104 y=12278973.537
setbusxy bus=sx3235266c x=1674447.2983 y=12270853.762
setbusxy bus=sx3235267c x=1666756.3006 y=12293540.605
setbusxy bus=sx3235268c x=1666986.2049 y=12293821.078
setbusxy bus=sx3235273b x=1675352.8993 y=12287548.439
setbusxy bus=sx3235275b x=1667757.5022 y=12260987.014
setbusxy bus=sx3235945c x=1681357.75 y=12283888.602
setbusxy bus=sx3235946a x=1681713.2583 y=12281889.41
setbusxy bus=sx3236004c x=1683632.4514 y=12277444.631
setbusxy bus=sx3236011b x=1680933.601 y=12271074.069
setbusxy bus=sx3251799a x=1684120.3996 y=12277186.968
setbusxy bus=sx3251806b x=1660148.789 y=12284206.939
setbusxy bus=sx3251807a x=1662696.4477 y=12294466.096
setbusxy bus=sx3251808a x=1664154.8286 y=12294536.777
setbusxy bus=sx3251854a x=1675947.3395 y=12286656.372
setbusxy bus=sx3252336b x=1680486.8258 y=12279745.871
setbusxy bus=sx3253570c x=1692080.7995 y=12281599.782
setbusxy bus=sx3253995c x=1669746.5608 y=12283426.741
setbusxy bus=sx3254203b x=1669005.492 y=12295593.18
setbusxy bus=sx3254204a x=1671938.8711 y=12278109.179
setbusxy bus=sx3254205c x=1668496.4984 y=12264897.158
setbusxy bus=sx3254206b x=1661070.6102 y=12283755.982
setbusxy bus=sx3254207a x=1673994.121 y=12274553.499
setbusxy bus=sx3254208c x=1674534.8995 y=12280729.931
setbusxy bus=sx3254209c x=1672210.8004 y=12279918.362
setbusxy bus=sx3254210c x=1673554.5915 y=12267022.728
setbusxy bus=sx3254211b x=1670465.5317 y=12267021.811
setbusxy bus=sx3254212b x=1672137.781 y=12266509.352
setbusxy bus=sx3254213b x=1664916.5985 y=12292808.51
setbusxy bus=sx3254214b x=1669071.712 y=12276592.848
setbusxy bus=sx3254215c x=1674952.8307 y=12271254.621
setbusxy bus=sx3254216a x=1670464.5118 y=12272090.459
setbusxy bus=sx3254217c x=1668357.9676 y=12281260.027
setbusxy bus=sx3254218a x=1672419.6882 y=12265206.111
setbusxy bus=sx3254219c x=1671925.1495 y=12264878.722
setbusxy bus=sx3254220c x=1671901.962 y=12265087.97
setbusxy bus=sx3254227b x=1674744.3402 y=12285920.66
setbusxy bus=sx3254228b x=1673406.1115 y=12288295.779
setbusxy bus=sx3254229b x=1674028.2693 y=12286392.479
setbusxy bus=sx3254230a x=1672685.5596 y=12285205.581
setbusxy bus=sx3254231a x=1672769.8716 y=12285014.572
setbusxy bus=sx3254234b x=1662051.8193 y=12283729.681
setbusxy bus=sx3254237a x=1679463.2272 y=12279213.26
setbusxy bus=sx3254238b x=1669942.2595 y=12262806.22
setbusxy bus=sx3254869b x=1682352.6807 y=12277686.439
setbusxy bus=sx3254870c x=1682074.8613 y=12277563.96
setbusxy bus=sx3254873c x=1688768.4503 y=12283449.818
setbusxy bus=sx3254915b x=1682973.6507 y=12275200.138
setbusxy bus=sx3263051c x=1675255.7545 y=12269085.117
setbusxy bus=sx3270814a x=1666553.3069 y=12287198.248
setbusxy bus=sx3312692a x=1661324.2427 y=12292577.766
setbusxy bus=sx3315860b x=1660775.7514 y=12282631.277
setbusxy bus=sx3342743c x=1668617.3632 y=12284175.457
setbusxy bus=sx3448661b x=1671181.9589 y=12293967.633
setbusxy bus=sx3552667c x=1684231.4094 y=12276481.904
setbusxy bus=sx3626914c x=1675934.433 y=12267076.844
setbusxy bus=sx3632979a x=1664837.2713 y=12289177.226
setbusxy bus=sx3645809c x=1668920.0986 y=12283846.36
setbusxy bus=sx3645810c x=1668974.1576 y=12284283.501
setbusxy bus=sx3645811c x=1668965.7895 y=12284742.221
setbusxy bus=sx3645812c x=1668814.4627 y=12285307.85
setbusxy bus=sx3649297a x=1667998.0767 y=12284105.444
setbusxy bus=sx3649298a x=1668050.9274 y=12284307.484
setbusxy bus=sx3649299a x=1668052.9344 y=12284519.558
setbusxy bus=sx3649300a x=1668053.6062 y=12284732.3
setbusxy bus=sx3649301a x=1668053.6062 y=12284933.004
setbusxy bus=sx3649302a x=1668054.6097 y=12285139.893
setbusxy bus=sx3649304a x=1668057.6202 y=12285345.779
setbusxy bus=sx3649305a x=1668056.9485 y=12285565.881
setbusxy bus=sx3649306a x=1667810.656 y=12284533.775
setbusxy bus=sx3727707a x=1669830.0618 y=12280509.361
setbusxy bus=sx3727708a x=1669786.0913 y=12280334.089
setbusxy bus=sx3727709a x=1669585.7518 y=12280389.635
setbusxy bus=sx3727710a x=1669367.0213 y=12280481.385
setbusxy bus=sx3727711a x=1669878.9476 y=12280191.516
setbusxy bus=sx3727712a x=1670018.5639 y=12280194.174
setbusxy bus=sx3728037a x=1669676.9656 y=12279988.518
setbusxy bus=sx3728038a x=1669664.096 y=12279655.992
setbusxy bus=sx3728039a x=1669458.1041 y=12279813.885
setbusxy bus=sx3728040a x=1669307.2197 y=12279942.081
setbusxy bus=sx3728041a x=1669201.4774 y=12280008.682
setbusxy bus=sx3728042a x=1669907.7261 y=12279703.145
setbusxy bus=sx3728043a x=1670121.611 y=12279666.957
setbusxy bus=sx3729297a x=1670223.884 y=12280566.009
setbusxy bus=sx3729298a x=1670025.523 y=12280512.912
setbusxy bus=sx3778577c x=1673363.3575 y=12277774.478
setbusxy bus=sx3784018a x=1670316.7936 y=12287948.262
setbusxy bus=x_293471a x=1669719.149 y=12262517.709
setbusxy bus=x_293471b x=1669719.149 y=12262517.709
setbusxy bus=x_293471c x=1669719.149 y=12262517.709
setbusxy bus=x0247160b x=1668577.9502 y=12267580.779
setbusxy bus=x0247162b x=1668209.1586 y=12267647.609
setbusxy bus=x0247171b x=1668011.2481 y=12267912.698
setbusxy bus=x2673300b x=1662634.7594 y=12257194.32
setbusxy bus=x2673303c x=1674036.512 y=12281160.381
setbusxy bus=x2673305b x=1678261.2616 y=12267274.982
setbusxy bus=x2673306c x=1677118.9486 y=12280080.339
setbusxy bus=x2673307c x=1677032.6213 y=12277198.979
setbusxy bus=x2673308b x=1673148.2821 y=12279476.7
setbusxy bus=x2673309c x=1673921.3202 y=12266089.169
setbusxy bus=x2673310a x=1672262.1904 y=12267838.219
setbusxy bus=x2673311a x=1664168.5271 y=12284342.166
setbusxy bus=x2673312a x=1663808.6198 y=12289424.929
setbusxy bus=x2673313b x=1664916.342 y=12291753.53
setbusxy bus=x2673314c x=1663092.7414 y=12285378.36
setbusxy bus=x2673315a x=1677723.7107 y=12270263.751
setbusxy bus=x2673316a x=1678277.5391 y=12269589.001
setbusxy bus=x2673317a x=1667542.4883 y=12275364.84
setbusxy bus=x2673318c x=1671669.4992 y=12282532.361
setbusxy bus=x2673319c x=1663314.1998 y=12276624.311
setbusxy bus=x2673320b x=1667911.8984 y=12278571.41
setbusxy bus=x2673321a x=1669797.8893 y=12264550.282
setbusxy bus=x2673322b x=1662471.1816 y=12281293.82
setbusxy bus=x2673323c x=1662709.2206 y=12282531.132
setbusxy bus=x2673326b x=1659850.8311 y=12284240.2
setbusxy bus=x2673331b x=1674118.1084 y=12285095.236
setbusxy bus=x2673343b x=1667433.1415 y=12290612.56
setbusxy bus=x2673346c x=1670205.47 y=12263062.34
setbusxy bus=x2674027b x=1680659.8218 y=12282665.059
setbusxy bus=x2674047c x=1684902.5201 y=12274658.968
setbusxy bus=x2674051a x=1681890.2152 y=12272620.356
setbusxy bus=x2674052c x=1681654.2323 y=12273664.697
setbusxy bus=x2684420b x=1668905.3586 y=12292486.62
setbusxy bus=x2685805a x=1663426.5244 y=12284365.722
setbusxy bus=x2685809a x=1670626.3217 y=12282377.839
setbusxy bus=x2688692b x=1679305.3689 y=12270099.604
setbusxy bus=x2688693c x=1679433.3279 y=12270111.806
setbusxy bus=x2689678b x=1668868.5601 y=12266355.11
setbusxy bus=x2689691a x=1662707.3283 y=12281241.039
setbusxy bus=x2690187b x=1680657.7902 y=12279603.172
setbusxy bus=x2690868c x=1675282.1302 y=12272246.035
setbusxy bus=x2690941b x=1673576.7975 y=12293136.958
setbusxy bus=x2691936a x=1666503.2184 y=12286840.218
setbusxy bus=x2691938b x=1659705.5788 y=12284240.249
setbusxy bus=x2691939b x=1661564.192 y=12283932.668
setbusxy bus=x2691941c x=1666627.5812 y=12293144.929
setbusxy bus=x2691942b x=1669357.1802 y=12266578.518
setbusxy bus=x2691943b x=1671151.392 y=12294235.591
setbusxy bus=x2691944a x=1664099.7266 y=12289364.059
setbusxy bus=x2691945c x=1675227.1619 y=12270097.159
setbusxy bus=x2691946b x=1676883.9324 y=12268204.077
setbusxy bus=x2691947a x=1671459.1696 y=12272253.559
setbusxy bus=x2691948b x=1669591.9834 y=12275837.248
setbusxy bus=x2691949b x=1672365.3399 y=12273461.052
setbusxy bus=x2691950c x=1675754.6284 y=12269288.391
setbusxy bus=x2691951c x=1675754.1205 y=12268574.192
setbusxy bus=x2691952a x=1663803.4629 y=12277096.944
setbusxy bus=x2691953a x=1670774.859 y=12264800.392
setbusxy bus=x2691954b x=1668468.1311 y=12261521.429
setbusxy bus=x2691959b x=1667987.6949 y=12268211.95
setbusxy bus=x2691965b x=1675533.8212 y=12285635.9
setbusxy bus=x2691966b x=1674690.1599 y=12286696.002
setbusxy bus=x2691967b x=1672974.0506 y=12284112.09
setbusxy bus=x2691973a x=1667639.5881 y=12285338.53
setbusxy bus=x2692600c x=1681235.0395 y=12283434.951
setbusxy bus=x2692633c x=1680608.5522 y=12282881.786
setbusxy bus=x2692654a x=1683220.6288 y=12273383.691
setbusxy bus=x2692655c x=1684779.1691 y=12274502.054
setbusxy bus=x2692660a x=1686536.8282 y=12275536.012
setbusxy bus=x2692661a x=1687982.9415 y=12275309.63
setbusxy bus=x2692664c x=1680814.2206 y=12272574.731
setbusxy bus=x2708744b x=1680787.0928 y=12279458.407
setbusxy bus=x2710504b x=1672851.4983 y=12292906.23
setbusxy bus=x2710505b x=1671870.9609 y=12293311.37
setbusxy bus=x2710508b x=1668378.3386 y=12294740.779
setbusxy bus=x2710509c x=1678928.9874 y=12274859.93
setbusxy bus=x2710510c x=1673951.1596 y=12267047.781
setbusxy bus=x2710511a x=1670584.8087 y=12284555.375
setbusxy bus=x2710512b x=1671155.2709 y=12292514.501
setbusxy bus=x2710513b x=1671646.8114 y=12292806.509
setbusxy bus=x2710514b x=1670484.0881 y=12289152.811
setbusxy bus=x2710515c x=1665727.9931 y=12292820.702
setbusxy bus=x2710516a x=1664368.2481 y=12289282.671
setbusxy bus=x2710517a x=1667798.5784 y=12275161.359
setbusxy bus=x2710518a x=1663143.0853 y=12276338.23
setbusxy bus=x2710519a x=1669534.9302 y=12264479.191
setbusxy bus=x2710520a x=1673010.3207 y=12265145.09
setbusxy bus=x2710521a x=1673169.2291 y=12265260.11
setbusxy bus=x2710525c x=1662197.0199 y=12282667.332
setbusxy bus=x2710530b x=1673480.222 y=12286561.252
setbusxy bus=x2710532c x=1665220.5601 y=12278312.911
setbusxy bus=x2710536a x=1664243.0088 y=12285211.095
setbusxy bus=x2710537b x=1662360.7493 y=12257085.531
setbusxy bus=x2710542b x=1663027.6191 y=12283531.342
setbusxy bus=x2710543c x=1674325.3128 y=12277718.803
setbusxy bus=x2710544a x=1671453.1484 y=12273172.984
setbusxy bus=x2710546b x=1669273.7692 y=12276376.13
setbusxy bus=x2711224b x=1683119.5682 y=12272389.051
setbusxy bus=x2711225c x=1685499.5612 y=12275693.159
setbusxy bus=x2711226b x=1684665.7836 y=12274361.025
setbusxy bus=x2711234b x=1681592.9193 y=12271013.061
setbusxy bus=x2724120c x=1674492.9907 y=12266092.499
setbusxy bus=x2726973a x=1670473.3811 y=12280560.051
setbusxy bus=x2726974b x=1673634.9688 y=12288932.43
setbusxy bus=x2726975b x=1672477.7219 y=12292533.228
setbusxy bus=x2726983a x=1665138.8859 y=12294121.989
setbusxy bus=x2727795c x=1675436.3896 y=12268915.368
setbusxy bus=x2728247a x=1678908.3436 y=12279275.32
setbusxy bus=x2728247b x=1678908.3436 y=12279275.32
setbusxy bus=x2728247c x=1678908.3436 y=12279275.32
setbusxy bus=x2729206c x=1669892.3963 y=12283914.412
setbusxy bus=x2729207c x=1669609.8747 y=12284625.789
setbusxy bus=x2729401b x=1660210.4804 y=12283938.931
setbusxy bus=x2729405b x=1679927.1744 y=12266170.106
setbusxy bus=x2729406c x=1677479.0403 y=12277937.75
setbusxy bus=x2729407b x=1670072.8702 y=12267015.902
setbusxy bus=x2729408b x=1663507.7891 y=12286023.078
setbusxy bus=x2729409b x=1660867.0118 y=12284383.728
setbusxy bus=x2729410c x=1668579.2556 y=12281312.347
setbusxy bus=x2729411a x=1671624.5701 y=12265378.911
setbusxy bus=x2729412a x=1667633.5342 y=12260693.226
setbusxy bus=x2729413a x=1666591.5364 y=12285087.277
setbusxy bus=x2729414a x=1666905.0115 y=12278019.068
setbusxy bus=x2729414b x=1666905.0115 y=12278019.068
setbusxy bus=x2729414c x=1666905.0115 y=12278019.068
setbusxy bus=x2729423c x=1675522.8398 y=12285905.871
setbusxy bus=x2729424a x=1675435.4517 y=12286508.491
setbusxy bus=x2729427b x=1668726.5887 y=12289506.309
setbusxy bus=x2729428a x=1667055.1913 y=12275943.06
setbusxy bus=x2729429a x=1667409.8025 y=12279825.126
setbusxy bus=x2729430b x=1662911.8088 y=12283538.4
setbusxy bus=x2729434b x=1664663.1887 y=12290520.56
setbusxy bus=x2730106c x=1681257.8215 y=12280907.379
setbusxy bus=x2730107c x=1682213.6886 y=12284132.832
setbusxy bus=x2730108c x=1692382.152 y=12277568.021
setbusxy bus=x2730149c x=1681770.8905 y=12279249.31
setbusxy bus=x2730163c x=1683715.2699 y=12273327.121
setbusxy bus=x2730187a x=1688769.5209 y=12274943.951
setbusxy bus=x2731712b x=1664462.1284 y=12292771.222
setbusxy bus=x2745799c x=1665041.7656 y=12285371.171
setbusxy bus=x2745806c x=1674504.2343 y=12282281.665
setbusxy bus=x2745811c x=1688332.9283 y=12283187.02
setbusxy bus=x2746587c x=1663034.6232 y=12283098.878
setbusxy bus=x2748124b x=1673318.602 y=12292567.352
setbusxy bus=x2748125c x=1673859.5402 y=12281160.618
setbusxy bus=x2748126c x=1666189.559 y=12294083.011
setbusxy bus=x2748127a x=1671076.6687 y=12285417.931
setbusxy bus=x2748128c x=1678086.5795 y=12276612.309
setbusxy bus=x2748129a x=1673411.8106 y=12267874.558
setbusxy bus=x2748130b x=1671890.8511 y=12266354.271
setbusxy bus=x2748131b x=1668850.0503 y=12289370.948
setbusxy bus=x2748132a x=1670151.8287 y=12271940.821
setbusxy bus=x2748133c x=1674501.109 y=12271739.56
setbusxy bus=x2748135a x=1667377.9971 y=12260581.487
setbusxy bus=x2748139b x=1660224.5215 y=12284565.341
setbusxy bus=x2748140a x=1662516.8602 y=12279773.131
setbusxy bus=x2748143a x=1675907.3395 y=12286396.371
setbusxy bus=x2748144a x=1675268.3512 y=12285129.831
setbusxy bus=x2748146a x=1673885.4188 y=12268381.508
setbusxy bus=x2748152b x=1665056.6382 y=12289739.502
setbusxy bus=x2748157a x=1672048.3505 y=12283984.09
setbusxy bus=x2748158a x=1670504.7688 y=12263273.759
setbusxy bus=x2748780a x=1682475.3206 y=12282099.659
setbusxy bus=x2748781a x=1683621.193 y=12282264.47
setbusxy bus=x2748839b x=1683606.0009 y=12272521.831
setbusxy bus=x2748840b x=1692309.7797 y=12272449.88
setbusxy bus=x2763072b x=1665431.6311 y=12258785.608
setbusxy bus=x2763153a x=1668874.356 y=12261838.041
setbusxy bus=x2763407c x=1693121.353 y=12282162.578
setbusxy bus=x2763811c x=1673879.283 y=12273326.65
setbusxy bus=x2763812c x=1673568.8635 y=12273399.694
setbusxy bus=x2764399b x=1665195.2018 y=12288270.959
setbusxy bus=x2764403a x=1672421.664 y=12283881.989
setbusxy bus=x2764411c x=1686061.1228 y=12286737.089
setbusxy bus=x2764412a x=1664847.4186 y=12294274.311
setbusxy bus=x2766499c x=1669559.7847 y=12284084.941
setbusxy bus=x2766715b x=1661103.2486 y=12283944.932
setbusxy bus=x2766716c x=1672243.2013 y=12279690.269
setbusxy bus=x2766717c x=1674328.6305 y=12266416.092
setbusxy bus=x2766718c x=1674345.4487 y=12267337.638
setbusxy bus=x2766719a x=1670534.5057 y=12284340.442
setbusxy bus=x2766720a x=1663501.3215 y=12286330.409
setbusxy bus=x2766721a x=1677422.7408 y=12270583.489
setbusxy bus=x2766722b x=1670438.7781 y=12275861.099
setbusxy bus=x2766723a x=1664192.9516 y=12278339.58
setbusxy bus=x2766724c x=1667883.2591 y=12280454.91
setbusxy bus=x2766725c x=1667915.4373 y=12280654.865
setbusxy bus=x2766726b x=1666939.9708 y=12260163.142
setbusxy bus=x2766727b x=1665776.4897 y=12260757.799
setbusxy bus=x2766729a x=1671019.509 y=12263207.08
setbusxy bus=x2766730b x=1662436.468 y=12281111.589
setbusxy bus=x2766732b x=1668128.2983 y=12267833.549
setbusxy bus=x2766738c x=1674186.8516 y=12284222.01
setbusxy bus=x2766741a x=1673834.8618 y=12274652.992
setbusxy bus=x2766742b x=1662565.9098 y=12283624.42
setbusxy bus=x2766744b x=1664639.9194 y=12292966.54
setbusxy bus=x2766746c x=1666201.3596 y=12293191.209
setbusxy bus=x2766747a x=1663548.4091 y=12278693.761
setbusxy bus=x2766748a x=1664535.6475 y=12284925.428
setbusxy bus=x2766749b x=1674087.9905 y=12277507.642
setbusxy bus=x2766750c x=1668548.2611 y=12261808.288
setbusxy bus=x2767340a x=1681597.5109 y=12278552.97
setbusxy bus=x2767340b x=1681597.5109 y=12278552.97
setbusxy bus=x2767340c x=1681597.5109 y=12278552.97
setbusxy bus=x2767341c x=1682259.8178 y=12277926.429
setbusxy bus=x2767342a x=1682338.2316 y=12282016.392
setbusxy bus=x2767343c x=1685992.7483 y=12286903.808
setbusxy bus=x2767407b x=1682668.3405 y=12273255.498
setbusxy bus=x2767408c x=1685161.9116 y=12275131.102
setbusxy bus=x2767409b x=1686639.9163 y=12272454.14
setbusxy bus=x2767414c x=1680873.5716 y=12272156.55
setbusxy bus=x2783231b x=1675143.9312 y=12285645.62
setbusxy bus=x2785511a x=1678309.5985 y=12283921.949
setbusxy bus=x2785512b x=1668872.652 y=12291762.291
setbusxy bus=x2785513a x=1675288.8517 y=12274619.872
setbusxy bus=x2785514a x=1674677.5401 y=12274707.53
setbusxy bus=x2785515c x=1677459.8587 y=12280283.12
setbusxy bus=x2785516b x=1679346.1609 y=12266512.331
setbusxy bus=x2785517c x=1673347.0487 y=12280286.532
setbusxy bus=x2785518c x=1674324.8295 y=12266165.621
setbusxy bus=x2785519a x=1673307.2192 y=12268144.03
setbusxy bus=x2785520b x=1670867.3508 y=12266836.341
setbusxy bus=x2785521c x=1668905.801 y=12283695.739
setbusxy bus=x2785522b x=1663562.6796 y=12292571.03
setbusxy bus=x2785523c x=1675747.5013 y=12267466.15
setbusxy bus=x2785524c x=1675651.827 y=12269487.113
setbusxy bus=x2785525c x=1674745.9064 y=12269044.548
setbusxy bus=x2785526b x=1666660.98 y=12260455.338
setbusxy bus=x2785527a x=1670873.462 y=12263394.038
setbusxy bus=x2785528b x=1671706.3099 y=12266075.71
setbusxy bus=x2785529c x=1666316.3507 y=12284236.628
setbusxy bus=x2785530a x=1664764.5402 y=12278321.89
setbusxy bus=x2785531a x=1665658.2218 y=12283620.311
setbusxy bus=x2785534b x=1675597.2887 y=12285432.091
setbusxy bus=x2785535b x=1673627.8582 y=12287570.789
setbusxy bus=x2785536b x=1674131.1583 y=12286985.622
setbusxy bus=x2785537a x=1672259.2208 y=12284478.87
setbusxy bus=x2785538a x=1673038.0301 y=12284691.932
setbusxy bus=x2785543b x=1663860.8315 y=12292947.698
setbusxy bus=x2785546a x=1665558.1361 y=12282373.694
setbusxy bus=x2785547b x=1669457.6796 y=12276195.226
setbusxy bus=x2786204c x=1692266.571 y=12277819.499
setbusxy bus=x2786266a x=1688280.9582 y=12275362.952
setbusxy bus=x2786273b x=1680138.6099 y=12266654.319
setbusxy bus=x2786274c x=1681746.0483 y=12271928.66
setbusxy bus=x2798067b x=1682281.2931 y=12277412.606
setbusxy bus=x2801895b x=1661009.7943 y=12256840.7
setbusxy bus=x2801896b x=1660238.5708 y=12284095.112
setbusxy bus=x2801902b x=1674740.7414 y=12287378.199
setbusxy bus=x2801909c x=1694009.9024 y=12277496.001
setbusxy bus=x2802480b x=1680503.7438 y=12279933.539
setbusxy bus=x2802481a x=1680122.3324 y=12279690.56
setbusxy bus=x2803194c x=1674889.6433 y=12272339.485
setbusxy bus=x2803199a x=1679636.809 y=12279453.918
setbusxy bus=x2803199b x=1679636.809 y=12279453.918
setbusxy bus=x2803199c x=1679636.809 y=12279453.918
setbusxy bus=x2804245b x=1660515.1491 y=12284049.748
setbusxy bus=x2804247b x=1661325.6 y=12257105.859
setbusxy bus=x2804248b x=1668199.4908 y=12291710.702
setbusxy bus=x2804249c x=1679935.2558 y=12270197.584
setbusxy bus=x2804250c x=1679569.1513 y=12273412.019
setbusxy bus=x2804251a x=1673620.469 y=12266421.318
setbusxy bus=x2804252a x=1667527.4314 y=12263268.59
setbusxy bus=x2804253a x=1674012.1777 y=12268019.917
setbusxy bus=x2804254a x=1671694.9312 y=12288039.981
setbusxy bus=x2804255b x=1670634.7308 y=12286195.491
setbusxy bus=x2804256b x=1664562.1568 y=12289003.66
setbusxy bus=x2804257b x=1664777.5982 y=12292311.049
setbusxy bus=x2804258b x=1671429.7275 y=12275265.88
setbusxy bus=x2804259a x=1667329.3898 y=12260220.371
setbusxy bus=x2804260b x=1664214.8693 y=12258553.959
setbusxy bus=x2804261c x=1667816.5804 y=12262088.43
setbusxy bus=x2804262a x=1666838.9594 y=12284485.092
setbusxy bus=x2804269b x=1674083.0303 y=12289268.351
setbusxy bus=x2804270b x=1674958.4315 y=12287092.2
setbusxy bus=x2804272b x=1674441.4712 y=12285662.471
setbusxy bus=x2804277c x=1679132.3784 y=12283014.517
setbusxy bus=x2804282c x=1675004.7491 y=12278102.991
setbusxy bus=x2804283a x=1672917.1817 y=12268072.829
setbusxy bus=x2804956a x=1681319.1591 y=12281246.151
setbusxy bus=x2804957c x=1685883.2581 y=12287096.292
setbusxy bus=x2805031c x=1683086.71 y=12273149.26
setbusxy bus=x2805034a x=1687351.6496 y=12275199.648
setbusxy bus=x2805036b x=1680700.4214 y=12266761.249
setbusxy bus=x2806553c x=1690965.6405 y=12282521.22
setbusxy bus=x2814529a x=1665711.9409 y=12278603.633
setbusxy bus=x2814529b x=1665711.9409 y=12278603.633
setbusxy bus=x2814529c x=1665711.9409 y=12278603.633
setbusxy bus=x2820528c x=1665041.2127 y=12285271.176
setbusxy bus=x2820531b x=1669507.3191 y=12281883.259
setbusxy bus=x2820533a x=1672790.0009 y=12285304.378
setbusxy bus=x2820535b x=1675155.8997 y=12284683.24
setbusxy bus=x2820556a x=1670882.7272 y=12273126.47
setbusxy bus=x2821010a x=1666361.0504 y=12280400.286
setbusxy bus=x2821087a x=1680898.0452 y=12280180.798
setbusxy bus=x2821770a x=1674622.4489 y=12272258.495
setbusxy bus=x2822857b x=1661626.058 y=12283552.99
setbusxy bus=x2822858b x=1661559.838 y=12284345.041
setbusxy bus=x2822859b x=1662741.2882 y=12257433.392
setbusxy bus=x2822860b x=1668045.3297 y=12294429.41
setbusxy bus=x2822861a x=1673582.5278 y=12276992.881
setbusxy bus=x2822862c x=1678874.0682 y=12275043.431
setbusxy bus=x2822863c x=1677037.9093 y=12278380.172
setbusxy bus=x2822864c x=1679090.9719 y=12272763.388
setbusxy bus=x2822865c x=1679506.8306 y=12272883.708
setbusxy bus=x2822866b x=1670304.1795 y=12284684.809
setbusxy bus=x2822867b x=1672667.7804 y=12274962.31
setbusxy bus=x2822868a x=1664385.8895 y=12278334.329
setbusxy bus=x2822869a x=1668731.1434 y=12281507.689
setbusxy bus=x2822870c x=1668098.8562 y=12280755.254
setbusxy bus=x2822871b x=1665338.1604 y=12284492.342
setbusxy bus=x2822872b x=1670245.4838 y=12281029.309
setbusxy bus=x2822873b x=1673481.5614 y=12286162.92
setbusxy bus=x2822877b x=1673779.529 y=12274330.108
setbusxy bus=x2823544a x=1682620.5484 y=12282274.239
setbusxy bus=x2823545a x=1682884.9698 y=12282841.179
setbusxy bus=x2823592a x=1693407.2497 y=12276340.999
setbusxy bus=x2823611a x=1691631.0889 y=12275427.89
setbusxy bus=x2839305a x=1688400.6925 y=12275172.795
setbusxy bus=x2841615a x=1666339.4112 y=12286366.188
setbusxy bus=x2841616a x=1672906.3191 y=12277017.973
setbusxy bus=x2841618a x=1674145.3509 y=12274464.351
setbusxy bus=x2841619c x=1677516.3999 y=12279905.731
setbusxy bus=x2841620b x=1671533.1802 y=12266449.679
setbusxy bus=x2841621c x=1669905.9704 y=12286402.79
setbusxy bus=x2841622a x=1670908.3886 y=12288268.899
setbusxy bus=x2841623a x=1662648.2517 y=12280100.119
setbusxy bus=x2841624b x=1661142.7914 y=12284313.191
setbusxy bus=x2841625c x=1674157.8806 y=12269812.388
setbusxy bus=x2841626c x=1674662.262 y=12270642.91
setbusxy bus=x2841627a x=1670746.1338 y=12272190.366
setbusxy bus=x2841628a x=1678282.8844 y=12269110.76
setbusxy bus=x2841629c x=1675534.5216 y=12267938.288
setbusxy bus=x2841630c x=1675982.0219 y=12268144.8
setbusxy bus=x2841631c x=1663593.5962 y=12277002.24
setbusxy bus=x2841632b x=1672094.6107 y=12283254.85
setbusxy bus=x2841633a x=1667697.4113 y=12279664.649
setbusxy bus=x2841634b x=1667860.9605 y=12277659.489
setbusxy bus=x2841635a x=1668895.1309 y=12281613.39
setbusxy bus=x2841636b x=1666316.5105 y=12259640.73
setbusxy bus=x2841637c x=1668402.6893 y=12263650.399
setbusxy bus=x2841638c x=1672687.7115 y=12265745.31
setbusxy bus=x2841639a x=1666896.3894 y=12284723.27
setbusxy bus=x2841641b x=1674667.3083 y=12285532.222
setbusxy bus=x2841645c x=1667348.7885 y=12293415.392
setbusxy bus=x2841648a x=1671575.8195 y=12272898.47
setbusxy bus=x2842329c x=1683572.4588 y=12277930.509
setbusxy bus=x2842330c x=1681422.1489 y=12283859.182
setbusxy bus=x2842379a x=1682840.4217 y=12273715.52
setbusxy bus=x2842383a x=1687859.0784 y=12275449.471
setbusxy bus=x2842384c x=1687523.7307 y=12275440.559
setbusxy bus=x2842390c x=1681442.4282 y=12273947.329
setbusxy bus=x2851933a x=1665857.2178 y=12278449.914
setbusxy bus=x2851933b x=1665857.2178 y=12278449.914
setbusxy bus=x2851933c x=1665857.2178 y=12278449.914
setbusxy bus=x2857591a x=1665831.1468 y=12282552.058
setbusxy bus=x2858163a x=1663383.6147 y=12279196.799
setbusxy bus=x2858166a x=1670258.6197 y=12282586.862
setbusxy bus=x2858175a x=1663090.2879 y=12295128.576
setbusxy bus=x2859391b x=1662337.4881 y=12281385.313
setbusxy bus=x2859403a x=1681585.1246 y=12279757.808
setbusxy bus=x2860477a x=1666594.9852 y=12287350.236
setbusxy bus=x2860478b x=1661550.2984 y=12284136.469
setbusxy bus=x2860479b x=1660690.3391 y=12283874.288
setbusxy bus=x2860480b x=1668167.2103 y=12295141.729
setbusxy bus=x2860481c x=1669485.6389 y=12286631.22
setbusxy bus=x2860482a x=1671749.1295 y=12280088.302
setbusxy bus=x2860483b x=1668226.4425 y=12289426.699
setbusxy bus=x2860484b x=1670126.7817 y=12289005.519
setbusxy bus=x2860485b x=1664582.6409 y=12292312.462
setbusxy bus=x2860486c x=1673876.7189 y=12270757.172
setbusxy bus=x2860487c x=1675295.4299 y=12268398.24
setbusxy bus=x2860488b x=1663449.2081 y=12257487.119
setbusxy bus=x2860489a x=1667542.0419 y=12261657.711
setbusxy bus=x2860490a x=1672223.1719 y=12264992.42
setbusxy bus=x2860491a x=1671351.4407 y=12264185.529
setbusxy bus=x2860491b x=1671351.4407 y=12264185.529
setbusxy bus=x2860492c x=1672554.2597 y=12266013.184
setbusxy bus=x2860493a x=1664969.7702 y=12279012.348
setbusxy bus=x2860499b x=1674309.2524 y=12286384.706
setbusxy bus=x2860500b x=1671024.7887 y=12290279.031
setbusxy bus=x2860501b x=1670560.7693 y=12288681.538
setbusxy bus=x2860504a x=1664985.3514 y=12278329.32
setbusxy bus=x2860506b x=1663907.0917 y=12292287.3
setbusxy bus=x2861157c x=1691685.492 y=12281568.232
setbusxy bus=x2861158c x=1686801.483 y=12284325.774
setbusxy bus=x2861197c x=1683054.9988 y=12277521.138
setbusxy bus=x2861218c x=1682661.6681 y=12272704.41
setbusxy bus=x2861219b x=1684649.8419 y=12274039.301
setbusxy bus=x2861222a x=1684203.2305 y=12272877.892
setbusxy bus=x2861223b x=1690973.0501 y=12274277.54
setbusxy bus=x2862616c x=1673277.0849 y=12272661.844
setbusxy bus=x2875754c x=1681062.9174 y=12272155.808
setbusxy bus=x2876796a x=1670507.1199 y=12288298.054
setbusxy bus=x2876797a x=1670280.2302 y=12288092.353
setbusxy bus=x2876798b x=1674028.66 y=12278355.891
setbusxy bus=x2876812a x=1663777.822 y=12295511.638
setbusxy bus=x2876813a x=1665650.0585 y=12283882.32
setbusxy bus=x2876814a x=1663146.698 y=12283965.195
setbusxy bus=x2878848c x=1669581.1699 y=12283750.638
setbusxy bus=x2879054a x=1678104.5281 y=12270924.919
setbusxy bus=x2879055c x=1675341.8499 y=12266088.698
setbusxy bus=x2879061b x=1672850.5111 y=12275161.232
setbusxy bus=x2879062c x=1677291.251 y=12277347.32
setbusxy bus=x2879063b x=1673467.8316 y=12278386.5
setbusxy bus=x2879064a x=1675051.0584 y=12267632.939
setbusxy bus=x2879065b x=1669150.709 y=12266863.002
setbusxy bus=x2879066b x=1668462.6916 y=12289125.7
setbusxy bus=x2879067a x=1671250.3432 y=12287707.861
setbusxy bus=x2879068b x=1669663.3685 y=12288873.038
setbusxy bus=x2879069a x=1670829.5119 y=12287767.741
setbusxy bus=x2879070b x=1668411.4056 y=12283697.189
setbusxy bus=x2879071b x=1670266.6191 y=12275875.058
setbusxy bus=x2879072b x=1672210.9412 y=12275412.64
setbusxy bus=x2879073c x=1675416.139 y=12269853.84
setbusxy bus=x2879074a x=1667791.5702 y=12274887.111
setbusxy bus=x2879075a x=1668829.9185 y=12274227.209
setbusxy bus=x2879076c x=1675737.63 y=12268835.828
setbusxy bus=x2879077b x=1668503.4304 y=12277645.521
setbusxy bus=x2879078a x=1664467.2525 y=12277691.229
setbusxy bus=x2879079b x=1665733.0517 y=12259341.8
setbusxy bus=x2879081a x=1664806.1391 y=12277776.159
setbusxy bus=x2879087a x=1665157.8954 y=12283005.338
setbusxy bus=x2879089c x=1666034.6442 y=12293551.67
setbusxy bus=x2879092c x=1662848.1487 y=12276407.759
setbusxy bus=x2879752b x=1680013.6615 y=12257374.18
setbusxy bus=x2879753b x=1683345.569 y=12271609.512
setbusxy bus=x2879767b x=1682764.191 y=12273046.049
setbusxy bus=x2879773a x=1681416.6807 y=12271272.539
setbusxy bus=x2879794a x=1684637.1484 y=12273382.638
setbusxy bus=x2891575c x=1686098.8265 y=12286266.917
setbusxy bus=x2895449c x=1670160.4877 y=12285766.292
setbusxy bus=x2895461a x=1665730.5982 y=12280658.928
setbusxy bus=x2896685a x=1678744.5486 y=12279617.098
setbusxy bus=x2896685b x=1678744.5486 y=12279617.098
setbusxy bus=x2896685c x=1678744.5486 y=12279617.098
setbusxy bus=x2897554c x=1669864.822 y=12284332.008
setbusxy bus=x2897764b x=1663363.5812 y=12257094.632
setbusxy bus=x2897765b x=1668497.1594 y=12291965.678
setbusxy bus=x2897766c x=1679561.0084 y=12275027.456
setbusxy bus=x2897767c x=1674069.2104 y=12280658.768
setbusxy bus=x2897768c x=1678117.7582 y=12277952.062
setbusxy bus=x2897769c x=1673498.6581 y=12277690.028
setbusxy bus=x2897770c x=1679409.8087 y=12276647.289
setbusxy bus=x2897771b x=1679981.3973 y=12271675.27
setbusxy bus=x2897772a x=1669390.579 y=12264828.199
setbusxy bus=x2897773a x=1670511.1217 y=12285411.079
setbusxy bus=x2897774b x=1672777.8194 y=12274685.289
setbusxy bus=x2897775c x=1676583.5482 y=12269464.581
setbusxy bus=x2897776c x=1674464.4908 y=12271330.141
setbusxy bus=x2897777c x=1670059.2796 y=12282289.439
setbusxy bus=x2897778a x=1667368.9859 y=12262660.031
setbusxy bus=x2897779c x=1667877.7295 y=12261777.601
setbusxy bus=x2897780b x=1670959.6296 y=12263788.52
setbusxy bus=x2897781a x=1671435.679 y=12265414.362
setbusxy bus=x2897784b x=1668092.6999 y=12267930.239
setbusxy bus=x2897789b x=1674055.8902 y=12289744.819
setbusxy bus=x2897790c x=1675748.3328 y=12285735.74
setbusxy bus=x2897791b x=1673690.7809 y=12288009.298
setbusxy bus=x2897792a x=1673203.9713 y=12284430.771
setbusxy bus=x2897793a x=1672931.5218 y=12284878.328
setbusxy bus=x2897800b x=1670775.9977 y=12291030.729
setbusxy bus=x2897801a x=1674302.3219 y=12274578.371
setbusxy bus=x2897805a x=1673548.2115 y=12277959.947
setbusxy bus=x2897806c x=1674358.6501 y=12278347.101
setbusxy bus=x2897807b x=1673614.1407 y=12277432.82
setbusxy bus=x2898457a x=1681718.7116 y=12278406.751
setbusxy bus=x2898515c x=1688925.1894 y=12276646.671
setbusxy bus=x2898522a x=1687550.0516 y=12275309.978
setbusxy bus=x2898526c x=1681406.6291 y=12271531.684
setbusxy bus=x2911069b x=1657958.2211 y=12284279.989
setbusxy bus=x2913406b x=1669793.1789 y=12276294.964
setbusxy bus=x2914323b x=1663162.7625 y=12281256.125
setbusxy bus=x2914324a x=1665321.5634 y=12281577.284
setbusxy bus=x2915534a x=1675722.3806 y=12272482.775
setbusxy bus=x2915542a x=1679421.7977 y=12279562.265
setbusxy bus=x2915542b x=1679421.7977 y=12279562.265
setbusxy bus=x2915542c x=1679421.7977 y=12279562.265
setbusxy bus=x2916234a x=1669698.9914 y=12273931.051
setbusxy bus=x2916598a x=1667490.3913 y=12285684.351
setbusxy bus=x2916599a x=1667301.5084 y=12286221.181
setbusxy bus=x2916602a x=1676815.4596 y=12283160.589
setbusxy bus=x2916603b x=1668565.7592 y=12292430.84
setbusxy bus=x2916605c x=1679686.8785 y=12273072.051
setbusxy bus=x2916606c x=1679253.0384 y=12272884.671
setbusxy bus=x2916607c x=1665198.3393 y=12293229.691
setbusxy bus=x2916608c x=1664940.5535 y=12291169.272
setbusxy bus=x2916609c x=1675984.1518 y=12269249.151
setbusxy bus=x2916610b x=1665622.5702 y=12278727.811
setbusxy bus=x2916617b x=1674629.8995 y=12287875.101
setbusxy bus=x2916618b x=1673388.1111 y=12289089.34
setbusxy bus=x2916619b x=1674352.4897 y=12287817.38
setbusxy bus=x2916620a x=1673638.2293 y=12284690.981
setbusxy bus=x2916620b x=1673638.2293 y=12284690.981
setbusxy bus=x2916620c x=1673638.2293 y=12284690.981
setbusxy bus=x2916625b x=1669878.7566 y=12266154.271
setbusxy bus=x2916627a x=1672502.5191 y=12267923.03
setbusxy bus=x2917255c x=1683126.388 y=12278254.81
setbusxy bus=x2917310b x=1683764.4301 y=12272392.09
setbusxy bus=x2917328b x=1682846.2093 y=12272808.649
setbusxy bus=x2917330a x=1684394.0508 y=12273101.218
setbusxy bus=x2917333a x=1688160.159 y=12275684.09
setbusxy bus=x2917336c x=1681031.7919 y=12273476.85
setbusxy bus=x2917359a x=1684793.7467 y=12273513.161
setbusxy bus=x2925506c x=1674167.8503 y=12277823.382
setbusxy bus=x2929261a x=1670536.1933 y=12284987.941
setbusxy bus=x2933120c x=1673667.016 y=12281635.738
setbusxy bus=x2933135a x=1681441.4329 y=12280349.918
setbusxy bus=x2935547b x=1673995.212 y=12290079.421
setbusxy bus=x2935549b x=1673882.4287 y=12276709.061
setbusxy bus=x2935550c x=1678462.7111 y=12274937.832
setbusxy bus=x2935551c x=1677023.7535 y=12277674.394
setbusxy bus=x2935552c x=1679774.4592 y=12272277.758
setbusxy bus=x2935553b x=1668344.0591 y=12289885.979
setbusxy bus=x2935554a x=1670300.6692 y=12285279.568
setbusxy bus=x2935555a x=1670346.4993 y=12285420.401
setbusxy bus=x2935556b x=1664514.9791 y=12286399.042
setbusxy bus=x2935557a x=1664472.8476 y=12283957.498
setbusxy bus=x2935559a x=1667627.7916 y=12263480.538
setbusxy bus=x2935560c x=1665685.0302 y=12278080.48
setbusxy bus=x2935566c x=1675900.2698 y=12285561.631
setbusxy bus=x2935567b x=1674177.8199 y=12285639.529
setbusxy bus=x2935568b x=1670890.5956 y=12291702.981
setbusxy bus=x2936211c x=1683409.9786 y=12277720.929
setbusxy bus=x2936212a x=1681594.6806 y=12280554.3
setbusxy bus=x2936213b x=1680275.3508 y=12283251.119
setbusxy bus=x2936214a x=1680947.3283 y=12281116.709
setbusxy bus=x2936216c x=1692157.3594 y=12278197.891
setbusxy bus=x2936268c x=1692126.2011 y=12276137.841
setbusxy bus=x2936270a x=1692725.8187 y=12275752.399
setbusxy bus=x2936271a x=1684411.7292 y=12273686.139
setbusxy bus=x2936275b x=1692313.5685 y=12274176.099
setbusxy bus=x2936276b x=1691423.9501 y=12274415.121
setbusxy bus=x2936279c x=1680567.3997 y=12270541.411
setbusxy bus=x2937757c x=1692235.4701 y=12281776.128
setbusxy bus=x2948732b x=1657769.1374 y=12283586.098
setbusxy bus=x2951995c x=1673340.2453 y=12273784.144
setbusxy bus=x2952003b x=1679988.1721 y=12279289.521
setbusxy bus=x2952007c x=1687216.4529 y=12284312.605
setbusxy bus=x2952013a x=1665890.6084 y=12283009.672
setbusxy bus=x2952014a x=1665040.1313 y=12280902.189
setbusxy bus=x2954338b x=1661457.7984 y=12283717.399
setbusxy bus=x2954339b x=1661970.6586 y=12256750.588
setbusxy bus=x2954344c x=1673903.1381 y=12280676.938
setbusxy bus=x2954345c x=1669964.3507 y=12285536.351
setbusxy bus=x2954346b x=1671338.4891 y=12293006.75
setbusxy bus=x2954347b x=1665095.3782 y=12288171.131
setbusxy bus=x2954348a x=1666587.1004 y=12286302.229
setbusxy bus=x2954349b x=1670651.2991 y=12275985.929
setbusxy bus=x2954350c x=1674470.1596 y=12270427.399
setbusxy bus=x2954351c x=1674040.9685 y=12270514.209
setbusxy bus=x2954352c x=1676071.5072 y=12268170.478
setbusxy bus=x2954353a x=1670505.7395 y=12282482.721
setbusxy bus=x2954354a x=1669824.7591 y=12264362.779
setbusxy bus=x2954355a x=1666402.9402 y=12277044.462
setbusxy bus=x2954357a x=1667613.8202 y=12285059.462
setbusxy bus=x2954361b x=1673501.64 y=12288562.721
setbusxy bus=x2955005b x=1681618.548 y=12277926.159
setbusxy bus=x2955006c x=1681129.1006 y=12283565.081
setbusxy bus=x2955047a x=1680746.1082 y=12282264.081
setbusxy bus=x2955055b x=1683560.2281 y=12271843.599
setbusxy bus=x2955074a x=1684126.8401 y=12273758.95
setbusxy bus=x2955076a x=1686430.7746 y=12276011.922
setbusxy bus=x2955077c x=1686228.8991 y=12275501.151
setbusxy bus=x2955078a x=1686313.0187 y=12275184.878
setbusxy bus=x2955081a x=1681634.1906 y=12272081.019
setbusxy bus=x2970258c x=1674357.5893 y=12272802.657
setbusxy bus=x2970804c x=1685415.2205 y=12287738.827
setbusxy bus=x2970811a x=1663797.79 y=12295744.75
setbusxy bus=x2972704c x=1675331.2167 y=12268914.226
setbusxy bus=x2972930a x=1669904.201 y=12283493.335
setbusxy bus=x2973144c x=1675043.6201 y=12266095.412
setbusxy bus=x2973146b x=1659693.0122 y=12283623.789
setbusxy bus=x2973148a x=1677310.0393 y=12283638.289
setbusxy bus=x2973149b x=1668996.6093 y=12291180.549
setbusxy bus=x2973150a x=1671842.5633 y=12286491.82
setbusxy bus=x2973151a x=1673732.5397 y=12268104.881
setbusxy bus=x2973152b x=1669202.7405 y=12289153.209
setbusxy bus=x2973153a x=1670301.771 y=12284293.501
setbusxy bus=x2973154a x=1670831.3306 y=12287978.001
setbusxy bus=x2973155a x=1670274.0493 y=12287698.281
setbusxy bus=x2973156b x=1673322.4604 y=12274385.032
setbusxy bus=x2973157a x=1670519.4407 y=12273264.411
setbusxy bus=x2973158c x=1676391.4581 y=12268986.389
setbusxy bus=x2973159a x=1667448.8251 y=12275951.58
setbusxy bus=x2973160b x=1669187.9089 y=12282460.459
setbusxy bus=x2973161a x=1668269.598 y=12280087.061
setbusxy bus=x2973162b x=1667214.5093 y=12260500.239
setbusxy bus=x2973163b x=1664815.0889 y=12258187.809
setbusxy bus=x2973164a x=1667602.8306 y=12262647.309
setbusxy bus=x2973165a x=1666699.1506 y=12284031.202
setbusxy bus=x2973166c x=1665190.7617 y=12277941.019
setbusxy bus=x2973167b x=1666164.2089 y=12278035.19
setbusxy bus=x2973169a x=1663567.7668 y=12280407.872
setbusxy bus=x2973171b x=1675058.0585 y=12286954.202
setbusxy bus=x2973178b x=1673760.5686 y=12277242.692
setbusxy bus=x2973180b x=1668492.9447 y=12277459.829
setbusxy bus=x2973791a x=1681556.8581 y=12279879.091
setbusxy bus=x2973833b x=1688667.1414 y=12275322.631
setbusxy bus=x2983432a x=1669631.0961 y=12285173.306
setbusxy bus=x2989432b x=1670986.5813 y=12291021.124
setbusxy bus=x2989564b x=1673946.7728 y=12289419.703
setbusxy bus=x2989565a x=1682060.5801 y=12272283.407
setbusxy bus=x2989566b x=1681179.6247 y=12279294.018
setbusxy bus=x2989571a x=1661650.2326 y=12293553.963
setbusxy bus=x2990098a x=1680679.6915 y=12280145.965
setbusxy bus=x2990826a x=1678547.0477 y=12279603.164
setbusxy bus=x2990826b x=1678547.0477 y=12279603.164
setbusxy bus=x2990826c x=1678547.0477 y=12279603.164
setbusxy bus=x2991640c x=1678047.1268 y=12275646.751
setbusxy bus=x2991901b x=1659451.5899 y=12284113.29
setbusxy bus=x2991902b x=1662981.9282 y=12257352.61
setbusxy bus=x2991905a x=1673679.8487 y=12274910.516
setbusxy bus=x2991906a x=1677909.0793 y=12270845.268
setbusxy bus=x2991907a x=1674650.6007 y=12268033.618
setbusxy bus=x2991908a x=1670446.7285 y=12286783.251
setbusxy bus=x2991909a x=1663927.4611 y=12285358.511
setbusxy bus=x2991910b x=1672302.3885 y=12275295.691
setbusxy bus=x2991911c x=1675974.4115 y=12268742.362
setbusxy bus=x2991912a x=1678455.2686 y=12270101.472
setbusxy bus=x2991913a x=1674775.582 y=12268432.47
setbusxy bus=x2991914c x=1669058.9791 y=12281719.002
setbusxy bus=x2991915b x=1667893.1592 y=12278376.719
setbusxy bus=x2991916b x=1668597.5483 y=12277959.771
setbusxy bus=x2991917b x=1666127.9593 y=12259270.239
setbusxy bus=x2991918b x=1663259.6083 y=12257489.318
setbusxy bus=x2991919a x=1667355.2888 y=12261158.47
setbusxy bus=x2991920a x=1667599.689 y=12261426.32
setbusxy bus=x2991921c x=1668953.331 y=12263759.573
setbusxy bus=x2991922a x=1671723.1813 y=12264532.099
setbusxy bus=x2991923a x=1672151.0495 y=12264242.439
setbusxy bus=x2991927b x=1660089.3207 y=12284845.478
setbusxy bus=x2991929b x=1674954.0775 y=12288032.469
setbusxy bus=x2991933c x=1662794.4707 y=12283162.321
setbusxy bus=x2991939b x=1673364.7885 y=12279177.331
setbusxy bus=x2991940c x=1679162.0375 y=12274546.054
setbusxy bus=x2991943c x=1669111.838 y=12263545.09
setbusxy bus=x2992556c x=1692139.9719 y=12280489.44
setbusxy bus=x2992624a x=1683481.0483 y=12273178.608
setbusxy bus=x2992656a x=1688556.8402 y=12275120.239
setbusxy bus=x2992657a x=1684541.5068 y=12273131.336
setbusxy bus=x3008232b x=1665294.1939 y=12288155.628
setbusxy bus=x3008237c x=1675485.1198 y=12286113.104
setbusxy bus=x3008248a x=1663973.5493 y=12296076.411
setbusxy bus=x3010556a x=1674605.9994 y=12267568.939
setbusxy bus=x3010557a x=1678462.9118 y=12283332.871
setbusxy bus=x3010559a x=1675053.3399 y=12274323.42
setbusxy bus=x3010560b x=1672220.702 y=12280209.998
setbusxy bus=x3010561a x=1673093.7357 y=12278665.737
setbusxy bus=x3010562b x=1669862.561 y=12289896.08
setbusxy bus=x3010563a x=1662850.1189 y=12280100.168
setbusxy bus=x3010564c x=1665339.4588 y=12292936.688
setbusxy bus=x3010565c x=1676187.3093 y=12269540.18
setbusxy bus=x3010566c x=1674212.7015 y=12269531.939
setbusxy bus=x3010567c x=1675575.5881 y=12270365.819
setbusxy bus=x3010568a x=1671225.3903 y=12282835.891
setbusxy bus=x3010569a x=1669780.768 y=12264099.66
setbusxy bus=x3010570a x=1666797.8519 y=12261651.391
setbusxy bus=x3010580b x=1664172.1111 y=12292903.609
setbusxy bus=x3010585a x=1665263.1381 y=12281055.892
setbusxy bus=x3011229a x=1682179.741 y=12281551.741
setbusxy bus=x3011293a x=1692628.1127 y=12274654.888
setbusxy bus=x3011293b x=1692628.1127 y=12274654.888
setbusxy bus=x3011293c x=1692628.1127 y=12274654.888
setbusxy bus=x3011298c x=1681084.8883 y=12270659.539
setbusxy bus=x3027116a x=1669502.0598 y=12262370.689
setbusxy bus=x3027122a x=1680848.6925 y=12282101.515
setbusxy bus=x3027124c x=1687752.349 y=12282739.97
setbusxy bus=x3027132a x=1664259.2494 y=12294927.922
setbusxy bus=x3027133a x=1665594.9714 y=12282579.526
setbusxy bus=x3027670b x=1680897.2137 y=12279854.351
setbusxy bus=x3027671a x=1680209.8476 y=12280197.792
setbusxy bus=x3029055b x=1682699.5725 y=12278265.291
setbusxy bus=x3029183b x=1668278.7034 y=12279283.97
setbusxy bus=x3029495b x=1661277.5785 y=12256762.241
setbusxy bus=x3029497c x=1677914.4819 y=12277195.809
setbusxy bus=x3029498c x=1678826.8291 y=12269978.71
setbusxy bus=x3029499a x=1669238.7484 y=12264762.069
setbusxy bus=x3029500a x=1663560.0417 y=12279638.438
setbusxy bus=x3029501b x=1672785.5936 y=12274370.327
setbusxy bus=x3029502a x=1677204.8417 y=12269021.598
setbusxy bus=x3029503c x=1675665.0898 y=12269301.801
setbusxy bus=x3029504b x=1670009.2511 y=12275924.251
setbusxy bus=x3029505c x=1671391.7289 y=12282614.33
setbusxy bus=x3029506b x=1669565.9041 y=12282691.29
setbusxy bus=x3029507b x=1666095.9982 y=12260675.371
setbusxy bus=x3029510b x=1660517.578 y=12284445.25
setbusxy bus=x3029518b x=1673882.4328 y=12277292.209
setbusxy bus=x3029520b x=1669065.5122 y=12275937.842
setbusxy bus=x3030126c x=1682172.9293 y=12277599.609
setbusxy bus=x3030199c x=1683926.1115 y=12273546.171
setbusxy bus=x3030200c x=1685204.8213 y=12275828.859
setbusxy bus=x3030203c x=1687129.1303 y=12275755.799
setbusxy bus=x3030204a x=1691400.861 y=12275279.479
setbusxy bus=x3030205c x=1688945.4933 y=12274847.064
setbusxy bus=x3045895c x=1680567.7028 y=12272323.097
setbusxy bus=x3046854b x=1669827.9826 y=12275992.4
setbusxy bus=x3047058a x=1663665.1041 y=12278329.156
setbusxy bus=x3047073c x=1674777.503 y=12272535.384
setbusxy bus=x3047289a x=1678508.959 y=12270356.231
setbusxy bus=x3047289b x=1678508.959 y=12270356.231
setbusxy bus=x3047289c x=1678508.959 y=12270356.231
setbusxy bus=x3048196b x=1678052.7015 y=12267075.699
setbusxy bus=x3048199b x=1669220.2919 y=12294857.159
setbusxy bus=x3048200b x=1662176.4908 y=12256746.632
setbusxy bus=x3048201b x=1662230.7914 y=12256329.692
setbusxy bus=x3048203b x=1673077.921 y=12289959.498
setbusxy bus=x3048205c x=1679137.3305 y=12273857.278
setbusxy bus=x3048206a x=1674127.9511 y=12267129.312
setbusxy bus=x3048207b x=1668440.524 y=12289751.02
setbusxy bus=x3048208a x=1676555.5684 y=12268587.242
setbusxy bus=x3048209b x=1667933.1689 y=12278785.799
setbusxy bus=x3048210a x=1667059.3487 y=12262471.521
setbusxy bus=x3048211a x=1671225.8983 y=12263724.934
setbusxy bus=x3048212a x=1667301.7009 y=12285351.482
setbusxy bus=x3048214a x=1667538.5603 y=12263563.94
setbusxy bus=x3048221a x=1664163.8413 y=12277419.783
setbusxy bus=x3048222c x=1662049.7482 y=12283349.48
setbusxy bus=x3048227a x=1673744.9219 y=12278812.259
setbusxy bus=x3048228c x=1678885.8893 y=12274434.72
setbusxy bus=x3048230c x=1669214.0414 y=12263342.621
setbusxy bus=x3048231b x=1668280.9889 y=12268196.017
setbusxy bus=x3048887b x=1681880.4217 y=12277965.12
setbusxy bus=x3048888c x=1686932.0881 y=12285507.068
setbusxy bus=x3048889c x=1687972.681 y=12284190.954
setbusxy bus=x3048890c x=1688355.5464 y=12283854.033
setbusxy bus=x3048937c x=1685790.5902 y=12287268.631
setbusxy bus=x3048946c x=1688901.3794 y=12277121.921
setbusxy bus=x3048962a x=1685569.439 y=12276088.169
setbusxy bus=x3048963b x=1683201.4103 y=12274599.261
setbusxy bus=x3048965b x=1686597.6087 y=12275382.031
setbusxy bus=x3048966c x=1688850.462 y=12275885.319
setbusxy bus=x3048968c x=1680118.0808 y=12274442.982
setbusxy bus=x3064514c x=1687045.7152 y=12285337.035
setbusxy bus=x3065665a x=1681318.2498 y=12281877.689
setbusxy bus=x3065696a x=1663151.2732 y=12278537.946
setbusxy bus=x3065750b x=1673585.9889 y=12292173.091
setbusxy bus=x3066801c x=1675536.9014 y=12265966.089
setbusxy bus=x3066804a x=1671576.9951 y=12287047.824
setbusxy bus=x3066805a x=1674601.0514 y=12274500.449
setbusxy bus=x3066806c x=1679081.2808 y=12275088.389
setbusxy bus=x3066807c x=1677487.048 y=12276119.471
setbusxy bus=x3066808c x=1672487.5891 y=12279063.638
setbusxy bus=x3066809c x=1673564.6405 y=12280532.231
setbusxy bus=x3066810c x=1673923.3191 y=12277713.171
setbusxy bus=x3066811b x=1669595.0922 y=12289720.869
setbusxy bus=x3066812a x=1670696.31 y=12288187.478
setbusxy bus=x3066813b x=1672528.2788 y=12275125.83
setbusxy bus=x3066814b x=1674645.407 y=12283872.678
setbusxy bus=x3066815c x=1669787.9114 y=12282802.008
setbusxy bus=x3066816a x=1664604.9559 y=12277333.738
setbusxy bus=x3066817a x=1663739.5448 y=12276569.236
setbusxy bus=x3066818b x=1672495.0684 y=12265559.741
setbusxy bus=x3066819a x=1669257.0698 y=12264515.761
setbusxy bus=x3066821a x=1662749.132 y=12279671.251
setbusxy bus=x3066826b x=1673676.9201 y=12286930.248
setbusxy bus=x3066829c x=1667378.3698 y=12293321.458
setbusxy bus=x3066830b x=1671233.1113 y=12290914.038
setbusxy bus=x3067447a x=1681287.2307 y=12280617.137
setbusxy bus=x3067448c x=1692409.5501 y=12281976.279
setbusxy bus=x3067478a x=1681767.3188 y=12278912.14
setbusxy bus=x3067506c x=1689150.4981 y=12276120.671
setbusxy bus=x3067507c x=1685572.2816 y=12275262.129
setbusxy bus=x3068944b x=1683013.9323 y=12272726.053
setbusxy bus=x3081380a x=1686086.9809 y=12275244.626
setbusxy bus=x3082981c x=1678717.9041 y=12276757.525
setbusxy bus=x3082983b x=1675032.3397 y=12287050.355
setbusxy bus=x3082988b x=1686585.5829 y=12272900.969
setbusxy bus=x3082992a x=1671308.2115 y=12272631.468
setbusxy bus=x3082993a x=1661337.8962 y=12292865.188
setbusxy bus=x3085388b x=1663619.6181 y=12256335.721
setbusxy bus=x3085389b x=1662221.129 y=12256929.53
setbusxy bus=x3085390b x=1667859.2484 y=12291911.05
setbusxy bus=x3085391b x=1673468.2166 y=12274578.514
setbusxy bus=x3085392c x=1677615.7811 y=12276913.439
setbusxy bus=x3085393c x=1679179.4005 y=12276906.369
setbusxy bus=x3085394c x=1679339.7097 y=12273164.981
setbusxy bus=x3085395a x=1673891.0426 y=12266705.662
setbusxy bus=x3085396a x=1673429.9804 y=12265072.432
setbusxy bus=x3085397b x=1668886.3286 y=12290075.46
setbusxy bus=x3085398b x=1663365.6087 y=12285489.521
setbusxy bus=x3085399c x=1674641.0488 y=12271981.962
setbusxy bus=x3085400c x=1673326.1878 y=12270112.326
setbusxy bus=x3085401a x=1670840.0919 y=12282505.036
setbusxy bus=x3085402a x=1667723.9903 y=12263233.549
setbusxy bus=x3085403a x=1664969.3688 y=12279299.781
setbusxy bus=x3085410b x=1674483.1194 y=12286195.368
setbusxy bus=x3086002c x=1681605.4408 y=12283898.569
setbusxy bus=x3086074c x=1684853.4582 y=12275424.109
setbusxy bus=x3086075b x=1691855.8815 y=12273420.182
setbusxy bus=x3086078a x=1692800.4601 y=12275568.128
setbusxy bus=x3086079b x=1691641.9597 y=12274515.112
setbusxy bus=x3086098a x=1689008.5184 y=12275113.829
setbusxy bus=x3091052a x=1669880.8579 y=12272140.26
setbusxy bus=x3097861c x=1678956.574 y=12282075.1
setbusxy bus=x3101194c x=1673238.3327 y=12273315.242
setbusxy bus=x3101782a x=1683375.7852 y=12282182.882
setbusxy bus=x3101787a x=1664147.9283 y=12294990.32
setbusxy bus=x3101788a x=1663990.302 y=12295077.221
setbusxy bus=x3101789a x=1663005.1525 y=12280793.633
setbusxy bus=x3102286b x=1680133.1664 y=12279984.89
setbusxy bus=x3102793b x=1675091.0231 y=12288002.495
setbusxy bus=x3103822c x=1669348.5991 y=12283037.098
setbusxy bus=x3104113a x=1671943.7386 y=12267667.17
setbusxy bus=x3104114b x=1661740.6682 y=12283708.949
setbusxy bus=x3104115b x=1661656.3192 y=12256585.692
setbusxy bus=x3104117c x=1674265.462 y=12281870.472
setbusxy bus=x3104118c x=1666192.971 y=12293821.301
setbusxy bus=x3104119a x=1672621.6389 y=12280200.59
setbusxy bus=x3104120b x=1673293.6082 y=12266509.349
setbusxy bus=x3104121a x=1672023.5697 y=12267739.911
setbusxy bus=x3104122a x=1673200.8092 y=12268132.021
setbusxy bus=x3104123c x=1670187.0503 y=12284223.501
setbusxy bus=x3104124b x=1664988.6282 y=12286874.08
setbusxy bus=x3104125b x=1677608.351 y=12269196.211
setbusxy bus=x3104126c x=1675286.472 y=12269517.82
setbusxy bus=x3104127b x=1672224.3105 y=12273627.202
setbusxy bus=x3104128a x=1678090.8393 y=12270157.808
setbusxy bus=x3104129a x=1671569.5199 y=12283260.199
setbusxy bus=x3104130b x=1665611.0195 y=12258961.339
setbusxy bus=x3104131a x=1667353.3187 y=12261974.909
setbusxy bus=x3104132a x=1667720.009 y=12263080.551
setbusxy bus=x3104133a x=1670140.1592 y=12263682.888
setbusxy bus=x3104134c x=1672084.8786 y=12264837.231
setbusxy bus=x3104135a x=1666980.3574 y=12259867.321
setbusxy bus=x3104136b x=1669930.1 y=12281374.532
setbusxy bus=x3104144a x=1675588.0891 y=12286288.221
setbusxy bus=x3104145b x=1674711.0782 y=12286937.609
setbusxy bus=x3104154c x=1674737.8209 y=12278111.462
setbusxy bus=x3104155c x=1674605.8396 y=12278118.372
setbusxy bus=x3104157c x=1669189.5596 y=12262249.46
setbusxy bus=x3104796c x=1683157.3988 y=12277932.88
setbusxy bus=x3104830c x=1680866.7313 y=12281619.649
setbusxy bus=x3104850c x=1683104.6218 y=12276443.141
setbusxy bus=x3104853c x=1685293.3686 y=12275209.311
setbusxy bus=x3104856a x=1688405.321 y=12274751.411
setbusxy bus=x3104859b x=1680613.451 y=12271640.601
setbusxy bus=x3108449a x=1681272.907 y=12282402.603
setbusxy bus=x3118855c x=1676106.5567 y=12283415.438
setbusxy bus=x3119793b x=1670359.0044 y=12266463.974
setbusxy bus=x3120376a x=1667175.0198 y=12285936.3
setbusxy bus=x3120484c x=1664788.4731 y=12285132.698
setbusxy bus=x3120502a x=1665566.3199 y=12280976.421
setbusxy bus=x3120503a x=1662409.3402 y=12294317.917
setbusxy bus=x3120504a x=1662166.5702 y=12294162.383
setbusxy bus=x3122810b x=1668637.0296 y=12292729.582
setbusxy bus=x3122811a x=1673706.7799 y=12276507.882
setbusxy bus=x3122812b x=1673804.7521 y=12275194.147
setbusxy bus=x3122813a x=1674113.8117 y=12264780.198
setbusxy bus=x3122814c x=1670205.171 y=12286954.73
setbusxy bus=x3122815b x=1664636.6794 y=12292589.7
setbusxy bus=x3122816b x=1663982.9292 y=12286492.869
setbusxy bus=x3122817c x=1663231.948 y=12285259.588
setbusxy bus=x3122818c x=1662925.7802 y=12284021.65
setbusxy bus=x3122819c x=1674289.8906 y=12271581.041
setbusxy bus=x3122820a x=1667671.9096 y=12274675.651
setbusxy bus=x3122821b x=1671325.9799 y=12280228.029
setbusxy bus=x3122822a x=1664290.6616 y=12278499.64
setbusxy bus=x3122823b x=1666666.9806 y=12259812.598
setbusxy bus=x3122824a x=1667143.0505 y=12261699.699
setbusxy bus=x3122825a x=1667404.5719 y=12261468.82
setbusxy bus=x3122826a x=1671420.5197 y=12264777.02
setbusxy bus=x3122827a x=1666500.2406 y=12277209.92
setbusxy bus=x3122835b x=1674365.388 y=12287325.311
setbusxy bus=x3122837c x=1662529.1605 y=12283227.53
setbusxy bus=x3122847a x=1665252.8817 y=12282384.094
setbusxy bus=x3122848c x=1668564.0389 y=12285496.562
setbusxy bus=x3122849b x=1668296.7585 y=12261398.93
setbusxy bus=x3123452c x=1682739.3406 y=12277838.791
setbusxy bus=x3123509c x=1692779.7957 y=12274449.142
setbusxy bus=x3125349c x=1674195.8915 y=12273824.67
setbusxy bus=x3139086b x=1669211.7435 y=12276103.062
setbusxy bus=x3139103a x=1663363.3354 y=12295145.571
setbusxy bus=x3139366a x=1691234.42 y=12273921.88
setbusxy bus=x3139598b x=1669422.1632 y=12266173.502
setbusxy bus=x3140238a x=1664067.7819 y=12294755.894
setbusxy bus=x3141388c x=1675871.348 y=12267163.448
setbusxy bus=x3141389a x=1666584.6592 y=12287101.531
setbusxy bus=x3141390b x=1662716.9702 y=12256762.139
setbusxy bus=x3141393c x=1675933.558 y=12282735.399
setbusxy bus=x3141394b x=1679992.9808 y=12283156.55
setbusxy bus=x3141395c x=1673114.8096 y=12277712.024
setbusxy bus=x3141396c x=1672820.5489 y=12279471.088
setbusxy bus=x3141397b x=1667979.5479 y=12289462.731
setbusxy bus=x3141398a x=1667632.3669 y=12274484.794
setbusxy bus=x3141399c x=1673652.2007 y=12270513.681
setbusxy bus=x3141400a x=1678778.4594 y=12269650.588
setbusxy bus=x3141401a x=1672197.3589 y=12282978.272
setbusxy bus=x3141402c x=1663674.5045 y=12277430.94
setbusxy bus=x3141403a x=1665638.0245 y=12282778.968
setbusxy bus=x3141411c x=1662927.4678 y=12276584.649
setbusxy bus=x3141412a x=1662270.58 y=12279700.489
setbusxy bus=x3142049c x=1681071.6583 y=12281234.17
setbusxy bus=x3142050c x=1689213.6953 y=12283860.652
setbusxy bus=x3142078b x=1680087.4304 y=12257810.039
setbusxy bus=x3142079b x=1683430.7904 y=12271782.331
setbusxy bus=x3142098b x=1683373.811 y=12272369.111
setbusxy bus=x3142099b x=1692611.5198 y=12272774.808
setbusxy bus=x3143999a x=1674367.2231 y=12273404.072
setbusxy bus=x3150961c x=1682014.7664 y=12275979.101
setbusxy bus=x3156034a x=1662942.8032 y=12279694.889
setbusxy bus=x3157167a x=1678315.3575 y=12283510.559
setbusxy bus=x3157708c x=1669668.6974 y=12282007.368
setbusxy bus=x3157710b x=1670665.459 y=12289877.746
setbusxy bus=x3157718a x=1679341.3399 y=12282953.184
setbusxy bus=x3159037b x=1673441.4042 y=12292721.169
setbusxy bus=x3159448a x=1674415.7975 y=12272924.992
setbusxy bus=x3159645a x=1669942.7443 y=12285152.904
setbusxy bus=x3160098a x=1676717.5898 y=12283381.498
setbusxy bus=x3160100b x=1667877.8401 y=12291692.45
setbusxy bus=x3160101a x=1675094.0419 y=12274965.312
setbusxy bus=x3160102b x=1663134.5083 y=12284971.938
setbusxy bus=x3160103c x=1664263.1283 y=12287931.372
setbusxy bus=x3160104b x=1668973.9297 y=12277159.85
setbusxy bus=x3160105c x=1674847.1719 y=12270119.101
setbusxy bus=x3160106a x=1667640.8783 y=12276594.701
setbusxy bus=x3160107a x=1677898.9417 y=12269397.971
setbusxy bus=x3160108b x=1660352.2184 y=12284346.868
setbusxy bus=x3160109b x=1669737.0309 y=12281619.501
setbusxy bus=x3160113b x=1674285.7987 y=12288864.449
setbusxy bus=x3160114a x=1675407.0418 y=12286314.64
setbusxy bus=x3160115b x=1674323.4081 y=12285859.419
setbusxy bus=x3160117b x=1670722.4425 y=12290241.774
setbusxy bus=x3160123a x=1673733.1827 y=12278197.511
setbusxy bus=x3160793c x=1681398.7034 y=12278491.726
setbusxy bus=x3160861c x=1685016.0284 y=12276592.128
setbusxy bus=x3160862c x=1683538.1998 y=12276438.098
setbusxy bus=x3160863c x=1692820.3011 y=12276647.429
setbusxy bus=x3160864b x=1684447.9706 y=12274704.745
setbusxy bus=x3160865a x=1685150.1929 y=12275007.456
setbusxy bus=x3160868b x=1686519.7069 y=12272958.649
setbusxy bus=x3160871c x=1687199.52 y=12275470.82
setbusxy bus=x3160872c x=1685974.2016 y=12275677.279
setbusxy bus=x3160878c x=1681033.9095 y=12272838.738
setbusxy bus=x3160896c x=1682958.8985 y=12277299.61
setbusxy bus=x3172805a x=1663443.06 y=12276268.372
setbusxy bus=x3176656a x=1669085.5744 y=12285948.679
setbusxy bus=x3176660b x=1674993.0181 y=12286178.902
setbusxy bus=x3176661c x=1685537.8547 y=12287517.815
setbusxy bus=x3177665a x=1671680.5829 y=12280408.978
setbusxy bus=x3177881c x=1663060.4362 y=12283703.227
setbusxy bus=x3177894a x=1661496.5302 y=12293122.167
setbusxy bus=x3178969b x=1660450.5101 y=12283864.351
setbusxy bus=x3178971a x=1671353.2511 y=12287627.428
setbusxy bus=x3178972c x=1670045.1484 y=12284867.052
setbusxy bus=x3178973a x=1670766.5687 y=12286867.698
setbusxy bus=x3178974b x=1671544.4688 y=12293668.152
setbusxy bus=x3178975b x=1667938.0718 y=12288464.638
setbusxy bus=x3178976a x=1663838.8892 y=12279948.891
setbusxy bus=x3178977c x=1674892.8013 y=12270309.368
setbusxy bus=x3178978a x=1668446.0209 y=12274683.339
setbusxy bus=x3178979c x=1671791.519 y=12282929.959
setbusxy bus=x3178980c x=1667824.3013 y=12262407.418
setbusxy bus=x3178981b x=1672335.5292 y=12265673.761
setbusxy bus=x3178982a x=1662580.1106 y=12280373.482
setbusxy bus=x3178988b x=1673811.5884 y=12286446.121
setbusxy bus=x3178997c x=1668051.9488 y=12261415.891
setbusxy bus=x3179607b x=1681591.412 y=12278164.112
setbusxy bus=x3179608c x=1681992.4514 y=12283849.921
setbusxy bus=x3179637c x=1689078.6583 y=12284006.417
setbusxy bus=x3179646b x=1680714.057 y=12282417.099
setbusxy bus=x3179650b x=1681505.4001 y=12280084.718
setbusxy bus=x3179673c x=1687081.1211 y=12275926.901
setbusxy bus=x3179674b x=1692580.21 y=12274043.319
setbusxy bus=x3179678b x=1680269.342 y=12270391.391
setbusxy bus=x3179682c x=1681677.9482 y=12271868.339
setbusxy bus=x3179699b x=1680613.492 y=12266361.861
setbusxy bus=x3181545c x=1673981.9369 y=12274076.091
setbusxy bus=x3189188c x=1665775.6787 y=12278133.826
setbusxy bus=x3189189b x=1665808.9587 y=12277929.407
setbusxy bus=x3189190a x=1666045.2815 y=12279158.821
setbusxy bus=x3195310a x=1667322.0416 y=12263268.84
setbusxy bus=x3195315a x=1674246.5795 y=12268131.079
setbusxy bus=x3195318b x=1680285.5376 y=12259421.229
setbusxy bus=x3195321a x=1682828.0313 y=12282062.234
setbusxy bus=x3195327a x=1663589.4469 y=12295145.841
setbusxy bus=x3195751a x=1666324.6287 y=12279656.985
setbusxy bus=x3197618a x=1666136.8886 y=12287015.121
setbusxy bus=x3197624b x=1668699.1783 y=12294417.839
setbusxy bus=x3197625c x=1678957.8683 y=12283386.069
setbusxy bus=x3197626c x=1678772.6103 y=12275665.122
setbusxy bus=x3197627c x=1677749.8801 y=12276407.301
setbusxy bus=x3197628c x=1673859.061 y=12267224.019
setbusxy bus=x3197629b x=1669428.7905 y=12267110.749
setbusxy bus=x3197630a x=1673109.0793 y=12266003.772
setbusxy bus=x3197631a x=1670907.0083 y=12285454.418
setbusxy bus=x3197632b x=1670874.7318 y=12288748.381
setbusxy bus=x3197633a x=1670843.168 y=12287366.919
setbusxy bus=x3197634b x=1663500.1992 y=12285885.268
setbusxy bus=x3197635b x=1671639.0618 y=12275365.929
setbusxy bus=x3197636b x=1672366.2001 y=12273970.209
setbusxy bus=x3197637c x=1675074.0616 y=12268213.642
setbusxy bus=x3197638a x=1664419.616 y=12284352.209
setbusxy bus=x3197639a x=1667476.7311 y=12275225.33
setbusxy bus=x3197640c x=1670106.8915 y=12281891.328
setbusxy bus=x3197641a x=1668496.0781 y=12280304.03
setbusxy bus=x3197642c x=1663878.4402 y=12276942.488
setbusxy bus=x3197643b x=1665930.528 y=12260427.678
setbusxy bus=x3197644a x=1671482.6519 y=12265059.292
setbusxy bus=x3197645a x=1672420.2673 y=12264275.985
setbusxy bus=x3197646b x=1665985.9592 y=12284206.572
setbusxy bus=x3197647a x=1667274.6878 y=12280185.729
setbusxy bus=x3197652a x=1675814.9788 y=12286357.64
setbusxy bus=x3197653b x=1673294.2881 y=12287630.701
setbusxy bus=x3197654a x=1672760.5875 y=12284118.61
setbusxy bus=x3197660b x=1671631.5989 y=12290731.959
setbusxy bus=x3197661c x=1668564.6943 y=12285273.625
setbusxy bus=x3198347c x=1688546.3995 y=12276943.131
setbusxy bus=x3198348a x=1685877.536 y=12275830.08
setbusxy bus=x3198355b x=1681981.7403 y=12271041.889
setbusxy bus=x3198356c x=1680575.4483 y=12273443.55
setbusxy bus=x3198358b x=1680624.4488 y=12271292.109
setbusxy bus=x3207907a x=1665837.9912 y=12278524.986
setbusxy bus=x3207907b x=1665837.9912 y=12278524.986
setbusxy bus=x3207907c x=1665837.9912 y=12278524.986
setbusxy bus=x3214055c x=1666874.9509 y=12260448.531
setbusxy bus=x3214069c x=1683185.2721 y=12277580.579
setbusxy bus=x3214071c x=1683299.6447 y=12277397.451
setbusxy bus=x3214112b x=1668973.3604 y=12276820.468
setbusxy bus=x3214549a x=1680169.0637 y=12279489.201
setbusxy bus=x3215203a x=1679310.5011 y=12279452.349
setbusxy bus=x3215203b x=1679310.5011 y=12279452.349
setbusxy bus=x3215203c x=1679310.5011 y=12279452.349
setbusxy bus=x3215340a x=1664849.1471 y=12293954.704
setbusxy bus=x3215385a x=1678640.0023 y=12270171.431
setbusxy bus=x3215385b x=1678640.0023 y=12270171.431
setbusxy bus=x3215385c x=1678640.0023 y=12270171.431
setbusxy bus=x3215549b x=1670745.6996 y=12290560.562
setbusxy bus=x3216123a x=1670059.3206 y=12283903.673
setbusxy bus=x3216336a x=1666425.8081 y=12286634.66
setbusxy bus=x3216337a x=1666192.0207 y=12286529.749
setbusxy bus=x3216338b x=1659691.9718 y=12283815.981
setbusxy bus=x3216339b x=1662498.6616 y=12256617.71
setbusxy bus=x3216342b x=1673642.1409 y=12278490.588
setbusxy bus=x3216343c x=1678496.3802 y=12276860.49
setbusxy bus=x3216344b x=1670510.028 y=12288593.081
setbusxy bus=x3216345b x=1668141.7413 y=12283811.73
setbusxy bus=x3216346a x=1663114.569 y=12279533.478
setbusxy bus=x3216347c x=1675747.5013 y=12267748.18
setbusxy bus=x3216348a x=1671318.5088 y=12272422.781
setbusxy bus=x3216349b x=1668796.4664 y=12277469.873
setbusxy bus=x3216350a x=1663681.8322 y=12276741.317
setbusxy bus=x3216351a x=1664761.5992 y=12277870.134
setbusxy bus=x3216358a x=1665658.0908 y=12283320.32
setbusxy bus=x3216361b x=1664843.8797 y=12290768.442
setbusxy bus=x3216367b x=1673516.2709 y=12278909.621
setbusxy bus=x3216368c x=1665616.3812 y=12278364.439
setbusxy bus=x3216370a x=1670707.2013 y=12263533.04
setbusxy bus=x3216370b x=1670707.2013 y=12263533.04
setbusxy bus=x3216370c x=1670707.2013 y=12263533.04
setbusxy bus=x3216988b x=1681265.3499 y=12278023.631
setbusxy bus=x3217052c x=1684780.1808 y=12275194.839
setbusxy bus=x3217053c x=1685022.111 y=12275182.027
setbusxy bus=x3217056a x=1693143.8687 y=12275135.05
setbusxy bus=x3217057a x=1692917.5319 y=12275073.43
setbusxy bus=x3217064b x=1685784.4135 y=12272646.05
setbusxy bus=x3225319b x=1662235.7066 y=12256497.066
setbusxy bus=x3226771a x=1666274.1947 y=12278819.689
setbusxy bus=x3231255c x=1675940.9718 y=12283419.456
setbusxy bus=x3231269b x=1657868.0353 y=12284720.251
setbusxy bus=x3232301c x=1674373.1623 y=12273205.416
setbusxy bus=x3232902a x=1681472.9884 y=12280220.664
setbusxy bus=x3233353a x=1666090.3294 y=12279964.607
setbusxy bus=x3233412a x=1680853.2882 y=12279673.082
setbusxy bus=x3233413b x=1680410.9448 y=12280172.962
setbusxy bus=x3234149a x=1691189.3067 y=12273169.707
setbusxy bus=x3234149b x=1691189.3067 y=12273169.707
setbusxy bus=x3234149c x=1691189.3067 y=12273169.707
setbusxy bus=x3234185b x=1673580.5371 y=12292499.248
setbusxy bus=x3235241c x=1666459.9811 y=12293488.251
setbusxy bus=x3235242c x=1676345.5296 y=12283192.509
setbusxy bus=x3235243c x=1675989.6405 y=12273547.666
setbusxy bus=x3235244a x=1674871.8789 y=12274704.262
setbusxy bus=x3235245c x=1672017.9008 y=12279688.131
setbusxy bus=x3235246b x=1671112.9101 y=12292264.78
setbusxy bus=x3235247a x=1663600.3914 y=12289860.719
setbusxy bus=x3235248c x=1664741.5002 y=12293100.721
setbusxy bus=x3235249a x=1666889.6719 y=12286248.518
setbusxy bus=x3235250b x=1671159.1007 y=12275606.75
setbusxy bus=x3235251c x=1674589.513 y=12270202.168
setbusxy bus=x3235252b x=1672822.7648 y=12274156.192
setbusxy bus=x3235253a x=1674841.6914 y=12268191.982
setbusxy bus=x3235254c x=1667683.829 y=12283986.248
setbusxy bus=x3235255b x=1670860.2606 y=12263685.751
setbusxy bus=x3235256a x=1672852.3789 y=12265706.562
setbusxy bus=x3235258a x=1667509.8104 y=12278933.537
setbusxy bus=x3235258b x=1667509.8104 y=12278933.537
setbusxy bus=x3235258c x=1667509.8104 y=12278933.537
setbusxy bus=x3235266c x=1674407.2983 y=12270813.762
setbusxy bus=x3235267c x=1666716.3006 y=12293500.605
setbusxy bus=x3235268c x=1666946.2049 y=12293781.078
setbusxy bus=x3235273b x=1675312.8993 y=12287508.439
setbusxy bus=x3235275b x=1667717.5022 y=12260947.014
setbusxy bus=x3235945c x=1681317.75 y=12283848.602
setbusxy bus=x3235946a x=1681673.2583 y=12281849.41
setbusxy bus=x3236004c x=1683592.4514 y=12277404.631
setbusxy bus=x3236011b x=1680893.601 y=12271034.069
setbusxy bus=x3251799a x=1684080.3996 y=12277146.968
setbusxy bus=x3251806b x=1660108.789 y=12284166.939
setbusxy bus=x3251807a x=1662656.4477 y=12294426.096
setbusxy bus=x3251808a x=1664114.8286 y=12294496.777
setbusxy bus=x3251854a x=1675907.3395 y=12286616.372
setbusxy bus=x3252336b x=1680446.8258 y=12279705.871
setbusxy bus=x3253570c x=1692040.7995 y=12281559.782
setbusxy bus=x3253995c x=1669706.5608 y=12283386.741
setbusxy bus=x3254203b x=1668965.492 y=12295553.18
setbusxy bus=x3254204a x=1671898.8711 y=12278069.179
setbusxy bus=x3254205c x=1668456.4984 y=12264857.158
setbusxy bus=x3254206b x=1661030.6102 y=12283715.982
setbusxy bus=x3254207a x=1673954.121 y=12274513.499
setbusxy bus=x3254208c x=1674494.8995 y=12280689.931
setbusxy bus=x3254209c x=1672170.8004 y=12279878.362
setbusxy bus=x3254210c x=1673514.5915 y=12266982.728
setbusxy bus=x3254211b x=1670425.5317 y=12266981.811
setbusxy bus=x3254212b x=1672097.781 y=12266469.352
setbusxy bus=x3254213b x=1664876.5985 y=12292768.51
setbusxy bus=x3254214b x=1669031.712 y=12276552.848
setbusxy bus=x3254215c x=1674912.8307 y=12271214.621
setbusxy bus=x3254216a x=1670424.5118 y=12272050.459
setbusxy bus=x3254217c x=1668317.9676 y=12281220.027
setbusxy bus=x3254218a x=1672379.6882 y=12265166.111
setbusxy bus=x3254219c x=1671885.1495 y=12264838.722
setbusxy bus=x3254220c x=1671861.962 y=12265047.97
setbusxy bus=x3254227b x=1674704.3402 y=12285880.66
setbusxy bus=x3254228b x=1673366.1115 y=12288255.779
setbusxy bus=x3254229b x=1673988.2693 y=12286352.479
setbusxy bus=x3254230a x=1672645.5596 y=12285165.581
setbusxy bus=x3254231a x=1672729.8716 y=12284974.572
setbusxy bus=x3254234b x=1662011.8193 y=12283689.681
setbusxy bus=x3254237a x=1679423.2272 y=12279173.26
setbusxy bus=x3254238b x=1669902.2595 y=12262766.22
setbusxy bus=x3254869b x=1682312.6807 y=12277646.439
setbusxy bus=x3254870c x=1682034.8613 y=12277523.96
setbusxy bus=x3254873c x=1688728.4503 y=12283409.818
setbusxy bus=x3254915b x=1682933.6507 y=12275160.138
setbusxy bus=x3263051c x=1675215.7545 y=12269045.117
setbusxy bus=x3270814a x=1666513.3069 y=12287158.248
setbusxy bus=x3312692a x=1661284.2427 y=12292537.766
setbusxy bus=x3315860b x=1660735.7514 y=12282591.277
setbusxy bus=x3342743c x=1668577.3632 y=12284135.457
setbusxy bus=x3448661b x=1671141.9589 y=12293927.633
setbusxy bus=x3552667c x=1684191.4094 y=12276441.904
setbusxy bus=x3626914c x=1675894.433 y=12267036.844
setbusxy bus=x3632979a x=1664797.2713 y=12289137.226
setbusxy bus=x3645809c x=1668880.0986 y=12283806.36
setbusxy bus=x3645810c x=1668934.1576 y=12284243.501
setbusxy bus=x3645811c x=1668925.7895 y=12284702.221
setbusxy bus=x3645812c x=1668774.4627 y=12285267.85
setbusxy bus=x3649297a x=1667958.0767 y=12284065.444
setbusxy bus=x3649298a x=1668010.9274 y=12284267.484
setbusxy bus=x3649299a x=1668012.9344 y=12284479.558
setbusxy bus=x3649300a x=1668013.6062 y=12284692.3
setbusxy bus=x3649301a x=1668013.6062 y=12284893.004
setbusxy bus=x3649302a x=1668014.6097 y=12285099.893
setbusxy bus=x3649304a x=1668017.6202 y=12285305.779
setbusxy bus=x3649305a x=1668016.9485 y=12285525.881
setbusxy bus=x3649306a x=1667770.656 y=12284493.775
setbusxy bus=x3727707a x=1669790.0618 y=12280469.361
setbusxy bus=x3727708a x=1669746.0913 y=12280294.089
setbusxy bus=x3727709a x=1669545.7518 y=12280349.635
setbusxy bus=x3727710a x=1669327.0213 y=12280441.385
setbusxy bus=x3727711a x=1669838.9476 y=12280151.516
setbusxy bus=x3727712a x=1669978.5639 y=12280154.174
setbusxy bus=x3728037a x=1669636.9656 y=12279948.518
setbusxy bus=x3728038a x=1669624.096 y=12279615.992
setbusxy bus=x3728039a x=1669418.1041 y=12279773.885
setbusxy bus=x3728040a x=1669267.2197 y=12279902.081
setbusxy bus=x3728041a x=1669161.4774 y=12279968.682
setbusxy bus=x3728042a x=1669867.7261 y=12279663.145
setbusxy bus=x3728043a x=1670081.611 y=12279626.957
setbusxy bus=x3729297a x=1670183.884 y=12280526.009
setbusxy bus=x3729298a x=1669985.523 y=12280472.912
setbusxy bus=x3778577c x=1673323.3575 y=12277734.478
setbusxy bus=x3784018a x=1670276.7936 y=12287908.262
